# BOM-055 Rev F: MX1 Top-level assembly

## Metadata
- Document ID: BOM-055
- Revision: F
- Prefix: BOM
- Latest revision: False
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: BOM-055 - MX1 Top-level assembly_F.docx
- Source path: Example QMS - MedAI/BOM-055 - MX1 Top-level assembly_F.docx
- Extraction warnings: none

## Extracted Content
BOM-055 - MX1 Top-level assembly_F
Sheet: Document Revision History
Sheet: MX1

### Table 1
| MedAI Inc |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Document: | BOM-055 - MX1 (top-level) |  |  |  |  |  |
| Project Number: | MX1 |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |
| Revision | Description | Approved By | DCO # | Eff. Date | Digital Key |  |
| A | Initial Release | Refer to ECR-301 |  |  | example.com/ |  |
| B | - Updated component revisions- Collapsed Overshipper Packing Label into One | Refer to ECR-330 |  |  | example.com/ |  |
| C | -Updated E1, P1, and MS-10627 BOM revisions-Corrected drawing revision typos | Refer to ECR-338 |  |  | example.com/ |  |
| D | -Updated E1, C1 BOM revisions due to change to Wi-fi module | Refer to ECR-349 |  |  | example.com/ |  |
| E | -Updated to E1 BOM Rev H-Updated to C1 BOM Rev I-Updated to MS-10627 BOM Rev C-Updated M50314 to M10789 | Refer to ECR-416 |  |  | example.com/ |  |
| F-alpha | -Updated to E1 BOM Rev I-Updated to C1 BOM Rev J-Updated to MS-10627 BOM Rev D-Updated M10637 A to B, M11160 A to B-Added M11177 A | Refer to ECR-543 |  |  | example.com/ |  |
| F-beta | -Updated to E1 BOM Rev J-Updated to C1 BOM Rev K | Refer to ECR-562 |  |  | example.com/ |  |
| F | No change to design.-Removed "-beta" from revision, indicating completion of V&V. | Refer to ECR-577 |  |  | example.com/ |  |

### Table 2
| Assembly Number | Dwg Rev | Part Rev* | Description | QTY | Part | Dwg Rev | Part Rev* | Part Description | QTY | Manufacturer | Manufacturer Part Number | BOM |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| MX1 | A | BOM Rev F | Top-level assembly | 1.0 | E1 | D | BOM Rev J | Emitter | 1.0 | N/A | N/A | BOM-004 - E1 Emitter |
|  |  |  |  |  | C1 | C | BOM Rev K | Cassette | 1.0 | N/A | N/A | BOM-008 - C1 Cassette |
|  |  |  |  |  | H1 | A | BOM Rev D | Wired Charger | 2.0 | N/A | N/A | BOM-019 - H1 Charger |
|  |  |  |  |  | P1 | B | BOM Rev F | Pelican Case | 1.0 | N/A | N/A | BOM-037 - P1 Pelican Case |
|  |  |  |  |  | M10637 | B | B | Physical IFU-MX1 Booklet | 1.0 | N/A | N/A |  |
|  |  |  |  |  | M11177 | A | A | Physical MX1 Emergency Instructions Booklet | 1.0 | N/A | N/A |  |
|  |  |  |  |  | MS-10627 | C | BOM Rev E | Puck Box with Pucks | 1.0 | N/A | N/A | BOM-056 - MS-10627 Puck Box with Pucks |
|  |  |  |  |  | MS-10334 | C | Dwg Rev C | Overshipper Assembly | 1.0 | N/A | N/A |  |
|  |  |  |  |  | M50703 | A | A | Packaging Tape, Clear, 2",  MIL 2.0 | 1.0 | N/A | N/A |  |
| MS-10334 | C | Dwg Rev C | Overshipper Assembly | 1.0 | M10789 | A | A | MX1 Cardboard Overshipper | 1.0 | N/A | N/A |  |
|  |  |  |  |  | M11160 | B | B | MX1 Cardboard Overshipper Label | 1.0 | N/A | N/A |  |
|  |  |  |  |  | M10178 | D | Dwg Rev C | Label: Standardized GTIN | 1.0 | N/A | N/A |  |
|  |  |  |  |  | M50313 | A | A | UN 3481 Label | 1.0 | ULINE | S-23263 |  |
| *Part revisions are equivalent to the drawing revision, except when an assembly has its own bill of materials. |  |  |  |  |  |  |  |  |  |  |  |  |
