# BOM-101 Rev A: MX1 Portable X-ray System MAI MX1 Software System v4.0.1

## Metadata
- Document ID: BOM-101
- Revision: A
- Prefix: BOM
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: v4.0
- Source filename: BOM-101 - MX1 Portable X-ray System MAI MX1 Software System v4.0.1_A.docx
- Source path: Example QMS - MedAI/BOM-101 - MX1 Portable X-ray System MAI MX1 Software System v4.0.1_A.docx
- Extraction warnings: none

## Extracted Content
BOM-101 - MX1 Portable X-ray System MAI MX1 Software System v4.0.1_A
Sheet: AUDIT - TO BE DELETED
Sheet: Complete Assy
Sheet: Emitter ASSY (ASM-100) DV
Sheet: Pucks & Cone ASSY DV
Sheet: Control Unit ASSY (ASM-200) DV
Sheet: Cassette ASSY (ASM-300) DV
Sheet: Cables ASSY DV
Sheet: Signoff
Sheet: sbom

### Table 1
| Part | Rev | Part Description | PRIMARY SUPPLIER | Supplier PN | Manufacturer Info | ECR # | NOTES |
| --- | --- | --- | --- | --- | --- | --- | --- |
| ASM-100 | A | Imager Emitter | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-001 | C | Emitter Main PCB | RushPCB | N/A | N/A | ECR-020 | Missing Rev C drawing |
| ASM-100-003 | B | Emitter Display PCB | RushPCB | N/A | N/A | ECR-021 |  |
| ASM-100-008 | D | New Laser PCB | RushPCB | N/A | N/A | ECR-052 | Missing rev D drawing packet |
| ASM-100-009 | B | LIDAR PCB | RushPCB | N/A | N/A | ECR-023 | Missing Rev B drawing |
| ASM-100-014 | A | COMBINED GGS PCB | RushPCB | N/A | N/A | ECR-024 |  |
| ASM-100-P014 | A | INFRARED 3.0 USB CAMERA | IDS Imaging | AB00432 UI-3241LE-NIR-GL | N/A | ECR-007 |  |
| ASM-100-P018 | A | LCD SCREEN/PCB Display - ER-OLED013A1-1 | BuyDisplay/EastRising | ER-OLED013A1-1W | N/A | ECR-007 |  |
| ASM-100-P022 | B | Bottom x-ray tube shield | ForeShot/Foretech | N/A | N/A | ECR-061 |  |
| ASM-100-P023 | B | Top x-ray tube shield with emitter window | ForeShot/Foretech | N/A | N/A | ECR-061 |  |
| ASM-100-P025 | A | M3 x 0.50 mm Thread, 50mm Long | McMaster-Carr | 92095A475 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P028 | A | M3 X 0.5 MM SS NUT | McMaster-Carr | 91828A211 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P031 | A | ELP Model No: ELP-USB500W04AF-A60 Imaging Camera | ELP | ELP-USB500W04AF-A60 | N/A | ECR-007 | Missing rev A drawing, and rev B drawing not active refered to ECR-009 |
| ASM-100-P032 | A | Samtec SFMC-104-L1-L-D connector for tracking camera connection | Samtec | Samtec: SFMC-104-L1-L-DDIGI-KEY: SAM11730-ND | N/A | ECR-007 |  |
| ASM-100-P033 | A | Samtec SQT-104-01-F-S connector for imaging camera connection | Samtec | Samtec: SQT-104-01-F-SDIGI-KEY: SAM9980-ND | N/A | ECR-007 | Missing rev A drawing, and  rev B drawing not active refered to ECR-009 |
| ASM-100-P041 | A | IDS CAMERA LENS CAP | Xometry | DELRIN | N/A | ECR-009 | Missing Rev on drawing |
| ASM-100-P051 | C | EMITTER HALFSHELL L/H | Star Rapid | N/A | N/A | ECR-063 | Missing rev C drawing packet |
| ASM-100-P052 | C | EMITTER HALFSHELL R/H | Star Rapid | N/A | N/A | ECR-063 | Missing rev C drawing packet |
| ASM-100-P053 | A | STRAIN RELIEF BOOT | Protolabs | N/A | N/A | ECR-033 |  |
| ASM-100-P054 | B | EMITTER FRONT FACE WINDOW | NFI | N/A | N/A | ECR-053 | Missing rev B drawing packet |
| ASM-100-P055 | A | EMITTER HANDLE GASKET | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P056 | A | EMITTER EDGE SEALING GASKET | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P059 | A | Trigger | Fast Radius | N/A | N/A | ECR-009 |  |
| ASM-100-P061 | A | LED DIFFUSER WINDOW | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P062 | A | Silica Desiccant Pack (McMaster 2189K16) | McMaster-Carr | 2189K16 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P073 | A | Molex pico 6-circuit 150mm length | DIGI-KEY | WM16725-ND | Molex: 151320602 | ECR-009 |  |
| ASM-100-P081 | A | ASM-100-P051 DECAL | NFI | N/A | N/A | ECR-009 | Missing rev A drawing packet |
| ASM-100-P082 | B | ASM-100-P052 DECAL | NFI | N/A | N/A | ECR-066 | Missing rev B drawing packet |
| ASM-100-P083 | A | ASM-100 RACING STRIPE | NFI | N/A | N/A | ECR-009 | Missing rev A drawing packet |
| ASM-100-P096 | A | Harness 3 (4-wire, Button PCB - Emitter Board to LCD CONTROL BOARD) | Samtec | N/A | N/A | ECR-009 |  |
| ASM-100-P097 | A | TRIGGER CABLE MOLEX 2PIN BOTH ENDS | DIGI-KEY | WM15248-ND | Molex 0151340200 | ECR-007 |  |
| ASM-100-P101 | A | 60 kV X-ray tube - Micro X-Ray Inc. | Micro X-ray | N/A | N/A | ECR-015 |  |
| ASM-100-P122 | A | SCREW, M2X0.4-5 PHP | McMaster-Carr | 92005A019 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P124 | A | 2x0.4x14mm Length Hex Standoff | DIGI-KEY | ‎732-12932-ND‎ | Wurth Electronics: 971140244 | ECR-007 |  |
| ASM-100-P128 | A | 2MM Hex Nut | McMaster-Carr | 91828A111 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P129 | A | Optical Camera Spacer | Mouser | 710-960020010 | Würth Elektronik: 960020010 | ECR-007 |  |
| ASM-100-P130 | A | Flanged Brass Screw Insert M3 | McMaster-Carr | 94510A240 | Not available (contact McMaster) | ECR-007 | Supplier PN is different from Supplier PN on drawing, cant determined which one is correct. |
| ASM-100-P131 | A | Brass Screw Insert M3 | McMaster-Carr | 94459A140 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P134 | A | Desiccant Adhesive | Marian | N/A | N/A | ECR-007 |  |
| ASM-100-P137 | A | SRAIN RELIEF CLIP TYPE 2 | Mouser | 144-CLC-2A | Essentra: CLC-2A | ECR-007 |  |
| ASM-100-P138 | A | KAPTON TAPE | McMaster-Carr | 7648A65 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P141 | A | HALFSHELL A SUPPORT FOAM | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P142 | A | TUBE SUPPORT FOAMS | Marian | N/A | N/A | ECR-009 | Missing Rev A drawing |
| ASM-100-P145 | A | SUPER GLUE | McMaster-Carr | 74795A74 | Loctite 4861 | ECR-007 |  |
| ASM-100-P155 | A | ZIP TIE TYPE 3 | McMaster-Carr | 7130K42 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P156 | A | 3 mm Diameter, 18 mm Long 18-8 Stainless Steel Dowel Pin | McMaster-Carr | 91585A384 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P158 | A | Membrane Switch for Emitter | NFI | ASM-100-P158 | F150, 3M 9495MO, PET, 3M 795mm, 3M 9495LE | ECR-009 |  |
| ASM-100-P160 | A | LIDAR PCB MOUNTING GASKET | Marian | ASM-100-P160 made with 3M 5926WF - 25 part lot | N/A | ECR-009 |  |
| ASM-100-P161 | A | THERMISTOR | DIGI-KEY | BC2895-ND | Ametherm PANR 103395-408 | ECR-007 |  |
| ASM-100-P167 | A | EMITTER BOARD SUPPORT BRACKET | Xometry | 011AEE9 | N/A | ECR-009 |  |
| ASM-100-P168 | A | LASER ALIGNMENT RING | Xometry | 01172BE | N/A | ECR-009 |  |
| ASM-100-P180 | A | ADHESIVE, UPPER, LENS | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P181 | A | LENS, DISPLAY | Oakdale Precision | N/A | N/A | ECR-009 |  |
| ASM-100-P182 | A | ADHESIVE, LOWER, LENS | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P216 | A | Throat Choke Isolater | Protolabs | N/A | N/A | ECR-009 |  |
| ASM-100-P217 | A | 20.0cm SID Beam Limiting Puck | Protolabs | N/A | #REF! | ECR-035 |  |
| ASM-100-P218 | A | 26.3cm SID Beam Limiting Puck | Protolabs | N/A | #REF! | ECR-035 |  |
| ASM-100-P219 | A | 32.5cm SID Beam Limiting Puck | Protolabs | N/A | #REF! | ECR-035 |  |
| ASM-100-P220 | A | 38.8cm SID Beam Limiting Puck | Protolabs | N/A | #REF! | ECR-035 |  |
| ASM-100-P221 | A | 45.0cm SID Beam Limiting Puck | Protolabs | N/A | #REF! | ECR-035 |  |
| ASM-100-P223 | A | PUCK HOUSING | Xometry | 01112CF | #REF! | ECR-035 |  |
| ASM-100-P225 | A | PUCK FRONTSIDE FACE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P227 | A | PUCK SPACER | Xometry | 011792B | #REF! | ECR-035 |  |
| ASM-100-P228 | A | PUCK MAGNET | McMaster-Carr | 5862K103 | #REF! | ECR-035 |  |
| ASM-100-P229 | A | LASER RING ADHESIVE | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P230 | A | FIXED COLLIMATOR | Xometry | 0132EBA | N/A | ECR-006 |  |
| ASM-100-P231 | B | 1.7mm ALUMINUM FILTER DISK | Xometry | 116665.0 | N/A | ECR-040 |  |
| ASM-100-P232 | A | ALUMINUM FLTER DISK PSA | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P233 | A | TUBE SHIELD SCREW M3x2mm SPACER | McMaster-Carr | 92871A001 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P234 | A | MAGNET HOLDER PSA | Marian | N/A | N/A | ECR-009 |  |
| ASM-100-P235 | A | 20.0cm SID PUCK BACK PIECE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P236 | A | 26.3cm SID PUCK BACK PIECE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P237 | A | 32.5cm SID PUCK BACK PIECE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P238 | A | 38.8cm SID PUCK BACK PIECE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P239 | A | 45.0cm SID PUCK BACK PIECE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P240 | A | MAGNET CAPTURE HOLDER | Xometry | 011887D | N/A | ECR-009 |  |
| ASM-100-P242 | A | M2x8mm Philips Head Screw SS | McMaster-Carr | 90116A015 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P243 | A | 5x5 PUCK BACK PIECE | NFI | N/A | #REF! | ECR-035 |  |
| ASM-100-P246 | A | 5x5 Beam Limiting Puck | Protolabs | ASM-100-P246 | #REF! | ECR-035 |  |
| ASM-100-P247 | A | LCD Control Board Adhesive | Marian | ASM-100-P247 | N/A | ECR-009 |  |
| ASM-100-P248 | A | P051 Top Stripe | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P249 | A | P052 Top Stripe | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P257 | A | EMITTER ENCLOSURE SCREWS | McMaster-Carr | 92095A181 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P259 | A | P051 Bottom Stripe | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P260 | A | P052 Bottom Stripe | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P261 | A | P051 Side Decal | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P262 | A | P052 Side Decal | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P263 | A | Wire, 24 AWG, Black | DIGI-KEY | 3250BK005-ND | Alpha Wire: PART NO. 3250 | ECR-010 |  |
| ASM-100-P267 | A | Wire, 24 AWG, Red | DIGI-KEY | 3250RD005-ND | Alpha Wire: 3250 RD005 | ECR-010 |  |
| ASM-100-P268 | A | Standoff, M2, Hex 18mm F-F | DIGI-KEY | 732-12869-ND | Würth Elektronik: 970180244 | ECR-009 |  |
| ASM-100-P271 | A | Oetiker Clamp, 10.1 to 8.3mm | McMaster-Carr | 5435K11 | Oetiker 15500000 | ECR-009 |  |
| ASM-100-P272 | A | Heat Shrink, 3/16" | DIGI-KEY | Q2F316B-100-ND | Qualtek: Q2-F-3/16-01-MS100FT | ECR-010 |  |
| ASM-100-P273 | A | Heat Shrink, 3/32" | DIGI-KEY | Q2F332B-100-ND | Qualtek: Q2-F-3/32-01-MS100FT | ECR-009 |  |
| ASM-100-P275 | A | Infrared Camera Lens | Sunex | DSL235E-BP950-F3.2 | N/A | ECR-009 |  |
| ASM-100-P276 | A | Infrared Camera Lens Adapter | Sunex | CMT0835-1205 | N/A | ECR-009 |  |
| ASM-100-P278 | A | Ring Terminal, 22-26 AWG, #6 stud | McMaster Carr | 7113K265 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P279 | A | ASM-100-P051 DECAL white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P280 | A | ASM-100-P052 DECAL white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P281 | A | ASM-100 RACING STRIPE white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P282 | A | P051 Bottom Stripe white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P283 | A | P052 Bottom Stripe white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P284 | A | P051 Side Decal white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P285 | A | P052 Side Decal white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P286 | A | P051 Top Stripe white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P287 | A | P052 Top Stripe white | NFI | N/A | N/A | ECR-009 |  |
| ASM-100-P291 | A | Ground braid, 0.031" dia | DIGI-KEY | A2160SV-100-ND | Alpha Wire: 2160 SV005 | ECR-009 |  |
| ASM-100-P300 | A | Heat Shrink, 1/16", Black, Sumitube B2 | Cable Quest | N/A | Sumitomo Electric Interconnect Products: M23053/5-102-0 | ECR-009 |  |
| ASM-100-P301 | A | ROUND PLASTIC SPACER L:7,0 MM | DIGI-KEY | 732-12682-ND | Würth Elektronik: 960070010 | ECR-009 |  |
| ASM-100-P302 | A | NYLON M2 x 0.40 mm Thread, 12mm | McMaster-Carr | 94879A108 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P306 | A | Tube Grounding Plate | Xometry | 193560.0 | N/A | ECR-009 |  |
| ASM-100-P307 | A | SSD Cone Body | Forecast 3D | ASM-100-P307 | #REF! | ECR-035 |  |
| ASM-100-P308 | A | SSD Cone Magnet | McMaster-Carr | 5862K185 | #REF! | ECR-035 |  |
| ASM-100-P311 | A | Molex 2mm Click Mate 2PIN | Mouser | 538-502439-0200 | Molex: 5024390200 | ECR-009 |  |
| ASM-100-P312 | A | Molex 2mm Click Mate 3PIN | Mouser | 538-502439-0300 | Molex: 5024390300 | ECR-009 |  |
| ASM-100-P313 | A | Molex 2mm Click Mate 5 pin | Mouser | 538-502439-0500 | Molex: 5024390500 | ECR-009 |  |
| ASM-100-P314 | A | Molex Click Mate 2mm Crimp Terminal | Mouser | 538-502438-0000 | Molex: 5024380000 | ECR-009 |  |
| ASM-100-P315 | A | M3 x 0.50 mm Thread 3mm lL SS BHCS | McMaster-Carr | 92095A287 | Not available (contact McMaster) | ECR-009 |  |
| ASM-100-P316 | A | Heat-Shrink Tubing for Ground Wire | McMaster-Carr | 2597K11 | Not available (contact McMaster) | ECR-007 |  |
| ASM-100-P317 | B | GGS FWD Support Bracket | Protolabs | 596143.0 | N/A | ECR-058 |  |
| ASM-100-P318 | A | GGS AFT Support Bracket | Protolabs | 596142.0 | N/A | ECR-009 |  |
| ASM-100-P319 | A | OTTO P9 Push Button | MOUSER | 999-P9-111121W | OTTO: P9-111121W | ECR-009 |  |
| ASM-100-P320 | A | Flush Silicone Translucent Boot | Sager Electronics | 402599-1/C402599-1 | C402599-1 | ECR-009 |  |
| ASM-100-P323 | A | Molded LCD & Control Board Mount | Xometry | 196805.0 | N/A | ECR-009 |  |
| ASM-100-P324 | A | LCD Mount Bracket | Protolabs | N/A | N/A | ECR-009 |  |
| ASM-100-P325 | A | Front Copper Foil Shield | Imager LLC / MedAI | N/A | N/A | ECR-034 |  |
| ASM-100-P326 | A | Rear Copper Foil Shield | Imager LLC / MedAI | N/A | N/A | ECR-034 |  |
| ASM-100-P327 | A | 6mm Wide Copper Tape | McMaster-Carr | 76555A711 | 3M: ID 80011181015 | ECR-009 |  |
| ASM-100-P330 | A | Feet, Bumper, Polyurethane | DIGI-KEY | SJ5312-7-ND | 3M: SJ-5312 (CLEAR) | ECR-009 |  |
| ASM-100-P335 | A | EMITTER HALFSHELL L/H, BLUE | ZYCI | N/A | N/A | ECR-018 |  |
| ASM-100-P336 | A | EMITTER HALFSHELL R/H, BLUE | ZYCI | N/A | N/A | ECR-018 |  |
| ASM-100-P337 | A | Molex 30mm L 0.5mm Pitch Ribbon Jumper 10 POS | Mouser | 538-15020-0095 | Molex: 15020-0095 | ECR-009 |  |
| ASM-100-P338 | A | 110 Copper foil, .001" | McMaster Carr | 9709K83 |  | ECR-034 |  |
| ASM-100-P341 | A | Dow Corning 738 | McMaster-Carr | 1832A51 | Not available (contact McMaster) |  |  |
| ASM-100-P366 | A | TERMINAL RING M3 STUD c-170780-1 | Digi-Key | A106341-ND | N/A | ECR-009 |  |
| ASM-100-S109 | A | Xray Tube Shields and Lens |  |  |  |  |  |
| ASM-100-S112 | A | LCD AND CONTROL BOARD | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S122 | A | INFARED CAMERA BOARD AND LENS | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S130 | A | Molex pico 6-circuit (DIGI-KEY WM16725-ND) CUT IN HALF (now 75mm long) | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S131 | A | Shortened Trigger Cable (from ASM-100-P097) |  |  |  |  |  |
| ASM-100-S132 | A | TRIGGER HARNESS + TRIGGER |  |  |  |  |  |
| ASM-100-S135 | A | PATIENT CABLE EMITTER HARNESS | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S137 | A | DISPLAY WITH LENS ASSY | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S138 | A | LCD LENS ASSY | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S146 | A | 20.0cm SID Beam Limiting Puck | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S147 | A | 26.3cm SID Beam Limiting Puck | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S148 | A | 32.5cm SID Beam Limiting Puck | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S149 | A | 38.8cm SID Beam Limiting Puck | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S150 | A | 45.0cm SID Beam Limiting Puck | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S151 | A | FIXED COLLIMATOR AND FILTER | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S152 | A | 5X5 Beam Limiting Puck | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S154 | A | Harness, Thermistor |  |  |  |  |  |
| ASM-100-S155 | A | LCD + TRIGGER + EMITTER/TRIGGER HARNESS | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S156 | A | Harness, LCD Control PCB to Emitter Main Board PCB |  |  |  |  |  |
| ASM-100-S157 | A | L/H HALFSHELL, WHITE + HEAT INSERTS + CABLE TIES + CABLE CLIPS | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S158 | A | FIXED COLLIMATOR AND FILTER + IR LENS ASSY + IR CAMERA ASSY + LASER PCB + EMITTER PCB + VISIBLE CAMERA + LASER RING | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S159 | A | MAGNET COVER AND ADHESIVE | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S160 | A | LASER RING AND ADHESIVE AND BOARD | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S162 | A | TUBE SHIELD GROUND HARNESS |  |  |  |  |  |
| ASM-100-S165 | A | IR CAMERA BOARD + 8 PIN HEADER | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S166 | A | VISIBLE CAMERA BOARD + 4 PIN HEADER | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S168 | A | SSD CONE ASSY | Imager LLC / MedAI | N/A | N/A | ECR-035 |  |
| ASM-100-S169 | A | LASER RING + BOARD + EO CAMERA + MOUNTING HARDWARE | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-100-S170 | A | EMITTER MAIN BRACKET + EMITTER MAIN + IR BOARD | Imager LLC / MedAI | N/A | N/A | ECR-009 |  |
| ASM-200 | A | Imager Control Unit | Imager LLC / MedAI | N/A | N/A | ECR-010 |  |
| ASM-200-001 | C | Power Manager PCB | RushPCB | N/A | N/A | ECR-025 |  |
| ASM-200-003 | A | Power Manager USB Isolation PCB | RushPCB | N/A | N/A | ECR-027 |  |
| ASM-200-004 | B | Ethernet Isolation PCB | RushPCB | N/A | N/A | ECR-026 |  |
| ASM-200-P001 | A | POWER SUPPLY, HIGH VOLTAGE, UX 65KV | Spellman | UX65P65X5667 | Supplier is Manufacturer | ECR-030 |  |
| ASM-200-P019 | A | COMPUTER, NUC7i3DN_SHORT v1_ASM0002 | Avnet | BLKNUC7I5DNBE  958787 | N/A | ECR-032 |  |
| ASM-200-P038 | A | Wifi adapter: 8265.NGWMG.DTX1958156 | Avnet | 8265.NGWMG.DTX1958156 | N/A | ECR-010 |  |
| ASM-200-P039 | A | 256GB M.2 SSD | Avnet | SDAQNTW-256G-1022 | N/A | ECR-010 |  |
| ASM-200-P201 | A | Connector, Connector, J15 24V, 1757035 | DIGI-KEY | 277-1042-ND | Phoenix Contact: 1792265 | ECR-007 |  |
| ASM-200-P203 | A | Ferrule, 20-24 AWG | DIGI-KEY | 288-1008-ND | American Electrical Inc.: 1181050 | ECR-010 |  |
| ASM-200-P204 | A | Connector, Housing, PicoBlade 4 Pin | DIGI-KEY | WM1722-ND | Molex: 0510210400 | ECR-007 |  |
| ASM-200-P205 | A | Contact, PicoBlade 26-28 | DIGI-KEY | WM1142CT-ND | Molex: 0500798000 | ECR-007 |  |
| ASM-200-P206 | A | Cable, USB2 | DIGI-KEY | AE10419-ND | Assmann WSW Components: AK67421-1 | ECR-007 |  |
| ASM-200-P207 | A | RAM 16GB | Avnet | ST2046SO410893-HC | N/A | ECR-010 |  |
| ASM-200-P210 | A | Terminal, Quick, 18-22 AWG | DIGI-KEY | ‎298-10407-1-ND‎ | Panduit: DNF18-250FIB | ECR-010 |  |
| ASM-200-P214 | A | Button, ON/OFF, Front | DIGI-KEY | EG5704-ND | E-Switch: PVA3H2B0SS3R1 | ECR-007 |  |
| ASM-200-P215 | A | Connector, Housing, KK 6 Pin | DIGI-KEY | WM2004-ND | Molex: 0022013067 | ECR-007 |  |
| ASM-200-P217 | A | Contact, 22-30 AWG, 08-50-0114 | DIGI-KEY | WM1114-ND | Molex 08-50-0114 | ECR-007 |  |
| ASM-200-P221 | A | Connector, Housing, KK 10 Pin | DIGI-KEY | WM2008-ND | Molex: 22013107 | ECR-007 |  |
| ASM-200-P222 | A | Contact, 22-24 AWG, 90119-0109 v2 | DIGI-KEY | WM2581CT-ND | Molex: 901190109 | ECR-007 |  |
| ASM-200-P225 | A | Connector, J9 10 14 12V, 691381030002 | DIGI-KEY | 732-6055-ND | Wurth Electronics Inc.691381030002 | ECR-007 |  |
| ASM-200-P226 | A | Fan, 60 mm | DIGI-KEY | CFM-6015V-130-213-20-ND | NMB Technologies Corporation 06015VA-24P-CA-00 | ECR-007 |  |
| ASM-200-P233 | A | Connector, Housing, KK 15 Pin | DIGI-KEY | WM21838-ND | Molex 22-01-3157 | ECR-010 |  |
| ASM-200-P234 | A | Connector, Housing, KK 8 Pin | DIGI-KEY | WM2006-ND | Molex 0022013087 | ECR-007 |  |
| ASM-200-P235 | A | Cable, 8x 22 AWG, Shielded | DIGI-KEY | A1298C-100-ND | Alpha Wire 1298C SL005 | ECR-007 |  |
| ASM-200-P236 | A | Wire, 22 AWG, Green | DIGI-KEY | A2016G-100-ND | Alpha Wire 3051 GR005 | ECR-007 |  |
| ASM-200-P237 | A | Wire, 22 AWG, Red | DIGI-KEY | A2016R-100-ND | Alpha Wire 3051 RD005 | ECR-007 |  |
| ASM-200-P238 | A | Wire, 22 AWG, Black | DIGI-KEY | A2016B-100-ND | Alpha Wire 3051 BK005 | ECR-007 |  |
| ASM-200-P241 | A | Contact, 20 - 24 AWG, 430300001 | DIGI-KEY | WM1837CT-ND | Molex 43030-0001 | ECR-007 |  |
| ASM-200-P242 | A | Connector, Housing, MicroFit 4 Pin | DIGI-KEY | WM1784-ND | Molex 43025-0400 | ECR-007 |  |
| ASM-200-P255 | A | Insert, Heat, M4 | McMaster-Carr | 94180A353 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P259 | A | Guard, Fan Media, 60 mm | DIGI-KEY | 1053-1392-ND | Orion Fans GRM60-45 | ECR-007 |  |
| ASM-200-P282 | A | Connector, Housing, VHR-3N | DIGI-KEY | 455-1184-ND | JST Sales America Inc. VHR-3N | ECR-007 |  |
| ASM-200-P283 | A | Contact, SVH | DIGI-KEY | 455-1133-1-ND | JST Sales America Inc. SVH-21T-P1.1 | ECR-007 |  |
| ASM-200-P296 | A | Connector, Housing, MilliGrid 12 Pin | DIGI-KEY | WM16068-ND | Molex: 0511101256 | ECR-007 |  |
| ASM-200-P297 | A | Contact, Milli-Grid 24-30, 503948100 v2 | DIGI-KEY | WM1128-ND | Molex 0503948100 | ECR-007 |  |
| ASM-200-P301 | A | Connector, Housing, C Grid 10 Pin | DIGI-KEY | WM8037-ND | Molex: 901420010 | ECR-007 |  |
| ASM-200-P304 | A | Solder, Lead Free, Small | DIGI-KEY | SMD2SWLF.0318OZ-ND | ChipQuik: SMD2SWLF.031 8OZ | ECR-010 |  |
| ASM-200-P308 | A | Connector, DB9 | Mouser | 571-1658613-4 | TE Connectivity / AMP 1658613-4 | ECR-007 |  |
| ASM-200-P309 | A | Connector, J118 6-pin, 51110-0656 | DIGI-KEY | WM24305-ND | Molex, LLC: 51110-0656 | ECR-007 |  |
| ASM-200-P312 | A | Connector, 2 Pin Term Blk | DIGI-KEY | 277-5843-ND | Phoenix Contact: 1779987 | ECR-007 |  |
| ASM-200-P313 | A | Cable, Ribbon, DB9 Shielded | Mouser | 523-151-2831-009 | Amphenol Spectra-Strip 151-2831-009 | ECR-007 |  |
| ASM-200-P317 | A | Handle, Combined | Prototek | 293372.0 | N/A | ECR-010 |  |
| ASM-200-P325 | A | Cable, 6x 22 AWG, Shielded | DIGI-KEY | A1296C-100-ND | Alpha Wire: 1296C SL005 | ECR-007 |  |
| ASM-200-P328 | A | Cable Tie, Mount 7566K73 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 | ECR-007 |  |
| ASM-200-P329 | A | Terminal, Ring, 6 Stud, 2-36149-2 | DIGI-KEY | A27231CT-ND | TE Connectivity AMP Connectors 2-36149-2 | ECR-007 |  |
| ASM-200-P330 | A | Wire, 22 AWG, GRY | DIGI-KEY | A2016S-100-ND | Alpha Wire 3051 SL005 | ECR-007 |  |
| ASM-200-P331 | A | Terminal, Ring, 6 Stud (offset), 323817 | DIGI-KEY | A27528-ND | TE Connectivity AMP Connectors 323817 | ECR-007 |  |
| ASM-200-P332 | A | Contact, Wire Ferrule, 14 AWG | DIGI-KEY | 288-1024-ND | American Electrical Inc. 1181025 | ECR-007 |  |
| ASM-200-P333 | A | Cable, 2x14 AWG | DIGI-KEY | 1891CSL005-ND | Alpha Wire 1891C SL005 | ECR-007 |  |
| ASM-200-P341 | A | Cable Tie, Strap Small | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 | ECR-010 |  |
| ASM-200-P345 | A | Cable, 6x 24 AWG, Shielded | DIGI-KEY | A1216C-100-ND | Alpha Wire 1216C SL005 | ECR-007 |  |
| ASM-200-P364 | A | Fastener, Plastic Thread-Form, M6, 96817A992 | McMaster-Carr | 96817A992 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P370 | A | Cable, 2x 22 AWG, Shielded | DIGI-KEY | 2461CSL005-ND | Alpha Wire: 2461C SL005 | ECR-007 |  |
| ASM-200-P372 | A | Connector, DB9, Female | DIGI-KEY / Mouser | ‎DIGI-KEY: AFR09B-ND‎Mouser: 571-1658612-4 | TE Connectivity AMP Connectors: 1658612-4 | ECR-007 |  |
| ASM-200-P385 | A | Cable, 4x 22 AWG, Shielded | DIGI-KEY | 2404CSL005-ND | Alpha Wire: 2404C SL005 | ECR-007 |  |
| ASM-200-P387 | A | EMITTER HV GLAND | McMaster-Carr | 7310K35 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P388 | A | EMITTER COM GLAND | McMaster-Carr | 7310K34 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P389 | A | EMITTER POWER GLAND | McMaster-Carr | 7310K33 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P390 | A | Cable, USB2, Detector | DIGI-KEY | WM25439-ND | Molex: 687680401 | ECR-007 |  |
| ASM-200-P391 | A | Fuse, 6.3A | DIGI-KEY | 486-1771-ND | Schurter Inc.: 1.2512 | ECR-007 |  |
| ASM-200-P393 | A | Guard, 60 mm, Plastic | DIGI-KEY | CR225-ND | QUALTEK: 09250-G | ECR-010 |  |
| ASM-200-P401 | A | Power Supply, 24V, Frame | DIGI-KEY | 102-5916-ND | CUI Inc.: VMS-300A-24-CNF | ECR-031 |  |
| ASM-200-P408 | B | Handle Gasket | Marian | N/A | N/A | ECR-010 |  |
| ASM-200-P409 | A | Housing, KK254 5 Pin | Mouser | WM2003-ND | Molex: 22013057 | ECR-007 |  |
| ASM-200-P411 | A | Wire, 22 AWG, White | DIGI-KEY | A2016W-1000-ND | Alpha Wire 3051 WH005 | ECR-010 |  |
| ASM-200-P412 | A | CONTROL BOX VIBRATION FEET | McMaster-Carr | 9544K22 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P413 | A | Mounting Plate | Protolabs | ASM-200-P413 | N/A | ECR-010 |  |
| ASM-200-P414 | A | Adhesive-lined Gland Heat Shrink | McMaster-Carr | 6855K14 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P416 | A | Base Plate | Protolabs | N/A | N/A | ECR-010 |  |
| ASM-200-P417 | A | NEMA Enclosure | Protocase | ASM-200-P417 | FIBOX: PC 3828 13 G | ECR-017 |  |
| ASM-200-P418 | A | USB Isolator Mounting Bracket | Protolabs | N/A | N/A | ECR-010 |  |
| ASM-200-P419 | A | Ethernet Isolator Mounting Bracket | Protolabs | N/A | N/A | ECR-010 |  |
| ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 | ECR-007 |  |
| ASM-200-P421 | A | Quick Disconnect Terminal Flag Mount 18-22 AWG | DIGI-KEY | WM3737-ND | Molex: 190070064 | ECR-007 |  |
| ASM-200-P422 | A | Wire 18AWG BLUE | DIGI-KEY | 461816BL005-ND | Alpha Wire: 461816 BL005 | ECR-010 |  |
| ASM-200-P423 | A | Wire 18AWG Brown | DIGI-KEY | 461816BR005-ND | Alpha Wire: 461816 BR005 | ECR-007 |  |
| ASM-200-P424 | A | M3x0.5 Flat Head 16mm Screw | McMaster-Carr | 92125A134 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P425 | A | M3x0.5 Lock Nut | McMaster-Carr | 93625A100 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P426 | A | M6 Nut | McMaster-Carr | 91828A251 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P428 | A | #8 Plastic Nut | McMaster-Carr | 94812A400 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P429 | A | M4x0.7 10mm Socket Screw | McMaster-Carr | 91292A116 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P430 | A | #3-48 1/2" Socket Screw | McMaster-Carr | 92196A102 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P431 | A | #4 Aluminum Standoffs | McMaster-Carr | 92510A422 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P432 | A | 4-40 X 1/4" Hex Button Screw | McMaster-Carr | 92949A106 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P433 | A | M3x0.35 by 8mm Hex | McMaster-Carr | 90943A112 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P434 | A | M4 Flange Locknuts | McMaster-Carr | 97400A380 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P435 | A | M3x0.5 16mm Socket Screw | McMaster-Carr | 91292A115 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P436 | A | M3 6mm OD, 13mm Nylon Spacer | McMaster-Carr | 93657A017 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P440 | A | M4x0.7 8mm Socket Screw | McMaster-Carr | 91292A112 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P441 | A | DD14 Power Entry Module | DIGI-KEY | 486-4201-ND | Schurter: 3-104-204 | ECR-007 |  |
| ASM-200-P442 | A | UP ANGLE 0.3m USB Cable | Amidon Associates Inc. | CBL-15333-A-250 | AMIDON: CBL-15333-A-250 | ECR-010 |  |
| ASM-200-P443 | A | HDMI Through Connector | L-Com | VHA00003-05M | N/A | ECR-007 |  |
| ASM-200-P444 | A | M6x1 Flange Nut | McMaster-Carr | 92773A101 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P445 | A | M4 9mm OD Washer | McMaster-Carr | 93475A230 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P447 | A | M3 8mm OD Nylon Washer | McMaster-Carr | 95610A530 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P448 | A | M3x0.5 Nut | McMaster-Carr | 91828A211 | Not available (contact McMaster) | ECR-007 |  |
| ASM-200-P449 | A | M4, 18-20AWG Ring Terminal | DIGI-KEY | 277-11146-ND | Phoenix Contact: 3240072 | ECR-007 |  |
| ASM-200-P450 | A | 8-32 x 1.5" Nylon Socket Screw | McMaster-Carr | 95868A353 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P451 | A | M6, 18-20AWG Ring Terminal | DIGI-KEY | 298-11478-1-ND‎ | Panduit: PV18-14RB-3K | ECR-010 |  |
| ASM-200-P452 | A | M5, 18-20AWG Ring Terminal | DIGI-KEY | 298-20676-2-ND | Panduit: PMV1-5RB-3K | ECR-010 |  |
| ASM-200-P453 | A | Connector, Phoenix Contact 1757035 | DIGI-KEY | 277-1013-ND | Phoenix Contact: 1757035 | ECR-010 |  |
| ASM-200-P454 | A | Cable, External AC | DIGI-KEY | 486-2464-ND | Schurter: 6051.2121 | ECR-010 |  |
| ASM-200-P455 | A | Cable Clamp, 10.3mm | McMaster-Carr | 7565K46 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P457 | A | M6 30mm PEM Stud | Penn Engineering | FHS-M6-30 | N/A | ECR-010 |  |
| ASM-200-P458 | A | M4 PEM Nut | Penn Engineering | CLS-M4-1 | N/A | ECR-010 |  |
| ASM-200-P459 | A | M3 PEM Nut | Penn Engineering | CLA-M3-1 | N/A | ECR-010 |  |
| ASM-200-P460 | A | M4 10mm PEM Stud | Penn Engineering | FHS-M4-10 | N/A | ECR-010 |  |
| ASM-200-P461 | A | M3 25mm PEM Stud | Penn Engineering | FHS-M3-25 | N/A | ECR-010 |  |
| ASM-200-P462 | A | #3-48 PEM Nut | Penn Engineering | CLS-348-0 | N/A | ECR-010 |  |
| ASM-200-P464 | A | Power Entry Module Fuse Drawer | DIGI-KEY | 486-12474-ND | Schurter: 4301.1403 | ECR-010 |  |
| ASM-200-P465 | A | Front GND Plate | Protolabs | ASM-200-P465 | Protolabs ASM-200-P465 | ECR-010 |  |
| ASM-200-P466 | A | Connector D-Sub Housing 15 Pin | DIGI-KEY | A1033-ND | TE Connectivity AMP Connectors 205205-2 | ECR-010 |  |
| ASM-200-P467 | A | D-Sub Connector Pin Gold 20-24 AWG | DIGI-KEY | A1680-ND | TE Connectivity AMP Connectors 66504-9 | ECR-010 |  |
| ASM-200-P468 | A | Micro Fit 3.0 2 pin In-line 3mm Plug | DIGI-KEY | WM1855-ND | Molex 436400201 | ECR-010 |  |
| ASM-200-P469 | A | Micro Fit 3.0 Pin 20-24 AWG Crimp Tin | DIGI-KEY | WM1841CT-ND | Molex 430310001 | ECR-010 |  |
| ASM-200-P470 | A | Micro Fit 3.0 2 pin In-line 3mm Receptical | DIGI-KEY | WM1845-ND | Molex: 436450200 | ECR-007 |  |
| ASM-200-P471 | A | Micro Fit 3.0 Socket 20-24 AWG Crimp Tin | DIGI-KEY | WM1837CT-ND | Molex: 430300001 | ECR-007 |  |
| ASM-200-P472 | A | 9 Wire Foil Braid PVC Isolation Black Cable | DIGI-KEY | T1398-1-ND | Tensility International Corp 30-01091 | ECR-010 |  |
| ASM-200-P473 | A | Heatshrink 10.16mm 2to1 Black | DIGI-KEY | VERSAFIT-3/8-0-SP | TE Connectivity Raychem Cable Protection VERSAFIT-3/8-0-SP-05-ND | ECR-010 |  |
| ASM-200-P474 | A | Wifi Antenna Bracket | Protolabs | N/A | N/A | ECR-010 |  |
| ASM-200-P475 | A | M2.5 PEM Nut for SS | Penn Engineering | SP-M2.5-0 | Penn Engineering SP-M2.5-0 | ECR-010 |  |
| ASM-200-P476 | B | Wifi Antenna | DIGI-KEY | 1532-PRO-IS-579-ND | Proant AB PRO-IS-579 | ECR-060 |  |
| ASM-200-P477 | A | M3x0.5 18MM Nylon Standoff | DIGI-KEY | 36-25513-ND | Keystone Electronics Corp 25508-25513 | ECR-010 |  |
| ASM-200-P478 | A | M2.5x0.45 6mm Nylon Phillips Screw | McMaster-Carr | 92492A711 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P479 | A | Enclosure Lid Screw | Protocase | Included (qty 4) with ASM-200-P417 | FIBOX: PC 3828 13 G | ECR-010 |  |
| ASM-200-P480 | A | Enclosure Lid | Protocase | Included (qty 1) with ASM-200-P417 | FIBOX: PC 3828 13 G |  |  |
| ASM-200-P481 | A | M3x0.5 6mm Button Screw | McMaster-Carr | 92095A179 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P482 | A | Ferrite #1 | Mouser | 623-0443178281 | Fair-Rite: 443178281 | ECR-010 |  |
| ASM-200-P483 | A | Ferrite #2 | Mouser | 623-0443164151 | Fair-Rite: 443164151 | ECR-010 |  |
| ASM-200-P484 | A | Ferrite #3 | Mouser | 623-0443800506 | Fair-Rite: 443800506 | ECR-010 |  |
| ASM-200-P485 | A | Ferrite #4 | Mouser | 623-5943000301 | Fair-Rite: 5943000301 | ECR-010 |  |
| ASM-200-P486 | A | Ferrite #5 | Mouser | 623-0443164251 | Fair-Rite: 443164251 | ECR-010 |  |
| ASM-200-P487 | A | Ferrite #6 | Mouser | 623-0443167251 | Fair-Rite: 443167251 | ECR-010 |  |
| ASM-200-P488 | A | 4-40 X 1/4" Socket Head Screw 18-8SS | McMaster-Carr | 92196A106 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P489 | A | Ferrite#7 | DIGI-KEY | 399-10835-ND | KEMET: ESD-SR-S10 | ECR-010 |  |
| ASM-200-P490 | A | 1.75" 6:1 Heatshrink | McMaster Carr | 7831K43 | Not available (contact McMaster) | ECR-010 |  |
| ASM-200-P495 | A | Wifi Antenna Bracket | Protolabs | N/A | Supplier is Manufacturer | ECR-059 |  |
| ASM-200-S202 | A | Harness, NUC USB2 to Power Mgr J1 |  |  |  |  |  |
| ASM-200-S203 | A | Harness, 24V Supply to Power Mgr |  |  |  |  |  |
| ASM-200-S205 | A | Harness, Button, ON/OFF |  |  |  |  |  |
| ASM-200-S206 | A | Harness, Detector Data |  |  |  |  |  |
| ASM-200-S208 | A | Harness, Fan, 60mm |  |  |  |  |  |
| ASM-200-S210 | A | Harness, GND, Power Supply, 24V |  |  |  |  |  |
| ASM-200-S211 | A | Harness, GND, AC IN |  |  |  |  |  |
| ASM-200-S212 | A | Harness, GND, Power Supply, HV |  |  |  |  |  |
| ASM-200-S213 | A | Harness, DB15 |  |  |  |  |  |
| ASM-200-S214 | A | Harness, Detector I/O |  |  |  |  |  |
| ASM-200-S215 | A | Harness, 24V, NUC |  |  |  |  |  |
| ASM-200-S222 | A | Harness, AC Filter to 24V |  |  |  |  |  |
| ASM-200-S223 | A | Harness, DB9 |  |  |  |  |  |
| ASM-200-S225 | A | Harness, NUC ON/OFF/RESET |  |  |  |  |  |
| ASM-200-S226 | A | ASSY, Handle, Combined |  |  |  |  |  |
| ASM-200-S234 | A | ASSY, NUC |  |  |  |  |  |
| ASM-200-S243 | A | Cable, USB2, J1 |  |  |  |  |  |
| ASM-200-S246 | A | Cable, USB2, Detector Comm |  |  |  |  |  |
| ASM-200-S258 | A | Harness, 24V, HV Supply |  |  |  |  |  |
| ASM-200-S262 | A | Harness, PM Board Backup GND |  |  |  |  |  |
| ASM-200-S263 | A | Ethernet Isolator Mount ASSY |  |  |  |  |  |
| ASM-200-S264 | A | USB Isolator Mount ASSY |  |  |  |  |  |
| ASM-200-S265 | B | Mounting ASSY |  |  |  |  |  |
| ASM-200-S266 | A | Power Entry Module ASSY |  |  |  |  |  |
| ASM-200-S267 | A | Prepped Box ASSY |  |  |  |  |  |
| ASM-200-S268 | A | ACDC Supply ASSY |  |  |  |  |  |
| ASM-200-S269 | A | Harness, PM Board Main GND |  |  |  |  |  |
| ASM-200-S270 | A | ASSY, Handle with Gaskets |  |  |  |  |  |
| ASM-200-S271 | A | ASSY, Pre-Spellman |  |  |  |  |  |
| ASM-200-S272 | A | ASSY, Pre-Emitter |  |  |  |  |  |
| ASM-200-S273 | B | Base Plate |  |  |  |  |  |
| ASM-200-S274 | A | Ethernet Isolator Plate |  |  |  |  |  |
| ASM-200-S275 | A | USB Isolator Plate |  |  |  |  |  |
| ASM-200-S276 | A | Mounting Plate |  |  |  |  |  |
| ASM-200-S277 | A | ASSY, Front Plate |  |  |  |  |  |
| ASM-200-S278 | A | Harness, Front GND Plate |  |  |  |  |  |
| ASM-200-S279 | A | Wifi Bracket ASSY |  |  |  |  |  |
| ASM-200-S281 | A | ASSY, Pre-PM Board |  |  |  |  |  |
| ASM-200-S282 | A | ASSY, Power Cable |  |  |  |  |  |
| ASM-300 | B | Imager Cassette | Imager LLC / MedAI | N/A | N/A | ECR-037 |  |
| ASM-300-001 | B | Cassette PCB | RushPCB | N/A | N/A | ECR-028 |  |
| ASM-300-002 | B | Cassette Tile PCB | RushPCB | N/A | N/A | ECR-029 |  |
| ASM-300-P004 | A | Thread Size: M6 x 1mm ZINCPLATED STEEL NYLON LOCKNUT | McMaster-Carr | 94645A205 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P006 | A | DETECTOR ENCLOSURE UPPER | Star Rapid | N/A | N/A | ECR-019 |  |
| ASM-300-P007 | A | DETECTOR HOUSING LOWER | Star Rapid | N/A | N/A | ECR-019 |  |
| ASM-300-P008 | A | ENCLOSURE GASKET OUTER | Marian | MICC-P-ASM-300-P008 | N/A | ECR-011 |  |
| ASM-300-P009 | A | ENCLOSURE GASKET HANDLE | Marian | MICC-P-ASM-300-P009 | N/A | ECR-011 |  |
| ASM-300-P010 | A | MCD TELEDYNE BRACKET | Prototek | NA | N/A | ECR-011 |  |
| ASM-300-P011 | A | 18-8 Stainless Steel Socket Head Screw M4 x 0.7 mm Thread, 8 mm Long | McMaster-Carr | 91292A108 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P012 | A | 18-8 Stainless Steel Washer for M4 Screw Size, 4.3 mm ID, 9 mm OD | McMaster-Carr | 93475A230 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P014 | A | LED LENS | NFI | ASM-300-P014 Rev - R082066 New in series | N/A | ECR-011 |  |
| ASM-300-P016 | A | Black-Oxide Steel Oversized Washer for M6 Screw Size, 6.4 mm ID, 13 mm OD | McMaster-Carr | 98035A104 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P017 | A | LED BOARD PSA | Marian | ASM-300-P017 | N/A | ECR-011 |  |
| ASM-300-P018 | B | ATTENUATION FOAM GASKET | Marian | ASM-300-P018 REV3 | N/A | ECR-051 |  |
| ASM-300-P023 | A | LONG RIBBON CABLE FOR TILE TO TILE PCBS | Cable Connections | N/A | 3M: 90211/26 | ECR-007 |  |
| ASM-300-P024 | A | SHORT RIBBON CABLE FOR TILE TO CASSETTE PCB | Cable Connections | N/A | 3M: 90211/26 | ECR-007 |  |
| ASM-300-P025 | A | CMOS (X-ray Detector) | Teledyne | 9922-162-45252 | N/A | ECR-016 |  |
| ASM-300-P026 | A | RJ45 Male End with Cable Termination (Cassette) |  |  |  |  |  |
| ASM-300-P028 | A | Micro USB Plug (Casette Main PCB) with Cable (cut from ASM-300-P086) |  |  |  |  |  |
| ASM-300-P030 | A | LEMO 4 Pin Connector | Mouser | 736-FGG0B304CLAD52Z | LEMO: FGG.0B.304.CLAD52Z | ECR-007 |  |
| ASM-300-P031 | A | LEMO 2-pin Connector | Mouser | 736-FGG0B302CLAD52Z | LEMO: FGG.0B.302.CLAD52Z | ECR-007 |  |
| ASM-300-P034 | A | TENSION FLAT CABLE CLAMP (Clip 1) | DIGI-KEY | RPC1677-ND‎ | Essentra Components TFCM-25S | ECR-007 |  |
| ASM-300-P036 | A | 14 pin connector | Samtec | S1SD-07-28-GF-14.00-L | N/A | ECR-007 |  |
| ASM-300-P037 | A | Rubber Feet for Detector | Wayken | N/A | N/A | ECR-011 |  |
| ASM-300-P038 | A | PSA Sheet for Cassette Main PCB | Marian | ASM-300-P038 | N/A | ECR-011 |  |
| ASM-300-P039 | A | Rubber Plug for Detector Body | Wayken | N/A | N/A | ECR-011 |  |
| ASM-300-P040 | A | Rubber Plug For Detector Handle | Wayken | N/A | N/A | ECR-011 |  |
| ASM-300-P052 | A | LED Connector | DIGI-KEY | SAM10478-ND | Samtec: FFSD-13-01-N | ECR-007 |  |
| ASM-300-P053 | A | SS-M1-RB23-M6x16mm : Male molded in stud (stainless steel) M6x16 | Rotaloc | SS-M1-RB23-M6x16mm | Rotaloc: SS-M1-RB23-M6x16mm | ECR-019 |  |
| ASM-300-P055 | A | IBC-M6-8 : stainless steel molded in insert closed bottom | Penn Enginering via Hitech Fasteners | IBC-M6-8 | N/A | ECR-019 |  |
| ASM-300-P056 | A | M8X1_25BY25MM LONG | ZAGO | M8X25TXCAPSSSIL | N/A | ECR-007 |  |
| ASM-300-P057 | A | ~NUMBER_010 SILICONE O_RING | ZAGO | M8X25TXCAPSSSIL | N/A | ECR-007 |  |
| ASM-300-P059 | A | ~NUMBER_007 SILICONE O_RING | ZAGO | M6X12TXCAPSSSIL | N/A | ECR-007 |  |
| ASM-300-P060 | A | M6X1BY12MM LONG, LOW PROFILE | ZAGO | M6X12TXCAPSSSIL | N/A | ECR-007 |  |
| ASM-300-P061 | A | 18-8 Stainless Steel Washer for M6 Screw Size | McMaster-Carr | 93475A250 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P065 | A | COMPRESSION SPACER 7.75MM | Arbiser | NA (Machining) | N/A | ECR-011 |  |
| ASM-300-P068 | B | ACTIVE DETECTOR AREA STICKER | NFI | 45350.0 | N/A | ECR-011 |  |
| ASM-300-P083 | A | Modified ASM-300-P002 | Arbiser;MISUMI | ASM-300-P083 MODIFIED ASM-300-P002 | Kurashiki Kako | ECR-011 |  |
| ASM-300-P084 | A | 3M#1339 Tape to secure ribbon cable | DIGI-KEY | 3M157050-ND | 3M 1339 Electrical Tape | ECR-007 |  |
| ASM-300-P085 | A | Male-Male Ethernet Cable for P026 | DIGI-KEY | MP-6ARJ45SNNB-001-ND | Amphenol ICC (Commercial Products) MP-6ARJ45SNNB-001 | ECR-007 |  |
| ASM-300-P086 | A | Mini-USB to USB2 for P028 | DIGI-KEY | AE10418-ND | Assmann WSW Components: AK67421-0.5 | ECR-011 |  |
| ASM-300-P087 | A | Zinc-Plated Alloy Steel Socket Head Screw; M6 x 1 mm Thread, 12 mm Long. | McMaster-Carr | 90128a262 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P094 | A | Pressure Vent | DIGI-KEY | 1754-1225-ND | Amphenol P/N: VENT-PS1YGY-O8002 | ECR-007 |  |
| ASM-300-P096 | A | Loctite 263 | McMaster-Carr | 91458A620 | Not available (contact McMaster) | ECR-007 |  |
| ASM-300-P100 | B | L Decal 1 | NFI | N/A | N/A | ECR-011 |  |
| ASM-300-P101 | B | L Decal 2 | NFI | N/A | N/A | ECR-011 |  |
| ASM-300-P102 | B | I Decal | NFI | N/A | N/A | ECR-011 |  |
| ASM-300-P104 | A | IBC-M8-12 : stainless steel molded in insert closed bottom | Penn Enginering via Hitech Fasteners | IBC-M8-12 | N/A | ECR-019 |  |
| ASM-300-P109 | A | TELEDYNE BUMPER A | Marian | N/A | N/A | ECR-037 |  |
| ASM-300-P110 | A | TELEDYNE BUMPER B | Marian | N/A | N/A | ECR-037 |  |
| ASM-300-P111 | A | TELEDYNE BUMPER C | Marian | N/A | N/A | ECR-037 |  |
| ASM-300-P112 | A | TELEDYNE BUMPER D | Marian | N/A | N/A | ECR-037 |  |
| ASM-300-P113 | A | TELEDYNE BUMPER E | Marian | N/A | N/A | ECR-037 |  |
| ASM-300-S102 | A | Teledyne Mouting Foot and Fasteners |  |  |  |  |  |
| ASM-300-S103 | A | Teledyne Flat Panel with bracket Mount |  |  |  |  |  |
| ASM-300-S104 | A | Teledyne Mouting Foot Bolt Nut Assembly (FOR M6 BOLT) |  |  |  |  |  |
| ASM-300-S105 | A | Teledyne Mounting Bracket Bolt Assembly |  |  |  |  |  |
| ASM-300-S107 | A | LCD PCB PSA ASSEMBLY |  |  |  |  |  |
| ASM-300-S112 | A | Cassette Ethernet and USB Harness |  |  |  |  |  |
| ASM-300-S113 | A | LEMO Connectors Harness |  |  |  |  |  |
| ASM-300-S116 | A | LED Long Harness |  |  |  |  |  |
| ASM-300-S119 | A | Cassette Top Cover with molded in female threaded inserts |  |  |  |  |  |
| ASM-300-S120 | A | Cassette Bottom Cover with molded in male stud fasteners |  |  |  |  |  |
| ASM-300-S122 | A | M8X25mm 6-LOBE PAN HEAD SEAL SCREW IN A2 STAINLESS STEEL ASSEMBLED WITH SILICONE O-RING ZAGO P/N M8X25TXPANSSSIL |  |  |  |  |  |
| ASM-300-S124 | A | M6X12 LOW PROFILE  HEAD CAP 6-LOBE WITH SILICONE O-RING ZAGO P/N M6X20TXPANSSSIL |  |  |  |  |  |
| ASM-300-S126 | A | LED Short Harness, Straight |  |  |  |  |  |
| ASM-300-S127 | A | ASSY, Lower Shell with Mounts |  |  |  |  |  |
| ASM-300-S128 | B | ASSY, Lower Shell with Detector |  |  |  |  |  |
| ASM-300-S129 | A | ASSY, Lower Shell Final |  |  |  |  |  |
| ASM-300-S130 | A | ASSY, Upper Shell Final |  |  |  |  |  |
| ASM-400-P010 | A | Combine Cable | Systems Wire and Cable | SYS190031 | N/A | ECR-012 |  |
| ASM-400-P011 | A | Ultimate - front mount panel receptacle, Size 11 (12 conductors), IP68, Key 1 | Fischer | UR03W11 F012S BK1 E1NB | N/A | ECR-007 |  |
| ASM-400-P012 | A | Ultimate - front mount panel receptacle, Size 11 (12 conductors), IP68, Key 2 | Fischer | UR03W11 F012S BK2 E1NB | N/A | ECR-007 |  |
| ASM-400-P014 | A | Ultimate - cable mount short push-pull, Size 11 (12 conductors), IP68, Key 1 | Fischer | UP01L11 P002S BK1 Z1ZB | N/A | ECR-007 |  |
| ASM-400-P015 | A | Ultimate - cable mount short push-pull, Size 11 (12 conductors), IP68, Key 2 | Fischer | UP01L11 P002S BK2 Z1ZB | N/A | ECR-007 |  |
| ASM-400-P041 | A | ASM-400-P019 CUT TO LENGTH TO FIT 9 MM CABLE | Imager LLC / MedAI | N/A | N/A | ECR-012 |  |
| ASM-400-P045 | A | Fisher Ultimate Cover Shell Top - Cassette | Arbiser Machine | ASM-400-P045-MODIFY.1220'' REAM IN CUSTOMER PART | N/A | ECR-012 |  |
| ASM-400-P046 | A | Fisher Ultimate Cover Shell Bottom | Arbiser Machine | ASM-400-P046-MODIFY .1160'' REAM IN CUSTOMER PART | N/A | ECR-012 |  |
| ASM-400-P047 | A | Cover Latch | Protolabs | ASM-400-P047 | N/A | ECR-012 |  |
| ASM-400-P048 | A | Latch Spring | Misumi | C211 | ACCURATE P/N: C-211 | ECR-007 |  |
| ASM-400-P049 | A | Spring Cover | Xometry | ASM-400-P049 | N/A | ECR-012 |  |
| ASM-400-P050 | A | Plastic Screw | McMaster-Carr | 99397A438 | Not available (contact McMaster) | ECR-007 |  |
| ASM-400-P051 | A | Hinge Pin | McMaster-Carr | 93600A405 | Not available (contact McMaster) | ECR-007 |  |
| ASM-400-P052 | A | Fischer Ultimate Cover Shell Top - Control Unit | Xometry | ASM-400-P052 | N/A | ECR-012 |  |
| ASM-400-P053 | A | PATIENT CABLE HEAT SHRINK COVER | DIGI-KEY | RPC5457-ND | Essentra Components: 495683 | ECR-007 |  |
| ASM-400-P055 | A | 1/4" 3M Thin Wall Grouping Heatshrink Black | DIGI-KEY | Q2F014B-100-ND | Alpha wire FIT-221-1/4TE RNF-100-1/4-0 | ECR-007 |  |
| ASM-400-P057 | B | FLEX USB CABLE | Newnex | HF3-AMCB-2.5MC | NewNex: HF3-AMCB-2.5MC | ECR-050 |  |
| ASM-400-P059 | A | Fischer Ultimate Cover Shell Bottom - Control Unit | Xometry | ASM-400-P059 | N/A | ECR-012 |  |
| ASM-400-P062 | A | Heat shrink, 1.5mm | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM | ECR-007 |  |
| ASM-400-P063 | A | Heat shrink, 4mm | DIGI-KEY | 484-X4-4.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-4.0-0-SP-SM | ECR-007 |  |
| ASM-400-P064 | A | Heat shrink, 6mm | DIGI-KEY | 484-X4-6.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-6.0-0-SP-SM | ECR-007 |  |
| ASM-400-P065 | A | Heat shrink, 13mm | DIGI-KEY | 484-X4-12.0-0-FSP-SM-50-ND | TE Connectivity Raychem Cable Protection: X4-12.0-0-FSP-SM | ECR-007 |  |
| ASM-400-P066 | A | Potting Compound, Locite D609 | Fischer Connectors | N/A | Loctite: D609 | ECR-007 |  |
| ASM-400-P067 | A | Heat shrink, 5mm | DIGI-KEY | V4-5.0-0-SP-SM-01-ND | TE Connectivity Raychem Cable Protection: V4-5.0-0-SP-SM | ECR-007 |  |
| ASM-400-P068 | A | Heat shrink, 3mm | DIGI-KEY | 484-X4-3.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-3.0-0-SP-SM | ECR-007 |  |
| ASM-400-P071 | A | Heat shrink, 9mm | DIGI-KEY | 484-X4-9.0-0-FSP-SM-50-ND | TE Connectivity Raychem Cable Protection: X4-9.0-0-FSP-SM | ECR-012 |  |
| ASM-400-P072 | B | Emitter Patient Cable Wrap | Zippertubing | ZT98-07-010-0.875-B-B-X56.0 | N/A | ECR-054 |  |
| ASM-400-P073 | A | Cassette Patient Cable Wrap | Zippertubing | ZT98-07-010-0.75-B-B-X95.0 | N/A | ECR-012 |  |
| ASM-400-S003 | A | CAMERA TRIGGER AND POWER CABLE |  |  |  |  |  |
| ASM-400-S010 | A | ETHERNET AND USB CABLE FROM CASSETTE TO POWER BOX |  |  |  |  |  |
| ASM-400-S016 | A | Fischer Ultimate Connector Cover - Cassette |  |  |  |  |  |
| ASM-400-S017 | A | Fischer Ultimate Connector Cover - Control Unit |  |  |  |  |  |
| ASM-400-S021 | A | EMITTER PATIENT CABLE WRAPPED IN HEAT SHRINK | Imager LLC / MedAI | N/A | N/A | ECR-012 |  |
| ASM-500-P002 | A | Cassette Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P003 | A | Control Unit Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P006 | A | Control Unit Wrap Front Panel Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P007 | A | Control Unit Wrap Back Panel Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P009 | A | Pelican Case Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P015 | A | Emitter Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P020 | A | Cassette Com Port Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P021 | A | Cassette Power Port Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P027 | A | Tube Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P028 | A | Control Unit Tube Shield Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P037 | A | Cassette Warning Labels | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P039 | A | Control Unit Warning Labels | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P040 | A | Emitter Warning Labels | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P041 | A | Emitter Refernce Axis Label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P043 | A | Imager Tamper-proof Labeling | My Asset Tags | AT-3032P-B | N/A | ECR-008 |  |
| ASM-500-P044 | A | Control Unit Protective Earth Terminal Label (Internal) | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P045 | A | Ctrl. Unit Supply cable label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P046 | A | Cassette data cable label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P047 | A | Cassette power cable label | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P050 | A | Larger Overlabel | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P052 | A | SSD Cone Label | NFI | N/A | #REF! | ECR-008 |  |
| ASM-500-P053 | A | Cassette Connector Cover | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P054 | A | Control Unit Connector Cover | NFI | N/A | N/A | ECR-008 |  |
| ASM-500-P378 | A | Label, Terminal Phoenix | DIGI-KEY | 277-2412-ND | Phoenix Contact: 33512.20903 | ECR-007 |  |
| ASM-600-P001 | A | Exterior Hard Pelican Case | Pelican | Custom 1745 Air Case | N/A | ECR-036 |  |
| ASM-600-P002 | A | Cardboard Overshipper | WestRock | AC19061303-01 REV A | N/A | ECR-036 |  |
| ASM-600-P003 | A | Pelican Foam Bottom | SCS Cases | Pre-configured Polyethylene Cushion | Hardigg Case Center 034294-02 | ECR-036 |  |
| ASM-600-P004 | A | Pelican Foam Top | SCS Cases | Convoluted Lid Foam | Hardigg Case Center 034294-03 | ECR-036 |  |
| ASM-600-P100 | A | Shipping Carton Label | NFI | N/A | N/A | ECR-008 |  |

### Table 2
| Category | Part | REV # | Part Description | QTY | PRIMARY SUPPLIER | Supplier PN | Manufacturer Info | Notes | ECR # |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Major Components | ASM-100 | A | Imager Emitter | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  | ASM-200 | A | Imager Control Unit | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  | ASM-300 | B | Imager Cassette | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-037 |
| Pucks | ASM-100-S146 | A | 20.0cm SID Beam Limiting Puck | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
|  | ASM-100-S147 | A | 26.3cm SID Beam Limiting Puck | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
|  | ASM-100-S148 | A | 32.5cm SID Beam Limiting Puck | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
|  | ASM-100-S149 | A | 38.8cm SID Beam Limiting Puck | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
|  | ASM-100-S150 | A | 45.0cm SID Beam Limiting Puck | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
|  | ASM-100-S152 | A | 5X5 Beam Limiting Puck | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
|  | ASM-100-S168 | A | SSD CONE ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-035 |
| Patient Cables & Connector Covers | ASM-200-S282 | A | ASSY, Power Cable | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  | ASM-400-S003 | A | CAMERA TRIGGER AND POWER CABLE | 1.0 | Fischer Connectors | N/A | N/A |  | ECR-012 |
|  | ASM-400-S010 | A | ETHERNET AND USB CABLE FROM CASSETTE TO POWER BOX | 1.0 | Fischer Connectors | N/A | N/A |  | ECR-012 |
|  | ASM-400-S016 | A | Fischer Ultimate Connector Cover - Cassette | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-012 |
|  | ASM-400-S017 | A | Fischer Ultimate Connector Cover - Control Unit | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-012 |
|  | ASM-400-P072 | B | Emitter Patient Cable Wrap | 1.0 | Zippertubing | ZT98-07-010-0.875-B-B-X56.0 | N/A |  | ECR-054 |
|  | ASM-400-P073 | A | Cassette Patient Cable Wrap | 1.0 | Zippertubing | ZT98-07-010-0.75-B-B-X95.0 | N/A |  | ECR-012 |
| Pelican Case & Outershipper | ASM-500-P009 | A | Pelican Case Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  | ASM-500-P050 | A | Larger Overlabel | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  | ASM-600-P001 | A | Exterior Hard Pelican Case | 1.0 | Pelican | Custom 1745 Air Case | N/A |  | ECR-036 |
|  | ASM-600-P002 | A | Cardboard Overshipper | 1.0 | WestRock | AC19061303-01 REV A | N/A |  | ECR-036 |
|  | ASM-600-P003 | A | Pelican Foam Bottom | 1.0 | SCS Cases | Pre-configured Polyethylene Cushion | Hardigg Case Center 034294-02 |  | ECR-036 |
|  | ASM-600-P004 | A | Pelican Foam Top | 1.0 | SCS Cases | Convoluted Lid Foam | Hardigg Case Center 034294-03 |  | ECR-036 |
|  | ASM-600-P100 | A | Shipping Carton Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| Labels | ASM-500-P045 | A | Ctrl. Unit Supply cable label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  | ASM-500-P046 | A | Cassette data cable label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  | ASM-500-P047 | A | Cassette power cable label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  | ASM-500-P053 | A | Cassette Connector Cover | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  | ASM-500-P054 | A | Control Unit Connector Cover | 1.0 | NFI | N/A | N/A |  | ECR-008 |

### Table 3
| Assembly Number | REV | Description | QTY | Part | REV | Part Description | QTY | PRIMARY SUPPLIER | Supplier PN | Manufacturer Info | Notes | ECR # |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ASM-100-S109 | A | Xray Tube Shields and Lens | 1.0 | ASM-100-P022 | B | Bottom x-ray tube shield | 1.0 | ForeShot/Foretech | N/A | N/A |  | ECR-061 |
|  |  |  |  | ASM-100-P023 | B | Top x-ray tube shield with emitter window | 1.0 | ForeShot/Foretech | N/A | N/A |  | ECR-061 |
|  |  |  |  | ASM-100-P101 | A | 60 kV X-ray tube - Micro X-Ray Inc. | 1.0 | Micro X-ray | N/A | N/A |  | ECR-015 |
|  |  |  |  | ASM-100-P216 | A | Throat Choke Isolater | 1.0 | Protolabs | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P257 | A | EMITTER ENCLOSURE SCREWS | 2.0 | McMaster-Carr | 92095A181 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P306 | A | Tube Grounding Plate | 1.0 | Xometry | 193560.0 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P311 | A | Molex 2mm Click Mate 2PIN | 1.0 | Mouser | 538-502439-0200 | Molex: 5024390200 |  | ECR-009 |
|  |  |  |  | ASM-100-P312 | A | Molex 2mm Click Mate 3PIN | 1.0 | Mouser | 538-502439-0300 | Molex: 5024390300 |  | ECR-009 |
|  |  |  |  | ASM-100-P314 | A | Molex Click Mate 2mm Crimp Terminal | 3.0 | Mouser | 538-502438-0000 | Molex: 5024380000 |  | ECR-009 |
|  |  |  |  | ASM-100-P315 | A | M3 x 0.50 mm Thread 3mm lL SS BHCS | 1.0 | McMaster-Carr | 92095A287 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P325 | A | Front Copper Foil Shield | 1.0 | Imager LLC / MedAI | N/A | N/A | Built from ASM-100-P325 | ECR-034 |
|  |  |  |  | ASM-100-P326 | A | Rear Copper Foil Shield | 1.0 | Imager LLC / MedAI | N/A | N/A | Built from ASM-100-P325 | ECR-034 |
|  |  |  |  | ASM-100-P327 | A | 6mm Wide Copper Tape | 1.0 | McMaster-Carr | 76555A711 | 3M: ID 80011181015 |  | ECR-009 |
|  |  |  |  | ASM-100-P338 | A | 110 Copper foil, .001" | 2.0 | McMaster Carr | 9709K83 |  |  | ECR-034 |
|  |  |  |  | ASM-500-P027 | A | Tube Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| ASM-100-S110 | A | Tube and Shield and PCBs | 1.0 | ASM-100-014 | A | COMBINED GGS PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-024 |
|  |  |  |  | ASM-100-P025 | A | M3 x 0.50 mm Thread, 50mm Long | 6.0 | McMaster-Carr | 92095A475 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P028 | A | M3 X 0.5 MM SS NUT | 2.0 | McMaster-Carr | 91828A211 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P233 | A | TUBE SHIELD SCREW M3x2mm SPACER | 4.0 | McMaster-Carr | 92871A001 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P315 | A | M3 x 0.50 mm Thread 3mm lL SS BHCS | 4.0 | McMaster-Carr | 92095A287 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P317 | B | GGS FWD Support Bracket | 1.0 | Protolabs | 596143.0 | N/A |  | ECR-058 |
|  |  |  |  | ASM-100-P318 | A | GGS AFT Support Bracket | 1.0 | Protolabs | 596142.0 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S109 | A | Xray Tube Shields and Lens | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S158 | A | FIXED COLLIMATOR AND FILTER + IR LENS ASSY + IR CAMERA ASSY + LASER PCB + EMITTER PCB + VISIBLE CAMERA + LASER RING | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S162 | A | TUBE SHIELD GROUND HARNESS | 1.0 | Cable Quest | CQASM-100-S162 | N/A |  | ECR-009 |
| ASM-100-S112 | A | LCD AND CONTROL BOARD | 1.0 | ASM-100-003 | B | Emitter Display PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-021 |
|  |  |  |  | ASM-100-P247 | A | LCD Control Board Adhesive | 1.0 | Marian | ASM-100-P247 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P315 | A | M3 x 0.50 mm Thread 3mm lL SS BHCS | 3.0 | McMaster-Carr | 92095A287 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P323 | A | Molded LCD & Control Board Mount | 1.0 | Xometry | 196805.0 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P324 | A | LCD Mount Bracket | 1.0 | Protolabs | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S137 | A | DISPLAY WITH LENS ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-400-S021 | A | EMITTER PATIENT CABLE WRAPPED IN HEAT SHRINK | 1.0 | ASM-400-P010 | A | Combine Cable | 27 ft. | Systems Wire and Cable | SYS190031 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P053 | A | PATIENT CABLE HEAT SHRINK COVER | 1.0 | DIGI-KEY | RPC5457-ND | Essentra Components: 495683 |  | ECR-007 |
| ASM-100-S122 | A | INFARED CAMERA BOARD AND LENS | 1.0 | ASM-100-P041 | A | IDS CAMERA LENS CAP | 1.0 | Xometry | DELRIN | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P122 | A | SCREW, M2X0.4-5 PHP | 4.0 | McMaster-Carr | 92005A019 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P275 | A | Infrared Camera Lens | 1.0 | Sunex | DSL235E-BP950-F3.2 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P276 | A | Infrared Camera Lens Adapter | 1.0 | Sunex | CMT0835-1205 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S165 | A | IR CAMERA BOARD + 8 PIN HEADER | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-100-S129 | A | LIDAR PCB AND MOUNTING GASKET | 1.0 | ASM-100-009 | B | LIDAR PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-023 |
|  |  |  |  | ASM-100-P160 | A | LIDAR PCB MOUNTING GASKET | 1.0 | Marian | ASM-100-P160 made with 3M 5926WF - 25 part lot | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P337 | A | Molex 30mm L 0.5mm Pitch Ribbon Jumper 10 POS | 1.0 | Mouser | 538-15020-0095 | Molex: 15020-0095 |  | ECR-009 |
| ASM-100-S130 | A | Molex pico 6-circuit (DIGI-KEY WM16725-ND) CUT IN HALF (now 75mm long) | 1.0 | ASM-100-P073 | A | Molex pico 6-circuit 150mm length | 1.0 | DIGI-KEY | WM16725-ND | Molex: 151320602 |  | ECR-009 |
| ASM-100-S135 | A | PATIENT CABLE EMITTER HARNESS | 1.0 | ASM-100-P271 | A | Oetiker Clamp, 10.1 to 8.3mm | 2.0 | McMaster-Carr | 5435K11 | Oetiker 15500000 |  | ECR-009 |
|  |  |  |  | ASM-100-P272 | A | Heat Shrink, 3/16" | 8.0 | DIGI-KEY | Q2F316B-100-ND | Qualtek: Q2-F-3/16-01-MS100FT |  | ECR-010 |
|  |  |  |  | ASM-100-P278 | A | Ring Terminal, 22-26 AWG, #6 stud | 2.0 | McMaster-Carr | 7113K265 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P313 | A | Molex 2mm Click Mate 5 pin | 2.0 | Mouser | 538-502439-0500 | Molex: 5024390500 |  | ECR-009 |
|  |  |  |  | ASM-100-P314 | A | Molex Click Mate 2mm Crimp Terminal | 9.0 | Mouser | 538-502438-0000 | Molex: 5024380000 |  | ECR-009 |
|  |  |  |  | ASM-100-P316 | A | Heat-Shrink Tubing for Ground Wire | 4.0 | McMaster-Carr | 2597K11 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-S130 | A | Molex pico 6-circuit (DIGI-KEY WM16725-ND) CUT IN HALF (now 75mm long) | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 2.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-200-P221 | A | Connector, Housing, KK 10 Pin | 1.0 | DIGI-KEY | WM2008-ND | Molex: 22013107 |  | ECR-007 |
|  |  |  |  | ASM-200-P217 | A | Contact, 22-30 AWG, 08-50-0114 | 7.0 | DIGI-KEY | WM1114-ND | Molex: 8500114 |  | ECR-007 |
|  |  |  |  | ASM-200-P301 | A | Connector, Housing, C Grid 10 Pin | 1.0 | DIGI-KEY | WM8037-ND | Molex: 901420010 |  | ECR-007 |
|  |  |  |  | ASM-200-P222 | A | Contact, 22-24 AWG, 90119-0109 v2 | 2.0 | DIGI-KEY | WM2581CT-ND | Molex: 901190109 |  | ECR-007 |
|  |  |  |  | ASM-200-P409 | A | Housing, KK254 5 Pin | 1.0 | Mouser | WM2003-ND | Molex: 22013057 |  | ECR-007 |
|  |  |  |  | ASM-200-P470 | A | Micro Fit 3.0 2 pin In-line 3mm Receptical | 1.0 | DIGI-KEY | WM1845-ND | Molex: 436450200 |  | ECR-007 |
|  |  |  |  | ASM-200-P471 | A | Micro Fit 3.0 Socket 20-24 AWG Crimp Tin | 2.0 | DIGI-KEY | WM1837CT-ND | Molex: 430300001 |  | ECR-007 |
|  |  |  |  | ASM-200-P449 | 1.0 | M4, 18-20AWG Ring Terminal | 3.0 | DIGI-KEY | 277-11146-ND | Phoenix contact: 3240072 |  | ECR-007 |
|  |  |  |  | ASM-400-S021 | A | EMITTER PATIENT CABLE WRAPPED IN HEAT SHRINK | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-012 |
| ASM-100-S136 | A | STRAIN RELIEF BOOT USB & PATIENT CABLE EXTERNAL | 1.0 | ASM-100-P053 | A | STRAIN RELIEF BOOT | 1.0 | Protolabs | N/A | N/A |  | ECR-033 |
|  |  |  |  | ASM-100-S135 | A | PATIENT CABLE EMITTER HARNESS | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-400-P057 | B | FLEX USB CABLE | 1.0 | Newnex | HF3-AMCB-2.5MC | NewNex: HF3-AMCB-2.5MC |  | ECR-050 |
| ASM-100-S137 | A | DISPLAY WITH LENS ASSY | 1.0 | ASM-100-P018 | A | LCD SCREEN/PCB Display - ER-OLED013A1-1 | 1.0 | BuyDisplay/EastRising | ER-OLED013A1-1W | N/A |  | ECR-007 |
|  |  |  |  | ASM-100-S138 | A | LCD LENS ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-100-S138 | A | LCD LENS ASSY | 1.0 | ASM-100-P180 | A | ADHESIVE, UPPER, LENS | 1.0 | Marian | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P181 | A | LENS, DISPLAY | 1.0 | Oakdale Precision | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P182 | A | ADHESIVE, LOWER, LENS | 1.0 | Marian | N/A | N/A |  | ECR-009 |
| ASM-100-S151 | A | FIXED COLLIMATOR AND FILTER | 1.0 | ASM-100-P230 | A | FIXED COLLIMATOR | 1.0 | Xometry | 0132EBA | N/A |  | ECR-006 |
|  |  |  |  | ASM-100-P231 | B | 1.7mm ALUMINUM FILTER DISK | 1.0 | Xometry | 116665.0 | N/A |  | ECR-040 |
|  |  |  |  | ASM-100-P232 | A | ALUMINUM FLTER DISK PSA | 1.0 | Marian | N/A | N/A |  | ECR-009 |
| ASM-100-S155 | A | LCD + TRIGGER + EMITTER/TRIGGER HARNESS | 1.0 | ASM-100-P158 | A | Membrane Switch for Emitter | 1.0 | NFI | ASM-100-P158 | F150, 3M 9495MO, PET, 3M 795mm, 3M 9495LE |  | ECR-009 |
|  |  |  |  | ASM-100-P341 | A | Dow Corning 738 | 1.0 | McMaster-Carr | 1832A51 | Not available (contact McMaster) |  |  |
|  |  |  |  | ASM-100-S112 | A | LCD AND CONTROL BOARD | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S132 | A | TRIGGER HARNESS + TRIGGER | 1.0 | Cable Quest | CQASM-100-S132 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S156 | B | Harness, LCD Control PCB to Emitter Main Board PCB | 1.0 | Cable Quest | CQASM-100-S156 | N/A |  | ECR-065 |
|  |  |  |  | ASM-200-P489 | A | Ferrite#7 | 1.0 | DIGI-KEY | 399-10835-ND | KEMET: ESD-SR-S10 |  | ECR-010 |
| ASM-100-S157 | A | L/H HALFSHELL, WHITE + HEAT INSERTS + CABLE TIES + CABLE CLIPS | 1.0 | ASM-100-P051 | C | EMITTER HALFSHELL L/H | 1.0 | Star Rapid | N/A | N/A |  | ECR-063 |
|  |  |  |  | ASM-100-P081 | A | ASM-100-P051 DECAL | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P083 | A | ASM-100 RACING STRIPE | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P130 | A | Flanged Brass Screw Insert M3 | 1.0 | McMaster-Carr | 94510A240 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P131 | A | Brass Screw Insert M3 | 16.0 | McMaster-Carr | 94459A140 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P137 | A | SRAIN RELIEF CLIP TYPE 2 | 3.0 | Mouser | 144-CLC-2A | Essentra: CLC-2A |  | ECR-007 |
|  |  |  |  | ASM-100-P142 | A | TUBE SUPPORT FOAMS | 1.0 | Marian | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P155 | A | ZIP TIE TYPE 3 | 7.0 | McMaster-Carr | 7130K42 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | Not available (contact McMaster) |  | ECR-035 |
|  |  |  |  | ASM-100-P248 | A | P051 Top Stripe | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P259 | A | P051 Bottom Stripe | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P261 | A | P051 Side Decal | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S159 | A | MAGNET COVER AND ADHESIVE | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-200-P328 | A | Cable Tie, Mount 7566K73 | 7.0 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 |  | ECR-007 |
| ASM-100-S158 | A | FIXED COLLIMATOR AND FILTER + IR LENS ASSY + IR CAMERA ASSY + LASER PCB + EMITTER PCB + VISIBLE CAMERA + LASER RING | 1.0 | ASM-100-P122 | A | SCREW, M2X0.4-5 PHP | 10.0 | McMaster-Carr | 92005A019 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P242 | A | M2x8mm Philips Head Screw SS | 4.0 | McMaster-Carr | 90116A015 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P268 | A | Standoff, M2, Hex 18mm F-F | 4.0 | DIGI-KEY | 732-12869-ND | Würth Elektronik: 970180244 |  | ECR-009 |
|  |  |  |  | ASM-100-S151 | A | FIXED COLLIMATOR AND FILTER | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S169 | A | LASER RING + BOARD + EO CAMERA + MOUNTING HARDWARE | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S170 | A | EMITTER MAIN BRACKET + EMITTER MAIN + IR BOARD | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-100-S159 | A | MAGNET COVER AND ADHESIVE | 1.0 | ASM-100-P234 | A | MAGNET HOLDER PSA | 1.0 | Marian | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P240 | A | MAGNET CAPTURE HOLDER | 1.0 | Xometry | 011887D | N/A |  | ECR-009 |
| ASM-100-S160 | A | LASER RING AND ADHESIVE AND BOARD | 1.0 | ASM-100-008 | D | New Laser PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-052 |
|  |  |  |  | ASM-100-P168 | A | LASER ALIGNMENT RING | 1.0 | Xometry | 01172BE | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P229 | A | LASER RING ADHESIVE | 1.0 | Marian | N/A | N/A |  | ECR-009 |
| ASM-100-S161 | A | R/H HALFSHELL, WHITE + VENT + FOAM + FASTENERS | 1.0 | ASM-100-P052 | C | EMITTER HALFSHELL R/H | 1.0 | Star Rapid | N/A | N/A |  | ECR-063 |
|  |  |  |  | ASM-100-P082 | B | ASM-100-P052 DECAL | 1.0 | NFI | N/A | N/A |  | ECR-066 |
|  |  |  |  | ASM-100-P083 | A | ASM-100 RACING STRIPE | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P141 | A | HALFSHELL A SUPPORT FOAM | 1.0 | Marian | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P249 | A | P052 Top Stripe | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P260 | A | P052 Bottom Stripe | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P262 | A | P052 Side Decal | 1.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-300-P094 | A | Pressure Vent | 1.0 | DIGI-KEY | 1754-1225-ND | Amphenol P/N: VENT-PS1YGY-O8002 |  | ECR-007 |
|  |  |  |  | ASM-500-P040 | A | Emitter Warning Labels | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P041 | A | Emitter Refernce Axis Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| ASM-100-S165 | A | IR CAMERA BOARD + 8 PIN HEADER | 1.0 | ASM-100-P014 | A | INFRARED 3.0 USB CAMERA | 1.0 | IDS Imaging | AB00432 UI-3241LE-NIR-GL | N/A |  | ECR-007 |
|  |  |  |  | ASM-100-P032 | A | Samtec SFMC-104-L1-L-D connector for tracking camera connection | 1.0 | Samtec | Samtec: SFMC-104-L1-L-DDIGI-KEY: SAM11730-ND | N/A |  | ECR-007 |
| ASM-100-S166 | A | VISIBLE CAMERA BOARD + 4 PIN HEADER | 1.0 | ASM-100-P031 | A | ELP Model No: ELP-USB500W04AF-A60 Imaging Camera | 1.0 | ELP | ELP-USB500W04AF-A60 | N/A |  | ECR-007 |
|  |  |  |  | ASM-100-P033 | A | Samtec SQT-104-01-F-S connector for imaging camera connection | 1.0 | Samtec | Samtec: SQT-104-01-F-SDIGI-KEY: SAM9980-ND | N/A |  | ECR-007 |
| ASM-100-S169 | A | LASER RING + BOARD + EO CAMERA + MOUNTING HARDWARE |  | ASM-100-S160 | A | LASER RING AND ADHESIVE AND BOARD | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P128 | A | 2MM Hex Nut | 4.0 | McMaster-Carr | 91828A111 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P129 | A | Optical Camera Spacer | 4.0 | Mouser | 710-960020010 | Würth Elektronik: 960020010 |  | ECR-007 |
|  |  |  |  | ASM-100-P242 | A | M2x8mm Philips Head Screw SS | 4.0 | McMaster-Carr | 90116A015 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-S166 | A | VISIBLE CAMERA BOARD + 4 PIN HEADER | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-100-S170 | A | EMITTER MAIN BRACKET + EMITTER MAIN + IR BOARD | 1.0 | ASM-100-001 | C | Emitter Main PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-020 |
|  |  |  |  | ASM-100-P124 | A | 2x0.4x14mm Length Hex Standoff | 4.0 | DIGI-KEY | ‎732-12932-ND‎ | Wurth Electronics: 971140244 |  | ECR-007 |
|  |  |  |  | ASM-100-P167 | A | EMITTER BOARD SUPPORT BRACKET | 1.0 | Xometry | 011AEE9 | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P301 | A | ROUND PLASTIC SPACER L:7,0 MM | 4.0 | DIGI-KEY | 732-12682-ND | Würth Elektronik: 960070010 |  | ECR-009 |
|  |  |  |  | ASM-100-P302 | A | NYLON M2 x 0.40 mm Thread, 12mm | 4.0 | McMaster-Carr | 94879A108 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-S122 | A | INFARED CAMERA BOARD AND LENS | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-100-S171 | A | LH HALFSHELL, WHITE AND COMPONENTS + LCD BOARD AND HARNESS | 1.0 | ASM-100-P257 | A | EMITTER ENCLOSURE SCREWS | 3.0 | McMaster-Carr | 92095A181 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-S155 | A | LCD + TRIGGER + EMITTER/TRIGGER HARNESS | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-S157 | A | L/H HALFSHELL, WHITE + HEAT INSERTS + CABLE TIES + CABLE CLIPS | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-500-P015 | A | Emitter Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P041 | A | Emitter Refernce Axis Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| Individual Parts |  |  |  | ASM-100-P054 | B | EMITTER FRONT FACE WINDOW | 1.0 | NFI | N/A | N/A |  | ECR-053 |
|  |  |  |  | ASM-100-P055 | A | EMITTER HANDLE GASKET | 1.0 | Marian | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P056 | A | EMITTER EDGE SEALING GASKET | 1.0 | Marian | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P059 | A | Trigger | 1.0 | Fast Radius | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P061 | A | LED DIFFUSER WINDOW | 2.0 | NFI | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P156 | A | 3 mm Diameter, 18 mm Long 18-8 Stainless Steel Dowel Pin | 1.0 | McMaster-Carr | 91585A384 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P257 | A | EMITTER ENCLOSURE SCREWS | 18.0 | McMaster-Carr | 92095A181 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P330 | A | Feet, Bumper, Polyurethane | 4.0 | DIGI-KEY | SJ5312-7-ND | 3M: SJ-5312 (CLEAR) |  | ECR-009 |
|  |  |  |  | ASM-100-S154 | A | Harness, Thermistor | 1.0 | Cable Quest | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-500-P041 | A | Emitter Refernce Axis Label | 2.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P043 | A | Imager Tamper-proof Labeling | 1.0 | My Asset Tags | AT-3032P-B | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P044 | A | Protective Earth Terminal Label (Internal) | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| Alternate Parts |  |  |  | ASM-100-P279 | A | ASM-100-P051 DECAL white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P081 ASM-100-P051 DECAL | ECR-009 |
|  |  |  |  | ASM-100-P280 | A | ASM-100-P052 DECAL white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P082 ASM-100-P052 DECAL | ECR-009 |
|  |  |  |  | ASM-100-P281 | A | ASM-100 RACING STRIPE white | 3.0 | NFI | N/A | N/A | Alternate for ASM-100-P083 ASM-100 RACING STRIPE | ECR-009 |
|  |  |  |  | ASM-100-P282 | A | P051 Bottom Stripe white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P259 P051 Bottom Stripe | ECR-009 |
|  |  |  |  | ASM-100-P283 | A | P052 Bottom Stripe white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P260 P052 Bottom Stripe | ECR-009 |
|  |  |  |  | ASM-100-P284 | A | P051 Side Decal white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P261 P051 Side Decal | ECR-009 |
|  |  |  |  | ASM-100-P285 | A | P052 Side Decal white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P262 P052 Side Decal | ECR-009 |
|  |  |  |  | ASM-100-P286 | A | P051 Top Stripe white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P248 P051 Top Stripe | ECR-009 |
|  |  |  |  | ASM-100-P287 | A | P052 Top Stripe white | 1.0 | NFI | N/A | N/A | Alternate for ASM-100-P249 P052 Top Stripe | ECR-009 |
|  |  |  |  | ASM-100-P335 | A | EMITTER HALFSHELL L/H, BLUE | 1.0 | ZYCI | N/A | N/A | Alternate for ASM-100-P051 EMITTER HALFSHELL L/H | ECR-018 |
|  |  |  |  | ASM-100-P336 | A | EMITTER HALFSHELL R/H, BLUE | 1.0 | ZYCI | N/A | N/A | Alternate for ASM-100-P052 EMITTER HALFSHELL R/H | ECR-018 |

### Table 4
| Assembly Number | REV | Description | QTY | Part | REV | Part Description | QTY | PRIMARY SUPPLIER | Supplier PN | Manufacturer Info | Notes | ECR # |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ASM-100-S146 | A | 20.0cm SID Beam Limiting Puck | 1.0 | ASM-100-P235 | A | 20.0cm SID PUCK BACK PIECE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P225 | A | PUCK FRONTSIDE FACE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P223 | A | PUCK HOUSING | 1.0 | Xometry | 01112CF | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P227 | A | PUCK SPACER | 1.0 | Xometry | 011792B | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P217 | A | 20.0cm SID Beam Limiting Puck | 1.0 | Protolabs | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | #REF! |  | ECR-035 |
| ASM-100-S147 | A | 26.3cm SID Beam Limiting Puck | 1.0 | ASM-100-P236 | A | 26.3cm SID PUCK BACK PIECE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P225 | A | PUCK FRONTSIDE FACE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P223 | A | PUCK HOUSING | 1.0 | Xometry | 01112CF | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P227 | A | PUCK SPACER | 1.0 | Xometry | 011792B | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P218 | A | 26.3cm SID Beam Limiting Puck | 1.0 | Protolabs | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | #REF! |  | ECR-035 |
| ASM-100-S148 | A | 32.5cm SID Beam Limiting Puck | 1.0 | ASM-100-P237 | A | 32.5cm SID PUCK BACK PIECE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P225 | A | PUCK FRONTSIDE FACE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P223 | A | PUCK HOUSING | 1.0 | Xometry | 01112CF | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P227 | A | PUCK SPACER | 1.0 | Xometry | 011792B | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P219 | A | 32.5cm SID Beam Limiting Puck | 1.0 | Protolabs | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | #REF! |  | ECR-035 |
| ASM-100-S149 | A | 38.8cm SID Beam Limiting Puck | 1.0 | ASM-100-P238 | A | 38.8cm SID PUCK BACK PIECE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P225 | A | PUCK FRONTSIDE FACE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P223 | A | PUCK HOUSING | 1.0 | Xometry | 01112CF | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P227 | A | PUCK SPACER | 1.0 | Xometry | 011792B | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P220 | A | 38.8cm SID Beam Limiting Puck | 1.0 | Protolabs | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | #REF! |  | ECR-035 |
| ASM-100-S150 | A | 45.0cm SID Beam Limiting Puck | 1.0 | ASM-100-P239 | A | 45.0cm SID PUCK BACK PIECE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P225 | A | PUCK FRONTSIDE FACE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P223 | A | PUCK HOUSING | 1.0 | Xometry | 01112CF | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P227 | A | PUCK SPACER | 1.0 | Xometry | 011792B | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P221 | A | 45.0cm SID Beam Limiting Puck | 1.0 | Protolabs | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | #REF! |  | ECR-035 |
| ASM-100-S152 | A | 5X5 Beam Limiting Puck | 1.0 | ASM-100-P243 | A | 5x5 PUCK BACK PIECE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P225 | A | PUCK FRONTSIDE FACE | 1.0 | NFI | N/A | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P223 | A | PUCK HOUSING | 1.0 | Xometry | 01112CF | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P227 | A | PUCK SPACER | 1.0 | Xometry | 011792B | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P246 | A | 5x5 Beam Limiting Puck | 1.0 | Protolabs | ASM-100-P246 | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P228 | A | PUCK MAGNET | 3.0 | McMaster-Carr | 5862K103 | #REF! |  | ECR-035 |
| ASM-100-S168 | A | SSD CONE ASSY | 1.0 | ASM-100-P307 | A | SSD Cone Body | 1.0 | Forecast 3D | ASM-100-P307 | #REF! |  | ECR-035 |
|  |  |  |  | ASM-100-P308 | A | SSD Cone Magnet | 3.0 | McMaster-Carr | 5862K185 | #REF! |  | ECR-035 |
|  |  |  |  | ASM-500-P052 | A | SSD Cone Label | 1.0 | NFI | N/A | #REF! |  | ECR-008 |

### Table 5
| Assembly Number | REV | Description | QTY | Part | REV | Part Description | QTY | PRIMARY SUPPLIER | Supplier PN | Manufacturer Info | Notes | ECR # |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ASM-200-S226 | A | ASSY, Handle, Combined | 1.0 | ASM-200-P255 | A | Insert, Heat, M4 | 8.0 | McMaster-Carr | 94180A353 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P317 | A | Handle, Combined | 1.0 | Prototek | 293372.0 | N/A |  | ECR-010 |
| ASM-200-S234 | A | ASSY, NUC | 1.0 | ASM-200-P019 | A | COMPUTER, NUC7i3DN_SHORT v1_ASM0002 | 1.0 | Avnet | BLKNUC7I5DNBE  958787 | N/A |  | ECR-032 |
|  |  |  |  | ASM-200-P038 | A | Wifi adapter: 8265.NGWMG.DTX1958156 | 1.0 | Avnet | 8265.NGWMG.DTX1958156 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P039 | A | 256GB M.2 SSD | 1.0 | Avnet | SDAQNTW-256G-1022 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P207 | A | RAM 16GB | 1.0 | Avnet | ST2046SO410893-HC | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P341 | A | Cable Tie, Strap Small | 2.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P442 | A | UP ANGLE 0.3m USB Cable | 2.0 | Amidon Associates Inc. | CBL-15333-A-250 | AMIDON: CBL-15333-A-250 |  | ECR-010 |
|  |  |  |  | ASM-200-P476 | B | Wifi Antenna | 2.0 | DIGI-KEY | 1532-PRO-IS-579-ND | Proant AB PRO-IS-579 |  | ECR-060 |
|  |  |  |  | ASM-200-S202 | A | Harness, NUC USB2 to Power Mgr J1 | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S215 | A | Harness, 24V, NUC | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S225 | A | Harness, NUC ON/OFF/RESET | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
| ASM-200-S263 | A | Ethernet Isolator Mount ASSY | 1.0 | ASM-200-004 | B | Ethernet Isolation PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-026 |
|  |  |  |  | ASM-200-P430 | A | #3-48 1/2" Socket Screw | 3.0 | McMaster-Carr | 92196A102 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P431 | A | #4 Aluminum Standoffs | 3.0 | McMaster-Carr | 92510A422 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P447 | A | M3 8mm OD Nylon Washer | 3.0 | McMaster-Carr | 95610A530 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-S274 | A | Ethernet Isolator Plate | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
| ASM-200-S264 | A | USB Isolator Mount ASSY | 1.0 | ASM-200-003 | A | Power Manager USB Isolation PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-027 |
|  |  |  |  | ASM-200-P430 | A | #3-48 1/2" Socket Screw | 4.0 | McMaster-Carr | 92196A102 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P431 | A | #4 Aluminum Standoffs | 4.0 | McMaster-Carr | 92510A422 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P447 | A | M3 8mm OD Nylon Washer | 4.0 | McMaster-Carr | 95610A530 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-S275 | A | USB Isolator Plate | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
| ASM-200-S265 | B | Mounting ASSY | 1.0 | ASM-100-P145 | A | SUPER GLUE | 1.0 | McMaster-Carr | 74795A74 | Loctite 4861 |  | ECR-007 |
|  |  |  |  | ASM-200-P001 | A | POWER SUPPLY, HIGH VOLTAGE, UX 65KV | 1.0 | Spellman | UX65P65X5667 | Supplier is Manufacturer |  | ECR-030 |
|  |  |  |  | ASM-200-P328 | A | Cable Tie, Mount 7566K73 | 16.0 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 |  | ECR-007 |
|  |  |  |  | ASM-200-P341 | A | Cable Tie, Strap Small | 5.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P429 | A | M4x0.7 10mm Socket Screw | 4.0 | McMaster-Carr | 91292A116 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P433 | A | M3x0.5 by 8mm Hex | 3.0 | McMaster-Carr | 90943A112 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P436 | A | M3 6mm OD, 13mm Nylon Spacer | 4.0 | McMaster-Carr | 93657A017 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P445 | A | M4 9mm OD Washer | 4.0 | McMaster-Carr | 93475A230 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P447 | A | M3 8mm OD Nylon Washer | 1.0 | McMaster-Carr | 95610A530 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P448 | A | M3x0.5 Nut | 1.0 | McMaster-Carr | 91828A211 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P455 | A | Cable Clamp, 10.3mm | 3.0 | McMaster-Carr | 7565K46 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-P477 | A | M3x0.5 18MM Nylon Standoff | 3.0 | DIGI-KEY | 36-25513-ND | Keystone Electronics Corp 25508-25513 |  | ECR-010 |
|  |  |  |  | ASM-200-P478 | A | M2.5x0.45 6mm Nylon Phillips Screw | 2.0 | McMaster-Carr | 92492A711 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-P488 | A | 4-40 X 1/4" Socket Head Screw 18-8SS | 2.0 | McMaster-Carr | 92196A106 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-P495 | A | Wifi Antenna Bracket | 1.0 | Protolabs | N/A | Supplier is Manufacturer |  | ECR-059 |
|  |  |  |  | ASM-200-S213 | A | Harness, DB15 | 1.0 | Cable Quest | CQASM-200-S213 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S223 | A | Harness, DB9 | 1.0 | Cable Quest | CQASM-200-S223 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S234 | A | ASSY, NUC | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S258 | A | Harness, 24V, HV Supply | 1.0 | Cable Quest | CQASM-200-S258 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S276 | A | Mounting Plate | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S279 | A | Wifi Bracket ASSY | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P034 | A | TENSION FLAT CABLE CLAMP (Clip 1) | 5.0 | DIGI-KEY | RPC1677-ND‎ | Essentra Components TFCM-25S |  | ECR-007 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
| ASM-200-S266 | A | Power Entry Module ASSY | 1.0 | ASM-200-P391 | A | Fuse, 6.3A | 2.0 | DIGI-KEY | 486-1771-ND | Schurter Inc.: 1.2512 |  | ECR-007 |
|  |  |  |  | ASM-200-P441 | A | DD14 Power Entry Module | 1.0 | DIGI-KEY | 486-4201-ND | Schurter: 3-104-204 |  | ECR-007 |
|  |  |  |  | ASM-200-P464 | A | Power Entry Module Fuse Drawer | 1.0 | DIGI-KEY | 486-12474-ND | Schurter: 4301.1403 |  | ECR-010 |
|  |  |  |  | ASM-500-P043 | A | Imager Tamper-proof Labeling | 1.0 | My Asset Tags | AT-3032P-B | N/A |  | ECR-008 |
| ASM-200-S267 | A | Prepped Box ASSY | 1.0 | ASM-100-P145 | A | SUPER GLUE | 1.0 | McMaster-Carr | 74795A74 | Loctite 4861 |  | ECR-007 |
|  |  |  |  | ASM-200-P259 | A | Guard, Fan Media, 60 mm | 2.0 | DIGI-KEY | 1053-1392-ND | Orion Fans GRM60-45 |  | ECR-007 |
|  |  |  |  | ASM-200-P328 | A | Cable Tie, Mount 7566K73 | 2.0 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 |  | ECR-007 |
|  |  |  |  | ASM-200-P341 | A | Cable Tie, Strap Small | 2.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P364 | A | Fastener, Plastic Thread-Form, M6, 96817A992 | 4.0 | McMaster-Carr | 96817A992 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P387 | A | EMITTER HV GLAND | 1.0 | McMaster-Carr | 7310K35 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P388 | A | EMITTER COM GLAND | 1.0 | McMaster-Carr | 7310K34 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P389 | A | EMITTER POWER GLAND | 1.0 | McMaster-Carr | 7310K33 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P393 | A | Guard, 60 mm, Plastic | 2.0 | DIGI-KEY | CR225-ND | QUALTEK: 09250-G |  | ECR-010 |
|  |  |  |  | ASM-200-P412 | A | CONTROL BOX VIBRATION FEET | 4.0 | McMaster-Carr | 9544K22 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-P417 | A | NEMA Enclosure | 1.0 | Protocase | ASM-200-P417 | FIBOX: PC 3828 13 G |  | ECR-017 |
|  |  |  |  | ASM-200-P424 | A | M3x0.5 Flat Head 16mm Screw | 2.0 | McMaster-Carr | 92125A134 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P425 | A | M3x0.5 Lock Nut | 3.0 | McMaster-Carr | 93625A100 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P426 | A | M6 Nut | 1.0 | McMaster-Carr | 91828A251 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P428 | A | #8 Plastic Nut | 8.0 | McMaster-Carr | 94812A400 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P429 | A | M4x0.7 10mm Socket Screw | 8.0 | McMaster-Carr | 91292A116 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P433 | A | M3x0.35 by 8mm Hex | 1.0 | McMaster-Carr | 90943A112 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P443 | A | HDMI Through Connector | 1.0 | L-Com | VHA00003-05M | N/A |  | ECR-007 |
|  |  |  |  | ASM-200-P444 | A | M6x1 Flange Nut | 1.0 | McMaster-Carr | 92773A101 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P445 | A | M4 9mm OD Washer | 8.0 | McMaster-Carr | 93475A230 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P450 | A | 8-32 x 1.5" Nylon Socket Screw | 8.0 | McMaster-Carr | 95868A353 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-S205 | A | Harness, Button, ON/OFF | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S206 | A | Harness, Detector Data | 1.0 | Fischer Connectors | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S208 | A | Harness, Fan, 60mm | 2.0 | Cable Quest | CQASM-200-S208 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S211 | A | Harness, GND, AC IN | 1.0 | Cable Quest | CWASM-200-S211 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S214 | A | Harness, Detector I/O | 1.0 | Fischer Connectors | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S222 | A | Harness, AC Filter to 24V | 1.0 | Cable Quest | CQASM-200-S222 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S266 | A | Power Entry Module ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S270 | A | ASSY, Handle with Gaskets | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S273 | B | Base Plate | 1.0 | Protolabs | N/A | N/A |  | ECR-055 |
|  |  |  |  | ASM-200-S277 | A | ASSY, Front Plate | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-500-P003 | A | Control Unit Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P006 | A | Control Unit Wrap Front Panel Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P007 | A | Control Unit Wrap Back Panel Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P027 | A | Tube Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P028 | A | Control Unit Tube Shield Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P044 | A | Control Unit Protective Earth Terminal Label (Internal) | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| ASM-200-S268 | A | ACDC Supply ASSY | 1.0 | ASM-200-P328 | A | Cable Tie, Mount 7566K73 | 3.0 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 |  | ECR-007 |
|  |  |  |  | ASM-200-P401 | A | Power Supply, 24V, Frame | 1.0 | DIGI-KEY | 102-5916-ND | CUI Inc.: VMS-300A-24-CNF |  | ECR-031 |
|  |  |  |  | ASM-200-S203 | A | Harness, 24V Supply to Power Mgr | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S210 | A | Harness, GND, Power Supply, 24V | 1.0 | Cable Quest | CQASM-200-S210 | N/A |  | ECR-010 |
| ASM-200-S270 | A | ASSY, Handle with Gaskets | 1.0 | ASM-200-P408 | B | Handle Gasket | 2.0 | Marian | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S226 | A | ASSY, Handle, Combined | 1.0 | Prototek | N/A | N/A |  | ECR-010 |
| ASM-200-S271 | A | ASSY, Pre-Spellman | 1.0 | ASM-200-P341 | A | Cable Tie, Strap Small | 1.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P426 | A | M6 Nut | 2.0 | McMaster-Carr | 91828A251 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P432 | A | 4-40 X 1/4" Hex Button Screw | 4.0 | McMaster-Carr | 92949A106 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P434 | A | M4 Flange Locknuts | 4.0 | McMaster-Carr | 97400A380 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P435 | A | M3x0.5 16mm Socket Screw | 4.0 | McMaster-Carr | 91292A115 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P481 | A | M3x0.5 6mm Button Screw | 2.0 | McMaster-Carr | 92095A179 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-S212 | A | Harness, GND, Power Supply, HV | 1.0 | Cable Quest | CQASM-200-S212 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S263 | A | Ethernet Isolator Mount ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S264 | A | USB Isolator Mount ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S267 | A | Prepped Box ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S268 | A | ACDC Supply ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
| ASM-200-S272 | A | ASSY, Pre-Emitter | 1.0 | ASM-200-P328 | A | Cable Tie, Mount 7566K73 | 6.0 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 |  | ECR-007 |
|  |  |  |  | ASM-200-P341 | A | Cable Tie, Strap Small | 28.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P434 | A | M4 Flange Locknuts | 4.0 | McMaster-Carr | 97400A380 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P482 | A | Ferrite #1 | 4.0 | Mouser | 623-0443178281 | Fair-Rite: 443178281 |  | ECR-010 |
|  |  |  |  | ASM-200-P484 | A | Ferrite #3 | 2.0 | Mouser | 623-0443800506 | Fair-Rite: 443800506 |  | ECR-010 |
|  |  |  |  | ASM-200-P486 | A | Ferrite #5 | 3.0 | Mouser | 623-0443164251 | Fair-Rite: 443164251 |  | ECR-010 |
|  |  |  |  | ASM-200-P489 | A | Ferrite#7 | 3.0 | DIGI-KEY | 399-10835-ND | KEMET: ESD-SR-S10 |  | ECR-010 |
|  |  |  |  | ASM-200-S262 | A | Harness, PM Board Backup GND | 1.0 | Cable Quest | CQASM-200-S262 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S265 | A | Mounting ASSY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-S271 | A | ASSY, Pre-Spellman | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
| ASM-200-S273 | B | Base Plate | 1.0 | ASM-200-P416 | A | Base Plate | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P457 | A | M6 30mm PEM Stud | 1.0 | Penn Engineering | FHS-M6-30 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P459 | A | M3 PEM Nut | 4.0 | Penn Engineering | CLA-M3-1 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P460 | A | M4 10mm PEM Stud | 8.0 | Penn Engineering | FHS-M4-10 | N/A |  | ECR-010 |
| ASM-200-S274 | A | Ethernet Isolator Plate | 1.0 | ASM-200-P419 | A | Ethernet Isolator Mounting Bracket | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P462 | A | #3-48 PEM Nut | 4.0 | Penn Engineering | CLS-348-0 | N/A |  | ECR-010 |
| ASM-200-S275 | A | USB Isolator Plate | 1.0 | ASM-200-P418 | A | USB Isolator Mounting Bracket | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P462 | A | #3-48 PEM Nut | 4.0 | Penn Engineering | CLS-348-0 | N/A |  | ECR-010 |
| ASM-200-S276 | A | Mounting Plate | 1.0 | ASM-200-P413 | A | Mounting Plate | 1.0 | Protolabs | ASM-200-P413 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P458 | A | M4 PEM Nut | 5.0 | Penn Engineering | CLS-M4-1 | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P461 | A | M3 25mm PEM Stud | 4.0 | Penn Engineering | FHS-M3-25 | N/A |  | ECR-010 |
| ASM-200-S277 | A | ASSY, Front Plate | 1.0 | ASM-200-P429 | A | M4x0.7 10mm Socket Screw | 1.0 | McMaster-Carr | 91292A116 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P434 | A | M4 Flange Locknuts | 1.0 | McMaster-Carr | 97400A380 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P465 | A | Front GND Plate | 1.0 | Protolabs | ASM-200-P465 | Protolabs ASM-200-P465 |  | ECR-010 |
|  |  |  |  | ASM-200-S278 | A | Harness, Front GND Plate | 1.0 | Cable Quest | CQASM-200-S278 | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
| ASM-200-S279 | A | Wifi Bracket ASSY | 1.0 | ASM-200-P474 | A | Wifi Antenna Bracket | 1.0 | Protolabs | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-200-P475 | A | M2.5 PEM Nut for SS | 2.0 | Penn Engineering | SP-M2.5-0 | Penn Engineering SP-M2.5-0 |  | ECR-010 |
| ASM-200-S281 | A | ASSY, Pre-PM Board | 1.0 | ASM-200-P328 | A | Cable Tie, Mount 7566K73 | 1.0 | DIGI-KEY | A107339-ND | TE Connectivity Raychem Cable Protection 608802-1 |  | ECR-007 |
|  |  |  |  | ASM-200-P341 | A | Cable Tie, Strap Small | 9.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P414 | A | Adhesive-lined Gland Heat Shrink | 1.0 | McMaster-Carr | 6855K14 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-200-P429 | A | M4x0.7 10mm Socket Screw | 2.0 | McMaster-Carr | 91292A116 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P484 | A | Ferrite #3 | 1.0 | Mouser | 623-0443800506 | Fair-Rite: 443800506 |  | ECR-010 |
|  |  |  |  | ASM-200-P487 | A | Ferrite #6 | 1.0 | Mouser | 623-0443167251 | Fair-Rite: 443167251 |  | ECR-010 |
|  |  |  |  | ASM-200-S272 | A | ASSY, Pre-Emitter | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
| ASM-200-S282 | A | ASSY, Power Cable | 1.0 | ASM-200-P341 | A | Cable Tie, Strap Small | 2.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P454 | A | Cable, External AC | 1.0 | DIGI-KEY | 486-2464-ND | Schurter: 6051.2121 |  | ECR-010 |
|  |  |  |  | ASM-200-P483 | A | Ferrite #2 | 1.0 | Mouser | 623-0443164151 | Fair-Rite: 443164151 |  | ECR-010 |
|  |  |  |  | ASM-200-P490 | A | 1.75" 6:1 Heatshrink | 1.0 | McMaster Carr | 7831K43 | Not available (contact McMaster) |  | ECR-010 |
| Individual Parts |  |  |  | ASM-100-P138 | A | KAPTON TAPE | 1.0 | McMaster-Carr | 7648A65 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-001 | C | Power Manager PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-025 |
|  |  |  |  | ASM-200-P426 | A | M6 Nut | 1.0 | McMaster-Carr | 91828A251 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P440 | A | M4x0.7 8mm Socket Screw | 4.0 | McMaster-Carr | 91292A112 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-200-P479 | A | Enclosure Lid Screw | 4.0 | Protocase | Included (qty 4) with ASM-200-P417 | FIBOX: PC 3828 13 G |  | ECR-010 |
|  |  |  |  | ASM-200-P480 | A | Enclosure Lid | 1.0 | Protocase | Included (qty 1) with ASM-200-P417 | FIBOX: PC 3828 13 G |  |  |
|  |  |  |  | ASM-200-P488 | A | 4-40 X 1/4" Socket Head Screw 18-8SS | 2.0 | McMaster-Carr | 92196A106 | Not available (contact McMaster) |  | ECR-010 |
|  |  |  |  | ASM-500-P039 | A | Control Unit Warning Labels | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P043 | A | Imager Tamper-proof Labeling | 2.0 | My Asset Tags | AT-3032P-B | N/A |  | ECR-008 |

### Table 6
| Assembly Number | REV | Description | QTY | Part | REV | Part Description | QTY | PRIMARY SUPPLIER | Supplier PN | Manufacturer Info | Notes | ECR # |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ASM-300-S102 | A | Teledyne Mouting Foot and Fasteners | 4.0 | ASM-300-P083 | A | Modified ASM-300-P002 | 1.0 | Arbiser;MISUMI | ASM-300-P083 MODIFIED ASM-300-P002 | Kurashiki Kako |  | ECR-011 |
|  |  |  |  | ASM-300-S104 | A | Teledyne Mouting Foot Bolt Nut Assembly (FOR M6 BOLT) | 2.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-011 |
| ASM-300-S103 | A | Teledyne Flat Panel with bracket Mount | 1.0 | ASM-300-P010 | A | MCD TELEDYNE BRACKET | 2.0 | Prototek | NA | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P025 | A | CMOS (X-ray Detector) | 1.0 | Teledyne | 9922-162-45252 | N/A |  | ECR-016 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | LOCTITE: 263 |  | ECR-007 |
|  |  |  |  | ASM-300-S105 | A | Teledyne Mounting Bracket Bolt Assembly | 4.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-011 |
| ASM-300-S104 | A | Teledyne Mouting Foot Bolt Nut Assembly (FOR M6 BOLT) | 2.0 | ASM-300-P004 | A | Thread Size: M6 x 1mm ZINCPLATED STEEL NYLON LOCKNUT | 1.0 | McMaster-Carr | 94645A205 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-P061 | A | 18-8 Stainless Steel Washer for M6 Screw Size | 1.0 | McMaster-Carr | 93475A250 | Not available (contact McMaster) |  | ECR-007 |
| ASM-300-S105 | A | Teledyne Mounting Bracket Bolt Assembly | 4.0 | ASM-300-P011 | A | 18-8 Stainless Steel Socket Head Screw M4 x 0.7 mm Thread, 8 mm Long | 1.0 | McMaster-Carr | 91292A108 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-P012 | A | 18-8 Stainless Steel Washer for M4 Screw Size, 4.3 mm ID, 9 mm OD | 1.0 | McMaster-Carr | 93475A230 | Not available (contact McMaster) |  | ECR-007 |
| ASM-300-S107 | A | LCD PCB PSA ASSEMBLY | 1.0 | ASM-300-001 | B | Cassette PCB | 1.0 | RushPCB | N/A | N/A |  | ECR-028 |
|  |  |  |  | ASM-300-002 | B | Cassette Tile PCB | 4.0 | RushPCB | N/A | N/A |  | ECR-029 |
|  |  |  |  | ASM-300-P017 | A | LED BOARD PSA | 4.0 | Marian | ASM-300-P017 | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P038 | A | PSA Sheet for Cassette Main PCB | 1.0 | Marian | ASM-300-P038 | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-S116 | A | LED Long Harness | 2.0 | Cable Connections | B6660-000 | N/A |  | ECR-012 |
|  |  |  |  | ASM-300-S126 | A | LED Short Harness, Straight | 2.0 | Cable Connections | N/A | N/A |  | ECR-012 |
|  |  |  |  | ASM-300-S119 | A | Cassette Top Cover with molded in female threaded inserts | 1.0 | Star Rapid | 98178501.0 | N/A |  | ECR-019 |
| ASM-300-S120 | A | Cassette Bottom Cover with molded in male stud fasteners | 1.0 | ASM-300-P007 | A | DETECTOR HOUSING LOWER | 1.0 | Star Rapid | N/A | N/A |  | ECR-019 |
|  |  |  |  | ASM-300-P053 | A | SS-M1-RB23-M6x16mm : Male molded in stud (stainless steel) M6x16 | 8.0 | Rotaloc | SS-M1-RB23-M6x16mm | Rotaloc: SS-M1-RB23-M6x16mm |  | ECR-019 |
| ASM-300-S122 | A | M8X25mm 6-LOBE PAN HEAD SEAL SCREW IN A2 STAINLESS STEEL ASSEMBLED WITH SILICONE O-RING ZAGO P/N M8X25TXPANSSSIL | 12.0 | ASM-300-P056 | A | M8X1_25BY25MM LONG | 1.0 | ZAGO | M8X25TXCAPSSSIL | N/A |  | ECR-007 |
|  |  |  |  | ASM-300-P057 | A | ~NUMBER_010 SILICONE O_RING | 1.0 | ZAGO | M8X25TXCAPSSSIL | N/A |  | ECR-007 |
| ASM-300-S124 | A | M6X12 LOW PROFILE  HEAD CAP 6-LOBE WITH SILICONE O-RING ZAGO P/N M6X20TXPANSSSIL | 2.0 | ASM-300-P059 | A | ~NUMBER_007 SILICONE O_RING | 1.0 | ZAGO | M6X12TXCAPSSSIL | N/A |  | ECR-007 |
|  |  |  |  | ASM-300-P060 | A | M6X1BY12MM LONG, LOW PROFILE | 1.0 | ZAGO | M6X12TXCAPSSSIL | N/A |  | ECR-007 |
| ASM-300-S127 | A | ASSY, Lower Shell with Mounts | 1.0 | ASM-100-P155 | A | ZIP TIE TYPE 3 | 2.0 | McMaster-Carr | 7130K42 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-P034 | A | TENSION FLAT CABLE CLAMP (Clip 1) | 5.0 | DIGI-KEY | RPC1677-ND‎ | Essentra Components TFCM-25S |  | ECR-007 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | LOCTITE: 263 |  | ECR-007 |
|  |  |  |  | ASM-300-S102 | A | Teledyne Mouting Foot and Fasteners | 4.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-S112 | A | Cassette Ethernet and USB Harness | 1.0 | Fischer Connectors | N/A | N/A |  | ECR-012 |
|  |  |  |  | ASM-300-S113 | A | LEMO Connectors Harness | 1.0 | Fischer Connectors | N/A | N/A |  | ECR-012 |
|  |  |  |  | ASM-300-S120 | A | Cassette Bottom Cover with molded in male stud fasteners | 1.0 | Star Rapid | 902300.0 | N/A |  | ECR-019 |
| ASM-300-S128 | B | ASSY, Lower Shell with Detector | 1.0 | ASM-300-P016 | A | Black-Oxide Steel Oversized Washer for M6 Screw Size, 6.4 mm ID, 13 mm OD | 4.0 | McMaster-Carr | 98035A104 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-P087 | A | Zinc-Plated Alloy Steel Socket Head Screw; M6 x 1 mm Thread, 12 mm Long. | 4.0 | McMaster-Carr | 90128a262 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-P109 | A | TELEDYNE BUMPER A | 2.0 | Marian | N/A | N/A |  | ECR-037 |
|  |  |  |  | ASM-300-P110 | A | TELEDYNE BUMPER B | 1.0 | Marian | N/A | N/A |  | ECR-037 |
|  |  |  |  | ASM-300-P111 | A | TELEDYNE BUMPER C | 1.0 | Marian | N/A | N/A |  | ECR-037 |
|  |  |  |  | ASM-300-P112 | A | TELEDYNE BUMPER D | 1.0 | Marian | N/A | N/A |  | ECR-037 |
|  |  |  |  | ASM-300-P113 | A | TELEDYNE BUMPER E | 1.0 | Marian | N/A | N/A |  | ECR-037 |
|  |  |  |  | ASM-300-S103 | A | Teledyne Flat Panel with bracket Mount | 1.0 | Teledyne | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-S127 | A | ASSY, Lower Shell with Mounts | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-011 |
| ASM-300-S129 | A | ASSY, Lower Shell Final | 1.0 | ASM-100-P062 | A | Silica Desiccant Pack (McMaster 2189K16) | 1.0 | McMaster-Carr | 2189K16 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-100-P134 | A | Desiccant Adhesive | 1.0 | Marian | N/A | N/A |  | ECR-007 |
|  |  |  |  | ASM-300-P018 | B | ATTENUATION FOAM GASKET | 1.0 | Marian | ASM-300-P018 REV3 | N/A |  | ECR-051 |
|  |  |  |  | ASM-300-P094 | A | Pressure Vent | 1.0 | DIGI-KEY | 1754-1225-ND | Amphenol P/N: VENT-PS1YGY-O8002 |  | ECR-007 |
|  |  |  |  | ASM-300-P096 | A | Loctite 263 | 1.0 | McMaster-Carr | 91458A620 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-300-S128 | B | ASSY, Lower Shell with Detector | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-037 |
| ASM-300-S130 | A | ASSY, Upper Shell Final | 1.0 | ASM-100-P145 | A | SUPER GLUE | 1.0 | McMaster-Carr | 74795A74 | Loctite 4861 |  | ECR-007 |
|  |  |  |  | ASM-300-P008 | A | ENCLOSURE GASKET OUTER | 1.0 | Marian | MICC-P-ASM-300-P008 | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P009 | A | ENCLOSURE GASKET HANDLE | 1.0 | Marian | MICC-P-ASM-300-P009 | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P014 | A | LED LENS | 4.0 | NFI | ASM-300-P014 Rev - R082066 New in series | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P065 | A | COMPRESSION SPACER 7.75MM | 12.0 | Arbiser | NA (Machining) | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P084 | A | 3M#1339 Tape to secure ribbon cable | 1.0 | DIGI-KEY | 3M157050-ND | 3M 1339 Electrical Tape |  | ECR-007 |
|  |  |  |  | ASM-300-S107 | A | LCD PCB PSA ASSEMBLY | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-011 |
| ASM-300-S119 | A | Cassette Top Cover with molded in female threaded inserts | 1.0 | ASM-300-P006 | A | DETECTOR ENCLOSURE UPPER | 1.0 | Star Rapid | N/A | N/A |  | ECR-019 |
|  |  |  |  | ASM-300-P055 | A | IBC-M6-8 : stainless steel molded in insert closed bottom | 2.0 | Penn Enginering via Hitech Fasteners | IBC-M6-8 | N/A |  | ECR-019 |
|  |  |  |  | ASM-300-P104 | A | IBC-M8-12 : stainless steel molded in insert closed bottom | 12.0 | Penn Enginering via Hitech Fasteners | IBC-M8-12 | N/A |  | ECR-019 |
| Individual Parts |  |  |  | ASM-100-P145 | A | SUPER GLUE | 1.0 | McMaster-Carr | 74795A74 | Loctite 4861 |  | ECR-007 |
|  |  |  |  | ASM-300-P037 | A | Rubber Feet for Detector | 4.0 | Wayken | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P039 | A | Rubber Plug for Detector Body | 8.0 | Wayken | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P040 | A | Rubber Plug For Detector Handle | 2.0 | Wayken | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P068 | B | ACTIVE DETECTOR AREA STICKER | 2.0 | NFI | 45350.0 | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P100 | B | L Decal 1 | 2.0 | NFI | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P101 | B | L Decal 2 | 2.0 | NFI | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-300-P102 | B | I Decal | 4.0 | NFI | N/A | N/A |  | ECR-011 |
|  |  |  |  | ASM-500-P002 | A | Cassette Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P020 | A | Cassette Com Port Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P021 | A | Cassette Power Port Label | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P037 | A | Cassette Warning Labels | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-500-P043 | A | Imager Tamper-proof Labeling | 2.0 | My Asset Tags | AT-3032P-B | N/A |  | ECR-008 |

### Table 7
| Assembly Number | REV | Description | QTY | Part | REV | Part Description | QTY | PRIMARY SUPPLIER | Supplier PN | Manufacturer | Notes | ECR # |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ASM-100-S131 | A | Shortened Trigger Cable (from ASM-100-P097) | 1.0 | ASM-100-P097 | A | TRIGGER CABLE MOLEX 2PIN BOTH ENDS | 1.0 | DIGI-KEY | WM15248-ND | Molex 0151340200 |  | ECR-007 |
| ASM-100-S132 | A | TRIGGER HARNESS + TRIGGER | 1.0 | ASM-100-P319 | A | OTTO P9 Push Button | 1.0 | MOUSER | 999-P9-111121W | OTTO: P9-111121W |  | ECR-009 |
|  |  |  |  | ASM-100-P320 | A | Flush Silicone Translucent Boot | 1.0 | Sager Electronics | 402599-1/C402599-1 | C402599-1 |  | ECR-009 |
|  |  |  |  | ASM-100-P300 | A | Heat Shrink, 1/16", Black, Sumitube B2 | 3.0 | Cable Quest | N/A | Sumitomo Electric Interconnect Products: M23053/5-102-0 |  | ECR-009 |
|  |  |  |  | ASM-100-S131 | A | Shortened Trigger Cable (from ASM-100-P097) | 1.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-009 |
| ASM-100-S154 | A | Harness, Thermistor | 1.0 | ASM-100-P161 | A | THERMISTOR | 1.0 | DIGI-KEY | BC2895-ND | Ametherm PANR 103395-408 |  | ECR-007 |
|  |  |  |  | ASM-100-P314 | A | Molex Click Mate 2mm Crimp Terminal | 2.0 | Mouser | 538-502438-0000 | Molex: 5024380000 |  | ECR-009 |
|  |  |  |  | ASM-100-P273 | A | Heat Shrink, 3/32" | 2.0 | DIGI-KEY | Q2F332B-100-ND | Qualtek: Q2-F-3/32-01-MS100FT |  | ECR-009 |
|  |  |  |  | ASM-100-P311 | A | Molex 2mm Click Mate 2PIN | 1.0 | Mouser | 538-502439-0200 | Molex: 5024390200 |  | ECR-009 |
| ASM-100-S156 | A | Harness, LCD Control PCB to Emitter Main Board PCB | 1.0 | ASM-100-P096 | A | Harness 3 (4-wire, Button PCB - Emitter Board to LCD CONTROL BOARD) | 1.0 | Samtec | N/A | N/A |  | ECR-009 |
|  |  |  |  | ASM-100-P291 | A | Ground braid, 0.031" dia | 1.0 | DIGI-KEY | A2160SV-100-ND | Alpha Wire: 2160 SV005 |  | ECR-009 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 4.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
| ASM-100-S162 | A | TUBE SHIELD GROUND HARNESS | 1.0 | ASM-100-P278 | A | Ring Terminal, 22-26 AWG, #6 stud | 1.0 | McMaster Carr | 7113K265 | Not available (contact McMaster) |  | ECR-009 |
|  |  |  |  | ASM-100-P366 | A | TERMINAL RING M3 STUD c-170780-1 | 1.0 | Digi-Key | A106341-ND | N/A |  | ECR-009 |
|  |  |  |  | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | Digikey | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
| ASM-200-S202 | A | Harness, NUC USB2 to Power Mgr J1 | 1.0 | ASM-200-P204 | A | Connector, Housing, PicoBlade 4 Pin | 1.0 | DIGI-KEY | WM1722-ND | Molex: 0510210400 |  | ECR-007 |
|  |  |  |  | ASM-200-P205 | A | Contact, PicoBlade 26-28 | 4.0 | DIGI-KEY | WM1142CT-ND | Molex: 0500798000 |  | ECR-007 |
|  |  |  |  | ASM-200-P341 | A | Cable Tie, Strap Small | 4.0 | DIGI-KEY | A112496-ND | TE Connectivity AMP Connectors 1-604771-9 |  | ECR-010 |
|  |  |  |  | ASM-200-S243 | A | Cable, USB2, J1 | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
| ASM-200-S203 | A | Harness, 24V Supply to Power Mgr | 1.0 | ASM-200-P312 | A | Connector, 2 Pin Term Blk | 1.0 | DIGI-KEY | 277-5843-ND | Phoenix Contact: 1779987 |  | ECR-007 |
|  |  |  |  | ASM-200-P331 | A | Terminal, Ring, 6 Stud (offset), 323817 | 2.0 | DIGI-KEY | A27528-ND | TE Connectivity AMP Connectors 323817 |  | ECR-007 |
|  |  |  |  | ASM-200-P332 | A | Contact, Wire Ferrule, 14 AWG | 2.0 | DIGI-KEY | 288-1024-ND | American Electrical Inc. 1181025 |  | ECR-007 |
|  |  |  |  | ASM-200-P333 | A | Cable, 2x14 AWG | 1.0 | DIGI-KEY | 1891CSL005-ND | Alpha Wire 1891C SL005 |  | ECR-007 |
| ASM-200-S205 | A | Harness, Button, ON/OFF | 1.0 | ASM-200-P214 | A | Button, ON/OFF, Front | 1.0 | DIGI-KEY | EG5704-ND | E-Switch: PVA3H2B0SS3R1 |  | ECR-007 |
|  |  |  |  | ASM-200-P215 | A | Connector, Housing, KK 6 Pin | 1.0 | DIGI-KEY | WM2004-ND | Molex: 0022013067 |  | ECR-007 |
|  |  |  |  | ASM-200-P217 | A | Contact, 22-30 AWG, 08-50-0114 | 5.0 | DIGI-KEY | WM1114-ND | Molex 08-50-0114 |  | ECR-007 |
|  |  |  |  | ASM-200-P238 | A | Wire, 22 AWG, Black | 1.0 | DIGI-KEY | A2016B-100-ND | Alpha Wire 3051 BK005 |  | ECR-007 |
|  |  |  |  | ASM-200-P304 | A | Solder, Lead Free, Small | 1.0 | DIGI-KEY | SMD2SWLF.0318OZ-ND | ChipQuik: SMD2SWLF.031 8OZ |  | ECR-010 |
|  |  |  |  | ASM-200-P325 | A | Cable, 6x 22 AWG, Shielded | 1.0 | DIGI-KEY | A1296C-100-ND | Alpha Wire: 1296C SL005 |  | ECR-007 |
|  |  |  |  | ASM-200-P329 | A | Terminal, Ring, 6 Stud, 2-36149-2 | 1.0 | DIGI-KEY | A27231CT-ND | TE Connectivity AMP Connectors 2-36149-2 |  | ECR-007 |
|  |  |  |  | ASM-200-P330 | A | Wire, 22 AWG, GRY | 1.0 | DIGI-KEY | A2016S-100-ND | Alpha Wire 3051 SL005 |  | ECR-007 |
|  |  |  |  | ASM-400-P053 | A | PATIENT CABLE HEAT SHRINK COVER | 1.0 | DIGI-KEY | RPC5457-ND | Essentra Components: 495683 |  | ECR-007 |
| ASM-200-S206 | A | Harness, Detector Data | 1.0 | ASM-200-P304 | A | Solder, Lead Free, Small | 1.0 | DIGI-KEY | SMD2SWLF.0318OZ-ND | ChipQuik: SMD2SWLF.031 8OZ |  | ECR-010 |
|  |  |  |  | ASM-200-S246 | A | Cable, USB2, Detector Comm | 1.0 | Cable Quest | N/A | N/A |  | ECR-010 |
|  |  |  |  | ASM-300-P026 | A | RJ45 Male End with Cable Termination (Cassette) | 1.0 | DIGI-KEY | AE11049-ND | Assmann WSW Components:A-MCSP-80005 |  | ECR-011 |
|  |  |  |  | ASM-400-P011 | A | Ultimate - front mount panel receptacle, Size 11 (12 conductors), IP68, Key 1 | 1.0 | Fischer | UR03W11 F012S BK1 E1NB | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P063 | A | Heat shrink, 4mm | 1.0 | DIGI-KEY | 484-X4-4.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-4.0-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P064 | A | Heat shrink, 6mm | 1.0 | DIGI-KEY | 484-X4-6.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-6.0-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P065 | A | Heat shrink, 13mm | 1.0 | DIGI-KEY | 484-X4-12.0-0-FSP-SM-50-ND | TE Connectivity Raychem Cable Protection: X4-12.0-0-FSP-SM |  | ECR-007 |
| ASM-200-S208 | A | Harness, Fan, 60mm | 2.0 | ASM-100-P267 | A | Wire, 24 AWG, Red | 1.0 | DIGI-KEY | 3250RD005-ND | Alpha Wire: 3250 RD005 |  | ECR-010 |
|  |  |  |  | ASM-100-P263 | A | Wire, 24 AWG, Black | 1.0 | DIGI-KEY | 3250BK005-ND | Alpha Wire: PART NO. 3250 |  | ECR-010 |
|  |  |  |  | ASM-200-P225 | A | Connector, J9 10 14 12V, 691381030002 | 1.0 | DIGI-KEY | 732-6055-ND | Wurth Electronics Inc.691381030002 |  | ECR-007 |
|  |  |  |  | ASM-200-P226 | A | Fan, 60 mm | 1.0 | DIGI-KEY | CFM-6015V-130-213-20-ND | NMB Technologies Corporation 06015VA-24P-CA-00 |  | ECR-007 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P068 | A | Heat shrink, 3mm | 1.0 | DIGI-KEY | 484-X4-3.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-3.0-0-SP-SM |  | ECR-007 |
| ASM-200-S210 | A | Harness, GND, Power Supply, 24V | 1.0 | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
|  |  |  |  | ASM-200-P451 | A | M6, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 298-11478-1-ND‎ | Panduit: PV18-14RB-3K |  | ECR-010 |
|  |  |  |  | ASM-200-P452 | A | M5, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 298-20676-2-ND | Panduit: PMV1-5RB-3K |  | ECR-010 |
| ASM-200-S211 | A | Harness, GND, AC IN | 1.0 | ASM-200-P210 | A | Terminal, Quick, 18-22 AWG | 1.0 | DIGI-KEY | ‎298-10407-1-ND‎ | Panduit: DNF18-250FIB |  | ECR-010 |
|  |  |  |  | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
|  |  |  |  | ASM-200-P451 | A | M6, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 298-11478-1-ND‎ | Panduit: PV18-14RB-3K |  | ECR-010 |
|  |  |  |  | ASM-200-P485 | A | Ferrite #4 | 3.0 | Mouser | 623-5943000301 | Fair-Rite: 5943000301 |  | ECR-010 |
| ASM-200-S212 | A | Harness, GND, Power Supply, HV | 1.0 | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
|  |  |  |  | ASM-200-P451 | A | M6, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 298-11478-1-ND‎ | Panduit: PV18-14RB-3K |  | ECR-010 |
|  |  |  |  | ASM-200-P452 | A | M5, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 298-20676-2-ND | Panduit: PMV1-5RB-3K |  | ECR-010 |
| ASM-200-S213 | A | Harness, DB15 | 1.0 | ASM-200-P217 | A | Contact, 22-30 AWG, 08-50-0114 | 9.0 | DIGI-KEY | WM1114-ND | Molex 08-50-0114 |  | ECR-007 |
|  |  |  |  | ASM-200-P233 | A | Connector, Housing, KK 15 Pin | 1.0 | DIGI-KEY | WM21838-ND | Molex 22-01-3157 |  | ECR-010 |
|  |  |  |  | ASM-200-P466 | A | Connector D-Sub Housing 15 Pin | 1.0 | DIGI-KEY | A1033-ND | TE Connectivity AMP Connectors 205205-2 |  | ECR-010 |
|  |  |  |  | ASM-200-P467 | A | D-Sub Connector Pin Gold 20-24 AWG | 9.0 | DIGI-KEY | A1680-ND | TE Connectivity AMP Connectors 66504-9 |  | ECR-010 |
|  |  |  |  | ASM-200-P468 | A | Micro Fit 3.0 2 pin In-line 3mm Plug | 1.0 | DIGI-KEY | WM1855-ND | Molex 436400201 |  | ECR-010 |
|  |  |  |  | ASM-200-P469 | A | Micro Fit 3.0 Pin 20-24 AWG Crimp Tin | 2.0 | DIGI-KEY | WM1841CT-ND | Molex 430310001 |  | ECR-010 |
|  |  |  |  | ASM-200-P472 | A | 9 Wire Foil Braid PVC Isolation Black Cable | 1.0 | DIGI-KEY | T1398-1-ND | Tensility International Corp 30-01091 |  | ECR-010 |
|  |  |  |  | ASM-200-P473 | A | Heatshrink 10.16mm 2to1 Black | 3.0 | DIGI-KEY | VERSAFIT-3/8-0-SP | TE Connectivity Raychem Cable Protection VERSAFIT-3/8-0-SP-05-ND |  | ECR-010 |
| ASM-200-S214 | A | Harness, Detector I/O | 1.0 | ASM-200-P217 | A | Contact, 22-30 AWG, 08-50-0114 | 7.0 | DIGI-KEY | WM1114-ND | Molex 08-50-0114 |  | ECR-007 |
|  |  |  |  | ASM-200-P234 | A | Connector, Housing, KK 8 Pin | 1.0 | DIGI-KEY | WM2006-ND | Molex 0022013087 |  | ECR-007 |
|  |  |  |  | ASM-200-P235 | A | Cable, 8x 22 AWG, Shielded | 1.0 | DIGI-KEY | A1298C-100-ND | Alpha Wire 1298C SL005 |  | ECR-007 |
|  |  |  |  | ASM-200-P236 | A | Wire, 22 AWG, Green | 1.0 | DIGI-KEY | A2016G-100-ND | Alpha Wire 3051 GR005 |  | ECR-007 |
|  |  |  |  | ASM-200-P237 | A | Wire, 22 AWG, Red | 1.0 | DIGI-KEY | A2016R-100-ND | Alpha Wire 3051 RD005 |  | ECR-007 |
|  |  |  |  | ASM-200-P238 | A | Wire, 22 AWG, Black | 1.0 | DIGI-KEY | A2016B-100-ND | Alpha Wire 3051 BK005 |  | ECR-007 |
|  |  |  |  | ASM-200-P304 | A | Solder, Lead Free, Small | 1.0 | DIGI-KEY | SMD2SWLF.0318OZ-ND | ChipQuik: SMD2SWLF.031 8OZ |  | ECR-010 |
|  |  |  |  | ASM-200-P329 | A | Terminal, Ring, 6 Stud, 2-36149-2 | 1.0 | DIGI-KEY | A27231CT-ND | TE Connectivity AMP Connectors 2-36149-2 |  | ECR-007 |
|  |  |  |  | ASM-200-P330 | A | Wire, 22 AWG, GRY | 1.0 | DIGI-KEY | A2016S-100-ND | Alpha Wire 3051 SL005 |  | ECR-007 |
|  |  |  |  | ASM-400-P012 | A | Ultimate - front mount panel receptacle, Size 11 (12 conductors), IP68, Key 2 | 1.0 | Fischer | UR03W11 F012S BK2 E1NB | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P068 | A | Heat shrink, 3mm | 1.0 | DIGI-KEY | 484-X4-3.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-3.0-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P071 | A | Heat shrink, 9mm | 1.0 | DIGI-KEY | 484-X4-9.0-0-FSP-SM-50-ND | TE Connectivity Raychem Cable Protection: X4-9.0-0-FSP-SM |  | ECR-012 |
| ASM-200-S215 | A | Harness, 24V, NUC | 1.0 | ASM-200-P225 | A | Connector, J9 10 14 12V, 691381030002 | 1.0 | DIGI-KEY | 732-6055-ND | Wurth Electronics Inc.691381030002 |  | ECR-007 |
|  |  |  |  | ASM-200-P241 | A | Contact, 20 - 24 AWG, 430300001 | 2.0 | DIGI-KEY | WM1837CT-ND | Molex 43030-0001 |  | ECR-007 |
|  |  |  |  | ASM-200-P242 | A | Connector, Housing, MicroFit 4 Pin | 1.0 | DIGI-KEY | WM1784-ND | Molex 43025-0400 |  | ECR-007 |
|  |  |  |  | ASM-200-P370 | A | Cable, 2x 22 AWG, Shielded | 1.0 | DIGI-KEY | 2461CSL005-ND | Alpha Wire: 2461C SL005 |  | ECR-007 |
| ASM-200-S222 | A | Harness, AC Filter to 24V | 1.0 | ASM-200-P210 | A | Terminal, Quick, 18-22 AWG | 1.0 | DIGI-KEY | ‎298-10407-1-ND‎ | Panduit: DNF18-250FIB |  | ECR-010 |
|  |  |  |  | ASM-200-P282 | A | Connector, Housing, VHR-3N | 1.0 | DIGI-KEY | 455-1184-ND | JST Sales America Inc. VHR-3N |  | ECR-007 |
|  |  |  |  | ASM-200-P283 | A | Contact, SVH | 2.0 | DIGI-KEY | 455-1133-1-ND | JST Sales America Inc. SVH-21T-P1.1 |  | ECR-007 |
|  |  |  |  | ASM-200-P421 | A | Quick Disconnect Terminal Flag Mount 18-22 AWG | 1.0 | DIGI-KEY | WM3737-ND | Molex: 190070064 |  | ECR-007 |
|  |  |  |  | ASM-200-P422 | A | Wire 18AWG BLUE | 1.0 | DIGI-KEY | 461816BL005-ND | Alpha Wire: 461816 BL005 |  | ECR-010 |
|  |  |  |  | ASM-200-P423 | A | Wire 18AWG Brown | 1.0 | DIGI-KEY | 461816BR005-ND | Alpha Wire: 461816 BR005 |  | ECR-007 |
|  |  |  |  | ASM-400-P064 | A | Heat shrink, 6mm | 1.0 | DIGI-KEY | 484-X4-6.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-6.0-0-SP-SM |  | ECR-007 |
| ASM-200-S223 | A | Harness, DB9 | 1.0 | ASM-200-P308 | A | Connector, DB9 | 1.0 | Mouser | 571-1658613-4 | TE Connectivity / AMP 1658613-4 |  | ECR-007 |
|  |  |  |  | ASM-200-P313 | A | Cable, Ribbon, DB9 Shielded | 1.0 | Mouser | 523-151-2831-009 | Amphenol Spectra-Strip 151-2831-009 |  | ECR-007 |
|  |  |  |  | ASM-200-P372 | A | Connector, DB9, Female | 1.0 | DIGI-KEY / Mouser | ‎DIGI-KEY: AFR09B-ND‎Mouser: 571-1658612-4 | TE Connectivity AMP Connectors: 1658612-4 |  | ECR-007 |
| ASM-200-S225 | A | Harness, NUC ON/OFF/RESET | 1.0 | ASM-200-P296 | A | Connector, Housing, MilliGrid 12 Pin | 1.0 | DIGI-KEY | WM16068-ND | Molex: 0511101256 |  | ECR-007 |
|  |  |  |  | ASM-200-P297 | A | Contact, Milli-Grid 24-30, 503948100 v2 | 10.0 | DIGI-KEY | WM1128-ND | Molex 0503948100 |  | ECR-007 |
|  |  |  |  | ASM-200-P309 | A | Connector, J118 6-pin, 51110-0656 | 1.0 | DIGI-KEY | WM24305-ND | Molex, LLC: 51110-0656 |  | ECR-007 |
|  |  |  |  | ASM-200-P345 | A | Cable, 6x 24 AWG, Shielded | 1.0 | DIGI-KEY | A1216C-100-ND | Alpha Wire 1216C SL005 |  | ECR-007 |
| ASM-200-S243 | A | Cable, USB2, J1 | 1.0 | ASM-200-P206 | A | Cable, USB2 | 1.0 | DIGI-KEY | AE10419-ND | Assmann WSW Components: AK67421-1 |  | ECR-007 |
| ASM-200-S246 | A | Cable, USB2, Detector Comm | 1.0 | ASM-200-P390 | A | Cable, USB2, Detector | 1.0 | DIGI-KEY | WM25439-ND | Molex: 687680401 |  | ECR-007 |
| ASM-200-S258 | A | Harness, 24V, HV Supply | 1.0 | ASM-200-P201 | A | Connector, Connector, J15 24V, 1757035 | 1.0 | DIGI-KEY | 277-1042-ND | Phoenix Contact: 1792265 |  | ECR-007 |
|  |  |  |  | ASM-200-P203 | A | Ferrule, 20-24 AWG | 8.0 | DIGI-KEY | 288-1008-ND | American Electrical Inc.: 1181050 |  | ECR-010 |
|  |  |  |  | ASM-200-P385 | A | Cable, 4x 22 AWG, Shielded | 1.0 | DIGI-KEY | 2404CSL005-ND | Alpha Wire: 2404C SL005 |  | ECR-007 |
|  |  |  |  | ASM-200-P453 | A | Connector, Phoenix Contact 1757035 | 1.0 | DIGI-KEY | 277-1013-ND | Phoenix Contact: 1757035 |  | ECR-010 |
|  |  |  |  | ASM-400-P067 | A | Heat shrink, 5mm | 2.0 | DIGI-KEY | V4-5.0-0-SP-SM-01-ND | TE Connectivity Raychem Cable Protection: V4-5.0-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-500-P378 | A | Label, Terminal Phoenix | 2.0 | DIGI-KEY | 277-2412-ND | Phoenix Contact: 33512.20903 |  | ECR-007 |
| ASM-200-S262 | A | Harness, PM Board Backup GND | 1.0 | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
|  |  |  |  | ASM-200-P449 | A | M4, 18-20AWG Ring Terminal | 2.0 | DIGI-KEY | 277-11146-ND | Phoenix Contact: 3240072 |  | ECR-007 |
| ASM-200-S269 | A | Harness, PM Board Main GND | 1.0 | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
|  |  |  |  | ASM-200-P449 | A | M4, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 277-11146-ND | Phoenix Contact: 3240072 |  | ECR-007 |
|  |  |  |  | ASM-200-P451 | A | M6, 18-20AWG Ring Terminal | 1.0 | DIGI-KEY | 298-11478-1-ND‎ | Panduit: PV18-14RB-3K |  | ECR-010 |
| ASM-200-S278 | A | Harness, Front GND Plate | 1.0 | ASM-200-P420 | A | Ground Wire 18AWG Green/Yellow | 1.0 | DIGI-KEY | ‎A2103E-100-ND‎ | Alpha Wire: 3075 GY005 |  | ECR-007 |
|  |  |  |  | ASM-200-P449 | A | M4, 18-20AWG Ring Terminal | 2.0 | DIGI-KEY | 277-11146-ND | Phoenix Contact: 3240072 |  | ECR-007 |
| ASM-300-S112 | A | Cassette Ethernet and USB Harness | 1.0 | ASM-300-P026 | A | RJ45 Male End with Cable Termination (Cassette) | 1.0 | DIGI-KEY | AE11049-ND | Assmann WSW Components:A-MCSP-80005 |  | ECR-011 |
|  |  |  |  | ASM-300-P028 | A | Micro USB Plug (Casette Main PCB) with Cable (cut from ASM-300-P086) | 1.0 | DIGI-KEY | 380-1430-ND | Stewart Connector: SC-2AMK001F |  | ECR-011 |
|  |  |  |  | ASM-400-P011 | A | Ultimate - front mount panel receptacle, Size 11 (12 conductors), IP68, Key 1 | 1.0 | Fischer | UR03W11 F012S BK1 E1NB | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P063 | A | Heat shrink, 4mm | 1.0 | DIGI-KEY | 484-X4-4.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-4.0-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P064 | A | Heat shrink, 6mm | 1.0 | DIGI-KEY | 484-X4-6.0-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-6.0-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P065 | A | Heat shrink, 13mm | 1.0 | DIGI-KEY | 484-X4-12.0-0-FSP-SM-50-ND | TE Connectivity Raychem Cable Protection: X4-12.0-0-FSP-SM |  | ECR-007 |
| ASM-300-S113 | A | LEMO Connectors Harness | 1.0 | ASM-200-P236 | A | Wire, 22 AWG, Green | 1.0 | DIGI-KEY | A2016G-100-ND | Alpha Wire 3051 GR005 |  | ECR-007 |
|  |  |  |  | ASM-200-P237 | A | Wire, 22 AWG, Red | 1.0 | DIGI-KEY | A2016R-100-ND | Alpha Wire 3051 RD005 |  | ECR-007 |
|  |  |  |  | ASM-200-P238 | A | Wire, 22 AWG, Black | 1.0 | DIGI-KEY | A2016B-100-ND | Alpha Wire 3051 BK005 |  | ECR-007 |
|  |  |  |  | ASM-200-P411 | A | Wire, 22 AWG, White | 1.0 | DIGI-KEY | A2016W-1000-ND | Alpha Wire 3051 WH005 |  | ECR-010 |
|  |  |  |  | ASM-300-P030 | A | LEMO 4 Pin Connector | 1.0 | Mouser | 736-FGG0B304CLAD52Z | LEMO: FGG.0B.304.CLAD52Z |  | ECR-007 |
|  |  |  |  | ASM-300-P031 | A | LEMO 2-pin Connector | 1.0 | Mouser | 736-FGG0B302CLAD52Z | LEMO: FGG.0B.302.CLAD52Z |  | ECR-007 |
|  |  |  |  | ASM-300-P036 | A | 14 pin connector | 1.0 | Samtec | S1SD-07-28-GF-14.00-L | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P012 | A | Ultimate - front mount panel receptacle, Size 11 (12 conductors), IP68, Key 2 | 1.0 | Fischer | UR03W11 F012S BK2 E1NB | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P055 | A | 1/4" 3M Thin Wall Grouping Heatshrink Black | 1.0 | DIGI-KEY | Q2F014B-100-ND | Alpha wire FIT-221-1/4TE RNF-100-1/4-0 |  | ECR-007 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P065 | A | Heat shrink, 13mm | 1.0 | DIGI-KEY | 484-X4-12.0-0-FSP-SM-50-ND | TE Connectivity Raychem Cable Protection: X4-12.0-0-FSP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P066 | A | Potting Compound, Locite D609 | 1.0 | Fischer Connectors | N/A | Loctite: D609 |  | ECR-007 |
| ASM-300-S116 | A | LED Long Harness | 2.0 | ASM-300-P023 | A | LONG RIBBON CABLE FOR TILE TO TILE PCBS | 1.0 | Cable Connections | N/A | 3M: 90211/26 |  | ECR-007 |
|  |  |  |  | ASM-300-P052 | A | LED Connector | 2.0 | DIGI-KEY | SAM10478-ND | Samtec: FFSD-13-01-N |  | ECR-007 |
| ASM-300-S126 | A | LED Short Harness, Straight | 1.0 | ASM-300-P024 | A | SHORT RIBBON CABLE FOR TILE TO CASSETTE PCB | 1.0 | Cable Connections | N/A | 3M: 90211/26 |  | ECR-007 |
|  |  |  |  | ASM-300-P052 | A | LED Connector | 2.0 | DIGI-KEY | SAM10478-ND | Samtec: FFSD-13-01-N |  | ECR-007 |
| ASM-300-P026 | A | RJ45 Male End with Cable Termination (Cassette) |  | ASM-300-P085 | A | Male-Male Ethernet Cable for P026 | 1.0 | DIGI-KEY | MP-6ARJ45SNNB-001-ND | Amphenol ICC (Commercial Products) MP-6ARJ45SNNB-001 |  | ECR-007 |
| ASM-300-P028 | A | Micro USB Plug (Casette Main PCB) with Cable (cut from ASM-300-P086) |  | ASM-300-P086 | A | Mini-USB to USB2 for P028 | 1.0 | DIGI-KEY | AE10418-ND | Assmann WSW Components: AK67421-0.5 |  | ECR-011 |
| ASM-400-S003 | A | CAMERA TRIGGER AND POWER CABLE | 1.0 | ASM-400-P010 | A | Combine Cable | 1.0 | Systems Wire and Cable | SYS190031 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P015 | A | Ultimate - cable mount short push-pull, Size 11 (12 conductors), IP68, Key 2 | 2.0 | Fischer | UP01L11 P002S BK2 Z1ZB | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P041 | A | ASM-400-P019 CUT TO LENGTH TO FIT 9 MM CABLE | 2.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P053 | A | PATIENT CABLE HEAT SHRINK COVER | 1.0 | DIGI-KEY | RPC5457-ND | Essentra Components: 495683 |  | ECR-007 |
| ASM-400-S010 | A | ETHERNET AND USB CABLE FROM CASSETTE TO POWER BOX | 1.0 | ASM-400-P010 | A | Combine Cable | 1.0 | Systems Wire and Cable | SYS190031 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P014 | A | Ultimate - cable mount short push-pull, Size 11 (12 conductors), IP68, Key 1 | 2.0 | Fischer | UP01L11 P002S BK1 Z1ZB | N/A |  | ECR-007 |
|  |  |  |  | ASM-400-P041 | A | ASM-400-P019 CUT TO LENGTH TO FIT 9 MM CABLE | 2.0 | Imager LLC / MedAI | N/A | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P062 | A | Heat shrink, 1.5mm | 1.0 | DIGI-KEY | 484-X4-1.5-0-SP-SM-1-ND | TE Connectivity Raychem Cable Protection: X4-1.5-0-SP-SM |  | ECR-007 |
|  |  |  |  | ASM-400-P053 | A | PATIENT CABLE HEAT SHRINK COVER | 1.0 | DIGI-KEY | RPC5457-ND | Essentra Components: 495683 |  | ECR-007 |
| ASM-400-S016 | A | Fischer Ultimate Connector Cover - Cassette | 1.0 | ASM-400-P045 | A | Fisher Ultimate Cover Shell Top - Cassette | 1.0 | Arbiser Machine | ASM-400-P045-MODIFY.1220'' REAM IN CUSTOMER PART | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P046 | A | Fisher Ultimate Cover Shell Bottom | 1.0 | Arbiser Machine | ASM-400-P046-MODIFY .1160'' REAM IN CUSTOMER PART | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P047 | A | Cover Latch | 1.0 | Protolabs | ASM-400-P047 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P048 | A | Latch Spring | 1.0 | Misumi | C211 | ACCURATE P/N: C-211 |  | ECR-007 |
|  |  |  |  | ASM-400-P049 | A | Spring Cover | 1.0 | Xometry | ASM-400-P049 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P050 | A | Plastic Screw | 1.0 | McMaster-Carr | 99397A438 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-400-P051 | A | Hinge Pin | 1.0 | McMaster-Carr | 93600A405 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-500-P053 | A | Cassette Connector Cover | 1.0 | NFI | N/A | N/A |  | ECR-008 |
| ASM-400-S017 | A | Fischer Ultimate Connector Cover - Control Unit | 1.0 | ASM-400-P047 | A | Cover Latch | 1.0 | Protolabs | ASM-400-P047 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P048 | A | Latch Spring | 1.0 | Misumi | C211 | ACCURATE P/N: C-211 |  | ECR-007 |
|  |  |  |  | ASM-400-P049 | A | Spring Cover | 1.0 | Xometry | ASM-400-P049 | N/A |  | ECR-012 |
|  |  |  |  | ASM-400-P050 | A | Plastic Screw | 1.0 | McMaster-Carr | 99397A438 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-400-P051 | A | Hinge Pin | 1.0 | McMaster-Carr | 93600A405 | Not available (contact McMaster) |  | ECR-007 |
|  |  |  |  | ASM-400-P052 | A | Fischer Ultimate Cover Shell Top - Control Unit | 1.0 | Xometry | ASM-400-P052 | N/A |  | ECR-012 |
|  |  |  |  | ASM-500-P054 | A | Control Unit Connector Cover | 1.0 | NFI | N/A | N/A |  | ECR-008 |
|  |  |  |  | ASM-400-P059 | A | Fischer Ultimate Cover Shell Bottom - Control Unit | 1.0 | Xometry | ASM-400-P059 | N/A |  | ECR-012 |

### Table 8
| Document: | BOM-101 - MX1 Portable X-ray System MAI, MX1 Software System |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Project Number: | P01 |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | DCO # | Approved By | Eff. Date | Description | Digital Key |
| A | Refer to ECR-587 |  |  | Initial Release | example.com/ |

### Table 9
| Author Name | Timestamp | Supplier Name | Component Name | Version String | Unique Identifier | Relationship | MedAI Component Hash | Component MedAI Part Number | Software Level of Support | End of Support Date |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | _discoveryapis_commons | 1.0.7 | pkg:pub/_discoveryapis_commons@1.0.7 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | _fe_analyzer_shared | 67.0.0 | pkg:pub/_fe_analyzer_shared@67.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | analyzer | 6.4.1 | pkg:pub/analyzer@6.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Debian Project | apt-utils | 2.0.10 | cpe:2.3:a:debian:advanced_package_tool:2.0.10:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | archive | 3.6.1 | pkg:pub/archive@3.6.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | args | 2.5.0 | pkg:pub/args@2.5.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | asn1lib | 1.5.3 | pkg:pub/asn1lib@1.5.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | async | 2.11.0 | pkg:pub/async@2.11.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | bison | 3.5.1 | cpe:2.3:a:gnu:bison:3.5.1:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | bloc | 8.1.4 | pkg:pub/bloc@8.1.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | bloc_test | 9.1.7 | pkg:pub/bloc_test@9.1.7 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | boolean_selector | 2.1.1 | pkg:pub/boolean_selector@2.1.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Boost | boost | 1.78.0 | cpe:2.3:a:boost:boost:1.78.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | build | 2.4.1 | pkg:pub/build@2.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | build_config | 1.1.1 | pkg:pub/build_config@1.1.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | build_daemon | 4.0.2 | pkg:pub/build_daemon@4.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | build_resolvers | 2.4.2 | pkg:pub/build_resolvers@2.4.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | build_runner | 2.4.11 | pkg:pub/build_runner@2.4.11 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | build_runner_core | 7.3.1 | pkg:pub/build_runner_core@7.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | built_collection | 5.1.1 | pkg:pub/built_collection@5.1.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | built_value | 8.9.2 | pkg:pub/built_value@8.9.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | camera-manager-lib | 4.0.1 | SPDXRef-camera-manager-lib | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10072 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | NOASSERTION | capture-presenter | 4.0.1 | SPDXRef-gnrtd0 | included in MedAI MX1 Software System | 85c782a503228adae0cc0c255eed3475593e91ba | S10029 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | carousel_slider | 5.0.0 | pkg:pub/carousel_slider@5.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | cassette-display-driver | 4.0.1 | SPDXRef-cassette-display-driver | included in MedAI MX1 Software System | 2eed0d784c32950667825eceb7188c2028b5be85 | S10032 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: QOS.ch | ch.qos.logback:logback-classic | 1.5.3 | pkg:maven/ch.qos.logback/logback-classic@1.5.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: QOS.ch | ch.qos.logback:logback-core | 1.5.3 | pkg:maven/ch.qos.logback/logback-core@1.5.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | characters | 1.3.0 | pkg:pub/characters@1.3.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | charcode | 1.3.1 | pkg:pub/charcode@1.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | checked_yaml | 2.0.3 | pkg:pub/checked_yaml@2.0.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | cli_util | 0.4.1 | pkg:pub/cli_util@0.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | clock | 1.1.1 | pkg:pub/clock@1.1.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Kitware | cmake | 3.28.4 | cpe:2.3:a:kitware:cmake:3.28.4:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | code_builder | 4.10.0 | pkg:pub/code_builder@4.10.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | collection | 1.18.0 | pkg:pub/collection@1.18.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: adobe | com.adobe.xmp:xmpcore | 6.1.11 | pkg:maven/com.adobe.xmp/xmpcore@6.1.11?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Drew Noakes | com.drewnoakes:metadata-extractor | 2.18.0 | pkg:maven/com.drewnoakes/metadata-extractor@2.18.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: fasterxml.com | com.fasterxml:classmate | 1.5.1 | pkg:maven/com.fasterxml/classmate@1.5.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: FasterXML | com.fasterxml.jackson.core:jackson-annotations | 2.17.2 | pkg:maven/com.fasterxml.jackson.core/jackson-annotations@2.17.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: FasterXML | com.fasterxml.jackson.core:jackson-core | 2.17.2 | pkg:maven/com.fasterxml.jackson.core/jackson-core@2.17.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Ben Manes (ben.manes@gmail.com) | com.github.ben-manes.caffeine:caffeine | 3.1.8 | pkg:maven/com.github.ben-manes.caffeine/caffeine@3.1.8?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Fabio Lima | com.github.f4b6a3:uuid-creator | 5.2.0 | pkg:maven/com.github.f4b6a3/uuid-creator@5.2.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: jai-imageio GitHub group | com.github.jai-imageio:jai-imageio-core | 1.4.0 | pkg:maven/com.github.jai-imageio/jai-imageio-core@1.4.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: jai-imageio GitHub group | com.github.jai-imageio:jai-imageio-jpeg2000 | 1.4.0 | pkg:maven/com.github.jai-imageio/jai-imageio-jpeg2000@1.4.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: com.github.waffle | com.github.waffle:waffle-jna | 3.3.0 | pkg:maven/com.github.waffle/waffle-jna@3.3.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NOASSERTION | com.google.code.findbugs:jsr305 | 3.0.2 | pkg:maven/com.google.code.findbugs/jsr305@3.0.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Google LLC | com.google.errorprone:error_prone_annotations | 2.26.1 | pkg:maven/com.google.errorprone/error_prone_annotations@2.26.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Google | com.google.guava:failureaccess | 1.0.2 | pkg:maven/com.google.guava/failureaccess@1.0.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Google | com.google.guava:guava | 33.2.0-jre | pkg:maven/com.google.guava/guava@33.2.0-jre?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Google | com.google.guava:listenablefuture | 9999.0-empty-to-avoid-conflict-with-guava | pkg:maven/com.google.guava/listenablefuture@9999.0-empty-to-avoid-conflict-with-guava?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Connect2id Ltd. | com.nimbusds:nimbus-jose-jwt | 9.39.3 | pkg:maven/com.nimbusds/nimbus-jose-jwt@9.39.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Scott Conway (sconway@users.sourceforge.net) | com.opencsv:opencsv | 5.9 | pkg:maven/com.opencsv/opencsv@5.9?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | com.sun.istack:istack-commons-runtime | 4.1.1 | pkg:maven/com.sun.istack/istack-commons-runtime@4.1.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.common:common-image | 3.9.3 | pkg:maven/com.twelvemonkeys.common/common-image@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.common:common-io | 3.9.3 | pkg:maven/com.twelvemonkeys.common/common-io@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.common:common-lang | 3.9.3 | pkg:maven/com.twelvemonkeys.common/common-lang@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.imageio:imageio-core | 3.9.3 | pkg:maven/com.twelvemonkeys.imageio/imageio-core@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.imageio:imageio-jpeg | 3.9.3 | pkg:maven/com.twelvemonkeys.imageio/imageio-jpeg@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.imageio:imageio-metadata | 3.9.3 | pkg:maven/com.twelvemonkeys.imageio/imageio-metadata@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Twelvemonkeys | com.twelvemonkeys.servlet:servlet | 3.9.3 | pkg:maven/com.twelvemonkeys.servlet/servlet@3.9.3?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Zaxxer.com | com.zaxxer:HikariCP | 5.1.0 | pkg:maven/com.zaxxer/HikariCP@5.1.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Apache Software Foundation | commons-cli:commons-cli | 1.4 | pkg:maven/commons-cli/commons-cli@1.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Apache Software Foundation | commons-io:commons-io | 2.16.1 | pkg:maven/commons-io/commons-io@2.16.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | config-system-lib | 4.0.1 | SPDXRef-config-system-lib | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10073 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | config-updater | 4.0.1 | SPDXRef-config-updater | included in MedAI MX1 Software System | 2a189ac9a779b549028a32c2d4243fc2b5689660 | S10074 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | connectivity-controller | 4.0.1 | SPDXRef-connectivity-controller | included in MedAI MX1 Software System | 2eed0d784c32950667825eceb7188c2028b5be85 | S10049 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | convert | 3.1.1 | pkg:pub/convert@3.1.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | copy_with_extension | 5.0.4 | pkg:pub/copy_with_extension@5.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | copy_with_extension_gen | 5.0.4 | pkg:pub/copy_with_extension_gen@5.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | coverage | 1.9.0 | pkg:pub/coverage@1.9.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | crypto | 3.0.5 | pkg:pub/crypto@3.0.5 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | csslib | 1.0.0 | pkg:pub/csslib@1.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | cuda | 11.4 | cpe:2.3:a:nvidia:cuda_toolkit:11.4:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 or later | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | cupertino_icons | 1.0.8 | pkg:pub/cupertino_icons@1.0.8 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Haxx | curl | 7.68.0 | cpe:2.3:a:haxx:curl:7.68.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | dart_style | 2.3.6 | pkg:pub/dart_style@2.3.6 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | dbus | 0.7.10 | pkg:pub/dbus@0.7.10 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | device_info_plus | 10.1.2 | pkg:pub/device_info_plus@10.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | device_info_plus_platform_interface | 7.0.1 | pkg:pub/device_info_plus_platform_interface@7.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | diff_match_patch | 0.4.1 | pkg:pub/diff_match_patch@0.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Simon Kelley | dnsmasq | 2.90 | cpe:2.3:a:thekelleys:dnsmasq:2.90:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Tuxfamily | eigen3 | 3.4.0 | cpe:2.3:a:tux_family:eigen:3.4.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | emitter-frontend | 4.0.1 | SPDXRef-emitter-frontend | included in MedAI MX1 Software System | 4e7a988f07fb8d42348908d83b75c1e99abf8b90 | S10024 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | encrypt | 5.0.3 | pkg:pub/encrypt@5.0.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | equatable | 2.0.5 | pkg:pub/equatable@2.0.5 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | equations | 5.0.2 | pkg:pub/equations@5.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | fake_async | 1.3.1 | pkg:pub/fake_async@1.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | ffi | 2.1.3 | pkg:pub/ffi@2.1.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | file | 7.0.0 | pkg:pub/file@7.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | fixnum | 1.1.0 | pkg:pub/fixnum@1.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Google | flatbuffers | 23.5.9 | cpe:2.3:a:google:flatbuffers:23.5.9:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Will Estes | flex | 2.6.4 | cpe:2.3:a:will_estes:flex:2.6.4:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter | 0.0.0 | pkg:pub/flutter@0.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_bloc | 8.1.6 | pkg:pub/flutter_bloc@8.1.6 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_cache_manager | 3.4.1 | pkg:pub/flutter_cache_manager@3.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_driver | 0.0.0 | pkg:pub/flutter_driver@0.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_launcher_icons | 0.13.1 | pkg:pub/flutter_launcher_icons@0.13.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_lints | 3.0.2 | pkg:pub/flutter_lints@3.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_secure_storage | 9.2.2 | pkg:pub/flutter_secure_storage@9.2.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_secure_storage_linux | 1.2.1 | pkg:pub/flutter_secure_storage_linux@1.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_secure_storage_macos | 3.1.2 | pkg:pub/flutter_secure_storage_macos@3.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_secure_storage_platform_interface | 1.1.2 | pkg:pub/flutter_secure_storage_platform_interface@1.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_secure_storage_web | 1.2.1 | pkg:pub/flutter_secure_storage_web@1.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_secure_storage_windows | 3.1.2 | pkg:pub/flutter_secure_storage_windows@3.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_svg | 2.0.10+1 | pkg:pub/flutter_svg@2.0.10 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_test | 0.0.0 | pkg:pub/flutter_test@0.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | flutter_web_plugins | 0.0.0 | pkg:pub/flutter_web_plugins@0.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Victor Zverovich | fmt | 9.1.1 | cpe:2.3:a:fmt:fmt:9.1.1:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | fraction | 5.0.3 | pkg:pub/fraction@5.0.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Framos | framos | 2.2.0.0 | SPDXRef-framos | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: John F. Fay | freeglut | 2.8.1 | SPDXRef-freeglut | included in MedAI MX1 Software System | N/A | N/A | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: John F. Fay | freeglut3 | 2.8.1 | SPDXRef-freeglut3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: John F. Fay | freeglut3-dev | 2.8.1 | SPDXRef-freeglut3-dev | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | frontend_server_client | 4.0.0 | pkg:pub/frontend_server_client@4.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | fuchsia_remote_debug_protocol | 0.0.0 | pkg:pub/fuchsia_remote_debug_protocol@0.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | g++-11 | 11.4.0 | cpe:2.3:a:gnu:g\+\+:11.4.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | g++-13 | 13.1.0 | cpe:2.3:a:gnu:g\+\+:13.1.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | gcc-11 | 11.4.0 | cpe:2.3:a:gnu:gcc:11.4.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | gcc-13 | 13.1.0 | cpe:2.3:a:gnu:gcc:13.1.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: git-scm | git | 2.46.1 | cpe:2.3:a:git-scm:git:2.46.1:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: GNOME | glib | 1.2.01.4.1 | cpe:2.3:a:gnome:glib:1.4.1:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | glob | 2.1.2 | pkg:pub/glob@2.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Kitware | GNU | 11.4.0 | NOASSERTION | included in MedAI MX1 Software System | N/A | N/A | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | go_router | 13.2.5 | pkg:pub/go_router@13.2.5 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | google_fonts | 6.2.1 | pkg:pub/google_fonts@6.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | google_identity_services_web | 0.3.1+4 | pkg:pub/google_identity_services_web@0.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | googleapis | 13.2.0 | pkg:pub/googleapis@13.2.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | googleapis_auth | 1.6.0 | pkg:pub/googleapis_auth@1.6.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Bartosz Golaszewski | gpiod | 1.4.1 | SPDXRef-gpiod | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Oracle | graalvm | 22.2.0 | cpe:2.3:a:oracle:graalvm:22.2.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | graphs | 2.3.2 | pkg:pub/graphs@2.3.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | grub2-common | 2.04 | cpe:2.3:a:gnu:grub2:2.04:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: GNOME | gtk | 3.24.20 | cpe:2.3:a:gnome:gtk:3.24.20:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | GNOME support ends on release of gtk5 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Jesse Kornblum | hashdeep | 4.4 | SPDXRef-hashdeep | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Jouni Malinen | hostapd | 2.9 | cpe:2.3:a:w1.fi:hostapd:2.9:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | html | 0.15.4 | pkg:pub/html@0.15.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | http | 1.2.2 | pkg:pub/http@1.2.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | http_multi_server | 3.2.1 | pkg:pub/http_multi_server@3.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | http_parser | 4.0.2 | pkg:pub/http_parser@4.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Yuji Hirose | httplib | 0.10.8 | cpe:2.3:a:cpp-httplib_project:cpp-httplib:0.10.8:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | image | 4.2.0 | pkg:pub/image@4.2.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | image-processing-lib | 4.0.1 | SPDXRef-cuda-image-processing | included in MedAI MX1 Software System | 2eed0d784c32950667825eceb7188c2028b5be85 | S10076 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | image-reaper | 4.0.1 | SPDXRef-image-reaper | included in MedAI MX1 Software System | 2eed0d784c32950667825eceb7188c2028b5be85 | S10033 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | imu-driver-lib | 4.0.1 | SPDXRef-imu-driver-lib | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10089 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | integration_test | 0.0.0 | pkg:pub/integration_test@0.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | intl | 0.19.0 | pkg:pub/intl@0.19.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | io | 1.0.4 | pkg:pub/io@1.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-aop | 4.5.4 | pkg:maven/io.micronaut/micronaut-aop@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-buffer-netty | 4.5.4 | pkg:maven/io.micronaut/micronaut-buffer-netty@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-context | 4.5.4 | pkg:maven/io.micronaut/micronaut-context@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-context-propagation | 4.5.4 | pkg:maven/io.micronaut/micronaut-context-propagation@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-core | 4.5.4 | pkg:maven/io.micronaut/micronaut-core@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-core-reactive | 4.5.4 | pkg:maven/io.micronaut/micronaut-core-reactive@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-discovery-core | 4.5.4 | pkg:maven/io.micronaut/micronaut-discovery-core@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-http | 4.5.4 | pkg:maven/io.micronaut/micronaut-http@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-http-client | 4.5.4 | pkg:maven/io.micronaut/micronaut-http-client@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-http-client-core | 4.5.4 | pkg:maven/io.micronaut/micronaut-http-client-core@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-http-netty | 4.5.4 | pkg:maven/io.micronaut/micronaut-http-netty@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-http-server | 4.5.4 | pkg:maven/io.micronaut/micronaut-http-server@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-http-server-netty | 4.5.4 | pkg:maven/io.micronaut/micronaut-http-server-netty@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-inject | 4.5.4 | pkg:maven/io.micronaut/micronaut-inject@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-jackson-core | 4.5.4 | pkg:maven/io.micronaut/micronaut-jackson-core@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-json-core | 4.5.4 | pkg:maven/io.micronaut/micronaut-json-core@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-management | 4.5.4 | pkg:maven/io.micronaut/micronaut-management@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-retry | 4.5.4 | pkg:maven/io.micronaut/micronaut-retry@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-router | 4.5.4 | pkg:maven/io.micronaut/micronaut-router@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-runtime | 4.5.4 | pkg:maven/io.micronaut/micronaut-runtime@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut:micronaut-websocket | 4.5.4 | pkg:maven/io.micronaut/micronaut-websocket@4.5.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.beanvalidation:micronaut-hibernate-validator | 4.4.0 | pkg:maven/io.micronaut.beanvalidation/micronaut-hibernate-validator@4.4.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-connection | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-connection@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-connection-hibernate | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-connection-hibernate@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-connection-jdbc | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-connection-jdbc@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-hibernate-jpa | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-hibernate-jpa@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-jpa | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-jpa@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-model | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-model@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-runtime | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-runtime@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-tx | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-tx@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-tx-hibernate | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-tx-hibernate@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.data:micronaut-data-tx-jdbc | 4.8.4 | pkg:maven/io.micronaut.data/micronaut-data-tx-jdbc@4.8.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Ivan Lopez | io.micronaut.liquibase:micronaut-liquibase | 6.4.0 | pkg:maven/io.micronaut.liquibase/micronaut-liquibase@6.4.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.reactor:micronaut-reactor | 3.4.1 | pkg:maven/io.micronaut.reactor/micronaut-reactor@3.4.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.reactor:micronaut-reactor-http-client | 3.4.1 | pkg:maven/io.micronaut.reactor/micronaut-reactor-http-client@3.4.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: James Kleeh | io.micronaut.security:micronaut-security | 4.9.1 | pkg:maven/io.micronaut.security/micronaut-security@4.9.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: James Kleeh | io.micronaut.security:micronaut-security-annotations | 4.9.1 | pkg:maven/io.micronaut.security/micronaut-security-annotations@4.9.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: James Kleeh | io.micronaut.security:micronaut-security-jwt | 4.9.1 | pkg:maven/io.micronaut.security/micronaut-security-jwt@4.9.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.serde:micronaut-serde-api | 2.10.2 | pkg:maven/io.micronaut.serde/micronaut-serde-api@2.10.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | Micronaut 2.0 has reached its end-of-life | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.serde:micronaut-serde-jackson | 2.10.2 | pkg:maven/io.micronaut.serde/micronaut-serde-jackson@2.10.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | Micronaut 2.0 has reached its end-of-life | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.serde:micronaut-serde-support | 2.10.2 | pkg:maven/io.micronaut.serde/micronaut-serde-support@2.10.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | Micronaut 2.0 has reached its end-of-life | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.sql:micronaut-hibernate-jpa | 5.7.0 | pkg:maven/io.micronaut.sql/micronaut-hibernate-jpa@5.7.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.sql:micronaut-jdbc | 5.7.0 | pkg:maven/io.micronaut.sql/micronaut-jdbc@5.7.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.sql:micronaut-jdbc-hikari | 5.7.0 | pkg:maven/io.micronaut.sql/micronaut-jdbc-hikari@5.7.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Graeme Rocher | io.micronaut.validation:micronaut-validation | 4.6.1 | pkg:maven/io.micronaut.validation/micronaut-validation@4.6.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-buffer | 4.1.111.Final | pkg:maven/io.netty/netty-buffer@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-codec | 4.1.111.Final | pkg:maven/io.netty/netty-codec@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-codec-http | 4.1.111.Final | pkg:maven/io.netty/netty-codec-http@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-codec-http2 | 4.1.111.Final | pkg:maven/io.netty/netty-codec-http2@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-codec-socks | 4.1.111.Final | pkg:maven/io.netty/netty-codec-socks@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-common | 4.1.111.Final | pkg:maven/io.netty/netty-common@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-handler | 4.1.111.Final | pkg:maven/io.netty/netty-handler@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-handler-proxy | 4.1.111.Final | pkg:maven/io.netty/netty-handler-proxy@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-resolver | 4.1.111.Final | pkg:maven/io.netty/netty-resolver@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-transport | 4.1.111.Final | pkg:maven/io.netty/netty-transport@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Netty Project | io.netty:netty-transport-native-unix-common | 4.1.111.Final | pkg:maven/io.netty/netty-transport-native-unix-common@4.1.111.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: reactor | io.projectreactor:reactor-core | 3.5.03.6.8 | pkg:maven/io.projectreactor/reactor-core@3.6.8?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | Reactor-core 3.6.x will reach end-of-life on August 31, 2025 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Red Hat | io.smallrye:jandex | 3.1.2 | pkg:maven/io.smallrye/jandex@3.1.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Francesco Tumanischvili (frantuma@yahoo.com) | io.swagger.core.v3:swagger-annotations | 2.2.82.2.22 | pkg:maven/io.swagger.core.v3/swagger-annotations@2.2.22?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | ipc-comm-lib | 4.0.1 | SPDXRef-ipc-comm-lib | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10079 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | isolate_pool_2 | 1.0.7 | pkg:pub/isolate_pool_2@1.0.7 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.activation:jakarta.activation-api | 2.1.1 | pkg:maven/jakarta.activation/jakarta.activation-api@2.1.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.annotation:jakarta.annotation-api | 2.1.1 | pkg:maven/jakarta.annotation/jakarta.annotation-api@2.1.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.el:jakarta.el-api | 4.0.0 | pkg:maven/jakarta.el/jakarta.el-api@4.0.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.inject:jakarta.inject-api | 2.0.1 | pkg:maven/jakarta.inject/jakarta.inject-api@2.0.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.persistence:jakarta.persistence-api | 2.2.33.1.0 | pkg:maven/jakarta.persistence/jakarta.persistence-api@3.1.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: EE4J Community | jakarta.transaction:jakarta.transaction-api | 1.3.32.0.1 | pkg:maven/jakarta.transaction/jakarta.transaction-api@2.0.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.validation:jakarta.validation-api | 2.0.23.1.0 | pkg:maven/jakarta.validation/jakarta.validation-api@3.1.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | jakarta.xml.bind:jakarta.xml.bind-api | 4.0.0 | pkg:maven/jakarta.xml.bind/jakarta.xml.bind-api@4.0.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Oracle Corporation | javax.xml.bind:jaxb-api | 2.3.1 | pkg:maven/javax.xml.bind/jaxb-api@2.3.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | jetson-cpa | 4.0.1 | SPDXRef-cpa-lib | included in MedAI MX1 Software System | 66b4daeeb71f816dcd9fdd88b0abc08c88bc0003 | S10075 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person:  James Saryerwinnie | jp | 0.1.3 | cpe:2.3:a:jmespath_project:jmespath:.0.1.3:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | js | 0.6.7 | pkg:pub/js@0.6.7 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | json_annotation | 4.9.0 | pkg:pub/json_annotation@4.9.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | json_serializable | 6.8.0 | pkg:pub/json_serializable@6.8.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | leak_tracker | 10.0.4 | pkg:pub/leak_tracker@10.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | leak_tracker_flutter_testing | 3.0.3 | pkg:pub/leak_tracker_flutter_testing@3.0.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | leak_tracker_testing | 3.0.1 | pkg:pub/leak_tracker_testing@3.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Bartosz Golaszewski | libgpiod | 1.4.1 | SPDXRef-libgpiod | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: GNOME | libgtkglext1 | 1.2.0 | SPDXRef-libgtkglext1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: GNOME | libgtkglext1-dev | 1.2.0 | SPDXRef-libgtkglext1-dev | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | libi2c | 4.1 | SPDXRef-libi2c | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Unicode Consortium | libicu | 60.2 | cpe:2.3:a:icu-project:international_components_for_unicode:60.2:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Independent JPEG Group | libjpeg | 8c | cpe:2.3:a:jpeg:libjpeg:8c:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Independent JPEG Group | libjpeg-dev | 8c | cpe:2.3:a:jpeg:libjpeg:8c:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: GNOME | libnm | 1.22.10 | cpe:2.3:a:gnome:networkmanager:1.22.10:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Florian octo Forster | liboping | 1.11.10.0 | cpe:2.3:a:noping:liboping:1.10.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: systemd project | libsystemd-dev | 245.4 | cpe:2.3:a:systemd_project:systemd:245.4:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | lints | 3.0.0 | pkg:pub/lints@3.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | locate | 4.7.0 | cpe:2.3:a:gnu:findutils:4.7.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | logger | 2.4.0 | pkg:pub/logger@2.4.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | logging | 1.2.0 | pkg:pub/logging@1.2.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Erik Troan | logrotate | 3.14.0 | cpe:2.3:a:logrotate_project:logrotate:3.14.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MariaDB Foundation | mariadb-server | 11.5.2 | cpe:2.3:a:mariadb:mariadb:11.5.2:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | MariaDB support ends May 29th, 2029 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | mask_text_input_formatter | 2.9.0 | pkg:pub/mask_text_input_formatter@2.9.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | matcher | 0.12.16+1 | pkg:pub/matcher@0.12.16 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | material_color_utilities | 0.8.0 | pkg:pub/material_color_utilities@0.8.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | mx1-camera-self-test | 4.0.1 | SPDXRef-camera-test-util | included in MedAI MX1 Software System | b02775bbde396071a64b66b27ccc5836b1f2c008 | S10057 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | mx1-firmware-tool | 4.0.1 | SPDXRef-firmware-fairy | included in MedAI MX1 Software System | 2a189ac9a779b549028a32c2d4243fc2b5689660 | S10077 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Northern Tech | mender | 3.5.2 | cpe:2.3:a:northern.tech:mender:3.5.2:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | meta | 1.12.0 | pkg:pub/meta@1.12.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | mime | 1.0.5 | pkg:pub/mime@1.0.5 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | mockito | 5.4.4 | pkg:pub/mockito@5.4.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | mocktail | 1.0.4 | pkg:pub/mocktail@1.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: mpv | mpv | 0.32.0 | cpe:2.3:a:mpv:mpv:0.32.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | Mercu0909X Firmware | 3.1.0 | NOASSERTION |  | 6f5a4564e0fb77b1047bce6946f4cabfbd3a4e89 | S10051 | None | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The GNU Project | nano | 4.8 | cpe:2.3:a:gnu:nano:4.8:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | nested | 1.0.0 | pkg:pub/nested@1.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Rafael Winterhalter (rafael.wth@gmail.com) | net.bytebuddy:byte-buddy | 1.14.17 | pkg:maven/net.bytebuddy/byte-buddy@1.14.17?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Timothy Wall | net.java.dev.jna:jna | 5.14.0 | pkg:maven/net.java.dev.jna/jna@5.14.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Timothy Wall | net.java.dev.jna:jna-platform | 5.13.0 | pkg:maven/net.java.dev.jna/jna-platform@5.13.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | node_preamble | 2.0.2 | pkg:pub/node_preamble@2.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | nvcc | 11.4.315 | cpe:2.3:a:nvidia:cuda_toolkit:11.4.315:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 or later | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | nvidia-l4t-3d-core | 35.3.1 | cpe:2.3:o:nvidia:linux_for_tegra:35.3.1:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 or later | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | nvidia-l4t-pva | 35.3.1 | SPDXRef-nvidia-l4t-pva | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 or later | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | nvidia-vision-programming-interface | 2.2.7 | SPDXRef-nvidia-vision-programming-interface | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 or later | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | nvidia-vpi | 5.1.1 | SPDXRef-nvidia-vpi-dev | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NVIDIA | nvidia-vpi-dev | 5.1.1 | SPDXRef-nvidia-vpi-dev | included in MedAI MX1 Software System | N/A | N/A | Q4 2027 | Actively maintained |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | octo_image | 2.1.0 | pkg:pub/octo_image@2.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: OpenCV | OpenCV | 4.5.2 | cpe:2.3:a:opencv:opencv:4.5.2:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: OpenSSL Project | openssl | 1.1.1f | cpe:2.3:a:openssl:openssl:1.1.1f:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: NOASSERTIONOrganization: ANTLR | org.antlr:antlr4-runtime | 4.13.0 | pkg:maven/org.antlr/antlr4-runtime@4.13.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Apache Software Foundation | org.apache.commons:commons-collections4 | 4.4 | pkg:maven/org.apache.commons/commons-collections4@4.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Apache Software Foundation | org.apache.commons:commons-lang3 | 3.14.0 | pkg:maven/org.apache.commons/commons-lang3@3.14.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: The Apache Software Foundation | org.apache.commons:commons-text | 1.12.0 | pkg:maven/org.apache.commons/commons-text@1.12.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: The Legion of the Bouncy Castle Inc. (feedback-crypto@bouncycastle.org) | org.bouncycastle:bcprov-jdk15on | 1.70 | pkg:maven/org.bouncycastle/bcprov-jdk15on@1.70?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: University of Washington | org.checkerframework:checker-qual | 3.42.0 | pkg:maven/org.checkerframework/checker-qual@3.42.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: dcm4che.org | org.dcm4che:dcm4che-core | 5.30.0 | pkg:maven/org.dcm4che/dcm4che-core@5.30.0?repository_url=example.com/ | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: dcm4che.org | org.dcm4che:dcm4che-dict | 5.30.0 | pkg:maven/org.dcm4che/dcm4che-dict@5.30.0?repository_url=example.com/ | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: dcm4che.org | org.dcm4che:dcm4che-image | 5.30.0 | pkg:maven/org.dcm4che/dcm4che-image@5.30.0?repository_url=example.com/ | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: dcm4che.org | org.dcm4che:dcm4che-imageio | 5.30.0 | pkg:maven/org.dcm4che/dcm4che-imageio@5.30.0?repository_url=example.com/ | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: dcm4che.org | org.dcm4che:dcm4che-net | 5.30.0 | pkg:maven/org.dcm4che/dcm4che-net@5.30.0?repository_url=example.com/ | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: dcm4che.org | org.dcm4che.tool:dcm4che-tool-common | 5.30.0 | pkg:maven/org.dcm4che.tool/dcm4che-tool-common@5.30.0?repository_url=example.com/ | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | org.eclipse.angus:angus-activation | 2.0.0 | pkg:maven/org.eclipse.angus/angus-activation@2.0.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | org.glassfish:jakarta.el | 4.0.2 | pkg:maven/org.glassfish/jakarta.el@4.0.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | org.glassfish.jaxb:jaxb-core | 4.0.2 | pkg:maven/org.glassfish.jaxb/jaxb-core@4.0.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | org.glassfish.jaxb:jaxb-runtime | 4.0.2 | pkg:maven/org.glassfish.jaxb/jaxb-runtime@4.0.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Eclipse Foundation | org.glassfish.jaxb:txw2 | 4.0.2 | pkg:maven/org.glassfish.jaxb/txw2@4.0.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Hibernate.org | org.hibernate.common:hibernate-commons-annotations | 6.0.6.Final | pkg:maven/org.hibernate.common/hibernate-commons-annotations@6.0.6.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | Hibernate ORM 6.0 series has reached its end-of-life | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Hibernate.org | org.hibernate.orm:hibernate-core | 6.5.2.Final | pkg:maven/org.hibernate.orm/hibernate-core@6.5.2.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | Hibernate ORM 6.5 series has reached its end-of-life | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Emmanuel Bernard (emmanuel@hibernate.org) | org.hibernate.validator:hibernate-validator | 8.0.1.Final | pkg:maven/org.hibernate.validator/hibernate-validator@8.0.1.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: JBoss by Red Hat | org.jboss.logging:jboss-logging | 3.5.0.Final | pkg:maven/org.jboss.logging/jboss-logging@3.5.0.Final?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Nathan Voxland (nathan.voxland@liquibase.org) | org.liquibase:liquibase-core | 4.28.0 | pkg:maven/org.liquibase/liquibase-core@4.28.0?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: mariadb.com | org.mariadb.jdbc:mariadb-java-client | 3.4.1 | pkg:maven/org.mariadb.jdbc/mariadb-java-client@3.4.1?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Reactive Streams SIG | org.reactivestreams:reactive-streams | 1.0.4 | pkg:maven/org.reactivestreams/reactive-streams@1.0.4?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: QOS.ch | org.slf4j:jcl-over-slf4j | 2.0.13 | pkg:maven/org.slf4j/jcl-over-slf4j@2.0.13?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: QOS.ch | org.slf4j:slf4j-api | 2.0.13 | pkg:maven/org.slf4j/slf4j-api@2.0.13?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Andrey Somov (public.somov@gmail.com) | org.yaml:snakeyaml | 2.2 | pkg:maven/org.yaml/snakeyaml@2.2?repository_url=plugins.gradle.org%2Fm2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-cassette-firmware | 4.0.1 | SPDXRef-medai-cassette-firmware | included in MedAI MX1 Software System | 3bfa2fce0e97580c0c4440a9921d478fa199f83d | S10005 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-cassette-orchestrator | 4.0.1 | SPDXRef-cassette-orchestrator | included in MedAI MX1 Software System | 2eed0d784c32950667825eceb7188c2028b5be85 | S10027 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-collimator-firmware | 4.0.1 | SPDXRef-medai-collimator-firmware | included in MedAI MX1 Software System | 3bfa2fce0e97580c0c4440a9921d478fa199f83d | S10004 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-emitter-firmware | 4.0.1 | SPDXRef-medai-emitter-firmware | included in MedAI MX1 Software System | 3bfa2fce0e97580c0c4440a9921d478fa199f83d | S10002 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-emitter-orchestrator | 4.0.1 | SPDXRef-emitter-orchestrator | included in MedAI MX1 Software System | b02775bbde396071a64b66b27ccc5836b1f2c008 | S10022 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-footpedal-firmware | 4.0.1 | SPDXRef-medai-footpedal-firmware | included in MedAI MX1 Software System | 3bfa2fce0e97580c0c4440a9921d478fa199f83d | S10006 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-idle-manager | 4.0.1 | SPDXRef-medai-idle-manager | included in MedAI MX1 Software System | b02775bbde396071a64b66b27ccc5836b1f2c008 | S10025 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-image-lib | 4.0.1 | SPDXRef-image-lib | included in MedAI MX1 Software System | bf42c4b9486e3dd7e7449d37c2f3dc12544d91a0 | S10078 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-inter-machine-proxy | 4.0.1 | SPDXRef-inter-machine-proxy | included in MedAI MX1 Software System | 2a189ac9a779b549028a32c2d4243fc2b5689660 | S10026 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-iray-signaler | 4.0.1 | SPDXRef-iray-signaler | included in MedAI MX1 Software System | 2eed0d784c32950667825eceb7188c2028b5be85 | S10028 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-math | 4.0.1 | SPDXRef-medai-math | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10080 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-mx1-cassette-software | 4.0.1 | SPDXRef-medai-mx1-cassette-software | included in MedAI MX1 Software System | N/A | SS-10036 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-mx1-emitter-software | 4.0.1 | SPDXRef-medai-mx1-emitter-software | included in MedAI MX1 Software System | N/A | SS-10037 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-mx1-software-system | 4.0.1 | SPDXRef-medai-mx1-software-system | included in MedAI MX1 Software System | N/A | N/A | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-monoblock-firmware | 4.0.1 | SPDXRef-medai-monoblock-firmware | included in MedAI MX1 Software System | 3bfa2fce0e97580c0c4440a9921d478fa199f83d | S10003 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-packet-lib | 4.0.1 | SPDXRef-medai-packet-lib | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10081 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-pal | 4.0.1 | SPDXRef-pal-lib | included in MedAI MX1 Software System | fc05a73e1b344c1705d14aa52973c63366e66d9e | S10084 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-sig-def | 4.0.1 | SPDXRef-medai-sig-def | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10082 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-system-updater | 4.0.1 | SPDXRef-medai-system-updater | included in MedAI MX1 Software System | eeea781f8bf8c5c03025cff63ee9aa4dcd91a4a7 | S10092 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-utils | 4.0.1 | SPDXRef-medai-utils | included in MedAI MX1 Software System | bf42c4b9486e3dd7e7449d37c2f3dc12544d91a0 | S10083 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | medai-wifi-stability | 4.0.1 | SPDXRef-medai-wifi-stability | included in MedAI MX1 Software System | b02775bbde396071a64b66b27ccc5836b1f2c008 | S10008 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | MX1 Cassette Main - ISOLATED PORT.pjt | 3.1.0 | NOASSERTION | included in MedAI MX1 Software System | 51aa7f620f73e72c25e380f65d801bd1db1e86fc | S10048 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | MX1 Cassette Main - NON-ISOLATED PORT.pjt | 3.1.0 | NOASSERTION | included in MedAI MX1 Software System | 51aa7f620f73e72c25e380f65d801bd1db1e86fc | S10047 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | MedAI Device App (ODA) - Android, .apk | 4.0.1 | NOASSERTION | included in MedAI MX1 Software System | 85c782a503228adae0cc0c255eed3475593e91ba | S10008 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | package_config | 2.1.0 | pkg:pub/package_config@2.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | package_info_plus | 7.0.0 | pkg:pub/package_info_plus@7.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | package_info_plus_platform_interface | 3.0.1 | pkg:pub/package_info_plus_platform_interface@3.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path | 1.9.0 | pkg:pub/path@1.9.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_parsing | 1.0.1 | pkg:pub/path_parsing@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_provider | 2.1.4 | pkg:pub/path_provider@2.1.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_provider_android | 2.2.10 | pkg:pub/path_provider_android@2.2.10 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_provider_foundation | 2.4.0 | pkg:pub/path_provider_foundation@2.4.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_provider_linux | 2.2.1 | pkg:pub/path_provider_linux@2.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_provider_platform_interface | 2.1.2 | pkg:pub/path_provider_platform_interface@2.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | path_provider_windows | 2.3.0 | pkg:pub/path_provider_windows@2.3.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | patrol | 3.10.0 | pkg:pub/patrol@3.10.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | patrol_finders | 2.1.2 | pkg:pub/patrol_finders@2.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | petitparser | 5.4.0 | pkg:pub/petitparser@5.4.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | platform | 3.1.4 | pkg:pub/platform@3.1.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | plugin_platform_interface | 2.1.8 | pkg:pub/plugin_platform_interface@2.1.8 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | pointycastle | 3.9.1 | pkg:pub/pointycastle@3.9.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | pool | 1.5.1 | pkg:pub/pool@1.5.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | process | 5.0.2 | pkg:pub/process@5.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | provider | 6.1.2 | pkg:pub/provider@6.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | pub_semver | 2.1.4 | pkg:pub/pub_semver@2.1.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | pubspec_parse | 1.3.0 | pkg:pub/pubspec_parse@1.3.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Python Software Foundation | python3 | 3.11.10 | cpe:2.3:a:python:python:3.11.10:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Python Support ends October 31st, 2027 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pypa | python3-pip | 24.2 | cpe:2.3:a:pypa:pip:24.2:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Sphinx | python3-sphinx | 1.8.5 | SPDXRef-python3-sphinx | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Python Software Foundation | python3.11-dev | 3.11.10 | cpe:2.3:a:python:python:3.11.10:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Python Support ends October 31st, 2027 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Python Software Foundation | python3.11-distutils | 3.11.10 | cpe:2.3:a:python:python:3.11.10:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Python Support ends October 31st, 2027 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Kentaro Fukuchi | qrencode | 4.0.2 | SPDXRef-qrencode | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Qt | qt | 5.15 | cpe:2.3:a:qt:qt:5.15:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Qt Commercial support ends May 25th, 2025) | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | recase | 4.1.0 | pkg:pub/recase@4.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | rxdart | 0.27.7 | pkg:pub/rxdart@0.27.7 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | screen_brightness | 1.0.1 | pkg:pub/screen_brightness@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | screen_brightness_android | 1.0.1 | pkg:pub/screen_brightness_android@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | screen_brightness_ios | 1.0.1 | pkg:pub/screen_brightness_ios@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | screen_brightness_macos | 1.0.1 | pkg:pub/screen_brightness_macos@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | screen_brightness_platform_interface | 1.0.1 | pkg:pub/screen_brightness_platform_interface@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | screen_brightness_windows | 1.0.1 | pkg:pub/screen_brightness_windows@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences | 2.3.2 | pkg:pub/shared_preferences@2.3.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences_android | 2.3.1 | pkg:pub/shared_preferences_android@2.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences_foundation | 2.5.2 | pkg:pub/shared_preferences_foundation@2.5.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences_linux | 2.4.1 | pkg:pub/shared_preferences_linux@2.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences_platform_interface | 2.4.1 | pkg:pub/shared_preferences_platform_interface@2.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences_web | 2.4.2 | pkg:pub/shared_preferences_web@2.4.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shared_preferences_windows | 2.4.1 | pkg:pub/shared_preferences_windows@2.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shelf | 1.4.1 | pkg:pub/shelf@1.4.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shelf_packages_handler | 3.0.2 | pkg:pub/shelf_packages_handler@3.0.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shelf_static | 1.1.2 | pkg:pub/shelf_static@1.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | shelf_web_socket | 1.0.4 | pkg:pub/shelf_web_socket@1.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | sky_engine | 0.0.99 | pkg:pub/sky_engine@0.0.99 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | source_gen | 1.5.0 | pkg:pub/source_gen@1.5.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | source_helper | 1.3.4 | pkg:pub/source_helper@1.3.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | source_map_stack_trace | 2.1.1 | pkg:pub/source_map_stack_trace@2.1.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | source_maps | 0.10.12 | pkg:pub/source_maps@0.10.12 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | source_span | 1.10.0 | pkg:pub/source_span@1.10.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | sprintf | 7.0.0 | pkg:pub/sprintf@7.0.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | sqflite | 2.3.3+1 | pkg:pub/sqflite@2.3.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | sqflite_common | 2.5.4 | pkg:pub/sqflite_common@2.5.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | stack_trace | 1.11.1 | pkg:pub/stack_trace@1.11.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | stream_channel | 2.1.2 | pkg:pub/stream_channel@2.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | stream_transform | 2.1.0 | pkg:pub/stream_transform@2.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | string_scanner | 1.2.0 | pkg:pub/string_scanner@1.2.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | sync_http | 0.3.1 | pkg:pub/sync_http@0.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | synchronized | 3.1.0+1 | pkg:pub/synchronized@3.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Tailscale Inc. | tailscale | 1.64 | cpe:2.3:a:tailscale:tailscale:1.64:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | term_glyph | 1.2.1 | pkg:pub/term_glyph@1.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | test | 1.25.2 | pkg:pub/test@1.25.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | test_api | 0.7.0 | pkg:pub/test_api@0.7.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | test_core | 0.6.0 | pkg:pub/test_core@0.6.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | themed | 5.0.3 | pkg:pub/themed@5.0.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | timing | 1.0.1 | pkg:pub/timing@1.0.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | tracking-system-lib | 4.0.1 | SPDXRef-tracking-system-lib | included in MedAI MX1 Software System | N/A | N/A | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | transform-lib | 4.0.1 | SPDXRef-transform-lib | included in MedAI MX1 Software System | 6c506d344ec876fa075469af080a78f06efd0666 | S10085 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | tuple | 2.0.2 | pkg:pub/tuple@2.0.2 | included in MedAI MX1 Software System | N/A | S10086 | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | typed_data | 1.3.2 | pkg:pub/typed_data@1.3.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Wu Han | u8g2-arm-linux | 31a02e6e22ece76fe9bca45d472ed28c4dea720b | SPDXRef-u8g2-arm-linux | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Canonical Ltd. | ubuntu | 20.04 | cpe:2.3:o:canonical:ubuntu_linux:20.04:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | Ubuntu Support ends April 9th, 2032 | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | universal_html | 2.2.4 | pkg:pub/universal_html@2.2.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | universal_io | 2.2.2 | pkg:pub/universal_io@2.2.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher | 6.3.0 | pkg:pub/url_launcher@6.3.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_android | 6.3.9 | pkg:pub/url_launcher_android@6.3.9 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_ios | 6.3.1 | pkg:pub/url_launcher_ios@6.3.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_linux | 3.2.0 | pkg:pub/url_launcher_linux@3.2.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_macos | 3.2.0 | pkg:pub/url_launcher_macos@3.2.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_platform_interface | 2.3.2 | pkg:pub/url_launcher_platform_interface@2.3.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_web | 2.3.3 | pkg:pub/url_launcher_web@2.3.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | url_launcher_windows | 3.1.2 | pkg:pub/url_launcher_windows@3.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | uuid | 4.4.2 | pkg:pub/uuid@4.4.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: Valgrind | valgrind | 3.15.0 | cpe:2.3:a:valgrind:valgrind:3.15.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | vector_graphics | 1.1.11+1 | pkg:pub/vector_graphics@1.1.11 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | vector_graphics_codec | 1.1.11+1 | pkg:pub/vector_graphics_codec@1.1.11 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | vector_graphics_compiler | 1.1.11+1 | pkg:pub/vector_graphics_compiler@1.1.11 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | vector_math | 2.1.4 | pkg:pub/vector_math@2.1.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | viewfinder-lib | 4.0.1 | SPDXRef-viewfinder-lib | included in MedAI MX1 Software System | 38fd683913087576af221666078085d7a7c5a722 | S10087 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | vm_service | 14.2.1 | pkg:pub/vm_service@14.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | wakelock_plus | 1.2.8 | pkg:pub/wakelock_plus@1.2.8 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | wakelock_plus_platform_interface | 1.2.1 | pkg:pub/wakelock_plus_platform_interface@1.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | watcher | 1.1.0 | pkg:pub/watcher@1.1.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | web | 0.5.1 | pkg:pub/web@0.5.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | web_socket_channel | 2.4.5 | pkg:pub/web_socket_channel@2.4.5 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | webdriver | 3.0.3 | pkg:pub/webdriver@3.0.3 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | webkit_inspection_protocol | 1.2.1 | pkg:pub/webkit_inspection_protocol@1.2.1 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | win32 | 5.5.4 | pkg:pub/win32@5.5.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | win32_registry | 1.1.4 | pkg:pub/win32_registry@1.1.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | xdg_directories | 1.0.4 | pkg:pub/xdg_directories@1.0.4 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: FreeBSD.org | xloadimage | 4.1 | cpe:2.3:a:xli:xli:4.1:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | xml | 6.3.0 | pkg:pub/xml@6.3.0 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Person: Claudio Matsuoka | xmp | 6.0.0 | cpe:2.3:a:extended_module_player_project:extended_module_player:6.0.0:*:*:*:*:*:*:* | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: MedAI, Inc. | xr-controller | 4.0.1 | SPDXRef-xr-controller | included in MedAI MX1 Software System | 38fd683913087576af221666078085d7a7c5a722 | S10023 | NOASSERITION | NOASSERTION |
| Person: Noah Jensen (noah.jensen@medai.com) | 2024-10-04T15:49:25Z | Organization: pub.dev | yaml | 3.1.2 | pkg:pub/yaml@3.1.2 | included in MedAI MX1 Software System | N/A | N/A | None | Open Source |
