| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet |  |
| RSK_R183 | The device shall contain flat resting surfaces. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
| RSK_R184 | removed | -- | Repeat of PRD20.4. Comply with 60601-1 tip test |
| RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
| RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Specification identical to requirementReference C1 cassette drawings | Emitter isn't sealed. Cassette (applied part) is. |
| RSK_R187 | removed | -- |  |
| RSK_R188 | removed | -- |  |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes |  |
| RSK_R328 | removed | -- | Covered in usability testing. |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. |  |
| Cables & Connectors |  |  |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
| RSK_R191 | The external cables shall be strain relieved. | Specification identical to requirementReference H1 wired charger drawing |  |
| RSK_R192 | removed | -- | No external cables. Covered by PRD20.5. Comply with 60601-1-2. |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Specification identical to requirementReference PCB drawings |  |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Specification identical to requirementReference PCB drawings |  |
| RSK_R195 | The device shall contain redundant tie points for wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
| Collimator |  |  |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing |  |
| RSK_R198 | removed | -- | Dhruv says this is verified via heartbeat (RSK_R012). |
| Pucks |  |  |  |
| RSK_R199 | removed | -- | Not in RSK-P01 |
| RSK_R200 | removed | -- | Repeat of PRD18.7, unique labeling |
| RSK_R201 | removed | -- | Not in RSK-P01 |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings |  |
| RSK_R203 | removed | -- | Repeat of PRD18.7, unique labeling |
| Labels |  |  |  |
| RSK_R204 | removed | -- | Was not here before, but is RSK-P01. |
| RSK_R205 | removed | -- |  |
| RSK_R206 | removed | -- | Removed. Mitigation does not provide much value. Device already has bumpers, and lights on top. It clearly only goes in one orientation. (Mo spoke with Taylor) |
| RSK_R207 | removed | -- | Repeat of IFU.109 |
| RSK_R208 | removed | -- | Not in RSK-P01 |
| RSK_R209 | removed | -- | Not in RSK-P01All connectors shall be clearly labeled or indicated |
| RSK_R210 | removed | -- |  |
| RSK_R211 | removed | -- | Not in RSK-P01Marking and durability test |
| RSK_R212 | removed | -- | Not in RSK-P01 |
| RSK_R213 | removed | -- | Not in RSK-P01 |
| RSK_R214 | removed | -- |  |
| RSK_R215 | removed | -- |  |
| RSK_R216 | removed | -- |  |
| RSK_R217 | removed | -- |  |
| RSK_R218 | removed | -- |  |
| RSK_R219 | removed | -- |  |
| RSK_R220 | removed | -- | Not required. Risk mitigated via ISTA testing. |
| RSK_R221 | removed | -- | Repeat of PRD20.4 requirements. |
| RSK_R222 | removed | -- |  |
| RSK_R223 | removed | -- | Not in RSK assesment. |
| RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) |  |
| RSK_R327 | removed | -- | Repeat of IFU.114 |
| Other |  |  |  |
| Misc |  |  |  |
| Manufacturing (To be verified in Phase 4 of Design Controls)Note that these manufacturing/process requirements and controls are not all-inclusive and additional requirements will be added in Development Phase 4 based on the manufacturing process and associated Process Failure Mode Effects Analysis (PFMEA). |  |  |  |
| RSK_R228 | removed | -- | Not in RSK-P01 |
| RSK_R259 | removed | -- |  |
| RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | To be added before Phase 4 | Revisit after 510kThis a feature that allows the user to pair and emitter & cassette over wifi, in case NFC isn't working.We could DELETE this requirement. And just rely on the fact the device will be "pre-paired" prior to shipment.The footpedal will HAVE to be "pre-paired" to the emitter anyways. There is not an option for the user to manually pair it. |
| RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | To be added before Phase 4 |  |
| RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | To be added before Phase 4 |  |
| RSK_R264 | removed | -- |  |
| RSK_R265 | removed | -- | Verification testing to be determined during PFMEA. |
| RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | To be added before Phase 4 |  |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 |  |
| RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | To be added before Phase 4 |  |
| RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | To be added before Phase 4 |  |
| RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | To be added before Phase 4 |  |
| RSK_R274 | The manufactur shall measure and provide focal spot size data. | To be added before Phase 4 |  |
| RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | To be added before Phase 4 |  |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 |  |
| RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | To be added before Phase 4 |  |
| RSK_R284 | removed | -- | Repeat of RSK_R274 |
| RSK_R282 | removed | -- | Not in RSK-P01 |
| RSK_R324 | removed | -- | Not in RSK-P01 |

### Table 11
|  | Requirement Identifier | Requirement | Specification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Export to USB | PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRSAM - traced to SRS-17.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.15The emitter display shall display the viewfinder. | PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRSAM - traced to SRS-30.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRSAM - traced to SRS-7.2, 7.3, 7.6, and 7.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS - verified via demoAM - don't know if I traced to every single thing possible, but this is traced to SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.32        The emitter shall be available for use in less than 180 seconds of initiating power on. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.9The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.9        The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.3The device shall support the use of a foot pedal with 2 triggers and 2 buttons. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.4The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.5The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.7        The left button (A) shall switch between Radiography and Photography modes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.8The foot pedal right button (B) shall rotate the image 90 degrees. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.9The foot pedal left pedal (A) shall "Favorite" or Save the current image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.10        The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.10        The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.10        The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.11        The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.3        The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.3        The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.8The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.8The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.9The x-ray tube beam current shall operate between 1mA to 2mA. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.22        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.4The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.4The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.4The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.4The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.8        The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9        The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.10The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.10The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.10        The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.10        The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.13The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.3       The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.10The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.10The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.10The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.10        The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.11        The viewfinder shall provide positioning guidance in the form of angle and SID. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.11        The viewfinder shall provide positioning guidance in the form of angle and SID. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.11        The viewfinder shall provide positioning guidance in the form of angle and SID. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.12        The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.14The viewfinder shall display the non-active area uniquely than the active area. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.17        The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.19The viewfinder shall show the x-ray field projection for the puck that is selected. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.20The viewfinder shall display the imaging mode (Radiography or Photography). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.20The viewfinder shall display the imaging mode (Radiography or Photography). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.20        The viewfinder shall display the imaging mode (Radiography or Photography). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.3        The viewfinder shall display the optical image transformed into an image as seen from the Cassette. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.5The viewfinder shall calculate and display the collimated x-ray field. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.5        The viewfinder shall calculate and display the collimated x-ray field. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.6The viewfinder shall calculate and display the active area of the detector. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.6        The viewfinder shall calculate and display the active area of the detector. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.7        The viewfinder shall include a reference point to indicate the center of the x-ray field. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.7        The viewfinder shall include a reference point to indicate the center of the x-ray field. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.8        The viewfinder shall overlay the x-ray field and active area on the optical image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD5.22The cassette shall support x-ray emissions while wired charging. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD5.6The emitter shall display the status of the charging system. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD5.8The cassette shall display the status of the charging system. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD6.7        The device shall perform a startup procedure to check wireless comms and calibration. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD6.7        The device shall perform a startup procedure to check wireless comms and calibration. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD6.7        The device shall perform a startup procedure to check wireless comms and calibration. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD6.7        The device shall perform a startup procedure to check wireless comms and calibration. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.12The device shall work with MedAI supplied and customer supplied tablets over WiFi. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13        The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13      The emitter and cassette shall contain status indicators to inform user of device readiness (e.g. armed/disarmed) and x-ray emission. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.13      The emitter and cassette shall contain status indicators to inform user of device readiness (e.g. armed/disarmed) and x-ray emission. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.22The device shall automatically reconnect to a known WiFi network after inputting password the first time. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.24The device shall serve as a private WiFi Access Point. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.24        The device shall serve as a private WiFi Access Point. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.1The device shall allow the operator to switch between radiographic and photographic modes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.1The device shall allow the operator to switch between radiographic and photographic modes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.1The device shall allow the operator to switch between radiographic and photographic modes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10        The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10        The device idle state shall be distinguished from active state. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.11        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12        The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12        The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12        The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12        The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12        The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12 The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12 The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.12 The device shall allow sending files to PACS in the DICOM format. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.13The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.14        The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16The device shall contain debug and release modes for service operators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.20The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.21        The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.24The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.25The device shall accept hyphens and spaces as part of name inputs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.26The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.26The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.3The device shall contain different indicators for each mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.3        The device shall contain different indicators for each mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.3        The device shall contain different indicators for each mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.31        The system shall be display the loading factors (kV, mAs) used for capturing the image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.47        The device shall support image queuing for use off-network and network submission when connected. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.48The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.50        The Mobile Device App shall be compatible with Android devices. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.51The device shall support the WPA2 protocol. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.53The device shall enter an idle state when the device is not utilized for 5 minutes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.53        The device shall enter an idle state when the device is not utilized for 5 minutes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.54The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.55        The device shall disallow x-ray acquisition when the device is in idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.8The system should save images prior to shut down. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.8        The system should save images prior to shut down. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.8        The system should save images prior to shut down. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.1        All data presented on the software UI shall have a unit of measure or label |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.1        All data presented on the software UI shall have a unit of measure or label |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.10The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.11The software UI should persist rotation adjustments. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.16        The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.16        The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.17        The software UI should display the PACS connection status. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.2        The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.21The software UI shall display the SID during use. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.22The software UI shall display the dose after each image acquisition. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.22The software UI shall display the dose after each image acquisition. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.26The software UI should inform the operator if any fault occurs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.26The software UI should inform the operator if any fault occurs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.26The software UI should inform the operator if any fault occurs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.26        The software UI should inform the operator if any fault occurs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.26        The software UI should inform the operator if any fault occurs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.28The software UI shall provide an indication when a failure to capture an image occurs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.37        The software UI shall include a dropdown to select a puck before use. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.38The software UI shall display the source-to-skin distance (SSD). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.39The software UI shall allow operator to select puck collimation size from a series of preselected options. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.5The software UI should display the image immediately after exposure without the operator interacting with the UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.7The software UI shall allow the operator to select and view acquired images. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.7The software UI shall allow the operator to select and view acquired images. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.7The software UI shall allow the operator to select and view acquired images. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.8        The software UI shall allow the operator to independently manipulate the images. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.9The software UI shall allow the operator to "pinch to zoom" images. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R001        The device SW shall alert the operator when irradiating. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R001        The device SW shall alert the operator when irradiating. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R001        The device SW shall alert the operator when irradiating. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R001        The device SW shall alert the operator when irradiating. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R001        The device SW shall alert the operator when irradiating. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R004The device SW communication protocol shall contain Sequence Number checks. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R005        The device SW shall queue up studies when network is not present. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R007The device SW communication protocol shall perform a Packet Validation. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R008        The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R010The image processing algorithm shall be deterministic. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012        The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R013The device SW shall utilize a hardware Watchdog. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R014The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R022        The device FW shall contain Filament Current Monitoring. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R024The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R025        The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R025        The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R025        The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R026        The device FW shall contain a low Beam Current Monitoring. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R028        The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R029        The device FW shall limit maximum exposure times for single and serial radiographic images. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R032The device shall contain an HV control and monitor. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R032The device shall contain an HV control and monitor. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R033The device FW shall initiate HV generation. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R033        The device FW shall initiate HV generation. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R041The device shall use of proprietary protocols. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R044The device shall contain a response verification (i.e message acknowledgement) between components. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048        The device shall implement exposure data tracking. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048        The device shall implement exposure data tracking. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048        The device shall implement exposure data tracking. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048        The device shall implement exposure data tracking. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048        The device shall implement exposure data tracking. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048        The device shall implement exposure data tracking. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R055The radiation sequence shall terminate within 1 frame post trigger release. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R056        The device shall contain a Start-up Check. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R056        The device shall contain a Start-up Check. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R056        The device shall contain a Start-up Check. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R058The device shall contain a Filament preheat. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R063        The device UI shall display technique factors post-imaging. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R064        The device shall only allow discrete technique choices when in manual mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R065The device shall contain a UI Button to Reset Image Adjustments. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R066        The Software UI shall display Error Messages. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R066        The Software UI shall display Error Messages. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R102The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R111The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R111The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R111The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R111        The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R112The device shall contain a Low battery warning on the Display UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R112        The device shall contain a Low battery warning on the Display UI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R135        The device FW shall disallow x-ray emission in the event of a high kV fault. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R138        The device FW shall disallow x-ray emission in the event of a tube current fault. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R142The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R142        The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R142        The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R142        The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143        The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143        The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R144        The device SW shall contain bounds checking on all sensor data. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R146        The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R148The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R148The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R237        The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R237        The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R239        The device shall contain DICOM ping to PACS upon data upload/export. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R243        The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R243        The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R249        The device shall perform RSSI checks on the foot pedal wireless connection. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R250The device shall limit the maximum duration time on DDR studies. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R250        The device shall limit the maximum duration time on DDR studies. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R250        The device shall limit the maximum duration time on DDR studies. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R250        The device shall limit the maximum duration time on DDR studies. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R254        The device shall perform a trigger interlock check sequence (w/wifi) on the detector. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R300The device software shall include Integrity checks. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R302        The device software shall contain a Firewall. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R302        The device software shall contain a Firewall. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R317The device software shall encrypt studies stored on the device. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R320The device software shall require credentials to access AP mode. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R330        The device software shall ping PACS server before sending packet(s). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R338        The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 12
| ID | Requirement | Temporary DR-SRS Sanity Checks | User Needs | NOTES / QUESTIONS / REDLINE COMMENTS |
| --- | --- | --- | --- | --- |
| 14. Manufacturability and Serviceability  (To be evaluated in Phase 4 of Design Controls) |  |  |  |  |
| BN1 | All critical x-ray system components shall be sourced from countries that do not pose as adversaries to the US, per EAR policy. | - | UN26. | Essentially MedAI cannot source from Cuba, Iran, North Korea, Syria, and the Crimea Region of Ukraine. As well as any restricted parties by the Dept of State. |
| BN2 | The manufacturing processes shall be designed to support the production of 250 units a year (~20 units a month) and an assembly and test time of less than five man hours. | - | N/A | 1,000 units X $40,000 per unit = 40MM in sales |
| BN3 | The device shall be designed to allow for in-house pilot production of up to 20-30 units before transfer to CM. | - | N/A |  |
| BN4 | The device shall be designed to operate within the CM fabrication and manufacturing constraints. | - | N/A |  |
| BN5 | The cassette componenets shall be able to be assembled entirely within one half of the shell. | - | UN1. |  |
| BN6 | The emitter shall be able to be assembled entirely within one half of the shell. | - | UN1. |  |
| BN7 | The device shall be serviceable by the manufacturer and approved third party services. | - | UN1. |  |
| BN8 | The emitter shall be serviceable by the easy replacement of the monoblock, battery pack, and display at the factory. | - | UN1. |  |
| BN9 | The cassette shall be serviceable by the easy replacement of the battery pack at the factory. | - | UN1. |  |
| BN10 | The cassette shall be serviceable by the replacement of the battery pack without separating the enclosure halves. | - | UN1. |  |
| 16. Reliability and COGS (*To be verified in Phase 4 of Design Controls) |  |  |  |  |
| BN11 | The COGS shall be no more than $25,000 per device when manufactured in volume. | - | N/A |  |
| BN12 | The device service life shall be a minimum of 5 years of operation, with an initial limited warranty of 1 year. | - | UN1. |  |
| BN13 | The device service life shall be able to be extended by 3 years with the replacement of the monoblock, battery packs, display. | - | UN1. | "That is correct... But this is hard to validate without extensive End of Life testing..." Hartman |

### Table 13
|  | Test Method | Total | Complete | Remaining |
| --- | --- | --- | --- | --- |
|  | Analysis | 71 | 1 | 70 |
|  | Analysis/Test | 13 | 0 | 13 |
|  |  | 84 | 1 | 0.0119047619 |
|  | Demo | 179 | 119 | 60 |
|  | Demo/Analysis | 1 | 0 | 1 |
|  | Demo/Test | 3 | 0 | 3 |
|  |  | 183 | 119 | 0.650273224 |
|  | Inspection | 145 | 144 | 1 |
|  | Inspection/Analysis | 2 | 2 | 0 |
|  | Inspection - MEMO | 16 | 16 | 0 |
|  |  | 163 | 162 | 0.9938650307 |
|  | Test | 97 | 14 | 83 |
|  | Test/Analysis | 7 | 0 | 7 |
|  | Test/Demo | 22 | 5 | 17 |
|  |  | 126 | 19 | 0.1507936508 |
|  |  | 556 | 301 | 0.5413669065 |
| PRD# | Requirement | Method | Test Step |  |
|  | Analysis |  |  |  |
|  | SW Systems |  |  |  |
| PRD6.1 | The critical safety circuits shall not depend on software to trigger a fault. | Analysis |  |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Analysis |  |  |
| PRD6.9 | The device shall perform tube conditioning if emitter is inactive for 3 months or greater. | Analysis |  |  |
| PRD7.48 | The device shall disable the high voltage interlock when the device is in an idle state. | Analysis |  |  |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Analysis |  |  |
| PRD8.17 | The system shall store the most recent 1000 photographic images. | Analysis |  |  |
| PRD8.18 | The system shall store the most recent 1000 radiographic images. | Analysis |  |  |
| PRD8.19 | The system shall store the most recent 100 serial radiography series. | Analysis |  |  |
| PRD8.24 | The device shall limit the duty-cycle of radiographic mode to a maximum of 100ms of exposure and 900ms minimum of cooldown. | Analysis |  |  |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 33ms per frame, 10 frames per second, for a maximum of 20 seconds. | Analysis |  |  |
| PRD2.3 | The device shall monitor monoblock health and predict remaining filament life for servicing and repair by the mfg. | Analysis |  |  |
| PRD8.16 | The device shall contain a debug mode for development | Analysis |  |  |
| PRD8.4 | The system should have various access role assignments for login. (ie admin, service, user, etc.) | Analysis | Confirm multiple role assignments exist for login. |  |
| RSK_R002 | The device shall contain audible signals/indicators set to 80 dB for < 2 mins. | Analysis |  |  |
| RSK_R003 | The device shall contain less than 5 unique alert signal types. | Analysis |  |  |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. | Analysis |  |  |
| RSK_R005 | The device SW shall Queue up studies when network is not present. | Analysis |  |  |
| RSK_R006 | The device SW shall retain most recent images (qty 1000). | Analysis |  |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Analysis |  |  |
| RSK_R008 | The device SW shall contain an interlock for collimator positioning. | Analysis |  |  |
| RSK_R009 | The device SW shall utilize a secure connection for the remote UI. | Analysis |  |  |
| RSK_R010 | The image processing algorithm shall be deterministic. | Analysis |  |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Analysis |  |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Analysis |  |  |
| RSK_R014 | The device SW shall contain a Message Checksum. | Analysis |  |  |
| RSK_R015 | The device SW shall perform component authentication. | Analysis |  |  |
| RSK_R019 | The device SW shall contain integrity checks. | Analysis |  |  |
| RSK_R021 | The device shall support Dead Pixel Correction. | Analysis |  |  |
| RSK_R033 | The device shall contain an HV gen that requires an active FW initiative. | Analysis |  |  |
| RSK_R041 | The device shall use of proprietary protocols (only able to pair with MedAI pedals). | Analysis |  |  |
| RSK_R042 | The device shall support Local storage in the cassette. | Analysis |  |  |
| RSK_R050 | The device SW shall require user provisioning approval for package set-up. | Analysis |  |  |
| RSK_R056 | The device shall contain a Start-up Check. | Analysis |  |  |
| RSK_R057 | The device shall perform a Power On Self Test. | Analysis |  |  |
| RSK_R058 | The device shall contain a Filament preheat. | Analysis |  |  |
| RSK_R059 | The device shall contain a Warmup Routine For the Control Systems. | Analysis |  |  |
| RSK_R060 | The device shall contain a Warmup Routine For the HV System. | Analysis |  |  |
| RSK_R062 | The device shall set the current to lowest level upon start-up. | Analysis |  |  |
| RSK_R144 | The device shall contain bounds checking on all sensor data. | Analysis |  |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Analysis |  |  |
| RSK_R147 | The device shall have a means of detecting wireless packet drop in all safety critical systems. | Analysis |  |  |
| RSK_R018 | The device SW shall be robust to noise. | Analysis/Test |  |  |
| RSK_R040 | The device shall automatically delete old images on max storage being reached. | Analysis/Test |  |  |
| RSK_R043 | The device shall notify the operator If the network is not connected. | Analysis/Test |  |  |
| RSK_R044 | The device shall contain a response verification. | Analysis/Test |  |  |
| RSK_R052 | The device shall enter a safe state in the event of an overexposure. | Analysis/Test |  |  |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. | Analysis/Test |  |  |
| RSK_R198 | The device shall intermittently verify collimator function. | Analysis/Test |  |  |
|  | Wireless Systems/Coexistence |  |  |  |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Analysis |  |  |
| RSK_R238 | The foot pedal remote triggering function shall incorporate channel hopping. | Analysis |  |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Analysis |  |  |
| RSK_R240 | The device foot pedal remote trigger shall contain Forward error correction. | Analysis |  |  |
| RSK_R241 | The device shall contain heartbeat on the data display and wake procedures. | Analysis |  |  |
| RSK_R242 | The device shall contain loopback (sub-GHz reply confirmation) upon pairing. | Analysis |  |  |
| RSK_R243 | The device shall allow for manual pairing between the emitter and cassette. | Analysis |  |  |
| RSK_R244 | The device shall integrate packet ID Checks upon pairing. | Analysis |  |  |
| RSK_R245 | The device shall require a pairing procedure for accessories. | Analysis |  |  |
| RSK_R246 | The device shall perform pairing checks. | Analysis |  |  |
| RSK_R247 | The device shall ping to platform upon data upload/export. | Analysis |  |  |
| RSK_R248 | The device shall contain a radio interlock check sequence (w/wifi) to prevent detector reset. | Analysis |  |  |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. | Analysis |  |  |
| RSK_R250 | The device shall limit the max time on DDR studies when initiated by a remote trigger. | Analysis |  |  |
| RSK_R252 | The device shall contain Sub-GHz radio heartbeat to wake the emitter and cassette. | Analysis |  |  |
| RSK_R253 | The device shall perform a trigger interlock check on the foot pedal. | Analysis |  |  |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Analysis |  |  |
| RSK_R255 | The device shall contain a visual indicator for pairing. | Analysis |  |  |
| RSK_R256 | The device shall contain a UI indicator for the wireless connection status. | Analysis |  |  |
| RSK_R257 | The device shall perform a wifi Speed check and display warning for low speeds. | Analysis |  |  |
|  | EE Systems |  |  |  |
| RSK_R022 | The device FW shall contain Beam Current Monitoring. | Analysis |  |  |
| RSK_R025 | The device FW shall contain a limited kV, tube current, and filament current. | Analysis |  |  |
| RSK_R023 | The device FW shall contain a controlled low kV interlock fault. | Analysis/Test |  |  |
| RSK_R024 | The device FW shall contain a limited filament current setpoint (FW to disallow filament current above specified threshold). | Analysis/Test |  |  |
| RSK_R026 | The device FW shall contain a low Beam Current Monitoring/fault. | Analysis/Test |  |  |
| RSK_R027 | The device FW shall contain a Power ceiling (set upper limit on power). | Analysis/Test |  |  |
| RSK_R028 | The device lasers shall contain a Firmware Lockout. | Analysis/Test |  |  |
| RSK_R029 | The device firmware shall limit exposure for each study. | Analysis/Test |  |  |
| RSK_R032 | The device shall contain an HV block FW control and monitor. | Analysis |  |  |
| PRD7.30 | The All-in-One-Computer shall have a usb-a port to connect a flash drive to transfer images; However the device will not allow transfer of files from the flash drive to the device. | Analysis |  |  |
| PRD6.3 | The critical safety circuits shall be designed to be fault tolerant and fail safe. | Analysis |  |  |
| RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | Analysis |  |  |
| RSK_R095 | The device shall restrict HV to within the monoblock. | Analysis |  |  |
| RSK_R101 | The device shall isolate power input signals to the pcb connectors. | Analysis |  |  |
| PRD8.23 | The device shall allow a DDR exposure between 1 and 40 s from the previous exposure. | Analysis |  |  |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Analysis |  |  |
|  | DEMO |  |  |  |
|  | Without Radiation - device on - UI - viewable |  |  |  |
| PRD7.11 | The device shall work with viewing hardware in the form of a touchscreen display/AIO or tablet wirelessly. | Demo | Confirm that the main UI is touchscreen and wireless. |  |
| PRD4.16 | The viewfinder shall be viewable from a tablet | Demo | Verified by above |  |
| PRD7.29 | The All-in-One-Computer shall have a usb-a port to connect an off-the-shelf keyboard and a mouse; as a backup to the touch screen | Demo | Connect a keyboard and mouse to the cassette. Confirm mouse and keyboard show on UI. |  |
| PRD7.31 | The All-in-One-Computer shall have a ethernet port for wired ethernet connectivity | Demo | Connect ethernet cable to ethernet ports. Ensure that the device is not wirelessly connected to the internet. Confirm internet connectivity. |  |
| PRD4.4 | The viewfinder shall display the optical image | Demo | Confirm that optical images are visible on UI. |  |
| PRD4.10 | The viewfinder shall display loading factors before taking an image | Demo | Confirm loading factors are displayed on UI. |  |
| PRD4.14 | The viewfinder shall display the non-active area differently than the active area | Demo | Confirm that the viewfinder displays the non-active area differently than the active area |  |
| PRD5.6 | The emitter shall display the state of the charging system | Demo | Confirm that the emitter displays the state of the charging system |  |
| PRD5.7 | The emitter charging dock shall display the state of the charging system | Demo | Confirm that the emitter charging dock displays the state of the charging system |  |
| PRD5.8 | The cassette shall display the state of the charging system | Demo | Confirm that the cassette displays the state of the charging system |  |
| PRD4.8 | The viewfinder shall overlay optical image, x-ray field, active area, and active area center on the same image | Demo | Confirm that the viewfinder overlays the optical image, x-ray field, active area, and active area center on the same image |  |
| PRD4.9 | The viewfinder may overlay other contextual information to help the user self correct by aligning the field size to the detector | Demo | Confirm that the viewfinder overlays other contextual information |  |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID to help get the desired x-ray image | Demo | Confirm that the viewfinder shows the angle and SID when the emitter is over the cassette. |  |
| PRD4.12 | The viewfinder shall provide guidance towards aligning x-ray axis to cassette axis | Demo | Confirm that the viewfinder provides guidance towards aligning the x-ray axis to cassette axis |  |
| PRD9.1 | All data presented on the display UI shall have a unit of measure or label and conform to the international standards for displaying of units. | Demo | Confirm that all data have standard units or labels. |  |
| PRD9.2 | The display UI shall contain the manufacturer contact information. | Demo | Confirm that the display UI displays the manufacturer contact information. |  |
| PRD9.6 | The display UI should display a minimum of two of the most recent images. | Demo | Confirm that the display shows at least two of the most recent images. |  |
| PRD9.16 | The display UI should display the network connection status in the main window. | Demo | Confirm that the UI displays the network connection status in the main window. |  |
| PRD9.17 | The display UI should display the PACS connection status in the main window. | Demo | Confirm that the UI displays the PACS connection status in the main window. |  |
| PRD9.18 | The display UI should display the Platform connection status in the main window. | Demo | Confirm that the UI displays the platform connection status in the main window. |  |
| PRD9.19 | The display UI should display the Battery status in the main window. | Demo | Confirm that the display UI displays the Battery status in the main window. |  |
| PRD9.20 | The display UI should display the Pairing status in the main window. | Demo | Confirm that the display UI displays the Pairing status in the main window. |  |
| PRD9.32 | The display UI should indicate state of the device (e.g. Powered on, Powered off, Charging, Available for imaging, Emitting radiation, and Error State) | Demo | Allow the device to go idle, confirm UI shows "idle" state. Allow the device to sleep, confirm UI shows "sleep" state. Wake the device, confirm the UI shows "wake" state. |  |
| PRD10.15 | The emitter display shall display the viewfinder | Demo | Confirm that the emitter display contains the viewfinder. |  |
| PRD10.16 | The emitter display shall display the remaining battery life | Demo | Confirm that the emitter display contains the battery life |  |
| PRD10.17 | The emitter display shall display the pairing status | Demo | Confirm that the emitter display contains the pairing status |  |
| PRD8.9 | The system shall have a Power-On screen to indicate ON state to operator. | Demo | The system shall have a Power-On screen to indicate ON state to operator. |  |
| PRD8.10 | The device idle state shall be distinguished from active state. | Demo | The device idle state shall be distinguished from active state. |  |
| PRD2.19 | The device may allow operator to select collimation size from a series of preselected options | Demo |  |  |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs | Demo |  |  |
|  | Without Radiation - device on - UI - actions |  |  |  |
| PRD7.39 | The power button should not take longer than 3 seconds to display response to push. | Demo | Press the power button on the emitter, confirm that the device reacts within 3 seconds to push. Repeat with cassette. |  |
| PRD10.12 | The device should provide haptic feedback when the trigger is activated. | Demo | Confirm that the trigger provides haptic feedback (ie. clicking) |  |
| PRD10.7 | The emitter keypad should provide haptic feedback when buttons are pressed | Demo | Confirm that the emitter keys provides haptic feedback (ie. clicking) |  |
| PRD9.21 | The display UI shall display the SID during use. | Demo | Holding the emitter over the cassette, confirm that the display UI displays the SID. |  |
| PRD9.5 | The display UI should allow the operator to view images without interacting with the UI. | Demo | Take an image. Confirm ability to view images immediately without interacting with the UI. |  |
| PRD7.10 | The device shall allow the operator to view images at the point of imaging. | Demo | Verified by above |  |
| PRD9.4 | The display UI shall allow the operator to create patient studies | Demo | Confirm ability to create a patient study |  |
| PRD9.7 | The display UI shall allow the operator to select and view acquired images. | Demo | Select image to view. Confirm ability to click non-main image to view in main image window. |  |
| PRD9.8 | The display UI shall allow the operator to independently manipulate the images. | Demo | Manipulate 2 separate images. Confirm ability to change images independently from each other. |  |
| PRD9.9 | The display UI shall allow the operator to zoom images. | Demo | Confirm ability to zoom in on an image. |  |
| PRD9.10 | The display UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Demo | Confirm ability to rotate image in 90 degree increments up to 360 degrees. |  |
| PRD9.11 | The display UI should persist rotation adjustments | Demo | Chose an image and rotate i by 90 degrees, confirm that clicking away from that image and returning to the image does not revert the rotation change. |  |
| PRD9.12 | The display UI shall allow the operator to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. | Demo | Confirm ability to adjust the sharpness, contrast ratio, and brightness of a radiographic image. |  |
| PRD8.32 | The system shall allow the user to adjust brightness, contrast, and sharpness of an image. | Demo | Confirm ability to adjust the sharpness, contrast, and brightness of a photographic image. |  |
| PRD9.13 | The display UI may allow the operator to invert the colors of the x-ray image (Black / White). | Demo | Confirm ability to invert colors on a radiographic image. |  |
| PRD9.14 | The display UI should allow the operator to crop an image before sending to PACS | Demo | Confirm ability to crop an image. |  |
| PRD9.15 | The display UI may allow for annotations. | Demo | Confirm ability to add annotations to images. |  |
| PRD9.29 | The display UI may provide feedback when a trigger press occurs while interlock is not met. | Demo | Shoot the emitter while pointed away from the cassette, confirm no image taken and feedback from the device. |  |
| PRD9.30 | The display UI shall include a reference point so that the operator understands where the emitter is positioned in reference to the detector and intended anatomy. | Demo | Confirm that the reference point from emitter's position is displayed. |  |
| PRD9.3 | The display UI shall allow the operator to shutdown the system. | Demo | Confirm ability to shutdown the device. |  |
| PRD7.22 | The device shall automatically reconnect to a known wifi network after inputting password the first time | Demo | Connect to wifi network. Turn off device. Confirm the wifi is connected when device is turned on. |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Demo |  |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Demo |  |  |
| RSK_R066 | The UI shall Display Error Message. | Demo |  |  |
| RSK_R067 | The UI shall display the image mode. | Demo |  |  |
| RSK_R069 | The device shall contain an Active Area indicator on the UI. | Demo |  |  |
| RSK_R070 | The device shall allow for multiple UI end points. | Demo |  |  |
| RSK_R071 | The device shall display technique factors on the UI. | Demo |  |  |
| RSK_R072 | The device shall display technique factors on the emitter UI. | Demo |  |  |
| RSK_R073 | The device shall display SID On the UI. | Demo |  |  |
| RSK_R074 | The device shall contain a Remote UI that may be unlocked when in AP mode. | Demo |  |  |
| RSK_R233 | The device UI shall contain a clear and unique indication for severe faults. | Demo/Analysis |  |  |
| RSK_R068 | The device UI shall Not Provide Access to PHI. | Demo/Test |  |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Demo |  |  |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. | Demo |  |  |
| RSK_R076 | The device shall display Feedback when images are acquired. | Demo |  |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless COMS quality. | Demo |  |  |
| PRD8.33 | The system shall allow the user to invert the x ray images for viewing as needed | Demo |  |  |
| PRD8.34 | The system should be able to add dimensions and measure lengths and angles to an image | Demo |  |  |
| PRD8.35 | The system should be able to add indicates for Left or Right or Bilateral anatomy to an image | Demo |  |  |
| PRD8.36 | The system should be able to add indicates for Upright or Supine to an image | Demo |  |  |
| PRD8.37 | The system should be able to add indicates for Expiration or Inhalation to an image | Demo |  |  |
| PRD8.38 | The system should be able to add indicates for AP, PA, Lateral, and Oblique to an image | Demo |  |  |
| PRD8.39 | The system should display the image exposure index (Exposure Index) after each image is taken | Demo |  |  |
| PRD8.31 | The system shall be able to add the loading factors (kVp, mAs) used on the image | Demo |  |  |
|  | Battery |  |  |  |
| RSK_R126 | The emitter shall support charging in use. | Demo |  |  |
| RSK_R127 | The device shall support intermittent charging (ie. holster). | Demo |  |  |
| RSK_R133 | The device shall disallow removal of the battery packs by the operator. | Demo |  |  |
| RSK_R036 | The device shall contain an alert for the operator to replace the battery. | Demo/Test |  |  |
| RSK_R258 | The device shal disallow the use of non-compatible charger inputs. | Demo |  |  |
|  | Without Radiation - device on - technique factors |  |  |  |
| PRD10.2 | The emitter keypad shall allow the operator to select between radiography, serial radiography, photography, and AiLARA modes. | Demo | Using the emitter keypad, Confirm that all modes (DDR, single shot, photography) are selectable. |  |
| RSK_R064 | The device shall only allow discrete technique choices. | Demo |  |  |
| PRD8.3 | The device shall contain different indicators for each mode | Demo | Confirm that each mode has a unique indicator on the UI. |  |
| PRD8.1 | The device shall allow the operator to switch between DDR, single shot, and photographic modes. | Demo | Verified by above |  |
| PRD2.6 | The device shall allow operator to set minimum SSD, minimum SID, DDR max, total dose per patient study, field size limits. | Demo | Confirm ability to set SID, SSD, DDR max time, dose limit, and field size. |  |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV. | Demo | In single-shot mode, confirm that the power range is 40 kV to 80 kV. |  |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV max | Demo | Verified by above |  |
| PRD2.12 | The device shall be able to perform DDR up to 60 kV max | Demo | In single-shot mode, confirm that the power range is 40 kV to 60 kV. |  |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Demo | In single-shot mode, confirm that the current range is 1 mA to 2 mA. |  |
| PRD2.10 | The x-ray exposure time in radiographic mode shall be 33ms, 66ms, or 99ms. | Demo | In single-shot mode, confirm that the time range is 33ms to 99ms. |  |
| PRD10.3 | The emitter keypad shall display and allow the operator to select the appropriate loading factors (kV and mAS) for each exposure. | Demo | Verified by above |  |
| PRD8.6 | The system may allow the loading factors to be adjusted on the display interface for surgical application (Surgical Setting) | Demo | Confirm surgical mode is selectable. |  |
|  | Without Radiation - device on |  |  |  |
| PRD1.8 | The device shall be moved from room to room within a facility by one person. | Demo | Take one shot (any). Pick up the emitter and cassette and move them 20 feet. Set up again and take a second shot. |  |
| PRD1.3 | The device shall perform photography. | Demo | Take one shot in Photography Mode. |  |
| PRD3.4 | The device shall only allow x-ray emission above the minimum SSD | Demo | Verified by above |  |
| PRD5.14 | The emitter shall be chargeable via wired power connection | Demo | Connect emitter to wired charger, confirm charging status. |  |
| PRD7.28 | The emitter shall have a usb-c for power input | Demo | Verified by above |  |
| PRD5.15 | The emitter shall be chargeable via inductive charging dock | Demo | Connect emitter to charging dock, confirm charging status. |  |
| PRD5.23 | The cassette shall be chargeable via wired power connection | Demo | Connect cassette to wired charger, confirm charging status. |  |
| PRD7.25 | The cassette shall have a micro-usb service port(s), that is covered with a plug and requires a tool to access | Demo | Connect USB-C from service port to service station. Ensure connection and ability to provide servicing. |  |
| PRD7.27 | The emitter  shall have a micro-usb service port(s), that is covered with a plug and requires a tool to access | Demo | Connect USB-C from service port to service station. Ensure connection and ability to provide servicing. |  |
| PRD7.18 | The emitter should have a laser(s) to project a crosshair pattern at the center of the x-ray field as a means to assist in positioning the x-ray field. | Demo | Confirm laser pattern is projected from emitter to cassette surface. |  |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Demo | Confirm that the emitter and cassette LEDs are on and visible. |  |
| PRD7.41 | All system components shall have an indicator when ON. | Demo | Confirm cassette and emitter have an "ON" indicator. |  |
| PRD7.42 | The power button on the cassette should provide instantaneous feedback, indicating the state of the device. | Demo | While device is "OFF" press the power button on the cassette. Confirm cassette response to button press. Repeat with device in "ON" state. |  |
| RSK_R051 | The device shall have a clear indicator for "armed" state. | Demo |  |  |
| RSK_R075 | The device shall contain Status Indicators On the Emitter And Cassette. | Demo |  |  |
| PRD3.10 | The device shall display to the operator the status of the tracking system (eg Armed verse Disarmed) via indicator LEDs | Demo |  |  |
| RSK_R089 | The device shall contain class II cross lasers to indicate active area. | Demo |  |  |
| RSK_R001 | The device SW shall alert the operator to system actions. | Demo/Test |  |  |
| PRD7.43 | The power button LED should respond when the operator initiates the shut off procedure via the UI. | Demo | While device is "ON", shut off the device using the UI. Confirm response to shut-down initiation. |  |
| PRD8.2 | The device shall be able to set the technique automatically in AiLARA mode | Demo | In AiLARA Mode, with a phantom on the cassette, hold the emitter over the cassette. Confirm technique factors are set and visible before initiating an image capture. |  |
| PRD8.8 | The system should save images prior to shut down. | Demo | Shut down system. Upon start-up confirm the images persist. |  |
| PRD8.11 | The device shall allow users to upload x-rays images and image series to the PACs server, USB Drive, Patient, Provider, and Platform | Demo | Confirm ability to upload to PACs server, USB Drive, Provider, and Platform. Confirm that all uploads show image send confirmation. |  |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS, MedAI Platform, or local storage (Drive) | Demo | Verified by above |  |
| PRD2.25 | The device may provide dead pixel reporting to monitor image quality degradation | Demo |  |  |
| RSK_R011 | The device SW may require user confirmation before deletion. | Demo |  |  |
| RSK_R016 | The device SW shall control user access. | Demo |  |  |
| RSK_R017 | The device SW shall require credentials for AP mode connection. | Demo |  |  |
| RSK_R020 | The device SW shall integrate orientation tagging. | Demo |  |  |
| RSK_R034 | The device shall contain an AiLARA mode. | Demo |  |  |
| RSK_R047 | The tracking interlock shall disallow x-ray emission. | Demo |  |  |
| RSK_R154 | The device shall contain a viewing method to align the anatomy and detector (viewfinder). | Demo |  |  |
|  | Without Radiation - test finger |  |  |  |
| RSK_R176 | The device enclosure shall prevent operator access to high temperature parts. | Demo |  |  |
| RSK_R177 | The device enclosure shall prevent operator access to conductive components / contacts. | Demo |  |  |
| RSK_R178 | The device enclosure shall prevent operator access to moving parts. | Demo |  |  |
|  | With Radiation |  |  |  |
| PRD9.31 | The display UI shall always default the display of the image in the reference orientation of the emitter | Demo | Take an image, confirm the the display of the image is in reference orientation to the emitter. |  |
| PRD7.13 | The emitter shall contain status indicators to show user when x-ray emission is happening and status of device interlock | Demo | Take a DDR, confirm that the device indicates interlock changes and radiation. |  |
| PRD3.3 | The device shall only allow x-ray emission within the specified SID range | Demo | In single-shot mode, attempt to take and image at XXcm (below min SSD) and XXcm (above max SSD). Take one image at XX cm (within SSD). Confirm that only the image within SSD range was taken, |  |
| PRD1.1 | The device shall perform radiography. | Demo | Verified by above |  |
| PRD1.2 | The device shall perform serial radiography. | Demo | In serial radiography mode, take a 5 second capture. |  |
| PRD9.25 | The display UI shall inform the operator of radiation emission. | Demo | During the 5 second capture, confirm radiation emission indicator is visible. |  |
| PRD9.22 | The display UI shall display the dose during use. | Demo | During the 5 second capture, Confirm dose is displayed during use. |  |
| PRD9.23 | The display UI should display available and remaining DDR time | Demo | During the 5 second capture, Confirm timer is displayed. |  |
| PRD8.22 | The device may inform the operator of total DDR time during exposure. | Demo | Verified by above |  |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray, serial x-ray, or photograph | Demo | Verified by above |  |
| PRD9.24 | The display UI should alert the user of necessary cooldown period procedure post DDR. | Demo | Once 5 second capture is complete, confirm cooldown timer is shown. |  |
| PRD5.1 | The device shall be primarily battery operated. | Demo | Confirm device can be used while not connected to MAINS. |  |
| PRD5.13 | The emitter shall support Essential Performance while wireless charging. | Demo | While both the emitter and cassette are connected to a charger, take a single-shot x-ray. Confirm image is displayed. |  |
| PRD5.21 | The cassette fully charged battery shall support continuous operation while charging | Demo | Verified by above |  |
| PRD7.9 | The device shall allow the operator to take and view images without external internet connectivity. | Demo | Disconnect from the internet. Confirm ability to view images. |  |
| RSK_R048 | The device shall implement exposure data tracking. | Demo |  |  |
| RSK_R049 | The device shall contain a marking placement (L/R tags). | Demo |  |  |
| RSK_R053 | The device shall contain a debounce on all user inputs (buttons, triggers, touch). | Demo |  |  |
| RSK_R054 | The device shall restrict the operator from shooting multiple x-rays In <1 sec intervals while in single shot mode. | Demo |  |  |
| RSK_R077 | The device shall emit one x-ray exposure per one trigger pull when in single-shot mode. | Demo |  |  |
|  | Special Cases - device control app |  |  |  |
| PRD19.1 | The Device Control App shall be compatible with Android, iOS and Linux devices |  |  |  |
| PRD19.2 | The Device Control App shall not trigger x-ray emission |  |  |  |
| PRD19.3 | The Device Control App shall show single and serial radiography images |  |  |  |
| PRD19.4 | The Device Control App shall allow the user to set device technique factors |  |  |  |
| PRD19.5 | The Device Control App shall allow the user to manually collimate to smaller area |  |  |  |
| PRD19.6 | The Device Control App shall show device status indicators |  |  |  |
| PRD19.7 | The Device Control App shall show device and peripheral connectivity |  |  |  |
| PRD19.8 | The Device Control App shall show device information |  |  |  |
| PRD19.9 | The Device Control App shall allow the user to set device configurations |  |  |  |
| PRD19.10 | The Device Control App shall allow the user to shut down device |  |  |  |
| PRD19.12 | The Device Control App shall show notifications and alerts |  |  |  |
| PRD19.13 | The Device Control App shall allow the user to adjust image parameters |  |  |  |
|  | Special Cases - drape |  |  |  |
| PRD3.5 | The tracking system should function nominally when 50% of the LEDs are completely obstructed. | Demo | Cover 50% of cassette LEDs. Confirm ability to take an x-ray image. |  |
| PRD3.7 | The tracking system should function accurately with up to 5 standard medical drapes over the cassette. | Demo | Bunch drape over the cassette. Confirm ability to take an x-ray image. |  |
| PRD3.6 | The cassette LEDs shall be visible though a standard medical drape. | Demo | With drape over the cassette, confirm that LEDs are visible. |  |
| PRD13.1 | The device shall support use with standard medical drapes and clear sterile bags | Demo | Apply clear sterile cover over the cassette and emitter. Confirm ability to take an x-ray image. |  |
| PRD4.1 | The device shall allow the operator to view the detector active area while the cassette and emitter are draped prior to activating emission. | Demo | With drape over the cassette, confirm ability to view the active area. |  |
|  | Special Cases - Other |  |  |  |
| PRD3.8 | The tracking system shall function correctly outdoors in direct sunlight | Demo | Take the device outside and confirm that UI is visible. Take one shot (in any mode) and confirm image is taken properly. |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions within a bright surgical environment | Demo | Verified by above - Assuming surgical environment is XXX lumens |  |
| PRD5.2 | The device shall have less than 5 minutes of time when the device is unusable if the battery dies. | Demo | Using a device with an empty battery, plug into a charger. Attempt to turn on device and take an image every minute for 5 minutes. Confirm that the device is able to take an image within 5 minutes of plugging in to charger. |  |
| PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9") | Demo | Take one shot (Single Radiography Mode) on each detector |  |
| PRD8.5 | The system may allow admin operator to select and delete an image or images. | Demo | Attempt to delete images in operator mode, confirm that images persist. Change to admin mode, confirm the ability to delete images. |  |
| RSK_R102 | The device shall contain a HW interlock to prevent x-rays when plugged into an external power source. | Demo |  |  |
|  | Accessories |  |  |  |
| PRD7.8 | The device shall integrate with all future specified accessories, including Cart, Emitter Surgical Arm, and MedAI Clear Sterile Bags | Demo | Confirm pairing to accessories listed in IFU. (list accessories here) |  |
| PRD8.15 | The system shall be able to pair a cassette, emitter, foot pedal, and tablet together. | Demo | Verified by above |  |
| PRD12.9 | The device shall be able to be used while in the case with the lid open | Demo | Confirm ability to take an x-ray image while cassette is in the case. |  |
| RSK_R045 | The device shall exit idle state upon detection of emitter or foot pedal activity. | Demo |  |  |
| PRD17.1 | The device shall allow operator to turn off "handheld trigger" operation (foot pedal only) per state and local regulations | Demo | Confirm the ability to turn off "handheld trigger" operation (foot pedal only). |  |
| PRD1.5 | The device shall support remote hands free triggering of x-rays and DDR via a foot pedal | Demo | While paired with the foot pedal, press and hold trigger pedal. Confirm only one x-ray image is taken via foot-pedal 7 ft away from the device. |  |
| PRD17.2 | The foot pedal shall be wireless and work up to 7 feet away from device | Demo | Verified by above |  |
| PRD17.5 | The foot pedal B shall initiate DDR on the downpress and shall stop the exposure upon release | Demo | Verified by above |  |
| PRD17.3 | The device shall support the use of a two button foot pedal | Demo | While paired with the foot pedal, confirm ability to change mode. |  |
| PRD17.4 | The foot pedal A shall initiate a single x-ray exposure upon pressing | Demo | Verified by above |  |
| PRD1.4 | The device shall be hand held as its primary use case | Demo | Verified by above |  |
| PRD18.5 | The pucks size shall correspond to the size of the emitter. | Demo | Confirm the puck aligns properly to emitter. |  |
| RSK_R199 | The device shall allow for use of P00 Pucks for collimation. | Demo |  |  |
| PRD18.3 | The Detachable Part(s) shall be aligned and attached to the emitter | Demo | Verified by above |  |
| PRD18.4 | Puck label color shall match in color to the UI field. | Demo | Confirm puck color matches UI displayed color for puck. |  |
| PRD18.6 | The SID recommendation should show the color of the puck. | Demo | Confirm UI puck recommendation matches the color of the recommended puck label. |  |
| PRD18.1 | The detachment mechanism may incorporate operator positive feedback, either auditory or sensory. | Demo | When removing the puck, confirm feedback from device. |  |
| PRD7.3 | The emitter shall be capable of being supported and/or suspended in a non-permanent manner. | Demo | Place emitter on stand or cart. Confirm stability. |  |
| RSK_R164 | The device cart/accessories shall allow for non-motorized motions. | Demo |  |  |
| RSK_R165 | The device cart/accessories shall not allow motion in the vertical axis - no motion due to gravity. | Demo |  |  |
| RSK_R166 | The device cart/accessories shall have locking wheels. | Demo |  |  |
| RSK_R167 | The device shall contain a gas spring that has a force balanced to the cassette platform weight. | Demo |  |  |
| RSK_R168 | The cassette gas spring maximum retraction velocity shall be less than 5 m/s. | Demo |  |  |
|  | Platform |  |  |  |
| RSK_R037 | The device shall automatically upload images/studies to the platform. | Demo |  |  |
| RSK_R038 | The device may allow pairing by platform. | Demo |  |  |
| RSK_R039 | The device shall allow provisioning by the platform. | Demo |  |  |
|  | Inspection |  |  |  |
|  | Electrical Drawings/Spec Sheet |  |  |  |
| RSK_R096 | The device shall contain a redundant thermostat. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R097 | The device shall contain a redundant thermistor. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R080 | The device shall contain a Power Supply rated to IEC 60950-1. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R086 | The device shall utilize EN320 plugs. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R087 | The device shall utilize IEC 60320 plugs. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R085 | The device shall contain current limiting devices. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R100 | The device charger shall comply to USB-PD specifications set by USB-IF. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R124 | The battery charger shall be integrated into the device. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation, arc monitoring - monoblock). | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.17 | The emitter shall have a Time of Flight (ToF) sensor for range finding capable of resolving 1 mm in depth within the specified SSD Range | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Electrical Drawing/Spec Sheet - battery |  |  |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD5.9 | The device battery pack shall have a rated capacity in order to allow for air transit. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD5.26 | The device shall include coin cell battery to maintain RTC | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R125 | The device shall contain Rated battery chargers. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R145 | The device shall contain a Temperature monitor FW (safe-state) on the battery compartment. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R234 | The device enclosure shall have a flame rating of V2 or better | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD5.17 | The charging power supplies shall be compatable with input voltage and frequency ranges 100-240 V and 50-60 Hz | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Electrical Drawing/Spec Sheet - monoblock/x-ray tube |  |  |  |
| PRD2.1 | The device shall have a monoblock that integrates the HVPS and x-ray tube. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.7 | The x-ray tube focal spot size shall be less than 100 um. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.2 | The x-ray tube assembly shall be shielded. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.14 | The device shall have a primary fixed collimation stage to confine the x-ray field coming out of the tube | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.15 | The primary fixed collimation shall collimate to 2 deg less than specified x-ray tube (43 deg.) | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R104 | The device shall contain a ceramic tube. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R109 | The device shall not contain a rotating anode. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R110 | The tube assembly shall contain a heat sink. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R157 | The x-ray tube assembly shall be composed of rated material of sufficient dielectric constant and thickness. | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - enclosure |  |  |  |
| RSK_R155 | Components and materials used in the device shall be derated to meet safety limits for the lifetime of the device per device requirements. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R169 | The device enclosure shall be composed of an impact and heat resistant plastic. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R172 | The device enclosure shall be composed of a non-chemically reactive plastic. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R171 | The device enclosure shall use low attenuating materials. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R174 | The device enclosure shall contain No openings in the shell/cover >1mm in diameter. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD13.12 | Any gap, that is not filled, shall be wider than 1 mm and have an aspect ratio of 3:1 in order to be cleaned | Inspection/Analysis | Refer to DRAWING/SPEC SHEET |  |
| RSK_R185 | The device enclosure shall have a min thickness of 1.4mm. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R186 | The device enclosure shall be sealed using a gasket or elastomeric seal. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R187 | The device enclosure shall be positioned at +- 0.25 degrees from the x-ray assembly. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R188 | The device enclosure surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R189 | The device enclosure window piece shall not contain holes. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R182 | The device enclosure shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | Refer to DRAWING/SPEC SHEETAlso verified via tip test per 60601-1 |  |
| RSK_R183 | The device shall contain flat resting surfaces. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R184 | The device shall contain a geometry to prevent tipping. | Inspection | Refer to DRAWING/SPEC SHEETAlso verified via tip test per 60601-1 |  |
| RSK_R149 | The device shall contain a pressure valve. | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - heat |  |  |  |
| RSK_R158 | The device shall contain a low/no flow fans. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - wire/cables |  |  |  |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.1 | The device shall not contain cables between the emitter and cassette. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.2 | The emitter and cassette shall not be permanently attached. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R191 | The external cables shall be strain relieved. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R192 | The external cables shall be shielded. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - x-ray tube/alignment |  |  |  |
| RSK_R175 | The device enclosure shall align the tube within 2 degrees of the tracking camera focal axis. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.16 | The device shall have an automatic collimator to confine the x-ray field. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.21 | The device shall have an x-ray filter that is constructed of 6061 Aluminum. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - viewfinder |  |  |  |
| PRD4.13 | The viewfinder shall update display at 30 fps | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - cassette |  |  |  |
| PRD14.5 | The cassette shall be able to be assembled entirely within one half of the shell. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.26 | The cassette shall have two interchangeable usb-c ports for power input and to connect accessories (eg. keyboard, mouse, display etc.) | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R150 | The cassette shall contain a desiccant. | Inspection |  |  |
|  | Mechanical Drawing/Spec Sheet - emitter |  |  |  |
| PRD14.6 | The emitter shall be able to be assembled entirely within one half of the shell. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.14 | The emitter shall have an optical camera with autofocus for taking images with a resolution of 0.5mm at less than 25 cm separation. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD11.8 | The emitter center of gravity shall be within 2 inches from the grip | Inspection/Analysis | Refer to DRAWING/SPEC SHEET |  |
|  | The emitter shall have a Time of Flight (ToF) sensor for range finding | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD10.13 | The emitter shall contain an LCD or OLED color display as the emitter display | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD10.14 | The emitter display shall have a minimum of 1,000 Nits | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R162 | The device shall not contain focusing optics for lasers. | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - Case |  |  |  |
| PRD12.2 | The case may be sized to be able to be carried on a plane (per FAA 22" x 14" x 9") | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD12.6 | The case shall have a telescoping handle. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Mechanical Drawing/Spec Sheet - Other |  |  |  |
| PRD1.6 | The device shall be composed of two primary components the emitter and the cassette | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R202 | The device shall contain a Magnet Redundancies. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD7.37 | The power button shall be at least 10 mm in diameter. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R160 | The device shall have screw redundancies. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R161 | The device shall contain a redundant monitor. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R046 | The device shall contain a positioning system. | Inspection | ??? |  |
|  | Labeling/IFU |  |  |  |
| RSK_R226 | The device shall be provided with a physical copy of the IFU. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R227 | The device shall contain an IFU & eIFU that are identical in format and information. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD1.10 | The device shall include Accompanying Documents (IFU) with packaging | Inspection | Refer to DRAWING/SPEC SHEET |  |
| PRD11.16 | The device shall conform to the product Visual Brand Language (VBL) guidelines | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R204 | The device shall contain labeling for 'Do Not Step' | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R205 | The device shall contain labeling to Call Out Bottom of cassette. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R206 | The device shall contain labeling to Call Out "this side up" on the cassette. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R207 | The device shall contain labeling to Indicate "avoid spill". | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R208 | The device shall contain labelling on all components of the system. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R209 | The device shall contain labeling At Connector Junctions. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R210 | The device shall contain Visual Cues For Proper Connector Insertion. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R211 | The device shall contain high wear labels. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R212 | The device labeling shall require no more than a 7th grade reading level for use. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R213 | The device shall contain labeling with visual indicators/symbols. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R214 | The device shall contain emitter labeling. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R216 | The device shall contain a Label to Consult the IFU. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R217 | The device shall contain a Label - Do not stare into laser. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R218 | The device shall contain a Label - Do not trash. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R219 | The device shall contain a Label - do not use if enclosure is damaged. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R220 | The device shall contain a Label - fragile. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R221 | The device shall contain a Label - General warning - use as directed. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R222 | The device shall contain a Label - max and min temperature. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R223 | The device shall contain a Label - Rx Only. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R224 | The device shall contain a Label - X ray High voltage. | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Viewable - VVPR |  |  |  |
| PRD5.18 | The emitter charging dock shall be able to hold the emitter and align the charging coils | Inspection | Place emitter in charging dock. Confirm charging coils are aligned. |  |
| PRD7.6 | The cassette shall have marking to show the active area outline. | Inspection | Confirm active area outline on cassette. |  |
| PRD7.7 | The cassette shall have marking to show the top of the output image | Inspection | Confirm "top of image" indication on the cassette. |  |
| PRD7.32 | All device connection ports should be clearly labeled and recognisable to indicate connection points. | Inspection | Confirm labeling on all connection points on system contain symbols and wording. |  |
| PRD7.33 | All device connection ports should be labeled in both written and symbolic form. | Inspection | Verified by above |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons (up, down, mode). | Inspection | Confirm emitter keypad contains 3 tactile buttons (up, down, mode). |  |
| PRD10.8 | The emitter shall contain two trigger(s) | Inspection | Confirm trigger on emitter. |  |
| PRD11.9 | The cassette patient contacting surface shall be smooth. | Inspection | Confirm cassette surface is smooth. |  |
| PRD13.10 | The device shall have a smooth outer shell. | Inspection | Confirm emitter surface is smooth. |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components | Inspection | Confirm inability to access interior of device without the use of tools. |  |
| RSK_R201 | The device shall contain Posts to Prevent Pucks From Rotating. | Inspection | Apply puck to emitter. Confirm that that the emitter does not rotate freely while attached to the emitter. |  |
|  | Case/Overshipper |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a hard shell case | Inspection | Confirm case is hard-shelled. |  |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Inspection | Confirm all components of device have compartments and fit into case, |  |
| PRD12.10 | The case shall provide a means to mount the tablet on the inside lid of the case | Inspection | Mount tablet onto lid of case. Confirm stability. |  |
| PRD12.12 | The case shall be able to be packaged in a box. | Inspection | Confirm ability to place case in overshipper/box. |  |
| PRD12.13 | The box shall provide cutouts to be used as handles (or access case handles) | Inspection | Confirm overshipper/box contains handles. |  |
|  | Sterile Cover |  |  |  |
| PRD13.2 | The emitter shall interfaces to attach custom clear sterile cover(s) capable of being flush with optics/HMI components | Inspection | Place cover over the emitter. Confirm cover is flush with optics and HMI components. |  |
| PRD13.3 | The cassette shall interfaces to attach custom clear sterile cover(s) capable of being flush with IR LED components | Inspection | Place cover over the cassette. Confirm cover is flush with IR LEDs |  |
|  | Reference a MEMO |  |  |  |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | Inspection - MEMO | Refer to MEMO |  |
| PRD14.1 | All critical x-ray system components shall be sourced from countries that do not pose as adversaries to the US, per EAR policy. | Inspection - MEMO | Refer to MEMO |  |
| PRD14.2 | The manufacturing processes shall be designed to support the production of 1,000 units a year (~20 units a week). | Inspection - MEMO | Refer to MEMO |  |
| PRD14.3 | The device shall be designed to allow for in-house pilot production of up to 100 units before transfer to CM. | Inspection - MEMO | Refer to MEMO |  |
| PRD14.4 | The device shall be designed to operate within the CM fabrication and manufacturing constraints. | Inspection - MEMO | Refer to MEMO |  |
| PRD14.7 | The device shall be serviceable by the manufacturer and approved third party services. | Inspection - MEMO | Refer to MEMO |  |
| PRD14.8 | The emitter shall be serviceable by the replacement of the monoblock | Inspection - MEMO | Refer to MEMO |  |
| PRD14.9 | The cassette shall be serviceable by the replacement of the detector | Inspection - MEMO | Refer to MEMO |  |
| PRD14.10 | The cassette shall be serviceable by the replacement of the battery pack without separating the enclosure halves. | Inspection - MEMO | Refer to MEMO |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane) | Inspection - MEMO | Refer to MEMO |  |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Inspection - MEMO | Refer to MEMO |  |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-80%. | Inspection - MEMO | Refer to MEMO |  |
| PRD16.1 | The COGS shall be no more than $25,000 per device when manufactured in volume | Inspection - MEMO | Refer to MEMO |  |
| PRD16.4 | The device shall be able to maintain RTC for the length of the service life. | Inspection - MEMO | Refer to MEMO |  |
| RSK_R228 | MedAI shall create a MEMO that details the residual + scatter radiation information for the emitter. | Inspection - MEMO | Refer to MEMO |  |
| RSK_R225 | A new physical copy of the IFU shall be provided upon request. | Inspection - MEMO | Refer to MEMO |  |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold. | Inspection | Refer to MEMO |  |
| RSK_R103 | The device shall mechanically protect the tube. | Inspection | Refer to MEMO |  |
| RSK_R235 | The emitter shall have set maximum temperature and e-fields limits to prevent tube potting degradation. | Inspection | Refer to MEMO |  |
|  | Accessories |  |  |  |
| PRD18.10 | The device should have components that are large enough to easy to see if they are to be removed from the device. | Inspection | Confirm the detachable components are visible  from 5 ft away. |  |
| PRD18.11 | All detachable components should be recognisable as part of the device | Inspection | Confirm labeling on the detachable parts matches the system labeling. |  |
| RSK_R200 | The device may contain Color Coded Pucks. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R203 | The device shall contain labeling Directly On Pucks. | Inspection | Refer to DRAWING/SPEC SHEET |  |
| RSK_R215 | The device shall contain Foot Pedal labeling. | Inspection | Refer to DRAWING/SPEC SHEET |  |
|  | Test |  |  |  |
|  | Usability |  |  |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Test | To be observed during Formative use studies |  |
| PRD1.7 | The device shall allow operation by a lay person with minimal training. | Test | To be observed during Formative use studies |  |
| PRD10.4 | The emitter keypad shall allow for the operator to press an individual button without accidentally pressing a second button. | Test | To be observed during Formative use studies |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use | Test | To be observed during Formative use studies |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Test | To be observed during Formative use studies |  |
| PRD11.4 | The emitter shall be useable with one hand. | Test | To be observed during Formative use studies |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Test | To be observed during Formative use studies |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Test | To be observed during Formative use studies |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Test | To be observed during Formative use studies |  |
| PRD11.17 | The device touch points should be distinct and apparent to the operator (ie. separated via color or shape). | Test | To be observed during Formative use studies |  |
| PRD11.19 | The operator shall be able to comprehend information signals from the indicator LEDs while the device is in use. | Test | To be observed during Formative use studies |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Test | To be observed during Formative use studies |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Test/Demo | To be observed during Formative use studies |  |
| PRD10.6 | All emitter keypad buttons shall be accessible to the operator while holding the device with one hand. | Test/Demo | To be observed during Formative use studies |  |
| PRD10.10 | The operator shall be able to actuate the emitter trigger with one finger. | Test/Demo | To be observed during Formative use studies |  |
| PRD10.11 | The emitter shall allow the operator to simultaneously hold the emitter and actuate the trigger with one hand. | Test/Demo | To be observed during Formative use studies |  |
| PRD11.2 | The device shall be operable (trigger radiation and interact with emitter HMI)  with all combinations of soiled/not soiled and single-gloved/double-gloved hands (in surgical environment). | Test/Demo | To be observed during Formative use studies |  |
|  | Collimator |  |  |  |
| PRD2.17 | The automatic collimator shall be able to adjust aperture size and rotation to line up with the detector at any specified SID | Test |  |  |
| PRD2.18 | The device shall be able to be manually collimated down to 13x13cm at smallest SID, in discrete 1 cm increments | Test |  |  |
|  | Radiation + tracking |  |  |  |
| PRD2.4 | The device shall operate within a source-to-detector distance between 20cm and 45cm. | Test |  |  |
| PRD2.5 | The device shall operate within a source-to-skin distance between 20cm and 100cm. | Test |  |  |
| PRD2.20 | The edge of the automatic collimator leaves shall be designed to not create artifacts on x-ray image | Test |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID). | Test |  |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD). | Test |  |  |
| RSK_R105 | The device shall contain tube shielding/potting with an appropriate lead equivalent thickness to mitigate leakage. | Test |  |  |
| PRD8.21 | The device should self-terminate a DDR if the center point is moved outside the active area. | Test/Demo |  |  |
|  | Viewfinder Calculations |  |  |  |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field | Test |  |  |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector | Test |  |  |
| PRD4.7 | The viewfinder shall calculate and display the center of active area | Test |  |  |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 4% | Test |  |  |
|  | Weight |  |  |  |
| PRD11.11 | The emitter shall weigh less than 6.5 lbs. and be distributed in a way that is ergonomic when held by hand. | Test |  | Create and write a VVPR procedure to verify the following requirements from the PRD and Risk mitigations: |
| PRD11.12 | The cassette shall weigh less than 14 lbs. | Test |  | Please copy paste the aforementioned table into the VVPR. This VVPR will be used to test the ERP for P01 to assist in finalizing the design for DCO.Once created, please link the VVPR to this ticket. |
| PRD11.13 | The device weight without packaging shall be less than or equal to 22 lbs. | Test |  | Write VVPR for PRD/RSK Requirement Testing - |
| PRD11.14 | The packaging shall weight less than or equal to 18 lbs. | Test |  |  |
| PRD11.15 | The device, including packaging, shall weight less than 40 lbs. | Test |  |  |
|  | GPS/Wireless Functions |  |  |  |
| PRD7.20 | The device should allow for cellular connectivity (eg 5G/4G/LTE) in the event the device is deployed in an area without network access | Test |  |  |
| PRD7.21 | The emitter and cassette should contain GPS tracking capabilities for asset tracking | Test |  |  |
| PRD7.23 | The emitter and cassette shall allow for WiFi connectivity with operating freq of 2.4/5/6 GHz for network access | Test |  |  |
| PRD7.24 | The device shall serve as a private WiFi Access Point for remote access. | Test |  |  |
|  | HV Interlocks and Fail Safes |  |  |  |
| RSK_R134 | The device HW shall open the HV interlock in the event of a filament current fault. | Test |  |  |
| RSK_R135 | The device HW shall open the HV interlock in the event of a high kV fault. | Test |  |  |
| RSK_R136 | The device HW open the HV interlock in the event of a x-ray exposure time (200 ms) interlock fault. | Test |  |  |
| RSK_R137 | The device shall open the HV interlock in the event of a fault. | Test |  |  |
| RSK_R138 | The device HW shall open the HV interlock in the event of a tube current fault. | Test |  |  |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Test |  |  |
| RSK_R078 | The device shall default to a safe state upon a fatal failure. | Test |  |  |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Test |  |  |
| RSK_R084 | The device shall enter a safe state in event of undercurrent. | Test |  |  |
| RSK_R092 | The device shall enter safe state when temperature threshold is exceeded | Test |  |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Test |  |  |
| RSK_R143 | The device shall Monitor the Internal Temperature(s) and fail safe in the event of under or over temp. | Test |  |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Test |  |  |
| RSK_R093 | The device shall automatically shut down when high temperature threshold is exceeded. | Test |  |  |
| RSK_R140 | The device shall contain a temperature controlled power cut out in the event of overheat. | Test |  |  |
|  | Battery |  |  |  |
| RSK_R128 | The device shall contain a Fast charge feature. | Test |  |  |
| RSK_R129 | The device shall allow for throttled charging. | Test |  |  |
| RSK_R113 | The device BMS shall monitor and predicts battery life. | Test |  |  |
| RSK_R114 | The device BMS shall contain under-voltage protection. | Test |  |  |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | Test |  |  |
| RSK_R116 | The device BMS shall contain an Open Circuit Protection. | Test |  |  |
| RSK_R117 | The device BMS shall contain Over-current protection. | Test |  |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | Test |  |  |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | Test |  |  |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | Test |  |  |
| RSK_R121 | The device BMS shall monitor the battery Cell health. | Test |  |  |
| RSK_R123 | The device BMS shall contain cell-balancing. | Test |  |  |
| PRD5.12 | The emitter fully charged battery shall support a full day of operation with intermittent charging for nominal use case | Test/Demo |  |  |
| PRD5.10 | The device shall allow for charging while in surgery while maintaining sterility. | Test/Demo |  |  |
| PRD5.19 | The emitter charging system shall support throttled charging speeds | Test/Demo |  |  |
| PRD5.25 | The cassette charging system shall support throttled charging speeds | Test/Demo |  |  |
|  | EMC/EMI Testing |  |  |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | Test |  |  |
| RSK_R180 | The device enclosure shall be EMI shielded. | Test |  |  |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Test |  |  |
|  | Cleaning |  |  |  |
| PRD7.34 | All device labels shall not peel after repeated cleaning. | Test |  |  |
| PRD13.6 | The device shall be capable of withstanding being cleaned by isopropyl alcohol, cavicide (quaternary ammonium), bleach (hypochlorites), hydrogen peroxide, and water without reduction in performance | Test |  |  |
| PRD13.7 | The device shall be able to be cleaned without the need for a brush | Test |  |  |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | Test |  |  |
| PRD13.9 | The disinfection time with Cavicide should be 3 minutes or less | Test |  |  |
| PRD13.11 | Any gaps shall be filled with sealant; any filler shall survive cleaning validation | Test |  |  |
|  | Force + Timing |  |  |  |
| PRD7.38 | The power button shall require between 1.7 N and 3 N of force to actuate. | Test |  |  |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for nominal use case | Test |  |  |
| PRD5.20 | The cassette fully charged battery shall support 120 minutes of operation without charging for nominal use case | Test |  |  |
| PRD7.40 | The device shall be ready to operate within 30 seconds from the time the power button is turned on under nominal conditions. | Test |  |  |
| PRD7.44 | The device shall enter an idle state when the device is not utilized for thirty (30) seconds. | Test |  |  |
| PRD7.45 | The device shall exit an idle state within two (2) seconds. | Test |  |  |
| PRD7.46 | The device shall enter an sleep state when the device is not utilized for one (1) minute. | Test |  |  |
| PRD7.47 | The device shall exit an sleep state within (5) seconds. | Test |  |  |
| PRD8.7 | The system shall save all image types within 10 seconds of the operator taking the image. | Test |  |  |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second | Test |  |  |
| PRD8.20 | A DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the UI. | Test |  |  |
| PRD7.36 | The device shall be available for use in less than 45 seconds of initiating power on | Test |  |  |
|  | Image Study |  |  |  |
| PRD10.18 | The emitter display should display x-ray imaging results onscreen detailed enough for determining x-ray image capture quality | Test |  |  |
|  | Uploads/Downloads |  |  |  |
| PRD8.41 | The device shall upload images, metadata, and device usage data to OP in a secure manner. | Test |  |  |
| PRD8.42 | The device shall provision providers and PACS server configurations from OP in a secure manner. | Test |  |  |
|  | IP testing |  |  |  |
| PRD15.2 | The emitter should be designed for IP54 and capable of passing IP33. | Test | Intertek |  |
| PRD15.3 | The cassette should be designed for IP54 and capable of passing IP33. | Test | Intertek |  |
|  | Ambient Settings (temp, humidity, etc) |  |  |  |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to 40C. | Test |  |  |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-80%. | Test |  |  |
| PRD15.8 | The device shall operate at a pressure of 62 kpa to 106 kpa. | Test |  |  |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | Test |  |  |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Test |  |  |
|  | Ageing |  |  |  |
| PRD12.4 | The case shall be reusable. (Device can be packaged and repackaged in the case without degrading) | Test |  |  |
| PRD16.5 | The device shall be able to be stored for up to one year without use and still maintain EP. | Test/Inspection - MEMO | We should do a detailed review (and document it) of any materials that could degrade over time. We did not do aging for P00, so I think likely that we can justify not doing it for P01 assuming  a review of material stability/properties is favorable. We do need to consider battery life - in addition to battery testing per IEC62133 and UN 38.3, we should consider if there is performance testing we need to do in terms of being able to use our device for a certain # of times on a single battery charge - but this would be more to meet our use requirements (not aging testing related to storage). At Philips we had a device with a rechargeable battery and our rational for no aging was "In the case of the battery, the primary battery does not have a dated shelf life or an install before date since the battery is intended to be recharged and used from a charged state. The battery should be replaced based on the capacity indication." I would think we could use a documented review of materials/shelf life assessment to satisfy this requirement. Open to Rick's feedback.THis will be a little dependent on the manufacturers quality and specification of shelf life. Best case UM will state to charge system prior to usehopefully you are not producing Emitters and Cassettes and then putting them on the shelf for years. That is alot of capital to tie up. Long shelf lifes are usually for Disposales and a tired supply chain |  |
| PRD16.2 | The device service life shall be a minimum of 3 years of operation without component replacement; with an initial limited warranty of 1 year | Test/Inspection - MEMO | Refer to MEMO |  |
| PRD16.3 | The device service life shall be able to be extended by 3 years with the replacement of the monoblock, battery packs, display. | Test/Inspection - MEMO | Refer to MEMO |  |
|  | Accessories |  |  |  |
| PRD18.2 | The attachment mechanism should be simple enough for a single operator to hold the emitter in one hand, and the Detachable Part(s) in the other | Test |  |  |
| PRD18.7 | The force required to remove a puck from the emitter should not exceed 45 N. | Test |  |  |
| PRD18.8 | Pucks must be no more than 0.25lb each. | Test |  |  |
| PRD18.9 | The pucks should withstand a drop from 5 ft. | Test |  |  |
| RSK_R091 | The device shall contain a wireless detector trigger fault. | Test |  |  |
|  | Software Functions - Misc |  |  |  |
| PRD9.26 | The display UI should inform the operator when any fault occurs | Test/Demo |  |  |
| PRD9.27 | The display UI should provide a warning for low storage. | Test/Demo |  |  |
| PRD9.28 | The display UI shall provide an indication when a failure to capture an image occurs. | Test/Demo |  |  |
| PRD6.6 | The device shall perform a Power-On-Self-Test (POST) upon device startup to detect abnormal conditions including tube degradation, software modification, and battery health, collimator functionality. | Test/Analysis |  |  |
| PRD6.8 | The device shall be able to detect service issues and predictive maintenance of the batteries, monoblock, collimator. | Test/Analysis |  |  |
| PRD14.13 | The device's software system shall support unattended over the air (OTA) updates and diagnostics | Test/Analysis |  |  |
| PRD5.5 | The device shall monitor battery health and predict remaining battery life for servicing and repair by the mfg. | Test/Demo |  |  |
| PRD8.40 | The device shall connect to MedAI Platform (OP) and display connectivity status information | Test/Demo |  |  |
| PRD8.43 | The device should allow for AI algorithms to be downloaded from OP and run on the device. | Test/Demo |  |  |
| PRD8.44 | The device may allow OP to enable image sharing with Providers or Patients | Test/Demo |  |  |
| PRD8.27 | The manufacturer should be able to remotely disable the send to PACS/USB/Provider feature in the event that customer stops payments when the device is on lease. | Test/Demo |  |  |
| PRD8.28 | The manufacturer should be able to display an error message to alert the customer that a payment has been missed and device is disabled. | Test/Demo |  |  |
| PRD8.29 | The manufacturer should be able to remotely adjust device functionality; such as adjust Max kVp/mAs and turn DDR on/off | Test/Demo |  |  |
| PRD4.3 | The viewfinder shall display the optical image transformed to be from the reference frame of the cassette | Test/Demo |  |  |
|  | Hardware Functions - Misc |  |  |  |
| PRD6.2 | The critical safety circuits shall notify the software of a fault condition. | Test/Analysis |  |  |
| PRD6.4 | The faults initiated by the safety critical circuits shall render the system safe. | Test/Analysis |  |  |
| PRD6.5 | The device shall provide a fault tolerant high voltage interlock. | Test/Analysis |  |  |
| PRD14.11 | The system shall include all necessary sensors and external communication necessary to monitor the monoblock system and battery health to provide user notification(s) in advance of when servicing is needed | Test/Analysis |  |  |
| PRD7.12 | The device shall work with mfg supplied and customer supplied tablets wirelessly. | Test/Demo |  |  |
| TO BE SORTED |  |  |  |  |
| PRD7.49 | Tablet shall contain ability to record voice and sound |  |  |  |
| PRD7.50 | Device shall contain HIPAA compliant voice recognition |  |  |  |
| PRD7.51 | Device shall allow voice dictation into notes field |  |  |  |
| PRD7.52 | Device may allow voice control of user-initiated actions |  |  |  |
| PRD8.30 | Device shall allow the use of DICOM Modality Worklist for study management |  |  |  |
| PRD8.45 | Device may allow provisioning of patient data from MedAI Platform |  |  |  |
| PRD8.46 | Device shall allow the MedAI Platform to provision information to the device |  |  |  |
| PRD14.14 | Device shall remotely synchronize logs, fault codes, and images from device with MedAI Platform for preventative maintenance |  |  |  |
| PRD8.45 | Device may allow provisioning of patient data from MedAI Platform |  |  |  |
| PRD8.46 | Device shall allow the MedAI Platform to provision information to the device |  |  |  |
| PRD8.47 | Device shall remotely synchronize logs, fault codes, and images from device with MedAI Platform for preventative maintenance |  |  |  |
| RSK_R287 | The device shall follow development guidelines to mitigate breaking encryption. |  |  |  |
| RSK_R288 | The device software communication protocols shall validate data. |  |  |  |
| RSK_R289 | The device software should allow for encrypted Wifi technologies |  |  |  |
| RSK_R290 | The device software shall perform data validation to prevent compromised data and functionality. |  |  |  |
| RSK_R291 | The device software shall use two separate ports for SSE & REST. |  |  |  |
| RSK_R292 | The device software should reduce functionality based on risk for remote API invocation. |  |  |  |
| RSK_R293 | The device software shall not use of remote JSP(s). |  |  |  |
| RSK_R294 | The device software shall disallow shutdown from remote UI. |  |  |  |
| RSK_R295 | The device software shall disallow configuration functions from remote UI. |  |  |  |
| RSK_R296 | The device software shall undergo exploit testing before release. |  |  |  |
| RSK_R297 | The device software shall utilize the Principle of Least Privilege. |  |  |  |
| RSK_R298 | The device software shall disallow writing from USB to disk drive. |  |  |  |
| RSK_R299 | The control unit should utilize physical security to mitigate access to the EC and programmable boards. |  |  |  |
| RSK_R300 | The device software shall include Integrity checks. |  |  |  |
| RSK_R301 | The device software shall utilize Segmented networks. |  |  |  |
| RSK_R302 | The device software shall contain a Firewall. |  |  |  |
| RSK_R303 | The device software shall limit the privilege command set. |  |  |  |
| RSK_R304 | The manufacturer shall perform employee vetting and resume qualification association. |  |  |  |
| RSK_R305 | The device software shall allow for Offline install. |  |  |  |
| RSK_R306 | The device software shall contain Malware checking at build time. |  |  |  |
| RSK_R307 | The device software shall eprform integration checks. |  |  |  |
| RSK_R308 | The device software shall include a Password policy. |  |  |  |
| RSK_R309 | The device software shall contain an Account and IP lockout. |  |  |  |
| RSK_R310 | The device software shall utilize Modern development practices. |  |  |  |
| RSK_R311 | The device software shall Use newer/more secure protocols. |  |  |  |
| RSK_R312 | The device software shall utilize Segregation of software components. |  |  |  |
| RSK_R313 | The device software shall contain Cross-site request validation. |  |  |  |
| RSK_R314 | The device software shall include Exploit testing. |  |  |  |
| RSK_R315 | The device shall disable swagger-ui for production. |  |  |  |
| RSK_R316 | The device shall have SSH implementation. |  |  |  |
| RSK_R317 | The device software shall encrypt studies stored on the device. |  |  |  |
| RSK_R318 | The device shall allow the operator to initiate connection for remote desktop support. |  |  |  |
| RSK_R319 | The device software shall allow remote UI unlock when in AP mode. |  |  |  |
| RSK_R320 | The device software shall require credentials to access AP mode. |  |  |  |
| RSK_R321 | The device software shall require an unlock code to unlock the remote UI. |  |  |  |
| RSK_R322 | The device software shall utilize HTTPS when interfacing with MedAI Platform. |  |  |  |
| PRD7.53 | Device should support an ethernet, display port, and USB-A  connectors via a connector adapter |  |  |  |
| PRD8.47 | Device shall support image queuing for use off-network and network submission when connected |  |  |  |
| PRD8.48 | The system may view two images at a time for surgical comparison on large monitor(s) and pin images for comparison (Surgical Mode) |  |  |  |
| PRD9.34 | The display UI shall present time using the local time |  |  |  |
| PRD17.6 | The foot pedal should be designed for IP56 and capable of passing IP33. |  |  |  |
| PRD14.16 | The system shall enable a wipe of all images and patient identifying information from device |  |  |  |
| PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. |  |  |  |
| PRD7.54 | The device shall support the WPA2 protocol |  |  |  |

### Table 14
| ID | Summary | Requirement | NOTES | NOTES |
| --- | --- | --- | --- | --- |
| Note: These are specs generated from the Usability Req generation. Please ensure these line items or something similar are in your spec sheets with the proper Requirement(s) referenced. Please change values as they currently exist in the system. Given values are suggested values.THESE WERE-ADDED TO THE USE REQ PAGE |  |  |  |  |
| Alerts / Signals |  |  |  |  |
| USE_R027 | Alert - radiation | The device should inform the operator to leakage, residual, and stray radiation levels that pose risk to the operator(s) | Covered by IFU |  |
| USE_R101 | Document grid protection failure hazards | The device documentation shall make the operator aware of hazardous situations that may arise from grid protection failure. | PRD6.5 |  |
| USE_R102 | Document high voltage interlock failure hazards | The device documentation shall make the operator aware of hazardous situations that may arise from high voltage interlock failure. | PRD6.5 |  |
| USE_R015 | Alert - Emission | The Operator shall easily recognize when the device is emitting radiation. | IEC 60601-3 |  |
| USE_R028 | Alert - radiation emission | The device shall alert the operator of radiation emission | IEC 60601-3 |  |
| USE_R017 | Alert - Field out of Range | The system shall alert the operator once the emitter has been removed from the active area of the detector | IEC 60601-3 |  |
| USE_R031 | Alert - Shutdown | The system shall have an alert confirming that the operator has initiated the shutdown procedure | USE_R049 |  |
| USE_R034 | Alert - Troubleshoot | The device should notify the operator of required operator actions to troubleshoot the system during a known error | USE_R350 |  |
| USE_R006 | Alert - Activated Trigger | The device should provide feedback to the Operator when the trigger is activated | USE_R330 |  |
| USE_R037 | alerts - easy language | Error messages should contain reader friendly wording | USE_R347 & USE_R204 |  |
| USE_R029 | Alert - Reset | The reset button may issue a confirmation to reset changes made to an image | USE_R176 |  |
| USE_R026 | Alert - Poor Peripheral Connection | The device should notify the operator when a peripheral is not plugged | RSK_R136 |  |
| Cables |  |  |  |  |
| USE_R043 | Cable length | The connecting cables should be long enough to allow the operator to position the cassette easily around the intended anatomy | PRD6.3 & PRD11.22 |  |
| USE_R044 | Cables - bend | Cables shall have static bend radius not exceeding 4.5 x cable outer diameter and dynamic bend radius not exceeding 12 x outer diameter | PRD6.3 |  |
| USE_R046 | Cables - easy to plug in/out | Cables shall have a minimum pull strength of XX | Covered by 60601-1? |  |
| USE_R047 | Cables - trip hazard | The connecting cables should not be a trip hazard | PRD6.3 & PRD11.22 |  |
| Case |  |  |  |  |
| USE_R254 | Packaging Dimensions | The packaging shall be no larger than 47" x 20" x 9" |  |  |
| USE_R252 | Package padding | Foam or other shock absorbing padding shall be incorporated into the packaging of the equipment | PRD9.1 |  |
| USE_R282 | Primary Packaging Portability | The primary packaging (case) shall have handles and/or wheels to aid with transport and portability | PRD9.3 |  |
| USE_R051 | Case - proper storage compartments | The case should provide compartments for each of the three major components and the cables | PRD9.2 |  |
| USE_R281 | Primary Packaging Material(s) | The primary packaging (case) shall be made of lightweight material(s) | PRD11.20 |  |
| USE_R253 | Packaging Desiccant | The device should come packaged with desiccant to prevent unacceptable levels of relative humidity | RSK_R113 |  |
| Cassette Material(s) |  |  |  |  |
| USE_R192 | Impact absorption | The cassette may allow deflection to absorb impacts up to X" | IEC 60601-1 Test |  |
| USE_R312 | Shock absorption | The cassette must withstand a shock of X N/s of a X" diameter object | IEC 60601-1 Test |  |
| USE_R093 | Device material compatible | The device material should be compatible with most skin types | PRD12.16 |  |
| USE_R230 | Withstand weight - male arm | The device shall support the weight of a male arm in the 95th percentile | PRD11.3 |  |
| USE_R367 | Withstand weight - male leg | The device shall support the weight of a male leg in the recumbent and supine position in the 95th percentile + 10% | PRD11.3 |  |
| Cleaning |  |  |  |  |
| USE_R057 | Cleaning | Cleaning instructions and documentation of hazards and warnings for improper cleaning procedures shall be included in the IFU | PRD6.5 |  |
| USE_R062 | Cleaning Effect on Performance | The system should be able to be cleaned without a reduction in performance | PRD8.1 |  |
| Cables |  |  |  |  |
| USE_R077 | Control unit to cassette cable length | The control unit to cassette cable should be between X" and X" | PRD11.22 |  |
| USE_R265 | Patient Cable Length | The emitter to control unit cable shall not be greater than 3 meters | PRD11.22 |  |
| USE_R222 | Mains cable length | The control unit to AC mains cable should be between X" and X" | PRD11.22 |  |
| USE_R079 | Cable wrapping | The connecting cables should have cable wrapping features and be easily managed for storage | RSK_R004 |  |
| USE_R302 | Removable Patient Cables - Tool | The removable patient cables shall be easy to remove and reinstall with the use of a tool | RSK_R055 |  |
| Connectors |  |  |  |  |
| USE_R074 | Connectors - pull force | The connectors should withstand a pull force of X N | IEC 60601-1 Test |  |
| USE_R228 | Monitor & Peripheral Connection | The monitor and peripherals shall be easily connected to the Control Unit. | PRD5.11PRD5.12PRD5.13PRD5.14PRD5.15 |  |
| USE_R264 | Patient Cable Connection - Feedback | The device should provide haptic feedback when the patient cables are connected | USE_R073 |  |
| USE_R041 | Attachment mechanism feedback | All attachment mechanisms may incorporate operator positive feedback, either auditory or sensory. | USE_R073 |  |
| USE_R110 | Easy monitor connection | No tools should be required to connect the monitor to the device. | USE_R107 |  |
| USE_R294 | Re-attachable connector covers | The connector covers should easily reattach after removing peripherals | USE_R107 |  |
| Control Unit |  |  |  |  |
| USE_R301 | Removable control unit cover | The Control Unit cover(s) shall be easily removable from the Control Unit. | IEC 60601-1 (Connector cover req) |  |
| DDR |  |  |  |  |
| USE_R083 | DDR Termination - Field | The device should self-terminate the DDR sequence if the field exceeds the detector area | IEC 60601-3 (?) |  |
| USE_R084 | DDR Termination - SSD | The device should self-terminate the DDR sequence if the SSD becomes out of spec | IEC 60601-3 (?) |  |
| USE_R354 | Universal serial radiography features | The device shall have features that are universal to existing serial radiography systems | PRD1.2 |  |
| USE_R194 | Inform total DDR exposure time | The device may inform the operator of total DDR time during exposure | PRD2.4 |  |
| USE_R235 | No activity period of X s between DDR exposures | The device shall allow a DDR exposure after X s from the previous image | PRD3.14 |  |
| Emitter Dimensions |  |  |  |  |
| USE_R118 | Emitter Center of Mass | The weight of the emitter should be centered in an intuitive manor to reduce strain to the operator | USE_R118 |  |
| USE_R120 | Emitter Display Angle | The emitter display should be able to be angled +15 to -15 degrees from a 0 degree vertical viewing plane of the touchscreen. |  |  |
| USE_R144 | Emitter Weight Range | The Emitter should weigh between 3.15 and 6.9 lbs. | PRD11.16 & USE_R143 |  |
| Emitter Handle |  |  |  |  |
| USE_R098 | Distance between Emitter and Handle | The space between the emitter handle and the emitter must be at least X" | RSK_R160 |  |
| USE_R123 | Emitter Handle Comfort | The emitter shall have a handle that will allow comfortable use of the emitter during a test sequence and shall be designed to allow usage by at least 95% of operators. | USE_R156 |  |
| Emitter Keypad |  |  |  |  |
| USE_R097 | Display button size | The buttons used for the display should be at least 0.84” x 0.84” in order to accommodate a 99th percentile man finger width dimension. | PRD6.19 |  |
| USE_R128 | Emitter Keypad Force | The Emitter button(s) shall require between XX N and XX N of force to actuate | PRD6.19 |  |
| USE_R133 | Emitter Keypad Touch Type | The emitter keypad should be soft touch and the operator should be able to select with minimum effort | PRD6.19 |  |
| USE_R139 | Emitter UI Control | The Emitter UI buttons shall be controlled by the operator's thumb | PRD6.19 |  |
| USE_R199 | Keypad Active Area | The total emitter keypad active area shall be no greater than X" x X" | PRD6.19 |  |
| USE_R200 | Keypad to Handle Range | The distance from the handle to the keypad shall be <XXmm | PRD6.20 |  |
| USE_R106 | Easy access - keypad | All elements of the emitter keypad shall be accessible to the operator while in the intended single hand held position | USE_R126 |  |
| USE_R201 | Keypad Use - Emitter | The operator should be able to access and make use of the keypad without having the put the device down | USE_R126 |  |
| USE_R129 | Emitter Keypad Haptic Feedback | The emitter keypad should provide haptic feedback | USE_R330 |  |
| USE_R131 | Emitter Keypad Spacing | The emitter keypad buttons shall be at least X" apart | USE_R131 |  |
| Emitter Material |  |  |  |  |
| USE_R121 | Emitter Front Face Material | The emitter front face and LED windows shall be made of a clear material, free of cracks or crevices that can withstand repeated cleaning. | PRD8.1 & USE_R148 / USE_R149 |  |
| Emitter Trigger |  |  |  |  |
| USE_R249 | One Handed Use - Emitter Trigger | The Operator should be able to press and release the trigger with one hand while maintaining a steady position | PRD6.20 |  |
| USE_R335 | Trigger Location | The trigger shall be on the emitter | PRD6.20 |  |
| USE_R338 | Trigger to Handle Distance | The trigger shall be between X" and X" from the handle of the emitter | PRD6.20 |  |
| USE_R339 | Trigger to Keypad Distance Range | The distance between the trigger and the keypad shall be between X" and X" | PRD6.20 |  |
| USE_R336 | Trigger Pull Distance | The trigger shall require X" of movement from the resting position to initiate | PRD6.21 |  |
| USE_R137 | Emitter Trigger Force | The emitter Handle Button/Trigger shall be activated when exposed to a force between 4 to 20 ozf (1.1-5.6N). The button may incorporate operator positive feedback, either auditory or sensory. | PRD6.21 & USE_R330 |  |
| IFU |  |  |  |  |
| USE_R100 | Document grid protection system failures | The device documentation shall provide information to the operator to limit failures of the grid protection system. | PRD6.5 |  |
| USE_R103 | Document maximum weight | The device documentation shall provide explicit weight maximum(s) | PRD6.5 |  |
| USE_R116 | Education level | All accompanying documentation for the device shall be written at a level consistent with the educational level of the intended operator | PRD6.5 |  |
| USE_R087 | Detachable Part Use | The IFU shall indicate proper Detachable Part(s) use | PRD6.5 |  |
| USE_R072 | Connect monitor | Instructions for connecting the monitor should be provided in the IFU. | PRD6.5 |  |
| USE_R105 | Ease of Image Capture | Operator shall be able to easily capture an image (serial radiography, radiography, photography) after reading the IFU for the device. | PRD6.5 |  |
| USE_R164 | IFU - risk mitigation | Critical hazards/risks mitigated by Operator input shall be listed and explained in the IFU | PRD6.5 |  |
| USE_R165 | IFU - Set-up | Operator shall be able to assemble the components into a working device after reading the Assembly Instructions in the IFU. | PRD6.5 |  |
| USE_R166 | IFU Legibility | IFU should be printed with high contrast between text and background, and be easily legible | PRD6.5 |  |
| USE_R167 | IFU Legibility | The Operator shall be able to read and understand the IFU | PRD6.5 |  |
| USE_R168 | IFU Legibility - Font | The IFU should contain 12pt font minimum | PRD6.5 |  |
| USE_R169 | IFU states common damage conditions | The device IFU shall list common damage conditions the Operator is able to identify | PRD6.5 |  |
| USE_R269 | Pictorial instructions | Symbols and images should be used in instructions which are best explained graphically. | PRD6.5 |  |
| USE_R305 | Return Process | Operator shall be able to return the device components to the manufacturer for repair after reading the IFU for the device. | PRD6.5 |  |
| USE_R334 | Training Requirements - servicing | The Service Manual shall list proper training required for servicing | PRD6.5 |  |
| USE_R340 | Troubleshooting | The IFU should include all major troubleshooting activities the Operator can perform | PRD6.5 |  |
| USE_R365 | Warranty | Warranty information should be included in the instructions for use and given to the purchaser | PRD6.5 |  |
| Image Adjustment |  |  |  |  |
| USE_R182 | Image Adjustment - View and Sort | The images should be easily viewed and sorted by the operator | PRD6.23 |  |
| USE_R173 | Image Adjustment - Drag Edge | The image UI should allow drag and target on the image to the edge of the visible window and no farther | PRD6.24 |  |
| USE_R174 | Image Adjustment - Drag Lag | The image drag feature shall match the speed of the mouse | PRD6.24 |  |
| USE_R040 | Annotation of Images | Operator(s) should have the ability to append notes or annotations to exposures / images taken by the system to allow for review by other stakeholders and operators | PRD6.24 |  |
| USE_R146 | Exit image adjacent window | Exiting the image adjustment window should not reset the image | PRD6.24 |  |
| USE_R176 | Image Adjustment - Reset Changes | The device UI should allow the Operator to reset the image | PRD6.24 |  |
| USE_R181 | Image Adjustment - Undo | The device UI may allow the operator to undo the most recent action | PRD6.24 |  |
| USE_R170 | Image Adjustment | The function of the interface(s) used to manipulate images should be communicated to the operator via labeling, color or other visual cues. | PRD6.24 |  |
| USE_R190 | Image History Record | The operator facing interface should provide a history or notice of any and all changes made to an x-ray, captured image, or serial x-ray file. | PRD6.24 |  |
| USE_R171 | Image Adjustment - Adjustment Category | The interface should indicate which adjustment is being made at any time during the image adjustment process | PRD6.24 |  |
| USE_R180 | Image Adjustment - Contrast | ALL UI buttons and sliders should be in high contrast to the background | PRD6.24 |  |
| USE_R178 | Image Adjustment - Rotation Range | The rotation slider should allow 359 degrees of rotation in 1 degree increments | PRD6.25 |  |
| USE_R183 | Image Adjustment - Zoom Factor | The device UI shall zoom the image X% per mouse wheel full turn | PRD6.26 |  |
| USE_R369 | Zoom without mouse | The device may allow zoom without the use of a mouse | PRD6.26 |  |
| USE_R003 | Adjustable brightness | The brightness should allow adjustment between 0% and 100% | PRD6.27 |  |
| USE_R004 | Adjustable contrast | The contrast should allow adjustment between 0% and 100% | PRD6.27 |  |
| USE_R179 | Image Adjustment - Sharpness Range | The sharpness should allow adjustment between 0% and 100% | PRD6.27 |  |
| Imaging Modes |  |  |  |  |
| USE_R038 | Allow changing of modes | The device shall allow the Operator to switch between modes | PRD6.15 |  |
| USE_R069 | Confirm Mode - DDR | Operator shall be able to confirm the device is in serial radiography mode | PRD6.15 |  |
| USE_R070 | Confirm Mode - photography | Operator shall be able to confirm the device is in photography mode before use | PRD6.15 |  |
| USE_R071 | Confirm Mode - Radiography | Operator shall be able to confirm the device is in radiography mode before use | PRD6.15 |  |
| USE_R227 | Modes clearly indicated | The device shall contain different indicators for DDR, single shot, and photographic modes | PRD6.15 |  |
| USE_R322 | Switch Modes | The device should allow the Operator to switch between modes while Emitter is held. | PRD6.15 & PRD6.20 |  |
| USE_R163 | Idle Mode to Active State Time | The device should turn on from idle mode in 3 s | PRD6.13 |  |
| USE_R297 | Recognizable modes | Idle state shall easily be distinguished from active mode | PRD6.13 |  |
| Imaging Procedure |  |  |  |  |
| USE_R188 | Image Center | The Operator should be aware of the middle of the x-ray field before taking an image | In IEC 60601? |  |
| USE_R237 | No activity period of X s between photographic images | The device shall allow a photographic image after 1 s from the previous image | PRD1.6 |  |
| USE_R236 | No activity period of X s between single shot radiographic images | The device shall allow a single shot radiographic image after X s from the previous image | PRD3.13 |  |
| USE_R056 | Changing Technique Factors | The technique factors shall be able to be changed between imaging sessions | PRD6.17 |  |
| USE_R325 | Technique factors communication | The device shall communicate technique factor information to its operator(s) | PRD6.17 |  |
| USE_R327 | Time between capture and image saved | The device shall save all image types within X s of the operator taking the image | PRD5.1PRD5.2PRD5.3 |  |
| Labels |  |  |  |  |
| USE_R205 | Labeled active area | The Cassette shall have an active area marking | IEC 60601 Active area marking |  |
| USE_R295 | Reading distance | Direct labeling shall be readable from 10 ft away | IEC 60601-1 Section 7 |  |
| USE_R366 | Water detection sticker | Equipment components sensitive to fluids should contain a 'water detection' sticker which would inform the operator of a potentially hazardous compromise to the system | IEC 60601-1 Spillage |  |
| USE_R206 | Labeled images | Images should be referenceable to assist with radiation plan | PRD6.23 |  |
| USE_R241 | No peeling from cleaning | The device labels shall not peel after repeated cleaning | PRD8.1 |  |
| USE_R211 | Laser Brightness | The lasers on the emitter shall be between X and Y lumens of brightness | USE_R213 |  |
| LED |  |  |  |  |
| USE_R220 | LED visibility through drapes | The cassette LEDs shall be visible though a standard blue surgical drape | RSK_R002 & USE_R370 |  |
| USE_R214 | LED Brightness Range - Cassette | The LEDs on the Cassette shall be between X and Y lumens of brightness | RSK_R002 & USE_R370 |  |
| USE_R215 | LED Brightness Range - Emitter | The LEDs on the Emitter shall be between X and Y lumens of brightness | USE_R370 |  |
| USE_R216 | LED cycle interval | Blinking LEDs shall cycle between X and Y hertz | USE_R371 |  |
| USE_R217 | LED cycle length | Blinking LEDs cycles shall be at least X s in each state | USE_R371 |  |
| PACS |  |  |  |  |
| USE_R151 | Files sent to PACS in DICOM format | The device shall automatically send files to PACS in the DICOM format | PRD5.6 |  |
| USE_R255 | PACS - Check | The UI shall allow the operator to check the PACS package before sending | PRD5.6 |  |
| USE_R257 | PACS Menu | The device should have PACS menu options that mirror existing applications | PRD5.6 |  |
| USE_R258 | PACS Send Confirmation | The device should confirm image was sent to PACS | PRD5.6 |  |
| USE_R259 | PACS Send Confirmation | The device UI should display a confirmation screen before sending packet to PACS | PRD5.6 |  |
| USE_R260 | PACS Steps to Send | The device should have limited steps to send an image to PACS | PRD5.6 |  |
| USE_R155 | Format/clean hard drive | Hard drive space should be formatable once data has been sent to PACs servers. The system should prompt the operator to clean up disk space after the examination has been completed | PRD5.6 |  |
| USE_R261 | PACS Upload Status Bar | The system should display an uploading 'status bar' while data is being shared with the PACS servers | PRD5.6 |  |
| USE_R256 | PACS Image Qty | The device should be able to send more than one image at a time to PACS | PRD5.6 & PRD5.7 |  |
| Pucks |  |  |  |  |
| USE_R104 | Drop - Pucks | The pucks should withstand a drop from 5 ft | IEC 60601-1 Test |  |
| USE_R299 | Removable Components - Apparency | The system should have components that are easy to see if they are to be removed from the device | PRD6.4 |  |
| USE_R284 | Puck Edges | The puck posts should not be sharp | RSK_R080 & RSK_R017 |  |
| USE_R285 | Puck Labeling | The pucks labels should indicate their field size range | RSK_R177 |  |
| USE_R287 | Puck Post Min Dimension(s) | The puck posts must be at least X" off the front face of the emitter | RSK_R015 |  |
| USE_R207 | Labeling components | All detachable components should be easily recognisable as Imager Equipment | RSK_R063 |  |
| Positioning/Tracking System |  |  |  |  |
| USE_R320 | Stability of Emitter | The positioning system should account for the inherent decrease in stability which accompanies the use of a emitter | PRD3.6 |  |
| USE_R331 | Tracking System Error - Bunched Drape | The tracking system should have an error rate of no more than X when the drapes are bunched | PRD3.6 |  |
| USE_R332 | Tracking System Error - Covered LEDs | The tracking system should have an error rate of no more than X when X% of the LEDs are covered | PRD3.6 |  |
| USE_R196 | Interlock Limits | The interlock shall only activate in DDR and single shot mode | PRD3.7 |  |
| USE_R333 | Tracking System Error - Non-transparent Drape | The tracking system should have an error rate of no more than X when the cassette LEDs are covered with a drape of XX obacity | RSK_R002 |  |
| Power Switch/Button & Plug |  |  |  |  |
| USE_R224 | Mains Plug | This plug should allow for power to be obtained from a grounded wall outlet. | PRD6.29 |  |
| USE_R112 | Easy to use control unit power switch | The Control Unit Power Switch shall be easily switched on and off. | USE_R114 |  |
| USE_R278 | Power Switch - Apparency | The main power switch shall be easily recognizable. | USE_R114 |  |
| USE_R279 | Power Switch - Ease of Use | The main power switch shall be easy to press on and off | USE_R114 |  |
| USE_R291 | Push Button - Apparency | The power push button shall be easily recognizable. | USE_R114 |  |
| USE_R292 | Push Button Force | The power button shall require between X XN and XX N of force to actuate | USE_R114 |  |
| USE_R153 | Force to Activate Switch | The power switch shall require from 4 to 20 ozf to activate | USE_R114 |  |
| USE_R225 | Mains Plug Cover - Ease of Use | The Mains plug cover shall be easily removable from the plug. | USE_R114 |  |
| USE_R270 | Plus Apparency | The system shall have an easily recognizable plug. | USE_R114 |  |
| USE_R280 | Power-On screen | The device shall have a Power-On screen to indicate On state to operator | USE_R248 |  |
| Shut-Down |  |  |  |  |
| USE_R049 | Cancelation of Shut Down | The system should allow the operator to cancel the shutdown procedure | PRD6.8 |  |
| USE_R313 | Shutdown Command - Apparency | The system Shutdown command and its respective GUI button shall be easily recognizable by the operator. | PRD6.8 |  |
| USE_R324 | System shut-off | All UI displays and LEDs should turn off upon shut-off initialization | PRD6.8 |  |
| USE_R306 | Rocker Switch - Apparency | The rocker switch should be obvious to the operator during shut down | USE_R113 |  |
| Start-Up |  |  |  |  |
| USE_R293 | Pushbutton Ease of Press | The pushbutton shall be easy to press on and off | USE_R114 |  |
| System Level |  |  |  |  |
| USE_R193 | Impact Survivability | The device shall survive the foreseeable impacts (doorways, anatomy, tables, etc.) | IEC 60601-1 Test |  |
| USE_R321 | Stable device without mechanical support | The device shall be stable without the use of a fixed mechanical arm | PRD11.2 |  |
| USE_R353 | Universal radiography system features | The device shall have features that are universal to existing radiography systems | PRD1.1 |  |
| USE_R149 | Exterior Housing Surface | The exterior housing shall have a smooth surface. | USE_R148 |  |
| UI - General |  |  |  |  |
| USE_R066 | Colors | The UI should incorporate federally accepted colors and Imager colors only | IEC 60601-1 |  |
| USE_R152 | Font type | A sans serif font should be used | USE_R346 |  |
| USE_R158 | High contrast | Contrast between text and background should be high | USE_R346 |  |
| UI - Monitor |  |  |  |  |
| USE_R319 | SSD Display | The SSD shall be visible to the Operator during Use | IEC 60601 |  |
| USE_R226 | Manufacturer Contact Information | The device UI shall contain the manufacturer contact information | IEC 60601-1 Section 7 |  |
| USE_R068 | Confirm Mode | The UI shall signal to the operator which mode the device is in. | PRD6.15 |  |
| USE_R189 | Image Display - Number of Images | The device UI should display the most recent 5 images | PRD5.1PRD5.2PRD5.3 |  |
| USE_R229 | Monitor Interaction | The Operator should not need to interact with the monitor UI until the imaging session concludes | USE_R345 |  |
| USE_R359 | View Image - difficulty | The Operator should be able to view images without interacting with the UI | USE_R345 |  |
| USE_R316 | Smallest Image | The smallest image on the UI shall be at least XX | USE_R347 |  |
| USE_R344 | UI Image Viewing | The largest image on the UI shall be at least XX | USE_R347 |  |
| UI - Emitter |  |  |  |  |
| USE_R138 | Emitter UI Brightness | The Emitter UI shall be between X and Y lumens of brightness | USE_R347 |  |
| USE_R140 | Emitter UI Font Size | The Emitter UI text shall be at least X pnt font | USE_R347 |  |
| USE_R141 | Emitter UI Legibility | The text display on the emitter shall be easy to read | USE_R347 |  |
| Misc. |  |  |  |  |
| USE_R088 | Detector Quality | The system shall utilize a digital x-ray detector that is substantially equivalent/comparable to existing models | PRD1.1 |  |
| USE_R195 | Insulated packaging material | Packaging materials should be insulated to aid in the reduction of temperature change due to atmospheric conditions | PRD9.1 |  |
| USE_R268 | Photographic Camera Adjustment | Operator(s) should be able to manually or automatically focus the camera so that its photo is usable | PRD1.6 |  |
| USE_R372 | Software update steps | Software Updates shall be designed so that the operator will need to perform under three steps to update the software. | USE_R318 |  |
| From MEDTRONIC |  |  |  |  |
| General Product Requirements |  |  |  |  |
| Mounting, Portability, and Stability |  |  |  |  |
|  |  | The device shall be designed such that it can be placed on a clinical tabletop. To do so, the dimensions of the device shall be no more than X x X mm on the horizontal plane. |  |  |
|  |  | The transport case shall be designed in a way that the device is fully covered |  |  |
|  |  | The transport case shall allow insertion of the device in one direction only. |  |  |
|  |  | The power cord shall be 130 cm +/- 10%. |  |  |
| Cleaner and Solvent Resistance |  |  |  |  |
|  |  | The exterior of the device shall be cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution:• Mild dishwashing detergent• 70% isopropyl alcohol (rubbing alcohol)• 10% chlorine bleach (90% tap water)• Glutaraldehyde• Hospital disinfectant cleaners (phenolic-based: o-Phenylphenol 10.5%,o-Benzyl-p-chlorophenol 5.0%; Amphyl or equivalent)• Hydrogen peroxide• 15% ammonia (85% tap water)• Ammonia based household cleaners• Household cleaners (Alkyl Dimethyl Benzyl Ammonium Chloride 0.3%, 409 or equivalent)The pass/fail criteria will be that device surfaces, labels and other equivalent markings and shall resist removal or fading, smearing or blurring from disinfectants or cleaners. |  | Do we specify the exact cleaning procedure in a spec? |
|  |  | The case should be labeled with cleaning instructions. |  | Do we want to claim the case is cleanable? |
| Component Requirements |  |  |  |  |
| Individual Hardware Buttons |  |  |  |  |
|  |  | The device's operator interface shall include individual hardware buttons for the following functions:• “0/I” Switch, "MENU" Key to switch from one menu to another,• alarm control key labeled with appropriate symbols from IEC 60601-1-8 to pause an alarm, reset an alarm or pause the audio part of an alarm for 60 seconds,• "UP / UNFREEZE" Key to scroll up a menu or unfreeze curves,• "DOWN / FREEZE" Key to scroll down a menu or freeze curves,• "ENTER" Key to validate a setting, and• " ON/OFF" Key to start or stop the . |  | Must define all buttons/switches and their functions |
| LCD Screen |  |  |  |  |
|  |  | The LCD screen panel shall comply with the following constraints: Size 129.6 x 92.6 mm, monochrome with pixel resolution of at least 320 by 240. |  |  |
|  |  | The device should provide a means to manually adjust the contrast level of the LCD. |  | Don't know if this is something we would ever care about. Maybe for the monitor? |
|  |  | The device display system may include a screen saver function with the possibility to be disabled by the operator. |  | Optional |
| Audio Devices |  |  |  |  |
|  |  | The device shall have a means to check the operation of audible alarm function. |  |  |
|  |  | The system design shall prevent humidity from affecting performance. |  |  |
| Self Test |  |  |  |  |
|  |  | The device shall be ready to start  after completing at least the following set of POST (Power On Self Test) checks within 15 seconds: Status of power sources, status of critical memories integrity. In addition the device shall provide means to perform visual and auditory tests of LEDs and alarm buzzers. |  |  |
|  |  | The Safety Net shall comprise at least the following elements: Watchdogs for all safety critical processors, data acquisition channel integrity |  |  |
| Modes and Operation States |  |  |  |  |
| Start Up Transition Phase | N/A |  |  |  |
|  |  | Following power up or any CPU reset, the device shall execute Power On Self Test. |  |  |
| Power Down Transition Phase |  |  |  |  |
|  |  | If a Power Down occurs while the device is in an Active Radiation State, the device may complete the image capture, and store the most recent image in nonvolatile memory before turning off. Then on the next power up, the device will display the partially captured image. |  |  |
| Inactive  State |  |  |  |  |
|  |  | The device shall allow changing the mode while in Standby Mode |  |  |
|  |  | The device shall allow changing the settings while in Standby Mode |  |  |
| Active  State |  |  |  |  |
|  |  | The device shall not allow changing the mode while in Active Mode |  |  |
|  |  | The device shall not allow changing the settings while in Active Mode |  |  |
|  |  | During the imaging process, any mode changes shall apply at immediately |  |  |
|  |  | During armed state, the device shall allow changing the settings prior to its activation. |  |  |
| Service State |  |  |  |  |
|  |  | The device shall provide a “Service State” which shall allow the maintenance and the check-up of device system service functions. |  |  |
| Displayed Patient Data Monitoring Performance Requirements |  |  |  |  |
|  |  | The device shall have a time, kV, and current accuracy of X% |  |  |
|  |  | The device shall calculate and display dose |  |  |
| Operator Interface Requirements |  |  |  |  |
| Displayed Information |  |  |  |  |
|  |  | Upon startup, the device shall display manufacturer contact information, copyright notice, software version number. |  |  |
|  |  | The device shall indicate whether the operator interface controls are enabled or disabled. |  |  |
| Features and Capabilities of Information Storage |  |  |  |  |
| Events |  |  |  |  |
|  |  | The device shall provide a date and time stamp for all event log data. |  |  |
|  |  | The event log shall note any change to the system’s Real Time Clock by logging the Current Date/Time followed by the new Date/Time and a unique event code indicating the change |  |  |
| Detailed Monitoring |  |  |  |  |
|  |  | The device shall provide a date and time stamp for all stored images. |  |  |
| Counters |  |  |  |  |
|  |  | The device shall allow the operator to reset the patient total dose counter |  |  |
|  |  | The device shall provide a machine counter that shall count the number of hours spent in active  mode since the first use. |  |  |
|  |  | The device shall provide an Information Signals Menu where the 8 last signals are displayed with their occurring time and date. |  |  |
| Software |  |  |  |  |
|  |  | The software will meet the intended use |  |  |
|  |  | The software shall provide capabilities of displaying and transferring data of events, trends and detailed monitoring files. |  |  |
|  |  | The software shall provide capability of retrieving data files through memory devices or directly from the vent through an USB connection. |  |  |
|  |  | The software shall be able to identify each data file coming from the device with its device serial number. |  |  |
|  |  | The software shall include a warning popup message to prevent the user from recording the same data file on two different patient profiles and from associating one device to several patient profiles. |  |  |
|  |  | The software shall include a warning popup message to prevent the user from deleting data |  |  |
| Service Software |  |  |  |  |
|  |  | The software shall display and store event file data. |  |  |
|  |  | The software shall be able to upload device software. |  |  |
|  |  | The software shall provide capabilities of  performance tests management. |  |  |
|  |  | The software shall retrieve data files. |  |  |
|  |  | The software shall be able to identify each data file coming from the device with its device serial number. |  |  |
| Device’s USB Interface Capabilities |  |  |  |  |
|  |  | The software shall have a selection for USB device storage: real-time data collection or historical data transfer from the device internal memory. |  | Not sure if applicable |
|  |  | The user shall be able to select the duration of data record for real-time collection or the length of the past period for historical data retrieval. |  | Not sure if applicable |
|  |  | The device shall export its record files to a compatible USB memory device. A compatible USB device is a device formatted in 32 bit and between 256 MB and 4 GB capacity. |  | Not sure if applicable |
| Power Requirements |  |  |  |  |
|  |  | The device internal AC/DC power supply shall support 100 – 240 V and 50/60 Hz. |  |  |
|  |  | The device shall provide an external polarized AC cable to operate the device from AC mains power. |  | What is this? |
| IFU Requirements |  |  |  |  |
|  |  | The IFU shall include a caution to use a 32 bit formatted USB memory device. |  | Do we have a recommended storage size for the USB? |
|  |  | The IFU shall include a detailed description of all software displays. |  |  |
| Topics Requirements |  |  |  |  |
|  |  | The Instructions for Use shall include an accurate description of the device intended use. |  |  |
|  |  | The Instructions for Use shall include an accurate description of the Imager System characteristics and the installation procedure. |  |  |
|  |  | The Instructions for Use shall include an accurate description of using photographic, radiographic, and serial radiography modes. |  |  |
|  |  | The Instructions for Use shall include the list of pucks to achieve the desired exposure. |  |  |
|  |  | The user and clinician manual shall include a checklist to allow the user to understood the main topics of the IFU |  |  |
|  |  | The Instructions for Use shall include all available accessories |  |  |
|  |  | The IFU shall include a sentence or a symbol to remind the operator that the device shall be considered as waste electrical and electronic equipment. |  |  |
| Warnings and Cautions Requirements |  |  |  |  |
|  |  | The device IFU shall include a warning instructing the operator to read and to take account of the device intended use. The device IFU shall include a warning instructing the operator to read and to take account of environmental condition ranges for proper operation. |  |  |
|  |  | The device IFU shall include a warning instructing the operator to check that the device is properly assembled before operating. |  |  |
|  |  | The device IFU shall include a warning instructing the operator to read and to take account of the acceptable AC power supply characteristics. |  |  |
|  |  | The device IFU shall include a warning instructing the operator to check that the device surfaces before use |  |  |
|  |  | The device IFU shall include a warning instructing the operator to put the device in a safe place when in use. |  |  |
|  |  | The device IFU shall include a warning instructing the operator to check that the patient position couldn't lead to further pain/damage |  |  |
|  |  | The device IFU shall include a warning instructing the user to put the device in the case when using it in transport conditions. |  |  |
|  |  | The device IFU shall include a warning advising the operator/user to avoid using the device in a dusty environment. |  | Do we have limitations for dust? It doesn't seem like it. |
|  |  | The device IFU shall include a warning advising the operator/user against opening the device enclosure and advising the operator that only qualified personnel can service the device. |  |  |
|  |  | The device IFU shall include a warning advising the operator/user against powering on the device if the A/C power cord is damaged. |  |  |
|  |  | The device IFU shall include a warning advising the operator/user against use of liquid cleaner |  |  |
|  |  | The device IFU shall include a warning instructing the user to use approved or equivalent peripherals |  | Do we have specific peripherals spec'd? |
|  |  | The device IFU shall include a warning instructing the user to follow preventive maintenance schedule. |  | Do have a "schedule" |
|  |  | The device IFU shall include a warning instructing the user to check the file ID when using a USB memory device to transfer data between the device and the PC. |  |  |
|  |  | The device IFU shall include a warning instructing the user to clean the device regularly |  |  |
|  |  | The device IFU shall include a warning instructing the user to wash hands before manipulating the device and to regularly clean device and accessories |  |  |
|  |  | The device IFU shall include a warning instructing the user how to avoid condensation and overheating. |  | This includes into from ensuring fans are not obscured to appropriate use environment |
|  |  | The device IFU shall include a warning instructing the user to be careful not to obstruct the sound outlet. |  |  |
|  |  | The device IFU shall include a warning instructing the user to ensure the settings are compatible with the patient. |  |  |
|  |  | The device IFU shall include a warning instructing the user to check the settings when switching from one mode to another |  |  |
|  |  | The device IFU shall include a warning instructing the user not to store the the device for more than 2 years. |  | Related back to the shelf-life question |
|  |  | The device IFU shall include a warning instructing the user to ensure the I/O switch is in the Off (O) position before connecting and disconnecting the device to and from a power source. |  |  |
|  |  | The device IFU shall include a warning instructing the user to never use device or components that appear to be damaged and to contact the equipment supplier if any damage is discovered. |  |  |
|  |  | The device IFU shall include a warning instructing the user to use only the cleaning solutions recommended in the manuals and disconnect the components before cleaning. |  |  |
|  |  | The device IFU shall include a warning instructing the user not to leave power cables lying on the ground where they may pose a hazard. |  |  |
|  |  | The device IFU shall include a warning instructing the user that the device has to be used under responsibility and prescription of a doctor. |  |  |
|  |  | The device IFU shall include a warning informing the user that the manual describes how to respond to device alerts. |  |  |
|  |  | The device IFU shall include a warning instructing the user to always monitor the patient while the device is on, and to not leave the device on with the patient in the same room. |  | Seems like a bit much for our device |
|  |  | The device IFU shall include a warning instructing the user to handle the device carefully if the room temperature is high. |  | Do we even consider if they use the device out of environmental range? |
|  |  | The device IFU shall include a warning instructing the user to never immerse the device in liquid or allow any liquid to enter any device opening. |  |  |
|  |  | The device IFU shall include a warning instructing the user to wait for the device temperature to stabilize before using it after a transport or storage period. |  | Do we want to consider this? |
|  |  | The device IFU shall include a warning instructing the user that the device may exceed 41°C if the room temperature is above 35°C. |  | This depends on temperature testing, and what is decided as "operating temperature" |
|  |  | The device IFU shall include a warning instructing the user that the AC cable needs to be fastened to the device until click is felt. |  |  |
|  |  | The device IFU shall include a warning instructing the user to never expose the device to a direct flame. |  |  |
|  |  | The device IFU shall include a warning instructing the user to never expose any electrical part to water. |  |  |
| Servicing Manual Topics Requirements |  |  |  |  |
|  |  | The IFU shall include a schedule for preventive maintenance. |  |  |
|  |  | The IFU shall include a sentence or a symbol that reminds the operator that the device shall be considered as waste electrical and electronic equipment. |  |  |
|  |  | The device shall be labeled to indicate that the device shall be considered as waste electrical and electronic equipment. |  |  |
|  |  | A label reminding the operator to read the user manual shall be applied. |  |  |
|  |  | An Internal label shall be applied to warn about high voltage. |  |  |
|  |  | All device operational connectors and ports shall be labeled. |  |  |
| Product Traceability |  |  |  |  |
|  |  | All devices shall be identified by a unique serial number. |  |  |
|  |  | Device elements recognized as critical shall be identified by a unique batch number. Elements are defined as critical if their Risk Priority Index (RPI) in the FMEA is greater than 40 with severity greater than or equal to 4 and detection greater than 4. Additional elements can be added per manufacturing choice. |  |  |
|  |  | Device shall offer a way to check version number of PM and NUC |  |  |
| System Components |  |  |  |  |
|  |  | The assembly at first level shall include the following:1 Device 1 carrying Bag1 kit of 6 air inlet filters1 O2 connector1 CD Clinician’s manual (18 languages)1 double branch adult circuit (single branch for PB520)1 European power cord (type B)Customers will be prompted to order the following parts with every device:1 user manual printed (choose the correct language)1 power cord (if different from European power cord included in BOM above) |  | Do we want a list of major components listed in the DR? |
|  |  | The following items shall be available for usage with the device:• Clinical module software (for prescribers)• Service module software (for Home Care Providers)• USB cable for service (not allowed to be used in the homecare environment)• External battery• Circuits 5093500, 5093600, 5093900, 5094000• Valves packaged individually: 2 way (only PB560) and 3 way DAR valves (available with PB540)• Cart• Nurse call cable (from 540)• Car charger (DC power)• Dual Bags (pink and blue)• Carrying bag• FiO2 cell ( OOM102-1), cable and T piece (FIO2 kit) (only PB560) |  | Do we want a list of major components listed in the DR? |
| Shipping and Packaging Requirements |  |  |  |  |
|  |  | The device packaging and shipping shall comply with ADR and IATA regulations depending on the level of dangerous goods contained in the device. All finished goods units deemed critical to the safe operation of the device will be subjected to the ISTA-2A test standard ensuring that product integrity is maintained after the distribution environment. |  | Do we claim ISTA certification? |
|  |  | The device packaging shall include the storage duration recommended before use. |  | How do we want to claim shelf-life before use? According to Rick, there shouldn't be a long shelf life for capital equipment. |
|  |  | The device packaging shall have a shipping carton outer label containing information and symbols which comply with applicable standards. |  | Should be in Labels Spec sheet |

### Table 15
| Req written to apply to Imager | Notes | Add? |
| --- | --- | --- |
| Note: The following are requirements defined by Medtronic The details were changed to match the Imager. Details in Blue were not changed, so still relate to Medtronic's Ventilator. |  |  |
| General Product Requirements |  |  |
| Mounting, Portability, and Stability |  |  |
| The device shall be designed such that the it can be carried with a carrying case. |  | N |
| Operating Noise / Sound Levels |  |  |
| During normal usage, the noise level shall not exceed 30 dBA + 10% sound according to ISO 17510-1 2007 standard conditions. | May want to add as req/PRD | N |
| Features and Capabilities of Information Storage |  |  |
| Events |  |  |
| The device shall provide non-volatile data storage for at least 5000 events in an event log, including at least the following items:-  starts and stops - All confirmed  settings - All confirmed alert settings - All occurrences and ends of alarms with all their related actions:Inhibitions, cancellations, resets, acknowledge button presses. | Do we need audit log for all events? | Y |
| Product Traceability |  |  |
| The initial device graphical user interface and clinical software releases shall provide English (UK), English (US), French, Portuguese, Greek, Russian, Dutch, German, Polish, Turkish, Spanish, Italian, Japanese, Korean, Chinese, Finnish, Danish, Norwegian, Swedish | Do we only want to provide the IDU in English? There are no standards saying that we must provide it in other languages unless we go outside the US. | N |
| System Components |  |  |
| The device shall be compatible with all accessories for which compatibility claims are made in released labeling |  | N |

### Table 16
| UN13. | User Need Lookup | Operator should comfortably use the emitter and cassette in use positions where the emitter is pointing down and use positions where the emitter is pointing forward. |  | PRD2.24 | PRD Lookup | #N/A |  |  |  | UN LIST |  |  |  | PRD LIST |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| NONE/Error |  |  |  | #N/A |  |  |  |  |  | UN1. | #REF! | Servicing Device UN | Manufacturer shall be able to service the device. | False | ID | Requirement | Specification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN2. | #REF! | Patient Population UN | Operator shall use the device with adult and pediatric patients. | False | 1. General |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN3. | #REF! | Radiograph UN | Operator shall capture diagnostic radiographic images of extremities and shoulders. | False | PRD1.1 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN4. | #REF! | DDR & Radioscopy UN | Operator shall capture diagnostic serial radiography, radioscopy of extremities and shoulders. | False | PRD1.2 | The device shall include Accompanying Documents (IFU) | Reference IFU Requirements |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN5. | #REF! | Photography UN | Operator shall capture photographic images of anatomies and objects. | False | 2. X-ray Imaging |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN6. | #REF! | Minimal PPE UN | Operator should use the device without surpassing their yearly occupational dose limits, per Code of Federal Regulations, Title 10, Part 20.1201. | False | PRD2.1 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN7. | #REF! | Layperson UN | Operator should be a medical professional and be able to transport, set up, use, and pack up the system alone without tools and with Accompanying Documents. | False | PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN8. | #REF! | No Lead Lined Room UN | Operator shall be able to use the device without lead-lined rooms for radiation protection, if local regulations allow. | False | PRD2.3 | The x-ray tube focal spot size shall meet engineering specification for indicated anatomies and use enviroments | Specification identical to requirement (component specification - not to be verified at device top level) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN9. | #REF! | Battery Powered UN | Operator shall use the device while battery-powered. | False | PRD2.4 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN10. | #REF! | Environment UN | Operator shall use the device in the following environments: office, clinical. | False | PRD2.5 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN11. | #REF! | Packaging UN | Operator or Manufacturer shall be able to transport the packaged device safely in an automobile and airplane cargo. | False | PRD2.6 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN12. | #REF! | Disconnected Cassette+Emitter UN | Operator shall use the device without mechanically or electrically tethering the cassette and emitter together. | False | PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, 0.04mAs 20 second DDR@ 80kV, 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, 0.08mAs 20 second DDR@ 80kV, 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN13. | #REF! | Ergonomic Shooting UN | Operator should comfortably use the emitter and cassette in use positions where the emitter is pointing down and use positions where the emitter is pointing forward. | False | PRD2.8 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN16. | #REF! | PACS et al UN | Operator shall send images and data to PACS and peripheral storage drives. | False | PRD2.9 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN17. | #REF! | View and Post-Processing UN | Operator shall view an image and conduct post-processing (e.g. rotate, zoom, etc.) with and without internet connection. | False | PRD2.10 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN19. | #REF! | Import Patient Info UN | Operator may import patient information from an external source. | False | PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN20. | #REF! | Viewfinder UN | Operator shall view the anticipated x-ray beam illumination in order to distance, angle, align, and collimate the emitter, anatomy, and cassette for an intended radiograph. | False | PRD2.12 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN21. | #REF! | Tracking UN | Operator shall only be able to emit x-ray radiation while pointing the emitter at the cassette within allowable SID ranges | False | PRD2.13 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN23. | #REF! | X-ray Technique UN | Operator should adjust loading factors (kVp, mAs) and acquisition type (Radiography, Photography) using HMI on the Emitter and Tablet. | False | PRD2.14 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN25. | #REF! | Facility Metrics UN | Operator may have access to the device's images taken, image study dosage information for facility quality reviews. | False | PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN26. | #REF! | Regional Markets UN | Manufacturer should market the device in the United States, Canada, Mexico, and European Union. | False | PRD2.20 | The nominal voltage for Radioscopy shall be 80% or less than that of Radiography | Nominal voltage in fluoroscopy shall be 64kV |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN27. | #REF! | Foot Pedal UN | Operator shall be able to trigger acquisition wirelessly through a foot pedal. | False | PRD2.21 | The device shall provide a Low Dose Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 50 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  | UN28. | #REF! | Weight Bearing x-ray UN | 75th Percentile American male patient shall stand on cassette for weight-bearing images of the foot and ankle. | False | 3. Positioning and Alignment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error, through the full SID range and x-ray beam angles up to 30 deg realative to the normal axis of the cassette | The positioning system shall compute the Source to Detector distance (SID) with <5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.2 | The positioning system shall compute the Source to Skin distance (SSD) such that calculated values are a) within error of 8% or 15mm (whichever is larger) and b) offset so that the calculated value is always less than the physical measured value. Tested at the SSD specified in PRD3.10. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.6 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.8 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.9 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 130cm | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD3.11 | The device shall prevent hand-held Radioscopy and DDR | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 4. Viewfinder UI |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.2 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.4 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.5 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.7 | The viewfinder shall display loading factors before taking an image. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.8 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.9 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.11 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.12 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.13 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 5. Batteries and Charging |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.1 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.2 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.3 | The emitter shall display the status of the charging system. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.4 | The cassette shall display the status of the charging system. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.5 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.7 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.8 | The emitter shall be chargeable via wired power connection. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.9 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.10 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.11 | The cassette shall support x-ray emissions while wired charging. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.12 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.13 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD5.14 | The emitter and cassette shall indicate when charging | The emitter and cassette UI shows a lighting bolt when charging |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 6. Critical Fault Monitoring |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD6.1 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 7. Hardware System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.1 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.2 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.3 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.4 | The emitter shall have an optical camera for the Viewfinder display. | Specification identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.5 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.7 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.8 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.9 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | WiFi Module (M50817 ) shall be rated for 2.4GHz and 5GHz bandwidths |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.10 | The device shall serve as a private WiFi Access Point. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | Device Connections |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.21 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.22 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.23 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.24 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD7.25 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 8. Software System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.1 | The device shall allow the operator to switch between different imaging modes. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.2 | The device shall contain different indicators for each mode. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.3 | The system should save images upon end of acquisition | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.4 | The device idle state shall be distinguished from active state. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.6 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.7 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.8 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.9 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.10 | The device shall contain debug and release modes for service operators. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.11 | Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.12 | Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.14 | The device shall only initiate x-rays when the computed x-ray field is contained within the image reception area. The device shall terminate x-rays if any part of the projected x-ray field is moved outside the image reception area. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.16 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.18 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.19 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.20 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.21 | The Mobile Device App shall be compatible with Android devices. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.22 | The device shall support at least the WPA2 protocol. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.23 | The device shall enter an idle state when the device is not utilized for 100 seconds. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.24 | The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.25 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.26 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.31 | The system shall be able to perform exams during network communication activities (e.g. Sending to PACS) | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | The MX1 shall be able to be powered ON and operator hit "Emergency Exam" button in 2 minutesReference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.33 | The device shall be able to recover all functions within 10 minutes. | The MX1 shall be able to be powered ON and operator shall be able to place patient info into to exam, take an x-ray, and view within 10 minutes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.34 | The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.36 | The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Characteristics:- The operator shall be able to set the Timing Device to allow total emission times in an exam of up to 5 minutes without warning.- Any ray tube emission made without the Timing Device having been set shall cause a continuous audible warning signal during the loading.- Any x-ray tube emission made subsequent to the expirary of a previous set period shall cause a continuous audible warning signal during the loading- Resetting the Timing Device shall be possible, even during loading,- Means to control or reset the Timing Device cannot be the triggering switch or button.Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.37 | X-ray tube emission shall stop after the control is released and before more than one additional radiation pulse has been emitted. | "Loading Time" here is defined as the time between the start of the first pulse and the end of the last pulse. X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.41 | RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | IEC 61910-1 Clauses 5.1.2 and 5.1.3, only "SHALL" features. Ignore Gantry angulations data requirements.Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.42 | The system shall limit DDR capture preview to 1 fps | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.44 | The system shall delay the first frame of a DDR capture preview by 2s | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the frame rate is reduced to 1:5 frames. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 9. Software UI |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.5 | The software UI should display the image or replay sequence after exposure without the operator interacting with the UI. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating in under 90 seconds. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.17 | The software UI should display the PACS connection status. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.21 | The software UI shall display the SID during use. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS | MX1 system is able to take an x-ray image while loading to PACS. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.41 | The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.44 | All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.45 | Cumulative Air Kerma and Cumulative Dose Area Product during an exam shall be continuously displayed on the Device App and resets between Exams. | - Updated at least every 5 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.46 | The live capture shall always appear and be displayed in the same location on the monitor display. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.48 | The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.49 | Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.50 | The software UI shall indicate when in LOW dose Radioscopy mode | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. | Feature to be released in Phase 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.54 | The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.55 | The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.56 | The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.57 | Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD9.58 | The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | - Updated at least every 1 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 10. HMI |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.4 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter with the same hand. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.6 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.7 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.8 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.9 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.10 | The emitter display shall display the viewfinder. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.11 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.12 | The emitter display shall display the pairing status of the Foot Pedal. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.14 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.15 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.16 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.17 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.18 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | Cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.19 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.20 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.21 | The cassette power button shall power the cassette ON with at least 2 presses. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.22 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.23 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.24 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD10.25 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 11. Ergonomics |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.2 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.3 | The emitter shall be useable with one or two hands (primary + support hand). | The emitter shall be equal to or less than 8.0 lb |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.5 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.6 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.8 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.9 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.10 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.11 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD11.12 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 12. Packaging and Transportation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD12.2 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD12.3 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD12.4 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD12.5 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.1 | Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.2 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.3 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.4 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.5 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.6 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 15. Operating Environment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD15.2 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD15.3 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD15.5 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD15.6 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 16. Wireless Charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD16.1 | Emitter shall stop wireless charging for the duration of the x-ray acquisition | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD16.2 | Emitter shall allow x-ray emission when connected to wireless charger | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD16.3 | Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD16.4 | Emitter shall only charge from one source when both wired and wireless chargers are present | Specification Identical to requirementCan be checked by plugging an inline current monitor into both power sources and confirming that both sources don't have current over one amp. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD16.5 | The wireless charger shall monitor internal temperatures and fail safe upon overtemp. | Overtemp limit set to 70CCan be checked by either setting the temp thershold below ambient or heating up the wireless charger in temp chamber and confirming that the W1 fails safe. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 17. Foot Pedal |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.1 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.2 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.3 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.5 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.6 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.7 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 18. Collimation Pucks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD18.2 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD18.3 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD18.4 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD18.5 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case | Specification Identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | 20. Applicable Standards |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. 21 CFR 1020.30(c), (h), (k), (l), (m), (n), and (o) shall be met by conforming to IEC 60601-1-3 and  60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.5 | The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.6 | The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.7 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.8 | The device shall comply with IEC 60601-1-6 Edition 3.2 2020 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.9 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.10 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.12 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.14 | The device shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.15 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.17 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.19 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.20 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.22 | The device shall comply with Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions, September 27, 2023. | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.29 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.30 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False | PRD20.31 | The device shall comply with EPRC requirements that are not met via conformity to equivalent voluntary consensus standards: 21 CFR 1002 Subparts A, C, D, E, F; 21 CFR 1010.3; 21 CFR 1010.4; 21 CFR 1020.30 (a), (b), (d), (e), (g), (j), and (q); and 21 CFR 1020.31 (i), (d)(3)(v), and (g) | Specification identical to requirement |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 17
| IMAGER LLC |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| QSF-018 Risk and Hazard Analysis Template |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Issued by: Mgmt Rep |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Revision | DCO # | Description | Approved By | Approval Date | Digital Key |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| A | 18-015 | Initial Release | Mgmt                                                                    Executive Mgmt | 2018-03-23 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| B | 18-134 | Removal of Design Input Requirement and Design Record Tabs,Addition of Design Input Output Matrix Tab, Revision of Operator Need tab to remove justification | Mgmt                                                                    Executive Mgmt | 2018-12-12 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 18
| Pre-DV Tests Recommendation | Yes/No? | Destructive Level | Test Sequence | Protocol Status | Protocol Link |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Accuracy of x-ray Tube Voltage | Yes |  |  | Reviewed | EDE-P00-013-Accuracy of X-ray Tube Voltage_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of Loading Time | Yes |  |  | Reviewed | EDE-P00-006-Accuracy of Loading Time_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of Current Time Product | Yes |  |  | Reviewed | EDE-P00-007-Accuracy of Current Time Product_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Instability Hazards | yes |  |  | Reviewed | EDE-P00-011-Instability Hazards_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Push test | yes |  |  | Reviewed | EDE-P00-010-Push Test_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Drop Test | yes |  |  | Reviewed | EDE-P00-012-Drop Test_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| impact test | yes |  |  | Reviewed | EDE-P00-009-Impact Test_A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Excessive temperatures in ME EQUIPMENT | yes |  |  |  | EDE-P00-004 - Cassette Temperature TestsEDE-P00-005 - Control Unit Temperature Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| IP testing | yes |  |  | Reviewed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Power Input | yes |  |  | initiated |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Dielectric strength for HV generator and x-ray Tube assembly ( the same as test from IEC 60601-2-7) | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Dielectric Withstand Test | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The PERCENTAGE RIPPLE of the output voltage for ME EQUIPMENT with a CONSTANT POTENTIAL | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Earthing | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Leakage Current | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Interruption of Power Supply | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Static loadingTo perform test for imaging scanner ( x-ray source and Image detector). | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| elevation/vacuum testing | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| environmental testing (ball test) | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| cable pull & bend  test | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ESD | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EFT | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EMI | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Immunity | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SINGLE FAULT CONDITIONS | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SpillageTo perform test or to explain why spillage test was not performed, to put in the RMF | yes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Creepage and Air Clearance | yes |  |  |  | waiting on EWS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Methods of beam limitation in x-ray Equipment. | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Reproducibility of the Radiation Output in Radiography | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Linearity and Constancy in Radiography – IEC 60601-2-54, Clause | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Radiation data | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Test for dosimetric information | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA and The overall uncertainty in the displayed values of the cumulative DOSE AREA PRODUCT | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Test for STRAY RADIATION | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| HVL | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Measured leakage radiation in the loading state | yes |  |  |  | waiting on final collimator design |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of marked and written indications. | yes |  |  | informal |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Legibility of Markings | yes |  |  | informal |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Durability of Markings Test | no |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Abnormal Operation (fmea) | no |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accessibility of live parts | no |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| collimator lifecycle | No |  |  | not needed | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 19
| Test Description | Tests Recommended by Vlad to perform prior to DV | MREQ | IEC 60601-1, ED. 3;AAMI ES60601-1; CSA 60601-1: 2008 | IEC 60601-2-54 Clause | IEC60601-1-3: 2008) /Clause | Comment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Legibility of Markings | X | MREQ-121 | 7.1.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Static loadingTo perform test for imaging scanner ( x-ray source and Image detector). | X | MREQ-124 | 9.8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Mechanical Strength TestPush test | X | MREQ-126 | 15.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Actuating part of control |  | MREQ-139 | 15.4.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Resistance to heat - Ball pressure test of thermoplastic parts |  |  | 8.8.4.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Excessive temperatures in ME EQUIPMENT | X | MREQ-128 | 11.1.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | MREQ-129 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | MREQ-130 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SINGLE FAULT CONDITIONS | X |  | 13.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Power Input | X | MREQ-116 | 4.11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Humidity treatment |  | MREQ-140 | 5.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Durability of Markings Test | X | MREQ-123 | 7.1.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Earthing | X | MREQ-122 | 8.6.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Dielectric Withstand Test | X | MREQ-133 | 8.8.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accessibility of live parts | X | - | 5.9.2 |  |  | The Imager system enclosures do not offer any way to access the internal live parts. We will not provide any tools to do so. The IFUs will clearly state that the equipment is not to be opened |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Leakage Current | X |  | 8.7a;8.7.3 A; 8.7.4.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Instability Hazards | X | MREQ-127 | 9.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Acoustic energy |  |  | 9.6.2.1 |  |  | does this apply? |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| X-Radiation |  |  | 10.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ME EQUIPMENT intended to be connected to a power source by a plug |  |  | 8.4.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Thermal cycling |  |  | 8.9.3.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SpillageTo perform test or to explain why spillage test was not performed, to put in the RMF | X | - | 11.6 |  |  | N/A. Will write a rationale |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Cleaning and Sterilization |  | MREQ-138 | 11.6.7 |  |  | Test will be performed at Intertek after WuXi cleaning portion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Abnormal Operation (fmea) | X | - | 13.2 |  |  | 13.2 refers to Single Fault Condition which generally is covered under FEMA risk assessment and mitigation for single fault failures. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Mold stress |  | MREQ-155 | 15.3.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single impact of 6.78 Nm |  | MREQ-145 | 15.3.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Creepage and Air Clearance | X |  | 8.9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Drop Test |  | MREQ-146 | 15.3.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | MREQ-147 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Interruption of Power Supply | X | MREQ-125 | 11.8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Methods of beam limitation in x-ray Equipment. | X |  |  | 203.8.102 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Reproducibility of the Radiation Output in Radiography | X | MREQ-120 |  | 203.6.3.2.101. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Linearity and Constancy in Radiography – IEC 60601-2-54, Clause | X |  |  | 203.6.3.2.102 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of marked and written indications. | X |  |  | 203.8.102.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Correspondence between x-ray Field and Image Reception Area |  |  |  | 203.8.5.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Radiation data | X | MREQ-131 |  | 203.5.2.4.5.101 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Test for dosimetric information | X | MREQ-118 |  | 203.5.2.4.5.102 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The PERCENTAGE RIPPLE of the output voltage for ME EQUIPMENT with a CONSTANT POTENTIAL | X | MREQ-115 |  | 203.4.101.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA and The overall uncertainty in the displayed values of the cumulative DOSE AREA PRODUCT | X | MREQ-118 |  | 203.6.4.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of x-ray Tube Voltage | X | MREQ-56 |  | 203.6.4.3.104.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of Loading Time | X | MREQ-58 |  | 203.6.4.3.104.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Accuracy of Current Time Product | X | MREQ-114 |  | 203.6.4.3.104.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| limit the maximum REFERENCE AIR KERMA RATE to values given by local rules |  |  |  | 203.6.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Test for STRAY RADIATION | X | MREQ-119 |  | 203.13.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Determining the ATTENUATION OF RESIDUAL RADIATION ( N/A, to review application of product) |  |  |  | 203.11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Dielectric strength for HV generator and x-ray Tube assembly ( the same as test from IEC 60601-2-7) | X | - |  | 201.8.8.3 |  | part of MREQ-116 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| HVL | X | MREQ-132 |  |  | 7.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Measured leakage radiation in the loading state | X | MREQ-117 |  |  | 12.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Measured leakage radiation when not in the loading state |  |  |  |  | 12.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 20
|  |  |  |  |  |  | Probably Needs to be Deleted or Discussed |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  | Not Addressed by PRD and Notify Engineering |  |  |  |  |  |  |
|  |  |  |  |  |  | Potentially Move to PRD b/c Overly Specific or Getting At Larger Problem |  |  |  |  |  |  |
|  |  |  |  |  |  | New User Need for Review |  |  |  |  |  |  |
| P00 Imager System Design Record - Operator Needs |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Requirement ID | Source | Essential? | Theme | PRD Cnt | Design Input | Product Requirement | Design Output Evidence | Verification | Validation | Notes | Validation Strategy |
| UN3. |  | User Need | Y | GENERAL PERFORMANCE | #REF! | Device shall capture radiographic images of extremities, shoulders, and hips. | The device shall have a monoblock that integrates the HVPS and x-ray tube. |  |  |  |  |  |
|  |  |  |  |  |  |  | The x-ray tube focal spot size shall be less than 100 um. |  |  |  |  |  |
|  |  |  |  |  |  |  | The x-ray tube shall operate between 40 kV to 80 kV. |  |  |  |  |  |
|  |  |  |  |  |  |  | The x-ray tube beam current shall operate between 1mA to 2mA. |  |  |  |  |  |
|  |  |  |  |  |  |  | The x-ray exposure time in radiographic mode shall be 33ms, 66ms, or 99ms. |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall be able to perform single exposure x-rays up to 80 kV max |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall utilize a digital flat field x-ray detector. |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall have a detector with an active area of 22cm x 22cm (9"x9") |  |  |  |  |  |
|  | PRD2.9 |  |  |  |  |  | The system shall process static images to be diagnostically relevant. |  |  |  |  |  |
| UN4. |  | User Need | Y | GENERAL PERFORMANCE | #REF! | Device shall capture serial radiography or pulsed radioscopy of extremities, shoulders, and hips | The x-ray exposure in serial radiographic mode shall be 33ms per frame, 10 frames per second, for a maximum of 20 seconds. |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall be able to perform DDR up to 60 kV max |  |  |  |  |  |
|  |  |  |  |  |  |  | The system shall process serial images to be diagnostically relevant. |  |  |  |  |  |
| UN5. |  | User Need | N | GENERAL PERFORMANCE | #REF! | Device should capture photographic images . | The emitter shall have an optical camera with autofocus for taking pictures of anatomies and QR Codes |  |  |  |  |  |
| UN6. |  | User Need | N | GENERAL SAFETY | #REF! | Device radiation output shall remain within the Patient Dose limits without the use of lead aprons, unless required by regulation. |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Photographic image  resolution shall be at least 0.5mm at less than 25 cm separation. |  |  |  |  |  |
| UN7. |  | User Need | N | GENERAL SAFETY | #REF! | Device radiation output shall remain within the operator and patient dose limits without the use of lead aprons, and without the use of lead lined rooms, unless required by state or federal regulations | The x-ray tube assembly shall be shielded. |  |  |  |  |  |
| UN8. |  | User Need | Y | GENERAL SAFETY | #REF! | Operator shall be able to use the device in non-lead lined rooms |  |  |  |  |  |  |
|  |  |  |  |  |  |  | The detector shall contain shielding or have shielding behind the detector |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should alert the user of necessary cooldown period procedure post DDR. |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall have an x-ray filter that is constructed of 6061 Aluminum. |  |  |  |  |  |
| UN21. |  | User Need |  | GENERAL SAFETY | #REF! | The Device shall maintain safe restrictions on x-ray emission during normal use (e.g. SID, alignment, SSD, etc.) per federal and state regulations |  |  |  |  |  |  |
| UN11. |  | User Need | N | GENERAL PERFORMANCE | #REF! | Operator should have the device available for use in less than 45 seconds of initiating power on, including warming procedures | The device shall be ready to operate within 30 seconds from the time the power button is turned on under nominal conditions. |  |  |  |  |  |
| UN12. |  | User Need | Y | GENERAL PERFORMANCE | #REF! | The device shall be able to be used without connecting to the wall outlet | The device shall be primarily battery operated. |  |  |  |  |  |
|  |  |  |  |  |  |  | The emitter shall contain a rechargeable internal battery pack. |  |  |  |  |  |
|  |  |  |  |  |  |  | The cassette shall contain a rechargeable internal battery pack. |  |  |  |  |  |
| UN13. |  | User Need | N | GENERAL PERFORMANCE | #REF! | The emitter and cassette batteries should be able to be charged while in use | The emitter shall support Essential Performance while wireless charging. |  |  |  |  |  |
|  |  |  |  |  |  |  | The emitter shall be chargeable via wired power connection |  |  |  |  |  |
|  |  |  |  |  |  |  | The emitter shall be chargeable via inductive charging dock |  |  |  |  |  |
| UN14. |  | User Need | Y | GENERAL PERFORMANCE | #REF! | The emitter and cassette batteries shall be able to be charged while in not in use |  |  |  |  |  |  |
| UN17. |  | User Need | N | ENVIRONMENTAL | #REF! | Operator shall be able to use the device in surgical environments | Human Interface elements (Lights, screens, etc) shall be visible in the bright surgical environment |  |  |  |  |  |
|  |  |  |  |  |  |  | Operator shall be able to view the detector active area while the cassette is obstructed by clear sterile bags or opaque surgical drapes |  |  |  |  |  |
| UN84. |  |  |  |  |  |  | Operator shall be able to use the device while covering the cassette in up to five drapes |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall support use with OTS drapes and clear sterile bags |  |  |  |  |  |
|  |  |  |  |  |  |  | The emitter shall have custom clear sterile cover(s) capable of being flush with optics/HMI components |  |  |  |  |  |
|  |  |  |  |  |  |  | The cassette shall have custom clear sterile cover(s) capable of being flush with IR LED components |  |  |  |  |  |
|  |  |  |  | ENVIRONMENTAL |  | Operator shall be able to use the device in home environments |  |  |  |  |  |  |
|  |  |  |  | ENVIRONMENTAL |  | Operator shall be able to use the device in ambulatory environments |  |  |  |  |  |  |
| UN18. |  | User Need | N | ENVIRONMENTAL | #REF! | Operator shall be able to use the device in typical outdoor athletic environments (grass, turf, asphalt, black top, etc.) | Human Interface elements (Lights, screens, etc) shall be visible in direct sunlight |  |  |  |  |  |
| UN11. |  | User Need | Y | ENVIRONMENTAL | #REF! | Operator shall be able to use the device in office and clinical environments |  |  |  |  |  |  |
| UN20. |  | User Need |  | ENVIRONMENTAL | #REF! | The packaged device shall be able to be transported safely in cargo of plane, cabin of plane, and automobile |  |  |  |  |  |  |
| UN21. |  | User Need |  | ENVIRONMENTAL | #REF! | Operator shall transport the deployed device safely in automobile |  |  |  |  |  |  |
| UN23. |  | User Need |  | USER INTERFACE | #REF! | Operator shall view all Human Interface elements (Lights, screens, etc) in the bright surgical environment and direct sunlight |  |  |  |  |  |  |
| UN24. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN25. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN26. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN27. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN16. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN17. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN30. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN19. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN20. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN41. |  | User Need |  | X-RAY IMAGING | #REF! | Device shall not be able to collimate larger than the detector active area |  |  |  |  |  |  |
| UN25. |  | User Need |  | X-RAY IMAGING | #REF! | Device shall collimate smaller than the active area, down to 13cmx13cm (~5x5 inches) at smallest SID, in discrete 1 cm increments |  |  |  |  |  |  |
| UN26. |  | User Need |  | X-RAY IMAGING | #REF! | Operator shall be able to visually compare the collimated area boundaries to anatomy landmarks for collimation alignment |  |  |  |  |  |  |
| UN44. |  | User Need |  | X-RAY IMAGING | #REF! | Operator should be able to collimate to the desired anatomy size with little or no knowledge on collimation techniques |  |  |  |  |  |  |
| UN45. |  | User Need |  | X-RAY IMAGING | #REF! | Operator shall be able to preselect collimation size from defined options |  |  |  |  |  |  |
| UN46. |  | User Need |  | X-RAY IMAGING | #REF! | Operator shall be able to ensure image is exposed correctly (Exposure Index) |  |  |  |  |  |  |
| UN27. |  | User Need |  | X-RAY IMAGING | #REF! | Operator shall be able to trigger radiation while 6ft or greater from the focal spot |  |  |  |  |  |  |
| UN34. |  | User Need |  | X-RAY IMAGING | #REF! | Operator shall understand x-ray beam center position |  |  |  |  |  |  |
| UN16. |  | User Need | N | USER INTERFACE | #REF! | Operator shall know the Device's current battery capacity and status (e.g. charging, not charging, damaged) to relevant accuracy |  |  |  |  |  |  |
| UN1. |  | User NeedHazard R1.123 | Y | USER INTERFACE | #REF! | The user interface shall inform the user when any fault occurs, or if the device requires service. | The display UI should inform the operator when any fault occurs |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should provide a warning for low storage. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall provide an indication when a failure to capture an image occurs. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI may provide feedback when a trigger press occurs while interlock is not met. |  |  |  |  |  |
| UN35. |  | User Need |  | USER INTERFACE | #REF! | Operator shall view x-ray imaging results on a screen detailed enough for determining x-ray image capture quality |  |  |  |  |  |  |
| UN22. |  | User Need |  | USER INTERFACE | #REF! | Operator shall view x-ray imaging results on a screen detailed enough for full diagnosis |  |  |  |  |  |  |
| UN23. |  | User Need |  | USER INTERFACE | #REF! |  |  |  |  |  |  |  |
| UN24. |  | User Need |  | USER INTERFACE | #REF! |  |  |  |  |  |  |  |
| UN39. |  |  |  | USER INTERFACE |  | The user interface should provide the user with detailed display of information to facilitate safe and effective use of the device. | Emitter Viewfinder shall display kV, mAs, SID, and mode as clear symbols or numbers. Operator shall be able to view factors before taking an image. |  |  |  |  |  |
|  |  |  |  |  |  |  | Emitter Viewfinder shall display the collimated x-ray boundaries for intended image, updating in less than 0.5 seconds. |  |  |  |  |  |
| UN40. |  | User Need |  | USER INTERFACE | #REF! | Operator shall recognize when the device is emitting radiation |  |  |  |  |  |  |
| UN48. |  | User Need |  | USER INTERFACE | #REF! | Operator shall know and be able to adjust the SID before taking the image, within limits allowed by other requirements. |  |  |  |  |  |  |
| UN49. |  | User Need |  | USER INTERFACE | #REF! |  |  |  |  |  |  |  |
| UN50. |  | User Need |  | USER INTERFACE | #REF! | Emitter Viewfinder shall display the collimated x-ray boundaries for intended image, updating in less than 0.5 seconds. |  |  |  |  |  |  |
| UN51. |  | User Need |  | USER INTERFACE | #REF! | Operator shall understand when tracking allows x-rays without noticeable delay |  |  |  |  |  |  |
| UN52. |  | User Need |  | USER INTERFACE | #REF! | Operator shall understand the means to align the emitter to detector active area to allow x-rays without noticeable delay |  |  |  |  |  |  |
| UN53. |  | User Need |  | USER INTERFACE | #REF! | Operator shall be able to view the detector active area while the cassette is obstructed by clear sterile bags or opaque surgical drapes |  |  |  |  |  |  |
| UN54. |  | User Need |  | USER INTERFACE | #REF! | Operator shall visually align the detector active area to anatomy landmarks |  |  |  |  |  |  |
| UN55. |  | User Need |  | USER INTERFACE | #REF! | Operator shall detect the device state (e.g. Powered on, Powered off, Charging, Available for imaging, Emitting radiation, and Error State) |  |  |  |  |  |  |
| UN56. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
| UN57. |  | User Need |  |  | #REF! |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | All data presented on the display UI shall have a unit of measure or label and conform to the international standards for displaying of units. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall contain the manufacturer contact information. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display a minimum of two of the most recent images. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should persist rotation adjustments |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall allow the operator to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI may allow the operator to invert the colors of the x-ray image (Black / White). |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should allow the operator to crop an image before sending to PACS |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI may allow for annotations. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display the network connection status in the main window. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display the PACS connection status in the main window. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display the Platform connection status in the main window. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display the Battery status in the main window. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display the Pairing status in the main window. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall display the SID during use. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall display the dose during use. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should display available and remaining DDR time |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should alert the user of necessary cooldown period procedure post DDR. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall inform the operator of radiation emission. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall include a reference point so that the operator understands where the emitter is positioned in reference to the detector and intended anatomy. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall always default the display of the image in the reference orientation of the emitter |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should indicate state of the device (active, idle, sleep) |  |  |  |  |  |
|  |  |  |  | USER INTERFACE |  | The user interface shall allow the user to control the device to facilitate safe and effective use. | The display UI shall allow the operator to shutdown the system. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall allow the operator to create patient studies |  |  |  |  |  |
|  |  |  |  |  |  |  | Operator shall be able to adjust loading factors and acquisition mode (e.g. single, DDR, photography, etc.) on the emitter |  |  |  |  |  |
|  |  |  |  |  |  |  | Operator or assistant should be able to adjust loading factors on an auxiliary control UI (tablet or mobile display) during surgery |  |  |  |  |  |
|  |  |  |  | USER INTERFACE |  | The user interface shall allow the user to view and manipulate image captures. | The display UI should allow the operator to view images without interacting with the UI. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall allow the operator to select and view acquired images. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall allow the operator to independently manipulate the images. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI shall allow the operator to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI may allow the operator to invert the colors of the x-ray image (Black / White). |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI should allow the operator to crop an image before sending to PACS |  |  |  |  |  |
|  |  |  |  |  |  |  | The display UI may allow for annotations. |  |  |  |  |  |
|  |  |  |  |  |  |  | Operator shall review loading factors on an image taken |  |  |  |  |  |
|  |  |  |  |  |  |  | Operator shall be able to invert the x ray images for viewing as needed |  |  |  |  |  |
|  |  |  |  |  |  |  | Operator should be able to zoom in a captured radiograph or photograph |  |  |  |  |  |
| UN103. |  |  |  | USER INTERFACE | #REF! | Operator should primarily interact with the software UI by hand or finger touch |  |  |  |  |  |  |
| UN104. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN105. |  |  |  | USER INTERFACE | #REF! | Operator shall be able to view PACS, Platform, and Network connectivity status on software UI |  |  |  |  |  |  |
| UN106. |  |  |  | USER INTERFACE | #REF! | Operator shall review loading factors on an image taken |  |  |  |  |  |  |
| UN107. |  |  |  | USER INTERFACE | #REF! | Operator shall be able to invert the x ray images for viewing as needed |  |  |  |  |  |  |
| UN108. |  |  |  | USER INTERFACE | #REF! | Operator should be able to zoom in a captured radiograph or photograph |  |  |  |  |  |  |
| UN15. |  | User Need | Y | HUMAN FACTORS | #REF! | Operator shall be able to setup or pack the device alone and without the use of a tool |  |  |  |  |  |  |
| UN9. UN10 |  | ISO15223-1IEC60601-1IEC 60601-1-2IEC 60601-2-54IEC60601-2-28FDA Final Rule - Use of Symbols in Labeling | N | HUMAN FACTORS | #REF! | Operator shall set up and operate the device using only information provided in the Accompanying Documents and Training |  |  |  |  |  |  |
| UN10. |  | User Need | Y | GENERAL | #REF! | Operator shall be able to read and understand labeling |  |  |  |  |  |  |
|  |  | User NeedRSK-P01-003 (various hazards, see labeling tab) |  |  |  |  | Labels and IFU shall meet FDA and ISO requirements |  |  |  |  |  |
| UN59. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall be able to access and interface with the Emitter UI without having to put down the emitter |  |  |  |  |  |  |
| UN60. |  | User Need |  | HUMAN FACTORS | #REF! | Operator should be able to view the emitter display while holding the emitter in use positions | IFU shall include all information necessary for safe and effective use of the P00 including safety information, set up and clinical use instructions, maintenance, use with accessories, and specifications. (see "Lableing" tab for detailed labeling requirements). |  |  |  |  |  |
| UN61. |  | User Need |  | HUMAN FACTORS | #REF! |  |  |  |  |  |  |  |
| UN28. |  | User Need |  | HUMAN FACTORS | #REF! | 75th Percentile American male patient shall be able to stand on cassette for weight-bearing images of the foot and ankle |  |  |  |  |  |  |
| UN63. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall be able to position the cassette in a horizontal and vertical orientation for imaging |  |  |  |  |  |  |
| UN64. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall move the emitter with all degrees of freedom in usable range |  |  |  |  |  |  |
| UN65. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall be able to operate the emitter when pointed in the downward and forward directions |  |  |  |  |  |  |
| UN66. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall hold the emitter steady and trigger x-rays with one hand for the duration of the image acquisition without motion blur |  |  |  |  |  |  |
| UN67. |  | User Need |  | HUMAN FACTORS | #REF! | Operator should hold the emitter outstretched for at least 30 seconds without discomfort or dropping |  |  |  |  |  |  |
| UN68. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall be able to trigger radiation without the use of their hands |  |  |  |  |  |  |
| UN69. |  | User Need |  | HUMAN FACTORS | #REF! | The emitter should be able to be suspended in a fixed position to image without the use of the operator's hands |  |  |  |  | Operator shall be able to perform normal procedures and have both hands available for use |  |
| UN70. |  | User Need |  | HUMAN FACTORS | #REF! | Operator shall be able to pick up, reposition, and transport between rooms a bagged cassette by the handle using wet soiled gloves |  |  |  |  | Bagged and gloved test pick up and put down |  |
| UN71. |  |  |  | HUMAN FACTORS | #REF! | Operator shall position patient anatomy for capture 1/2" from the edge of the cassette body (Bezel problem) |  |  |  |  |  |  |
| UN72. |  |  |  | HUMAN FACTORS | #REF! | Operator should not feel fatigue from holding the cassette with one hand for 30 seconds |  |  |  |  |  |  |
| UN73. |  |  |  | HUMAN FACTORS | #REF! | Operator should not feel fatigue from holding the emitter for the length of a DDR cycle plus 5 seconds |  |  |  |  |  |  |
| UN74. |  |  |  | HUMAN FACTORS | #REF! | Operator may power or wake all device components with one recognizable power button, if previously connected. |  |  |  |  | Get Dhruv's feasibility |  |
| UN75. |  |  |  | HUMAN FACTORS | #REF! | Operator shall be able to operate the device with either a left or right hand(s) |  |  |  |  |  |  |
| UN76. |  |  |  | HUMAN FACTORS | #REF! | Operator shall trigger radiation and interact with emitter UI with all combinations of soiled/not soiled and single-gloved/double-gloved hands |  |  |  |  |  |  |
| UN77. |  |  |  | HUMAN FACTORS | #REF! | Operator should connect either data or power connections into any port for that function in the emitter and cassette |  |  |  |  |  |  |
| UN78. |  |  |  | HUMAN FACTORS | #REF! | Patient arm shall be supported all the way without pinch points |  |  |  |  |  |  |
| UN79. |  |  |  | HUMAN FACTORS | #REF! | Operator should not need to look down at the foot pedal for which button to hit |  |  |  |  |  |  |
| UN80. |  |  |  | HUMAN FACTORS | #REF! | Operator should place the cassette under a patient's back or anatomy in supine position with one hand as comfortably as currently done |  |  |  |  |  |  |
| UN81. |  |  |  | HUMAN FACTORS | #REF! | Operator may perform surgical operations (including drilling, hammering, pushing, etc) on anatomy while resting on the cassette |  |  |  |  |  |  |
| UN82. |  |  |  | CLEANING AND STERILITY | #REF! | Operator shall be able to clean the device with standard cleaning agents used in clinics and hospitals. |  |  |  |  |  |  |
| UN83. |  |  |  | CLEANING AND STERILITY | #REF! | Operator shall be able to use the device in the surgical field without compromising the sterile field |  |  |  |  |  |  |
| UN84. |  |  |  | CLEANING AND STERILITY | #REF! | Operator shall use the device while covering the cassette in up to five drapes | Device shall be able to be cleaned or disinfected with isopropyl alcohol, cavicide (quaternary ammonium), bleach (hypochlorites), hydrogen peroxide, and water, without reduction in performance. |  |  |  |  |  |
| UN85. |  |  |  | CLEANING AND STERILITY | #REF! | Operator shall maintain sterility of the emitter and cassette while charging for surgical use |  |  |  |  |  |  |
| UN86. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN87. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN88. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN89. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN90. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN91. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | The operator shall be able to clean all commonly touched surfaces without disassembling the device. |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall be able to be cleaned without the need for a brush |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall be able to be cleaned in less than 5 minutes. |  |  |  |  |  |
|  |  |  |  |  |  |  | The disinfection time with Cavicide should be 3 minutes or less |  |  |  |  |  |
|  |  |  |  |  |  |  | The device shall have a smooth outer shell. |  |  |  |  |  |
|  |  |  |  |  |  |  | Any gaps shall be filled with sealant; any filler shall survive cleaning validation |  |  |  |  |  |
| UN92. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should be able to have the loading factors set by the device with input of anatomy and view. | Any gap requiring disinfection, that is not filled, shall be wider than 1 mm and have an aspect ratio of 3:1 in order to be cleaned |  |  |  |  |  |
| UN93. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall be able to send images to the MedAI cloud platform | All inner edges shall be rounded sufficiently to enable cleaning |  |  |  |  |  |
| UN94. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall be able to send images to PACS or similar archive |  |  |  |  |  |  |
| UN95. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall send images and data to teleradiology service |  |  |  |  |  |  |
| UN96. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should securely send images to the patient |  |  |  |  |  |  |
| UN97. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should add virtual lengths and angles to images taken with the device, with ±0.5cm and ±2° accuracy. |  |  |  |  |  |  |
| UN98. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall indicate Left or Right or bilateral side anatomy on the image before submission to PACS |  |  |  |  |  |  |
| UN99. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall indicate Upright or Supine on the image before submission to PACS |  |  |  |  |  |  |
| UN100. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall indicate Expiration or Inhalation on the image before submission to PACS |  |  |  |  |  |  |
| UN101. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should indicate AP, PA, Lateral, and Oblique on the image before submission to PACS |  |  |  |  |  |  |
| UN102. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN109. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should view images or DDR video playback without initiation (auto-start) within 5 seconds of finishing capture. |  |  |  |  |  |  |
| UN110. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall select wireless network by selecting available options or keyboard input (for hidden networks) |  |  |  |  |  |  |
| UN111. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN112. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall populate PACS required data fields prior to or after collecting images |  |  |  |  |  |  |
| UN113. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall understand data entry fields that are required for PACS submission |  |  |  |  |  |  |
| UN114. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall configure required or available data entry fields for PACS submission during device setup |  |  |  |  |  |  |
| UN115. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall view separation between image studies to mitigate incorrect patient, anatomy, study info |  |  |  |  |  |  |
| UN116. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall send both processed and post-processed image to PACS |  |  |  |  |  |  |
| UN117. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall make post-processing radiograph image adjustments (e.g. Brightness, Sharpness, Contrast, Cropping, and Rotating) |  |  |  |  |  |  |
| UN118. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should securely queue images to be sent to a PACS server when network connection is restored |  |  |  |  |  |  |
| UN119. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall securely send images to a USB storage drive without network connection. |  |  |  |  |  |  |
| UN120. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should clear visibility of past images on UI |  |  |  |  |  |  |
| UN121. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall wipe all images and patient identifying information from device before service, etc |  |  |  |  |  |  |
| UN122. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall view time on the device as local time |  |  |  |  |  |  |
| UN123. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall view images and UI or stream to monitors without internet connection |  |  |  |  |  |  |
| UN124. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator may view two images at a time for surgical comparison on large monitor(s) and pin images for comparison |  |  |  |  |  |  |
| UN125. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall view, post-process, and send images on tablet or laptop without internet connection |  |  |  |  |  |  |
| UN126. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator may submit notes via voice dictations into image study record |  |  |  |  |  |  |
| UN127. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator may scan barcode or other identifier means to enter patient information automatically |  |  |  |  |  |  |
| UN128. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator may search past image studies for patient (from device or facility) and view images on device |  |  |  |  |  |  |
| UN129. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator should search and import patient information (e.g. name, birthday, patient ID, etc.) from external database |  |  |  |  |  |  |
| UN130. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator may measure lengths and angles on an x-ray image |  |  |  |  |  |  |
| UN131. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN132. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN133. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall view DDR on primary display with less than 0.5s delay, from radiation to frame display. |  |  |  |  |  |  |
| UN134. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator shall update the software system without sending the device back to the manufacturer |  |  |  |  |  |  |
| UN135. |  |  |  | SOFTWARE SYSTEM AND PLATFORM | #REF! | Operator may submit notes or dictations into image study record via voice dictation |  |  |  |  |  |  |
| UN136. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Manufacturer should be able to track location of device such that repossession is possible |  |  |  |  |  |  |
| UN137. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Manufacturer shall certify the use of the device for 4 years of operation, with an initial, complimentary limited warranty of 1 years with optional upgrade up to 7 years and 3 years service life |  |  |  |  |  |  |
| UN138. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Manufacturer shall acquire usage metrics from the device (how often user/facility is interacting with the device) |  |  |  |  |  |  |
| UN139. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Facility should receive a reshoot rate or analysis for imaging sessions for the past 3 months (Quarterly) |  |  |  |  |  |  |
| UN140. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Facility should have access to all images taken within 2 months; both submitted to PACS and rejected/reshoots |  |  |  |  |  |  |
| UN141. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Facility may have access to session and patient dosage accumulation from the past 2 months |  |  |  |  |  |  |
| UN142. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Manufacturer should be able to remotely disable send-to-"PACS/USB/Provider" functionality if contract obligations are not met |  |  |  |  |  |  |
| UN143. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Manufacturer should be able to push OTA updates to adjust functionality (Max kV/mAS and turn DDR ON/OFF) |  |  |  |  |  |  |
| UN144. |  |  |  | BUSINESS, INVESTOR, AND MARKETING | #REF! | Operator shall use the device in the United States, Canada, Mexico, European Union, and United Kingdom |  |  |  |  |  |  |
| UN145. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN146. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN147. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN148. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN149. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN150. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN151. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN152. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN153. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN154. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN155. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN156. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN157. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN158. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN159. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN160. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN161. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN162. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN163. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN164. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN165. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN166. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN167. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN168. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN169. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN170. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN171. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN172. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN173. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN174. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN175. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN176. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN177. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN178. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN179. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN180. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN181. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN182. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN183. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN184. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN185. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN186. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN187. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN188. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN189. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN190. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN191. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN192. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN193. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN194. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN195. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN196. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN197. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN198. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN199. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN200. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN201. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN202. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN203. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN204. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN205. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN206. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN207. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN208. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN209. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN210. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN211. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN212. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN213. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN214. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN215. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN216. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN217. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN218. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN219. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN220. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN221. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN222. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN223. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN224. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN225. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN226. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN227. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN228. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN229. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN230. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN231. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN232. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN233. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN234. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN235. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN236. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN237. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN238. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN239. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN240. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN241. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN242. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN243. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN244. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN245. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN246. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN247. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN248. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN249. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN250. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN251. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
| UN252. |  |  |  |  | #REF! |  |  |  |  |  |  |  |
