# ESF-P01-003 Rev G: MX1 Labeling Markings Specifications

## Metadata
- Document ID: ESF-P01-003
- Revision: G
- Prefix: ESF
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: ESF-P01-003 - MX1 Labeling Markings Specifications_G-Obsolete.docx
- Source path: Example QMS - MedAI/ESF-P01-003 - MX1 Labeling Markings Specifications_G-Obsolete.docx
- Extraction warnings: none

## Extracted Content
ESF-P01-003 - MX1 Labeling Markings Specifications_G-Obsolete
Sheet: Sign Off
Sheet: Content & Symbols List
Sheet: REQUIREMENTS CHECKLIST
Sheet: Pre-2022-07-18 Content List

### Table 1
|  | MedAI |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | Document: | ESF-P01-003 - MX1 Labeling Markings Specifications |  |  |  |  |  |  |
|  | Project Name: | MX1 Medical X-ray System |  |  |  |  |  |  |
|  | Project Number: | P01 |  |  |  |  |  |  |
|  | Component: | Labeling |  |  |  |  |  |  |
|  | Part Number: | N/A |  |  |  |  |  |  |
|  | APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |  |
|  | Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |  |  |
|  | A | Initial Release | 22-295 | Regulatory AffairsQuality EngineeringEngineering | 2022-12-30 00:00:00 | example.com/ |  |  |
|  | B | -Added Emitter and Cassette Battery Labels. -Removed ISO 7010-W001 and ISO 7000-0626 from components within the pelican case as required by IEC 60601-1-12 Section 6.2 because IEC 60601-1-12 was removed from the scope of the P01 Project-Removed ISO 7010 - P012, ISO 7000 - P017, ISO 7000 - P018, ISO 7000 - P019, ISO 7000 - 0621 from Cassette & Emitter labels based on results of IEC 60601-1 safety testing.-Removed ISO 7000 - 2402 and ISO 7000-0623 from Cardboard Overshipper label. Determined to not be required based on durability of the pelican case.-Removed puck labels and updated to laser engraved markings.  The Intertek Safety Lab confirmed that ISO 7010-M002 is not required on the small dettachable components since they come with the E1 Emitter which already has the ISO 7010-M002 symbol. The pucks are identifiable by their laser engraved markings.-Removed Outer Fan Cover Label (M10229). Not required because E1 Emitter already has the ISO 7010-M002 symbol.-Updated Cassette USB-C ports to 1 charging and 1 flashdrive port based design changes due to the results of IEC 60601-1 and IEC 60601-1-2 testing. | Refer to ECR-174 |  | 2023-04-07 00:00:00 | example.com/ |  |  |
|  | C | - Updated address- Added Cassette Handle and Wireless Charger labels- Corrected input voltage, power, and frequency ratings- Updated part numbers for labels | Refer to ECR-281 |  |  | example.com/ | example.com/ |  |
|  | D | Add MX1 top level labelRemoved other packing labels | Refer to ECR-322 |  |  | example.com/ |  |  |
|  | E | Updates to labeling made per BOM-021 F1 Foot PedalRev. B | Refer to ECR-266 |  |  | example.com/ |  |  |
|  | F | - Updated FCC ID for the W1 Wireless Charger- Updated FCC Statement to MX1 Packaging Label- Migrated filtraiton indication to Emitter body- Updated compliance text for Fluoroscopy indications- Updated Part number for Cassette Handle | Refer to ECR-426 |  |  | example.com/ |  |  |
|  | G | - Fixed clerrical error (M10160 and M10159 references were swapped)- Updated FCC references of RYK-WNFQ258ACNBT to PD99260NG- Updated all instances of "Charge Only with Ref. H1" to "Only use MedAI H1 Charger"- Updated X-ray Tube Focal Spot and Emitter Total Filtration with accurate updated numbers- Removed Pediatric Filter label (M10469)        - Updated F1 RA Label (M10165)  to include SN and Pairing ID- Updated F1 Packaging Label (M10176) to include SN- Removed W1 Labeling Specifications, to be specified in separate document- Removed P1 Transport Case Label | Refer to ECR-659 |  |  | example.com/ |  |  |

### Table 2
| Monoblock |  | Emitter Battery Pack |  | Cassette Battery Pack |  | Emitter |  | Cassette |  | Cassette Handle |  | Wired Charger Brick |  | Pucks |  | Pelican Case |  | Cardboard Overshipper |  | Foot Pedal |  | Foot Pedal Overshipper |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| RA LABEL (M10158) |  | BATTERY WARNING LABEL (M10358) |  | BATTERY WARNING LABEL (M10359) |  | M10178 GTIN Label |  | GTIN Label (M10178) |  | Cassette Handle Top Shell (M11130) |  | M10178 GTIN Label |  | Collimating Puck (MS-10201 through MS-10218) |  | Branding MedAI Label (M10361) |  | M10178 GTIN Label (QTY: 1) |  | RA LABEL (M10165) |  | PACKING LABEL (M10176) |  |
|  | MedAI Trademark |  | Datamatrix and:(11)[Date of Manufacture](21)[Serial Number] |  | Datamatrix and:(11)[Date of Manufacture](21)[Serial Number] |  | GUDID Datamatrix and:(01)[GTIN Number](11)[YYMMDD](21)[Serial Number]Manufactured: [Month and Year] |  | GUDID Datamatrix and:(01)[GTIN Number](21)[Serial Number]Manufactured: [Year and Month] |  | MedAI Trademark |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number]Manufactured: [Year and Month] |  | MedAI Trademark | TEXT | MedAI MX1 |  | GUDID Datamatrix and:(01)[GTIN Number](21)[Serial Number]Manufactured: [Year and Month] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](21)[Serial Number]Pairing ID [Pairing ID] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](21)[Serial Number] |
|  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" | TEXT | "Emitter BatteryMODEL: MS-10010IEC: 8INR19/6628.8V, 2.8Ah, 82Wh" | TEXT | "Cassette BatteryMODEL: MS-10083IEC: 4INR19/66-214.4V, 5.6Ah, 82Wh" | RA Labels (M10160) |  | SAFETY RA LABEL (M10162) |  |  |  | H1 RA LABEL (M10172) |  | TEXT | "MS-102XX"[XX = 01 through 18, for each puck.] | TEXT | Part Number M10361 with rev | UN 3481 Label (M50313) |  |  | ISO 7000 - 2493 and "F1" |  | ISO 7000 - 2493 and "F1" |
| TEXT | "MODEL: MS-10007" |  | WEEE Symbol |  | WEEE Symbol |  | MedAI Trademark |  | MedAI Trademark |  |  |  | ISO 7000 - 2493 and "H1" |  |  |  |  |  | UN3481 and “P.I. 966-II.” |  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" |  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" |
|  | WEEE Symbol |  | lithium-ion battery Japanese recycling symbol |  | lithium-ion battery Japanese recycling symbol |  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" |  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" |  |  |  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" |  |  |  |  | MX1 Packing Label (M11160) |  |  | MR Unsafe |  | MR Unsafe |
|  | ISO 7000 - 2497 and [YY-MM]] |  | ISO 7010-1641 |  | ISO 7010-1641 |  | ℞ Only |  | WEEE Symbol |  |  |  | MR Unsafe (Can be Black and White) |  |  |  |  |  | ISO 7000 - 2493 and "MX1" |  | ISO 7010-P069 |  | WEEE Symbol |
|  | ISO 7000 - 2498 and [Serial Number] | TEXT | "WARNING: Replacement by inadequately trained personnel could result in excessive temperatures, fire, or explosion on the battery" | TEXT | "WARNING: Replacement by inadequately trained personnel could result in excessive temperatures, fire, or explosion on the battery" |  | ISO 7000 - 2493 and "E1" |  | ISO 7000 - 2493 and "C1" |  |  |  | WEEE Symbol |  |  |  |  |  | ISO 7000 - 3082 and"MedAI Inc.100 Main StSTE 700, Springfield, IL 60001" |  | WEEE Symbol |  | ISO 7010-M002 |
|  | IEC 60417 - 5325 and "0,8 IEC 60336" | TEXT | "Do not exceed 60 °C" | TEXT | "Do not exceed 60 °C" |  | "This Device contains:FCC ID: S9NSPSGRFC, PD99260NG" |  | MR Unsafe |  |  |  | IEC 60417 - 5172 |  |  |  |  |  | ISO 7000 - 0632 with -10°C and 55°C |  | ISO 7010-M002 | TEXT | "IPX8" |
|  | ISO 7010-W012 | TEXT | "For use with MedAI MX1 and charger ONLY. DO NOT dissassemble, crush, puncture, or incinerate. DO NOT short circuit. Damaged battery may cause fire or explosion." | TEXT | "For use with MedAI MX1 and charger ONLY. DO NOT dissassemble, crush, puncture, or incinerate. DO NOT short circuit. Damaged battery may cause fire or explosion." | TEXT | "Momentary Operation" | TEXT | MX1 Portable X-ray System - Complies with 21 CFR Subchapter J, including 21 CFR 1020.30 to 1020.32, partially by conforming with IEC 60601-1-3 Edition 2.2 (2021), IEC 60601-2-54 Edition 2.0 (2022), and IEC 60601-2-43 Edition 2.2 (2019), in accordance with section 514(c)(1)(A) of the FD&C Act as outlined in "Medical X-Ray Imaging Devices: Conformance with IEC Standards,” dated February 21, 2023 |  |  | TEXT | "INPUT: 100 - 240VAC, 50/60Hz, 2.0A |  |  |  |  |  | ISO 7000 - 2620 with 20% and 90%. | TEXT | "IPX8" |  | "This device contains FCC ID: S9NSPSGRF" |
| TEXT | "Nominal Voltage 80kV" |  |  |  |  |  | IEC 60417 - 5381 and "3.0 mm Al / 80kV" |  | ISO 7010-M002 |  |  | TEXT | "OUTPUT: 20VDC, 5A or 5VDC, 3A" |  |  |  |  |  | ISO 7000 - 2621 with 70kPa and 106kPa |  | "This device contains FCC ID: S9NSPSGRF" |  | ℞ Only |
|  |  |  |  |  |  | RA Labels (M10159) |  |  | ℞ Only |  |  | AC CORD LABEL (M10173) |  |  |  |  |  |  | "Device inside contains:FCC ID: S9NSPSGRFC, PD99260NG" |  | ℞ Only |  | ISO 7000 - 0632 with -10°C and 55°C |
|  |  |  |  |  |  | TEXT | "Review Accompanying Documents for Compliance Information" |  | "This Device contains:FCC ID: S9NSPSGRFC, PD99260NG" |  |  |  | MedAI Trademark |  |  |  |  | TEXT | "This device complies with part 15 of the FCC Rules. Operation is subject to the following two conditions: (1) This device may not cause harmful interference, and (2) this device must accept any interference received, including interference that may cause undesired operation." | BOTTOM PAD PRINT |  |  | ISO 7000 - 2620 with 20% and 90%. |
|  |  |  |  |  |  |  | ISO 7010 - W001 and"Warning: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions, and maintenance schedules are observed." |  | ISO 7010-P069 |  |  |  | ISO 7000 - 2493 and "H1" |  |  |  |  |  |  | TEXT | "3x LR14 [C-Type]" |  | ISO 7000 - 2621 with 6270kPa and 106kPa |
|  |  |  |  |  |  | TEXT | "INSPECT FOR DAMAGE BEFORE USE" | TEXT | THIS SIDE DOWN |  |  |  |  |  |  |  |  |  |  | TEXT | Battery Mode of Insertion (+ or - with direction) |  |  |
|  |  |  |  |  |  |  | ISO 7010-P069 | TEXT | INSPECT FOR DAMAGE BEFORE USE |  |  |  |  |  |  |  |  |  |  | BUTTON STICKERS (M10166 - M10169) |  |  |  |
|  |  |  |  |  |  |  | MR Unsafe | BOTTOM PORT PAD PRINT(MS-11092) |  |  |  |  |  |  |  |  |  |  |  |  | Right Pedal: "X-Ray" Icon |  |  |
|  |  |  |  |  |  |  | ISO 7010-M002 |  | IEC 60417-5840Note: Can't have a box around it becasue would imply different applied part rating |  |  |  |  |  |  |  |  |  |  |  | Left Pedal: "Favorites image" Icon |  |  |
|  |  |  |  |  |  |  | WEEE Symbol |  | ISO 7010-M002 |  |  |  |  |  |  |  |  |  |  |  | Right Button: "Rotates image" Icon |  |  |
|  |  |  |  |  |  |  | ISO 7010-W012 | TEXT | "Only use MedAI H1 Charger" |  |  |  |  |  |  |  |  |  |  |  | Left Button: "Switches Mode" Icon |  |  |
|  |  |  |  |  |  |  | ISO 7010 - W003 | TEXT | "OUTPUT: 5VDC / 1.5A" |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | ISO 7010 - W004 | TOP PORT PAD PRINT (MS-11090) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | Port Pad Print(M10250) |  |  | Lightning Bolt Symbol pointing to the Charging Port |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | TEXT | "Only use MedAI H1 Charger" |  | USB Symbol Pointing to the USB-Only Port |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | P01 Monoblock LV PCB (ES-10019) Monoblock LV PWS Rider (ES-10024) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | IEC 60417 - 5036 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | FOCAL SPOT INDICATOR (Molded on M10243 & M10244) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | + | Crosshairs on sides |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 3
| Standard | Clause | Edited Description | Design Requirement | Nil Requirements | Software / Indications | General Requirements | Monoblock | Emitter | Cassette | Puck | Foot Pedal | Wired Charger Brick | Charger AC Cord | Pelican Case | Packaging |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| RISK |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R8.40 | RSK_R211 | The device shall contain high wear labels. | Labeling shall pass cleaning validation | False | False | True | False | False | False | False | False | False | False | False | False |
| RMF4.2 | RSK_R212 | The device labeling shall require no more than a 7th grade reading level for use. | Labeling shall require no more than a 7th grade reading level for use. | False | False | True | False | False | False | False | False | False | False | False | False |
| RMF1.3.32 | PRD20.20 | The device shall contain a Label - Laser Beam Warning | Emitter will have ISO 7010 W004 on it | False | False | False | False | True | False | False | False | False | False | False | False |
| RMF1.3.31 | RSK_R224 | The device shall contain the symbol for X-ray High voltage. | The Emitter shall have ISO 7010-W012 | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1 |  | General Standard |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 60601-1 | 7.1.2 | Legibility of Markings | All labels shall pass readability testing in 7.1.2 | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.1.2 | Legibility of Markings | Outer Labels must be clearly legible in NORMAL USE or "after turning the ME EQUIPMENT from its position of NORMAL USE" | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.1.2 | Legibility of Markings | For markings on inside, Label must be clearly legible when viewed from the intended position of the person performing the related function [i.e. servicing] | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.1.3 | Overall Durability of Markings | Labels to survive rubbing testing per 60601-1 7.1.3 a + b as well as cleaning validation | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.1.3 | The labeling must survive and perform over the lifetime of the device. | Constructed with durable materials, ink, and construction that will last the lifetime of the device | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.1 | If Labeling is difficult because of the physical shape of the device, then you can skip 7.2 requirements except minimum requirements are 7.2.2, 7.2.5, 7.2.6, 7.2.10 and 7.2.13 | Emitter and Puck Markings are exempt from 60601-1:7.2.37.2.47.2.77.2.87.2.97.2.117.2.12and 7.2.14 through 7.2.21 | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1 | 7.2.2 | Normal ME Equipment needs MFG Name, MFG Contact, Model Reference, Serial Number, and Date of Manufacture | Emitter and Cassette each need:- ISO 7000 - 3082 and "MedAI Inc. 1230 Main St, STE 300, Springfield, IL, 30309"- ISO 7000 - 2493 and [Model Number] OR "Model: [Model Number]"- Serial number designation- Date of Manufacture designation | False | False | False | False | True | True | False | True | True | False | True | False |
| 60601-1 | 7.2.2 | Detachable Components need:MFG Name and Model or Type Reference, unless misidentification does not result in "unacceptable risk" | Pucks and Cassette Handle just need:- MedAI (or Trademark)- [Model or Type Reference] | False | False | False | False | False | False | True | False | True | True | True | False |
| 60601-1 | 7.2.2 | Software that forms part of a PEMS shall be identified with a unique identifier, such as revision level or date of release/issue. | Software version or release date must be accessible through the software. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.3 | Use ISO 7000-1641 for advising consulting IFU | Use ISO 7000-1641 ("White Book") for advising consulting IFU | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.3 | Use ISO 7000-1641 for requiring consulting IFU | Use ISO 7010-M002 ("Blue Reader") for requiring consulting IFU | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.4 | Accessories shall be marked with MFG Name and Contact, Model Reference, Serial Number, and Date of Manufacturer | Foot Pedal, Wireless Charging Brick, Wired Charger, and Pelican Case need:- ISO 7000-3082 and MedAI (or Trademark), 1230 Main St, STE 300, Springfield, IL, 30309- ISO 7000-2493 and [Model Number]- ISO 7000-2492 and [Lot Number]- ISO 7000-2497 and [Date of Manufacturer] | False | False | False | False | False | False | False | True | False | False | False | False |
| 60601-1 | 7.2.5 | Anything getting power from one of our components needs Safety Sign ISO 7010-M002 or MFG Name and Model Reference of powering equipment. Either need to be "adjacent" to the port. | Anything getting power from a non-outlet power source needs Safety Sign ISO 7010-M002 and a reference to the component to power it. The IFU shall specify the required means and equipment of charging/powering these items.NOTE: Does not apply to Monoblock, per 60601-2-28 201.7.2.5 | False | False | False | False | True | True | False | False | False | False | False | False |
| 60601-1 | 7.2.6 | Components getting power from SUPPLY MAINS need:- Rated Supply Voltage or rated voltage range- Nature of supply (# of phases, type of current). You can use symbols IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033- Rated supply frequency or rated frequency range- Symbol IEC 60417-5172, if Class II ME EQUIPMENT | Wired Charger shall be labeled with "INPUT: 90 - 264 VAC / 0.1 - 5.0A / 50 - 60 Hz" and Symbol IEC 60417 - 5172 | False | False | False | False | False | False | False | False | True | False | False | False |
| 60601-1 | 7.2.7 | ME EQUIPMENT getting power from SUPPLY MAINS needs:- Rated input, in Amps, volt-amps | Wired Charger shall be labeled with "INPUT: 90 - 264 VAC / 0.1 - 5.0A" and Symbol IEC 60417 - 5172 | False | False | False | False | False | False | False | False | True | False | False | False |
| 60601-1 | 7.2.8 | Connectors intended only for specified equipment, equipment parts or ACCESSORIES, output connectors of ME EQUIPMENT intended to deliver power shall be marked with the following information:- RATED output voltage;- RATED current or power (when applicable);- output frequency (when applicable). | Wired Charger shall be labeled with "OUTPUT: 20 VDC / 0.1 - 5.0A" | False | False | False | False | False | False | False | False | True | False | False | False |
| 60601-1 | 7.2.8 | Connectors intended only for specified equipment, equipment parts or ACCESSORIES, output connectors of ME EQUIPMENT intended to deliver power shall be marked with the following information:- RATED output voltage;- RATED current or power (when applicable);- output frequency (when applicable). | Cassette Ports shall be labeled with "OUTPUT: 5VDC / 1.5A" | False | False | False | False | False | True | False | False | False | False | False | False |
| 60601-1 | 7.2.9 | Anything IP rated needs "IPXX", unless it's IPX0 or IP0X | Pelican Case and Foot Pedal will have IP rating | False | False | False | False | False | False | False | True | False | False | True | False |
| 60601-1 | 7.2.10 | Official Applied Parts need symbol for electrical protection, as classified in 6.2. | Cassette shall be labeled with IEC 60417-5840 | False | False | False | False | False | True | False | False | False | False | False | False |
| 60601-1 | 7.2.11 | If not continuous, need label for Duty Cycle wtih max on time and min off time | Duty cycle shall be continuous, not requiring a label | False | False | False | False | True | True | False | True | True | False | False | False |
| 60601-1 (AAMI Version) | 7.2.11 | The U.S. edition adds the words “To  reflect agreement with NFPA 70, X- Ray systems shall be marked as long  time operation or momentary operation.” | Emitter shall be marked "Momentary Operation" | False | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.12 | Accessible Fuses need type and full rating next to the holder | The System shall not have any Accessible Fuses, not requiring a label | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.13 | Need Safety signs and warning statements for expected physiologogical effects | Emitter shall be marked "in a prominent location" with ISO 7010-W003 | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1 | 7.2.13 | Need Safety signs and warning statements for expected physiologogical effects | Emitter shall be marked "in a prominent location" with ISO 7010-W004 | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1 | 7.2.13 | Need Safety signs and warning statements for expected physiologogical effects | Emitter shall be marked "in a prominent location" with ISO 7010-W012 | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1 | 7.2.14 | HIGH VOLTAGE TERMINAL DEVICES accessible without a TOOL shall be marked with symbol IEC 60417-5036 | System shall not incorporate HIGH VOLTAGE (>=1000 volts) TERMINAL DEVICES accessible without a tool. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.15 | Cooling provisions for ME EQUIPMENT (for example, supply of water or air) shall be marked. | System shall not require cooling provisions like water or air supply lines, not requiring a label | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.16 | For requirements on ME EQUIPMENT with a limited stability, see 9.4. | See 9.4, no label required for this clause | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.17 | Special handling measures shall be marked accordingly (see ISO 780).Environmental conditions for transport and storage shall be marked on the outside of the packagingRisk for premature unpacking needs a safety sign, including sterile parts | Packaging Labeling shall include:- ISO 7000-2606- ISO 7000-0632 and -10°C and 55°C in their designated places- ISO 7000-2620 and 20% and 90% in their designated places- ISO 7000-2621 and 70kPa and 106kPa in their designated places | False | False | False | False | False | False | False | False | False | False | True | False |
| 60601-1 | 7.2.17 | Special handling measures shall be marked accordingly (see ISO 780).Environmental conditions for transport and storage shall be marked on the outside of the packagingRisk for premature unpacking needs a safety sign, including sterile parts | System shall not incorporate sterile parts or risks associated with premature unpacking | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.18 | Adjacent to each input connector, the ME EQUIPMENT shall be marked with the RATED maximum supply pressure from an external source, and the RATED flow rate if required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE. | System shall not incorporate external pressure sources | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.19 | A FUNCTIONAL EARTH TERMINAL shall be marked with symbol IEC 60417-5017 | System shall not incorporate a FUNCTIONAL EARTH TERMINAL | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.20 | Removable Protection for ME equipment with alternative applications | System shall not incorporate an alternate applications requriing the removal of a protective means | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.2.21 | Mass of Mobile ME Equipment | System shall not incorporate MOBILE equipment | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.3.1 | Heating Elements | System shall not incorporate heating elements | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.3.2 | High Voltage Parts shall be marked with IEC 60417-5036 or ISO 7010-W012 | Emitter and Monoblock shall be labeled with ISO 7010-W012Monoblock is technically exempt from this, per 60601-2-28 201.7.3.2 | False | False | False | True | True | False | False | False | False | False | False | False |
| 60601-1 | 7.3.3 | The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2). | Foot Pedal shall be marked with Battery Type and Mode of Insertion | False | False | False | False | False | False | False | True | False | False | False | False |
| 60601-1 | 7.3.3 | For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL, an identifying marking referring to information stated in the ACCOMPANYING DOCUMENTS is sufficient. | Emitter and Cassette batteries shall be labeled with ISO 7010-M002 and | False | False | False | False | True | True | False | False | False | False | False | False |
| 60601-1 | 7.3.3 | With lithium batteries or fuel cells and incorrect replacement would result in RISK, we need a warning that inadequate replacement could result in a HAZARD (high temp, fire, explosion) and a refer to IFU warning symbol. | Emitter and Cassette batteries shall be labeled with "WARNING: Replacement by inadequately trained personnel could result in excessive temperatures, fire, or explosion" | False | False | False | False | True | True | False | False | False | False | False | False |
| 60601-1 | 7.3.4 | Fuses, replaceable THERMAL CUT-OUTS, and OVER-CURRENT RELEASES that are accessible by TOOL shall be identified either by specification adjacent to the component (voltage, current, operating speed, size, breaking capacity), or by a reference to information in the IFU | System shall not incorporate user replacable fuses | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.3.5 | Protective Earth Terminals must be marked | System shall not incorporate Protective Earth Terminals | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.3.6 | Functional Earth Terminals must be marked | System shall not incorporate Functional Earth Terminals | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.3.7 | Terminals for supply conductors shall be marked adjacent to the terminals unless it can be demonstrated that no unacceptable RISK an result if connections are interchanged. | System Supply connections are to be made with connectors that do not introduce unacceptable risk when connecting different polarities (IEC 320 C7/C8 coupling, USB-C style), not requiring a label for terminal connections. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.3.8 | Temperature of Supply Terminals for PERMANENTLY INSTALLED ME EQUIPMENT needs to be marked. | System shall not incorporate PERMANENTLY INSTALLED ME EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.4.1 | Power switches or buttons need on/off positions marked (official symbols in standard), indicated with lights, or indicated with "unabiguous means" | Component shall have unambiguous power status indication light(s) or unabiguous means through software | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.4.2 | If in NORMAL USE, the change of setting of a control could result in an unacceptable RISK to the PATIENT, such controls shall be provided with either an associated indicating device or an indication of the direction in which the magnitude of the function changes. | kV and mAs shall be clearly indicated in the software User Interface with magnitude | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.4.3 | All units of measurement shall be in accordance with ISO 80000-1, except for those in Table 1 | All units of measurement shall be in accordance with ISO 80000-1, except for those in Table 1 | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.5 | Safety Signs communicating warnings | Any warning, prohibition, or mandatory action warning signs need to be from ISO 7010. Follow the standard to create one if one doesn't exist for the warning. | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.7.1 | Colors of Protective Earth Conductor | The system shall not incorporate Protective Earth Conductors, Potential Equalization Conductors, nor Functional Earth Conductors | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.7.2 | Colors of Protective Earth Connections | Green and Yellow (together) striped insulation or labeling shall never be used | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.7.3 | Identification by green and yellow insulation shall only be used for:- PROTECTIVE EARTH CONDUCTORS (see 8.6.2);- conductors as specified in 7.7.2;- POTENTIAL EQUALIZATION CONDUCTORS (see 8.6.7);- FUNCTIONAL EARTH CONDUCTORS (see 8.6.9). | Green and Yellow (together) striped insulation should never be used.There shall not be any Protective Earth Connections, Potential Equalization Conductors, nor Functional Earth Conductors | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.7.4 | Conductors in POWER SUPPLY CORDS intended to be connected to the neutral conductor of the supply system shall be coloured “light blue” as specified in IEC 60227-1 or in IEC 60245-1. | Power Supply Cords having a visible neutral component shall color the neutral component "light blue" | False | False | False | False | False | False | False | False | False | True | False | False |
| 60601-1 | 7.7.5 | Colours of conductors in POWER SUPPLY CORDS shall be in accordance with IEC 60227-1 or with IEC 60245-1. | two-core Power Supply Cord conductors shall be colored brown+blue.three-core Power Supply Cord conductors shall be colored Green-and-Yellow+Blue+Brown OR Brown+Black+Grey, in accordance with IEC 60227. | False | False | False | False | False | False | False | False | False | True | False | False |
| 60601-1 | 7.8.1 | The colours of indicator lights and their meanings shall comply:- Red: Warning – immediate response by the OPERATOR is required- Yellow: Caution – prompt response by the OPERATOR is required- Green: Ready for use-  Any other colour: Meaning other than that of red, yellow or green | Red, Yellow, and Green colors for lights, if used, should indicate:Red: Immediate response requiredYellow: Prompt response requiredGreen: Ready for usePer 60601-2-54 201.7.8.1, for x-ray loading states, use 2-54 203.6.4.2 and 2-54 203.6.4.101 instead | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.8.2 | The colour red shall be used only for a control by which a function is interrupted in case of emergency. | Only controls for interrupting during emergency should use the red identification | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.9.2.1 | IFU shall include info for patient operator | The PATIENT shall not be the intended Operator. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.9.2.2 | For CLASS I ME EQUIPMENT, the IFU shall include a warning statement to the effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected to a supply mains with protective earth.” | The System shall not include Class I ME EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.9.2.2 | If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET-OUTLET, the IFU shall provide a warning statement that connecting electrical equipment to the MSO effectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. | The system shall not incorporate Multiple Socket Outlets | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 7.9.2.18 | The IFU shall indicate sterilized parts and method of sterilization. IFU shall indicate the instructions in the event of damage to the sterile packaging. | The system shall not incorporate sterile parts | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 8.4.4 | If automatic discharging is not reasonably possible and ACCESS COVERS can be removed only with the aid of a TOOL, a device that is included and which permits manual discharging is acceptable. The capacitor(s) or the connected circuitry shall then be marked and the non-automatic discharging device shall be specified in the technical description. | The Emitter and Cassette shall automatically discharge. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 8.5.5.1 b) | IFU shall state the recovery time between defribrillation voltage for DEFIBRILLATION-PROOF APPLIED PARTS | The System shall not incorporate DEFIBRILLATION-PROOF APPLIED PARTS | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 8.6.7 | IFU shall describe the function and use of a potential equalization conductor, if applicable. | The system shall not use or include a potential equalization conductor. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 8.6.9 | If CLASS II ME EQUIPMENT with isolated internal screens is supplied with a power cord having three conductors, the functional earth conductor shall be coloured green and yellow, and IFU shall state that the third conductor is only a functional earth. | The POWER SUPPLY CORD shall not have three or more conductors nor a functional/protective earth ground connection. | True | False | False | False | False | False | False | False | False | True | False | False |
| 60601-1 | 8.11.1 | Any part within an enclosure with a circuit voltage over 42.4V AC or 60V DC, in the case of a spatially separated arrangement, shall be marked clearly as exceeding the permitted voltage for parts that can be touched. Symbol ISO 7000-0434 is not sufficient. A warning notice on the outside of the ME EQUIPMENT may be used. | The P01 Monoblock LV PCB (ES-10019) and Monoblock LV PWS Rider (ES-10024) shall be marked with IEC 60417-5036 | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1 | 8.11.4.1 | Terminals of components other than terminal blocks may be used as terminals intended for external conductors if they comply with the requirements of this subclause and are properly marked according to 7.3.7. | System shall incorporate a detachable power supply cable, not requiring MAINS TERMINAL external conductors nor associated labeling | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.2.4 | Emergency stop device actuator: marking of (9.2.4) | No Emergency Stopping Devices, as defined in 9.2.4 | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.4.2.2 | Instability excluding transport position | Emitter and Cassette, in position of normal use, shall not fail 10° incline test and shall not require a warning label | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.4.2.2 | IFU shall describe warnings associated with transport position and transporting, if applicable | Emitter and Cassette, in position of normal use, shall not fail 10° incline test and shall not require a warning label | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.4.2.3 a) | ME EQUIPMENT or its parts having a mass of 25 kg or more other than FIXED ME EQUIPMENT that is intended to be used on the floor shall be permanently marked with a CLEARLY LEGIBLE warning of this RISK, e.g. by use of safety sign ISO 7010-P017 (see Table D.2, safety sign 5), or it shall not overbalance due to being pushed, leaned, rested upon etc. | The Pelican Case shall be labeled with ISO 7010-P017, or it shall not overbalance due to being pushed, leaned, rested upon etc. (See test in clause) | False | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.4.2.3 b) | Prohibition against sitting or stepping: warning of | Emitter, Cassette, and Pelican Case shall be labeled with ISO 7010-P018 or ISO 7010-P019 as appropriate, or it shall not overbalance due to being sat or stepped upon. (See test in clause) | False | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.4.2.4.2 | IFU shall state more than one person is required to move MOBILE equipment if force to move is over 200N | The system shall not incorporate MOBILE equipment. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.4.4 a) | IFU shall indicate lifting points on non-PORTABLE parts greater than 20kg in weight. | System shall not incorporate non-PORTABLE parts greater than 20kg in weight. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.6.2.1 b) | IFU shall include hearing protective means for normal use, if applicable | The system shall not require hearing protective means | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.7.2 | Depressurizing pressure system elements: warning about (9.7.2) | System shall not incorporate hydraulic parts, as defined in 9.7.2 | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.7.5 | Where unmarked pressure vessels and pipes (e.g. those with no national certification) cannot be hydraulically tested, integrity is verified by other suitable tests, e.g. pneumatic using suitable media, at the same test pressure as for the hydraulic test. | System shall not incorporate any pressure vessels | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.8.1 | The IFU shall contain instructions on attachment of structures to a floor, wall, ceiling, etc. and evaluating the attachment material quality. | The System shall not attach to a ceiling, floor, wall or other mounting point outside the system. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 9.8.3.1 | When the maximum allowable mass of the PATIENT is less than 135 kg, that value shall be marked on the ME EQUIPMENT and described in ACCOMPANYING DOCUMENTS. When the maximum allowable value is more than 135 kg, that value shall be described in ACCOMPANYING DOCUMENTS. | Cassette shall be labeled with ISO 7010-P012 and "< [Rated Weight] kg" or rated to 135kg/298lb or greater. | False | False | False | False | False | True | False | False | False | False | False | False |
| 60601-1 | 9.8.4.3 | If a MECHANICAL PROTECTIVE DEVICE is intended to function only once, The IFU shall instruct that once it has been activated, SERVICE PERSONNEL are to be called, and the part replaced. | The system shall not incorporate a MECHANICAL PROTECTIVE DEVICE intended to function only once | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 11.1.2.1 | IFU shall disclose temperature and their clinical effects for parts intended to supply heat to the patient | System shall not incorporate parts intended to supply heat to the patient | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 11.6.2 | Reservoir or liquid storage chamber: marking of overflow HAZARD | The system shall not incorporate a reservoir or liquid storage chamber that is liable to be overfilled or to overflow in NORMAL USE | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 11.6.2 | IFU shall describe hazards associated with liquid overflow and fill levels to prevent overflow, if applicable | The system shall not incorporate a reservoir or liquid storage chamber that is liable to be overfilled or to overflow in NORMAL USE | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.2.2 | Means for varying the temperature setting of THERMOSTATS shall be clearly indicated. | The system shall not provide means for varying the temperature setting | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.4 | Unless it is otherwise apparent to the OPERATOR from the normal operating position, indicator lights shall be provided to indicate that ME EQUIPMENT is ready for NORMAL USE. The marking of 7.4.1 is not sufficient for this purpose. | Lights or other "apparent" means shall indicate when a component is in each of its states (ready, idle, off), including ready for NORMAL USE. Indication from 7.4.1 is not sufficient. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.4 | If equipped with a stand-by state or a warm-up state whose duration exceeds 15 s, the ME EQUIPMENT shall be provided with an additional indicator light unless it is otherwise apparent to the OPERATOR from the normal operating position. | Lights or other "apparent" means shall indicate when a component is in each of its states (ready, idle, off), including ready for NORMAL USE. Indication from 7.4.1 is not sufficient. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.4 | Indicator lights shall be provided to indicate that any heaters are operational. | The System shall not incorporate heaters | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.4 | Indicator lights shall indicate that an output exists where an accidental or prolonged operation of the output circuit could constitute a HAZARDOUS SITUATION. | The Emitter shall indicate with lights or similar the entire time radiation is emitting, mitigating unknown emission of radiation | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.4 | In ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE, the charging mode shall be visibly indicated to the OPERATOR. | The component shall indicate when it is charging, if battery powered and charged. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.6.1 b) | Control indication of any scale always corresponds with the position of the control. | The system shall not incorporate controls utilizing mechanical indications of scale | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 15.4.7.3 b) | The IP rating of a foot pedal in emergency rooms or operating theatres shall be IPX6 or greater and documented in the IFU as such | The foot pedal shall be rated IPX6 or greater | False | False | False | False | False | False | False | True | False | False | False | False |
| 60601-1 | 16.2 | IFU shall include if a MULTIPLE SOCKET-OUTLET is present and it is a separate item, a warning that it shall not be placed on the floor; | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 16.2 | IFU shall include the maximum permitted load for any MULTIPLE SOCKET-OUTLET(S) used with the ME SYSTEM; | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 16.2 | IFU shall include an instruction that MULTIPLE SOCKET-OUTLETS provided with the ME SYSTEM shall only be used for supplying power to equipment that is intended to form part of the ME SYSTEM; | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 16.2 | IFU shall include an explanation of the RISKS of connecting non-ME EQUIPMENT that has been supplied as a part of the ME SYSTEM directly to the wall outlet when the non-ME EQUIPMENT is intended to be supplied via a MULTIPLE SOCKET-OUTLET with a separating transformer; | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 16.2 | IFU shall include an explanation of the RISKS of connecting any equipment that has not been supplied as a part of the ME SYSTEM to the MULTIPLE SOCKET-OUTLET; | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 16.9.2.1 b) | MULTIPLE SOCKET-OUTLET: marking of | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | 16.9.2.1 d) | Separating transformer assembly: marking of | The system shall not incorporate a MULTIPLE SOCKET OUTLET | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | Table C.1 | Marking CATEGORY APG ME EQUIPMENT | The system shall not incorporate AP or APG Category Equipment | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | Table C.1 | CATEGORY AP ME EQUIPMENT: marking of | The system shall not incorporate AP or APG Category Equipment | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | Table C.1 | CATEGORY AP and APG: marking of major parts | The system shall not incorporate AP or APG Category Equipment | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | Table C.1 | CATEGORY AP and APG ME EQUIPMENT: marking of parts | The system shall not incorporate AP or APG Category Equipment | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1 | G.3.4 | IFU shall contain an indication to distinguish CATEGORY AP and CATEGORY APG parts from not | The system shall not incorporate AP or APG Category Equipment | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 |  | Radiation Protection in Diagnostic X-ray Equipment |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 60601-1-3 | 5.1.1 | Components and Accessories that can be removed in NORMAL USE relevant to 60601-1-3 shall be marked to ensure they are identified and distinguishable. | All components need clear identification and similar parts need adequate distinguishing labeling | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 5.1.2 | Markings need to comply with 60601-1-3 5.1.1 and 7.3 | N/A | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 5.2.1 | IFU needs to comply with all the clauses listed in Table 2 | N/A | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.4.1 | Where you can select different or load more than one x-ray sources, indictaion of selection shall be provided | System shall not be able to select different x-ray sources nor load multiple x-ray sources. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.2.2 | A visible indication at the CONTROL PANEL shall be provided whenever a LOADING has been terminated by the safety means, and another LOADING in the same mode shall not be possible until a control device resets the system at the CONTROL PANEL | A visible indication at the CONTROL PANEL shall be provided whenever a LOADING has been terminated by the safety means, and another LOADING in the same mode shall not be possible until a control device resets the system at the CONTROL PANEL | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.4.2 | The LOADING STATE shall be unambiguously indicated in NORMAL USE and SINGLE FAULT CONDITIONS to the OPERATOR and to other persons that are likely to be exposed to X-RADIATION. | Whether or whether not the tube is currently firing should be unabiguously indicated in NORMAL USE and SINGLE FAULT CONDITIONS to the operator and other non-patients likely to be exposed. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.4.3 | Information shall be available regarding the Mode and Loading Factors before, during, and after shooting so they can determine optimal conditions and obtain data necessary for radiation dose to the patient. | Currently set Mode and Loading factors must be available before, during, and after emitting radiation to evaluate dose | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.4.4 | For AUTOMATIC CONTROL SYSTEMS, the preselected mode of automatic operation shall be indicated on the CONTROL PANEL. | The system shall not incorporate an AUTOMATIC CONTROL SYSTEM | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.4.5 | Means shall be provided to allow the user to estimate the RADIATION dose delivered to the PATIENT. This requirement may be satisfied by providing information in the IFU, by the indication of dosimetric values or by a combination thereof. The resulting accuracy shall be specified in the IFU. | The Unit Software shall indicate the dose received by a patient after imaging | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.5 | The ACCOMPANYING DOCUMENTS shall state the accuracy of AUTOMATIC CONTROL SYSTEMS. | The system shall not incorporate an AUTOMATIC CONTROL SYSTEM | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 6.6 | Presence or absence of removable means to reduce scattered radiation getting to the receptor shall be clearly and visibly indicated. | The system shall not incorporate removable means to reduce scattered radiation getting to the receptor, i.e. grids. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 7.3 | X-RAY TUBE ASSEMBLIES shall be marked with their PERMANENT FILTRATION or thickness and chemical symbols of fitlering materials | Monoblock shall be marked with IEC 60417-5381 and [mm Al equivalent with voltage] | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-1-3 | 7.3 | ACCESSIBLE ADDED FILTERS shall be marked with thickness and chemical symbol of material employed or a reference to the information in the IFU | Removable Pucks shall not include filtering material between the collimated x-ray beam and the detector | False | False | False | False | False | False | True | False | False | False | False | False |
| 60601-1-3 | 7.3 | Fixed material other than ADDED FILTERS shall be marked to show the QUALITY EQUIVALENT FILTRATION in thickness Al, with the RADIATION QUALITY used for its determination or as a reference in the IFU. You don't need to mark if added together they are less than 0.2mm Al QEF and not taken into account for total filtration for compliance with 7.1. | Emitter shall be marked with ISO 7000-M002 and IFU shall describe the total quality filtration of the Emitter assembly | False | False | False | False | True | False | False | False | False | False | False | False |
| 60601-1-3 | 7.3 | Where the X-RAY EQUIPMENT has provisions to select ADDED FILTERS by remote control or automatic systems the selected ADDED FILTER shall be indicated on the CONTROL PANEL. | System shall not incorporate ADDED FILTERS by means of remote control or automatic system. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 8.5.2 | if the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE is adjustable and the specified applications require its value to be known to the OPERATOR prior to LOADING, the currently selected value shall be indicated on the EQUIPMENT; the accuracy of indication shall be such that the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE does not differ by more than 5 % from any corresponding value indicated on the EQUIPMENT or from any corresponding value stated in the ACCOMPANYING DOCUMENTS. | SID will be indicated by the Software Interface | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 13.2 | If equipment is exclusively for examinations that do not need the operator to be close to the patient, means shall be provided and the IFU shall describe the means to control mode, loading factors, triggering radiation, and necessary controls during emission. | Equipment use cases include examinations where the operator needs to be close to the patient. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-3 | 13.3 | If equipment is exclusively for examinations that do not need the operator to be close to the patient and 13.2 does not apply, the IFU shall describe the impact of distance on reducing the stray radiation to the operator and the possible need for PPE. | Equipment use cases include examinations where the operator needs to be close to the patient. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 |  | Requirements for X-ray Tube Assemblies for Medical Diagnosis |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 60601-2-28 | 201.7.1 | Subclause 7.1.1 of the general standard does not apply. | Markings on the Monoblock are not subject to usability studies | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.2 | The X-RAY TUBE ASSEMBLY shall be marked with the MedAI Trademark and address, model or type reference, individual identification, and date of manufacture. | Monoblock shall be marked with:- ISO 7000-3082 and MedAI (or Trademark), 1230 Main St, STE 300, Springfield, IL, 30309- ISO 7000-2493 and [Model Number] OR "Model: [Model Number]"- ISO 7000-2498 and [Serial number]- ISO 7000-2497 and [Date of Manufacturer] | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.5 | Subclause 7.2.5 of the general standard does not apply to the Monoblock | Monoblock does not need markings next to its power inlet designating equipment to power it. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.11 | Subclause 7.2.11 of the general standard does not apply to the Monoblock | Monoblock does not need markings for duty cycle or similar | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.14 | HIGH VOLTAGE cable connections between the X-RAY TUBE ASSEMBLY and the HIGH-VOLTAGE GENERATOR accessible in NORMAL USE shall be marked with symbol IEC 60417-5036 (2002-10) (see Table D.1, symbol 24) unless a tool is required for removal of the cable connection. | HIGH VOLTAGE cable connections between the X-RAY TUBE ASSEMBLY and the HIGH-VOLTAGE GENERATOR shall not be accessible in NORMAL USE | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.15 | Marking of cooling conditions is not required if the cooling unit and the X-RAY TUBE ASSEMBLY have been designed for compatibility. | Monoblock and system shall not require cooling conditions for operation | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.101 | The markings on the X-RAY TUBE shall remain readable when the X-RAY TUBE is dismantled from the X-RAY TUBE HOUSING after a period of NORMAL USE. | Monoblock labels and markings shall remain readable after dismantling from the emitter after a long period of use | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.101 | The markings shall enable individual products, series or types to be correlated with their ACCOMPANYING DOCUMENTS. | Monoblock shall be marked with:- ISO 7000-3082 and MedAI (or Trademark), 1230 Main St, STE 300, Springfield, IL, 30309- ISO 7000-2493 and [Model Number] OR "Model: [Model Number]"- ISO 7000-2498 and [Serial number]- ISO 7000-2497 and [Date of Manufacture] | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.101 | X-RAY TUBES shall be provided with the following markings: name or trademark of the MANUFACTURER, MODEL OR TYPE REFERENCE, individual identification. This may be provided as a combined designation explained in the Accompanying Documents | Monoblock shall be marked with:- ISO 7000-3082 and MedAI (or Trademark), 1230 Main St, STE 300, Springfield, IL, 30309- ISO 7000-2493 and [Model Number] OR "Model: [Model Number]"- ISO 7000-2498 and [Serial number]- ISO 7000-2497 and [Date of Manufacture] | False | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.102 | Monoblock shall be marked with NOMINAL X-RAY TUBE VOLTAGE for which the X-RAY TUBE ASSEMBLY is designed; | Monoblock shall be marked with "Nominal Voltage 80kV" | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.102 | Monoblock shall be marked with indication of the polarity of the HIGH VOLTAGE cable receptacles  if there is more than one HIGH VOLTAGE cable receptacle | Monoblock shall not have accessbile high voltage terminals requiring polarity indications | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.2.102 | Monoblock shall be marked with FOCAL SPOT size(s). If the FOCAL SPOT size(s) are in the range of NOMINAL FOCAL SPOT VALUES in IEC 60336, then mark the FOCAL SPOT size(s) as NOMINAL FOCAL SPOT VALUE(S) according to IEC 60336. | Monoblock shall be marked with IEC 60417-5325 and "[Focal spot size] IEC 60336"(See IEC 60336 8.3.2 for determining the Nominal Focal Spot Size) | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 201.7.3.2 | Subclause 7.3.2 of the general standard does not apply to the Monoblock | The Monoblock does not need to be marked with a high voltage symbol | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-28 | 203.7.3 | X-RAY TUBE ASSEMBLIES shall be marked with their PERMANENT FILTRATION as thickness of material with chemical symbol OR equivalent thickness aluminum and voltage assessing that thickness Al | Monoblock shall be marked with IEC 60417-5381 and [mm Al equivalent with voltage] | False | False | False | True | False | False | False | False | False | False | False | False |
| 60601-2-54 |  | Requirements for Equipment for Radiography and Radioscopy |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 60601-2-54 | 201.7.2.7 | For ME EQUIPMENT that is specified to be PERMANENTLY INSTALLED, the information may be stated in the ACCOMPANYING DOCUMENTS only | System shall not incorporate PERMANENTLY INSTALLED EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.7.2.7 | Input power from supply mains shall be speified in terms of combinations of RATED MAINS VOLTAGE, # of phases, frequency in Hz, maximumm permissible value for apparent resistance of supply mains in ohms, and characteristics of over-current relaeses required in the supply mains. | Wired Charger shall be labeled with "INPUT: 90 - 264 VAC / 0.1 - 5.0A / 50 - 60 Hz" and Symbol IEC 60417 - 5172 | False | False | False | False | False | False | False | False | True | False | False | False |
| 60601-2-54 | 201.7.2.15 | If cooling is necessary for safe operation the cooling requirements shall be indicated in the IFU, including (as appropriate) the maximum heat dissipation into the surrounding air, given separately for each subassembly that dissipates more than 100 W and might be separately located on installation; | Cooling shall not be necessary for the safe operation of ME EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.7.2.15 | If cooling is necessary for safe operation the cooling requirements shall be indicated in the IFU, including (as appropriate) the maximum heat dissipation into forced air cooling devices, and the corresponding flow rate and temperature rise of the forced air stream; | Cooling shall not be necessary for the safe operation of ME EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.7.2.15 | If cooling is necessary for safe operation the cooling requirements shall be indicated in the IFU, including (as appropriate) the maximum heat dissipation into a cooling medium utility and the permissible input temperature range, minimum flow rate and pressure requirements for the utility. | Cooling shall not be necessary for the safe operation of ME EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.7.2.101 | BEAM LIMITING DEVICES shall be provided with those required in subclause 7.2.2 of the general standard, serial designation or individual identification, and QUALITY EQUIVALENT FILTRATION of all materials together that are permanently fixed and intercept the X-RAY BEAM. | Collimating pucks shall be labeled with an individual identification | False | False | False | False | False | False | True | False | False | False | False | False |
| 60601-2-54 | 201.7.8.1 | The indication of X-RAY related states shall be excluded from subclause 7.8 in the general standard and replaced by 2-54 203.6.4.2 and 2-54 203.6.4.101 | N/A | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.8.102.2 | Indications shall be given for the extent of the x-ray beam, unless x-ray fields are automatically obtained prior to loading OR an interlock prevents loading unless an appropriate x-ray field is selected and aligned OR the boundaries of the x-ray field can be displayed in radioscopy. | System prevents LOADING the tube with an INTERLOCK unless an appropriate x-ray field is selected. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.7.2.15 | If cooling is necessary for safe operation of ME EQUIPMENT, or a subassembly thereof, the cooling requirements shall be indicated in the ACCOMPANYING DOCUMENT. | Cooling shall not be necessary for the safe operation of ME EQUIPMENT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.9.2.3.1 | For PERMANENTLY INSTALLED ME EQUIPMENT or PERMANENTLY INSTALLED ME EQUIPMENT parts when patient movement can actuate motion control switches, a motion disabling switch shall be provided. The status shall be indicated, location/function/etc outlined in the IFU, etc. | System shall not incorporate permanently installed equipment with moving parts nor motion control switches | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.9.2.3.101 | The pressure or force allowed to be applied to the PATIENT for diagnostic purposes shall be analysed with respect to the body part which may come in contact with the ME EQUIPMENT, to application requirements and the potential for injury. As a general guideline, the pressure on the PATIENT should be limited to 70 kPa maximum and the force to 200 N. | System shall not include compression or motorized compression functions or devices. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.9.2.3.102 | When a compression force is applied to the PATIENT and the movements are not directly controlled by an OPERATOR in the vicinity of the PATIENT, movements which could be hazardous to the PATIENT and are not needed for the examination shall be interlocked. In case override of this INTERLOCK is necessary for the ongoing procedure, provision may be given to override this INTERLOCK through a dedicated control. Visual indication shall be given to the OPERATOR as long as the INTERLOCK override is active. | System shall not include compression or motorized compression functions or devices. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.9.2.2.4.4.101 | If anti-collision features are provided with the X-RAY EQUIPMENT, the instructions for use shall describe the anti-collision features. In addition the measures provided to prevent unnecessary interruption and to allow continuation of a procedure shall be described | System shall not provide power-drive ME EQUIPMENT nor anti-collision features | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.9.8.4.101 | Ropes, chains or bands used as a MECHANICAL PROTECTIVE DEVICE shall be accessible for inspection and the ACCOMPANYING DOCUMENTS shall give appropriate instructions for inspection. | System shall not incorporate Ropes, chains or bands used as a MECHANICAL PROTECTIVE DEVICE | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 201.11.102 | BEAM LIMITING DEVICES incorporating a LIGHT FIELD-indicator shall be provided with potentially a statement in the ACCOMPANYING DOCUMENTS giving details of the time limiting switch to be externally connected to perform the function described in the item b) above. | System shall not incorporate BEAM LIMITING DEVICES incorporating a LIGHT FIELD-indicator at risk of high temperature | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.2 | The LOADING STATE shall be indicated by a yellow indicator on the CONTROL PANEL. | The whether the tube is firing or not shall be indicated by a yellow indicator on the Emitter. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.101 | The units of loading factors indication shall be in units of kV, mA, s or ms, mAs, and minutes+seconds for radioscopy duration | The units of loading factors indication shall be in units of kV, mA, s or ms, mAs, and minutes+seconds for radioscopy duration | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.3.102 | For HIGH-VOLTAGE GENERATORS operating with one or more fixed combinations of LOADING FACTORS the CONTROL PANEL may indicate just the significant LOADING FACTORS for each combination (for example the value of X-RAY TUBE VOLTAGE). In this case, the IFU shall give the corresponding values of the other LOADING FACTORS, listed in a form suitable to be displayed near the CONTROL PANEL | CONTROL PANEL only needs to indicate the loading factors that are adjustable and of consequence to the radiation dose. The IFU can list the other loading factors. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.3.102 | For HIGH-VOLTAGE GENERATORS operating with fixed combinations of preselectable (such as anatomic programmable) LOADING FACTORS, the CONTROL PANEL may just clearly reference the identity of each combination. Provisions shall be made to enable recording the loading factors in the IFU and enable values to be listed in a form suitable to be displayed near the CONTROL PANEL. | For programmable LOADING FACTORS, the CONTROL PANEL may clearly reference the identity of the programmed combination (like anatomy) | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.3.2.103.1 | IFU shall specify subassemblies needed to constitute an X-RAY GENERATOR, if applicable | No subassemblies needed to constitute an x-ray generator | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.4 | For X-RAY EQUIPMENT operating in RADIOGRAPHY in which AUTOMATIC EXPOSURE CONTROL is achieved by varying one or more LOADING FACTORS, information about the range and interrelation of these LOADING FACTORS shall be given in the instructions for use. | System shall not incorporate an automatic exposure control | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | For equipment specified for Radioscopy or both radiography and radioscopy:The value of the REFERENCE AIR KERMA RATE shall be displayed during RADIOSCOPY in mGy/min at the working position of the OPERATOR during the actuation of the IRRADIATION SWITCH and updated at least once every second. | The system shall not be specified for Radioscopy | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | For equipment specified for Radioscopy or both radiography and radioscopy:The value of the cumulative REFERENCE AIR KERMA resulting from RADIOSCOPY and RADIOGRAPHY since the last reset operation shall be continuously displayed at the working position of the OPERATOR in mGy together with this unit and updated at least once every 5 s; or displayed not later than 5 s after the interruption or termination of LOADING. | The system shall not be specified for Radioscopy | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | For equipment specified for Radioscopy or both radiography and radioscopy: The values for the REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall be clearly distinguishable from each other. | The system shall not be specified for Radioscopy | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | For equipment specified for Radioscopy or both radiography and radioscopy: The REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall not deviate from their respective displayed values by more than ± 35 % over the range of 6 mGy/min and 100 mGy to the maximum values. | The system shall not be specified for Radioscopy | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY and/or SERIAL RADIOGRAPHY shall be provided with an indication of the cumulative DOSE AREA PRODUCT resulting from RADIOGRAPHY and, when applicable, from RADIOSCOPY since the the last reset operation. The DOSE AREA PRODUCT may be measured or calculated. The value shall be expressed in Gy•m2 with appropriate SI prefixes. The overall uncertainty in the displayed values of the cumulative DOSE AREA PRODUCT above 5 μGy•m2 shall not exceed 35 %. It need not be provided at the working position. | Software shall provide indication of cumulative DOSE AREA PRODUCT (measured or calculated in Gym2 with SI prefixes) from a radiography or DDR since the last reset operation. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | X-RAY EQUIPMENT specified for INDIRECT RADIOGRAPHY shall be provided with an indication of the DOSE AREA PRODUCT for each exposure. The DOSE AREA PRODUCT may be measured or calculated. | Software shall provide indication of cumulative DOSE AREA PRODUCT (measured or calculated in Gym2 with SI prefixes) from each radiography or DDR since the last reset operation. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.4.5 | X-RAY EQUIPMENT specified for DIRECT RADIOGRAPHY should satisfy the same requirement as specified above for INDIRECT RADIOGRAPHY. Alternatively, the following minimal requirements may be met:The value of the REFERENCE AIR KERMA resulting from the last radiographic IRRADIATION shall be displayed with "mGy" until initiation of the next radiographic IRRADIATION; and means shall be provided allowing the determination of the area of the X-RAY FIELD in the plane normal to the X-RAY BEAM AXIS containing the PATIENT ENTRANCE REFERENCE POINT, based on the available information concerning the extent of the X-RAY BEAM. The maximum deviation between the value determined using these means and the actual value shall be less than 40 % of the actual value for areas larger than 200 cm2. | The system shall not be specified for Direct Radiography | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.5 | For X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY in which AUTOMATIC CONTROL SYSTEMS vary one or more LOADING FACTORS, information about the range and interrelation of these LOADING FACTORS shall be given in the instructions for use. | System shall not incorporate an automatic control system that varies Loading Factors | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.5 | For X-RAY EQUIPMENT provided with AUTOMATIC EXPOSURE CONTROL, a method by which the OPERATOR can verify the functioning of these controls shall be provided and the instructions for use shall contain the description of that method. | System shall not incorporate an automatic exposure control | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.6.6 | Removable, either manually or automatically, anti-scatter grids shall be clearly indicated as to their presence or which one. The IFU shall describe their means of use. | The system shall not incorporate a removable, manually nor automatically, anti-scatter grid or grids. | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.8.102.4 | Unless exempted below, the size of the X-RAY FIELD given by markings on the X-RAY EQUIPMENT or by statements in the instructions for use in accordance with 203.8.102.2 and 203.8.102.3 shall not differ from the size of the X-RAY FIELD, measured along each of its two major axes in the plane to which the indication relates, by more than 2 % of the distance of that plane from the FOCAL SPOT. | The Viewfinder indication of the x-ray field shall not differ from the size of the actual size by more than 2% in either XY dimension. See clause for test specifics. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.8.103 | LOADING in Radioscopy shall be prevented in cases the x-ray field does not comply with 203.8.5.3 | The system shall not be specified for RADIOSCOPY | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.8.104 | If the X-RAY EQUIPMENT is provided with a mechanism to adjust the position of the X-RAY BEAM AXIS in relation to the selected IMAGE RECEPTION AREA, an indication shall be given on the X-RAY EQUIPMENT to identify the position of the X-RAY BEAM AXIS at which the X-RAY FIELD is specified to correspond to the IMAGE RECEPTION AREA, to the accuracy required in 203.8.5.3. | Viewfinder shall indicate the position of x-ray beam axis at which the x-ray field is within the image reception area | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.8.104 | If the X-RAY EQUIPMENT is provided with a mechanism to adjust the angle between the X-RAY BEAM AXIS and the selected IMAGE RECEPTOR PLANE, an indication shall be given on the X-RAY EQUIPMENT to identify either the state of adjustment at which the X-RAY BEAM AXIS is normal to the selected IMAGE RECEPTOR PLANE; or a state of adjustment described in the ACCOMPANYING DOCUMENTS, at which the X-RAY BEAM AXIS is at a particular angle with respect to a particular IMAGE RECEPTOR PLANE. | Viewfinder shall indicate when the x-ray beam axis is normal to the image reception plane. | False | True | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.11 | If LOADING FACTORS can be controlled only by an AUTOMATIC CONTROL SYSTEM, the ACCOMPANYING DOCUMENTS shall include instructions for obtaining appropriate LOADING FACTORS for test in 203.11.101. | The system shall not incorporate an Automatic Control System | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.13.2 | X-RAY EQUIPMENT specified exclusively for examinations that do not need the OPERATOR or staff to be close to the PATIENT during the INTENDED USE shall be provided with means to allow control functions to be implemented from a PROTECTED AREA | System shall not be specified exclusively for examinations that do not need the OPERATOR or staff to be close to the PATIENT during the INTENDED USE | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.13.3 | In the case of MOBILE X-RAY EQUIPMENT for RADIOGRAPHY OR X-RAY EQUIPMENT specified for RADIOSCOPY during surgery, protection against STRAY RADIATION is achieved by enabling irradiation control from a distance greater than 2m from the focal spot | The system shall not be MOBILE X-RAY EQUIPMENT nor specified for RADIOSCOPY during Surgery, with aprovision for RADIOGRAPHY | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.13.4.101 | SIGNIFICANT ZONES OF OCCUPANCY designated in X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT shall have a number of requirements for SZO | System shall not be X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-2-54 | 203.13.5 | In X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT, the IFU shall list the locations of handgrips and control devices to which limits of AIR KERMA apply in this subclause. The instructions for use shall also state the applicable limits and declare that they are not exceeded under the required test conditions. | System shall not be X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 |  | Requirements for Use in the EMS Environment |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 60601-1-12 | 4.2.1 | Environmental transport and storage conditions shall be marked on the carrying case, and IFU shall state the equipment is intended to be transported or stored in its carrying case between uses. | N/A, 60601-1-12 removed from the scope of P01 Project | False | False | False | False | False | False | False | False | False | False | True | False |
| 60601-1-12 | 4.2.1 | Environmental transport and storage conditions shall be marked on the ME equipment, unless marking is not practical. | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 4.2.1 | Where ME EQUIPMENT has different markings for transport/storage conditions and operating conditions, those markings shall be accompanied by supplementary marking (e.g. appropriate wording) except where the respective applicability would be obvious (e.g. limits for transport and storage between uses on the carrying case and limits for operation on the ME EQUIPMENT itself). | N/A, 60601-1-12 removed from the scope of P01 Project | False | False | False | False | False | False | False | False | False | False | True | False |
| 60601-1-12 | 4.2.2.1 | Unless limits are within the clause's limits, Continouous operating conditions shall be marked on the ME equipment, unless marking is not practical. | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 4.2.2.1 | Unless limits are within the clause's limits, Continouous operating conditions shall be marked on the carrying case. | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 4.2.2.1 | Where ME EQUIPMENT has different markings for continuous operating conditions and transient operating conditions (4.2.2.2), those markings shall be accompanied by supplementary marking (e.g. appropriate wording). | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 4.2.2.2 | Unless limits are within the clause's limits, transient (20min) operating conditions shall be marked on the ME equipment, unless marking is not practical. | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 4.2.2.2 | Where ME EQUIPMENT has different markings for continuous operating conditions (see 4.2.2.1) and transient operating conditions, those markings shall be accompanied by supplementary marking (e.g. appropriate wording). | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 6.1 | Markings, controls and displays on the outside of the ME EQUIPMENT necessary for operation of the ME EQUIPMENT shall be CLEARLY LEGIBLE in twilight (10lx) and full daylight (10000lx) | All markings and controls "necessary for operation" shall be clearly legible in 10lx and 10000lx | False | False | True | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 6.2 | If the carrying case provides water/particulate ingress protection, all inside equipment needs to be marked with IP rating, ISO 7010-W001, and ISO 7000-0626. | N/A, 60601-1-12 removed from the scope of P01 Project | False | False | False | False | False | False | True | False | True | False | False | False |
| 60601-1-12 | 6.2 | If the carrying case provides water/particulate ingress protection, the carrying case shall be marked with its IP rating | N/A, 60601-1-12 removed from the scope of P01 Project | False | False | False | False | False | False | False | False | False | False | True | False |
| 60601-1-12 | 6.4 | For FIXED EQUIPMENT, IFU shall include warning for correct protective earth connections. specifications of the fixed earth conductor, warning to verify the integrity of protective earth systems, and warning to connect and verify protective earth terminals. | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60601-1-12 | 8.2 | When ESSENTIAL PERFORMANCE includes actively keeping alive or resuscitating a patient, the IFU shall disclose the time or number of PROCEDURES available following near depletion of the INTERNAL ELECTRICAL POWER SOURCE and shall describe the alternative life-supporting methods to be employed, ways to extend the life of the battery, and other alarm specifications. | N/A, 60601-1-12 removed from the scope of P01 Project | True | False | False | False | False | False | False | False | False | False | False | False |
| 60825-1 |  | Safety of laser products |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 60825-1 | 7.2 | Except as permitted in Clause 1, each Class 1 laser product shall have affixed an explanatory label (Figure 4) bearing the words "CLASS 1 LASER PRODUCT"Instead of the above labels on the product, at the discretion of the manufacturer, the same statements may be included in the information for the user. | Emitter shall have ISO 7010-W004 somewhere readable, and the IFU shall disclose the classification | False | False | False | False | True | False | False | False | False | False | False | False |
| 21 CFR |  | Food and Drugs |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FDA-2016-D-2049 | VI Certification | Manufacturers must furnish product certifications that the product conforms to the IEC standards and any other standards in 21 CFR Chapter J. Must be provided on a label or tag permanently affixed to or inscribed on a product, including major components. | The Emitter and Cassette shall be labeled with "Complies with 21 CFR 1020.30 and 1020.31" | False | False | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 1020.30 (j) | The Emitter markings shall contain "Warning: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions, and maintenance schedules are observed." | The Emitter shall be labeled with "Warning: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions, and maintenance schedules are observed." | False | False | False | False | True | False | False | False | False | False | False | False |
| 21 CFR | 1020.30 (o) | On battery-powered generators, visual means shall be provided on the control panel to indicate whether the battery is in a state of charge adequate for proper operation. | The Emitter and Cassette software displays shall visually indicate if they are in a charging state | False | True | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 1020.31 (a)1. | The technique factors to be used during an exposure shall be indicated before the exposure begins, | Viewfinder shall display the loading factors before an image or DDR is taken | False | True | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 1020.31 (j) | The x-ray control shall provide visual indication whenever x-rays are produced. In addition, a signal audible to the operator shall indicate that the exposure has terminated. | The Emiter's LED lights and Beeper shall indicate x-ray production and its termination | False | True | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 1020.31 (k) | Where two or more radiographic tubes are controlled by one exposure switch, the tube or tubes which have been selected shall be clearly indicated before initiation of the exposure. This indication shall be both on the x-ray control and at or near the tube housing assembly which has been selected. | The system shall not incorporate more than one x-ray tube | True | False | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 801.20 (a) | (1) The label of every medical device shall bear a unique device identifier (UDI) that meets the requirements of this subpart and part 830 of this chapter. | The Emitter, Cassette, H1 Charger, and Foot Pedal shall all have UDI barcodes with the normal requirements | False | False | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 801.20 (b) | Every device package shall bear a UDI that meets the requirements of this subpart and part 830 of this chapter. | The Case and cardboard overshipper shall all have UDI barcodes with the normal requirements | False | False | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 801.40 (a) | The UDI must be presented in two forms: (1) Easily readable plain-text, and (2) Automatic identification and data capture (AIDC) technology. | All UDI markings shall include the text as well as the barcode | False | False | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 801.109 | Devices and their packaging intended to be used only by a physician or under prescription should be marked with "Rx Only" or have a detailed marking of their use. | Emitter, Cassette, Foot Pedal and Packaging Labeling shall have the "Rx Only" marking | False | False | False | False | False | False | False | False | False | False | False | False |
| 21 CFR | 1010.3 (a) | Electronic Products must be labeled with the full name and address of the manufacturer of the product | All the regulatory labels setting forth the address of MedAI will include "MedAI, Inc" | False | False | False | False | True | True | False | True | True | False | True | True |
| 21 CFR | 1010.3 (a) | Electronic Products must be labeled with the place and full month and year of manufacture, provided as: "Manufactured: [Insert Month and Year of Manufacture]" | All electronics devices will be labeled with the address of MedAI, and the full descriptive Month and Year of manufacture, e.g. "December 2022" | False | False | False | False | True | True | False | True | True | False | True | True |
| 47 CFR |  | Telecommunication |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 47 CFR | Section 2.925 | Any device incorporating an FCC-listed component should be marked with that component, meeting the requirements described in this clause section. | The Emitter, Cassette, Foot Pedal, and respective packaging shall be marked with included FCC IDs | False | False | False | False | False | False | False | False | False | False | False | True |
| 47 CFR | Section 95.2993 | Any 406 MHz PLB must be provided on the outside with a clearly discernable permanent plate or label with warning statments,etc. | The device shall not incorporate a Personal Locator Beacon | True | False | False | False | False | False | False | False | False | False | False | False |
| 47 CFR | Section 95.2393 | Each WMTS device must be labeled with the following statement: “Operation of this equipment requires the prior coordination with a frequency coordinator designated by the FCC for the Wireless Medical Telemetry Service.” | The system shall not incorporate a Wireless Medical Telemetry Service, as defined in 95.2303 | True | False | False | False | False | False | False | False | False | False | False | False |
| 47 CFR | Section 95.2593 | MedRadio transmitters must be labeled in accordance with the requirements in this section. | The system shall not incorporate Medical Device Radio Communications (MedRadio) Service | True | False | False | False | False | False | False | False | False | False | False | False |
| 47 CFR | Section 80.1061 | 406.0-406.1 MHz Emergency Position Indicating Radiobeacons shall be labeled with all kinds of identifying information. | The system shall not incorporate 406.0-406.1 MHz Emergency Position Indicating Radiobeacons | True | False | False | False | False | False | False | False | False | False | False | False |
| 47 CFR | Section 87.199 | 406.0-406.1 MHz Emergency Locator Transmitters shall be labeled with all kinds of identifying information. | The system shall not incorporate 406.0-406.1 MHz Emergency Locator Transmitters | True | False | False | False | False | False | False | False | False | False | False | False |

### Table 4
| 18JUL22 - Mo K.This list of labels was designed for:1. Shipping all components in individual boxes, and shipping the pelican case seperately.However, it was decided to ship all components in the pelican case in order to clear P01 quicker without additional design/testing time for each individual box. This list is preveserved in case we go back to the original design concept later |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Monoblock |  | Emitter |  | Cassette |  | Foot Pedal |  | Wireless Charging Dock |  | Wired Charger Brick |  | Pelican Case |  | Puck |  | Emitter Packaging |  | Cassette Packaging |  | Foot Pedal Packaging |  | Pelican Case Packaging |  |
| Ra |  | Ra RightRa LeftRa Bottom SymbolsRa Bottom Serialized(Dependent on chosen design)BatteryCircuit Board |  | Ra SymbolsRa SerializedTop FacePorts[Battery - same as emitter] |  | Ra SymbolsRa SerializedLeft ButtonRight ButtonLeft PedalRight Pedal |  | Ra SymbolsRa Serialized |  | Ra SymbolsRa SerializedAC Cord |  | Ra SymbolsRa Serialized |  | Collimating Pucks 1-18Pediatric Puck |  | Emitter Packing |  | Cassette Packing |  | Foot Pedal Packing |  | Pelican Case Packing |  |
|  | RA LABEL |  | RA Label (to be separated) |  | GTIN Serialized Label |  | GTIN Label |  | GTIN Label |  | GTIN Label |  | GTIN Label |  | COLLIMATING PUCK |  | GTIN Label |  | GTIN Label |  | GTIN Label |  | GTIN Label |
|  | MedAI Trademark |  | GUDID Datamatrix and:(01)[GTIN Number](21)[Serial Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](21)[Serial Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](11)[Date of Manufacturing] |  | MedAI Trademark |  | GUDID Datamatrix and:(01)[GTIN Number](21)[Serial Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](21)[Serial Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](11)[Date of Manufacturing] |  | GUDID Datamatrix and:(01)[GTIN Number](10)[Lot Number](11)[Date of Manufacturing] |
|  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | MedAI Trademark |  | MedAI Trademark |  | ISO 7000 - 2493 and "F1" |  | ISO 7000 - 2493 and "W1" |  | ISO 7000 - 2493 and "H1" |  | ISO 7000 - 2493 and "P1" |  | MR Unsafe |  | EMITTER PACKAGING |  | GENERIC LABEL |  | GENERIC LABEL |  | GENERIC LABEL |
|  | "MODEL: MS-10007" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | RA LABEL |  | RA LABEL / NEXT TO PORT |  | RA LABEL |  | RA LABEL | TEXT | "[PART NUMBER]" |  | MedAI Trademark |  | MedAI Trademark |  | MedAI Trademark |  | MedAI Trademark |
|  | WEEE Symbol |  | MR Unsafe |  | ISO 7000 - 2493 and "C1" |  | MedAI Trademark |  | MedAI Trademark |  | MedAI Trademark |  | MedAI Trademark |  | WEEE Symbol |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |
|  | ISO 7000 - 2497[Date of Manufacture] |  | ISO 7000 - 2493 and "E1" |  | SAFETY RA LABEL |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7000 - 3082 and"1230 Main StSTE 300, Springfield, IL 60001" |  | ISO 7010-M002 |  | MR Unsafe |  | MR Unsafe |  | MR Unsafe |  | MR Unsafe |
|  | ISO 7000 - 2498 and [Serial Number] |  | WEEE Symbol |  | MR Unsafe |  | MR Unsafe |  | MR Unsafe |  | MR Unsafe |  | MR Unsafe |  | PEDIATRIC PUCK |  | ISO 7000 - 2493 and "E1" |  | ISO 7000 - 2493 and "C1" |  | ISO 7000 - 2493 and "F1" |  | ISO 7000 - 2493 and "P1" |
|  | IEC 60417 - 5381 and "[mm Al equivalent] @80kV" | TEXT | "Complies with 21 CFR 1020.30 and 1020.31" |  | WEEE Symbol |  | WEEE Symbol |  | WEEE Symbol |  | WEEE Symbol |  | WEEE Symbol |  | MedAI Trademark |  | WEEE Symbol |  | WEEE Symbol |  | WEEE Symbol |  | WEEE Symbol |
|  | IEC 60417 - 5325 and "[Focal spot size] IEC 60336" |  | ISO 7010-M002 | TEXT | "Complies with 21 CFR 1020.30 and 1020.31" |  | ISO 7010-M002 |  | ISO 7010-M002 |  | ISO 7000-0626 |  | ISO 7010-M002 |  | "[PART NUMBER]" |  | ISO 7010-M002 |  |  |  |  |  |  |
|  | ISO 7010-W012 |  | ℞ Only |  | ISO 7010-M002 | TEXT | "IPX8" |  | ISO 7000-0626 |  | IEC 60417 - 5172 | TEXT | IP67 |  | ISO 7010-M002 |  | ℞ Only |  | ISO 7010-M002 |  | ISO 7010-M002 |  | ISO 7010-M002 |
| TEXT | "Nominal Voltage 80kV" |  | ISO 7000-0626 |  | ℞ Only |  | "This device contains FCC ID: S9NSPSGRF" |  | ISO 7010-P069Note: IEC does not require this. It is a risk-based decision to include. For example, if screws are clearly visable. | TEXT | "INPUT: 90 - 264 VAC / 0.1 - 5.0A" |  |  |  | IEC 60417 - 5381 and "[mm Al equivalent] @80kV" |  | ISO 7000-0626 |  | ℞ Only |  | ℞ Only |  | ℞ Only |
|  |  |  | ISO 7010-P069Note: IEC does not require this. It is a risk-based decision to include. For example, if screws are clearly visable. |  |  |  | BOTTOM PAD PRINT |  | ISO 7010-W001 | TEXT | "OUTPUT: 20 VDC / 0.1 - 5.0A" |  |  |  | MR Unsafe |  | "Devices inside may contain:FCC ID: S9NSPSGRFFCC ID: S9NSPSGRFCFCC ID: RYK-WNFQ258ACNBTFCC ID: N7NEM76"Note: See 47 CFR requirements |  |  |  |  |  |  |
|  |  |  | ISO 7010-W001Note: Req'ed per P01 RSK_R221 |  | ISO 7000-0626 |  | "3x LR14 [C-Type]" | TEXT | "Power Only with Ref. H1" |  | AC CORD LABEL |  |  |  |  |  | ISO 7010-P069Note: IEC does not require this. It is a risk-based decision to include. For example, if screws are clearly visable. |  | ISO 7000-0626 |  |  |  |  |
|  |  |  | ISO 7010 - P018Do not need if it passes 9.4.2.3 |  | "This Device contains:FCC ID: S9NSPSGRFC, RYK-WNFQ258ACNBT, N7NEM76" |  | Battery Mode of Insertion (+ or - with direction) |  |  |  | MedAI Trademark |  |  |  |  |  | ISO 7010-W001Note: Req'ed per P01 RSK_R221 |  | "Device inside contains:FCC ID: S9NSPSGRFC, RYK-WNFQ258ACNBT, N7NEM76" |  | "Device inside contains FCC ID: S9NSPSGRF" |  |  |
|  |  |  | ISO 7010 - P019Do not need if it passes 9.4.2.3 |  | ISO 7010-P069Note: IEC does not require this. It is a risk-based decision to include. For example, if screws are clearly visable. |  | PEDALS MARKINGS |  |  |  | ISO 7000 - 2493 and "H1" |  |  |  |  |  | ISO 7010 - P018Do not need if it passes 9.4.2.3 |  | ISO 7010-P069Note: IEC does not require this. It is a risk-based decision to include. For example, if screws are clearly visable. |  | ISO 7010 - P018Do not need if it passes 9.4.2.3 |  | ISO 7010 - P018Do not need if it passes 9.4.2.3 |
|  |  |  | ISO 7010 - W012 |  | ISO 7010-W001 |  | Left Pedal: "X-Ray" Icon |  |  |  |  |  |  |  |  |  | ISO 7010 - P019Do not need if it passes 9.4.2.3 |  | ISO 7010-W001 |  | ISO 7010 - P019Do not need if it passes 9.4.2.3 |  | ISO 7010 - P019Do not need if it passes 9.4.2.3 |
|  |  |  | ISO 7010 - W003 |  | TOP FACE LABEL |  | Left Button: "Favorites image" Icon |  |  |  |  |  |  |  |  |  | ISO 7010 - P017Do not need if it passes 9.4.2.3 |  | ISO 7010 - P018Do not need if it passes 9.4.2.3 |  | ISO 7010 - P017Do not need if it passes 9.4.2.3 |  | ISO 7010 - P017Do not need if it passes 9.4.2.3 |
|  |  | TEXT | "Warning: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions, and maintenance schedules are observed." |  | ISO 7000-0623 |  | Right Button: "Rotates image" Icon |  |  |  |  |  |  |  |  |  | ISO 7000 - 0632 with -10°C and 55°C |  | ISO 7010 - P019Do not need if it passes 9.4.2.3 |  | ISO 7000 - 0632 with -10°C and 55°C |  | ISO 7000 - 0632 with -10°C and 55°C |
|  |  |  | ISO 7010 - W004 (Should be on front face) |  | ISO 7010 - P012 and "Max. [Rated Weight] kg"If rated to 135kg/298lb or greater, don't have to put this labeling. |  | Right Pedal: "Switches Mode" Icon |  |  |  |  |  |  |  |  |  | ISO 7000 - 2620 with 20% and 90%. |  | ISO 7010 - P017Do not need if it passes 9.4.2.3 |  | ISO 7000 - 2620 with 20% and 90%. |  | ISO 7000 - 2620 with 20% and 90%. |
|  |  |  | Port Label |  | PORT LABEL |  |  |  |  |  |  |  |  |  |  |  | ISO 7000 - 2621 with 62kPa and 106kPa |  | ISO 7000 - 0632 with -10°C and 55°C |  | ISO 7000 - 2621 with 62kPa and 106kPa |  | ISO 7000 - 2621 with 62kPa and 106kPa |
|  |  |  | "Charge Only with Ref. H1" |  | IEC 60417-5840Note: Can't have a box around it becasue would imply different applied part rating |  |  |  |  |  |  |  |  |  |  |  | ISO 7000 - 0621 |  | ISO 7000 - 2620 with 20% and 90%. |  | ISO 7000 - 0621 |  | ISO 7000 - 0621 |
|  |  |  | BATTERY WARNING LABEL |  | ISO 7010-M002 |  |  |  |  |  |  |  |  |  |  |  | ISO 7000 - 2402Note: Means "do not stack". |  | ISO 7000 - 2621 with 62kPa and 106kPa |  | ISO 7000 - 2402Note: Means "do not stack". |  | ISO 7000 - 2402Note: Means "do not stack". |
|  |  |  | ISO 7010-M002 | TEXT | "Charge Only with Ref. H1" |  |  |  |  |  |  |  |  |  |  |  | ISO 7000 - 2606Note: Means "do use if package is damaged" |  | ISO 7000 - 0621 |  | ISO 7000 - 2606Note: Means "do use if package is damaged" |  | ISO 7000 - 2606Note: Means "do use if package is damaged" |
|  |  |  | "WARNING: Replacement by inadequately trained personnel could result in excessive temperatures, fire, or explosion" on the battery" | TEXT | [OUTPUT: 5VDC / 1.5A] |  |  |  |  |  |  |  |  |  |  |  | ISO 7010 - W012 |  | ISO 7000 - 2402Note: Means "do not stack". | TEXT | "IPX8" | TEXT | "IP67" |
|  |  |  | OUTER FAN COVER LABEL |  | Next to Display: IEC 60417-5051 |  |  |  |  |  |  |  |  |  |  |  | ISO 7010 - W003 |  | ISO 7000 - 2606Note: Means "do use if package is damaged" |  |  |  |  |
|  |  |  | ISO 7010-M002 |  | BATTERY LABEL |  |  |  |  |  |  |  |  |  |  | TEXT | "Warning: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions, and maintenance schedules are observed." |  | ISO 7000-0623 |  |  |  |  |
|  |  |  | P01 Monoblock LV PCB (ES-10019) Monoblock LV PWS Rider (ES-10024) |  | ISO 7010-M002 |  |  |  |  |  |  |  |  |  |  |  | ISO 7010:W017 |  | ISO 7010 - P012 and "Max. [Rated Weight] kg"If rated to 135kg/298lb or greater, don't have to put this labeling. |  |  |  |  |
|  |  |  | IEC 60417 - 5036 | TEXT | "WARNING: Replacement by inadequately trained personnel could result in excessive temperatures, fire, or explosion" |  |  |  |  |  |  |  |  |  |  |  | IEC 60417 - 5036 |  | IEC 60417-5840Note: Can't have a box around it becasue would imply different applied part rating |  |  |  |  |
|  |  |  | FOCAL SPOT INDICATOR |  | CASSETTE HANDLE LABEL |  |  |  |  |  |  |  |  |  |  |  | ISO 7010 - W004 |  | Seperate sticker |  |  |  |  |
|  |  | NONE | [Focal Spot Indicator] |  | MedAI Trademark |  |  |  |  |  |  |  |  |  |  |  | Seperate sticker |  | UN3481 and “P.I. 966-II.”Minimum dimensions are 105mm wide by 74mm high |  |  |  |  |
|  |  |  |  |  | ISO 7000 - 2493 and "C1" |  |  |  |  |  |  |  |  |  |  |  | UN3481 and “P.I. 966-II.”Minimum dimensions are 105mm wide by 74mm high |  |  |  |  |  |  |
