# ESF-P01-016 Rev A: Monoblock Manufacturing Process Spec

## Metadata
- Document ID: ESF-P01-016
- Revision: A
- Prefix: ESF
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: ESF-P01-016 - Monoblock Manufacturing Process Spec_A.docx
- Source path: Example QMS - MedAI/ESF-P01-016 - Monoblock Manufacturing Process Spec_A.docx
- Extraction warnings: none

## Extracted Content
ESF-P01-016 - Monoblock Manufacturing Process Spec_A
Sheet: Document Revision History
Sheet: Monoblock Process Flow Chart
[Empty sheet]
Sheet: Monoblock Potting Specs

### Table 1
| MedAI Inc |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Document: | ESF-P01-016-Monoblock Manufacturing Process Spec |  |  |  |  |  |
| Project Number: | MX1 |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |  |
| A | Initital Release | Refer to ECR-747 |  |  | example.com/ |  |

### Table 2
| Physical Specifications - Potting Machine |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Characteristic | Specification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Machine | MPS-D + Vacuum Chamber |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Machine SN | 4288.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Machine Mfg | bdtronic |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Potting Material | Sylgard 170 Two Part Silicone Elastomer |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Mix Ratio | 1:1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Process Specifications - Dispensing Recipe - 5g/sec Dispense Rate |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step | Action | Parameter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 1 | Pull Vacuum | 50 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 2 | Begin Dispense | 5g/sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 3 | Hold | 232 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 4 | Stop Dispense | - |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 5 | Hold | 30 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 6 | Release Vacuum | 800 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 7 | Pull Vacuum | 50 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 8 | Begin Dispense | 5g/sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 9 | Hold | 232 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 10 | Stop Dispense | - |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 11 | Hold | 30 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 12 | Release Vacuum | 800 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 13 | Pull Vacuum | 50 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 14 | Begin Dispense | 5g/sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 15 | Hold | 146 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 16 | Stop Dispense | - |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 17 | Hold | 30 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 18 | Release Vacuum | 800 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 19 | Pull Vacuum | 50 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 20 | Begin Dispense | 5g/sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 21 | Hold | 146 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 22 | Stop Dispense | - |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 23 | Hold | 30 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 24 | Release Vacuum | 800 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 25 | Pull Vacuum | 50 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 26 | Hold | 180 sec |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Step 27 | Release Vacuum | 970 mBar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Process Specifications - Material Dispensing Parameters - Side A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side A - Pump Settings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Dispensing Speed | 16.5 * | rpm | * Dispensing speed changes based on weigh-in process to acheive 2.5g/sec of side A flow rate |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Filling Speed | 18.5 | rpm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| On Delay | 0.0 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Off Delay | 0.0 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Off Speed | 0.0 | rpm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side A - Fill Pressure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MAX | 10.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| High | 7.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| LOW | 0.8 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MIN | 0.2 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Filtertime | 0.5 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side A - Dispensing Pressure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MAX | 20.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| HIGH | 12.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| LOW | 1.2 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MIN | 0.8 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FIltertime | 0.5 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side A - Other |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Tacho Check | Enabled | - |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Tolerance | 5.0 | rpm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Filtertime | 1.0 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Process Specifications - Material Dispensing Parameters - Side B |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side B - Pump Settings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Dispensing Speed | 16.5 * | rpm | * Dispensing speed changes based on weigh-in process to acheive 2.5g/sec of side B flow rate |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Filling Speed | 18.5 | rpm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| On Delay | 0.0 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Off Delay | 0.0 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Off Speed | 0.0 | rpm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side B - Fill Pressure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MAX | 10.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| High | 7.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| LOW | 0.8 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MIN | 0.2 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Filtertime | 0.5 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side B - Dispensing Pressure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MAX | 20.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| HIGH | 12.0 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| LOW | 1.2 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MIN | 0.8 | bar |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FIltertime | 0.5 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side B - Other |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Tacho Check | Enabled | - |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Tolerance | 5.0 | rpm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Filtertime | 1.0 | s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Process Specifications - Material Storage Conditions of Parts A&B |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Requirement 1 | Under vacuum for min 16 hrs prior to potting (30-35mBar) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Requirement 2 | Constant recirculation @ 10-20% motor speed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Requirement 3 | Under vacuum for min 16 hrs prior to potting |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Process Specifications - Curing Specifications |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Requirement 1 | Accetable to handle after 18hrs cure time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Requirement 2 | Fully Cured after 24hrs cure time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
