# IFU-MX1 Rev D: MX1 Instructions for Use

## Metadata
- Document ID: IFU-MX1
- Revision: D
- Prefix: IFU
- Latest revision: False
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: IFU-MX1 - MX1 Instructions for Use_D.docx
- Source path: Example QMS - MedAI/IFU-MX1 - MX1 Instructions for Use_D.docx
- Extraction warnings: empty_body_metadata_only

## Extracted Content
