# MEMO-P01-655 Rev C: P01-MAI User Interface Specification

## Metadata
- Document ID: MEMO-P01-655
- Revision: C
- Prefix: MEMO
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: MEMO-P01-655 - P01-MAI User Interface Specification_C.docx
- Source path: Example QMS - MedAI/MEMO-P01-655 - P01-MAI User Interface Specification_C.docx
- Extraction warnings: empty_body_metadata_only

## Extracted Content
