# PLN-P01-037 Rev A: MX1 Supplier Quality Plan

## Metadata
- Document ID: PLN-P01-037
- Revision: A
- Prefix: PLN
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: PLN-P01-037 - MX1 Supplier Quality Plan_A-Obsolete.docx
- Source path: Example QMS - MedAI/PLN-P01-037 - MX1 Supplier Quality Plan_A-Obsolete.docx
- Extraction warnings: none

## Extracted Content
SCOPE
This plan applies to all components and materials purchased for the MX1 Portable X-Ray System.
This plan includes the following supplier qualification requirements:
Remote review of supplier quality systems (without onside supplier facility audit). This requirement may be satisfied by completion of QSF-022 - Supplier Questionnaire.
Certification to a recognized third party or accreditation.
First Article Inspection (FAI), except for off-the-shelf components.
Supplier Quality Agreements for suppliers of services or custom components.
Supplier facility audit of their quality systems and manufacturing/inspection capabilities.  Refer to section 7 of this document.
The above supplier assessment and qualification activities shall be performed as required per criteria provided in this plan and summarized in Appendix 1.
BACKGROUND
A supplier quality plan is a required Phase 3 deliverable of the design control process per QSP-018 - Design Control. The Supplier Quality Plan will be updated to document the closure of outstanding supplier qualification activities and released in Design Phase 4 per DHF-008.
Supplier and/or MedAI inspection to gauge repeatability and reproducibility (R&R) qualification may be performed, per a separate protocol, if capability and/or inspection agreement requirements are not met. This will be documented in a report related to such qualification.
It is planned to complete all required supplier qualification activities before the product is released for commercial distribution. It may be necessary and appropriate for some supplier qualification activities to extend beyond the product release. When activities extend beyond product release, it will be detailed in the report, including justification and a plan for completion.
Supplier qualification and monitoring activities will be completed both by MedAI and Sanmina, the selected Contract Manufacturing Organization (CMO) for the MX1 Portable X-Ray System. Per the MedAI-Sanmina Quality Plan, 555-0005-Q Quality Plan for MedAI Inc:
MedAI shall either provide Sanmina with a list of approved suppliers per component or designate the supplier as “Open Source” for a specific component.
MedAI-approved suppliers shall be qualified and approved by MedAI. Sanmina will select and qualify Open Source suppliers.
MedAI will provide final approval for all Open Source suppliers.
Sanmina shall be responsible for the ongoing management of all suppliers.
MedAI will also perform supplier monitoring for all approved suppliers in the QSR-004 Approved Suppliers Log every two years as required by QSP-007 - Supplier Management.
APPLICABLE DOCUMENTS AND REFERENCES
All components of the MX1 Portable X-Ray System
BOM-055 Rev K - MX1 (Top-level assembly).
QSP-007 Rev G - Supplier Management
QSP-018 Rev G - Design Control
QSF-007 Rev C - New Supplier Form
QSF-022 Rev E - Supplier Questionnaire
QSF-027 Rev F - Supplier Initial Assessment
QSF-082 Rev B  - Supplier Monitoring Form
QSF-083 Rev B - MedAI Supplier Quality Agreement
QSF-097 Rev B - Supplier Assessment for Additional Commodities
DEFINITIONS
Supplier
The direct provider of the product, component or service that directly affects the quality of a finished device or accessory distributed by MedAI, or affects the quality of a system established at MedAI.
Product Supplier
Suppliers providing components, manufacturing materials, in-process devices, finished devices, returned devices or equipment that may affect the quality of a finished device or accessory distributed by MedAI.
Component
Any raw material, substance, piece, part, software, labeling, or assembly which is intended to be included as part of the finished, packaged, and labeled device. This includes any off-the-shelf components or custom parts intended to be included as part of the finished device, packaging and/or labeling.
Service Suppliers (Contractors and Consultants)
Suppliers that provide contracting or consulting services for parts of the manufacturing or quality system (i.e. contracted warehousing, manufacturing, documentation/labeling translations, equipment calibrations, etc.).
SUPPLIER QUALIFICATION ACTIVITIES
Supplier Tiers
Suppliers are separated into three tiers based on risk. Tier 1 contains the highest-risk (critical) suppliers and Tier 3 contains low-risk suppliers. Per QSP-007, the following evaluation criteria are defined for each tier:
Supplier Quality Systems/Survey Review
All supplier quality systems shall be evaluated. Supplier quality systems may be assessed through completion of QSF-022 - Supplier Questionnaire or equivalent.
All suppliers will have a “Yes” in the QMS Review/Survey column of Appendix 1 in this plan.
MedAI Quality personnel shall review the quality systems of the MX1 component suppliers marked with a “Yes” in Appendix 1. This level of review does not include a facility audit. This review shall include:
The completion of of the Supplier Assessment Form, QSF-027, and
Obtaining copies of the supplier’s current certificates as verification.
The Supplier Assessment Form and certificates shall be electronically stored within the supplier file (located in “Vendors” drive).
First Article Inspection (FAI)
FAIs shall be performed for all parts and/or services that are unique to the product line and custom designed to MedAI specifications. Suppliers meeting these criteria will be identified with a “Yes” in the FAI column of Appendix 1. Otherwise a “No” will be entered in the FAI column of Appendix 1.
FAIs shall be performed on the first lot of each component at the current revision but only one FAI per vendor is required for vendor approval. FAI requirements for each part shall be determined by engineering. In some cases, it may be determined that capability over multiple lots be assessed. In this case, Cpk or Ppk targets will be determined by engineering. Documentation of any FAI requirements beyond normal receiving inspection and results of the FAI shall be filed with the receiving documentation for each part.
Supplier Quality Systems/Facility Audit
A facility audit shall be performed for all Tier 1 suppliers. Additionally, if QA determines that based on risk, a supplier audit is warranted, a quality system and/or facility audit may be performed for Tier 2 and Tier 3 suppliers. Generally, if an audit is determined to be necessary, the supplier/part compared to other suppliers/parts will have relatively greater product performance risk or MedAI manufacturing cost/business risk (component variation/nonconformance or unreliable component supply).
Suppliers meeting these criteria will be identified with a “Yes” in the Audit column of Appendix 1. Otherwise a “No” will be entered in the Audit column of Appendix 1.
An audit plan will be written by the MedAI auditor and sent to the supplier at least 2 weeks before the audit date. A desktop audit may be performed in place of an on-site audit for quality system audits.
Following completion of any supplier audits, the auditor shall generate an audit report and provide the supplier with a copy. The audit report shall be filed within the supplier file.
Supplier Quality Agreement
All suppliers that provide a service or custom components designed to MedAI specifications shall sign QSF-083 - Supplier Quality Agreement, or an equivalent agreement, prior to final supplier approval. Suppliers meeting these criteria will be identified with a “Yes” in the Quality Agreement column of Appendix 1. Otherwise, “N/A” will be entered in the Quality Agreement column of Appendix 1.
QA personnel shall obtain a signed copy of the Quality Agreement from the supplier. Once the supplier has signed the agreement, MedAI QA personnel will countersign the agreement and send a copy to the supplier. The fully executed agreement shall be electronically stored within the supplier file.
Final Approval
Suppliers may be “Conditionally Approved” if all qualification activities other than a quality system/facility audit or FAI are complete and satisfactory. The Supplier Assessment Form shall state all outstanding items required for final approval. Conditionally Approved status will be noted in Appendix 1.
All outstanding items for Conditionally Approved suppliers shall be completed in Phase 4. If activities extend beyond product release, it will be detailed in the report, including justification and a plan for completion
Following the completion of the conditional approval action items, the Supplier Assessment Form shall be updated with final approval status.
All final approvals or activities extending beyond product release will be updated in Appendix 1 in an updated revision of this plan in Phase 4.
INITIAL INVENTORY TRANSFER
MedAI has provided Sanmina with components that have an Open Source designation in the MedAI Approved Vendor List per BOM-055 for use in approximately 50 units during Process Qualification and the initial manufacturing period of MX1 following Phase 4 closure. Because these components were supplied by MedAI-selected vendors and will be used one time for a limited number of builds, the suppliers of those components will not be qualified and approved per MedAI’ Supplier Management procedure, QSP-007. All components have been inspected and qualified, and all MX1 units will undergo 100% in-process verification testing; therefore, supplier-related risk for the affected components is minimal. Note: MedAI supplied components to Sanmina from Rush PCB, a supplier who was not able to reliably supply conforming product. MedAI performed 100% inspection on all Rush components. Rush PCB has been inactivated as a supplier within the MedAI QMS; Sanmina will not place any future orders with Rush PCB following use of the MedAI-supplied inventory.
Additionally, components from Protolabs have been approved for use in up to 500 production units per the Conditional Approval requirements defined in the Protolabs supplier assessment forms. Protolabs has been identified as unable to reliably provide dimensionally conforming product; however, Protolabs parts are able to be verified via physical inspections and CoCs denoting adherence to material specifications.  MedAI has invested in a number of injection molds from Protolabs and the executive team has made a financial decision to use Protolabs as an initial supplier for early production launch. In order to mitigate any supplier-related risk, MedAI will be ordering all Protolabs-supplied parts and consigning them to Sanmina and will require minimum AQL 1.0 inspection of all components supplied by Protolabs with no option for “dock-to-stock” acceptance. Additionally, MedAI will only order existing injection molded components from Protolabs, and not any new molded parts or machined parts. A new supplier will be selected, qualified, and approved following the manufacturing of up to 500 MX1 units, and Protolabs will be made inactive on the MedAI Approved Vendor List in QSR-004.
SERVICING
Prior to completion of servicing activities, MedAI shall ensure that all inventory used during servicing is provided by approved suppliers.
DOCUMENT REVISION HISTORY
Digital Key: example.com/
Appendix 1 - Supplier Qualification Matrix
*Distributors that were approved per a previous revision of QSP-007 that did not require completion of QSF-027. Suppliers will be re-approved following completion of QSF-027.
**Supplier initially approved for OTS components only. Supplier is being re-evaluated for custom components.

### Table 1
| Tier | Description | Evaluation Methods |
| --- | --- | --- |
| 1 | Highest-risk suppliers with critical impact on the quality or availability of the product. Any contractor or consultant that affects QA/RA or manufacturing of product. | Supplier audit (based on risk assessment - suppliers selected for either on-site or desktop audits are documented in QSR-014) Note: contractors and consultants evaluated by their credentials alone do not require a supplier audit Recognized third party certification or accreditation First Article (except for off the shelf components) Supplier Monitoring per QSF-082 |
| 2 | Moderate risk suppliers that may have either a direct impact on the product, for which alternatives are available, or an indirect impact on the product. | Recognized third party certification or accreditation First Article (except for off the shelf components) Supplier Monitoring per QSF-082 |
| 3 | Low risk suppliers that have negligible impact on the product. | First Article (except for off the shelf components) |

### Table 2
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Quality Engineering Executive Mgmt Operations | 05 Feb 2025 | 25-074 |

### Table 3
| Supplier | Part Number | Part Description | Evaluation per QSF-027 | Supplier Tier | QMS Review / Survey | Onsite Audit | FAI | Quality Agreement | Certification(s) | Earliest ISO Cert Expiry | Date Approved (Initial Approval) | Reference Document(s) |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| The Coating House | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 and AS9100:2016 | 27 Mar 2026 | 23 Aug 2024 | QMS Files - The Coating House |
|  | M10479 | Socket button head screw M2 x 0.4 x 4 Zinc-Plated Alloy Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10480 | Socket Button Head Screw M2.5 0.45mm x 4mm SS, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10484 | Socket button head screw M2.5x0.5 x 8 Stainless Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10485 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10489 | Socket button head screw M3x0.5 x 8 Zinc-Plated Alloy Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker |  |  |  |  |  |  |  |  |  |  |
|  | M10494 | Xavier NX screw, with thread locker |  |  |  |  |  |  |  |  |  |  |
| Advanced Assembly | ES-10003 | Emitter Main PCBA | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 AS9100:2016 | 30 Aug 2026 | 3 Feb 2025 | QMS Files - Advanced Assembly |
|  | ES-10004 | Cassette Main PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10005 | P01 Emitter Display PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10006 | Sensor PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10008 | Collimator PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10015 | Emitter Power Input PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10019 | Monoblock LV PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10020 | Collimator Sensor PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10021 | Emitter LED PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10024 | Monoblock LV PWS Rider PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10029 | BUTTON BOARD PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10036 | Tracking PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10037 | MX1 Cassette Display PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10038 | MX1 Cassette Angled Tracking PCBA |  |  |  |  |  |  |  |  |  |  |
| Alpha Novatech | M10053 | Heatsink, UB60-15 Modified | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 13 Mar 2027 | 16 Aug 2023 | QMS Files - Alpha NovaTech |
|  | M10054 | Heatsink, UB5035-15 Modified |  |  |  |  |  |  |  |  |  |  |
|  | M11098 | Heat Sink Plate TIM |  |  |  |  |  |  |  |  |  |  |
|  | M11100 | P01 Cassette Heat Sink, UB50-9B |  |  |  |  |  |  |  |  |  |  |
|  | M50035 | Shoulder Screw, SS-13.2 |  |  |  |  |  |  |  |  |  |  |
|  | M50124 | Spring, S001YJ0D |  |  |  |  |  |  |  |  |  |  |
| Alpha Graphics | M10637 | Physical IFU-MX1 Booklet | Pending Countersignature | Tier 2 | Yes | No | Yes | Yes | None | N/A | Pending | QMS Files - AlphaGraphics |
|  | M11495 | Quick Guide |  |  |  |  |  |  |  |  |  |  |
|  | M11177 | Physical MX1 Emergency Instructions Booklet |  |  |  |  |  |  |  |  |  |  |
| Arrow | M50101 | JETSON XAVIER NX Module | Complete | Tier 3 | Yes | No | N/A | N/A | ISO 13485:2016 ISO 9001:2015 | 19 Dec 2026 | 10 Feb 2023 | QMS Files - Arrow Electrical, Inc |
| Aved Electronics | MS-10010 | Emitter Battery Pack | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 13485:2016 | 22 Jun 2025 | 19 May 2023 | QMS Files - Aved Electronics |
|  | MS-10083 | Cassette Battery Pack |  |  |  |  |  |  |  |  |  |  |
| BrightLaser | M10065 | LH Laser | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 5 Mar 2026 | 30 Mar 2023 | QMS Files - BrightLaser |
|  | M10066 | RH Laser |  |  |  |  |  |  |  |  |  |  |
| Bunting Magnetics Co | M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Complete | Tier 2 | Yes | No | N/A | N/A | None | N/A | 11 Jan 2024 | QMS Files - Bunting Magnetics Co |
| Cooling House | MS-10146 | Xavier NX Heat Pipe ASSY | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 26 Sep 2027 | 22 Aug 2023 | QMS Files - Cooling House |
|  | MS-10147 | Monoblock Heat Pipe ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-11093 | Cassette Jetson Heat Pipe ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-11179 | Cassette Main Charging Heat Block Assembly with Heat Pipe |  |  |  |  |  |  |  |  |  |  |
|  | MS-11180 | 5V0 Regulator Heat Block Assembly with Heat Pipe |  |  |  |  |  |  |  |  |  |  |
| Crystalfontz | M50003 | CASSETTE SCREEN | Complete | Tier 3 | Yes | No | N/A | N/A | ISO 9001:2015 | 19 Jun 2027 | 01 Mar 2023 | QMS Files - Crystalfontz America, Inc |
| Danker Print Solutions Inc. | M10462 | Angled Foil | Not Started |  | Yes | No | Yes | Yes | Pending | Pending | Pending | Danker Print Solutions |
|  | M10463 | Front Foil |  |  |  |  |  |  |  |  |  |  |
|  | M10464 | Top Foil |  |  |  |  |  |  |  |  |  |  |
|  | M10465 | Middle Right Foil |  |  |  |  |  |  |  |  |  |  |
|  | M10466 | Middle Left Foil |  |  |  |  |  |  |  |  |  |  |
|  | M10467 | Back Mirrored Foil |  |  |  |  |  |  |  |  |  |  |
|  | M10468 | Back Horizontal Foil |  |  |  |  |  |  |  |  |  |  |
|  | M10473 | Ceramic Cover Foil |  |  |  |  |  |  |  |  |  |  |
| Dean Technology | MS-10622 | Monoblock, High Voltage ASSY | Conditionally Approved | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 12 Jun 2026 | Pending | QMS Files - Dean Technology |
|  | MS-10477 | Monoblock,TXF, Exxelia Assy |  |  |  |  |  |  |  |  |  |  |
| Exxelia | MS-10477 | Monoblock,TXF, Exxelia Assy | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 17 Aug 2026 | 09 Jan 2025 | QMS Files - Exxelia USA |
| EPEC Engineered Technologies | MS-10001 | HMI Assembly | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 90001:2015 | 22 Mar 2027 | 30 Mar 2023 | QMS Files - Epec Engineered Technologies |
| Forecast 3D | M11166 | Wifi Cowling | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 90001:2015 | 27 April 2027 | 03 Feb 2025 | QMS Files - Forecast 3D |
| Framos | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Complete | Tier 3 | Yes | No | N/A | Yes | ISO 9001:2015 | 09 May 2025 | 14 Aug 2023 | QMS Files - Framos |
|  | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A |  |  |  |  |  |  |  |  |  |  |
|  | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B |  |  |  |  |  |  |  |  |  |  |
| GunFoam | M10608 | Lid Foam Half | Complete | Tier 2 | Yes | No | Yes | Yes | None | N/A | 03 Feb 2025 | QMS Files - GunFoam |
|  | M10613 | Pelican Foam Top |  |  |  |  |  |  |  |  |  |  |
|  | M10614 | Pelican Foam Bottom |  |  |  |  |  |  |  |  |  |  |
| Hillside Composites | M10238 | Carbon Sandwich | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 28 Nov 2026 | 07 Jan 2025 | QMS Files - Hillside Components |
| iRay Imaging | M50004 | Detector | Complete | Tier 3 | Yes | No | N/A | Yes | ISO 13485:2016 | 01 Jun 2026 | 18 Sep 2024 | QMS Files - iRay Imaging |
| Klinger IGI, Inc | M10331 | LVPS THERMAL PAD | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 07 Oct 2027 | 7 Jan 2025 | QMS Files - Klinger IGI, Inc |
|  | M10375 | LV Thermal Pad |  |  |  |  |  |  |  |  |  |  |
|  | M10376 | Emitter Main Thermal Pad |  |  |  |  |  |  |  |  |  |  |
| Marian (Indianapolis) | M10142 | Gasket, UB 60-15 | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 IATF 16949:2016 | 17 Oct 2027 | 07 Jan 2025 | QMS Files - Marian |
|  | M10143 | Gasket, UB 5035-15 |  |  |  |  |  |  |  |  |  |  |
|  | M10297 | Emitter Monoblock Foam Pad #1 |  |  |  |  |  |  |  |  |  |  |
|  | M10298 | Emitter Monoblock Foam Pad #2 |  |  |  |  |  |  |  |  |  |  |
|  | M10330 | Static Collimator Adhesive |  |  |  |  |  |  |  |  |  |  |
|  | M10404 | Display Adhesive, Cassette Display |  |  |  |  |  |  |  |  |  |  |
|  | M10407 | Cassette Battery Mounting Foam |  |  |  |  |  |  |  |  |  |  |
|  | M10450 | DISPLAY ASSEMBLY ESD ADHESIVE |  |  |  |  |  |  |  |  |  |  |
|  | M10583 | RX Coil Tape |  |  |  |  |  |  |  |  |  |  |
|  | M11035 | Carbon Fiber Plate Adhesive |  |  |  |  |  |  |  |  |  |  |
|  | M11037 | Foam Spacer |  |  |  |  |  |  |  |  |  |  |
|  | M11044 | Bottom Foam Bumper |  |  |  |  |  |  |  |  |  |  |
|  | M11045 | Top Foam Bumper |  |  |  |  |  |  |  |  |  |  |
|  | M11046 | Carbon Fiber Plate Foam |  |  |  |  |  |  |  |  |  |  |
|  | M11099 | Heat Sink Plate Gasket |  |  |  |  |  |  |  |  |  |  |
|  | M11102 | VESA Mount Plate Adhesive |  |  |  |  |  |  |  |  |  |  |
|  | M10908 | Emitter WIFI Coax Cowling |  |  |  |  |  |  |  |  |  |  |
| McMaster-Carr | M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | Initial Evaluation complete; pending approval for addition/removal of commodities | Tier 3 | Yes | No | N/A | N/A | None | N/A | 24 Oct 2022 | QMS Files - McMaster Carr |
|  | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in |  |  |  |  |  |  |  |  |  |  |
|  | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in |  |  |  |  |  |  |  |  |  |  |
|  | M50036 | E-ring, 2.3mm groove |  |  |  |  |  |  |  |  |  |  |
|  | M50083 | Socket button head screw M3x0.5 x 10 Stainless Steel |  |  |  |  |  |  |  |  |  |  |
|  | M50098 | Mountable Cable Tie |  |  |  |  |  |  |  |  |  |  |
|  | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50128 | PU Bumper, 3/8" OD, 5/32" High |  |  |  |  |  |  |  |  |  |  |
|  | M50157 | Thread Forming Screw M2, 6mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID |  |  |  |  |  |  |  |  |  |  |
|  | M50198 | PH Thread Forming Screw M3, 8mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50217 | Socket button head screw, M5 x 0.80 x 10 Stainless Steel |  |  |  |  |  |  |  |  |  |  |
|  | M50264 | PH Thread Forming Screw M3, 16mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50269 | Thread Forming Screw M2.5, 6mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50281 | Socket button head screw M3x0.5 x 12 Stainless Steel |  |  |  |  |  |  |  |  |  |  |
|  | M50326 | Cable Tie, 15" |  |  |  |  |  |  |  |  |  |  |
|  | M50434 | Snap-in Supports with Female Connection |  |  |  |  |  |  |  |  |  |  |
|  | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50445 | Torx Plus Rounded Head Thread Forming Screw M3, 8mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50449 | Self Tapper M3 5mm |  |  |  |  |  |  |  |  |  |  |
|  | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50473 | Hex Button Head Screw M3 0.5 x 5mm |  |  |  |  |  |  |  |  |  |  |
|  | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive |  |  |  |  |  |  |  |  |  |  |
|  | M50494 | Flat Head Thread-Forming Screws for Plastic Torx, Zinc-Plated Steel, M3 Screw Size, 16.000 mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50495 | 18-8 Stainless Steel Narrow Cheese Head Slotted Screws M3 x 0.5 mm Thread, 10 mm Long, 4.00 mm Head Diameter |  |  |  |  |  |  |  |  |  |  |
|  | M50881 | 18-8 Stainless Steel Hex Flat Head Screws M3 x 0.50 mm Thread Size, 4 mm Long |  |  |  |  |  |  |  |  |  |  |
|  | M50882 | 18-8 Stainless Steel Hex Flat Head Screws M2 x 0.40 mm Thread Size, 4 mm Long |  |  |  |  |  |  |  |  |  |  |
| Midwest Tungsten | M10023 | Leaf, Collimator | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 21 Aug 2025 | 08 Jan 2025 | QMS Files - Midwest Tungsten Services |
|  | M10076 | Static Collimator |  |  |  |  |  |  |  |  |  |  |
| Moxtek | MS-10393 | 80kV Xray Potted Grenade | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 16 Mar 2027 | 04 Feb 2025 | QMS Files - Moxtek |
| Nameplates For Industry (NFI) | M10158 | Label: Monoblock RA | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 6 Sep 2027 | 11 Aug 2023 | QMS Files - NFI - Nameplates for Industry |
|  | M10159 | Label: Emitter Ra Left |  |  |  |  |  |  |  |  |  |  |
|  | M10160 | Label: Emitter Ra Right |  |  |  |  |  |  |  |  |  |  |
|  | M10162 | SAFETY RA LABEL |  |  |  |  |  |  |  |  |  |  |
|  | M10172 | Label:Wired Charger Brick Ra |  |  |  |  |  |  |  |  |  |  |
|  | M10173 | Label: Wired Charger Brick Cord |  |  |  |  |  |  |  |  |  |  |
|  | M10361 | Pelican Case MedAI Logo |  |  |  |  |  |  |  |  |  |  |
|  | M10386 | ToF Cover Glass |  |  |  |  |  |  |  |  |  |  |
|  | M10387 | Camera Cover Glass |  |  |  |  |  |  |  |  |  |  |
|  | M11104 | Cassette Detector Area Decal |  |  |  |  |  |  |  |  |  |  |
|  | M11160 | MX1 Cardboard Overshipper Label |  |  |  |  |  |  |  |  |  |  |
| Neoconix | M50423 | USB 3.2 Type-C IP67 Rated Jumper | Complete | Tier 3 | Yes | No | N/A | N/A | ISO 9001:2015 ISO 45001:2018 ISO 14001:2015 IATF 16949:2016 | 01 July 2027 | 08 Jan 2025 | QSF Files - Neoconix |
|  | M50432 | Screw, M2 x 0.40mm x 4mmL |  |  |  |  |  |  |  |  |  |  |
| Nicomatic | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 19 Dec 2024 | 17 Aug 2023 | QMS Files - Nicomatic |
|  | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded |  |  |  |  |  |  |  |  |  |  |
|  | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded |  |  |  |  |  |  |  |  |  |  |
| Oakdale Precision | M10021 | Wheel, Pin | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 14 Oct 2024 | 22 Aug 2023 | Oakdale Precision Inc |
|  | M10029 | Cap, Chassis |  |  |  |  |  |  |  |  |  |  |
|  | M10033 | Mount, Motor, DF32 |  |  |  |  |  |  |  |  |  |  |
|  | M10034 | Bearing, Main |  |  |  |  |  |  |  |  |  |  |
|  | M10035 | Bearing, Short |  |  |  |  |  |  |  |  |  |  |
|  | M10036 | Bearing, Long |  |  |  |  |  |  |  |  |  |  |
|  | M10339 | Chassis, Collimator |  |  |  |  |  |  |  |  |  |  |
|  | MS-10026 | Wheel, Cam, ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-10031 | Pulley, DriveR, ASSY |  |  |  |  |  |  |  |  |  |  |
| Phasium | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Complete | Tier 3 | Yes | No | N/A | N/A | ISO13485:2016 and ISO9001:2015 | 29 Jan 2025 | 09 Sep 2024 | QMS Files - Phasium |
| Preferred Machine Works | M10264 | P01_encoderdisk | Complete | Tier 2 | Yes | No | Yes | Yes | None | N/a | 16 Aug 2023 | QMS Files - PhotoSolutions |
|  | M10101 | Puck #1 (5cm@1m) | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 12 March 2027 | 08 Jan 2025 | QMS Files - Preferred Machine Works |
|  | M10102 | Puck #2 (6cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10103 | Puck #3 (7cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10104 | Puck #4 (8cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10105 | Puck #5 (9cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10106 | Puck #6 (10cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10107 | Puck #7 (11cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10108 | Puck #8 (12cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10109 | Puck #9 (13cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10110 | Puck #10 (14cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10111 | Puck #11 (15cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10112 | Puck #12 (16cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10113 | Puck #13 (17cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10114 | Puck #14 (18cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10115 | Puck #15 (19cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10116 | Puck #16 (20cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10117 | Puck #17 (21cm@1m) |  |  |  |  |  |  |  |  |  |  |
|  | M10118 | Puck #18 (22cm@1m) |  |  |  |  |  |  |  |  |  |  |
| Protolabs | M10246 | P01 Emitter Cowling Base, IM | Conditionally Approved | Tier 2 | Not Complete | No | Yes | Yes | ISO 9001:2015 | 6 June 2025 | 25 Oct 2022 | QMS Files - Protolabs |
|  | M10247 | P01 Emitter External Cowling, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10248 | P01 Emitter Front Face, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10249 | Cooling Duct, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10251 | Downward Button Slide, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10252 | Forward Button Cover, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10253 | Forward Button Slide, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10254 | Emitter Mode Light Pipe, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10255 | P01 Emitter Service Port Cover, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10256 | Forward Button Base, IM |  |  |  |  |  |  |  |  |  |  |
|  | M10278 | Emitter Screw Plugs |  |  |  |  |  |  |  |  |  |  |
|  | M10319 | Emitter Handle Strain Relief Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10379 | Emitter Ferrite Mount |  |  |  |  |  |  |  |  |  |  |
|  | M10459 | Cassette USB Ferrite Cap |  |  |  |  |  |  |  |  |  |  |
|  | M10755 | Emitter Sub-GHz Coax Cowling |  |  |  |  |  |  |  |  |  |  |
|  | M10951 | MX1 Emitter Sub-GHz Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M11036 | T-ROD |  |  |  |  |  |  |  |  |  |  |
|  | MS-10267 | P01 Emitter Shell R, with thread inserts |  |  |  |  |  |  |  |  |  |  |
|  | MS-10268 | P01 Emitter Shell L, with thread inserts |  |  |  |  |  |  |  |  |  |  |
|  | MS-10276 | P01 Emitter Bulkhead w/inserts IM |  |  |  |  |  |  |  |  |  |  |
| Prototek | M10452 | Monoblock Shell Bottom Cap | Pending Countersignature | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | Pending | Pending | QMS Files - Prototek |
|  | M10453 | Monoblock Shell |  |  |  |  |  |  |  |  |  |  |
|  | M10454 | Monoblock Shell Top Cap |  |  |  |  |  |  |  |  |  |  |
|  | M10455 | Monoblock Transformer Shell |  |  |  |  |  |  |  |  |  |  |
|  | M10456 | Monoblock Transformer Cap |  |  |  |  |  |  |  |  |  |  |
|  | M10495 | Sheet Metal Motor Cable Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10785 | RX Coil Thermistor Retaining Bracket |  |  |  |  |  |  |  |  |  |  |
|  | MS-10378 | LED Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10232 | Monoblock Thermistor Retaining Bracket |  |  |  |  |  |  |  |  |  |  |
|  | MS-10048 | Emitter Main Bracket, Rear ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-11112 | Cassette Side Board Mount Assembly |  |  |  |  |  |  |  |  |  |  |
| Readore Limited | M50082 | Jetson Xavier NX Leaf spring | Complete | Tier 3 | Yes | No | N/A | N/A | ISO 9001:2015 | 09 Dec 2025 | 17 Aug 2023 | QMS Files - Readore Limited |
| Sanmina (Plant 1555 - Carrollton) | ES-10003 | Emitter Main PCBA | Conditionally Approved | Tier 1 | Yes | Yes | Not Complete | Yes | ISO 13485:2016 MDSAP/ISO 13485:2016 ISO 9001:2015 TL 9000:2016 R6.3/5.7 | 05 Sep 2025 | Pending | Sanmina Carrollton |
|  | ES-10004 | Cassette Main PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10006 | Sensor PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10008 | Collimator PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10015 | Emitter Power Input PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10019 | Monoblock LV PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10020 | Collimator Sensor PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10021 | Emitter LED PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10024 | Monoblock LV PWS Rider |  |  |  |  |  |  |  |  |  |  |
|  | ES-10029 | BUTTON BOARD |  |  |  |  |  |  |  |  |  |  |
|  | ES-10036 | Tracking PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10037 | MX1 Cassette Display PCBA |  |  |  |  |  |  |  |  |  |  |
|  | ES-10038 | MX1 Cassette Angled Tracking PCB |  |  |  |  |  |  |  |  |  |  |
|  | ES-10046 | P01 Monoblock HV |  |  |  |  |  |  |  |  |  |  |
|  | ES-10047 | P01 Monoblock TXFR |  |  |  |  |  |  |  |  |  |  |
|  | M10611 | Label: Monoblock SN and Date |  |  |  |  |  |  |  |  |  |  |
|  | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted |  |  |  |  |  |  |  |  |  |  |
|  | MX1 | Top-level assembly |  |  |  |  |  |  |  |  |  |  |
| Sanmina (Plant 2507 - Monterrey) | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Complete | Tier 3 | Yes | No | Yes | Yes | ISO 13485:2016 ISO 9001:2015 TL 9000:2016 R6.3/5.7 ISO 14001:2015 | 30 Mar 2025 | 9 Jan 2025 | Sanmina Monterrey |
|  | MS-10093 | E1 RH Laser Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-10094 | E1 LH Laser Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-10097 | Fan Assembly |  |  |  |  |  |  |  |  |  |  |
|  | MS-10099 | Handle Thermistor Assembly |  |  |  |  |  |  |  |  |  |  |
|  | MS-10100 | Monoblock Thermistor Assembly |  |  |  |  |  |  |  |  |  |  |
|  | MS-10151 | Forward Button Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-10263 | Downward Button Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-10313 | Emitter Main - Power Input Data Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-10314 | Emitter Main - Power Input Power Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-10505 | MB Thermistor ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-10385 | Cassette Fan Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-11047 | Detector Power Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-11048 | Detector Trigger Cable |  |  |  |  |  |  |  |  |  |  |
|  | MS-11049 | Button Harness |  |  |  |  |  |  |  |  |  |  |
|  | MS-11074 | Cassette Tracking to Main Harness |  |  |  |  |  |  |  |  |  |  |
| SDP-SI | M50167 | P01_drivebelts | Complete | Tier 3 | Yes | No | N/A | N/A | ISO 9001:2015 | 6 Nov 2026 | 13 Mar 2023 | QMS Files - SDP/SI |
| Stanford Advanced Materials (SAM) | M10015 | Ceramic End Cap Large - Unplated | Complete | Tier 2 | Yes | No | Yes | Yes | None | N/A | 9 Jan 2025 | QMS Files - Stanford Advanced Materials (SAM) |
| Star Rapid | M10235 | Antenna Mounting Bracket | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 ISO 13485:2016 | 12 May 2025 | 10 Feb 2023 | QMS Files - Star Rapid |
|  | M10348 | Monoblock Mount, Overmolded |  |  |  |  |  |  |  |  |  |  |
|  | M10750 | HMI Handle FFC Guard |  |  |  |  |  |  |  |  |  |  |
|  | M10772 | Fan Wire Shield |  |  |  |  |  |  |  |  |  |  |
|  | M10924 | Laser Mount Core |  |  |  |  |  |  |  |  |  |  |
|  | M10926 | Laser Mount R Base |  |  |  |  |  |  |  |  |  |  |
|  | M10925 | Laser Mount L Base |  |  |  |  |  |  |  |  |  |  |
|  | M11040 | Cassette Bottom Bumper |  |  |  |  |  |  |  |  |  |  |
|  | M11052 | VISIBLE LED LIGHT PIPE CAP |  |  |  |  |  |  |  |  |  |  |
|  | M11069 | Display Carrier |  |  |  |  |  |  |  |  |  |  |
|  | M11076 | Molded USB C Port |  |  |  |  |  |  |  |  |  |  |
|  | M11078 | CASSETTE MOLDED BUTTON |  |  |  |  |  |  |  |  |  |  |
|  | M11079 | Cassette Bottom Edge Seal |  |  |  |  |  |  |  |  |  |  |
|  | M11081 | Battery Cover |  |  |  |  |  |  |  |  |  |  |
|  | M11083 | CASSETTE DUCT COVER |  |  |  |  |  |  |  |  |  |  |
|  | M11130 | Cassette Handle Top |  |  |  |  |  |  |  |  |  |  |
|  | M11131 | Cassette Handle Bottom |  |  |  |  |  |  |  |  |  |  |
|  | M11134 | Cassette Handle Strap |  |  |  |  |  |  |  |  |  |  |
|  | M11165 | Cassette silicone led light pipes |  |  |  |  |  |  |  |  |  |  |
|  | MS-10369 | Lit Cleat Cap ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-11082 | Button Cover Assembly |  |  |  |  |  |  |  |  |  |  |
|  | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY |  |  |  |  |  |  |  |  |  |  |
|  | MS-11092 | Cassette Enclosure Bottom with Inserts |  |  |  |  |  |  |  |  |  |  |
| Sterling Westley | M10789 | MX1 Cardboard Overshipper | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 ISO 14001:2015 | 01 Jun 2026 | 09 Jan 2025 | Sterling Westley - QMS Files |
|  | M10790 | MX1 Puck Box |  |  |  |  |  |  |  |  |  |  |
| Techmetals Incorporated | M10340 | 1st DISK M10022 WITH COATING | Complete | Tier 3 | Yes | No | Yes | Yes | ISO 9001:2015 ISO 13485:2016 | 19 April 2024 | 17 Aug 2023 | QMS Files - TechMetals |
|  | M10341 | INTERLEAF DISK M10024 WITH COATING |  |  |  |  |  |  |  |  |  |  |
|  | M10342 | DISTAL DISK M10025 WITH COATING |  |  |  |  |  |  |  |  |  |  |
| Thomco Converting and Distribution | M10458 | Top Cap Adhesive backed Ultem Sheet | Complete | Tier 2 | Yes | No | Yes | Yes | IATF 16949:2016 ISO 9001:2015 | 21 August 2027 | 9 Jan 2025 | QMS Files - Thomco Converting and Distribution |
|  | M10576 | Transformer core insulation |  |  |  |  |  |  |  |  |  |  |
|  | M10577 | Transformer shell insulation |  |  |  |  |  |  |  |  |  |  |
|  | M11298 | Tile Board Spacer |  |  |  |  |  |  |  |  |  |  |
| ULINE | M50313 | UN 3481 Label | Complete | Tier 3 | Yes | No | N/A | N/A | None | N/A | 19 Oct 2022 | QMS Files - Uline |
|  | M50703 | Packaging Tape, Clear, 2", MIL 2.0 |  |  |  |  |  |  |  |  |  |  |
| Viking Technology | M51021 | NVMe Viking - M.2 2230 256GB | Complete | Tier 3 | Yes | No | Yes | N/A | ISO 9001:2015 | 24 Jun 2025 | 03 Feb 2025 | QMS Files - Viking Technology |
| Xometry | M11135 | Cassette Handle Connector Screw Base | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 ISO 13485:2016 | 17 March 2025 | 13 Mar 2023 | QMS Files - Xometry |
|  | M11136 | Cassette Handle Connector Screw Cap |  |  |  |  |  |  |  |  |  |  |
|  | M10785 | RX Coil Thermistor Retaining Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M11097 | Heat Sink Plate |  |  |  |  |  |  |  |  |  |  |
|  | M10388 | Cable tie mount, 2 pos, 130 deg |  |  |  |  |  |  |  |  |  |  |
|  | MS-10378 | LED Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10307 | LVPS Heat Sink Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10582 | RX Coil Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10019 | Monoblock FR Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10052 | Monoblock FL Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10067 | LVPS Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10068 | LVB Right Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10073 | Collimator-Optics Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M10232 | Monoblock Thermistor Retaining Bracket |  |  |  |  |  |  |  |  |  |  |
|  | M11167 | SUB GHZ COWLING |  |  |  |  |  |  |  |  |  |  |
|  | M11169 | Jetson Additional Cooling Block |  |  |  |  |  |  |  |  |  |  |
|  | M11085 | Cassette Catch Plate |  |  |  |  |  |  |  |  |  |  |
|  | M11101 | VESA Mount Plate |  |  |  |  |  |  |  |  |  |  |
|  | MS-11112 | Cassette Side Board Mount Assembly |  |  |  |  |  |  |  |  |  |  |
| ZYCI | M10010 | COPPER HEAT SLUG | Complete | Tier 2 | Yes | No | Yes | Yes | ISO 9001:2015 | 07 Aug 2027 | 09 Jan 2025 | QMS Files - ZYCI |
| Steute Meditech Inc.** | MS-50006 | Wireless Footpedal GP211 (without PCBA) | Complete | Tier 3 | Yes | No | N/A | Not Complete | ISO 9001:2015 ISO 13485:2016 | 12 Nov 2027 | 01 Mar 2023 | QMS Files - Steute Meditech |
|  | M10345 | F1 Shipping Box |  |  |  |  |  |  |  |  |  |  |
| Southern Medical Technologies (SMT) | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Southern Medical Technologies (SMT) |  |
| Peak Medical* | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Peak Medical - Distributor |  |
| Surgicor* | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Surgicor - Distributor |  |
| Procore* | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | ProCore - Distributor |  |
| DC Medical | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | DC Medical |  |
| ETAT | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | ETAT - Distributor |  |
| Skeletal Endeavors | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Skeletal Endeavors |  |
| O.R. Specialties | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | O.R. Specialties |  |
| RL Medical* | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | RL Medical - Distributor |  |
| Intuitive Modern Medical Solutions (IMMS) | N/A - Distributor; authorized to perform minor in-field servicing | Complete | Tier 2 | N/A | No | N/A | Yes | None | N/A | 26 Oct 2022 | Intuitive Modern Medical Solutions - Distributor |  |
| Med Rep Corporation* | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Med Rep Corporation - Distributor |  |
| 4U Solutions | N/A - Distributor; authorized to perform minor in-field servicing | Complete | Tier 2 | N/A | No | N/A | Yes | None | N/A | 08 Nov 2023 | 4U Solutions |  |
| Cade Medical | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Cade Medical |  |
| Pacific Medical | N/A - Distributor | Complete | Tier 2 | N/A | No | N/A | Yes | None | N/A | 26 Jul 2023 | Pacific Medical, Inc. - Distributor |  |
| Midwest Medical Resources, Inc. | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Midwest Medical Resources, Inc. |  |
| Central Orthopedic Solutions | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Central Orthopedic Solutions |  |
| Certus Medical Solutions | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Certus Medical Solutions |  |
| Redstone* | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Redstone Distribution Services - Distributor |  |
| Midwest Orthopedics | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Midwest Orthopedics |  |
| Alliant Healthcare Products | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Alliant Healthcare Products |  |
| Hark Health Services | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Hark Health Services |  |
| Verve Medical | N/A - Stocking Distributor | Not Started | Pending | Not Complete | No | N/A | Yes | None | N/A | Pending | Verve Medical |  |
| Sanad Capital | N/A - Distributor | Not Started | Pending | N/A | No | N/A | Yes | None | N/A | Pending | Sanad Capital |  |
