# RSK-P01-012 Rev C: MX1 DFMEA

## Metadata
- Document ID: RSK-P01-012
- Revision: C
- Prefix: RSK
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: RSK-P01-012 - MX1 DFMEA_C-Obsolete.docx
- Source path: Example QMS - MedAI/RSK-P01-012 - MX1 DFMEA_C-Obsolete.docx
- Extraction warnings: none

## Extracted Content
RSK-P01-012 - MX1 DFMEA_C-Obsolete
Sheet: Signoff
Sheet: DFMEA
Sheet: Sheet4

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Document: | RSK-P01-012 - MX1 DFMEA |  |  |  |  |  |
| Project: | MX1 |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |  |
| A | Initial Release | Refer to ECR-543 |  |  | example.com/ |  |
| B | Addition of the following parts to reflect BOM-055 Rev G updates:- M51184- M51183- M10951- M51187Removed M50057 (replaced with M51184)M10755 moved to different assembly to reflect BOM updatesRevised radiation harms to align with new scoring | Refer to ECR-593 |  |  | example.com/ |  |
| C | Addition of parts to reflect BOM-055 Rev H, I, J, & K updates. | Refer to ECR-631 |  |  | example.com/ |  |

### Table 2
| 0 | Subassy | Subassy Description | Part Number | Description | Intended Function of Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | RPN 1 | Current Controls | Req ID | Actions to eliminate cause or enhance prevention or detection | S2 | O2 | RPN 2 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  |  |  |  |  |  |  |  |
| DRSK0001 | MX1 | Top-level assembly | E1 | Emitter | Takes x-ray images, displays preview to user | Fails to take x-ray image | Sudden Opening via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Mechanical Load and Impact Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1849 | MX1 | Top-level assembly | E1 | Emitter | Takes x-ray images, displays preview to user | Fails to take x-ray image | Misalignment due to Mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Mechanical Load and Impact Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1850 | MX1 | Top-level assembly | E1 | Emitter | Takes x-ray images, displays preview to user | Fails to take x-ray image | Jetson Fault or Failure | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1851 | MX1 | Top-level assembly | E1 | Emitter | Takes x-ray images, displays preview to user | Fails to display preview to user | Jetson Fault or Failure | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1852 | MX1 | Top-level assembly | E1 | Emitter | Takes x-ray images, displays preview to user | Fails to display preview to user | Sudden Opening via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Mechanical Load and Impact Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0002 | MX1 | Top-level assembly | C1 | Cassette | Hold Patient Anatomy, Process Images, Enable Tracking with E1 | Fails to Hold Patient Anatomy | Sudden Opening via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Mechanical Load and Impact Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1853 | MX1 | Top-level assembly | C1 | Cassette | Hold Patient Anatomy, Process Images, Enable Tracking with E2 | Fails to Enable Tracking | Misalignment due to Mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Mechanical Load and Impact Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1854 | MX1 | Top-level assembly | C1 | Cassette | Hold Patient Anatomy, Process Images, Enable Tracking with E3 | Fails to Process Images | Jetson Fault or Failure | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0003 | MX1 | Top-level assembly | H1 | Wired Charger | Can be used to charge E1 and C1, can be pluged into W1 | Fails to Charge E1 | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1855 | MX1 | Top-level assembly | H1 | Wired Charger | Can be used to charge E1 and C1, can be pluged into W1 | Fails to Charge C1 | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1856 | MX1 | Top-level assembly | H1 | Wired Charger | Can be used to charge E1 and C1, can be pluged into W1 | Fails to Power W1 | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1857 | MX1 | Top-level assembly | H1 | Wired Charger | Can be used to charge E1 and C1, can be pluged into W1 | Fails to Charge E1 | Improper specifications | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1858 | MX1 | Top-level assembly | H1 | Wired Charger | Can be used to charge E1 and C1, can be pluged into W1 | Fails to Charge C1 | Improper specifications | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1859 | MX1 | Top-level assembly | H1 | Wired Charger | Can be used to charge E1 and C1, can be pluged into W1 | Fails to Power W1 | Improper specifications | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0004 | MX1 | Top-level assembly | P1 | Pelican Case | Contains E1 and C1, Protects Device During Transport | Fails to Contain Device | Sudden opening via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0005 | MX1 | Top-level assembly | M10637 | Physical IFU-MX1 Booklet | Provides information to the operator on use of the device | Fails to provide information to the operator | Poor specifications/formatting | Operator unaware of how to use the device | Delay of Procedure | 4.0 | 3.0 | 12 | Usability Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0006 | MX1 | Top-level assembly | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0007 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0008 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too large | Potential damage to product internal | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0009 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0010 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0011 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Allows ingress | Improper seal | Potential damage to product internal | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0012 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0013 | MX1 | Top-level assembly | M50703 | Packaging Tape, Clear, 2",  MIL 2.0 | Clear Tape for Overshipper | Falis to adhere | Improper material choice | Potential damage to product external | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1860 | MX1 | Top-level assembly | M11177 | Physical MX1 Emergency Instructions Booklet | Provides information to operator | Degrades over time | Material Choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1861 | MX1 | Top-level assembly | M11177 | Physical MX1 Emergency Instructions Booklet | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Delay of Procedure | 4.0 | 2.0 | 8 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1862 | MX1 | Top-level assembly | M11177 | Physical MX1 Emergency Instructions Booklet | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Delay of Procedure | 4.0 | 2.0 | 8 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2276 | MX1 | Top-level assembly | M11495 | Quick Guide | Provides information to operator | Degrades over time | Material Choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2277 | MX1 | Top-level assembly | M11495 | Quick Guide | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Delay of Procedure | 4.0 | 2.0 | 8 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2278 | MX1 | Top-level assembly | M11495 | Quick Guide | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Delay of Procedure | 4.0 | 2.0 | 8 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0014 | MS-10334 | Overshipper Assembly | M10789 | MX1 Cardboard Overshipper | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4 |
| DRSK0015 | MS-10334 | Overshipper Assembly | M11160 | MX1 Cardboard Overshipper Label | Product Labeling | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | 4.0 | 1.0 | 4.0 | None Needed | N/A | No further planned remediation | 4.0 | 1.0 | 4 |
| DRSK0016 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0017 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0018 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0019 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0020 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0021 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0022 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0023 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0024 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0025 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0026 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0027 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0028 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0029 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0030 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0031 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0032 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0033 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0034 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0035 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0036 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0037 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0038 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0039 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0040 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0041 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0042 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0043 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0044 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0045 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0046 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0047 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0048 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0049 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0050 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0051 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0052 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0053 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0054 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0055 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0056 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0057 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0058 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0059 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0060 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0061 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sink | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0062 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Fault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0063 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0064 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0065 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0066 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0067 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0068 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0069 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0070 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0071 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0072 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0073 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0074 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0075 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0076 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0077 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0078 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0079 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0080 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0081 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0082 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0083 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0084 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0085 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0086 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0087 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0088 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0089 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0090 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0091 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR | PRD3.7 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0092 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0093 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0094 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0095 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0096 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0097 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0098 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0099 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0100 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0101 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0102 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0103 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0104 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0105 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0106 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0107 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1456 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1457 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during single acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0108 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during single acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0109 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0110 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0111 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0112 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0113 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0114 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0115 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0116 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0117 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0118 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4 |
| DRSK0119 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0120 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0121 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0122 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0123 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0124 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0125 | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0126 | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0127 | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0128 | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0129 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0130 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0131 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0132 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0133 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0134 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0135 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0136 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0137 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0138 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0139 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0140 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0141 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0142 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0143 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0144 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0145 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0146 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0147 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0148 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0149 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0150 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0151 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0152 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0153 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0154 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0155 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0156 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0157 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0158 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0159 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0160 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0161 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0162 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0163 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0164 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0165 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0166 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0167 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0168 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0169 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0170 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0171 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0172 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0173 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0174 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0175 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0176 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0177 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0178 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 |  | 4.0 | 2.0 | 8 |
| DRSK0179 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0180 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0181 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0182 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0183 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0184 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0185 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 |  | 0 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 |  | 0 |
| DRSK0186 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0187 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0188 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0189 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0190 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0191 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0192 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0193 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0194 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0195 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0196 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0197 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0198 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0199 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0200 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0201 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0202 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0203 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0204 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0205 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0206 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0207 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0208 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0209 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1712 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Use outside of temperature range | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 2.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0210 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0211 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0212 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0213 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0214 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0215 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0216 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0217 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0218 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0219 | MS-10132 | Front Face ASSY | M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Attaches pucks to front face | Falls out of front face | Mechanical damage from external forces | Unable to attach pucks | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0220 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0221 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0222 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0223 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0224 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0225 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0226 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0227 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0228 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0229 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0230 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0231 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0232 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0233 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0234 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0235 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0236 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0237 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0238 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0239 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0240 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0241 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0242 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0243 | MS-10134 | Shell R Populated ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0244 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Delay of Procedure | 4.0 | 3.0 | 12 | Charging Verification Test | PRD5.12 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0245 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0246 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0247 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Delay of Procedure | 4.0 | 3.0 | 12 | Charging Verification Test | PRD5.12 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0248 | MS-10134 | Shell R Populated ASSY | MS-10010 | Emitter Battery Pack | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0249 | MS-10134 | Shell R Populated ASSY | MS-10401 | HMI and Display PCBA Assembly | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DRSK1713 | MS-10401 | HMI and Display PCBA Assembly | MS-10001 | HMI Assembly | Displays data on viewfinder | Display failure | High humidity | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12.0 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1714 | MS-10401 | HMI and Display PCBA Assembly | ES-10005 | P01 Emitter Display PCBA | Displays data to viewfinder | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Delay of Procedure | 4.0 | 3.0 | 12.0 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1715 | MS-10401 | HMI and Display PCBA Assembly | M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1716 | MS-10401 | HMI and Display PCBA Assembly | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1863 | MS-10001 | HMI Assembly | M50000 | Capacitive Touchscreen Display | Provides information to operator, used to display information about tracking and image to be taken | Fails to stay attached | Improper allignment | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1864 | MS-10001 | HMI Assembly | M50000 | Capacitive Touchscreen Display | Provides information to operator, used to display information about tracking and image to be taken | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1865 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1866 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1867 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Degradation over time | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1868 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1869 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Desktop Review with Nelson Labs | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1870 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1871 | MS-10001 | HMI Assembly | M10002 | Front Bezel, HMI | Protects interior of device, captures display | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1872 | MS-10001 | HMI Assembly | M10003 | Back Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1873 | MS-10001 | HMI Assembly | M10003 | Back Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1874 | MS-10001 | HMI Assembly | M10003 | Back Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Degradation over time | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1875 | MS-10001 | HMI Assembly | M10003 | Back Bezel, HMI | Protects interior of device, captures display | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1876 | MS-10001 | HMI Assembly | M10003 | Back Bezel, HMI | Protects interior of device, captures display | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1877 | MS-10001 | HMI Assembly | M10003 | Back Bezel, HMI | Protects interior of device, captures display | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1878 | MS-10001 | HMI Assembly | M10004 | Silicone Molded Button, HMI | Trigger an Image | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1879 | MS-10001 | HMI Assembly | M10004 | Silicone Molded Button, HMI | Trigger an Image | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1880 | MS-10001 | HMI Assembly | M10004 | Silicone Molded Button, HMI | Trigger an Image | Fails to seal | Button pulled out/dislodged | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1881 | MS-10001 | HMI Assembly | M10004 | Silicone Molded Button, HMI | Trigger an Image | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1882 | MS-10001 | HMI Assembly | M10005 | ALS Light Pipe, HMI | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1883 | MS-10001 | HMI Assembly | M10005 | ALS Light Pipe, HMI | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1884 | MS-10001 | HMI Assembly | M10005 | ALS Light Pipe, HMI | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1885 | MS-10001 | HMI Assembly | M10005 | ALS Light Pipe, HMI | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Desktop Review with Nelson Labs | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1886 | MS-10001 | HMI Assembly | M10306 | Display Adhesive, HMICut from M50172 3M 9495LE 12"x12" sheet | Seals E1 Screen Edge | Possible Ingress of foreign liquids | Incorrect Adhesive Choice | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1887 | MS-10001 | HMI Assembly | M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | Fastener | Mechaincal Connection Failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1888 | MS-10001 | HMI Assembly | M50034 | PHILLIPS ROUNDED HEAD THREAD FORMING SCREW: #1-1/4IN | Fastener | Mechaincal Connection Failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1889 | MS-10001 | HMI Assembly | M50002 | PHILLIPS ROUNDED HEAD THREAD FORMING SCREW: #1-1/8IN | Fastener | Mechaincal Connection Failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0250 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0251 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0252 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4 |
| DRSK0253 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0254 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0255 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0256 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0257 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0258 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0259 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0260 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0261 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0262 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0263 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0264 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0265 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0266 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0267 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0268 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0269 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0270 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0271 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0272 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0273 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0274 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0275 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0276 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0277 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0278 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0279 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0280 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0281 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0282 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0283 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0284 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0285 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0286 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0287 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0288 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0289 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0290 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0291 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0292 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0293 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0294 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0295 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0296 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0297 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2 | Covered fan | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0298 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0299 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0300 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0301 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0302 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0303 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0304 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0305 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0306 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0307 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0308 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0309 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0310 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0311 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0312 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0313 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0314 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0315 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0316 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0317 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0318 | MS-10134 | Shell R Populated ASSY | M50232 | Flush Silicone Translucent Boot | Covers Trigger to seal and dampen button feel | Button does not actuate | Mechanical damage from external forces | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0319 | MS-10134 | Shell R Populated ASSY | MS-10099 | Handle Thermistor Assembly | Measures ambient temperature in the emitter handle | Thermistor failure | Mechanical damage from external forces | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0320 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR | PRD3.7 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0321 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0322 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0323 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0324 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0325 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0326 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0327 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0328 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0329 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0330 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0331 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0332 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1458 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 |  | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0333 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during single acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1459 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during single acquisition ; uncontrolled radiation output | Negligible Radiation Tissue Reaction | 1.0 | 2.0 |  | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0334 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0335 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0336 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0337 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0338 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0339 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0340 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0341 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0342 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0343 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0344 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0345 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0346 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0347 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0348 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0349 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0350 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0351 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1460 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 |  | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0352 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during single acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1461 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during single acquisition ; uncontrolled radiation output | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0353 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0354 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0355 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0356 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0357 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0358 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0359 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0360 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0361 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0362 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0363 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0364 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0365 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0366 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0367 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0368 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delay of Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0369 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0370 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1462 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during DDR acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0371 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Button mechanism fails - component failure | Trigger initiates; button does not unpress during single acquisition | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1463 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress during single acquisition ; uncontrolled radiation output | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0372 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0373 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0374 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0375 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0376 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0377 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0378 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0379 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0380 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0381 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0382 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0383 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0384 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0385 | MS-10134 | Shell R Populated ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0386 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0387 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0388 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0389 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0390 | MS-10134 | Shell R Populated ASSY | M10485 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0391 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Accumulation of dust internally; device inoperable over time | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0392 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Improper geometry | Accumulation of dust internally; device inoperable over time | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0393 | MS-10134 | Shell R Populated ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0401 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0402 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0409 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0410 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0411 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0412 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0413 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Does not reduce EMI to device | Improper specifications | Device malfunction, may still be operable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0414 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0415 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0416 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0417 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Fault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0418 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sink | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0419 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0420 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0421 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0422 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0423 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0424 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0425 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0426 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0427 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0428 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1842 | MS-10134 | Shell R Populated ASSY | M10951 | MX1 Emitter Sub-GHz Bracket | Mounts M51183 antenna to Emitter Shell | Fails to mount antenna to Emitter Shell | Sudden disconnect via mechanical damage | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1 |
| DRSK1843 | MS-10134 | Shell R Populated ASSY | M51183 | Molex Sub-GHz Antenna | Wireless connectivity/communication with Cassette | Antenna fails | Mechanical damage from external forces | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1844 | MS-10134 | Shell R Populated ASSY | M51184 | Ezuiro Sub-GHz Antenna | Wireless connectivity/communication with Foot Pedal | Antenna fails | Mechanical damage from external forces | Foot Pedal inoperable | Minor Dissatisfaction or no results when using Foot Pedal | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1845 | MS-10134 | Shell R Populated ASSY | M51187 | 3M Acrylic Adhesive DP8705NS | Adheres bracket to shell | Adhesive fails, bracket not attached to Emitter Shell | Improper/Inadequate adhesive | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1 |
| DRSK1846 | MS-10134 | Shell R Populated ASSY | M10755 | Emitter Sub-GHz Coax Cowling | Retains both antenna connections to module | Part becomes dislodged | Mechanical damage from external forces | Antennas no longer have an additional level of retention | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1 |
| DRSK1847 | MS-10134 | Shell R Populated ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Connects Emitter Sub-GHz Coax Cowling to Emitter Main | Parts become dislodged | Mechanical damage from external forces | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1 |
| DRSK1890 | MS-10134 | Shell R Populated ASSY | M10750 | HMI Handle FFC Guard | Prevents FFC being crushed during assembly, acts a point of strain relief for cables traveling through the handle | Excessive Wear on Cables | Improper Geometry | Product Inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1891 | MS-10134 | Shell R Populated ASSY | M10750 | HMI Handle FFC Guard | Prevents FFC being crushed during assembly, acts a point of strain relief for cables traveling through the handle | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1892 | MS-10134 | Shell R Populated ASSY | M10750 | HMI Handle FFC Guard | Prevents FFC being crushed during assembly, acts a point of strain relief for cables traveling through the handle | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1893 | MS-10134 | Shell R Populated ASSY | M10750 | HMI Handle FFC Guard | Prevents FFC being crushed during assembly, acts a point of strain relief for cables traveling through the handle | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1894 | MS-10134 | Shell R Populated ASSY | M10750 | HMI Handle FFC Guard | Prevents FFC being crushed during assembly, acts a point of strain relief for cables traveling through the handle | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1895 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Structural failure under weight or load | Material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1896 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Structural failure under weight or load | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1897 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1898 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1899 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8 | Compliance to ISO 10993 | PRD20.16 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1900 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1901 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Fails to insulate | Material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1902 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1903 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1904 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Material Choice | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Use of Common Engineering Plastics | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1905 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1906 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1907 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1908 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1909 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1910 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1911 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1912 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1913 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10244 | P01 Emitter Shell L, IM | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1914 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Structural failure under weight or load | Material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1915 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Structural failure under weight or load | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1916 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1917 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1918 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8 | Compliance to ISO 10993 | PRD20.16 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1919 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1920 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Fails to insulate | Material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1921 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1922 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1923 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Material Choice | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Use of Common Engineering Plastics | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1924 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1925 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1926 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1927 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Verification of build during EOL Testing | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1928 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1929 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1930 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1931 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1932 | MS-10268 | P01 Emitter Shell L, with thread inserts | M10243 | P01 Emitter Shell R, IM | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1933 | MS-10267 | P01 Emitter Shell R, with thread inserts | M50179 | IUTB-M3-Hi-TechFastenersInc. | Fastener | Mechanical Connection Failure | Material Choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1934 | MS-10267 | P01 Emitter Shell R, with thread inserts | M50180 | Thread Insert, IBB-M3-4 | Fastener | Mechanical Connection Failure | Material Choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1935 | MS-10010 | Emitter Battery Pack | MS-10096 | Emitter Battery Pack - Harness | Allows Power Transfer from Battery Pack to PMUX | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK1936 | MS-10010 | Emitter Battery Pack | MS-10096 | Emitter Battery Pack - Harness | Allows Power Transfer from Battery Pack to PMUX | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK1937 | MS-10010 | Emitter Battery Pack | MS-10096 | Emitter Battery Pack - Harness | Allows Power Transfer from Battery Pack to PMUX | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1938 | MS-10010 | Emitter Battery Pack | MS-10096 | Emitter Battery Pack - Harness | Allows Power Transfer from Battery Pack to PMUX | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1939 | MS-10010 | Emitter Battery Pack | MS-10096 | Emitter Battery Pack - Harness | Allows Power Transfer from Battery Pack to PMUX | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1940 | MS-10010 | Emitter Battery Pack | M10079 | Emitter Rib Support | Provides Support for Battery Cells, Assists in Constraining Battery Pack within E1 | Excessive Wear on Cables | Improper Geometry | Product inoperable | Moderate Fire | 7.0 | 2.0 | 14 | Incoming Inspection | QSP-014 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK1941 | MS-10010 | Emitter Battery Pack | M10079 | Emitter Rib Support | Provides Support for Battery Cells, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1942 | MS-10010 | Emitter Battery Pack | M10079 | Emitter Rib Support | Provides Support for Battery Cells, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1943 | MS-10010 | Emitter Battery Pack | M10079 | Emitter Rib Support | Provides Support for Battery Cells, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1944 | MS-10010 | Emitter Battery Pack | M10079 | Emitter Rib Support | Provides Support for Battery Cells, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1945 | MS-10010 | Emitter Battery Pack | M10326 | Emitter End Cap | Protects BMS, Assists in Constraining Battery Pack within E1 | Excessive Wear on Cables | Improper Geometry | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK1946 | MS-10010 | Emitter Battery Pack | M10326 | Emitter End Cap | Protects BMS, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1947 | MS-10010 | Emitter Battery Pack | M10326 | Emitter End Cap | Protects BMS, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1948 | MS-10010 | Emitter Battery Pack | M10326 | Emitter End Cap | Protects BMS, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1949 | MS-10010 | Emitter Battery Pack | M10326 | Emitter End Cap | Protects BMS, Assists in Constraining Battery Pack within E1 | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1950 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Misalignment | Improper Geometry | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1951 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1952 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1953 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1954 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1955 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Misalignment | Adhesive Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1956 | MS-10010 | Emitter Battery Pack | M10086 | Square Foam Spacer | Protects BMS, Shock Asorbtion | Fails to Absorb Shock | Material Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1957 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Misalignment | Improper Geometry | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1958 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1959 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1960 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1961 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1962 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Misalignment | Adhesive Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1963 | MS-10010 | Emitter Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Fails to Absorb Shock | Material Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1964 | MS-10010 | Emitter Battery Pack | M10287 | EBP Fish Paper Profile | Insulate Battery Cells From BMS | Misalignment | Improper Geometry | Short, Device Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1965 | MS-10010 | Emitter Battery Pack | M10287 | EBP Fish Paper Profile | Insulate Battery Cells From BMS | Structural failure under weight or load | Structural failure due to fatigue | Short, Device Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1966 | MS-10010 | Emitter Battery Pack | M10287 | EBP Fish Paper Profile | Insulate Battery Cells From BMS | Structural failure under weight or load | Material Choice | Short, Device Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1967 | MS-10010 | Emitter Battery Pack | M10287 | EBP Fish Paper Profile | Insulate Battery Cells From BMS | Structural failure under weight or load | Part degrades from aging | Short, Device Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1968 | MS-10010 | Emitter Battery Pack | M10287 | EBP Fish Paper Profile | Insulate Battery Cells From BMS | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Short, Device Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1969 | MS-10010 | Emitter Battery Pack | M10287 | EBP Fish Paper Profile | Insulate Battery Cells From BMS | Misalignment | Adhesive Choice | Short, Device Inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1970 | MS-10010 | Emitter Battery Pack | M10329 | EBP Fish Paper Large Profile | Insulate Battery Cells | Misalignment | Improper Geometry | Conductors not insulated | Minor Electrical shock | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1971 | MS-10010 | Emitter Battery Pack | M10329 | EBP Fish Paper Large Profile | Insulate Battery Cells | Structural failure under weight or load | Structural failure due to fatigue | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1972 | MS-10010 | Emitter Battery Pack | M10329 | EBP Fish Paper Large Profile | Insulate Battery Cells | Structural failure under weight or load | Material Choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1973 | MS-10010 | Emitter Battery Pack | M10329 | EBP Fish Paper Large Profile | Insulate Battery Cells | Structural failure under weight or load | Part degrades from aging | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1974 | MS-10010 | Emitter Battery Pack | M10329 | EBP Fish Paper Large Profile | Insulate Battery Cells | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1975 | MS-10010 | Emitter Battery Pack | M10329 | EBP Fish Paper Large Profile | Insulate Battery Cells | Misalignment | Adhesive Choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1976 | MS-10010 | Emitter Battery Pack | M50023 | 18650 Rechargeable Battery Cells | Provide Power to E1 | Fails to Provide Sufficient Power | Cell Choice | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1977 | M50023 | Emitter Battery Pack | M50023 | 18651 Rechargeable Battery Cells | Provide Power to E2 | Power Failure After Repeated Use | Cell Choice | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1978 | MS-10010 | Emitter Battery Pack | M50342 | Heat Shrink, FIT221 3/16 | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1979 | MS-10010 | Emitter Battery Pack | M50344 | Heat Shrink, FIT221 1/8 BLK | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1980 | MS-10010 | Emitter Battery Pack | M50206 | Shrink Wrap (124mm) | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1981 | MS-10010 | Emitter Battery Pack | M50317 | Shrink Wrap (145mm) | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1982 | MS-10010 | Emitter Battery Pack | M50346 | Hot Melt, Bostik 2124 | Provides intercell Support | Structural failure under weight or load | Adhesive Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1983 | MS-10010 | Emitter Battery Pack | M50346 | Hot Melt, Bostik 2124 | Provides intercell Support | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1984 | MS-10010 | Emitter Battery Pack | M50346 | Hot Melt, Bostik 2124 | Provides intercell Support | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1985 | MS-10010 | Emitter Battery Pack | M50351 | Kapton Tape, K250-3/4 | Contrains Cables on Pack, Assists in Constraining Cap | Structural failure under weight or load | Adhesive Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1986 | MS-10010 | Emitter Battery Pack | M50351 | Kapton Tape, K250-3/4 | Contrains Cables on Pack, Assists in Constraining Cap | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1987 | MS-10010 | Emitter Battery Pack | M50351 | Kapton Tape, K250-3/4 | Contrains Cables on Pack, Assists in Constraining Cap | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1988 | MS-10010 | Emitter Battery Pack | M50347 | CTR250/1.125 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1989 | MS-10010 | Emitter Battery Pack | M50892 | STR156/1.25/062 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1990 | MS-10010 | Emitter Battery Pack | M50896 | CT250/1.25 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1991 | MS-10010 | Emitter Battery Pack | M50353 | CT250/1.375 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1992 | MS-10010 | Emitter Battery Pack | M50378 | AIM SAC305 flux core solder | Make Electrical Bridge Between components | Structural failure under weight or load | Material Choice | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1993 | MS-10010 | Emitter Battery Pack | M50378 | AIM SAC305 flux core solder | Make Electrical Bridge Between components | Structural failure under weight or load | Structural failure due to fatigue | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1994 | MS-10010 | Emitter Battery Pack | M50378 | AIM SAC305 flux core solder | Make Electrical Bridge Between components | Structural failure under weight or load | Part degrades from aging | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1995 | MS-10010 | Emitter Battery Pack | M10358 | Label: Emitter Battery Pack | Provides information to operator | Detaches from surface | Adhesive Choice | Label information not available | Operator Inconvenience or Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1996 | MS-10010 | Emitter Battery Pack | M10358 | Label: Emitter Battery Pack | Provides information to operator | Degrades over time | Material Choice | Label information not available | Operator Inconvenience or Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1997 | MS-10096 | Emitter Battery Pack - Harness | ES-10023 | Emitter Battery Management System (BMS) | Facilitates Power Transfer to PMUX from Cells | PCB failure | Individual component failure (open/shorts/etc) | Battery Failure, device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Use Battery compliant with IEC-62133 | PRD20.18 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1998 | MS-10096 | Emitter Battery Pack - Harness | M50355 | UL 1213 16 RED | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1999 | MS-10096 | Emitter Battery Pack - Harness | M50356 | UL 1213 16 BLK | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2000 | MS-10096 | Emitter Battery Pack - Harness | M50357 | UL 1213 26 WHT | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2001 | MS-10096 | Emitter Battery Pack - Harness | M50358 | UL 1213 26 BLK | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2002 | MS-10096 | Emitter Battery Pack - Harness | M50359 | UL 1213 26 BLU | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2003 | MS-10096 | Emitter Battery Pack - Harness | M50374 | UL 1213 26 GRN | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2004 | MS-10096 | Emitter Battery Pack - Harness | M50360 | UL 1213 24 YEL | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2005 | MS-10096 | Emitter Battery Pack - Harness | M50361 | UL 1213 24 BLU | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2006 | MS-10096 | Emitter Battery Pack - Harness | M50362 | UL 1213 24 BRW | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2007 | MS-10096 | Emitter Battery Pack - Harness | M50363 | UL 1213 24 GRY | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2008 | MS-10096 | Emitter Battery Pack - Harness | M50364 | UL 1213 24 ORG | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2009 | MS-10096 | Emitter Battery Pack - Harness | M50365 | UL 1213 24 VIO | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2010 | MS-10096 | Emitter Battery Pack - Harness | M50366 | UL 1213 24 WHT | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2011 | MS-10096 | Emitter Battery Pack - Harness | M50319 | Contact, 1.25mm CLIK-mate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2012 | MS-10096 | Emitter Battery Pack - Harness | M50048 | Conn Plug, 1.25mm CLIK-mate, 4 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2013 | MS-10096 | Emitter Battery Pack - Harness | M50276 | XT60 Connector, Female | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2014 | MS-10276 | Emitter Bulkhead w/inserts IM | M10245 | P01 Emitter Bulkhead, IM | Holds E1 Heatsinks | Structural failure under weight or load | Material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2015 | MS-10276 | Emitter Bulkhead w/inserts IM | M10245 | P01 Emitter Bulkhead, IM | Holds E1 Heatsinks | Structural failure under weight or load | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2016 | MS-10276 | Emitter Bulkhead w/inserts IM | M10245 | P01 Emitter Bulkhead, IM | Holds E1 Heatsinks | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2017 | MS-10276 | Emitter Bulkhead w/inserts IM | M10245 | P01 Emitter Bulkhead, IM | Holds E1 Heatsinks | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2018 | MS-10276 | Emitter Bulkhead w/inserts IM | M10245 | P01 Emitter Bulkhead, IM | Holds E1 Heatsinks | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2019 | MS-10276 | Emitter Bulkhead w/inserts IM | M10245 | P01 Emitter Bulkhead, IM | Holds E1 Heatsinks | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2020 | MS-10276 | Emitter Bulkhead w/inserts IM | M50180 | Thread Insert, IBB-M3-4 | Fastener | Mechanical Connection Failure | Material Choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2021 | MS-10314 | Emitter Main - Power Input Power Harness | M50229 | Conn Plug, 2.00mm CLIK-mate, 4 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2022 | MS-10314 | Emitter Main - Power Input Power Harness | M50320 | Contact, 2.00mm CLIK-mate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2023 | MS-10314 | Emitter Main - Power Input Power Harness | M50061 | Wire, 22 AWG, Black | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2024 | MS-10314 | Emitter Main - Power Input Power Harness | M50063 | Wire, 22 AWG, Red | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2025 | MS-10314 | Emitter Main - Power Input Power Harness | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2026 | MS-10314 | Emitter Main - Power Input Power Harness | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2027 | MS-10314 | Emitter Main - Power Input Power Harness | M50385 | Ferrite, Emitter Main Power | Filter EMI | Fails to filter enough EMI | Incorrect Part Specification | No Effect | Possible Issues with nearby electronics | 4.0 | 2.0 | 8 | Compliance to IEC  60601-2 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2028 | MS-10313 | Emitter Main - Power Input Data Harness | M50230 | Conn Plug, 1.25mm CLIK-mate, 6 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2029 | MS-10313 | Emitter Main - Power Input Data Harness | M50319 | Contact, 1.25mm CLIK-mate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2030 | MS-10313 | Emitter Main - Power Input Data Harness | M50105 | Wire, 28 AWG, White | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2031 | MS-10313 | Emitter Main - Power Input Data Harness | M50106 | Wire, 28 AWG, Green | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2032 | MS-10313 | Emitter Main - Power Input Data Harness | M50107 | Wire, 28 AWG, Yellow | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2033 | MS-10313 | Emitter Main - Power Input Data Harness | M50255 | Wire, 28 AWG, Blue | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2034 | MS-10313 | Emitter Main - Power Input Data Harness | M50256 | Wire, 28 AWG, Slate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2035 | MS-10313 | Emitter Main - Power Input Data Harness | M50257 | Wire, 28 AWG, Brown | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2036 | MS-10313 | Emitter Main - Power Input Data Harness | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2037 | MS-10313 | Emitter Main - Power Input Data Harness | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2038 | MS-10151 | Forward Button Harness | MS-50164 | Push Button,  P9-111121W | Triggers the taking of an image | Fails to be depressed | Incorrect Part Specification | Button Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2039 | MS-10151 | Forward Button Harness | M50104 | Wire, 28 AWG, Black | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2040 | MS-10151 | Forward Button Harness | M50120 | Wire, 28 AWG, Red | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2041 | MS-10151 | Forward Button Harness | M50050 | Conn Plug, 1.25mm CLIK-mate, 2 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2042 | MS-10151 | Forward Button Harness | M50319 | Contact, 1.25mm CLIK-mate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2043 | MS-10151 | Forward Button Harness | M50156 | Heat Shrink, 2.11mm ID supplied, 2:1 Shrink | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2044 | MS-10151 | Forward Button Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Material Choice | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2045 | MS-10151 | Forward Button Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Structural failure due to fatigue | Button Inoperable | Minor Dissatisfaction | 1.0 | 3.0 | 3 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2046 | MS-10151 | Forward Button Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Part degrades from aging | Button Inoperable | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2047 | MS-10151 | Forward Button Harness | M50424 | Heat Shrink, 3.10mm ID supplied, 2:1 Shrink | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2048 | MS-10263 | Downward Button Harness | MS-50164 | Push Button,  P9-111121W | Triggers the taking of an image | Fails to be depressed | Incorrect Part Specification | Button Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2049 | MS-10263 | Downward Button Harness | M50104 | Wire, 28 AWG, Black | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2050 | MS-10263 | Downward Button Harness | M50120 | Wire, 28 AWG, Red | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2051 | MS-10263 | Downward Button Harness | M50050 | Conn Plug, 1.25mm CLIK-mate, 2 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2052 | MS-10263 | Downward Button Harness | M50319 | Contact, 1.25mm CLIK-mate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2053 | MS-10263 | Downward Button Harness | M50156 | Heat Shrink, 2.11mm ID supplied, 2:1 Shrink | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2054 | MS-10263 | Downward Button Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Material Choice | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2055 | MS-10263 | Downward Button Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Structural failure due to fatigue | Button Inoperable | Minor Dissatisfaction | 1.0 | 3.0 | 3 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2056 | MS-10263 | Downward Button Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Part degrades from aging | Button Inoperable | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2057 | MS-10263 | Downward Button Harness | M50424 | Heat Shrink, 3.10mm ID supplied, 2:1 Shrink | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2058 | MS-10099 | Handle Thermistor Assembly | M50072 | Conn Plug, 1mm Pico-Lock, 2 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2059 | MS-10099 | Handle Thermistor Assembly | M50047 | Contact, 1mm, Pico-Lock | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Button Inoperable | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2060 | MS-10099 | Handle Thermistor Assembly | M50119 | Thermistor 10Kohm | Monitors Temperature in Handle | Fails to report temperature | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2061 | MS-10099 | Handle Thermistor Assembly | M50119 | Thermistor 10Kohm | Monitors Temperature in Handle | Fails to report temperature | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0429 | MS-10136 | E1 Lower Internal ASSY | MS-10378 | Symmetrical LED Bracket ASSY | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0430 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Short LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0431 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Open LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0432 | MS-10136 | E1 Lower Internal ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0433 | MS-10136 | E1 Lower Internal ASSY | MS-10405 | Jetson with Heat pipe Assembly | Controls Device, Ensures Device is Fuctioning Properly, Staying at a regulated temperature | Jetson Thermal Fault, Jetson Failure | Insufficient Power | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2062 | MS-10136 | E1 Lower Internal ASSY | MS-10405 | Jetson with Heat pipe Assembly | Controls Device, Ensures Device is Fuctioning Properly, Staying at a regulated temperature | Jetson Thermal Fault, Jetson Failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2063 | MS-10136 | E1 Lower Internal ASSY | MS-10405 | Jetson with Heat pipe Assembly | Controls Device, Ensures Device is Fuctioning Properly, Staying at a regulated temperature | Jetson Thermal Fault, Jetson Failure | Thermal Fault | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0434 | MS-10136 | E1 Lower Internal ASSY | MS-10155 | E1 X-ray ASSY | Generate x-rays beam | Fails to Generate x-ray beam | Insufficient Power | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2064 | MS-10136 | E1 Lower Internal ASSY | MS-10155 | E1 X-ray ASSY | Generate x-rays beam | Fails to Generate x-ray beam | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2065 | MS-10136 | E1 Lower Internal ASSY | MS-10155 | E1 X-ray ASSY | Generate x-rays beam | Fails to Generate x-ray beam | Thermal Fault | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0435 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0436 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0437 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0438 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0439 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0440 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0441 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0442 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0443 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0444 | MS-10136 | E1 Lower Internal ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0445 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0446 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0447 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0448 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Mechanical damage from external forces | Reduced monoblock performance; reduced cooling; device still operable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0449 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Improper geometry | Reduced monoblock performance; reduced cooling; device still operable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0450 | MS-10136 | E1 Lower Internal ASSY | MS-10048 | Emitter Main Bracket, Rear ASSY | Holds emitter main in place | Misalligned | Sudden disconnect via mechanical damage | Damage to emitter main board; Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0451 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0452 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0453 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0454 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0455 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0456 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0457 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0458 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0459 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0460 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0461 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0465 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0466 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0467 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0468 | MS-10136 | E1 Lower Internal ASSY | M10235 | Antenna Mounting Bracket | Holds antennaes in place | Misalligned | Sudden disconnect via mechanical damage | Loss of communication between components; Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0469 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0470 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0471 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0472 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0473 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0474 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0475 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0476 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0477 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0478 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0479 | MS-10136 | E1 Lower Internal ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0480 | MS-10136 | E1 Lower Internal ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0481 | MS-10136 | E1 Lower Internal ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0482 | MS-10136 | E1 Lower Internal ASSY | M10484 | Socket button head screw M2.5x0.5 x 8 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0483 | MS-10136 | E1 Lower Internal ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0484 | MS-10136 | E1 Lower Internal ASSY | M50291 | Thermal Pad, TG-A1250, 1mm thick, 20mm x 20mm Square | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0485 | MS-10136 | E1 Lower Internal ASSY | M10376 | Emitter Main Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0486 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0487 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0488 | MS-10136 | E1 Lower Internal ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0500 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0501 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0508 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Delay of Procedure | 4.0 | 3.0 | 12 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0509 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0510 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Delay of Procedure | 4.0 | 3.0 | 12 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0511 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0512 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0513 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Compliance to ISO 10993 | PRD20.16 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0514 | MS-10136 | E1 Lower Internal ASSY | M10582 | RX Coil Bracket | Positions RX coil in Power Cleat ASSY | Mechanical damage from external forces | Improper geometry | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0515 | MS-10136 | E1 Lower Internal ASSY | M10583 | RX Coil Tape | Affix RX coil to Bracket | Rx Coil becomes loose | Poor adhesion | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0516 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | Assem that contains the Power Muxing PCB, coil bracket, and inductive coil | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0517 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Individual component failure (open/shorts/etc) | Inability to charge device; damage device | Delay of Procedure | 4.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0518 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Monoblock connector failure | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0519 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Battery Connector failure | Inability to charge device | Delay of Procedure | 4.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0520 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Emitter main connector failure | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0521 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | USB-C Connector failure | Inability to charge device | Delay of Procedure | 4.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0522 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0523 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | QSP-014 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0524 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0525 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Verification Testing | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0526 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | High charging current while device is off | Inability to charge device;damage device | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK0527 | MS-10136 | E1 Lower Internal ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0528 | MS-10136 | E1 Lower Internal ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0529 | MS-10136 | E1 Lower Internal ASSY | M10785 | RX Coil Thermistor Retaining Bracket | Captures and applies contact force to thermistor | Thermistor out of place | Improper geometry | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0530 | MS-10136 | E1 Lower Internal ASSY | M10785 | RX Coil Thermistor Retaining Bracket | Captures and applies contact force to thermistor | Thermistor out of place | Improper material selection | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0531 | MS-10136 | E1 Lower Internal ASSY | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Impact causes damage | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0532 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0533 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0534 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0535 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0536 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0537 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1718 | MS-10136 | E1 Lower Internal ASSY | M10908 | Emitter WIFI Coax Cowling | Retains antenna connection to module | Parts become dislodged | Mechanical damage from external forces | Antennas no longer have an additional level of retention | Delay of Procedure | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0538 | MS-10145 | UB 5035-15, Gasket Applied | M10054 | Heatsink, UB5035-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0539 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0540 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0541 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0542 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0543 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0544 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0545 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0546 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0547 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0548 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0549 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0550 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0551 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0552 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0553 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0554 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0555 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0556 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0557 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0558 | MS-10144 | UB 60-15, Gasket Applied | M10053 | Heatsink, UB60-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0559 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0560 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0561 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0562 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0563 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0564 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0565 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0566 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0567 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0568 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0569 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0570 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0571 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0572 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0573 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0574 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0575 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0576 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0577 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0578 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0579 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0580 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0581 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0582 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2 | Covered fan | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0583 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0584 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Fan damage | Mechanical damage from external forces | Reduced cooling; device still operable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0585 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0586 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0587 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0588 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2066 | MS-10097 | Fan Assembly | M50048 | Conn-Housing-PL4POS-1.25mm | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Overheating | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2067 | MS-10097 | Fan Assembly | M50244 | Fan, 50mm Blower, PWM control, E speed, conformal coated, tach | Provide Cooling to E1 | Fails to Provide Cooling to E1 | Incorrect Part Specification | Overheating | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2068 | MS-10097 | Fan Assembly | M50319 | Contact, 1.25mm CLIK-mate | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Overheating | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2069 | MS-10097 | Fan Assembly | M50424 | Heat Shrink, 3.10mm ID supplied, 2:1 Shrink | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0589 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0590 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0591 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0592 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Fan Damage | Individual component failure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0593 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0594 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0595 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0596 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0597 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0598 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0599 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0600 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0601 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0602 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0603 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0604 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0605 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0606 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0607 | MS-10148 | Emitter Main ASSY | M51021 | NVMe Viking - M.2 2230 256GB | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0608 | MS-10148 | Emitter Main ASSY | M51021 | NVMe Viking - M.2 2230 256GB | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0609 | MS-10148 | Emitter Main ASSY | M51021 | NVMe Viking - M.2 2230 256GB | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0610 | MS-10148 | Emitter Main ASSY | M51021 | NVMe Viking - M.2 2230 256GB | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0611 | MS-10148 | Emitter Main ASSY | M50817 | Multiprotocol Modules Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity toTablet and Cassette | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0612 | MS-10148 | Emitter Main ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0614 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0615 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0616 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0617 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0618 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0619 | MS-10405 | Jetson with Heat pipe Assembly | M10494 | Xavier NX screw, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0620 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0621 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0622 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0623 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2070 | MS-10146 | Xavier NX Heat Pipe ASSY | M10058 | Xavier NX Cold Side Contact Block | Connects heat pipes to heatsinks for heat transfer | Failure to transfer heat | Contact prevented via mechanical damage | Jetson overheats, faults | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2071 | MS-10146 | Xavier NX Heat Pipe ASSY | M10055 | Xavier NX Heat Pipe | Facilitates transfer of heat from monoblock to heatsink | Failure to transfer heat | Mechanical damage from outside forces | Jetson overheats, faults | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2072 | MS-10146 | Xavier NX Heat Pipe ASSY | M10057 | Xavier NX Hot Side Contact Block | Connects Jetson to heat pipes for heat transfer | Failure to transfer heat | Contact prevented via mechanical damage | Jetson overheats, faults | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0624 | MS-10155 | E1 X-ray ASSY | MS-10007 | Monoblock | Assem that contains an X-ray tube and power supply in a potted enclosure | Fails to reduce EMI from device | Improper specifications | Interference with other electronics; Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK1719 | MS-10155 | E1 X-ray ASSY | MS-10007 | Monoblock | Assem that contains an X-ray tube and power supply in a potted enclosure | Dielectric failure | Improper specifications | Monblock failure; Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4 |
| DRSK0625 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Tube insulation degrades | Long term repeated use | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0626 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0627 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0628 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0629 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0630 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0631 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0632 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0633 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0634 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0635 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0636 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0637 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0638 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0639 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Negligible Radiation Tissue | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0640 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0641 | MS-10155 | E1 X-ray ASSY | M10331 | LVPS THERMAL PAD | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0642 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure | Loss of safety monitoring | Delay of Procedure | 4.0 | 3.0 | 12 | Heartbeat Monitoring | RSK_R012 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0643 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0644 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0645 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0646 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0647 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0648 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0649 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0650 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Switching failure | FW failure | Incorrect reading | Delay of Procedure | 4.0 | 3.0 | 12 | FW has Heartbeat | RSK_R012 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0651 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1ISTA Test | PRD20.5PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0652 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0653 | MS-10155 | E1 X-ray ASSY | ES-10024 | Monoblock LV PWS Rider | PCB that supplies power to the Monoblock LV PCB | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0654 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0655 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0656 | MS-10155 | E1 X-ray ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0657 | MS-10155 | E1 X-ray ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0658 | MS-10155 | E1 X-ray ASSY | M10489 | Socket button head screw M3x0.5 x 8 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0659 | MS-10155 | E1 X-ray ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0660 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0661 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0669 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0670 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0677 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Excessive belt length | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0678 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Insufficient belt tension specified | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0679 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Wear | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0680 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Excessive belt tension | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0681 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Pulley misalignment | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0682 | MS-10008 | Collimator | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0683 | MS-10008 | Collimator | M10264 | P01_encoderdisk | Optical pattern to sense collimator movement | Fails to adhere | Improper adhesive selection | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0684 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0685 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0686 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0687 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0688 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0689 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0690 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0691 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0692 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0693 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0694 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0695 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0696 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0697 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0698 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0699 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0700 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0701 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0702 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0703 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0704 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0705 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0706 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0707 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0708 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Unintentional gaps in leaves | Leaf material too thick | Loss of radiation protection, device still operable | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3 | Compliance to IEC 60601-2-54 | PRD20.3 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0709 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Allows excess radiation | Leaf material too thin | Loss of radiation protection, device still operable | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3 | Compliance to IEC 60601-2-54 | PRD20.3 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0710 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0711 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0712 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0713 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0714 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0715 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0716 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0717 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0718 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Cable Damaged | Mechanical Damage from External Forces | Collimator Motor Inoperative; beam is under-collimated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK1464 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Cable Damaged | Mechanical Damage from External Forces | Collimator Motor Inoperative; beam is over-collimated and image needs to be re-captured | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |
| DRSK0719 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Braket Breaks | Mechanical Damage from External Forces | Collimator Motor Inoperative; beam is under-collimated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK1465 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Braket Breaks | Mechanical Damage from External Forces | Collimator Motor Inoperative; beam is over-collimated and image needs to be re-captured | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |
| DRSK0720 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Improper geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0721 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0722 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Seized pulleys | Insufficient clearances | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0723 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Collimator position inaccurate | Excessive clearances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0724 | MS-10008 | Collimator | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0725 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0726 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0727 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0728 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0729 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Poor board to board connection | System display error; device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0730 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Improper drive signal | System display error; device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0731 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | No proper pullup | Erratic communication; System display error; device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0732 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | Poor board to board connection | Erratic communication; System display error; device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0733 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Individual component failure | Collimator jams; beam is under-collimated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1466 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Individual component failure | Collimator jams; beam is over-collimated and image needs to be re-captured | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0734 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Firmware failure | Comunication loss, device not operable | Delay of Procedure | 4.0 | 3.0 | 12 | Heartbeat Monitoring | RSK_R012 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0735 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | FW miscommunication with Jetson | Firmware failure | Incorrect reporting, device not operable | Delay of Procedure | 4.0 | 3.0 | 12 | Heartbeat Monitoring | RSK_R012 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0736 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | Encoder failure | Mechanical damage from external forces | Incorrect reporting, device not operable | Delay of Procedure | 4.0 | 3.0 | 12 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0737 | MS-10008 | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0738 | MS-10008 | Collimator | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1720 | MS-10008 | Collimator | M50289 | Anaerobic adhesive, Loctite 242 | Connects components together | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2073 | MS-10026 | Wheel, Cam, ASSY | M50170 | COTS_Dowel m2x8 McM91585A214 | Acts as drive path between Wheel and tungsten leaf | Does not drive leaf | Mechanical Damage | Collimator becomes in operable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2074 | MS-10026 | Wheel, Cam, ASSY | M10027 | Wheel, Cam | Drives leaves, is driven by belt | Does not drive leaf | Mechanical Damage | Collimator becomes in operable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0739 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 5.0 | 5 |
| DRSK0740 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0741 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0742 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0744 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0745 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0746 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0747 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0748 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0749 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0750 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0751 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0752 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0753 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0754 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0755 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0756 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0757 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0758 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0759 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0760 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0761 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0762 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0763 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0764 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0765 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0766 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0767 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0768 | MS-10200 | Collimator - Line Laser ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0769 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected; image must be re-captured | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0770 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0771 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0772 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0773 | MS-10149 | Collimator Bracket-Camera ASSY | M10073 | Collimator-Optics Bracket | Holds sensor module and collimator onto monoblock | Misalligned | Mechanical damage from external forces | Tracking inaccurate, beam extends past active area | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0774 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | IFU - Verify device functionality | 4.0 | 3.0 | 12 |
| DRSK0775 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results - surgery | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | IFU - Verify device functionality | 7.0 | 2.0 | 14 |
| DRSK0776 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | Unregulated Power rail | Individual component failure (open/shorts/etc) | Damaged camera module; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0777 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Viewfinder not available | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0778 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Takes photographic images | Imaging module failure | Individual component failure (open/shorts/etc) | Inability to take photo images | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0779 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Viewfinder not available | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0780 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate, beam extends past active area | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0781 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0782 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Viewfinder not available | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0783 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate, beam extends past active area | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0784 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0785 | MS-10149 | Collimator Bracket-Camera ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0786 | MS-10149 | Collimator Bracket-Camera ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0787 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected; image must be re-captured | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0788 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0789 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0790 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0791 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10147 | Monoblock Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0792 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10100 | Monoblock Thermistor Assembly | Measures monoblock temperature | Thermistor failure | Mechanical damage from external forces | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0793 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0794 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0795 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0796 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0797 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0798 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0799 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0800 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0801 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50124 | Spring, S001YJ0D | Applied pressure to between monoblock and heat pipe assembly | Monoblock Overheat | Insufficient contact pressure | Jetson throttle - device inoperable (restart required) | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0802 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Delay of Procedure | 4.0 | 2.0 | 8 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0803 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0804 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper geometry | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0805 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper material selection | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0806 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0814 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0815 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2075 | MS-10147 | Monoblock Heat Pipe ASSY | M10060 | Monoblock Cold Side Contact Block | Connects heat pipes to heatsinks for heat transfer | Failure to transfer heat | Contact prevented via mechanical damage | Monoblock overheats, faults | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2076 | MS-10147 | Monoblock Heat Pipe ASSY | M10059 | Monoblock Hot Side Contact Block | Connects monoblock to heat pipes for heat transfer | Failure to transfer heat | Contact prevented via mechanical damage | Monoblock overheats, faults | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2077 | MS-10147 | Monoblock Heat Pipe ASSY | M10056 | Monoblock Heat Pipe | Facilitates transfer of heat from monoblock to heatsink | Failure to transfer heat | Mechanical damage from outside forces | Monoblock overheats, faults | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2078 | MS-10100 | Monoblock Thermistor Assembly | M50072 | Conn Plug, 1mm Pico-Lock, 2 Pos | Connects to Corrosponding Connector | Fails Connection | Incorrect Part Specification | Improper temperature read out | Monoblock faults, Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2079 | MS-10100 | Monoblock Thermistor Assembly | M50047 | Contact, 1mm, Pico-Lock | Electrically Connects Components | Fails Electrical Connection | Incorrect Part Specification | Improper temperature read out | Monoblock faults, Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2080 | MS-10100 | Monoblock Thermistor Assembly | M50119 | Thermistor 10Kohm | Reads temperature of heat pipe assembly | Head cracks | Mechanical Damage | Improper temperature read out | Monoblock faults, Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0838 | MS-10222 | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK1721 | MS-10222 | RH Laser ASSY | M10924 | Laser Mount Core | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1722 | MS-10222 | RH Laser ASSY | M10924 | Laser Mount Core | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1723 | MS-10222 | RH Laser ASSY | M10926 | Laser Mount R Base | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1724 | MS-10222 | RH Laser ASSY | M10926 | Laser Mount R Base | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0850 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0851 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1725 | MS-10222 | RH Laser ASSY | M10924 | Laser Mount Core | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1726 | MS-10222 | RH Laser ASSY | M10924 | Laser Mount Core | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1727 | MS-10222 | RH Laser ASSY | M10925 | Laser Mount L Base | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | Incoming Inspection | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK1728 | MS-10222 | RH Laser ASSY | M10925 | Laser Mount L Base | Holds line laser to indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Misalignment of X-ray beam to detector; improper anatomy irradiated | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2081 | MS-10093 | E1 RH Laser Harness | M10066 | RH Laser | Generates line laser | Does not generate laser | Mechanical Damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2082 | MS-10093 | E1 RH Laser Harness | M50114 | Cable-ASSY, Pico-Lock, 2 Circuit, 100mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2083 | MS-10093 | E1 RH Laser Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Material Choice | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2084 | MS-10093 | E1 RH Laser Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Structural failure due to fatigue | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2085 | MS-10093 | E1 RH Laser Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Part degrades from aging | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0874 | MS-10221 | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK0886 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0887 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2086 | MS-10094 | E1 LH Laser Harness | M10065 | LH Laser | Generates line laser | Does not generate laser | Mechanical Damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2087 | MS-10094 | E1 LH Laser Harness | M50114 | Cable-ASSY, Pico-Lock, 2 Circuit, 100mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2088 | MS-10094 | E1 LH Laser Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Material Choice | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2089 | MS-10094 | E1 LH Laser Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Structural failure due to fatigue | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2090 | MS-10094 | E1 LH Laser Harness | M50238 | Solder, RoHS Compliant, No clean | Make Electrical Bridge Between components | Structural failure under weight or load | Part degrades from aging | Laser inoperable | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0894 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Collimator stops working | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0895 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Insufficient Torque | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0896 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Output Shaft Bearing Failure | Wheel displaced; device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0897 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Failure of thermal cutout circuit | Potential for burnt internal parts; device life impacted; device still operable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0898 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Overheats due to high housing temperatures | Potential for burnt internal parts; device life impacted; device still operable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0899 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Motor Lock (motor icomponents nternally fail) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0900 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not repsonsive | Use outside of recommended humidity range | Collimator stops working | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0901 | MS-10030 | Drive ASSY | M10033 | Mount, Motor, DF32 | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0902 | MS-10030 | Drive ASSY | MS-10031 | Pulley, DriveR, ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0903 | MS-10030 | Drive ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK1729 | MS-10030 | Drive ASSY | M50897 | Epoxy - 3M DP420, Black | Retention method of pulley to motor shaft | Fails to hold components together | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2091 | MS-10031 | Pulley, DriveR, ASSY | M50168 | COTS_SetScrew M2X0.4-3 McM91390A090 | Retention method of pulley to motor shaft | Fails to hold components together | Set screw backs out | Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2092 | MS-10031 | Pulley, DriveR, ASSY | M50169 | COTS_Flange SDP_sdpsi_a_6a50p008fa | Retention method of belt to pulley | Fails to hold belt in place | Flange become unseated | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2093 | MS-10031 | Pulley, DriveR, ASSY | M10032 | Pulley, DriveR | Engages with belt and motor to drive collimator | Fails to drive belt | Sudden disconnect via mechanical damage | Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4 |
| DRSK0905 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0906 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0907 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0908 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0909 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0910 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0911 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0912 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0913 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0914 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0915 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0916 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0917 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0918 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0919 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0920 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0921 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0922 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0923 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0924 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0925 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0926 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0927 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0928 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK0929 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off from impact | Mechanical damage from external forces | Battery falls out; device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0930 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off from impact | Mechanical damage from external forces | Allows access to internals; device still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0931 | C1 | Cassette Main Assy | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0932 | C1 | Cassette Main Assy | MS-10083 | Cassette Battery Pack | Battery pack with integrated battery management system (BMS) | Becomes dislodged from enclosure | Mechanical damage from external forces | Inability to charge device | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0933 | C1 | Cassette Main Assy | M10407 | Cassette Battery Mounting Foam | Secures and Protects Battery from Internal Movement | Adhesive Failure | Aging | Battery connections fail and short | Battery Hard Short - Fire Risk | 4.0 | 3.0 | 12 | Battery Protection on BMS | PRD5.2 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0934 | C1 | Cassette Main Assy | MS-11139 | Cassette Handle Assembly | Allows operator to hold and carry the cassette | Handle breaks | Aging | Device falls and is damaged, device inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK0935 | C1 | Cassette Main Assy | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK0936 | C1 | Cassette Main Assy | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | Contrains grand majority of hardware, ensure detector is not exposed and is aligned properly | Fails to contain hardware or keep parts aligned | Sudden disconnect via mechanical damage | Device inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2094 | MS-10083 | Cassette Battery Pack | MS-10312 | Cassette Battery Pack - Harness | Allows Power Transfer from Battery Pack to C1 | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK2095 | MS-10083 | Cassette Battery Pack | MS-10312 | Cassette Battery Pack - Harness | Allows Power Transfer from Battery Pack to C1 | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK2096 | MS-10083 | Cassette Battery Pack | MS-10312 | Cassette Battery Pack - Harness | Allows Power Transfer from Battery Pack to C1 | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2097 | MS-10083 | Cassette Battery Pack | MS-10312 | Cassette Battery Pack - Harness | Allows Power Transfer from Battery Pack to C1 | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2098 | MS-10083 | Cassette Battery Pack | MS-10312 | Cassette Battery Pack - Harness | Allows Power Transfer from Battery Pack to C1 | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2099 | MS-10083 | Cassette Battery Pack | MS-10312 | Cassette Battery Pack - Harness | Allows Power Transfer from Battery Pack to C1 | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2100 | MS-10083 | Cassette Battery Pack | M10084 | Cassette End Cap | Provides Support for Battery Cells, Assists in Constraining Battery Pack within C1 | Excessive Wear on Cables | Improper Geometry | Product inoperable | Minor Fire | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 7.0 | 2.0 | 14 |
| DRSK2101 | MS-10083 | Cassette Battery Pack | M10084 | Cassette End Cap | Provides Support for Battery Cells, Assists in Constraining Battery Pack within C1 | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2102 | MS-10083 | Cassette Battery Pack | M10084 | Cassette End Cap | Provides Support for Battery Cells, Assists in Constraining Battery Pack within C1 | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2103 | MS-10083 | Cassette Battery Pack | M10084 | Cassette End Cap | Provides Support for Battery Cells, Assists in Constraining Battery Pack within C1 | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | Use of Common Engineering Plastics | RSK_R169 | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2104 | MS-10083 | Cassette Battery Pack | M10084 | Cassette End Cap | Provides Support for Battery Cells, Assists in Constraining Battery Pack within C1 | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2105 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Misalignment | Improper Geometry | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2106 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2107 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2108 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2109 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2110 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Misalignment | Adhesive Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2111 | MS-10083 | Cassette Battery Pack | M10317 | Square Foam Spacer with CBP Cut | Protects BMS, Shock Asorbtion | Fails to Absorb Shock | Material Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2112 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Misalignment | Improper Geometry | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2113 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2114 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Material Choice | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2115 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2116 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Structural failure under weight or load | Structural failure due to fatigue/repeated use | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2117 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Misalignment | Adhesive Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2118 | MS-10083 | Cassette Battery Pack | M10328 | Square Thick Foam Spacer | Protects BMS Bottom, Shock Asorbtion | Fails to Absorb Shock | Material Choice | Loss of Components on BMS, Product inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2119 | MS-10083 | Cassette Battery Pack | M50416 | INF-18650-2x2 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2120 | MS-10083 | Cassette Battery Pack | M50367 | AV-07-10031 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2121 | MS-10083 | Cassette Battery Pack | M50893 | CT250/2.50 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2122 | MS-10083 | Cassette Battery Pack | M50894 | STR156/0.75/062 | Connect Battery Cells Electrically | Fails to Connects Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2123 | MS-10083 | Cassette Battery Pack | M50023 | 18650 Rechargeable Battery Cells | Provide Power to E1 | Fails to Provide Sufficient Power | Cell Choice | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2124 | MS-10083 | Cassette Battery Pack | M50342 | Heat Shrink, FIT221 3/16 | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2125 | MS-10083 | Cassette Battery Pack | M50345 | Heat Shrink, FIT221 1/4 | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2126 | MS-10083 | Cassette Battery Pack | M50346 | Hot Melt, Bostik 2124 | Provides intercell Support | Structural failure under weight or load | Adhesive Choice | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2127 | MS-10083 | Cassette Battery Pack | M50346 | Hot Melt, Bostik 2124 | Provides intercell Support | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2128 | MS-10083 | Cassette Battery Pack | M50346 | Hot Melt, Bostik 2124 | Provides intercell Support | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2129 | MS-10083 | Cassette Battery Pack | M50352 | Kapton Tape, K250-3/4 | Contrains Cables on Pack, Assists in Constraining Cap | Structural failure under weight or load | Adhesive Choice | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2130 | MS-10083 | Cassette Battery Pack | M50352 | Kapton Tape, K250-3/4 | Contrains Cables on Pack, Assists in Constraining Cap | Structural failure under weight or load | Structural failure due to fatigue | Loose Component | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2 |
| DRSK2131 | MS-10083 | Cassette Battery Pack | M50352 | Kapton Tape, K250-3/4 | Contrains Cables on Pack, Assists in Constraining Cap | Structural failure under weight or load | Part degrades from aging | Loose Component | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
| DRSK2132 | MS-10083 | Cassette Battery Pack | M51163 | CT200/1.50 | Connect Battery Cells Electrically | Fails to Connect Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2133 | MS-10083 | Cassette Battery Pack | M50349 | Radius Tab, CTR200/1.00 | Connect Battery Cells Electrically | Fails to Connect Cells | Incorrect Part Specification | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2134 | MS-10083 | Cassette Battery Pack | M50375 | Shrink Wrap (83mm) | Provides insulation | Detaches from surface | Improper material/size choice | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2135 | MS-10083 | Cassette Battery Pack | M50378 | AIM SAC305 flux core solder | Make Electrical Bridge Between components | Structural failure under weight or load | Material Choice | Product Inoperable | Delay of Procedure | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8 |
| DRSK2136 | MS-10083 | Cassette Battery Pack | M50378 | AIM SAC305 flux core solder | Make Electrical Bridge Between components | Structural failure under weight or load | Structural failure due to fatigue | Product Inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | Compliance to IEC  60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2137 | MS-10083 | Cassette Battery Pack | M50378 | AIM SAC305 flux core solder | Make Electrical Bridge Between components | Structural failure under weight or load | Part degrades from aging | Product Inoperable | Delay of Procedure | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12 |
| DRSK2138 | MS-10083 | Cassette Battery Pack | M10359 | Label: Cassette Battery Pack | Provides information to operator | Detaches from surface | Adhesive Choice | Label information not available | Operator Inconvenience or Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3 |
