| 742 | R0742 | Mis-representation of results | Design Failure - Hardware | Fluoro Mode image display delay is too long for real-time guidance | 4.0 | Interventionalist reacts to information that is too slow and makes a mistake, harms patient | 3.0 | Moderate Injury |  |  |  | Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 | 2.0 | 3.0 |  |  | Yes | No | False | False | RMF6.10 | IEC 60601-2-43 | 201.12.4.102 |
| 743 | R0743 | Mis-representation of results | Design Failure - Hardware | Fluoro Mode image display delay is too long for real-time guidance | 4.0 | Interventionalist reacts to information that is too slow and makes a mistake, harms patient | 3.0 | Minor Injury |  |  |  | Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 | 3.0 | 3.0 |  |  | Yes | No | False | False | RMF6.10 | IEC 60601-2-43 | 201.12.4.102 |
| 1330 | R1330 | Mis-representation of results | Use Errors | User mistakes DDR for use in real-time guidance | 3.0 | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | 4.0 | Minor Injury |  |  |  | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 |  |  |  |  |  |  | True | True |  |  |  |
| 744 | R0744 | Mis-representation of results | Use Errors | User mistakes DDR for use in real-time guidance | 3.0 | DDR Iinsufficient image quality for real-time guidance; interventionalist makes clinical mistake, harms patient | 3.0 | Moderate Injury |  |  |  | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 | 2.0 | 3.0 |  |  | Yes | No | True | True |  |  |  |
| 745 | R0745 | Mis-representation of results | Use Errors | No on-image indicator for laterality | 3.0 | Orientation of anatomy in X-ray confusing; image not usable | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Suggest using L/R marker to designate laterality | IFU.551 | 3.0 | 4.0 |  |  | Yes | No | True | True |  |  |  |
| 1243 | R1243 | Mis-representation of results | Use Errors | No on-image indicator for laterality | 3.0 | Orientation of anatomy in X-ray confusing; image not usable | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Suggest using L/R marker to designate laterality | IFU.551 | 3.0 | 4.0 |  |  | Yes | No | True | True |  |  |  |
| 746 | R0746 | Mis-representation of results | Use Errors | Operator selects MX1 for use in procedure that requires longer than 20s of fluoro | 2.0 | Imaging stops unexpectedly during live guidance, operator reacts and harms patient | 4.0 | Minor Injury |  |  |  | Fuel Gage indicates time remaining in a single DDR/Fluoro captureIFU - Note fluoro time limit & cooldown | RSK_R250IFU.510 | 2.0 | 4.0 |  |  | Yes | No | True | True |  |  |  |
| 747 | R0747 | Mis-representation of results | Design Failure - Hardware | Operator wants to take another fluoro image immediately after 20 s capture, device prevents X-rays for 40 seconds after 20 second live guidance | 2.0 | Device not usable for sensitive live guidance 40 seconds after 20 second Fluoroscopy, Operator reacts and harms patient | 4.0 | Minor Injury |  |  |  | IFU - Note fluoro time limit & cooldown | IFU.510 | 2.0 | 4.0 |  |  | Yes | No | True | True |  |  |  |
| 748 | R0748 | Loss of Function | Design Failure - Hardware | Device is interrupted during emergency situation and must be restarted; device does not start up in time | 2.0 | Non-functioning device during sensitive situation, patient harmed | 2.0 | Moderate Injury |  |  |  | Emergency Mode starts up in less than 2 minutes | PRD8.32 | 2.0 | 2.0 |  |  | Yes | No | False | False | RMF6.1 | IEC 60601-2-43 | 201.4.101 |
| 749 | R0749 | Mis-representation of results | Use Errors | Operator attempts real-time procedure that requires higher than 5 frames per second | 2.0 | Frame rate too low for sufficient interpretation, operator makes decision based on late information and harms patient | 1.0 | Major Injury |  |  |  | IFU - Fluoro frame rate is 5 fps | IFU.548 | 2.0 | 1.0 |  |  | Yes | No | True | False |  |  |  |
| 750 | R0750 | Mis-representation of results | Use Errors | Operator attempts real-time procedure that requires higher than 5 frames per second | 2.0 | Frame rate too low for sufficient interpretation, operator makes decision based on late information and harms patient | 3.0 | Moderate Injury |  |  |  | IFU - Fluoro frame rate is 5 fps | IFU.548 | 2.0 | 3.0 |  |  | Yes | No | True | False |  |  |  |
| 751 | R0751 | Mis-representation of results | Use Errors | Operator attempts real-time procedure that requires higher than 5 frames per second | 2.0 | Frame rate too low for sufficient interpretation, operator makes decision based on late information and harms patient | 3.0 | Minor Injury |  |  |  | IFU - Fluoro frame rate is 5 fps | IFU.548 | 2.0 | 3.0 |  |  | Yes | No | True | False |  |  |  |
| 1017 | R1017 | Mis-representation of results | Use Errors | Operator attempts real-time procedure or off-label use that requires higher than 5 frames per second | 2.0 | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Fluoro frame rate is 5 fps | IFU.548 |  |  |  |  |  |  | True | True |  |  |  |
| 1256 | R1256 | Mis-representation of results | Use Errors | Operator attempts real-time procedure or off-label use that requires higher than 5 frames per second | 2.0 | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Fluoro frame rate is 5 fps | IFU.548 |  |  |  |  |  |  | True | True |  |  |  |
| 752 | R0752 | Loss of Function | Use Errors | Device does not serve as patient support, operator uses it as patient support for CPR | 2.0 | Patient over rating breaks Cassette | 4.0 | Delay of procedure |  |  |  | IFU - Instruct to remove Cassette to configure for CPR | IFU.516 | 2.0 | 4.0 |  |  | Yes | No | True | False |  | IEC 60601-2-43 | 201.7.2.102 |
| 762 | R0762 | Loss of Function | Use Errors | Operator cannot find Cassette Settings menu | 5.0 | Operator cannot enable/disable radiation modes | 5.0 | Operator Dissatisfaction |  |  |  | IFU - Explain how to enable/disable radiation modes | IFU.556 | 5.0 | 5.0 |  |  | Yes | No | True | False |  |  |  |
| 763 | R0763 | Loss of Function | Use Errors | Operator cannot find CassetteDevice Settings menuPage | 5.0 | Operator cannot change Radiation Rate Limit | 5.0 | Operator Inconvenience |  |  |  | IFU - Explain how to set the Radiation Rate Limit (HLC) | IFU.527 | 5.0 | 5.0 |  |  | Yes | No | True | True |  |  |  |
| 764 | R0764 | Loss of Function | Use Errors | Operator cannot find CassetteDevice Settings menuPage | 5.0 | Operator cannot change Exam Timer | 5.0 | Operator Inconvenience |  |  |  | IFU - Explain how to set the Exam Timer (Timing Device) | IFU.529 | 5.0 | 5.0 |  |  | Yes | No | True | True |  |  |  |
| 765 | R0765 | Loss of Function | Use Errors | Operator cannot find CassetteDevice Settings menuPage | 5.0 | Operator cannot disable loading signals | 5.0 | Operator Dissatisfaction |  |  |  | IFU - Explain how to disable loading signals | IFU.489 | 5.0 | 5.0 |  |  | Yes | No | True | True |  |  |  |
| 766 | R0766 | Loss of Function | Use Errors | Operator cannot find CassetteDevice Settings menuPage | 5.0 | Operator cannot pair Foot Pedal | 5.0 | Operator Inconvenience |  |  |  | IFU - Explain how to pair the Foot Pedal to the MX1 | IFU.554 | 5.0 | 5.0 |  |  | Yes | No | True | True |  |  |  |
| 767 | R0767 | Loss of Function | Use Errors | Operator presses xX-ray disabling switch instead of completing exam | 3.0 | Operator does not is confused and unable to complete exam when intended | 4.0 | Operator Inconvenience |  |  |  | IFU - Explain function of and when to use disabling switch | IFU.518 | 5.0 | 1.0 |  |  | Yes | No | True | True |  |  |  |
| 771 | R0771 | Loss of Function | Use Errors | Operator cannot find Emergency Exam Button | 5.0 | Operator cannot start Emergency Exam when intended | 1.0 | Moderate Injury |  |  |  | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | IFU.487IFU.514 | 5.0 | 1.0 |  |  | Yes | No | True | True |  |  |  |
| 772 | R0772 | Loss of Function | Use Errors | Operator cannot find Emergency Exam Button | 5.0 | Operator cannot start Emergency Exam when intended | 2.0 | Delay of Procedure |  |  |  | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | IFU.487IFU.514 | 5.0 | 2.0 |  |  | Yes | No | True | True |  |  |  |
| 1015 | R1015 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1016.0 | R1016 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 787 | R0787 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 790 | R0790 | Loss of Function | Use Errors | Operator does not charge the Emitter before use | 3.0 | Emitter not available to start exam | 3.0 | Delay of Procedure |  |  |  | IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 |  |  |  |  |  |  | True | True |  |  |  |
| 791 | R0791 | Loss of Function | Use Errors | Operator cannot figure out how to turn on or wake the tablet | 2.0 | User cannot use MX1 system when intended | 5.0 | Operator Inconvenience |  |  |  | IFU - How to use the Tablet | IFU.575 |  |  |  |  |  |  | True | True |  |  |  |
| 1337 | R1337 | Loss of Function | Use Errors | Operator cannot figure out how to turn on or wake the tablet | 2.0 | User cannot use MX1 system | 5.0 | Delay of Procedure |  |  |  | IFU - How to use the Tablet | IFU.575 |  |  |  |  |  |  | True | True |  |  |  |
| 792 | R0792 | Data Transfer | Use Errors | Operator cannot find the Network Settings Page on the MX1 App | 2.0 | Cassette unable to connect to Wi-Fi network | 4.0 | Operator Inconvenience |  |  |  | IFU - Guide for selecting correct Wi-Fi | IFU.537 |  |  |  |  |  |  | True | True |  |  |  |
| 793 | R0793 | Loss of Function | Use Errors | Operator cannot find the shutdown button on the MX1 App to turn off the device | 3.0 | User cannot turn off device from the app and does not turn off device; no battery when needed | 1.0 | Delay of Procedure |  |  |  | Cassette is equipped with power button to manually shut downEmitter is equipped with power button to manually shut down | PRD10.25PRD10.13 |  |  |  |  |  |  | True | True |  |  |  |
| 797 | R0797 | Data Transfer | Use Errors | Operator makes the wrong DICOM fields required | 3.0 | Source PACS fileds don't match destination fields; makes it harder for Doctor to find images later | 5.0 | Operator Inconvenience |  |  |  | IFU - DICOM Fields setup | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 799 | R0799 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 800 | R0800 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 801 | R0801 | Loss of Function | Use Errors | Operator types in wrong Foot Pedal ID | 4.0 | Foot Pedal not connected to device and does not function when expected | 5.0 | Operator Inconvenience |  |  |  | IFU - Troubleshooting foot pedal connectivity issue | IFU.446IFU.477 |  |  |  |  |  |  | True | True |  |  |  |
| 802 | R0802 | Loss of Function | Use Errors | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | 2.0 | Operator cannot use the MX1 System when intended | 3.0 | Operator Inconvenience |  |  |  | IFU - Accessing the Device AppMX1 App is available to download on the Google Play Store | IFU.572RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 866 | R0866 | Loss of Function | Use Errors | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | 2.0 | Operator cannot use the MX1 App when intended | 1.0 | Delay of Procedure |  |  |  | IFU - Accessing the Device AppMX1 App is available to download on the Google Play Store | IFU.572RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 803 | R0803 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 804 | R0804 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 |  |  |  |  |  |  | True | True |  |  |  |
| 1046 | R1046 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 |  |  |  |  |  |  | True | True |  |  |  |
| 805 | R0805 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 |  |  |  |  |  |  | True | True |  |  |  |
| 1047 | R1047 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 |  |  |  |  |  |  | True | True |  |  |  |
| 806 | R0806 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate pucks | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - collimation sizing and how to choose a puck | IFU.183 |  |  |  |  |  |  | True | True |  |  |  |
| 1041 | R1041 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate pucks | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - collimation sizing and how to choose a puck | IFU.183 |  |  |  |  |  |  | True | True |  |  |  |
| 807 | R0807 | Mechanical Force | Use Errors | Operator places pediatric filter on backwards | 5.0 | Magnet can't hold pediatric filter from the back. Pediatric Filter falls on the floor | 4.0 | Operator dissatisfaction |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 808 | R0808 | Ionizing Radiation | Use Errors | Operator installs the pediatric filter then installs a puck over it | 2.0 | Collimation on viewfinder is not representative of collimation size. X-ray capture smaller than user thinks it would be | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - how to install a puckIFU - how to use the pediatric filter | IFU.134IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 1054 | R1054 | Ionizing Radiation | Use Errors | Operator installs the pediatric filter then installs a puck over it | 2.0 | Collimation on viewfinder is not representative of collimation size. X-ray capture smaller than user thinks it would be | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - how to install a puckIFU - how to use the pediatric filter | IFU.134IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 810 | R0810 | Ionizing Radiation | Use Errors | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too far from Patient | 4.0 | Resulting image is underexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | Device app displays live SID with unitsLive SID displayed on Viewfinders | PRD9.21PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 1084 | R1084 | Ionizing Radiation | Use Errors | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too close to Patient | 4.0 | Resulting image is overexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | Device app displays live SID with unitsLive SID displayed on Viewfinder | PRD9.21PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 812 | R0812 | Loss of Function | Use Errors | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | 3.0 | Radiation beam emits towards the user or environment, not on the Cassette | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 |  |  |  |  |  |  | False | True |  |  |  |
| 1286 | R1286 | Loss of Function | Use Errors | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | 3.0 | Radiation beam emits towards the user or environment, not on the Cassette | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 |  |  |  |  |  |  | False | True |  |  |  |
| 814 | R0814 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 816 | R0816 | Loss of Function | Use Errors | Operator holds trigger to try and take a video in Photograph mode | 5.0 | No video is taken | 5.0 | Operator Dissatisfaction |  |  |  | IFU - Explanation of Photo Mode | IFU.69 |  |  |  |  |  |  | True | True |  |  |  |
| 817 | R0817 | Ionizing Radiation | Use Errors | Operator long press shoots DDR or Fluoro when intended to shoot single | 4.0 | Extra frames taken when only one was needed (Fluoro/DDR) | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU.65PRD10.7 |  |  |  |  |  |  | True | True |  |  |  |
| 1255 | R1255 | Ionizing Radiation | Use Errors | Operator long press shoots DDR or Fluoro when intended to shoot single | 4.0 | Extra frames taken when only one was needed (Fluoro/DDR) | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU.65PRD10.7 |  |  |  |  |  |  | True | True |  |  |  |
| 818 | R0818 | Loss of Function | Use Errors | In DDR Mode, Operator holds trigger for over 20 seconds | 2.0 | X-ray capture ends, operator cannot continue capturing and must wait | 5.0 | Operator Dissatisfaction |  |  |  | IFU - Explanation of DDR and Fluoro Mode | IFU.65 |  |  |  |  |  |  | True | True |  |  |  |
| 819 | R0819 | Loss of Function | Use Errors | In Fluoro Mode, Operator holds trigger for over 20 seconds | 2.0 | X-ray capture ends, operator cannot continue capturing and must wait | 4.0 | Operator Dissatisfaction |  |  |  | IFU - Explanation of DDR and Fluoro Mode | IFU.65 |  |  |  |  |  |  | True | True |  |  |  |
| 820 | R0820 | Ionizing Radiation | Use Errors | Operator did not notice or understand beeping during irradiation | 2.0 | Image captured while the Operator is not ready and patient positioned, image not usable | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of audible signals | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 1222 | R1222 | Ionizing Radiation | Use Errors | Operator did not notice or understand beeping during irradiation | 2.0 | Image captured while the Operator is not ready and patient positioned, image not usable | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of audible signals | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 821 | R0821 | Ionizing Radiation | Use Errors | User presses the X-ray disabling switch during the exam and does not realize it | 3.0 | Operator can't take X-ray when intending | 4.0 | Operator Inconvenience |  |  |  | IFU - Explain function of and when to use disabling switch | IFU.518 |  |  |  |  |  |  | True | True |  |  |  |
| 822 | R0822 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 823 | R0823 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 824 | R0824 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 825 | R0825 | Loss of function | Use Errors | Operator transports Cassette and Emitter when still connected to cables | 3.0 | USB-C connector stuck inside device port; device unable to charge | 3.0 | Delay of procedure |  |  |  | IFU - Transport procedure | IFU.574 |  |  |  |  |  |  | True | True |  |  |  |
| 826 | R0826 | Conducted Electricity | Use Errors | Operator disinfects while cords/connections are connected | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock |  |  |  | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)Dielectric Testing conducted while wet, per IEC 60601-1  Section 11.1 and Section 8 | PRD20.5 |  |  |  |  |  |  | False | True |  |  |  |
| 827 | R0827 | Conducted Electricity | Use Errors | Disinfects while cords/connections are connected | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock |  |  |  | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)Dielectric Testing conducted while wet, per IEC 60601-1  Section 11.1 and Section 8 | PRD20.5 |  |  |  |  |  |  | False | True |  |  |  |
| 828 | R0828 | Ionizing Radiation | Use Errors | Doesn’t clean pucks | 4.0 | Material builds up in puck aperature creating artifacts in the x-ray image. | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Cleaning Procedure | IFU.291 |  |  |  |  |  |  | True | True |  |  |  |
| 1266 | R1266 | Ionizing Radiation | Use Errors | Doesn’t clean pucks | 4.0 | Material builds up in puck aperature creating artifacts in the x-ray image. | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Cleaning Procedure | IFU.291 |  |  |  |  |  |  | True | True |  |  |  |
| 829 | R0829 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 830 | R0830 | Loss of Function | Use Errors | Operator cannot find the Device Settings Page on the MX1 App to delete stored captures | 3.0 | Device storage is full. Can't take more captures | 3.0 | Delay of Procedure |  |  |  | IFU - deleting images | IFU.552 |  |  |  |  |  |  | True | True |  |  |  |
| 831 | R0831 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 832 | R0832 | Loss of Function | Use Errors | Operator forgot to pack the Tablet and transits MX1 without it | 3.0 | Tablet is lost. User cannot use MX1 system | 5.0 | Delay of Procedure |  |  |  | Clear storage space for Tablet provided | PRD12.5 |  |  |  |  |  |  | True | True |  |  |  |
| 833 | R0833 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 834 | R0834 | Loss of Function | Use Errors | Operator does not confirm Foot Pedal has power | 4.0 | Foot Pedal does not function when expected | 3.0 | Operator inconvenience |  |  |  | IFU - Explanation of foot pedal states | IFU.562 |  |  |  |  |  |  | True | True |  |  |  |
| 835 | R0835 | Ionizing Radiation | Use Errors | Operator hits the wrong pedal on the Foot Pedal | 3.0 | Operator accidentally triggers X-ray | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Foot Pedal Buttons Layout | IFU.563 |  |  |  |  |  |  | True | True |  |  |  |
| 1260 | R1260 | Ionizing Radiation | Use Errors | Operator hits the wrong pedal on the Foot Pedal | 3.0 | Operator accidentally triggers X-ray | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Foot Pedal Buttons Layout | IFU.563 |  |  |  |  |  |  | True | True |  |  |  |
| 836 | R0836 | Loss of Function | Use Errors | Operator places hands or other tools too close to Emitter LIDAR during Fluoro emission | 3.0 | Fluoro capture is terminated prematurely due to interlock; Operator must start the emission again | 3.0 | Operator Inconvenience |  |  |  | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 |  |  |  |  |  |  | True | True |  |  |  |
| 837 | R0837 | Loss of Function | Use Errors | Operator places hands or other tools too close to Emitter LIDAR during Fluoro emission | 2.0 | Fluoro capture is terminated prematurely due to interlock; Operator makes a mistake and harms paitient | 3.0 | Minor Injury |  |  |  | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 |  |  |  |  |  |  | True | True |  |  |  |
| 838 | R0838 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | True | False |  |  |  |
| 839 | R0839 | Loss of Function | Use Errors | Operator accidentally favorites image | 4.0 | Extra image appears pre-selected in library. | 2.0 | Operator Dissatisfaction |  |  |  | Images can be deselected before sendingIFU - How to send images | RSK_RXXXIFU.564 |  |  |  |  |  |  | True | True |  |  |  |
| 840 | R0840 | Ionizing Radiation | Use Errors | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | 4.0 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of DDR and Fluoro Mode | IFU.65 |  |  |  |  |  |  | True | True |  |  |  |
| 1228 | R1228 | Ionizing Radiation | Use Errors | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | 4.0 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of DDR and Fluoro Mode | IFU.65 |  |  |  |  |  |  | True | True |  |  |  |
| 841 | R0841 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 842 | R0842 | Mis-representation of results | Design Failure - Hardware | Operator positions Emitter at recommended SID, lower SID than conventional | 2.0 | Low SID causes unconventional magnification in the radiograph | 3.0 | Misdiagnosis |  |  |  | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. |  |  |  |  |  |  | False | False |  |  |  |
| 843 | R0843 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, lower SID than conventional | 2.0 | Low SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. |  |  |  |  |  |  | False | False |  |  |  |
| 1285 | R1285 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, lower SID than conventional | 2.0 | Low SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. |  |  |  |  |  |  | False | False |  |  |  |
| 844 | R0844 | Mis-representation of results | Design Failure - Hardware | Operator positions Emitter at recommended SID, higher SID than conventional | 1.0 | High SID causes unconventional magnification in the radiograph | 3.0 | Misdiagnosis |  |  |  | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. |  |  |  |  |  |  | False | False |  |  |  |
| 845 | R0845 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, higher SID than conventional | 1.0 | High SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. |  |  |  |  |  |  | False | False |  |  |  |
| 1284 | R1284 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, higher SID than conventional | 1.0 | High SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. |  |  |  |  |  |  | False | False |  |  |  |
| 846 | R0846 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 847 | R0847 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 848 | R0848 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 849 | R0849 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 850 | R0850 | Loss of Function | Use Errors | Operator cannot figure out how to operate the Transport Case latches | 2.0 | Operator takes longer than expected to unpack the MX1 System for use | 3.0 | Operator Inconvenience |  |  |  | IFU - How to unpack | IFU.285 |  |  |  |  |  |  | True | True |  |  |  |
| 851 | R0851 | Loss of Function | Use Errors | Operator cannot figure out how to operate the Transport Case latches | 2.0 | Operator takes longer than expected to unpack the MX1 System for use | 1.0 | Delay of Procedure |  |  |  | IFU - How to unpack | IFU.285 |  |  |  |  |  |  | True | True |  |  |  |
| 852 | R0852 | Loss of Function | Use Errors | Operator misplaces a Puck | 1.0 | Operator cannot achieve their desired field size, cannot complete the exam | 2.0 | Delay of Procedure |  |  |  | Clear storage space for Pucks/Pediatric Filter provided | PRD18.6 |  |  |  |  |  |  | True | True |  |  |  |
| 853 | R0853 | Loss of Function | Use Errors | Operator misplaces a Puck | 1.0 | Operator cannot achieve their desired field size, cannot complete the exam | 2.0 | Operator Inconvenience |  |  |  | Clear storage space for Pucks/Pediatric Filter provided | PRD18.6 |  |  |  |  |  |  | True | True |  |  |  |
| 854 | R0854 | Loss of Function | Use Errors | Operator forgets to or does not think to charge the Cassette for first time setup | 2.0 | Operator cannot setup their device until it is sufficiently charged | 3.0 | Operator Inconvenience |  |  |  | IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 | 3.0 | 3.0 |  |  | Yes | No | True | True |  |  |  |
| 858 | R0858 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 859 | R0859 | Loss of Function | Use Errors | Operator interprets red LEDs as an error and restarts the device | 2.0 | Operator must wait unnecessarily for the device to reboot | 4.0 | Operator Inconvenience |  |  |  | IFU - Explanation of device states | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 860 | R0860 | Loss of Function | Use Errors | Operator interprets red LEDs as an error and restarts the device | 2.0 | Device cannot be used until it reboots | 3.0 | Delay of Procedure |  |  |  | IFU - Explanation of device states | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 861 | R0861 | Loss of Function | Use Errors | Operator anticipates a shorter startup time, believes there is a problem and restarts the device | 2.0 | Operator must wait unnecessarily for the device to reboot | 4.0 | Operator Inconvenience |  |  |  | IFU - Powering On | IFU.535 |  |  |  |  |  |  | True | True |  |  |  |
| 862 | R0862 | Loss of Function | Use Errors | Operator attempts to wake the device from idle by interacting with the MX1 App | 3.0 | Device cannot be used until it wakes from idle | 3.0 | Operator Inconvenience |  |  |  | IFU - Explanation of idle state | IFU.538 |  |  |  |  |  |  | True | True |  |  |  |
| 863 | R0863 | Loss of Function | Use Errors | Operator is unfamiliar with the Tablet OS, cannot find the network settings to select a wireless network | 3.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience |  |  |  | IFU - How to use the Tablet | IFU.575 |  |  |  |  |  |  | True | True |  |  |  |
| 864 | R0864 | Loss of Function | Use Errors | Operator cannot ascertain the Cassette network name and password | 3.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience |  |  |  | IFU - Connecting to a Tablet | IFU.536 |  |  |  |  |  |  | True | True |  |  |  |
| 865 | R0865 | Loss of Function | Use Errors | Operator cannot find the Users Page on the MX1 App | 2.0 | Operator cannot create or edit users | 3.0 | Operator Dissatisfaction |  |  |  | IFU - How to create, edit, and delete users | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 867 | R0867 | Loss of Function | Use Errors | Operator sets the Provider role for a user that is not a Provider | 2.0 | User that is not actually a Provider appears on the device's local Provider list for selection | 3.0 | Operator Dissatisfaction |  |  |  | IFU - How to create, edit, and delete users | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 868 | R0868 | Loss of Function | Use Errors | Operator does not set the Provider role for a user that is a Provider | 2.0 | Provider is not available on the device's local Provider list for selection when needed | 4.0 | Operator Inconvenience |  |  |  | IFU - How to create, edit, and delete users | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 869 | R0869 | Data Transfer | Use Errors | Operator mistypes user information while creating or editing a Provider | 3.0 | PACS study export has incorrect provider information; impacts billing | 5.0 | Operator Inconvenience |  |  |  | IFU - How to create, edit, and delete users | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 870 | R0870 | Loss of Function | Use Errors | Operator edits user information but does not save the changes | 2.0 | Operator has to re-enter user information changes | 4.0 | Operator Inconvenience |  |  |  | IFU - How to create, edit, and delete users | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 871 | R0871 | Loss of Function | Use Errors | Operator accidentally deletes a user | 2.0 | Operator cannot find the appropriate user before study start | 4.0 | Operator Inconvenience |  |  |  | Confirmation screen for deleting users | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 872 | R0872 | Loss of Function | Use Errors | Operator mistypes credentials while connecting Cassette to local network | 5.0 | Cassette cannot connect to server; credentials must be re-entered | 4.0 | Operator Inconvenience |  |  |  | IFU - DICOM server setup | IFU.72 |  |  |  |  |  |  | True | True |  |  |  |
| 873 | R0873 | Loss of Function | Use Errors | Operator does not configure PACS | 3.0 | Operator can only export study through USB-C drive | 3.0 | Operator Inconvenience |  |  |  | IFU - DICOM server setup | IFU.72 |  |  |  |  |  |  | True | True |  |  |  |
| 874 | R0874 | Loss of Function | Use Errors | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | 2.0 | Operator unable to retrieve modality worklist, cannot autofill patient information | 4.0 | Operator Inconvenience |  |  |  | IFU - DICOM server setup | IFU.72 |  |  |  |  |  |  | True | True |  |  |  |
| 875 | R0875 | Loss of Function | Use Errors | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | 2.0 | Operator unable to export images to PACS | 4.0 | Operator Inconvenience |  |  |  | IFU - DICOM server setup | IFU.72 |  |  |  |  |  |  | True | True |  |  |  |
| 876 | R0876 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, sets to max value | 3.0 | Operator exposes patient to more dose than expected | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of Exam Timer | IFU.529 |  |  |  |  |  |  | True | True |  |  |  |
| 1023 | R1023 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, sets to max value | 3.0 | Operator exposes patient to more dose than expected | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of Exam Timer | IFU.529 |  |  |  |  |  |  | True | True |  |  |  |
| 877 | R0877 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | 3.0 | Operator exposes patient's skin with higher intensity than expected | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of High Level Control | IFU.527 |  |  |  |  |  |  | True | True |  |  |  |
| 1024 | R1024 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | 3.0 | Operator exposes patient's skin with higher intensity than expected | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of High Level Control | IFU.527 |  |  |  |  |  |  | True | True |  |  |  |
| 879 | R0879 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, turns off audible signal | 3.0 | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of High Level Control | IFU.529 |  |  |  |  |  |  | True | True |  |  |  |
| 1025 | R1025 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, turns off audible signal | 3.0 | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of High Level Control | IFU.529 |  |  |  |  |  |  | True | True |  |  |  |
| 880 | R0880 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of audible signals | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 1026 | R1026 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of audible signals | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 1332 | R1332 | Ionizing Radiation | Use Environment | Operator does not hear the Loading Time Limit audible signal | 2.0 | Radiation exposure continues beyond operator's set exposure time limits | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | Loading Time signal audible in intended environments | PRD8.36 |  |  |  |  |  |  | True | True |  |  |  |
| 1333 | R1333 | Ionizing Radiation | Use Environment | Operator does not hear the Loading Time Limit audible signal | 2.0 | Radiation exposure continues beyond operator's set exposure time limits | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | Loading Time signal audible in intended environments | PRD8.36 |  |  |  |  |  |  | True | True |  |  |  |
| 881 | R0881 | Ionizing Radiation | Use Errors | Operator is not familiar with or does not understand the set DAP unit | 2.0 | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of selectable DAP units | IFU.565 |  |  |  |  |  |  | True | True |  |  |  |
| 1027 | R1027 | Ionizing Radiation | Use Errors | Operator is not familiar with or does not understand the set DAP unit | 2.0 | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of selectable DAP units | IFU.565 |  |  |  |  |  |  | True | True |  |  |  |
| 882 | R0882 | Loss of Function | Use Errors | Operator uses a drape or cover that is too thick | 1.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure |  |  |  | IFU - How to drape the Cassette | IFU.52 |  |  |  |  |  |  | True | True |  |  |  |
| 883 | R0883 | Loss of Function | Use Errors | Operator uses a drape or cover that is too thick | 2.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 4.0 | Operator Inconvenience |  |  |  | IFU - How to drape the CassetteIFU - Note that improper draping may disrupt tracking | IFU.52IFU.79 |  |  |  |  |  |  | True | True |  |  |  |
| 884 | R0884 | Heat | Use Errors | Operator uses a drape or cover that is too thick | 1.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn |  |  |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 3.0 | 3.0 |  |  | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 885 | R0885 | Ionizing Radiation | Use Errors | Operator uses a drape or cover that is too thick | 2.0 | System cannot calculate correct SID/SSD | 3.0 | Non-Diagnostic Exposure |  |  |  | IFU - How to drape the Cassette | IFU.52 |  |  |  |  |  |  | True | False |  |  |  |
| 886 | R0886 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 887 | R0887 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 888 | R0888 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 889 | R0889 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 890 | R0890 | Loss of Function | Use Errors | Operator uses the device in an area with weak wireless connectivity, cannot connect to the network | 3.0 | Operator unable to retrieve modality worklist; cannot autofill patient information | 4.0 | Operator Inconvenience |  |  |  | IFU - Note that RIS and PACS server may not be available in areas with poor netowrk connection | IFU.566 |  |  |  |  |  |  | True | True |  |  |  |
| 891 | R0891 | Loss of Function | Use Errors | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | 3.0 | Operator has to re-enter patient information | 4.0 | Operator Inconvenience |  |  |  | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 2.0 |  |  | Yes | No | True | True |  |  |  |
| 892 | R0892 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 893 | R0893 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 894 | R0894 | Loss of Function | Use Errors | Operator is confused by the UI, cannot find the "Start Exam" button | 1.0 | Operator cannot start exam when intended | 2.0 | Operator Inconvenience |  |  |  | IFU - How to setup an exam | IFU.553 |  |  |  |  |  |  | True | True |  |  |  |
| 895 | R0895 | Loss of Function | Use Errors | Operator is confused by the UI, does not understand that required fields are preventing them from starting an exam | 2.0 | Operator cannot start exam when intended | 3.0 | Operator Inconvenience |  |  |  | IFU - DICOM Fields setup | IFU.546 |  |  |  |  |  |  | True | True |  |  |  |
| 896 | R0896 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate automatic collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - How to activate collimation modes | IFU.414 |  |  |  |  |  |  | True | True |  |  |  |
| 1033 | R1033 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate automatic collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - How to activate collimation modes | IFU.414 |  |  |  |  |  |  | True | True |  |  |  |
| 897 | R0897 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate manual collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - How to activate collimation modes | IFU.414 |  |  |  |  |  |  | True | True |  |  |  |
| 1045 | R1045 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate manual collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - How to activate collimation modes | IFU.414 |  |  |  |  |  |  | True | True |  |  |  |
| 898 | R0898 | Ionizing Radiation | Use Errors | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - How to activate collimation modes | IFU.414 |  |  |  |  |  |  | True | True |  |  |  |
| 1050 | R1050 | Ionizing Radiation | Use Errors | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - How to activate collimation modes | IFU.414 |  |  |  |  |  |  | True | True |  |  |  |
| 899 | R0899 | Ionizing Radiation | Use Errors | Operator is unaware of imaging requirements for adults, uses Pediatric Filter on an adult patient | 2.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 1053 | R1053 | Ionizing Radiation | Use Errors | Operator is unaware of imaging requirements for adults, uses Pediatric Filter on an adult patient | 2.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 900 | R0900 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 901 | R0901 | Loss of Function | Use Errors | Operator does not toggle on the Pediatric Filter in the MX1 App when it is installed on the Emitter | 4.0 | Device dose measurement reads higher than actual dose | 2.0 | Operator Dissatisfaction |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 902 | R0902 | Loss of Function | Use Errors | Operator is confused by UI, cannot figure out how to return to the Capture Page | 1.0 | Operator cannot continue exam when intended | 3.0 | Operator Inconvenience |  |  |  | IFU - how to navigate device app | IFU.106 |  |  |  |  |  |  | True | True |  |  |  |
| 903 | R0903 | Ionizing Radiation | Use Errors | Operator does not toggle off the Pediatric Filter in the MX1 App after use | 3.0 | Device dose measurement reads lower than actual dose; exposes patient to more dose than expected |  | Negligible Radiation Tissue Reaction |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 1055 | R1055 | Ionizing Radiation | Use Errors | Operator does not toggle off the Pediatric Filter in the MX1 App after use | 3.0 | Device dose measurement reads lower than actual dose; exposes patient to more dose than expected |  | Negligible Radiation Stochastic Harm |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 904 | R0904 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 905 | R0905 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 906 | R0906 | Ionizing Radiation | Use Errors | Operator forgets to detach Pediatric Filter after use, uses Pediatric Filter on an adult patient | 3.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 1056 | R1056 | Ionizing Radiation | Use Errors | Operator forgets to detach Pediatric Filter after use, uses Pediatric Filter on an adult patient | 3.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - how to use the pediatric filter | IFU.543 |  |  |  |  |  |  | True | False |  |  |  |
| 907 | R0907 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 908 | R0908 | Ionizing Radiation | Use Errors | Operator unaware of imaging requirements for neonates, uses adult loading factors on a neonatal patient | 2.0 | Operator exposes the neonate patient's skin with higher intensity than necessary | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  |  |  |  | True | True |  |  |  |
| 1061 | R1061 | Ionizing Radiation | Use Errors | Operator unaware of imaging requirements for neonates, uses adult loading factors on a neonatal patient | 2.0 | Operator exposes the neonate patient's skin with higher intensity than necessary | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  |  |  |  | True | True |  |  |  |
| 1274 | R1274 | Ionizing Radiation | Use Errors | Operator unaware of imaging requirements for neonates, uses adult loading factors on a neonatal patient | 2.0 | Operator exposes the neonate patient's skin with higher intensity than necessary | 4.0 | Minor Radiation Stochastic Harm |  |  |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  |  |  |  | True | True |  |  |  |
| 909 | R0909 | Ionizing Radiation | Use Errors | Operator unaware of imaging requirements for neonates, uses adult loading factors on a neonatal patient | 2.0 | Operator exposes the neonate patient's skin with higher intensity than necessary | 3.0 | Minor Burn |  |  |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  |  |  |  | True | False |  |  |  |
| 910 | R0910 | Ionizing Radiation | Use Errors | Operator unaware of imaging requirements for adults, uses neonatal loading factors on an adult patient | 2.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  |  |  |  | True | True |  |  |  |
| 1062 | R1062 | Ionizing Radiation | Use Errors | Operator unaware of imaging requirements for adults, uses neonatal loading factors on an adult patient | 2.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  |  |  |  | True | True |  |  |  |
| 911 | R0911 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 912 | R0912 | Ionizing Radiation | Use Errors | Operator does not understand that positioning the anatomy close to the edge of the Active Area will limit the field size | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder displays X-ray field indicator | PRD4.3 |  |  |  |  |  |  | True | True |  |  |  |
| 1077 | R1077 | Ionizing Radiation | Use Errors | Operator does not understand that positioning the anatomy close to the edge of the Active Area will limit the field size | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder displays X-ray field indicator | PRD4.3 |  |  |  |  |  |  | True | True |  |  |  |
| 913 | R0913 | Ionizing Radiation | Use Errors | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | 2.0 | X-ray beam outside Active Area | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 |  |  |  |  |  |  | False | True |  |  |  |
| 1283 | R1283 | Ionizing Radiation | Use Errors | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | 2.0 | X-ray beam outside Active Area | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 |  |  |  |  |  |  | False | True |  |  |  |
| 914 | R0914 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 915 | R0915 | Ionizing Radiation | Use Errors | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | 4.0 | Operator exposed to higher levels of tube leakage radiation over time | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | PRD20.11 |  |  |  |  |  |  | False | True |  |  |  |
| 1293 | R1293 | Ionizing Radiation | Use Errors | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | 4.0 | Operator exposed to higher levels of tube leakage radiation over time | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | PRD20.11 |  |  |  |  |  |  | False | True |  |  |  |
| 916 | R0916 | Loss of Function | Use Errors | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | 3.0 | Operator is unaware of the current device state | 3.0 | Operator Inconvenience |  |  |  | Status LEDs are available on both the Emitter and Cassette | PRD11.11 |  |  |  |  |  |  | False | True |  |  |  |
| 917 | R0917 | Loss of Function | Use Errors | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | 3.0 | Operator is unaware of the current device state | 2.0 | Delay of Procedure |  |  |  | Status LEDs are available on both the Emitter and Cassette | PRD11.11 |  |  |  |  |  |  | False | True |  |  |  |
| 918 | R0918 | Loss of Function | Use Errors | Operator does not understand what action to take to resolve the current interlock status | 3.0 | Operator unable to use the device | 3.0 | Delay of Procedure |  |  |  | Device app notifies user of interlock status and actions to take via Capture PageIFU - How to troubleshoot interlock problems | RSK_RXXXIFU.76 |  |  |  |  |  |  | True | True |  |  |  |
| 919 | R0919 | Loss of Function | Use Errors | Operator is not aware that the Emitter or Cassette needs to be charged, attempts to capture when not allowed | 3.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience |  |  |  | Device app notifies user of interlock status and actions to take via Capture Page | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 920 | R0920 | Loss of Function | Design Failure - Hardware | Operator disconnects the Emitter's wired charger when prompted, Emitter is not sufficiently charged for X-ray capture | 4.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience |  |  |  | Wired charger connection interlock status has lower priority than low battery interlock status | RSK_RXXX |  |  |  |  |  |  | False | False |  |  |  |
| 921 | R0921 | Loss of Function | Use Errors | Operator is not aware that the Emitter is not in the allowed SID range, attempts to capture when not allowed | 2.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience |  |  |  | Device app notifies user of interlock status and actions to take via Capture PageViewfinder displays live SID | RSK_RXXXPRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 922 | R0922 | Loss of Function | Use Errors | Operator is not aware that the Emitter is not in the allowed SSD range, attempts to capture when not allowed | 2.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience |  |  |  | Device app notifies user of interlock status and actions to take via Capture PageViewfinder displays live SSD | RSK_RXXXRSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 923 | R0923 | Loss of Function | Use Errors | Operator is not aware that the Emitter is unstable in Fluoro mode, attempts to capture when not allowed | 4.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience |  |  |  | Device app notifies user of interlock status and actions to take via Capture Page | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 924 | R0924 | Ionizing Radiation | Use Errors | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | 4.0 | Operator accidentally triggers X-ray emission | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of foot pedal states | IFU.562 |  |  |  |  |  |  | True | True |  |  |  |
| 1225 | R1225 | Ionizing Radiation | Use Errors | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | 4.0 | Operator accidentally triggers X-ray emission | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of foot pedal states | IFU.562 |  |  |  |  |  |  | True | True |  |  |  |
| 925 | R0925 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 926 | R0926 | Loss of Function | Use Errors | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | 3.0 | DDR capture is terminated prematurely due to interlock | 4.0 | Operator Inconvenience |  |  |  | Viewfinder displays X-ray field indicator | PRD4.3 |  |  |  |  |  |  | True | True |  |  |  |
| 927 | R0927 | Ionizing Radiation | Use Errors | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | 3.0 | DDR capture is terminated prematurely due to interlock (DDR) | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder displays X-ray field indicator | PRD4.3 |  |  |  |  |  |  | True | True |  |  |  |
| 1232 | R1232 | Ionizing Radiation | Use Errors | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | 3.0 | DDR capture is terminated prematurely due to interlock (DDR) | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder displays X-ray field indicator | PRD4.3 |  |  |  |  |  |  | True | True |  |  |  |
| 928 | R0928 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to Patient skin during handheld DDR emission | 3.0 | Increased intensity exposure to patient's skin (DDR) | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | SSD indication turns red on Viewfinder to indicate that it is too close | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 929 | R0929 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to Patient skin during handheld DDR emission | 3.0 | Increased intensity exposure to patient's skin (DDR) | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | SSD indication turns red on Viewfinder to indicate that it is too close | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 930 | R0930 | Ionizing Radiation | Use Errors | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image under-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder displays live SID | PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 1238 | R1238 | Ionizing Radiation | Use Errors | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image under-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder displays live SID | PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 931 | R0931 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image over-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder displays live SID | PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 1239 | R1239 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image over-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder displays live SID | PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 932 | R0932 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 933 | R0933 | Ionizing Radiation | Use Errors | Operator moves the X-ray beam's angle to the Cassette drastically during a handheld DDR emission | 3.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | 4.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder indicates live X-ray beam angle | PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 1241 | R1241 | Ionizing Radiation | Use Errors | Operator moves the X-ray beam's angle to the Cassette drastically during a handheld DDR emission | 3.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | 4.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder indicates live X-ray beam angle | PRD4.8 |  |  |  |  |  |  | True | True |  |  |  |
| 934 | R0934 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 935 | R0935 | Loss of Function | Use Errors | Operator completes a 20 second capture in DDR mode, attempts to initiate another serial capture immediately after | 2.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience |  |  |  | IFU - Explanation of DDR and Fluoro Mode | IFU.65 |  |  |  |  |  |  | True | True |  |  |  |
| 936 | R0936 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 937 | R0937 | Loss of Function | Use Errors | Operator accidentally presses the X-ray disabling switch during active DDR capture | 2.0 | DDR capture is terminated prematurely due to disabling switch | 4.0 | Operator Inconvenience |  |  |  | IFU - Explain function of and when to use disabling switch | IFU.518 |  |  |  |  |  |  | True | True |  |  |  |
| 938 | R0938 | Ionizing Radiation | Use Errors | Operator accidentally presses the X-ray disabling switch during active DDR capture | 2.0 | DDR capture is terminated prematurely due to disabling switch (DDR) | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explain function of and when to use disabling switch | IFU.518 |  |  |  |  |  |  | True | True |  |  |  |
| 1249 | R1249 | Ionizing Radiation | Use Errors | Operator accidentally presses the X-ray disabling switch during active DDR capture | 2.0 | DDR capture is terminated prematurely due to disabling switch (DDR) | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explain function of and when to use disabling switch | IFU.518 |  |  |  |  |  |  | True | True |  |  |  |
| 939 | R0939 | Loss of Function | Use Errors | In Manual collimation mode, Operator positions Emitter at too high of an SID for the selected collimation size, does not understand why the field is out-of-bounds | 2.0 | Operator unable to determine appropriate collimation field size | 3.0 | Operator Inconvenience |  |  |  | IFU - Explanation of collimation modes | IFU.567 |  |  |  |  |  |  | True | True |  |  |  |
| 940 | R0940 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 |  |  |  |  |  |  | True | True |  |  |  |
| 1251 | R1251 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 |  |  |  |  |  |  | True | True |  |  |  |
| 941 | R0941 | Ionizing Radiation | Use Errors | Operator chooses to continue the exam despite exceeding the Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 |  |  |  |  |  |  | True | True |  |  |  |
| 1252 | R1252 | Ionizing Radiation | Use Errors | Operator chooses to continue the exam despite exceeding the Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 |  |  |  |  |  |  | True | True |  |  |  |
| 942 | R0942 | Ionizing Radiation | Use Errors | Operator does not fully complete the procedure within the Loading Time Limit | 1.0 | Patient must come back another day to complete the procedure | 4.0 | Delay of Procedure |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 |  |  |  |  |  |  | True | True |  |  |  |
| 943 | R0943 | Loss of Function | Use Errors | Operator accidentally presses the X-ray disabling switch during active Fluoro capture | 2.0 | Fluoro capture is terminated prematurely due to disabling switch; Operator reacts and harms patient | 4.0 | Minor Injury |  |  |  | IFU - Explain function of and when to use disabling switch | IFU.518 |  |  |  |  |  |  | True | True |  |  |  |
| 944 | R0944 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | 3.0 | Operator exposes patient's skin with higher intensity than necessary | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 |  |  |  |  |  |  | True | True |  |  |  |
| 1253 | R1253 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | 3.0 | Operator exposes patient's skin with higher intensity than necessary | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 |  |  |  |  |  |  | True | True |  |  |  |
| 945 | R0945 | Ionizing Radiation | Use Errors | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | 2.0 | Operator exposes patient's skin with higher intensity than necessary | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 |  |  |  |  |  |  | True | True |  |  |  |
| 1254 | R1254 | Ionizing Radiation | Use Errors | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | 2.0 | Operator exposes patient's skin with higher intensity than necessary | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 |  |  |  |  |  |  | True | True |  |  |  |
| 946 | R0946 | Loss of Function | Use Errors | Device unresponsive, Operator does not take action | 2.0 | Operator unable to use the device | 3.0 | Delay of Procedure |  |  |  | Device app notifies user of system errors and necessary actions to take via system pop-up | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 947 | R0947 | Loss of Function | Use Errors | Operator misses the pop-up signaling an error | 3.0 | Operator unable to troubleshoot the device | 4.0 | Operator Inconvenience |  |  |  | Device app migrates system error messages to the Notifications Drawer after pop-up disappearsIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 948 | R0948 | Loss of Function | Use Errors | Operator misses the pop-up signaling an error | 3.0 | Operator unable to troubleshoot the device | 3.0 | Delay of Procedure |  |  |  | Device app migrates system error messages to the Notifications Drawer after pop-up disappearsIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 949 | R0949 | Loss of Function | Use Errors | Operator cannot find the Notifications Drawer on the MX1 App | 2.0 | Operator unable to troubleshoot the device | 4.0 | Operator Inconvenience |  |  |  | Device app notifies user of system errors and necessary actions to take via system pop-upIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 950 | R0950 | Loss of Function | Use Errors | Operator cannot find the Notifications Drawer on the MX1 App | 2.0 | Operator unable to troubleshoot the device | 3.0 | Delay of Procedure |  |  |  | Device app notifies user of system errors and necessary actions to take via system pop-upIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 951 | R0951 | Loss of Function | Use Errors | Operator cannot read or understand the messages | 2.0 | Operator unable to troubleshoot the device | 4.0 | Operator Inconvenience |  |  |  | Device app errors are written to be clear and concise using layman's terms | RSK_RXXX |  |  |  |  |  |  | True | False |  |  |  |
| 952 | R0952 | Loss of Function | Use Errors | Operator cannot read or understand the messages | 2.0 | Operator unable to troubleshoot the device | 3.0 | Delay of Procedure |  |  |  | Device app errors are written to be clear and concise using layman's terms | RSK_RXXX |  |  |  |  |  |  | True | False |  |  |  |
| 953 | R0953 | Loss of Function | Use Errors | Device LEDs remain blue for longer than normal, Operator does not understand what action to take to resolve the error | 3.0 | Operator unable to use the device | 2.0 | Delay of Procedure |  |  |  | IFU - How to troubleshoot device errors | IFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 954 | R0954 | Loss of Function | Use Errors | Device LEDs turn purple, Operator does not understand what action to take to resolve the error | 4.0 | Operator unable to use the device | 3.0 | Delay of Procedure |  |  |  | Device app notifies user of system errors and necessary actions to take via system pop-upIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 955 | R0955 | Loss of Function | Use Errors | Operator is confused by UI, interprets blue LEDs as an error and restarts the device instead of waiting | 2.0 | Operator must wait unnecessarily for the device to reboot | 4.0 | Operator Inconvenience |  |  |  | IFU - Explanation of device states | IFU.38 |  |  |  |  |  |  | True | True |  |  |  |
| 956 | R0956 | Ionizing Radiation | Use Errors | Operator does not wait before performing hard shutdown during troubleshooting | 2.0 | Recently taken images not given enough time to save to local storage; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | Device app notifies user of system errors and necessary actions to take via system pop-upIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 1261 | R1261 | Ionizing Radiation | Use Errors | Operator does not wait before performing hard shutdown during troubleshooting | 2.0 | Recently taken images not given enough time to save to local storage; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | Device app notifies user of system errors and necessary actions to take via system pop-upIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 957 | R0957 | Loss of Function | Use Errors | Device overheats, Operator shuts down the device in order to cool off | 3.0 | Device takes longer to cool down than normal | 3.0 | Delay of Procedure |  |  |  | Device app notifies user of errors and necessary actions to take via system pop-upIFU - How to troubleshoot device errors | RSK_RXXXIFU.105 |  |  |  |  |  |  | True | True |  |  |  |
| 958 | R0958 | Loss of Function | Use Errors | Operator is confused by UI, does not hard shutdown the device when intended during troubleshooting | 3.0 | Device does not power off when intended | 4.0 | Operator Inconvenience |  |  |  | IFU - Powering OffIFU - Emergency Instructions | IFU.290IFU.514 |  |  |  |  |  |  | True | True |  |  |  |
| 959 | R0959 | Loss of Function | Use Errors | Operator is confused by UI, cannot access the Support Drawer on the MX1 App | 2.0 | Operator cannot contact MedAI when needed | 3.0 | Delay of Procedure |  |  |  | IFU - MedAI contact information for MX1 supportIFU - How to navigate device app | IFU.568IFU.106 |  |  |  |  |  |  | True | True |  |  |  |
| 960 | R0960 | Loss of Function | Use Errors | Operator starts Emergency Exam during a Patient in which previous images were captured, don't realize they are missing the first image set when exporting | 2.0 | Images missing for diagnosis; images must be resent | 4.0 | Operator Inconvenience |  |  |  | Captured images are available for review before sending in the Library and Send PagesIFU - How to send images | PRD9.7IFU.564 |  |  |  |  |  |  | True | True |  |  |  |
| 961 | R0961 | Ionizing Radiation | Use Errors | Operator does not immediately fill in missing patient information to an image study after completing an Emergency Exam | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction |  |  |  | IFU - Emergency Instructions insists that patient info is entered once emergency exam is finished | IFU.569 |  |  |  |  |  |  | True | True |  |  |  |
| 1265 | R1265 | Ionizing Radiation | Use Errors | Operator does not immediately fill in missing patient information to an image study after completing an Emergency Exam | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm |  |  |  | IFU - Emergency Instructions insists that patient info is entered once emergency exam is finished | IFU.569 |  |  |  |  |  |  | True | True |  |  |  |
| 962 | R0962 | Shearing or Cutting | Use Errors | Operator closes the lid of the Transport Case onto a wired charger component | 2.0 | Charger cord damaged; one of the chargers is inoperable | 5.0 | Operator Inconvenience |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 963 | R0963 | Mechanical Force | Use Errors | Operator jams components into the foam, damaging the foam | 2.0 | Transport Case foam no longer holds its original shape | 3.0 | Operator Dissatisfaction |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 964 | R0964 | Loss of Function | Use Errors | Operator jams components into the foam, lid cannot close | 2.0 | Operator must rearrange the case contents so that the lid can close | 3.0 | Operator Inconvenience |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 965 | R0965 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 3.0 | Cassette moves around in the Transport Case during transit; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 966 | R0966 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 2.0 | Cassette moves around in the Transport Case during transit; Cassette damaged | 3.0 | Delay of Procedure |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 967 | R0967 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 3.0 | Cassette moves around in the Transport Case during transit; Cassette cosmetically damages Emitter | 2.0 | Operator Dissatisfaction |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 968 | R0968 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 2.0 | Cassette moves around in the Transport Case during transit; Cassette damages Emitter | 3.0 | Delay of Procedure |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 969 | R0969 | Mechanical Force | Use Errors | Operator inserts the box of pucks into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 970 | R0970 | Mechanical Force | Use Errors | Operator inserts a wired charger into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 971 | R0971 | Mechanical Force | Use Errors | Operator inserts a wired charger into the lid pouch | 2.0 | Excess contents in lid pouch presses against the Cassette; Cassette damaged | 3.0 | Delay of Procedure |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 972 | R0972 | Mechanical Force | Use Errors | Operator inserts other objects into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 973 | R0973 | Mechanical Force | Use Errors | Operator inserts other objects into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette damaged | 2.0 | Delay of Procedure |  |  |  | IFU - How to unpack and pack | IFU.570 |  |  |  |  |  |  | True | True |  |  |  |
| 974 | R0974 | Data Integrity | Use Errors | Operator accidentally presses later when intending to update; does not update | 1.0 | Operator misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction |  |  |  | System update pop-up will return an hour after selecting to delay the update | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 975 | R0975 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 976 | R0976 | Loss of Function | Use Errors | Operator does not sufficiently charge the MX1 before attempting to update | 3.0 | MX1 dies during update and system has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience |  |  |  | Device update cannot start if Emitter or Cassette battery are below threshold | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 977 | R0977 | Data Integrity | Use Errors | Operator does not sufficiently charge the MX1 before attempting to update | 3.0 | MX1 dies during update; device corrupted and inoperable | 4.0 | Delay of Procedure |  |  |  | Device update cannot start if Emitter or Cassette battery are below threshold | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 978 | R0978 | Data Integrity | Use Errors | Operator misses the pop-up signaling an available update; does not update | 2.0 | Operator misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction |  |  |  | Update pop-ups remain on screen until accepted or dismissed | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 979 | R0979 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 980 | R0980 | Loss of Function | Use Errors | Operator does not sufficiently charge the Tablet before attempting to update | 3.0 | Tablet dies during update and system has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience |  |  |  | App update cannot start if tablet battery is below threshold | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 981 | R0981 | Data Integrity | Use Errors | Operator does not sufficiently charge the Tablet before attempting to update | 1.0 | Tablet dies during update; tablet corrupted and inoperable | 3.0 | Delay of Procedure |  |  |  | App update cannot start if tablet battery is below threshold | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 982 | R0982 | Loss of Function | Use Errors | Operator updates the Emitter and Cassette without updating the MX1 App | 3.0 | System has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience |  |  |  | IFU - How to update the device and app | IFU.549 |  |  |  |  |  |  | True | True |  |  |  |
| 983 | R0983 | Falling | Use Errors | Operator drops Cassette during transport | 3.0 | Cassette falls and is damaged | 3.0 | Delay of Procedure |  |  |  | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 |  |  |  |  |  |  | False | True |  |  |  |
| 984 | R0984 | Falling | Use Errors | Operator drops Cassette during transport | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury |  |  |  | Cassette Handle included for carrying and grip | RSK_R350 | 3.0 | 2.0 |  |  | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 985 | R0985 | Falling | Use Errors | Operator drops Emitter during transport | 3.0 | Emitter falls and is damaged | 3.0 | Delay of Procedure |  |  |  | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 |  |  |  |  |  |  | False | True |  |  |  |
| 986 | R0986 | Falling | Use Errors | Operator drops Emitter during transport | 3.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury |  |  |  | Emitter Handle included for carrying and grip | RSK_R350 | 3.0 | 2.0 |  |  | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 987 | R0987 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 988 | R0988 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 989 | R0989 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 990 | R0990 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 991 | R0991 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 992 | R0992 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Operator takes longer to verify the field size than intended | 4.0 | Operator Inconvenience |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 993 | R0993 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Operator takes longer to position the X-ray field than intended | 4.0 | Operator Inconvenience |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 994 | R0994 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 2.0 | Image collimation and positioning are not what Operator intended | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 1081 | R1081 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 2.0 | Image collimation and positioning are not what Operator intended | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 995 | R0995 | Loss of Function | Use Errors | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | 4.0 | Operator takes longer to reach perpendicularity than intended | 4.0 | Operator Inconvenience |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 996 | R0996 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Image collimation and positioning are not consistent throughout the serial capture |  | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 1236 | R1236 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Image collimation and positioning are not consistent throughout the serial capture |  | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 997 | R0997 | Loss of Function | Use Errors | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | 4.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | 3.0 | Negligible Radiation Tissue Reaction |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 1242 | R1242 | Loss of Function | Use Errors | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | 4.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | 3.0 | Negligible Radiation Stochastic Harm |  |  |  | Viewfinder UI elements designed to stand out from background and each other | RSK_RXXX |  |  |  |  |  |  | True | True |  |  |  |
| 998 | R0998 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 999 | R0999 | Loss of Function | Use Errors | Operator cannot figure out how to remove the Foot Pedal cap | 2.0 | Operator cannot change Foot Pedal batteries when intended | 3.0 | Operator Inconvenience |  |  |  | IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU.273 |  |  |  |  |  |  | True | True |  |  |  |
| 1000 | R1000 | Data Transfer | Use Errors | Operator inserts USB-C drive that does not have enough storage capacity for the exported image set | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | Device app notifies user if export to USB-C drive fails for any reason | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 1281 | R1281 | Data Transfer | Use Errors | Operator inserts USB-C drive that does not have enough storage capacity for the exported image set | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | Device app notifies user if export to USB-C drive fails for any reason | RSK_RXXX |  |  |  |  |  |  | False | True |  |  |  |
| 1001 | R1001 | Data Transfer | Use Errors | Operator removes USB-C drive before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | Device app notifies user if export to USB-C drive fails for any reasonImages saved to local device storage | RSK_RXXXPRD8.3 |  |  |  |  |  |  | False | True |  |  |  |
| 1282 | R1282 | Data Transfer | Use Errors | Operator removes USB-C drive before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | Device app notifies user if export to USB-C drive fails for any reasonImages saved to local device storage | RSK_RXXXPRD8.3 |  |  |  |  |  |  | False | True |  |  |  |
| 1002 | R1002 | Data Transfer | Use Errors | Operator moves the Cassette to a location that is not connected to the server before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction |  |  |  | Image QueuingImages saved to local device storage | RSK_R005PRD8.3 |  |  |  |  |  |  | False | True |  |  |  |
| 1280 | R1280 | Data Transfer | Use Errors | Operator moves the Cassette to a location that is not connected to the server before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm |  |  |  | Image QueuingImages saved to local device storage | RSK_R005PRD8.3 |  |  |  |  |  |  | False | True |  |  |  |
| 1003 | R1003 | Loss of Function | Use Errors | Operator is confused by UI, cannot access the Library Page on the MX1 App | 2.0 | Operator cannot access past images for review and export when intended | 3.0 | Operator Inconvenience |  |  |  | IFU - How to send images | IFU.564 |  |  |  |  |  |  | True | True |  |  |  |
| 1004 | R1004 | Data Integrity | Use Errors | Operator cannot find the Notifications Drawer on the MX1 App; does not update | 1.0 | Operator misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction |  |  |  | IFU - How to update the device and app | IFU.549 |  |  |  |  |  |  | True | True |  |  |  |
| 1005 | R1005 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1006 | R1006 | Loss of Function | Use Errors | Operator accidentally presses the "Complete" button during an exam | 3.0 | Exam is ended prematurely; Operator must restart exam | 4.0 | Operator Inconvenience |  |  |  | IFU - Completing an exam | IFU.571 |  |  |  |  |  |  | True | True |  |  |  |
| 1007 | R1007 | Loss of Function | Use Errors | Operator accidentally resets any post-processing changes | 3.0 | Operator must redo post-processing changes | 4.0 | Operator Inconvenience |  |  |  | IFU - Post-processing images | IFU.70 |  |  |  |  |  |  | True | True |  |  |  |
| 1008 | R1008 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1009 | R1009 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1010 | R1010 | Ionizing Radiation | Use Errors | Operator submits an image study without any desired post-processing changes | 1.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Harm |  |  |  | IFU - Post-processing imagesIFU - How to send images | IFU.70IFU.564 |  |  |  |  |  |  | True | False |  |  |  |
| 1011 | R1011 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1012 | R1012 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1013 | R1013 | Data Integrity | Use Errors | Operator never connects Cassette and Tablet to local network during or after setup | 2.0 | Operator never notified to update MX1 or app; misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction |  |  |  | IFU - DICOM server setup | IFU.72 |  |  |  |  |  |  | True | True |  |  |  |
| 1014 | R1014 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1331 | R1331 | Loss of Function | Use Errors | Operator forgets to pack user guides and other resources | 2.0 | Operator is confused, doesn't know to do during an exam | 2.0 | Delay of Procedure |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 1334 | R1334 | Loss of Function | Use Errors | Operator forgets to pack the Emitter and/or Cassette | 2.0 | Operator does not have the system available when needed | 3.0 | Delay of Procedure |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
|  |  | Note: Refer to VVAM-P01-004 - MX1 Verification & Validation Trace Matrix for Evidence of Implementation for linked mitigations. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |

### Table 3
| Use Scenario | Task ID | User Task | Possible Use Error | Risk ID | Hazardous Situation | Harm | Severity | Critical Task? | Mitigation | Validation Method |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  | N/A | N/A | 0.0 | No | N/A |  |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0124 | Device overheats, does not function, and must cool down | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsThe device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0349 | Battery overheats above high temperature limit and shorts; battery explodes | Major Injury | 10.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0350 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Injury | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0392 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Fire | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0393 | Battery overheats above high temperature limit and shorts; battery explodes | Minor Fire | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0394 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Burn | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0038 | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0126 | Electrical components stop functioning in the cold temperature, device does not function | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0293 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Death | 14.0 | No | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0294 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Major Electrical shock | 10.0 | No | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0295 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Moderate Electrical Shock | 7.0 | No | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0296 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Death | 14.0 | No | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0297 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Major Electrical shock | 10.0 | No | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0128 | Cassette enclosure fails; Cassette inoperable | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0298 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Moderate Electrical Shock | 7.0 | No | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0299 | Electrical components are exposed to Operator or Patient | Major Electrical shock | 10.0 | No | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0300 | Electrical components are exposed to Operator or Patient | Moderate Electrical Shock | 7.0 | No | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient temperature | R0301 | Electrical components are exposed to Operator or Patient | Minor Electrical Shock | 4.0 | No | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0387 | Voltage jumps across insulation to environment; fire starts | Moderate Fire | 7.0 | No | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0388 | Voltage jumps across insulation to environment; fire starts | Minor Fire | 4.0 | No | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0389 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | Major Burn | 10.0 | No | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0390 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | Moderate Burn | 7.0 | No | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0391 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | Minor Burn | 4.0 | No | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0290 | Voltage jumps across insulation to accessible surfaces | Major Electrical shock | 10.0 | No | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0291 | Voltage jumps across insulation to accessible surfaces | Moderate Electrical Shock | 7.0 | No | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0292 | Voltage jumps across insulation to accessible surfaces | Minor Electrical Shock | 4.0 | No | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient humidity | R0129 | Condensation build-up inside device enclosure shorts electrical circuits; device inoperable | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU-MX1 Rev. GMEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient humidity | R0130 | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system lockouts triggered and Emitter unable to emit X-rays | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU-MX1 Rev. GMEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient humidity | R0131 | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system behaves inconsistently | Operator Inconvenience | 1.0 | No | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU-MX1 Rev. GMEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient humidity | R0302 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | Major electrical shock | 10.0 | No | System monitors humidity and triggers safe state in presence of excess humidity | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient humidity | R0303 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | Minor Electrical Shock | 4.0 | No | System monitors humidity and triggers safe state in presence of excess humidity | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient humidity | R0304 | Creepage means of protection break down, insulation between High Voltage and Operator or Patient is lost | Minor Electrical Shock | 4.0 | No | System monitors humidity and triggers safe state in presence of excess humidity | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient humidity | R0132 | Static electricity builds up inside device and shorts electrical circuits; device inoperable | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU-MX1 Rev. GMEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient humidity | R0213 | Noise from static electricity build-up interferes with Emitter or Cassette, device bahaves inconsistently | Delay of Procedure | 4.0 | No | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient humidity | R0305 | Dielectric breakdown causes arc | Major electrical shock | 10.0 | No | Humidity-based interlock prevents energizing in low ambient humidity | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient humidity | R0306 | Dielectric breakdown causes arc | Moderate Electrical Shock | 7.0 | No | Humidity-based interlock prevents energizing in low ambient humidity | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient humidity | R0154 | Noise from static electricity build-up interferes with Emitter X-ray assembly; Emitter cannot emit X-rays | Delay of Procedure | 4.0 | No | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient humidity | R0155 | Noise from static electricity build-up interferes with Emitter or Cassette; device does not respond during use | Delay of Procedure | 4.0 | No | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air pressure | R0133 | Enclosure fails | Delay of Procedure | 4.0 | No | Enclosure is not pressurized, design includes vents | VVPR-P01-165 - Design Record Verification via Inspection |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air pressure | R0307 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air pressure | R0361 | Battery explodes from pressure | Major Injury | 10.0 | No | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient air pressure | R0362 | Battery explodes from pressure | Moderate Injury | 7.0 | No | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very low ambient air pressure | R0308 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very high ambient temperature | R0395 | Battery overheats above high temperature limit and shorts; battery explodes | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator charges the MX1 System in an environment with very high ambient temperature | R0125 | Battery overheats above high temperature limit and permanently fails; device unable to charge | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsDevice includes temperature monitoring features; device enters safe state if overheated | IFU-MX1 Rev. GVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator charges the MX1 System in an environment with very low ambient temperature | R0127 | Battery charges inefficiently due to cold; decreased device up-time | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator charges the MX1 System in an environment with very low ambient temperature | R0150 | Device battery life does not last long enough before needing to charge | Operator Dissatisfaction | 1.0 | No | IFU - do not charge outside operating temperature range | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very high ambient temperature | R0134 | Device overheats and is damaged; device unable to start up | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very high ambient temperature | R0135 | Battery overheats above high temperature limit and permanently fails; device unable to charge | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very high ambient temperature | R0313 | Starts up in normal operating conditions, exposure to low voltage electrical energy upon start-up | Minor Electrical Shock | 4.0 | No | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very low ambient temperature | R0136 | Device components fail, device unable to start up | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very low ambient temperature | R0137 | Freezing temperatures reduce maximum battery capacity, device does not function for long before needing to charge | Operator Dissatisfaction | 1.0 | No | IFU - Monitor battery health during use | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very low ambient temperature | R0355 | Battery cools below low temperature limit and shorts; battery explodes | Major Injury | 10.0 | No | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very high ambient humidity | R0138 | Condensation build-up inside device enclosure causes electrical circuits to oxidize; device inoperable | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU-MX1 Rev. GMEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very high ambient humidity | R0139 | Condensation build-up on Emitter causes LIDAR sensors to fail; Emitter unable to emit X-rays | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU-MX1 Rev. GMEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very high or low ambient humidity | R0140 | Fluid ingress shorts electrical circuits; device inoperable | Delay of Procedure | 4.0 | No | IFU - Specify operating and storage conditions | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | MX1 System is transported or stored in an environment with very low ambient air pressure | R0309 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy upon start-up | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very bright ambient lighting (>10,000 lx) | R0141 | Operator cannot align Emitter for proper field size location; Emitter unable to emit X-rays | Operator Inconvenience | 1.0 | No | IFU - Use in direct light may interfere with trackingEmitter screen is LED-backlit, visible in indoor environments | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment under direct sunlight | R0142 | User cannot align Emitter for proper field size location; Emitter unable to emit X-rays | Delay of Procedure | 4.0 | No | IFU - Use in direct light may interfere with tracking | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very dim ambient lighting (<500 lx) | R0781 | System cannot calculate correct SID/SSD | Negligible Radiation Tissue Reaction | 1.0 | No | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an environment with very dim ambient lighting (<500 lx) | R1277 | System cannot calculate correct SID/SSD | Negligible Radiation Stochastic Harm | 1.0 | No | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in a home healthcare environment | R0152 | Conducted electromagnetic emissions interferes with Emitter or Cassette; device inoperable | Delay of Procedure | 4.0 | No | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in a home healthcare environment | R0153 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device inoperable | Delay of Procedure | 4.0 | No | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in a home healthcare environment | R0617 | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Warning: Intended Use Environment | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in a home healthcare environment | R1019 | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Warning: Intended Use Environment | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an oxygen-rich environment | R0421 | Internal circuits spark and cause fire | Moderate Fire | 7.0 | Yes | IFU - Do not use in O2 rich environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System in an oxygen-rich environment | R0422 | Internal circuits spark and cause fire | Minor Fire | 4.0 | No | IFU - Do not use in O2 rich environment | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator checks the environment against the environmental ratings, ensuring the device is used, stored, or transported within ratings | Operator uses the MX1 System near electromagnetically sensitive equipment | R0210 | Electromagnetic energy from system interferes with equipment in environment | Equipment Interferance | 4.0 | No | IFU - Electromagnetic DisturbancesDesigned with permissible electromagnetic emission levels, complies with IEC 60601-1-2 (Section 7.1) | IFU-MX1 Rev. G3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the MX1 System for non-indicated anatomy (head, chest, etc.); poor image quality | R0582 | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | Negligible Radiation Stochastic Harm | 1.0 | No | Indications for Use Specified in IFU | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the MX1 System for non-indicated anatomy (head, chest, etc.); poor image quality | R1020 | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | Negligible Radiation Tissue Reaction | 1.0 | No | Indications for Use Specified in IFU | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the MX1 System for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | R0583 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | Negligible Radiation Stochastic Harm | 1.0 | No | Contraindications for Use Specified in IFU | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the MX1 System for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | R1021 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | Negligible Radiation Tissue Reaction | 1.0 | No | Contraindications for Use Specified in IFU | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the MX1 System for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | R1231 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | Minor Radiation Stochastic Harm | 4.0 | No | Contraindications for Use Specified in IFU | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator does not know the device imaging performance or limitations | R0584 | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Detector specsImage quality acceptable for diagnostic imaging and fluoroscopic guidance | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator does not know the device imaging performance or limitations | R1290 | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Detector specsImage quality acceptable for diagnostic imaging and fluoroscopic guidance | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the Cassette for longer than the rated duty cycle | R0440 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Moderate Burn | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the Cassette for longer than the rated duty cycle | R0441 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the Emitter for longer than the rated duty cycle | R0442 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)Cooldown between images | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and ReportVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator uses the device after months of inactivity | R0073 | Battery failure; decreased device up-time or can't hold a charge | Delay of Procedure | 4.0 | No | IFU - Monitor battery health | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator connects a non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0159 | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | Delay of Procedure | 4.0 | No | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator connects a non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0160 | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | Delay of Procedure | 4.0 | No | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator connects a non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0209 | Non-EMC compliant peripherals generate electromagnetic emissions, interferes with equipment in environment | Equipment Interferance | 4.0 | No | IFU - Operators should use equipment certified in conformance IEC 60950 or IEC 62368 | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0616 | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU-MX1 Rev. G |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R1022 | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU-MX1 Rev. G |
| 1. Unpack | 1.1 | Operator opens the MX1 Transport Case | Operator cannot figure out how to operate the Transport Case latches | R0850 | Operator takes longer than expected to unpack the MX1 System for use | Operator Inconvenience | 1.0 | No | IFU - How to unpack | IFU-MX1 Rev. G |
| 1. Unpack | 1.1 | Operator opens the MX1 Transport Case | Operator cannot figure out how to operate the Transport Case latches | R0851 | Operator takes longer than expected to unpack the MX1 System for use | Delay of Procedure | 4.0 | No | IFU - How to unpack | IFU-MX1 Rev. G |
| 1. Unpack | 1.2 | Operator removes all user guides and other resources from the pouch inside the lid | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 1. Unpack | 1.3 | Operator removes the Cassette and top layer of foam | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 1. Unpack | 1.4 | Operator removes the Emitter, Tablet, Puck Box and Wired Chargers | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 1. Unpack | 1.5 | Operator charges the Emitter and Cassette before use, as necessary | Operator does not charge the Cassette before first time setup | R0854 | Operator cannot setup their device until it is sufficiently charged | Operator Inconvenience | 1.0 | No | IFU - Charge the system periodically to prevent unexpected loss of power | IFU-MX1 Rev. G |
| 1. Unpack | 1.6 | Operator opens the Foot Pedal's box and removes the Foot Pedal | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 2. Startup | 2.1 | Operator briefly presses the Emitter's middle button and/or the Cassette's power button to power the corresponding component | Operator only powers either the Emitter or Cassette during the startup process | R0171 | Cassette or Emitter stay powered off | Operator Inconvenience | 1.0 | No | IFU - Powering OnUI indicates that system is off through the LEDs being off | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.1 | Operator briefly presses the Emitter's middle button and/or the Cassette's power button to power the corresponding component | Operator presses the wrong button to power the Emitter or Cassette | R0170 | Cassette or Emitter stay powered off | Operator Inconvenience | 1.0 | No | IFU - Powering OnUI indicates that system is off through the LEDs being off | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.2 | Operator confirms the Emitter and/or Cassette screens turn on and the LEDs light | Operator does not understand startup indications, unsuccessfully powers the device |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 2. Startup | 2.3 | Operator waits for the LEDs to light red, meaning the pairing process is complete | Operator interprets red LEDs as an error and unnecessarily restarts the device | R0859 | Operator must wait unnecessarily for the device to reboot | Operator Inconvenience | 1.0 | No | IFU - Explanation of device states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.3 | Operator waits for the LEDs to light red, meaning the pairing process is complete | Operator unecessarily restarts the device during the startup sequence | R0861 | Operator must wait unnecessarily for the device to reboot | Operator Inconvenience | 1.0 | No | IFU - Powering On | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.4 | Operator powers on the Tablet by pressing the power button | Operator cannot figure out how to turn on or wake the Tablet | R0791 | User cannot use MX1 system when intended | Operator Inconvenience | 1.0 | No | IFU - How to use the Tablet | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.4 | Operator powers on the Tablet by pressing the power button | Operator cannot figure out how to turn on or wake the Tablet | R1337 | User cannot use MX1 system | Delay of Procedure | 4.0 | No | IFU - How to use the Tablet | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.5 | Operator confirms the Tablet screen turns on | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | Operator uneccesarily restarts the device because it is in idle state | R0172 | Device is powered off and Operator needs to turn it back on | Operator Inconvenience | 1.0 | No | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | Operator attempts to trigger an X-ray while the device is in Idle State | R0173 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | Operator wakes the device from idle, but immediately tries to trigger X-ray while it is waking | R0174 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | IFU - Note that system may take 20 seconds to come from idle | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | Operator attempts to wake the device from idle by touching the Emitter or Cassette screen | R0175 | Operator unable to use the device when intended | Operator Inconvenience | 1.0 | No | IFU - Idle StateCyan LEDs to denote Idle State | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | Operator attempts to wake the device from idle by impacting or hitting the Emitter or Cassette | R0176 | Device damaged from impact; device inoperable | Delay of Procedure | 4.0 | No | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | Operator attempts to wake the device from idle by interacting with the MX1 App | R0862 | Device cannot be used until it wakes from idle | Operator Inconvenience | 1.0 | No | IFU - Explanation of idle state | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 3. Pair | 3.1 | Operator navigates to the Tablet's Network Settings | Operator is unfamiliar with the Tablet OS, cannot find the network settings to select a wireless network | R0863 | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | No | IFU - How to use the Tablet | IFU-MX1 Rev. G |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen | Operator selects an available Wi-Fi network that is not the intended Cassette | R0195 | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | No | IFU - Guide for selecting correct WiFi | IFU-MX1 Rev. G |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen | Operator attempts to pair the Tablet to MX1 while too far away | R0192 | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | No | IFU - Connecting to a Tablet | IFU-MX1 Rev. G |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen | Operator cannot ascertain the Cassette network name and password | R0864 | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | No | IFU - Connecting to a Tablet | IFU-MX1 Rev. G |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen | Operator pairs more than one tablet or display to the Cassette at one time | R0731 | Incorrect data sent using remote UI; no clinically relevent image available | Operator Inconvenience | 1.0 | No | IFU - Only connect one UI at a time to the device | IFU-MX1 Rev. G |
| 3. Pair | 3.3 | Operator opens the MX1 App | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0802 | Operator cannot use the MX1 System when intended | Operator Inconvenience | 1.0 | No | IFU - Accessing the Device App | IFU-MX1 Rev. G |
| 3. Pair | 3.3 | Operator opens the MX1 App | Operator opens the MX1 App and attempts to use while Cassette is off | R0193 | MX1 App does not function when expected | Operator Inconvenience | 1.0 | No | App shows tablet connectivity to the cassetteIFU - Connecting to a Tablet | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. G |
| 3. Pair | 3.4 | Operator navigates to the Device Settings Page by tapping the Top Menu icon and then "Device Settings" in the Sidebar | Operator cannot find the Device Settings Page on the MX1 App to confirm the Cassette is connected | R0196 | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | No | IFU - Guide for navigating to Device Settings Page | IFU-MX1 Rev. G |
| 3. Pair | 3.4 | Operator navigates to the Device Settings Page by tapping the Top Menu icon and then "Device Settings" in the Sidebar | Operator cannot find the Device Settings Page on the MX1 App to pair the Foot Pedal | R0766 | Operator cannot pair Foot Pedal | Operator Inconvenience | 1.0 | No | IFU - Explain how to pair the Foot Pedal to the MX1 | IFU-MX1 Rev. G |
| 3. Pair | 3.5 | Operator confirms the Cassette ID shown in the Device Settings Page matches the one found on the Cassette screen | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 3. Pair | 3.6 | Operator enters the ID found on the back of the Foot Pedal and taps "Pair" | Operator mistypes the Foot Pedal ID while attempting to pair a Foot Pedal | R0801 | Foot Pedal not connected to device and does not function when expected | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting foot pedal connectivity issue | IFU-MX1 Rev. G |
| 3. Pair | 3.7 | Operator confirms the Foot Pedal icon appears on the Emitter screen to indicate connection | Operator attempts to connect a non-approved foot pedal for use | R0068 | Non-approved foot pedal does not function when expected | Operator inconvenience | 1.0 | No | IFU - Use ONLY with MedAI foot pedal | IFU-MX1 Rev. G |
| 4. User Setup | 4.1 | Operator navigates to the Users Page by tapping the Top Menu icon and then "Users" in the Sidebar | Operator cannot find the Users Page on the MX1 App | R0865 | Operator cannot create or edit users | Operator Dissatisfaction | 1.0 | No | IFU - How to create, edit, and delete users | IFU-MX1 Rev. G |
| 4. User Setup | 4.2 | Operator taps the corresponding button to add or edit a user | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 4. User Setup | 4.3 | Operator sets user role as Provider or Operator | Operator sets the Provider role for a user that is not a Provider | R0867 | User that is not actually a Provider appears on the device's local Provider list for selection | Operator Dissatisfaction | 1.0 | No | IFU - How to create, edit, and delete users | IFU-MX1 Rev. G |
| 4. User Setup | 4.3 | Operator sets user role as Provider or Operator | Operator does not set the Provider role for a user that is a Provider | R0868 | Provider is not available on the device's local Provider list for selection when needed | Operator Inconvenience | 1.0 | No | IFU - How to create, edit, and delete users | IFU-MX1 Rev. G |
| 4. User Setup | 4.4 | Operator enters user identifying information | Operator mistypes user information while creating or editing a Provider | R0869 | PACS study export has incorrect provider information; impacts billing | Operator Inconvenience | 1.0 | No | IFU - How to create, edit, and delete users | IFU-MX1 Rev. G |
| 4. User Setup | 4.5 | Operator taps the corresponding button to save or cancel the user information changes | Operator edits user information but unintentionally does not save the changes | R0870 | Operator has to re-enter user information changes | Operator Inconvenience | 1.0 | No | IFU - How to create, edit, and delete users | IFU-MX1 Rev. G |
| 4. User Setup | 4.6 | Operator taps the corresponding button to delete a user then confirms their choice | Operator accidentally deletes a user | R0871 | Operator cannot find the appropriate user before study start | Operator Inconvenience | 1.0 | No | Confirmation screen for deleting users | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 4. User Setup | 4.7 | Return to the Exam Setup Page | Operator cannot figure out how to return to the Exam Setup screen | R0796 | User cannot use MX1 system when intended | Operator Dissatisfaction | 1.0 | No | IFU - Exam Pages | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.1 | Operator navigates to the Network Settings Page by tapping the cloud icon in the Sidebar and then "Open Network Settings" | Operator cannot find the Network Settings Page on the MX1 App in preparation for server setup | R0792 | Cassette unable to connect to Wi-Fi network | Operator Inconvenience | 1.0 | No | IFU - Guide for selecting correct Wi-Fi | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.2 | Operator connects to the desired network using the correct credentials | Operator never connects Cassette and Tablet to local network during or after setup | R0709 | Device unable to search for servers | Operator Inconvenience | 1.0 | No | IFU - Guide for selecting correct Wi-FiIFU - Instructions for creating PACS packet and sending to PACS | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.2 | Operator connects to the desired network using the correct credentials | Operator never connects Cassette and Tablet to local network during or after setup | R1013 | Operator never notified to update MX1 or app; misses out on new features and bug fixes | Operator Dissatisfaction | 1.0 | No | IFU - DICOM server setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.2 | Operator connects to the desired network using the correct credentials | Operator mistypes credentials while connecting Cassette to local network | R0872 | Cassette cannot connect to server; credentials must be re-entered | Operator Inconvenience | 1.0 | No | IFU - DICOM server setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.3 | Operator navigates to the DICOM Servers Page by tapping the cloud icon in the Sidebar and then "Open DICOM Servers" | Operator cannot find the DICOM Servers Page on the MX1 App | R0714 | Cannot connect to server during setup | Operator Inconvenience | 1.0 | No | IFU - Instructions to navigate to DICOM Servers Page | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.4 | Operator taps the corresponding button to add or edit a server | Operator accidentally edits an uintended DICOM server from the servers list | R0717 | Cannot connect to server during setup | Operator Inconvenience | 1.0 | No | IFU - Test connection after adding new Server | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.4 | Operator taps the corresponding button to add or edit a server | Operator does not set up a RIS-enabled server | R0199 | Worklist does not appear; Operator has to manually enter Patient information | Operator Inconvenience | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.4 | Operator taps the corresponding button to add or edit a server | Operator does not set up a PACS-enabled server | R0873 | Operator can only export study through USB-C drive | Operator Inconvenience | 1.0 | No | IFU - DICOM server setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.5 | Operator sets server as PACS, RIS, or both | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | R0874 | Operator unable to retrieve modality worklist, cannot autofill patient information | Operator Inconvenience | 1.0 | No | IFU - DICOM server setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.5 | Operator sets server as PACS, RIS, or both | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | R0875 | Operator unable to export images to PACS | Operator Inconvenience | 1.0 | No | IFU - DICOM server setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | Operator connects MX1 to a PACS server that does not accept photograph submissions | R0712 | Operator unable to export photograph images to PACS server | Operator Inconvenience | 1.0 | No | USB available for image export | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | Operator connects MX1 to a PACS server, but the end server does not have MX1 registered or authorized | R0711 | Operator unable to export images to PACS server | Operator Inconvenience | 1.0 | No | USB available for image export | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | Operator connects MX1 to an RIS server, but the end server does not have MX1 registered or authorized | R0855 | Operator unable to retrieve modality worklist, cannot autofill patient information | Operator Inconvenience | 1.0 | No | IFU - Note to register MX1 during server integration | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | Operator mistypes server information while connecting to a server | R0716 | Cannot connect to server during setup | Operator Inconvenience | 1.0 | No | IFU - Test connection after adding new Server | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.7 | Operator taps "Test" to test server connection | Operator does not test the server for confirmation during setup | R0795 | Connection is not made; cannot connect to PACS during setup | Operator Inconvenience | 1.0 | No | IFU - DICOM server setup | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.7 | Operator taps "Test" to test server connection | Operator uses the device in an area with weak wireless connectivity during network setup | R0856 | Cannot connect to server during setup | Operator Inconvenience | 1.0 | No | IFU - Instructions for creating PACS packet and sending to PACSUSB available for image export | IFU-MX1 Rev. GVVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 5. DICOM Setup | 5.8 | Operator taps the corresponding button to save or cancel server information changes | Operator edits server information but unintentionally does not save the changes | R0718 | Cannot connect to server during setup | Operator Inconvenience | 1.0 | No | IFU - Instructions for creating PACS packet and sending to PACS (save server) | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.9 | Operator taps the corresponding button to delete a server then confirms their choice | Operator accidentally deletes a DICOM server from the servers list | R0715 | Cannot connect to server during setup | Operator Inconvenience | 1.0 | No | IFU - Instructions for creating PACS packet and sending to PACS | IFU-MX1 Rev. G |
| 5. DICOM Setup | 5.10 | Return to the Exam Setup Page | Operator cannot figure out how to return to the Exam Setup Page | R0796 | User cannot use MX1 system when intended | Operator Dissatisfaction | 1.0 | No | IFU - Exam Pages | IFU-MX1 Rev. G |
| 6. Device Config | 6.1 | Operator navigates to the Device Settings by tapping the Top Menu icon and then "Device Settings" in the Sidebar | Operator cannot find the Device Settings Page on the MX1 App to change Radiation Rate Limit | R0763 | Operator cannot change Radiation Rate Limit | Operator Inconvenience | 1.0 | No | IFU - Explain how to set the Radiation Rate Limit (HLC) | IFU-MX1 Rev. G |
| 6. Device Config | 6.1 | Operator navigates to the Device Settings by tapping the Top Menu icon and then "Device Settings" in the Sidebar | Operator cannot find the Device Settings Page on the MX1 App to change Load Time Limit | R0764 | Operator cannot change Exam Timer | Operator Inconvenience | 1.0 | No | IFU - Explain how to set the Exam Timer (Timing Device) | IFU-MX1 Rev. G |
| 6. Device Config | 6.1 | Operator navigates to the Device Settings by tapping the Top Menu icon and then "Device Settings" in the Sidebar | Operator cannot find the Device Settings Page on the MX1 App to disable applicable loading signals | R0765 | Operator cannot disable loading signals | Operator Dissatisfaction | 1.0 | No | IFU - Explain how to disable loading signals | IFU-MX1 Rev. G |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit | Operator does not understand the purpose or impact of the Load Time Limit, sets to max value | R0876 | Operator exposes patient to more dose than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of Exam Timer | IFU-MX1 Rev. G |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit | Operator does not understand the purpose or impact of the Load Time Limit, sets to max value | R1023 | Operator exposes patient to more dose than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of Exam Timer | IFU-MX1 Rev. G |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | R0877 | Operator exposes patient's skin with higher intensity than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of High Level Control | IFU-MX1 Rev. G |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | R1024 | Operator exposes patient's skin with higher intensity than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of High Level Control | IFU-MX1 Rev. G |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off | Operator does not understand the purpose or impact of the Load Time Limit, turns off audible signal | R0879 | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of High Level Control | IFU-MX1 Rev. G |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off | Operator does not understand the purpose or impact of the Load Time Limit, turns off audible signal | R1025 | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of High Level Control | IFU-MX1 Rev. G |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | R0880 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. G |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | R1026 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. G |
| 6. Device Config | 6.4 | Operator sets desired DAP units | Operator is not familiar with or does not understand the set DAP unit | R0881 | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of selectable DAP units | IFU-MX1 Rev. G |
| 6. Device Config | 6.4 | Operator sets desired DAP units | Operator is not familiar with or does not understand the set DAP unit | R1027 | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of selectable DAP units | IFU-MX1 Rev. G |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | Operator does not configure appropriate DICOM field options for the facility during setup | R0631 | Doctor can't find X-ray because of field mismatch; Images are lost | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. G |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | Operator does not configure appropriate DICOM field options for the facility during setup | R1028 | Doctor can't find X-ray because of field mismatch; Images are lost | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. G |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | Operator does not configure appropriate DICOM field options for the facility during setup | R0632 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. G |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | Operator does not configure appropriate DICOM field options for the facility during setup | R1029 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. G |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | Operator cannot find the DICOM Fields Page on the MX1 App to configure fields | R0719 | Source PACS fileds don't match destination fields. Makes it harder for Doctor to find images later | Operator Inconvenience | 1.0 | No | IFU - Instructions to navigate to DICOM Fields page | IFU-MX1 Rev. G |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | Operator cannot find the DICOM Fields Page on the MX1 App to configure fields | R0720 | PACS doesn't accept fields because PACS fields don't match | Operator Inconvenience | 1.0 | No | IFU - Instructions to navigate to DICOM Fields page | IFU-MX1 Rev. G |
| 6. Device Config | 6.6 | Operator toggles on or off desired DICOM fields | Operator does not configure the required DICOM fields for the facility during setup | R0797 | Source PACS fileds don't match destination fields; makes it harder for Doctor to find images later | Operator Inconvenience | 1.0 | No | IFU - DICOM Fields setup | IFU-MX1 Rev. G |
| 6. Device Config | 6.6 | Operator toggles on or off desired DICOM fields | Operator does not configure the required DICOM fields for the facility during setup | R0798 | PACS doesn't accept fields because PACS fields don't match | Operator Inconvenience | 1.0 | No | IFU - DICOM Fields setup | IFU-MX1 Rev. G |
| 6. Device Config | 6.7 | Return to the Exam Setup Page | Operator cannot figure out how to return to the Exam Setup Page | R0796 | User cannot use MX1 system when intended | Operator Dissatisfaction | 1.0 | No | IFU - Exam Pages | IFU-MX1 Rev. G |
| 7. Don PPE | 7.1 | Operator dons radiation PPE and follows other applicable radiation guidelines | Operator does not wear radiation PPE during emission in an exam | R0512 | Operator exposed to scatter radiation | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | IFU-MX1 Rev. G |
| 7. Don PPE | 7.1 | Operator dons radiation PPE and follows other applicable radiation guidelines | Operator does not wear radiation PPE during emission in an exam | R1240 | Operator exposed to scatter radiation | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | IFU-MX1 Rev. G |
| 7. Don PPE | 7.1 | Operator dons radiation PPE and follows other applicable radiation guidelines | Operator does not wear radiation PPE during emission in an exam | R1220 | Operator exposed to scatter radiation | Minor Radiation Stochastic Harm | 4.0 | No | Scatter limits are below permissible limits, comply with IEC 60601-2-54 (Section 203.13.4.101)Distance activiation method provided | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-158 - Foot Pedal Operating Distance Verification |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator uses a drape that is too small for the Cassette | R0101 | Fluid ingress shorts electrical circuits; Cassette inoperable | Delay of Procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator uses a drape or cover that is too thick | R0882 | Cassette overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - How to drape the Cassette | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator uses a drape or cover that is too thick | R0883 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | No | IFU - How to drape the CassetteIFU - Note that improper draping may disrupt tracking | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator uses a drape or cover that is too thick | R0884 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Cassette with too many drapes | R0116 | Cassette overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Cassette with too many drapes | R0117 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Cassette with too many drapes | R0451 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Cassette fan ducts too closely with a sterile cover (drape, bag, etc.) | R0115 | Cassette overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Cassette fan ducts too closely with a sterile cover (drape, bag, etc.) | R0448 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Emitter in a clear bag; attempts to use it | R0119 | Draping interupts tracking. Instrument failure, no results | Operator Inconvenience | 1.0 | No | Emitter lasers off to indicate that Cassette is not visible | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | Operator covers the Emitter in a clear bag; attempts to use it | R0452 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.2 | Operator adjusts the drape until it lays flat, allowing the LEDs to be visible through the drape | Operator covers the Cassette with bunched, wrinkled or warped drapes | R0118 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | No | IFU - How to drape | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.3 | Operator confirms that the Emitter tracking functions properly through the drape | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 8. Sterile Covering | 8.4 | Operator opens 1 sterile bag and inserts the Cassette | Operator covers the Cassette fan ducts too closely with a sterile cover (drape, bag, etc.) | R0448 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.4 | Operator opens 1 sterile bag and inserts the Cassette | Operator covers the Cassette with too many bags | R0117 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.4 | Operator opens 1 sterile bag and inserts the Cassette | Operator covers the Cassette with too many bags | R0451 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 8. Sterile Covering | 8.5 | Operator smooths the bag over the Cassette top and manages excess material, allowing the LEDs to be visible | Operator covers the Cassette with bunched, wrinkled or warped bags | R0118 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | No | IFU - How to drape | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.1 | Operator selects the Provider for the Exam | Operator cannot figure out how to select a Provider during an exam | R0724 | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Instructions to navigate to Doctors page | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.1 | Operator selects the Provider for the Exam | Operator cannot figure out how to select a Provider during an exam | R1030 | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Instructions to navigate to Doctors page | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.2 | Operator selects the RIS Server to retrieve worklist orders | Operator uses the device in an area with weak wireless connectivity, cannot connect to the network | R0890 | Operator unable to retrieve modality worklist; cannot autofill patient information | Operator Inconvenience | 1.0 | No | IFU - Note that RIS and PACS server may not be available in areas with poor netowrk connection | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.3 | Operator uses the Search field to filter based on the exam's corresponding keywords | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 9. Exam Setup | 9.4 | Operator selects the exam from the MWL to autofill the Patient information, using the "Clear" button to clear information as necessary | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R0891 | Operator has to re-enter patient information | Operator Inconvenience | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R0745 | Orientation of anatomy in X-ray confusing; image not usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Suggest using L/R marker to designate laterality | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R1243 | Orientation of anatomy in X-ray confusing; image not usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Suggest using L/R marker to designate laterality | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R0633 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R1031 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Initial MedAI Imaging App Setup | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | User accidentally clears entered study information during exam setup; begins exam | R0626 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device can require patient information fields before starting an exam, exam start not possible if required information cleared | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | User accidentally clears entered study information during exam setup; begins exam | R1291 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Device can require patient information fields before starting an exam, exam start not possible if required information cleared | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | User cannot or does not know how to enter the patient orientation or laterality in the study information | R0608 | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken (Single/DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Means provided to document image orientationMeans provided to document patient orientation | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | User cannot or does not know how to enter the patient orientation or laterality in the study information | R1312 | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken (Single/DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Means provided to document image orientationMeans provided to document patient orientation | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.6 | Operator taps the "Start Exam" button on the Exam Setup Page to begin the exam | Operator cannot find the "Start Exam" button | R0894 | Operator cannot start exam when intended | Operator Inconvenience | 1.0 | No | IFU - How to setup an exam | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.6 | Operator taps the "Start Exam" button on the Exam Setup Page to begin the exam | Operator cannot figure out how to start an exam when required fields are empty | R0895 | Operator cannot start exam when intended | Operator Inconvenience | 1.0 | No | IFU - DICOM Fields setup | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.7 | Operator taps the "Start Emergency Exam" button on the Exam Setup Page to begin the exam | Operator cannot find the "Start Emergency Exam" button to begin an emergency exam | R0771 | Operator cannot start Emergency Exam when intended | Moderate Injury | 7.0 | Yes | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 9. Exam Setup | 9.7 | Operator taps the "Start Emergency Exam" button on the Exam Setup Page to begin the exam | Operator cannot find the "Start Emergency Exam" button to begin an emergency exam | R0772 | Operator cannot start Emergency Exam when intended | Delay of Procedure | 4.0 | No | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.1 | Operator navigates to the Collimation Settings Page by pressing the corresponding button on the Acquisition Page | Operator cannot find the Collimation Settings Page on the MX1 App to adjust collimation | R0761 | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU shall instruct how to adjust collimation settings | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.1 | Operator navigates to the Collimation Settings Page by pressing the corresponding button on the Acquisition Page | Operator cannot find the Collimation Settings Page on the MX1 App to adjust collimation | R1032 | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU shall instruct how to adjust collimation settings | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.2 | Operator selects automatic collimation by pressing the "Auto" button in the Collimation Settings Page | Operator accidentally selects a different collimation mode when intending to automatically collimate; triggers an X-ray capture | R0896 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - How to activate collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.2 | Operator selects automatic collimation by pressing the "Auto" button in the Collimation Settings Page | Operator accidentally selects a different collimation mode when intending to automatically collimate; triggers an X-ray capture | R1033 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - How to activate collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator cannot differentiate the Pucks from one another | R0522 | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | Detachable parts (Pucks/Pediatric Filter) are labeled | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator cannot differentiate the Pucks from one another | R1034 | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | Detachable parts (Pucks/Pediatric Filter) are labeled | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator cannot differentiate the Pucks from one another | R0523 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Detachable parts (Pucks/Pediatric Filter) are labeled | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator cannot differentiate the Pucks from one another | R1035 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Detachable parts (Pucks/Pediatric Filter) are labeled | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is larger than intended; triggers an X-ray capture | R0527 | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is larger than intended; triggers an X-ray capture | R1036 | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is smaller than intended; triggers an X-ray capture | R0528 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator misplaces a Puck | R0852 | Operator cannot achieve their desired field size, cannot complete the exam | Delay of Procedure | 4.0 | No | Clear storage space for Pucks/Pediatric Filter provided | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator misplaces a Puck | R0853 | Operator cannot achieve their desired field size, cannot complete the exam | Operator Inconvenience | 1.0 | No | Clear storage space for Pucks/Pediatric Filter provided | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is smaller than intended; triggers an X-ray capture | R1037 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator forgets to install a Puck when intending to collimate with a puck | R0526 | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator forgets to install a Puck when intending to collimate with a puck | R1038 | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box | Operator with a known metal sensitivity does not wear protective gloves when handling the pucks | R0680 | Operator develops a skin reaction due to skin contact with allergens | Minor Reaction | 4.0 | No | IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | Operator drops a Puck | R0093 | Puck damaged | Delay of Procedure | 4.0 | No | Puck made of solid carbon steel | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | Operator installs a Puck backwards | R0532 | Artifact present from puck aperture, image not usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | Operator does not ensure Puck is flush against the Emitter when installing | R0030 | Puck falls on the floor; Operator has to pick up puck | Operator Inconvenience | 1.0 | No | IFU - Puck placement instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | Operator installs a Puck backwards | R1039 | Artifact present from puck aperture, image not usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | Operator does not ensure Puck is flush against the Emitter when installing | R0533 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | Operator does not ensure Puck is flush against the Emitter when installing | R1040 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.5 | Operator selects puck collimation by pressing the "Pucks" button in the Collimation Settings Page | Operator accidentally selects a different collimation mode when intending to collimate with Pucks; triggers an X-ray capture | R0806 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.5 | Operator selects puck collimation by pressing the "Pucks" button in the Collimation Settings Page | Operator accidentally selects a different collimation mode when intending to collimate with Pucks; triggers an X-ray capture | R1041 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R0529 | X-ray beam outside Active Area | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R1042 | X-ray beam outside Active Area | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R0530 | Represented field size is bigger than actual field size, anatomy cut off | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R1043 | Represented field size is bigger than actual field size, anatomy cut off | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R0531 | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R1044 | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.7 | Operator selects manual collimation by pressing the "Manual" button in the Collimation Settings Page | Operator accidentally selects a different collimation mode when intending to manually collimate; triggers an X-ray capture | R0897 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - How to activate collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.7 | Operator selects manual collimation by pressing the "Manual" button in the Collimation Settings Page | Operator accidentally selects a different collimation mode when intending to manually collimate; triggers an X-ray capture | R1045 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - How to activate collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | In Manual collimation mode, Operator selects a collimation size that is larger than intended; triggers an X-ray capture | R0804 | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | In Manual collimation mode, Operator selects a collimation size that is larger than intended; triggers an X-ray capture | R1046 | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | In Manual collimation mode, Operator selects a collimation size that is smaller than intended; triggers an X-ray capture | R0805 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | In Manual collimation mode, Operator selects a collimation size that is smaller than intended; triggers an X-ray capture | R1047 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.9 | Operator aims the Emitter at the Cassette's Active Area until the projected X-ray field appears | In Manual collimation mode, Operator positions Emitter at too high of an SID for the selected collimation size, cannot figure out how to get the field in-bounds | R0939 | Operator unable to determine appropriate collimation field size | Operator Inconvenience | 1.0 | No | IFU - Explanation of collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.10 | Operator confirms that the current field size is appropriate for the Patient anatomy | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0992 | Operator takes longer to verify the field size than intended | Operator Inconvenience | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.11 | If the field size is not appropriate, Operator selects another aperture size | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | Operator forgets to detach a Puck after use | R0534 | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | Operator forgets to detach a Puck after use | R1048 | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | Operator forgets to detach a Puck after use | R0535 | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | Operator forgets to detach a Puck after use | R1049 | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - how to install a puck | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | R0898 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - How to activate collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | R1050 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - How to activate collimation modes | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 10. Collimation | 10.13 | Operator returns to the Acquisition Page | Operator cannot figure out how to return to the Acquisition Page from the Collimation Settings | R0902 | Operator cannot continue exam when intended | Operator Inconvenience | 1.0 | No | IFU - how to navigate device app | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0588 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1057 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0177 | Device triggered in Photo Mode, intending aan X-ray | Operator Inconvenience | 1.0 | No | UI displays current Imaging Mode | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator selects a different device mode than intended | R0591 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator selects a different device mode than intended | R0178 | Device triggered in Photo Mode, intending an X-ray | Operator Inconvenience | 1.0 | No | UI displays current Imaging Mode | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0591 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R1058 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0178 | Device triggered in Photo Mode, intending an X-ray | Operator Inconvenience | 1.0 | No | UI displays current Imaging Mode | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0587 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0587 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1059 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0592 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | Operator selects a different device mode than intended | R0592 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | Operator selects a different device mode than intended | R0592 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | Operator selects a different device mode than intended | R1060 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0592 | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator uses adult loading factors when imaging a neonatal patient | R0908 | Operator exposes the neonate patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator uses adult loading factors when imaging a neonatal patient | R1061 | Operator exposes the neonate patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator uses adult loading factors when imaging a neonatal patient | R1274 | Operator exposes the neonate patient's skin with higher intensity than necessary | Minor Radiation Stochastic Harm | 4.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator uses neonatal loading factors when imaging an adult patient | R0910 | Poor image quality; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator uses neonatal loading factors when imaging an adult patient | R1062 | Poor image quality; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0483 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0483 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R1133 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0484 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R1064 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0484 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R1064 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R1133 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator expects the maximum kV in Fluoro mode to be that of Single or DDR (80kV); unintentionally triggers a Fluoro capture at 64kV | R0601 | Insufficient diagnostic quality for procedure(Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | IFU-MX1 Rev. GVVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator expects the maximum kV in Fluoro mode to be that of Single or DDR (80kV); unintentionally triggers a Fluoro capture at 64kV | R1065 | Insufficient diagnostic quality for procedure(Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | IFU-MX1 Rev. GVVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator expects the maximum mAs in DDR and Fluoro modes to be that of Single (0.40 mAs); unintentionally triggers a DDR or Fluoro capture at 0.08 mAs | R0574 | Device delivers lower than expected mAs; unusable image(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - mAs DDR indicator explanation | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator expects the maximum mAs in DDR and Fluoro modes to be that of Single (0.40 mAs); unintentionally triggers a DDR or Fluoro capture at 0.08 mAs | R1066 | Device delivers lower than expected mAs; unusable image(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - mAs DDR indicator explanation | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R0566 | Higher loading factors used than necessary; image still usable | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R1067 | Higher loading factors used than necessary; image still usable | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R0567 | Lower loading factors used than necessary; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R1068 | Lower loading factors used than necessary; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally switches modes | R0568 | Operator takes X-ray in wrong mode(DDR/Fluoro or Single) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UISelected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally switches modes | R1069 | Operator takes X-ray in wrong mode(DDR/Fluoro or Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UISelected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R0570 | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R1070 | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R0573 | Lower loading factors used than necessary; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R1071 | Lower loading factors used than necessary; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator uses the wrong button to select kV or mAs, accidentally powers off the Emitter during use | R0179 | Device is powered off and Operator needs to turn it back on | Operator Inconvenience | 1.0 | No | Emitter power button must be pressed for 3 s for shutdown | VVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-202 - MX1 Software System, Power On/OffVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator unintentionally increases loading factors and triggers X-ray | R0565 | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Operator unintentionally increases loading factors and triggers X-ray | R1270 | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Lower loading factors used than necessary; unusable image | R0857 | Lower loading factors used than necessary; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | Lower loading factors used than necessary; unusable image | R1271 | Lower loading factors used than necessary; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Selected loading factors displayed on UI | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and DisplayVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0585 | Device triggered in Single Mode, intending a photograph(single) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1072 | Device triggered in Single Mode, intending a photograph(single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0586 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1073 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator selects a different device mode than intended | R0589 | Device triggered in Single Mode, intending a photograph(Single) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator selects a different device mode than intended | R1074 | Device triggered in Single Mode, intending a photograph(Single) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator selects a different device mode than intended | R0590 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | Operator selects a different device mode than intended | R1075 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UI |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0483 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0483 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0484 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R1064 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0484 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R1064 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator positions the Patient anatomy outside of the Cassette Active Area | R0521 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Active Area shown in UI | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator positions the Patient anatomy outside of the Cassette Active Area | R1076 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Active Area shown in UI | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator positions the anatomy close to the edge of the Active Area and cannot figure out how to adjust the field size to appropriately capture the anatomy | R0912 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays X-ray field indicator | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator positions the anatomy close to the edge of the Active Area and cannot figure out how to adjust the field size to appropriately capture the anatomy | R1077 | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays X-ray field indicator | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator cannot see the Patient and Active Area on Viewfinder in low ambient light, positions them incorrectly | R0645 | Patient positioned improperly; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator cannot see the Patient and Active Area on Viewfinder in low ambient light, positions them incorrectly | R1078 | Patient positioned improperly; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places themselves, the Patient, or other objects in a way that obscures the Cassette IR LEDs | R0120 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | No | IFU - Covers that obscure or distort Cassette LEDs may prevent X-ray emissionsTracking works when 50% LEDs are covered | IFU-MX1 Rev. GVVPR-P01-168 - SSD and SID Accuracy Under Challenge ConditionsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places themselves, the Patient, or other objects in a way that obscures the Cassette IR LEDs | R0778 | Tracking failure, patient is imaged with unintended SID; image must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | IFU cautions to not place objects in the path of the X-ray beam | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places themselves, the Patient, or other objects in a way that obscures the Cassette IR LEDs | R1276 | Tracking failure, patient is imaged with unintended SID; image must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | IFU cautions to not place objects in the path of the X-ray beam | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places objects not intended to be imaged in the X-ray beam during emission | R0507 | Insufficient radiation passes to Detector from Emitter; (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places objects not intended to be imaged in the X-ray beam during emission | R1079 | Insufficient radiation passes to Detector from Emitter; (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places objects not intended to be imaged in the X-ray beam during emission | R0509 | Objects incident on X-ray beam create artifacts in image; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Compliance to IEC 60601-2-54 (section 203.10) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator places objects not intended to be imaged in the X-ray beam during emission | R1217 | Objects incident on X-ray beam create artifacts in image; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Compliance to IEC 60601-2-54 (section 203.10) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator allows a Patient heavier than rating to step on to the Cassette | R0036 | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | No | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb)Complies with IEC 60601-1 Section 9.8.3.2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator allows a Patient heavier than rating to step on to the Cassette | R0089 | Cassette enclosure fails | Delay of Procedure | 4.0 | No | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator allows a Patient heavier than rating to step on to the Cassette | R0340 | Cassette enclosure fails; Patient exposed to voltage | Moderate Electrical Shock | 7.0 | No | 2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2Cassette internal voltage limited to 15V, 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Operator allows a Patient heavier than rating to step on to the Cassette | R0341 | Cassette enclosure fails; Patient exposed to voltage | Minor Electrical Shock | 4.0 | No | 2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2Cassette internal voltage limited to 15V, 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | Patient falls, jumps, or heavily stomps on the Cassette | R0037 | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | No | Cassette designed to withstand dynamic loading up to 300 lb, complies with IEC 60601-1 Section 9.8.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator unintentionally positions Emitter such that the X-ray field falls outside the Cassette's Active Area and triggers a Single capture | R0515 | Excess X-ray energy emitted outside useful Active Area | Negligible Radiation Tissue Reaction | 1.0 | No | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator unintentionally positions Emitter such that the X-ray field falls outside the Cassette's Active Area and triggers a Single capture | R1292 | Excess X-ray energy emitted outside useful Active Area | Negligible Radiation Stochastic Harm | 1.0 | No | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)Graphical representation of expected x-ray field provided in Viewfinder | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | R0812 | Radiation beam emits towards the user or environment, not on the Cassette | Negligible Radiation Tissue Reaction | 1.0 | No | Tracking interlock does not allow emission unless beam is aligned to active area | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | R1286 | Radiation beam emits towards the user or environment, not on the Cassette | Negligible Radiation Stochastic Harm | 1.0 | No | Tracking interlock does not allow emission unless beam is aligned to active area | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator holds the Emitter in a position not allowed by tracking | R0188 | Tracking system prevents Operator from firing X-ray | Operator Inconvenience | 1.0 | No | Viewfinder displays X-ray field indicatorAiming lasers in Emitter to inidicate when Emitter is aligned with DetectorIndicator on UI when outside of Active Area | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator or Patient does not know when or where the IR- and laser-emitting parts of the system are emitting, stares into Emitter lasers or IR LEDs | R0640 | Non-ionizing radiation exposure in sensitive areas (eyes) | Minor Injury | 4.0 | No | Labeling in accordance with IEC 60601-1 (section 7)Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1IFU - Do not point laser at eyes | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring AccuracyVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-165 - Design Record Verification via InspectionIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator or Patient does not understand risks associated with the IR- and laser-emitting parts of the system, stares into Emitter lasers or IR LEDs | R0642 | Prolonged Laser/LIDAR/IR LED exposure in sensitive areas (eyes) | Moderate Injury | 7.0 | No | Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1 | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator drops the Emitter during use | R0346 | Emitter enclosure explodes, parts fly and hit Patient or Operator | Minor Injury | 4.0 | No | Emitter designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator drops the Emitter on the patient | R0015 | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | Yes | Emitter Handle included for carrying and gripSet max weight on Emitter | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-159 - MX1 Weight VerificationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator drops the Emitter during use | R0077 | Emitter falls and is damaged | Delay of Procedure | 4.0 | No | Set Max Weight On EmitterEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1Emitter Handle included for carrying and grip | VVPR-P01-159 - MX1 Weight Verification3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | Operator drops the Emitter on the patient | R0012 | Device falls on Patient or Operator | Minor Injury | 4.0 | No | IFU - recommend using a drapeIFU - cleaning instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot see the Emitter Viewfinder due to high ambient light, cannot see UI elements for positioning | R0644 | Operator cannot align Emitter for proper field size location; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot see the Emitter Viewfinder due to high ambient light, cannot see UI elements for positioning | R1080 | Operator cannot align Emitter for proper field size location; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0993 | Operator takes longer to position the X-ray field than intended | Operator Inconvenience | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0994 | Image collimation and positioning are not what Operator intended | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R1081 | Image collimation and positioning are not what Operator intended | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | R0995 | Operator takes longer to reach perpendicularity than intended | Operator Inconvenience | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | R0913 | X-ray beam outside Active Area | Negligible Radiation Tissue Reaction | 1.0 | No | SID Interlock disallows x-ray emission if the SID is outside of the specified range | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | R1283 | X-ray beam outside Active Area | Negligible Radiation Stochastic Harm | 1.0 | No | SID Interlock disallows x-ray emission if the SID is outside of the specified range | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R0610 | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R1082 | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R0611 | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R1085 | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Imaging technique recommendations | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter at an SSD of less than 30cm and triggers an X-ray capture | R0612 | Repeated high skin dose to the Patient increases likelihood of stochastic effects | Negligible Radiation Stochastic Harm | 1.0 | No | SSD DisplayedSSD Lockout enforces min SSD | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter at an SSD of less than 30cm and triggers an X-ray capture | R0613 | Repeated high skin dose to the Patient increases likelihood of stochastic effects | Minor Radiation Stochastic Harm | 4.0 | No | SSD DisplayedSSD Lockout enforces min SSD | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator positions the Emitter at an SSD of less than 30cm and triggers an X-ray capture | R0614 | Repeated high skin dose to the Patient increases likelihood of deterministic effects | Negligible Radiation Tissue Reaction | 1.0 | No | SSD DisplayedSSD Lockout enforces min SSD | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator misinterprets SID units; positions the Emitter too far from the Cassette and triggers an X-ray capture | R0810 | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | No | Device app displays live SID with unitsLive SID displayed on Viewfinders | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator misinterprets SID units; positions the Emitter too far from the Cassette and triggers an X-ray capture | R1083 | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | No | Device app displays live SID with unitsLive SID displayed on Viewfinders | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator misinterprets SID units; positions the Emitter too close to the Cassette and triggers an X-ray capture | R0811 | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | No | Device app displays live SID with unitsLive SID displayed on Viewfinder | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator misinterprets SID units; positions the Emitter too close to the Cassette and triggers an X-ray capture | R1084 | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | No | Device app displays live SID with unitsLive SID displayed on Viewfinder | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator unintentionally positions the Emitter at a non-perpendicular angle to the Cassette's detector and triggers an X-ray capture | R0187 | Image perspective and artifacts are is warped or shadowed by the unanticipated angle of x-ray beam; image must be retaken (Single/DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator unintentionally positions the Emitter at a non-perpendicular angle to the Cassette's detector and triggers an X-ray capture | R1086 | Image perspective and artifacts are is warped or shadowed by the unanticipated angle of x-ray beam; image must be retaken (Single/DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator does not use or cannot figure out how to use the Emitter's Viewfinder to aim the X-ray field | R0813 | Operator doesn't know whether x-ray is correctly positioned | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - How to position Emitter | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator does not use or cannot figure out how to use the Emitter's Viewfinder to aim the X-ray field | R1087 | Operator doesn't know whether x-ray is correctly positioned | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - How to position Emitter | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | R0915 | Operator exposed to higher levels of tube leakage radiation over time | Negligible Radiation Tissue Reaction | 1.0 | No | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | R1293 | Operator exposed to higher levels of tube leakage radiation over time | Negligible Radiation Stochastic Harm | 1.0 | No | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator holds the Emitter for an extended duration, through normal use | R0045 | Operator muscles and joints strained from overuse | Minor Injury | 4.0 | No | Set Max weight of device | VVPR-P01-159 - MX1 Weight VerificationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator drops the Emitter on the patient | R0078 | Emitter falls on Cassette, Cassette is damaged | Delay of Procedure | 4.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0021 | Puck falls onto Patient sensitive anatomy | Moderate Injury | 7.0 | No | The device shall contain Magnet Redundancies | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0023 | Puck falls on Patient or Operator | Operator Dissatisfaction | 1.0 | No | The device shall contain Magnet Redundancies | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0091 | Puck falls onto Cassette, Cassette damaged | Delay of Procedure | 4.0 | No | Magnet Redundancies for Puck attachment | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator accidentally actuates Emitter trigger as a result of Emitter ergonomics | R0562 | Operator accidentally triggers X-ray(Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Tracking interlock does not allow emission unless beam is aligned to active area | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator accidentally actuates Emitter trigger as a result of Emitter ergonomics | R1088 | Operator accidentally triggers X-ray(Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Tracking interlock does not allow emission unless beam is aligned to active area | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot fully capture the anatomy because the largest field size is too small, captures image anyway | R0518 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Graphical representation of expected x-ray field provided in Viewfinder | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | Operator cannot fully capture the anatomy because the largest field size is too small, captures image anyway | R1267 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Graphical representation of expected x-ray field provided in Viewfinder | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator misunderstands interlock indications, accidentally triggers X-ray | R0564 | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | No | LED status indicators | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator misunderstands interlock indications, accidentally triggers X-ray | R1089 | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | No | LED status indicators | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | R0916 | Operator is unaware of the current device state | Operator Inconvenience | 1.0 | No | Status LEDs are available on both the Emitter and Cassette | VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | R0917 | Operator is unaware of the current device state | Delay of Procedure | 4.0 | No | Status LEDs are available on both the Emitter and Cassette | VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator cannot see the LEDs when using distanced activation method (i.e. Foot Pedal) | R0581 | Image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Foot Pedal | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator cannot see the LEDs when using distanced activation method (i.e. Foot Pedal) | R1090 | Image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Foot Pedal | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green | Operator interprets red LEDs as an error and unnecessarily restarts the device | R0860 | Device cannot be used until it reboots | Delay of Procedure | 4.0 | No | IFU - Explanation of device states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.6 | Operator checks the interlock status message on the Acquisition Page | Operator cannot figure out what action to take to resolve the current interlock status | R0918 | Operator unable to use the device | Delay of Procedure | 4.0 | No | Device app notifies user of interlock status and actions to takeIFU - How to troubleshoot interlock problems | VVPR-P01-191 - MX1 Software SystemIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.7 | If the Emitter battery is low, Operator charges the Emitter | Operator is not aware that the Emitter or Cassette needs to be charged, attempts X-ray capture when not allowed | R0919 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | Device app notifies user of interlock status and actions to take | VVPR-P01-191 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.8 | If the Cassette battery is low, Operator charges the Cassette | Operator is not aware that the Emitter or Cassette needs to be charged, attempts X-ray capture when not allowed | R0919 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | Device app notifies user of interlock status and actions to take | VVPR-P01-191 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.9 | If the Emitter is wired charging, Operator disconnects the Wired Charger | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 13. Positioning | 13.10 | If the SID is too high or too low, Operator moves the Emitter back into range | Operator is not aware that the Emitter is not in the allowed SID range, attempts X-ray capture when not allowed | R0921 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | Device app notifies user of interlock status and actions to takeViewfinder displays live SID | VVPR-P01-191 - MX1 Software SystemVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.11 | If the SSD is too close, Operator raises the Emitter back into range | Operator is not aware that the Emitter is not in the allowed SSD range, attempts X-ray capture when not allowed | R0922 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | Device app notifies user of interlock status and actions to takeViewfinder displays live SSD | VVPR-P01-191 - MX1 Software SystemVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 13. Positioning | 13.12 | If the instability interlock is triggered, Operator stabilizes the Emitter | Operator is not aware that the Emitter is unstable in Fluoro mode, attempts X-ray capture when not allowed | R0923 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | Device app notifies user of interlock status and actions to take | VVPR-P01-191 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator does not charge Cassette before use, uses at low power | R0052 | Sudden Cassette power loss during exam | Operator inconvenience | 1.0 | No | IFU - Charge the system periodically to prevent unexpected loss of powerCassette can be used while charging | IFU-MX1 Rev. GVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator does not charge the Emitter before use, uses at low power | R0790 | Emitter not available to start exam | Delay of Procedure | 4.0 | No | IFU - Charge the system periodically to prevent unexpected loss of power | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator does not charge the Emitter before use, uses at low power | R0051 | Sudden Emitter power loss during exam | Delay of Procedure | 4.0 | No | IFU - Charge the system periodically to prevent unexpected loss of powerViewfinder displays remaining battery life | IFU-MX1 Rev. GVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0802 | Operator cannot use the MX1 System when intended | Operator Inconvenience | 1.0 | No | IFU - Accessing the Device App | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0866 | Operator cannot use the MX1 App when intended | Delay of Procedure | 4.0 | No | IFU - Accessing the Device App | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0008 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | Rubber Feet | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0084 | Cassette falls and is damaged | Delay of procedure | 4.0 | No | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette on a non-flat surface for use | R0006 | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | No | Rubber Feet | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0027 | Patient slips and falls | Moderate Injury | 7.0 | Yes | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluatio |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0028 | Patient slips and falls | Minor Injury | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0035 | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0085 | Loading on unfortified section damages Cassette | Delay of Procedure | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluatio |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0244 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Minor Electrical Shock | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette on a wet surface | R0102 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6Bottom rubber feet on both Emitter and Cassette | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette alone on its side or edge, vertically | R0086 | Cassette falls and is damaged | Delay of procedure | 4.0 | No | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator sets up the Cassette or Emitter with a fan duct blocked | R0449 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Moderate Burn | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator sets up the Cassette or Emitter with a fan duct blocked | R0111 | Cassette overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU-MX1 Rev. GVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and ReportVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator sets up the Cassette or Emitter with a fan duct blocked | R0112 | Cassette overheats and errors; restart required | Operator inconvenience | 1.0 | No | IFU - Warning against blocking fans | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette during use | R0345 | Cassette enclosure explodes, parts fly and hit Patient or Operator | Minor Injury | 4.0 | No | Cassette designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette on the patient | R0009 | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | Yes | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette during use | R0010 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette during use | R0083 | Cassette falls and is damaged | Delay of Procedure | 4.0 | No | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | Operator picks up and holds a wet Cassette during use | R0003 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | IFU - recommend using a drapeIFU - cleaning instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0017 | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | No | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0018 | Emitter falls on Patient or Operator | Minor Injury | 4.0 | No | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0079 | Emitter falls and is damaged | Delay of Procedure | 4.0 | No | Emitter designed to prevent overbalance, complies with IEC 60601-1 Section 9.4.2.2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | Operator sets up the Cassette or Emitter with a fan duct blocked | R0450 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | Operator sets up the Cassette or Emitter with a fan duct blocked | R0113 | Emitter overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU-MX1 Rev. GVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and ReportVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | Operator sets up the Cassette or Emitter with a fan duct blocked | R0114 | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | No | IFU - Warning against blocking fans | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | User carries or positions the Emitter out of range of the Cassette | R0734 | Emitter and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting cassette and emitter out of range | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | User carries or positions the Emitter out of range of the Cassette | R0734 | Emitter and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting cassette and emitter out of range | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator sets up the Cassette or Emitter with a fan duct blocked | R0450 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator sets up the Cassette or Emitter with a fan duct blocked | R0113 | Emitter overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU-MX1 Rev. GVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and ReportVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator sets up the Cassette or Emitter with a fan duct blocked | R0114 | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | No | IFU - Warning against blocking fans | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0019 | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | Yes | IFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0020 | Emitter falls on Patient or Operator | Minor Injury | 4.0 | No | IFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0080 | Emitter falls and is damaged | Delay of Procedure | 4.0 | No | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0329 | Patient or Operator touches exposed voltage in Emitter | Moderate Electrical Shock | 7.0 | No | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0330 | Patient or Operator touches exposed voltage in Emitter | Minor Electrical Shock | 4.0 | No | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative EvaluationA |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0552 | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R1224 | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.5 | If a distanced capture method is desired, Operator sets up the Foot Pedal at an appropriate distance from MX1 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0732 | Communication is lost between Foot Pedal and Emitter, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Foot Pedal can be 12 ft from Emitter | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.5 | If a distanced capture method is desired, Operator sets up the Foot Pedal at an appropriate distance from MX1 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0733 | Communication is lost between Foot Pedal and Emitter, cannot be moved closer due to procedure room setup | Delay of Procedure | 4.0 | No | IFU - Foot Pedal can be 12 ft from Emitter | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R0924 | Operator accidentally triggers X-ray emission | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of foot pedal states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R1225 | Operator accidentally triggers X-ray emission | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of foot pedal states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0834 | Foot Pedal does not function when expected | Operator inconvenience | 1.0 | No | IFU - Explanation of foot pedal states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0071 | Foot Pedal does not function when expected | Operator Inconvenience | 1.0 | No | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal battery indicator blinks red when battery is low | IFU-MX1 Rev. GVVPR-P01-184 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-199 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R0191 | Foot Pedal not connected to device and does not function when expected | Operator Inconvenience | 1.0 | No | Foot Pedal displays "Connected" status with orange blinking lightIFU - Pairing the Foot Pedal and checking for connection | IFU-MX1 Rev. GVVPR-P01-184 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-199 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aware of the Foot Pedal's connectivity state; attempts to use when disconnected | R0563 | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | No | LED status indicators | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R1226 | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | No | LED status indicators | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.7 | Operator places the Tablet so that it is visible from the operating area | Operator carries or positions the Tablet out of range of the Cassette | R0735 | Tablet and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting cassette and emitter out of range | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.7 | Operator places the Tablet so that it is visible from the operating area | Operator cannot see the Tablet screen due to high ambient light | R0643 | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.7 | Operator places the Tablet so that it is visible from the operating area | Operator cannot see the Tablet screen due to high ambient light | R1227 | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator does not actuate the Emitter trigger hard enough to trigger X-ray capture | R0200 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | Trigger haptic feedback indicates when trigger has been pressed far enough to take X-ray | VVPR-P01-166 - MX1 Design Verification via DemonstrationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator holds or double clicks the Emitter trigger while capturing in Single mode | R0497 | Device fires more than intended | Negligible Radiation Tissue Reaction | 1.0 | No | Software disallows more than a single radiographic image in 2 seconds | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator holds or double clicks the Emitter trigger while capturing in Single mode | R1188 | Device fires more than intended | Negligible Radiation Stochastic Harm | 1.0 | No | Software disallows more than a single radiographic image in 2 seconds | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator, intending to capture a single frame, holds the trigger or pedal too long in DDR mode and triggers multiple frames | R0817 | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU-MX1 Rev. GVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator, intending to capture a single frame, holds the trigger or pedal too long in DDR mode and triggers multiple frames | R1255 | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU-MX1 Rev. GVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R0840 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R1228 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator holds the trigger or pedal down for more than 20 seconds in DDR mode | R0818 | X-ray capture ends, operator cannot continue capturing and must wait | Operator Dissatisfaction | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator chooses not to or cannot hold the trigger or pedal when capturing in DDR mode | R0773 | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator chooses not to or cannot hold the trigger or pedal when capturing in DDR mode | R1229 | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator does not understand exposure indications and exposes the patient for longer than desired, within 20 seconds | R0577 | Operator exposes Patient for longer than necessary(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-202 - MX1 Software System, Power On/OffVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator does not understand exposure indications and stops exposure prematurely | R0578 | Operator prematurely terminates exposure; unusable image(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-202 - MX1 Software System, Power On/OffVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator does not understand exposure indications and does not take protective measures for themselves or the patient | R0579 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | Operator is not aware the device is emitting X-rays during a capture in any X-ray mode | R1230 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | R0926 | DDR capture is terminated prematurely due to interlock | Operator Inconvenience | 1.0 | No | Viewfinder displays X-ray field indicator | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | R0927 | DDR capture is terminated prematurely due to interlock (DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays X-ray field indicator | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | R1232 | DDR capture is terminated prematurely due to interlock (DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays X-ray field indicator | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-189 - Collimation AccuracyVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0996 | Image collimation and positioning are not consistent throughout the serial capture | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R1236 | Image collimation and positioning are not consistent throughout the serial capture | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter too close to Patient skin during handheld DDR emission | R0928 | Increased intensity exposure to patient's skin (DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | SSD indication turns red on Viewfinder to indicate that it is too close | VVPR-P01-190 - MX1 Software SystemVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter too close to Patient skin during handheld DDR emission | R0929 | Increased intensity exposure to patient's skin (DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | SSD indication turns red on Viewfinder to indicate that it is too close | VVPR-P01-190 - MX1 Software SystemVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R0930 | Image under-exposed; images must be retaken (DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays live SID | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R1238 | Image under-exposed; images must be retaken (DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays live SID | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R0931 | Image over-exposed; images must be retaken (DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder displays live SID | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R1239 | Image over-exposed; images must be retaken (DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder displays live SID | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator unintentionally moves the Emitter at off-perpendicular to the Cassette's detector during handheld DDR emission | R0933 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder indicates live X-ray beam angle | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator unintentionally moves the Emitter at off-perpendicular to the Cassette's detector during handheld DDR emission | R1241 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder indicates live X-ray beam angle | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | R0997 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | R1242 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Viewfinder UI elements designed to stand out from background and each other | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator intentionally moves the Emitter during a handheld DDR capture | R0550 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator intentionally moves the Emitter during a handheld DDR capture | R1245 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator unintentionally shakes the Emitter during a Single mode capture | R0547 | Shaking or moving while firing causes motion blur on the image; unusable image (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator unintentionally shakes the Emitter during a Single mode capture | R1246 | Shaking or moving while firing causes motion blur on the image; unusable image (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator unintentionally shakes the Emitter during a long handheld DDR capture | R0548 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | Operator unintentionally shakes the Emitter during a long handheld DDR capture | R1247 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | During imaging, the Patient moves enough for the Emitter to strike or hit the Patient | R0011 | Operator hits Patient with Emitter | Minor Injury | 4.0 | No | IFU - avoid rapid movement when taking images | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.11 | Once complete, Operator releases the Emitter trigger or the right pedal | Operator completes a 20 second capture in DDR mode, attempts to initiate another serial capture immediately after | R0935 | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.12 | Operator captures a photo by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | Operator holds the trigger or pedal to try to take a video in Photo mode | R0816 | No video is taken | Operator Dissatisfaction | 1.0 | No | IFU - Explanation of Photo Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.13 | Operator reviews the capture on the Acquisition Page, zooming in on areas of interest, making post-processing changes, and resetting as necessary | Operator accidentally resets any post-processing changes | R1007 | Operator must redo post-processing changes | Operator Inconvenience | 1.0 | No | IFU - Post-processing images | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.14 | Operator determines if a reshoot or any additional captures are required | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary | User presses the X-ray disabling switch during the exam and does not realize it | R0821 | Operator can't take X-ray when intending | Operator Inconvenience | 1.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary | User accidentally presses the X-ray disabling switch during active DDR capture | R0937 | DDR capture is terminated prematurely due to disabling switch | Operator Inconvenience | 1.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary | User accidentally presses the X-ray disabling switch during active DDR capture | R0938 | DDR capture is terminated prematurely due to disabling switch (DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary | User accidentally presses the X-ray disabling switch during active DDR capture | R1249 | DDR capture is terminated prematurely due to disabling switch (DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.16 | Operator hears the regular beep, indicating normal active X-ray emission | Operator does not hear standard audible signals from MX1 during emission, unable to take any protective measures | R0580 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.16 | Operator hears the regular beep, indicating normal active X-ray emission | Operator does not hear standard audible signals from MX1 during emission, unable to take any protective measures | R1250 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 14.17 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1332 | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Tissue Reaction | 1.0 | No | Loading Time signal audible in intended environments | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 14. Radiography Exam | 14.17 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1333 | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Stochastic Harm | 1.0 | No | Loading Time signal audible in intended environments | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 14. Radiography Exam | 14.18 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding Loading Time Limit | R0940 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.18 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding Loading Time Limit | R1251 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.19 | Operator resets the Loading Time Limit timer with the "Reset Timer" button on the Acquisition Page | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 14. Radiography Exam | 14.20 | Operator chooses to continue the exam | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R0941 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.20 | Operator chooses to continue the exam | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R1252 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.21 | Operator chooses to complete the exam | Operator does not fully complete the procedure within the Loading Time Limit | R0942 | Patient must come back another day to complete the procedure | Delay of Procedure | 4.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.22 | Operator hears the Dose Rate Limit beep, indicating active X-ray emission that exceeds the configured Dose Rate Limit | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 14. Radiography Exam | 14.23 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R0944 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.23 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R1253 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.24 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R0945 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 14. Radiography Exam | 14.24 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R1254 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator does not charge the Cassette before use, uses at low power | R0052 | Sudden Cassette power loss during exam | Operator inconvenience | 1.0 | No | IFU - Charge the system periodically to prevent unexpected loss of powerCassette can be used while charging | IFU-MX1 Rev. GVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator does not charge the Emitter before use, uses at low power | R0790 | Emitter not available to start exam | Delay of Procedure | 4.0 | No | IFU - Charge the system periodically to prevent unexpected loss of power | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator does not charge the Emitter before use, uses at low power | R0051 | Sudden Emitter power loss during exam | Delay of Procedure | 4.0 | No | IFU - Charge the system periodically to prevent unexpected loss of powerViewfinder displays remaining battery life | IFU-MX1 Rev. GVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0802 | Operator cannot use the MX1 System when intended | Operator Inconvenience | 1.0 | No | IFU - Accessing the Device App | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0866 | Operator cannot use the MX1 App when intended | Delay of Procedure | 4.0 | No | IFU - Accessing the Device App | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0008 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | Rubber Feet | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0084 | Cassette falls and is damaged | Delay of procedure | 4.0 | No | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette on a non-flat surface for use | R0006 | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | No | Rubber Feet | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0027 | Patient slips and falls | Moderate Injury | 7.0 | Yes | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0028 | Patient slips and falls | Minor Injury | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0035 | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0085 | Loading on unfortified section damages Cassette | Delay of Procedure | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0244 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Minor Electrical Shock | 4.0 | No | Rubber feet indicate correct orientationIFU - How to position Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette on a wet surface | R0102 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6Bottom rubber feet on both Emitter and Cassette | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator places the Cassette alone on its side or edge, vertically | R0086 | Cassette falls and is damaged | Delay of procedure | 4.0 | No | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator sets up the Cassette or Emitter with a fan duct blocked | R0449 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Moderate Burn | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator sets up the Cassette or Emitter with a fan duct blocked | R0111 | Cassette overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator sets up the Cassette or Emitter with a fan duct blocked | R0112 | Cassette overheats and errors; restart required | Operator inconvenience | 1.0 | No | IFU - Warning against blocking fans | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette during use | R0345 | Cassette enclosure explodes, parts fly and hit Patient or Operator | Minor Injury | 4.0 | No | Cassette designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette on the patient | R0009 | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | Yes | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette on the patient | R0010 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette during use | R0083 | Cassette falls and is damaged | Delay of Procedure | 4.0 | No | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | Operator drops the Cassette on the patient | R0003 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | IFU - recommend using a drapeIFU - cleaning instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0018 | Emitter falls on Patient or Operator | Minor Injury | 4.0 | No | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0079 | Emitter falls and is damaged | Delay of Procedure | 4.0 | No | Emitter designed to prevent overbalance, complies with IEC 60601-1 Section 9.4.2.2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator sets up the Cassette or Emitter with a fan duct blocked | R0450 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator sets up the Cassette or Emitter with a fan duct blocked | R0113 | Emitter overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU-MX1 Rev. GVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and ReportVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator sets up the Cassette or Emitter with a fan duct blocked | R0114 | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | No | IFU - Warning against blocking fans | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0019 | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | Yes | IFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0020 | Emitter falls on Patient or Operator | Minor Injury | 4.0 | No | IFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0080 | Emitter falls and is damaged | Delay of Procedure | 4.0 | No | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0329 | Patient or Operator touches exposed voltage in Emitter | Moderate Electrical Shock | 7.0 | No | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0330 | Patient or Operator touches exposed voltage in Emitter | Minor Electrical Shock | 4.0 | No | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0552 | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R1224 | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator captures a fluoroscopy capture for live guidance while supporting the Emitter handheld | R0185 | Operator cannot remain steady during the procedure and makes a mistake | Moderate Injury | 7.0 | Yes | Stability lockout prevents handheld use during fluoroscopy | VVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | Operator captures a fluoroscopy capture for live guidance while supporting the Emitter handheld | R0186 | Operator cannot remain steady during the procedure and makes a mistake | Minor Injury | 4.0 | No | Stability lockout prevents handheld use during fluoroscopy | VVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | User carries or positions the Emitter out of range of the Cassette | R0734 | Emitter and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting cassette and emitter out of range | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.4 | Operator sets up the Foot Pedal near the MX1 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0732 | Communication is lost between Foot Pedal and Emitter, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Foot Pedal can be 12 ft from Emitter | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.4 | Operator sets up the Foot Pedal near the MX1 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0733 | Communication is lost between Foot Pedal and Emitter, cannot be moved closer due to procedure room setup | Delay of Procedure | 4.0 | No | IFU - Foot Pedal can be 12 ft from Emitter | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R0924 | Operator accidentally triggers X-ray emission | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of foot pedal states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R1225 | Operator accidentally triggers X-ray emission | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of foot pedal states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0834 | Foot Pedal does not function when expected | Operator inconvenience | 1.0 | No | IFU - Explanation of foot pedal states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0071 | Foot Pedal does not function when expected | Operator Inconvenience | 1.0 | No | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal battery indicator blinks red when battery is low | IFU-MX1 Rev. GVVPR-P01-184 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-199 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R0191 | Foot Pedal not connected to device and does not function when expected | Operator Inconvenience | 1.0 | No | Foot Pedal displays "Connected" status with orange blinking lightIFU - Pairing the Foot Pedal and checking for connection | IFU-MX1 Rev. GVVPR-P01-184 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-199 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aware of the Foot Pedal's connectivity state; attempts to use when disconnected | R0563 | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | No | LED status indicators | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R1226 | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | No | LED status indicators | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.6 | Operator places the Tablet so that it is visible from the operating area | Operator carries or positions the Tablet out of range of the Cassette | R0735 | Tablet and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting cassette and emitter out of range | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.6 | Operator places the Tablet so that it is visible from the operating area | Operator cannot see the Tablet screen due to high ambient light | R0643 | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 14. Radiography Exam | 15.6 | Operator places the Tablet so that it is visible from the operating area | Operator cannot see the Tablet screen due to high ambient light | R1227 | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Use in sufficiently lit environment | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator, intending to capture a single frame, holds the pedal too long in Fluoro mode and triggers multiple frames | R0817 | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU-MX1 Rev. GVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator, intending to capture a single frame, holds the pedal too long in Fluoro mode and triggers multiple frames | R1255 | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU-MX1 Rev. GVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator does not understand exposure indications and exposes the patient for longer than desired, within 20 seconds | R0577 | Operator exposes Patient for longer than necessary(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-202 - MX1 Software System, Power On/OffVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator does not understand exposure indications and stops exposure prematurely | R0578 | Operator prematurely terminates exposure; unusable image(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-202 - MX1 Software System, Power On/OffVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator does not understand exposure indications and does not take protective measures for themselves or the patient | R0579 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal | Operator is not aware the device is emitting X-rays during a capture in any X-ray mode | R1230 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0597 | Tube insulation degradation leading to increase in tube arc events; poor image quality(DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1294 | Tube insulation degradation leading to increase in tube arc events; poor image quality(DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0598 | Target imagerracking (anode); poor image quality(DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1295 | Target imagerracking (anode); poor image quality(DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0599 | Tube potting degradation; poor image quality(DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1296 | Tube potting degradation; poor image quality(DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0600 | Tube potting degradation; radiation leakage from X-ray tube to environment(DDR) | Minor Radiation Stochastic Harm | 4.0 | No | Beam Current MonitoringStart-up Check | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0744 | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | Moderate Injury | 7.0 | Yes | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames are limited to 1 fpsDDR Frames have overlay label over the Live Image | VVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1330 | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | Minor Injury | 4.0 | No | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames are limited to 1 fpsDDR Frames have overlay label over the Live Image | VVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0602 | Operator misuses DDR Mode for a Fluoro use case (real-time guidance)(DDR) | Negligible Radiation Tissue Reaction | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-183 - MX1 Software System, Photographic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0603 | Operator misuses DDR Mode for a Fluoro use case (real-time guidance)(DDR) | Negligible Radiation Stochastic Harm | 1.0 | No | Selected Mode displayed on UI | VVPR-P01-183 - MX1 Software System, Photographic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R0840 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R1228 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator holds the pedal down for more than 20 seconds in Fluoro mode | R0819 | X-ray capture ends, operator cannot continue capturing and must wait | Operator Dissatisfaction | 1.0 | No | IFU - Explanation of DDR and Fluoro Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator chooses not to or cannot hold the pedal when capturing in Fluoro mode | R0773 | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator chooses not to or cannot hold the pedal when capturing in Fluoro mode | R1229 | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator does not understand that MX1 cannot emit for more than 20 seconds of fluoroscopy at a time, attempts to use MX1 in a use case that requires it | R0746 | Imaging stops unexpectedly during live guidance, operator reacts and harms patient | Minor Injury | 4.0 | No | Fuel Gage indicates time remaining in a single DDR/Fluoro captureIFU - Note fluoro time limit & cooldown | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator attempts real-time procedure that requires higher than 5 frames per second | R1017 | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Fluoro frame rate is 5 fps | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator attempts real-time procedure that requires higher than 5 frames per second | R1256 | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Fluoro frame rate is 5 fps | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of audible signals | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator is not aware of when fluoroscopy is live or not, presses the pedal multiple times to determine | R0782 | Operator presses Foot Pedal multiple times waiting for fluoro feed to show. (Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | IFU shall notify of fluoro delay | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | Operator is not aware of when fluoroscopy is live or not, presses the pedal multiple times to determine | R1257 | Operator presses Foot Pedal multiple times waiting for fluoro feed to show. (Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | IFU shall notify of fluoro delay | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator is not aware that the displayed live Fluoro capture is in-progress | R0768 | Unnecessary Fluoro frames captured (Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator is not aware that the displayed live Fluoro capture is in-progress | R1258 | Unnecessary Fluoro frames captured (Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator intentionally moves the Emitter while emitting a fluoroscopy capture | R0549 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator intentionally moves the Emitter while emitting a fluoroscopy capture | R1248 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator unintentionally shakes the Emitter during a long handheld fluoroscopy capture | R0551 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | No | Exposure Time for any frame or image is 40 msInstability lockout | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator unintentionally shakes the Emitter during a long handheld fluoroscopy capture | R1259 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | No | Exposure Time for any frame or image is 40 msInstability lockout | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | R0809 | Operator receives unnecessary radiation exposure | Negligible Radiation Stochastic Harm | 1.0 | No | SSD Lockout enforces min SSD | VVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | R1297 | Operator receives unnecessary radiation exposure | Negligible Radiation Tissue Reaction | 1.0 | No | SSD Lockout enforces min SSD | VVPR-P01-190 - MX1 Software SystemVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator places hands or other tools to close to Emitter LIDAR during Fluoro emission | R0836 | Fluoro capture is terminated prematurely due to interlock; Operator must start the emission again | Operator Inconvenience | 1.0 | No | IFU cautions to not place objects in the path of the X-ray beam | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | Operator places hands or other tools to close to Emitter LIDAR during Fluoro emission | R0837 | Fluoro capture is terminated prematurely due to interlock; Operator makes a mistake and harms paitient | Minor Injury | 4.0 | No | IFU cautions to not place objects in the path of the X-ray beam | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.10 | Once complete, Operator releases the right pedal | Operator completes a 20 second capture in Fluoro mode, attempts to initiate another serial capture immediately after | R0747 | Device not usable for sensitive live guidance 40 seconds after 20 second Fluoroscopy, Operator reacts and harms patient | Minor Injury | 4.0 | No | IFU - Note fluoro time limit & cooldown | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.11 | Operator captures a photo by pressing and quickly releasing the Foot Pedal's right pedal | Operator holds the trigger or pedal to try to take a video in Photo mode | R0816 | No video is taken | Operator Dissatisfaction | 1.0 | No | IFU - Explanation of Photo Mode | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | Operator uses past Fluoro capture replays as if it were live during interventional work | R0769 | Operator makes decision based on inaccurate information and harms Patient | Moderate Injury | 7.0 | Yes | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | Operator uses past Fluoro capture replays as if it were live during interventional work | R0770 | Operator makes decision based on inaccurate information and harms Patient | Minor Injury | 4.0 | No | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | Operator hits the wrong pedal on the Foot Pedal | R0835 | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Foot Pedal Buttons Layout | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | Operator hits the wrong pedal on the Foot Pedal | R1260 | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Foot Pedal Buttons Layout | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | Operator accidentally favorites an image with the Foot Pedal | R0839 | Extra image appears pre-selected in library. | Operator Dissatisfaction | 1.0 | No | IFU - How to send images | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.13 | Operator determines if a reshoot or any additional captures are required | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 15. Fluoroscopy Exam | 15.14 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary | User presses the X-ray disabling switch during the exam and does not realize it | R0821 | Operator can't take X-ray when intending | Operator Inconvenience | 1.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.14 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary | User accidentally presses the X-ray disabling switch during active Fluoro capture | R0943 | Fluoro capture is terminated prematurely due to disabling switch; Operator reacts and harms patient | Minor Injury | 4.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.15 | Operator hears the regular beep, indicating normal active X-ray emission | Operator does not hear audible signals from MX1 during emission, unable to take any protective measures | R0580 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
