| 15. Fluoroscopy Exam | 15.15 | Operator hears the regular beep, indicating normal active X-ray emission | Operator does not hear audible signals from MX1 during emission, unable to take any protective measures | R1250 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | No | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic AcquisitionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 15. Fluoroscopy Exam | 15.16 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1332 | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Tissue Reaction | 1.0 | No | Loading Time signal audible in intended environments | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 15. Fluoroscopy Exam | 15.16 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1333 | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Stochastic Harm | 1.0 | No | Loading Time signal audible in intended environments | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 15. Fluoroscopy Exam | 15.17 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding Loading Time Limit | R0940 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.17 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding Loading Time Limit | R1251 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.18 | Operator resets the Loading Time Limit timer with the "Reset Timer" button on the Acquisition Page | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 15. Fluoroscopy Exam | 15.19 | Operator chooses to continue the exam | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R0941 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.19 | Operator chooses to continue the exam | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R1252 | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.20 | Operator chooses to complete the exam | Operator does not fully complete the procedure within the Loading Time Limit | R0942 | Patient must come back another day to complete the procedure | Delay of Procedure | 4.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.21 | Operator hears the Dose Rate Limit beep, indicating active X-ray emission that exceeds the configured Dose Rate Limit | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 15. Fluoroscopy Exam | 15.22 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R0944 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.22 | Operator chooses to either terminate the capture early or complete the capture | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R1253 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.23 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R0945 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 15. Fluoroscopy Exam | 15.23 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R1254 | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU-MX1 Rev. G |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Device unresponsive, Operator does not take action | R0946 | Operator unable to use the device | Delay of Procedure | 4.0 | No | Device app notifies user of system errorsvia system pop-upIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Operator misses the pop-up signaling an error | R0947 | Operator unable to troubleshoot the device | Operator Inconvenience | 1.0 | No | Device app migrates system error messages to the Notifications Drawer after pop-up disappearsIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Operator misses the pop-up signaling an error | R0948 | Operator unable to troubleshoot the device | Delay of Procedure | 4.0 | No | Device app migrates system error messages to the Notifications Drawer after pop-up disappearsIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Operator cannot find the Notifications Drawer on the MX1 App | R0949 | Operator unable to troubleshoot the device | Operator Inconvenience | 1.0 | No | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Operator cannot find the Notifications Drawer on the MX1 App | R0950 | Operator unable to troubleshoot the device | Delay of Procedure | 4.0 | No | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Operator cannot figure out what action to take when device LEDs are blue for longer than normal | R0953 | Operator unable to use the device | Delay of Procedure | 4.0 | No | IFU - How to troubleshoot device errors | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer | Operator cannot figure out what action to take to resolve device error indicated by purple LEDs | R0954 | Operator unable to use the device | Delay of Procedure | 4.0 | No | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.2 | Operator waits for 2 minutes to see if the problem resolves | Operator interprets blue LEDs as an error and unnecessarily restarts the device instead of waiting | R0955 | Operator must wait unnecessarily for the device to reboot | Operator Inconvenience | 1.0 | No | IFU - Explanation of device states | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.3 | Operator waits 1 minute to see if the problem resolves | Operator does not wait before performing hard shutdown during troubleshooting | R0956 | Recently taken images not given enough time to save to local storage; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.4 | Operator disconnects the affected component(s) from any charging accessories and unblocks any covered cooling vents | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 16. Troubleshoot | 16.5 | Operator waits to see if the problem resolves | Device overheats, Operator shuts down the device in order to cool off | R0957 | Device takes longer to cool down than normal | Delay of Procedure | 4.0 | No | IFU - How to troubleshoot device errors | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.6 | Operator continues the exam or other use | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | Operator performs a hard shutdown before images finish exporting to external storage | R0630 | Data lost in transfer to external storage; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device automatically saves images to local storage following capture | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | Operator performs a hard shutdown before images finish exporting to external storage | R1298 | Data lost in transfer to external storage; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Device automatically saves images to local storage following capture | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | Operator performs hard shutdown while the Emitter Wired Charger is connected, expects it to charge | R0759 | Emitter does not charge when expected to charge, user does not realize it | Delay of Procedure | 4.0 | No | Charging IndicatedIFU - Charging indicator | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | Operator performs hard shutdown while the Cassette Wired Charger is connected, expects it to charge | R0760 | Cassette does not charge when expected to charge, user does not realize it | Operator Inconvenience | 1.0 | No | Charging IndicatedIFU - Charging indicator | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | Operator does not hard shutdown the device when intended during troubleshooting | R0958 | Device does not power off when intended | Operator Inconvenience | 1.0 | No | IFU - Powering OffIFU - Emergency Instructions | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 16. Troubleshoot | 16.8 | Operator powers on the affected component(s) | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 16. Troubleshoot | 16.9 | Operator restarts or continues exam in progress | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 16. Troubleshoot | 16.10 | Operator navigates to the Support Drawer by tapping the support icon in the Sidebar to access information for contacting MedAI | Operator cannot find the Support Drawer on the MX1 App when troubleshooting | R0959 | Operator cannot contact MedAI when needed | Delay of Procedure | 4.0 | No | IFU - MedAI contact information for MX1 supportIFU - How to navigate device app | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 17. CPR Configuration | 17.1 | Operator removes the Emitter and any MedAI-supplied accessory from the Patient space | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 17. CPR Configuration | 17.2 | Gently lifting the Patient, Operator removes the Cassette from the Patient space | Operator does not remove the Cassette from the patient space in preparation for CPR | R0092 | Cassette not removed for CPR; Cassette breaks from force during CPR | Delay of Procedure | 4.0 | No | IFU - Instruct to remove Cassette to configure for CPRCassette rated to 300lb loads, complies with IEC 60601-1 Section 9.8.3.2 | IFU-MX1 Rev. G3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 18. Send | 18.1 | If in an exam, Operator taps the "Complete" button on the Acquisition Page and confirms their choice | Operator presses the X-ray disabling switch instead of "Complete" to finish an exam | R0767 | Operator does not complete exam when intended | Operator Inconvenience | 1.0 | No | IFU - Explain function of and when to use disabling switch | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.1 | If in an exam, Operator taps the "Complete" button on the Acquisition Page and confirms their choice | Operator presses the back button instead of the "Complete" button to finish an exam | R0627 | Missing images for diagnosis; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device automatically saves images to local storage | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.1 | If in an exam, Operator taps the "Complete" button on the Acquisition Page and confirms their choice | Operator presses the back button instead of the "Complete" button to finish an exam | R1299 | Missing images for diagnosis; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Device automatically saves images to local storage | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.1 | If in an exam, Operator taps the "Complete" button on the Acquisition Page and confirms their choice | Operator accidentally presses the "Complete" button during an exam | R1006 | Exam is ended prematurely; Operator must restart exam | Operator Inconvenience | 1.0 | No | IFU - Completing an exam | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.2 | If not in an exam, Operator navigates to the Library Page by tapping the folder icon in the Sidebar | Operator cannot find the Library Page on the MX1 App to review and send images | R1003 | Operator cannot access past images for review and export when intended | Operator Inconvenience | 1.0 | No | IFU - How to send images | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.2 | If not in an exam, Operator navigates to the Library Page by tapping the folder icon in the Sidebar | Operator chooses not to send a study to external storage after completion, then begins a new study while storage is full | R0628 | Missing images for diagnosis; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Prevents new study initiation if storage is full | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.2 | If not in an exam, Operator navigates to the Library Page by tapping the folder icon in the Sidebar | Operator chooses not to send a study to external storage after completion, then begins a new study while storage is full | R1300 | Missing images for diagnosis; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Prevents new study initiation if storage is full | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.3 | Operator taps a capture to review on the left side of the Library Page | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 16. Troubleshoot | 16.3 | Operator waits 1 minute to see if the problem resolves | Operator does not wait before performing hard shutdown during troubleshooting | R1261 | Recently taken images not given enough time to save to local storage; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | VVPR-P01-191 - MX1 Software System App VerificationIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.4 | Operator makes or resets post-processing changes to the image using the provided tools, as necessary | Operator performs post-processing that results in too much or too little brightness, contrast, sharpening, or zoom; submits study with these changes | R0635 | Poor image quality; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | UI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.4 | Operator makes or resets post-processing changes to the image using the provided tools, as necessary | Operator performs post-processing that results in too much or too little brightness, contrast, sharpening, or zoom; submits study with these changes | R1262 | Poor image quality; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | UI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative EvaluationN/A |
| 18. Send | 18.4 | Operator makes or resets post-processing changes to the image using the provided tools, as necessary | Operator does not know how to undo post-processing changes; submits study with unwanted changes | R0637 | Poor quality image; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Post-Processing | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.4 | Operator makes or resets post-processing changes to the image using the provided tools, as necessary | Operator does not know how to undo post-processing changes; submits study with unwanted changes | R1263 | Poor quality image; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Post-Processing | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.4 | Operator makes or resets post-processing changes to the image using the provided tools, as necessary | Operator accidentally resets any post-processing changes | R1007 | Operator must redo post-processing changes | Operator Inconvenience | 1.0 | No | IFU - Post-processing images | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.5 | Operator deselects the current selection by tapping it or the "Clear" button | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 18. Send | 18.6 | Operator selects one or more captures to send by tapping the desired captures in sequence | Operator does not select and submit all the images they intended to submit | R0722 | Missing images on storage submission, needs to resend | Operator Inconvenience | 1.0 | No | Selected images in the Libary or Send Pages are indicated with highlighted border | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.6 | Operator selects one or more captures to send by tapping the desired captures in sequence | Operator does not select and submit all the images they intended to submit | R0723 | Missing images on storage submission, needs to resend | Operator Inconvenience | 1.0 | No | Selected images in the Libary or Send Pages are indicated with highlighted border | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.6 | Operator selects one or more captures to send by tapping the desired captures in sequence | Operator does not select and submit all the images they intended to submit | R0721 | Has to resend missing images from the App | Operator Inconvenience | 1.0 | No | Selected images in the Libary or Send Pages are indicated with highlighted border | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.7 | Operator taps the "PACS" button to begin the send process | Operator attempts to send to a PACS server from a location or network that is not connected to the server | R0710 | Operator unable to export images to PACS server | Operator Inconvenience | 1.0 | No | USB available for image export | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.8 | Operator connects a USB drive to Cassette's USB-C data port | Operator inserts USB-C drive that does not have enough storage capacity for the exported image set | R1000 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device app indicates progress of export to USB-C drive | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 18. Send | 18.8 | Operator connects a USB drive to Cassette's USB-C data port | Operator inserts USB-C drive that does not have enough storage capacity for the exported image set | R1281 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Device app indicates progress of export to USB-C drive | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 18. Send | 18.8 | Operator connects a USB drive to Cassette's USB-C data port | Operator inserts USB-C drive into the Cassette charging port for data transfer | R0706 | Operator unable to export images to external storage | Operator Inconvenience | 1.0 | No | Cassette design includes port labels for data export | VVPR-P01-165 - Design Record Verification via Inspection |
| 18. Send | 18.8 | Operator connects a USB drive to Cassette's USB-C data port | Operator inserts USB-C drive into the Emitter charging port for data transfer | R0707 | Operator unable to export images to external storage | Operator Inconvenience | 1.0 | No | Cassette design includes port labels for data export | VVPR-P01-165 - Design Record Verification via Inspection |
| 18. Send | 18.9 | Operator taps the "USB" button to begin the send process | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 18. Send | 18.10 | Operator confirms the current exam information and fills in any empty fields | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 18. Send | 18.11 | Operator taps the "Send" button to export | Operator selects and submits to a send destination they did not intend | R0700 | No Patient results sent | Operator Inconvenience | 1.0 | No | Ping PACS server before sending packetIFU - PACS set-up instructionsIFU - Pacs Config The Responsibility of The Operator's Organization | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.11 | Operator taps the "Send" button to export | Operator uses the device in an area with weak wireless connectivity during study export | R0713 | Image export to PACS is lost | Negligible Radiation Tissue Reaction | 1.0 | No | USB available for image exportImage QueuingImages saved to local device storage | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.11 | Operator taps the "Send" button to export | Operator uses the device in an area with weak wireless connectivity during study export | R1288 | Image export to PACS is lost | Negligible Radiation Stochastic Harm | 1.0 | No | USB available for image exportImage QueuingImages saved to local device storage | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.11 | Operator taps the "Send" button to export | Export failure message appears, Operator does not see the message and leaves patient without addressing send error | R0699 | No Patient results sent | Operator Inconvenience | 1.0 | No | UI Displays Error Message | VVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.11 | Operator taps the "Send" button to export | Export failure message appears, Operator does not see the message and leaves patient without addressing send error | R0701 | No Patient results sent | Delay of Procedure | 4.0 | No | UI Displays Error Message | VVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.12 | Operator waits for the export to complete | Operator removes USB-C drive before the export is complete | R1001 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device app indicates progress of export to USB-C driveImages saved to local device storage | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.12 | Operator waits for the export to complete | Operator removes USB-C drive before the export is complete | R1282 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Device app indicates progress of export to USB-C driveImages saved to local device storage | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.12 | Operator waits for the export to complete | Operator moves the Cassette to a location that is not connected to the server before the export is complete | R1002 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Image QueuingImages saved to local device storage | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.12 | Operator waits for the export to complete | Operator moves the Cassette to a location that is not connected to the server before the export is complete | R1280 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Image QueuingImages saved to local device storage | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.13 | If a USB drive is connected, Operator disconnects it by grasping and gently pulling away from the device | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 18. Send | 18.14 | If the exam was interrupted and restarted as an Emergency Exam, Operator navigates to the Library Page | After completing an exam that was interrupted and restarted as an Emergency Exam, Operator forgets to export the initial image set | R0960 | Images missing for diagnosis; images must be resent | Operator Inconvenience | 1.0 | No | Captured images are available for review before sending in the Library and Send PagesIFU - How to send images | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.14 | If the exam was interrupted and restarted as an Emergency Exam, Operator navigates to the Library Page | Operator does not immediately fill in missing patient information to an image study after completing an Emergency Exam | R0961 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Emergency Instructions insists that patient info is entered once emergency exam is finished | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.14 | If the exam was interrupted and restarted as an Emergency Exam, Operator navigates to the Library Page | Operator does not immediately fill in missing patient information to an image study after completing an Emergency Exam | R1265 | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Emergency Instructions insists that patient info is entered once emergency exam is finished | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 18. Send | 18.15 | Operator locates the initial exam and repeats steps, as necessary | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 19. Shutdown | 19.1 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 3 seconds (soft shutdown) | Operator only powers off either the Emitter or Cassette during the shutdown process | R0182 | Device remains on and battery discharges; decreased device up-time | Delay of Procedure | 4.0 | No | IFU - Powering OffComponent LEDs remain on when component is on | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.1 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 3 seconds (soft shutdown) | Operator presses the wrong button to power off the Emitter or Cassette | R0181 | Emitter remains on and battery discharges; decreased device up-time | Delay of Procedure | 4.0 | No | IFU - Powering OffUI indicates that system is off through the LEDs being off | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.1 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 3 seconds (soft shutdown) | Operator presses the wrong button to power off the Emitter or Cassette | R0180 | Cassette remains on and battery discharges; decreased device up-time | Operator Inconvenience | 1.0 | No | IFU - Powering OffUI indicates that system is off through the LEDs being off | IFU-MX1 Rev. GVVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-181 - MX1 Software System, Critical FaultsVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.1 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 3 seconds (soft shutdown) | Operator performs a soft shutdown before images finish exporting to external storage | R0629 | Data lost in transfer to external storage; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device automatically saves images to local storage following capture | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.1 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 3 seconds (soft shutdown) | Operator performs a soft shutdown before images finish exporting to external storage | R1301 | Data lost in transfer to external storage; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Device automatically saves images to local storage following capture | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.2 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 10 seconds (hard shutdown) | Operator performs hard shutdown while the Emitter Wired Charger is connected; does not reconnect the charger | R0759 | Emitter does not charge when expected to charge, user does not realize it | Delay of Procedure | 4.0 | No | Charging IndicatedIFU - Charging indicator | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.2 | Operator powers off the Emitter or Cassette by pressing and holding the middle or power button, respectively, for 10 seconds (hard shutdown) | Operator performs hard shutdown while the Cassette Wired Charger is connected; does not reconnect the charger | R0760 | Cassette does not charge when expected to charge, user does not realize it | Operator Inconvenience | 1.0 | No | Charging IndicatedIFU - Charging indicator | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIIFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.3 | Operator powers off both the Emitter and Cassette by tapping the power icon in the Sidebar and confirming their choice | Operator cannot find the shutdown button on the MX1 App to turn off the device | R0793 | User cannot turn off device from the app and does not turn off device; no battery when needed | Delay of Procedure | 4.0 | No | Cassette is equipped with power button to manually shut downEmitter is equipped with power button to manually shut down | VVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-202 - MX1 Software System, Power On/OffVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.3 | Operator powers off both the Emitter and Cassette by tapping the power icon in the Sidebar and confirming their choice | Operator accidentally presses the shutdown button on the MX1 App | R0794 | Device has to be restarted before use | Operator Inconvenience | 1.0 | No | Confirmation screen for shutdown triggered from device app | VVPR-P01-176 - MX1 Software System, Power On/Off and Power StatesVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 19. Shutdown | 19.4 | Operator confirms the screens and LEDs turn off | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 19. Shutdown | 19.5 | Operator powers off the Tablet by pressing the power button | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 20. Pack | 20.1 | Operator opens the MX1 Transport Case | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 20. Pack | 20.2 | Operator inserts the Wired Chargers, Tablet, Puck Box, and Emitter into the bottom layer of foam | Operator forgets to pack the Tablet and transits MX1 without it | R0832 | Tablet is lost. User cannot use MX1 system | Delay of Procedure | 4.0 | No | Clear storage space for Tablet provided | VVPR-P01-165 - Design Record Verification via Inspection |
| 20. Pack | 20.2 | Operator inserts the Wired Chargers, Tablet, Puck Box, and Emitter into the bottom layer of foam | Operator closes the lid of the Transport Case onto a wired charger component | R0962 | Charger cord damaged; one of the chargers is inoperable | Operator Inconvenience | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.2 | Operator inserts the Wired Chargers, Tablet, Puck Box, and Emitter into the bottom layer of foam | Operator jams components into the foam, damaging the foam | R0963 | Transport Case foam no longer holds its original shape | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.2 | Operator inserts the Wired Chargers, Tablet, Puck Box, and Emitter into the bottom layer of foam | Operator jams components into the foam, lid cannot close | R0964 | Operator must rearrange the case contents so that the lid can close | Operator Inconvenience | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.3 | Operator inserts the Cassette into the top layer of foam | Operator jams components into the foam, damaging the foam | R0963 | Transport Case foam no longer holds its original shape | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.3 | Operator inserts the Cassette into the top layer of foam | Operator packs Cassette without top layer of foam | R0965 | Cassette moves around in the Transport Case during transit; Cassette cosmetically damaged | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.3 | Operator inserts the Cassette into the top layer of foam | Operator packs Cassette without top layer of foam | R0966 | Cassette moves around in the Transport Case during transit; Cassette damaged | Delay of Procedure | 4.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.3 | Operator inserts the Cassette into the top layer of foam | Operator packs Cassette without top layer of foam | R0967 | Cassette moves around in the Transport Case during transit; Cassette cosmetically damages Emitter | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.3 | Operator inserts the Cassette into the top layer of foam | Operator packs Cassette without top layer of foam | R0968 | Cassette moves around in the Transport Case during transit; Cassette damages Emitter | Delay of Procedure | 4.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.4 | Operator inserts all user guides and other resources into the pouch inside the lid | Operator inserts the box of pucks into the lid pouch | R0969 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.4 | Operator inserts all user guides and other resources into the pouch inside the lid | Operator inserts a wired charger into the lid pouch | R0970 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.4 | Operator inserts all user guides and other resources into the pouch inside the lid | Operator inserts a wired charger into the lid pouch | R0971 | Excess contents in lid pouch presses against the Cassette; Cassette damaged | Delay of Procedure | 4.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.4 | Operator inserts all user guides and other resources into the pouch inside the lid | Operator inserts other objects into the lid pouch | R0972 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | Operator Dissatisfaction | 1.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.4 | Operator inserts all user guides and other resources into the pouch inside the lid | Operator inserts other objects into the lid pouch | R0973 | Excess contents in lid pouch presses against the Cassette; Cassette damaged | Delay of Procedure | 4.0 | No | IFU - How to unpack and pack | IFU-MX1 Rev. G |
| 20. Pack | 20.5 | Operator closes the MX1 Transport Case | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient temperature | R0356 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Injury | 7.0 | No | Thermal abuse of battery cells do not cause fire or explosion, complies with IEC 62133-2 (Section 7.3.4) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient temperature | R0415 | Battery overheats above high temperature limit and shorts; battery explodes | Minor Burn | 4.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient temperature | R0416 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Burn | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient temperature | R0417 | Battery overheats above high temperature limit and shorts; battery explodes | Minor Fire | 4.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient temperature | R0418 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Burn | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient humidity | R0310 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost; exposure to High Voltage electrical energy upon start-up | Major electrical shock | 10.0 | No | Humidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.03P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient humidity | R0311 | Dielectrics break down, insulation between high voltage and Operator or Patient is lost; exposure to low voltage electrical energy upon start-up | Minor Electrical Shock | 4.0 | No | Humidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.03P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 21. Stow | 21.1 | Operator stows the MX1 System in a desired storage location, with or without being packed | MX1 System is transported or stored in an environment with very high ambient humidity | R0312 | Creepage means of protection break down, insulation between high voltage and Operator or Patient is lost; exposure to low voltage electrical energy upon start-up | Minor Electrical Shock | 4.0 | No | Humidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.03P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 22. Transit | 22.1 | Operator extends the MX1 Transport Case handle and lift until the wheels are engaged | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 22. Transit | 22.2 | Operator transports the MX1 Transport Case by rolling it by its handle | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 23. Transport | 23.1 | Operator unplugs the Wired Chargers from the Emitter and Cassette before transporting | Operator picks up the Cassette or Emitter and walks away with the Wired Chargers connected, wrenches the connectors | R0825 | USB-C connector stuck inside device port; device unable to charge | Delay of procedure | 4.0 | No | IFU - Transport procedure | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0034 | Cassette enclosure fails, Patient or Operator exposed to sharp corners and edges | Minor Injury | 4.0 | No | Impact and heat resistant materialsCassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0088 | Device is damaged; inoperable | Delay of Procedure | 4.0 | No | Device designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0363 | Use of device with damaged battery; battery explodes | Major Injury | 10.0 | No | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0364 | Use of device with damaged battery; battery explodes | Moderate Injury | 7.0 | No | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0408 | Use of device with damaged battery; battery explodes | Moderate Burn | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0409 | Use of device with damaged battery; battery explodes | Minor Burn | 4.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0410 | Use of device with damaged battery; battery explodes | Moderate Fire | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0411 | Use of device with damaged battery; battery explodes | Minor Fire | 4.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0453 | Device overheats, touch temperatures too high, Patient or Operator touches hot surface | Moderate Burn | 7.0 | No | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0454 | Device overheats, touch temperatures too high, Patient or Operator touches hot surface | Minor burn | 4.0 | No | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0455 | Device enclosure fails; Operator or Patient touches hot internal components | Moderate Burn | 7.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0456 | BMS damage, allows for overvoltage/overcurrent; battery overheats | Minor burn | 4.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0334 | Exposure to low voltage electrical energy | Minor Electrical Shock | 4.0 | No | Temperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery Pack | VVPR-P01-175 - MX1 Software System, System Configuration3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0556 | Automatic collimator set out of alignment, target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R1302 | Automatic collimator set out of alignment, target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0331 | X-ray assembly is damaged and arcs to accessible surface | Major Electrical shock | 10.0 | No | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0332 | X-ray assembly is damaged and arcs to accessible surface | Minor electrical Shock | 4.0 | No | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0557 | Radiation control wire is damaged (disconnects, faults, etc.) and radiation is triggered without Operator knowledge | Delay of Procedure | 4.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0082 | Vacuum of X-ray tube loss due to damage, tube arcing and cannot emit X-rays | Delay of Procedure | 4.0 | No | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0333 | Grounding circuit is damaged; exposure to High Voltage electrical energy | Major Electrical Shock | 10.0 | No | Comply with requirements for Class II ME Device in IEC 60601-1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0335 | Incoming voltage to device too high; Electrical input overloads device | Moderate Electrical Shock | 7.0 | No | Use of rated IEC 62133 rated Battery Pack | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0554 | Detector damaged and unable to process input radiation | Negligible Radiation Tissue Reaction | 1.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R1303 | Detector damaged and unable to process input radiation | Negligible Radiation Stochastic Harm | 1.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0555 | Detector damaged and increase in dead pixels and artifacts; poor image quality | Negligible Radiation Tissue Reaction | 1.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R1304 | Detector damaged and increase in dead pixels and artifacts; poor image quality | Negligible Radiation Stochastic Harm | 1.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0081 | Emitter enclosure fails | Delay of Procedure | 4.0 | No | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0241 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | Major Electrical shock | 10.0 | No | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0242 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | Moderate Electrical Shock | 7.0 | No | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0243 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | Minor Electrical Shock | 4.0 | No | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0087 | Cassette enclosure fails | Delay of Procedure | 4.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0248 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Major Electrical Shock | 10.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0249 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Moderate Electrical Shock | 7.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0250 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Minor Electrical Shock | 4.0 | No | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0336 | Charger enclosure fails; exposure to MAINS Voltage | Major Electrical shock | 10.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator impacts the device with low intensity (bumps, scrapes, etc.) | R0337 | Charger enclosure fails; exposure to low voltage electrical energy | Minor Electrical Shock | 4.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator drops Cassette during transport | R0983 | Cassette falls and is damaged | Delay of Procedure | 4.0 | No | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator drops Cassette during transport | R0984 | Cassette falls on Patient or Operator | Minor Injury | 4.0 | No | Cassette Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator drops Emitter during transport | R0985 | Emitter falls and is damaged | Delay of Procedure | 4.0 | No | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.2 | Operator transports the Emitter and Cassette by carrying them by their handles | Operator drops Emitter during transport | R0986 | Emitter falls on Patient or Operator | Minor Injury | 4.0 | No | Emitter Handle included for carrying and grip | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 23. Transport | 23.3 | Operator sets down the Emitter and Cassette upon arrival | Operator places the Cassette alone on its side or edge, vertically | R0086 | Cassette falls and is damaged | Delay of procedure | 4.0 | No | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator becomes entangled in Wired Charger cords and trips | R0095 | Conected Emitter or Cassette is yanked, falls and is damaged; device inoperable | Delay of Procedure | 4.0 | No | Emitter & Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator becomes entangled in Wired Charger cords and trips | R0096 | One of the USB-C charging cords is inoperable | Operator Inconvenience | 1.0 | No | IFU - Warn to set up cords in areas where people do not walk to avoid tripping | IFU-MX1 Rev. G |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator becomes entangled in Wired Charger cords and trips | R0029 | Operator falls onto ground | Minor Injury | 4.0 | No | IFU - Caution to set up cords in areas where people do not walk to avoid tripping | IFU-MX1 Rev. G |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to a not properly rated outlet | R0062 | Large voltage overcomes electrical insulation and shorts circuitry; device inoperable | Delay of Procedure | 4.0 | No | Power Supply comples with IEC 60601-1Surge Protection, complying with IEC 60601-1-2 (Section 8.9) | 3P-P01-28 - MX1 Electrical Safety per IEC 606013P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to a not properly rated outlet | R0063 | Supply voltage underpowered for the charging circuit; device unable to charge | Delay of procedure | 4.0 | No | Specify Power Requirements In IFU | IFU-MX1 Rev. G |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to a not properly rated outlet | R0436 | Excess voltage delivered to Emitter or Cassette power port, device overheats | Moderate Burn | 7.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsOvervoltage Category II surge protection, complies with IEC 60601-1 (Section 4.10) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to a not properly rated outlet | R0437 | Excess voltage delivered to Emitter or Cassette power port, device overheats | Minor Burn | 4.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsOvervoltage Category II surge protection, complies with IEC 60601-1 (Section 4.10) | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to MAINS power supply with reverse polarity | R0217 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | Major Electrical Shock | 10.0 | No | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via Inspection |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to MAINS power supply with reverse polarity | R0218 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | Moderate Electrical Shock | 7.0 | No | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via Inspection |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to MAINS power supply with reverse polarity | R0219 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | Minor Electrical Shock | 4.0 | No | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via Inspection |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to MAINS power supply with reverse polarity | R0381 | MAINS power circuits short; fire starts | Moderate Fire | 7.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via Inspection |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to MAINS power supply with reverse polarity | R0382 | MAINS power circuits short; fire starts | Minor Fire | 4.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via Inspection |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator connects MX1 Wired Charger to an external battery or multiple socket outlet (MSO) | R0412 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | Moderate Fire | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | VVPR-P01-165 - Design Record Verification via Inspection |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator rests the hot charger brick on unconscious patient skin for more than 10 seconds | R0783 | Charger overheats, touch temperatures too high; Patient or Operator touches hot surface for more than 10 seconds | Moderate Burn | 7.0 | Yes | IFU - Caution to not hold charger while chargingIEC 60601-1 Rated power brick | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.1 | Operator connects the Wired Charger to a power outlet and connects the brick to the AC cord | Operator rests the hot charger brick on unconscious patient skin for more than 10 seconds | R0784 | Charger overheats, touch temperatures too high; Patient or Operator touches hot surface for more than 10 seconds | Minor Burn | 4.0 | No | IFU - Caution to not hold charger while chargingIEC 60601-1 Rated power brick | IFU-MX1 Rev. G |
| 24. Charge | 24.2 | Operator confirms the Wired Charger LED lights | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Connects charger to Cassette's USB-C data port | R0064 | Cassette unable to charge | Operator Inconvenience | 1.0 | No | Cassette design includes port labelsCassette UI displays the charging status | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Connects charger to Cassette's USB-C data port | R0065 | Data port not rated for power and supply voltage shorts circuitry; one Cassette data port is inoperable | Operator Dissatisfaction | 1.0 | No | Cassette design includes port labelsUSB-C Data Port Rated for normal 20V voltage | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Connects charger to Cassette's USB-C data port | R0224 | Excess voltage delivered to Cassette data port | Major Electrical shock | 10.0 | No | USB-PD protocol controls voltage authorization | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Connects charger to Cassette's USB-C data port | R0225 | Excess voltage delivered to Cassette data port, shorts | Minor Electrical Shock | 4.0 | No | Emitter UI displays the charging status.Cassette UI displays the charging status. | VVPR-P01-162 - MX1 Battery Life TestVVPR-P01-166 - MX1 Design Verification via DemonstrationVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects a non-approved USB-C cord to the Emitter for charging while emitting X-rays | R0220 | System does not disallow emission; High Voltage jumps from High Voltage Circuit to Charger cord | Moderate Electrical Shock | 7.0 | No | Device insulation complies to IEC 60601-1 section 8.8.3High Voltage insulated from other Emitter circuits, tested to dielectric strength in IEC 60601-2-54 Section 201.8.8.3 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter | R0055 | Emitter does not charge when expected to charge | Delay of Procedure | 4.0 | No | IFU - Use of Approved Listed Components Only | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Cassette | R0056 | Cassette does not charge when expected to charge | Operator inconvenience | 1.0 | No | IFU - Use of Approved Listed Components Only | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0057 | Excess voltage delivered to Emitter or Cassette power port, voltage shorts device function | Delay of Procedure | 4.0 | No | Include Peripheral Isolation | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0058 | USB-C power cord longer than specified, conducts electromagnetic noise that damages device; device inoperable | Delay of Procedure | 4.0 | No | IFU - Use only specified/supplied chargerTVS Diodes, MOVs on USB Lines | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0059 | Excess voltage delivered to Emitter or Cassette power port, device battery explodes and damages equipment in environment | Equipment Interferance | 4.0 | No | IFU - Use only specified/supplied chargerOver-voltage protectionMOVs on USB Lines | IFU-MX1 Rev. G3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0208 | Non-approved USB-C power cord longer than specified, generate electromagnetic emissions, interferes with equipment in environment | Equipment Interferance | 4.0 | No | IFU - Use only specified/supplied chargerCharger provided | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0221 | USB-C cord heats and melts insulation, Operator or Patient shocked by MAINS Voltage | Major Electrical Shock | 10.0 | No | USB-PD protocol controls voltage authorization | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0222 | Excess voltage delivered to device USB-C port, MAINS Voltage delivered to Operator or Patient | Major Electrical shock | 10.0 | No | MOVs present on USB LinesDevice insulation complies to IEC 60601-1 section 8.8.3 | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0223 | Excess voltage delivered to device USB-C port, MAINS Voltage delivered to Operator or Patient | Moderate Electrical Shock | 7.0 | No | MOVs present on USB LinesDevice insulation complies to IEC 60601-1 section 8.8.3 | VVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0365 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | Major Injury | 10.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0366 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | Moderate Injury | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0380 | USB-C cord heats and melts insulation and MAINS power circuits short; fire starts | Minor Fire | 4.0 | No | IFU - Use of Approved Listed Components OnlyUse of IEC 60601-1 compliant power supply to protect against electrical hazards | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0413 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | Minor Burn | 4.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0414 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | Moderate Burn | 7.0 | No | Use battery pack and cells certified to IEC 62133-2 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0498 | Excess voltage delivered to Emitter power port and shorts function; device fires without trigger actuation | Negligible Radiation Tissue Reaction | 1.0 | No | Include Peripheral Isolation | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R1190 | Excess voltage delivered to Emitter power port and shorts function; device fires without trigger actuation | Negligible Radiation Stochastic Harm | 1.0 | No | Include Peripheral Isolation | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator connects non-approved USB-C cord to charge the Emitter or Cassette | R0499 | Excess voltage delivered to Emitter power port and shorts function; device continually fires without trigger actuation | Minor Radiation Stochastic Harm | 4.0 | No | Include Peripheral Isolation | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator bends or breaks the USB-C connector tip while connecting or disconnecting | R0067 | One of the Chargers is inoperable | Operator Inconvenience | 1.0 | No | 2 chargers provided | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator bends or breaks the USB-C connector tip while connecting or disconnecting | R0338 | MAINS Voltage exposed in Charger cord | Moderate Electrical Shock | 7.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator bends or breaks the USB-C connector tip while connecting or disconnecting | R0339 | MAINS Voltage exposed in Charger cord | Minor Electrical Shock | 4.0 | No | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very high ambient temperature | R0351 | Battery overheats above high temperature limit and shorts; battery explodes | Major Injury | 10.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very high ambient temperature | R0352 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Injury | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very high ambient temperature | R0396 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Burn | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very high ambient temperature | R0397 | Battery overheats above high temperature limit and shorts; battery explodes | Minor Burn | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very high ambient temperature | R0398 | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Fire | 7.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very high ambient temperature | R0399 | Battery overheats above high temperature limit and shorts; battery explodes | Minor Fire | 4.0 | No | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very low ambient temperature | R0353 | Battery cools below low temperature limit and shorts; battery explodes | Major Injury | 10.0 | No | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.3 | Operator connects the Wired Charger to the Emitter's USB-C port, the Cassette's USB-C charging port, or the Tablet's USB-C port | Operator charges the MX1 System in an environment with very low ambient temperature | R0354 | Battery cools below low temperature limit and shorts; battery explodes | Moderate Injury | 7.0 | No | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.4 | Operator confirms that the MX1 charging indicators show on the screen or the LEDs pulse cyan | Operator is not aware of the charging indicators, unsuccessfully makes charging connection | R0061 | Supply voltage underpowered for the charging circuit; device unable to charge but Operator believes device is charging | Delay of Procedure | 4.0 | No | Charge indicator is not displayed if the battery is not charging | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.4 | Operator confirms that the MX1 charging indicators show on the screen or the LEDs pulse cyan | Operator is not aware of the charging indicators, unsuccessfully makes charging connection | R0053 | Emitter does not charge when expected to charge | Delay of Procedure | 4.0 | No | IFU - Charging instructionsEmitter UI displays the charging status | IFU-MX1 Rev. GVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.4 | Operator confirms that the MX1 charging indicators show on the screen or the LEDs pulse cyan | Operator is not aware of the charging indicators, unsuccessfully makes charging connection | R0054 | Cassette does not charge when expected to charge | Operator inconvenience | 1.0 | No | IFU - Charging instructionsCassette design includes port labelsCassette UI displays the charging status | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless ChargingVVPR-P01-204 - MX1 Software System, ViewFinder UIVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.5 | Operator confirms that the Tablet charging indicator shows on the screen | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 24. Charge | 24.6 | Once charging is complete, Operator disconnects the Wired Charger by grasping the connector and gently pulling away from the device | Operator takes an X-ray while the Emitter is connected to the Wired Charger | R0216 | Conducted electromagnetic emissions interferes with equipment in environment | Equipment Interferance | 4.0 | No | System designed to comply with Conducted emissions requirements of IEC 60601-1-2 and CISPR-11 Class A | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC)VVPR-P01-178 - MX1 Software System, Safety InterlocksVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 24. Charge | 24.7 | Operator replaces the Foot Pedal batteries by first unscrewing the black cap | Operator cannot figure out how to remove the Foot Pedal cap | R0999 | Operator cannot change Foot Pedal batteries when intended | Operator Inconvenience | 1.0 | No | IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU-MX1 Rev. G |
| 24. Charge | 24.8 | Operator removes the 3 old C cell batteries | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 24. Charge | 24.9 | Operator inserts 3 new C cell batteries with the positive terminals facing up | Operator inserts the batteries in the incorrect orientation | R0070 | Foot Pedal does not function when expected | Operator Inconvenience | 1.0 | No | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal indicator lights will remain off when not powered | IFU-MX1 Rev. GVVPR-P01-184 - MX1 Software System, Foot Pedal IntegrationVVPR-P01-199 - MX1 Software System, Foot Pedal Integration |
| 24. Charge | 24.9 | Operator inserts 3 new C cell batteries with the positive terminals facing up | Operator does not insert enough batteries in the Foot Pedal | R0069 | Foot Pedal does not function when expected | Operator Inconvenience | 1.0 | No | IFU - Instructions to replace Foot Pedal batteries | IFU-MX1 Rev. G |
| 24. Charge | 24.10 | Operator replaces the black cap, screwing tightly | Operator does not fully close the Foot Pedal cap | R0189 | Foot Pedal does not function when expected | Operator inconvenience | 1.0 | No | IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU-MX1 Rev. G |
| 24. Charge | 24.11 | Operator confirms the Foot Pedal power LED lights green | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 25. Clean | 25.1 | Operator shuts down all components | Operator performs routine cleaning or disinfection without turning the device off | R0108 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.1 | Operator shuts down all components | Operator performs routine cleaning or disinfection without turning the device off | R0277 | Fluid ingress creates a current pathway to the Operator | Moderate Electrical Shock | 7.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.1 | Operator shuts down all components | Operator performs routine cleaning or disinfection without turning the device off | R0278 | Fluid ingress creates a current pathway to the Operator | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.2 | Operator disconnects components from any cables or other accessories | Operator pulls on a charging USB-C cord at a severe angle to disconnect, bending or wrenching the connector | R0066 | USB-C connector stuck inside device port; device unable to charge | Delay of procedure | 4.0 | No | IFU - Warning to not pull USB-C aside from proper disconnection or risk damage | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.2 | Operator disconnects components from any cables or other accessories | Operator performs routine cleaning or disinfection without disconnecting cords or peripherals | R0109 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC)IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.2 | Operator disconnects components from any cables or other accessories | Operator performs routine cleaning or disinfection without disconnecting cords or peripherals | R0826 | Fluid ingress creates a current pathway to the Operator | Moderate Electrical Shock | 7.0 | No | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)Dielectric Testing conducted while wet, per IEC 60601-1  Section 11.1 and Section 8 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.2 | Operator disconnects components from any cables or other accessories | Operator performs routine cleaning or disinfection without disconnecting cords or peripherals | R0827 | Fluid ingress creates a current pathway to the Operator | Minor Electrical Shock | 4.0 | No | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)Dielectric Testing conducted while wet, per IEC 60601-1  Section 11.1 and Section 8 | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.3 | Operator inspects all components for signs of contamination or debris | Operator does not clean the Pucks during routine cleaning or disinfection | R0828 | Material builds up in puck aperature creating artifacts in the x-ray image. | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Cleaning Procedure | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.3 | Operator inspects all components for signs of contamination or debris | Operator does not clean the Pucks during routine cleaning or disinfection | R1266 | Material builds up in puck aperature creating artifacts in the x-ray image. | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Cleaning Procedure | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.4 | Operator gently wipes down exterior surfaces using clean lint-free wipes with 70% alcohol content or Cavicide all-purpose cleaning solution | Operator sprays cleaning fluid directly onto the device during routine cleaning or disinfection | R0275 | Fluid ingress creates a current pathway to the Operator | Moderate Electrical Shock | 7.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.4 | Operator gently wipes down exterior surfaces using clean lint-free wipes with 70% alcohol content or Cavicide all-purpose cleaning solution | Operator sprays cleaning fluid directly onto the device during routine cleaning or disinfection | R0276 | Fluid ingress creates a current pathway to the Operator | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.4 | Operator gently wipes down exterior surfaces using clean lint-free wipes with 70% alcohol content or Cavicide all-purpose cleaning solution | Operator sprays cleaning fluid directly onto the device during routine cleaning or disinfection | R0107 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.4 | Operator gently wipes down exterior surfaces using clean lint-free wipes with 70% alcohol content or Cavicide all-purpose cleaning solution | Operator uses an unapproved abrasive material to clean or disinfect the device | R0691 | Rough surface on device enclosure cuts Operator or Patient | Minor Injury | 4.0 | No | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU-MX1 Rev. GVVPR-P01-173- MX1 Durability Against CleaningVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.4 | Operator gently wipes down exterior surfaces using clean lint-free wipes with 70% alcohol content or Cavicide all-purpose cleaning solution | Operator uses an unapproved chemical to clean or disinfect the device | R0692 | Damage to device enclosure | Delay of Procedure | 4.0 | No | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU-MX1 Rev. GVVPR-P01-173- MX1 Durability Against CleaningVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.4 | Operator gently wipes down exterior surfaces using clean lint-free wipes with 70% alcohol content or Cavicide all-purpose cleaning solution | Operator uses wipes with lint during the cleaning or disinfection procedure | R0687 | Additional material left behind; lint particles fall onto patient during interventional procedure | Minor Reaction | 4.0 | No | IFU - Cleaning Procedure | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.5 | Operator gently wipes down exterior surfaces using clean lint-free wipes with Cavicide all-purpose cleaning solution | Operator sprays cleaning fluid directly onto the device during routine cleaning or disinfection | R0275 | Fluid ingress creates a current pathway to the Operator | Moderate Electrical Shock | 7.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.5 | Operator gently wipes down exterior surfaces using clean lint-free wipes with Cavicide all-purpose cleaning solution | Operator sprays cleaning fluid directly onto the device during routine cleaning or disinfection | R0276 | Fluid ingress creates a current pathway to the Operator | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.5 | Operator gently wipes down exterior surfaces using clean lint-free wipes with Cavicide all-purpose cleaning solution | Operator sprays cleaning fluid directly onto the device during routine cleaning or disinfection | R0107 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | 3P-P01-28 - MX1 Electrical Safety per IEC 60601IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.5 | Operator gently wipes down exterior surfaces using clean lint-free wipes with Cavicide all-purpose cleaning solution | Operator uses an unapproved abrasive material to clean or disinfect the device | R0691 | Rough surface on device enclosure cuts Operator or Patient | Minor Injury | 4.0 | No | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU-MX1 Rev. GVVPR-P01-173- MX1 Durability Against CleaningVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.5 | Operator gently wipes down exterior surfaces using clean lint-free wipes with Cavicide all-purpose cleaning solution | Operator uses an unapproved chemical to clean or disinfect the device | R0692 | Damage to device enclosure | Delay of Procedure | 4.0 | No | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU-MX1 Rev. GVVPR-P01-173- MX1 Durability Against CleaningVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.5 | Operator gently wipes down exterior surfaces using clean lint-free wipes with Cavicide all-purpose cleaning solution | Operator uses wipes with lint during the cleaning or disinfection procedure | R0687 | Additional material left behind; lint particles fall onto patient during interventional procedure | Minor Reaction | 4.0 | No | IFU - Cleaning Procedure | IFU-MX1 Rev. GVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.6 | Operator ensures surfaces remain visibly wet for 5 minutes | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 25. Clean | 25.7 | Operator allows all components to air dry before use | Operator attempts to use the Emitter or Cassette before letting it dry after routine cleaning or disinfection | R0110 | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | No | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC)VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.7 | Operator allows all components to air dry before use | Operator attempts to use the Emitter or Cassette before letting it dry after routine cleaning or disinfection | R0279 | Fluid ingress creates a current pathway to the Operator | Moderate Electrical Shock | 7.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 25. Clean | 25.7 | Operator allows all components to air dry before use | Operator attempts to use the Emitter or Cassette before letting it dry after routine cleaning or disinfection | R0280 | Fluid ingress creates a current pathway to the Operator | Minor Electrical Shock | 4.0 | No | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | 3P-P01-28 - MX1 Electrical Safety per IEC 60601VVPR-P01-205 - MX1 Usability Summative Evaluation |
| 26. Data Cleanup | 26.1 | Operator navigates to the Device Settings Page by tapping the Top Menu icon and then "Device Settings" in the Sidebar | Operator cannot find the Device Settings Page on the MX1 App to delete stored captures | R0830 | Device storage is full. Can't take more captures | Delay of Procedure | 4.0 | No | IFU - deleting images | IFU-MX1 Rev. G |
| 26. Data Cleanup | 26.2 | Operator selects what type of images to delete | Operator accidentally deletes wrong images from the device | R0625 | Missing images for diagnosis; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | No | Image type-specific confirmation screen for clearing images | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 26. Data Cleanup | 26.2 | Operator selects what type of images to delete | Operator accidentally deletes wrong images from the device | R1305 | Missing images for diagnosis; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | No | Image type-specific confirmation screen for clearing images | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 26. Data Cleanup | 26.3 | Operator confirms their choice to delete the selected images | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 27. Update | 27.1 | After receiving a notification that the MX1 needs an update, Operator confirms that the MX1 has a stable internet connection | Operator misses the pop-up signaling an available update; does not update | R0978 | Operator misses out on new features and bug fixes | Operator Dissatisfaction | 1.0 | No | Update pop-ups remain on screen until accepted or dismissed | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 27. Update | 27.2 | Operator navigates to the Notifications Drawer by tapping the bell icon in the Sidebar | Operator cannot find the Notifications Drawer on the MX1 App; does not update | R1004 | Operator misses out on new features and bug fixes | Operator Dissatisfaction | 1.0 | No | IFU - How to update the device and app | IFU-MX1 Rev. G |
| 27. Update | 27.3 | Operator taps "Later" on a present update notification to delay the update for an hour | Operator accidentally presses later when intending to update; does not update | R0974 | Operator misses out on new features and bug fixes | Operator Dissatisfaction | 1.0 | No | System update pop-up will return an hour after selecting to delay the update | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 27. Update | 27.4 | Operator confirms the MX1 is adequately charged to complete the update | Operator does not sufficiently charge the MX1 before attempting to update | R0976 | MX1 dies during update and system has mismatching versions; unable to perform Exam or access images until fully updated | Operator Inconvenience | 1.0 | No | The device shall contain a backed up app partition (A/B file system). | VVPR-P01-190 - MX1 Software System |
| 27. Update | 27.4 | Operator confirms the MX1 is adequately charged to complete the update | Operator does not sufficiently charge the MX1 before attempting to update | R0977 | MX1 dies during update; device corrupted and inoperable | Delay of Procedure | 4.0 | No | The device shall contain a backed up app partition (A/B file system). | VVPR-P01-190 - MX1 Software System |
| 27. Update | 27.5 | Operator taps "Install" on a present update notification and confirms their choice to begin the update for both the Emitter and Cassette | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 27. Update | 27.6 | Operator waits for the update to complete | Operator brings the device out of network connectivity range during an update | R0197 | System has mismatching versions; unable to perform Exam or access images until fully updated | Operator Inconvenience | 1.0 | No | IFU - Troubleshooting software version mismatch | IFU-MX1 Rev. G |
| 27. Update | 27.7 | Once updates for both the Emitter and Cassette are complete, Operator confirms that the MX1 functions | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 27. Update | 27.8 | After receiving a notification that the MX1 App needs an update, Operator confirms that the Tablet has a stable internet connection | Operator misses the pop-up signaling an available update; does not update | R0978 | Operator misses out on new features and bug fixes | Operator Dissatisfaction | 1.0 | No | Update pop-ups remain on screen until accepted or dismissed | VVPR-P01-190 - MX1 Software SystemVVPR-P01-191 - MX1 Software System, MedAI Device App |
| 27. Update | 27.9 | Operator exits the MX1 App | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 27. Update | 27.10 | Operator confirms that the Tablet is adequately charged to complete the update | Operator does not sufficiently charge the Tablet before attempting to update | R0980 | Tablet dies during update and system has mismatching versions; unable to perform Exam or access images until fully updated | Operator Inconvenience | 1.0 | No | The device shall contain a backed up app partition (A/B file system). | VVPR-P01-190 - MX1 Software System |
| 27. Update | 27.10 | Operator confirms that the Tablet is adequately charged to complete the update | Operator does not sufficiently charge the Tablet before attempting to update | R0981 | Tablet dies during update; tablet corrupted and inoperable | Delay of Procedure | 4.0 | No | The device shall contain a backed up app partition (A/B file system). | VVPR-P01-190 - MX1 Software System |
| 27. Update | 27.11 | Operator opens the Google Play Store and searches "MedAI MX1 App" | Operator cannot figure out how to update the MX1 App through the Google Play Store | R0198 | System has mismatching versions; unable to perform Exam or access images until fully updated | Operator Inconvenience | 1.0 | No | IFU - App update instructions | IFU-MX1 Rev. G |
| 27. Update | 27.12 | Operator taps the "Update" button to download and install the update | Operator updates the Emitter and Cassette without updating the MX1 App | R0982 | System has mismatching versions; unable to perform Exam or access images until fully updated | Operator Inconvenience | 1.0 | No | IFU - How to update the device and app | IFU-MX1 Rev. G |
| 27. Update | 27.13 | Once the update is complete, Operator opens the MX1 App by tapping "Open" and confirm that the app functions | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 28. Monitor | 28.1 | Operator monitors the performance of the MX1 by inspecting X-ray captures for artifacts and other image quality issues during use | Operator does not perform dose monitoring measurements after noticing image quality issues | R0694 | Poor radiation output quality generates unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU-MX1 Rev. G |
| 28. Monitor | 28.1 | Operator monitors the performance of the MX1 by inspecting X-ray captures for artifacts and other image quality issues during use | Operator does not perform dose monitoring measurements after noticing image quality issues | R1268 | Poor radiation output quality generates unusable image | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU-MX1 Rev. G |
| 28. Monitor | 28.1 | Operator monitors the performance of the MX1 by inspecting X-ray captures for artifacts and other image quality issues during use | Operator does not perform dose monitoring measurements after noticing image quality issues | R0695 | Poor radiation output quality generates poor image quality | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU-MX1 Rev. G |
| 28. Monitor | 28.1 | Operator monitors the performance of the MX1 by inspecting X-ray captures for artifacts and other image quality issues during use | Operator does not perform dose monitoring measurements after noticing image quality issues | R0696 | Poor radiation output quality generates unusable image, device cannot be used | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU-MX1 Rev. G |
| 28. Monitor | 28.2 | Operator monitors the battery health of the MX1 by observing the time to charge and discharge the batteries during use | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 28. Monitor | 28.3 | Operator monitors the fan health of the MX1 by observing overheating frequency during use | Operator does not contact MedAI for dust removal after noticing dust buildup | R0121 | Emitter overheats and must cool down | Delay of Procedure | 4.0 | No | IFU - Dust Cleaning Procedure | IFU-MX1 Rev. G |
| 28. Monitor | 28.3 | Operator monitors the fan health of the MX1 by observing overheating frequency during use | Operator does not contact MedAI for dust removal after noticing dust buildup | R0122 | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | No | IFU - Dust Cleaning Procedure | IFU-MX1 Rev. G |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0123 | Unauthorized device servicing alters function | Delay of Procedure | 4.0 | No | IFU - CAUTION: Do not attempt to perform matenance or perform component replacmentIFU - Do not disassembleSystem cannot be disassembled without use of tool | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0230 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | Death | 14.0 | No | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)HV circuits are inaccessible even with disassembly because of potting, rated to >110% of maximum voltage | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0231 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | Major Electrical shock | 10.0 | No | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)HV circuits are inaccessible even with disassembly because of potting, rated to >110% of maximum voltage | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0232 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | Moderate Electrical Shock | 7.0 | No | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)HV circuits are inaccessible even with disassembly because of potting, rated to >110% of maximum voltage | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0233 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | Minor Electrical Shock | 4.0 | No | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0371 | Rapid discharge of incorrect voltage harms battery, battery explodes | Minor Injury | 4.0 | No | IFU - Battery replacement not allowed by Operators.Batteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | IFU-MX1 Rev. GVVPR-P01-165 - Design Record Verification via Inspection |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0372 | Battery is incorrectly disconnected, connected, or altered; battery explodes | Major Injury | 10.0 | No | Device internals are non accessible without use of toolTemperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery PackBatteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-175 - MX1 Software System, System Configuration3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 28. Monitor | 28.4 | Operator contacts MedAI for all servicing that may include disassembly or calibration | Operator disassembles the device in order to service it | R0373 | Battery is incorrectly disconnected, connected, or altered; battery explodes | Moderate Injury | 7.0 | No | Device internals are non accessible without use of toolTemperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery PackBatteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | VVPR-P01-165 - Design Record Verification via InspectionVVPR-P01-175 - MX1 Software System, System Configuration3P-P01-28 - MX1 Electrical Safety per IEC 60601 |
| 29. Install MX1 App | 29.1 | If using an alternate display than the provided Tablet, Operator opens the Google Play Store and searches "MedAI MX1 App" | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 29. Install MX1 App | 29.2 | Operator taps the "Install" button to download and install the app | None |  | N/A | N/A | 0.0 | No | N/A | N/A |
| 29. Install MX1 App | 29.3 | Once the install is complete, Operator opens the MX1 App by tapping "Open" and confirm that the app functions | Operator uses a display not recommended or supplied by MedAI for diagnosis | R0729 | Operator uses non DICOM display to inform diagnoses or decisions | Misdiagnosis | 7.0 | Yes | Banner presented on UI to let operator know that the display is non-DICOMMedAI App not available to download in Apple App Store | VVPR-P01-186 - MX1 Software System, MedAI Device AppVVPR-P01-191 - MX1 Software System, MedAI Device AppVVPR-P01-205 - MX1 Usability Summative Evaluation |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0161 | Emitter tube filament burns out due to age | Delay of Procedure | 4.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0164 | Emitter tube vacuum leaks due to age | Delay of Procedure | 4.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0074 | Battery failure; decreased device up-time or can't hold a charge | Delay of Procedure | 4.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0075 | Poor image quality due to increase in dead pixels and artifacts | Delay of Procedure | 4.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0076 | Increase in tube arc events; requires multiple restarts | Delay of Procedure | 4.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0090 | Cassette enclosure fails | Delay of Procedure | 4.0 | No | Use of PolycarbonateIFU - Expected Service Life | VVPR-P01-165 - Design Record Verification via InspectionIFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0541 | Tube potting degradation; poor image quality | Negligible Radiation Tissue Reaction | 1.0 | No | Tube current monitoring | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical Faults |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R1306 | Tube potting degradation; poor image quality | Negligible Radiation Stochastic Harm | 1.0 | No | Tube current monitoring | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical Faults |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0542 | Tube potting degradation; radiation leakage from X-ray tube to environment | Negligible Radiation Tissue Reaction | 1.0 | No | Tube current monitoring | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical Faults |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R1307 | Tube potting degradation; radiation leakage from X-ray tube to environment | Negligible Radiation Stochastic Harm | 1.0 | No | Tube current monitoring | VVPR-P01-160 - Beam Current and Voltage Monitoring AccuracyVVPR-P01-181 - MX1 Software System, Critical Faults |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R1018 | Poor image quality due to increase in dead pixels and artifacts | Negligible Radiation Stochastic Harm | 1.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |
| 30. End of Life | 30.1 | At the MX1's end of life, Operator ships all components to MedAI to ensure proper disposal | Operator uses MX1 beyond its rated lifetime | R0543 | Poor image quality due to increase in dead pixels and artifacts | Negligible Radiation Tissue Reaction | 1.0 | No | IFU - Expected Service Life | IFU-MX1 Rev. G |

### Table 4
| Date | Task | Participants |  |
| --- | --- | --- | --- |
| 2021-01-16 00:00:00 | Risk Assesment kickoff: Standards + General Risk Assessment | Matt V, Matt Z, Bill, Greg, Andrew |  |
| 2021-04-20 00:00:00 | Risk Assessment: Lines 1-19 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-04-27 00:00:00 | Risk Assessment: Lines 20-52 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-05-04 00:00:00 | Risk Assessment: Lines 53-97 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-05-11 00:00:00 | Risk Assessment Lines 98-169 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-05-18 00:00:00 | Risk Assessment review of EE Section 1; Removal of non-applicable line items; Risk Assessment Lines 169-231 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-05-25 00:00:00 | Risk Assessment Lines 233-273 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-06-01 00:00:00 | Risk Assessment Lines 274-335 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-06-08 00:00:00 | Risk Assessment Lines 336-430 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-06-15 00:00:00 | Risk Assessment Battery Risk | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-06-22 00:00:00 | Risk Assessment Lines 451-509 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-06-29 00:00:00 | Risk Assessment Wireless Coexistence | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline, Salmata |  |
| 2021-07-13 00:00:00 | Risk Assessment Lines 509-573 | Matt V, Andrew, Mo, Jacqueline |  |
| 2021-07-20 00:00:00 | Risk Assessment Lines 574-620 | Matt V, Dhruv, Jacqueline |  |
| #VALUE! | RMF Callouts Lines 1-44 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 44-90 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 90-124 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 125 - 211 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 211 - 306 | Andrew, Hartman, Jacqueline, Dhruv |  |
| #VALUE! | RMF Callouts Lines 307 - 351 | Andrew, Hartman, Jacqueline, Dhruv, Beth |  |
| #VALUE! | RMF Callouts Lines 352 - 362 & Wireless Coexistence (TIR69) Lines 25 - 41 | Andrew, Hartman, Jacqueline, Dhruv, Beth, Matt Z, Matt P |  |
| #VALUE! | RMF Callouts Lines 363 - 381 & Wireless Coexistence (TIR69) Lines 1 - 15 | Andrew, Hartman, Jacqueline, Dhruv, Beth, Matt Z, Matt P |  |
| 2021-11-23 00:00:00 | RMF Callouts Lines 382 -  395 & Wireless Coexistence (TIR69) Cleanup | Andrew, Hartman, Jacqueline, Dhruv, Matt Z, Matt P |  |
| 2021-12-02 00:00:00 | RMF Callouts Lines 395 - 409 | Andrew, Hartman, Jacqueline, Dhruv, Matt Z, Matt P, Beth |  |
| 2021-12-17 00:00:00 | RMF Callouts Lines 410 - 455 | Hartman, Jacqueline, Dhruv, Matt Z, Matt P, Bill, Foose |  |
| 2022-05-16 00:00:00 | DFMEA non-critical PCBs | Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv |  |
| 2022-05-17 00:00:00 | DFMEA non-critical PCBs | Hartman, Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv |  |
| 2022-05-18 00:00:00 | DFMEA non-critical PCBs | Hartman, Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv |  |
| 2022-05-18 00:00:00 | DFMEA ME Assemblies | Beth, Foose, Micheal, Jacqueline |  |
| 2022-05-19 00:00:00 | DFMEA Electrical/Mechanical Assemblies | Hartman, Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv, Foose |  |
| 2022-05-23 00:00:00 | DFMEA ME Assemblies | Foose, Jacqueline |  |
| NOTE for Jackie - Check for meeting upload links here |  |  |  |

### Table 5
|  |  |  | Pre-Mitigation |  |  |  |  |  |  | Post-Mitigation |  |  |  | NEW RISKS | IMPLEMENTATION |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ID | Hazard | Potential Effects | Severity | Potential Causes | Likelihood | Risk | Control | Mitigations | RSK Req | Severity | Likelihood | Risk | RESIDUAL RISK LEVEL(Intolerable/ Moderate/ Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS | Risk / Benefit Analysis |  |
| R1 | 1. Energy Hazards and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.1 | Electricity | Death | 14.0 | Exposure to mains while charging - Emitter | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.2 |  |  | 14.0 | Exposure to mains while charging - Cassette | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.3 |  |  | 14.0 | Exposure to mains while in use - Emitter | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.4 |  |  | 14.0 | Exposure to mains while in use - Cassette | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.5 |  |  | 14.0 | Exposure to high voltage electrical energy | 3.0 | 42 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.6 |  | Major Burn | 10.0 | Exposure to mains | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.7 |  |  | 10.0 | Exposure to high voltage electrical energy | 3.0 | 30 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.8 |  | Moderate Burn | 7.0 | Exposure to mains | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.9 |  |  | 7.0 | Exposure to high voltage electrical energy | 3.0 | 21 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.10 |  | Minor Burn | 4.0 | Exposure to mains | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.11 |  |  | 4.0 | Exposure to high voltage electrical energy | 3.0 | 12 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.12 |  | Severe Electrical shock | 10.0 | Exposure to mains | 3.0 | 30 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.13 |  |  | 10.0 | Exposure to mains - docking - wireless inductive | 3.0 | 30 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of WiresNo accessible conductive components | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193RSK_R177 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.14 |  |  | 10.0 | Exposure to mains - non docking - Internally charging battery / wired | 3.0 | 30 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of WiresNo accessible conductive components / contactsInclude Peripheral Isolation | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193RSK_R177PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.15 |  |  | 10.0 | Insulation Breakdown - HV | 3.0 | 30 | Design | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7) | RSK_R094PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.16 |  |  | 10.0 | Insulation Breakdown - mains | 3.0 | 30 | Design | Compliance to IEC 60601-1 (section 8) | PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.17 |  |  | 10.0 | Vacuum Loss | 3.0 | 30 | Design | Mechanical protection of tubeDielectric Testing Per IEC 60601-2-54 (section 201.8.7) | RSK_R103PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.18 |  |  | 10.0 | Tube Arcing - external | 3.0 | 30 | Design & Labeling | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)Redundant HV protection | RSK_R094PRD20.9RSK_R230 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.19 |  |  | 10.0 | Exposure to high voltage electrical energy | 3.0 | 30 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.20 |  |  | 10.0 | DC input too high | 2.0 | 20 | Design & Labeling | IFU - only use provided charger Select Appropriate Power SuppliesUse of rated IEC 62133-2 battery | IFU.108RSK_R080PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.21 |  | Moderate Electrical shock | 7.0 | Exposure to mains | 3.0 | 21 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.22 |  |  | 7.0 | Exposure to high voltage electrical energy | 3.0 | 21 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.23 |  |  | 7.0 | Insulation Breakdown - HV | 3.0 | 21 | Design | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)Redundant HV protection | RSK_R094PRD20.9RSK_R230 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.24 |  |  | 7.0 | Insulation Breakdown - mains | 3.0 | 21 | Design | IEC 60601-1 (Section 8.8) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.25 |  |  | 7.0 | Vacuum Loss - Tube Arcing - external | 2.0 | 14 | Design | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)Redundant HV protection | RSK_R094PRD20.9RSK_R230 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.26 |  | Minor Electrical Shock | 4.0 | Exposure to low voltage electrical energy | 3.0 | 12 | Design | Comply with IEC 60601-1 (MOPPs, Wiring In Secondary Circuits, and Use of Rated Components) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.27 |  |  | 4.0 | Unintended openings allow operator/patient contact to exposed electrical components | 3.0 | 12 | Design | Follow OEM Specified Process For Surface Preparation And Bonding ProceduresComply with IEC 60601-1 (section 5) | RSK_R269PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.28 |  |  | 4.0 | Metal outer surfaces allow creepage to patient/operator | 3.0 | 12 | Design | Specify Connectors IAW IEC 60601-1 (Tables 12-16) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.29 |  |  | 4.0 | Exposed metal components on operator contacting surface | 3.0 | 12 | Design | IEC 60601-1 (section 8) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.30 |  |  | 4.0 | Tightly spaced components that allow creepage | 3.0 | 12 | Design | Space Components to Provide IEC 60601-1 2 mopp Protection (section 8) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.31 |  |  | 4.0 | Faulty wiring; Inadequate grounding | 3.0 | 12 | Design | Addition of Redundancies In Groundingfail safe circuit per IEC 60601-1 (Section 4)Mechanical fixing of conductors | RSK_R160PRD20.4RSK_R156 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.32 |  |  | 4.0 | Faulty/insufficient Insulation | 3.0 | 12 | Design | Use of Proper Insulation Material And Thicknesses Per IEC 60601-1 Section 8.9 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.33 |  |  | 4.0 | Connectors/wires become dislodged/loose | 3.0 | 12 | Design | Specified Locking ConnectorsInclude Crimping Tools, Sized Crimps, And Connectors | RSK_R196RSK_R281 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.34 |  |  | 4.0 | Unable to carry proper current and voltage through pin | 3.0 | 12 | Design | Use of Rated Components above Required V&I | RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.35 |  |  | 4.0 | Tube Arcing - external | 3.0 | 12 | Design & Labeling | IEC 60601-2-28 (Section 201.8.8) | PRD20.8 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.36 |  | Damage to Surrounding Equipment - Arcing | 1.0 | Insulation Breakdown | 2.0 | 2 | Design | IEC 60601-2-28 (Section 201.8.8) | PRD20.8 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.37 |  |  | 1.0 | Vacuum Loss | 2.0 | 2 | Design | IEC 60601-2-28 (section 201.8)IEC 60601-1 (section 11) | PRD20.8PRD20.4 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.38 |  |  | 1.0 | HV Cable Breakdown | 2.0 | 2 | Design | IEC 60601-2-28 (section 201.7.2)IEC 60601-2-54 (section 201.7.2) | PRD20.8PRD20.9 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.39 |  | Damage to  Equipment - Arcing | 7.0 | Insulation Breakdown | 3.0 | 21 | Design | IEC 60601-2-28 (Section 201.8.8) | PRD20.8 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.40 |  |  | 7.0 | Vacuum Loss | 3.0 | 21 | Design | IEC 60601-2-28 (section 201.8)IEC 60601-1 (section 11) | PRD20.8PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.41 |  |  | 7.0 | HV Cable Breakdown | 3.0 | 21 | Design | IEC 60601-2-28 (section 201.7.2)IEC 60601-2-54 (section 201.7.2) | PRD20.8PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.42 |  | Instrument failure, no results | 1.0 | Underpower device | 3.0 | 3 | Design | Fail Safe in event of undercurrentIEC 60601-1 (section 5) | RSK_R084PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.43 |  |  | 1.0 | Improper power from peripheral power port | 3.0 | 3 | Design | IEC 60601-1 (Include Peripheral Isolation) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.44 | Heat | Major Burn - Patient | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.45 |  | Major Burn - Operator | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.46 |  | Moderate Burn - Patient | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.47 |  | Moderate Burn - Operator | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.48 |  | Minor burn - Patient | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.49 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsDesign thermal dissipation | PRD20.4RSK_R097RSK_R229 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.50 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 13.2.7) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.51 |  |  | 4.0 | Electrical connection to cooling system short/worn | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.52 |  |  | 4.0 | Debris in interior of enclosures | 3.0 | 12 | Design | Addition of Torque Spec And Thread Locking Compound | RSK_R260 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.53 |  |  | 4.0 | Low air density | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 15) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.54 |  | Minor burn - Operator | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.55 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsDesign thermal dissipation | PRD20.4 RSK_R097RSK_R229 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.56 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1 (section 13.2.7) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.57 |  |  | 4.0 | Electrical connection short/worn | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.58 |  |  | 4.0 | Debris in interior of enclosures | 3.0 | 12 | Design | Addition of Torque Spec And Thread Locking Compound | RSK_R260 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.59 |  |  | 4.0 | Low air density | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 15) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.60 |  |  | 4.0 | Battery damage | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.61 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Temperature monitor FW (safe-state) on battery compartment | PRD2.3 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.62 |  |  | 4.0 | Charger damage/failure | 3.0 | 12 | Design | Use of rated IEC 60601-1 battery power brick | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.63 |  |  | 7.0 | Overpower/overcurrent | 3.0 | 21 | Design | BMS overcurrent/overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.64 |  | Discomfort | 1.0 | Exposure to warm external surfaces | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.165 |  | Instrument failure, no results | 1.0 | Dust buildup in fans/thermal components of emitter | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)IFU - Troubleshooting. Contact MedAI when experiencing frequent Emitter overheating or when something caught in Emitter fan | PRD20.4 RSK_R097RSK_R143IFU.481 |  |  |  |  |  | Not currently available | Not currently available |  |  |
| R1.65 |  |  | 1.0 | Mechanical/electrical failure due to component failure | 3.0 | 3 | Design | Temperature monitor FW (safe-state)Display Warning And Not Output Resulting image | RSK_R143RSK_R066 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.66 | Flammability | Major Smoke | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4 RSK_R155RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.67 |  |  | 7.0 | Component failure/underspecified components | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4 RSK_R155RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.68 |  |  | 7.0 | Metal debris in interior of enclosures | 3.0 | 21 | Design & Labeling | Drop TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4RSK_R260IFU.50 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.69 |  |  | 7.0 | Overpower/overcurrent | 3.0 | 21 | Design & Labeling | BMS overcurrent/overvoltage protectionIFU - Use of manufacturer accessories/batteries/chargers ONLYUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118IFU.108PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.70 |  | Minor Smoke | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.71 |  |  | 4.0 | Component failure/underspecified components | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.72 |  |  | 4.0 | Metal debris in interior of enclosures | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1 Drop Test (section 15.3)ISTA TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4PRD20.26RSK_R260IFU.50 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.73 |  |  | 4.0 | Overpower/overcurrent | 3.0 | 12 | Design | BMS Overcurrent protectionBMS Overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117RSK_R118PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.74 |  | Major Fire | 7.0 | Electrical shorts | 3.0 | 21 | Design & Labeling | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&IIFU - Do not use in O2 rich environment | PRD20.4RSK_R155RSK_R155IFU.51 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.75 |  |  | 7.0 | Component failure/underspecified components | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.76 |  |  | 7.0 | Metal debris in interior of enclosures | 3.0 | 21 | Design & Labeling | Drop TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4RSK_R260IFU.50 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.77 |  |  | 7.0 | Overpower/overcurrent | 3.0 | 21 | Design | BMS overcurrent/overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.78 |  |  | 7.0 | Battery damage | 3.0 | 21 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.79 |  |  | 7.0 | BMS damage/failure | 3.0 | 21 | Design | Temperature monitor FW (safe-state) on battery | PRD2.3 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.80 |  |  | 7.0 | Charger damage/failure | 3.0 | 21 | Design | Use of rated IEC 60601-1 battery power brick | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.81 |  |  | 7.0 | Use in high-oxygen environment | 1.0 | 7 | Design & Labeling | IFU - Do not use in O2 rich environment | IFU.51 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.82 |  | Minor Fire | 4.0 | Electrical shorts | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsIFU - Do not use in O2 rich environment | PRD20.4RSK_R155IFU.51 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.83 |  |  | 4.0 | Component failure/underspecified components | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.84 |  |  | 4.0 | Metal debris in interior of enclosures | 3.0 | 12 | Design & Labeling | Drop TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4RSK_R260IFU.50 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.85 |  |  | 4.0 | Overpower/overcurrent | 3.0 | 12 | Design | BMS overcurrent/overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.86 |  |  | 4.0 | Battery damage | 2.0 | 8 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.87 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Temperature monitor FW (safe-state) on battery compartment | PRD2.3 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.88 |  | Smoke | 4.0 | Battery damage | 2.0 | 8 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.89 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.90 |  |  | 4.0 | Charger damage/failure | 2.0 | 8 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.91 | Corrosive Chemicals | Major Burns | 7.0 | Battery damage | 2.0 | 14 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.92 |  |  | 7.0 | BMS damage/failure | 2.0 | 14 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.93 |  | Minor Burn | 4.0 | Battery damage | 2.0 | 8 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.94 |  | Smoke | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.95 |  |  | 4.0 | Battery damage | 2.0 | 8 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.96 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.97 | Ionizing radiation | Carcinogenic | 10.0 | High Intensity emission (loading factors) | 3.0 | 30 | Design | HW controlled high kV interlock faultHW controlled high tube current interlock faultFW limited kV, tube current, and filament current | RSK_R135RSK_R138RSK_R025 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.98 |  |  | 10.0 | High Filament Current | 3.0 | 30 | Design | HW controlled filament current interlock fault | RSK_R134 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.99 |  |  | 10.0 | Uncontrolled emission duration | 3.0 | 30 | Design | HV block FW control and monitorHW controlled ms interlock faultFirmware to limit maximum exposure times for Single and Serial Exposures | RSK_R032RSK_R136RSK_R029 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.100 |  |  | 10.0 | Unintended emission | 3.0 | 30 | Design | HW controlled unexpected tube current interlock faultHV gen requires active FW initiative | RSK_R139RSK_R033 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.101 |  |  | 10.0 | Poor quality emission | 3.0 | 30 | Design | Comply with IEC 60601-2-54 (section 201.10) | PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.102 |  |  | 10.0 | Insufficient beam filter | 3.0 | 30 | Design | Comply with IEC 60601-2-54 (section 203.7) | PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.103 |  |  | 10.0 | Scatter | 3.0 | 30 | Design | Tube Shielding/pottingCollimationManufacturing step to check leakage60601-2-28 (section 201.12) | PRD2.2PRD3.12RSK_R285PRD20.8 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.104 |  |  | 10.0 | Leakage | 3.0 | 30 | Design | Tube Shielding/pottingCollimationManufacturing step to check leakage60601-2-28 (section 201.12) | PRD2.2PRD3.12RSK_R285PRD20.8 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.105 |  |  | 10.0 | Unintentional trigger | 3.0 | 30 | Design | Debounce circuit on trigger signalComply with 60601-1-2 | RSK_R053PRD20.5 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.106 |  |  | 10.0 | X-Ray Field outside active area (extrafocal radiation) | 3.0 | 30 | Design & Labeling | Comply with IEC 60601-2-54 (section 201.10)Post-assembly calibrationCollimator projection interlockIFU - field size indication instruction | PRD20.9RSK_R277RSK_R008IFU.179 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.107 |  |  | 10.0 | Improper shielding/potting around x-ray tube | 3.0 | 30 | Design | Design a Tube Shield/potting of Equivalent Lead Thickness60601-2-28 (section 201.12) | PRD2.2PRD20.8 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.108 |  | Burns | 4.0 | High Intensity emission (loading factors) | 3.0 | 12 | Design | HW controlled high kV interlock faultHW controlled high tube current interlock faultFW limited kV, tube current, and filament current | RSK_R135RSK_R138RSK_R025 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.109 |  |  | 4.0 | High Filament Current | 3.0 | 12 | Design | HW controlled filament current interlock fault | RSK_R134 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.110 |  |  | 4.0 | Uncontrolled emission duration | 3.0 | 12 | Design | HV block FW control and monitorHW controlled ms interlock faultFirmware to limit maximum exposure times for Single and Serial Exposures | RSK_R032RSK_R136RSK_R029 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.111 |  |  | 4.0 | Unintended emission | 3.0 | 12 | Design | HW controlled unexpected tube current fault | RSK_R139 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.112 |  |  | 4.0 | Poor quality emission | 3.0 | 12 | Design | Comply with IEC 60601-2-54 (section 201.10) | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.113 |  |  | 4.0 | Insufficient beam filter | 3.0 | 12 | Design | Comply with IEC 60601-2-54 (section 201.10) | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.114 |  |  | 4.0 | Leakage | 3.0 | 12 | Design | Tube Shielding/pottingCollimation | PRD2.2PRD3.12 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.115 |  |  | 4.0 | Unintentional trigger | 3.0 | 12 | Design | Debounce circuit on trigger signalComply with 60601-1-2 | RSK_R053PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.116 |  |  | 4.0 | X-Ray Field outside active area (extrafocal radiation) | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-2-54 (section 201.10)Post-assembly calibrationCollimator tracking interlockIFU - field size indication instructionInternal fixed collimator | PRD20.9RSK_R277RSK_R008IFU.179PRD2.15 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.117 |  |  | 4.0 | Improper shielding/potting around x-ray tube | 3.0 | 12 | Design | Design a Tube Shield/potting of Equivalent Lead Thickness60601-2-28 (section 201.12) | PRD2.2PRD20.8 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.118 |  | Non-Diagnostic Exposure | 1.0 | Leakage/Scatter | 3.0 | 3 | Design | Tube Shielding/pottingCollimationManufacturing step to check leakage60601-2-28 (section 201.12) | PRD2.2PRD3.12RSK_R285PRD20.8 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.119 |  |  | 1.0 | Faulty data packets | 3.0 | 3 | Design | Packet ValidationThe device shall display a warning in the event of poor wireless communication (COMS) quality. | RSK_R007RSK_R232 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.120 |  |  | 1.0 | Unreceived / malformed wireless detector-trigger | 3.0 | 3 | Design | Message ChecksumHeartbeatComply with wireless coexistence standard etc | RSK_R014RSK_R012PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.121 |  |  | 1.0 | Corrupted image export from cassette | 3.0 | 3 | Design | Comply with wireless coexistence standard etcPacket Validation | PRD20.24RSK_R007 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.122 |  |  | 1.0 | Damaged detector - poor image quality | 3.0 | 3 | Design & Labeling | COMS Heartbeat checkIFU -  Inspect the radiographic images for image quality issues | RSK_R012IFU.54 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.123 |  |  | 1.0 | Damaged detector - emitter firing while detector fails to take image | 3.0 | 3 | Design | UI Displays Error MessageFaulty Detector Signal MessageComply with IEC 60601-2-54 (section 201.1) | RSK_R066RSK_R066PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.124 |  |  | 1.0 | X-Ray Field outside active area (extrafocal radiation) | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-2-54 (section 201.10)Post-assembly calibrationCollimator tracking interlockIFU - field size indication instructionInternal fixed collimator | PRD20.9RSK_R277RSK_R008IFU.179PRD2.15 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.125 |  |  | 1.0 | Misaligned x-ray beam - stackup | 3.0 | 3 | Design | Calibration of Tracking to Correct Mechanical Misalignment | RSK_R263 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.126 |  |  | 1.0 | Fails to maintain tube alignment | 3.0 | 3 | Design | Calibration of Tracking to Correct Mechanical Misalignment | RSK_R263 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.127 |  |  | 1.0 | Non-stationary beam during emission | 3.0 | 3 | Labeling | IFU - avoid rapid movement when taking images | IFU.63 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.128 |  |  | 1.0 | Focal spot in incorrect location | 3.0 | 3 | Design | Manufacturer to provide CoC for focal spot data | RSK_R274 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.129 |  |  | 1.0 | Low tube Voltage | 3.0 | 3 | Design | FW low Beam Current Monitoring/fault | RSK_R026 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.130 |  |  | 1.0 | Low Filament Current | 3.0 | 3 | Design | FW Filament Current Monitoring | RSK_R022 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.131 |  |  | 1.0 | Improper timing of x-ray emission and detector reset | 3.0 | 3 | Design & Labeling | COMS Heartbeat check | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.132 | Non-ionizing radiation | Permanent disability | 10.0 | Laser/LIDAR pointed at eyes of Operator/Patient | 1.0 | 10 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed at the cassette | IFU.48RSK_R028 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.133 |  |  | 10.0 | IR LEDs pointed at eyes of Operator/Patient | 1.0 | 10 | Design | Use of Low Intensity Ir Leds Below Injury Threshold | RSK_R090 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.134 |  | Moderate Injury | 7.0 | Laser pointed at eyes of Operator/Patient | 1.0 | 7 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed at the cassette | IFU.48RSK_R028 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.135 |  |  | 7.0 | IR LEDs pointed at eyes of Operator/Patient | 1.0 | 7 | Design | Use of Low Intensity IR Leds Below Injury Threshold | RSK_R090 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.136 |  | Minor Injury | 4.0 | Laser pointed at eyes of Operator/Patient | 1.0 | 4 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed within active area. | IFU.48RSK_R028 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.137 |  |  | 4.0 | IR LEDs pointed at eyes of Operator/Patient | 1.0 | 4 | Design | Use of Low Intensity IR Leds Below Injury Threshold | RSK_R090 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.138 |  | Discomfort | 1.0 | Laser pointed at eyes of Operator/Patient | 1.0 | 1 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed at the cassette | IFU.48RSK_R028 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.139 | Mechanical force | Major injury | 7.0 | System/part falls on open wound during use | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R1.140 |  |  | 7.0 | System falls on patient or operator | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R1.141 |  |  | 7.0 | Broken/Punctured patient contacting surfaces | 1.0 | 7 | Design & Labeling | Designed a Window Piece with No HolesImpact and heat resistant plasticDrop Tested Enclosure (IEC 60601-1)Specified Min ThicknessComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R189RSK_R169PRD20.4RSK_R185PRD20.4PRD20.4 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.142 |  | Minor Injury | 4.0 | Pinching in exposed mechanisms, crushing in exposed mechanism | 3.0 | 12 | Design & Labeling | Design of Mechanism pinch points to Be Enclosed or inaccessibleComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R179PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.143 |  |  | 4.0 | System falls on patient or operator | 4.0 | 16 | Design & Labeling | Usability studyComply with IEC 60601-1 (Section 15)IFU - check patient & equipment if dropped | UsabilityPRD20.4IFU.209 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.144 |  |  | 4.0 | Broken/Punctured patient contacting surfaces | 3.0 | 12 | Design & Labeling | Designed a Window Piece with No HolesImpact and heat resistant plasticDrop Tested Enclosure (IEC 60601-1)Specified Min ThicknessComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R189RSK_R169PRD20.4RSK_R185PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.145 |  | Discomfort | 1.0 | Pinching in exposed mechanisms, crushing in exposed mechanism | 3.0 | 3 | Design & Labeling | Design of Mechanism pinch points to Be Enclosed or inaccessibleComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R179PRD20.4PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.146 |  |  | 1.0 | System falls on patient or operator | 3.0 | 3 | Design & Labeling | Usability studyComply with IEC 60601-1 (Section 15)IFU - check patient & equipment if dropped | UsabilityPRD20.4IFU.209 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.147 |  |  | 1.0 | Broken/Punctured patient contacting surfaces | 3.0 | 3 | Design & Labeling | Designed a Window Piece with No HolesImpact and heat resistant plasticDrop Tested Enclosure (IEC 60601-1)Specified Min ThicknessComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R189RSK_R169PRD20.4RSK_R185PRD20.4PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.148 | Degradation of Materials | Minor Injury | 4.0 | Poor cleaning procedures | 3.0 | 12 | Labeling | IFU - Proper Cleaning Procedures And Approved Materials | IFU.30 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.149 |  |  | 4.0 | Poor Storage conditions- UV&Temp | 3.0 | 12 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.150 |  | Non-Diagnostic Exposure | 1.0 | Components reach end of life | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.151 |  | Instrument failure, no results | 1.0 | Components reach end of life | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.152 |  |  | 1.0 | Tube Arcing - internal | 3.0 | 3 | Labeling | IFU - Clearly Stated Expected Device Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.153 | Accidental mechanical damage | Instrument failure, no results | 1.0 | Negligence, shipping, transport | 3.0 | 3 | Design | Comply with IEC 60601-1 (Section 15)Shipping Testing | PRD20.4PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.154 |  | Minor Electrical Shock | 1.0 | Negligence, shipping, transport | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 6.2)IEC 60601-2-28 (section 201.8)IEC 60601-2-54 (section 201.8) | PRD20.4PRD20.8PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.155 | Unintended motion | Minor injury to patient or operator | 4.0 | Instrument or patient movement during imaging | 3.0 | 12 | Design & Labeling | Design Bottom Surface of cassette with Material with High FrictionIFU - avoid rapid movement when taking images | RSK_R182IFU.63 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.156 |  | Minor Injury | 4.0 | Cassette unstable on surface | 3.0 | 12 | Design | Design Bottom Surface with Material with High Friction | RSK_R182 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.157 |  | Instrument failure, no results | 4.0 | Cassette unstable on surface | 3.0 | 12 | Design | Design Bottom Surface with Material with High Friction | RSK_R182 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.158 | Magnetic Fields | Disruption of surrounding medical devices | 4.0 | Interfere with surrounding devices | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1-2 (section 7)IFU - warning that device contains components that might cause electromagnetic disturbances | PRD20.5IFU.115 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.159 | Moving parts | Minor Injury | 4.0 | Accessible motorized components - collimator | 3.0 | 12 | Design | Comply with 60601-1 (Table 20 - Gap table)Use of Covers and guardsNo accessible motorized moving parts | PRD20.4RSK_R179RSK_R178 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.160 | Stored Energy | Minor Electrical Shock | 4.0 | Battery damage | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.161 |  |  | 4.0 | BMS damage/failure | 3.0 | 12 | Design | Temperature monitor FW (safe-state) on battery compartment | PRD2.3 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.162 |  |  | 4.0 | Charger damage/failure | 3.0 | 12 | Design | Use of rated IEC 60601-1 battery power brick | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Suspended masses | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Failure of patient support device | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Other Non-ionizing radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Other ionizing Radiation - Alpha, beta, gamma, neutron and other particle radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Acoustic Pressure | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Substance Delivery/Extraction | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Fluid Injection | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pressure | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Vibration | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R2 | 2. Biological Hazards and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R2.1 | Bio-contamination | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.2 |  |  | 7.0 | Directly contacts patient during use | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.3 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.4 |  |  | 4.0 | Directly contacts patient during use | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.5 | Cross-infection | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.6 |  |  | 7.0 | Directly contacts patient during use | 3.0 | 21 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.7 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.8 |  |  | 4.0 | Directly contacts patient during use | 3.0 | 12 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.9 | Cytotoxicity | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.10 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.11 | Sensitization | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.12 |  | Severe reaction | 7.0 | Transient unintended contact with surfaces of device | 3.0 | 21.0 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.13 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.14 |  | Mild reaction | 4.0 | Transient unintended contact with surfaces of device | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.15 | Irritation or intracutaneous reactivity | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.16 |  | Severe reaction | 7.0 | Transient unintended contact with surfaces of device | 3.0 | 21.0 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.17 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.18 |  | Mild reaction | 4.0 | Transient unintended contact with surfaces of device | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.19 | Degradation | Severe reaction | 7.0 | Use of unapproved materials/chemicals/abrasives on surfaces | 3.0 | 21 | Design & Labeling | Cleaning ValidationIFU - Specify Cleaning Materials | PRD13IFU.30 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.20 |  | Mild reaction | 4.0 | Use of unapproved materials/chemicals/abrasives on surfaces | 3.0 | 12 | Design & Labeling | Cleaning ValidationIFU - Specify Cleaning Materials | PRD13IFU.30 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.21 | Re-use | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.22 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.23 | Inability to maintain hygienic safety | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.24 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.25 | Allergenicity | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.26 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Carcinogenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Mutagenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Oncogenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Teratogenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Incorrect formulation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Materials of animal origin | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R3 | 3. Surgical Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R3.1 | Cross-infection | Severe reaction | 7.0 | Improper bagging compromises sterile field | 3.0 | 21 | Design & Labeling | Usability StudyDisinfection VerificationIFU - drape instructions | UsabilityPRD13IFU.52 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.2 |  |  | 7.0 | Improper drape used | 3.0 | 21 | Design & Labeling | Disinfection VerificationIFU - drape instructions | PRD13IFU.52 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.4 |  |  | 7.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 21 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.5 |  |  | 7.0 | Circulation of microbes via fans (non-filtered) | 3.0 | 21 | Design | Sterile bags used over device in surgery | PRD13.1 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.6 |  | Mild reaction | 4.0 | Improper bagging compromises sterile field | 3.0 | 12 | Design & Labeling | Usability StudyDisinfection VerificationLabeling- IFU - drape instructions | UsabilityPRD13IFU.52 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.7 |  |  | 4.0 | Improper drape used | 3.0 | 12 | Design & Labeling | Disinfection VerificationIFU - drape instructions | PRD13IFU.52 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.9 |  |  | 4.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 12 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.10 |  |  | 4.0 | Circulation of microbes into surgical environment via fans (non-filtered) | 3.0 | 12 | Design | Sterile bags used over device in surgery | PRD13.1 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.11 | Radiation | Non-Diagnostic Radiation | 1.0 | User unable to identify correct position of field before taking image | 3.0 | 3 | Design | Usability StudyViewfinder | UsabilityPRD4.1 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.12 | Patient Injury | Major Injury | 7.0 | Emitter falls onto open wound/surgical site | 3.0 | 21 | Design | Usability StudySet Max Weight On Emitter | UsabilityPRD11.11 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.13 |  | Minor Injury | 4.0 | Emitter falls onto open wound/surgical site | 3.0 | 12 | Design | Usability StudySet Max Weight On Emitter | UsabilityPRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.14 | Delayed procedure | Delayed procedure | 4.0 | Tracking system failure | 3.0 | 12 | Design & Labeling | Startup ChecksIFU - interlock troubleshooting | PRD6.7IFU.76 | 4.0 | 3.0 | 12 | Broadly Acceptable |  | Not currently available | Not currently available | N/A |  |
| R3.15 | EMI | Disruption of surrounding medical devices | 4.0 | Interfere with surrounding devices | 3.0 | 12.0 | Design | Comply with IEC 60601-1-2 (section 7) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.16 | Heat | Fire | 10.0 | Use in high oxygen (O2 rich) environment | 1.0 | 10 | Labeling | IFU - Do not use in O2 rich environment | IFU.51 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.17 |  | Discomfort | 1.0 | Drape causes device to each max temp | 4.0 | 4 | Labeling | IFU - CAUTION: avoid excessive draper layers and blocking the vents | IFU.42 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.18 |  | Instrument failure, no results | 1.0 | Drape causes device to each max temp | 4.0 | 4 | Labeling | IFU - CAUTION: avoid excessive draper layers and blocking the vents | IFU.42 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.19 | Inaccurate SSD displayed on device UI | Minor Injury | 4.0 | User sets SID per reccomendations in IFU, but large anatomy causes the SSD to be less than 20 cm | 4.0 | 16.0 | Labeling | IFU - device to be used only by qualified/trained cliniciansIFU -CAUTION: When optionally covered with a sterile bag, the displayed SSD values will not be accurate. The MX1 will continually display ~5 cm SSD, which is the distance from the focal spot to the sterile bag. Alternative means to measure the SSD may be required to adhere with local regulations. Displayed SID measurements remain accurate when the MX1 is covered with a sterile bag.SSD Calculation When Emitter is Used with a Sterile Bag: To calculate the exact SSD when the Emitter is used with a sterile bag, users should deduct the anatomy thickness and 1.2 cm (an offset) from the displayed SID measurement. | IFU.74 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4 | 4. Hazards from Environmental Conditions |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R4.1 | Operating Temperature - Too Low | HV Arcing | 7.0 | Tube Cracking - Tube Vacuum Loss | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.2 |  |  | 7.0 | Improper temperature on the HV | 2.0 | 14 | Design | Specify Operating Temperature RangeTemperature monitor FW (safe-state) | PRD15.6RSK_R143 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.3 |  | Inoperable protective systems | 7.0 | Improper operating temperature - ICs dont work properly | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.4 |  |  | 7.0 | Computing devices fail to work properly | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.5 |  |  | 7.0 | Unreliable Lidar | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.6 |  | Instrument failure, no results | 7.0 | Battery failure | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.7 |  | Moderate Electric Shock | 7.0 | Components become brittle at ambient temperatures outside of IFU specs - exposure to internal components | 2.0 | 14 | Design & Labeling | IFU - Specify operating and storage conditionsIFU - Do not use if damaged. Specify Operating Temperature Range | IFU.98IFU.198PRD15.6 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.8 |  |  | 7.0 | Stackup binding (falls out of tolerance) - exposure to internal components | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.9 |  | Non-Diagnostic Exposure | 1.0 | Cold Filament | 2.0 | 2 | Design | Specify Operating Temperature RangeFilament preheatTemperature monitor FW (safe-state) | PRD15.6RSK_R058RSK_R143 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.10 |  |  | 1.0 | Cold Detector | 2.0 | 2 | Design | Specify Operating Temperature RangeTemperature monitor FW (safe-state) | PRD15.6RSK_R143 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.11 |  | No Results | 1.0 | Mechanical/electrical failure due to component failure | 2.0 | 2 | Design | Specify Operating Temperature Range | PRD15.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.12 | Operating Temperature - Too High | Major Burn - Patient | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.13 |  | Major Burn - Operator | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.14 |  | Moderate Burn - Patient | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.15 |  | Moderate Burn - Operator | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.16 |  | Minor burn - Patient | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.17 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.18 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.19 |  | Minor burn - Operator | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.20 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.21 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design | Comply with Per IEC 60601-1 (section 11) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.26 |  | Discomfort | 1.0 | Exposure to hot external surfaces | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.27 |  | Instrument failure, no results | 1.0 | Mechanical/electrical failure due to component failure | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsTemperature monitor FW (safe-state)Comply with IEC 60601-1 (section 5)Specify Operating Temperature Range | IFU.98RSK_R143PRD20.4PRD15.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.98 |  | Non-Diagnostic Exposure | 1.0 | Poor image quality - detector failure | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsTemperature monitor FW (safe-state)Comply with IEC 60601-1 (section 5)Specify Operating Temperature Range | IFU.98RSK_R143PRD20.4PRD15.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.28 | Operating Humidity - too high | Instrument failure, no results | 1.0 | Inappropriate environment - high humidity | 3.0 | 3 | Design | Humidity Sensor | RSK_R148 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.29 |  | Major electrical shock | 10.0 | Dielectric saturation | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.30 |  | Minor Electrical Shock | 1.0 | Dielectric saturation | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.31 |  |  | 1.0 | Clearances insufficient | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 8) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.32 |  | Instrument failure, no results, Damage to instrument | 1.0 | PCBs sensitive to humidity | 3.0 | 3 | Design | Specify Operating Humidity RangeSeal Cassette Enclosure | PRD15.5RSK_R186 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.33 |  |  | 1.0 | HV components sensitive to humidity | 3.0 | 3 | Design | Specify Operating Humidity RangeComply with IEC 60601-1 (section 5) | PRD15.5PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.34 |  | System lockouts negatively impacted | 7.0 | Condensation within housing | 3.0 | 21 | Design | IFU - Specify operating and storage conditionsSeal Cassette EnclosureHumidity Sensor | IFU.98RSK_R186RSK_R148 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.35 |  |  | 4.0 | Sensors optically obscured | 3.0 | 12 | Design | IFU - Specify operating and storage conditionsSeal Cassette EnclosureHumidity Sensor | IFU.98RSK_R186RSK_R148 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.36 | Operating Humidity - too low | Instrument failure, no results | 1.0 | Inappropriate environment - high humidity | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsHumidity Sensor | IFU.98RSK_R148 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.37 |  | HV arc | 7.0 | Electrostatic Discharge | 2.0 | 14 | Design | Specify Humidity Range | PRD15.5 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.38 |  | Non-Diagnostic Exposure | 1.0 | Electrostatic Discharge | 3.0 | 3 | Design | Specify Humidity Range | PRD15.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.39 |  | Major electrical shock | 10.0 | Electrostatic Discharge | 3.0 | 30 | Design | Specify Humidity Range | PRD15.5 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.40 |  | Minor Electrical Shock | 1.0 | Electrostatic Discharge | 3.0 | 3 | Design | Specify Humidity Range | PRD15.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.41 | Operating Pressure - too high | Instrument failure, no results | 1.0 | Inappropriate use environment | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.42 |  | Water/moisture ingress from air/humidity - instrument failure, no results | 1.0 | Gasket Failure | 3.0 | 3 | Labeling | IFU - caution not to operate if condensation is suspectedIFU - recommend using a drape | IFU.227IFU.109 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.43 |  | Major Injury | 7.0 | Battery failure | 3.0 | 21 | Design | Comply to IEC 62133-2Comply with UN38.3 | PRD20.16PRD20.17 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.44 | Operating Pressure - too low | Instrument failure, no results | 1.0 | Inappropriate use environment | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.45 |  | Major electrical shock | 10.0 | Inappropriate use environment | 3.0 | 30 | Design & Labeling | IFU - Specify operating and storage conditions | IFU.98 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.46 |  | Minor Electrical Shock | 1.0 | Inappropriate use environment | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsUse of Rated Components | IFU.98RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.47 |  | Major Injury | 7.0 | Battery failure | 3.0 | 21 | Design | Comply to IEC 62133-2Comply with UN38.3 | PRD20.16PRD20.17 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.48 | Shipping outside prescribed conditions | Major electrical shock | 10.0 | Excess vibration/physical shock - Component Failure | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.49 |  |  | 10.0 | Excess vibration/physical shock - Insulation Failure | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.50 |  |  | 10.0 | Excess vibration/physical shock - Loose and shorted Conductors | 3.0 | 30.0 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.51 |  |  | 10.0 | Excess vibration/physical shock - Enclosure damage | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing Hard Case with Internal Foam PaddingImpact and heat resistant plastic | RSK_R152PRD20.26 RSK_R153RSK_R169 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.52 |  |  | 7.0 | Excess vibration/physical shock - Insulation Failure | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.53 |  |  | 7.0 | Excess vibration/physical shock - Loose and shorted Conductors | 3.0 | 30.0 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing Use of locking connectorsRedundant tie pointsMechanical fixing of conductors | RSK_R152PRD20.26 RSK_R196RSK_R195RSK_R156 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.54 |  |  | 7.0 | Electrical shorts | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing Use of locking connectorsRedundant tie pointsMechanical fixing of conductorsUse of current limiting devicesImpact and heat resistant plastic | RSK_R152PRD20.26 RSK_R196RSK_R195RSK_R156RSK_R085RSK_R169 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.55 |  | System lockouts inoperable | 7.0 | Excess vibration/physical shock - Loose Fasteners | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.56 |  |  | 7.0 | Excess vibration/physical shock - Disconnect connectors | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.57 |  | Minor Electrical Shock | 4.0 | Excess vibration/physical shock - Component Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.58 |  |  | 4.0 | Excess vibration/physical shock - Insulation Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A TestingUse of Rated Components | RSK_R152PRD20.26RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.59 |  | Smoke | 4.0 | Electrical shorts | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.60 |  |  | 4.0 | Metal debris in interior of enclosures | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.61 |  | Non-Diagnostic Exposure | 1.0 | Excess vibration/physical shock - Loss of protective ground | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.62 |  |  | 1.0 | Excess vibration/physical shock - Loss of safety circuit | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.63 |  | Instrument failure, no results, Damage to instrument | 1.0 | Low Ambient/atmospheric pressure | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.64 |  |  | 1.0 | High humidity | 3.0 | 3 | Design | IFU - Specify operating and storage conditionsHumidity SensorAddition of Desiccants In Cassette | IFU.98RSK_R148RSK_R150 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.65 |  |  | 1.0 | High Ambient temperature | 3.0 | 3 | Design | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.66 |  |  | 1.0 | Low Ambient temperature | 3.0 | 3 | Design | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.67 |  |  | 1.0 | Excess vibration | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A TestingVibration and Shock rated componentsUse of locking connectors where necessaryRedundant tie pointsMechanical fixing of conductorsUse of locking connectors where necessary | RSK_R152PRD20.26RSK_R152RSK_R196RSK_R195RSK_R156RSK_R196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.68 |  |  | 1.0 | Physical Shock | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.69 |  |  | 1.0 | Battery failure - unable to charge | 3.0 | 3 | Design | Comply to IEC 62133-2 | PRD20.16 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.70 | Storage outside prescribed environmental conditions | Instrument failure, no results, Damage to instrument | 1.0 | Low Ambient/atmospheric pressure | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.71 |  |  | 1.0 | High humidity | 3.0 | 3 | Design | Humidity SensorAddition of Desiccants In Cassette | RSK_R148RSK_R150 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.72 |  |  | 1.0 | High Ambient temperature | 3.0 | 3 | Design | Select Components And Processes That Will Operate Beyond Stated Temp Range | RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.73 |  |  | 1.0 | Low Ambient temperature | 3.0 | 3 | Design | Select Components And Processes That Will Operate Beyond Stated Temp Range | RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.74 | Vibration | Instrument failure, no results | 1.0 | Movement - setting down; room to room; on rolling stands | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.75 |  | Major electrical shock | 10.0 | Component Failure | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.76 |  | Minor Electrical Shock | 4.0 | Component Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.77 |  | System lockouts inoperable | 7.0 | Loose Fasteners | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.78 |  |  | 7.0 | Disconnect connectors | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.79 |  | Non-Diagnostic Exposure | 1.0 | Loss of safety circuit | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.98 |  | Operator Inconvenience | 1.0 | Loss of USB function, but charging retained | 5.0 | 5 | Design | Adhesive under E50925 | RSK_R340 | 1.0 | 3.0 | 3.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.80 | Physical Shock | Instrument failure, no results | 1.0 | Movement - setting down; room to room; on rolling stands | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.81 |  | Minor Electrical Shock | 4.0 | Component Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.82 |  | System lockouts inoperable | 7.0 | Loose Fasteners | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.83 |  |  | 7.0 | Disconnect connectors | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.84 |  | Non-Diagnostic Exposure | 1.0 | Loss of safety circuit | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.85 | Power surge | Major electrical shock | 10.0 | Faulty wiring; Inadequate grounding; Part Quality/Specs | 3.0 | 30 | Design & Labeling | Select Appropriate Power Supply That Complies with IEC 60601-1Comply with IEC 60601-1 (section 8)Specify Power Requirements In IFUSurge protection on AC/DC brickIsolation from Mains - Overvoltage Cat 2 Power Supply | RSK_R080PRD20.4IFU.124RSK_R079RSK_R081 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.86 |  | Minor Electrical Shock | 1.0 | Faulty wiring; Inadequate grounding; Part Quality/Specs | 3.0 | 3 | Design & Labeling | Select Appropriate Power Supply That Complies with IEC 60601-1Comply with IEC 60601-1 (section 8)Specify Power Requirements In IFUSurge protection on AC/DC brickIsolation from Mains - Overvoltage Cat 2 Power Supply | RSK_R080PRD20.4IFU.124RSK_R079RSK_R081 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.87 |  | Instrument failure, no results | 1.0 | Faulty wiring; Inadequate grounding; Part Quality/Specs | 3.0 | 3 | Design & Labeling | Select Appropriate Power Supply That Complies with IEC 60601-1Comply with IEC 60601-1 (section 8)Comply with IEC 60601-2 (Section 8.9)Specify Power Requirements In IFUSurge protection on AC/DC brickIsolation from Mains - Overvoltage Cat 2 Power Supply | RSK_R080PRD20.4PRD20.5IFU.124RSK_R079RSK_R081 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.88 | Inadequate supply of power | Instrument failure, no results | 1.0 | Unable to charge battery | 3.0 | 3 | Labeling | IFU - specify input power requriments | IFU.124 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.89 | Electromagnetic fields | Instrument failure, no results | 1.0 | Interference from emitters causes system failure | 3.0 | 3 | Design | Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.90 | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Interference from emitters causes system failure | 3.0 | 3 | Design | Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.91 |  | Instrument failure, no results | 1.0 | Loss of wireless connectivity | 3.0 | 3 | Design | Wireless coexistence testing C63.27Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.24PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.92 |  | Non-Diagnostic Exposure | 1.0 | Loss of wireless connectivity; loss of wireless trigger | 3.0 | 3 | Design | Wireless coexistence testing C63.27Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.24PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.93 | Susceptibility to conducted emissions | Non-Diagnostic Exposure | 1.0 | Interference causes trigger | 3.0 | 3 | Design | Noise RobustnessComply with IEC 60601-1-2 (section 8) | PRD20.5PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.94 | Emissions of electromagnetic interference | Disruption of surrounding medical devices | 4.0 | High emission of EMI | 3.0 | 12 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.95 |  | Non-Diagnostic Exposure | 1.0 | Brownout or transient power failure affecting operation | 3.0 | 3 | Design & Labeling | Select Appropriate Power SuppliesSpecify Power Requirements In IFU | RSK_R080IFU.124 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.96 | Insufficient/Excess Light | Non-Diagnostic Exposure, delay in use | 1.0 | Can't see screen / active area | 3.0 | 3 | Design & Labeling | IFU, Use in sufficiently lit environmentUseability testing (appropriate outside/dimly lit conditions) | IFU.125Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.97 | Excess Noise | Non-Diagnostic Exposure, delay in use | 1.0 | Can't hear beeping from DDR | 2.0 | 2 | Design | Usability testing (appropriate volume level) | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Contamination due to waste products and/or device disposal | NA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Inadequate supply of coolant | NA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R5 | 5. Hazards Resulting from Incorrect Output of Energy and Substances |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R5.1 | Radiation | Overexposure | 7.0 | Continued uncontrolled emissions | 2.0 | 14 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.2 |  |  | 7.0 | Uncontrolled field size | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.3 |  |  | 7.0 | Incorrect Filament Current Output | 3.0 | 21 | Design | Fault Tolerant DesignIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.4PRD20.8PRD20.9PRD20.6PRD2.3 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.4 |  |  | 7.0 | Incorrect KV output | 3.0 | 21 | Design | Fault Tolerant DesignIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.4PRD20.8PRD20.9PRD20.6PRD2.3 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.5 |  |  | 7.0 | Incorrect Exposure Time Output | 3.0 | 21 | Design | Fault Tolerant DesignIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.4PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.6 |  |  | 7.0 | Incorrect Collimator Size Output - larger | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8)Automatic CollimatorInternal verification of collimator function upon startupCollimator heartbeat | PRD20.8PRD3.12PRD6.6RSK_R012 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.7 |  |  | 7.0 | Misaligned Collimator Output | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8)Automatic CollimatorInternal verification of collimator function upon startupCollimator heartbeat.Visual Indicators | PRD20.8PRD3.12PRD6.6RSK_R012PRD7.13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.8 |  |  | 7.0 | Scatter/Backscatter/Internal Tube Scatter | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.9 |  |  | 7.0 | Leakage | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.12)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.10 |  |  | 7.0 | Incorrect Filtration | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.12 |  | Non-Diagnostic Exposure | 1.0 | Incorrect Collimator Size Output - smaller | 3.0 | 3 | Design | IEC 60601-2-54 (section 203.6)Internal verification of collimator function upon startupCollimator heartbeat. | PRD20.9PRD6.6RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.13 |  |  | 1.0 | Incorrect Fixed Beam Collimation | 3.0 | 3 | Design | IEC 60601-2-54 (section 203.8)Calibration of Tracking to Correct Mechanical Misalignment | PRD20.9RSK_R263 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.14 |  | Major Burn | 7.0 | Overexposure | 3.0 | 21 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.15 |  | Moderate Burn | 4.0 | Overexposure | 3.0 | 12 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.16 |  | Minor Burn | 1.0 | Overexposure | 3.0 | 3 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.17 |  | Cancer | 10.0 | Long Term exposure | 3.0 | 30 | Design & Labeling | IFU - hazards & warnings against excess radiation exposureDebounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on Xray exposure | IFU.162RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.18 |  | Shortening of Life | 10.0 | Long Term exposure | 3.0 | 30 | Design & Labeling | IFU - hazards & warnings against excess radiation exposureDebounce circuit on trigger signalExposure Data TrackingIEC 60601-2-28 (section 201.10)IEC 60601-2-54 (section 203.6)Comply with IEC 60601-1-3 (section 6)Hardware Timing on Xray exposure | IFU.162RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.19 |  | Other Long Term Effects | 10.0 | Long Term exposure | 3.0 | 30 | Design & Labeling | IFU - hazards & warnings against excess radiation exposureDebounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)IEC 60601-1-3 (section 6)Hardware Timing on Xray exposure | IFU.162RSK_R053RSK_R048PRD20.6PRD20.8PRD20.9RSK_R136 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.20 | RF Emission | Interference with other devices | 7.0 | Excess Emission from surrounding devices | 3.0 | 21 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.21 |  | Interference with patient's medical devices | 7.0 | Excess Emission from device | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 8)Comply with IEC 60601-1-2 (section 8) | PRD20.4PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.22 | Noise Pollution | Operator distraction | 1.0 | Excess noise from device | 3.0 | 3 | Design | Design And Test to Comply with IEC 60601-1 (section 9.6.2) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Electricity | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Volume | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pressure | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Surface factors from testing | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Supply of Medical gases | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Supply of anaesthetic agents | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
| R6 | 6. Hazards Related to the Use of the Medical Device and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.1 | Insufficient warnings of side effects | Patient injury | 7.0 | Insufficient review or due diligence, poorly written documentation | 3.0 | 21 | Design | Usability Testing | Usability | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.2 |  | Diagnostic Radiation related injuries | 10.0 | Insufficient review or due diligence, poorly written documentation | 3.0 | 30 | Labeling | Usability Testing | Usability | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.3 | Inadequate labeling | Off label use | 7.0 | Poor Labeling | 3.0 | 21 | Design | Comply with IEC 60601-1 (Annex C)Usability Study | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.5 | Inadequate IFU | Non-Diagnostic Exposure | 1.0 | Inadequate description of performance | 1.0 | 1 | Labeling | IFU - Using the SystemUsability Study | IFU.69 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.6 |  |  | 1.0 | Inadequate Specification of Intended Use | 1.0 | 1 | Labeling | IFU - intended useUsability Study | IFU.74 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.7 | Inadequate specification of pre-use checks | Non-Diagnostic Exposure | 1.0 | Damage to device before use | 5.0 | 5.0 | Labeling | IFU - Inspection Procedure | IFU.28 | 1.0 | 5.0 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.8 |  | Minor Injury | 4.0 | Damage to device before use | 5.0 | 20.0 | Labeling | IFU - Inspection ProcedureAdditional Labeling & Warnings | IFU.28Labeling | 4.0 | 5.0 | 20.0 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R6.9 |  | Instrument failure, no results | 1.0 | Damage to device before use | 5.0 | 5.0 | Labeling | IFU - Inspection Procedure | IFU.28 | 1.0 | 5.0 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.10 | Inadequate specification of detachable parts | Instrument failure, no results | 1.0 | Improper USB inputs | 5.0 | 5.0 | Design & Labeling | Usability StudiesAdditional Labeling & WarningsIFU - Prominent Device Charging Port Indicators | UsabilityLabelingIFU.482 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.11 |  |  | 1.0 | Snap off connectors | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.13 | Inadequate instruction of set-up | Moderate Electrical Shock | 7.0 | Connectors improperly placed | 3.0 | 21 | Design & Labeling | IFU - Instructions For Proper USB-C ConnectionUse of USB-C chargerUsability Studies | IFU.73PRD7.26/28 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.15 |  | Minor Burn | 4.0 | Blocked heat transfer/exhaust area | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 7)Temperature Monitoring Hardware | PRD20.4RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.16 |  | Instrument failure, no results | 1.0 | Upside down cassette | 5.0 | 35 | Design & Labeling | Usability StudiesUse of rubber feet on device enclosures to indicate correct orientationAdditional Labeling & WarningsIFU - Proper Cassette Orientation Indication | UsabilityRSK_R182LabelingIFU.483 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.17 |  | Non-Diagnostic Exposure | 1.0 | Plugs not firmly engaged - peripherals | 3.0 | 3 | Design & Labeling | IFU - Instructions For Proper USB-C Connection | IFU.73 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.18 |  | Instrument failure, no results | 1.0 | Operator attempted connection to incorrect port | 5.0 | 5.0 | Design & Labeling | Comply with IEC 60601-1 (section 7)Usability TestingInclude Peripheral IsolationAdditional Labeling & WarningsIFU - Prominent Device Charging Port Indicators | PRD20.4UsabilityPRD20.4LabelingIFU.482 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.19 |  |  | 1.0 | Connecting non-certified components into the device (for power draw) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components Only | PRD20.4LabelingIFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.20 |  |  | 1.0 | Connecting non-certified components into the device (for power input) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components Only | PRD20.4LabelingIFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.21 |  |  | 1.0 | Plugs not firmly engaged - mains | 3.0 | 3 | Design | IFU - Connect the end of the USB-C cord to either port of the Cassette or the USB-C port of the Emitter by pushing the connectors firmly into the plugs and confirm they are properly placed. | IFU.73 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.22 |  |  | 1.0 | Plugs not firmly engaged - peripherals | 3.0 | 3 | Design & Labeling | Additional Labeling & WarningsIFU - Use of Approved Listed Components Only | LabelingIFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.23 |  |  | 1.0 | UI not visible | 5.0 | 5.0 | Design | Usability Study | Usability | 1.0 | 5.0 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.24 | Incompatibility with consumables/accessories/other devices | Compromised device function , Instrument failure | 1.0 | Use of unapproved devices and plug-ins | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (section 7)IFU - Use of Approved Listed Components Only | PRD20.4IFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.25 |  |  | 1.0 | Operator attempted connection to incorrect port | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (section 7)Include Peripheral IsolationAdditional Labeling & Warnings | PRD20.4PRD20.4Labeling | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.26 |  |  | 1.0 | Connecting non-certified components into the device (for power draw) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components OnlyDisallow non-approved chargers | PRD20.4LabelingIFU.108RSK_R258 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.27 |  |  | 1.0 | Connecting non-certified components into the device (for power input) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components OnlyDisallow non-approved chargers | PRD20.4LabelingIFU.108RSK_R258 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.28 |  |  | 1.0 | Use of unapproved emitter arms/holders | 3.0 | 3 | Labeling | IFU - only use MedAI accessories with device | IFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.29 | Over-complicated operating instructions | Non-ALARA Exposure | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Labeling | Proper IFUUsability Studies | PRD1.10 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.30 |  |  | 1.0 | Operator sets improper settings | 5.0 | 5.0 | Design & Labeling | Usability StudiesIFU - Imaging technique recommendations, including for pediatric use | UsabilityIFU.92 | 1.0 | 4.0 | 4.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.31 |  | Non-Diagnostic Exposure | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Labeling | Proper IFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.32 |  |  | 1.0 | Misinterpretation of LED indicators | 3.0 | 3 | Design & Labeling | Usability StudiesIFU - explanation of indicators | UsabilityIFU.38 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.33 |  | Loss of Data | 1.0 | Data not saved | 3.0 | 3 | Design & Labeling | Data saved on deviceClear IFU Labeling - data save info | PRD8.8IFU.143 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.34 |  | Delayed Procedure | 4.0 | Insufficient review, poorly written documentation | 3.0 | 12 | Labeling | Proper IFUUsability Studies | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.35 |  |  | 4.0 | Misinterpretation of LED indicators | 3.0 | 12 | Design & Labeling | Usability StudiesIFU - explanation of indicators | UsabilityIFU.38 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.36 |  | Minor Injury | 4.0 | Improper placement of device and accessories | 3.0 | 12 | Labeling | Clear IFU Labeling - placementUsability Studies | UsabilityIFU.145 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.37 |  |  | 1.0 | Improper placement of pucks | 3.0 | 3 | Design & Labeling | Usability StudiesClear IFU Labeling - placement | UsabilityIFU.145 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.38 |  |  | 4.0 | Overbalance | 3.0 | 12 | Design & Labeling | Clear IFU Labeling - placementComply with IEC 60601-1 (Section 9.4)Usability Studies | IFU.145PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.39 | Reasonably foreseeable misuse | Cross contamination leading to injury | 4.0 | Operator touches patient with Emitter | 3.0 | 12 | Labeling | Cleaning Procedure | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.40 |  |  | 4.0 | Contact PPE not used | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.41 |  | Mild Patient reaction | 4.0 | Operator touches patient with Emitter | 3.0 | 12 | Design | Material Choice to IEC 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.42 |  |  | 4.0 | Contact PPE not used | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.43 |  | Prolonged Operator Irradiation | 10.0 | Radiation PPE not used | 3.0 | 30 | Design & Labeling | Labeling - IFU (Clause to Follow Local Rules/Regulations)IFU - Radiation Zone And Max Number of X-rays Allowable with Imager | IFU.130 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.44 |  | Minor Injury | 4.0 | Improper incoming inspection parameters - use of damaged device | 5.0 | 20.0 | Labeling | IFU - Inspection ProcedureAdditional Labeling & Warnings | IFU.28Labeling | 4.0 | 5.0 | 20.0 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R6.45 |  |  | 4.0 | Use of unapproved emitter arms/holders | 3.0 | 12 | Labeling | IFU - only use MedAI accessories with device | IFU.108 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.46 |  |  | 4.0 | Use on unstable surface | 3.0 | 12 | Labeling | Labeling - IFU - place on stable surface | IFU.129 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.47 |  | Scattered radiation (operator) | 4.0 | Non-clinical or surgical use | 3.0 | 12 | Labeling | IFU - 10 - Stray Radiation | IFU.190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.48 |  | Non-ALARA Exposure | 1.0 | Device motion before/during image- No clear feedback for x-ray emission | 5.0 | 5 | Labeling & Design | Labeling-IFUFeedback When Image TakenUsability Studies | LabelingPRD10.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.49 |  |  | 1.0 | Abruptly shakes emitter | 3.0 | 3 | Labeling  & Design | IFU - avoid rapid movement when taking imagesUsability Studies | IFU.63 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.50 |  |  | 1.0 | Use of improper Puck | 5.0 | 5 | Labeling | IFU - proper puck useUsability Studies | IFU.134 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.51 |  | Operator Inconvenience | 1.0 | Puck becomes detached - patient bumps puck; operator abruptly shakes emitter | 5.0 | 5 | Design | The device shall contain a Magnet Redundancies | RSK_R202 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.53 |  | Non-Diagnostic Exposure | 1.0 | Not following IFU | 3.0 | 3 | Labeling | Labeling-IFU - labeling to point to IFU | Labeling | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.54 |  |  | 1.0 | Operator attempts to image off detector active area | 5.0 | 5 | Design & Labeling | IFU - Imaging technique recommendations, including for pediatric useActive Area shown in UIThe device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | IFU.92PRD4.6 RSK_R008 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.55 |  |  | 1.0 | Operator enables device before patient is positioned - Accidental button press, force required unclear | 5.0 | 5 | Design & Labeling | Labeling-IFU - proper enabling/arming and use of deviceUsability Testing | IFU.141Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.56 |  |  | 1.0 | Motion of patient/operator; device motion | 5.0 | 5 | Labeling | IFU - avoid rapid movement when taking imagesUsability Studies | IFU.63 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.58 |  | Overexposure | 4.0 | Operator holds trigger; unclear instructions; trigger jams | 4.0 | 16 | Labeling | Debounce on triggerUsability Studies | RSK_R053 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.59 |  |  | 4.0 | Use when damaged | 5.0 | 20.0 | Design & Labeling | Labeling-IFU - check for damageISTA 3AAdditional Labeling & Warnings | IFU.28PRD20.26Labeling | 4.0 | 5.0 | 20.0 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R6.60 |  | Instrument failure, no results | 1.0 | Operator places higher than intended weight on device | 3.0 | 3 | Design & Labeling | Labeling-IFU (Refer to IFU direction)Comply with IEC 60601-1 (section 7) | LabelingPRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.61 |  |  | 1.0 | Unnecessary force on components | 3.0 | 3 | Labeling | Labeling-IFU (Refer to IFU direction)Comply with IEC 60601-1 (section 7) | LabelingPRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.63 |  |  | 1.0 | Poor durability | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.84 |  | Cross-infection leading to minor reaction | 4.0 | Improper bagging compromises sterile field | 3.0 | 12 | Design & Labeling | IFU - Drapes and BagsUsability Studies | PRD13.1Usability | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.85 |  | Cross-infection leading to major reaction | 7.0 | Improper bagging compromises sterile field | 3.0 | 21 | Design & Labeling | IFU - Drapes and BagsUsability Studies | PRD13.1Usability | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.66 | Reasonably foreseeable misuse as a personal computer | Compromised device function , Instrument failure | 1.0 | Inadequate disclosure of limitations/specifications | 3.0 | 3 | Design | The device SW shall contain integrity checks. | RSK_R300 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.67 | Sharp edges or points | Injury to patient or operator | 4.0 | Design and manufacturing errors | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 9.3)No Sharp Edges | PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.68 | Use by unqualified personnel | Non-Diagnostic Radiation | 1.0 | Not following IFU | 3.0 | 3 | Labeling | Labeling - IFU (Statement of Intended Operators) | IFU.223 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.69 | Unintended motion | Non-Diagnostic Radiation | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.70 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.71 |  |  | 1.0 | Cassette slides around during use | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.72 |  | Damage to instrument, Instrument failure, no results | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.73 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Set max weight on emitter | PRD11.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.74 |  |  | 1.0 | Cassette slides around during use | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.75 | Inadequate specifications of service and maintenance | Moderate Injury | 7.0 | Operator attempts service/maintenance | 3.0 | 21 | Design & Labeling | IFU - CAUTION: Do not attempt to open the MX1 system, perform maintenance, or perform component replacement. Opening the MX1 system may result in electrical shock. Always send the MX1 System to MedAI for service, inspection, and corrective or preventive maintenanceInternals Not Accessible Without Tool | IFU.131RSK_R172 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.76 |  | Moderate Electric Shock | 7.0 | Operator attempts service/maintenance | 3.0 | 21 | Design & Labeling | Labeling - IFU (Instructions For Maintenance And Servicing, Specifics to Non-serviceable Parts, Must Be Sent Back to MedAI For All Repairs And Servicing)Internals Not Accessible Without Tool | IFU.131RSK_R172 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.79 | Liquid enters the Cassette | Moderate Electric Shock | 7.0 | Fluid spill, cleaning and disinfection solutions; bodily fluid | 3.0 | 21 | Design | Comply with IEC 60601-1 (Spill Test) | PRD20.4 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.81 | Liquid enters the Emitter | Moderate Electric Shock | 7.0 | Fluid spill, cleaning and disinfection solutions; bodily fluid | 3.0 | 21 | Design | Comply with IEC 60601-1 (Spill Test) | PRD20.4 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.77 | Touching hot surfaces | Severe burns | 10.0 | Uncontrolled/Unmonitored thermal energy with no auto-shut off | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.78 | Touching the fan | Minor injury to patient or operator | 4.0 | Sticking finger into emitter | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.82 | Inadequate instruction of shut-down | Minor Electric Shock | 4.0 | Improper shutdown procedure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 7) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.83 |  | Loss of Data | 1.0 | Improper shutdown procedure | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Inadequate warning of hazards likely with re-use of single use medical devices | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7 | 7. Inappropriate, Inadequate or Over-complicated Operator Interface (man/machine communication) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.1 | Mistakes and judgment errors | Non-Diagnostic Exposure | 1.0 | Poor operator instructions | 5.0 | 5 | Design & Labeling | IFUMarkingVisual Feedback Mechanisms Such As LasersStatus Indicators On Emitter And Cassette | PRD1.10PRD20.4PRD7.18PRD7.13 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.3 |  |  | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability Studies | IFU.92RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.4 |  |  | 1.0 | Improper current-time product selection | 5.0 | 5 | Design | Limit operator choiceUsability Studies | RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.6 |  |  | 1.0 | Shoots off detector | 5.0 | 5 | Design | Usability StudyVisual IndicatorsActive Area Marking per IEC 60601-1 (section 12)Active Collimator | UsabilityPRD7.13PRD20.4PRD3.12 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.7 |  |  | 1.0 | Anatomy of interest not in image | 5.0 | 5 | Design & Labeling | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area.IFU - Recommended Parameters of Specific Anatomy Suggested & troubleshootingActive Area Marking per IEC 60601-1 (section 12)Viewfinder | RSK_R008IFU.92PRD20.4PRD4.1 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.8 |  |  | 1.0 | Incorrect puck chosen | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedUsability StudyUnique Labeling On Pucks | IFU.92UsabilityPRD18.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.9 |  |  | 1.0 | Improper operating mode chosen - Radiography | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.10 |  |  | 1.0 | Improper operating mode chosen - DDR | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.11 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design | Usability StudyDisplay mode on UIDisplay settings on UI | UsabilityPRD4.20PRD4.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.12 |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design | Usability StudyDisplay state (armed/disarmed) on device | UsabilityPRD7.13 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.14 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design | Comply with IEC 60601-1-3 (section 6) | PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.16 |  | Non-ALARA Exposure | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability Studies | IFU.92RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.17 |  |  | 1.0 | Improper current-time product selection | 5.0 | 5 | Design | Limit operator choiceUsability Studies | RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.19 |  |  | 1.0 | Unnecessarily close SSD | 5.0 | 5 | Design & Labeling | IFU - Imaging technique recommendations, including for pediatric use | IFU.92 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.20 |  |  | 1.0 | Unnecessarily far SSD | 5.0 | 5 | Design & Labeling | IFU - Imaging technique recommendations, including for pediatric use | IFU.92 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.21 | Off-label use | Non-Diagnostic Exposure | 1.0 | Inadequate disclosure of limitations/specifications | 3.0 | 3 | Labeling | IFU - limitations & hazards of device use | IFU.77 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.22 | Lapses and cognitive recall errors | Non-Diagnostic Exposure | 1.0 | Operator distraction | 5.0 | 5 | Design | FW Exposure LimitsAlerts the operator when irradiating | RSK_R029RSK_R001 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.23 |  |  | 1.0 | Missed alarm/alert signal | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 12) | PRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.24 |  |  | 1.0 | Unclear which puck used | 5.0 | 5 | Design | Pucks uniquely identifiable | PRD18.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.25 |  | Inaccurate patient dose/exposure data | 1.0 | No clear indicator post imaging for parameters | 5.0 | 5 | Design | Clear Indicators Post Imaging For Parameters | RSK_R063 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.26 | Mis-representation of results | Non-Diagnostic Exposure | 1.0 | Operator fails to change parameters after unsuccessful attempt | 5.0 | 5 | Labeling | IFU - troubleshooting | IFU.105 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.27 |  |  | 1.0 | Inability to manipulate image | 5.0 | 5 | Design & Labeling | Usability StudyIFU - image manipulation instruction | UsabilityIFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.28 | Mis-representation of Alerts/Alarms | Non-Diagnostic Exposure | 1.0 | Unclear armed state | 5.0 | 5 | Design | IndicatorsComply with IEC 60601-1-3 (section 6.4) | PRD7.13PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.29 |  |  | 1.0 | Unclear emission state | 5.0 | 5 | Design | Design In Audible Alert For End of Exposure to IEC 60601-2-54 (section 203.6)Radiation sequence shall terminate within 1 frame post trigger release | PRD20.9RSK_R055 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.30 |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design & Labeling | Usability StudyIFU - device state explanation/tableComply with IEC 60601-1-3 (section 6) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.31 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design & Labeling | Usability StudyIFU - explanation of indicatorsComply with IEC 60601-1-3 (section 6) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.32 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design & Labeling | Usability StudyIFU - explanation of indicatorsComply with IEC 60601-1-3 (section 6) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.33 |  | Minor Burn | 4.0 | Device fails to notify operator of "overheat" condition | 2.0 | 8 | Design | Temperature Monitoring CircuitsUI Displays Error Message | RSK_R143RSK_R066 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.34 |  |  | 4.0 | Insufficient Visibility of error messages | 2.0 | 8 | Design | Comply with IEC 60601-1 (section 12) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.35 |  |  | 4.0 | Insufficient audibility of error messages | 2.0 | 8 | Design | Comply with IEC 60601-1 (section 12) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.36 | Using wrong control | Non-Diagnostic Exposure | 1.0 | Poor operator flow design or ergonomics | 5.0 | 5 | Design | Usability StudiesMarking | UsabilityPRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.37 |  |  | 1.0 | Operator unable to see UI in use | 5.0 | 5 | Design & Labeling | Usability StudiesIFU - explanation of indicatorsView images in use | UsabilityIFU.38IFU.106 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.38 | Ambiguous or unclear device state | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators | 5.0 | 5 | Design & Labeling | IFU - UI explanationUsability Study | IFU.106Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.40 | Poor mapping of controls to action, or of displayed information to actual state | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.41 |  |  | 1.0 | Operator unable to see UI in use | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.42 |  | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - interlock troubleshootingUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.43 | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | IFU - explanation of indicatorsUsability Study | IFU.38Usability | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.44 |  |  | 1.0 | Poor UI feedback during use | 3.0 | 3 | Labeling | IFU - UI explanation | IFU.106 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.45 |  |  | 1.0 | Image Flipping while user is unaware | 3.0 | 3 | Design | IFU - Recommend using metal L/R tags | IFU.482 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.46 | Insufficient visibility, audibility or tactility | Non-Diagnostic Exposure | 1.0 | Poor interface design | 2.0 | 2 | Design & Labeling | IFU - UI explanation | IFU.106 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.47 |  |  | 1.0 | Poor UI input design | 3.0 | 3 | Design & Labeling | IFU - instructions for component useUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.69PRD20.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.48 |  |  | 1.0 | Alarm/alert states are not obvious to operator | 2.0 | 2 | Design | Comply with IEC 60601-1-6 (section 4.2) | PRD20.7 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.49 | Violation or abbreviation of instructions, procedures, etc. | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.50 | Complex or confusing control system | Non-Diagnostic Exposure | 1.0 | Poor operator flow design | 35 | 5.0 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 35 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.51 |  | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - troubleshoot interlockUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.52 | Confusion due to modes or mappings differing from existing equipment | Non-Diagnostic Exposure | 1.0 | Differs significantly from existing equipment | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 12)Comply with IEC 60601-1-3 (section 6) | PRD20.4PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.53 | False Negative | Improper treatment performed | 10.0 | Operator documentation error | 3.0 | 30 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.54 | False Positive | Improper treatment performed | 10.0 | Operator documentation error | 3.0 | 30 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.55 | Unintended Interpretation/Use of Output Data | Patient Injury | 7.0 | Misinterpretation of image | 2.0 | 14 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.56 |  |  | 7.0 | Mis-representation of results | 2.0 | 14 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.57 |  | Improper treatment performed | 10.0 | Wrong patient image sent to PACS | 3.0 | 30 | Labeling | IFU - note that previous patient images may appear on screen when sending images to PACSIFU - only trained professionals intended to use device | IFU.80IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.58 |  |  | 10.0 | Operator documentation error | 3.0 | 30 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8 | 8. Hazards Arising from Mechanical Failures, Maintenance and Aging and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R8.1 | Lack of adequate determination of end of medical device life | Non-Diagnostic Exposure | 1.0 | Tube degradation - arcing | 3.0 | 3 | Design | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.2 |  |  | 1.0 | Detector degradation - dead pixels | 3.0 | 3 | Design | Dead Pixel Correction | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.3 |  |  | 1.0 | Inadequate indication for end of life in IFU | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.4 |  | Non-ALARA Exposure | 1.0 | Tube degradation - arcing | 3.0 | 3 | Design | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.5 |  |  | 1.0 | Detector degradation | 3.0 | 3 | Design | Dead Pixel Correction | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.6 |  |  | 1.0 | Inadequate indication for end of life in IFU | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.7 |  | Instrument failure, no results | 1.0 | Tube degradation - arcing | 3.0 | 3 | Design | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.8 |  |  | 1.0 | Detector degradation - dead pixels | 3.0 | 3 | Design | Dead Pixel Correction | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.9 |  |  | 1.0 | Inadequate indication for end of life in IFU | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.10 | Deterioration in function as a result of age | Non-Diagnostic Radiation | 1.0 | Target Micro-cracking (anode) | 3.0 | 3 | Design | Tube current monitoring | RSK_R142 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.11 |  |  | 1.0 | Tube degradation, inadequate indicators | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.12 |  |  | 1.0 | Tube Potting degradation | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.13 |  | Non-ALARA Exposure | 1.0 | Motor belt detensioned | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.14 |  | Instrument failure, no results | 1.0 | Normal Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.15 |  |  | 1.0 | Accelerated Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.16 |  |  | 1.0 | Vacuum Leaks | 3.0 | 3 | Design | Fail safe When unexpected Arcing OccursIEC 60601-1 (section 5) | RSK_R083PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.17 |  |  | 1.0 | Inactivity | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.18 |  |  | 1.0 | Accidental Damage | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Dampening Foam In Emitter And Cassette | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.19 |  |  | 1.0 | Motor belt detensioned | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.20 |  |  | 1.0 | Cable disconnections, mechanical loosening, board malfunctions, subassembly failures | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.61 |  |  | 1.0 | Handle breaks and Cassette drops | 2.0 | 2 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.62 |  | Minor Injury | 4.0 | Handle breaks and hits operator or patient | 2.0 | 8 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.21 | Deterioration in function as a result or repeated use. | Minor Electrical Shock | 4.0 | Enclosure degradation | 3.0 | 12 | Design & Labeling | Use of Rated ComponentsIFU - Specify operating and storage conditions | RSK_R155IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.22 |  | Non-Diagnostic Radiation | 1.0 | Target Micro-cracking (anode) | 3.0 | 3 | Design | Tube current monitoring | RSK_R142 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.23 |  |  | 1.0 | Tube degradation, inadequate indicators | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.24 |  | Instrument failure, no results | 1.0 | Normal Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.25 |  |  | 1.0 | Accelerated Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.26 |  |  | 1.0 | Vacuum Leaks | 3.0 | 3 | Design | Fail safe When unexpected Arcing OccursIEC 60601-1 (section 5) | RSK_R083PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.27 |  |  | 1.0 | Accidental Damage | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Dampening Foam In Emitter And Cassette | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.28 |  |  | 1.0 | Motor belt detensioned | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.29 |  |  | 1.0 | Cable disconnections, mechanical loosening, board malfunctions, subassembly failures | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.30 | Enclosure contamination and/or deterioration | Bio-contamination | 4.0 | Degradation of surface leads to bacterial nooks | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Procedure Validation | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.31 |  |  | 4.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 12 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.32 |  | Minor Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design & Labeling | Use of Rated ComponentsIFU - Specify operating and storage conditions | RSK_R155IFU.98 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.33 |  |  | 4.0 | Tube damage - arcing | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.34 |  |  | 4.0 | Cracks in enclosure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.35 |  |  | 4.0 | Grounding failure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.36 |  | Burn | 4.0 | Exposure to electrical components | 3.0 | 12 | Design & Labeling | Use of Rated ComponentsIFU - Specify operating and storage conditions | RSK_R155IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.37 |  |  | 4.0 | Exposure to hot components | 3.0 | 12 | Design & Labeling | Use of Rated Components IFU - Specify operating and storage conditions | RSK_R155IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.38 |  | Non-Diagnostic Exposure | 1.0 | Detector degradation | 3.0 | 3 | Design | Dead Pixel Mapping | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.39 |  |  | 1.0 | Detector breaks | 3.0 | 3 | Design | UI Displays Error MessageVibration DampingShipping VerificationFaulty Detector Signal Message | RSK_R066RSK_R152PRD20.26RSK_R066 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.40 |  |  | 1.0 | Label wear | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 7) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.41 | Loss of electrical/mechanical integrity | Moderate Electrical Shock | 7.0 | Power Failure, Mechanical Damage | 3.0 | 21 | Design | IEC-Comply with IEC 60601-1 (section 4) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.42 |  |  | 7.0 | Grounding failure | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.43 |  |  | 7.0 | Cracks in enclosure | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 4) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.44 |  | Moderate Burns | 4.0 | Power Failure, Mechanical Damage | 3.0 | 12 | Design | IEC-Comply with IEC 60601-1 (section 4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.45 |  |  | 4.0 | Grounding failure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.46 |  |  | 4.0 | Cracks in enclosure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.47 |  |  | 4.0 | Tube Potting degradation | 3.0 | 12 | Design | Life Verification testing | BN12 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.48 | Inadequate maintenance - Failure to Clean Cassette/Emitter | Cross-contamination of patients | 7.0 | Missing Instructions in IFU | 3.0 | 21 | Design & Labeling | IFU - cleaning instructionsCleaning Procedure Validation | IFU.30PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.49 |  |  | 7.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 21 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.50 |  | Shortened device life | 1.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 3 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.51 | Improper cleaning | Bio-contamination | 4.0 | Surface wear from improper chemicals and/or abrasives | 3.0 | 12 | Design & Labeling | IFU - Clear Cleaning Procedures And MaterialsCleaning Testing of Various Chemicals And Cleaning Methods | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.52 |  | Minor Electrical Shock | 4.0 | Ingress of cleaning solutions | 4.0 | 16 | Design & Labeling | IFU - Clear Cleaning Procedures And MaterialsSeal Cassette Enclosure | IFU.30RSK_R186 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.53 | Inadequate service and maintenance by Imager personnel | Non-Diagnostic Radiation | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Design | Documentation of System (Dhr) | RSK_R266 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.54 |  | Instrument failure, no results | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Design | Documentation of System (Dhr) | RSK_R266 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.55 | Improper maintenance | Shortened device life | 1.0 | Easy-access to internals of system | 3.0 | 3 | Design & Labeling | Unable to Access Interior Without ToolIFU - Do Not Perform Maintenance/Servicing | RSK_R172IFU.46 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.56 |  | Harm to individual performing maintenance | 4.0 | Easy-access to internals of system | 3.0 | 12 | Design & Labeling | IFU - Do Not Perform Maintenance/Servicing | IFU.46 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.57 |  | Instrument failure, no results | 4.0 | Ingress of cleaning solutions | 4.0 | 16 | Design & Labeling | IFU - Clear Cleaning Procedures And MaterialsSeal Cassette Enclosure | IFU.30RSK_R186 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.58 | Decommissioning / Disposal | Non-controlled x-ray producing device | 1.0 | Unclear Decommissioning/Disposal Instructions | 3.0 | 3 | Labeling | IFU - Return of Device Back to Imager For End of Life Procedures | IFU.96 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.59 | Electrical Failure | Instrument failure, no results | 1.0 | Battery Death - end of battery life | 3.0 | 3 | Design & Labeling | IFU - expected life based on battery life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.60 |  | Delayed Procedure | 4.0 | Battery Failure - unable to maintain charge | 3.0 | 12 | Design & Labeling | IFU - expected life based on battery life | IFU.34 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Re-use and/or improper re-use | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Improper Bulb Installation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R9 | 9. Hazards Arising from Software Failures |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R9.1 | Sending patient data | Inappropriate release of patient information | 1.0 | Package sent to incorrect location/server | 5.0 | 5 | Design & Labeling | Ping PACS server before sending packetIFU - PACS set-up instructionsIFU - Pacs Config The Responsibility of The Operator's Organization | RSK_R330IFU.440IFU.151 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.2 |  | No patient results sent | 1.0 | No network access when required | 3.0 | 3 | Design | Study Queueing | RSK_R005 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.3 |  |  | 4.0 | Failure to send to PACS server | 3.0 | 12 | Design | UI Displays Error Message | RSK_R066 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.4 |  |  | 4.0 | Failure to send to external drive | 3.0 | 12 | Design | UI Displays Error Message | RSK_R066 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.5 |  |  | 4.0 | Incorrect DICOM Study formed | 3.0 | 12 | Design | Verification of the DICOM study creation | PRD20.22 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.6 | Exceeding touch temp | Minor Burn | 4.0 | Firmware fails to monitor temp | 3.0 | 12 | Design | Comply with IEC 60601-1 (temperature limits Section 9)Heartbeat | PRD20.4RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.7 |  |  | 4.0 | Firmware faulty sensor to temperature algorithm | 3.0 | 12 | Design | Firmware sensor bound checking | RSK_R144 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.8 |  |  | 4.0 | Error message fails to send | 3.0 | 12 | Design | Sequence NumberHeartbeat | RSK_R004RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.9 | Ionizing Radiation | Overexposure | 7.0 | Lockup | 3.0 | 21 | Design | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.10 |  |  | 7.0 | Timer failure | 3.0 | 21 | Design | Watchdog | RSK_R013 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.11 |  |  | 7.0 | Loss of Communication | 3.0 | 21 | Design | Monitor For Loss of Communication And Fail Safe When DetectedPacket drop detection | RSK_R146RSK_R240 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.12 |  | Non-Diagnostic Radiation | 1.0 | Lockup | 3.0 | 3 | Design | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.13 |  |  | 1.0 | Timer failure | 3.0 | 3 | Design | Watchdog | RSK_R013 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.14 |  |  | 1.0 | Loss of Communication | 3.0 | 3 | Design | Monitor For Loss of Communication And Fail Safe When DetectedPacket drop detectionHeartbeat | RSK_R146RSK_R147RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.34 |  |  | 1.0 | Serial mode pulse rate too fast | 3.0 | 3 | Design | Serial mode pulse rate verification testing | PRD2.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.15 | Image Errors | Incorrect image displayed | 4.0 | Incorrect artifacts included in image | 3.0 | 12 | Design | Use of Deterministic Image Processing Algorithm | RSK_R010 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.16 |  |  | 4.0 | Incorrectly processed image | 3.0 | 12 | Design | Use of Deterministic Image Processing Algorithm | RSK_R010 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.35 |  |  | 4.0 | Serial mode pulse rate too slow | 3.0 | 12 | Design | Serial mode pulse rate verification testing | PRD2.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.17 | Display Errors | Instrument failure, no results | 1.0 | Failure to notify primary UI of fatal errors | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.18 |  |  | 1.0 | Failure to send image to device app | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.19 |  |  | 1.0 | Failure to acquire image from detector | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.20 |  |  | 1.0 | UI does not appear on emitter touch screen display (viewfinder) | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.21 |  |  | 1.0 | UI does not appear on tablet display | 3.0 | 3 | Design & Labeling | HeartbeatIFU - Specify Tablet Requirements | RSK_R012IFU.100 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.22 |  |  | 1.0 | UI becomes unresponsive | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.23 |  |  | 1.0 | Fails to process image | 3.0 | 3 | Design | Use of Deterministic Image Processing Algorithm | RSK_R010 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.24 |  |  | 1.0 | Malformed packet received from detector | 3.0 | 3 | Design | Packet Validation | RSK_R007 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.26 |  |  | 1.0 | New image not shown (ie. failure to save image) | 3.0 | 3 | Design | Display Error Message | RSK_R066 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.27 |  | Non-ALARA Radiation | 1.0 | Incorrect dose display | 1.0 | 1 | Design | Dose Verification | RSK_R267 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.28 | Error Message Failure | Operator or patient injury | 4.0 | Error message not displayed | 3.0 | 12 | Design | Heartbeat | RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.29 | Allowing use of device while out of spec | Non-Diagnostic Exposure | 1.0 | Tube, collimator, battery degradation | 3.0 | 3 | Design | Beam Current Monitoring | RSK_R142 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.30 | Storage Limit Restrictions | Delayed Procedure | 4.0 | Hard disk storage limit reached | 2.0 | 2.0 | Design | Automatically deletes old images upon max storage being reached | RSK_R040 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.32 | Competing unlocked Device App Connection | Misdiagnosis | 7.0 | Multiple unlocked remote UIs used to create/send DICOM Studies at the same time | 2.0 | 14.0 | Design & Labeling | IFU - note that previous patient images may appear on screen when sending images to PACS | IFU.80 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.33 | Software Upgrades | Delayed procedure | 4.0 | Failed remote software upgrade | 2.0 | 2.0 | Labeling | Backed up app partition (A/B file system) | RSK_R332 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Contamination | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
| R10 | 10. Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11 | 11. Clinical Hazards - Patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.1 | Accidental mechanical damage | Instrument failure, no results | 1.0 | Break by slamming or rough handling | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.2 |  |  | 1.0 | Cast/Splint Breaking or Damaging Cassette Surface | 1.0 | 1 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.3 |  |  | 1.0 | Drop on Floor | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.4 |  |  | 1.0 | Drop tools on Unit | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.5 |  |  | 1.0 | General Rough Handling | 4.0 | 4 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.6 |  |  | 1.0 | Knock off table | 4.0 | 4 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.7 |  |  | 1.0 | Knock on doorway | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.8 |  |  | 1.0 | Knock on table | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.9 |  |  | 1.0 | Spill liquid on device | 1.0 | 1 | Design & Labeling | IFU - Proper Cleaning Procedures | IFU.30 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.10 |  |  | 1.0 | Snap off connectors | 1.0 | 1 | Design | Usability TestingCable Strain Relief | UsabilityRSK_R191 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.11 |  |  | 1.0 | Stand on Cassette - Breaking it | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 12.2)Cassette shall support 300lb working load | PRD20.4PRD11.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.13 | Mistakes and judgment errors | Non-Diagnostic Exposure | 1.0 | Accidental DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsDisplay mode on UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.14 |  |  | 1.0 | Accidental Single X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsDisplay mode on UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.15 |  |  | 1.0 | Settings out of adjustment (kV, mA) | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Suggested Settings For Patient AnatomySet Constant CurrentSet Parameters For Voltage | UsabilityIFU.92PRD2.9PRD2.8 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.16 |  |  | 1.0 | Intending DDR, Take Single X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingDisplay mode on UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.17 |  |  | 1.0 | Intending Single X-Ray, Take DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingDisplay mode on UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.18 |  |  | 1.0 | X-Ray instead of Picture | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingDisplay mode on UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.19 |  |  | 1.0 | Rotation of x-ray/DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - instructions for imaging/viewing imagesDisplay mode on UI | UsabilityIFU.71PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.20 |  |  | 1.0 | Position incorrectly - Wrong View DDR | 5.0 | 5 | Design & Labeling | IFU - instructions for imaging/viewing imagesCollimated x-ray field shown in UIActive Area shown in UI | IFU.71PRD4.5PRD4.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.21 |  |  | 1.0 | Position incorrectly - Wrong View X-Ray | 5.0 | 5 | Design & Labeling | IFU - instructions for imaging/viewing imagesCollimated x-ray field shown in UIActive Area shown in UI | IFU.71PRD4.5PRD4.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.22 |  |  | 1.0 | Too close to patient | 5.0 | 5 | Design | The device shall only allow x-ray emission within the specified SID range. | PRD3.3 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.23 |  |  | 1.0 | Too far from patient | 5.0 | 5 | Design | The device shall only allow x-ray emission within the specified SID range. | PRD3.3 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.24 |  |  | 1.0 | Trigger jammed during DDR - Exposure Stops | 2.0 | 2 | Design | Usability TestingTrigger Debounce | RSK_R329RSK_R053 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.25 |  |  | 4.0 | Trigger jammed during DDR - Continued Exposure | 1.0 | 4 | Design | Usability TestingTrigger Debounce | UsabilityRSK_R053 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.26 |  | Improper Patient Data Management | 1.0 | Mislabeled Study (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.27 |  |  | 1.0 | Putting in wrong Patient Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.28 |  |  | 1.0 | Operator selects wrong Provider Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.29 |  |  | 1.0 | Sending poor quality x-ray (PACS) | 3.0 | 3 | Design | Usability Testing | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.30 |  |  | 1.0 | Wrong Laterality (PACS) | 3.0 | 3 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.31 |  |  | 1.0 | Wrong patient ID (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.32 |  | Poor Image Quality | 1.0 | Over/Under Brightness | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.33 |  |  | 1.0 | Over/Under Contrast | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.34 |  |  | 1.0 | Over/Under sharpening x-ray | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.36 |  |  | 1.0 | Zooming too far in | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.37 |  |  | 1.0 | Zooming too far out | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.40 |  | Damage surrounding equipment | 1.0 | Tangled Cable | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.42 |  |  | 1.0 | Brittle Cable - Fraying Wire | 1.0 | 1 | Design | Strain Relief On JunctionsUse of Rated battery chargers | RSK_R156RSK_R125 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.43 | Mechanical force | Minor Injury | 1.0 | Drop Emitter on Extremity | 4.0 | 4 | Design | Set Max Weight On Emitter | PRD11.11 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.44 |  |  | 4.0 | Drop Emitter on Critical Body Part | 3.0 | 12 | Design | Set Max Weight On Emitter | PRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.46 |  |  | 4.0 | Tangled Cable - Scrape Patient | 1.0 | 4 | Design | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.48 |  |  | 4.0 | Operator fatigue - Repetitive motion | 2.0 | 8 | Design | Set Max Weight On Emitter | PRD11.11 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.49 |  | Minor Electrical Shock | 4.0 | Tangled Cable | 1.0 | 4 | Design | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.50 |  |  | 4.0 | Brittle Cable - Fraying Wire | 1.0 | 4 | Design | Strain Relief On JunctionsUse of Rated battery chargers | RSK_R156RSK_R125 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.51 |  | Instrument failure, no results | 1.0 | Tooling (hammer/chisel) damaging surface | 2.0 | 2 | Design | Comply with IEC 60601-1 (section 9) Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.52 |  |  | 1.0 | Drop Emitter on Extremity | 4.0 | 4 | Design | Set Max Weight On Emitter | PRD11.11 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.53 |  |  | 1.0 | Drop Emitter on Critical Body Part | 3.0 | 3 | Design | Set Max Weight On Emitter | PRD11.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.54 |  |  | 1.0 | Slam Anatomy on Cassette | 1.0 | 1 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.55 | Inadequate maintenance - Failure to Clean Cassette/Emitter | Cross-contamination non-intact skin | 7.0 | Bloody Transfer between patients, without cleaning | 1.0 | 7 | Design & Labeling | IFU - recommend using a drape | IFU.109 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.56 |  | Cross-contamination intact skin | 4.0 | Unclean in exam | 3.0 | 12 | Design | Cleaning procedure | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.59 | Reasonably foreseeable misuse | Cross-contamination of patients | 1.0 | Get Fluid on device, making slick, difficult to use | 4.0 | 4 | Design & Labeling | IFU - recommend using a drapeIFU - cleaning instructions | IFU.109IFU.30 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.61 | Inadequate set-up | Patient Discomfort | 1.0 | Overheat | 2.0 | 2 | Design | Design to IEC 60601-1 temp max (section 11)Safe state upon overtempThe device shall monitor the internal temperature(s) and fail safely in the event of under or over temp. | PRD20.4RSK_R066RSK_R143 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.62 |  | Instrument failure, no results | 1.0 | Improperly Installed/Bunching Drapes | 5.0 | 5 | Design | Usability Testing | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.63 |  |  | 1.0 | Too many drapes (>5) | 1.0 | 1 | Design | Usability | Usability | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.68 |  |  | 1.0 | Improperly Installed/Bunching Sterile Bag | 1.0 | 1 | Design | Usability | Usability |  |  |  |  |  |  |  |  |  |
| R11.64 |  |  | 1.0 | Positioning System doesn't respond | 3.0 | 3 | Design & Labeling | IFU - Troubleshooting | IFU.105 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.65 |  |  | 1.0 | Cover all positioning beacons | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Note That Covering All Beacons Will Cause Device to Not Fire | UsabilityIFU.79 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12 | 12. Clinical Hazards - Operator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R12.1 | Long-Term Use | Overexposure | 7.0 | Long Term Radiation | 3.0 | 21 | Design & Labeling | IFU - wear PPEShielding in compliance to IEC 60601-2-28 Section 201. 10Leakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12 | IFU.116PRD20.8PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.3 |  | Minor Injury - Operator | 4.0 | Wrist strain | 3.0 | 12 | Design | Set Max weight of device | PRD11.15 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.4 | Electricity | Major Electrical Shock | 10.0 | Device use while damaged | 3.0 | 30 | Design & Labeling | IFU - check for damageAddition of Redundancies In GroundingFail safe circuit per IEC 60601-1 (Section 4) | IFU.28RSK_R160PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.5 |  |  | 10.0 | Poor grounding | 3.0 | 30 | Design | Addition of Redundancies In GroundingFail safe circuit per IEC 60601-1 (Section 4) | RSK_R160PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.6 |  |  | 10.0 | Exposure to mains | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 PlugsImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.7 |  |  | 10.0 | Exposure to high voltage electrical energy | 3.0 | 30 | Design | Non-accessible Without Use of ToolsUse of Rated Components above Required V&I | RSK_R172RSK_R155 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.8 |  | Minor Electrical Shock | 4.0 | Exposure to low voltage electrical energy | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection Wiring In Secondary CircuitsUse of Rated ComponentsInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4RSK_R155RSK_R193 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.9 |  |  | 4.0 | Unintended openings allow operator/patient contact to exposed electrical components | 3.0 | 12 | Design | Follow OEM Specified Process For Surface Preparation And Bonding Procedures | RSK_R269 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.10 |  |  | 4.0 | Exposed metal components on operator contacting surface | 3.0 | 12 | Design | No exposed metal components | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.11 |  |  | 4.0 | Connectors/wires become dislodged/loose | 3.0 | 12 | Design | Specified Locking ConnectorsInclude Crimping Tools, Sized Crimps, And ConnectorsSpecified Connectors Tested Per applicable standards | RSK_R196RSK_R281PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.12 | Accidental mechanical damage | Major Injury - Operator | 7.0 | Operator drops Emitter | 3.0 | 21 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.)Set Max Weight On Emitter | UsabilityPRD11.11 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.13 |  |  | 7.0 | Operator Drops Cassette | 3.0 | 21 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.) | Usability | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.14 |  | Minor Injury - Operator | 4.0 | Operator drops Emitter | 3.0 | 12 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.)Set Max Weight On Emitter | UsabilityPRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.15 |  |  | 4.0 | Operator Drops Cassette | 3.0 | 12 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.) | Usability | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.16 |  | Instrument failure, no results | 1.0 | Operator drops Emitter | 3.0 | 3 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.)Set Max Weight On Emitter | UsabilityPRD11.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.17 |  |  | 1.0 | Operator Drops Cassette | 3.0 | 3 | Design | Usability - No drops or "near misses". Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.20 |  | Operator Dissatifaction | 1.0 | Operator drops puck | 35 | 5.0 | Design | Usability - No drops or "near misses". Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 5.0 | 5.0 | Broadly Acceptable |  |  |  |  |  |
| R12.18 | Mistakes and judgment errors | Minor Injury - Operator | 4.0 | Cable Entanglement - trips operator | 3.0 | 12 | Design | Usability Studies | Usability | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.19 |  | Instrument failure, no results | 1.0 | Cable Entanglement - trips operator | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R13 | 13. Additional Risks: Component & Requirement Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | To be used as DFMEA for critical non-subassy components |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R14 | 14. Pediatric Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R14.1 | Use of adult settings or protocols instead of appropriate pediatric settings or protocols | Non-ALARA Exposure | 4.0 | Improper loading factor selection for pediatrics | 3.0 | 12.0 | Labeling | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for pediatric use | IFU.86IFU.92 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R14.3 | Patient Injury | Minor Injury | 4.0 | Device dropped onto pediatric anatomy | 3.0 | 12.0 | Design | Set Max Weight On Emitter | PRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | N/A |  |  | Presence of complicating clinical conditions |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Nature and natural history of the clinical condition to be treated |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Safety and effectiveness of the device in Older patients |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Duration of device use and its impact on the growth and development of the child. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Automatic controls that are not calibrated for pediatric patients |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15 | 14. AiLARA Risk - Not Yet Assessed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R16 | 16. Battery Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R16.1 | Battery Explosion | Major Injury | 7.0 | Battery has been over-discharged and is not recharged shortly after. | 3.0 | 21 | Design | BMS low voltage protectionOvercurrent draw protectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | RSK_R114RSK_R120RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.2 |  |  | 7.0 | Charging outside of cell temperature range - high | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Over-temp protectionThrottle charging speed (Lower charging rate)Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R129RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.3 |  |  | 7.0 | Charging outside of cell temperature range - low | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.4 |  |  | 7.0 | Discharging outside of cell temperature range - high | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.5 |  |  | 7.0 | Discharging outside of cell temperature range - low | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.6 |  |  | 7.0 | Rise in battery temperature during continuous usage | 2.0 | 14 | Design | Thermal fuse or CIDComply with IEC 62133-2 Section 7.3.4Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | RSK_R131PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.7 |  |  | 7.0 | Overheating | 3.0 | 21 | Design & Labeling | IFU - Do not place directly under sunlight, hot surfaces or in hot locationsTemperature Monitoring - battery (cell)Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.47PRD2.3RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.8 |  |  | 7.0 | Operating or charging a battery that has been damaged from dropping or shipping damage | 3.0 | 21 | Design | Comply with 62133 testing requirementsComply with UN38.3 testing requirementsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | PRD20.16PRD20.17RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.9 |  |  | 7.0 | Using incorrect charger | 3.0 | 21 | Design & Labeling | IFU - Use only specified/supplied chargerCharger integrated into componentsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | IFU.108RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.10 |  |  | 7.0 | Overcharging | 4.0 | 28 | Design | Comply with IEC 62133-2 Section 7.3.6Temperature Monitoring - battery (cell)Overcharge protection circuitOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.11 |  |  | 7.0 | External short circuit | 2.0 | 14 | Design | Comply with IEC 62133-2 Section 7.3.2Thermal fuseOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.12 |  |  | 7.0 | Internal Short circuit | 2.0 | 14 | Design | Comply with IEC 62133-2 Section 7.3.2Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.13 |  |  | 7.0 | Improper storage conditions | 2.0 | 14 | Design & Labeling | Cell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protectionIFU - Specify operating and storage conditions | RSK_R123RSK_R114RSK_R117 RSK_R117RSK_R143RSK_R117IFU.98 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.14 |  |  | 7.0 | Vibrations breaking battery | 3.0 | 21 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.15 |  |  | 7.0 | Shock battery | 3.0 | 21 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.16 |  |  | 7.0 | Dropping Battery | 3.0 | 21 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.17 |  |  | 7.0 | Crushing battery | 2.0 | 14 | Design & Labeling | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.18 |  |  | 7.0 | Puncturing Battery | 2.0 | 14 | Design | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.19 |  |  | 7.0 | Battery is exposed to salt water (internal corrosion or damage to BMS) | 2.0 | 14 | Design | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.20 | Battery Overheat/Fire | Major Burn | 10.0 | Battery has been over-discharged and is not recharged shortly after. | 3.0 | 30 | Design | BMS low voltage protectionOvercurrent draw protectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.2 | RSK_R114RSK_R120RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.21 |  |  | 10.0 | Charging outside of cell temperature range - high | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.22 |  |  | 10.0 | Charging outside of cell temperature range - low | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.23 |  |  | 10.0 | Discharging outside of cell temperature range - high | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.24 |  |  | 10.0 | Discharging outside of cell temperature range - low | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.25 |  |  | 10.0 | Rise in battery temperature during continuous usage | 2.0 | 20 | Design | Thermal fuse or CIDComply with IEC 62133-2 Section 7.3.4Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | RSK_R131PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.26 |  |  | 10.0 | Overheating | 3.0 | 30 | Design & Labeling | IFU - Do not place directly under sunlight, hot surfaces or in hot locationsTemperature Monitoring - battery (cell)Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.2 | IFU.47PRD2.3RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.27 |  |  | 10.0 | Operating or charging a battery that has been damaged from dropping or shipping damage | 3.0 | 30 | Design | Comply with 62133 testing requirementsComply with UN38.3 testing requirementsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16PRD20.17RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.28 |  |  | 10.0 | Using incorrect charger | 3.0 | 30 | Design & Labeling | IFU - Use only specified/supplied chargerCharger integrated into componentsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.2 | IFU.108RSK_R124RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.29 |  |  | 10.0 | Overcharging | 4.0 | 40 | Design | Comply with IEC 62133-2 Section 7.3.6Temperature Monitoring - battery (cell)Overcharge protection circuitOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16PRD2.3RSK_R119RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.30 |  |  | 10.0 | External short circuit | 2.0 | 20 | Design | Comply with IEC 62133-2 Section 7.3.2Thermal fuseOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16RSK_R131RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.31 |  |  | 10.0 | Internal Short circuit | 2.0 | 20 | Design | Comply with IEC 62133-2 Section 7.3.2Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.32 |  |  | 10.0 | Improper storage conditions | 2.0 | 20 | Design & Labeling | Comply with IEC 62133-2 Section 7.3.2Cell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protectionIFU - Specify operating and storage conditions | PRD20.16RSK_R123RSK_R114RSK_R117 RSK_R117RSK_R143RSK_R117IFU.98 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.33 |  |  | 10.0 | Vibrations breaking battery | 3.0 | 30 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protectionOpen Circuit Protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.34 |  |  | 10.0 | Shock battery | 3.0 | 30 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionCell health monitoringOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.35 |  |  | 10.0 | Dropping Battery | 3.0 | 30 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.36 |  |  | 10.0 | Crushing battery | 2.0 | 20 | Design & Labeling | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.37 |  |  | 10.0 | Puncturing Battery | 2.0 | 20 | Design | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.38 |  |  | 10.0 | Battery is exposed to salt water (internal corrosion or damage to BMS) | 2.0 | 20 | Design | Comply with 62133-2 for IP requirementsShort circuit detection Short circuit protectionOver-temp and Under-temp protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.39 | Delayed Procedure | Delayed Procedure - Inconvenience | 4.0 | Attempted use while battery dead - cassette | 3.0 | 12 | Design & Labeling | IFU - Charge the system periodically to prevent unexpected loss of power IFU - Provide estimated charging and continuous operation timesAllow for use while charging | IFU.37IFU.57PRD5.22 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.40 |  |  | 4.0 | Attempted use while battery dead - emitter | 3.0 | 12 | Design & Labeling | IFU - Charge the system periodically to prevent unexpected loss of power IFU - Provide estimated charging and continuous operation times | IFU.37IFU.57 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.41 |  |  | 4.0 | Battery dies in use - cassette | 4.0 | 16 | Design | Battery charge status indicator on UILow battery warning on UI | RSK_R111RSK_R112 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.42 |  |  | 4.0 | Battery dies in use - emitter | 4.0 | 16 | Design | Battery charge status indicator on UILow battery warning on UI | RSK_R111RSK_R112 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R17 | 17. Interoperability with Accessories |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R17.1 | Incompatibility with consumables/accessories/other devices - Foot pedal | Non-Diagnostic Exposure | 1.0 | Use of unapproved pedals | 3.0 | 3 | Design & Labeling | IFU - Use ONLY with MedAI foot pedal | IFU.296 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R17.2 |  | Instrument failure, no results | 1.0 | Use of unapproved pedals | 3.0 | 3 | Design & Labeling | IFU - Use ONLY with MedAI foot pedal | IFU.296 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R17.3 |  | Overexposure | 7.0 | Continuous sequential x-ray triggers | 3.0 | 21 | Design | Cooldown in single-shot modeHolding Button Activated Only One Click | PRD8.24RSK_R053 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |

### Table 6
| IFU - only use MedAI accessories with device | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| IFU - Use of Approved Listed Components Only | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| IFU - Use only specified/supplied charger | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| IFU - Use ONLY with MedAI foot pedal | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| Use battery pack and cells certified to IEC 62133-2 | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| IFU - recommend using a drape | IFU.109 | IFU shall recommend using a drape over the Cassette during use. |  |  |  |  |  |
| IFU - Do Not Disassemble | IFU.114 | IFU shall warn against disassembling, opening, or modifying the device without authorization of MedAI. |  |  |  |  |  |
| IFU - Electromagnetic Disturbances | IFU.115 | IFU shall caution that the system generates and uses energy that may cause electromagnetic disturbances. |  |  |  |  |  |
| IFU - warning that device contains components that might cause electromagnetic disturbances | IFU.115 | IFU shall caution that the system generates and uses energy that may cause electromagnetic disturbances. |  |  |  |  |  |
| IFU - warning to wear PPE | IFU.116 | IFU shall Warn the user to wear PPE, including Radiation-protective PPE. |  |  |  |  |  |
| Specify Power Requirements In IFU | IFU.124 | IFU shall specify the input power requirements for the Emitter, Cassette, and Wired Charger. |  |  |  |  |  |
| IFU - Use in direct light may interfere with tracking | IFU.125 | IFU shall caution to use the System in a sufficiently lit environment. |  |  |  |  |  |
| IFU - Use in sufficiently lit environment | IFU.125 | IFU shall caution to use the System in a sufficiently lit environment. |  |  |  |  |  |
| IFU - CAUTION: Do not attempt to perform matenance or perform component replacment | IFU.131 | IFU shall instruct the user to send the system to MedAI for any servicing, calibration, and repairs. |  |  |  |  |  |
| IFU - Contact MedAI for maintenance and repairs | IFU.131 | IFU shall instruct the user to send the system to MedAI for any servicing, calibration, and repairs. |  |  |  |  |  |
| IFU - how to install a puck | IFU.134 | IFU shall instruct the user on how to use the collimating pucks. |  |  |  |  |  |
| IFU - Puck placement instructions | IFU.134 | IFU shall instruct the user on how to use the collimating pucks. |  |  |  |  |  |
| IFU - Covers that obscure or distort Cassette LEDs may prevent X-ray emissions | IFU.145 | IFU shall instruct the user on how to position or place the Cassette and Emitter for use. |  |  |  |  |  |
| IFU - How to position Cassette | IFU.145 | IFU shall instruct the user on how to position or place the Cassette and Emitter for use. |  |  |  |  |  |
| IFU depicts how to set Emitter down | IFU.145 | IFU shall instruct the user on how to position or place the Cassette and Emitter for use. |  |  |  |  |  |
| IFU - Pacs Config The Responsibility of The Operator's Organization | IFU.151 | IFU shall Note that PACS configuration is the reponsibility of the operator's organization. |  |  |  |  |  |
| IFU - Detector specs | IFU.171 | IFU shall describe the specifications of the Detector. |  |  |  |  |  |
| IFU - Do Not Disassemble | IFU.173 | IFU shall Warn against unauthorized modification or disassembly of the system and that doing so will void the customer warranty and render the system unservicable. |  |  |  |  |  |
| IFU cautions to not place objects in the path of the X-ray beam | IFU.174 | IFU shall Caution to not place unintended objects not specified to be present as part of normal use in the path of the X-ray beam, including accessories, due to the potential for adverse affects to the image. |  |  |  |  |  |
| IFU - Do not exceed 300 lb on Cassette | IFU.176 | IFU shall Caution to not place more weight or load on the Cassette than the rated weight. |  |  |  |  |  |
| IFU - Operators should use equipment certified in conformance IEC 60950 or IEC 62368 | IFU.196 | IFU shall state that in the Patient Environment, connected devices and equipment should be 60601-1 certified or should be IEC 60950 or IEC 62368 certified. |  |  |  |  |  |
| IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | IFU shall state that in the Patient Environment, connected devices and equipment should be 60601-1 certified or should be IEC 60950 or IEC 62368 certified. |  |  |  |  |  |
| IFU - inspect before use | IFU.198 | IFU shall warn the user to check equipment for damage before each use. |  |  |  |  |  |
| IFU - Inspect device for damage before use | IFU.198 | IFU shall warn the user to check equipment for damage before each use. |  |  |  |  |  |
| IFU - to provide details of loading factors | IFU.199 | IFU shall provide available range of loading factors and subsequent loading factors. |  |  |  |  |  |
| IFU - check Patient & equipment if dropped | IFU.209 | IFU shall include a warning to inspect device after being dropped |  |  |  |  |  |
| IFU - Use Class C fire extinguisher | IFU.231 | IFU shall Warn against using the wrong type of fire extinguisher, and specify the correct type must be available where the equipment is being used. |  |  |  |  |  |
| IFU - Intended Use Environment | IFU.259 | IFU shall include the following information on the ME System as intended by the Manufacturer:- Intended Use- Indications for Use- Intended Use Environment. |  |  |  |  |  |
| Contraindications for Use Specified in IFU | IFU.261 | IFU shall include any known contraindication(s) to the use of the ME System, including:- Mammography- Dental applications- Contact with non-intact skin- Cardiac Applications |  |  |  |  |  |
| IFU - Charging instructions | IFU.272 | The IFU shall state any additional power supplies that are intended to be used with the System and how to connect them. |  |  |  |  |  |
| IFU - Instructions to replace Foot Pedal batteries | IFU.273 | For mains-operated ME Equipment with an additional power source not automatically maintained in a fully usable condition, the IFU shall include a warning statement referring to the necessity for periodic checking or replacement of such an additional power source. |  |  |  |  |  |
| IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU.273 | For mains-operated ME Equipment with an additional power source not automatically maintained in a fully usable condition, the IFU shall include a warning statement referring to the necessity for periodic checking or replacement of such an additional power source. |  |  |  |  |  |
| IFU - Monitor battery health during use | IFU.273 | For mains-operated ME Equipment with an additional power source not automatically maintained in a fully usable condition, the IFU shall include a warning statement referring to the necessity for periodic checking or replacement of such an additional power source. |  |  |  |  |  |
| IFU - Powering Off | IFU.290 | The IFU shall contain the necessary information for the operator to safely terminate the operation of the ME Equipment. |  |  |  |  |  |
| IFU - cleaning instructions | IFU.291 | IFU shall include instructions for cleaning and disinfecting each item of equipment or equipment part forming part of the ME System (see 11.6.6 and 11.6.7) that can become contaminated during use; list applicable parameters such as temperature, pressure, humidity, time limits and number of cycles that such parts or accessories can tolerate. |  |  |  |  |  |
| IFU - Cleaning Procedure | IFU.291 | IFU shall include instructions for cleaning and disinfecting each item of equipment or equipment part forming part of the ME System (see 11.6.6 and 11.6.7) that can become contaminated during use; list applicable parameters such as temperature, pressure, humidity, time limits and number of cycles that such parts or accessories can tolerate. |  |  |  |  |  |
| IFU - Cleaning Procedure (clean between patients) | IFU.291 | IFU shall include instructions for cleaning and disinfecting each item of equipment or equipment part forming part of the ME System (see 11.6.6 and 11.6.7) that can become contaminated during use; list applicable parameters such as temperature, pressure, humidity, time limits and number of cycles that such parts or accessories can tolerate. |  |  |  |  |  |
| IFU - Battery replacement not allowed by Operators. | IFU.295 | For ME Equipment containing rechargeable batteries that are intended to be maintained by anyone other than service personnel, IFU shall contain instructions to ensure adequate maintenance. |  |  |  |  |  |
| IFU - Proper disposal procedure | IFU.298 | IFU shall provide advice on the proper disposal of waste products, ME Equipment, and accessories at the end of their expected service life. |  |  |  |  |  |
| IFU - Define operating temperature | IFU.303 | Tech Desc shall include the permissible environmental conditions of use including conditions for transport and storage (see also 7.2.17). |  |  |  |  |  |
| IFU - Monitor battery health | IFU.303 | Tech Desc shall include the permissible environmental conditions of use including conditions for transport and storage (see also 7.2.17). |  |  |  |  |  |
| IFU - Specify operating and storage conditions | IFU.303 | Tech Desc shall include the permissible environmental conditions of use including conditions for transport and storage (see also 7.2.17). |  |  |  |  |  |
| IFU - Expected Service Life | IFU.34 | IFU shall clearly state the device's expected service life, including battery life expectations. |  |  |  |  |  |
| IFU - advice to carry out all Cleaning Procedures | IFU.350 | IFU shall include advice to the Responsible Organization to carry out all adjustment, cleaning and disinfection Procedures specified therein. |  |  |  |  |  |
| IFU - advise on ways to minimize operator irradiation | IFU.362 | All information necessary to minimize the irradiation of the operators in normal use shall be provided. |  |  |  |  |  |
| IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 | IFU shall caution the user to charge periodically and confirm the battery life of the Emitter and Cassette before use |  |  |  |  |  |
| IFU - Charging indicator | IFU.38 | IFU shall describe all visual and audible indications and alerts from the system; and device power and mode states with associated indications |  |  |  |  |  |
| IFU - Collimation Sizing - choosing a puck size | IFU.415 | The IFU must state If the X-ray beam axis does not coincide with the Reference Axis, according to 203.8.104. |  |  |  |  |  |
| IFU - coollimation sizing and how to choose a puck | IFU.415 | The IFU must state If the X-ray beam axis does not coincide with the Reference Axis, according to 203.8.104. |  |  |  |  |  |
| IFU - X-ray alignment indications for viewfinder | IFU.419 | The IFU shall describe the positions of the X-ray beam available in normal use, in terms of its locations with respect to relevant image reception areas and its angles with respect to relevant image receptor planes. |  |  |  |  |  |
| IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 | IFU shall Caution to not block or obstruct airflow around fans, or risk overheating. |  |  |  |  |  |
| IFU - Warning against blocking fans | IFU.42 | IFU shall Caution to not block or obstruct airflow around fans, or risk overheating. |  |  |  |  |  |
| IFU - do not charge outside operating temperature range | IFU.43 | IFU shall warn against charging or powering devices outside the specified operation range. |  |  |  |  |  |
| IFU - Contact MedAI for maintenance and repairs | IFU.46 | IFU shall caution the user against performing maintenance or servicing beyond routine cleaning. |  |  |  |  |  |
| IFU - Do not disassemble | IFU.46 | IFU shall caution the user against performing maintenance or servicing beyond routine cleaning. |  |  |  |  |  |
| IFU - Pairing the Foot Pedal and checking for connection | IFU.478 | IFU shall instruct to check for visual indication of Emitter, Cassette, and Foot Pedal pairing. |  |  |  |  |  |
| IFU - Do not point laser at eyes | IFU.48 | IFU shall describe the Emitter's laser class and Caution the user to not point the Emitter's lasers near eyes. |  |  |  |  |  |
| Emitter fan exhaust blows away from patient | IFU.485 | The IFU shall specify a procedure for the removal of dust from the Emitter |  |  |  |  |  |
| IFU - Dust Cleaning Procedure | IFU.485 | The IFU shall specify a procedure for the removal of dust from the Emitter |  |  |  |  |  |
| IFU - Do not use in O2 rich environment | IFU.51 | IFU shall warn against using the System in a volatile atmospheric environment, including O2-rich environments. |  |  |  |  |  |
| IFU - Instruct to remove Cassette to configure for CPR | IFU.516 | The IFU shall include instructions to configure the system to permit CPR. |  |  |  |  |  |
| IFU - Instruct to remove Cassette to configure for CPR (remove device) | IFU.516 | The IFU shall include instructions to configure the system to permit CPR. |  |  |  |  |  |
| IFU - How to drape | IFU.52 | IFU shall provide instructions on how to drape the Cassette. |  |  |  |  |  |
| IFU - to report residual and scatter data | IFU.522 | Stray (Scatter) radiation shall be tested and reported in the IFU, using the test setup in the standard; review IEC 60601-2-54 203.13.6 (for stray radiation map test procedure) and IEC 60601-2-43 203.13.6 (for isokerma test procedure). |  |  |  |  |  |
| IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | IFU.528 | The IFU shall include information on the materials to which the Patient or Operator is exposed if such exposure can constitute an unacceptable Risk. |  |  |  |  |  |
| IFU - describe non-ionizing hazards | IFU.530 | IFU shall describe physiological hazards of energy outputs from the MX1 System, including ionizing radiation, laser radiation, infrared light, and LIDAR laser energy. |  |  |  |  |  |
| IFU - Warning to use in Intended Use Environment | IFU.534 | IFU shall warn against using the device in use environments, environmental conditions, and useful life as specified. |  |  |  |  |  |
| IFU - Warning: Intended Use Environment | IFU.534 | IFU shall warn against using the device in use environments, environmental conditions, and useful life as specified. |  |  |  |  |  |
| IFU - Powering On | IFU.535 | The IFU shall contain the necessary information for the operator to initiate operation of the ME Equipment. |  |  |  |  |  |
| IFU - Connecting to a Tablet | IFU.536 | IFU shall instruct on how to connect the Tablet to the System. |  |  |  |  |  |
| IFU - Guide for navigating to Cassette Configuration screen | IFU.536 | IFU shall instruct on how to connect the Tablet to the System. |  |  |  |  |  |
| IFU - Guide for selecting correct WiFi | IFU.537 | IFU shall incstruct on how to connect the System to a wireless network through the device app. |  |  |  |  |  |
| IFU - Idle State | IFU.538 | IFU shall describe the purpose of System idle and its indications |  |  |  |  |  |
| IFU - Note that system may take 20 seconds to come from idle | IFU.539 | IFU shall Note that the System can take up to 20 seconds to exit idle. |  |  |  |  |  |
| IFU - Foot Pedal | IFU.541 | IFU shall instruct operator to maintain communication with Patient when using a distance activation method |  |  |  |  |  |
| IFU - Foot Pedal Idle State | IFU.542 | IFU shall describe the purpose of Foot Pedal idle and its indications |  |  |  |  |  |
| IFU - avoid rapid movement when taking images | IFU.63 | IFU - hold still in use |  |  |  |  |  |
| IFU - instructions for image adjustment | IFU.70 | IFU shall include instructions for adjusting or manipulating an image |  |  |  |  |  |
| IFU - Post-Processing | IFU.70 | IFU shall include instructions for adjusting or manipulating an image |  |  |  |  |  |
| IFU - Initial MedAI Imaging App Setup | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Instructions for creating PACS packet and sending to PACS | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Instructions for creating PACS packet and sending to PACS (save server) | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - instructions for proper PACS | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Instructions to navigate to DICOM Servers screen | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - PACS set-up instructions | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Performing an Exam | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Test connection after adding new Server | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - note that previous Patient images may appear on screen when sending images to PACS | IFU.80 | IFU shall Warn that previous Patient images will appear on screen when sending images to PACS |  |  |  |  |  |
| IFU - Pediatric Use information and guidance | IFU.86 | IFU shall describe risks, information, and available controls for mitigations in context of Pediatric Use cases |  |  |  |  |  |
| IFU - Imaging technique recommendations | IFU.92 | IFU shall include recommended imaging parameters, including designation for Pediatric use cases. |  |  |  |  |  |
| IFU - Imaging technique recommendations, including for Pediatric use | IFU.92 | IFU shall include recommended imaging parameters, including designation for Pediatric use cases. |  |  |  |  |  |
| Emitter power button must be pressed for 3 s for shutdown | PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. |  |  |  |  |  |
| Trigger haptic feedback indicates when trigger has been pressed far enough to take X-ray | PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. |  |  |  |  |  |
| Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD11.3 | The emitter shall be useable with one hand. |  |  |  |  |  |
| Set Max weight of device | PRD11.3 | The emitter shall be useable with one hand. |  |  |  |  |  |
| Set max weight on Emitter | PRD11.3 | The emitter shall be useable with one hand. |  |  |  |  |  |
| 2X Safety Factor on Cassette (600 lb) | PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) |  |  |  |  |  |
| Cassette designed to withstand dynamic loading up to 300 lb | PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) |  |  |  |  |  |
| Cleaning procedure verified to not degrade device enclosure over device service life | PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. |  |  |  |  |  |
| Specified cleaning procedure does not degrade material over device life | PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. |  |  |  |  |  |
| Device functions at 0C to +29.9C | PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. |  |  |  |  |  |
| The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp | PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. |  |  |  |  |  |
| Foot Pedal rated to IP08, mitigating fluid ingress | PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 |  |  |  |  |  |
| Foot Pedal rated to IPX8 | PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 |  |  |  |  |  |
| Distance activiation method provided | PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. |  |  |  |  |  |
| Clear storage space for Pucks/Pediatric Filter provided | PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case |  |  |  |  |  |
| Design a Tube Shield/potting of Equivalent Lead Thickness | PRD2.1 | The x-ray tube assembly shall be self-shielded. |  |  |  |  |  |
| Tube Shielding/potting | PRD2.1 | The x-ray tube assembly shall be self-shielded. |  |  |  |  |  |
| Sufficient filtration to remove low energy X-ray radiation | PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. |  |  |  |  |  |
| Fluoro limit of 20s with cooldown | PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  |  |  |
| Beam current and voltage monitor | PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. |  |  |  |  |  |
| Temperature monitor FW (safe-state) on battery compartment | PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. |  |  |  |  |  |
| Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography |  |  |  |  |  |
| Exposure Time for any frame or image is 40 ms | PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  |  |  |
| Tube compliant to IEC 60336 | PRD20.10 | The device shall comply with IEC 60601-20-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures |  |  |  |  |  |
| Air kerma does not exceed permissible limits, comply with IEC 60601-2-54 (Section 203.11.102) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Audible and visible alerts to radiation, complies with IEC 60601-2-54 203.6.4.101 | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Comply with IEC 60601-2-54 (section 201.10) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Dielectric Testing Per IEC 60601-2-54 (section 201.8.7) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| HV circuit insulation, compliant to IEC 60601-2-54 Section 201.8.8.3 | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-28 (section 201.8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-54 (section 203.6) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-54 (section 203.7) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-54 (section 203.8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Scatter limits are below permissible limits, comply with IEC 60601-2-54 (Section 203.13.4.101) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures |  |  |  |  |  |
| Cleaning procedure targets allergen particulates | PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 |  |  |  |  |  |
| Material choice compliant with IEC 10993-1 | PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 |  |  |  |  |  |
| Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Design includes mechanical protection of batteries, complies with IEC 62133-2 Section 5.6.3 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| IFU - Use only specified/supplied charger | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use Battery compliant with IEC-62133 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use battery pack and cells certified to IEC 62133-22 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use of IEC 62133 rated Battery Pack | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use of rated IEC 62133 rated Battery Pack | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Class 1 laser device compliant with IEC 60825-1 | PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. |  |  |  |  |  |
| Verification of the DICOM study creation | PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |
| Wireless coexistence testing C63.27 | PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. |  |  |  |  |  |
| Packaging designed to protect system in common transit conditions | PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. |  |  |  |  |  |
| Wireless coexistence verified for use environment, complies with C63.27 | PRD20.26 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. |  |  |  |  |  |
| Compliance to CISPR 11 Class A | PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. |  |  |  |  |  |
| Design complies with CISPR 11 | PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. |  |  |  |  |  |
| No accessible motorized/moving parts through use of enclosure, covers, and guards, complies with IEC 60601-1 Section 9.2.1 | PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. |  |  |  |  |  |
| System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. |  |  |  |  |  |
| SSD Lockout enforces min SSD | PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 30cm |  |  |  |  |  |
| SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. |  |  |  |  |  |
| Tracking works when 50% LEDs are covered | PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. |  |  |  |  |  |
| System is desined to be used with sterile coverings | PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. |  |  |  |  |  |
| The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. |  |  |  |  |  |
| Component LEDs remain on when component is on | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| Cyan LEDs to denote Idle State | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| LED indications for emitting status | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| LED status indicators | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| UI includes Cyan LEDs to denote Idle State | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| UI indicates that system is off through the LEDs being off | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| UI indicates that system is on through the LEDs being off | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| Indicator on UI when outside of Active Area | PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. |  |  |  |  |  |
| Selected loading factors displayed on UI | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). |  |  |  |  |  |
| Selected Mode displayed on UI | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). |  |  |  |  |  |
| UI displays icon to denote current Imaging Mode | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). |  |  |  |  |  |
| Viewfinder displays X-ray field indicator | PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. |  |  |  |  |  |
| Active Area shown in UI | PRD4.4 | The viewfinder shall calculate and display the active area of the detector. |  |  |  |  |  |
| Graphical representation of expected x-ray field provided in Viewfinder | PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. |  |  |  |  |  |
| Display loading factors on Emitter | PRD4.7 | The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |
| Selected loading factors displayed on UI | PRD4.7 | The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |
| Selected Mode displayed on UI | PRD4.7 | The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |
| Emitter UI displays the charging status. | PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. |  |  |  |  |  |
| Cassette UI displays the charging status. | PRD5.8 | The emitter shall be chargeable via wired power connection. |  |  |  |  |  |
| Aiming lasers in Emitter to inidicate when Emitter is aligned with Detector | PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. |  |  |  |  |  |
| DDR Frames are Delayed | PRD8.13 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. |  |  |  |  |  |
| Cooldown between images | PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. |  |  |  |  |  |
| Single-shot cooldown | PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. |  |  |  |  |  |
| DDR cooldown | PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |
| Single exposure limited to 20 s before requiring retriggering | PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |
| Selected Mode displayed on UI | PRD8.2 | The device shall contain different indicators for each mode. |  |  |  |  |  |
| Prevents new study initiation if storage is full | PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. |  |  |  |  |  |
| Means provided to document image orientation | PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images |  |  |  |  |  |
| Means provided to document patient orientation | PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. |  |  |  |  |  |
| Device automatically saves images to local storage | PRD8.3 | The system should save images prior to shut down upon end of acquisition |  |  |  |  |  |
| Device automatically saves images to local storage following capture | PRD8.3 | The system should save images prior to shut down upon end of acquisition |  |  |  |  |  |
| Images saved to local device storage | PRD8.3 | The system should save images prior to shut down upon end of acquisition |  |  |  |  |  |
| Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance |  |  |  |  |  |
| Emergency Mode starts up in less than 2 minutes | PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. |  |  |  |  |  |
| Device restarts within 10 minutes of recoverable failure | PRD8.33 | The device shall be able to recover all functions within 10 minutes. |  |  |  |  |  |
| DDR Frames are 25% of full resolution | PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image |  |  |  |  |  |
| DDR Frames have overlay label over the Live Image | PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview |  |  |  |  |  |
| USB available for image export | PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |
| UI indicates active radiation emission through solid green LEDs and solid lasers | PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) |  |  |  |  |  |
| SSD Displayed | PRD9.38 | The software UI shall display the source-to-skin distance (SSD). |  |  |  |  |  |
| Viewfinder displays Perpendicular indicator | PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane |  |  |  |  |  |
| Alarm for Max Dose Rate (High Level Control) | PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. |  |  |  |  |  |
| Selected images in the Libary or Send Screens are indicated with highlighted border | PRD9.7 | The software UI shall allow the operator to select and view acquired images. |  |  |  |  |  |
| Audible alert during X-ray emission | RSK_R001 | The device SW shall alert the operator when irradiating. |  |  |  |  |  |
| Image Queuing | RSK_R005 | The device SW shall queue up studies when network is not present. |  |  |  |  |  |
| Packet Validation | RSK_R007 | The device SW communication protocol shall perform a Packet Validation. |  |  |  |  |  |
| Use of Deterministic Image Processing Algorithm | RSK_R010 | The image processing algorithm shall be deterministic. |  |  |  |  |  |
| COMS Heartbeat check | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Heartbeat | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Heartbeat Monitoring | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Heartbeat Monitoring | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Watchdog | RSK_R013 | The device SW shall utilize a hardware Watchdog. |  |  |  |  |  |
| Message Checksum | RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) |  |  |  |  |  |
| Emitter lasers off to indicate that Cassette is not visible | RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |  |  |
| Firmware interlock that disables laser if laser is not pointed within Active Area | RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |  |  |
| HV gen requires active FW initiative | RSK_R033 | The device FW shall initiate HV generation. |  |  |  |  |  |
| Exposure Data Tracking | RSK_R048 | The device shall implement exposure data tracking. |  |  |  |  |  |
| Debounce circuit on trigger signal | RSK_R053 | The device shall contain a debounce on the trigger. |  |  |  |  |  |
| Holding Button Activated Only One Click | RSK_R053 | The device shall contain a debounce on the trigger. |  |  |  |  |  |
| Start-up Check | RSK_R056 | The device shall contain a Start-up Check. |  |  |  |  |  |
| Images automatically includes imaging parameters | RSK_R063 | The device UI shall display technique factors post-imaging. |  |  |  |  |  |
| UI Button to Reset Image Adjustments | RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. |  |  |  |  |  |
| Display Error Message | RSK_R066 | The Software UI shall display Error Messages. |  |  |  |  |  |
| UI Displays Error Message | RSK_R066 | The Software UI shall display Error Messages. |  |  |  |  |  |
| Remove/reduce Concentrated E-Fields | RSK_R094 | The device shall remove/reduce Concentrated E-Fields. |  |  |  |  |  |
| Bleed-off circuit (for capacitive energies) | RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). |  |  |  |  |  |
| HV Transient Suppression on critical circuits | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. |  |  |  |  |  |
| Device disallows x-ray emission when charging cable is detected | RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  |  |  |
| Tube designed with stationary anode | RSK_R109 | The device shall not contain a rotating anode. |  |  |  |  |  |
| Cassette UI displays the charging status | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| Charge indicator is not displayed if the battery is not charging | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| Emitter UI displays the charging status | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| Lack of charge indicator indicates that device is not charging | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| BMS includes over-current protection | RSK_R117 | The device BMS shall contain Over-current protection. |  |  |  |  |  |
| BMS includes over-voltage protection | RSK_R118 | The device BMS shall contain Over-voltage protection. |  |  |  |  |  |
| Hardware Timing on X-ray exposure | RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. |  |  |  |  |  |
| HW controlled unexpected tube current interlock fault | RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. |  |  |  |  |  |
| Beam Current Monitoring | RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |
| Tube current monitoring | RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |
| Device includes temperature monitoring features; device enters safe state if overheated | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |
| Surface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |
| Temperature monitor FW (safe-state) | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |
| Monitor For Loss of Communication And Fail Safe When Detected | RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  |  |  |
| Device enters safe state in event of under or over humidity | RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |  |  |
| Humidity Sensor triggers safe state in humid environments above safe operating range | RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |  |  |
| Implement Design Features to Mitigate Effects of Vibration | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration and shock dampening enclosure | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
