| Vibration Dampening Foam in Cassette | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration Dampening Foam In Emitter | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration Dampening Foam In Emitter And Cassette | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Implement Design Features to Mitigate Effects of Vibration | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |  |  |  |  |  |
| Internally caged, shrouded, slow fan(s) | RSK_R159 | The device fans shall be internally caged and shrouded. |  |  |  |  |  |
| Enclosure provides electrical means of protection as a solid matterial, in compliance with 60601-1 8.8.2 | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Impact and heat resistant materials | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Use of heat and impact resistant materials | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Use of impact and heat resistant materials | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Use of Polycarbonate | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Device internals are non accessible without use of tool | RSK_R172 | The device internals shall not be accessible without the use of a tool. |  |  |  |  |  |
| No accessible voltage without a tool | RSK_R172 | The device internals shall not be accessible without the use of a tool. |  |  |  |  |  |
| System cannot be disassembled without use of tool | RSK_R172 | The device internals shall not be accessible without the use of a tool. |  |  |  |  |  |
| No accessible conductive components in charger | RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. |  |  |  |  |  |
| Enclosure window pieces do not contain holes | RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. |  |  |  |  |  |
| Bottom rubber feet on both Emitter and Cassette | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |  |  |
| Rubber feet | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |  |  |
| Rubber feet indicate correct orientation | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |  |  |
| Enclosure design locks gasket in place | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Enclosure seals prevent fluid/particle ingress | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Enclosure seals prevent particle ingress | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Specified cleaning procedure does not cause fluid ingress | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Enclosure window pieces do not contain holes | RSK_R189 | The device enclosures window pieces shall not contain holes. |  |  |  |  |  |
| Wire routing | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |  |  |  |  |  |
| Enclosed collimator | RSK_R197 | The device collimator shall be encased within the enclosure. |  |  |  |  |  |
| Magnet Redundancies for Puck attachment | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). |  |  |  |  |  |
| The device shall contain a Magnet Redundancies | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). |  |  |  |  |  |
| The device shall contain Magnet Redundancies | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). |  |  |  |  |  |
| Emitter designed to be floating system when High voltage is present | RSK_R230 | The HV insulation shall integrate redundant safety methods. |  |  |  |  |  |
| HV circuit is only enabled when system is floating | RSK_R230 | The HV insulation shall integrate redundant safety methods. |  |  |  |  |  |
| The device shall display a warning in the event of poor wireless communication (COMS) quality. | RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |  |  |
| Fuel Gage indicates time remaining in a single DDR/Fluoro capture | RSK_R250 | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. |  |  |  |  |  |
| Dose Verification | RSK_R267 | The manufacturing work instructions shall include Dose Verification. |  |  |  |  |  |
| Tube Inspection and seasoning | RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. |  |  |  |  |  |
| X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | RSK_R329 | The device trigger shall contain features that prevent jamming. |  |  |  |  |  |
| Ping PACS server before sending packet | RSK_R330 | The device software shall ping PACS server before sending packet(s). |  |  |  |  |  |
| Batteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. |  |  |  |  |  |
| Cassette Handle included for carrying and grip | RSK_R350 | The device shall be comfortably carryable with one hand |  |  |  |  |  |
| Emitter handle | RSK_R350 | The device shall be comfortably carryable with one hand |  |  |  |  |  |
| Emitter Handle included for carrying and grip | RSK_R350 | The device shall be comfortably carryable with one hand |  |  |  |  |  |
| USB-C Data Port Rated for normal 20V voltage | RSK_R352 | Data port(s) shall be rated for normal 20V voltage |  |  |  |  |  |
| 2 chargers provided | RSK_R353 | The device shall be provided with multiple chargers |  |  |  |  |  |
| Enclosure is not pressurized, design includes vents | RSK_R355 | The device shall not include a pressurized enclosure |  |  |  |  |  |
| Emitter screen is LED-backlit, visible in indoor environments | RSK_R356 | Screens shall back backlit so they are visibile in indoor environments |  |  |  |  |  |
| Instability lockout | RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture |  |  |  |  |  |
| Stability lockout prevents handheld use during fluoroscopy | RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture |  |  |  |  |  |
| Foot Pedal battery indicator blinks red when battery is low | RSK_R358 | The foot pedal shall have power and connectivity indicators |  |  |  |  |  |
| Foot Pedal displays "Connected" status with orange blinking light | RSK_R358 | The foot pedal shall have power and connectivity indicators |  |  |  |  |  |
| Foot Pedal indicator lights will remain off when not powered | RSK_R358 | The foot pedal shall have power and connectivity indicators |  |  |  |  |  |
| App shows device connectivity | RSK_R359 | The device app will show connectivity status of the Cassette to the tablet |  |  |  |  |  |
| App shows tablet connectivity to the cassette | RSK_R359 | The device app will show connectivity status of the Cassette to the tablet |  |  |  |  |  |
| MOVs present on USB Lines | RSK_R361 | TVS Diodes, MOVs present on USB Lines |  |  |  |  |  |
| TVS Diodes, MOVs on USB Lines | RSK_R361 | TVS Diodes, MOVs present on USB Lines |  |  |  |  |  |
| USB-PD protocol controls voltage authorization | RSK_R361 | TVS Diodes, MOVs present on USB Lines |  |  |  |  |  |
| Clear storage space for Pucks/Pediatric Filter provided | RSK_R362 | The device shall have clear storage space for pucks/pediatric filter within the carrying case. |  |  |  |  |  |
| Puck made of solid stainless steel | RSK_R363 | The puck material will be made out of solid stainless steel |  |  |  |  |  |
| Detachable parts (Pucks/Pediatric Filter) are labeled | RSK_R364 | Detachable parts shall have labels |  |  |  |  |  |
| IFU - Dust Cleaning Procedure | RSK_R365 | Fan exhaust shall blow away from the patient |  |  |  |  |  |

### Table 7
| ID | Standard | Hazard | Potential Effects | Pre-Mitigation |  |  |  | Control | Mitigation | RSK Req | Residual Risk |  |  |  | NEW RISKS | IMPLEMENTATION |  | Risk / Benefit Analysis |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS |  |
|  | Imager Standards Library | Intertek Checklists | Guidance | Work Packets | Foose Summary |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1 | RMF 1. 60601-1:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1 | Section 4 General requirements |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.1 | 4.2.2 General requirement for RISK MANAGEMENT | See WI-001 - Risk Analysis and Evaluation, Rev I |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.2 | 4.2.3.2 HAZARDS not identified in the IEC 60601 series | See "Risk Assessment" Tab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.3 | 4.3 Essential Performance | See MEMO-P01-441 - Essential Performance Determination, Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.4 | 4.4 Expected Service Life | Expected Service Life is 3 years. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.5 | 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.6 | 4.6  ME Equipment or ME System parts that contact the patient | See MEMO-P01-439 - Accessible and Applied Part Determination, Rev A.The Cassette is the only part subject to the requirements of an applied part. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.7 |  | Electricity | Minor Electrical Shock | 4.0 | Applied parts - Cassette | 3.0 | 12 | Design | Leakage current verificationImpact and heat resistant plastic | PRD20.4RSK_R169 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.1.8 |  |  |  | 4.0 | Accessible parts - Emitter | 3.0 | 12 | Design | Leakage current verificationImpact and heat resistant plastic | PRD20.4RSK_R169 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.1.10 | 4.7  SINGLE FAULT CONDITION for ME EQUIPMENT | See MEMO-P01-442 - Single Fault Conditions Determination, Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.11 | 4.8 COMPONENTS of ME EQUIPMENT | Electricity | Minor Electrical Shock | 4.0 | Use of components outside their specified ratings | 3.0 | 12 | Design | Specify part within operating range of function | RSK_R155 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Unreliable component | 3.0 | 12 | Design | Specify part within operating range of function | RSK_R155 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Use of low risk components outside their specified ratings | 3.0 | 12 | Design | Specify part within operating range of function | RSK_R155 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.1.15 | 4.9 Use of components with high-integrity characteristics in ME Equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.2 | Section 5 General requirements for testing ME EQUIPMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.2.1 | 5.1 Type tests | See MEMO-P01-442 - Single Fault Conditions Determination, Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.2.2 | 5.4 a) Other conditions (Listed in Subclause 7.9.3.1 – General) | See IFU-MX1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.20 | 5.9.2.3 Actuating mechanisms | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3 | Section 7 ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.1 | 7.1.1 USABILITY of the identification, marking and documents | See Risk Assessment R6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.2 | 7.2.2 Identification | Inadequate specification of detachable parts | Non-Diagnostic Exposure | 1.0 | Inadequate puck labeling | 3.0 | 3.0 | Labeling | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | PRD18.7 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.3 |  |  | Instrument failure, no results | 1.0 | Inadequate IFU | 3.0 | 3.0 | Labeling | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.4 | 7.2.5 ME Equipment intended to receive power from other equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.5 | 7.2.13 Physiological effects (safety signs and warning statements) | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Function/risk not obvious to operator | 3.0 | 3 | Labeling | IFU - warning of radiation safety | IFU.162 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.6 |  |  | Preventable Long-term exposure (operator) | 4.0 | Function/risk not obvious to operator | 3.0 | 12 | Labeling | IFU - warning of radiation safety | IFU.162 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.7 |  | Non-ionizing Radiation | Eye damage (unconscious patient) | 10.0 | Function/risk not obvious to operator | 1.0 | 10 | Labeling | IFU - warning of radiation safety | IFU.162 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.8 |  |  | Eye irritation (patient) | 1.0 | Function/risk not obvious to operator | 3.0 | 3 | Labeling | IFU - warning of radiation safety | IFU.162 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.9 |  |  | Eye irritation (operator) | 1.0 | Function/risk not obvious to operator | 3.0 | 3 | Labeling | IFU - warning of radiation safety | IFU.162 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.10 |  | Electricity | Major Electrical Shock | 10.0 | Function/risk not obvious to operator | 1.0 | 10 | Labeling | IFU - warning of radiation safety | IFU.162 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.11 |  |  | Minor Electrical Shock | 4.0 | Function/risk not obvious to operator | 3.0 | 12 | Labeling | IFU - warning of radiation safety | IFU.162 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.12 |  | Interfere with surrounding devices | Minor Electrical Shock | 4.0 | Function/risk not obvious to operator | 3.0 | 12 | Design & Labeling | IFU - caution that the system generates and uses energy that may cause EMC effects with hazards.Comply with IEC 60601-1-2Use of approved FCC bandwidths | IFU.115PRD20.5PRD20.30 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.13 | 7.2.17 Protective packaging | See Risk Assessment Section R4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.14 | 7.3.3 Batteries | Electricity | Minor Electrical Shock | 4.0 | Incorrect battery placement | 3.0 | 12 | Design & Labeling | IFU - Battery replacement not allowed by operators.Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel. | IFU.244RSK_R335 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.15 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.15 | 7.3.7 Supply Terminals | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.16 | 7.4.2 Control Devices | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Unclear Device state - Remote foot pedal | 5.0 | 5.0 | Design | LED status indicators | PRD3.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.18 |  |  |  | 1.0 | Unclear Device state - Emitter | 5.0 | 5.0 | Labeling | LED status indicators | PRD3.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.19 | 7.5 Safety signs | Reasonably foreseeable misuse | Major Electric Shock | 10.0 | Operator attempts to disassemble device | 2.0 | 20 | Labeling | IFU - do not modify or disassemble device. Serviceable only by MedAI. | IFU.114 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.20 |  |  |  | 10.0 | Operator attempts to modify or service device | 2.0 | 20 | Labeling | IFU - do not modify or disassemble device. Serviceable only by MedAI. | IFU.114 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.23 |  |  |  | 10.0 | Connection to MAINS without PE | 1.0 | 10 | Design | The device shall use a 2-pole charger (i.e. no ground), so it cannot directly connect to PE. No marking of supply terminals is required. | RSK_R336 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.30 |  |  |  | 10.0 | Use of damaged device | 1.0 | 10 | Labeling | IFU - WARNING: DO NOT USE IF DAMAGED. | IFU.178 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.24 |  |  | Moderate Electric Shock | 7.0 | Improper cable attachment | 2.0 | 14 | Labeling | IFU - use only supplied components & accessories | IFU.204 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.25 |  |  |  | 7.0 | Operator attempts to use Non-device Connectors | 2.0 | 14 | Labeling | IFU - use only supplied components & accessories | IFU.204 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.26 |  |  |  | 7.0 | Use of inappropriate power source | 2.0 | 14 | Labeling | IFU - use only supplied components & accessories | IFU.204 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.27 |  |  | Minor Electric Shock | 4.0 | Exposure to Electrical Components | 2.0 | 8 | Labeling | IFU - CAUTION: Do not attempt to open the MX1 system, perform maintenance, or perform component replacement. Opening the MX1 system may result in electrical shock. Always send the MX1 System to MedAI for service, inspection, and corrective or preventive maintenance. | IFU.131 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.28 |  |  |  | 4.0 | Moisture ingress | 2.0 | 8 | Labeling | IFU - caution against spilled liquids IFU - caution against condensationIFU - recommend using a drape | IFU.117IFU.227IFU.109 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.31 |  |  |  | 4.0 | Maintenance personnel unaware of high voltage components | 2.0 | 8 | Labeling | Label - High Voltage Parts shall be marked with IEC 60417-5036 or ISO 7010-W012 | RSK_R224 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.32 |  |  | Minor Injury | 4.0 | Operator looks directly at laser | 3.0 | 12 | Labeling | IFU - warning against lasersLabel - Laser labeling | IFU.48PRD20.20 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.33 |  |  |  | 4.0 | Use of unclean device | 2.0 | 8 | Labeling | IFU - Clean after each useCleaning Validation | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.34 |  |  | Minor Burn | 4.0 | Use in inappropriate environment | 3.0 | 12 | Labeling | IFU - only operate in specified operating environments | IFU.43 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.35 |  |  | Environmental Impact | 1.0 | Improper disposal | 2.0 | 2 | Labeling | IFU - Do not trash | IFU.249 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.36 |  |  | Fire/Smoke | 10.0 | Use in inappropriate environment | 1.0 | 10.0 | Labeling | IFU - Do not use in O2 rich environment | IFU.51 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.37 |  |  |  | 10.0 | Use in MSO | 3.0 | 30 | Labeling | IFU - Do no use with non-rated multiple socket-outlet | IFU.211 |  | 1.0 | 0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.38 |  |  |  | 10.0 | Use of incorrect type of fire extinguisher | 1.0 | 10 | Labeling | IFU - Use Class C fire extinguisher, | IFU.231 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.39 |  |  | Greater x-ray exposure to operator | 4.0 | Long-term exposure - operator | 4.0 | 16 | Labeling | IFU - WARNING: This equipment either produces or is used in the vicinity of ionizing radiation. Observe proper safety procedures according to radiation guidelines laid out by the hospital. | IFU.233 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.40 |  |  |  | 4.0 | Use of no/improper PPE | 3.0 | 12 | Labeling | IFU - WARNING: This equipment either produces or is used in the vicinity of ionizing radiation. Observe proper safety procedures according to radiation guidelines laid out by the hospital. | IFU.233 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.42 |  |  |  | 1.0 | Operator attempts to move device during use | 2.0 | 2 | Labeling | IFU - Do not move device while taking an x-ray | IFU.214 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.43 |  |  |  | 1.0 | Improper detector orientation | 2.0 | 2 | Design | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | PRD9.10 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.44 |  |  | Non-ALARA Exposure | 1.0 | Use of improper technique factors | 2.0 | 2 | Labeling | IFU - hazards & warnings against excess radiation exposure | IFU.162 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.45 |  |  | Instrument failure, no results | 1.0 | Untrained personnel | 2.0 | 2 | Labeling | IFU - Only qualified personnel can operate this equipment. | IFU.223 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.48 |  |  |  | 1.0 | Operator attempts to disassemble device | 2.0 | 2 | Labeling | IFU - Do Not Disassemble | IFU.173 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.50 |  |  |  | 1.0 | Operator stacks device | 3.0 | 3 | Labeling | IFU - WARNING: Use of this equipment adjacent to or stacked with other equipment should be avoided because it could result in improper operation. If such use is necessary this equipment and the other equipment should be observed to verify that they are operating normally. | IFU.240 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.51 |  |  |  | 1.0 | Operator unable to operate device | 2.0 | 2 | Labeling | Provide physical IFU w/ device | PRD1.10 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.52 |  |  |  | 1.0 | Use of damaged device | 2.0 | 2 | Labeling | IFU - check equipment before each useIFU - check equipment if dropped | IFU.198IFU.209 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.53 |  |  |  | 1.0 | Individual sits/stands on device | 2.0 | 2 | Labeling | IFU - include instructions for correct configuration for standing/weight bearing on the cassette | IFU.180 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.54 |  |  |  | 1.0 | Damage when shipped | 2.0 | 2 | Labeling | ISTA Testing | PRD20.26 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.55 |  |  | RMF Interference | 7.0 | Proximity to vulnerable devices | 2.0 | 14 | Labeling | IFU - WARNING: This equipment/system is intended for use by healthcare professionals only. This equipment/system may cause radio interference or may disrupt the operation of nearby equipment. It may be necessary to take mitigation measures such as reorienting or relocating the MX1 system or shielding the location. | IFU.234 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.56 | 7.9.1 Accompanying Documents | Insufficient technology | Instrument failure, no results | 1.0 | Operator doesn't have IFU | 4.0 | 4 | Labeling | Provide physical IFU w/ device | PRD1.10 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.57 |  | See RMF4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.58 | 7.9.2.4 Electrical power source | Degradation | Minor Electrical Shock | 4.0 | Battery Leakage | 3.0 | 12 | Labeling | IFU - proper storage conditions | IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.59 |  |  |  | 4.0 | Battery Swelling | 3.0 | 12 | Labeling | IFU - proper storage conditions | IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.60 |  |  | Instrument failure, no results | 1.0 | Sudden power loss | 3.0 | 3 | Labeling | IFU - proper storage conditionsIFU - Charge the system periodically to prevent unexpected loss of power | IFU.98IFU.37 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.61 | 7.9.2.5 ME Equipment description | Cytotoxicity | Mild reaction | 4.0 | Prolonged direct skin contact on device | 3.0 | 12 | Design | Comply with ISO 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.62 |  | Sensitization | Mild reaction | 4.0 | Prolonged direct skin contact on device | 3.0 | 12 | Design | Comply with ISO 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.63 |  | Irritation or intracutaneous reactivity | Mild reaction | 4.0 | Prolonged direct skin contact on device | 3.0 | 12 | Design | Comply with ISO 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.64 |  | See Risk Assessment Section R2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.65 | 7.9.3.2 Replacement of fuses, power supply cords and other parts | Inadequate specifications of service and maintenance | Minor Electrical Shock | 4.0 | Use of improper replacement component | 3.0 | 12 | Labeling | IFU - Do Not Perform Maintenance/ServicingIFU - use only supplied components & accessories | IFU.46IFU.204 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4 | Section 8 Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.1 | 8.1 b. Fundamental rule of protection against electric shock | Electricity | Minor Electrical Shock | 4.0 | Accidental detachment of conductors and connectors | 4.0 | 16 | Design | Comply with IEC 60601-1 (section 8.4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.2 |  | Refer to MEMO-P01-442 - Single Fault Conditions Determination |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.3 | 8.2.2 Connection to an external D.C. power source | Electricity | Minor Electrical Shock | 4.0 | Improper polarity connection | 3.0 | 12 | Design | IEC 60601 Compliant Power supplyUse of EN320 Plugs | PRD20.4PRD5.16 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.4 | 8.4.2 c Accessible parts including applied parts | Electricity | Major Injury | 10.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 4.0 | 40 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.5 |  |  |  | 10.0 | Non-grounded PCB board(s) | 3.0 | 30 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.6 |  |  |  | 10.0 | Exposed metal components | 3.0 | 30 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.7 |  |  | Moderate Injury | 7.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 3.0 | 21 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.8 |  |  |  | 7.0 | Non-grounded PCB board(s) | 3.0 | 21 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.9 |  |  |  | 7.0 | Exposed metal components | 3.0 | 21 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.10 |  |  | Minor Electrical Shock | 4.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.11 |  |  |  | 4.0 | Non-grounded PCB board(s) | 3.0 | 12 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.12 |  |  |  | 4.0 | Exposed metal components | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.13 |  |  | Minor Injury | 4.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.14 |  |  |  | 4.0 | Non-grounded PCB board(s) | 3.0 | 12 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.15 |  |  |  | 4.0 | Exposed metal components | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.16 | 8.4.4  Internal capacitive circuits | Electricity | Severe Electrical Shock | 10.0 | Residual voltage post cassette removal from MAINS | 2.0 | 20 | Labeling  & Design | Compliance to IEC 60601-1 (section 8.4)No access to interior or live ports without toolIFU - do not disassemble | PRD20.4PRD7.25IFU.173 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.18 |  |  | Moderate Electrical Shock | 7.0 | Residual voltage post emitter removal from MAINS | 2.0 | 14 | Labeling  & Design | No access to interior or live ports without toolIFU - do not disassemble | PRD7.27IFU.173 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.19 | 8.5.1.1 Separation of parts (MEANS OF PROTECTION (MOP)) | Electricity | Minor Electrical Shock | 4.0 | Failure to properly isolate components | 3.0 | 12 | Design | Compliance to IEC 60601-1 (section 4.6, section 8.4, section 8.5.1)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength) | PRD20.4PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.20 | 8.5.2.2 Separation of PATIENT CONNECTIONS (Type B Applied Parts) | Electricity | Minor Electrical Shock | 4.0 | Failure to properly isolate components | 3.0 | 12 | Design | Impact and heat resistant plasticApplied Parts Insulated (isolated) from live parts to comply with 60601-1 | RSK_R169PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.21 | 8.5.2.3 Separation of PATIENT CONNECTIONS (Patient leads or patient cables) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.22 | 8.6.3 Protective earthing of moving parts | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.23 | 8.8.4.1 Insulation other than wire insulation (Mechanical strength and resistance to heat) | Electricity | Moderate Electrical Shock | 7.0 | Deformation under high heat / high humidity | 3.0 | 21 | Design | Impact and heat resistant plasticComply with IEC 60601-1 (section 11 & 15) | RSK_R169PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.24 |  |  | Major Fire | 7.0 | Deformation under high heat / high humidity | 3.0 | 21 | Design | Impact and heat resistant plasticComply with IEC 60601-1 (section 11 & 15) | RSK_R169PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.25 |  |  | Major Smoke | 7.0 | Deformation under high heat / high humidity | 3.0 | 21 | Design | Impact and heat resistant plasticComply with IEC 60601-1 (section 11 & 15) | RSK_R169PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.26 | 8.10.1 Components and wiring (Fixing of components) | Electricity | Moderate Electrical Shock | 7.0 | Unwanted movement of electrical components | 3.0 | 21 | Design | Mechanical fixing of conductorsRedundant tie points | RSK_R156RSK_R195 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.27 |  |  |  | 7.0 | Excessive leakage current - electrical shorts | 3.0 | 21 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.28 |  |  |  | 7.0 | Internal Connector disconnect | 3.0 | 21 | Design | Use of locking connectors where necessaryTies around conductor bundles at connector lead in ISTA Testing | RSK_R196RSK_R194 PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.29 |  | Mechanical shock | Instrument failure, no results | 1.0 | Excess vibration | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationVibration and Shock rated componentsUse of locking connectors where necessaryRedundant tie pointsMechanical fixing of conductorsISTA 3A Testing | RSK_R152RSK_R152RSK_R196RSK_R195RSK_R156PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.30 | 8.10.2 Fixing of wiring | Environmental Impact | Major Fire | 7.0 | Electrical shorts of Mains wiring | 3.0 | 21 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.31 |  |  | Minor Fire | 4.0 | Electrical shorts of Mains wiring | 3.0 | 12 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.32 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Control wire fault | 2.0 | 14 | Design | Redundant fault protection per IEC 60601-1 (section 4)Fail-safe when HV interlock fails per IEC 60601-1 (section 4) | PRD20.4PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.33 |  | Electricity | Severe Electrical Shock | 10.0 | Excessive leakage current - electrical shorts | 3.0 | 30 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.34 | 8.10.5 Mechanical protection of wiring | Environmental Impact | Major Fire | 7.0 | Electrical shorts of Mains wiring | 3.0 | 21 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.35 |  |  | Minor Fire | 4.0 | Electrical shorts of Mains wiring | 3.0 | 12 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.36 |  | Electricity | Severe Electrical Shock | 10.0 | Excessive leakage current - electrical shorts | 3.0 | 30 | Design & Labeling | IFU - do not modify or disassemble device. Serviceable only by MedAI.All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticcurrent and voltage rated componentsSharp edges removed/deburredRoutingRedundant tie points | IFU.114RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190RSK_R195 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.37 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Control wire fault | 3.0 | 21 | Design | Redundant fault protection per IEC 60601-1 (section 4)Fail-safe when HV interlock fails per IEC 60601-1 (section 4) | PRD20.4PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5 | Section 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.1 | 9.2.1 General Mechanical Hazards associated with moving parts | Mechanical Force | Injury to patient or operator | 4.0 | Sliding | 3.0 | 12 | Design | Non-slip surfacesComply with 60601-1 Section 9 tip tests | RSK_R182PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.2 |  | Falling from support surface | Injury to patient or operator | 4.0 | Falls over on supporting table (tipping) | 3.0 | 3.0 | Design | Flat resting surfacesComply with 60601-1 Section 9 tip tests | RSK_R183PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.3 |  |  |  | 4.0 | Dropping | 3.0 | 3.0 | Design | Set max weight on emitterComply with 60601-1 Section 15 drop test | PRD11.11PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.5 | 9.2.2.1 Trapping Zone (General) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.6 | 9.2.2.4.3 Movable guards | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.7 | 9.2.2.4.4 Protective measures | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.8 | 9.2.2.5 Continuous activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.9 | 9.2.2.6 Speed of movement(s) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.10 | 9.2.3.1 Unintended movement | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.11 | 9.2.4 Emergency stopping devices | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.12 | 9.2.5 Continuous activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.13 | 9.3  MECHANICAL HAZARD associated with surfaces, corners and edges | Sharp Edges | Injury to patient or operator | 4.0 | Sharp edges cutting patient | 3.0 | 12 | Design | Comply with 60601-1 Section 9 sharp edges (external) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.14 |  | Electricity | Minor Electrical Shock | 4.0 | Sharp edges cutting internal wiring | 3.0 | 12 | Design | Comply with 60601-1 Section 9 sharp edges (internal) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.15 |  | Rough Surfaces | Injury to patient or operator | 4.0 | Contacting surfaces cause abrasion | 3.0 | 12 | Design | Comply with 60601-1 Section 9 sharp edges (internal) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.16 | 9.5.1 Hazards due to expelled parts - Protective means | Expelled parts | Injury to patient or operator | 4.0 | Suddenly expelled parts - fans | 2.0 | 8 | Design | No implementation of parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder)Internally caged, shrouded, slow fan(s) | RSK_R163RSK_R159 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.17 |  |  |  | 4.0 | Expelled parts from drop | 2.0 | 8 | Design | Comply with 60601-1 Section 15 drop test | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.18 |  |  |  | 4.0 | Expelled parts from collimator motor | 2.0 | 8 | Design | Enclosed collimator | RSK_R197 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.19 | 9.6.1 Hazards due to acoustic energy - Acoustic energy (General) | Sound Hazard | Injury to patient or operator | 4.0 | Acoustic energy - too loud | 3.0 | 12 | Design | Audible signals/indicators in compliance with IEC 60601-2-54 | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.20 |  | User Error | Instrument failure, no results | 1.0 | Poor alert audibility | 3.0 | 3 | Design | Audible signals/indicators in compliance with IEC 60601-2-54 | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.21 |  |  |  | 1.0 | Incorrect interpretation of alert signals | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.22 | 9.6.2.2 Infrasound and ultrasound energy | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.23 | 9.7.1 Pressure vessels and parts subject to pneumatic and hydraulic pressure (General) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.24 | 9.7.2 Pneumatic and hydraulic parts | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.25 | 9.7.4 Pressure rating of ME equipment parts | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.26 | 9.7.6 Pressure control device | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.27 | 9.7.7 Pressure-relief device | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.28 | 9.8.1  MECHANICAL Hazards associated with support systems (General) | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Cassette surface flexion upon application of load - improper SID | 3.0 | 3 | Design & Labeling | IFU - Do not pass max weight application on cassetteComply with weight requirements per IEC 60601-1 (Section 9) | IFU.176PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.29 |  |  | Instrument failure, no results | 1.0 | Cassette surface flexion upon application of load - detector damage | 3.0 | 3 | Design & Labeling | IFU - Do not pass max weight application on cassetteComply with weight requirements per IEC 60601-1 (Section 9) | IFU.176PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.30 |  | Sharp Parts | Injury to patient or operator | 4.0 | Fractured Plastic | 3.0 | 12 | Design & Labeling | IFU - Do not pass max weight application on cassetteComply with weight requirements per IEC 60601-1 (Section 9) | IFU.176PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.32 |  | See Risk Assessment Section R8.Cassette is rated to support 135kg / 300lb. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.33 | 9.8.2 Tensile safety factor | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.34 | 9.8.3.1  Strength of patient or operator support  or suspension systems (General) | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Note* No ACCESSORIES are intended to be support by the Cassette. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.35 | 9.8.3.2 a,b Static forces due to loading from persons | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.36 | 9.8.4.1  Systems with mechanical protective devices (General) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.37 | 9.8.4.3 Mechanical protective device intended for single activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.38 | 9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6 | Section 10 Protection against unwanted and excessive radiation HAZARDS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.1 | 10.1.2  ME EQUIPMENT intended to produce diagnostic or therapeutic X-radiation | See Risk Assessment Section R1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.2 | 10.2 Alpha, beta, gamma, neutron and other particle radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.3 | 10.3 Microwave radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.4 | 10.5 Other visible electromagnetic radiation | N/A -  Only visible electromagnetic radiation shall be produced by lasers and light emitting diodes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.5 | 10.6  Infrared radiation | Non-ionizing radiation | Permanent disability | 10.0 | IRLED extended duration at eyes of Operator/Patient | 1.0 | 10 | Design | IR LED analysis MEMO | PRD20.20 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.6 |  |  | Moderate Injury | 7.0 | IRLED extended duration at eyes of Operator/Patient | 2.0 | 14 | Design | IR LED analysis MEMO | PRD20.20 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.7 |  |  | Minor Injury | 4.0 | IRLED extended duration at eyes of Operator/Patient | 2.0 | 8 | Design | IR LED analysis MEMO | PRD20.20 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.8 |  |  | Discomfort | 1.0 | IRLED extended duration at eyes of Operator/Patient | 2.0 | 2 | Design | IR LED analysis MEMO | PRD20.20 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.9 |  |  | Permanent disability | 10.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 20 | Design | Class 1 laser device compliant with IEC 60825-1No focusing optics | PRD20.20RSK_R162 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.10 |  |  | Moderate Injury | 7.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 14 | Design | Class 1 laser device compliant with IEC 60825-1 No focusing optics | PRD20.20RSK_R162 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.11 |  |  | Minor Injury | 4.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 8 | Design | Class 1 laser device compliant with IEC 60825-1 No focusing optics | PRD20.20RSK_R162 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.12 |  |  | Discomfort | 1.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 2 | Design | Class 1 laser device compliant with IEC 60825-1 No focusing optics | PRD20.20RSK_R162 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.13 | 10.7 Ultraviolet radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7 | Section 11 Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.1 | 11.1.1  Maximum temperature during normal use | See Risk Assessment Section R1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.2 | 11.1.2.1 Applied parts intended to supply heat to a patient | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.3 | 11.1.2.2  Applied parts not intended to supply heat to a patient | See Risk Assessment Section R1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.4 | 11.1.3  Measurements | Heat | Minor Burn | 4.0 | Use greater than intended normal use - in cassette/emitter | 3.0 | 12 | Design | Comply with IEC 60601-1 (Section 11.1) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.37 |  |  | Discomfort | 1.0 | Use greater than intended normal use - in cassette/emitter | 3.0 | 3 | Design | Comply with IEC 60601-1 (Section 11.1) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.5 | 11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT | N/A - Not used in oxygen rich environment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.6 | 11.3 Constructional requirements for fire enclosures of ME EQUIPMENT | Flammability | Major Fire | 7.0 | Poor external shell design | 2.0 | 14 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.7 |  |  | Minor Fire | 4.0 | Poor external shell design | 2.0 | 8 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.8 |  |  | Major Smoke | 7.0 | Poor external shell design | 2.0 | 14 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.9 |  |  | Minor Smoke | 4.0 | Poor external shell design | 2.0 | 8 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.10 | 11.5  ME Equipment and ME Systems intended for use in conjunction with flammable agents | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.11 | 11.6.1 General -Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT | Liquid enters device | Instrument failure, no results | 1.0 | Improper IP Rating for intended use | 2.0 | 2 | Design | Comply with IEC 60601-1 Section 11 Spill Test | PRD20.4 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.35 |  |  | Minor Electrical Shock | 4.0 | Improper IP Rating for intended use | 2.0 | 8 | Design | Comply with IEC 60601-1 Section 11 Spill Test | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.14 | 11.6.2 Overflow in ME Equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.15 | 11.6.3  Spillage on ME Equipment and ME system | Liquid enters device | Instrument failure, no results | 1.0 | Fluid spill, cleaning and disinfection solutions | 3.0 | 3 | Design | Spillage test - 200mL of room temperature water pour overed the center of the Cassette (Applied Part) over 15 seconds | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.36 |  |  | Minor Electrical Shock | 4.0 | Fluid spill, cleaning and disinfection solutions | 2.0 | 8 | Design | Spillage test - 200mL of room temperature water poured over the center of the Cassette (Applied Part) over 15 seconds | PRD20.4 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.16 | 11.6.5 Ingress of water or particulate matter into ME Equipment and ME Systems | Liquid enters device | Instrument failure, no results | 1.0 | Fluid ingress - cassette | 3.0 | 3 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.17 |  |  | Minor Electrical Shock | 4.0 | Fluid ingress - cassette | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.18 |  |  | Instrument failure, no results | 4.0 | Fluid ingress - emitter | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.19 |  |  | Minor Electrical Shock | 4.0 | Fluid ingress - emitter | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.20 |  |  | Instrument failure, no results | 1.0 | Fluid ingress - charger | 2.0 | 2 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.21 |  |  | Minor Electrical Shock | 4.0 | Fluid ingress - charger | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.22 |  | Particles enter device | Instrument failure, no results | 1.0 | Particle ingress - charger | 2.0 | 2 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.23 |  |  | Minor Electrical Shock | 4.0 | Particle ingress - emitter | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.24 |  |  |  | 4.0 | Fluid ingress - cassette | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.25 |  | See Risk Assessment Section R6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.26 | 11.6.6  Cleaning and disinfection of ME Equipment and ME systems | Improper cleaning | Minor Injury | 4.0 | Surface wear from improper chemicals and/or abrasives | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life)Cleaning/Disinfection Verification | IFU.30PRD13PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.27 |  | Deterioration in function as a result or age | Minor Injury | 4.0 | Surface wear from repeated cleaning processes | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.28 |  |  |  | 4.0 | Chemical reaction to cleaning solvents | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.29 | 11.6.7  Sterilization of ME EQUIPMENT and ME systems | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.30 | 11.6.8  Compatibility with substances used with the ME Equipment | Deterioration as a function of repeated cleaning | Minor Injury | 4.0 | Improper cleaning procedure | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.31 |  |  | Minor Electrical Shock | 4.0 | Improper cleaning procedure | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.32 |  | Cross Contamination | Severe reaction | 7.0 | Surface unable to be cleaned | 3.0 | 21 | Design & Labeling | Cleaning/Disinfection Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.33 |  |  | Mild reaction | 4.0 | Surface unable to be cleaned | 3.0 | 12 | Design & Labeling | Cleaning/Disinfection Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.34 | 11.7  Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Biocontamination | Mild Reaction | 4.0 | Transient contact - Cassette | 3.0 | 12 | Design | IFU - Cleaning ProcedureComply with ISO 10993 | PRD13 PRD20.14 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.35 |  |  |  | 4.0 | Transient contact - Emitter | 3.0 | 12 | Design | IFU - Cleaning ProcedureComply with ISO 10993 | PRD13 PRD20.14 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8 | Section 12 Accuracy of controls and instruments and protection against hazardous |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.1 | 12.1  Accuracy of controls and instruments | Ionizing radiation | Non-Diagnostic Exposure | 1.0 | Poor accuracy of power control | 3.0 | 3 | Design | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.2 |  |  |  | 1.0 | Poor accuracy of time control | 3.0 | 3 | Design | Comply with IEC 60601-2-54  (accuracy of loading factors) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.3 |  |  |  | 1.0 | Poor accuracy of field size | 3.0 | 3 | Design | Comply with IEC 60601-2-54Accuracy of field size validation | PRD20.9PRD4.15 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.4 | 12.2 Usability of ME Equipment | See Risk Assessment Part 5,6 & 9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.5 | 12.3 Alarm systems | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.6 | 12.4.1  Intentional exceeding of safety limits | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.7 | 12.4.2  Indication of parameters relevant to safety | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Poor indication(s) of hazardous output | 2.0 | 2 | Design & Labeling | IFU - description of laser & radiation output hazardsAudible alert during x-ray emissionComply with IEC 60601-2-54 (yellow light indication during x-ray activation) | IFU.170RSK_R001PRD20.9 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.8 |  |  |  | 1.0 | Operator positioning anatomy while device is emitting radiation | 5.0 | 5 | Labeling | IFU - do not intercept field | IFU.174 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.9 |  |  | Eye injury | 7.0 | Poor indication(s) of hazardous output - lasers | 2.0 | 14 | Labeling | IFU - describe hazardsLabeling in accordance with IEC 60601-1 (section 7) | IFU.170PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.10 |  |  |  | 7.0 | Poor indication(s) of hazardous output - LED | 2.0 | 14 | Labeling | IR LED analysis MEMO | PRD20.20 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.11 |  |  |  | 7.0 | Poor indication(s) of hazardous output - LIDAR | 2.0 | 14 | Labeling | IFU - describe hazardsLabeling in accordance with IEC 60601-1 (section 7) | IFU.170PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.12 | 12.4.3  Accidental selection of excessive output values | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | Usability StudyIFU - explanation of indicators | UsabilityIFU.38 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.13 |  |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design & Labeling | Usability StudyIFU - device stateComply with IEC 60601-1-3 (section 6.4) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.14 |  |  |  | 1.0 | Incorrect input settings | 5.0 | 5 | Design | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.15 |  |  |  | 1.0 | Accidental DDR | 5.0 | 5 | Design & Labeling | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.16 |  |  |  | 1.0 | Accidental X-Ray | 5.0 | 5 | Design & Labeling | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.17 |  |  | Non-ALARA Exposure | 1.0 | Non-ALARA exposure - high time/voltage | 5.0 | 5 | Design & Labeling | UI showing parametersIFU - recommend parameters | PRD8.31IFU.92 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.18 |  |  |  | 1.0 | Incorrect input settings | 5.0 | 5 | Design | Automatic collimator | PRD3.12 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.19 |  | See Risk Assessment Section R15 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.20 | 12.4.4  Incorrect output | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Device performs DDR when photography mode is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.21 |  |  |  | 1.0 | Device performs DDR when Single shot mode is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.22 |  |  |  | 1.0 | Technique set to max when lower kV is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.23 |  |  |  | 1.0 | Technique set to max when lower time is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.24 |  |  | Greater x-ray exposure to patient/operator | 4.0 | Device single shot parameters out of spec | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.25 |  |  |  | 4.0 | DDR runs over time | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.26 |  | See Risk Assessment Section R15 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.27 | 12.4.5.3  Radiotherapy equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.28 | 12.4.5.4  Other ME EQUIPMENT producing diagnostic or therapeutic radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.29 | 12.4.6  Diagnostic or therapeutic acoustic pressure | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.9 | Section 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.9.1 | 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Heat hazards: Fire, smoke, melting (deformation), burns (in all parts of device - not just cassette) | Major Fire | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.2 |  |  | Minor Fire | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.3 |  |  | Major Smoke | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.4 |  |  | Minor Smoke | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.5 |  |  | Major Electrical Shock | 10.0 | Melted Insulation | 3.0 | 30 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.6 |  |  | Moderate Electrical Shock | 7.0 | Melted Insulation | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.7 |  |  | Minor Electrical Shock | 4.0 | Melted Insulation | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.8 |  |  | Major Burn | 10.0 | Electrical shorts | 3.0 | 30 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.9 |  |  | Moderate Burn | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.10 |  |  | Minor Burn | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.11 |  |  | Discomfort | 1.0 | Electrical shorts | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.12 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.9.13 | 13.2.6  Leakage of liquid | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.10 | 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.10.1 | See VVAM for IEC 62304 Compliance | No PEMS risk. Not using architectural segregation methods as a risk control measure. The system is inherently safe due to the software having minimal impact on safety. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11 | Section 15 Construction of ME Equipment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.1 | 15.1 Arrangements of controls and indicators of ME Equipment | Ionizing radiation | Accidental exposure | 1.0 | Poor emitter keypad button ergonomics - small | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.2 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - spacing | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.3 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - text | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.4 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - insufficient tactile feedback | 3.0 | 3 | Design | Haptic feedback of buttons | PRD10.7 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.5 |  |  |  | 1.0 | Poor UI touchscreen - touch failure | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.6 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - sensitivity of button | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.7 |  |  |  | 1.0 | Poor trigger and keypad layout | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.8 | 15.2 Serviceability | See Risk Assessment Section R6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.9 | 15.3.2 Push test | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.10 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.11 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.12 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.13 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.14 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15IFU - check equipment if dropped | PRD20.4IFU.209 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.15 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.17 | 15.3.3 Impact test | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.18 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.19 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.20 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.21 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.22 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.23 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.25 | 15.3.4.2 Portable ME equipment | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.26 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.27 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.28 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.29 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.30 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.31 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.33 | 15.3.5 Rough handling test | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.34 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.35 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.36 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.37 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.38 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.39 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.41 | 15.3.7 Environmental influences | Deterioration in function as a result or age | Instrument failure, no results | 1.0 | Corrosion, ageing, mechanical wear, or degradation | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsSpecify parts within max age tolerance | IFU.98RSK_R155 | 1.0 | 3.0 | 3.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.42 |  |  | Minor Injury | 4.0 | Chemical reaction to cleaning solvents | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureVerification testing of material degradation and changes in ingress current due to cleaning over expected service life (cleaning verification)Cleaning Verification | IFU.169PRD13PRD13 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.43 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.44 | 15.4.1  Construction of connectors | Electricity | Instrument failure, no results | 1.0 | Improper peripheral connections | 3.0 | 3 | Design | Use of standard connectors (ie USB-C) | PRD7.25 | 1.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.45 |  |  |  | 1.0 | Improper Charging - mixing chargers for emitter and cassette | 3.0 | 3 | Design | Use of standard connectors (ie USB-C) - same charger for emitter and cassette | PRD7.25 | 1.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.46 |  |  | Moderate Electrical Shock | 7.0 | Improper Charging - use of non-supplied charger | 3.0 | 21 | Design | Battery charging circuits designed for wide range of inputsCharge monitoring (BMS)Isolate power input signals to connectorComply to USB-PD standard | RSK_R132PRD5.3 / PRD5.4RSK_R101RSK_R100 | 7.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.47 |  |  |  | 7.0 | Improper Charging - use of non-supplied peripherals | 3.0 | 21 | Design | Battery charging circuits designed for wide range of inputsCharge monitoring (BMS)Isolate power input signals to connectorComply to USB-PD standard | RSK_R132PRD5.3 / PRD5.4RSK_R101RSK_R100 | 7.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.48 | 15.4.2.1.a Temperature and overload control devices (Application) | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Uncontrolled shut-down - temp reset | 3.0 | 21 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.49 |  |  |  | 7.0 | Uncontrolled start-up - temp reset | 3.0 | 21 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.50 |  | Heat | Major Burn | 7.0 | Uncontrolled shut-down - temp reset | 2.0 | 14 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 7.0 | 2.0 | 7.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.51 |  |  | Minor Burn | 4.0 | Uncontrolled start-up - temp reset | 3.0 | 12 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.52 |  |  | Instrument failure, no results | 1.0 | Uncontrolled shut-down - temp reset | 3.0 | 3 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.53 |  |  |  | 1.0 | Uncontrolled start-up - temp reset | 3.0 | 3 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.54 |  | Electricity | Minor Electrical Shock | 4.0 | Uncontrolled start-up - temp reset | 3.0 | 12 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Design to IEC 60601-1 temp max (section 11) | RSK_R143PRD20.4 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.55 | 15.4.2.1.c Temperature and overload control devices (Application) | Heat | Major Burn | 7.0 | Failure of thermostat | 2.0 | 14 | Design | Verification Testing-Failure of thermostat per IEC 60601-1 section 15Fail-safe cut out circuitDesign energy outputs to limit touch temp to below IEC 60601-1 limits (section 11)Redundancy of thermostatThe device shall monitor the internal temperature(s) and fail safely in the event of under or over temp. | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 | 7.0 | 2.0 | 7.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.56 |  |  | Minor Burn | 4.0 | Failure of thermostat | 3.0 | 12 | Design | Verification Testing-Failure of thermostat per IEC 60601-1 section 15Fail-safe cut out circuitdesign energy outputs to limit touch temp to below IEC 60601-1 limits (section 11)redundancy of thermostatThe device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.57 |  |  | Instrument failure, no results | 1.0 | Failure of thermostat | 3.0 | 3 | Design | Verification Testing-Failure of thermostat per IEC 60601-1 section 15Fail-safe cut out circuitdesign energy outputs to limit touch temp to below IEC 60601-1 limits (section 11)redundancy of thermostatThe device shall monitor the internal temperature(s) and fail safely in the event of under or over temp. | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.58 | 15.4.2.1.d Temperature and overload control devices (Application) | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Uncontrolled shutdown - temp reset | 3.0 | 21 | Design | Start-up Check | RSK_R056 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.59 |  |  |  | 7.0 | Uncontrolled start-up - temp reset | 3.0 | 21 | Design | Start-up Check | RSK_R056 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.60 |  | Heat | Major Burn | 7.0 | Uncontrolled shutdown - temp reset | 2.0 | 14 | Design | Start-up CheckTemp monitoring | RSK_R056RSK_R143 | 7.0 | 2.0 | 7.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.61 |  |  |  | 4.0 | Uncontrolled start-up - temp reset | 3.0 | 12 | Design | Start-up CheckTemp monitoring | RSK_R056RSK_R143 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.62 |  |  | Instrument failure, no results | 1.0 | Uncontrolled shutdown - temp reset | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.63 |  |  |  | 1.0 | Uncontrolled start-up - temp reset | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.64 |  | Loss of Essential Performance | Instrument failure, no results | 1.0 | Poor reset post shut-down | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.65 | 15.4.3.1 Housing | Electricity | Minor Electrical Shock | 4.0 | Battery Leakage | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.66 |  |  |  | 4.0 | Battery Short-circuits | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.67 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.68 | 15.4.3.2 Connection of the ME SYSTEM to the measuring supply circuit | Electricity | Instrument failure, no results | 1.0 | Incorrect connection when charging | 3.0 | 3 | Design & Labeling | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel.IFU/Service manual - declare battery replacement hazards | RSK_R335IFU.244 | 1.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.69 |  |  |  | 1.0 | Incorrect polarity on battery connections | 3.0 | 3 | Design & Labeling | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel.IFU/Service manual - declare battery replacement hazards | RSK_R335IFU.244 | 1.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Fire/smoke | 10.0 | Use of incompatible battery | 1.0 | 10.0 | Design & Labeling | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel.IFU/Service manual - declare battery replacement hazards | RSK_R335IFU.244 | 10.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.70 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.71 | 15.4.3.3 Protection against overcharging | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.72 | 15.4.4 Indicators | Accidental or prolonged operation | Uncontrolled Radiation | 7.0 | Lack of proper indicators - visual (LEDs) | 3.0 | 21 | Design | Yellow indicator during radiation per IEC 60601-2-54 (section 201.1) | PRD20.9 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.73 |  |  |  | 7.0 | Lack of proper indicators - audio | 3.0 | 21 | Design | Audible signal for x-ray exposure for single shot and DDR start | RSK_R001 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.74 |  |  |  | 7.0 | Indicator color outside expected parameters - non-standard colors | 3.0 | 21 | Design | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101) | PRD20.9 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.75 |  |  |  | 7.0 | Indicator color outside expected parameters - inappropriate use of standard colors | 3.0 | 21 | Design | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101) | PRD20.9 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.76 |  |  |  | 7.0 | Indicator color outside expected parameters - excess flashing | 3.0 | 21 | Design | Usability Study | Usability | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.77 |  |  | Minor Injury | 4.0 | Lack of proper indicators for Laser ON state | 3.0 | 12 | Design | LED status indicators Firmware interlock if laser is not pointed within active area. | PRD3.10RSK_R028 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.78 | 15.4.5  Pre-set controls | Ionizing Radiation | Greater x-ray exposure to patient/operator | 4.0 | Beam field size out of spec | 3.0 | 12 | Design | Set Discrete collimation field size within active area of cassette | PRD3.12 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.79 |  |  |  | 4.0 | Incorrect Collimation | 3.0 | 12 | Design | ViewfinderComply with IEC 60601-1 (section 15) | PRD4.1PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.81 |  |  | Non-Diagnostic Exposure | 1.0 | Beam field size out of spec | 3.0 | 3 | Design | ViewfinderComply with IEC 60601-1 (section 15) | PRD4.1PRD20.4 | 1.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.82 |  |  |  | 1.0 | Incorrect Collimation | 3.0 | 3 | Design | ViewfinderComply with IEC 60601-1 (section 15) | PRD4.1PRD20.4 | 1.0 | 3.0 | 3.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.85 | 15.4.7.3 b Entry of liquids - Cord-connected HAND-HELD and foot-operated control devices | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Ingress of liquids | 3.0 | 3 | Design | Foot Pedal compliant to IPX6 per IEC 60529 | PRD17.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12 | Section 16 - ME SYSTEMS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.12.1 | 16.1 General Requirements for ME Systems | Foreseeable misuse | Procedure Delay | 4.0 | Plugs not firmly engaged - charging | 3.0 | 12 | Design & Labeling | Emitter UI displays the charging status.Cassette UI displays the charging status. | PRD5.6PRD5.8 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12.2 | 16.9.1 Connection terminals and connectors | Foreseeable misuse | Minor Electrical Shock | 4.0 | Electrical connector mixup - charger | 3.0 | 12 | Design & Labeling | Comply to USB-PD standardIFU - Specify connections/ratings of systems, including specified Voltage and CurrentIFU - use only supplied components & accessories | RSK_R100IFU.124IFU.204 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12.3 |  |  |  | 4.0 | Electrical connector mixup - data | 3.0 | 12 | Design & Labeling | Use of locking connectors where necessaryIFU - Specify connections/ratings of systems | RSK_R196IFU.124 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12.4 |  |  |  | 4.0 | Use of non-specific power input (up to and including MAINS voltage and power) | 3.0 | 12 | Design & Labeling | Use of locking connectors where necessaryIFU - Specify connections/ratings of systems | RSK_R196IFU.124 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13 | Section 17  Electromagnetic compatibility of ME Equipment and ME Systems |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.13.1 | 17  Electromagnetic compatibility of ME Equipment and ME Systems | Electromagnetic Conductance | Uncontrolled Radiation | 7.0 | Electrostatic discharge interferes with device - conducted immunity | 2.0 | 14 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.2 |  |  |  | 7.0 | Conducted Electromagnetic Energy interferes with device - conducted immunity | 2.0 | 14 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.3 |  |  |  | 7.0 | Surrounding electromagnetic fields interfere with device - EM Radiated Immunity | 2.0 | 14 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.4 |  |  | Instrument failure, no results | 1.0 | Electrostatic discharge interferes with device - conducted immunity | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.5 |  |  |  | 1.0 | Conducted Electromagnetic Energy interferes with device - conducted immunity | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.6 |  |  |  | 1.0 | Surrounding electromagnetic fields interfere with device - EM Radiated Immunity | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.7 |  |  | Disruption of surrounding medical devices | 4.0 | Electromagnetic fields interfere with surrounding devices - EM Radiated Emissions | 2.0 | 8 | Design | Comply with CISPR 11Comply with IEC 60601-1-2 (section 7) | PRD20.29PRD20.5 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.8 |  |  | Non-Diagnostic Exposure | 1.0 | Electrostatic discharge interferes with device - conducted immunity | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.9 |  |  |  | 1.0 | Conducted Electromagnetic Energy interferes with device - conducted immunity | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.10 |  |  |  | 1.0 | Surrounding electromagnetic fields interfere with device - EM Radiated Immunity | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.11 |  | See Wireless Coexistence |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2 | RMF 2. IEC 60601-1-2 Where Compliance is checked by RMF, but were not prescribed by intertek nor in guidance |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.1 | 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | Refer to RMF1 & RMF3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.2 | 4.2  Non-ME EQUIPMENT used in an ME SYSTEM | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-Diagnostic Exposure | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Emissions of electromagnetic interference | Disruption of surrounding medical devices | 7.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 21 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Wireless non-coexistence | Communications interruption | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.6 | 4.3.1  Configurations | 3P-P01-16 - Intertek Test Plan (Emissions), Rev A3P-P01-17 - Intertek Test Plan (Immunity), Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.7 | 5.2.1.1 IFU General | Refer to IFU-MX1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.8 | 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | N/A: Our device will have to be classified as class B according to CISPR 11 (which allows it to be used in a residential environment) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.9 | 5.2.2.1 Technical Description Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | Refer to IFU-MX1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.10 | 8.1 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - General | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.11 |  |  | Non-Diagnostic Exposure | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.12 | 8.5 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Subsystems | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.13 | 8.7 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Operating modes | 3P-P01-16 - Intertek Test Plan (Emissions), Rev A3P-P01-17 - Intertek Test Plan (Immunity), Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.14 | 8.8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Non-ME EQUIPMENT | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.15 |  |  | Non-Diagnostic Exposure | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.16 | 8.9 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - IMMUNITY TEST LEVELS | Electromagnetic Conductance | Uncontrolled Radiation | 7.0 | EMC Immunity Failure - Device used in unintended use environment | 2.0 | 14 | Design & Labeling | Comply with 60601-1-2 Section 8.9 for home health care environmentIFU - Intended Use Environment | PRD20.5IFU.183 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.17 |  |  | Non-Diagnostic Exposure | 1.0 | EMC Immunity Failure - Device used in unintended use environment | 2.0 | 2 | Design & Labeling | Comply with 60601-1-2 Section 8.9 for home health care environmentIFU - Intended Use Environment | PRD20.5IFU.183 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.18 |  |  | Instrument failure, no results | 1.0 | EMC Immunity Failure - Device used in unintended use environment | 2.0 | 2 | Design & Labeling | Comply with 60601-1-2 Section 8.9 for home health care environmentIFU - Intended Use Environment | PRD20.5IFU.183 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3 | RMF 3. IEC 60601-1-3:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF3.1 | 6.3.2 Reproducibility of the radiation output | Ionizing Radiation | Overexposure | 7.0 | Inconsistent output vs actual/desired radiation output | 3.0 | 21 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factorsDesign to IEC 60601-1-3 (Section 6) | PRD4.10IFU.199PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.2 |  |  | Greater x-ray exposure to patient/operator | 4.0 | Inconsistent output vs actual/desired radiation output | 3.0 | 12 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factors | PRD4.10IFU.199 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.3 |  |  | Non-ALARA Exposure | 1.0 | Inconsistent output vs actual/desired radiation output | 3.0 | 3 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factors | PRD4.10IFU.199 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.4 | 6.4.3 Indication of loading factors and modes of operation | Ionizing Radiation | Non-ALARA Exposure | 1.0 | Lack of loading factor indications | 3.0 | 3 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factors and modes of operation | PRD4.10IFU.199 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.5 |  | Operator Error | Non-diagnostic exposure | 1.0 | Lack of post imaging parameters | 3.0 | 3 | Design & Labeling | Display loading factors on image UIIFU - to provide details of location of parameters when viewing UI | PRD4.10IFU.200 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.6 | 6.5 Automatic Control System | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF3.7 | 6.7.2 System performance | Reasonably foreseeable misuse | Non-ALARA Exposure | 1.0 | Use of higher than recommended parameters | 5.0 | 5 | Design & Labeling | IFU - specify dose associated with all variations of parameters specify suggested parameters for patient intended anatomyIFU - intended use | IFU.194IFU.74 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Poor Image Quality | Non-diagnostic exposure | 1.0 | Use of lower than recommended parameters | 3.0 | 3 | Design & Labeling | IFU - specify dose associated with all variations of parameters specify suggested parameters for patient intended anatomyIFU - intended use | IFU.194IFU.74 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.9 | 6.7.3 Nominal focal spot value | Poor Image Quality | Non-diagnostic exposure | 1.0 | Nominal focal spot values non-compatible with each application within the INTENDED USE | 2.0 | 2 | Design & Labeling | Incoming testing tube to IEC 60336IFU - state focal spot values per IEC 60336 | PRD20.10IFU.368 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.10 | 6.7.4 Radiation detector or X-ray image receptor | Mis-representation of results | Non-diagnostic exposure | 1.0 | Poor detector choice | 2.0 | 2 | Design & Labeling | Verification of detector data sheet specifications IFU - detector specs | PRD2.23IFU.171 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.11 | 7.2 Waveform of the X-ray tube voltage | Ionizing Radiation | Overexposure | 7.0 | Distribution of X-RAY TUBE VOLTAGES during LOADING produces excessive increase in low energy RADIATION in the X-RAY BEAM | 3.0 | 21 | Design | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (section 7) for filtrationCompliance to IEC 60601-2-54 (Waveform test) section 201.4 | PRD2.21PRD20.6PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.12 |  |  | Minor Burn | 4.0 | Distribution of X-RAY TUBE VOLTAGES during LOADING produces excessive increase in low energy RADIATION in the X-RAY BEAM | 3.0 | 12 | Design | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (section 7) for filtrationCompliance to IEC 60601-2-54 (Waveform test) section 201.4 | PRD2.21PRD20.6PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.13 | 8.1  Limitation of the extent of the X-ray beam and relationship between X-ray field and image reception area | Ionizing Radiation | Overexposure | 7.0 | Constant radiation outside of image reception area | 2.0 | 14 | Design | Compliance to IEC 60601-2-54 (Waveform test) section 201.4Comply with IEC 60601-3 (section 8)Tube shield to minimize leakageAutomatic collimatorThe device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | PRD20.9PRD20.6PRD2.2PRD3.12RSK_R008 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Greater x-ray exposure to patient/operator | 4.0 | Radiation outside of image reception area during imaging | 2.0 | 8 | Design | Compliance to IEC 60601-2-54 (Waveform test) section 201.4Comply with IEC 60601-3 (section 8)Tube self-shieldedAutomatic collimatorThe device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | PRD20.9PRD20.6PRD2.2PRD3.12RSK_R008 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.15 | 8.5.3 Correspondence between X-ray field and effective image reception area | Ionizing Radiation | Non-ALARA Exposure | 1.0 | Non-adjustable x-ray field | 5.0 | 5 | Design | Automatic collimatorCompliance to IEC 60601-2-54 (section 203.6.3)Allow use of pucks for collimation | PRD3.12PRD20.9PRD 18 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Field size not within expected range - collimator error | 3.0 | 3 | Design & Labeling | Compliance to IEC 60601-2-54 (section 203.6.3)Collimator tracking interlockIFU - field size indication instruction | PRD20.9RSK_R008IFU.179 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-diagnostic exposure - patient | 1.0 | Improperly adjusted field - too small | 5.0 | 5 | Design | Automatic collimatorCompliance to IEC 60601-2-54 (section 203.6.3) | PRD3.12PRD20.9 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.18 | 9.1  Focal spot to skin distance | Ionizing Radiation | Non-ALARA Exposure | 1.0 | Lower than required focal spot to skin distance | 3.0 | 3 | Design | Compliance to IEC 60601-2-54 (section 201.12)SSD Displayed | PRD20.9PRD9.38 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.19 | 10.1  Attenuation of the X-ray beam between the patient and the X-ray image receptor | Ionizing Radiation | Non-ALARA Exposure | 1.0 | High attenuation of cassette | 2.0 | 2 | Design | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.9 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Greater x-ray exposure to patient/operator | 4.0 | Stray Radiation | 3.0 | 12 | Design | Compliance to IEC 60601-2-54 (section 203.13) | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.21 | 11 Protection against residual radiation | Ionizing Radiation | Non-diagnostic exposure - patient | 1.0 | Residual radiation | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-2-54 (Section 203.11.102)IFU - to report scatter data | PRD20.9IFU.190 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Greater x-ray exposure to patient/operator | 4.0 | Residual radiation | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-2-54 (Section 203.11.102)IFU - to report residual and scatter data | PRD20.9IFU.190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.23 | 12.1  Protection against leakage radiation | Ionizing Radiation | Overexposure | 7.0 | Unexpected Leakage - energized tube when not initiating x-rays (phantom beam current) | 2.0 | 14 | Design | Comply with IEC 60601-1-3 (section 12)Comply with IEC 60601-2-54 (section 201.10)Bleed-off circuit (for capacitive energies) | PRD20.6PRD20.9RSK_R098 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.24 | 12.2 Mounting of X-ray source assemblies and x-ray imaging arrangements | Ionizing radiation | Overexposure | 7.0 | Hand-held emitter | 3.0 | 21 | Design | Tube self-shielded60601-2-28 (section 201.12) | PRD2.2PRD20.8 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.25 | 13.2 Control of X-Ray equipment from a protected area | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF3.26 | 13.3  Protection by distance | Ionizing radiation | Greater x-ray exposure to patient/operator | 4.0 | Stray Radiation | 3.0 | 12 | Design | Comply with IEC 60601-2-54 (Section 203.13)Footpedal | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4 | RMF 4. IEC 60601-2-28:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.1 | 201.4.3 Essential performance | No other essential performance items outside of PRD compliance standards (Radiation presentation performance covered in IEC 60601-2-54). Refer to MEMO-P01-441 - Essential Performance |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.2 | 201.7.9.1 ACCOMPANYING DOCUMENTS General | Inadequate eIFU | Greater x-ray exposure to patient/operator | 4.0 | Inadequate Labeling | 3.0 | 12 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Updates to eIFU | 3.0 | 12 | Labeling | Physical IFU provided upon request | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Inadequate information in eIFU | 3.0 | 12 | Labeling | No changes between IFU & eIFU | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-diagnostic exposure | 1.0 | Inadequate Labeling | 3.0 | 3 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Updates to eIFU | 3.0 | 3 | Labeling | Physical IFU provided upon request | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Inadequate information in eIFU | 3.0 | 3 | Labeling | No changes between IFU & eIFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-ALARA Exposure | 1.0 | Inadequate Labeling | 3.0 | 3 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Updates to eIFU | 3.0 | 3 | Labeling | Physical IFU provided upon request | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Inadequate information in eIFU | 3.0 | 3 | Labeling | No changes between IFU & eIFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Instrument failure, no results | 1.0 | Inadequate Labeling | 3.0 | 3 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Inadequate information in eIFU | 3.0 | 3 | Labeling | No changes between IFU & eIFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Special skills/training Required | Greater x-ray exposure to patient/operator | 4.0 | Non-intended Operator Uses device | 4.0 | 16 | Design & Labeling | IFU - device must be operated in accordance with local/state/federal laws and regulationsIFU - Service performed by authorized personnelUsability Study | IFU.172IFU.309Usability | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4.15 | 201.7.9.3.101 Technical description of x-ray tube assemblies | Inadequate Labeling | Greater x-ray exposure to patient/operator | 4.0 | Inadequate Labeling | 3.0 | 12 | Labeling | IFU - specify assy specs per IEC 60601-2-54Label - monoblock label for radiation specs | IFU.384Labeling | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4.16 | 201.9.5 Expelled parts HAZARD / 201.9.5.1.101 Protective housing | Mechanical Failure | Patient Injury | 7.0 | Expelled parts | 2.0 | 14 | Design | Design with no rotating anodeno risk of expelled parts | RSK_R109RSK_R163 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4.17 | 201.9.7.7 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS | N/A - no pneumatic and hydraulic pressure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.18 | 201.11.1 Excessive temperatures in ME EQUIPMENT | Refer to RMF1 |  | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | None |  |  | N/A |
| RMF4.19 | 201.17 Electromagnetic compatibility of ME Equipment and ME Systems | Electromagnetic Conductance | Instrument failure, no results | 1.0 | Electrostatic discharge interferes with x-ray assy - conducted immunity | 2.0 | 2 | Design | No conductive accessible components in x-ray assyDisallow x-ray while plugged in to MAINSComply with IEC 60601-1-2 (Table 4) | PRD20.4RSK_R102PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Surrounding electromagnetic fields interfere with device x-ray assy -EM Radiated Immunity | 2.0 | 2 | Design | EMI shielded x-ray assyComply with IEC 60601-1-2 (Section F) | RSK_R181PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | X-ray assy electromagnetic fields interfere with device -EM Radiated Emission | 2.0 | 2 | Design | EMI shielded x-ray assyComply with IEC 60601-1-2 (Section F) | RSK_R181PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | X-ray assy electromagnetic fields interfere with device -EM Conducted emissions | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (Annex H and Section F)Disallow x-ray while plugged in to MAINS | PRD20.5RSK_R102 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Refer to RMF 2. IEC 60601-1-2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.24 | 201.9.7.1 Pressure vessels and parts subject to pneumatic and hydraulic pressure - General | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.25 | 201.9.7.5 Pressure vessels | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5 | RMF 5. IEC 60601-2-54:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5.1 | 201.4.3.101  Additional essential performance requirements | Ionizing Radiation | Overexposure | 7.0 | Poor Accuracy of loading factors (V,I, t) | 3.0 | 21 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.2 |  |  |  | 7.0 | Poor Reproducibility of the radiation output | 3.0 | 21 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.3 |  |  |  | 7.0 | Generator performance out of spec | 3.0 | 21 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.4 |  |  |  | 7.0 | Uncontrolled field size | 3.0 | 21.0 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.5 |  |  | Non-Diagnostic Exposure | 1.0 | Poor Accuracy of loading factors (V,I, t) | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.6 |  |  |  | 1.0 | Poor Reproducibility of the radiation output | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.7 |  |  |  | 1.0 | Generator performance out of spec | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.8 |  |  |  | 1.0 | Uncontrolled field size | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.9 | 201.9.2.2.5 Continuous activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5.10 | 201.9.2.2.6 Speed of movement(s) | Mechanical Force | Minor Injury | 4.0 | Operator contact to motorized moving parts (collimator/fans) | 3.0 | 12 | Design | Non-accessible moving parts by operator | RSK_R172 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.11 | 201.9.2.4.101 Controls | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5.12 | 201.9.8.3.3 Dynamic forces due to loading from persons | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.13 | 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | Heat | Minor Burn | 4.0 | Accessible x-ray assy surface(s) | 3.0 | 12 | Design | No accessible x-ray tube assy surface(s)The device shall monitor the internal temperature(s) and fail safely in the event of under or over temp.Specify a Temperature Range | RSK_R143PRD15.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.14 |  |  | Severe Electrical Shock | 10.0 | Potting breakdown due to excessive tube heat | 3.0 | 30 | Design | No accessible x-ray tube assy surface(s)The device shall monitor the internal temperature(s) and fail safely in the event of under or over temp.Temperature monitor on anodeSpecify a Temperature Range | RSK_R143RSK_R108PRD15.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.15 |  |  | Instrument failure, no results | 1.0 | Potting breakdown due to excessive tube heat | 3.0 | 3 | Design | No accessible x-ray tube assy surface(s)The device shall monitor the internal temperature(s) and fail safely in the event of under or over temp.Temperature monitor on anodeSpecify a Temperature Range | RSK_R143RSK_R108PRD15.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.16 | 202.101 Immunity testing of ESSENTIAL PERFORMANCE | Ionizing Radiation | Uncontrolled Radiation | 7.0 | EMI causes X-ray assy failure | 3.0 | 21 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Overexposure | 4.0 | EMI causes X-ray assy failure | 3.0 | 12 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Instrument failure, no results | 1.0 | EMI causes X-ray assy failure | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.19 | 203.6.5 Automatic control system | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 8
| ID | Hazard Category | Potential Effects | Pre-Mitigation |  |  |  | Control | Suggested Mitigations | Req ID | Residual Risk |  |  |  | NEW RISKS | IMPLEMENTATION |  | Risk / Benefit Analysis |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS |  |
|  | CAPEC LINK | Application Threat Modeling using DREAD and STRIDE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Physical Security |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW1.1 | Unauthorized access to emitter, cassette, and foot pedal software/firmware | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Physical access to Solid State Disk (SSD) | 2.0 | 20 | Design | Physical security, requires tools to access SSD | RSK_R172 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW1.2 |  | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Load software from external media | 2.0 | 20 | Design | Physical security, requires tools to access Jetson/firmwaresUse of proprietary servicing ports for loading software/firmware | RSK_R172PRD7.25PRD7.27 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| System Access Control |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW2.1 | Unauthorized access to emitter and/or cassette control network(Engage in Deceptive Actions) | Greater x-ray exposure to patient/operator | 10.0 | Tablet communication occurs on emitter-cassette communication line | 2.0 | 20 | Design | Credentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolation | RSK_R320RSK_R338 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.2 |  | Data Loss | 4.0 | Content spoofing - Cassette and tablet/emitter communication packets | 2.0 | 8 | Design | Use WPA2 protocol to encrypt internal and external WiFi communicationsCredentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolationData packets encoded via proprietary communication protocol | PRD8.51RSK_R320RSK_R338RSK_R041 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.3 |  | Data Loss | 4.0 | Content spoofing - Emitter and foot pedal communication packets | 2.0 | 8 | Design | Communication is one-way (foot pedal to emitter) over proprietary communication protocol (ICD) | RSK_R041 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.4 |  | Greater x-ray exposure to patient/operator | 10.0 | Identity spoofing - False cassette attempting to communicate with emitter | 2.0 | 20 | Design | Connected cassette and emitter communicate over secure private network (WiFi AP) | PRD7.24 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.5 |  | Data Loss | 4.0 | Identity spoofing - False tablet communication with cassette | 2.0 | 8 | Design | Connected cassette and tablet/emitter communicate over secure private network (WiFi AP)Credentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolation | PRD7.24RSK_R320RSK_R338 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.6 |  | Nondiagnostic x-ray exposure | 1.0 | Identity spoofing - False foot pedal attempting to communicate with emitter | 3.0 | 3 | Design | Addressing - Emitter to communicate with known foot pedal | RSK_R237 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.7 | Unauthorized access to emitter and/or cassette control network(Collect and Analyze Information) | Data Loss | 4.0 | Protocol Analysis - Breaking WiFi encryption | 1.0 | 4 | Design | IFU - "Warning: Do not connect the MX1 device to any open, unsecure or public networks. All networks should be encrypted using WPA2 or higher, including in Non-Professional and Home Environments."Use WPA2 protocol to encrypt internal and external WiFi communications | IFU.484PRD8.51 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | PHI Harvesting | 4.0 | Unauthorized access to patient data | 4.0 | 16.0 | Design | Release mode restricts access to databaseEncrypt studies stored on device | PRD8.16RSK_R317 | 4.0 | 2.0 | 8 | Broadly Acceptable |  |  |  |  |
| SW2.8 | Unauthorized access to service accounts on emitter and/or cassette Jetsons(Subvert Access Control) | Greater x-ray exposure to patient/operator | 10.0 | Privilege Escalation - Unauthorized access to production/service-level accounts | 1.0 | 10 | Design | Release mode restricts access to production-level accounts (kiosk mode) | PRD8.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.9 | Unauthorized access to service accounts on emitter and/or cassette Jetsons(Employ Probabilistic Techniques) | Greater x-ray exposure to patient/operator | 10.0 | Brute Force - Password guessing for all service accounts | 3.0 | 30 | Design | Release mode restricts access to production-level accounts (kiosk mode) | PRD8.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.10 | Unauthorized access to emitter and/or cassette configuration files(Manipulate System Resources) | Greater x-ray exposure to patient/operator | 10.0 | Configuration/Environment Manipulation - Manipulation of configuration files | 1.0 | 10 | Design | Release mode restricts access to production-level accounts (kiosk mode)Integrity checks | PRD8.16RSK_R300 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.11 |  | Greater x-ray exposure to patient/operator | 10.0 | Configuration/Environment Manipulation - Corruption/deletion of configuration files | 1.0 | 10 | Design | Integrity checks | RSK_R300 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Wireless Network Communications (AP Mode) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | <Cassette SSID + PW - what's can happen if any device (sans Device App) connects to the cassette WiFi? WiFi SSID Tracking"example.com/" - Akeafa 9/13/22 |  |  |  |  |  |  |  |  |  |  |  |  |  |
| External Integrations |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW3.12 | Manipulate System Resources | Data Loss | 4.0 | Functionality Bypass - Man-in-the-Middle attack (MitM) of external connection to cassette | 4.0 | 16 | Design | Host-based firewall for traffic from external networks | RSK_R302 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.13 |  | Compromise of device functionality | 4.0 | Resource Location Spoofing - PACS server IP spoofing | 3.0 | 12 | Design | IFU - advise to use secure network | PRD1.10 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.14 |  | PHI Harvesting | 4.0 | Content Spoofing - PACS interface |  | 0 | Design | Separate SSE & REST | RSK_R291 | 4.0 |  | 0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.15 |  | Data Error | 4.0 | Content Spoofing - PACS interface |  | 0 | Design | Separate SSE & REST | RSK_R291 | 4.0 |  | 0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.13 |  | Inconvenience | 1.0 | Compromised RIS is used as source for Modality Worklist | 2.0 | 2 | Labeling | IFU - advise to use secure network | PRD6.5 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Access Control, User Authentication and User Authorization |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Unauthorized access to end-user accounts (Subvert Access Control) |  |  | <End-user "login"/PHI lockout feature> |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| Database Security |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| Wireless Communications (Radios) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Local Interfaces (SPI, I2C, JTAG, etc.) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| MedAI Device App - Mobile (Android) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| From p00 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW1 Physical Security |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW1.1 | Inject Unexpected Items | Greater x-ray exposure to patient/operator | 10.0 | USB malware | 1.0 | 10 | Design | Cannot write from USB to disk drive | RSK_R298 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW1.2 |  |  | 10.0 | Hard drive theft - ease of access to internals | 1.0 | 10 | Design | Tool required to access internals | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW1.3 |  | Instrument Failure, no results | 7.0 | Ethernet Man-in-the-Middle attack (MitM) | 3.0 | 21 | Design | Encrypted WifiDisallow shutdown from remote UI | RSK_R289RSK_R294 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW1.4 |  | Data Loss | 4.0 | Keyboard sniffer  - ease of access to internals | 1.0 | 4 | Design | Physical security, requires tools | RSK_R299 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |
| SW1.5 | JTAG access | Greater x-ray exposure to patient/operator | 10.0 | Malicious firmware flashing - ease of access to internals | 1.0 | 10 | Design | Tool required to access internals | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
|  | RAM modification | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW2 Cybersecurity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW2.1 | Engage in Deceptive Interactions | Instrument failure, no results | 7.0 | Content Spoofing - remote UI | 3.0 | 21 | Design | Encrypted WifiDisallow shutdown from low privilege remote UI | RSK_R289RSK_R294 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.2 |  |  | 7.0 | Identity Spoofing - Data collection | 3.0 | 21 | Design | Disallow low privilege remote API | RSK_R292 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.3 |  |  | 7.0 | Action Spoofing | 3.0 | 21 | Design | Data validationDisallow controls from low privilege remote UI | RSK_R288RSK_R295 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.4 |  | Compromise of device functionality | 7.0 | Resource Location Spoofing - Remote Server code | 2.0 | 14 | Design | No use of remote JSP(s) | RSK_R293 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.5 |  |  | 4.0 | Resource Location Spoofing - PACS server IP spoofing | 2.0 | 8 | Design | IFU - advise to use secure network | PRD1.10 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |
| SW2.6 |  | PHI Harvesting | 4.0 | Content Spoofing - PACS interface | 4.0 | 16 | Design | Separate SSE & REST | RSK_R291 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.7 |  | Data Error | 4.0 | Content Spoofing - remote UI | 3.0 | 12 | Labeling | IFU - advise to use secure network | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.8 |  |  | 4.0 | Content Spoofing - PACS interface | 4.0 | 16 | Design | Separate SSE & REST | RSK_R291 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.9 |  |  | 4.0 | Content Spoofing - Remote shell | 4.0 | 16 | Design | SSH implementation | RSK_R316 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.10 | Abuse Existing Functionality | Instrument failure, no results | 7.0 | Flooding - Denial-of-Service (DoS) attack using TCP/UDP/ICMP | 2.0 | 14 | Design | FirewallLimited privilege command set | RSK_R302RSK_R303 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.11 |  | Instrument Failure, no results | 7.0 | Communication Channel Manipulation | 1.0 | 7 | Design | Low privilege remote UI | RSK_R292 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |
| SW2.12 |  | Instrument Failure, no results | 7.0 | Sustained Client Engagement - Denial-of-Service (DoS) attack using HTTP | 1.0 | 7 | Design | Low privilege remote UI | RSK_R292 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |
| SW2.13 |  | Instrument failure, no results | 7.0 | API Manipulation - Teledyne API | 3.0 | 21 | Design | Segment internal networks | RSK_R301 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.14 |  | Compromises other device(s) (security) | 7.0 | Flooding - Denial-of-Service (DoS) attack others using NUC | 2.0 | 14 | Design | FirewallLimited privilege command set | RSK_R302RSK_R303 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.15 |  | Data Error | 4.0 | API Manipulation - Teledyne API | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.16 |  | Data Error | 4.0 | API Manipulation - Swagger-UI API | 4.0 | 16 | Design | Disable swagger-ui in production | RSK_R315 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.17 |  | Data Error | 4.0 | API Manipulation - HTTP (external network) | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.18 |  | Data Error | 4.0 | API Manipulation - Websockets | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.19 |  | Data Error | 4.0 | API Manipulation - Server-Sent Events (SSE) | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.20 |  | Data Error | 4.0 | API Manipulation - Data Validation (network/PACS) | 4.0 | 16 | Design | Data validation verification | RSK_R288 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.21 |  | Data Loss | 4.0 | Functionality Bypass - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16 | Design | Low privilege remote UI | RSK_R292 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.22 |  | PHI Harvesting | 4.0 | Protocol Manipulation - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16 | Design | Low privilege remote UI | RSK_R292 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.23 | Manipulate Data Structures | Compromise of device functionality | 7.0 | Input Data Manipulation - Arbitrary file read by URL path traversal | 3.0 | 21 | Design | Exploit testing | RSK_R296 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.25 | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Physical access to hard drive | 1.0 | 10 | Design | Physical security, requires tools | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.26 |  | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Boot from external media | 1.0 | 10 | Design | Physical security, requires tools | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.27 |  | Greater x-ray exposure to patient/operator | 10.0 | Configuration/Environment Manipulation - Config file/s | 1.0 | 10 | Design | Least privilege | RSK_R297 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.28 |  | Greater x-ray exposure to patient/operator | 10.0 | Modification During Manufacture (Design alteration) - Bad actor | 1.0 | 10 | Design | Employee vetting and resume qualification association | RSK_R304 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.29 |  | Greater x-ray exposure to patient/operator | 10.0 | Malicious Logic Insertion - Bad actor | 1.0 | 10 | Design | Offline installMalware checking at build timeIntegrity checksIntegration checks"Integration checks are from P00. Not sure what they referred to, since they were removed from later P00 docs. Remove for P01?" - Akefa 9/7/22 | RSK_R305RSK_R306RSK_R300RSK_R307 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.30 |  | Instrument Failure, no results | 7.0 | Obstruction (blockage of data) - Denial-of-Service (DoS) exploit of any data line | 3.0 | 21 | Design | Exploit testing | RSK_R296 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.31 | Inject Unexpected Items | Compromise of device functionality | 7.0 | Parameter Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.32 |  |  | 7.0 | Code Inclusion - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.33 |  |  | 7.0 | Resource Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.34 |  |  | 7.0 | Code Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.35 |  |  | 7.0 | Command Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.36 |  |  | 7.0 | Local Execution of Code - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.37 |  |  | 7.0 | Fault Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.38 |  |  | 7.0 | Traffic Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.39 |  |  | 7.0 | Object Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.40 | Employ Probabilistic Techniques | Greater x-ray exposure to patient/operator | 10.0 | Brute Force - Password guessing | 3.0 | 30 | Design | Data validationPassword policyAccount and IP address lockout | RSK_R288RSK_R308RSK_R309 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.41 |  | Data Error | 4.0 | Fuzzing - Man-in-the-Middle attack (MitM) the HTTP traffic | 3.0 | 12 | Design | Exploit testingData validation | RSK_R296RSK_R288 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.42 | Manipulate Timing and State | Compromise of device functionality | 7.0 | Forced Deadlock - Denial-of-Service (DoS) attack using HTTP | 2.0 | 14 | Design | Low privilege remote UI | RSK_R292 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.43 |  |  | 7.0 | Leveraging Race Conditions - Brute force attack (external access) to SSH | 2.0 | 14 | Design | Account and IP address lockout | RSK_R309 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.44 | Collect and Analyze Information | Data Loss | 4.0 | Excavation - Query system information using network and API | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.45 |  |  | 4.0 | Interception - Man-in-the-Middle attack (MitM) the HTTP traffic | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.46 |  |  | 4.0 | Footprinting - Query system information using network and API | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.47 |  |  | 4.0 | Fingerprinting - Capture of gathered information using network API | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.48 |  | Greater x-ray exposure to patient/operator | 10.0 | Reverse Engineering - Bad actor | 1.0 | 10 | Design | Employee vetting and resume qualification association | RSK_R304 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.49 |  |  | 10.0 | Protocol Analysis - Breaking encryption | 1.0 | 10 | Design | Development guidelinesModern development practicesUse newer/more secure protocols | RSK_R287RSK_R310RSK_R311 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.50 | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Exploitation of Trusted Credentials - Pretexting | 1.0 | 10 | Design | Segregation of software componentsCross-site request validation | RSK_R312RSK_R313 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.51 |  |  | 10.0 | Privilege Escalation - Break into root | 1.0 | 10 | Design | Exploit testingPassword policyPrinciple of Least Privilege | RSK_R296RSK_R308RSK_R297 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
|  | Shared Data Manipulation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Manipulate Human Behavior | N/A |  | N/APossibly include pretexting via phone/customer support/etc. |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW3 Cybersecurity v1.2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW3.1 | Collect and Analyze Information | PHI Harvesting | 4.0 | Unauthorized access to patient data | 4.0 | 16 | Design & Labeling | HIPAA training for appropriate MedAI employeesIFU - advise to use facility’s privacy/security practicesPassword PolicyEncrypt Studies stored on the devicePrinciple of Least Privilege System and TeamViewer audit logsTeamViewer security policiesDevice operator must initiate TeamViewer connection | PRD20.18PRD1.10RSK_R308RSK_R317RSK_R297 RSK_R333RSK_R334RSK_R318 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW3.2 |  | Compromised PHI data | 4.0 | Unauthorized updates/edits made to DICOM/Patient Studies | 2.0 | 8 | Design | HIPAA training for appropriate MedAI employeesEncrypt Studies stored on the devicePrinciple of Least Privilege (kiosk mode) | PRD20.18RSK_R317RSK_R297 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |
| SW3.3 | Engage in Deceptive Interactions | Compromise of device security | 7.0 | Identity Spoofing - TeamViewer access | 2.0 | 14 | Design & Labeling | IFU - advise to use secure networkPassword PolicyPrinciple of Least Privilege (kiosk mode) | PRD20.18RSK_R317RSK_R297 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |
| SW4 Cybersecurity v1.3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW4.1 | Employ Probabilistic Techniques | Data Loss | 4.0 | Unauthorized unlock of remote UI | 4.0 | 16.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.2 | Engage in Deceptive Interactions | Instrument failure, no results | 7.0 | Content Spoofing - remote UI | 3.0 | 21.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.3 |  |  | 7.0 | Identity Spoofing - Data collection | 3.0 | 21.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.4 |  |  | 7.0 | Action Spoofing | 3.0 | 21.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.5 | Abuse Existing Functionality | Instrument Failure, no results | 7.0 | Communication Channel Manipulation | 1.0 | 7.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.6 |  | Instrument Failure, no results | 7.0 | Sustained Client Engagement - Denial-of-Service (DoS) attack using HTTP | 1.0 | 7.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.7 |  | Data Loss | 4.0 | Functionality Bypass - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.8 |  | PHI Harvesting | 4.0 | Protocol Manipulation - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.9 | Manipulate Timing and State | Compromise of device functionality | 7.0 | Forced Deadlock - Denial-of-Service (DoS) attack using HTTP | 2.0 | 14.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.10 | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Software Integrity Attack - Unauthorized Software download/updates | 1.0 | 10.0 | Design | HIPAA training for appropriate MedAI employeesPassword PolicyCannot write from USB to disk drive | PRD20.18RSK_R308RSK_R298 | 10.0 | 1.0 | 1.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.11 |  | Inconvenience | 1.0 | Incorrect software loaded onto device | 1.0 | 1.0 | Design | HIPAA training for appropriate MedAI employeesPassword Policy | PRD20.18RSK_R308 | 1.0 | 1.0 | 1.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.12 |  | Inconvenience | 1.0 | Compromised RIS is used as source for Modality Worklist | 2.0 | 2.0 | Labeling | IFU - advise to use secure network | PRD1.10 | 1.0 | 2.0 | 2.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.13 | Inject Unexpected Items | Compromise of device security | 7.0 | Code Injection - Man-in-the-Middle attack (MitM) of the TCP traffic | 2.0 | 14.0 | Labeling | IFU - advise to use secure network | PRD1.10 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW5 Cybersecurity v1.4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW5.1 | Engage in Deceptive Interactions | Instrument failure, no results | 7.0 | Resource Location Spoofing - MedAI Platform server IP spoofing | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.2 |  | PHI Harvesting | 4.0 | Content Spoofing - MedAI Platform | 2.0 | 8.0 | Design | Utilize HTTPS | RSK_R322 | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.3 |  |  | 4.0 | Identify Spoofing - MedAI Platform | 2.0 | 8.0 | Design | Utilize HTTPS | RSK_R322 | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.4 |  | Data Loss | 4.0 | Leaked HTTPS certificate | 2.0 | 8.0 | N/A | N/A | N/A | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.5 |  |  | 4.0 | Spoofed HTTPS certificate | 1.0 | 4.0 | N/A | N/A | N/A | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.6 | Collect and Analyze Information | Data Loss | 4.0 | Interception - Man-in-the-Middle attack (MitM) | 2.0 | 8.0 | Design | Utilize HTTPS | RSK_R322 | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.7 |  | Compromise of device functionality | 7.0 | Parameter Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.8 |  |  | 7.0 | Code Inclusion - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.9 |  |  | 7.0 | Resource Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.10 |  |  | 7.0 | Code Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.11 |  |  | 7.0 | Command Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.12 |  |  | 7.0 | Local Execution of Code - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.13 |  |  | 7.0 | Fault Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.14 |  |  | 7.0 | Traffic Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.15 |  |  | 7.0 | Object Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| Low Occurence (level 1) Risks Considered; Do not require mitigation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| N/A | Abuse Existing Functionality | Greater x-ray exposure to patient/operator | 10.0 | API Manipulation - ICD-script | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Instrument failure | 7.0 | API Manipulation - uEye | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Data Error | 4.0 | API Manipulation - uEye | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Instrument Failure, no results | 7.0 | Excessive Allocation - Sending traffic to system to use up resources | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Instrument Failure, no results | 7.0 | Resource Leak Exposure - Sending traffic to system to cause eventual crash by memory leak | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Inconvenience | 1.0 | Functionality Misuse - Sending traffic to system to cause an account to get locked out | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Collect and Analyze Information | Data Loss | 4.0 | Excavation - Open source intelligence gathering | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Collect and Analyze Information | Greater x-ray exposure to patient/operator | 10.0 | Information Elicitation - Pretexting | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate Data Structures | Compromise of device functionality | 7.0 | Buffer Manipulation - HTTP traffic to cause buffer overflow (BoF) exploit | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate Data Structures | Compromise of device functionality | 7.0 | Pointer Manipulation - HTTP traffic to cause buffer overflow (BoF) exploit | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Break integrity checks | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - USB vectors | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | Infrastructure Manipulation - DNS spoofing | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | Infrastructure Manipulation - Manipulation of logs | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | File Manipulation - DNS spoofing | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | File Manipulation - Manipulation of logs (affects data harvesting) | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | Obstruction (physical destruction of device) - Damage to device | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Manipulation During Distribution - Compromised production personnel | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Data Loss | 4.0 | Contaminate Resource - PACS spoofing | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - Physical access to data sources | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - Boot from external media | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - Break integrity checks | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - USB vectors | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - Physical access to data sources | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - Boot from external media | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - Break integrity checks | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - USB vectors | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Authentication Abuse - Pretexting | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |

### Table 9
| Risk ID | Subassy | Subassy Description | Part Number | Description | Intended Function of Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | Risk 1 | Current Controls | Req ID | Actions to eliminate cause or enhance prevention or detection | S2 | O2 | Risk 2 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  |  |  |  |  |  |  |  |  |
| 1.0 | MX1 | Top-level assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | MX1 | Top-level assembly | E1 | Emitter | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2.0 | MX1 | Top-level assembly | C1 | Cassete | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3.0 | MX1 | Top-level assembly | H1 | Wired Charger | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | MX1 | Top-level assembly | P1 | Pelican Case | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 5.0 | MX1 | Top-level assembly | M10637 | Physical IFU-MX1 Booklet | Provides information to the operator on use of the device | Fails to provide information to the operator | Poor specifications/formatting | Operator unaware of how to use the device | Delayed Procedure | 1.0 | 3.0 | 3 | Usability Testing |  |  | 1.0 | 3.0 |  |  |
| 6.0 | MX1 | Top-level assembly | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  |  | 1.0 | 3.0 |  |  |
| 7.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | IFU to include inspection before useISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 8.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 9.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 10.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 11.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 12.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 13.0 | MX1 | Top-level assembly | M50703 | Packaging Tape, Clear, 2",  MIL 2.0 | Clear Tape for Overshipper |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | MS-10334 | Overshipper Assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 15.0 | MS-10334 | Overshipper Assembly | M50314 | Cardboard Overshipper | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4.0 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| 16.0 | MS-10334 | Overshipper Assembly | M11160 | MX1 Cardboard Overshipper Label | Product Labeling |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 17.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 18.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 19.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 20.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 21.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 22.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 23.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 24.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 25.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 26.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 27.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 28.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 29.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 30.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 31.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 32.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 34.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 35.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 36.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 37.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 38.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 39.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 40.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 41.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 43.0 | C1 | Cassette Main Assy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 44.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 45.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 46.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 47.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 48.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 49.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 50.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 51.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 52.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 53.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 54.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 55.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 56.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 57.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 58.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 59.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 60.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 61.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 62.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 63.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 64.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 65.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 66.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 67.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 68.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 69.0 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off | Mechanical damage from external forces | Battery falls out; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testISTA Testing | PRD20.4PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 70.0 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off | Mechanical damage from external forces | Allows access to internals; device still operable | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Drop testISTA Testing | PRD20.4PRD20.26 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| 71.0 | C1 | Cassette Main Assy | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 72.0 | C1 | Cassette Main Assy | MS-10083 | Cassette Battery Pack | Battery pack with integrated battery management system (BMS) | Becomes dislodged from enclosure | Mechanical damage from external forces | Inability to charge device | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 73.0 | C1 | Cassette Main Assy | M10407 | Cassette Battery Mounting Foam | Secures and Protects Battery from Internal Movement | Adhesive FailureFoam looses compression | Aging | Battery connections fail and short | Loss of battery functionalityBattery Hard Short - Fire Risk |  |  |  | Battery Protection on BMS |  |  |  |  |  |  |
| 74.0 | C1 | Cassette Main Assy | MS-11139 | Cassette Handle Assembly | Provides information to operator | Fails to display proper contraindications | Incorrect/unclear information displayed | Device used improperly | Non-diagnostic Procedure | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 75.0 | C1 | Cassette Main Assy | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 76.0 | C1 | Cassette Main Assy | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 77.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 78.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 79.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 80.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 81.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 82.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 83.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 84.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 85.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 86.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 87.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 88.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 89.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 90.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 91.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | M10481 | Socket button head screw, M5 x 0.80 x 10 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 92.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 93.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 94.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 95.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 96.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 97.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 98.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 99.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 100.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 101.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 102.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 103.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 104.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 105.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 106.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 107.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 108.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 109.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 110.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 111.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 112.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 113.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 114.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 115.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 116.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 117.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 118.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 119.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 120.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 121.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 122.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 123.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 124.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 125.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 126.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 127.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Mounts cassette to cart mount | Plate becomes detached | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 128.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device overheats | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | Temperature testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 129.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Detector connection lost | No x-ray acquisition | Instrument failure, no results | 1.0 | 3.0 | 3.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 130.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Power loss | No x-ray acquisition | Instrument failure, no results | 1.0 | 3.0 | 3.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 131.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Trigger Cable failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Timeout; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 132.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Power Cable failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 133.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Ethernet adapter failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 2.0 | 2.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 134.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Dead pixels on detector | Detector damage or degradation | Poor image quality | Instrument failure, no results | 1.0 | 5.0 | 5.0 | None Needed | N/A | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 135.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device used in ambient temperature <10C | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 136.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device used in ambient temperature <10C | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 137.0 | MS-11089 | Cassette Top Populated | M50341 | Ethernet Cassette Main to Detector | Cable from cassette to cassette main | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 138.0 | MS-11089 | Cassette Top Populated | MS-11086 | Cassette Main - Modules Populated | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 139.0 | MS-11089 | Cassette Top Populated | MS-11113 | Cassette + Inserts and Light Pipes | Holds detector in place | Detector misaligned | Mount screw(s) came off | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 140.0 | MS-11089 | Cassette Top Populated | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 141.0 | MS-11089 | Cassette Top Populated | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 142.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 143.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 144.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 145.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 146.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 147.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 148.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 149.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 150.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 151.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 152.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 153.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 154.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 155.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 156.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 157.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 158.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 159.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 160.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 161.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 162.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 163.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 164.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 165.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 166.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 167.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 168.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 169.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 170.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 171.0 | MS-11089 | Cassette Top Populated | MS-11114 | Tracking Board with Hardware | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 172.0 | MS-11089 | Cassette Top Populated | M10493 | 36-768-ND-SCREW, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 173.0 | MS-11089 | Cassette Top Populated | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 174.0 | MS-11089 | Cassette Top Populated | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 175.0 | MS-11089 | Cassette Top Populated | MS-11088 | Carbon Plate and Foam | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 176.0 | MS-11089 | Cassette Top Populated | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 177.0 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 178.0 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 179.0 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 180.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 181.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 182.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 183.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 184.0 | MS-11089 | Cassette Top Populated | M50445 | Torx Plus Rounded Head Thread Forming Screw M3, 8mm Long | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 185.0 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger via foot pedal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 186.0 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 187.0 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Antenna that connects Sub Ghz emitter to cassette | Becomes displaced | Mechanical damage from external forces | Inability to initiate trigger | Instrument failure, no results | 1.0 | 2.0 | 2.0 | IEC 60601-2 TestingISTA Test | PRD20.5PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 188.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 189.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 190.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 191.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 192.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 193.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 194.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 195.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 196.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 197.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 198.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 199.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 200.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 201.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 202.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 203.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 204.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 205.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 206.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 207.0 | MS-11089 | Cassette Top Populated | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 208.0 | MS-11089 | Cassette Top Populated | MS-11103 | P01 Cassette Jetson Heat Pipe Assy | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 209.0 | MS-11089 | Cassette Top Populated | M10480 | Socket Button Head Screw M2.5 0.45mm x 4mm SS, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 210.0 | MS-11089 | Cassette Top Populated | M50452 | Tracking Tile Board FFC | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 211.0 | MS-11088 | Carbon Plate and Foam | M11007 | CARBON PLATE | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Detector breaks; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 212.0 | MS-11088 | Carbon Plate and Foam | M11007 | CARBON PLATE | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Hole in enclosure; loss of electrical safety | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 213.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 214.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 215.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 216.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 217.0 | MS-11088 | Carbon Plate and Foam | M11046 | Carbon Fiber Plate Foam | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Detector breaks; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 218.0 | MS-11088 | Carbon Plate and Foam | M11046 | Carbon Fiber Plate Foam | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Hole in enclosure; loss of electrical safety | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 219.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 220.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 221.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 222.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 223.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 224.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 225.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 226.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 227.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 228.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 229.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 230.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 231.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 232.0 | MS-11087 | Cassette Bottom Populated | M11085 | Cassette Catch Plate | Mounts cassette to cart mount | Plate breaks | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 233.0 | MS-11087 | Cassette Bottom Populated | M11040 | Cassette Bottom Bumper | Shock absorbtion and mounting | Fails to stay in place | Mechanical damage from external forces | Scew imaging surface | Minor Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 234.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 235.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 236.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 237.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 238.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 239.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 240.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 241.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 242.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 243.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 244.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 245.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 246.0 | MS-11087 | Cassette Bottom Populated | M11083 | CASSETTE DUCT COVER | Thermal protection for the cassette - directs airflow for thermal control;Prevents access to fan and heatsinks | Fails to direct airflow | Mechanical damage from external forces | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 247.0 | MS-11087 | Cassette Bottom Populated | M11083 | CASSETTE DUCT COVER | Thermal protection for the cassette - directs airflow for thermal control;Prevents access to fan and heatsinks | Acdess to fan and heatsink | Cover detaches | Reduced performance | Minor Burn or Injury | 4.0 | 2.0 | 8.0 | Thermal testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 248.0 | MS-11087 | Cassette Bottom Populated | M11101 | VESA Mount Plate | Mounts cassette to cart mount | Plate breaks | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 249.0 | MS-11087 | Cassette Bottom Populated | M11102 | VESA Mount Plate Adhesive | Mounts cassette to cart mount | Plate becomes detached | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 250.0 | MS-11087 | Cassette Bottom Populated | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 251.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 252.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 253.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 254.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 255.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 256.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 257.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 258.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 259.0 | MS-11110 | Cassette Display Assembly | M50003 | CASSETTE SCREEN | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 260.0 | MS-11110 | Cassette Display Assembly | M50003 | CASSETTE SCREEN | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 261.0 | MS-11110 | Cassette Display Assembly | M11069 | Display Carrier | Bracket that holds display screen | Misalligned | Mechanical damage from external forces | Screen obstructed | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 262.0 | MS-11110 | Cassette Display Assembly | ES-10037 | MX1 Cassette Display PCBA | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 263.0 | MS-11110 | Cassette Display Assembly | ES-10037 | MX1 Cassette Display PCBA | Controls display output/input | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 264.0 | MS-11110 | Cassette Display Assembly | M10404 | Display Adhesive, Cassette Display | Holds display screen in place | Display detaches | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 265.0 | MS-11110 | Cassette Display Assembly | M10450 | DISPLAY ASSEMBLY ESD ADHESIVE | Insulates display from possible ESD event | Adhesive failure | AgingPoor Surface FinishIncompatible Adhesive | ESD event destroys display board or cassette main | Instrument failure, no results | 1.0 | 3.0 | 3 | Lifetime Testing |  |  | 1.0 | 3.0 |  |  |
| 266.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 267.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 268.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 269.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 270.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 271.0 | MS-11091 | Cassette Button Carrier with Inserts | M11036 | T-ROD | Connects the silicon button cover to the button(s) | Rod breaks | Mechanical damage from external forces | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 272.0 | MS-11091 | Cassette Button Carrier with Inserts | M11036 | T-ROD | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Demo Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 273.0 | MS-11091 | Cassette Button Carrier with Inserts | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 274.0 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Relays button push action to cassette main | Overvoltage | Individual component failure (open/shorts/etc) | Damage detector; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop TestISTA Test | PRD20.4PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 275.0 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Connects the silicon button cover to the button(s) | Rod breaks | Mechanical damage from external forces | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 276.0 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Demo Test | Demo Test | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 277.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 278.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 279.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 280.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 281.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 282.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Controls display output/input | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 283.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 284.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 285.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 286.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 287.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 288.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-11112 | Cassette Side Board Mount Assembly | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 289.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-11112 | Cassette Side Board Mount Assembly | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 290.0 | MS-10384 | Tile Boards and Mounting Bracket | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 291.0 | MS-11086 | Cassette Main - Modules Populated | M50817 | Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity to Tablet and Emitter | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | Vendors Testing |  |  | 1.0 | 3.0 |  |  |
| 292.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 293.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 294.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 295.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 296.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 297.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 298.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Incoming PCB Inspection | QSP-014On-board | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 299.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Overheats | Individual component failure (open/shorts/etc) | Increased touch temperatures | Minor Burn | 4.0 | 3.0 | 12.0 | Thermal testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 300.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Cassette failure | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IEC 60601-1 TestingPCB Incoming inspection | PRD20.4PCB QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 301.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 302.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 303.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 304.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 305.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 306.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 307.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 308.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 309.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 310.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 311.0 | MS-11086 | Cassette Main - Modules Populated | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 312.0 | MS-11086 | Cassette Main - Modules Populated | M11076 | Molded USB C Port | Covers USB C port | Fails to cover port | Mechanical damage from external forces | No device effect; potential for damage to port | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 313.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 314.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 315.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 316.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 317.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 318.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 319.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 320.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 321.0 | MS-11086 | Cassette Main - Modules Populated | M50214 | Rubber PCB Isolation Grommet | Silicone bushing that mounts/supports boards | Becomes detached | Sudden disconnect via mechanical damage | No Device Effect | No Patient Effect | 1.0 | 1.0 | 1.0 | None Needed | N/A | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 322.0 | MS-11086 | Cassette Main - Modules Populated | M10459 | Cassette USB Ferrite Cap | Attaches Ferrite | Mechanical Failure | Mechanical Shock | Ferrite becomes loose - could cause a data harness failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 323.0 | MS-11086 | Cassette Main - Modules Populated | M50423 | USB 3.2 Type-C IP67 Rated Jumper | USB Port connector | Misalignment | Mechanical Shock | Broken Data or Power Cable; Cannot Charge or Communicate | Instrument Failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact TestLife Testing |  |  | 1.0 | 3.0 |  |  |
| 324.0 | MS-11086 | Cassette Main - Modules Populated | M50423 | USB 3.2 Type-C IP67 Rated Jumper | USB Port connector | Port Wear-Out | Repetitive Use | Broken Data or Power Cable; Cannot Charge or Communicate | Instrument Failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact TestLife Testing |  |  | 1.0 | 3.0 |  |  |
| 325.0 | MS-11086 | Cassette Main - Modules Populated | M50432 | Screw, M2 x 0.40mm x 4mmL | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 |  |  |
| 326.0 | MS-11086 | Cassette Main - Modules Populated | MS-10402 | USB FERRITE | EMC Choke | Mechanical Failure | Not properly constrained | EMC issues; impact other devices | Low Operator Inconvenience | 1.0 | 3.0 | 3 | EMC Testing | PRD20.8 | No further planned remediation | 1.0 | 3.0 |  |  |
| 327.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11097 | Heat Sink Plate | Expels heat | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 328.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11099 | Heat Sink Plate Gasket | Seals heat sink to plate | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 329.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11100 | P01 Cassette Heat Sink, UB50-9B | Stops ingress to the heat sink | Ingress to heat sink | Mechanical damage from external forces | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 1.0 | 1.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 330.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11100 | P01 Cassette Heat Sink, UB50-9B | Stops ingress to the heat sink | Ingress to heat sink | Too thin | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 1.0 | 1.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 331.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 332.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11098 | Heat Sink Plate TIM | Expels heat | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 333.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M10494 | Xavier NX screw, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 334.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50082 | Jetson Xavier NX Leaf Spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 335.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50082 | Jetson Xavier NX Leaf Spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 336.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50101 | Jetson Xavier NX | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 337.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50101 | Jetson Xavier NX | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 338.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 339.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 340.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50617 | Copper Foil Tape Stock | Gap filler for heat transfer | Too thin/Too Thick | Improper material choice | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Nice thickness for good fit |  |  | 1.0 | 3.0 |  |  |
| 341.0 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 342.0 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 343.0 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 344.0 | MS-10402 | USB FERRITE | M50538 | Ferrite Half | N/A - Part of a Kit |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 345.0 | MS-11113 | Cassette + Inserts and Light Pipes | M50234 | LIGHT PIPE TOP CAP | Brings tracking LED to cassette surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 346.0 | MS-11113 | Cassette + Inserts and Light Pipes | M50234 | LIGHT PIPE TOP CAP | Brings status LED to visible surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 347.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11052 | VISIBLE LED LIGHT PIPE CAP | Brings status LED to visible surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 348.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 349.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 350.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 351.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 352.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 353.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 354.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 355.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 356.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 357.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 358.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 359.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 360.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 361.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 362.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Demo Test | Demo Test | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 363.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 364.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 365.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 366.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 367.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 368.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 369.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 370.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 371.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 372.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 373.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 374.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 375.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 376.0 | MS-11114 | Tracking Board with Hardware | M50214 | Rubber PCBIsolation Grommet | Silicone bushing that mounts/supports boards | Becomes detached | Sudden disconnect via mechanical damage | No Device Effect | No Patient Effect | 1.0 | 1.0 | 1.0 | None Needed | N/A | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 377.0 | MS-11139 | Cassette Handle Assembly | M11130 | Cassette Handle Top | Provides grip for operator | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 378.0 | MS-11139 | Cassette Handle Assembly | M11130 | Cassette Handle Top | Provides grip for operator | Grip uncomfortable to operator | Non-ergonomic design | None | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 379.0 | MS-11139 | Cassette Handle Assembly | M11131 | Cassette Handle Bottom | Provides grip for operator | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 380.0 | MS-11139 | Cassette Handle Assembly | M11131 | Cassette Handle Bottom | Provides grip for operator | Grip uncomfortable to operator | Non-ergonomic design | None | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 381.0 | MS-11139 | Cassette Handle Assembly | M11134 | Cassette Handle Strap | Allows operator to access grip and supports weight | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 382.0 | MS-11139 | Cassette Handle Assembly | M11135 | Cassette Handle Connector Screw Base | Mates handle and strap to cassette | Does not keep handle attached to cassette | Incorrect design | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 383.0 | MS-11139 | Cassette Handle Assembly | M11136 | Cassette Handle Connector Screw Cap | Mates handle and strap to cassette | Does not keep handle attached to cassette | Incorrect design | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 384.0 | MS-11139 | Cassette Handle Assembly | M50494 | Flat Head Thread-Forming Screws for PlasticTorx, Zinc-Plated Steel, M3 Screw Size, 16.000 mm Long | Holds parts together | Components are not kept held together | Improper thread spec | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 385.0 | MS-11139 | Cassette Handle Assembly | M50495 | 18-8 Stainless Steel Narrow Cheese Head Slotted Screws M3 x 0.5 mm Thread, 10 mm Long, 4.00 mm Head Diameter | Holds parts together | Components are not kept held together | Improper thread spec | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 386.0 | N/A | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Battery pack with integrated battery management system (BMS) | Becomes dislodged from enclosure | Mechanical damage from external forces | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop test |  |  | 1.0 | 3.0 |  |  |
| 387.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Covers Battery pack | Falls off | Mechanical damage from external forces | Battery falls out; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop testISTA Testing |  |  | 1.0 | 3.0 |  |  |
| 388.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Covers Battery pack | Falls off | Mechanical damage from external forces | Allows access to internals; device still operable | Moderate Electrical Shock | 4.0 | 3.0 | 12 | Drop testISTA Testing |  |  | 4.0 | 3.0 |  |  |
| 389.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | BMS failure | Individual component failure (open/shorts/etc) | Battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 390.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overdischarged | Allows for use beyond battery lower limit | Dramatically reduced battery life | Delayed Procedure | 1.0 | 3.0 | 3 | Disallow use at preset lower battery limit |  |  | 1.0 | 3.0 |  |  |
| 391.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overcharged | Allows for charge beyond battery limit | Battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 392.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overheat | Allows for temperature beyond battery limit | battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 393.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overcharged | Allows for charge beyond battery limit | Battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 394.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Coloumb Counter Failure | Component failure | Inaccurate battery capacity indications | Instrument failure, no results | 1.0 | 3.0 | 3 | Verification Testing |  |  | 1.0 | 3.0 |  |  |
| 395.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | BMS failure | Component failure | Battery failure, permanent battery damage | Minor Fire | 4.0 | 3.0 | 12 | 60601 Battery standard compliant |  |  | 4.0 | 3.0 |  |  |
| 396.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Illegible | Improper font choice/size | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 397.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Illegible | Improper color choice | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 398.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Detaches from surface | Improper material choice | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 399.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Detaches from surface | Improper adhesive | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 400.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Degrades over time | Improper material choice | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 401.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Degrades over time | Improper material choice - ink | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 402.0 | N/A | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 403.0 |  | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 404.0 |  | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Enclosure Damaged - large | Mechanical damage from external forces | Accessible parts exposed | Electrical shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 405.0 |  | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 406.0 | N/A | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 407.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 408.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 409.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 410.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 411.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 412.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 413.0 | N/A | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 414.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 415.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 416.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 417.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 418.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 419.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 420.0 | N/A | Outsourced, received as assy | MS-11112 | Cassette Side Board Mount Assembly | Mounts FKAT Boards | Bracket Fracture | Mechanical Shock | Tracking System Looses Functionality | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 421.0 |  | Outsourced, received as assy | MS-11112 | Cassette Side Board Mount Assembly | Mounts FKAT Boards | Deflection | Mechanical Shock | Tracking System Looses Functionality | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 422.0 |  | Outsourced, received as assy | MS-11112 | Cassette Side Board Mount Assembly | Mounts FKAT Boards | Bracket Fracture | Mechanical Shock | Loose Internal Components | Delayed Procedure | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 423.0 | N/A | Outsourced, received as assy | MS-11093 | Cassette Jetson Heat Pipe Assembly | Conducts heat from Jetson to Heat Exchanger | Heat Pipe Fracture or Pinch | Mechanical Shock | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 424.0 |  | Outsourced, received as assy | MS-11093 | Cassette Jetson Heat Pipe Assembly | Conducts heat from Jetson to Heat Exchanger | Heat Pipe capacity too small | Improper Spec | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal Testing and Simulation |  |  | 1.0 | 3.0 |  |  |
| 425.0 | N/A | Outsourced, received as assy | MS-10385 | Cassette Fan Assembly | Provides Airflow to Heat Exchanger | Fan Failure | Aging | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Fan lifetime calculation |  |  | 1.0 | 3.0 |  |  |
| 426.0 |  | Outsourced, received as assy | MS-10385 | Cassette Fan Assembly | Provides Airflow to Heat Exchanger | Fan Casing Failure | Mechanical Shock | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | HALT, Drop, Impact Tests |  |  | 1.0 | 3.0 |  |  |
| 427.0 | N/A | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 428.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 429.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 430.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 431.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Halt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 432.0 | N/A | Outsourced, received as assy | MS-11048 | Detector Trigger Cable | Transfers Low Voltage Data from Cass. Main to Detector | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 1.0 | 3.0 |  |  |
| 433.0 |  | Outsourced, received as assy | MS-11048 | Detector Trigger Cable | Transfers Low Voltage Data from Cass. Main to Detector | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 434.0 |  | Outsourced, received as assy | MS-11048 | Detector Trigger Cable | Transfers Low Voltage Data from Cass. Main to Detector | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 435.0 | N/A | Outsourced, received as assy | MS-11049 | Button Harness | Transfer Low Voltage Data from Cass. Main to Button Board | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 1.0 | 3.0 |  |  |
| 436.0 |  | Outsourced, received as assy | MS-11049 | Button Harness | Transfer Low Voltage Data from Cass. Main to Button Board | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 437.0 |  | Outsourced, received as assy | MS-11049 | Button Harness | Transfer Low Voltage Data from Cass. Main to Button Board | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 438.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 439.0 | E1 | Emitter ASSY |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 440.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 441.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 442.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 443.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 444.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 445.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 446.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 447.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 448.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 449.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 450.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 451.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 452.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 453.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 454.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 455.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 456.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 457.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 458.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 459.0 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 460.0 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 461.0 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sinkFault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 462.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 463.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 464.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 465.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 466.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 467.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 468.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 469.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 470.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 471.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 472.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 473.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 474.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 475.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 476.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 477.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 478.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 479.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 480.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 481.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 482.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 483.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 484.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 485.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 486.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 487.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 488.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 489.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 490.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | DEMO Verification Testing | PRD3.10 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 491.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 492.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 493.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8.0 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 494.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 495.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 496.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 497.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 498.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 499.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 500.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 501.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 502.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 503.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 504.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 505.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 506.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 507.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 508.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 509.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 510.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 511.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 512.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 513.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 514.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 515.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 516.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 517.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 518.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 519.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 520.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 521.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 522.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 523.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 524.0 | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
|  | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 8.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| 525.0 | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
|  | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 8.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| 526.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 527.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 528.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 529.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 530.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 531.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 532.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 533.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 534.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 535.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 536.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 537.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 538.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 539.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 540.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 541.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 542.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 543.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 544.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 545.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 546.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 547.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 548.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 549.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 550.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 551.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 552.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 553.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 554.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 555.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 556.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 557.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 558.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 559.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 560.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 561.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 562.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 563.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 564.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 565.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 566.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 567.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 568.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 569.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 570.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Design with no space/openingsJoints to have air gap & surface distance when near electrical components (Comply with 60601-1) | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 571.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 572.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 573.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 574.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 575.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 576.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 577.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 578.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results |  |  |  | None Needed |  |  |  |  |  |  |
| 579.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock |  |  |  | Design with no space/openingsJoints to have air gap & surface distance when near electrical components (Comply with 60601-1) |  |  |  |  |  |  |
| 580.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 581.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results |  |  |  | Incoming Inspection |  |  |  |  |  |  |
| 582.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 583.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 584.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 585.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 586.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 587.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 588.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 589.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 590.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 591.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 592.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 593.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 594.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 595.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 596.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 597.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 598.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 599.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 600.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 601.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 602.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 603.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 604.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 605.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 606.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results |  |  |  | None Needed |  |  |  |  |  |  |
| 607.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock |  |  |  | Design with no space/openingsJoints to have air gap & surface distance when near electrical components (Comply with 60601-1) |  |  |  |  |  |  |
| 608.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 609.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results |  |  |  | Incoming Inspection |  |  |  |  |  |  |
| 610.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 611.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 612.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 613.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 614.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 615.0 | MS-10132 | Front Face ASSY | M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Attaches pucks to front face | Falls out of front face | Mechanical damage from external forces | Unable to attach pucks | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 616.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 617.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 618.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 619.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 620.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 621.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 622.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 623.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 624.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 625.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 626.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 627.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 628.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 629.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 630.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 631.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 632.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 633.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 634.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 635.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 636.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 637.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 638.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 639.0 | MS-10134 | Shell R Populated ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 640.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 641.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 642.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 643.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 644.0 | MS-10134 | Shell R Populated ASSY | MS-10010 | Emitter Battery Pack | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 645.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 646.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 647.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 648.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Halt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 649.0 | MS-10134 | Shell R Populated ASSY | MS-10401 | HMI and Display PCBA Assembly | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 650.0 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 651.0 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 652.0 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 653.0 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 654.0 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
