| 655.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 656.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 657.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 658.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 659.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 660.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 661.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 662.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 663.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 664.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 665.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 666.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 667.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 668.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 669.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 670.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 671.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 672.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 673.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 674.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 675.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 676.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 677.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 678.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 679.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 680.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 681.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 682.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 683.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 684.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 685.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 686.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 687.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 688.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 689.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 690.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 691.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 692.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 693.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 694.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 695.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 696.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 697.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 698.0 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 699.0 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 700.0 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 701.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 702.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 703.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 704.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 705.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 706.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 707.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 708.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 709.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Halt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 710.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 711.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 712.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 713.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 714.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 715.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 716.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 717.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 718.0 | MS-10134 | Shell R Populated ASSY | M50232 | Flush Silicone Translucent Boot | Covers Trigger to seal and dampen button feel | Button does not actuate | Mechanical damage from external forces | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Use of component designed by mfg for button component |  |  | 1.0 | 3.0 |  |  |
| 719.0 |  | Shell R Populated ASSY | M50232 | Flush Silicone Translucent Boot | Covers Trigger to seal and dampen button feel | Fails to seal | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 720.0 | MS-10134 | Shell R Populated ASSY | MS-10099 | Handle Thermistor Assembly | Measures ambient temperature in the emitter handle | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 721.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | DEMO Verification Testing | PRD3.10 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 722.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 723.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 724.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8.0 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 725.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 726.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 727.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 728.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 729.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 730.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 731.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 732.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 733.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 734.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 735.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 736.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 737.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 738.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 739.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 740.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 741.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 742.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 743.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 744.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 745.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 746.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 747.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 748.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 749.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 750.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 751.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 752.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 753.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 754.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 755.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 756.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 757.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 758.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 759.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 760.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 761.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 762.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 763.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 764.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 765.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 766.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 767.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 768.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 769.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 770.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 771.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 772.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 773.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 774.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 775.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 776.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 777.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 778.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 779.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 780.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 781.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 782.0 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 783.0 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 784.0 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 785.0 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 786.0 | MS-10134 | Shell R Populated ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 787.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 788.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 789.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 790.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 791.0 | MS-10134 | Shell R Populated ASSY | M10485 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 792.0 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Accumulation of dust internally; device inoperable over time | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 793.0 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Improper geometry | Accumulation of dust internally; device inoperable over time | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 794.0 | MS-10134 | Shell R Populated ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 795.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 796.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 797.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 798.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 799.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 800.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 801.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 802.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 803.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 804.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 805.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 806.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 807.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 808.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 809.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 810.0 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 811.0 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 812.0 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 813.0 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 814.0 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Does not reduce EMI to device | Improper specifications | Device malfunction, may still be operable | Delayed Procedure | 4.0 | 2.0 | 4.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 815.0 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 1.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 816.0 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 817.0 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 818.0 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sinkFault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 819.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 820.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 821.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 822.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 823.0 | MS-10136 | E1 Lower Internal ASSY | MS-10378 | Symmetrical LED Bracket ASSY | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 824.0 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Short LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | LED DEMO VVPR | VVPR-P01-100 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 825.0 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Open LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | LED DEMO VVPR | VVPR-P01-100 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 826.0 | MS-10136 | E1 Lower Internal ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 827.0 | MS-10136 | E1 Lower Internal ASSY | MS-10405 | Jetson with Heat pipe Assembly | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 828.0 | MS-10136 | E1 Lower Internal ASSY | MS-10155 | E1 X-ray ASSY | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 829.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 830.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 831.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 832.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 833.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 834.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 835.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 836.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 837.0 | MS-10136 | E1 Lower Internal ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 838.0 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 839.0 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 840.0 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 841.0 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Mechanical damage from external forces | Reduced monoblock performance; reduced cooling; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 842.0 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Improper geometry | Reduced monoblock performance; reduced cooling; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 843.0 | MS-10136 | E1 Lower Internal ASSY | MS-10048 | Emitter Main Bracket, Rear ASSY | Holds emitter main in place | Misalligned | Sudden disconnect via mechanical damage | Damage to emitter main boardl Device inoperable | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 844.0 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 845.0 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 846.0 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 847.0 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 848.0 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 849.0 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 850.0 | MS-10136 | E1 Lower Internal ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 851.0 | MS-10136 | E1 Lower Internal ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 852.0 | MS-10136 | E1 Lower Internal ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 853.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 854.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 855.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 856.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 857.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 858.0 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger via foot pedal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 859.0 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 860.0 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Antenna that connects Sub Ghz emitter to cassette | Becomes displaced | Mechanical damage from external forces | Inability to initiate trigger | Instrument failure, no results | 1.0 | 2.0 | 2.0 | IEC 60601-2 TestingISTA Test | PRD20.5PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 861.0 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 862.0 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 863.0 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 864.0 | MS-10136 | E1 Lower Internal ASSY | M10235 | Antenna Mounting Bracket | Holds antennaes in place | Misalligned | Sudden disconnect via mechanical damage | Loss of communication between components; Device inoperable | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 865.0 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 866.0 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 867.0 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 868.0 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 869.0 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 870.0 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 871.0 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 872.0 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 873.0 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 874.0 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 875.0 | MS-10136 | E1 Lower Internal ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 876.0 | MS-10136 | E1 Lower Internal ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 877.0 | MS-10136 | E1 Lower Internal ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 878.0 | MS-10136 | E1 Lower Internal ASSY | M10484 | Socket button head screw M2.5x0.5 x 8 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 879.0 | MS-10136 | E1 Lower Internal ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 880.0 | MS-10136 | E1 Lower Internal ASSY | M50291 | Thermal Pad, TG-A1250, 1mm thick, 20mm x 20mm Square | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 881.0 | MS-10136 | E1 Lower Internal ASSY | M10376 | Emitter Main Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  |  | 1.0 | 3.0 |  |  |
| 882.0 |  | E1 Lower Internal ASSY | M10376 | Emitter Main Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  |  | 1.0 | 3.0 |  |  |
| 883.0 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 884.0 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 885.0 | MS-10136 | E1 Lower Internal ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 886.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 887.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 888.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 889.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 890.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 891.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 892.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 893.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 894.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 895.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 896.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 897.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 898.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 899.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 900.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 901.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 902.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 903.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 904.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 905.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop Testing |  |  | 1.0 | 3.0 |  |  |
| 906.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Display is obscured | Mechanical damage from external forces | Display not visible to operator | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop Testing |  |  | 1.0 | 3.0 |  |  |
| 907.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Touch function failure | Mechanical damage from external forces | Unable to view display; unable to switch AiLARA Mode; device still operable | Greater x-ray exposure to patient/operator | 4.0 | 3.0 | 12 | Drop Testing |  |  | 4.0 | 3.0 |  |  |
| 908.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Touch function failure | Touchscreen not sensitive enough | Unable to change settings; device still operable | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Usability Test |  |  | 1.0 | 3.0 |  |  |
| 909.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Touch function failure | Touchscreen misaligned to finger input | May change incorrect setting | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Display alignment test |  |  | 1.0 | 3.0 |  |  |
| 910.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Display fails | Use outside of recommended humidity range | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | IEC 60601-1 humidity pre-conditioning test |  |  | 1.0 | 3.0 |  |  |
| 911.0 | MS-10401 | HMI and Display PCBA Assembly | ES-10005 | HMI PCB | PCB that has all necessary electronics to drive the display, buttons, triggers, and contains an ambient light sensor | PCB failure | Individual component failure (open/shorts/etc) | Emitter UI failure | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestingDrop Testing |  |  | 1.0 | 3.0 |  |  |
| 912.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to activate (click) | Improper positioning | Unable to use buttons; device still operable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | DEMO Testing - button click |  |  | 1.0 | 3.0 |  |  |
| 913.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to deactivate (unclick) | Sticky button - improper geometry | Unable to use buttons; device still operable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | DEMO Testing - button click |  |  | 1.0 | 3.0 |  |  |
| 914.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Internally shorts | Button mechanism fails | Unable to use buttons; device still operable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | DEMO Testing - button click |  |  | 1.0 | 3.0 |  |  |
| 915.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Comply to IEC 60601-1 (Spacing/thickness) |  |  | 4.0 | 3.0 |  |  |
| 916.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Comply to IEC 60601-1 (Spacing/thickness) |  |  | 4.0 | 3.0 |  |  |
| 917.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 918.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to seal | Improper allignment | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 919.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to seal | Adhesive joint - too small | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 920.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 921.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Button/PCB Damage | Mechanical damage from external forces | Basic safety compromised; still operable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop Test |  |  | 1.0 | 3.0 |  |  |
| 922.0 | MS-10401 | HMI and Display PCBA Assembly | M10305 | Foam Spacer | Maintains clearance between display and bezel piece | Fails to maintain clearances | Improper geometry | Artifacts on display; display failure; device still usable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 923.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Polycarbonate material choice |  |  | 1.0 | 3.0 |  |  |
| 924.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 925.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 926.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 927.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 928.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Polycarbonate material choice |  |  | 4.0 | 3.0 |  |  |
| 929.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - breaks | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 930.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 931.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Polycarbonate material choice |  |  | 1.0 | 3.0 |  |  |
| 932.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 933.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 934.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 935.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 936.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Polycarbonate material choice |  |  | 4.0 | 3.0 |  |  |
| 937.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - breaks | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 938.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 939.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Polycarbonate material choice |  |  | 1.0 | 3.0 |  |  |
| 940.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 941.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 942.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 943.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 944.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Polycarbonate material choice |  |  | 4.0 | 3.0 |  |  |
| 945.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - breaks | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 946.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 947.0 | MS-10401 | HMI and Display PCBA Assembly | M10306 | Display Adhesive, HMI | Seals gap between display and bezel | Fails to seal | Improper geometry | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 948.0 | MS-10401 | HMI and Display PCBA Assembly | M10306 | Display Adhesive, HMI | Seals gap between display and bezel | Fails to seal | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 949.0 | MS-10141 | Power Cleat ASSY | M50547 | RX Coil, 2 Layer 10uH 50mm | Receives wireless energy from Wireless charger | Mechanical damage from external forces | Underspec | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 950.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 951.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 952.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 953.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 954.0 |  | Power Cleat ASSY | M50547 | RX Coil, 2 Layer 10uH 50mm | Receives wireless energy from Wireless charger | Overheat | Underspec | Slower Charging | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Thermal testingSpec components within operating range |  |  | 1.0 | 3.0 |  |  |
| 955.0 |  | Power Cleat ASSY | M50547 | RX Coil, 2 Layer 10uH 50mm | Receives wireless energy from Wireless charger | electrical short | Poor wire routing/ Strain relief | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit protected |  |  | 4.0 | 3.0 |  |  |
| 956.0 | MS-10141 | Power Cleat ASSY | M10582 | RX Coil Bracket | Positions RX coil in Power Cleat ASSY | Mechanical damage from external forces | Improper geometry | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 957.0 |  | Power Cleat ASSY | M10582 | RX Coil Bracket | Positions RX coil in Power Cleat ASSY | Mechanical damage from external forces | Incorrect material choice | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 958.0 | MS-10141 | Power Cleat ASSY | M10583 | RX Coil Tape | Affix RX coil to Bracket | Rx Coil becomes loose | Poor adhesion | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 959.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | Assem that contains the Power Muxing PCB, coil bracket, and inductive coil | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 960.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Individual component failure (open/shorts/etc) | Inability to charge device; damage device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 961.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Monoblock connector failure | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 962.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Battery Connector failure | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 963.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Emitter main connector failure | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 964.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | USB-C Connector failure | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 965.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 966.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | QSP-014 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 967.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 968.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Verification Testing | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 969.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | High charging current while device is off | Inability to charge device;damage device | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 970.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 971.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 972.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 973.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 974.0 | MS-10141 | Power Cleat ASSY | M50238 | Solder, RoHS Compliant, No clean | Connects electrical components | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 975.0 | MS-10141 | Power Cleat ASSY | M50238 | Solder, RoHS Compliant, No clean | Connects electrical components | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 976.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 977.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 978.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 979.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 980.0 | MS-10145 | UB 5035-15, Gasket Applied | M10054 | Heatsink, UB5035-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 981.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 982.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 983.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 984.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 985.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 986.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 987.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 988.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 989.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 990.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 991.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 992.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 993.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 994.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 995.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 996.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 997.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 998.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 999.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1000.0 | MS-10144 | UB 60-15, Gasket Applied | M10053 | Heatsink, UB60-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1001.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1002.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1003.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1004.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1005.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1006.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1007.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1008.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1009.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1010.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1011.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1012.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1013.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1014.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1015.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1016.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1017.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1018.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1019.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1020.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1021.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1022.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1023.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1024.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1025.0 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1026.0 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Fan damage | Mechanical damage from external forces | Reduced cooling; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1027.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1028.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1029.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1030.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1031.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1032.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1033.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1034.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Fan Damage | Individual component failure | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming PCB InspectionFan speed monitoring | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1035.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1036.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1037.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1038.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1039.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1040.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1041.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1042.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1043.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1044.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1045.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1046.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1047.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1048.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1049.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1050.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1051.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1052.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1053.0 | MS-10148 | Emitter Main ASSY | M50817 | Multiprotocol Modules Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity toTablet and Cassette | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | Vendors Testing |  |  | 1.0 | 3.0 |  |  |
| 1054.0 | MS-10148 | Emitter Main ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1055.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1056.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1057.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1058.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1059.0 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1060.0 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1061.0 | MS-10405 | Jetson with Heat pipe Assembly | M10494 | Xavier NX screw, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1062.0 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1063.0 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1064.0 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1065.0 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1066.0 | MS-10155 | E1 X-ray ASSY | MS-10007 | Monoblock | Assem that contains an X-ray tube and power supply in a potted enclosure | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 1.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
|  | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Tube insulation degrades | Long term repeated use | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1067.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1068.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1069.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1070.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1071.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1072.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1073.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1074.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1075.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1076.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1077.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1078.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1079.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1080.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1081.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1082.0 | MS-10155 | E1 X-ray ASSY | M10331 | LVPS THERMAL PAD | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1083.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure | Loss of safety monitoring | Uncontrolled radiation | 7.0 | 3.0 | 21.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| 1084.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1085.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1086.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1087.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1088.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1089.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1090.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1091.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Switching failure | FW failure | Incorrect reading | Uncontrolled radiation | 7.0 | 3.0 | 21.0 | Hardware has redundant circutFW has Heartbeat | Hardware has redundant circut. RSK_R012 | No further planned remediation | 7.0 | 3.0 | 7.0 |  |
| 1092.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Filament FW to actively test for filament functionality with real time filament control diagnostic | RSK_R022 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1093.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1094.0 | MS-10155 | E1 X-ray ASSY | ES-10024 | Monoblock LV PWS Rider | PCB that supplies power to the Monoblock LV PCB | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1095.0 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1096.0 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1097.0 | MS-10155 | E1 X-ray ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1098.0 | MS-10155 | E1 X-ray ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1099.0 | MS-10155 | E1 X-ray ASSY | M10489 | Socket button head screw M3x0.5 x 8 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1100.0 | MS-10155 | E1 X-ray ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1101.0 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 1102.0 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 1103.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1104.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1105.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1106.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1107.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1108.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1109.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1110.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1111.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1112.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1113.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1114.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1115.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1116.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1117.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1118.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Excessive belt length | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1119.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Insufficient belt tension specified | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1120.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Wear | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1121.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Excessive belt tension | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1122.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Pulley misalignment | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1123.0 | MS-10008 | Collimator | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1124.0 | MS-10008 | Collimator | M10264 | P01_encoderdisk | Optical pattern to sense collimator movement | Fails to adhere | Improper adhesive selection | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1125.0 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1126.0 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1127.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1128.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1129.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1130.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1131.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1132.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1133.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1134.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1135.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1136.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1137.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1138.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1139.0 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1140.0 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1141.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1142.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1143.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1144.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1145.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1146.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1147.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1148.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1149.0 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Unintentional gaps in leaves | Leaf material too thick | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1150.0 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Allows excess radiation | Leaf material too thin | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1151.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1152.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1153.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1154.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1155.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1156.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1157.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1158.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1159.0 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Braket BreaksCable Damaged | Mechanical Damage from External Forces | Collimator Motor Inoperative | Cannot Collimate |  |  |  | HALT, drop, impact testing |  |  |  |  |  |  |
| 1160.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1161.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1162.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1163.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1164.0 | MS-10008 | Collimator | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1165.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1166.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1167.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1168.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1169.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Poor board to board connection | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1170.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Improper drive signal | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1171.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | No proper pullup | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1172.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | Poor board to board connection | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1173.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Individual component failure | Collimator jams | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1174.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Firmware failure | Comunication loss | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1175.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | FW miscommunication with Jetson | Firmware failure | Incorrect reporting | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1176.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | Encoder failure | Mechanical damage from external forces | Incorrect reporting | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1177.0 | MS-10008 | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 1178.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1179.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 1180.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1181.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1182.0 | MS-10008 | Collimator | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1183.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 1184.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1185.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1186.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1187.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 2.0 | 8.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1188.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1189.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1190.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1191.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1192.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1193.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1194.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1195.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1196.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1197.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1198.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1199.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1200.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1201.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1202.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1203.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1204.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1205.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1206.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1207.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1208.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1209.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1210.0 | MS-10200 | Collimator - Line Laser ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1211.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1212.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1213.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1214.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1215.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10073 | Collimator-Optics Bracket | Holds sensor module and collimator onto monoblock | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1216.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Error Message DisplayedISTA TestingDrop TestingCompliance to IEC 60601-1 | RSK_R066PRD20.26PRD20.4PRD20.4 | IFU - Verify device functionality | 1.0 | 3.0 | 3.0 |  |
| 1217.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results - surgery | 7.0 | 2.0 | 14.0 | Error Message DisplayedISTA TestingDrop TestingCompliance to IEC 60601-1 | RSK_R066PRD20.26PRD20.4PRD20.4 | IFU - Verify device functionality | 7.0 | 2.0 | 14.0 |  |
| 1218.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | Unregulated Power rail | Individual component failure (open/shorts/etc) | Damaged camera module; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1219.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1220.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Takes photographic images | Imaging module failure | Individual component failure (open/shorts/etc) | Inability to take photo images | Low Operator Inconvenience | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1221.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1222.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1223.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1224.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1225.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1226.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1227.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1228.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1229.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1230.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1231.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1232.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1233.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10147 | Monoblock Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1234.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10100 | Monoblock Thermistor Assembly | Measures monoblock temperature | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing - Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1235.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1236.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1237.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1238.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1239.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1240.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1241.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1242.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1243.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50124 | Spring, S001YJ0D | Applied pressure to between monoblock and heat pipe assembly | Monoblock Overheat | Insufficient contact pressure | Jetson throttle - device inoperable (restart required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1244.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1245.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1246.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper geometry | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1247.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper material selection | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1248.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1249.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1250.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1251.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1252.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1253.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1254.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1255.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1256.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1257.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1258.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1259.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1260.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1261.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1262.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1263.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1264.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1265.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1266.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1267.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1268.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1269.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1270.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1271.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1272.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1273.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1274.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1275.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1276.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1277.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1278.0 | MS-10222 | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed |  |  | 1.0 | 3.0 |  |  |
| 1279.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1280.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1281.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1282.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1283.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1284.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1285.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1286.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1287.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1288.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1289.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1290.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1291.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1292.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1293.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1294.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1295.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1296.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1297.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1298.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1299.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1300.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1301.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1302.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1303.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1304.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1305.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1306.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1307.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1308.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1309.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1310.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1311.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1312.0 |  | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1313.0 |  | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 1314.0 | MS-10221 | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed |  |  | 1.0 | 3.0 |  |  |
| 1315.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1316.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1317.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1318.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1319.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1320.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1321.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1322.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1323.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1324.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1325.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1326.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1327.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1328.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1329.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1330.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1331.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1332.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1333.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1334.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Collimator stops working | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1335.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Insufficient Torque | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Fire enclosureComply with IEC 60601-1 (Motors) | RSK_R169PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1336.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Output Shaft Bearing Failure | Wheel displaced; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1337.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Failure of thermal cutout circuit | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-1 (Motors) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1338.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Overheats due to high housing temperatures | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-1 (Motors) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1339.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Motor Lock (motor icomponents nternally fail) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Fire enclosureComply with IEC 60601-1 (Motors) | RSK_R169PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1340.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not repsonsive | Use outside of recommended humidity range | Collimator stops working | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IEC 60601-1 humidity pre-conditioning test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 1.0 |  |
| 1341.0 | MS-10030 | Drive ASSY | M10033 | Mount, Motor, DF32 | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1342.0 | MS-10030 | Drive ASSY | MS-10031 | Pulley, DriveR, ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1343.0 | MS-10030 | Drive ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | Internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1344.0 | H1 | Wired Charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1345.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1346.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1347.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
|  | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
|  | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Moderate Electrical Shock | 7.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1348.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1349.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1350.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1351.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1352.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1353.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1354.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1355.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1356.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1357.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1358.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1359.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1360.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | 2MOP in Cassette | 4.0 | 3.0 | 12.0 |  |
| 1361.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1362.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1363.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1364.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1365.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1366.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1367.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1368.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1369.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1370.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1371.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1372.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1373.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1374.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1375.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1376.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1377.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1378.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1379.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1380.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1381.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1382.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1383.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1384.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1385.0 | P1 | Case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1386.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IFU to include inspection before useISTA Test | IFU.178PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1387.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1388.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1389.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1390.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1391.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1392.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1393.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1394.0 | P1 | Case | M50619 | Velocity Systems Computer Sleeve Large | Hold and transport device | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1395.0 | P1 | Case | M10613 | Pelican Foam Top | Hold Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1396.0 | P1 | Case | M10614 | Pelican Foam Bottom | Holds Emitter, Puck Box, Tablet, and Charging Cables in Case | Fails to hold device in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1397.0 | P1 | Case | M10608 | Lid Foam Half | Holds Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1398.0 | P1 | Case | M10625 | Velcro Strip | Adheres to case and provides mounting for Computer Sleeve | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Provides Information to Operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Wipe test |  | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| 1400.0 | P1 | Case | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1401.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1402.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1403.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1404.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1405.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1406.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1407.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1408.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1409.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1410.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1411.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1412.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1413.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1414.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1415.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1416.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1417.0 | P1 | Case | M10170 | Label: Pelican Case Ra | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4.0 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| 1418.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1419.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1420.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1421.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1422.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1423.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1424.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1425.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1426.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1427.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1428.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1429.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1430.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1431.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1432.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1433.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1434.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1435.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1436.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1437.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1438.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1439.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1440.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1441.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1442.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1443.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1444.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1445.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1446.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1447.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1448.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1449.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1450.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1451.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1452.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1453.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1454.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1455.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1456.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1457.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1458.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1459.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1460.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1461.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1462.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1463.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1464.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1465.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1466.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1467.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1468.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1469.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1470.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1471.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1472.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1473.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1474.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1475.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1476.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1477.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1478.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1479.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1480.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1481.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1482.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1483.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1484.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1485.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1486.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1487.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1488.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1489.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1490.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1491.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1492.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1493.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1494.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1495.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1496.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1497.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1498.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1499.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1500.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1501.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1502.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1503.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1504.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1505.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1506.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1507.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1508.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1509.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1510.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1511.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1512.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1513.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1514.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1515.0 |  | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1516.0 |  | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 1517.0 | MS-10627 | Puck Box with Pucks | M10469 | Pediatric Filter | Further filters x-ray beam prior to patient | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 3.0 | 12 | Puck Verification (Intertek) |  |  | 4.0 | 3.0 |  |  |
| 1518.0 | MS-10627 | Puck Box with Pucks | M10626 | MX1 Puck Box | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | No product effect | User dissatisfaction | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 1519.0 | MX1 | Top-level assembly | MX1 | Top-level assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1520.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1521.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1522.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Protects device while in case | Failure to allow proper spacing | Improper specifications -cavities too large | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1523.0 | C1 | Cassette Main Assy | C1 | Cassette Main Assy | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1524.0 | C1 | Cassette Main Assy | C1 | Cassette Main Assy | Polycarbonate enclosure for cassette | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1525.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1526.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1527.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1528.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1529.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1530.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1531.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1532.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1533.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1534.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1535.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1536.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1537.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1538.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1539.0 | MS-11110 | Cassette Display Assembly | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1540.0 | MS-11110 | Cassette Display Assembly | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1541.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1542.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1543.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1544.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1545.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1546.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1547.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1548.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11113 | Cassette + Inserts and Light Pipes | Holds detector in place | Detector misaligned | Mount screw(s) came off | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1549.0 | MS-11139 | Cassette Handle Assembly | MS-11139 | Cassette Handle Assembly | Provides information to operator | Fails to display proper contraindications | Incorrect/unclear information displayed | Device used improperly | Non-diagnostic Procedure | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1550.0 | E1 | Emitter ASSY | E1 | Emitter ASSY | Polycarbonate enclosure for emitter | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 |  |  |
| 1551.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1552.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1553.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1554.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1555.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1556.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1557.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1558.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1559.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1560.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1561.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1562.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1563.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1564.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1565.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1566.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1567.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1568.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1569.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1570.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1571.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1572.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1573.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1574.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1575.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1576.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1577.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1578.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1579.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1580.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1581.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1582.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1583.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1584.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1585.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1586.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1587.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1588.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1589.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1590.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1591.0 | MS-10136 | E1 Lower Internal ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1592.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1593.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1594.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1595.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1596.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1597.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1598.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1599.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1600.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1601.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1602.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1603.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1604.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1605.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1606.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1607.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1608.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1609.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1610.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1611.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1612.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1613.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1614.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1615.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1616.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1617.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1618.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1619.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1620.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1621.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1622.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1623.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1624.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1625.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1626.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1627.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1628.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1629.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1630.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1631.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1632.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1633.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1634.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1635.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1636.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1637.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1638.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1639.0 | MS-10148 | Emitter Main ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1640.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 1641.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1642.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1643.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1644.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 2.0 | 8.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1645.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1646.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1647.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1648.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1649.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1650.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1651.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1652.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1653.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1654.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1655.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1656.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1657.0 | MS-10149 | Collimator Bracket-Camera ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1658.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1659.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1660.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1661.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1662.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1663.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1664.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1665.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1666.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1667.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1668.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1669.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1670.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1671.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1672.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1673.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1674.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1675.0 | MS-10030 | Drive ASSY | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1676.0 | H1 | Wired Charger | H1 | Wired Charger | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1677.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1678.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1679.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Protects device while in case | Failure to allow proper spacing | Improper specifications -cavities too large | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1680.0 | MS-10627 | Puck Box with Pucks | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 2.0 |  |

### Table 10
| Hazard List |  |  |
| --- | --- | --- |
| Acoustic Energy | Hazard relating to sound; damage to hearing |  |
| Allergen |  |  |
| Bacteria |  |  |
| Chemicals | Chemicals coming from device (battery), chemicals used on device (cleaning) causing degradation |  |
| Cold | Low temperature in environment |  |
| Cytotoxicity |  |  |
| Data Access | Loss of PHI --> no device/patient harm --> inconvenience |  |
| Data Integrity | Loss of PHI --> no device/patient harm --> inconvenience |  |
| Data Transfer | Loss of PHI --> no device/patient harm --> inconvenience |  |
| Electric Fields (Emissions) | Air electricity (wiggly waves) |  |
| Sensitization |  |  |
| Conducted Electricity | Physical zappy boiz |  |
| Electromagnetic Conductance | Magnetic fields created by electricity |  |
| Environmental Impact | ? |  |
| Expected Life- improper disposal | Vote to Delete - Taylor--> Environmental Impact? |  |
| Explosion | Things explode |  |
| Falling | Person falls or trips (Device falling is impact) |  |
| Fire | Flames and smoke |  |
| Heat | Device produces heat; Device is in hot environment |  |
| Humidity | Device is in environment with high or low humidity |  |
| Impact | Device hits person |  |
| Ionizing Radiation | Radiation dose to person |  |
| Irritation or intracutaneous reactivity |  |  |
| Loss of Function | Device fails to work |  |
| Magnetic Fields | Magnets |  |
| Mechanical Force |  |  |
| Mis-representation of results | Exam Results -> Mis-representation. Catch all for incorrect clinical dataExam is providing wrong or incomplete information - patient laterality, patient orientation, image labeling |  |
| Muscle or Joint Strain |  |  |
| Non-Ionizing Radiation | Laser, IR, UV, RBG LED |  |
| Pressure | Device is in environment with high or low pressure |  |
| Shearing or Cutting | Person is cut by device |  |
| Toxins |  |  |
| Vibration |  |  |
| Viruses |  |  |
| Potential effects on image quality due to radiation scattered in the patient to the detector |  |  |
| Cause Categories |  |  |
| Use Errors | Error caused by incorrect use of the device, no design failure |  |
| Inherent Risks | Inherent risk to the use of the device; no design failure; no use failure |  |
| Use Environment | Natural factors that impact normal use of the device; ie. temp, pressure, movement in normal use. Includes impact to environment ie sound |  |
| Transport and Storage Environment | Natural factors that impact the device in transportation; ie. temp, pressure, vibration |  |
| Design Failure - Hardware | Failure of device in normal use for hardware; ie. gaps, sizing issues, weight |  |
| Software Error | Failure of device in normal use for software; ie. bugs |  |
| Lifetime | Aging, degradation |  |
| Biocompatibility | Composition of device; ISO 10993 |  |
| Interoperability | Connectivity between parts of the device |  |
| Compatibility | Device able to be used with specified agents/items (ie. chemicals, sterile covers, etc.) |  |
| Bad UI | UI not intuitive; ie. red = good and green = bad |  |
| Instructions Design | Instruction provided to operator is not sufficient |  |
| Electromagnetic Forces | magnets |  |
| Electrical Failure | Shorts/opens leading to hazard |  |
| Storage Environment | Natural factors that impact the device in storage |  |
| Didn't use these Hazards |  |  |
| EMI to battery |  |  |
| Potential effects on image quality due to radiation scattered in the Patient to the Detector |  |  |
| Vibration |  |  |
| Critical Performance |  |  |
| Conducted Leakage Current |  |  |
| Static Discharge |  |  |
| Expected Life- improper disposal |  |  |
| Cold |  |  |
| Pressure |  |  |
| Humidity |  |  |
| Light |  |  |
| Particles Ingress |  |  |
| Fluids Ingress |  |  |
| Maintenance |  |  |
| Wear/Repeated Use |  |  |
| Magnetic Fields |  |  |
| Exam Results |  |  |
| Image Quality |  |  |
| Image Orientation |  |  |
| Patient Information |  |  |

### Table 11
|  | Radiation Harms |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Severity Score | Name | Description | Radiation Level | Absorbed Extremity Dose (10%) | Adult Stochastic Level(Percent increase in carcinogenesis per 1000 mSv) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Negligible Radiation Harm | Low Risk: Within reasonable dose for Normal Radiation Exposure for Imaging; within limits of radiation dose in occupational workers. Typical dose for most imaging types within MedAI use cases, usually radiation risk is not considered when imaging is ordered | < 50 mGy | < 5mSv | < 3% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Minor Radiation Harm | Mild Risk: No notable immediate effects, but dose greater than standard limits for radiation dose in occupational workers. Doctors perform risk benefit before pursuing this imaging type; dose still within average imaging parameters (fluoroscopy) | 50 - 499 mGy | 5 - 50 mSv | 3-5% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 | Moderate Radiation Harm | Short term disability/injury: Temporary sterility, danger to fetus in utero, opacities in eye, reduction of red blood cells | 500 - 1,999 mGy | 50 - 199 mSv | 5-9% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 | Major Radiation Harm | Long term disability/injury: Permanent sterility, cataract formation in eye, skin death and scarring, gastrointestinal mucosa lining loss | 2,000 - 9,999 mGy | 200  - 999 mSv | 9-20% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic Radiation Harm | Potential for Death | > 10,000 mGy | > 1000 mSv | > 20 % |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Negligible Deterministic Effects | For Adult Head/Torso, mGy > 0For Adult Extremities, mGy > 0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Minor Determinstic Effects | For Head/Torso Exposure, mGy > 50For Extremities Exposure, mGy > 50 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 | Moderate Determinstic Effects | For Head/Torso Exposure, mGy > 100For Extremities Exposure, mGy > 1,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 | Major Determinstic Effects | For Head/Torso Exposure, mGy > 2,000For Extremities Exposure, mGy > 5,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic Determinstic Effects | For Head/Torso Exposure, mGy > 10,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Negligible Radiation Harm | For Adult Head/Torso, <50 mGyFor Adult Extremities, <50 mGy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Minor Radiation Harm | For Head/Torso Exposure, 50 - 100 mGyFor Extremities Exposure, mGy 50 - 100 mGy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 | Moderate Radiation Harm | For Head/Torso Exposure, 101 - 2,000 mGyFor Extremities Exposure, mGy > 1,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 | Major Radiation Harm | For Head/Torso Exposure, 2,001 - 10,000 mGyFor Extremities Exposure, 5,001 - 10,000 mGy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic Radiation Harm | For Head/Torso Exposure, mGy > 10,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Deterministic Notes |  | Reference |  | MX1 measurement Data @ SSD of 10cm for one full pulse |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Deterministic - Head / Torso | Proposed Name | mGy |  |  |  | Min (mGy) | Max (mGy) |  |  | Mode | Tube Voltage (kV) | mAs | mGy | Rate (uGy/s) | Rate (mGy/min) | Filter mGy | Filter uGy/s | Filter Rate (mGy/min) |  |  |  |  |  |  |  |  |  |
| 1.0 | Low Risk - Within reasonable dose for Normal Radiation Exposure for Imaging; within limits of radiation dose in occupational workers | Negligible Deterministic Effects | <50 |  |  |  | - | 0.01 | mGy / day naturally occuring |  | DDR | 40.0 | 0.04 | 4.3473425 | 223.72975 | 13.423785 | 1.48732 | 76.532 | 4.59192 |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - No notable immediate effects, but dose greater than standard limits for radiation dose in occupational workers | Minor Determinstic Effects | 50 - 99 |  |  |  | 0.0 | 0.030000000000000002 | Relative Radiation Dose Peds Sev - 1 |  | DDR | 50.0 | 0.04 | 8.43296 | 433.92199999999997 | 26.03532 | 3.4881625 | 179.14624999999998 | 10.748775 |  |  |  |  |  |  |  |  |  |
| 7.0 | Short term disability/injury: Temporary sterility, danger to fetus in utero, opacities in eye, reduction of red blood cells | Moderate Determinstic Effects | 100 - 1,999 |  |  |  | 0.0 | 0.08 | Average dose in neonates (inpatient) |  | DDR | 60.0 | 0.04 | 13.131375 | 675.4309999999999 | 40.52586 | 6.070215 | 311.904 | 18.71424 |  |  |  |  |  |  |  |  |  |
| 10.0 | Long term disability/injury: Permanent sterility, cataract formation in eye, skin death and scarring, gastrointestinal mucosa lining loss | Major Determinstic Effects | 2,000 - 10,000 |  |  |  | 0.0 | 0.1 | Relative Radiation Dose Sev - 1 |  | DDR | 70.0 | 0.04 | 16.5338 | 850.4257499999999 | 51.025545 | 9.575524999999999 | 492.31374999999997 | 29.538825 |  |  |  |  |  |  |  |  |  |
| 14.0 | Potential for Death | Catastrophic Determinstic Effects | >10,000 |  |  |  | 0.0 | 100.0 | Dangerous for pregnancy |  | DDR | 80.0 | 0.04 | 22.382 | 1150.6875 | 69.04125 | 13.808250000000001 | 70.5755 | 4.23453 |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 0.00019999999999999998 | 0.1 | Average Effective Dose - Extremity |  | DDR | 40.0 | 0.08 | 8.6125575 | 442.85675 | 26.571405 | 2.983665 | 153.33475 | 9.200085 |  |  |  |  |  |  |  |  |  |
|  | Deterministic - Extremity |  |  |  |  |  | 0.007 | 0.24000000000000002 | Average Effective Dose - Chest X-ray PA / LAT |  | DDR | 50.0 | 0.08 | 16.8226 | 865.3169999999999 | 51.91902 | 7.287687499999999 | 374.53749999999997 | 22.47225 |  |  |  |  |  |  |  |  |  |
| 1.0 | Low Risk - Within reasonable dose for Normal Radiation Exposure for Imaging; within limits of radiation dose in occupational workers | Negligible Deterministic Effects | <50 |  |  |  | 0.030000000000000002 | 0.3 | Relative Radiation Dose Peds Sev - 2 |  | DDR | 60.0 | 0.08 | 25.630999999999997 | 1317.6499999999999 | 79.059 | 12.887699999999999 | 662.074 | 39.72444 |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - No notable immediate effects, but dose greater than standard limits for radiation dose in occupational workers | Minor Determinstic Effects | 50 - 999 |  |  |  | 0.04 | 1.2 | Average Effective Dose - Abdomen / Pelvis |  | DDR | 70.0 | 0.08 | 34.99895 | 1801.3899999999999 | 108.0834 | 19.755724999999998 | 1015.3125 | 60.91875 |  |  |  |  |  |  |  |  |  |
| 7.0 | Short term disability/injury: Radiation sickness, radiation burns, hair loss | Moderate Determinstic Effects | 1,000 - 5,000 |  |  |  | - | 0.06666666667 | MedAI MAX mGy per shot |  | DDR | 80.0 | 0.08 | 46.15385 | 2375.38 | 142.5228 | 27.4721 | 1411.51 | 84.6906 |  |  |  |  |  |  |  |  |  |
| 10.0 | Long term disability/injury: skin death and scarring | Major Determinstic Effects | > 5,000 |  |  |  | 0.060000000000000005 | - | Radiography - Pediatric PA chest (12.5 cm), without grid |  | Fluoro | 40.0 | 0.04 | 3.8988 | 200.53549999999998 | 12.03213 | 1.6109624999999999 | 82.93975 | 4.976385 |  |  |  |  |  |  |  |  |  |
| 14.0 | Potential for Death | Catastrophic Determinstic Effects | ????? |  |  |  | 0.1 | 0.6 | Average Effective Dose - Mammography |  | Fluoro | 50.0 | 0.04 | 7.6071725 | 391.324 | 23.47944 | 3.857285 | 198.27925 | 11.896755 |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 0.1 | 1.0 | Relative Radiation Dose Sev - 2 |  | Fluoro | 60.0 | 0.04 | 11.813725 | 607.29225 | 36.437535 | 6.8111675 | 350.35049999999995 | 21.02103 |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 0.12000000000000001 | 0.0 | Radiography - Pediatric PA chest (12.5 cm), with grid |  | Fluoro | 64.0 | 0.04 | 13.66385 | 702.6865 | 42.16119 | 8.086400000000001 | 415.872 | 24.95232 |  |  |  |  |  |  |  |  |  |
|  | Reference Research Paper |  |  |  |  |  | 0.15 | 0.0 | Radiography - Adult PA chest (23 cm), with grid ~2-12 days of normal equivalent background radiation |  | Fluoro | 40.0 | 0.08 | 8.102644999999999 | 416.50374999999997 | 24.990225 | 3.2372675 | 166.51125 | 9.990675 |  |  |  |  |  |  |  |  |  |
|  | Stochastic - Operator/Peds | 15% per 1 Gy |  |  |  |  | 0.3 | 3.0 | Relative Radiation Dose Peds Sev - 3 |  | Fluoro | 50.0 | 0.08 | 15.9201 | 819.19925 | 49.151955 | 8.0078825 | 411.81075 | 24.708645 |  |  |  |  |  |  |  |  |  |
| 1.0 | Minimal risk - Typical dose for most imaging types within MedAI use cases, usually radiation risk is not considered when imaging is ordered | Negligible Stochastic Effects | < 10 mGy< 0.15% |  |  |  | 0.5 | 1.8 | Average Effective Dose - Thoracic / Lumbar Spine |  | Fluoro | 60.0 | 0.08 | 25.143649999999997 | 1293.2825 | 77.59695 | 14.024849999999999 | 721.36825 | 43.282095 |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - Doctors perform risk benefit before pursuing this imaging type; dose still within average imaging parameters (fluoroscopy) | Minor Stochastic Effects | 10 - 30 mGy0.15% - 0.45% |  |  |  | 0.7 | 3.7 | Average Effective Dose - IVU |  | Fluoro | 64.0 | 0.08 | 29.096600000000002 | 1497.2475 | 89.83485 | 16.8226 | 865.1365 | 51.90819 |  |  |  |  |  |  |  |  |  |
| 7.0 |  | Moderate Stochastic Effects |  |  |  |  | 0.8 | 19.599999999999998 | IR - Head/Neck angiography |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 |  | Major Stochastic Effects |  |  |  |  | 1.0 | 0.0 | Limit for general public (NRC, member of the public) |  | MAXIMUM |  |  | 46.15385 |  | 142.5228 | 27.4721 |  | 84.6906 |  |  |  |  |  |  |  |  |  |
| 14.0 | N/A - MEMO explaining system would die before permitting this amount of radiationNote: We should still define what this value is | Catastrophic Stochastic Effects |  |  |  |  | 1.0 | 10.0 | Relative Radiation Dose Sev - 3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 1.5 | 0.0 | Fluoroscopy - Adult digital fluorographic PA abdomen, without contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Stochastic - Patient | 9% per 1 Gy |  |  |  |  | - | 1.572 | MedAI MAX Scatter mGy/Hr |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Minimal risk - Typical dose for most imaging types within MedAI use cases, usually radiation risk is not considered when imaging is ordered | Negligible Stochastic Effects | < 30 mGy< 0.27% |  |  |  | 1.5 | 12.0 | Average Effective Dose - Upper GI w/fluoroscopy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - Doctors perform risk benefit before pursuing this imaging type; dose still within average imaging parameters (fluoroscopy) | Minor Stochastic Effects | 30 - 100 mGy0.27% - 0.9% |  |  |  | 2.0 | 15.8 | IR - Coronary angiography (diagnostic) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 |  | Moderate Stochastic Effects |  |  |  |  | 2.0 | 18.0 | Average Effective Dose - Barium enema w/fluoroscopy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 |  | Major Stochastic Effects |  |  |  |  | 2.0 | 18.0 | IR - TIPPS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | N/A - MEMO explaining system would die before permitting this amount of radiationNote: We should still define what this value is | Catastrophic Stochastic Effects |  |  |  |  | 3.0 | 10.0 | Relative Radiation Dose Peds Sev - 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3.4 | - | Radiography - Adult AP abdomen (22 cm) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3.9 | - | Fluoroscopy - Adult film fluorographic PA abdomen, without contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | mGy | Peds |  | Adults |  | 4.2 | - | Radiography - Adult AP lumbosacral spine (22 cm) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | 0.0 | 0.0 |  | 0.0 |  | 6.8999999999999995 | 57.0 | IR - Coronary angioplasty, stent placement, RF ablation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Sev 7 - Determinisitc - upper limit | 1000.0 | 15.0 |  | 9.0 |  | 9.9 | - | Fluoroscopy - Adult digital fluorographic PA abdomen, with contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Worst Case X-ray | 46.15385 | 0.69230775 |  | 0.41538465 |  | 10.0 | 30.0 | Relative Radiation Dose Peds Sev - 5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Worst Case Scatter/Hr | 1.572 | 0.02358 |  | 0.014148 |  | 10.0 | 30.0 | Relative Radiation Dose Sev - 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Sev 7 - Deterministic - lower limit | 100.0 | 1.5 |  | 0.9 |  | 15.0 | - | Limit for occupational Radiation Worker - lens of eye |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | 50.0 | 0.75 |  | 0.45 |  | 27.5 | - | Fluoroscopy - Adult film fluorographic PA abdomen, with contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | 13.5 |  | 30.0 | 100.0 | Relative Radiation Dose Sev - 5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 50.0 | - | Limit for Raidation Worker (NRC, "occupationally" exposed) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 54.0 | - | Fluoroscopy - Adult upper GI, without oral contrast media, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 80.0 | - | Fluoroscopy - Adult upper GI, with oral contrast media, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 150.0 | - | Testes - Temporary sterility - 3-9 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | - | Bone Marrow - Reduction of blood cell production - 1-2 months |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | - | Limit for occupational Radiation Worker - Hands/feet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | - | Limit for occupational Radiation Worker - Skin |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | 2000.0 | Lens of Eye - Detectable opacities - > 1 year |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 2500.0 | 6000.0 | Ovaries - Permanent sterility - < 1 week |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3000.0 | 6000.0 | Skin - Skin reddening - 1–4 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3500.0 | 6000.0 | Testes - Permanent sterility - 3 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 4000.0 | - | Skin - Temporary hair loss - 2-3 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 5000.0 | - | Lens of Eye - Cataract formation - > 1 year |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
