|  |  |  |  |  |  |  | 5000.0 | 10000.0 | Skin - Skin death and scarring - 1-4 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 6000.0 | - | Gastrointestinal - Mucosa lining loss - 6-9 days |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 12
|  |  |  | Pre-Mitigation |  |  |  |  |  |  | Post-Mitigation |  |  |  | NEW RISKS | IMPLEMENTATION |  |  | Applicable Standard |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ID | Hazard | Potential Effects | Severity | Potential Causes | Likelihood | Risk | Control | Mitigations | RSK Req | Severity | Likelihood | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS | Risk / Benefit Analysis | Comply with IEC 60601-1 | Comply with IEC 60601-1-2 | Comply with IEC 60601-1-3 | Comply with IEC 60601-1-6 | IEC 60601-2-28 | IEC 60601-2-54 | ISO 10993 | IEC 60336 | IEC 60613 | IEC 60522 | IEC 62304 | IEC 60825 | 21 CFR 801 | 21 CFR 1020.30 | 21 CFR 1020.31 |
| R1.139 | Mechanical force | Major injury | 7.0 | System/part falls on open wound during use | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.140 |  |  | 7.0 | System falls on patient or operator | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.143 |  |  | 4.0 | System falls on patient or operator | 4.0 | 16 | Design & Labeling | Comply with IEC 60601-1 (Section 15)Usability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | RSK_R179PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Moderate | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.146 |  |  | 1.0 | System falls on patient or operator | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (Section 15)Usability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R3.14 | Delayed procedure | Delayed procedure | 4.0 | Tracking system failure | 3.0 | 12 | Design | Usability - tracking system failure (in surgery) - lights//large anatomyIFU - interlock troubleshooting | UsabilityIFU.76 | 4.0 | 3.0 | 12 | Broadly Acceptable |  |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R4.96 | Insufficient/Excess Light | Non-Diagnostic Exposure, delay in use | 1.0 | Can't see screen / active area | 3.0 | 3 | Design & Labeling | IFU, Use in sufficiently lit enviromentUseability testing (appropriate outside/dimly lit conditions) | IFU.125Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R4.97 | Excess Noise | Non-Diagnostic Exposure, delay in use | 1.0 | Can't hear beeping from DDR | 2.0 | 2 | Design | Useability testing (appropriate volume level) | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.3 | Inadequate labeling | Off label use | 7.0 | Poor Labeling | 3.0 | 21 | Design | Comply with IEC 60601-1 (Annex C)Usability Study | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.10 | Inadequate specification of detachable parts | Instrument failure, no results | 1.0 | Improper USB inputs | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.11 |  |  | 1.0 | Snap off connectors | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.12 |  |  | 1.0 | Lack of similarity to other products’ connections | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.18 | Inadequate instruction of set-up | Instrument failure, no results | 1.0 | Operator attempted connection to incorrect port | 3.0 | 3 | Design & Labeling | Usability TestingComply with IEC 60601-1 (section 7)Include Peripheral IsolationAdditional Labeling & Warnings | UsabilityPRD20.4PRD20.4Labeling | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.23 |  |  | 1.0 | UI not visible | 3.0 | 3 | Design | Usability Testing | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.30 | Over-complicated operating instructions | Overexposure | 7.0 | Operator sets improper settings | 3.0 | 21 | Design & Labeling | Usability StudiesClear IFU Labeling - recommend parameters for imaging | UsabilityIFU.92 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.32 |  | Non-Diagnostic Exposure | 1.0 | Misinterpretation of LED indicators | 3.0 | 3 | Design & Labeling | Usability StudiesClear IFU Labeling - LED descriptions | UsabilityIFU.38 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.35 |  | Delayed Procedure | 4.0 | Misinterpretation of LED indicators | 3.0 | 12 | Design & Labeling | Usability StudiesClear IFU Labeling - LED descriptions | UsabilityIFU.38 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.37 |  | Minor Injury | 4.0 | Improper placement of pucks | 3.0 | 12 | Design & Labeling | Usability StudiesClear IFU Labeling - placement | UsabilityIFU.145 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.38 |  |  | 4.0 | Overbalance | 3.0 | 12 | Design & Labeling | Usability StudiesClear IFU Labeling - placement | UsabilityIFU.145 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.55 | Reasonably foreseeable misuse | Non-Diagnostic Exposure | 1.0 | Operator enables device before patient is positioned - Accidental button press, force required unclear | 5.0 | 5 | Design & Labeling | Labeling-IFU - proper enabling/arming and use of deviceUsability Testing | IFU.141Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.59 |  | Overexposure | 4.0 | Use when damaged | 3.0 | 12 | Design & Labeling | Labeling-IFU - check for damageUsability test- UnpackingISTA 3A | IFU.28UsabilityPRD20.26 | 4.0 | 2.0 | 8 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.69 | Unintended motion | Non-Diagnostic Radiation | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.70 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.72 |  | Damage to instrument, Instrument failure, no results | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.73 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.83 | Inadequate instruction of shut-down | Loss of Data | 1.0 | Improper shutdown procedure | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.84 |  |  | 1.0 | Premature AC power removal | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.3 |  |  | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability StudiesAiLARA mode | IFU.92RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.4 |  |  | 1.0 | Improper current selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.5 |  |  | 1.0 | Improper exposure time selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.6 |  |  | 1.0 | Shoots off detector | 5.0 | 5 | Design & Labeling | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area.Usability StudyVisual IndicatorsActive Area Marking per IEC 60601-1 (section 12)Active Collimator | RSK_R008UsabilityPRD7.13PRD20.4PRD3.11 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.8 |  |  | 1.0 | Incorrect puck chosen | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedUsability StudyUnique Labeling On Pucks | IFU.92UsabilityPRD18.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.9 |  |  | 1.0 | Improper operating mode chosen - Radiography | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.10 |  |  | 1.0 | Improper operating mode chosen - DDR | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.11 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design | Usability StudyDisplay mode on UIDisplay settings on UI | UsabilityPRD4.20PRD4.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.12 |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design | Usability StudyStatus Indicators On Emitter And Cassette | UsabilityPRD7.13 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.13 |  |  | 1.0 | Difficult interface (complex hierarchy of operations/menus) | 5.0 | 5 | Design | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.14 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design | Usability StudyComply with IEC 60601-1-3 (section 6) | UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.16 |  | Non-ALARA Exposure | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability StudiesAiLARA mode | IFU.92RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.17 |  |  | 1.0 | Improper current selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.18 |  |  | 1.0 | Improper exposure time selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.27 | Mis-representation of results | Non-Diagnostic Exposure | 1.0 | Inability to manipulate image | 5.0 | 5 | Design & Labeling | IFU - image manipulation instructionUsability Study | IFU.70Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.30 | Mis-representation of Alerts/Alarms |  | 1.0 | Unclear device state | 5.0 | 5 | Design & Labeling | IFU - device state explanation/tableUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.40UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.31 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design & Labeling | IFU - data informationUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.38UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.32 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design & Labeling | IFU - color identification explanationUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.38UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.36 | Using wrong control | Non-Diagnostic Exposure | 1.0 | Poor operator flow design or ergonomics | 5.0 | 5 | Design & Labeling | Usability StudiesMarking | UsabilityPRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.38 | Ambiguous or unclear device state | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators | 5.0 | 5 | Design & Labeling | IFU - UI explanationUsability Study | IFU.106Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.39 |  | Delayed Procedure | 4.0 | Use of non-transparent drape | 4.0 | 16 | Labeling | Usability StudyStatus Indicators On Emitter And Cassette | UsabilityPRD7.13 | 1.0 | 4.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.40 | Poor mapping of controls to action, or of displayed information to actual state | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.42 |  | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - interlock troubleshootingUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.43 | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | IFU - explanation of indicatorsUsability Study | IFU.38Usability | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.47 | Insufficient visibility, audibility or tactility |  | 1.0 | Poor UI input design | 3.0 | 3 | Design & Labeling | IFU - instructions for component useUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.69PRD20.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.49 | Violation or abbreviation of instructions, procedures, etc. | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.50 | Complex or confusing control system | Non-Diagnostic Exposure | 1.0 | Poor operator flow design | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.51 | Complex or confusing control system | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - troubleshoot interlockUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.10 | Accidental mechanical damage | Instrument failure, no results | 1.0 | Snap off connectors | 1.0 | 1 | Design | Usability TestingCable Strain Relief | UsabilityRSK_R191 | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.11 |  |  | 1.0 | Stand on Cassette - Breaking it | 5.0 | 5 | Design | Usability TestingComply with IEC 60601-1 (section 12.2) | UsabilityPRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.12 |  |  | 1.0 | Swap Wires | 1.0 | 1 | Design & Labeling | Usability TestingComply with IEC 60601-1 (section 12.2) | UsabilityPRD20.4 | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.13 | Mistakes and judgment errors | Non-Diagnostic Exposure | 1.0 | Accidental DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsImage Type Shown In Emitter UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.14 |  |  | 1.0 | Accidental X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsImage Type Shown In Emitter UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.15 |  |  | 1.0 | Settings out of adjustment (kV, mA) | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Suggested Settings For Patient AnatomySet Constant CurrentSet Parameters For Voltage | UsabilityIFU.92PRD2.9PRD2.8 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.16 |  |  | 1.0 | Intending DDR, Take X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingImage Type Shown In Emitter UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.17 |  |  | 1.0 | Intending X-Ray, Take DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingImage Type Shown In Emitter UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.18 |  |  | 1.0 | X-Ray instead of Picture | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingImage Type Shown In Emitter UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.19 |  |  | 1.0 | Rotation of x-ray/DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - instructions for imaging/viewing imagesImage Type Shown In Emitter UI | UsabilityIFU.71PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.23 | Mistakes and judgment errors |  | 1.0 | Too far from patient | 5.0 | 5 | Design | Usability TestingThe device shall only allow x-ray emission within the specified SID range. | UsabilityPRD3.3 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.24 |  |  | 1.0 | Trigger jammed during DDR - Exposure Stops | 2.0 | 2 | Design | Usability TestingDebounce On Trigger | RSK_R329RSK_R053 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.25 |  |  | 4.0 | Trigger jammed during DDR - Continued Exposure | 1.0 | 4 | Design | Usability TestingDebounce On Trigger | UsabilityRSK_R053 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.26 |  | Improper Patient Data Management | 1.0 | Mislabeled Study (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.27 |  |  | 1.0 | Putting in wrong Patient Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.28 |  |  | 1.0 | Putting in wrong Provider Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.29 |  |  | 1.0 | Sending poor quality x-ray (PACS) | 3.0 | 3 | Design | Usability Testing | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.30 |  |  | 1.0 | Wrong Laterality (PACS) | 3.0 | 3 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.31 |  |  | 1.0 | Wrong patient ID (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.32 |  | Poor Image Quality | 1.0 | Over/Under Brightness | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.33 |  |  | 1.0 | Over/Under Contrast | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.34 |  |  | 1.0 | Over/Under sharpening x-ray | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.35 |  |  | 1.0 | Panning out of frame | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.36 |  |  | 1.0 | Zooming to far in | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.37 |  |  | 1.0 | Zooming to far out | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.39 |  | Instrument failure, no result | 1.0 | Unplug power - during use | 5.0 | 5 | Labeling | Usability Testing | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.40 |  | Damage surrounding equipment | 1.0 | Tangled Cable | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.46 |  |  | 4.0 | Tangled Cable - Scrape Patient | 1.0 | 4 | Design | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.49 |  | Minor Electrical Shock | 4.0 | Tangled Cable | 1.0 | 4 | Design & Labeling | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.51 |  | Instrument failure, no results | 1.0 | Tooling (hammer/chisel) damaging surface | 2.0 | 2 | Design | Usability TestingComply with IEC 60601-1 (section 9) Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.54 |  |  | 1.0 | Slam Anatomy on Cassette | 1.0 | 1 | Design | Usability TestingComply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.55 | Inadequate maintenance - Failure to Clean Cassette/Emitter | Cross-contamination non-intact skin | 7.0 | Bloody Transfer between patients, without cleaning | 1.0 | 7 | Design & Labeling | Usability TestingNot Intended For Non-intact Skin | UsabilityIFU.109IFU.150 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.56 |  | Cross-contamination in-tact skin | 4.0 | Unclean in exam | 3.0 | 12 | Design & Labeling | Usability TestingNot Intended For Non-intact Skin | UsabilityIFU.109IFU.150 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.58 | Reasonably foreseeable misuse | Cross-contamination of patients | 1.0 | Rest Emitter on anatomy | 2.0 | 2 | Design & Labeling | Usability TestingIFU includes cleaning and disinfection instructions for emitter | UsabilityIFU.30 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.59 |  |  | 1.0 | Get Fluid on it, making slick, difficult to use | 4.0 | 4 | Design & Labeling | Usability TestingLabeling to Avoid Liquid | UsabilityIFU.109 | 1.0 | 4.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.60 | Inadequate set-up | Patient Discomfort | 1.0 | Block fans | 3.0 | 3 | Design & Labeling | Usability TestingIFU - do not block fans | UsabilityIFU.42 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.62 |  | Instrument failure, no results | 1.0 | Improperly Installed/Bunching Drapes | 5.0 | 5 | Design | Usability Testing | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.63 |  |  | 1.0 | Too many drapes (>17) | 1.0 | 1 | Design | Usability Testing | Usability | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.65 |  |  | 1.0 | Cover all positioning beacons | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Note That Covering All Beacons Will Cause Device to Not Fire | UsabilityIFU.79 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R12.18 | Mistakes and judgment errors | Minor Injury - Operator | 4.0 | Cable Entanglement - trips operator | 3.0 | 12 | Design | Usability Studies | Usability | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R12.19 |  | Instrument failure, no results | 1.0 | Cable Entanglement - trips operator | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.2 | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | IFU - explanation of indicatorsImage Type Shown In Emitter UIUsability Study | IFU.38PRD4.20Usability | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.3 | Ambiguous or unclear presentation of settings, measurements or other information |  | 1.0 | Poor technique factor display update feedback during use | 3.0 | 3 | Design | Useability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.5 | AiLARA Error | Non-ALARA Exposure | 1.0 | AiLARA output settings incorrect - high | 5.0 | 5 | Design | Useability Studies | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.6 |  | Non-Diagnostic Exposure | 1.0 | AiLARA output settings incorrect - low | 5.0 | 5 | Design | Useability Studies | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 13
| ID | Use Step | Use Error | Hazard | Potential Effects | Pre-Mitigation |  |  |  | Control | Suggested Mitigations | Req ID | Residual Risk |  |  |  | NEW RISKS |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE |
|  | Step by Step Risk ID |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Storage | Stored in incorrect position (not right side up) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Storage in incorrect environmental conditions - temp/pressure/humidity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Stacks other items onto the case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Transport case | User drops/roughly handles case w/ device | Electrical | Minor Electrical Shock |  | Fatigue/inattention |  |  | Design | Drop sensor to notify user of potentially hazardous drop (notify to check/inspect for damage)Comply to IEC 60601-1Set weightHandles on case |  |  |  |  |  |  |
|  |  |  |  | Instrument failure, no results |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User tips case over (falls) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Spills liquids on case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Excessive vibration |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User brings dirty case into clean patient environment |  |  |  | Biocontamination on case |  |  |  |  |  |  |  |  |  |  |
|  | Cleaning | Failure to clean |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper cleaning - submerge in cleaning solution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper cleaning - unapproved cleaning solution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper cleaning - unapproved cleaning technique (ie. use w/ soap/water, autoclave, spray down w/ water) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cleaning while the device is on |  | Minor Electrical Shock? |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Remove fan cover while the emitter is hot or on |  | Heat burns, potentially electrical shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Staining liquid gets on device |  | nothing, aesthetic |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Caustic liquid gets on device (ie numbing spray) | Electrical | Minor Electrical Shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Significant amount of Blood gets on device |  |  |  | Use without drape |  |  |  |  |  |  |  |  |  |  |
|  |  | Bloody Transfer between patients, without cleaning |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unclean in exam |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Open case/box | Failure to inspect device - emitter (initial) | Electrical | Minor Electrical Shock |  | Insufficient experience w/ device |  |  | Design & Labeling | IFU - inspection procedure for userPlace IFU on top of device in packagingLabel - fragile |  |  |  |  |  |  |
|  |  | Failure to inspect device - cassette (initial) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - charger (initial) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - emitter (periodic) | Electrical |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - cassette (periodic) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - charger (periodic) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User uses sharp object to case/packaging | Electrical | Minor Electrical Shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to open the case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Use on unstable platform/surface |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Case touches patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Sets case on patient | Biocompatibility | Minor injury |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Remove the device from the case | Unable to remove components from case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Puts unnecessary strain on device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Holds device without using the intended handles |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Carries the tablet, emitter, and cassette all at once, alone |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Charge the device | Unable to charge emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to charge cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Use with MSO |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Use of non-supplied charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Swap Wires |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempted connection to incorrect port |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempts to charge with two connections into cassette simultaneuously |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempts to charge with cable and inductive charger on Emitter simultaneously |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know the power outlet is off or not working and thinks cassette/emitter is charging |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Charges phone with our charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses splitter to charge the inductive puck and the emitter port with our charger at the same time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses splitter to charge a phone and our device at the same time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses splitter to charge the emitter and cassette at the same time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know the cable isn't plugged in |  |  |  | Inadequate connection force, feedback on connection integrity |  |  |  |  |  |  |  |  |  |  |
|  |  | Snap off connectors |  |  |  | Inadequate connection force, feedback on connection integrity |  |  |  |  |  |  |  |  |  |  |
|  |  | Lack of similarity to other products’ connections |  |  |  |  |  |  |  | Use of standard conenctor types | PRD7.53 |  |  |  |  |  |
|  |  | Tangled Cable |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tangled Cable - Operator/Patient Trips |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tangled Cable - Scrape Patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cable Entanglement - trips operator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unplug power - during use (cassette) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Plugs Emitter and Cassette together to attempt to charge |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Does not allow device to fully charge |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to charge device after each use |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to take x-ray while charging Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to take x-rays while device is about to die |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know how long a charge will take |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know when the battery is full |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Plugs dongle with keyboard/mouse into Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Safety Precautions | Does not use proper PPE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Set up | Use in inappropriate environment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Inappropriate outside/dimly lit conditions |  |  |  |  |  |  |  | Usable outdoors in direct sunlight | PRD3.8 |  |  |  |  |  |
|  |  | Improper USB inputs |  | Electric Shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Block fans/heat exhause |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cover all positioning beacons |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper placement of pucks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Overbalance |  |  |  |  |  |  |  | Geometry to prevent tipping | RSK_R184 |  |  |  |  |  |
|  |  | Operator drops Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator Drops other device component(s) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Non-intended Operator Uses device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Place the cassette on patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Places patient anatomy such that it pinches the nerve |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't properly latch the handle before carrying |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Apply Drape | Unable to install drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Too many drapes (>5) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Drapes with towel or thicker material than expected |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Incorrect intallation - bunches drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Incorrect installation - drape not fully covering device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tears drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to use drape - in-tact skin |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to use drape - surgical |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Reuses drape? |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Turn on | Unable to turn on cassette |  | Instrument failure, no results |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to turn on emitter |  | Instrument failure, no results |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to turn on, doesn't know the battery is dead |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Wake device after period of inactivity | Unable to wake cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Hits emitter or cassette on surface or hand to wake |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to wake emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Assumes device is off, and hits power button while device is in idle |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pairing | Unable to pair |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs emitter to incorrect detector |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs detector to incorrect emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Emitter dies, pairs new Emitter to cassette mid-study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cassette dies, pairs new cassette to Emitter mid-study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs foot pedal mid study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair two Emitters to one cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair two cassettes to one Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair two foot pedals to one emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair foot pedal to cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair any other NFC bluetooth device to Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair any other NFC bluetooth device to Cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair any other NFC bluetooth device to Foot Pedal |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair 2 devices at once |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair cassette to cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair emitter to emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Tablet app connection | User attmepts to connect non-approved tablet |  |  |  |  |  |  |  | Supply tablet with device |  |  |  |  |  |  |
|  |  | User unable to download app to tablet |  |  |  |  |  |  |  | Pre-intall app on tablet |  |  |  |  |  |  |
|  |  | Multiple tablets connected to same device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs new tablet mid-study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Remote app connection | Unable to connect to device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unclear remote UI pairing status |  |  |  |  |  |  |  |  | PRD 10.17 |  |  |  |  |  |
|  |  | User attempts to emit radiation with remote UI |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Remote UI paired with device that is in use |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Multiple remote UI paired with same device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Remote UI and tablet conencted to same device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Connect to Network | Unable to connect tablet to network |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to connect device to network |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to imput correct password for connection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Password changes for wifi |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Selects incorrect protocol or securtiy information |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Connects ethernet to dongle but doesn't know if connected to network |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to connect to network without a tablet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Set mode | Unable to change mode |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Sets incorrect mode |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Intending DDR, Takes X-Ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Intending X-Ray, Takes DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Intending Picture, Takes x-ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Changes mode mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Assumes mode is the same after booting |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Set Technique/loading factors | Operator sets improper settings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper current selection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper exposure time selection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper KV selection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Settings out of adjustment (kV, mA) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempts to set technique out of set bounds |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User fails to set settings based on state specific requirements |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Changes technique mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points emitter away from cassette and can't change loading factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Positioning patient | Slam Anatomy on Cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Slam Anatomy on Cassette - Injure Patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Drags anatomy along cassette |  | Scratching patient |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses wrong side of cassette |  |  |  |  |  |  |  | Labeling - this side off |  |  |  |  |  |  |
|  |  | Stand on Cassette - Breaking it |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tooling (hammer/chisel) damaging surface |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Too far from patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Patient too far from cassette |  | Image blurring |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Touches patient and cassette while cassette is plugged in |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to reconfigure cassette to non-standard angle |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator enables device before patient is positioned | Accidental button press, force required unclear |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Holds patient anatomy very high off cassette (blocking or weirding out tracking) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Rotates cassette and emitter from vertical to horizontal mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Aim emitter at cassette | Drop Emitter on Critical Body Part |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Drop Emitter on Extremity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Rest Emitter on anatomy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Touches patient with emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Holds patient while taking image |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers tracking camera while holding |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers imaging camera while holding |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers LIDAR/beam cone while holding |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers imaging camera mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers tracking camera mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers LIDAR/beam cone mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to position emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to hold emitter still |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tracking system failure (in surgery) - lights/drapes/large anatomy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to set tracking interlock |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to fire without interlock |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points laser away from cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points beam cone outside area of interest |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Collimate | Collimation is too big and they try to lower the Emitter to get a smaller collimation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | They point the beam center to the edge of the detector to make the collimation smaller |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Collimate to a larger than needed area |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Collimate to a smaller than needed area |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Take image (shoot) | Unable to take image |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Accidental DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Accidental X-Ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points emitter away from cassette while firing radiation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | View/review Image | Unable to see screen |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to reshoot image instead of adjusting parameters |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Assumes image artifact is part of image |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Text on image is covering important artifact |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Image Adjustments | Over/Under Brightness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Over/Under Contrast |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Over/Under sharpening x-ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Panning out of frame |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Rotation of x-ray/DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Zooming to far in |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Zooming to far out |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Incorrect or missing annotation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cropping artifacts |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Flipping or rotating image before annotations |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Submit to PACS/Platform | Mislabeled Study (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Putting in wrong Patient Data (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Putting in wrong Provider Data (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Sending poor quality x-ray (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Wrong Laterality (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Wrong patient ID (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Irradiates incorrect patient because info wasn't confirmed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cassette dies mis-send |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pulls jump drive before send is finished |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pack up | Fails to clean before packing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper placement in case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Wires/metal from charger not wound (loose in case) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to snap on cassette handle |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to snap on wireless charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Interacting with HMI/UI | Unable to use with gloves |  |  |  |  |  |  |  |  | PRD11.2 |  |  |  |  |  |
|  |  | Poor operator flow design or ergonomics | Insufficient tactile feedback |  |  |  |  |  |  |  | PRD10.7 |  |  |  |  |  |
|  |  |  | Poor sensitivity of button |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Accidentally pressing buttons other than intended |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to press buttons |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to use device with more than one operator |  |  |  | Requires more than one operator to use |  |  |  |  |  |  |  |  |  |  |
|  |  | Get Fluid on it, making slick, difficult to use |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Responding to Alerts/signals | User unable to hear signals/signals too loud | Inappropriate volume level |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  |  | Excess noise from device |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  |  | Acoustic energy - too loud |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  |  | Poor alert audibility |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  | User unable to hear - too quiet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to see applicable UIs during use of the device |  |  |  |  |  |  |  | Emitter display visible in use | PRD20.8 |  |  |  |  |  |
|  |  | Misinterpretation of errors and alerts | Lack of proper indicators, confusing presentation of data |  |  |  |  |  |  | Comply with IEC 60601-2-28 Section 201.1.3 | Section 201.1.3 |  |  |  |  |  |
|  |  |  | Colors outside expected parameters |  |  |  |  |  |  | Comply with IEC 60601-2-28 Section 201.1.3 | Section 201.1.3 |  |  |  |  |  |
|  |  | Misinterpretation of LED indicators |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unclear device state |  |  |  |  |  |  |  | UI displays modeUI displays technique factors | PRD8.3PRD4.10 |  |  |  |  |  |
|  |  | Incorrect interpretation of alert signals |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Long-term exposure - operator |  |  |  | Repeated use without proper protection |  |  |  |  |  |  |  |  |  |  |
|  |  | Too far from device |  | User unable to read text |  |  |  |  |  | Readable from 5 ft away | PRD20.4 |  |  |  |  |  |
|  |  | User over uses the device below battery lower limit (overdischarged) |  | Lowered battery life |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 14
|  |  |  | ID | Requirement |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| PRD1.10 |  | RSK_R001 | RSK_R001 | The device SW shall alert the operator when irradiating. |  |  |  |
| PRD1.5 |  | RSK_R002 | RSK_R002 | The device shall contain audible signals/indicators set between 50 - 80 dB. |  |  |  |
| PRD10.12 | Becomes PRD 10.7 |  | RSK_R003 | removed |  |  |  |
| PRD10.7 |  | RSK_R004 | RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. |  |  |  |
| PRD11.10 |  | RSK_R005 | RSK_R005 | The device SW shall queue up studies when network is not present. |  |  |  |
| PRD11.11 |  |  | RSK_R006 | removed |  |  |  |
| PRD11.15 |  | RSK_R007 | RSK_R007 | The device SW communication protocol shall perform a Packet Validation. |  |  |  |
| PRD12.1 |  | RSK_R008 | RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. |  |  |  |
| PRD13 |  |  | RSK_R009 | removed |  |  |  |
| PRD13.1 |  | RSK_R010 | RSK_R010 | The image processing algorithm shall be deterministic. |  |  |  |
| PRD14.11 |  |  | RSK_R011 | removed |  |  |  |
| PRD15.4 |  | RSK_R012 | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |
| PRD15.5 |  | RSK_R013 | RSK_R013 | The device SW shall utilize a hardware Watchdog. |  |  |  |
| PRD15.6 |  | RSK_R014 | RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) |  |  |  |
| PRD16.2 | BN12 |  | RSK_R015 | The device SW shall perform component authentication when pairing with the wireless footpedal. |  |  |  |
| PRD17.6 |  |  | RSK_R016 | removed |  |  |  |
| PRD18 |  |  | RSK_R017 | removed |  |  |  |
| PRD18.7 |  | RSK_R300 | RSK_R300 | The device SW shall contain integrity checks. |  |  |  |
| PRD2.14 | PRD2.15 |  | RSK_R020 | removed |  |  |  |
| PRD2.2 |  | RSK_R021 | RSK_R021 | The device shall support Dead Pixel Correction. |  |  |  |
| PRD2.21 |  | RSK_R022 | RSK_R022 | The device FW shall contain Filament Current Monitoring. |  |  |  |
| PRD2.23 |  | RSK_R023 | RSK_R023 | The device FW shall contain a controlled low kV interlock fault. |  |  |  |
| PRD2.3 |  | RSK_R024 | RSK_R024 | The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). |  |  |  |
| PRD2.8 |  | RSK_R025 | RSK_R025 | The device FW shall limit kV, exposure time, tube current, and filament current to values allowable in normal use. |  |  |  |
| PRD2.9 |  | RSK_R026 | RSK_R026 | The device FW shall contain a low Beam Current Monitoring. |  |  |  |
| PRD3.10 |  | RSK_R028 | RSK_R028 | The emitter shall contain a firmware interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |
| PRD3.11 | PRD3.12 | RSK_R029 | RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. |  |  |  |
| PRD3.3 |  | RSK_R032 | RSK_R032 | The device shall contain an HV control and monitor. |  |  |  |
| PRD4.1 |  | RSK_R033 | RSK_R033 | The device FW shall initiate HV generation. |  |  |  |
| PRD4.10 |  |  | RSK_R034 | removed |  |  |  |
| PRD4.15 |  |  | RSK_R036 | removed |  |  |  |
| PRD4.20 |  |  | RSK_R037 | removed |  |  |  |
| PRD4.5 |  |  | RSK_R038 | removed |  |  |  |
| PRD4.6 |  |  | RSK_R039 | removed |  |  |  |
| PRD5.3 / PRD5.4 |  | RSK_R040 | RSK_R040 | The device shall automatically delete old images on max storage being reached. |  |  |  |
| PRD5.6 |  | RSK_R041 | RSK_R041 | The device shall use of proprietary protocols. |  |  |  |
| PRD5.8 |  | RSK_R042 | RSK_R042 | The device shall support Local storage in the cassette. |  |  |  |
| PRD6.5 | Covered in other RSK items and compliance to IEC standards | RSK_R043 | RSK_R043 | The device shall indicate to the operator if it is not connected to an external network. |  |  |  |
| PRD6.6 |  | RSK_R044 | RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. |  |  |  |
| PRD7.13 |  |  | RSK_R045 | removed |  |  |  |
| PRD7.18 |  |  | RSK_R046 | removed |  |  |  |
| PRD7.24 |  |  | RSK_R047 | removed |  |  |  |
| PRD7.25 |  | RSK_R048 | RSK_R048 | The device shall implement exposure data tracking. |  |  |  |
| PRD7.26/28 |  |  | RSK_R049 | removed |  |  |  |
| PRD7.27 |  |  | RSK_R050 | removed |  |  |  |
| PRD7.5 |  |  | RSK_R051 | removed |  |  |  |
| PRD8.31 |  |  | RSK_R052 | removed |  |  |  |
| PRD8.8 |  | RSK_R053 | RSK_R053 | The device shall contain a hardware debounce on all user inputs (buttons, triggers, touch). |  |  |  |
| PRD9.10 |  |  | RSK_R054 | removed |  |  |  |
| PRD9.16 |  | RSK_R055 | RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. |  |  |  |
| PRD9.38 |  | RSK_R056 | RSK_R056 | The device shall contain a Start-up Check. |  |  |  |
|  |  | RSK_R057 | RSK_R057 | The device shall perform a Power On Self Test. |  |  |  |
|  |  | RSK_R058 | RSK_R058 | The device shall contain a Filament preheat. |  |  |  |
|  |  |  | RSK_R059 | removed |  |  |  |
|  |  |  | RSK_R060 | The device shall contain a Warmup Routine For the HV System. |  |  |  |
|  |  |  | RSK_R062 | removed |  |  |  |
|  |  | RSK_R063 | RSK_R063 | The device UI shall display technique factors post-imaging. |  |  |  |
|  |  | RSK_R064 | RSK_R064 | The device shall only allow discrete technique choices when in manual mode. |  |  |  |
|  |  | RSK_R065 | RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. |  |  |  |
|  |  | RSK_R066 | RSK_R066 | The Software UI shall display Error Messages. |  |  |  |
|  |  |  | RSK_R067 | removed |  |  |  |
|  |  |  | RSK_R068 | removed |  |  |  |
|  |  |  | RSK_R069 | removed |  |  |  |
|  |  |  | RSK_R070 | removed |  |  |  |
|  |  |  | RSK_R071 | removed |  |  |  |
|  |  |  | RSK_R072 | removed |  |  |  |
|  |  |  | RSK_R073 | removed |  |  |  |
|  |  |  | RSK_R074 | removed |  |  |  |
|  |  |  | RSK_R075 | removed |  |  |  |
|  |  |  | RSK_R076 | removed |  |  |  |
|  |  |  | RSK_R077 | removed |  |  |  |
|  |  |  | RSK_R078 | removed |  |  |  |
|  |  | RSK_R079 | RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. |  |  |  |
|  |  | RSK_R080 | RSK_R080 | The device shall contain a Power Supply rated to IEC 60950-1. |  |  |  |
|  |  | RSK_R081 | RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. |  |  |  |
|  |  | RSK_R082 | RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. |  |  |  |
|  |  | RSK_R083 | RSK_R083 | The device shall fail safe when unexpected arcing occurs. |  |  |  |
|  |  | RSK_R084 | RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) |  |  |  |
|  |  | RSK_R085 | RSK_R085 | The device shall contain current limiting devices. |  |  |  |
|  |  | PRD5.16 | PRD5.16 | The device shall utilize EN320 plugs. |  |  |  |
|  |  | PRD5.16 | PRD5.16 | The device shall utilize IEC 60320 plugs. |  |  |  |
|  |  | RSK_R088 | RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. |  |  |  |
|  |  |  | RSK_R089 | removed |  |  |  |
|  |  | RSK_R090 | RSK_R090 | The IR LEDs intensity shall be below the injury threshold by complying with IEC-62471. |  |  |  |
|  |  | RSK_R091 | RSK_R091 | The device shall contain a wireless detector trigger fault. |  |  |  |
|  |  |  | RSK_R092 | removed |  |  |  |
|  |  |  | RSK_R093 | removed |  |  |  |
|  |  | RSK_R094 | RSK_R094 | The device shall remove/reduce Concentrated E-Fields. |  |  |  |
|  |  | RSK_R095 | RSK_R095 | The device shall restrict HV to within the monoblock. |  |  |  |
|  |  | RSK_R096 | RSK_R096 | The device shall contain a redundant thermostat. |  |  |  |
|  |  | RSK_R097 | RSK_R097 | The device shall contain a redundant thermistor.The device shall contain redundant thermistor(s) |  |  |  |
|  |  | RSK_R098 | RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). |  |  |  |
|  |  | RSK_R099 | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. |  |  |  |
|  |  | RSK_R100 | RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. |  |  |  |
|  |  | RSK_R101 | RSK_R101 | The cassette shall isolate input signals to the input connectors. |  |  |  |
|  |  | RSK_R102 | RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  |
|  |  | RSK_R103 | RSK_R103 | The device shall mechanically protect the tube. |  |  |  |
|  |  | RSK_R104 | RSK_R104 | The device shall contain a ceramic tube. |  |  |  |
|  |  |  | RSK_R105 | The device shall contain tube shielding/potting with an appropriate lead equivalent thickness to mitigate leakage. |  |  |  |
|  |  | RSK_R107 | RSK_R107 | The device shall contain an HV bleed resistor across the tube. |  |  |  |
|  |  | RSK_R108 | RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. |  |  |  |
|  |  | RSK_R109 | RSK_R109 | The device shall not contain a rotating anode. |  |  |  |
|  |  | RSK_R110 | RSK_R110 | The tube assembly shall contain a heat sink. |  |  |  |
|  |  | RSK_R111 | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |
|  |  | RSK_R112 | RSK_R112 | The device shall contain a Low battery warning on the Display UI. |  |  |  |
|  |  | RSK_R113 | RSK_R113 | The device BMS shall monitor and predicts battery life. |  |  |  |
|  |  | RSK_R114 | RSK_R114 | The device BMS shall contain under-voltage protection. |  |  |  |
|  |  | RSK_R115 | RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. |  |  |  |
|  |  |  | RSK_R116 | The device BMS shall contain an Open Circuit Protection. |  |  |  |
|  |  | RSK_R117 | RSK_R117 | The device BMS shall contain Over-current protection. |  |  |  |
|  |  | RSK_R118 | RSK_R118 | The device BMS shall contain Over-voltage protection. |  |  |  |
|  |  | RSK_R119 | RSK_R119 | The device BMS shall contain an Overcharge protection circuit. |  |  |  |
|  |  | RSK_R120 | RSK_R120 | The device BMS shall contain an Overcurrent draw protection. |  |  |  |
|  |  | RSK_R121 | RSK_R121 | The device BMS shall monitor the battery Cell health. |  |  |  |
|  |  | RSK_R123 | RSK_R123 | The device BMS shall contain cell-balancing. |  |  |  |
|  |  | RSK_R124 | RSK_R124 | The battery charger shall be integrated into the device. |  |  |  |
|  |  | RSK_R125 | RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. |  |  |  |
|  |  |  | RSK_R127 | removed |  |  |  |
|  |  | RSK_R128 | RSK_R128 | The device shall contain a Fast charge feature. |  |  |  |
|  |  |  | RSK_R129 | The device shall allow for throttled charging. |  |  |  |
|  |  | RSK_R131 | RSK_R131 | The device battery shall contain a Thermal fuse or CID. |  |  |  |
|  |  | RSK_R132 | RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. |  |  |  |
|  |  |  | RSK_R133 | The device shall disallow removal of the battery packs by the operator. |  |  |  |
|  |  | RSK_R134 | RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. |  |  |  |
|  |  | RSK_R135 | RSK_R135 | The device FW shall open the HV interlock in the event of a high kV fault. |  |  |  |
|  |  | RSK_R136 | RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. |  |  |  |
|  |  | RSK_R137 | RSK_R137 | The device shall open the HV interlock in the event of a fault. |  |  |  |
|  |  | RSK_R138 | RSK_R138 | The device FW shall open the HV interlock in the event of a tube current fault. |  |  |  |
|  |  | RSK_R139 | RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. |  |  |  |
|  |  |  | RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. |  |  |  |
|  |  | RSK_R142 | RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |
|  |  | RSK_R143 | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |
|  |  | RSK_R144 | RSK_R144 | The device SW shall contain bounds checking on all sensor data. |  |  |  |
|  |  | RSK_R146 | RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  |
|  |  | RSK_R147 | RSK_R147 | The device shall have a means of detecting wireless packet drop in all safety critical systems. |  |  |  |
|  |  | RSK_R148 | RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |
|  |  |  | RSK_R149 | removed |  |  |  |
|  |  | RSK_R150 | RSK_R150 | The cassette shall contain a desiccant. |  |  |  |
|  |  | RSK_R151 | RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. |  |  |  |
|  |  | RSK_R152 | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |
|  |  | RSK_R153 | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |  |  |  |
|  |  |  | RSK_R154 | removed |  |  |  |
|  |  | RSK_R155 | RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. |  |  |  |
|  |  | RSK_R156 | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. |  |  |  |
|  |  |  | RSK_R157 | removed |  |  |  |
|  |  |  | RSK_R158 | removed |  |  |  |
|  |  | RSK_R159 | RSK_R159 | The device fans shall be internally caged and shrouded. |  |  |  |
|  |  | RSK_R160 | RSK_R160 | The device shall have redundancies in grounding. |  |  |  |
|  |  |  | RSK_R161 | removed |  |  |  |
|  |  | RSK_R162 | RSK_R162 | The device shall not contain focusing optics for lasers. |  |  |  |
|  |  | RSK_R163 | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). |  |  |  |
|  |  |  | RSK_R164 | removed |  |  |  |
|  |  |  | RSK_R165 | removed |  |  |  |
|  |  |  | RSK_R166 | removed |  |  |  |
|  |  |  | RSK_R167 | removed |  |  |  |
|  |  |  | RSK_R168 | removed |  |  |  |
|  |  | RSK_R169 | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |
|  |  | RSK_R171 | RSK_R171 | The device enclosures shall use low attenuating materials. |  |  |  |
|  |  | RSK_R172 | RSK_R172 | The device enclosures shall be composed of a non-chemically reactive plastic.The device internals shall not be accessible without the use of a tool. |  |  |  |
|  |  | RSK_R174 | RSK_R174 | The device enclosures shall contain no openings in the shell/cover >1mm in diameter. |  |  |  |
|  |  | RSK_R175 | RSK_R175 | The emitter enclosure shall align the tube within 2 degrees of the tracking camera focal axis. |  |  |  |
|  |  |  | RSK_R176 | The device enclosures shall prevent operator access to high temperature parts. |  |  |  |
|  |  | RSK_R177 | RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. |  |  |  |
|  |  | RSK_R178 | RSK_R178 | The device enclosures shall prevent operator access to moving parts. |  |  |  |
|  |  | RSK_R179 | RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. |  |  |  |
|  |  |  | RSK_R180 | removed |  |  |  |
|  |  | RSK_R181 | RSK_R181 | The x-ray tube assembly shall be EMI shielded. |  |  |  |
|  |  | RSK_R182 | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |
|  |  | RSK_R183 | RSK_R183 | The device shall contain flat resting surfaces. |  |  |  |
|  |  |  | RSK_R184 | removed |  |  |  |
|  |  | RSK_R185 | RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. |  |  |  |
|  |  | RSK_R186 | RSK_R186 | The device enclosures shall be sealed using a gasket or elastomeric seal.The Cassette shall be sealed using a gasket or elastomeric seal. |  |  |  |
|  |  | RSK_R187 | RSK_R187 | The device enclosures shall be positioned at +- 0.25 degrees from the x-ray assembly. |  |  |  |
|  |  | RSK_R188 | RSK_R188 | The device enclosures surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. |  |  |  |
|  |  | RSK_R189 | RSK_R189 | The device enclosures window piece shall not contain holes. |  |  |  |
|  |  | RSK_R190 | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |  |  |  |
|  |  | RSK_R191 | RSK_R191 | The external cables shall be strain relieved. |  |  |  |
|  |  |  | RSK_R192 | removed |  |  |  |
|  |  | RSK_R193 | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. |  |  |  |
|  |  | RSK_R194 | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. |  |  |  |
|  |  | RSK_R195 | RSK_R195 | The device shall contain redundant tie points for wires. |  |  |  |
|  |  | RSK_R196 | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables |  |  |  |
|  |  | RSK_R197 | RSK_R197 | The device collimator shall be encased within the enclosure. |  |  |  |
|  |  |  | RSK_R198 | The device shall intermittently verify collimator function. |  |  |  |
|  |  |  | RSK_R199 | removed |  |  |  |
|  |  |  | RSK_R200 | removed |  |  |  |
|  |  |  | RSK_R201 | removed |  |  |  |
|  |  | RSK_R202 | RSK_R202 | The device shall contain a Magnet Redundancies. |  |  |  |
|  |  |  | RSK_R203 | removed |  |  |  |
|  |  |  | RSK_R204 | removed |  |  |  |
|  |  |  | RSK_R205 | removed |  |  |  |
|  |  |  | RSK_R206 | removed |  |  |  |
|  |  |  | RSK_R207 | removed |  |  |  |
|  |  |  | RSK_R208 | removed |  |  |  |
|  |  |  | RSK_R209 | removed |  |  |  |
|  |  |  | RSK_R210 | removed |  |  |  |
|  |  |  | RSK_R211 | removed |  |  |  |
|  |  |  | RSK_R212 | removed |  |  |  |
|  |  |  | RSK_R213 | removed |  |  |  |
|  |  |  | RSK_R214 | removed |  |  |  |
|  |  |  | RSK_R215 | removed |  |  |  |
|  |  | RSK_R216 | RSK_R216 | The device shall contain marking - Consult the IFU. |  |  |  |
|  |  | RSK_R217 | RSK_R217 | The device shall contain a marking - Laser Beam Warning |  |  |  |
|  |  |  | RSK_R218 | removed |  |  |  |
|  |  |  | RSK_R219 | removed |  |  |  |
|  |  |  | RSK_R220 | The case shall contain a marking - Fragile. |  |  |  |
|  |  |  | RSK_R221 | The device shall contain a Label - General warning - use as directed. |  |  |  |
|  |  |  | RSK_R222 | removed |  |  |  |
|  |  |  | RSK_R223 | The device shall contain a marking - Rx Only. |  |  |  |
|  |  | RSK_R224 | RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. |  |  |  |
|  |  |  | RSK_R228 | removed |  |  |  |
|  |  | RSK_R229 | RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). |  |  |  |
|  |  | RSK_R230 | RSK_R230 | The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation, arc monitoring - monoblock).The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation. |  |  |  |
|  |  | RSK_R232 | RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |
|  |  |  | RSK_R233 | removed |  |  |  |
|  |  |  | RSK_R234 | removed |  |  |  |
|  |  | RSK_R235 | RSK_R235 | The emitter shall have set maximum temperature and e-fields limits to prevent tube potting degradation. |  |  |  |
|  |  | RSK_R237 | RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. |  |  |  |
|  |  | RSK_R238 | RSK_R238 | The foot pedal remote triggering function shall incorporate channel hopping. |  |  |  |
|  |  | RSK_R239 | RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. |  |  |  |
|  |  | RSK_R240 | RSK_R240 | The device foot pedal remote trigger shall contain Forward error correction. |  |  |  |
|  |  |  | RSK_R241 | removed |  |  |  |
|  |  | RSK_R242 | RSK_R242 | The device shall contain a pairing verification (i.e acknowledgement) between components paired via a sub-GHz communication. |  |  |  |
|  |  | RSK_R243 | RSK_R243 | The device shall allow for manual pairing between the emitter and cassette. |  |  |  |
|  |  |  | RSK_R244 | removed |  |  |  |
|  |  |  | RSK_R245 | removed |  |  |  |
|  |  |  | RSK_R246 | removed |  |  |  |
|  |  |  | RSK_R247 | removed |  |  |  |
|  |  |  | RSK_R248 | removed |  |  |  |
|  |  | RSK_R249 | RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. |  |  |  |
|  |  | RSK_R250 | RSK_R250 | The device shall limit the maximum duration time on DDR studies. |  |  |  |
|  |  | RSK_R252 | RSK_R252 | The device shall contain Sub-GHz radio heartbeat to wake the emitter and cassette. |  |  |  |
|  |  |  | RSK_R253 | removed |  |  |  |
|  |  | RSK_R254 | RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. |  |  |  |
|  |  |  | RSK_R256 | removed |  |  |  |
|  |  |  | RSK_R257 | removed |  |  |  |
|  |  | RSK_R258 | RSK_R258 | The device shal disallow the use of non-compatible charger inputs. |  |  |  |
|  |  |  | RSK_R259 | removed |  |  |  |
|  |  | RSK_R260 | RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. |  |  |  |
|  |  | RSK_R263 | RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. |  |  |  |
|  |  |  | RSK_R264 | The manufacturing work instructions shall include Verification of Grounding. |  |  |  |
|  |  |  | RSK_R265 | removed |  |  |  |
|  |  | RSK_R266 | RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). |  |  |  |
|  |  | RSK_R267 | RSK_R267 | The manufacturing work instructions shall include Dose Verification. |  |  |  |
|  |  | RSK_R269 | RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. |  |  |  |
|  |  | RSK_R270 | RSK_R270 | The manufacturing work instructions shall include Dielectric testing. |  |  |  |
|  |  | RSK_R274 | RSK_R274 | The manufactur shall measure and provide focal spot size data. |  |  |  |
|  |  | RSK_R277 | RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. |  |  |  |
|  |  | RSK_R279 | RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. |  |  |  |
|  |  | RSK_R281 | RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. |  |  |  |
|  |  |  | RSK_R282 | removed |  |  |  |
|  |  |  | RSK_R284 | removed |  |  |  |
|  |  | RSK_R285 | RSK_R285 | The manufacturing work instructions shall include a step to check leakage. |  |  |  |
|  |  | RSK_R287 | RSK_R287 | removed | SW security |  |  |
|  |  | RSK_R288 | RSK_R288 | The device software communication protocols shall validate data. |  |  |  |
|  |  | RSK_R289 | RSK_R289 | The device software should allow for encrypted Wifi technologies. |  |  |  |
|  |  |  | RSK_R290 | The device software shall perform data validation to prevent compromised data and functionality. |  |  |  |
|  |  | RSK_R291 | RSK_R291 | The device software shall use two separate ports for SSE & REST. |  |  |  |
|  |  | RSK_R292 | RSK_R292 | The device software should reduce functionality based on risk for remote API invocation. |  |  |  |
|  |  | RSK_R293 | RSK_R293 | The device software shall not use of remote JSP(s). |  |  |  |
|  |  | RSK_R294 | RSK_R294 | removed | SW security |  |  |
|  |  | RSK_R295 | RSK_R295 | removed | SW security |  |  |
|  |  | RSK_R296 | RSK_R296 | The device software shall undergo exploit testing. |  |  |  |
|  |  | RSK_R297 | RSK_R297 | The device software shall utilize the Principle of Least Privilege. |  |  |  |
|  |  | RSK_R298 | RSK_R298 | The device software shall disallow writing from USB to disk drive. |  |  |  |
|  |  | RSK_R299 | RSK_R299 | The device should utilize physical security to mitigate access to the EC and programmable boards. |  |  |  |
|  |  | RSK_R300 | RSK_R300 | The device software shall include Integrity checks. |  |  |  |
|  |  | RSK_R301 | RSK_R301 | The device software shall utilize Segmented networks. |  |  |  |
|  |  | RSK_R302 | RSK_R302 | The device software shall contain a Firewall. |  |  |  |
|  |  | RSK_R303 | RSK_R303 | removed | SW security |  |  |
|  |  | RSK_R304 | RSK_R304 | removed | SW security |  |  |
|  |  | RSK_R305 | RSK_R305 | The device software shall allow for Offline install. |  |  |  |
|  |  | RSK_R306 | RSK_R306 | The device software shall contain Malware checking at build time. |  |  |  |
|  |  | RSK_R307 | RSK_R307 | The device software shall perform integration checks. |  |  |  |
|  |  | RSK_R308 | RSK_R308 | The device software shall include a Password policy. |  |  |  |
|  |  | RSK_R309 | RSK_R309 | The device software shall contain an Account and IP lockout. |  |  |  |
|  |  | RSK_R310 | RSK_R310 | removed | SW security |  |  |
|  |  | RSK_R311 | RSK_R311 | removed | SW security |  |  |
|  |  | RSK_R312 | RSK_R312 | removed | SW security |  |  |
|  |  | RSK_R313 | RSK_R313 | The device software shall contain Cross-site request validation. |  |  |  |
|  |  | RSK_R315 | RSK_R315 | removed | SW security |  |  |
|  |  | RSK_R316 | RSK_R316 | removed | SW security |  |  |
|  |  | RSK_R317 | RSK_R317 | The device software shall encrypt studies stored on the device. |  |  |  |
|  |  | RSK_R318 | RSK_R318 | removed | SW security |  |  |
|  |  | RSK_R319 | RSK_R319 | removed | SW security |  |  |
|  |  | RSK_R320 | RSK_R320 | The device software shall require credentials to access AP mode. |  |  |  |
|  |  | RSK_R321 | RSK_R321 | removed | SW security |  |  |
|  |  | RSK_R322 | RSK_R322 | removed | SW security |  |  |
|  |  | RSK_R323 |  |  | SW security |  |  |
|  |  |  | RSK_R324 | removed |  |  |  |
|  |  |  | RSK_R325 | removed |  |  |  |
|  |  |  | RSK_R326 | removed |  |  |  |
|  |  |  | RSK_R327 | removed |  |  |  |
|  |  |  | RSK_R328 | The operator shall be able to see the emitter display while imaging. |  |  |  |
|  |  | RSK_R329 | RSK_R329 | The device trigger shall contain features that prevent jamming. |  |  |  |
|  |  | RSK_R330 | RSK_R330 | The device software shall ping PACS server before sending packet(s). |  |  |  |
|  |  |  | RSK_R331 | removed |  |  |  |
|  |  | RSK_R332 | RSK_R332 | The device software shall contain a backed up app partition (A/B file system). |  |  |  |
|  |  | RSK_R333 | RSK_R333 | removed | SW security |  |  |
|  |  | RSK_R334 | RSK_R334 | removed | SW security |  |  |
|  |  | RSK_R335 | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. |  |  |  |
|  |  | RSK_R336 | RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. |  |  |  |
|  |  |  | RSK_R337 | removed |  |  |  |
|  |  | RSK_R338 | RSK_R338 | The device software shall utilize hostapd client isolation to manage communications between cassette and emitter and cassette and tablet |  |  |  |

### Table 15
| Risk ID | Component | Part Number | Intended Function of Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | Risk 1 | Current Controls | Actions to eliminate cause or enhance prevention or detection | S2 | O2 | Risk 2 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  |  |  |  |  |  |  |
| Charger Assy (Wireless) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EE + SW | PCB - TX Inductive Coil PCB |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pending vendor specs/drawings |  |  | PCB failure | Individual component failure | Inability to charge device | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | DEMO VVPR | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | DEMO VVPR | No further planned remediation | 1.0 | 3.0 | 3 |
|  | Inductive Coil Failure |  |  | Coil Disconnects | Solder joint loosens | Inability to charge device | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Unaligned - minor | Loosens from support bracket | Inability to charge device | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Unaligned - major | Loosens from support bracket | Intermittent charging | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Overheats | Improper heat dissipation | Intermittent charging | Delayed procedure | 1.0 | 3.0 | 3 |  | No further planned remediation | 1.0 | 3.0 | 3 |
| ME | Enclosure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Charger enclosure front shell |  | Protects interior of device | Structure integrity compromize | Incorrect material choice | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Polycarbonate material choice | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Fail to provide basic electrical safety | Creepage and clearance underspecified | Product inoperable | Electrical shock | 4.0 | 2.0 | 8 | Use of molded features | No further planned remediation | 4.0 | 2.0 | 8 |
|  |  |  | Protects interior of device | Compromize sealing design | Improper specifications/geometry | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Use of molded featuresISTA TestDrop Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Compromize after drop | Incorrect material | Device inoperable; loose components; cracked enclosure | Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choiceDrop Test | No further planned remediation | 4.0 | 2.0 | 8 |
|  | Charger enclosure back shell |  | Protects interior of device | Structure integrity compromize | Incorrect material choice | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Polycarbonate material choice | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Fail to provide basic electrical safety | Creepage and clearance underspecified | Product inoperable | Electrical shock | 4.0 | 2.0 | 8 | Use of molded features | No further planned remediation | 4.0 | 2.0 | 8 |
|  |  |  | Protects interior of device | Compromize sealing design | Improper specifications/geometry | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Use of molded featuresISTA TestDrop Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Compromize after drop | Incorrect material | Device inoperable; loose components; cracked enclosure | Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choiceDrop Test | No further planned remediation | 4.0 | 2.0 | 8 |
| ME | Charger retaining clip |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Charger retaining clip |  | Holds emitter in place while charging | Emitter disconnects from charger in use | Clip breaks/disconnects | Drop Risk - Charger; Failure to charge | Delayed procedure | 1.0 | 2.0 | 2 | Drop testImpact Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  |  | Emitter disconnects from charger when not in use | Clip breaks/disconnects | Drop risk - emitter; Failure to charge | Delayed procedure | 1.0 | 2.0 | 2 | Drop testImpact Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  |  | Clip disconnects from enclosure | Drops/impact | Loss of basic safety; exposure to MAINS; device still usable | Death | 14.0 | 2.0 | 28 | Compliance to 60601-1 | No further planned remediation | 14.0 | 1.0 | 14 |
|  |  |  |  |  | Drops/impact | Loss of basic safety; exposure to MAINS; device still usable | Major Shock | 10.0 | 2.0 | 20 | Compliance to 60601-1 | No further planned remediation | 10.0 | 1.0 | 10 |
| ME | Fan |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Blower fan |  | Draws heat away from the inductive coil to prevent over-heating | Overheat | Fan speed too slow | Increased touch temperatures | Minor Burn | 4.0 | 3.0 | 12 | Speed monitoring on fan | No further planned remediation | 4.0 | 3.0 | 12 |
|  |  |  |  |  | Fan Jam | Overcurrent on fan | Minor Fire | 4.0 | 3.0 | 12 | Speed monitoring on fanOvercurrent/locking protection on fanAuto-restart of fan | No further planned remediation | 4.0 | 3.0 | 12 |
|  |  |  |  | Biohazard | Biomaterial gets in device | No effect | Infection | 4.0 | 1.0 | 4 | Fans are enclosed | No further planned remediation |  |  | 0 |
| ME | Heat Inserts |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Holds components together in assy | Fail to provide proper screw tension | Too small, undersized | Excessive bolt preload cracks enclosure | Delayed procedure | 1.0 | 2.0 | 2 | 60601-1 Mechanical Testing | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Holds components together in assy | Fail to provide proper screw tension | Too big, oversized | Overtension cracks enclosure | Delayed procedure | 1.0 | 2.0 | 2 | 60601-1 Mechanical Testing | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Holds components together in assy | Fail to provide proper screw tension | Wrong style | Cannot tighten bolt, enclosure crack | Delayed procedure | 1.0 | 2.0 | 2 | 60601-1 Mechanical Testing | No further planned remediation | 1.0 | 2.0 | 2 |
| ME | Spring |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | Broken spring | Improper specifications | Drop Risk; Failure to charge | Minor Injury (Emitter dropped on anatomy) | 4.0 | 3.0 | 12 | Drop test | No further planned remediation | 4.0 | 2.0 | 8 |
| ME + EE | Wires/cables |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Wire |  | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Electrical Shock | 4.0 | 2.0 | 8 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | No further planned remediation | 4.0 | 2.0 | 8 |
|  |  |  |  | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Electrical Shock | 4.0 | 2.0 | 8 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | No further planned remediation | 4.0 | 2.0 | 8 |
|  | Connectors |  | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect | Product inoperable | Delayed procedure | 1.0 | 3.0 | 3 | Drop test | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Fire EnclosureSpec components within operating tolerance range | No further planned remediation | 4.0 | 3.0 | 12 |
|  |  |  |  | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Electric shock | 4.0 | 3.0 | 12 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | No further planned remediation | 4.0 | 3.0 | 12 |
|  | Label |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Min font size 9 | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Illegible | Improper color choice | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Detaches from surface | Improper material choice | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Detaches from surface | Improper adhesive | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | No further planned remediation | 1.0 | 2.0 | 2 |

### Table 16
| PN | Description | Outline | Notes |
| --- | --- | --- | --- |
| ES-10003 | P01 Emitter Main PCBA | True |  |
| ES-10004 | CASSETTE MAIN BOARD | True |  |
| ES-10005 | P01 Emitter Display PCBA | True |  |
| ES-10006 | Sensor PCBA | True |  |
| MS-10007 | Footpedal PCB | False | Missing from BOM, replaced with ES-20024? ES-10019? |
| ES-10008 | Collimator PCBA | True |  |
| ES-10012 | Cassette LED PCB - Left | True |  |
| ES-10013 | Cassette LED PCB - Right | True |  |
| ES-10014 | EMITTER ISOLATION BOARD | True |  |
| ES-10015 | Emitter Power Input PCBA | True |  |
| ES-10019 | P01 Monoblock LV PCBA | False |  |
| ES-10020 | Collimator Sensor PCBA | True |  |
| ES-10021 | Emitter LED PCBA | True |  |
| ES-10022 | Battery Management System (BMS) | True |  |
| ES-10023 | Battery Management System (BMS) | True |  |
| ES-10024 | Monoblock LV PWS Rider | False |  |
| ES-10028 | ISO RIDER BOARD | True |  |
| ES-10029 | CASSETTE BUTTON BOARD | True |  |
| ES-10030 | FKATS and Gasket | True | Assy |
| ES-10031 | CASSETTE MAIN, JETSON, LP SEALS | True | Assy |

### Table 17
| Part Number | Description | Severity score |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ES-10012 | Cassette LED PCB - Left | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10014 | EMITTER ISOLATION BOARD | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10028 | ISO RIDER BOARD | ??? |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10029 | CASSETTE BUTTON BOARD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10030 | FKATS and Gasket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10031 | CASSETTE MAIN, JETSON, LP SEALS | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10010 | Emitter Battery Pack | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10003 | P01 Emitter Main PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10004 | CASSETTE MAIN BOARD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10005 | P01 Emitter Display PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10006 | Sensor PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10013 | Cassette LED PCB - Right | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10015 | Emitter Power Input PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10020 | Collimator Sensor PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10021 | Emitter LED PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10002 | Front Bezel, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10003 | Back Bezel, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10004 | Silicone Molded Button, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10005 | ALS Light Pipe, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10020 | P01_Chassis | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10021 | P01_Wheel_Pin | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10022 | P01_Disk 1st | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10024 | P01_Disk Interleaf | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10025 | P01_Disk Distal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10027 | P01_Wheel CAM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10029 | P01_CAP_Chassis | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10032 | P01_PULLEY DriveR-GT2-2 18 4mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10033 | MCS_motor mount DF32 UPPER | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10034 | P01_bearing 2 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10035 | P01_Bearing_Cam 2X4 short | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10036 | P01_Bearing_Cam 2X4 short | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10055 | Xavier NX Heat Pipe | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10056 | Monoblock Heat Pipe | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10057 | Xavier NX Hot Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10058 | Xavier NX Cold Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10059 | Monoblock Hot Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10060 | Monoblock Cold Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10061 | Line Laser Cap | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10062 | Line Laser LH Mount | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10064 | Line Laser RH Mount | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10065 | LH Laser | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10066 | RH Laser | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10073 | Collimator-Optics Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10079 | Rib Support | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10143 | Gasket, UB 5035-15 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10179 | Label: Puck 1 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10180 | Label: Puck 2 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10181 | Label: Puck 3 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10182 | Label: Puck 4 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10183 | Label: Puck 5 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10184 | Label: Puck 6 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10185 | Label: Puck 7 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10186 | Label: Puck 8 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10187 | Label: Puck 9 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10188 | Label: Puck 10 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10189 | Label: Puck 11 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10190 | Label: Puck 12 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10191 | Label: Puck 13 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10192 | Label: Puck 14 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10193 | Label: Puck 15 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10194 | Label: Puck 16 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10195 | Label: Puck 17 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10196 | Label: Puck 18 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10199 | Laser Harness Cable Tie Mount | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10226 | Receiver Coil Tape 93010LE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10227 | Receiver Coil Backer Plate | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10228 | Label: Focal Spot Indicator | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10232 | Monoblock Thermistor Retaining Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10235 | Antenna Mounting Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10245 | P01 Emitter Bulkhead, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10251 | Downward Button Slide, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10252 | Forward Button Cover, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10253 | Forward Button Slide, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10254 | Emitter Mode Light Pipe, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10256 | Forward Button Base, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10264 | P01_encoderdisk | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10281 | Power Cleat Cap | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10282 | Power Cleat Shoulder | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10286 | End Cap | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10287 | Fish Paper Profile | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10306 | Display Adhesive, HMICut from M50172 3M 9495LE 12"x12" sheet | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10307 | LVPS Heat Sink Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10308 | TOP HOUSING Machined | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10310 | Cassette Enclosure Bottom Machined | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10315 | Square Fish Paper with EBP Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10320 | Cable tie mount, 2 pos, 135 deg | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10321 | Cable tie mount, 2 pos, 90 deg | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10961 | 2-IR-LED LIGHT PIPE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10962 | Molded Straight Light Pipe Short Seals | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10965 | VISIBLE LIGHT PIPE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10966 | VISIBLE LED SEAL | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10967 | Molded Side LP Seal LH | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10968 | Molded Side LP Seal RH | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10969 | Molded Side Light Pipe Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10971 | Straight Pipe PCB Seal - Die Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10972 | Visible light PCB Seal - Die Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11007 | CARBON PLATE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11017 | BATTERY COVER | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11025 | RADIATOR | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11026 | CLEAR BRACKET | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11027 | CASSETTE USB C Port Cover | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11029 | STRIKE PLATE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11031 | FOAM GASKET | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11034 | CASSETTE MOLDED BUTTON | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11036 | T-ROD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11037 | Foam Spacer | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11038 | THERMAL PAD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11040 | Cassette Bottom Bumper | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11042 | Cassette Bottom Edge Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11044 | Bottom Foam Bumper | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11045 | Top Foam Bumper | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50000 | Capacitive Touchscreen Display | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50003 | CASSETTE SCREEN | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50004 | DETECTOR | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50009 | Framos Sensor, FSM-IMX715C- 01S-V1B | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50012 | 802.11ac/a/b/g/n Wi-Fi+BT 5.0 Combo Half Mini PCIe Module (WiFi 5) Qualcomm QCA6174A-5, 2T2R | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50015 | RX 1 COIL 1 LAYER 7.5UH 3A | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50023 | 18650 Rechargeable Battery Cells | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50047 | Contact, 1mm, Pico-Lock | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50048 | Conn Plug, 1.25mm CLIK-mate, 4 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50051 | Contact, 1.25mm CLIK-mate | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50053 | Contact, 2.00mm CLIK-mate | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50056 | NFC Antenna, 15x25mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50064 | Framos Lens Mount, FPL-301085 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50072 | Conn Plug, 1mm Pico-Lock, 2 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50078 | Battery Pack Nickel Tab H type | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50082 | Jetson Xavier NX Leaf spring | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50095 | NVMe Samsung | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50098 | Mountable Cable Tie | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50101 | JETSON XAVIER NX Module | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50115 | Sunex Lens, DSL183B-650-F2.2 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50119 | Thermistor 10Kohm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50124 | Spring, S001YJ0D | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50134 | Push Button, P9-111121W (Button Only) *Part of MS-50164* | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50167 | P01_drivebelts | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50169 | COTS_Flange SDP_sdpsi_a_6a50p008fa | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50170 | COTS_Dowel m2x8 McM91585A214 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50180 | Thread Insert, IBB-M3-4 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50181 | Click Mate Plug 5POS 1.50MM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50183 | Conn Plug, 2.00mm CLIK-mate, 12  Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50184 | Conn Plug, 2.00mm CLIK-mate, 14 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50186 | Lemo 6 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50191 | LEMO Detector Power 4 Pos. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50193 | Framos Lens, FPL-307946 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50194 | WIFI ANTENNA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50195 | NFC ANTENNA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50197 | Framos Lens, FPL-307898 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50206 | Shrink Wrap (105mm) | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50214 | Rubber PCBIsolation Grommet | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50215 | Isolation Shoulder Bolt | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50223 | Heat Shrink 1mm Diameter | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50226 | Heat Shrink 3mm Diameter | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50229 | Conn Plug, 2.00mm CLIK-mate, 4 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50230 | Conn Plug, 1.25mm CLIK-mate, 6 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50234 | LIGHT PIPE TOP CAP | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50238 | Solder | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50239 | Solder Flux | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50240 | Hot Glue | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50241 | Acrylic Adhesive Electrical Tape | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50244 | Fan, 50mm Blower, PWM control, E speed, conformal coated, tach | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50246 | MALE-FEMALE THREADE HEX STANDOFF | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50259 | Cable tie, 1.8mm wide, 71mm long | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10008 | P01 Collimator | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10048 | Emitter Main Bracket, Rear ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10050 | LED Bracket, Right ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10072 | LED Bracket, Left ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10276 | P01 Emitter Bulkhead w/inserts IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50071 | JETSON, HEAT SINK, FAN, ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10008 | Collimator PCBA | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10019 | P01 Monoblock LV PCBA | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10024 | Monoblock LV PWS Rider | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10023 | P01_Leaf | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10076 | Static Collimator | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10131 | Front Face Laser Mask | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10243 | P01 Emitter Shell R, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10244 | P01 Emitter Shell L, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10248 | P01 Emitter Front Face, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10249 | Cooling Duct, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10255 | P01 Emitter Service Port Cover, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10262 | ToF Cover Glass, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10265 | ToF Cover Glass Adhesive | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10266 | Camera Cover Glass Adhesive | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10274 | Camera Cover Glass, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10278 | Emitter Screw Plugs | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10305 | Foam Spacer, HMICut from M50149 1/16in foam | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11018 | CARRIER | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50005 | Brushless DC Motor | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50035 | Shoulder Screw, SS-13.2 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50036 | E-ring, 2.3mm groove | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50049 | Xavier NX screw | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50050 | Conn Plug, 1.25mm CLIK-mate, 2 Pos | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50061 | Wire, 22 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50063 | Wire, 22 AWG, Red | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50067 | 96817A910_Thread-Forming Screws for Thin Plastic | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50069 | Jetson Xavier NX Fan Heatsink | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50081 | Hex socket countersunk head screw M3x0.5 x 5 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50083 | Socket button head screw M3x0.5 x 10 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50084 | Socket button head screw M3x0.5 x 4 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50085 | Socket button head screw M3x0.5 x 8 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50087 | Socket button head screw M2.5x0.45 x 4 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50089 | COTS_Screw M2x.4 PHP McM92005A019 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50104 | Wire, 28 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50105 | Wire, 28 AWG, White | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50106 | Wire, 28 AWG, Green | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50107 | Wire, 28 AWG, Yellow | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50113 | Cable-ASSY, Pico-Lock, 4 Circuit, 150mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50114 | Cable-ASSY, Pico-Lock, 2 Circuit, 100mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50120 | Wire, 28 AWG, Red | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50128 | PU Bumper, 3/8" OD, 5/32" High | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50135 | Push Button, Back Nut, 15/32-32 UNRS-2A | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50140 | Socket button head screw M3x0.5 x 6 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50141 | Socket button head screw M3x0.5 x 35 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50143 | Hex nut grade A & B M3x0.5 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50145 | Socket button head screw M2x0.4 x 5 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50146 | Plain washer normal grade A M2 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50150 | FFC, 0.5mm pitch, 33 CKT, 178mm, OSC | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50156 | Heat Shrink, 2.11mm ID supplied, 2:1 Shrink | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50157 | Thread Forming Screw M2, 6mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50168 | COTS_SetScrew M2X0.4-3 McM91390A090 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50174 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50177 | Phillips CSS, M3, 5mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50178 | Socket button head screw M2x0.4 x 2 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50179 | IUTB-M3-Hi-TechFastenersInc. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50190 | THREADED INSERT M3 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50198 | PH Thread Forming Screw M3, 8mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50209 | Cassette Main Board Fan | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50212 | ISO TO MAIN HARNESS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50216 | SCREW M3 x 0.50 mm Thread, 6mm  Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50217 | M4 x 0.70mm Stainless Steel Screw | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50221 | SS Button SHCS M4 10mm L | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50243 | M1.6 x 0.35 mm Thread, 4 mm Long. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50260 | Push Button, Rubber washer *Part of MS-50164* | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50263 | Cushioning Washer, 0.38" ID, 0.625" OD | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50264 | PH Thread Forming Screw M3, 16mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50269 | Thread Forming Screw M2.5, 6mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10267 | P01 Emitter Shell R, with thread inserts | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10268 | P01 Emitter Shell L, with thread inserts | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11047 | DETECTOR POWER HARNESS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11048 | LEMO DATA | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11049 | CASSETTE BUTTON HARNESS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50164 | Push Button,  P9-111121W | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10023 | Battery Management System (BMS) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10019 | Monoblock FR Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10052 | Monoblock FL Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10067 | LVPS Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10068 | LVB Right Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10101 | Puck #1 (5cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10102 | Puck #2 (6cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10103 | Puck #3 (7cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10104 | Puck #4 (8cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10105 | Puck #5 (9cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10106 | Puck #6 (10cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10107 | Puck #7 (11cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10108 | Puck #8 (12cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10109 | Puck #9 (13cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10110 | Puck #10 (14cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10111 | Puck #11 (15cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10112 | Puck #12 (16cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10113 | Puck #13 (17cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10114 | Puck #14 (18cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10115 | Puck #15 (19cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10116 | Puck #16 (20cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10117 | Puck #17 (21cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10118 | Puck #18 (22cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10246 | P01 Emitter Cowling Base, IM | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10247 | P01 Emitter External Cowling, IM | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10297 | Emitter Monoblock Foam Pad #1 | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10298 | Emitter Monoblock Foam Pad #2 | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10323 | Monoblock Mount, isolated, strain relief | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50042 | FFC, 0.5mm pitch, 28 CKT, 100mm | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50116 | FFC, 0.5mm pitch, 60 CKT, 150mm | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10007 | Monoblock | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50231 | Socket button head screw M2.5x0.45 x 6 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50280 | PH Thread Forming Screw M2, 5mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50281 | Socket button head screw M3x0.5 x 12 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50285 | 18-8 Stainless Steel Torx Flat Head Screws | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50287 | Camera module screw | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50305 | PH Pan Head Screw, M3 x 0.5mm, 5mm long, 18-8 SS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50306 | 18-8 Stainless Steel Socket Head ScrewM2.5 x 0.45 mm Thread, 15 mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50059 | Wire, 26 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50227 | Wire, 16 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50228 | Wire, 16 AWG, Red | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50248 | Wire, 26 AWG, Blue | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50254 | Wire, 24 AWG, Grey | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50255 | Wire, 28 AWG, Blue | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50256 | Wire, 28 AWG, Slate | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50257 | Wire, 28 AWG, Brown | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50270 | Wire, 26 AWG, White | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50272 | Wire, 26 AWG, Green | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50262 | Module Mounting Screw and Washer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50224 | Heat Shrink 3/16" Diamter | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50278 | Heat Shrink, 5.61mm ID supplied, 2:1 Shrink | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50290 | Cyanoacrylate instant adhesive, Loctite 244 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50289 | Anaerobic adhesive, Loctite 242 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50308 | UV glue | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10158 | Label: Monoblock Ra | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10159 | Label: Emitter Ra Left | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10160 | Label: Emitter Ra Right | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10161 | Label: Emitter/Cassette Battery | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10162 | Label: Cassette Ra | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10163 | Label: Cassette Top Face | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10164 | Label: Cassette Ports | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10229 | Label: IFU Manual | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10231 | Label: Emitter Ports | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50294 | Acrylic Adhesive Tape 1/2" | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50276 | XT60 Connector, Female | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50277 | XT60 Connector, Male | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50222 | THREADED INSERT M5 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50247 | M4 THREADED INSERT | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50279 | Male Male 31mm L M3 Hex Standoff | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50286 | 18-8 Stainless Steel Flange NutM3 x 0.5 mm Thread | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50288 | Camera module nut | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50307 | 18-8 Stainless Steel Hex NutM2.5 x 0.45 mm Thread | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10053 | Heatsink, UB60-15 Modified | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10054 | Heatsink, UB5035-15 Modified | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10319 | Emitter Handle Strain Relief Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10142 | Gasket, UB 60-15 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10086 | Square Foam Spacer | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10328 | Square Thick Foam Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50149 | Stock 1/16 in soft foam | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10329 | EBP FIsh Paper Large Profile | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10330 | Static Collimator Adhesive | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10331 | LVPS Thermal Pad | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10332 | Cassette Cooling Duct | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50211 | Battery Pack Nickel Tab Strip Type | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50291 | Thermal Pad, TG-A1250, 1mm thick, 20mm x 20mm Square | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50292 | Thermal Pad, TG-A9000, 5mm thick, 10mm x 10mm Square | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10146 | Xavier NX Heat Pipe ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50275 | Coaxial Cable Assembly, 152mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50153 | Thermal Paste, TC3 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50274 | WiFi Antenna, 250mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11046 | Carbon Fiber Plate Adhesive | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11055 | Cassette Port Side Insulator Outer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11056 | Cassette Port Side Insulator Inner | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11057 | Cassette Button Side Insulator Inner | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11058 | Cassette Button Side Insulator Outer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10083 | Cassette Battery Pack | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50318 | Detector Ethernet | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10970 | Side Light Pipe LH ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10976 | Side Light PIpe RH Assy | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11052 | VISIBLE LED LIGHT PIPE CAP | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10963 | Molded Straight Light Pipe Short & Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10964 | Molded Indicator Light Pipe Short &  Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11018 | CARRIER ASSY | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Need to add |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11028 | CASSETTE ENCLOSURE BOTTOM ASSY | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11030 | CASSETTE TOP ASSY | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50220 | Cells with BMS | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50225 | PCB Soft Mount Assembly | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 18
| ECR-121 |  | S2 | O2 | R2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| M10043 | Emitter Main Bracket, Rear | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10055 | Xavier NX Heat Pipe | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10079 | Battery Pack Support (BMS) | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10080 | Battery Pack Support (Non-BMS) | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10081 | Battery Pack Foam Pad | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10128 | ToF Cover Glass | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10131 | Front Face Laser Mask | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10226 | Receiver Coil Tape 93010LE | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10227 | Receiver Coil Backer Plate | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10232 | Monoblock Thermistor Retaining Bracket | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10235 | Antenna Mounting Bracket | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10259 | E1 Fbutton - Cover | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10265 | ToF Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10266 | Camera Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10286 | Battery Pack BMS Cap | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ECR-122 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10002 | Front Bezel, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10003 | Back Bezel, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10004 | Silicone Molded Button, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10005 | ALS Light Pipe, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10053 | Heatsink, UB60-15 Modified | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10054 | Heatsink, UB5035-15 Modified | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10056 | Monoblock Heat Pipe | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10057 | Xavier NX Hot Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10058 | Xavier NX Cold Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10059 | Monoblock Hot Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10060 | Monoblock Cold Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10061 | Line Laser LH Mask | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10062 | Line Laser LH Mount | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10064 | Line Laser RH Mount | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10065 | LH Laser | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10066 | RH Laser | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10076 | Static Collimator | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10142 | Gasket, UB 60-15 | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10143 | Gasket, UB 5035-15 | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10199 | Laser Harness Cable Tie Mount | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10233 | Monoblock Mounting Bumper | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10237 | Monoblock Mounting Bumper, strain relief | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10254 | Emitter Mode Light Pipe, IM | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10259 | E1 Fbutton - Cover | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10265 | ToF Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10266 | Camera Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10281 | Power Cleat Cap | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10282 | Power Cleat Shoulder | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10050 | LED Bracket, Right ASSY | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10072 | LED Bracket, Left ASSY | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ECR-124 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50000 | Capacitive Touchscreen Display | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50005 | Brushless DC Motor | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50009 | Framos Sensor | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50023 | Rechargable Primary Battery Cell - 2800mAh 35A Battery | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50047 | Contact, 1mm, Pico-Lock | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50056 | NFC Antenna, 15x25mm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50066 | WiFi Antenna, 300mm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50083 | Socket button head screw M3x0.5 x 10 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50084 | Socket button head screw M3x0.5 x 4 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50085 | Socket button head screw M3x0.5 x 8 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50089 | COTS_Screw M2x.4 PHP McM92005A019 | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50098 | Mountable Cable Tie | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50099 | 3mm Nylon Spacer | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50113 | Cable-ASSY, Pico-Lock, 4 Circuit, 150mm | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50114 | Cable-ASSY, Pico-Lock, 2 Circuit, 100mm | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50115 | Sunex Lens | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50119 | Thermistor 10Kohm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50120 | Wire, 28 AWG, Red | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50124 | Spring, S001YJ0D | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50125 | Thread Forming Screw M2.63, 8mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50128 | PU Bumper, 3/8" OD, 5/32" High | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50134 | Push Button, P9-111121W (Button Only) *Part of MS-50164* | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50135 | Push Button, Back Nut, 15/32-32 UNRS-2A *Part of MS-50164* | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50136 | Push Button, Internal tooth lock washer *Part of MS-50164* | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50139 | Socket button head screw M3x0.5 x 14 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50140 | Socket button head screw M3x0.5 x 6 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50141 | Socket button head screw M3x0.5 x 35 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50142 | Socket button head screw M3x0.5 x 5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50143 | Hex nut grade A & B M3x0.5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50144 | Socket button head screw M2.5x0.45 x 16 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50145 | Socket button head screw M2x0.4 x 5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50146 | Chamfered plain washer normal M2 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50147 | Socket button head screw M3x0.5 x 18 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50148 | Socket button head screw M2.5x0.45 x 6 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50155 | HEATSHRINK POLY 3/8" BLK 250' | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50156 | HEATSHRINK 0.083" X 656.2' BLACK | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50157 | Thread Forming Screw M2, 6mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50158 | PH Thread Forming Screw M3, 10mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50159 | PH Thread Forming Screw M3, 20mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50165 | CONN SOCKET 26-30AWG CRIMP GOLD | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50166 | Micro-Lock Plus HSG SR 2CKT W/POSLCK BLK | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50167 | P01_drivebelts | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50168 | COTS_SetScrew M2X0.4-3 McM91390A090 | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50169 | COTS_Flange SDP_sdpsi_a_6a50p008fa | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50170 | COTS_Dowel m2x8 McM91585A214 | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50174 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3 | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50177 | Phillips CSS, M3, 5mm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ECR-127 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50012 | 802.11ac/a/b/g/n Wi-Fi+BT 5.0 Combo Half Mini PCIe Module (WiFi 5) Qualcomm QCA6174A-5, 2T2R | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50015 | RX 1 COIL 1 LAYER 7.5UH 3A | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50029 | Fan, 50mm Blower, PWM control | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50035 | Shoulder Screw, SS-13.2 | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50036 | E-ring, 2.3mm groove | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50049 | Xavier NX screw | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50080 | PEM TSO-M3-200 ZI Steel Zinc plated | 4.0 | 3.0 | 12.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50081 | Hex socket countersunk head screw M3x0.5 x 5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50082 | Jetson Xavier NX Leaf spring | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50091 | PEM S-M2-0 ZI Carbon Steel Zinc plated | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50101 | JETSON XAVIER NX Module | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50154 | UMPC 16AWG Socket to Socket 12 in | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 19
| ID | Related WI | Function | Effects of Failure | Pre-Mitigation |  |  |  | Mitigation / Current Controls | Detection | Risk | Additional Mitigations | Residual Risk |  |  |  |  | IMPLEMENTATION |  | Risk / Benefit Analysis |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  | Severity | Failure Mode | Cause(s) of Failure | Occurrence |  |  |  |  | Severity | Occurrence | Detection | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS |  |
|  |  |  |  |  | Incorrect software loaded onto device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 20
| Risk | Severity | Occ | Notes |
| --- | --- | --- | --- |
| Emitter |  |  |  |
| Drop Emitter on Critical Body Part | 4.0 | 3.0 |  |
| Drop Emitter on Extremity | 1.0 | 4.0 |  |
| Drop Emitter on Floor | 1.0 | 5.0 | Breaks device, need backup device |
| Break emitter by slamming or rough handling | 1.0 | 5.0 |  |
| Rest Emitter on anatomy | 1.0 | 2.0 |  |
| Get Fluid on it, making slick, diffcult to use | 1.0 | 4.0 |  |
| Unclean in exam | 4.0 | 3.0 |  |
| Bloody Transfer between patients, without cleaning | 7.0 | 1.0 |  |
| Accidental X-Ray | 1.0 | 5.0 |  |
| Accidental DDR | 1.0 | 5.0 |  |
| Intending X-Ray, Take DDR | 1.0 | 5.0 |  |
| Intending DDR, Take X-Ray | 1.0 | 5.0 |  |
| X-Ray instead of Picture | 1.0 | 5.0 |  |
| Tangled Cable - Scrape Patient | 4.0 | 1.0 |  |
| Tangled Cable - Damage other equipment | 1.0 | 3.0 |  |
| Tangled Cable - Fraying Wire | 4.0 | 1.0 | Could fray and expose electrical? |
| Brittle Cable | 1.0 | 1.0 |  |
| Trigger jammed during DDR - Continued Exposure | 4.0 | 1.0 |  |
| Trigger jammed during DDR - Exposure Stops | 1.0 | 2.0 |  |
| Cable Trip Hazard | 1.0 | 5.0 |  |
| Too close to patient | 1.0 | 5.0 |  |
| Too far from patient | 1.0 | 5.0 |  |
| Cassette |  |  |  |
| Drop on Floor | 1.0 | 5.0 | Breaks device, need backup device |
| Break by slamming or rough handling | 1.0 | 5.0 |  |
| Get Fluid on it, making slick, diffcult to use | 1.0 | 4.0 |  |
| Unclean in exam | 4.0 | 3.0 |  |
| Bloody Transfer between patients, without cleaning | 7.0 | 1.0 |  |
| Tangled Cable - Scrape Patient | 4.0 | 1.0 |  |
| Tangled Cable - Damage other equipment | 1.0 | 2.0 |  |
| Tangled Cable - Fraying Wire | 4.0 | 1.0 | Could fray and expose electrical? |
| Brittle Cable | 1.0 | 1.0 |  |
| Position incorrectly - Wrong View DDR | 1.0 | 5.0 |  |
| Position incorrectly - Wrong View X-Ray | 1.0 | 5.0 |  |
| Stand on Cassette - Breaking it | 1.0 | 5.0 |  |
| Slam Anatomy on Casette - Injure Patient | 4.0 | 1.0 |  |
| Cable Trip Hazard | 1.0 | 5.0 |  |
| Cover all positioning beacons | 1.0 | 5.0 | Won't Fire, Reposition Anatomy/Tools |
| Improperly Installed/Bunching Drapes | 1.0 | 5.0 | Won't Fire, Reposition Anatomy/Tools |
| Too many drapes (>17) | 1.0 | 1.0 | Won't Fire, Reposition Anatomy/Tools |
| Spill Fluid on Casette | 1.0 | 2.0 |  |
| Tooling (hammer/chisel) damaging surface | 1.0 | 2.0 | Would break deivce |
| Cast/Splint Breaking or Damanging Cassette Surface | 1.0 | 1.0 | Would break deivce |
| Software |  |  |  |
| Settings out of adjustment (kV, mA) | 1.0 | 5.0 |  |
| Rotation of x-ray/DDR | 1.0 | 5.0 |  |
| Zooming to far in | 1.0 | 5.0 |  |
| Zooming to far out | 1.0 | 5.0 |  |
| Panning out of frame | 1.0 | 5.0 |  |
| Over/Under sharpening x-ray | 1.0 | 5.0 |  |
| Over/Under Brightness | 1.0 | 5.0 |  |
| Over/Under Contrast | 1.0 | 5.0 |  |
| Positioning System doesn't respond | 1.0 | 3.0 |  |
| Sending poor quality x-ray (PACS) | 4.0 | 3.0 |  |
| Putting in wrong Patient Data (PACS) | 1.0 | 2.0 |  |
| Putting in wrong Provider Data (PACS) | 1.0 | 2.0 |  |
| Wrong Laterality (PACS) | 1.0 | 3.0 |  |
| Wrong patient ID (PACS) | 1.0 | 2.0 |  |
| Mislabeled Study (PACS) | 1.0 | 2.0 |  |
| Control Unit |  |  |  |
| Overheat | 1.0 | 2.0 |  |
| Unplug power | 1.0 | 5.0 |  |
| Trip on Wires | 1.0 | 5.0 |  |
| Swap Wires | 1.0 | 1.0 |  |
| Unplug monitor | 1.0 | 2.0 |  |
| Knock off table | 1.0 | 4.0 |  |
| Drop control unit | 1.0 | 4.0 |  |
| Spill liquid on control unit | 1.0 | 3.0 |  |
| Block fans | 1.0 | 3.0 |  |
| Handle wet, hard to carry | 1.0 | 2.0 |  |
| Snap off connectors | 1.0 | 1.0 |  |
| Knock on doorway | 1.0 | 3.0 |  |
| Knock on table | 1.0 | 3.0 |  |
| General Rough Handling | 1.0 | 4.0 |  |
| Drop tools on Unit | 1.0 | 3.0 |  |

### Table 21
| Basic Safety Interlocks |  |
| --- | --- |
| SRS-14.5 | The SS shall allow initiation of x-ray emission if the monoblock LV PCB is active and in a non-error state |
| SRS-14.6 | The SS shall allow initiation of x-ray emission if the collimator PCB is active and in a non-error state |
| SRS-14.7 | The SS shall allow initiation of x-ray emission if the emitter main PCB is active and in a non-error state |
| SRS-14.8 | The SS shall allow initiation of x-ray emission if the cassette main PCB is active and in a non-error state |
| SRS-14.9 | The SS shall allow initiation of x-ray emission if the detector is active and in a non-error state |
| SRS-14.10 | The SS shall allow initiation of x-ray emission if the emitter and cassette Sub GHz radios are active and in a non-error state |
| SRS-14.11 | The SS shall allow initiation of x-ray emission if EO is active and in a non-error state |
| SRS-14.12 | The SS shall allow initiation of x-ray emission if emitter IMP is active and in a non-error state |
| SRS-14.13 | The SS shall allow initiation of x-ray emission if EMF is active and in a non-error state |
| SRS-14.14 | The SS shall allow initiation of x-ray emission if XRC is active and in a non-error state |
| SRS-14.15 | The SS shall allow initiation of x-ray emission if CO is active and in a non-error state |
| SRS-14.16 | The SS shall allow initiation of x-ray emission if cassette IMP is active and in a non-error state |
| SRS-14.17 | The SS shall allow initiation of x-ray emission if IRS is active and in a non-error state |
| SRS-14.18 | The SS shall allow initiation of x-ray emission if CP is active and in a non-error state |
| SRS-14.27 | The SS shall disallow captures when ODA disconnects from CP |
| Critical Faults |  |
| SRS-22.1 | The SS shall detect and report any out-of-bounds emitter temperature event as a critical fault |
| SRS-22.2 | The SS shall detect and report any out-of-bounds emitter humidity event as a critical fault |
| SRS-22.3 | The SS shall detect and report any out-of-bounds emitter voltage events as a critical fault |
| SRS-22.4 | The SS shall detect and report a collimator timeout event as a critical fault |
| SRS-22.5 | The SS shall detect and report any out-of-bounds collimator voltage events as a critical fault |
| SRS-22.6 | The SS shall detect and report an out-of-bounds power supply (PWS) voltage event as a critical fault |
| SRS-22.7 | The SS shall detect and report an out-of-bounds tube voltage event during exposure as a critical fault |
| SRS-22.8 | The SS shall detect and report an non-zero tube voltage event during non-exposure as a critical fault |
| SRS-22.9 | The SS shall detect and report an out-of-bounds beam current event during exposure as a critical fault |
| SRS-22.10 | The SS shall detect and report an non-zero beam current event during non-exposure as a critical fault |
| SRS-22.11 | The SS shall detect if the monoblock temperature is out of acceptable bounds and report as a critical fault |
| SRS-22.12 | The SS shall detect and report an out-of-bounds exposure time event as a critical fault |
| SRS-22.13 | The SS shall detect and report any out-of-bounds monoblock voltage events as a critical fault |
| SRS-22.14 | The SS shall detect and report any out-of-bounds cassette temperature event as a critical fault |
| SRS-22.15 | The SS shall detect and report any out-of-bounds cassette humidity event as a critical fault |
| SRS-22.16 | The SS shall detect and report any out-of-bounds cassette voltage events as a critical fault |

### Table 22
|  | IMAGER LLC | Design Failure Modes, Effects, and Criticality Hardware |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | PARTICIPANTS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Name |  | Team Function |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 1) Brian VanHiel |  | Collimator Design Team |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 2) Kirk Charles |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 3) Adam Ambrecht |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 4) Taylor Davis |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 5) Farhan Mahmood |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | S = Severity of Effect    O = Likelihood of Occurrence     D = Effectiveness of Prevention or Detection     RPN = Risk Priority Number     APL = Action Priority Level |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Risk ID | Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | Risk 1 | D1 | RPN1 | Planned Cause Preventions or Detections | Actions to eliminate cause or enhance prevention or detection | Resulting |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  | (S x O) |  | (S x O x D) |  |  | S2 | O2 | Risk 2(S x O) | D2 | RPN 2(S x O x D) |  |  |  |  |  |  |  |  |  |  |
|  | A | Collimator System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | A1 | Collimator | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | Interlocks are not met | Delayed procedure | 6.0 | 10.0 | 60 | 1.0 | 60 | Design: Motor power calculations to ensure an appropriately sized motor is selected.Testing: Validation testing. | Assumption: Operator is moving the emitter faster than 0.3 sec response time of collimator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | A2 | Collimator | Collimator aperture opening not accurate over required range | Misalignment of collimator to sourceCollimater clearances/tolerancesEncoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 4.0 | 28 | 1.0 | 28 | Design:  tolerance analysis, target size safety marginManufacturing: Verification Test (Test X-Ray Image), System Calibration (size/postion of projected X-ray)Testing: Life testing for wear/reliability. | Monitor detector image (closed loop) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | A4 | Collimator | High voltage conducted to outside of emitter housing. | Creep along housing through collimator. | Exposure of patient or operator to electrical shock | Electrical shock | 8.0 | 1.0 | 8 | 1.0 | 8 | Design: Creep consideration in housing design.Testing: Verification Testing | Choosing material with proper dielectric strengthHigh voltage low current |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B | Drive System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B1 | Chassis | X-ray reflections allowed to escape emitter. | Material selection / geometry insufficient to contain X-ray reflections. | X-ray leakage in each exposure | Greater x-ray exposure to provider and patient. | 7.0 | 10.0 | 70 | 10.0 | 700 | Design: Material specification - consider stronger x-ray absorbant material, adjust geometry to prevent splash.  Chassi material is alluminumTesting: Bench testing. | Additional dedicated shield (foil) if necessary.Test inside lead box and measure total splash comapre to max acceptable splash |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B2 | Chassis | Belt slippage | Insufficient Chassis stiffness due to material choice and/or geometry. | Encoder mismatch | Delayed procedure | 6.0 | 1.0 | 6 | 1.0 | 6 | Design: Stiffness Analysis, Material specification, Encoders allow for error checking.Testing: Speed and cycle testing. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B3 | Chassis | Misaligment to X-ray source | Chassis tolerances and clearances Shield tolerances and clearances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing | Use pins to maintain position.Assumption: Unit will be software calibratedto limit max apearture and offset centroid as needed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B4 | Chassis | Wheel radial misalignment to X-ray source | Chassis bearing bore diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing | Assumption: Unit will be software calibratedto limit max apearture and offset centroid as needed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B5 | Chassis | Wheels unable to turn | Friction due to chassis bearing bore diameter/height tolerances. | Motor error. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance Analysis, Monitor Motor Current DrawManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B6 | Chassis | Wheel axial misalignment to X-ray source | Chassis bearing bore depth tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing | Consider shim  plates to adjust bearing clearances. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B7 | Chassis | Leaf detection or encoder reading compromised | PCB moves out of position due to chassis/PCB Tolerances/Clearances | Leaf detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B8 | Chassis | Improper belt tracking | Parallelism of chassis and motor mount interface. | Belt wear or wheels jam | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Parallel toleranceTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B9 | Chassis Mounting Screws | Misaligment to X-ray source | Screws loosen over time due to vibration. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 3.0 | 63 | Design: Include thread locking compoundTesting: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B10 | Chassis Mounting Screws | Misaligment to X-ray source | Screws loosen due to improper assembly torque spec | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 3.0 | 63 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B11 | Chasis Cap | Wheel axial misalignment to X-ray source | Chassis cap step tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: Calibration, Verification Testing | Consider shim  plates to adjust bearing clearances. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B12 | Chassis Cap Screws | Axial disassembly of wheels | Screws loosen over time due to vibration. | Leaf falls off of bearings. | Non diagnostic exposure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include thread locking compound.Testing: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B13 | Chassis Cap Screws | Axial disassembly of wheels | Screws loosen due to improper assembly torque | Leaf falls off of bearings. | Non diagnostic exposure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B14 | Motor Mount | Belt slippage or breakage due to improper belt tracking | Motor mount face not parallel | Belt wear or wheels jam | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Parallel toleranceTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B15 | Motor Mount Screws | Loss of belt tension (slippage) | Screws loosen over time due to vibration. | Encoder mismatch. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include thread locking compound.Testing: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B16 | Motor Mount Screws | Loss of belt tension (slippage) | Screws loosen due to improper assembly torque | Encoder mismatch. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B17 | Motor | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Select appropriate lifespan components.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B18 | Motor | Motor not responsive | Insufficient Torque | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B19 | Motor | Motor not responsive | Overheats due to high housing temperatures | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Motor Operating TempTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B20 | Motor | Motor not responsive | Gearbox Failure | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B21 | Motor | Motor not responsive | Output Shaft Bearing Failure | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Motor Gearbox SpecTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B22 | Motor Screws | Loss of belt tension | Screws loosen over time due to vibration. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include thread locking compound.Testing: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B23 | Motor Screws | Loss of belt tension | Screws loosen due to improper assembly torque | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B24 | Driver Pulley | Pulley shaft connection fails | Set Screw Loosens | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Torque Analysis, Torque Specifcation in assembly instructions,Include thread locking compound. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B25 | Belt | Belt Breaks | Belt used beyond the belt's service life (time). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque Analysis, Ensure belt spec meets product life spec.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B26 | Belt | Belt Breaks | Belt used beyond the belt's service life (cycles). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B27 | Belt | Belt Breaks | FOD (Foreign Object Debris) gets caught in belt. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisManufacturing: Clean assembly area.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B28 | Belt | Belt Slippage | Belt used beyond the belt's service life (time). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque Analysis, Ensure belt spec meets product life spec.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B29 | Belt | Belt Slippage | Belt used beyond the belt's service life (cycles). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B30 | Belt | Belt Slippage | FOD (Foreign Object Debris) gets caught in belt. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisManufacturing: Clean assembly area.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B31 | Belt | Belt Slippage | Failure to properly set tension | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque Analysis, Tension SpecificationManufacturing: Assembly procedureTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B32 | Pivot Wheel | Bearing Failure | Improper material choice for anticipated cycle life | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Material SpecificationTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B33 | Pivot Wheel | Pivot Pin Failure In use | Fatigue failure of pivot pin. | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 1.0 | 7 | 9.0 | 63 | Design: Force CalculationsTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B34 | Pivot Wheel | Pivot Pin Failure before startup sequence | Fatigue failure of pivot pin. | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Self check |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B35 | Pivot Wheel | Pivot Pin Wear | Improper material and/or surface finish choice for anticipated cycle life | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Force Calculations, Startup Self-Check (backlash)Testing: Cycle Life Testing | Advanced self check monitors backlash and takes corrective action.  Motion algorithm biases wear and backlash to safe position (more closed) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B36 | Pivot Wheel | Wheel radial misalignment to X-ray source | Wheel diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B37 | Pivot Wheel | Wheel axial misalignment to X-ray source | Wheel thickness tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B38 | Cam Wheel | Bearing Failure | Bearing materials, cycle life | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Material SpecificationTesting: Cycle Life Testing | Consider lubrication. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B39 | Cam Wheel | Cam Pin Failure in use | Fatigue failure of pin or of press fit | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 1.0 | 7 | 9.0 | 63 | Design: Force CalculationsTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B40 | Cam Wheel | Cam Pin Failure before startup | Fatigue failure of pin or of press fit | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Self check |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B41 | Cam Wheel | Cam Pin Wear | Improper material and/or surface finish choice for anticipated cycle life | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Force Calculations, Startup Self-Check (backlash)Testing: Cycle Life Testing | Advanced self check monitors backlash and takes corrective action.  Motion algorithm biases wear and backlash to safe position (more closed)Consider lubrication. use minimum servo acceleration needed to meet time specs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B42 | Cam Wheel | Wheel radial misalignment to X-ray source | Wheel diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B43 | Cam Wheel | Wheel axial misalignment to X-ray source | Wheel thickness tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B44 | Wheel Bearings | Wheel radial misalignment to X-ray source | Bearing diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B45 | Wheel Bearings | Wheels unable to turn due to friction | Bearing diameter tolerances. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B46 | Wheel Bearings | Wheel radial misalignment to X-ray source | Mechanical wear | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Force CalculationsTesting: Cycle Life Testing | Consider lubrication. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B47 | Wheel Bearings | Wheel axial misalignment to X-ray source | Bearing thickness tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B48 | Wheel Bearings | Wheels unable to turn due to friction | Bearing thickness tolerances. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B49 | Wheel Bearings | Wheel axial misalignment to X-ray source | Mechanical wear | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Force CalculationsTesting: Cycle Life Testing | Consider lubrication. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B50 | Interleaf Plates | Wheels unable to turn | Buckling of interleaf plate causes increased friction with the leaves | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B51 | Interleaf Plates | Wheels unable to turn | Burrs on the interleaf plate causes increased friction with the leaves | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B52 | Leaf Cam Bearings | Bearing Wear | Improper material and/or surface finish choice for anticipated cycle life | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Force Calculations, Startup Self-Check (backlash)Testing: Cycle Life Testing | Advanced self check monitors backlash and takes corrective action.  Motion algorithm biases wear and backlash to safe position (more closed)Consider lubrication. use minimum servo acceleration needed to meet time specs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B53 | Leaf | Leaf Breakage in use | Device accidentally dropped | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 9.0 | 126 | Design: Self check at startup, monitor detector imageTesting: Verification Testing | Homing and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B54 | Leaf | Leaf Breakage in use | Mechanical wear | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 1.0 | 7 | 9.0 | 63 | Design: Self check at startup, monitor detector imageTesting: Cycle Life Testing | Leaf is tungston materialHoming and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B55 | Leaf | Leaf Breakage before startup sequence | Device accidentally dropped | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Homing and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B56 | Leaf | Leaf Breakage before startup sequence | Mechanical wear | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Leaf is tungston materialHoming and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C | Wheel Position Encoders |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C1 | Encoder Disk | Disk separates from wheel | Adhesive failure | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Adhesive SelectionManufacturing: Adhesive applying process by cleaning the surface(s) with Ethanol; applying pressure during installationTesting: Cycle Life Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C2 | Encoder Disk | Failure to read encoder disk | Print quality is compromised by age/wear of ink | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Material SelectionManufacturing: CalibrationTesting: Cycle Life Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C3 | Encoder Chip | Failure to read encoder disk | FOD (Foreign Object Debris) obscures encoder chip | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Material Selection (wear resistant bearing matl), Sealed housingManufacturing: Clean assembly techniquesTesting: Cycle Life Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C4 | Encoder Circuit | Electrical Failure | Input Power Noise | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Filters on input powerTesting: Hardware Verification, Voltage Ripple Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C5 | Encoder Circuit | Electrical Failure | Input Power Surge | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: TVS Protection CircuitTesting: Intertek Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C6 | Encoder Circuit | Electrical Failure | Moisture, condensation buildup | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Humidity Sensor, IP 67 enclosure, dessicant bags |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C7 | Encoder Circuit | Failure to read encoder disk | Improper position of chip relative to disk due to mounting tolerance | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Encoder mismatch, unit shuts down. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C8 | PCB Mounting Screws | PCB Location shifts after calibration | Screws loosen over time | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include thread locking compoundManufacturing: Torque spec | Use pins to maintain position. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C9 | PCB Mounting Screws | PCB Location shifts after calibration | Improper assembly torque (screws loose) | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D | Leaf Position Sensor |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D1 | Emitter/Detectors | Crosstalk of leaf emitter and detector | Component Misalignment | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Using narrow beam LED's and poll detectors.Manufacturing: 100% inspection of component location.Testing: Hardware Verification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D2 | Emitter/Detectors | Crosstalk of leaf emitter and detector | Incorrect Detection due to Reflection of Light from Emitter | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Using narrow beam LED's and poll detectors.Manufacturing: 100% inspection of component location.  Calibration.Testing: Hardware Verification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D3 | Emitter/Detectors Circuit | Electrical Failure | Input Power Noise | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Filters on input powerTesting: Hardware Verification, Voltage Ripple Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D4 | Emitter/Detectors Circuit | Electrical Failure | Input Power Surge | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: TVS Protection CircuitTesting: Intertek Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D5 | Emitter/Detectors Circuit | Electrical Failure | Moisture, condensation buildup | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Humidity Sensor |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D6 | PCB Mounting Screws | PCB Location shifts after calibration | Screws loosen over time | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include thread locking compound. | Use pins to maintain position. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D7 | PCB Mounting Screws | PCB Location shifts after calibration | Improper assembly torque (screws loose) | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E | Firmware |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E1 | Firmware | Firmware Freeze | Firmware Bug | Main controller would detect that the heartbeat is not received, attempts to recovery the soft reset and/or power cycle via power manager and is able to recover | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E2 | Firmware | Firmware Freeze | Firmware Bug | Main controller would detect that the heartbeat is not received, attempts to recovery the soft reset and/or power cycle via power manager and is not able to recover | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E3 | Firmware | Protocol error | Firmware Bug | Command does not get executed, action fails; system takes extra recourse and is able to recover | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E4 | Firmware | Protocol error | Firmware Bug | Command does not get executed, action fails; system takes extra recourse and is not able to recover | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E5 | Firmware | Action timeout | Firmware Bug | Command attempted but failed, main controller will retry and is able to recover | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E6 | Firmware | Action timeout | Firmware Bug | Command attempted but failed, main controller will retry and is not able to recover | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E7 | Firmware | heartbeat in error | Firmware Bug | Main controller attempts to recover is successful | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E8 | Firmware | heartbeat in error | Firmware Bug | Main controller attempts to recover is unsuccessful | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 23
| SECTION 1 |  |  |  |  |  |  |  |  |  | SECTION 3 |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| RISK ASSESSMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| HAZARD ANALYSIS |  |  |  |  |  |  |  |  | RISK ANALYSIS (PRE-MITIGATION) | RISK CONTROL (POST-MITIGATION) |  |  |  |  |  |  | VERIFICATION |  | RISK ACCEPTABILITY |  |  |
| Hazard ID | Hazard(may be combined with Hazardous Situation) | Hazardous Situation(may be combined with Hazard) | Potential Cause | Potential Harm Name | Essential Performance (Y/N) | FDA Harms Code | Harm Description | Severity | Req. ID | Risk Control OptionsUse the following risk control options in the priority order listed |  | P1 | P2 | O | Risk Zone | Occurrence Rationale | Verification of Implementation | Verification of Effectiveness | Risk Acceptable? | Risk Acceptance Rationale |  |
|  |  |  |  |  |  |  |  |  |  | Inherently safe by design | Protective measures |  |  |  |  | P2 |  |  |  |  |  |
| VH1 | Alarm  - audio volume too high | Patient or user reports alarm volume is too high |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD417 |  |  | 2.0 | 4.0 | 2.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and no patient harm reported in complaint data. | VHVH41 | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User adjusts alarm volume inappropriately for the environmentspeaker is out of specification |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD32 |  | Protective- alarm volume is adjustable 65 to 80 dBA through the preference menu | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA:No alarm on reset |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD33 |  | Background checks for alarm functions | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD296 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH2 | Alarm - Delay in response | User or caregiver does not respond to alarm as they do not hear alarm or misinterprets alarm priority | User adjusts alarm volume inappropriately for the environment | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD417 |  |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefit of using the ventilator for homecare outweighs the potential risk. |  |
|  |  |  | Use Error - Alarm priority misinterpreted by the user |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User closes the door to a patient room |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD296 |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User doesn't react to all alarms in event of multiple alarm activation |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD404 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD43 | Nurse call optional accessory |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD162 |  | Protective: Visual alarm messages appear on the screen and may flash |  |  |  |  |  |  |  |  |  |  |
| VH3 | Alarm Failure | Device or device accessory fails to alarm when it meets alarm condition such as volume, flow, pressure, device alerts. | Total Power Loss | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective- The ventilator has 2 speakers  - dual circuits and dual speakers provide back up to alarm function | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEA AlarmsNo detection of High Peak PressureNo detection of Low PressureIncorrect monitored exhaled tidal volume (VTE)from flow sensor No detection of ApneaNo detection of High Breath Rate/Respiratory RateNo detection of OcclusionNo detection of "Check Proximal Line 1 " alarmNo detection of disconnectNo detection of FIO2 alarm condition No main power loss detection |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD50 |  | The ventilator performs visual and auditory tests of LEDs and alarm buzzers | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  | Protective - each alarm condition has different priority alarms | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD296PRD437 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube | 2.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD437 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD436 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH4 | False Alarm | Ventilator alarm(s) activated when it should not have occurred | Flow sensor or pressure sensor out of calibration or inaccurate. SW detection criteria is faulty. | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD396 | Calibration of the exhalation flow sensor |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEA AlarmsIncorrect detection of High Peak PressureIncorrect detection of Low Pressure Incorrect monitored  exhaled  tidal volume (VTE) from flow sensor Incorrect detection of ApneaIncorrect detection of OcclusionIncorrect detection of "Check Proximal Line 1 " alarmIncorrect detection of disconnectMonitorsIncorrect  annunciation of FIO2 alarmIncorrect  battery level monitor |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | visual and auditory tests of LEDs and alarm buzzers (POST) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD357 |  | Preventative maintenance schedule - pressure sensor change | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD162 |  | graphics to display patient response |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD356 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH5 | No  shut down alarm | Audible alarm fails to activate during an unexpected shut down. | User error - lack of service - Buzzer board with battery not serviced | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD50 PRD417 | POST |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:Security buzzer Buzzer board connector |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Protective - The ventilator has 2 speakers  - dual circuits and dual speakers provide back u to alarm function | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACables - Buzzer board to CPU cable |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD51 | Safety net - watchdogs |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABuzzer PCBA:DC/DC (5V to 12V)  ConvertorSupply Switch (5V; battery)Power supply loss management Buzzer PCBA back up coin batteryCoin Battery Oscillator PWM signal process BuzzersCPU/ Buzzer Board connectorShutdown DC/DC management |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD50 |  | BUZZER FAULT1 alarm - Defective operation of the buzzersBUZZER FAULT2 alarm -  Failure detected in the Very High Priority buzzerBUZZER FAULT3 alarm - Battery Charge Failure due to incorrect voltageBUZZER LOW BATTERY alarm - Buzzer Battery Failure (previously called BUZZER FAULT 4) | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAudio Device Driver |  | N | N/A | Death | 5.0 | PRD417 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH6 | False annunciation of  security (shut down) alarm | Audible shut down alarm activates during ventilation. | DFMEA -CPU PCBA:Security Buzzer | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  | Design - Power button and audio pause pressed at the same time will turn the alarm off |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEABuzzer PCBA:Shutdown DC/DC management |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD50 |  | BUZZER FAULT1 alarm - Defective operation of the buzzersBUZZER FAULT2 alarm -  Failure detected in the Very High Priority buzzerBUZZER FAULT3 alarm - Battery Charge Failure due to incorrect voltageBUZZER LOW BATTERY alarm - Buzzer Battery Failure (previously called BUZZER FAULT 4) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACables - Nurse call system / CPU cables and connectors |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD404 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH7 | Alarm - Remote - fail | Remote alarms fail to activate when the ventilator meets an alarm condition. | User Error - Mixing up between open and closed nurse call system | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD41 |  | The ventilator connects to either a normally-open nurse call system or a normally closed nurse call system that will transmit any alarm to the nurse call system. | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Cable not connected |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD42 |  | The ventilator connects to a normally-closed nurse call system that will transmit any alarm to the nurse call system. | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA- CPU PCBARemote alarm or nurse callRemote alarm connector KEYBOARD MEMBRANE - USER INTERFACE Nurse call / Remote alarm- Connection to ventilator |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD43 |  | The ventilator's nurse call is activated when an audible alarm is active and shall be audio paused by pressing the audio paused key of the ventilator. | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of nurse call cable |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD239 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD232 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD267 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Supplemental oxygen is given; COPD patients:  Use with caution.  Monitored closely. Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  | Protective - primary ventilator alarms are not impactedalarms for  volume, flow, pressure, rate, device alerts | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Life-threatening consequences; urgentintervention, intubation, or move from non-invasive to invasive ventilatory support indicated. | 4.0 |  |  | CHECK REMOTE ALARM - No activation of Nurse Call or remote alarm system when an alarm is in progress. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD336 | Remote cable compatibilities |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH8 | Alarm - Audio - Constant | User is unable to manually reset the audible alarm and/or audible alarm fails to reset when the ventilator alarm violation condition has resolved. | SWFMEAAudio Device Driver | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  | Design Power cycling resets the ventilator clearing the issue |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD50 |  | POST - performs visual and auditory tests of LEDs and alarm buzzers | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH9 | Alarm - Visual - Constant | User is unable to manually reset the visual alarm and/or visual alarm fails to reset when the ventilator alarm violation condition has resolved. | DFMEA- CPU PCBAkeyboard connector | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD32PRD33 |  | Audible alarms annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH10 | Alarm - Audio - fails to enunciate/sound | Audio alarms fail to activate when the ventilator meets the alarm violation conditions. | DFMEACPU PCBAWatchdog | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective - The ventilator has 2 speakers  - dual circuits and dual speakers provide back u to alarm function | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAAudio Device Driver |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD51 |  | Safety net -Alarm system that continuously monitors both patient and machine. The machine-related alarm conditions are factory set, | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 |  |  | alarms for  volume, flow, pressure, rate, device alerts | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD162 |  | graphics to display patient response | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH11 | Alarm - Visual - fails to illuminate/light | Visual  alarm indicator and/or alarm message fail to activate when the ventilator meets the alarm violation conditions | DFMEACPU PCBA - Power Supply Board  connector - keyboard connector | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD296 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAKEYBOARD MEMBRANEUSER INTERFACE |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD33PRD34 |  | audio alarm will annunciate | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH12 | Alarm - Volume too low | Patient or user reports alarm volume is too low. | User adjusts alarm volume inappropriately for the environment | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD32 | Graphics display includes a Parameter adjustment bar for alarm volume | operational verification checklist | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Obstruction of the sound diffusion holes |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Protective - alarm volume is adjustable 65 to 80 dBA | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32PRD33 |  | Audible alarms annunciate | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD34 |  | Buzzer alarm | 2.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 |  |  | Visual alarms LEDs | 2.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD417 |  | Alarm message on display | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH14 | Battery fails to charge | Battery fails to charge (internal or external). | User error - Ventilator has not been charged whilst in storage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD213 | Whenever an AC power supply is available, the ventilator recharges the internal battery |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA:Power Supply PCBA - Current control for battery charge (Constant current Generator)ACDC POWERcablesports |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD217 | The ventilator is able to estimate battery ageing. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD243 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD423 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD377 | The ventilator packaging includes the storage duration recommended before recharging the internal batteries. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD155 | Design - Battery Power indicator flashes when battery is charging |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD216 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH15 | Battery level indication is inaccurate | Displayed Battery level indicator displays incorrect charge status of battery. | SWFMEA: - Incorrect  battery level monitorSoftware algorithms are showing incorrect % | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD155 | Design - Battery Power indicator flashes when battery is charging |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | PM schedule not adhered to |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD156 | Real time battery life indicator will adjust the  indication of battery percent available depending on current ventilator settings and/or setting changes |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD219 | When the Ventilator is in Ventilation Stand-by State, the time to fully charge the internal battery from a complete discharge does not exceed 6 hours. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD357 | PM schedule - battery charge level information is tested during PM |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD243 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD423 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD377 | The ventilator packaging shall include the storage duration recommended before recharging the internal batteries. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD199 |  | Battery alarm CHECK BATTERY CHARGE ALARM - Internal battery charging failure |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD194 |  | Low Battery Alarm: A ventilator operating on internal battery shall provide a high priority alarm when the estimated remaining operating time is 30 minutes or below. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD195 |  | Empty Battery Alarm: A ventilator operating on internal battery shall provide a high priority alarm when the estimated remaining operating time is 10 minutes or below. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD53PRD54 |  | Security shut down alarm will sound on total power loss |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH16 | Battery does not power ventilator | No power when on battery. Ventilator fails to switch to battery. | User does not connect to AC or DC powerNo Preventative Maintenance - battery life exceeded | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD158 | Visual LED indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. | - | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA:Power Supply PCBA - reference 3 V supplyMicro-controller Cooling fan control (ventilator)Cooling fan connector |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD423 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD407 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD212 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH17 | Battery is unable to be removed | Battery is stuck or jammed in place. |  | This hazard is not applicable to this ventilator - This failure has been designed out as the PB500 series battery is changed during service. All service engineers must ne trained. Service departments should have the tools necessary to unscrew the door and to drill out the screws if the screws are damaged. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH18 | Biohazard Exposure | During the use or handling of the device or system (e.g. device surface, circuit, humidifiers) user or patient is exposed to pathogens. | Re-use of single patient use components | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD259 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | contaminated  component package Inadequate package designImproper package handling |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD260 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - Water trap condensate spilled on removal |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Contamination of blower vanes due to air inlet filter not being in place |  | N | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEAFILTRATION SYSTEM - Exhalation Bacteria filterInspiratory Bacteria Filter |  | N | 1930.0 | Death | 5.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids | N | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 | PRD280 | The ventilator packaging and shipping complies with ADR and IATA regulations  depending on the level of dangerous goods contained in the device.  All finished goods units deemed critical to the safe operation of the ventilator will be subjected to the ISTA-2A test standard ensuring that product integrity is maintained after the distribution environment. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | prophylactic treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | extended prophylactic treatment required for exposure to blood or body fluid | 3.0 | PRD405 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | life threatening infection, hospitalization or prolonged hospitalization, or greater than 3 drugs | 4.0 |  | DAR filters labelling indicates filtration efficiencies | Acceptable DAR filters are listed as accessories in the User Manual | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Death | 5.0 |  |  | Air Inlet filter is on the Preventative Maintenance schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD231 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH19 | Breathing circuit leak | Breathing circuit has a leak | Use of a single limb patient circuit with a vented NIV interface and with a volume mode leading to insufficient ventilation | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Leak in patient circuit |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Patient movement, Patient circuit accidentally disconnected (ventilation loss) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAhumidifier - connection to the breathing circuitwater traps - connection to the breathing circuit |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Incorrect set-up of patient circuit |  | Y | 1916.0 | Death | 5.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD184 |  | NO PROXIMAL LINE2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD189 (560) |  | HIGH RATE alarm (due to autotriggering) | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD240 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD306 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD415 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD245 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD280 | Circuit packaging is ISTA-2 complaint |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  | Design - Water traps are screwed in and keyed |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | See cause of anxiety | 5.0 |  | Design - Hose connections are designed that the fittings are not easily pulled out, optional swivel adapter for patient wye |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD459 | Circuit leak test |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD411 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH20 | Breathing circuit occluded, pinched or kinked | Patient Breathing circuit has a restriction causing decreased pressure, flow, or volume. | Mucus impaction, not sufficient ventilation. | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User error - water inside exhalation block due to humidifier use |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - Patient circuit occluded, pinched or kinked |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD189 (560) |  | CHECK EXHALATION VALVE alarm (PB560) | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Patient circuit arm faulty or not used properly installed on the cart. |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD174 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEANo detection of Occlusion |  | N | 1916.0 | Death | 5.0 | PRD306 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Death | 5.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD412 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD174 |  | PATIENT DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH21 | Breath not delivered | Ventilator does not deliver breaths per prescribed setting | User Error - Circuit Check is enabled while the patient is being ventilated or connected to the ventilator. | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD459 | Circuit leak test |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - ventilator settings inappropriate for patient (e.g. I sense, E sense) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD460PRD461 | The circuit check menu displays instructions for the steps needed to conduct the test and a confirmation step and a warning to ensure the patient is not connected prior to conducting the test. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliveryInitiates breaths incorrectlyAlarmsNo detection of ApneaNo detection of disconnect |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD237 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Incorrect set-up of patient circuit |  | N | 1916.0 | Death | 5.0 | PRD413 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD430 |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD289 |  | Leak is displayed | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD172 |  | Apnea alarms | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD102 | APNEA TIME adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD388PRD87 | Inspiratory Sensitivity settingsExhalation sensitivity settings |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD54 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD432 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD320a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD424a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD320a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH22 | Ventilator autotrigger | Inappropriate triggering of ventilation when the patient is not attempting to initiate a breath(e.g. inappropriate sensitivity, cardiogenic noise, leaks) | User Error - Incorrect set up by Clinician - too sensitive settings | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD161 | Indication of patient triggered breath |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | leaks |  | Y | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA - Inspiratory flow measurePNEUMATIC FITTINGS - flow sensor fitting |  | Y | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEA Breath deliveryInitiates breaths incorrectlyAlarmsNo detection of High Breath Rate/Respiratory Rate |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Death | 5.0 | PRD191 |  | BREATH TIME CYCLED Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation | N | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD359 | CHECKLIST |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD307 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD447(560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD162 |  | graphics to display patient response | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD86 | EXH SENS setting |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD83 | adjustable trigger sensitivity setting |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH23 | Burning smell or odor | Device or device accessory exhibits a burning smell or odor |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  | Design - Cooling fan will withdraw any smoke from the interior of the ventilator |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEABlower Turbine |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  | Design - No inlet into the gas pathway from the ventilator electrical interior |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  | All PCBAs are IPC compliant which includes flame retardant materials |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Chemical (gas or liquid)exposure , Hazardous | N | 2570-Chemical Exposure | Minor Inflammation, no treatment needed | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PRD1 | PB560 Ventilator is designed to meet the The ventilator complies with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1 |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH24 | Cable Entanglement | Device or device accessory that becomes entangled around  patient or user | Patient circuit wraps around neck, legs, arms - patient or user harm | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  | Breathing circuits  come equipped with cable management clips. | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Patient circuit wraps around neck, legs, arms - ventilator disconnect |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 | PRD248 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power cord wraps around neck, legs, arms - patient harm |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 | PRD428 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power cord wraps around neck, legs, arms - ventilator disconnect |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event | 4.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAInaccurate calibration of the ventilator when performing Performance Verification Tests.Inaccurate settings change when performing Performance Verification Tests. |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH25 | Calibration fail | Device did not pass calibration | DFMEA CPU PCBAInspiratory flow measure | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD365 | Patient circuit type may be selected prior to calibration |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | PM schedule not adhered to |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | CALIBRATION FAIL alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAPB500 VTSInaccurate calibration of the ventilator when performing Performance Verification Tests.Inaccurate settings change when performing Performance Verification Tests. |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - inaccurate calibration | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation (COPD) | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD357 |  | Preventative maintenance schedule - pressure sensor change | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH26 | Chemical Toxicity | Exposure of chemicals or cleaning agents to patient, user, or environment | Inappropriate material selection for the gas pathway | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD17 | gas pathway materials biocompatibility applying testing requirements per Environmental Protection Agency (EPA) method TO-15 |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | breathing circuit that has not been tested for biocompatibility |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD261 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inappropriate cleaning chemicals - breathing circuit |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD47 | All recommended patient circuits shall comply with ISO 5367. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inappropriate cleaning chemicals - external surfaces of ventilator | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PRD24 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Harmful substances leaking from internal battery case |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PRD374 | The ventilator complies with directive 2006/66/EC on batteries and accumulators and waste batteries and accumulators, 2006. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | External battery leakage |  | N | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 | PRD375 | The ventilator complies with directive 2002/96/EC, 2003 on waste electrical and electronic equipment (WEEE), 2003. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inappropriate cleaning chemicals - breathing circuit |  | N |  |  |  | PRD373PRD265PRD266PRD270 |  | The ventilator and battery are labeled to indicate that the device shall be considered as waste electrical and electronic equipment. |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Parts containing phthalates |  | N |  |  |  | PRD302PRD360 |  | The transport bag (dual bag) is labeled with washing machine cleaning instructions |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD405 |  | Instruction to regularly clean the ventilator |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD427 |  | The exterior of the ventilator is cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD464 | The ventilator complies with Biological Evaluation of medical devices Part 1: Evaluation and testing within a risk management process (EN ISO 10993-1). |  |  |  |  |  |  |  |  |  |  |  |
| VH27 | Compressor Inoperative | Inability of the compressor to deliver gas for Breath Delivery |  | N/A for this ventilator as there is no external compressor |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH28 | Contamination | Introduction of debris, dust, or contaminants to patient, user, or environment. | Foreign material in Lungs - Inlet filter is missing | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD17 | The gas pathway materials biocompatibility applying testing requirements per Environmental Protection Agency (EPA) method TO-15 | - | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Dirt gets into lung - Inlet filter very dirty - PM schedule has not been followed |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Dirty filter installed backwards |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dual or carrying bag dirty | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inspiratory and expiratory filters dirty | Pneumonia | N | 2011.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD427 |  | The exterior of the ventilator is cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | PM schedule not adhered to |  | N | 2011.0 | Symptomatic; Requires minor increase in ventilatory support, Chest Physical Therapy, antibiotics | 2.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dual or carrying bag not used |  | N | 2011.0 | Symptomatic; Requires major increased ventilatory support, Antibiotic therapy,  and one or more of the following.  Chest Physical Therapy and nebulizer around the clock | 3.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dirt/debris transerred from child, pet or pests |  | N | 2011.0 | Requires change in cardiopulmonary support such as ECMO, HFV | 4.0 | PRD256 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD302PRD360 |  | The transport bag (dual bag) is labeled with washing machine cleaning instructions |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD231 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD427 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH29 | Damage to internal system components | Internal device system component damage due to oxidation, water ingress, servicing, installation. | User Error - Physical damage from liquid ingress due to spillage or excessive cleaning liquid | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator complies with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture The following cleaning agents were assessed for cleanability (X50 cycles):1. Mild detergent (Joy)2. 70% isopropyl alcohol (rubbing alcohol)3. household bleach (10% Clorox or equivalent, 90% tap water)4. Glutaraldehyde (Cidex or equivalent)5. Amphyl6. Cavacide7. Hydrogen peroxide8. Ammonia (15%)9. Windex10. Control III11. Saline12. Formula 409 Cleaner• Max volume of available liquid that could cause spillage is defined as 200mls. | - | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - ventilator is immersed in liquid |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD24 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Exhalation valve applied in incorrect orientation (open end facing upwards), allowing moisture enter the ventilator |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD364 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD255 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD440 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD236 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD51 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD440 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH30 | Device/Device Accessories Become Hot | Any part of device or accessories, where the user handles the device, is hot due to environmental exposure or excessive heating of internal components (e.g. batteries, electrical components). | Excessive power dissipation | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The duration of touch to ventilator and/or accessories is defined as less than 10 seconds |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | power surge |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD200 |  | HIGH / LOW BATTERY TEMP alarmHIGH INT TEMP COOL VENT  alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ventilator is positioned in direct sunlight or heat source | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD51 | Safety net |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Internal battery overheats |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD438 | Monitor for internal temperature sensor |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Overcharge of the internal battery |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design - Cooling fan | COOLING FAN alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Internal battery inserted with polarity reversed |  | N |  |  |  | PRD442 |  | TURB OVERHEAT  alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD438 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD438 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design- the battery has a thermal cut off and temperature sensing. The battery will turn off if it overheats. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Circulation holes in the powerpack housing to allow air to circulate |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design - Internal batteries have over voltage and over current to prevent overcharge.Under voltage and under current to prevent incorrect discharge |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design - internal battery will only make connection in one orientation. | Protection - alarm if internal battery not detected. |  |  |  |  |  |  |  |  |  |  |
| VH31 | Display / GUI - Blank | Display is blank during use or during service mode. | DFMEACPU PCBA - DisplayCables - Display and backlight cable | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective  - Audio alarms will continue to annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD417 |  | operational verification checklist | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD296 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD433 (560) |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH32 | Inability to change settings | Display/Guy or hard keys unresponsive during use or during service mode. | DFMEACPU PCBA - DisplayKEYBOARD MEMBRANE - USER INTERFACE | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Audio alarms will continue to annunciate | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAUI - Incorrect Settings change |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - using sharp objects (pen, sharp finger nails) to manipulate the buttons |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User misinterruption of ventilator icons |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD417 |  | operational verification checklist | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | Y | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | Graphics screen or active screen remains visible. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH33 | Electrical shock | The passage of electric current through the body (e.g. exposed electrical components, transmission of electrical current through fluids including bodily). | Case opened by unqualified person | Electrical shock | N | 2554.0 | Asymptomatic, interventionnot indicated. Slight tingling sensation; if burn see Harm of Burn | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Liquid ingress into case leading to exposure to hazardous voltages |  | N | 2554.0 | Non-urgent medicalintervention indicated.  Slight shock felt; not painful but disturbing. Average individual can let go. However, strong involuntary reactions to shocks in this range may lead to injuries .5mA ; if burn see Harm of Burn | 2.0 |  | Design  - battery cover requires a torque driver to remove screwsDesign - electric cables are insulated and no connections are able to be touched if plugged into a power sourcehousing is non conductive Design - housing is non conductive |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | AC/DC power cord is damaged |  | N | 2554.0 | Medical intervention indicated (planned cardioversion)Painful shock, begin to lose muscular control. Commonly referred to as the freezing current or "let-go" range. 6mA to 16mA.; if burn see Harm of Burn | 3.0 | PRD257PRD268 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Life-threateningconsequences; hemodynamiccompromise; urgentintervention indicated; Extreme pain, respiratory arrest, severe muscular contractions. Individual cannot let go. Death is possible. 17mA-99mA; if burn see Harm of Burn | 4.0 | PRD61 |  | Once in “Service State” the only way to exit is to power down the device. No switch from “Service State” to other states (Active ventilation State or Ventilation Stand-By State), or from other states to “Service State”, is allowed. | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Death ->2000mA | 5.0 | PRD241PRD242PRD243 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD258 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD269 |  | An Internal label is applied to warn about high voltage. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD424 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD440 | The ventilator user and clinician manuals shall include a warning instructing the user to never immerse the ventilator in liquid or allow any liquid to enter any device opening. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD445 | The ventilator user and clinician manuals shall include a warning instructing the user to never expose the battery or any electrical part to water. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD226 | Design - The ventilator provides an external polarized AC cable to operate the ventilator from AC mains power. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD428 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH34 | Environmental specifications exceeded | Ventilator used outside of the environmental specifications as described in the user manual | User Error - environmental temperature or relative humidity exceeded | Hyperventilation | N | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD130 | Design - Altitude compensation |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Altitude change. (excessive ventilation or not sufficient ventilation) |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD406 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD14 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD337 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD238 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD441 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD236 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH35 | High PEEP | PEEP is higher than prescribed setting | User Error - Incorrect settings for prescribed ventilation | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarmsNo detection of "Check Proximal Line 1 " alarmUI - Incorrect Settings change |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation Bacteria filter |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD74 | PEEP adjustment range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD102 | APNEA TIME adjustment range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD388 | Inspiratory Sensitivity settings |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD127 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH36 | Expiratory time too long | Expiratory time does not meet patients need | User Error - Incorrect settings for prescribed ventilation | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD146 | IE ratio |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are Based on clinical opinion and engineering support | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD388 | Inspiratory Sensitivity settings |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD87 | Exhalation sensitivity settings |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD76 | Adjustable breath rate |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH38 | Fire Hazard | Fire associated with the device or accessory | DFMEAPower Supply PCBA - ACDC supplyO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD 1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.• Not suitable for use in the presence of flammable anesthetic mixtures | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | battery |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | electrical sparking with an oxygen rich environment |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 | PRD439 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD429 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD229 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD157 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD303 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH39 | Hazardous materials | Device or device materials when discarded may cause effects to patient, user or environment. | Improper battery disposal | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical opinion, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Improper device disposal |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PRD374 | The ventilator complies with directive 2006/66/EC on batteries and accumulators and waste batteries and accumulators, 2006. |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Choice of materials at design stage |  | N | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 | PRD375 | The ventilator complies with directive 2002/96/EC, 2003 on waste electrical and electronic equipment (WEEE), 2003. |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD373PRD265PRD266PRD270 |  | The ventilator and battery are labeled to indicate that the device shall be considered as waste electrical and electronic equipment. The manuals indicate that the devices should be considered as waste electrical and electronic equipment. | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH40 | Humidifier failure  - dry | External humidifier delivers humidification that is dry e.g. no moisture delivered to patient | Use Error - Humidifier runs dry | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD412 |  |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical opinion, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Heater failure |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD235 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set up of humidifier/HME |  | N | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 | PRD413 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | HME fitted at the incorrect location within the breathing circuit | Dehydration | N | 1807.0 | Dry skin; decreased skin turgor. Need for increased oral fluids.Ventilation: Asymptomatic dehydration, normal. Dry Mucosa. Need to add topical hydration, humidity. | 1.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1807.0 | IV fluids indicated < 24 hours.Ventilation: Drying of airway requiring lavage and suction. | 2.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1807.0 | IV Fluids indicated > 24 hours; hospitalization required. Ventilation: Drying of airway requiring lavage, mucolytics, and suction. | 3.0 |  |  | Humidifiers have temperature and functional alarms. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1807.0 | Life threatening consequences; patient requiring support for heart rate, blood pressure, kidney function including dialysis (May also need to see hypovolemic shock).Hardened, partial and /or Complete airway obstruction requiring bronchoscopy. | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation |  | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH41 | High inspiratory gas pressure | Pressure delivered to the patient is too high | User Error - Incorrect settings for prescribed ventilation | Lung, Over inflation | Y | 1916.0 | Asymptomatic-Observed | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert  opinion, engineering inputs, complaint data, and assumed underreporting. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensor'+5V ReferenceInternal pressure sensor measureInspiratory flow measure |  | N | 1916.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath deliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarms - No detection of High Peak PressureNo detection of "Check Proximal Line 1 " alarmUI - incorrect settings change |  | N | 1916.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Circuit obstruction/occlusion | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD162 |  | Graphics to display patient response - | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Excessive patient secretions |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD146 | The ventilator displays the ratio of inspiratory time to expiratory time |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation valve malfunction |  | N | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 | PRD133 |  | Device truncates breath and transitions to exhalation limiting time at high pressure. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set up of humidifier |  | Y | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD138 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH42 | High inspiratory flow | Flow delivered to the patient is higher than set or expected | User Error - Incorrect settings for prescribed ventilation | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 5.0 | 3.0 | 1.0 | P2 scores are  based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorInspiratory flow measureInspiratory flow sensor fitting |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD177 | The ventilator resets the high inspiratory pressure alarm condition on the first breath that does not exceed the alarm threshold, but the visual alarm persists until the operator presses the Alarm control key. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | AlarmsNo detection of High Peak Pressure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD162 |  | Graphics to display patient response - | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | UI - Incorrect Settings change |  | N | 1910.0 | Death | 5.0 | PRD146 | The ventilator displays the ratio of inspiratory time to expiratory time |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD133 |  | Device truncates breath and transitions to exhalation limiting time at high pressure. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Death | 5.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH43 | High Inspiratory gas temperature | High inlet gas to the vent causing rise to inspired gas temperature | DFMEAhumidifier - heater | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  | Cooling fan |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use environment is a high temperature |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD200 |  | COOLING FAN alarm HIGH INT TEMP COOL VENT alarm TURB OVERHEAT  alarm HIGH / LOW BATTERY TEMP alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD438 | Monitor for internal temperature sensor |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD442 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD236 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD442 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD412 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH44 | High inspiratory volume | Volume delivered to the patient is higher than set | User Error - Incorrect settings for prescribed ventilation | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting,  and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorExhalation flow measure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD177 |  | The ventilator resets the high inspiratory pressure alarm condition on the first breath that does not exceed the alarm threshold, but the visual alarm persists until the operator presses the Alarm control key. | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath-DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarmsNo detection of High Peak PressureIncorrect monitored  exhaled  tidal volume (VTE) from flow sensor UI - Incorrect Settings change |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Death | 5.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | Y | 2397.0 | Asymptomatic-Observed | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Death | 5.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH45 | High O2 delivery | Device delivers O2 above the prescribed oxygen setting | User Error - Incorrect settings for prescribed ventilation | Oxygen saturation, High | N | 2478.0 | Asymptomatic; no treatment necessary; found on arterial blood gas measurement; may require decreasing supplemental oxygen | 1.0 | PRD254 |  |  | 1.0 | 3.0 | 1.0 | 1.0 | Rationale for harm  and occurrence in this patient population is based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting of use error for alarm settings/patient settings. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:FIO2 monitoringValve O2 connectorO2 valve command |  | N | 2478.0 | Asymptomatic; Oxygen level is decreased (e.g., for retinal protection-neonate, protocol adherence) | 2.0 | PRD229 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAO2 SUPPLY - O2 valvePneumatic fittings - O2 sensor |  | Y | 2478.0 | Symptomatic; Requires elective increase in non-invasive ventilatory support due to decrease of respiratory drive (e.g., COPD) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEANo detection of FIO2 alarm condition |  | N | 2478.0 | Symptomatic; Requires emergent intubation or rescue due to loss of respiratory drive (e.g., COPD, congenital cardiac cyanotic lesions requiring <85% SpO2s) | 4.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Death | 5.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD421 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD264 | PM schedule - O2 valve |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH46 | Humidifier failure - wet | External humidifier delivers humidification that is wet e.g. excessive moisture delivered to patient | Use Error - humidifier temperature set too high/low | Obstruction | N | 2422.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated. | 1.0 | PRD349 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical  expert opinion, varied environments for use, assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | humidifier temperature sensor incorrect leading to excessive moisture |  | N |  | Symptomatic, altered function, limiting of activities of daily living. | 2.0 | PRD412 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | user environment is too cold - temperature sensor on the humidifier over compensates |  | N |  | Hospitalization indicated; non-urgentelective operative interventionindicated; disabling. | 3.0 | PRD235 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use of a humidifier in combination with a HME | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD190 |  | Occlusion alarms | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD413 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | Humidifiers have temperature and functional alarms. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
| VH47 | Improper Ergonomic Approach | Service tech or user does not use proper technique in lifting heavy ventilator component. |  | N/A this homecare ventilator is less than 5kg |  |  |  |  | PRD18 | The base model ventilator weight shall be less than 5 kg. |  |  |  |  |  |  |  |  |  |  |  |
| VH48 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH49 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH50 | Inadequate surge protection | Electrical circuit fails during use due to a power surge. | Use error - non polarized power cord used | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical experience, engineering inputs,  complaint data and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Damaged power cord used |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD241PRD242PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD424 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD226 | Design - The ventilator provides an external polarized AC cable to operate the ventilator from AC mains power. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD227 | Design - Ventilator will transition to battery power, ventilation  continues |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH51 | Insect Infestation | Multiple quantities of Insects found inside the Ventilator | inappropriate storage, inadequate packaging | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture | - | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH52 | Loss of AC external power | Loss of prescribed or ordered ventilation | A/C voltage too high or too low. Spikes in voltage. (Ventilator shut down) | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical knowledge, complaint data, engineering input,  transition to battery,  and  patient data related to ventilator transfer. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | A/C power cord accidentally unplugged or broken(Ventilator shut down) |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPower Supply PCBA Current control for battery charge (Constant current Generator) |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | A/C power outage.(Ventilator shut down) |  | N | 2484.0 | Death | 5.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of AC power cord | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD227 | Design - Ventilator will transition to battery power, ventilation  continues |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD258 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD243 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD252 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH53 | Loss of DC external power | Loss of prescribed or ordered ventilation. | External power source discharged or car battery not available (Ventilator shut down) | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical knowledge, complaint data, engineering input, internal battery transition,  and  patient data related to ventilator transfer. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | External power cord accidentally unplugged or damaged(Ventilator shut down) |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA12V car connection cable - Power to ventilator |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | External power connections reversed. (Ventilator shut down) |  | N | 2484.0 | Death | 5.0 | PRD223 | The device is designed to be protected in case power connections are reversed at DC input. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Incorrect DC voltage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error -incorrect connection of DC power |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD227 | Design - Ventilator will transition to internal battery power, Ventilation  continues |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of DC power cable |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD351 | DC power cable retainer |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD258 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD408 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD242 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH54 | Loose Internal mechanical interface or connection | Any internal parts, connectors, or components that become loose or disconnected | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical and engineering expertise. It was considered that hazard can happen unexpectedly  with unknown impact. The occurrence of harm is low for this hazard per complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Service Error |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Medical electrical equipment Part 2-72: Particular requirements for basic safety and essential performance of home healthcare environment ventilators for ventilator-dependent patients - EN ISO 80601-2-72. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD257 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cables not connected correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of following product Classifications as detailed in Clause 5 of IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on the chance that the hazard can happen anytime, anywhere and could be an unknown impact. The occurrence of harm is low for this hazard per complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration,  or transport bag fault |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN 10651-2. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Service Error |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3 |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD257 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH56 | Complete loss of oxygen to the ventilator | Oxygen is not delivered |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD342 (560) | The ventilation modes that utilize LOW FIO2 setting shall be CPAP, VOL A/C, PRES A/C, PSV ST, PSIMV and VSIMV Modes. The same adjusted value will be kept in all modes when switching from one to another. |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - O2 not connected or obstructed |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD343 (560) | The LOW FIO2 adjustment range shall be 18 to 90%. |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD254 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD421 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH57 | Complete loss of air to the ventilator | Air is not delivered | Blower air inlet blocked. (not sufficient ventilation, ventilation loss) | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including sensitive population of CO2 retainers. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD262 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD264 |  | PM Schedule | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD251 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD 181 |  | LOW VTI ALARM | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD51 | Safety Net |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD53 | POST |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD200 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD442 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD229 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, High | Y | 2478.0 | Asymptomatic; no treatment necessary; found on arterial blood gas measurement; may require decreasing supplemental oxygen | 1.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Asymptomatic; Oxygen decreased (e.g., for retinal protection-neonate, protocol adherence) | 2.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2478.0 | Symptomatic; Requires elective increase in non-invasive ventilatory support due to decrease of respiratory drive (e.g., COPD) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Symptomatic; Requires emergent intubation or rescue due to loss of respiratory drive (e.g., COPD, congenital cardiac cyanotic lesions requiring <85% SpO2s) | 4.0 | PRD357 |  | Preventative maintenance schedule - O2 sensor change | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Death | 5.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Atelectasis | N | N/A | Asymptomatic, no intervention | 1.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Minor medical intervention indicated | 2.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Major medical intervention indicated | 3.0 | PRD254 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma (ROP for Neo) | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD430 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD431 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH58 | Low inspiratory flow | Flow delivered to the patient is lower than set or expected | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorInspiratory flow measurePneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are not aggressive for patientSoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureInitiates breaths incorrectlyAlarmsIncorrect detection of High Peak PressureNo detection of Low Pressure No detection of OcclusionUI - Incorrect Settings change |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD172 |  | Apnea alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD113 (560) |  | HIGH VTI adjustment range (560) |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH59 | Low inspiratory gas pressure | Pressure delivered to the patient is lower than set or expected | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensor'+5V ReferenceInternal pressure sensor measurePneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureIncorrect detection of High Peak PressureNo detection of Low Pressure No detection of OcclusionNo detection of "Check Proximal Line 1 " alarmUI - Incorrect Settings change |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD113 (560) |  | HIGH VTI adjustment range (560) |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH60 | Low inspiratory volume | Volume delivered to the patient is lower than set | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorExhalation flow measureExhalation Valve commandPneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureInitiates breaths incorrectly |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | ALARMSIncorrect detection of High Peak PressureNo detection of Low Pressure Incorrect monitored  exhaled  tidal volume (VTE) from flow sensor No detection of OcclusionUI - Incorrect Settings change | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD172 |  | Apnea alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH61 | Low Peep | PEEP is lower than prescribed setting | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen and PEEP requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failure |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD139 | The ventilator provides a numerical display of PEEP for each breath cycle with a display resolution of 1 mbar and within the range 0 to 99 mbar. PEEP value shall be within the current value +/- (2 mbar + 8%). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ALARMSNo detection of OcclusionNo detection of "Check Proximal Line 1 " alarmUser Interface Incorrect Settings change |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD132 | The system shall increase the inspiratory pressure of at least 0.1 mbar from the PEEP level within 200 ms after a detectable patient effort. After stabilization of the exhalation bias flow as defined in PRD36, some auto cycling could be tolerated according to the following:OK = Possible to trigger an inspiration with increasing effort from sensitivity setting 0P to 5.AC = Ventilator will have high potential to Auto CycleC= Lung Compliance |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD111PRD113 (560) |  | LOW VTI adjustment rangeHIGH VTI adjustment range (560) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Death | 5.0 | PRD74 | PEEP adjustment range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH62 | Low O2 delivery | Device delivers O2 below the prescribed oxygen setting | User Error - Incorrect settings for prescribed ventilation | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:FIO2 monitoringValve O2 connectorO2 valve command |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD229 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAO2 SUPPLY:O2 Solenoid Valve tubings and connectorsoxygen connector - Connecting to the ventilator |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAMonitors - No detection of FIO2 alarm condition |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Misidentififcation of oxygen inlet connector |  |  | 2477.0 | Death | 5.0 | PRD38 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD430 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD431 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD420 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH63 | O2 sensor failure | Failure impacts calibrations and/or monitored oxygen values(fi02) | incorrect sensor fitted to the ventilator - range of the sensor is not calibrated to the ventilator | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD339 | Patient circuit configuration may be selected prior to calibration |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBAFIO2 monitoringFIO2 connector |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD357 |  | Preventative maintenance schedule - O2 sensor change | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | PM schedule not adhered to/ Caliration not performed |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD253 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation (COPD) | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD431 | The ventilator user and clinician manuals shall include a warning informing the user that the manual describes how to respond to ventilator alarms, but it does NOT tell you how to respond to the patient. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH64 | Incorrect filter used | External filter (Insp or Exp) filter media does not meet specification. | User Error - incorrect filter fitted to the ventilatorfilter media allows greater particulate matter into the ventilator than the approved filter | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical experience, complaint data and engineering expertise. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - unapproved filter fitted to the ventilatorfilter media is closer woven leading to high pressure drop across the filter |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Filter applied in reverse orientation than intended (inidicated on filter)/in the incorrect location |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD180 |  | The ventilator shall initiate a high priority HIGH VTI alarm when the VTI measured value is above the HIGH VTI setting for the following ventilation modes CPAP, PRES A/C, PSV ST, PSIMV. HIGH VTI Alarm - high priority alarm - Inspired tidal volume greater than Max VTI set during three consecutive breaths in PSV, CPAP, P A/C, P SIMV, and V SIMV modes. Alarm activation occurs: After three consecutive breaths. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD256 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD17 | The ventilator testing demonstrates the gas pathway materials biocompatibility applying testing requirements from  per Environmental Protection Agency (EPA) method TO 15 Determination Of Volatile Organic Compounds (VOCs) In Air Collected In Specially-Prepared Canisters And Analyzed By Gas Chromatography/Mass spectrometry (GC/MS). Any volatile organic compound levels detected shall be less than 10% of the 8 hour US OSHA Permissible Exposure Limit (PEL) for General Industry as indicated in 29 CFR 1910 Subpart Z.   The ventilator testing shall also demonstrate that the weights of particulate which size are 2.5 micron and below, is less that 15 micrograms/cubic meter. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  | PB560 Ventilator is designed to meet the 5356-1 (Anesthetic and respiratory equipment - Conical connectors). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Foreign body in patient |  | 2687.0 | Minor Inflammation, no treatment needed.AsymptomaticVentilation: and/or patient clears on their own. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Symptomatic; requires minor treatment such as oral medication  for symptoms. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Altered function present (i.e. pain/infection); requiring hospitalization and potential for elective non-urgent operative intervention for surgical repair.Ventilation: Symptomatic; requires suction, Chest PT. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Life threatening consequences; resulting in signs symptoms of shock or obstruction; removal of foreign body needed immediately to repair damage. (i.e. Fresh bullet for gun shot near critical structure, obstruction of airway resulting in difficult breathing requiring intubation, etc.).Emergent invasive intervention required, e.g. rigid or flexible bronchoscopy. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH65 | Excessive Light | Bright light from display/LEDs. Inability to dim the screen (e.g. during sleeping hours) | User Error - preferences not set | anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD28 | The ventilator provides a means to manually adjust the contrast level of the LCD. | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD29 | The ventilator display system includes a screen saver function with the possibility to be disabled by the operator. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Fatigue | N | 1849.0 | Minor fatigue that comes and goes | 1.0 | PRD369 |  | Two consecutive presses on the AUDIO PAUSE / ALARM PAUSE key cancel all cancelable active alarms. This includes auditory signal, message display and Led signals. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1849.0 | Symptomatic; fatigue lasting longer than a few hours or days unrelieved by rest. | 2.0 | - |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH66 | Missing filter | External filter (Insp or Exp) is missing from ventilator breathing circuit | User Error - filter not fitted/ incorrectly fitted | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, literature.  and complaint data information. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAFILTRATION SYSTEM - Air inlet filter |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Death | 5.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids |  | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | life threatening infection, hospitalization, or prolonged hospitalization, or greater than 3 drugs | 4.0 |  |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | Death | 5.0 |  |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH67 | Use error of  Respiratory Insight software | User has an incorrect knowledge about the software abilities and intended use. | Respiratory Insight software Patient Data not protected | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD391 | Design SoftwareSoftware database reports issued do not incorporate the patient name but only a patient ID |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical and engineering expertise. Respiratory insight software is a service tool. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Respiratory Insight softwareInadvertence data delete | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD402 | Design Software A warning message in Respiratory Insight software is displayed when the user tries to delete data |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Respiratory Insight softwareRecording data error |  | N |  |  |  | PRD401 | Design Software A warning message in the Respiratory Insight software is displayed when the user tries recording the same data file on two different patient profile and form associating one device to several patients |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Misindetification of USB Connection Cable |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD370 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH68 | Blockage of external Filter(s) | Obstructed (Insp or Exp) filter leading to increase or decrease in pressure, flow, or volume | Dirty filter: inspiration filter, exhalation filter, inlet filter. (insufficient ventilation) | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, literature, and engineering inputs. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA FILTRATION SYSTEM - Air inlet filter |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - addition of multiple filters in place of HME in a single limb circuit |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD246 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD233 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD256 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH69 | Inadequate ventilator maintenance | Machine not properly serviced. | User Error - schedule not adhered to | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD356 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD296 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH70 | Use error of proximal flow sensor | Inaccurate display or no display of proximal flow sensor values. | N/A - The PB500 series ventilator proximal flow sensor is changed by service personnel |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH71 | Display field(s) are not visible and/or erratic | Patient or device (monitored) displayed data is not visible or readable to user/clinician | USER INTERFACELCD does not update or incorrect data is displayed | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective - Audio alarms will continue to annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | difficulty reading display while ventilator is within travel bag |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD296 |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH72 | No Hazard | No hazard occurred during reported event or identified after event analysis | DFMEA - CPU PCBAMicrocontroller +5VrefRemote alarm or nurse callMonitoring memoryuart extensionSupply +5V'+10V ReferencePower Supply Board  connectorkeyboard connectorO2 flow sensor connector (not installed on PCBA)SPO2 connector | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA - Power Supply PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)Current control for battery charge (Constant current Generator)reference 3 V supplyMicro-controller Micro-controller connectorUSB B (Convertor USB /2UART)USB B connectorCPU connectorDC external supply (Alimentation DC extern)BATTERY CONNECTOR CONTACTSTurbine supply (turbine board supply)Cooling fan connectorcooling fan control (ventilator)imagerontroller connector | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABuzzer PCBADC/DC (5V to 12V)  ConvertorSupply Switch (5V; battery)Power supply loss managementBuzzer PCBA back up coin batteryBuzzer Coin Battery chargerOscillator Buzzer amplifierBuzzer watch functionCPU/ Buzzer Board connectorShutdown DC/DC management |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAKEYBOARD MEMBRANE - user interfacePOWER SUPPLY PCBA blower controlcooling fan control (ventilator) |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABATTERY CONNECTION PCBA - filteringENCLOSURESlower enclosureupper enclosureLABELS - cannot read informationTURBINE CONTROL PCBAblower controlPOWER SUPPLY - internal battery |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | User unable to switch vent mode into standby |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH73 | Noise | Device or device accessory emits loud audible noise | Ventilator's mechanical noise | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD25 | During normal usage, the noise level shall not exceed 30 dBA + 10% sound according to ISO 17510-1 2007 standard conditions. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Alarm volume |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD6 | The ventilator shall comply with Medical Electrical Equipment - Part 1:  General Requirements for Safety -2- Collateral standard: Usability IEC 60601-1-6, EN 60601-1-6 |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
