# RSK-P01-017 Rev A: MX1 Risk Assessment Summary Report

## Metadata
- Document ID: RSK-P01-017
- Revision: A
- Prefix: RSK
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: RSK-P01-017 - MX1 Risk Assessment Summary  Report_A-Obsolete.docx
- Source path: Example QMS - MedAI/RSK-P01-017 - MX1 Risk Assessment Summary  Report_A-Obsolete.docx
- Extraction warnings: none

## Extracted Content
Table of Contents
Scope
This document captures the Risk Management Summary and Report for the MX1 System Project
Risk Management File
The Risk Management File consists of the following documents for which the current revisions are included in the Design History File for the MX1 Portable X-Ray System or pointers to additional documents and/or records of risk management activities are provided:
Referenced Document List
Risk Management Plan
The Risk Management Plan is described in PLN-P01-063 - MX1 Risk Management Plan and is summarized as follows:
The MedAI risk management process was used to systematically identify and mitigate risks associated with the use of the MX1 System. This review demonstrated that the medical benefits derived from the use of the MX1 System outweigh the residual risk associated with the product. Identified residual risks are disclosed to the users/patients of the device via the accompanying documentation, Instructions for Use and/or product labeling. In conclusion, a Risk Management Process was implemented, risks were systematically assessed, the overall Residual Risk was found acceptable and methods are in place to ensure production and post-production information is obtained per the Risk Management Plan for MX1 System.
Referenced Standards
List of Participants
Alex Hartman (Exec. Mgmt)
Devon Marsh (Exec. Mgmt)
Cameron Rivera (Quality Mgr)
Logan Howard (Sr. QA Eng.)
Dhruv Vishwakarma (Director RA)
Gage Carr (Software Lead)
Drew Renton (ME Lead)
Matt Beckham (EE Lead)
Akeafa Momen (Software Eng.)
Quinn Becker (Human Factors Eng.)
Review Process
The risk review participants shall read and provide feedback on the MX1 risk assessment documents and sign-off on the Document Revision History for each document.
Device Description
The MX1 Portable X-ray System is a portable and handheld x-ray system designed to aid clinicians with point of care visualization through diagnostic x-rays of extremities and shoulders. The device allows a clinician to select desired technique factors best suited for the patient anatomy. The MX1 consists of two major system components: the emitter and the cassette. The MX1 emitter and cassette are battery powered and can be charged with either a wired or wireless charger. The system is intended to interface wirelessly to an external tablet when used with the MedAI Device App or to a monitor when used with an off-the-shelf ELO Backpack and the MedAI Device App. The MX1 utilizes an infrared Tracking System and Viewfinder that allows the operator to position the emitter within a safe source-to-image distance (SID) and allows the operator to visualize the anatomy and x-ray field projection prior to initiating an x-ray acquisition. The MX1 also utilizes a LIDAR system to ensure patient safety by maintaining a safe source-to-skin distance.
Device Class
FDA Class 2, Primary Product Code MAI, Regulation 21 CFR 892.1650
Subsequent Product Codes IZL and OWB, 21 CFR 892.1720
Software Classification
FDA - Moderate LoC (Level of Concern)
ISO 62304 - Class B
Identification of Qualitative and Quantitative Characteristics
What is the intended use/intended purpose and how is the medical device to be used?
The MX1 Portable X-ray System is indicated for use by qualified/trained medical professionals on adult patients for orthopedic radiographic, orthopedic serial radiographic, orthopedic fluoroscopic, and orthopedic interventional procedures of only shoulders to fingers and knees to toes. The device is not intended for use during surgery. The device is not intended to replace a stationary radiographic system.
The device is to be used in healthcare facilities where qualified operators are present (e.g., outpatient clinics, urgent cares, imaging centers, sports medicine facilities, occupational medicine clinics).
The device is not intended to be used in environments with the following characteristics:
Aseptic or sterile fields, such as in surgery
Home or residential settings or other settings where qualified operators are not present
Vehicular and moving environments
Environments under direct sunlight
Oxygen-rich environments, such as near an operating oxygenation concentrator
Clinical Hazards
Clinical hazards identified for the MX1 System include, but are not limited to: ionizing radiation hazards, laser hazards, electrical hazards, heat hazards, and fall hazards.
Refer to RSK-P01-010 - Risk Assessment - Risk Assessment tab for detailed hazard analysis.
Contraindications
The MX1 System is contraindicated as follows:
The MX1 System is NOT intended for bariatric patients.
The MX1 System is NOT intended for mammography.
The MX1 System is NOT intended for dental applications.
The MX1 System is NOT intended to come in contact with non-intact skin.
The MX1 System is NOT intended for cardiac applications.
The MX1 System is NOT intended for use in proximity to pacemakers or implantable cardioverter-defibrillators (ICDs).
Hazards Assessment Table Parameters
The Results tables in Section 10 were completed by using the following rating measures of Severity and Likelihood as multiplicative factors to calculate the Risk.  This section satisfies ISO 14971 as follows:
Define and document the policy for determining criteria for risk acceptability; this policy shall ensure that criteria are based upon applicable national or regional regulations and relevant International Standards and take into account available information such as the generally accepted state of the art and known stakeholder concerns.
The Risk is then categorized into a risk score, and summary tables created for both Pre-Mitigation Risk, and Post-Mitigation Risk (aka Residual).
Severity – Severity of the Potential Effect
Likelihood – Probability of the Occurrence of Harm
Detection (D) of failure mode ranking guide
Risk  Evaluation
Risk is defined as the estimated level of seriousness of the condition derived by the device Potential Hazard.  Risk evaluation follows WI-001 Risk Analysis and Evaluation.
The final risk factor score will fall into three categories:  Broadly Accepted, Moderate, and Intolerable.
Hazard Analysis and DFMEA Risk Evaluation Ranking Guide (Risk = Severity x Occurrence)
Hazard Analysis Probability Calculation with P1 and P2
PFMEA Risk Evaluation Ranking Guide (Risk = Severity x Occurrence x Detection)
The risk rating and required actions are outlined below.
Risk Acceptability and Risk Control Guide based on the Risk Evaluation
Results
Pre-Mitigation Analysis Results
The following table is the results of the Hazards Analysis found in RSK-P01-010 and represents the pre-mitigation analysis of hazards and their associated level of harm and probability of the occurrence of harm (likelihood) if no mitigation is implemented.
Post Mitigation Analysis (Residual) Results
The following table is the results of the Hazards Analysis found in RSK-P01-010 and represents the post-mitigation analysis of hazards and their associated level of harm and probability of the occurrence of harm (likelihood) if the listed mitigation(s) are implemented. According to Risk/benefit analysis of ISO 14971, any risk score of 20 or greater must be either mitigated or justified that the medical benefit to the overall patient population outweighs the associated risk.
PFMEA
Process Failure Mode and Effect Analysis (PFMEA) will be performed in Design Phase 4 to evaluate the post production clinical risk associated with MX1 production.
MedAI has selected Sanmina Corporation as the Contract Manufacturing Organization (CMO) for the MX1 device. Per the MedAI-Sanmina Supplier Quality Plan, Sanmina is responsible for completing the PFMEA for the MX1 manufacturing processes. Sanmina will use their procedures and scoring to complete the PFMEA.
For any MX1 subassemblies that MedAI chooses to manufacture and consign to Sanmina, MedAI will complete a PFMEA specific to those subassemblies. PFMEA risks will be evaluated using the Risk Evaluation Ranking Guide (see WI-001-Risk Analysis and Evaluation) to determine the risk level and priority for risk acceptability. The risk level and priority of each failure mode will then be used to evaluate the risk acceptability and risk control.
DFMEA
Design Failure Mode and Effect Analysis (DFMEA) was performed to evaluate risks associated with the design of the MX1 system. There were 0 faults that led to unacceptable risk scores. Reference RSK-P01-012.
Risk rankings were evaluated using a 1-14 scale according to severity and a 1-5 scale according to occurrence. The risk of each failure mode (severity x occurrence) was evaluated using the Risk Evaluation Ranking Guide (see WI-001-Risk Analysis and Evaluation) to determine the risk level and priority for risk acceptability. The risk level and priority of each failure mode were then used to evaluate the risk acceptability and risk control.
Accessories
Accessories developed for the MX1 system are developed under independent DHFs. Risk Management Files are maintained specific to each accessory.
Software Security
A software security assessment was performed using CAPEK, DREAD, and STRIDE techniques.
The following tables were used to determine Severity and Occurrence of Software:
Hazard Tables
The Hazard identification process identifies and explains all known hazards, assigns a severity factor to the hazard, explains its potential causes, assigns a likelihood factor to the causes, displays a risk factor, and lists recommended actions for control and mitigation of the hazard.  The risk of the hazard is both Pre-Mitigation and Residual, and is calculated as the product of the severity and likelihood.
Hazards
Refer to RSK-P01-010 - Risk Assessment - Risk Assessment tab
Verification Review
Hazard assessment Review
All mitigations specified by the Analysis were implemented. The mitigations were verified through the MX1 Verification and Validation activities. See VVAM-P01-004 - MX1 Verification & Validation Trace Matrix.
Review Essential Performance Verification Results
Refer to Intertek Test Report referenced in VVAM-P01-004 - MX1 Verification & Validation Trace Matrix.
Risk Management File Entries
Refer to VVAM-P01-004 - MX1 Verification & Validation Trace Matrix for information that documents the results of the testing and inspection of Risk Management File inclusions from applicable standards, product risk assessment, and cybersecurity.
Review Safety Verification Results
Refer to Intertek Test Reports as listed in the MX1 System Design History File Checklist and VVAM-P01-004 - MX1 Verification & Validation Trace Matrix. All testing passed established requirements.
Validation Review
Refer to VVAM-P01-004 - MX1 Verification & Validation Trace Matrix.
Usability
Refer to VVPR-P01-205 - MX1 Usability Summative Evaluation Protocol and Report.
Validation Results
Safety
The MX1 System was determined to comply with all required safety standards. Refer to VVAM-P01-004 - MX1 Verification & Validation Trace Matrix.
Risk/Benefit Analysis
All residual risks associated with the design, process and application of the MX1 System were evaluated and although the majority of identified risks were acceptable, some risks retained a moderate level of concern, thus requiring a risk/benefit analysis. Refer to RSK-P01-010 - Risk Assessment: Risk Benefit Analysis.
Post Production
No changes have been made to the MX1 risk scores as a result of post production monitoring at this time.
Risk Management Review Summary
Unmitigated Risk
The MX1 System contains no unmitigated risks.
Overall Conclusions
The Risk Assessment for the MX1 System has been performed and demonstrates the following:
The established procedures, work instructions and forms referenced within this report provide  traceability to the requirements of ISO 14971:2019, Medical devices, Application of risk management to Medical Devices;
The Risk Management Planning activities from the PLN-P01-063 MX1 Risk Management Plan have been appropriately implemented and followed;
Established procedures have been utilized to identify and evaluate safety-critical tasks for the system’s major user group(s).
There were no safety-critical identified tasks.
All identified risks requiring risk reduction had acceptable controls put in place to demonstrate that no further risk reduction measures were required.
The overall residual risk is acceptable based on the Risk Management Procedure and the MX1 System Risk Management Plan.
Some risks warranted a Risk Benefit Analysis and were determined to be acceptable.
Any identified risk or current risks will continue to be monitored and updated appropriately and postmarket surveillance shall monitor risks during production and post-production.
Compliance to ISO 14971
The risk management program has been conducted per ISO 14971: 2019 and the Risk Management Plan. The Risk Management Plan has been appropriately implemented including the development of the Hazards Assessment and the Risk Management Summary and Report and based upon the results of the Hazards Assessment, Verification testing and clinical experience the overall residual risk is deemed acceptable.  In addition, appropriate methods are in place to obtain relevant production and post-production information.
Compliance to 60601-1
The risk management file has been reviewed to demonstrate compliance to IEC 60601-1. Per IEC 60601-1:2020. MedAI will maintain the risk management file.
DOCUMENT REVISION HISTORY
A revision history, documenting any changes made to the plan during the products life- cycle. As new information is obtained, and risk management activities and methods are updated, the plan shall be revised accordingly.
Digital Key:
example.com/

### Table 1
| Document | Description |
| --- | --- |
| QM-001 - Quality Manual | Quality Manual |
| PLN-P01-063 MX1 Risk Management Plan | Risk Management Plan |
| RSK-P01-010 - Risk Assessment | Device Hazard Analysis, including Software Hazard Analysis |
| RSK-P01-012 - MX1 DFMEA | Design Failure Mode and Effects Analysis |
| RSK-P01–011 - MX1 Security Risk Assessment | Security Risk Assessment |
| WI-001 - Risk Analysis and Evaluation | Risk Assessment Work Instructions |
| QSP-019 - Risk Management | Risk Assessment Procedure |
| QSP-018 - Design Controls | Design Controls |
| QSP-002 - Document Control | Documentation Controls |
| DR-P01-005 - MX1 Design Inputs | Product Requirements Document |
| MEMO-P01-442 - Single Fault Conditions Determination | Single Fault Analysis Review |
| ESF-P01-003 - Labeling Markings Specifications | Labeling Specifications |
| VVPR-P01-205 - MX1 Usability Summative Evaluation Protocol and Report | User Validation Protocol and Report |
| IFU-MX1 - Instructions for Use | MX1 Instructions for Use |
| RSK-P01-013 - MX1 User-Related Risk Analysis (URRA) | User-Related Risk Analysis |
| MEMO-P01-764 - MedAI MX1 Risk Assessment Scoring Guidance (URRA) | MedAI P01 Risk Assessment Scoring Guidance (URRA) |
| MEMO-P01-642 - MX1 Use Specification | Use Specification |
| VVAM-P01-004 - MX1 Verification & Validation Trace Matrix | Verification and Validation Trace Matrix |
| MEMO-P01-630 - MX1 Software Requirement Specifications MEMO-P01-776 - MX1 Software Requirement Specifications | Software Requirement Specifications (includes software Verification and Validation Trace Matrix) |

### Table 2
| Standard | Usage in Document | Description |
| --- | --- | --- |
| ISO 13485:2016 Third Edition 2016-03 | ISO 13485 | Medical devices -- Quality management systems -- Requirements for regulatory purposes |
| ISO 14971:2019 Third Edition 2019-12 | ISO 14791 | Medical devices - Application of risk management to medical devices |
| IEC  60601-1 Edition 3.2 2020-08 CONSOLIDATED VERSION | ES 60601-1 | Medical electrical equipment, Part 1: General requirements for basic safety and essential performance (Includes Amendments C1 and A2) |
| 60601-1-2 Edition 4.1 2020-09 CONSOLIDATED VERSION | IEC 60601-1-2 | Medical electrical equipment — Part 1-2: General requirements for basic safety and essential performance - Collateral standard: Electromagnetic compatibility - Requirements and tests |
| 60601-1-6 Edition 3.2 2020-07 CONSOLIDATED VERSION | IEC 60601-1-6 | Medical electrical equipment — Part 1-6: General requirements for basic safety and essential performance - Collateral standard: Usability |
| IEC 62366-1 Edition 1.1 2020-06 CONSOLIDATED VERSION | IEC 62366 | Medical devices – Application of usability engineering to medical devices |
| ISTA 3A 2018 | ISTA | International Safe Transit Association (ISTA) 3ATest Series 2008 |
| ISO 10993-1 Fifth edition 2018-08 | ISO 10993-1 | Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process |
| 62304 Edition 1.1 2015-06 CONSOLIDATED VERSION | IEC 62304 | Medical device software — Software life cycle processes |
| US/ FCC part 15, Subpart C | US/ FCC part 15, Subpart C | Wireless Safety |
| 21 CFR 1020.30:2005 | 21 CFR 1020.30 | PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |
| 21 CFR 1020.31:2005 | 21 CFR 1020.31 | PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |
| 21 CFR 1020.32 | 21 CFR 1020.32 | PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |
| 60601-1-3 Edition 2.2 2021-01 CONSOLIDATED VERSION | IEC 60601-1-3 | Requirements for Medical Electrical Equipment |
| IEC 60601-2-28 Edition 3.0 2017-06 | IEC 60601-2-28 | Requirements for X-ray Tube Assemblies |
| IEC 60601-2-54 Edition 2.0 2022-09 | IEC 60601-2-54 | Requirements for Medical electrical equipment for radiography |
| IEC 60825-1 Edition 3.0 2014-05 | IEC 60825-1 | Safety of laser products - Part 1: Equipment classification and requirements |
| IEC 60601-2-43 Edition 2.2 2019  CONSOLIDATED VERSION | IEC 60601-2-43 | X-ray equipment for interventional procedures |
| IEEE ANSI USEMCSC C63.27-2021 | ANSI/USEMCSC C63.27 2021 | American National Standard for Evaluation of Wireless Coexistence |
| AAMI TIR69:2017/(R2020) | AAMI TIR69:2017 | Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. |
| IEC 62133-2 Edition 1.0 2017-02 | IEC 62133-2 | Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems |
| Section 38.3 of the UN Manual of Tests and Criteria | UN38.3 | Lithium metal and lithium ion batteries |

### Table 3
| Rating | Common Terms | Possible consequences, resulting in: |
| --- | --- | --- |
| 14 | Catastrophic | Death |
| 10 | Critical | Permanent impairment or life-threatening injury |
| 7 | Serious | Injury or impairment requiring professional medical intervention |
| 4 | Minor | Temporary injury or impairment not requiring professional medical intervention |
| 1 | Negligible | Inconvenience or temporary discomfort |

### Table 4
| Rating | Common Terms | Probability range |
| --- | --- | --- |
| 5 | Frequent | ≥ 1/1,000 |
| 4 | Probable | < 1/1,000 and ≥ 1/10,000 |
| 3 | Occasional | < 1/10,000 and ≥ 1/100,000 |
| 2 | Remote | < 1/100,000 and ≥ 1/1,000,000 |
| 1 | Improbable | < 1/1,000,000 |

### Table 5
| Rank | Common Term | Definition |
| --- | --- | --- |
| 1 | High | High likelihood that current controls will detect the failure mode. |
| 2 | Moderate | Moderate likelihood that current controls will detect the failure mode. |
| 3 | Low | Low likelihood that current controls will detect the failure mode. |

### Table 6
|  |  | Severity |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
|  |  | 1 | 4 | 7 | 10 | 14 |
| Occurrence | 1 | 1 | 4 | 7 | 10 | 14 |
|  | 2 | 2 | 8 | 14 | 20 | 28 |
|  | 3 | 3 | 12 | 21 | 30 | 42 |
|  | 4 | 4 | 16 | 28 | 40 | 56 |
|  | 5 | 5 | 20 | 35 | 50 | 70 |

### Table 7
| Final P Score/Occurence |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
|  | P1 |  |  |  |  |  |
|  |  | 1 | 2 | 3 | 4 | 5 |
| P2 | 1 | 1 | 1 | 2 | 2 | 2 |
|  | 2 | 1 | 2 | 2 | 3 | 3 |
|  | 3 | 2 | 2 | 3 | 4 | 4 |
|  | 4 | 2 | 3 | 4 | 4 | 5 |
|  | 5 | 2 | 3 | 4 | 5 | 5 |

### Table 8
| Occurrence | Detection | Severity 1 | Severity 4 | Severity 7 | Severity 10 | Severity 14 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 1 | 4 | 7 | 10 | 14 |
|  | 2 | 2 | 8 | 14 | 20 | 28 |
|  | 3 | 3 | 12 | 21 | 30 | 42 |
| 2 | 1 | 2 | 8 | 14 | 20 | 28 |
|  | 2 | 4 | 16 | 28 | 40 | 56 |
|  | 3 | 6 | 24 | 42 | 60 | 84 |
| 3 | 1 | 3 | 12 | 21 | 30 | 42 |
|  | 2 | 6 | 24 | 42 | 60 | 84 |
|  | 3 | 9 | 36 | 63 | 90 | 126 |
| 4 | 1 | 4 | 16 | 28 | 40 | 56 |
|  | 2 | 8 | 32 | 56 | 80 | 112 |
|  | 3 | 12 | 48 | 84 | 120 | 168 |
| 5 | 1 | 5 | 20 | 35 | 50 | 70 |
|  | 2 | 10 | 40 | 70 | 100 | 140 |
|  | 3 | 15 | 60 | 105 | 150 | 210 |

### Table 9
| Risk Level | Priority | Risk Acceptability and Risk Control |
| --- | --- | --- |
| Green | Acceptable | Broadly Acceptable - Risk is acceptable, but risk control measures must be attempted and evaluated to be appropriate to reduce the risk to a lower priority level, specifically as far as possible (AFAP). |
| Yellow | Moderate | Moderate - Risk is moderate and risk reduction measures should be implemented before production or shipment begins or continues.  If risk cannot be further reduced, a risk-benefit analysis must be completed in order to accept the risk. |
| Red | Significant | Intolerable Risk - Risk is unacceptable and risk reduction measures must be implemented before production or shipment begins or continues.  If risk cannot be further reduced, a risk-benefit analysis must be completed in order to accept the risk. |

### Table 10
|  | Severity |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
|  | Negligible 1 | Minor 4 | Serious 7 | Critical 10 | Catastrophic 14 |  |
| Occurrence | 1  1 - Improbable      < 10-6 | 3 | 9 | 1 | 8 | 2 |
|  | 2  2 - Remote    < 10-5  and  ≥ 10-6 | 87 | 108 | 83 | 38 | 1 |
|  | 3  3 - Occasional < 10-4  and  ≥ 10-5 | 164 | 141 | 21 | 8 | 0 |
|  | 4  4 - Probable    < 10-5  and  ≥ 10-6 | 264 | 75 | 15 | 1 | 0 |
|  | 5  5 - Frequent            ≥ 10-3 | 59 | 8 | 1 | 0 | 0 |

### Table 11
|  | Severity |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
|  | Negligible 1 | Minor 4 | Serious 7 | Critical 10 | Catastrophic 14 |  |
| Occurrence | 1  1 - Improbable      < 10-6 | 4 | 9 | 1 | 55 | 3 |
|  | 2  2 - Remote    < 10-5  and  ≥ 10-6 | 124 | 117 | 120 | 0 | 0 |
|  | 3  3 - Occasional < 10-4  and  ≥ 10-5 | 158 | 209 | 0 | 0 | 0 |
|  | 4  4 - Probable    < 10-5  and  ≥ 10-6 | 235 | 6 | 0 | 0 | 0 |
|  | 5  5 - Frequent            ≥ 10-3 | 56 | 0 | 0 | 0 | 0 |

### Table 12
| Rating | Common Terms | Possible consequences, resulting in: |
| --- | --- | --- |
| 14 | Catastrophic | Results in compromise of device functionality with potential adverse patient safety impact and compromises other connected medical devices. |
| 10 | Critical | Results in compromise of device functionality with potential adverse patient safety impact. |
| 7 | Serious | Results in compromise of device functionality, unable to perform the intended use. |
| 4 | Minor | Results in data loss or compromised data violating security rules. |
| 1 | Negligible | Inconvenience to the operator/patient. |

### Table 13
| Rating | Common Terms | Probability Range | What is needed to exploit this threat? |
| --- | --- | --- | --- |
| 5 | Frequent | ≥ 1/1,000 | Just a web browser |
| 4 | Probable | < 1/1,000 and ≥ 1/10,000 | A Web Application Proxy tool |
| 3 | Occasional | < 1/10,000 and ≥ 1/100,000 | Exploit exits in public, using available attack tools |
| 2 | Remote | < 1/100,000 and ≥ 1/1,000,000 | Advanced programming and networking knowledge |
| 1 | Improbable | < 1/1,000,000 | Custom or advanced attack tools |

### Table 14
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | See ECR-723 |  |  |
