# TRA-024 Rev A: MX1 Customer Training Competency

## Metadata
- Document ID: TRA-024
- Revision: A
- Prefix: TRA
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: TRA-024 - MX1 Customer Training Competency_A-Obsolete.docx
- Source path: Example QMS - MedAI/TRA-024 - MX1 Customer Training Competency_A-Obsolete.docx
- Extraction warnings: none

## Extracted Content
MedAI Representative/Trainer:  ___________________________________________________
Signature:   ____________________________________             Date:  ___________________
Trainee Attestation:
I received a copy of the Instructions for Use (IFU) Manual for the MedAI MX1.
I agree with this competency training assessment.
I will contact my designated MedAI representative if I require additional training in the
future.
Name: ______________________      Signature: _______________________      Date: ___________      Admin: Y / N
Name: ______________________      Signature: ________________________     Date: ___________      Admin: Y / N
Name: ______________________      Signature: _______________________      Date: ___________      Admin: Y / N
Name: ______________________      Signature: _______________________      Date: ___________      Admin: Y / N
DOCUMENT REVISION HISTORY
Digital Key: example.com/

### Table 1
|  | MX1 Training Certificate |
| --- | --- |

### Table 2
| MedAI MX1 Training Competency |  |
| --- | --- |
| Topics for Training | Completed - Y/N |
| MX1 Components and Accessories |  |
| Powering On/Off |  |
| Emitter Interface |  |
| Positioning System |  |
| Capturing Images |  |
| Image Processing and Enhancement |  |
| User Interface |  |
| FAQs/Common Use Errors |  |
| System Upkeep |  |
| Troubleshooting Protocols |  |
| Storage |  |
| Review of Instructions for Use (IFU) Manual and General Safety Information |  |
| Contact Info for MedAI Representative |  |

### Table 3
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Quality Engineering Regulatory Affairs Marketing | 13 Mar 2025 | 25-150 |
