# TRA-025 Rev A: MX1 Customer Training Guide

## Metadata
- Document ID: TRA-025
- Revision: A
- Prefix: TRA
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: TRA-025 - MX1 Customer Training Guide_A-signed.docx
- Source path: Example QMS - MedAI/TRA-025 - MX1 Customer Training Guide_A-signed.docx
- Extraction warnings: empty_body_metadata_only

## Extracted Content
