# TRA-026 Rev A: MX1 Customer Training Guide Handsfree State

## Metadata
- Document ID: TRA-026
- Revision: A
- Prefix: TRA
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: TRA-026 - MX1 Customer Training Guide Handsfree State_A-signed.docx
- Source path: Example QMS - MedAI/TRA-026 - MX1 Customer Training Guide Handsfree State_A-signed.docx
- Extraction warnings: empty_body_metadata_only

## Extracted Content
