# VVAM-P01-004 Rev A: MX1 Verification Validation Trace Matrix

## Metadata
- Document ID: VVAM-P01-004
- Revision: A
- Prefix: VVAM
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: VVAM-P01-004 - MX1 Verification  Validation Trace Matrix_A-Obsolete.docx
- Source path: Example QMS - MedAI/VVAM-P01-004 - MX1 Verification  Validation Trace Matrix_A-Obsolete.docx
- Extraction warnings: none

## Extracted Content
VVAM-P01-004 - MX1 Verification  Validation Trace Matrix_A-Obsolete
Sheet: Signoff
Sheet: Old VVAM Summary
Sheet: VVAM Summary
Sheet: Sheet51
Sheet: VVAM Summary (DRAFT)
Sheet: Sheet49
Sheet: OLD Review Matrix
Sheet: VVAM
Sheet: Sheet46
Sheet: In-House VVPR Breakdown
Sheet: Pre-Verification Test Checklist
Sheet: TEMP - Usability reqs
Sheet: ME Test Summary
Sheet: REQs to be Deleted
Sheet: Required In-House Verification
Sheet: ME Team Filter Page (DELETE LAT
Sheet: Document Reference List
Sheet: Standards Review Matrix
Sheet: PRD
Sheet: Risk_Mitigations
Sheet: Usability
Sheet: HIPAA
Sheet: 10993
Sheet: 13485
Sheet: 14971
Sheet: 60601-1
Sheet: 60601-1 Annex A (For Reference)
Sheet: 60601-1-3
Sheet: 60601-1-6
Sheet: 60601-1-2
Sheet: 60601-2-28
Sheet: 60601-2-54
Sheet: 60613
Sheet: 60336
Sheet: 60522
Sheet: 60825
Sheet: 62304
Sheet: 21 CFR 801
Sheet: 21 CFR 1020.30
Sheet: 21 CFR 1020.31
Sheet: Normative Standards
Sheet: Template Revision History
Sheet: Key

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | VVAM-P01-004 - MX1 Verification & Validation Trace Matrix |  |  |  |  |
| Project Name: | MX1 Portable X-ray System |  |  |  |  |
| Project: | P01 |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | DCO # | Approved By | Description | Eff. Date | Digital Key |
| A | 24-196 | Regulatory AffairsQuality EngineeringHardware EngineeringElectrical EngineeringSoftware Engineering | Initial Release | 2024-04-29 00:00:00 | example.com/ |

### Table 2
|  | Inspection = paperwork, characteristics of the device off | Demonstration = perform test with device powered on (includes internal measurements - taken by device itself) |  |  |  |
| --- | --- | --- | --- | --- | --- |
|  | Test = measurements/data collecting using external Test equipment | Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/Test data) |  |  |  |
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |
| PRDs |  |  |  |  |  |
| 1. General |  |  |  |  |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD1.10 | The device shall include Accompanying Documents (IFU) | Reference IFU specification | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 2. X-ray Imaging |  |  |  |  |  |
| PRD2.2 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.3 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-082 - Beam Current and Voltage Monitoring Accuracy Verification and Report | PASS |
| PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Specification Identical to requirement (component specification -not to be verified at device top level) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD2.10 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-096 - Serial Radiography Verification Protocol and Report | PASS |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD2.15 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.23 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 3. Positioning and Alignment |  |  |  |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple | VVPR-P01-101 - SSD Verification Protocol and Report3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test | VVPR-P01-101 - SSD Verification Protocol and Report3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD3.9 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Demo | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test | VVPR-P01-087 - Collimation Accuracy Protocol and Report | PASS |
| PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | VVPR-P01-087 - Collimation Accuracy Protocol and Report | PASS |
| 4. Viewfinder UI |  |  |  |  |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.7 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.8 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.10 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.12 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.14 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.17 | PRD4.17 | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.19 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.20 | The viewfinder shall display the imaging mode (Radiography or Photography). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 5. Batteries and Charging |  |  |  |  |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.6 | The emitter shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.8 | The cassette shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-097 - MX1 Battery Life Test Protocol and Report | PASS |
| PRD5.12 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-097 - MX1 Battery Life Test Protocol and Report | PASS |
| PRD5.14 | The emitter shall be chargeable via wired power connection. | Reference SRSSpecification Identical to requirement | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.22 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Inspection | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.23 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 6. Critical Fault Monitoring |  |  |  |  |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Multiple | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 7. Hardware System |  |  |  |  |  |
| Hardware System |  |  |  |  |  |
| PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.12 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.13 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.22 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.23 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.24 | The device shall serve as a private WiFi Access Point. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Device Connections |  |  |  |  |  |
| PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.28 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-100 - MX1 Design Verification via Demo Protocol and Report | PASS |
| PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 8. Software System |  |  |  |  |  |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.3 | The device shall contain different indicators for each mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.8 | The system should save images prior to shut down. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.10 | The device idle state shall be distinguished from active state. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.11 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.16 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.21 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.24 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.31 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.47 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.48 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.50 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.51 | The device shall support the WPA2 protocol. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.53 | The device shall enter an idle state when the device is not utilized for 5 minutes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.54 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.55 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 9. Software UI |  |  |  |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-111 - Dose Values Protocol and Report | PASS |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 10. HMI |  |  |  |  |  |
| Emitter |  |  |  |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.15 | The emitter display shall display the viewfinder. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix |  |
| PRD10.16 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.17 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.20 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD10.22 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.31 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.32 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.33 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Cassette |  |  |  |  |  |
| PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.25 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD10.27 | removed | -- | -- |  | -- |
| PRD10.28 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.29 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.30 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.31 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 11. Ergonomics |  |  |  |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD11.4 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |
| PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| 12. Packaging and Transportation |  |  |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.6 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  |  |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray SystemVVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray System | PASS |
| PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray System | PASS |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray System | PASS |
| PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test | VVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |
| 15. Operating Environment |  |  |  |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 17. Foot Pedal |  |  |  |  |  |
| PRD17.3 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.4 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.5 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD17.7 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.8 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.9 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test | VVPR-P01-101 - SSD Verification Protocol and Report | PASS |
| 18. Collimation Pucks |  |  |  |  |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | VVPR-P01-087 - Collimation Accuracy Protocol and Report | PASS |
| PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo | VVPR-P01-100 - MX1 Design Verification via Demo Protocol and Report | PASS |
| PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 20. Applicable Standards |  |  |  |  |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification Identical to requirement | Multiple | Refer to Intertek Test Report - TBD | -- |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)VVPR-P01-080 - Image Quality Study Protocol & ReportVVPR-P01-082 - Beam Current and Voltage Monitoring Accuracy Verification and ReportVVPR-P01-092 - Recommended Technique Selection Protocol and ReportVVPR-P01-096 - Serial Radiography Verification Protocol and ReportVVPR-P01-105 - Scatter Radiation Protocol and ReportVVPR-P01-111 - Dose Values Protocol and ReportVVPR-P01-116 - Bariatric Image Analysis Protocol & Report | PASS |
| PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification Identical to requirement | Multiple | Refer to Intertek Test Report - TBD | -- |
| PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Specification Identical to requirement | Multiple | MEMO-P01-493 - MX1 Biocompatibility Evaluation | PASS |
| PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery TestingVVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |
| PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | To be added before Phase 4 | Multiple | Revisit in Phase 4 | -- |
| PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Specification Identical to requirement | Multiple | Refer to 510k - K# TBD | -- |
| PRD20.22 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS | Multiple | MEMO-P01-455 - P01 Software Requirements Specification | PASS |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Test | VVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |
| PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Specification Identical to requirement | Multiple | Revisit in Phase 4This is necessary for CE Mark. | -- |
| PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Specification Identical to requirementReference device BOMs | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | 3P-P01-21 - Image Quality Labs DICOM Report for Samsung Galaxy S8+ | PASS |
| RSK Reqs |  |  |  |  |  |
| Software Reqs |  |  |  |  |  |
| Software/Firmware - General |  |  |  |  |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R010 | The image processing algorithm shall be deterministic. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R022 | The device FW shall contain Filament Current Monitoring. | To be added before Phase 4 | Analysis | Revisit in Phase 4 | -- |
| RSK_R025 | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R026 | The device FW shall contain a low Beam Current Monitoring. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-082 - Beam Current and Voltage Monitoring Accuracy Verification and Report | PASS |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R032 | The device shall contain an HV control and monitor. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R033 | The device FW shall initiate HV generation. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R041 | The device shall use of proprietary protocols. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R048 | The device shall implement exposure data tracking. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Start-up Procedure |  |  |  |  |  |
| RSK_R056 | The device shall contain a Start-up Check. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R058 | The device shall contain a Filament preheat. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| UI/Display |  |  |  |  |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R064 | The device shall only allow discrete technique choices when in manual mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R066 | The Software UI shall display Error Messages. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| SW Security |  |  |  |  |  |
| RSK_R300 | The device software shall include Integrity checks. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R302 | The device software shall contain a Firewall. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R317 | The device software shall encrypt studies stored on the device. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R320 | The device software shall require credentials to access AP mode. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R338 | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Electrical Reqs |  |  |  |  |  |
| EE Inputs - General |  |  |  |  |  |
| RSK_R053 | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | H1 charger complies with IEC 60601-1-2 | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | The x-ray tube does not contain a grid. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Maintains BASIC SAFETY per IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Maintains BASIC SAFETY per IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R085 | The device shall contain current limiting devices. | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold | The IR LEDs shall comply with IEC 62471 per component specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| RSK_R095 | The device shall restrict HV to within the monoblock. | The device shall maintain BASIC SAFETY per IEC 60601-1 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R096 | The device shall contain a redundant thermostat. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R097 | The device shall contain redundant thermistor(s) | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Specification Identical to requirementReference H1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | Specification Identical to requirementReference ES-10014 - Cassette Isolation PCBA | Analysis | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R340 | Adhesive as recommended by the manufacturer shall be placed between E50925 and ES-10004 to adhere the two parts together | Specification identical to requirementReference C1 cassette drawings | Inspection | Revisit in Phase 4 | -- |
| X-ray Assembly |  |  |  |  |  |
| RSK_R103 | The device shall mechanically protect the tube. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)VVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | E1 Drawing & C1 DrawingReference SRSReference Intertek Test Report | PASS |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R109 | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Wireless Coexistence |  |  |  |  |  |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification Identical to requirementReference E50524 GHz Radio datasheet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R250 | The device shall limit the maximum duration time on DDR studies. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Battery |  |  |  |  | -- |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R114 | The device BMS shall contain under-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R117 | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R123 | The device BMS shall contain cell-balancing. | Reference E50947 BMS Chip datasheet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R124 | The battery charger shall be integrated into the device. | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R258 | The device shall disallow the use of non USB-PD inputs. | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to requirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| HW & FW Interlock Controls |  |  |  |  |  |
| RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R135 | The device FW shall disallow x-ray emission in the event of a high kV fault. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis | VVPR-P01-112 - MX1 Software System, Critical Faults Protocol and ReportDATASHEET | PASS |
| RSK_R138 | The device FW shall disallow x-ray emission in the event of a tube current fault. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis | VVPR-P01-112 - MX1 Software System, Critical Faults Protocol and Report - SRS-22.8 | PASS |
| RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Specification Identical to requirementReference BMS register values | Analysis | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| Monitoring and Protection (HW & SW) |  |  |  |  |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R144 | The device SW shall contain bounds checking on all sensor data. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Mechanical Reqs |  |  |  |  |  |
| ME Inputs (HW) - General |  |  |  |  |  |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification Identical to requirementReference P1 case drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Specification Identical to requirementReference PCB assembly drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R160 | The device shall have redundancies in grounding. | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Enclosure |  |  |  |  |  |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R178 | The device enclosures shall prevent operator access to moving parts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R183 | The device shall contain flat resting surfaces. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Specification identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Cables & Connectors |  |  |  |  |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R191 | The external cables shall be strain relieved. | Specification Identical to requirementReference H1 wired charger drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Specification Identical to requirementReference PCB drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Specification Identical to requirementReference PCB drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R195 | The device shall contain redundant tie points for wires. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Collimator |  |  |  |  |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Pucks |  |  |  |  |  |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Labels |  |  |  |  |  |
| RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Other |  |  |  |  |  |
| Misc |  |  |  |  |  |
| RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R274 | The manufactur shall measure and provide focal spot size data. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |

### Table 3
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |
| --- | --- | --- | --- | --- | --- |
| 1. General |  |  |  |  |  |
| PRD1.1 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification identical to requirement | Test |  |  |
| PRD1.2 | The device shall include Accompanying Documents (IFU) | Reference IFU Requirements | Inspection |  |  |
| 2. X-ray Imaging |  |  |  |  |  |
| PRD2.1 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection |  |  |
| PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis |  |  |
| PRD2.3 | The x-ray tube focal spot size shall be less than or equal to IEC .8 | Specification identical to requirement (component specification - not to be verified at device top level) | Inspection |  |  |
| PRD2.4 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo |  |  |
| PRD2.5 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo |  |  |
| PRD2.6 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo |  |  |
| PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, 0.04mAs 20 second DDR@ 80kV, 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, 0.08mAs 20 second DDR@ 80kV, 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test |  |  |
| PRD2.8 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification identical to requirement | Multiple |  |  |
| PRD2.9 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification identical to requirement | Multiple |  |  |
| PRD2.10 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection |  |  |
| PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test |  |  |
| PRD2.12 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection |  |  |
| PRD2.13 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection |  |  |
| PRD2.14 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection |  |  |
| PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test |  |  |
| PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography | Nominal voltage in fluoroscopy shall be 64kV | Analysis |  |  |
| PRD2.21 | The device shall provide a Low Dose Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 50 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test |  |  |
| 3. Positioning and Alignment |  |  |  |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple |  |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test |  |  |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo |  |  |
| PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo |  |  |
| PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test |  |  |
| PRD3.6 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Demo |  |  |
| PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Demo |  |  |
| PRD3.8 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test |  |  |
| PRD3.9 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test |  |  |
| PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 30cm | Reference SRS | Analysis |  |  |
| 4. Viewfinder UI |  |  |  |  |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Demo |  |  |
| PRD4.2 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Demo |  |  |
| PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Demo |  |  |
| PRD4.4 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Demo |  |  |
| PRD4.5 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Demo |  |  |
| PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Demo |  |  |
| PRD4.7 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Demo |  |  |
| PRD4.8 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Demo |  |  |
| PRD4.9 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Demo |  |  |
| PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Demo |  |  |
| PRD4.11 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test |  |  |
| PRD4.12 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS | Demo |  |  |
| PRD4.13 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Demo |  |  |
| PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). | Reference SRS | Demo |  |  |
| 5. Batteries and Charging |  |  |  |  |  |
| PRD5.1 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection |  |  |
| PRD5.2 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection |  |  |
| PRD5.3 | The emitter shall display the status of the charging system. | Reference SRS | Demo |  |  |
| PRD5.4 | The cassette shall display the status of the charging system. | Reference SRS | Demo |  |  |
| PRD5.5 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection |  |  |
| PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test |  |  |
| PRD5.7 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test |  |  |
| PRD5.8 | The emitter shall be chargeable via wired power connection. | Specification Identical to requirement | Demo |  |  |
| PRD5.9 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection |  |  |
| PRD5.10 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection |  |  |
| PRD5.11 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Inspection |  |  |
| PRD5.12 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo |  |  |
| PRD5.13 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection |  |  |
| PRD5.14 | The emitter and cassette shall indicate when charging | The emitter and cassette UI shows a lighting bolt when charging | Demo |  |  |
| 6. Critical Fault Monitoring |  |  |  |  |  |
| PRD6.1 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Multiple |  |  |
| 7. Hardware System |  |  |  |  |  |
| PRD7.1 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Demo |  |  |
| PRD7.2 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Demo |  |  |
| PRD7.3 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Reference SRS | Demo |  |  |
| PRD7.4 | The emitter shall have an optical camera for the Viewfinder display. | Specification identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD7.5 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD7.7 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification identical to requirement | Inspection |  |  |
| PRD7.8 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Demo |  |  |
| PRD7.9 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection |  |  |
| PRD7.10 | The device shall serve as a private WiFi Access Point. | Reference SRS | Demo |  |  |
| Device Connections |  |  |  |  |  |
| PRD7.21 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection |  |  |
| PRD7.22 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection |  |  |
| PRD7.23 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD7.24 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo |  |  |
| PRD7.25 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection |  |  |
| 8. Software System |  |  |  |  |  |
| PRD8.1 | The device shall allow the operator to switch between different imaging modes. | Reference SRS | Demo |  |  |
| PRD8.2 | The device shall contain different indicators for each mode. | Reference SRS | Demo |  |  |
| PRD8.3 | The system should save images upon end of acquisition | Reference SRS | Analysis |  |  |
| PRD8.4 | The device idle state shall be distinguished from active state. | Reference SRS | Demo |  |  |
| PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Demo |  |  |
| PRD8.6 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Demo |  |  |
| PRD8.7 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Demo |  |  |
| PRD8.8 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis |  |  |
| PRD8.9 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Demo |  |  |
| PRD8.10 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis |  |  |
| PRD8.13 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS | Analysis |  |  |
| PRD8.14 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Demo |  |  |
| PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis |  |  |
| PRD8.16 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo |  |  |
| PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Analysis |  |  |
| PRD8.18 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Demo |  |  |
| PRD8.19 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Demo |  |  |
| PRD8.20 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Demo |  |  |
| PRD8.21 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Demo |  |  |
| PRD8.22 | The device shall support the WPA2 protocol. | Reference SRS | Analysis |  |  |
| PRD8.23 | The device shall enter an idle state when the device is not utilized for 100 seconds. | Reference SRS | Analysis |  |  |
| PRD8.24 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Demo |  |  |
| PRD8.25 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis |  |  |
| PRD8.26 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Demo |  |  |
| PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Reference SRS | Analysis |  |  |
| PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images | Reference SRS | Demo |  |  |
| PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. | Reference SRS | Demo |  |  |
| PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Reference SRS | Analysis |  |  |
| PRD8.31 | The system shall be able to perform exams during non-critical updates and network communication activities (e.g. Sending to PACS, Loading Work Orders, etc.) | Reference SRS | Analysis |  |  |
| PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | The MX1 shall be able to be powered ON and operator hit "Emergency Exam" button in 2 minutesReference SRS | Analysis |  |  |
| PRD8.33 | The device shall be able to recover all functions within 10 minutes. | The MX1 shall be able to be powered ON and operator shall be able to place patient info into to exam, take an x-ray, and view within 10 minutes | Test |  |  |
| PRD8.34 | The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Reference SRS | Analysis |  |  |
| PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Reference SRS | Analysis |  |  |
| PRD8.36 | The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Characteristics:- The operator shall be able to set the Timing Device to allow total emission times in an exam of up to 5 minutes without warning.- Any ray tube emission made without the Timing Device having been set shall cause a continuous audible warning signal during the loading.- Any x-ray tube emission made subsequent to the expirary of a previous set period shall cause a continuous audible warning signal during the loading- Resetting the Timing Device shall be possible, even during loading,- Means to control or reset the Timing Device cannot be the triggering switch or button. | Test |  |  |
| PRD8.37 | X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | "Loading Time" here is defined as the time between the start of the first pulse and the end of the last pulse. | Test |  |  |
| PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | Reference SRS | Analysis |  |  |
| PRD8.40 | The system shall provide a means for the user to input whether the pediatric filter is installed. | Reference SRS | Demo |  |  |
| PRD8.41 | RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | IEC 61910-1 Clauses 5.1.2 and 5.1.3, only "SHALL" features. Ignore Gantry angulations data requirements.Reference SRS | Analysis |  |  |
| PRD8.42 | The system shall limit DDR capture preview to 2.5 fps | Reference SRS | Analysis |  |  |
| PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image | Reference SRS | Analysis |  |  |
| PRD8.44 | The system shall not intentionally delay the first frame of a DDR capture preview | Reference SRS | Analysis |  |  |
| PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the time between emission and image appearance is greater than 0.95 seconds | Reference SRS | Analysis |  |  |
| PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview | Reference SRS | Demo |  |  |
| 9. Software UI |  |  |  |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Demo |  |  |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS | Demo |  |  |
| PRD9.5 | The software UI should display the image or replay sequence after exposure without the operator interacting with the UI. | Reference SRS | Demo |  |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Demo |  |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Demo |  |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Demo |  |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Demo |  |  |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Demo |  |  |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS | Demo |  |  |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Demo |  |  |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Demo |  |  |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Demo |  |  |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis |  |  |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Demo |  |  |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Demo |  |  |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Demo |  |  |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Demo |  |  |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Demo |  |  |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Demo |  |  |
| PRD9.41 | The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Reference SRS | Demo |  |  |
| PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. | Reference SRS | Demo |  |  |
| PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Reference SRS | Demo |  |  |
| PRD9.44 | All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Reference SRS | Demo |  |  |
| PRD9.45 | Cumulative Air Kerma and Cumulative Dose Area Product during an exam shall be continuously displayed on the Device App and resets between Exams. | - Updated at least every 5 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS | Analysis |  |  |
| PRD9.46 | The live capture shall always appear and be displayed in the same location on the monitor display. | Reference SRS | Demo |  |  |
| PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane | Reference SRS | Demo |  |  |
| PRD9.48 | The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Reference SRS | Demo |  |  |
| PRD9.49 | Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Reference SRS | Demo |  |  |
| PRD9.50 | The software UI shall indicate when in LOW dose Radioscopy mode | Reference SRS | Demo |  |  |
| PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. | Reference SRS | Analysis |  |  |
| PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Reference SRS | Demo |  |  |
| PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Reference SRS | Demo |  |  |
| PRD9.54 | The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Reference SRS | Demo |  |  |
| PRD9.55 | The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Reference SRS | Test |  |  |
| PRD9.56 | The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Reference SRS | Demo |  |  |
| PRD9.57 | The Device shall provide an image inversion control in any Mode to reverse the black/white image display. | Reference SRS | Demo |  |  |
| PRD9.58 | The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | - Updated at least every 1 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS | Analysis |  |  |
| 10. HMI |  |  |  |  |  |
| Emitter |  |  |  |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Demo |  |  |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Demo |  |  |
| PRD10.4 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification identical to requirement | Demo |  |  |
| PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo |  |  |
| PRD10.6 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD10.7 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Reference SRS | Analysis |  |  |
| PRD10.8 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test |  |  |
| PRD10.9 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection |  |  |
| PRD10.10 | The emitter display shall display the viewfinder. | Reference SRS | Demo |  |  |
| PRD10.11 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Demo |  |  |
| PRD10.12 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Demo |  |  |
| PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test |  |  |
| PRD10.14 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test |  |  |
| PRD10.15 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Demo |  |  |
| PRD10.16 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test |  |  |
| PRD10.17 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test |  |  |
| PRD10.18 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo |  |  |
| Cassette |  |  |  |  |  |
| PRD10.19 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection |  |  |
| PRD10.20 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection |  |  |
| PRD10.21 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement | Demo |  |  |
| PRD10.22 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test |  |  |
| PRD10.23 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test |  |  |
| PRD10.24 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo |  |  |
| PRD10.25 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test |  |  |
| 11. Ergonomics |  |  |  |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test |  |  |
| PRD11.2 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection |  |  |
| PRD11.3 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test |  |  |
| PRD11.4 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test |  |  |
| PRD11.5 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test |  |  |
| PRD11.6 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test |  |  |
| PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple |  |  |
| PRD11.8 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test |  |  |
| PRD11.9 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test |  |  |
| PRD11.10 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test |  |  |
| PRD11.11 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test |  |  |
| PRD11.12 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test |  |  |
| 12. Packaging and Transportation |  |  |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection |  |  |
| PRD12.2 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection |  |  |
| PRD12.3 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection |  |  |
| PRD12.4 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection |  |  |
| PRD12.5 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection |  |  |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  |  |
| PRD13.2 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test |  |  |
| PRD13.3 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple |  |  |
| PRD13.4 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple |  |  |
| PRD13.5 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple |  |  |
| PRD13.6 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple |  |  |
| PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test |  |  |
| 15. Operating Environment |  |  |  |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection |  |  |
| PRD15.2 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection |  |  |
| PRD15.3 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection |  |  |
| PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection |  |  |
| PRD15.5 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection |  |  |
| PRD15.6 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection |  |  |
| 16. Wireless Charger |  |  |  |  |  |
| PRD16.1 | Emitter shall stop wireless charging for the duration of the x-ray acquisition | Reference SRS | Demo |  |  |
| PRD16.2 | Emitter shall allow x-ray emission when connected to wireless charger | Reference SRS | Demo |  |  |
| PRD16.4 | Emitter shall only charge from one source when both wired and wireless chargers are present | Specification Identical to requirementCan be checked by plugging an inline current monitor into both power sources and confirming that both sources don't have current over one amp. | Test |  |  |
| PRD16.5 | The PMUX shall be monitored and trigger a wireless charger fail safe upon overtemp. | Overtemp limit 70CCan be checked by either setting the temp thershold below ambient or heating up the wireless charger in temp chamber and confirming that the W1 fails safe. | Test |  |  |
| 17. Foot Pedal |  |  |  |  |  |
| PRD17.1 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo |  |  |
| PRD17.2 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo |  |  |
| PRD17.3 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo |  |  |
| PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification identical to requirementComplies per Third Party Test Lab | Inspection |  |  |
| PRD17.5 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo |  |  |
| PRD17.6 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo |  |  |
| PRD17.7 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo |  |  |
| PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test |  |  |
| 18. Collimation Pucks |  |  |  |  |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test |  |  |
| PRD18.2 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo |  |  |
| PRD18.3 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo |  |  |
| PRD18.4 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo |  |  |
| PRD18.5 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection |  |  |
| PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case | Specification Identical to requirement | Inspection |  |  |
| PRD18.7 | A Pediatric filter (puck) shall be provided to achieve a total x-ray beam filtration, including inherent tube filtration and permanent filteration, of 3.5 mm Al equivalent for pediatric applications | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| 20. Applicable Standards |  |  |  |  |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. 21 CFR 1020.30(c), (h), (k), (l), (m), (n), and (o) shall be met by conforming to IEC 60601-1-3 and 60601-2-24. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.5 | The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.6 | The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.7 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.8 | The device shall comply with IEC 60601-1-6 Edition 3.2 2020 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.9 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.10 | The device shall comply with IEC 60601-20-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.12 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple |  |  |
| PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Complies (per Third Party Test Lab) | Multiple |  |  |
| PRD20.14 | The device shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple |  |  |
| PRD20.15 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification identical to requirement | Multiple |  |  |
| PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 | Specification identical to requirement | Multiple |  |  |
| PRD20.17 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification identical to requirement | Multiple |  |  |
| PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.19 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.20 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification identical to requirement | Multiple |  |  |
| PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification identical to requirement | Inspection |  |  |
| PRD20.22 | The device shall comply with Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions, September 27, 2023. | Specification identical to requirement | Multiple |  |  |
| PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS | Analysis |  |  |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Test |  |  |
| PRD20.26 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Specification identical to requirement | Multiple |  |  |
| PRD20.27 | The device shall contain ROHS and REACH Compatible Components. | Specification identical to requirementReference device BOMs | Inspection |  |  |
| PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.29 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification identical to requirementComplies per Third Party Test Lab | Multiple |  |  |
| PRD20.30 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification identical to requirementComplies per Third Party Test Lab | Inspection |  |  |
| Risk Requirements |  |  |  |  |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Reference SRS | Demo |  |  |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Reference SRS | Demo |  |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Analysis |  |  |
| RSK_R010 | The image processing algorithm shall be deterministic. | Reference SRS | Analysis |  |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Analysis |  |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Reference SRS | Analysis |  |  |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Analysis |  |  |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS | Demo |  |  |
| RSK_R033 | The device FW shall initiate HV generation. | Reference SRS | Analysis |  |  |
| RSK_R041 | The device shall use of proprietary protocols to connect with MedAI accessories only. | Reference SRS | Analysis |  |  |
| RSK_R048 | The device shall implement exposure data tracking. | Reference SRS | Analysis |  |  |
| RSK_R053 | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | Demo |  |  |
| RSK_R056 | The device shall contain a Start-up Check. | Reference SRS | Analysis |  |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Reference SRS | Demo |  |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS | Demo |  |  |
| RSK_R066 | The Software UI shall display Error Messages. | Reference SRS | Analysis |  |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 | Multiple |  |  |
| RSK_R097 | The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. | Reference SRS | Analysis |  |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification identical to requirementReference E1 emitter drawings | Inspection |  |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | Inspection |  |  |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | Analysis |  |  |
| RSK_R109 | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing | Inspection |  |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS | Demo |  |  |
| RSK_R117 | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple |  |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple |  |  |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 | Inspection |  |  |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis |  |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS | Analysis |  |  |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS | Analysis |  |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | Analysis |  |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS | Analysis |  |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification identical to requirementReference P1 case drawing | Inspection |  |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection |  |  |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection |  |  |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection |  |  |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple |  |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple |  |  |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet | Inspection |  |  |
| RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. | Specification identical to requirementReference C1 & E1 drawings | Inspection |  |  |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes | Inspection |  |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection |  |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection |  |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing | Inspection |  |  |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings | Inspection |  |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple |  |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Analysis |  |  |
| RSK_R250 | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Reference SRS | Analysis |  |  |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 | Inspection |  |  |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 | Inspection |  |  |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. | Inspection |  |  |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Reference SRS | Analysis |  |  |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to RequirementReference battery drawings | Inspection |  |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS | Analysis |  |  |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification identical to requirementReference E50524 GHz Radio datasheet | Inspection |  |  |
| RSK_R350 | The emitter and cassette shall have a handle. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection |  |  |
| RSK_R351 | The device shall contain markings to differentiate cable ports. | Specification Identical to RequirementReference label drawings | Inspection |  |  |
| RSK_R352 | Data port(s) shall be rated for normal 20V voltage. | Specification Identical to RequirementReference M50423 | Inspection |  |  |
| RSK_R353 | The device shall be provided with multiple chargers. | The emitter and cassette shall be provided with 2 chargersRefer to IFU | Inspection |  |  |
| RSK_R355 | The device shall not include a pressurized enclosure. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection |  |  |
| RSK_R356 | Screens shall be backlit so they are visibile in indoor environments. | Specification identical to requirementReference UI drawings | Inspection |  |  |
| RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture. | Reference SRS | Analysis |  |  |
| RSK_R358 | The foot pedal shall have power and connectivity indicators. | Specification identical to requirementReference SRS | Inspection |  |  |
| RSK_R359 | The device app will show connectivity status of the Cassette to the tablet. | Reference SRS | Analysis |  |  |
| RSK_R361 | The device shall contain TVS Diodes and MOVs on all USB inputs. | Specification identical to requirementReference schematics for USB lines | Inspection |  |  |
| RSK_R363 | The puck material will be made out of solid stainless steel. | Specification identical to requirementReference puck drawings | Inspection |  |  |
| RSK_R364 | All pucks shall be labeled with SID, PN, and MedAI logo. | Specification identical to requirementReference Puck drawings | Inspection |  |  |
| RSK_R365 | Fans exhaust shall be on an enclosure surface that points away from the patient during normal use. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection |  |  |
| RSK_R366 | The device software shall display a banner when the connected display is non-MedAI. | Reference SRS | Analysis |  |  |
| RSK_R367 | The MedAI App shall only be available on the Google Play store. | Reference SRS | Analysis |  |  |
| RSK_R368 | The device shall detect collimator movement failures and display an error. | Reference SRS | Analysis |  |  |
| RSK_R369 | The device shall contain a backed up app partition (A/B file system). | Reference SRS | Analysis |  |  |

### Table 4
| 1. General |  |  |
| --- | --- | --- |
| PRD1.1 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification identical to requirement |
| PRD1.2 | The device shall include Accompanying Documents (IFU) | Reference IFU Requirements |
| 2. X-ray Imaging |  |  |
| PRD2.1 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 |
| PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS |
| PRD2.3 | The x-ray tube focal spot size shall be less than or equal to IEC .8 | Specification identical to requirement (component specification - not to be verified at device top level) |
| PRD2.4 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS |
| PRD2.5 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS |
| PRD2.6 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS |
| PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, 0.04mAs 20 second DDR@ 80kV, 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, 0.08mAs 20 second DDR@ 80kV, 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |
| PRD2.8 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification identical to requirement |
| PRD2.9 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification identical to requirement |
| PRD2.10 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |
| PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |
| PRD2.12 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 |
| PRD2.13 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 |
| PRD2.14 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 |
| PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |
| PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography | Nominal voltage in fluoroscopy shall be 64kV |
| PRD2.21 | The device shall provide a Low Does Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 50 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |
| 3. Positioning and Alignment |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |
| PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered |
| PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |
| PRD3.6 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |
| PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS |
| PRD3.8 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |
| PRD3.9 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 30cm | Reference SRS |
| 4. Viewfinder UI |  |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS |
| PRD4.2 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS |
| PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS |
| PRD4.4 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS |
| PRD4.5 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS |
| PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS |
| PRD4.7 | The viewfinder shall display loading factors before taking an image. | Reference SRS |
| PRD4.8 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS |
| PRD4.9 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS |
| PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS |
| PRD4.11 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |
| PRD4.12 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS |
| PRD4.13 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS |
| PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). | Reference SRS |
| 5. Batteries and Charging |  |  |
| PRD5.1 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings |
| PRD5.2 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings |
| PRD5.3 | The emitter shall display the status of the charging system. | Reference SRS |
| PRD5.4 | The cassette shall display the status of the charging system. | Reference SRS |
| PRD5.5 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |
| PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.7 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.8 | The emitter shall be chargeable via wired power connection. | Specification Identical to requirement |
| PRD5.9 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.10 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.11 | The cassette shall support x-ray emissions while wired charging. | Reference SRS |
| PRD5.12 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings |
| PRD5.13 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |
| PRD5.14 | The emitter and cassette shall indicate when charging | The emitter and cassette UI shows a lighting bolt when charging |
| PRD5.15 | The emitter and cassette battery packs shall be able to estimate the battery capacity to within 5% | Specification identical to requirement (component specification - not to be verified at device top level) |
| 6. Critical Fault Monitoring |  |  |
| PRD6.1 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS |
| 7. Hardware System |  |  |
| PRD7.1 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS |
| PRD7.2 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS |
| PRD7.3 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Reference SRS |
| PRD7.4 | The emitter shall have an optical camera for the Viewfinder display. | Specification identical to requirementReference E1 emitter drawings |
| PRD7.5 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification identical to requirementReference E1 emitter drawings |
| PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification identical to requirementReference E1 emitter drawings |
| PRD7.7 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification identical to requirement |
| PRD7.8 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS |
| PRD7.9 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths |
| PRD7.10 | The device shall serve as a private WiFi Access Point. | Reference SRS |
| Device Connections |  |  |
| PRD7.21 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings |
| PRD7.22 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings |
| PRD7.23 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings |
| PRD7.24 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings |
| PRD7.25 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings |
| 8. Software System |  |  |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. different imaging modes. | Reference SRS |
| PRD8.2 | The device shall contain different indicators for each mode. | Reference SRS |
| PRD8.3 | The system should save images prior to shut down upon end of acquisition | Reference SRS |
| PRD8.4 | The device idle state shall be distinguished from active state. | Reference SRS |
| PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS |
| PRD8.6 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS |
| PRD8.7 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS |
| PRD8.8 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS |
| PRD8.9 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS |
| PRD8.10 | The device shall contain debug and release modes for service operators. | Reference SRS |
| PRD8.11 | removed |  |
| PRD8.12 | removed |  |
| PRD8.13 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS |
| PRD8.14 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS |
| PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS |
| PRD8.16 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS |
| PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS |
| PRD8.18 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS |
| PRD8.19 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS |
| PRD8.20 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS |
| PRD8.21 | The Mobile Device App shall be compatible with Android devices. | Reference SRS |
| PRD8.22 | The device shall support the WPA2 protocol. | Reference SRS |
| PRD8.23 | The device shall enter an idle state when the device is not utilized for 100 seconds 5 minutes. | Reference SRS |
| PRD8.24 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS |
| PRD8.25 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS |
| PRD8.26 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS |
| PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Reference SRS |
| PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images | Reference SRS |
| PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. | Reference SRS |
| PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Reference SRS |
| PRD8.31 | The system shall be able to perform exams during non-critical updates and network communication activities (e.g. Sending to PACS, Loading Work Orders, etc.) |  |
| PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | The MX1 shall be able to be powered ON and operator hit "Emergency Exam" button in 2 minutesReference SRS |
| PRD8.33 | The device shall be able to recover all functions within 10 minutes. | The MX1 shall be able to be powered ON and operator shall be able to place patient info into to exam, take an x-ray, and view within 10 minutes |
| PRD8.34 | The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Reference SRS |
| PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Reference SRS |
| PRD8.36 | The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Characteristics:- The operator shall be able to set the Timing Device to allow total emission times in an exam of up to 5 minutes without warning.- Any ray tube emission made without the Timing Device having been set shall cause a continuous audible warning signal during the loading.- Any x-ray tube emission made subsequent to the expirary of a previous set period shall cause a continuous audible warning signal during the loading- Resetting the Timing Device shall be possible, even during loading,- Means to control or reset the Timing Device cannot be the triggering switch or button. |
| PRD8.37 | X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | "Loading Time" here is defined as the time between the start of the first pulse and the end of the last pulse. |
| PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | Reference SRS |
| PRD8.40 | The system shall provide a means for the user to input whether the pediatric filter is installed. | Reference SRS |
| PRD8.41 | RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | IEC 61910-1 Clauses 5.1.2 and 5.1.3, only "SHALL" features. Ignore Gantry angulations data requirements. |
| PRD8.42 | The system shall limit DDR capture preview to 2.5 fps | Reference SRS |
| PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image | Reference SRS |
| PRD8.44 | The system shall not intentionally delay the first frame of a DDR capture preview | Reference SRS |
| PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the time between emission and image appearance is greater than 0.95 seconds | Reference SRS |
| PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview | Reference SRS |
| 9. Software UI |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS |
| PRD9.5 | The software UI should display the image or replay sequence after exposure without the operator interacting with the UI. | Reference SRS |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS |
| PRD9.41 | The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Reference SRS |
| PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. | Reference SRS |
| PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Reference SRS |
| PRD9.44 | All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Reference SRS |
| PRD9.45 | Cumulative Air Kerma and Cumulative Dose Area Product during an exam shall be continuously displayed on the Device App and resets between Exams. | - Updated at least every 5 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS |
| PRD9.46 | The live capture shall always appear and be displayed in the same location on the monitor display. | Reference SRS |
| PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane | Reference SRS |
| PRD9.48 | The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Reference SRS |
| PRD9.49 | Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Reference SRS |
| PRD9.50 | The software UI shall indicate when in LOW dose Radioscopy mode | Reference SRS |
| PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. | Reference SRS |
| PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Reference SRS |
| PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Reference SRS |
| PRD9.54 | The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Reference SRS |
| PRD9.55 | The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Reference SRS |
| PRD9.56 | The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Reference SRS |
| PRD9.57 | The Device shall provide an image inversion control in any Mode to reverse the black/white image display. | Reference SRS |
| PRD9.58 | The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | - Updated at least every 1 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS |
| 10. HMI |  |  |
| Emitter |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS |
| PRD10.4 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification identical to requirement |
| PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). |
| PRD10.6 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings |
| PRD10.7 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Reference SRS |
| PRD10.8 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement |
| PRD10.9 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings |
| PRD10.10 | The emitter display shall display the viewfinder. | Reference SRS |
| PRD10.11 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS |
| PRD10.12 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS |
| PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS |
| PRD10.14 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement |
| PRD10.15 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS |
| PRD10.16 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS |
| PRD10.17 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS |
| PRD10.18 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS |
| Cassette |  |  |
| PRD10.19 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings |
| PRD10.20 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings |
| PRD10.21 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement |
| PRD10.22 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS |
| PRD10.23 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS |
| PRD10.24 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS |
| PRD10.25 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS |
| 11. Ergonomics |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement |
| PRD11.2 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical |
| PRD11.3 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb |
| PRD11.4 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement |
| PRD11.5 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings |
| PRD11.6 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement |
| PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |
| PRD11.8 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. |
| PRD11.9 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. |
| PRD11.10 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) |
| PRD11.11 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations |
| PRD11.12 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. |
| 12. Packaging and Transportation |  |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.2 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.3 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.4 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.5 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on |
| PRD13.2 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement |
| PRD13.3 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |
| PRD13.4 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.5 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.6 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |
| 15. Operating Environment |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr |
| PRD15.2 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. |
| PRD15.3 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. |
| PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |
| PRD15.5 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. |
| PRD15.6 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. |
| 16. Wireless Charger |  |  |
| PRD16.1 | Emitter shall stop wireless charging for the duration of the x-ray acquisition | Reference SRS |
| PRD16.2 | Emitter shall allow x-ray emission when connected to wireless charger | Reference SRS |
| PRD16.3 | Emitter shall not allow wireless and wired charging at the same time |  |
| PRD16.4 | Emitter shall only charge from one source when both wired and wireless chargers are present | Spec same as PRDCan be checked by plugging an inline current monitor into both power sources and confirming that both sources don't have current over one amp. |
| PRD16.5 | The PMUX shall be monitored and trigger a wireless charger fail safe upon overtemp. | Overtemp limit XXXCCan be checked by either setting the temp thershold below ambient or heating up the wireless cahrger in temp chamber and confirming that the W1 fails safe. |
| 17. Foot Pedal |  |  |
| PRD17.1 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS |
| PRD17.2 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS |
| PRD17.3 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS |
| PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification identical to requirementComplies per Third Party Test Lab |
| PRD17.5 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS |
| PRD17.6 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS |
| PRD17.7 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS |
| PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |
| 18. Collimation Pucks |  |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD18.2 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings |
| PRD18.3 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. |
| PRD18.4 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |
| PRD18.5 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement |
| PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case | Specification Identical to requirement |
| PRD18.7 | A Pediatric filter (puck) shall be provided to achieve a total x-ray beam filtration, including inherent tube filtration and permanent filteration, of 3.5 mm Al equivalent for pediatric applications | Specification Identical to requirement |
| 20. Applicable Standards |  |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. 21 CFR 1020.30(c), (h), (k), (l), (m), (n), and (o) shall be met by conforming to IEC 60601-1-3 and 60601-2-24. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.5 | The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.6 | The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.7 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.8 | The device shall comply with IEC 60601-1-6 Edition 3.2 2020 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.9 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.10 | The device shall comply with IEC 60601-20-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.12 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |
| PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.14 | The device shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Specification identical to requirement |
| PRD20.15 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification identical to requirement |
| PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 | Specification identical to requirement |
| PRD20.17 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification identical to requirement |
| PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.19 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.20 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification identical to requirement |
| PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification identical to requirement |
| PRD20.22 | The device shall comply with Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions, September 27, 2023. | Specification identical to requirement |
| PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |
| PRD20.26 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Specification identical to requirement |
| PRD20.27 | The device shall contain ROHS and REACH Compatible Components. | Specification identical to requirementReference device BOMs |
| PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.29 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.30 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification identical to requirementComplies per Third Party Test Lab |

### Table 5
|  | Inspection = paperwork, characteristics of the device off | Demonstration = do a thing with device on (includes internal measurements - taken by device itself) |  |  |  | Key |
| --- | --- | --- | --- | --- | --- | --- |
|  | Test = measurements/data collecting using external test equipment | Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/test data) |  |  |  |  |
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |  |
|  | PRDs |  |  |  |  |  |
| 1. General |  |  |  |  |  |  |
| PRD1.1 | removed | -- | N/A | -- | -- |  |
| PRD1.2 | removed | -- | N/A | -- | -- |  |
| PRD1.3 | removed | -- | N/A | -- | -- |  |
| PRD1.4 | removed | -- | N/A | -- | -- |  |
| PRD1.5 | removed | -- | N/A | -- | -- |  |
| PRD1.6 | removed | -- | N/A | -- | -- |  |
| PRD1.7 | removed | -- | N/A | -- | -- |  |
| PRD1.8 | removed | -- | N/A | -- | -- |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD1.10 | The device shall include Accompanying Documents (IFU) | Reference IFU specification | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 2. X-ray Imaging |  |  |  |  | -- |  |
| PRD2.1 | removed | -- | N/A | -- | -- |  |
| PRD2.2 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.3 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.4 | removed | -- | N/A | -- | -- |  |
| PRD2.5 | removed | -- | N/A | -- | -- |  |
| PRD2.6 | removed | -- | N/A | -- | -- |  |
| PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Specification Identical to requirement (component specification -not to be verified at device top level) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.10 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | Refer to Intertek Report for Accuracy of Loading Factors | PASS |  |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | Refer to Intertek Report for Accuracy of Loading Factors | PASS |  |
| PRD2.14 | removed | -- | N/A | -- | -- |  |
| PRD2.15 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.16 | removed | -- | N/A | -- | -- |  |
| PRD2.17 | removed | -- | N/A | -- | -- |  |
| PRD2.18 | removed | -- | N/A | -- | -- |  |
| PRD2.19 | removed | -- | N/A | -- | -- |  |
| PRD2.20 | removed | -- | N/A | -- | -- |  |
| PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test | Was this done by Intertek? If not, we need to get drawings for monoblock and any beam filter added to add up thicknesses | PASS |  |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.23 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.25 | removed | -- | N/A | -- | -- |  |
|  |  |  |  |  | -- |  |
| 3. Positioning and Alignment |  |  |  |  | -- |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple | VVPR-P01-101 - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) | PASS |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test | VVPR-P01-101 - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) | PASS |  |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD3.4 | removed | -- | N/A | -- | -- |  |
| PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD3.6 | removed | -- | N/A | -- | -- |  |
| PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD3.8 | removed | -- | N/A | -- | -- |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Demo | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD3.11 | removed | -- | N/A | -- | -- |  |
| PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test | Needs a VVPR - gage? | PASS |  |
| PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | Collimator VVPR - Igor | PASS |  |
|  |  |  |  |  | -- |  |
| 4. Viewfinder UI |  |  |  |  | -- |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.4 | removed | -- | N/A | -- | -- |  |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.7 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.8 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.9 | removed | -- | N/A | -- | -- |  |
| PRD4.10 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.12 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.13 | removed | -- | N/A | -- | -- |  |
| PRD4.14 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.16 | removed | -- | N/A | -- | -- |  |
| PRD4.17 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.19 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.20 | The viewfinder shall display the imaging mode (Radiography or Photography). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| 5. Batteries and Charging |  |  |  |  | -- |  |
| PRD5.1 | removed | -- | N/A | -- | -- |  |
| PRD5.2 | removed | -- | N/A | -- | -- |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.5 | removed | -- | N/A | -- | -- |  |
| PRD5.6 | The emitter shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.7 | removed | -- | N/A | -- | -- |  |
| PRD5.8 | The cassette shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.10 | removed | -- | N/A | -- | -- |  |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test |  | -- |  |
| PRD5.12 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test |  | -- |  |
| PRD5.13 | removed | -- | N/A | -- | -- |  |
| PRD5.14 | The emitter shall be chargeable via wired power connection. | Reference SRSSpecification Identical to requirement | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.15 | removed | -- | N/A | -- | -- |  |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.18 | removed | -- | N/A | -- | -- |  |
| PRD5.19 | removed | -- | N/A | -- | -- |  |
| PRD5.20 | removed | -- | N/A | -- | -- |  |
| PRD5.21 | removed | -- | N/A | -- | -- |  |
| PRD5.22 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Inspection | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.23 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD5.25 | removed | -- | N/A | -- | -- |  |
| PRD5.26 | removed | -- | N/A | -- | -- |  |
| PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 6. Critical Fault Monitoring |  |  |  |  | -- |  |
| PRD6.1 | removed | -- | N/A |  | -- |  |
| PRD6.2 | removed | -- | N/A |  | -- |  |
| PRD6.3 | removed | -- | N/A |  | -- |  |
| PRD6.4 | removed | -- | N/A |  | -- |  |
| PRD6.5 | removed | -- | N/A |  | -- |  |
| PRD6.6 | removed | -- | N/A |  | -- |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Multiple | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD6.8 | removed | -- | N/A |  | -- |  |
| PRD6.9 | removed | -- | N/A |  | -- |  |
|  |  |  |  |  | -- |  |
| 7. Hardware System |  |  |  |  | -- |  |
| Hardware System |  |  |  |  | -- |  |
| PRD7.1 | removed | -- | N/A |  | -- |  |
| PRD7.2 | removed | -- | N/A |  | -- |  |
| PRD7.3 | removed | -- | N/A |  | -- |  |
| PRD7.6 | removed | -- | N/A |  | -- |  |
| PRD7.7 | removed | -- | N/A |  | -- |  |
| PRD7.8 | removed | -- | N/A |  | -- |  |
| PRD7.9 | removed | -- | N/A |  | -- |  |
| PRD7.10 | removed | -- | N/A |  | -- |  |
| PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.12 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.13 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.14 | removed | -- | N/A |  | -- |  |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.20 | removed | -- | N/A |  | -- |  |
| PRD7.21 | removed | -- | N/A |  | -- |  |
| PRD7.22 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.23 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.24 | The device shall serve as a private WiFi Access Point. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.33 | removed | -- | N/A |  | -- |  |
| Device Connections |  |  |  |  | -- |  |
| PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.28 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo | ME Analysis: E1 Emitter Drawing | PASS |  |
| PRD7.32 | removed | -- | N/A |  | -- |  |
| PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| PRD7.36 | removed | -- | N/A |  | -- |  |
| PRD7.37 | removed | -- | N/A |  | -- |  |
| PRD7.38 | removed | -- | N/A |  | -- |  |
| PRD7.39 | removed | -- | N/A |  | -- |  |
| PRD7.40 | removed | -- | N/A |  | -- |  |
| PRD7.41 | removed | -- | N/A |  | -- |  |
| PRD7.42 | removed | -- | N/A |  | -- |  |
| PRD7.43 | removed | -- | N/A |  | -- |  |
| PRD7.44 | removed | -- | N/A |  | -- |  |
| PRD7.45 | removed | -- | N/A |  | -- |  |
| PRD7.46 | removed | -- | N/A |  | -- |  |
| PRD7.47 | removed | -- | N/A |  | -- |  |
| PRD7.48 | removed | -- | N/A |  | -- |  |
| PRD7.49 | removed | -- | N/A |  | -- |  |
| PRD7.50 | removed | -- | N/A |  | -- |  |
| PRD7.51 | removed | -- | N/A |  | -- |  |
| PRD7.52 | removed | -- | N/A |  | -- |  |
| 8. Software System |  |  |  |  | -- |  |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.2 | removed | -- | N/A |  | -- |  |
| PRD8.3 | The device shall contain different indicators for each mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.4 | removed | -- | N/A |  | -- |  |
| PRD8.5 | removed | -- | N/A |  | -- |  |
| PRD8.6 | removed | -- | N/A |  | -- |  |
| PRD8.7 | removed | -- | N/A |  | -- |  |
| PRD8.8 | The system should save images prior to shut down. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.9 | removed | -- | N/A |  | -- |  |
| PRD8.10 | The device idle state shall be distinguished from active state. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.11 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.16 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.17 | removed | -- | N/A |  | -- |  |
| PRD8.18 | removed | -- | N/A |  | -- |  |
| PRD8.19 | removed | -- | N/A |  | -- |  |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.21 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.22 | removed | -- | N/A |  | -- |  |
| PRD8.23 | removed | -- | N/A |  | -- |  |
| PRD8.24 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.27 | removed | -- | N/A |  | -- |  |
| PRD8.28 | removed | -- | N/A |  | -- |  |
| PRD8.30 | removed | -- | N/A |  | -- |  |
| PRD8.31 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.47 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.48 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.49 | removed | -- | N/A |  | -- |  |
| PRD8.50 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.51 | The device shall support the WPA2 protocol. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.52 | removed | -- | N/A |  | -- |  |
| PRD8.53 | The device shall enter an idle state when the device is not utilized for 5 minutes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.54 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.55 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.32 | removed | -- | N/A |  | -- |  |
| PRD8.33 | removed | -- | N/A |  | -- |  |
| PRD8.34 | removed | -- | N/A |  | -- |  |
| PRD8.35 | removed | -- | N/A |  | -- |  |
| PRD8.36 | removed | -- | N/A |  | -- |  |
| PRD8.37 | removed | -- | N/A |  | -- |  |
| PRD8.38 | removed | -- | N/A |  | -- |  |
| PRD8.39 | removed | -- | N/A |  | -- |  |
| PRD8.40 | removed | -- | N/A |  | -- |  |
| PRD8.41 | removed | -- | N/A |  | -- |  |
| PRD8.42 | removed | -- | N/A |  | -- |  |
| PRD8.43 | removed | -- | N/A |  | -- |  |
| PRD8.44 | removed | -- | N/A |  | -- |  |
| PRD8.45 | removed | -- | N/A |  | -- |  |
| PRD8.46 | removed | -- | N/A |  | -- |  |
| 9. Software UI |  |  |  |  | -- |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.3 | removed | -- | N/A |  | -- |  |
| PRD9.4 | removed | -- | N/A |  | -- |  |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.6 | removed | -- | N/A |  | -- |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.12 | removed | -- | N/A |  | -- |  |
| PRD9.13 | removed | -- | N/A |  | -- |  |
| PRD9.14 | removed | -- | N/A |  | -- |  |
| PRD9.15 | removed | -- | N/A |  | -- |  |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.18 | removed | -- | N/A |  | -- |  |
| PRD9.19 | removed | -- | N/A |  | -- |  |
| PRD9.20 | removed | -- | N/A |  | -- |  |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.23 | removed | -- | N/A |  | -- |  |
| PRD9.24 | removed | -- | N/A |  | -- |  |
| PRD9.25 | removed | -- | N/A |  | -- |  |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.27 | removed | -- | N/A |  | -- |  |
| PRD9.28 | removed | -- | N/A |  | -- |  |
| PRD9.29 | removed | -- | N/A |  | -- |  |
| PRD9.30 | removed | -- | N/A |  | -- |  |
| PRD9.31 | removed | -- | N/A |  | -- |  |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.33 | removed | -- | N/A |  | -- |  |
| PRD9.34 | removed | -- | N/A |  | -- |  |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD9.36 | removed | -- | N/A |  | -- |  |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| 10. HMI |  |  |  |  | -- |  |
| Emitter |  |  |  |  | -- |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.4 | removed | -- | N/A |  | -- |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD10.6 | removed | -- | N/A |  | -- |  |
| PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD10.11 | removed | -- | N/A |  | -- |  |
| PRD10.12 | removed | -- | N/A |  | -- |  |
| PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.14 | removed | -- | N/A |  | -- |  |
| PRD10.15 | The emitter display shall display the viewfinder. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.16 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.17 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.18 | removed | -- | N/A |  | -- |  |
| PRD10.19 | removed | -- | N/A |  | -- |  |
| PRD10.20 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD10.22 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.31 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.32 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.33 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| Cassette |  |  |  |  | -- |  |
| PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.25 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD10.26 | removed | -- | N/A |  | -- |  |
| PRD10.27 | removed | -- | -- |  | -- |  |
| PRD10.28 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.29 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.30 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.31 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| 11. Ergonomics |  |  |  |  | -- |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.2 | removed | -- | N/A |  | -- |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS | 405.0 |
| PRD11.4 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.8 | removed | -- | N/A |  | -- |  |
| PRD11.9 | removed | -- | N/A |  | -- |  |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |  |
| PRD11.11 | removed | -- | N/A |  | -- |  |
| PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.13 | removed | -- | N/A |  | -- |  |
| PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.16 | removed | -- | N/A |  | -- |  |
| PRD11.17 | removed | -- | N/A |  | -- |  |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.19 | removed | -- | N/A |  | -- |  |
| PRD11.20 | removed | -- | N/A |  | -- |  |
| PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 12. Packaging and Transportation |  |  |  |  | -- |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.2 | removed | -- | N/A |  | -- |  |
| PRD12.4 | removed | -- | N/A |  | -- |  |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.6 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.9 | removed | -- | N/A |  | -- |  |
| PRD12.10 | removed | -- | N/A |  | -- |  |
| PRD12.11 | removed | -- | N/A |  | -- |  |
| PRD12.12 | removed | -- | N/A |  | -- |  |
| PRD12.13 | removed | -- | N/A |  | -- |  |
|  |  |  |  |  | -- |  |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  | -- |  |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD13.2 | removed | -- | N/A |  | -- |  |
| PRD13.3 | removed | -- | N/A |  | -- |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple | Refer to Nelson Labs ReportVVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |  |
| PRD13.6 | removed | -- | N/A |  | -- |  |
| PRD13.7 | removed | -- | N/A |  | -- |  |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | Refer to Nelson Labs Report | PASS |  |
| PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | Refer to Nelson Labs Report | PASS |  |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | Refer to Nelson Labs Report | PASS |  |
| PRD13.11 | removed | -- | N/A |  | -- |  |
| PRD13.12 | removed | -- | N/A |  | -- |  |
| PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test | VVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 15. Operating Environment |  |  |  |  | -- |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.2 | removed | -- | N/A |  | -- |  |
| PRD15.3 | removed | -- | N/A |  | -- |  |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 17. Foot Pedal |  |  |  |  | -- |  |
| PRD17.1 | removed | -- | N/A |  | -- |  |
| PRD17.3 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.4 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.5 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD17.7 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.8 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.9 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.10 | removed | -- | N/A |  | -- |  |
| PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test | VVPR-P01-101 - SSD Verification Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 18. Collimation Pucks |  |  |  |  | -- |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | Intertek? Collimator VVPR? | PASS |  |
| PRD18.2 | removed | -- | N/A |  | -- |  |
| PRD18.3 | removed | -- | N/A |  | -- |  |
| PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo | May be covered by usability (check before approving DEMO vvpr) | PASS |  |
| PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD18.8 | removed | -- | N/A |  | -- |  |
| PRD18.9 | removed | -- | N/A |  | -- |  |
| PRD18.10 | removed | -- | N/A |  | -- |  |
| PRD18.11 | removed | -- | N/A |  | -- |  |
|  |  |  |  |  | -- |  |
| 20. Applicable Standards |  |  |  |  | -- |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification Identical to requirement | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Specification Identical to requirement | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Specification Identical to requirement | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Specification Identical to requirement | Multiple | MEMO-P01-493 - MX1 Biocompatibility Evaluation | PASS |  |
| PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.19 | removed | -- | N/A |  | -- |  |
| PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.22 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS | Multiple | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD20.23 | removed | -- | N/A |  | -- |  |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.25 | removed | -- | N/A |  | -- |  |
| PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Test | VVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |  |
| PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Specification Identical to requirement | Multiple | Revisit in Phase 4This is necessary for CE Mark. | PASS |  |
| PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Specification Identical to requirementReference device BOMs | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.31 | removed | -- | N/A |  | -- |  |
| PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
|  | RSK Reqs |  |  |  | -- |  |
| Software Reqs |  |  |  |  | -- |  |
| Software/Firmware - General |  |  |  |  | -- |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R002 | removed | -- | N/A |  | -- |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R003 | removed | -- | N/A |  | -- |  |
| RSK_R233 | removed | -- | N/A |  | -- |  |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R006 | removed | -- | N/A |  | -- |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R009 | removed | -- | N/A |  | -- |  |
| RSK_R010 | The image processing algorithm shall be deterministic. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R011 | removed | -- | N/A |  | -- |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R015 | removed | -- | N/A |  | -- |  |
| RSK_R016 | removed | -- | N/A |  | -- |  |
| RSK_R017 | removed | -- | N/A |  | -- |  |
| RSK_R019 | removed | -- | N/A |  | -- |  |
| RSK_R020 | removed | -- | N/A |  | -- |  |
| RSK_R021 | removed | -- | N/A |  | -- |  |
| RSK_R022 | The device FW shall contain Filament Current Monitoring. | To be added before Phase 4 | Analysis |  | -- |  |
| RSK_R023 | removed | -- | N/A |  | -- |  |
| RSK_R024 | The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). | To be added before Phase 4 | Analysis |  | -- |  |
| RSK_R025 | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R026 | The device FW shall contain a low Beam Current Monitoring. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R032 | The device shall contain an HV control and monitor. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R033 | The device FW shall initiate HV generation. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R034 | removed | -- | N/A |  | -- |  |
| RSK_R036 | removed | -- | N/A |  | -- |  |
| RSK_R037 | removed | -- | N/A |  | -- |  |
| RSK_R038 | removed | -- | N/A |  | -- |  |
| RSK_R039 | removed | -- | N/A |  | -- |  |
| RSK_R040 | removed | -- | N/A |  | -- |  |
| RSK_R041 | The device shall use of proprietary protocols. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R042 | removed | -- | N/A |  | -- |  |
| RSK_R043 | removed | -- | N/A |  | -- |  |
| RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R045 | removed | -- | N/A |  | -- |  |
| RSK_R046 | removed | -- | N/A |  | -- |  |
| RSK_R047 | removed | -- | N/A |  | -- |  |
| RSK_R048 | The device shall implement exposure data tracking. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R049 | removed | -- | N/A |  | -- |  |
| RSK_R050 | removed | -- | N/A |  | -- |  |
| RSK_R051 | removed | -- | N/A |  | -- |  |
| RSK_R052 | removed | -- | N/A |  | -- |  |
| RSK_R054 | removed | -- | N/A |  | -- |  |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R331 | removed | -- | N/A |  | -- |  |
| RSK_R332 | removed | -- | N/A |  | -- |  |
| RSK_R337 | removed | -- | N/A |  | -- |  |
| Start-up Procedure |  |  |  |  | -- |  |
| RSK_R056 | The device shall contain a Start-up Check. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R057 | removed | -- | N/A |  | -- |  |
| RSK_R058 | The device shall contain a Filament preheat. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R059 | removed | -- | N/A |  | -- |  |
| RSK_R060 | removed | -- | N/A |  | -- |  |
| RSK_R062 | removed | -- | N/A |  | -- |  |
| UI/Display |  |  |  |  | -- |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R064 | The device shall only allow discrete technique choices when in manual mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R066 | The Software UI shall display Error Messages. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R067 | removed | -- | N/A |  | -- |  |
| RSK_R068 | removed | -- | N/A |  | -- |  |
| RSK_R069 | removed | -- | N/A |  | -- |  |
| RSK_R070 | removed | -- | N/A |  | -- |  |
| RSK_R071 | removed | -- | N/A |  | -- |  |
| RSK_R072 | removed | -- | N/A |  | -- |  |
| RSK_R073 | removed | -- | N/A |  | -- |  |
| RSK_R074 | removed | -- | N/A |  | -- |  |
| RSK_R075 | removed | -- | N/A |  | -- |  |
| RSK_R076 | removed | -- | N/A |  | -- |  |
| SW Security |  |  |  |  | -- |  |
| RSK_R287 | removed | -- | N/A |  | -- |  |
| RSK_R288 | removed | -- | N/A |  | -- |  |
| RSK_R289 | removed | -- | N/A |  | -- |  |
| RSK_R290 | removed | -- | N/A |  | -- |  |
| RSK_R291 | removed | -- | N/A |  | -- |  |
| RSK_R292 | removed | -- | N/A |  | -- |  |
| RSK_R293 | removed | -- | N/A |  | -- |  |
| RSK_R294 | removed | -- | N/A |  | -- |  |
| RSK_R295 | removed | -- | N/A |  | -- |  |
| RSK_R296 | removed | -- | N/A |  | -- |  |
| RSK_R297 | removed | -- | N/A |  | -- |  |
| RSK_R298 | removed | -- | N/A |  | -- |  |
| RSK_R299 | removed | -- | N/A |  | -- |  |
| RSK_R300 | The device software shall include Integrity checks. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R301 | removed | -- | N/A |  | -- |  |
| RSK_R302 | The device software shall contain a Firewall. | Reference SRS |  | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R303 | removed | -- | N/A |  | -- |  |
| RSK_R304 | removed | -- | N/A |  | -- |  |
| RSK_R305 | removed | -- | N/A |  | -- |  |
| RSK_R306 | removed | -- | N/A |  | -- |  |
| RSK_R307 | removed | -- | N/A |  | -- |  |
| RSK_R308 | removed | -- | N/A |  | -- |  |
| RSK_R309 | removed | -- | N/A |  | -- |  |
| RSK_R310 | removed | -- | N/A |  | -- |  |
| RSK_R311 | removed | -- | N/A |  | -- |  |
| RSK_R312 | removed | -- | N/A |  | -- |  |
| RSK_R313 | removed | -- | N/A |  | -- |  |
| RSK_R315 | removed | -- | N/A |  | -- |  |
| RSK_R316 | removed | -- | N/A |  | -- |  |
| RSK_R317 | The device software shall encrypt studies stored on the device. |  | Analysis |  | -- |  |
| RSK_R318 | removed | -- | N/A |  | -- |  |
| RSK_R319 | removed | -- | N/A |  | -- |  |
| RSK_R320 | The device software shall require credentials to access AP mode. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R338 | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R321 | removed | -- | N/A |  | -- |  |
| RSK_R322 | removed | -- | N/A |  | -- |  |
| RSK_R325 | removed | -- | N/A |  | -- |  |
| RSK_R326 | removed | -- | N/A |  | -- |  |
| RSK_R333 | removed | -- | N/A |  | -- |  |
| RSK_R334 | removed | -- | N/A |  | -- |  |
| Electrical Reqs |  |  |  |  | -- |  |
| EE Inputs - General |  |  |  |  | -- |  |
| RSK_R053 | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| RSK_R077 | removed | -- | N/A |  | -- |  |
| RSK_R078 | removed | -- | N/A |  | -- |  |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | H1 charger complies with IEC 60601-1-2 | Multiple | Refer to Intertek Test Report | PASS |  |
| RSK_R080 | removed | -- | N/A |  | -- |  |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | The x-ray tube does not contain a grid. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Maintains BASIC SAFETY per IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Maintains BASIC SAFETY per IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R085 | The device shall contain current limiting devices. | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R086 | removed | -- | N/A |  | -- |  |
| RSK_R087 | removed | -- | N/A |  | -- |  |
| RSK_R088 | removed | -- | N/A |  | -- |  |
| RSK_R089 | removed | -- | N/A |  | -- |  |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold | The IR LEDs shall comply with IEC 62471 per component specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R091 | removed | -- | N/A |  | -- |  |
| RSK_R092 | removed | -- | N/A |  | -- |  |
| RSK_R093 | removed | -- | N/A |  | -- |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 | Multiple | Refer to Intertek Test Report | PASS |  |
| RSK_R095 | The device shall restrict HV to within the monoblock. | The device shall maintain BASIC SAFETY per IEC 60601-1 | Multiple | Refer to Intertek Test Report | PASS |  |
| RSK_R096 | The device shall contain a redundant thermostat. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R097 | The device shall contain redundant thermistor(s) | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Specification Identical to requirementReference H1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | Specification Identical to requirementReference ES-10014 - Cassette Isolation PCBA | Analysis | How to find those values? Need EE to point out specific circuits? | PASS |  |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| X-ray Assembly |  |  |  |  | -- |  |
| RSK_R103 | The device shall mechanically protect the tube. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Multiple | Refer to Intertek Test ReportVVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |  |
| RSK_R104 | removed | -- | N/A |  | -- |  |
| RSK_R105 | removed | -- | N/A |  | -- |  |
| RSK_R235 | removed | -- | N/A |  | -- |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | E1 Drawing & C1 DrawingReference SRSReference Intertek Test Report | PASS |  |
| RSK_R107 | removed | -- | N/A |  | -- |  |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R109 | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R110 | removed | -- | N/A |  | -- |  |
| Wireless Coexistence |  |  |  |  | -- |  |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R238 | removed | -- | N/A |  | -- |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification Identical to requirementReference E50524 GHz Radio datasheet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R241 | removed | -- | N/A |  | -- |  |
| RSK_R242 | removed | -- | N/A |  | -- |  |
| RSK_R244 | removed | -- | N/A |  | -- |  |
| RSK_R245 | removed | -- | N/A |  | -- |  |
| RSK_R246 | removed | -- | N/A |  | -- |  |
| RSK_R247 | removed | -- | N/A |  | -- |  |
| RSK_R248 | removed | -- | N/A |  | -- |  |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R250 | The device shall limit the maximum duration time on DDR studies. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R252 | removed | -- | N/A |  | -- |  |
| RSK_R253 | removed | -- | N/A |  | -- |  |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R256 | removed | -- | N/A |  | -- |  |
| RSK_R257 | removed | -- | N/A |  | -- |  |
| Battery |  |  |  |  | -- |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R113 | removed | -- | N/A |  | -- |  |
| RSK_R114 | The device BMS shall contain under-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | Refer to Energy Assurance Report | PASS |  |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | Refer to Energy Assurance Report | PASS |  |
| RSK_R116 | removed | -- | N/A |  | -- |  |
| RSK_R117 | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | Refer to Energy Assurance Report | PASS |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | Refer to Energy Assurance Report | PASS |  |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | Refer to Energy Assurance Report | PASS |  |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | Refer to Energy Assurance Report | PASS |  |
| RSK_R121 | removed | -- | N/A |  | -- |  |
| RSK_R123 | The device BMS shall contain cell-balancing. | Reference E50947 BMS Chip datasheet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R124 | The battery charger shall be integrated into the device. | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R127 | removed | -- | N/A |  | -- |  |
| RSK_R128 | removed | -- | N/A |  | -- |  |
| RSK_R129 | removed | -- | N/A |  | -- |  |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R133 | removed | -- | N/A |  | -- |  |
| RSK_R258 | The device shall disallow the use of non USB-PD inputs. | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to requirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| HW & FW Interlock Controls |  |  |  |  | -- |  |
| RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R135 | The device FW shall disallow x-ray emission in the event of a high kV fault. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis |  | -- |  |
| RSK_R137 | removed | -- | N/A |  | -- |  |
| RSK_R138 | The device FW shall disallow x-ray emission in the event of a tube current fault. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis |  | -- |  |
| RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Specification Identical to requirementReference BMS register values | Analysis | How to find those values? Chip datasheet? | PASS |  |
| Monitoring and Protection (HW & SW) |  |  |  |  | -- |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R144 | The device SW shall contain bounds checking on all sensor data. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R147 | removed | -- | N/A |  | -- |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| RSK_R161 | removed | -- | N/A |  | -- |  |
| Mechanical Reqs |  |  |  |  | -- |  |
| ME Inputs (HW) - General |  |  |  |  | -- |  |
| RSK_R149 | removed | -- | N/A |  | -- |  |
| RSK_R150 | removed | -- | N/A |  | -- |  |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification Identical to requirementReference P1 case drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R154 | removed | -- | N/A |  | -- |  |
| RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Specification Identical to requirementReference PCB assembly drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R157 | removed | -- | N/A |  | -- |  |
| RSK_R158 | removed | -- | N/A |  | -- |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R160 | The device shall have redundancies in grounding. | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R162 | removed | -- | N/A |  | -- |  |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| Accessories |  |  |  |  | -- |  |
| RSK_R164 | removed | -- | N/A |  | -- |  |
| RSK_R165 | removed | -- | N/A |  | -- |  |
| RSK_R166 | removed | -- | N/A |  | -- |  |
| RSK_R167 | removed | -- | N/A |  | -- |  |
| RSK_R168 | removed | -- | N/A |  | -- |  |
| Enclosure |  |  |  |  | -- |  |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R234 | removed | -- | N/A |  | -- |  |
| RSK_R171 | removed | -- | N/A |  | -- |  |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R174 | removed | -- | N/A |  | -- |  |
| RSK_R175 | removed | -- | N/A |  | -- |  |
| RSK_R176 | removed | -- | N/A |  | -- |  |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| RSK_R178 | The device enclosures shall prevent operator access to moving parts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| RSK_R180 | removed | -- | N/A |  | -- |  |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R183 | The device shall contain flat resting surfaces. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R184 | removed | -- | N/A |  | -- |  |
| RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Specification identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R187 | removed | -- | N/A |  | -- |  |
| RSK_R188 | removed | -- | N/A |  | -- |  |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R328 | removed | -- | N/A |  | -- |  |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| Cables & Connectors |  |  |  |  | -- |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R191 | The external cables shall be strain relieved. | Specification Identical to requirementReference H1 wired charger drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R192 | removed | -- | N/A |  | -- |  |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Specification Identical to requirementReference PCB drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Specification Identical to requirementReference PCB drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R195 | The device shall contain redundant tie points for wires. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| Collimator |  |  |  |  | -- |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R198 | removed | -- | N/A | -- | -- |  |
| Pucks |  |  |  |  | -- |  |
| RSK_R199 | removed | -- | N/A | -- | -- |  |
| RSK_R200 | removed | -- | N/A | -- | -- |  |
| RSK_R201 | removed | -- | N/A | -- | -- |  |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R203 | removed | -- | N/A | -- | -- |  |
| Labels |  |  |  |  | -- |  |
| RSK_R204 | removed | -- | N/A | -- | -- |  |
| RSK_R205 | removed | -- | N/A | -- | -- |  |
| RSK_R206 | removed | -- | N/A | -- | -- |  |
| RSK_R207 | removed | -- | N/A | -- | -- |  |
| RSK_R208 | removed | -- | N/A | -- | -- |  |
| RSK_R209 | removed | -- | N/A | -- | -- |  |
| RSK_R210 | removed | -- | N/A | -- | -- |  |
| RSK_R211 | removed | -- | N/A | -- | -- |  |
| RSK_R212 | removed | -- | N/A | -- | -- |  |
| RSK_R213 | removed | -- | N/A | -- | -- |  |
| RSK_R214 | removed | -- | N/A | -- | -- |  |
| RSK_R215 | removed | -- | N/A | -- | -- |  |
| RSK_R216 | removed | -- | N/A | -- | -- |  |
| RSK_R217 | removed | -- | N/A | -- | -- |  |
| RSK_R218 | removed | -- | N/A | -- | -- |  |
| RSK_R219 | removed | -- | N/A | -- | -- |  |
| RSK_R220 | removed | -- | N/A | -- | -- |  |
| RSK_R221 | removed | -- | N/A | -- | -- |  |
| RSK_R222 | removed | -- | N/A | -- | -- |  |
| RSK_R223 | removed | -- | N/A | -- | -- |  |
| RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| RSK_R327 | removed | -- | N/A | -- | -- |  |
| Other |  |  |  |  | -- |  |
| Misc |  |  |  |  | -- |  |
| RSK_R228 | removed | -- | N/A | -- | -- |  |
| RSK_R259 | removed | -- | N/A | -- | -- |  |
| RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R264 | removed | -- | N/A | -- | -- |  |
| RSK_R265 | removed | -- | N/A | -- | -- |  |
| RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R274 | The manufactur shall measure and provide focal spot size data. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 | Inspection | TBD | PASS |  |
| RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | To be added before Phase 4 | Inspection | TBD | PASS |  |
|  | IEC 60601-1 |  |  | Intertek Test Report |  | 733.0 |
|  | 4.1 Conditions for application to ME EQUIPMENT or ME SYSTEMS |  | Informational Clause | N/A |  | 734.0 |
|  | 4.2 RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS |  | Title |  |  | 735.0 |
|  | 4.2.1 Introduction to RISK MANAGEMENT |  | Informational Clause | N/A |  | 736.0 |
|  | 4.2.2 General requirement for RISK MANAGEMENT |  | RMF | Intertek Test Report |  | 737.0 |
|  | 4.2.3 Evaluating RISK |  | Title |  |  | 738.0 |
|  | 4.2.3.1 HAZARDS identified in the IEC 60601-series | Inspection of RMF | Inspection | Intertek Test Report |  | 739.0 |
|  | 4.2.3.2 HAZARDS not identified in the IEC 60601 series |  | RMF | Intertek Test Report |  | 740.0 |
|  | 4.3 ESSENTIAL PERFORMANCE |  | RMF, Inspection/test | Intertek Test Report |  | 741.0 |
|  | 4.4 EXPECTED SERVICE LIFE |  | RMF | Intertek Test Report |  | 742.0 |
|  | 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS | N/A - Imager can/will provide alternative studies and data | N/A | Intertek Test Report |  | 743.0 |
|  | 4.6 ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT |  | RMF | Intertek Test Report |  | 744.0 |
|  | 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | Only needs test if SFCs exist | RMF, test | Intertek Test Report |  | 745.0 |
|  | 4.8 Components of ME EQUIPMENT | Conditional test | Inspection, test | Intertek Test Report |  | 746.0 |
|  | 4.9 Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in ME EQUIPMENT | N/A - no components with high integrity characteristics | N/A | Intertek Test Report |  | 747.0 |
|  | 4.10 Power supply |  | Title |  |  | 748.0 |
|  | 4.10.1 Source of power for ME EQUIPMENT | IFU | Inspection | Intertek Test Report |  | 749.0 |
|  | 4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | Will intertek inspect this? | Inspection | Intertek Test Report |  | 750.0 |
|  | 4.11 Power input |  | Test | Intertek Test Report |  | 751.0 |
|  | 5 General requirements for testing ME EQUIPMENT |  | Title |  |  | 752.0 |
|  | 5.1 TYPE TESTS |  | Test Information, RMF | Intertek Test Report |  | 753.0 |
|  | 5.2 Number of samples |  | Test information | Intertek Test Report |  | 754.0 |
|  | 5.3 Ambient temperature, humidity, atmospheric pressure |  | Test information | Intertek Test Report |  | 755.0 |
|  | 5.4 Other conditions |  | Test information | Intertek Test Report |  | 756.0 |
|  | 5.5 Supply voltages, type of current, nature of supply, frequency |  | Test information | Intertek Test Report |  | 757.0 |
|  | 5.6 Repairs and modifications |  | Test information | Intertek Test Report |  | 758.0 |
|  | 5.7 Humidity preconditioning treatment |  | Test information | Intertek Test Report |  | 759.0 |
|  | 5.8 Sequence of tests |  | Test information | Intertek Test Report |  | 760.0 |
|  | 5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS |  | Title |  |  | 761.0 |
|  | 5.9.1 APPLIED PARTS |  | Test information | Intertek Test Report |  | 762.0 |
|  | 5.9.2 ACCESSIBLE PARTS |  | Title | Intertek Test Report |  | 763.0 |
|  | 5.9.2.1 Test finger |  | Test | Intertek Test Report |  | 764.0 |
|  | 5.9.2.2 Test hook |  | Test | Intertek Test Report |  | 765.0 |
|  | 5.9.2.3 Actuating mechanisms | N/A - no actuating mechanisms | N/A | Intertek Test Report |  | 766.0 |
|  | 6 Classification of ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 767.0 |
|  | 6.1 General |  | Test information | Intertek Test Report |  | 768.0 |
|  | 6.2 Protection against electric shock | IFU (Class rating) | Inspection | Intertek Test Report |  | 769.0 |
|  | 6.3 Protection against harmful ingress of water or particulate matter | IFU (IP rating) | Inspection | Intertek Test Report |  | 770.0 |
|  | 6.4 Method(s) of sterilization | N/A - not to be sterilized | N/A | Intertek Test Report |  | 771.0 |
|  | 6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT | N/A - not to be used in an oxygen rich environment | N/A | Intertek Test Report |  | 772.0 |
|  | 6.6 Mode of operation | IFU (continuous operation) | Inspection | Intertek Test Report |  | 773.0 |
|  | 7 ME EQUIPMENT identification, marking and documents |  | Title |  |  | 774.0 |
|  | 7.1 General |  | Title |  |  | 775.0 |
|  | 7.1.1 USABILITY of the identification, marking and documents | Section 12.2 | RMF, Inspection, test | Intertek Test Report |  | 776.0 |
|  | 7.1.2 Legibility of markings |  | Test | Intertek Test Report |  | 777.0 |
|  | 7.1.3 Durability of markings |  | Test | Intertek Test Report |  | 778.0 |
|  | 7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1) |  | Title |  |  | 779.0 |
|  | 7.2.1 Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | IFU + Labeling | Inspection | Intertek Test Report |  | 780.0 |
|  | 7.2.2 Identification | IFU + Labeling | Inspection, RMF | Intertek Test Report |  | 781.0 |
|  | 7.2.3 Consult ACCOMPANYING DOCUMENTS | IFU + Labeling | Inspection | Intertek Test Report |  | 782.0 |
|  | 7.2.4 ACCESSORIES | IFU + Labeling | Inspection | Intertek Test Report |  | 783.0 |
|  | 7.2.5 ME EQUIPMENT intended to receive power from other equipment | IFU + Labeling | Inspection | Intertek Test Report |  | 784.0 |
|  | 7.2.6 Connection to the SUPPLY MAINS | IFU + Labeling | Inspection | Intertek Test Report |  | 785.0 |
|  | 7.2.7 Electrical input power from the SUPPLY MAINS | IFU + Labeling | Inspection | Intertek Test Report |  | 786.0 |
|  | 7.2.8 Output connectors |  | Title |  |  | 787.0 |
|  | 7.2.8.1 Mains power output | N/A - no MSO's are to be used with the system | N/A | NEED TO FILL | #REF! | 788.0 |
|  | 7.2.8.2 Other power sources | IFU + Labeling | Inspection | Intertek Test Report |  | 789.0 |
|  | 7.2.9 IP classification | IFU + Labeling | Inspection | Intertek Test Report |  | 790.0 |
|  | 7.2.10 APPLIED PARTS | IFU + Labeling | Inspection | Intertek Test Report |  | 791.0 |
|  | 7.2.11 Mode of operation | IFU + Labeling | Inspection | Intertek Test Report |  | 792.0 |
|  | 7.2.12 Fuses | IFU + Labeling | Inspection | Intertek Test Report |  | 793.0 |
|  | 7.2.13 Physiological effects (safety signs and warning statements) | IFU + Labeling | Inspection, RMF | Intertek Test Report |  | 794.0 |
|  | 7.2.14 HIGH VOLTAGE TERMINAL DEVICES | IFU + Labeling | Inspection | Intertek Test Report |  | 795.0 |
|  | 7.2.15 Cooling conditions | IFU + Labeling | Inspection | Intertek Test Report |  | 796.0 |
|  | 7.2.16 Mechanical stability | IFU + Labeling | Inspection | Intertek Test Report |  | 797.0 |
|  | 7.2.17 Protective packaging | IFU + Labeling | Inspection, RMF | Intertek Test Report |  | 798.0 |
|  | 7.2.18 External pressure source | N/A - No external pressure sources | N/A | NEED TO FILL |  | 799.0 |
|  | 7.2.19 FUNCTIONAL EARTH TERMINALS | IFU + Labeling | Inspection | Intertek Test Report |  | 800.0 |
|  | 7.2.20 Removable protective means | N/A - no use case requires removal of protective means | N/A | NEED TO FILL | #REF! | 801.0 |
|  | 7.2.21 Mass of MOBILE ME EQUIPMENT | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 802.0 |
|  | 7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2) |  | Title |  |  | 803.0 |
|  | 7.3.1 Heating elements or lampholders |  | N/A | NEED TO FILL |  | 804.0 |
|  | 7.3.2 HIGH VOLTAGE parts | Labeling | Inspection | Intertek Test Report |  | 805.0 |
|  | 7.3.3 Batteries |  | Inspection | Intertek Test Report |  | 806.0 |
|  | 7.3.4 Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | labeled / see acc. documents | Inspection | Intertek Test Report |  | 807.0 |
|  | 7.3.5 PROTECTIVE EARTH TERMINALS |  | Inspection | Intertek Test Report |  | 808.0 |
|  | 7.3.6 FUNCTIONAL EARTH TERMINALS | N/A - No functional earth terminals | N/A | NEED TO FILL | #REF! | 809.0 |
|  | 7.3.7 Supply terminals |  | Inspection | Intertek Test Report |  | 810.0 |
|  | 7.3.8 Temperature of supply terminals | N/A? - not permanently installed equipment | Inspection, test | Intertek Test Report |  | 811.0 |
|  | 7.4 Marking of controls and instruments (see also Table C.3) |  | Title |  |  | 812.0 |
|  | 7.4.1 Power switches | Labeling | Inspection | Intertek Test Report |  | 813.0 |
|  | 7.4.2 Control devices | Labeling | Inspection | Intertek Test Report |  | 814.0 |
|  | 7.4.3 Units of measurement |  | Test Information, Inspection | Intertek Test Report |  | 815.0 |
|  | 7.5 Safety signs |  | RMF, Inspection | Intertek Test Report |  | 816.0 |
|  | 7.6 Symbols |  | Title |  |  | 817.0 |
|  | 7.6.1 Explanation of symbols | IFU + Labeling | Inspection | Intertek Test Report |  | 818.0 |
|  | 7.6.2 Symbols from Annex D | IFU + Labeling | Inspection | Intertek Test Report |  | 819.0 |
|  | 7.6.3 Symbols for controls and performance | IFU + Labeling | Inspection | Intertek Test Report |  | 820.0 |
|  | 7.7 Colours of the insulation of conductors |  | Title |  |  | 821.0 |
|  | 7.7.1 PROTECTIVE EARTH CONDUCTOR | IFU + Labeling | Inspection | Intertek Test Report |  | 822.0 |
|  | 7.7.2 PROTECTIVE EARTH CONNECTIONS | IFU + Labeling | Inspection | Intertek Test Report |  | 823.0 |
|  | 7.7.3 Green and yellow insulation | IFU + Labeling | Inspection | Intertek Test Report |  | 824.0 |
|  | 7.7.4 Neutral conductor | IFU + Labeling | Inspection | Intertek Test Report |  | 825.0 |
|  | 7.7.5 POWER SUPPLY CORD conductors | IFU + Labeling | Inspection | Intertek Test Report |  | 826.0 |
|  | 7.8 Indicator lights and controls |  | Title |  |  | 827.0 |
|  | 7.8.1 Colours of indicator lights | IFU + Labeling | Inspection | Intertek Test Report |  | 828.0 |
|  | 7.8.2 Colours of controls | IFU + Labeling, Section 15.4.4 | Inspection | Intertek Test Report |  | 829.0 |
|  | 7.9 ACCOMPANYING DOCUMENTS |  | Title |  |  | 830.0 |
|  | 7.9.1 General | IFU + Labeling | Inspection, RMF | Intertek Test Report |  | 831.0 |
|  | 7.9.2 Instructions for use (see also Table C.5) |  | Title |  |  | 832.0 |
|  | 7.9.2.1 General | IFU | Inspection | Intertek Test Report |  | 833.0 |
|  | 7.9.2.2 Warning and safety notices | IFU | Inspection | Intertek Test Report |  | 834.0 |
|  | 7.9.2.3 ME EQUIPMENT specified for connection to a separate power supply | IFU | Inspection | Intertek Test Report |  | 835.0 |
|  | 7.9.2.4 Electrical power source | IFU | Inspection, RMF | Intertek Test Report |  | 836.0 |
|  | 7.9.2.5 ME EQUIPMENT description | IFU | Inspection, RMF | Intertek Test Report |  | 837.0 |
|  | 7.9.2.6 Installation | IFU | Inspection | Intertek Test Report |  | 838.0 |
|  | 7.9.2.7 Isolation from the SUPPLY MAINS | IFU | Inspection | Intertek Test Report |  | 839.0 |
|  | 7.9.2.8 Start-up PROCEDURE | IFU | Inspection | Intertek Test Report |  | 840.0 |
|  | 7.9.2.9 Operating instructions | IFU | Inspection | Intertek Test Report |  | 841.0 |
|  | 7.9.2.10 Messages | IFU | Inspection | Intertek Test Report |  | 842.0 |
|  | 7.9.2.11 Shutdown PROCEDURE | IFU | Inspection | Intertek Test Report |  | 843.0 |
|  | 7.9.2.12 Cleaning, disinfection and sterilization | IFU | Inspection | Intertek Test Report |  | 844.0 |
|  | 7.9.2.13 Maintenance | IFU | Inspection | Intertek Test Report |  | 845.0 |
|  | 7.9.2.14 ACCESSORIES, supplementary equipment, used material | IFU | Inspection | Intertek Test Report |  | 846.0 |
|  | 7.9.2.15 Environmental protection | IFU | Inspection | Intertek Test Report |  | 847.0 |
|  | 7.9.2.16 Reference to the technical description | IFU | Inspection | Intertek Test Report |  | 848.0 |
|  | 7.9.2.17 ME EQUIPMENT emitting radiation | IFU | Inspection | Intertek Test Report |  | 849.0 |
|  | 7.9.2.18 ME EQUIPMENT and ACCESSORIES supplied sterile | IFU | Inspection | Intertek Test Report |  | 850.0 |
|  | 7.9.2.19 Unique version identifier | IFU | Inspection | Intertek Test Report |  | 851.0 |
|  | 7.9.3 Technical description (see also Table C.6) |  | Title |  |  | 852.0 |
|  | 7.9.3.1 General | IFU | Inspection | Intertek Test Report |  | 853.0 |
|  | 7.9.3.2 Replacement of fuses, POWER SUPPLY CORDS and other parts | IFU | Inspection, RMF | Intertek Test Report |  | 854.0 |
|  | 7.9.3.3 Circuit diagrams, component part lists, etc | IFU | Inspection | Intertek Test Report |  | 855.0 |
|  | 7.9.3.4 Mains isolation | IFU | Inspection | Intertek Test Report |  | 856.0 |
|  | 8 Protection against electrical HAZARDS from ME EQUIPMENT |  | Title |  |  | 857.0 |
|  | 8.1 Fundamental rule of protection against electric shock |  | RMF, Inspection, test | Intertek Test Report |  | 858.0 |
|  | 8.2 Requirements related to power sources |  | Title |  |  | 859.0 |
|  | 8.2.1 Connection to a separate power source | N/A - not be connected to an alternate supply source | N/A | NEED TO FILL | #REF! | 860.0 |
|  | 8.2.2 Connection to an external d.c. power source |  | Test | NEED TO FILL | #REF! | 861.0 |
|  | 8.3 Classification of APPLIED PARTS | IFU + RMF | Inspection | Intertek Test Report |  | 862.0 |
|  | 8.4 Limitation of voltage, current or energy |  | Title |  |  | 863.0 |
|  | 8.4.1 PATIENT CONNECTIONS intended to deliver current | N/A - no touch current | N/A | NEED TO FILL |  | 864.0 |
|  | 8.4.2 ACCESSIBLE PARTS and APPLIED PARTS | IFU, Tested by measurement | Inspection, test | Intertek Test Report |  | 865.0 |
|  | 8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug |  | Test | Intertek Test Report |  | 866.0 |
|  | 8.4.4 Internal capacitive circuits | Conditional test based on Inspection | Inspection, Test | Intertek Test Report |  | 867.0 |
|  | 8.5 Separation of parts |  | Title |  |  | 868.0 |
|  | 8.5.1 MEANS OF PROTECTION (MOP) |  | Title |  |  | 869.0 |
|  | 8.5.1.1 General | Tested to 8.5.1.3 | Inspection, test | Intertek Test Report |  | 870.0 |
|  | 8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) | Tested to 8.5.1.3 | Inspection, test | Intertek Test Report |  | 871.0 |
|  | 8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) |  | Inspection, test | Intertek Test Report |  | 872.0 |
|  | 8.5.2 Separation of PATIENT CONNECTIONS |  | Title |  |  | 873.0 |
|  | 8.5.2.1 F-TYPE APPLIED PARTS | Conditional testN/A - Type B applied part | N/A | NEED TO FILL |  | 874.0 |
|  | 8.5.2.2 TYPE B APPLIED PARTS | Tested by 8.7.4 and 8.8.3 | RMF, Inspection, test | Intertek Test Report |  | 875.0 |
|  | 8.5.2.3 PATIENT leads or PATIENT cables | N/A - not type f applied part | N/A | Intertek Test Report |  | 876.0 |
|  | 8.5.3 MAXIMUM MAINS VOLTAGE |  | Test Information | Intertek Test Report |  | 877.0 |
|  | 8.5.4 WORKING VOLTAGE |  | Test Information | Intertek Test Report |  | 878.0 |
|  | 8.5.5 DEFIBRILLATION-PROOF APPLIED PARTS | IFU | Title |  |  | 879.0 |
|  | 8.5.5.1 Defibrillation protection | N/A - not for defibrilation | N/A | NEED TO FILL |  | 880.0 |
|  | 8.5.5.2 Energy reduction test | N/A - not for defibrilation | N/A | NEED TO FILL |  | 881.0 |
|  | 8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  | Title |  |  | 882.0 |
|  | 8.6.1 Applicability of requirements |  | Test Information | Intertek Test Report |  | 883.0 |
|  | 8.6.2 PROTECTIVE EARTH TERMINAL | Manual tests and 8.11.4.3 test | Inspection, test | Intertek Test Report |  | 884.0 |
|  | 8.6.3 Protective earthing of moving parts | N/A - no moving parts | N/A | Intertek Test Report |  | 885.0 |
|  | 8.6.4 Impedance and current-carrying capability | Type test | Inspection, test | Intertek Test Report |  | 886.0 |
|  | 8.6.5 Surface coatings | N/A - no surface coating | N/A | NEED TO FILL |  | 887.0 |
|  | 8.6.6 Plugs and sockets |  | Inspection | Intertek Test Report |  | 888.0 |
|  | 8.6.7 POTENTIAL EQUALIZATION CONDUCTOR | N/A - Not Class II | N/A | NEED TO FILL |  | 889.0 |
|  | 8.6.8 FUNCTIONAL EARTH TERMINALS |  | Inspection | Intertek Test Report |  | 890.0 |
|  | 8.6.9 CLASS II ME EQUIPMENT | Tested by 8.8 and measurementN/A - Class 1 ME eqp | N/A | NEED TO FILL |  | 891.0 |
|  | 8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  | Title | Intertek Test Report |  | 892.0 |
|  | 8.7.1 General requirements |  | Test information | Intertek Test Report |  | 893.0 |
|  | 8.7.2 SINGLE FAULT CONDITIONS |  | Test information | Intertek Test Report |  | 894.0 |
|  | 8.7.3 Allowable values |  | Test information | Intertek Test Report |  | 895.0 |
|  | 8.7.4 Measurements |  | Title |  |  | 896.0 |
|  | 8.7.4.1 General |  | Test information | Intertek Test Report |  | 897.0 |
|  | 8.7.4.2 Measuring supply circuits |  | Test information | Intertek Test Report |  | 898.0 |
|  | 8.7.4.3 Connection to the measuring supply circuit |  | Test information | Intertek Test Report |  | 899.0 |
|  | 8.7.4.4 Measuring device (MD) |  | Test information | Intertek Test Report |  | 900.0 |
|  | 8.7.4.5 Measurement of the EARTH LEAKAGE CURRENT and current in functional earthConnection |  | Test information | Intertek Test Report |  | 901.0 |
|  | 8.7.4.6 Measurement of the TOUCH CURRENT |  | Test information | Intertek Test Report |  | 902.0 |
|  | 8.7.4.7 Measurement of the PATIENT LEAKAGE CURRENT |  | Test information | Intertek Test Report |  | 903.0 |
|  | 8.7.4.8 Measurement of the PATIENT AUXILIARY CURRENT |  | Test information | Intertek Test Report |  | 904.0 |
|  | 8.7.4.9 ME EQUIPMENT with multiple PATIENT CONNECTIONS |  | Test information | Intertek Test Report |  | 905.0 |
|  | 8.8 Insulation |  | Title |  |  | 906.0 |
|  | 8.8.1 General |  | Test information | Intertek Test Report |  | 907.0 |
|  | 8.8.2 Distance through solid insulation or use of thin sheet material | Tested by measurement and Annex L if inspection of data sheets do not suffice | Inspection, test | Intertek Test Report |  | 908.0 |
|  | 8.8.3 Dielectric strength |  | Test | Intertek Test Report |  | 909.0 |
|  | 8.8.4 Insulation other than wire insulation |  | Title |  |  | 910.0 |
|  | 8.8.4.1 Mechanical strength and resistance to heat |  | RMF, Inspection, test | Intertek Test Report |  | 911.0 |
|  | 8.8.4.2 Resistance to environmental stress | Tested by measurement | Inspection, test | Intertek Test Report |  | 912.0 |
|  | 8.9 CREEPAGE DISTANCES and AIR CLEARANCES |  | Title | Intertek Test Report |  | 913.0 |
|  | 8.9.1 Values |  | Title | Intertek Test Report |  | 914.0 |
|  | 8.9.1.1 General |  | Test | Intertek Test Report |  | 915.0 |
|  | 8.9.1.2 CREEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1 |  | Test information | Intertek Test Report |  | 916.0 |
|  | 8.9.1.3 CREEPAGE DISTANCES across glass, mica, ceramic and similar materials |  | Test information | Intertek Test Report |  | 917.0 |
|  | 8.9.1.4 Minimum CREEPAGE DISTANCE |  | Test information | Intertek Test Report |  | 918.0 |
|  | 8.9.1.5 ME EQUIPMENT RATED for high altitudes |  | Test information | Intertek Test Report |  | 919.0 |
|  | 8.9.1.6 Interpolation |  | Test information | Intertek Test Report |  | 920.0 |
|  | 8.9.1.7 Material groups classification |  | Test information | Intertek Test Report |  | 921.0 |
|  | 8.9.1.8 Pollution degree classification |  | Test information | Intertek Test Report |  | 922.0 |
|  | 8.9.1.9 Overvoltage category classification |  | Test information | Intertek Test Report |  | 923.0 |
|  | 8.9.1.10 AIR CLEARANCE for MAINS PARTS |  | Test information | Intertek Test Report |  | 924.0 |
|  | 8.9.1.11 SUPPLY MAINS overvoltage |  | Test information | Intertek Test Report |  | 925.0 |
|  | 8.9.1.12 SECONDARY CIRCUITS |  | Test information | Intertek Test Report |  | 926.0 |
|  | 8.9.1.13 PEAK WORKING VOLTAGES above 1 400 V peak or d.c |  | Test information | Intertek Test Report |  | 927.0 |
|  | 8.9.1.14 Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION |  | Test information | Intertek Test Report |  | 928.0 |
|  | 8.9.1.15 CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS | N/A - not DEFIBRILLATION-PROOF APPLIED PARTS | N/A | Intertek Test Report |  | 929.0 |
|  | 8.9.2 Application |  | Inspection, test | Intertek Test Report |  | 930.0 |
|  | 8.9.3 Spaces filled by insulating compound | N/A? | Title | Intertek Test Report |  | 931.0 |
|  | 8.9.3.1 General |  | Inspection, test | Intertek Test Report |  | 932.0 |
|  | 8.9.3.2 Insulating compound forming solid insulation between conductive parts |  | test | Intertek Test Report |  | 933.0 |
|  | 8.9.3.3 Insulating compound forming a cemented joint with other insulating parts |  | test | Intertek Test Report |  | 934.0 |
|  | 8.9.3.4 Thermal cycling |  | test | Intertek Test Report |  | 935.0 |
|  | 8.9.4 Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES |  | test | Intertek Test Report |  | 936.0 |
|  | 8.10 Components and wiring |  | Title |  |  | 937.0 |
|  | 8.10.1 Fixing of components |  | RMF, Inspection | Intertek Test Report |  | 938.0 |
|  | 8.10.2 Fixing of wiring |  | RMF, Inspection | Intertek Test Report |  | 939.0 |
|  | 8.10.3 Connections between different parts of ME EQUIPMENT | Tested by measurement and 5.9.2.1 | Inspection, test | Intertek Test Report |  | 940.0 |
|  | 8.10.4 Cord-connected HAND-HELD parts and cord-connected foot-operated control devices (see also 15.4.7) |  | Title |  |  | 941.0 |
|  | 8.10.4.1 Limitation of operating voltages | Conditional testing by measurement | Inspection, test | Intertek Test Report |  | 942.0 |
|  | 8.10.4.2 Connection cords | Tested by 8.11.3 | test | Intertek Test Report |  | 943.0 |
|  | 8.10.5 Mechanical protection of wiring | Conditional testing by manual test | Inspection, test | Intertek Test Report |  | 944.0 |
|  | 8.10.6 Guiding rollers for insulated conductors | Conditional testing by measurement | Inspection, test | Intertek Test Report |  | 945.0 |
|  | 8.10.7 Insulation of internal wiring | Conditional testing by special test (?) | Inspection, test | Intertek Test Report |  | 946.0 |
|  | 8.11 MAINS PARTS, components and layout |  | Title |  |  | 947.0 |
|  | 8.11.1 Isolation from the SUPPLY MAINS | Conditionally tested by measurement and 5.9.2.1 | Inspection, test | Intertek Test Report |  | 948.0 |
|  | 8.11.2 MULTIPLE SOCKET-OUTLETS | N/A - No mso | N/A | NEED TO FILL |  | 949.0 |
|  | 8.11.3 POWER SUPPLY CORDS |  | Title |  |  | 950.0 |
|  | 8.11.3.1 Application |  | Inspection | Intertek Test Report |  | 951.0 |
|  | 8.11.3.2 Types | Conditional testing by measurement | Inspection, test | Intertek Test Report |  | 952.0 |
|  | 8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors |  | Inspection | Intertek Test Report |  | 953.0 |
|  | 8.11.3.4 APPLIANCE COUPLERS |  | Inspection | Intertek Test Report |  | 954.0 |
|  | 8.11.3.5 Cord anchorage |  | Inspection, test | Intertek Test Report |  | 955.0 |
|  | 8.11.3.6 Cord guards |  | Inspection, test | Intertek Test Report |  | 956.0 |
|  | 8.11.4 MAINS TERMINAL DEVICES |  | Title |  |  | 957.0 |
|  | 8.11.4.1 General requirements for MAINS TERMINAL DEVICES | N/A - not permanently installed equipment | N/A | NEED TO FILL |  | 958.0 |
|  | 8.11.4.2 Arrangement of MAINS TERMINAL DEVICES | Conditional test | N/A | NEED TO FILL |  | 959.0 |
|  | 8.11.4.3 Fixing of mains terminals | Tested by measurement | N/A | NEED TO FILL |  | 960.0 |
|  | 8.11.4.4 Connections to mains terminals | After the test of 8.11.3.4 | N/A | NEED TO FILL |  | 961.0 |
|  | 8.11.4.5 Accessibility of the connection | N/A - fuse provided | N/A | NEED TO FILL |  | 962.0 |
|  | 8.11.5 Mains fuses and OVER-CURRENT RELEASES |  | Inspection | Intertek Test Report |  | 963.0 |
|  | 8.11.6 Internal wiring of the MAINS PART | Conditional test | Inspection, test | Intertek Test Report |  | 964.0 |
|  | 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 965.0 |
|  | 9.1 MECHANICAL HAZARDS of ME EQUIPMENT |  | Test information | Intertek Test Report |  | 966.0 |
|  | 9.2 MECHANICAL HAZARDS associated with moving parts |  | Title |  |  | 967.0 |
|  | 9.2.1 General |  | RMF, Inspection | Intertek Test Report |  | 968.0 |
|  | 9.2.2 TRAPPING ZONE | N/A - no trapping zones | N/A | NEED TO FILL | #REF! | 969.0 |
|  | 9.2.2.1 General | N/A - no trapping zones | N/A | Intertek Test Report |  | 970.0 |
|  | 9.2.2.2 Gaps | Tested by measurement | Inspection | NEED TO FILL | #REF! | 971.0 |
|  | 9.2.2.3 Safe distances | Tested by measurement | N/A | N/A |  | 972.0 |
|  | 9.2.2.4 GUARDS and other RISK CONTROL measures | N/A - no trapping zones | N/A | NEED TO FILL | #REF! | 973.0 |
|  | 9.2.2.4.1 Access to TRAPPING ZONES | Tested by 15.3 for ENCLOSURES | Inspection | NEED TO FILL | #REF! | 974.0 |
|  | 9.2.2.4.2 FIXED GUARDS | N/A - no trapping zones | N/A | NEED TO FILL | #REF! | 975.0 |
|  | 9.2.2.4.3 Movable GUARDS | N/A - no trapping zones | N/A | NEED TO FILL | #REF! | 976.0 |
|  | 9.2.2.4.4 Other RISK CONTROL measures | Conditional test of SCFs | Inspection | NEED TO FILL | #REF! | 977.0 |
|  | 9.2.2.5 Continuous activation | Conditional test of SCFs | Inspection | NEED TO FILL | #REF! | 978.0 |
|  | 9.2.2.6 Speed of movement(s) | N/A - operator has complete control of components | N/A | Intertek Test Report |  | 979.0 |
|  | 9.2.3 Other MECHANICAL HAZARDS associated with moving parts |  | Title |  |  | 980.0 |
|  | 9.2.3.1 Unintended movement | N/A - no controls for moving the equipment | N/A | Intertek Test Report |  | 981.0 |
|  | 9.2.3.2 Overtravel end stops | N/A - no endstops | N/A | NEED TO FILL | #REF! | 982.0 |
|  | 9.2.4 Emergency stopping devices | N/A - no emergency stops | N/A | Intertek Test Report |  | 983.0 |
|  | 9.2.5 Release of PATIENT | N/A - the patient can not be trapped | N/A | Intertek Test Report |  | 984.0 |
|  | 9.3 MECHANICAL HAZARD associated with surfaces, corners and edges |  | Inspection | Intertek Test Report |  | 985.0 |
|  | 9.4 Instability HAZARDS |  | Title | Intertek Test Report |  | 986.0 |
|  | 9.4.1 General | Tested by  9.4.2 to 9.4.4 (inclusive) | test | Intertek Test Report |  | 987.0 |
|  | 9.4.2 Instability – overbalance |  | Inspection, test | Intertek Test Report |  | 988.0 |
|  | 9.4.2.1 Instability in transport position |  | test | Intertek Test Report |  | 989.0 |
|  | 9.4.2.2 Instability excluding transport position |  | Inspection, test | Intertek Test Report |  | 990.0 |
|  | 9.4.2.3 Instability from horizontal and vertical forces | Labeling | Inspection, test | Intertek Test Report |  | 991.0 |
|  | 9.4.2.4 Castors and wheels |  | Test | Intertek Test Report |  | 992.0 |
|  | 9.4.2.4.1 General |  | Test | Intertek Test Report |  | 993.0 |
|  | 9.4.2.4.2 Force for propulsion |  | Test | Intertek Test Report |  | 994.0 |
|  | 9.4.2.4.3 Movement over a threshold |  | Test | Intertek Test Report |  | 995.0 |
|  | 9.4.3 Instability from unwanted lateral movement (including sliding) |  | Test | Intertek Test Report |  | 996.0 |
|  | 9.4.3.1 Instability in transport position |  | Test | Intertek Test Report |  | 997.0 |
|  | 9.4.3.2 Instability excluding transport position |  | Test | Intertek Test Report |  | 998.0 |
|  | 9.4.4 Grips and other handling devices |  | Inspection, Test | Intertek Test Report |  | 999.0 |
|  | 9.5 Expelled parts HAZARD |  | Title |  |  | 1000.0 |
|  | 9.5.1 Protective means |  | RMF, Inspection | Intertek Test Report |  | 1001.0 |
|  | 9.5.2 Cathode ray tubes | Conditional test (if tube does not have proper certs) | Test | NEED TO FILL | #REF! | 1002.0 |
|  | 9.6 Acoustic energy (including infra- and ultrasound) and vibration |  | Title |  |  | 1003.0 |
|  | 9.6.1 General | Tested by 9.6.2 and 9.6.3 | RMF, test | Intertek Test Report |  | 1004.0 |
|  | 9.6.2 Acoustic energy |  | Title |  |  | 1005.0 |
|  | 9.6.2.1 Audible acoustic energy |  | test | Intertek Test Report |  | 1006.0 |
|  | 9.6.2.2 Infrasound and ultrasound energy | N/A - no infrasound/ultrasound | N/A | Intertek Test Report |  | 1007.0 |
|  | 9.6.3 Hand-transmitted vibration | Tested by measurement, N/A? - does not exceed standard value | test | Intertek Test Report |  | 1008.0 |
|  | 9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure |  | Title |  |  | 1009.0 |
|  | 9.7.1 General | N/A - no pressure vessels | N/A | Intertek Test Report |  | 1010.0 |
|  | 9.7.2 Pneumatic and hydraulic parts | N/A - no pressure vessels | N/A | Intertek Test Report |  | 1011.0 |
|  | 9.7.3 Maximum pressure | N/A - no oil containers | N/A | N/A |  | 1012.0 |
|  | 9.7.4 Pressure rating of ME EQUIPMENT parts | N/A - no oil containers | N/A | N/A |  | 1013.0 |
|  | 9.7.5 Pressure vessels | N/A - no oil containers | N/A | N/A |  | 1014.0 |
|  | 9.7.6 Pressure-control device | N/A - no oil containers | N/A | N/A |  | 1015.0 |
|  | 9.7.7 Pressure-relief device | N/A - no pressure vessels | N/A | Intertek Test Report |  | 1016.0 |
|  | 9.7.8 RATED maximum supply pressure | N/A - no oil containers | N/A | N/A |  | 1017.0 |
|  | 9.8 MECHANICAL HAZARDS associated with support systems |  | Title | Intertek Test Report |  | 1018.0 |
|  | 9.8.1 General | N/A - no supports needed | N/A | Intertek Test Report |  | 1019.0 |
|  | 9.8.2 TENSILE SAFETY FACTOR | N/A - no supports needed | N/A | Intertek Test Report |  | 1020.0 |
|  | 9.8.3 Strength of PATIENT or OPERATOR support or suspension systems | N/A - no supports needed | N/A | Intertek Test Report |  | 1021.0 |
|  | 9.8.3.1 General | N/A - no supports needed | N/A | Intertek Test Report |  | 1022.0 |
|  | 9.8.3.2 Static forces due to loading from persons | N/A - no supports needed | N/A | Intertek Test Report |  | 1023.0 |
|  | 9.8.3.3 Dynamic forces due to loading from persons | N/A - no supports needed | N/A | Intertek Test Report |  | 1024.0 |
|  | 9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES | N/A - no mechanical protective devices | N/A | Intertek Test Report |  | 1025.0 |
|  | 9.8.4.1 General | N/A - no support system in place | N/A | Intertek Test Report |  | 1026.0 |
|  | 9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE | N/A - no actuating parts | N/A | Intertek Test Report |  | 1027.0 |
|  | 9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended for single activation | N/A - not meant for single activation | N/A | Intertek Test Report |  | 1028.0 |
|  | 9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES | N/A - no support system in place | N/A | Intertek Test Report |  | 1029.0 |
|  | 10 Protection against unwanted and excessive radiation HAZARDS |  | Title |  |  | 1030.0 |
|  | 10.1 X-Radiation |  | Title | Intertek Test Report |  | 1031.0 |
|  | 10.1.1 ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation | N/A - system is intended to produce x-rays | N/A | Intertek Test Report |  | 1032.0 |
|  | 10.1.2 ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation |  | RMF | Intertek Test Report |  | 1033.0 |
|  | 10.2 Alpha, beta, gamma, neutron and other particle radiation | RMF to claim 10.2 DNA | RMF | Intertek Test Report |  | 1034.0 |
|  | 10.3 Microwave radiation | N/A - no oil containers | N/A | N/A |  | 1035.0 |
|  | 10.4 Lasers. | Inspect compliance w/ IEC 60825-1:2007 | Inspection | Intertek Test Report |  | 1036.0 |
|  | 10.5 Other visible electromagnetic radiation |  | RMF | Intertek Test Report |  | 1037.0 |
|  | 10.6 Infrared radiation |  | RMF | Intertek Test Report |  | 1038.0 |
|  | 10.7 Ultraviolet radiation | N/A - no uv lights used | N/A | Intertek Test Report |  | 1039.0 |
|  | 11 Protection against excessive temperatures and other HAZARDS |  | Title |  |  | 1040.0 |
|  | 11.1 Excessive temperatures in ME EQUIPMENT |  | Title |  |  | 1041.0 |
|  | 11.1.1 Maximum temperature during NORMAL USE |  | Test | Intertek Test Report |  | 1042.0 |
|  | 11.1.2 Temperature of APPLIED PARTS |  | Title |  |  | 1043.0 |
|  | 11.1.2.1 APPLIED PARTS intended to supply heat to a PATIENT | N/A - not intended to supply heat | N/A | Intertek Test Report |  | 1044.0 |
|  | 11.1.2.2 APPLIED PARTS not intended to supply heat to a PATIENT | Conditional test by measurement | RMF, test | Intertek Test Report |  | 1045.0 |
|  | 11.1.3 Measurements |  | RMF, Inspection, test | Intertek Test Report |  | 1046.0 |
|  | 11.1.4 Guards |  | Test | NEED TO FILL | #REF! | 1047.0 |
|  | 11.2 Fire prevention. |  | Title |  |  | 1048.0 |
|  | 11.2.1 Strength and rigidity required to prevent fire in ME EQUIPMENT | Mechanical strength tests for ENCLOSURES (see 15.3) | Test | Intertek Test Report |  | 1049.0 |
|  | 11.2.2 ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICHENVIRONMENTS |  | Title |  |  | 1050.0 |
|  | 11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT | N/A - system not intended to be used in o2 rich environment | N/A | Intertek Test Report |  | 1051.0 |
|  | 11.2.2.2 External exhaust outlets for OXYGEN RICH ENVIRONMENT | N/A - no oil containers | N/A | N/A |  | 1052.0 |
|  | 11.2.2.3 Electrical connections in OXYGEN RICH ENVIRONMENTS | N/A - no oil containers | N/A | N/A |  | 1053.0 |
|  | 11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction with ME EQUIPMENT and ME SYSTEMS | N/A - no oil containers | N/A | N/A |  | 1054.0 |
|  | 11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | Alternative to Clause 13.1.2 (N/A?) | RMF, Inspection, test | Intertek Test Report |  | 1055.0 |
|  | 11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | N/A - no oil containers | N/A | N/A |  | 1056.0 |
|  | 11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | N/A - system not intended to be used with flammable agents | N/A | Intertek Test Report |  | 1057.0 |
|  | 11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the  ME EQUIPMENT |  | Title | Intertek Test Report |  | 1058.0 |
|  | 11.6.1 General | IFU (IP00) | RMF, Inspection | Intertek Test Report |  | 1059.0 |
|  | 11.6.2 Overflow in ME EQUIPMENT | N/A - no liquids | N/A | Intertek Test Report |  | 1060.0 |
|  | 11.6.3 Spillage on ME EQUIPMENT and ME SYSTEMS | IFU (Spillage warning) | RMF, test, Inspection | Intertek Test Report |  | 1061.0 |
|  | 11.6.4 Leakage | See 13.2.6, N/A? | N/A | Intertek Test Report |  | 1062.0 |
|  | 11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS | IFU (Ingress warning in cleaning procedure) | RMF, test, Inspection | Intertek Test Report |  | 1063.0 |
|  | 11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS |  | RMF, test, Inspection | Intertek Test Report |  | 1064.0 |
|  | 11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS | N/A - no sterilization required | N/A | Intertek Test Report |  | 1065.0 |
|  | 11.6.8 Compatibility with substances used with the ME EQUIPMENT |  | RMF | Intertek Test Report |  | 1066.0 |
|  | 11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Data sheets + Wuxi Report | Inspection + RMF | Intertek Test Report |  | 1067.0 |
|  | 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT |  | test | Intertek Test Report |  | 1068.0 |
|  | 12 Accuracy of controls and instruments and protection against hazardous outputs |  | Title |  |  | 1069.0 |
|  | 12.1 Accuracy of controls and instruments |  | RMF | Intertek Test Report |  | 1070.0 |
|  | 12.2 USABILITY of ME EQUIPMENT | IEC 60601-1-6 | Test | Intertek Test Report |  | 1071.0 |
|  | 12.3 ALARM SYSTEMS | N/A - no oil containers | N/A | N/A |  | 1072.0 |
|  | 12.4 Protection against hazardous output |  | Title |  |  | 1073.0 |
|  | 12.4.1 Intentional exceeding of safety limits | N/A - no oil containers | N/A | N/A |  | 1074.0 |
|  | 12.4.2 Indication relevant to safety |  | RMF | Intertek Test Report |  | 1075.0 |
|  | 12.4.3 Accidental selection of excessive output values |  | RMF | Intertek Test Report |  | 1076.0 |
|  | 12.4.4 Incorrect output |  | RMF | Intertek Test Report |  | 1077.0 |
|  | 12.4.5 Diagnostic or therapeutic radiation |  | Title |  |  | 1078.0 |
|  | 12.4.5.1 Limits |  | Test Information | Intertek Test Report |  | 1079.0 |
|  | 12.4.5.2 Diagnostic X-ray equipment | IEC 60601-1-3 | Test | Intertek Test Report |  | 1080.0 |
|  | 12.4.5.3 Radiotherapy equipment | N/A - not intended for radiotherapy | N/A | Intertek Test Report |  | 1081.0 |
|  | 12.4.5.4 Other ME EQUIPMENT producing diagnostic or therapeutic radiation | N/A - only to be used for diagnostic x rays | N/A | Intertek Test Report |  | 1082.0 |
|  | 12.4.6 Diagnostic or therapeutic acoustic pressure | N/A - no acoustic pressures used | N/A | Intertek Test Report |  | 1083.0 |
|  | 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  | Title |  |  | 1084.0 |
|  | 13.1 Specific HAZARDOUS SITUATIONS |  | Title |  |  | 1085.0 |
|  | 13.1.1 General |  | Test information | Intertek Test Report |  | 1086.0 |
|  | 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Conditional testing | Inspection, test | Intertek Test Report |  | 1087.0 |
|  | 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | Tested by measurement based on 8.7.3 & 8.4.2 | test | Intertek Test Report |  | 1088.0 |
|  | 13.1.4 Specific MECHANICAL HAZARDS | Tested by 9.1 to 9.8 (inclusive) | test | Intertek Test Report |  | 1089.0 |
|  | 13.2 SINGLE FAULT CONDITIONS |  | Title | Intertek Test Report |  | 1090.0 |
|  | 13.2.1 General | Defined in 8.1 | test information | Intertek Test Report |  | 1091.0 |
|  | 13.2.2 Electrical SINGLE FAULT CONDITION | Tested by 8.1 | test | Intertek Test Report |  | 1092.0 |
|  | 13.2.3 Overheating of transformers in ME EQUIPMENT |  | Test | Intertek Test Report |  | 1093.0 |
|  | 13.2.4 Failure of THERMOSTATS |  | Test | Intertek Test Report |  | 1094.0 |
|  | 13.2.5 Failure of temperature limiting devices |  | test information | Intertek Test Report |  | 1095.0 |
|  | 13.2.6 Leakage of liquid | N/A - no liquid in the system | N/A | Intertek Test Report |  | 1096.0 |
|  | 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Tested by 11.1 | Test | Intertek Test Report |  | 1097.0 |
|  | 13.2.8 Locking of moving parts |  | Test | Intertek Test Report |  | 1098.0 |
|  | 13.2.9 Interruption and short circuiting of motor capacitors |  | Test | Intertek Test Report |  | 1099.0 |
|  | 13.2.10 Additional test criteria for motor operated ME EQUIPMENT |  | Test | Intertek Test Report |  | 1100.0 |
|  | 13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | N/A - not to be used in an O2 rich environment | N/A | Intertek Test Report |  | 1101.0 |
|  | 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Tested by Clause 9 and 15.3 | Test | Intertek Test Report |  | 1102.0 |
|  | 13.2.13 Overload test |  | Title | Intertek Test Report |  | 1103.0 |
|  | 13.2.13.1 General overload test conditions | Conditional testing | Inspection, test | Intertek Test Report |  | 1104.0 |
|  | 13.2.13.2 ME EQUIPMENT with heating elements | N/A - no heating elements in the system | N/A | Intertek Test Report |  | 1105.0 |
|  | 13.2.13.3 ME EQUIPMENT with motors |  | Test | Intertek Test Report |  | 1106.0 |
|  | 13.2.13.4 ME EQUIPMENT RATED for non-CONTINUOUS OPERATION | N/A - specified for continuous operation | N/A | Intertek Test Report |  | 1107.0 |
|  | 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  | Title | Intertek Test Report |  | 1108.0 |
|  | 14.1 General |  | RMF, Inspection | Intertek Test Report |  | 1109.0 |
|  | 14.2 Documentation |  | RMF, Inspection | Intertek Test Report |  | 1110.0 |
|  | 14.3 RISK MANAGEMENT plan |  | RMF, Inspection | Intertek Test Report |  | 1111.0 |
|  | 14.4 PEMS DEVELOPMENT LIFE-CYCLE |  | RMF, Inspection | Intertek Test Report |  | 1112.0 |
|  | 14.5 Problem resolution |  | RMF, Inspection | Intertek Test Report |  | 1113.0 |
|  | 14.6 RISK MANAGEMENT PROCESS |  | Title | Intertek Test Report |  | 1114.0 |
|  | 14.6.1 Identification of known and foreseeable HAZARDS |  | RMF, Inspection | Intertek Test Report |  | 1115.0 |
|  | 14.6.2 RISK CONTROL |  | RMF, Inspection | Intertek Test Report |  | 1116.0 |
|  | 14.7 Requirement specification |  | RMF, Inspection | Intertek Test Report |  | 1117.0 |
|  | 14.8 Architecture |  | RMF, Inspection | Intertek Test Report |  | 1118.0 |
|  | 14.9 Design and implementation |  | RMF, Inspection | Intertek Test Report |  | 1119.0 |
|  | 14.1 VERIFICATION |  | RMF, Inspection | Intertek Test Report |  | 1120.0 |
|  | 14.11 PEMS VALIDATION |  | RMF, Inspection | Intertek Test Report |  | 1121.0 |
|  | 14.12 Modification |  | RMF, Inspection | Intertek Test Report |  | 1122.0 |
|  | 14.13 PEMS intended to be incorporated into an IT-NETWORK |  | RMF, Inspection | Intertek Test Report |  | 1123.0 |
|  | 15 Construction of ME EQUIPMENT |  | Title |  |  | 1124.0 |
|  | 15.1 Arrangements of controls and indicators of ME EQUIPMENT | IEC 60601-1-6 | Test, RMF | Intertek Test Report |  | 1125.0 |
|  | 15.2 Serviceability | IFU (list cases for wear to discontinue use ie. frayed cables) | RMF, Inspection | Intertek Test Report |  | 1126.0 |
|  | 15.3 Mechanical strength |  | Title | Intertek Test Report |  | 1127.0 |
|  | 15.3.1 General | Intertek Test Report | inspection | Intertek Test Report |  | 1128.0 |
|  | 15.3.2 Push test |  | Test | Intertek Test Report |  | 1129.0 |
|  | 15.3.3 Impact test |  | Test | Intertek Test Report |  | 1130.0 |
|  | 15.3.4 Drop test |  | Title | Intertek Test Report |  | 1131.0 |
|  | 15.3.4.1 HAND-HELD ME EQUIPMENT |  | Test | Intertek Test Report |  | 1132.0 |
|  | 15.3.4.2 PORTABLE ME EQUIPMENT |  | Test | Intertek Test Report |  | 1133.0 |
|  | 15.3.5 Rough handling test |  | Test | Intertek Test Report |  | 1134.0 |
|  | 15.3.6 Mould stress relief test |  | Inspection, test | Intertek Test Report |  | 1135.0 |
|  | 15.3.7 Environmental influences | IFU (warning) | RMF, Inspection | Intertek Test Report |  | 1136.0 |
|  | 15.4 ME EQUIPMENT components and general assembly |  | Title |  |  | 1137.0 |
|  | 15.4.1 Construction of connectors |  | RMF, Inspection | Intertek Test Report |  | 1138.0 |
|  | 15.4.2 Temperature and overload control devices |  | Title |  |  | 1139.0 |
|  | 15.4.2.1 Application |  | RMF, Inspection | Intertek Test Report |  | 1140.0 |
|  | 15.4.2.2 Temperature settings | N/A? Pending Eng temp test decisions | Inspection | Intertek Test Report |  | 1141.0 |
|  | 15.4.3 Batteries |  | Title | NEED TO FILL | #REF! | 1142.0 |
|  | 15.4.3.1 Housing |  | RMF, Inspection | Intertek Test Report |  | 1143.0 |
|  | 15.4.3.2 Connection of the ME SYSTEM to the measuring supply circuit |  | RMF, Inspection | Intertek Test Report |  | 1144.0 |
|  | 15.4.3.3 Protection against overcharging |  | RMF, Inspection | Intertek Test Report |  | 1145.0 |
|  | 15.4.3.4 Lithium Batteries | IEC 60086-4 | Inspection, test | NEED TO FILL | #REF! | 1146.0 |
|  | 15.4.3.5 Excessive current and voltage protection |  | Inspection, test | NEED TO FILL | #REF! | 1147.0 |
|  | 15.4.4 Indicators |  | RMF, Inspection | Intertek Test Report |  | 1148.0 |
|  | 15.4.5 Pre-set controls |  | RMF | Intertek Test Report |  | 1149.0 |
|  | 15.4.6 Actuating parts of controls of ME EQUIPMENT |  | Title | Intertek Test Report |  | 1150.0 |
|  | 15.4.6.1 Fixing, prevention of maladjustment | N/A - no actuating parts | N/A | NEED TO FILL | #REF! | 1151.0 |
|  | 15.4.6.2 Limitation of movement | N/A - no actuating parts | N/A | NEED TO FILL | #REF! | 1152.0 |
|  | 15.4.7 Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) |  | Title |  |  | 1153.0 |
|  | 15.4.7.1 Mechanical strength | N/A - no cords | N/A | Intertek Test Report |  | 1154.0 |
|  | 15.4.7.2 Accidental operation of ME EQUIPMENT | N/A - no cords | N/A | Intertek Test Report |  | 1155.0 |
|  | 15.4.7.3 Entry of liquids | N/A - no cords | N/A | NEED TO FILL | #REF! | 1156.0 |
|  | 15.4.8 Internal wiring of ME EQUIPMENT | N/A - no cords | N/A | Intertek Test Report |  | 1157.0 |
|  | 15.4.9 Oil containers | N/A - no oil containers | N/A | N/A |  | 1158.0 |
|  | 15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 |  | Title |  |  | 1159.0 |
|  | 15.5.1 Overheating |  | Title | NEED TO FILL | #REF! | 1160.0 |
|  | 15.5.1.1 Transformers | N/A - Do not use this type of transformers | N/A | NEED TO FILL | #REF! | 1161.0 |
|  | 15.5.1.2 Short-circuit test | N/A - Do not use this type of transformers | N/A | NEED TO FILL | #REF! | 1162.0 |
|  | 15.5.1.3 Overload test | N/A - Do not use this type of transformers | N/A | NEED TO FILL | #REF! | 1163.0 |
|  | 15.5.2 Dielectric strength | N/A - Do not use this type of transformers | N/A | NEED TO FILL | #REF! | 1164.0 |
|  | 15.5.3 Construction of transformers used to provide separation as required by 8.5 | N/A - Do not use this type of transformers | N/A | NEED TO FILL | #REF! | 1165.0 |
|  | 16 ME SYSTEMS |  | Title |  |  | 1166.0 |
|  | 16.1 General requirements for the ME SYSTEMS | Inspection of documents & certificates | Inspection, Test Information, RMF | Intertek Test Report |  | 1167.0 |
|  | 16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM | IFU | Inspection | Intertek Test Report |  | 1168.0 |
|  | 16.3 Power supply | IFU | Inspection | Intertek Test Report |  | 1169.0 |
|  | 16.4 ENCLOSURES |  | Inspection | Intertek Test Report |  | 1170.0 |
|  | 16.5 SEPARATION DEVICES | Tested by 8.8 and 8.9 | test | Intertek Test Report |  | 1171.0 |
|  | 16.6 LEAKAGE CURRENTS |  | Title |  |  | 1172.0 |
|  | 16.6.1 TOUCH CURRENT |  | Test Information | Intertek Test Report |  | 1173.0 |
|  | 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | MAYBE - check compkiance methods | Test | NEED TO FILL | #REF! | 1174.0 |
|  | 16.6.3 PATIENT LEAKAGE CURRENT | Tested by measurement using a measuring device as specified in 8.7.4.4 | Inspection, test | Intertek Test Report |  | 1175.0 |
|  | 16.6.4 Measurements |  | Title |  |  | 1176.0 |
|  | 16.6.4.1 General conditions for ME SYSTEMS |  | test information | Intertek Test Report |  | 1177.0 |
|  | 16.6.4.2 Connection of the ME SYSTEM to the measuring supply circuit |  | test information | Intertek Test Report |  | 1178.0 |
|  | 16.7 Protection against MECHANICAL HAZARDS | Conditional testing based on Section 9 | Inspection, test | Intertek Test Report |  | 1179.0 |
|  | 16.8 Interruption of the power supply to parts of an ME SYSTEM |  | test | Intertek Test Report |  | 1180.0 |
|  | 16.9 ME SYSTEM connections and wiring |  | Title |  |  | 1181.0 |
|  | 16.9.1 Connection terminals and connectors |  | RMF, Inspection | Intertek Test Report |  | 1182.0 |
|  | 16.9.2 MAINS PARTS, components and layout |  | Title |  |  | 1183.0 |
|  | 16.9.2.1 MULTIPLE SOCKET-OUTLET | MAYBE - check compkiance methods | Test | NEED TO FILL | #REF! | 1184.0 |
|  | 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS |  | Inspection | Intertek Test Report |  | 1185.0 |
|  | 16.9.2.3 Protection of conductors |  | Inspection | Intertek Test Report |  | 1186.0 |
|  | 17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  | RMF | Intertek Test Report |  | 1187.0 |
|  | IEC 60601-1-2 |  |  | Intertek Test Report |  | 1188.0 |
|  | 4 General requirements |  | Title |  |  | 1189.0 |
|  | 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS |  | RMF | Intertek Test Report |  | 1190.0 |
|  | 4.2 Non-ME EQUIPMENT used in an ME SYSTEM | N/A -  no non-ME equipment in use | N/A | Intertek Test Report |  | 1191.0 |
|  | 4.3 General test conditions |  | Title |  |  | 1192.0 |
|  | 4.3.1 * Configurations | Intertek (report) | Test Information, Inspection, RMF | Intertek Test Report |  | 1193.0 |
|  | 4.3.2 Artificial Hand |  | Test Information | Intertek Test Report |  | 1194.0 |
|  | 4.3.3 * Power input voltages and frequencies |  | Test Information, Inspection | Intertek Test Report |  | 1195.0 |
|  | 5 ME EQUIPMENT and ME SYSTEMS identification, marking and documents |  | Title |  |  | 1196.0 |
|  | 5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT | IFU, Add to plan? | Inspection | Intertek Test Report |  | 1197.0 |
|  | 5.2 Accompanying Documents |  | Title |  |  | 1198.0 |
|  | 5.2.1 Instructions for use |  | Title |  |  | 1199.0 |
|  | 5.2.1.1 * General | IFU, Add to plan? | Inspection, RMF | Intertek Test Report |  | 1200.0 |
|  | 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | IFU, Add to plan? | Inspection, RMF | Intertek Test Report |  | 1201.0 |
|  | 5.2.2 Technical Description |  | Title |  |  | 1202.0 |
|  | 5.2.2.1 Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | IFU, Add to plan? | Inspection, RMF | Intertek Test Report |  | 1203.0 |
|  | 5.2.2.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A - Not required to be used in shielded location | N/A | Intertek Test Report |  | 1204.0 |
|  | 5.2.2.3 Requirements applicable to ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation |  | Inspection | Intertek Test Report |  | 1205.0 |
|  | 5.2.2.4 Requirements applicable to ME EQUIPMENT that includes RF transmitters |  | Inspection | Intertek Test Report |  | 1206.0 |
|  | 5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A - not permanently installed | N/A | Intertek Test Report |  | 1207.0 |
|  | 5.2.2.6 Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT | N/A - not meant to work with HF equipment | N/A | Intertek Test Report |  | 1208.0 |
|  | 6 Documentation of the tests |  | Title |  |  | 1209.0 |
|  | 6.1 General | Intertek (report) | Inspection | Intertek Test Report |  | 1210.0 |
|  | 6.2 Test Plan |  | Test Information | Intertek Test Report |  | 1211.0 |
|  | 6.3 Test Report |  | Test Information | Intertek Test Report |  | 1212.0 |
|  | 7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 1213.0 |
|  | 7.1 Protection of radio services and other equipment |  | Title |  |  | 1214.0 |
|  | 7.1.1 * General |  | Test Information | Intertek Test Report |  | 1215.0 |
|  | 7.1.2 Operating Modes |  | Test Information, Inspection | Intertek Test Report |  | 1216.0 |
|  | 7.1.3 Multimedia Equipment |  | Test Information | Intertek Test Report |  | 1217.0 |
|  | 7.1.4 * Subsystems |  | Test Information | Intertek Test Report |  | 1218.0 |
|  | 7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A - not specified for shielded location | N/A | N/A |  | 1219.0 |
|  | 7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment |  | Test Information, Inspection | NEED TO FILL | #REF! | 1220.0 |
|  | 7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices |  | Test Information, Inspection | NEED TO FILL | #REF! | 1221.0 |
|  | 7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators |  | Test Information | Intertek Test Report |  | 1222.0 |
|  | 7.1.9 PATIENT physiological simulation | N/A - no patient coupling required | N/A | NEED TO FILL | #REF! | 1223.0 |
|  | 7.1.10 Artificial hand |  | Test Information | Intertek Test Report |  | 1224.0 |
|  | 7.1.11 PATIENT-coupled cables | N/A - no patient cables | N/A | N/A |  | 1225.0 |
|  | 7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A - not permanently installed | N/A | N/A |  | 1226.0 |
|  | 7.2 Protection of the PUBLIC MAINS NETWORK |  | Title |  |  | 1227.0 |
|  | 7.2.1 Harmonic distortion |  | Test Information, Inspection | Intertek Test Report |  | 1228.0 |
|  | 7.2.2 Voltage fluctuations and flicker |  | Test Information, Inspection | Intertek Test Report |  | 1229.0 |
|  | 7.3 EMISSIONS requirements summary |  | Test Information | Intertek Test Report |  | 1230.0 |
|  | 8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 1231.0 |
|  | 8.1 General | Intertek (report) | Test Information, Inspection, RMF | Intertek Test Report |  | 1232.0 |
|  | 8.2 PATIENT physiological simulation |  | Test Information, Inspection | Intertek Test Report |  | 1233.0 |
|  | 8.3 Termination of PATIENT-COUPLED parts | N/A - no patient coupling | N/A | N/A |  | 1234.0 |
|  | 8.4 HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD |  | Test Information | Intertek Test Report |  | 1235.0 |
|  | 8.5 Subsystems | Intertek (report) | Test Information, Inspection, RMF | Intertek Test Report |  | 1236.0 |
|  | 8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A - not permanently installed | N/A | N/A |  | 1237.0 |
|  | 8.7 Operating modes | Intertek (report) | Test Information, Inspection, RMF | Intertek Test Report |  | 1238.0 |
|  | 8.8 Non-ME EQUIPMENT | N/A - no non-ME equipment | N/A | Intertek Test Report |  | 1239.0 |
|  | 8.9 IMMUNITY TEST LEVELS | Intertek (report) | Test Information, Inspection, RMF | Intertek Test Report |  | 1240.0 |
|  | 8.10 IMMUNITY to proximity fields from RF wireless communications equipment |  | Test | Intertek Test Report |  | 1241.0 |
|  | 9 Test report |  | Info | Intertek Test Report |  | 1242.0 |
|  | IEC 60601-1-3 |  |  | Intertek Test Report |  | 1243.0 |
|  | 4.1 Statement of compliance |  | Info | Intertek Test Report |  | 1244.0 |
|  | 4.2 Composition of reference materials |  | Info | Intertek Test Report |  | 1245.0 |
|  | 5 ME EQUIPMENT identification, marking and documents |  | Title |  |  | 1246.0 |
|  | 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  | Inspection | Intertek Test Report |  | 1247.0 |
|  | 5.1.1 General |  | Inspection | Intertek Test Report |  | 1248.0 |
|  | 5.1.2 Marking requirements in subclauses |  | Inspection | Intertek Test Report |  | 1249.0 |
|  | 5.2 ACCOMPANYING DOCUMENTS |  | Title |  |  | 1250.0 |
|  | 5.2.1 References in subclauses |  | Inspection | Intertek Test Report |  | 1251.0 |
|  | 5.2.2 Dosimetric calibration | IFU | Inspection | Intertek Test Report |  | 1252.0 |
|  | 5.2.3 General requirements for the reference of subassemblies and ACCESSORIES | IFU | Inspection | Intertek Test Report |  | 1253.0 |
|  | 5.2.4 Instructions for use |  | Title |  |  | 1254.0 |
|  | 5.2.4.1 General requirements for RADIATION dose information | IFU | Inspection | Intertek Test Report |  | 1255.0 |
|  | 5.2.4.2 Quantitative information | IFU | Inspection | Intertek Test Report |  | 1256.0 |
|  | 5.2.4.3 Dose indication | IFU | Inspection | Intertek Test Report |  | 1257.0 |
|  | 5.2.4.4 Clinical protocols | IFU | Inspection | Intertek Test Report |  | 1258.0 |
|  | 5.2.4.5 Deterministic effects (ICRP60)[17] | IFU | Inspection | Intertek Test Report |  | 1259.0 |
|  | 5.2.4.6 RISK to OPERATORS | IFU | Inspection | Intertek Test Report |  | 1260.0 |
|  | 6 RADIATION management |  | Title |  |  | 1261.0 |
|  | 6.1 General |  | Info | Intertek Test Report |  | 1262.0 |
|  | 6.2 Initiation and termination of the IRRADIATION |  | Title |  |  | 1263.0 |
|  | 6.2.1 Normal initiation and termination of the IRRADIATION | IFU | Inspection, Test | Intertek Test Report |  | 1264.0 |
|  | 6.2.2 Safety measures against failure of normal termination of the IRRADIATION |  | Inspection, Test | Intertek Test Report |  | 1265.0 |
|  | 6.3 RADIATION dose and RADIATION QUALITY |  | Title |  |  | 1266.0 |
|  | 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY |  | Inspection, Test | Intertek Test Report |  | 1267.0 |
|  | 6.3.2 Reproducibility of the RADIATION output | skin dose levels references output at 30% accuracy | Inspection, RMF | Intertek Test Report |  | 1268.0 |
|  | 6.4 Indication of operational states |  | Title |  |  | 1269.0 |
|  | 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected |  | Inspection | NEED TO FILL | #REF! | 1270.0 |
|  | 6.4.2 Indication of LOADING STATE | IFU | Inspection | Intertek Test Report |  | 1271.0 |
|  | 6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION |  | Inspection, RMF, Test | Intertek Test Report |  | 1272.0 |
|  | 6.4.4 Indication of automatic modes |  | Inspection | NEED TO FILL | #REF! | 1273.0 |
|  | 6.4.5 Dosimetric indications | IFU | Inspection | Intertek Test Report |  | 1274.0 |
|  | 6.5 AUTOMATIC CONTROL SYSTEM |  | RMF, Test | Intertek Test Report |  | 1275.0 |
|  | 6.6 SCATTERED RADIATION reduction | IFUCovered by IEC 60601-2-54 Section 203.6.6 - puck section | Inspection, Test | Intertek Test Report |  | 1276.0 |
|  | 6.7 Imaging performance |  | Title |  |  | 1277.0 |
|  | 6.7.1 General |  | Info | Intertek Test Report |  | 1278.0 |
|  | 6.7.2 System performance | IFU | Inspection, RMF | Intertek Test Report |  | 1279.0 |
|  | 6.7.3 Nominal focal spot value | IFU | Inspection, RMF | Intertek Test Report |  | 1280.0 |
|  | 6.7.4 RADIATION DETECTOR or X-RAY IMAGE RECEPTOR | IFU | Inspection, RMF | Intertek Test Report |  | 1281.0 |
|  | 7 RADIATION QUALITY |  | Title |  |  | 1282.0 |
|  | 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Tested by 7.4, 7.5, and 7.6 | Inspetion, Test | Intertek Test Report |  | 1283.0 |
|  | 7.2 Waveform of the X-RAY TUBE VOLTAGE | RMF (dose acceptable for intended use) | Inspection, RMF | Intertek Test Report |  | 1284.0 |
|  | 7.3 Indication of FILTER properties | IFU | Inspection | Intertek Test Report |  | 1285.0 |
|  | 7.4 Test for FILTRATION by irremovable materials |  | Test | Intertek Test Report |  | 1286.0 |
|  | 7.5 Test for ADDED FILTERS and materials | Option 1: to make base filters for peds (3.7mm)Option 2: Added filter for peds (may need to do this because of chest needing lower filtration?) | Test | Intertek Test Report |  | 1287.0 |
|  | 7.6 Test for HALF-VALUE LAYER |  | Test | Intertek Test Report |  | 1288.0 |
|  | 8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  | Title |  |  | 1289.0 |
|  | 8.1 General |  | RMF | Intertek Test Report |  | 1290.0 |
|  | 8.2 Enclosure of X-RAY TUBES |  | Inspection | Intertek Test Report |  | 1291.0 |
|  | 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | IFU | Inspection | Intertek Test Report |  | 1292.0 |
|  | 8.4 Confinement of EXTRA-FOCAL RADIATION | IFU | Inspection | Intertek Test Report |  | 1293.0 |
|  | 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  | Title |  |  | 1294.0 |
|  | 8.5.1 General |  | Title |  |  | 1295.0 |
|  | 8.5.2 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE | IFU | Inspection, Test | Intertek Test Report |  | 1296.0 |
|  | 8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA |  | RMF | Intertek Test Report |  | 1297.0 |
|  | 8.5.4 Positioning of the PATIENT and restriction of the irradiated area |  | Inspection | Intertek Test Report |  | 1298.0 |
|  | 9 FOCAL SPOT TO SKIN DISTANCE |  | Title |  |  | 1299.0 |
|  | 9.1 General |  | RMF | Intertek Test Report |  | 1300.0 |
|  | 9.2 Information in the ACCOMPANYING DOCUMENTS | IFU | Inspection | Intertek Test Report |  | 1301.0 |
|  | 10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR |  | Title |  |  | 1302.0 |
|  | 10.1 General |  | RMF | Intertek Test Report |  | 1303.0 |
|  | 10.2 Information in the ACCOMPANYING DOCUMENTS | IFU, Covered by 2-54 203.10.2 | Inspection | Intertek Test Report |  | 1304.0 |
|  | 11 Protection against RESIDUAL RADIATION |  | Inspection, RMF | Intertek Test Report |  | 1305.0 |
|  | 12 Protection against LEAKAGE RADIATION |  | Title |  |  | 1306.0 |
|  | 12.1 General |  | RMF | Intertek Test Report |  | 1307.0 |
|  | 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS |  | Inspection, RMF | Intertek Test Report |  | 1308.0 |
|  | 12.3 Statement of reference LOADING conditions | IFU | Inspection | Intertek Test Report |  | 1309.0 |
|  | 12.4 LEAKAGE RADIATION in the LOADING STATE |  | Test | Intertek Test Report |  | 1310.0 |
|  | 12.5 LEAKAGE RADIATION when not in the LOADING STATE |  | Test | Intertek Test Report |  | 1311.0 |
|  | 13 Protection against STRAY RADIATION |  | Title |  |  | 1312.0 |
|  | 13.1 General | IFU | Inspection | Intertek Test Report |  | 1313.0 |
|  | 13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | N/A - not exclusively for distanced use | N/A | Intertek Test Report |  | 1314.0 |
|  | 13.3 Protection by distance | N/A - not exclusively for distanced use | N/A | Intertek Test Report |  | 1315.0 |
|  | 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | IFU | Inspection | Intertek Test Report |  | 1316.0 |
|  | 13.5 Handgrips and control devices |  | Inspection | Intertek Test Report |  | 1317.0 |
|  | 13.6 Test for STRAY RADIATION |  | Test | Intertek Test Report |  | 1318.0 |
|  | IEC 60601-1-6 | Entire standard checked by Intertek |  | Intertek Test Report |  | 1319.0 |
|  | IEC 60601-2-28 |  |  | Intertek Test Report |  | 1320.0 |
|  | 201.4 General requirements |  | Title |  |  | 1321.0 |
|  | 201.4.3 ESSENTIAL PERFORMANCE |  | RMF | Intertek Test Report |  | 1322.0 |
|  | 201.4.4 EXPECTED SERVICE LIFE |  | Info | Intertek Test Report |  | 1323.0 |
|  | 201.5 General requirements for testing ME EQUIPMENT |  | Title |  |  | 1324.0 |
|  | 201.5.5 Supply voltages, type of current, nature of supply, frequency |  | Test Information | Intertek Test Report |  | 1325.0 |
|  | 201.5.7 Humidity preconditioning treatment |  | Test Information | Intertek Test Report |  | 1326.0 |
|  | 201.5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS |  | Title |  |  | 1327.0 |
|  | 201.5.9.2 ACCESSIBLE PARTS |  | Test Information | Intertek Test Report |  | 1328.0 |
|  | 201.6 Classification of ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 1329.0 |
|  | 201.6.2 Protection against electric shock |  | Info | Intertek Test Report |  | 1330.0 |
|  | 201.7 ME EQUIPMENT identification, marking and documents |  | Title |  |  | 1331.0 |
|  | 201.7.1 General |  | Title |  |  | 1332.0 |
|  | 201.7.1.1 USABILITY of the identification, marking and documents | Subclause 7.1.1 of the general standard does not apply. | Info | Intertek Test Report |  | 1333.0 |
|  | 201.7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  | Title |  |  | 1334.0 |
|  | 201.7.2.2 Identification |  | Inspection | Intertek Test Report |  | 1335.0 |
|  | 201.7.2.5 ME EQUIPMENT intended to receive power from other equipment | Subclause 7.2.5 of the general standard does not apply.IFU | Inspection | Intertek Test Report |  | 1336.0 |
|  | 201.7.2.11 Mode of operation | Subclause 7.2.5 of the general standard does not apply.IFU | Inspection | Intertek Test Report |  | 1337.0 |
|  | 201.7.2.14 HIGH VOLTAGE TERMINAL DEVICES |  | Inspection | Intertek Test Report |  | 1338.0 |
|  | 201.7.2.15 Cooling conditions |  | Info | Intertek Test Report |  | 1339.0 |
|  | 201.7.2.101 Marking of X-RAY TUBES | IFU | Inspection | Intertek Test Report |  | 1340.0 |
|  | 201.7.2.102 Marking on the outside of X-RAY TUBE ASSEMBLIES | IFU | Inspection | Intertek Test Report |  | 1341.0 |
|  | 201.7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts |  | Title |  |  | 1342.0 |
|  | 201.7.3.2 HIGH VOLTAGE parts | Subclause 7.3.2 of the general standard does not apply. | Info | Intertek Test Report |  | 1343.0 |
|  | 201.7.9 ACCOMPANYING DOCUMENTS |  | Title |  |  | 1344.0 |
|  | 201.7.9.1 General |  | Inspection, RMF | Intertek Test Report |  | 1345.0 |
|  | 201.7.9.2 Instructions for use |  | Title |  |  | 1346.0 |
|  | 201.7.9.2.2 Warning and safety notices | IFU | Inspection | Intertek Test Report |  | 1347.0 |
|  | 201.7.9.2.3 ME EQUIPMENT SPECIFIED for connection to a separate power supply | Subclause 7.9.2.3 of the general standard does not apply. | Info | Intertek Test Report |  | 1348.0 |
|  | 201.7.9.2.14 ACCESSORIES, supplementary equipment, used material |  | Info | Intertek Test Report |  | 1349.0 |
|  | 201.7.9.2.17 ME EQUIPMENT emitting RADIATION | Subclause 7.9.2.17 of the general standard does not apply. | Info | Intertek Test Report |  | 1350.0 |
|  | 201.7.9.2.101 Instructions for use of X-RAY TUBE ASSEMBLIES | IFU | Inspection | Intertek Test Report |  | 1351.0 |
|  | 201.7.9.3 Technical description |  | Title |  |  | 1352.0 |
|  | 201.7.9.3.101 Technical description of X-RAY TUBE ASSEMBLIES | IFU | Inspection, RMF | Intertek Test Report |  | 1353.0 |
|  | 201.8 Protection against electrical HAZARDS from ME EQUIPMENT |  | Title |  |  | 1354.0 |
|  | 201.8.2 Requirements related to power sources |  | Title |  |  | 1355.0 |
|  | 201.8.2.1 Connection to a separate power source | Subclause 8.2.1 of the general standard does not apply. | Info | Intertek Test Report |  | 1356.0 |
|  | 201.8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  | Info | Intertek Test Report |  | 1357.0 |
|  | 201.8.8 Insulation |  | Title |  |  | 1358.0 |
|  | 201.8.8.3 Dielectric strength |  | Test Information | Intertek Test Report |  | 1359.0 |
|  | 201.8.9 CREEPAGE DISTANCES and AIR CLEARANCES |  | Title |  |  | 1360.0 |
|  | 201.8.9.3 Spaces filled by insulating compound |  | Info | Intertek Test Report |  | 1361.0 |
|  | 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 1362.0 |
|  | 201.9.5 Expelled parts HAZARD | N/A - no expelled part hazard | N/A | N/A | N/A | 1363.0 |
|  | 201.9.5.1.101 Protective housing |  | RMF | Intertek Test Report |  | 1364.0 |
|  | 201.9.5.2 CATHODE ray tubes |  | Test Information | NEED TO FILL | #REF! | 1365.0 |
|  | 201.9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure |  | Title |  |  | 1366.0 |
|  | 201.9.7.1 General | N/A - no rpressure vessels | N/A | N/A |  | 1367.0 |
|  | 201.9.7.7 Pressure-relief device | N/A - no rpressure vessels | N/A | N/A |  | 1368.0 |
|  | 201.10. Protection against unwanted and excessive RADIATION HAZARDS | Clause 10 of the general standard applies. | Info | Intertek Test Report |  | 1369.0 |
|  | 201.11 Protection against excessive temperatures and other HAZARDS | Clause 11 of the general standard applies, except as follows: | Info | Intertek Test Report |  | 1370.0 |
|  | 201.11.1 Excessive temperatures in ME EQUIPMENT |  | RMF | Intertek Test Report |  | 1371.0 |
|  | 201.11.1.1 Maximum temperature during NORMAL USE |  | Test Information | Intertek Test Report |  | 1372.0 |
|  | 201.11.1.2 Temperature of APPLIED PARTS |  | Title |  |  | 1373.0 |
|  | 201.11.1.2.2 APPLIED PARTS not intended to supply heat to a PATIENT |  | Info | Intertek Test Report |  | 1374.0 |
|  | 201.11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Subclause 11.8 of the general standard does not apply. | Info | Intertek Test Report |  | 1375.0 |
|  | 201.12 Accuracy of controls and instruments and protection against hazardous outputs |  | Title |  |  | 1376.0 |
|  | 201.12.2 USABILITY of ME EQUIPMENT | Subclause 12.2 of the general standard does not apply. | Info | Intertek Test Report |  | 1377.0 |
|  | 201.12.3 ALARM SYSTEMS | Subclause 12.3 of the general standard does not apply. | Info | Intertek Test Report |  | 1378.0 |
|  | 201.12.4 Protection against hazardous output |  | Title |  |  | 1379.0 |
|  | 201.12.4.5 Diagnostic or therapeutic RADIATION |  | Title |  |  | 1380.0 |
|  | 201.12.4.5.2 Diagnostic X-RAY EQUIPMENT | Tested by IEC 60601-1-3 | Inspection | Intertek Test Report |  | 1381.0 |
|  | 201.13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  | Title |  |  | 1382.0 |
|  | 201.13.1 Specific HAZARDOUS SITUATIONS |  | Title |  |  | 1383.0 |
|  | 201.13.1.2 Emission, deformation of ENCLOSURE or exceeding maximum temperature |  | Test Information | Intertek Test Report |  | 1384.0 |
|  | 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Clause 14 of the general standard applies. | Info | Intertek Test Report |  | 1385.0 |
|  | 201.15 Construction of ME EQUIPMENT |  | Title |  |  | 1386.0 |
|  | 201.15.1 Arrangement of controls and indicators of ME EQUIPMENT |  | Information | Intertek Test Report |  | 1387.0 |
|  | 201.15.4 ME EQUIPMENT components and general assembly |  | Title |  |  | 1388.0 |
|  | 201.15.4.2 Temperature and overload control devices |  | Title |  |  | 1389.0 |
|  | 201.15.4.2.1 Application | Subclause 15.4.2.1, item d) does not apply. | Info | Intertek Test Report |  | 1390.0 |
|  | 201.16 ME SYSTEMS | Clause 16 of the general standard does not apply. | Info | Intertek Test Report |  | 1391.0 |
|  | 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  | RMF | Intertek Test Report |  | 1392.0 |
|  | 203 RADIATION protection in diagnostic X-RAY EQUIPMENT |  | Title |  |  | 1393.0 |
|  | 203.4 General requirements |  | Title |  |  | 1394.0 |
|  | 203.4.1 Statement of compliance |  | Inspection | Intertek Test Report |  | 1395.0 |
|  | 203.7 RADIATION QUALITY |  | Title |  |  | 1396.0 |
|  | 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  | Info | Intertek Test Report |  | 1397.0 |
|  | 203.7.3 Indication of FILTER properties |  | Inspection | Intertek Test Report |  | 1398.0 |
|  | 203.12 Protection against LEAKAGE RADIATION |  | Title |  |  | 1399.0 |
|  | 203.12.5 LEAKAGE RADIATION when not in the LOADING STATE |  | Info | Intertek Test Report |  | 1400.0 |
|  | IEC 60601-2-54 |  |  | Intertek Test Report |  | 1401.0 |
|  | 201.4 General requirements |  | Title |  |  | 1402.0 |
|  | 201.4.3 ESSENTIAL PERFORMANCE |  | Title |  |  | 1403.0 |
|  | 201.4.3.101 * Additional potential ESSENTIAL PERFORMANCE requirements | Info: EPs considered during testing | Test Information, RMF | Intertek Test Report |  | 1404.0 |
|  | 201.4.10.2 Supply mains for ME EQUIPMENT and ME SYSTEMS | IFU | Inspection | Intertek Test Report |  | 1405.0 |
|  | 201.5 General requirements for testing of ME EQUIPMENT | Clause 5 of the general standard applies. | Info | Intertek Test Report |  | 1406.0 |
|  | 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Clause 6 of the general standard applies. | Info | Intertek Test Report |  | 1407.0 |
|  | 201.7 ME EQUIPMENT identification, marking and documents | Clause 7 of the general standard applies, except as follows: | Info | Intertek Test Report |  | 1408.0 |
|  | 201.7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  | Title |  |  | 1409.0 |
|  | 201.7.2.7 Electrical input power from the SUPPLY MAINS | N/A - not perminantly installed equipment | N/A | Intertek Test Report |  | 1410.0 |
|  | 201.7.2.15 Cooling conditions | IFUN/A - our system does not require cooling | Inspection | Intertek Test Report |  | 1411.0 |
|  | 201.7.2.101 Beam limiting device | Labeling | Inspection | Intertek Test Report |  | 1412.0 |
|  | 201.7.8.1 Colours of indicator lights |  | Inspection | Intertek Test Report |  | 1413.0 |
|  | 201.7.9 ACCOMPANYING DOCUMENTS |  | Title |  |  | 1414.0 |
|  | 201.7.9.1 General | IFU | Inspection | Intertek Test Report |  | 1415.0 |
|  | 201.7.9.2 Instructions for use |  | Title |  |  | 1416.0 |
|  | 201.7.9.2.1 General |  | Title |  |  | 1417.0 |
|  | 201.7.9.2.1.101 LOADING FACTORS | IFU | Inspection | Intertek Test Report |  | 1418.0 |
|  | 201.7.9.2.1.102 X-RAY SOURCE ASSEMBLY | IFU | Inspection | Intertek Test Report |  | 1419.0 |
|  | 201.7.9.2.1.103 Integrated X-RAY IMAGE RECEPTOR | IFU | Inspection | Intertek Test Report |  | 1420.0 |
|  | 201.7.9.2.17 ME EQUIPMENT emitting radiation | IFU | Inspection | Intertek Test Report |  | 1421.0 |
|  | 201.7.9.3 Technical description | IFU | Inspection | Intertek Test Report |  | 1422.0 |
|  | 201.7.9.3.101 X-RAY SOURCE ASSEMBLY | IFU | Inspection | Intertek Test Report |  | 1423.0 |
|  | 201.7.9.101 Additional statements in ACCOMPANYING DOCUMENTS | IFU | Inspection | Intertek Test Report |  | 1424.0 |
|  | 201.8 Protection against electrical HAZARDS from ME EQUIPMENT |  | Title |  |  | 1425.0 |
|  | 201.8.4 Limitation of voltage, current or energy |  | Title |  |  | 1426.0 |
|  | 201.8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug |  | Title |  |  | 1427.0 |
|  | 201.8.4.3.101 HIGH-VOLTAGE CABLE CONNECTIONS | Tested by measurement | Inspection, Test | Intertek Test Report |  | 1428.0 |
|  | 201.8.4.101 Limitation of X-RAY TUBE VOLTAGE | Inspection of tube data sheet | Inspection | Intertek Test Report |  | 1429.0 |
|  | 201.8.5 Separation of parts |  | Title |  |  | 1430.0 |
|  | 201.8.5.1 MEANS OF PROTECTION (MOP) |  | Inspection | Intertek Test Report |  | 1431.0 |
|  | 201.8.5.4 WORKING VOLTAGE |  | Test Information | Intertek Test Report |  | 1432.0 |
|  | 201.8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  | Title |  |  | 1433.0 |
|  | 201.8.6.4 Impedance and current-carrying capability |  | Test Information | Intertek Test Report |  | 1434.0 |
|  | 201.8.6.101 X-RAY TUBE ASSEMBLY | Tested by measurement | Inspection, Test | Intertek Test Report |  | 1435.0 |
|  | 201.8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  | Title |  |  | 1436.0 |
|  | 201.8.7.3 *Allowable values |  | Test Information | Intertek Test Report |  | 1437.0 |
|  | 201.8.8.3 Dielectric strength |  | Test | Intertek Test Report |  | 1438.0 |
|  | 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  | Title |  |  | 1439.0 |
|  | 201.9.2 MECHANICAL HAZARDS associated with moving parts |  | Title |  |  | 1440.0 |
|  | 201.9.2.2 TRAPPING ZONE |  | Title |  |  | 1441.0 |
|  | 201.9.2.2.4 GUARDS and other RISK CONTROL measures |  | Title |  |  | 1442.0 |
|  | 201.9.2.2.4.4 Other RISK CONTROL measures |  | Title |  |  | 1443.0 |
|  | 201.9.2.2.4.4.101 Collision protection | N/A - not mobile equipment | N/A | Intertek Test Report |  | 1444.0 |
|  | 201.9.2.2.5 Continuous activation | N/A - not motorized equipment | N/A | Intertek Test Report |  | 1445.0 |
|  | 201.9.2.2.6 Speed of movement(s) | N/A - not motorized equipment | N/A | Intertek Test Report |  | 1446.0 |
|  | 201.9.2.3 Other MECHANICAL HAZARDS associated with moving parts |  | Title |  |  | 1447.0 |
|  | 201.9.2.3.1 Unintended movement | N/A - no motorized equipment | N/A | NEED TO FILL | #REF! | 1448.0 |
|  | 201.9.2.3.1.101 Unintended movement during PATIENT loading/unloading | N/A - no motorized equipment | N/A | NEED TO FILL | #REF! | 1449.0 |
|  | 201.9.2.3.101 Pressure and force limitation | N/A - no motorized equipment | N/A | NEED TO FILL | #REF! | 1450.0 |
|  | 201.9.2.3.102 Motion INTERLOCK for COMPRESSION DEVICES | N/A - no motorized equipment | N/A | N/A |  | 1451.0 |
|  | 201.9.2.4 Emergency stopping devices |  | Title |  |  | 1452.0 |
|  | 201.9.2.4.101 Controls | N/A - not power-driven motions | N/A | Intertek Test Report |  | 1453.0 |
|  | 201.9.8 HAZARDS associated with support systems |  | Title |  |  | 1454.0 |
|  | 201.9.8.3.3 Dynamic forces due to loading from persons | N/A - not power-driven motions | N/A | Intertek Test Report |  | 1455.0 |
|  | 201.9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES |  | Title |  |  | 1456.0 |
|  | 201.9.8.4.101 MECHANICAL PROTECTIVE DEVICE | N/A - no mechanical protective devices | N/A | Intertek Test Report |  | 1457.0 |
|  | 201.9.8.101 Shock absorbing means | N/A - no shock absorbing means | N/A | NEED TO FILL | #REF! | 1458.0 |
|  | 201.10. Protection against unwanted and excessive radiation HAZARDS | Clause 10 of the general standard applies. | Info | Intertek Test Report |  | 1459.0 |
|  | 201.11 Protection against excessive temperatures and other HAZARDS | Clause 11 of the general standard applies, except as follows: | Title |  |  | 1460.0 |
|  | 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | IFU, RMF (ID accessible surfaces of x-ray assy) | Inspection, Test, RMF | Intertek Test Report |  | 1461.0 |
|  | 201.11.102 Protection against excessive temperatures of BEAM LIMITING DEVICES |  | Test, Inspection | Intertek Test Report |  | 1462.0 |
|  | 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Clause 12 of the general standard applies. | Info | Intertek Test Report |  | 1463.0 |
|  | 201.13 HAZARDOUS SITUATIONS and fault conditions | Clause 13 of the general standard applies. | Info | N/A | N/A | 1464.0 |
|  | 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Clause 14 of the general standard applies. | Info | N/A | N/A | 1465.0 |
|  | 201.15 Construction of ME EQUIPMENT | Clause 15 of the general standard applies. | Info | N/A | N/A | 1466.0 |
|  | 201.16 ME SYSTEMS | Clause 16 of the general standard applies. | Info | N/A | N/A | 1467.0 |
|  | 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Clause 17 of the general standard applies. | Info | N/A | N/A | 1468.0 |
|  | 202 Electromagnetic compatibility – Requirements and tests |  | Title |  |  | 1469.0 |
|  | 202.101 Immunity testing of ESSENTIAL PERFORMANCE | RMF 5 | RMF | Intertek Test Report |  | 1470.0 |
|  | 203 Radiation protection in diagnostic X-ray equipment |  | Title |  |  | 1471.0 |
|  | 203.4 General requirements |  | Title |  |  | 1472.0 |
|  | 203.4.1 Statement of compliance |  | Info | N/A | N/A | 1473.0 |
|  | 203.4.101 Qualifying conditions for defined terms |  | Title |  |  | 1474.0 |
|  | 203.4.101.1 Electric power |  | Test Information | Intertek Test Report |  | 1475.0 |
|  | 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS |  | Test | Intertek Test Report |  | 1476.0 |
|  | 203.4.101.3 LOADING TIME |  | Test Information | Intertek Test Report |  | 1477.0 |
|  | 203.4.101.4 NOMINAL SHORTEST IRRADIATION TIME |  | Test Information | Intertek Test Report |  | 1478.0 |
|  | 203.5 ME EQUIPMENT identification, marking and documents |  | Title |  |  | 1479.0 |
|  | 203.5.2.4.5 Deterministic effects |  | Title |  |  | 1480.0 |
|  | 203.5.2.4.5.101 Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY | IFU | Inspection, Test | Intertek Test Report |  | 1481.0 |
|  | 203.5.2.4.5.102 *Test for dosimetric information | IFU | Inspection, Test | Intertek Test Report |  | 1482.0 |
|  | 203.6 RADIATION management |  | Title |  |  | 1483.0 |
|  | 203.6.2 Initiation and termination of the IRRADIATION |  | Title |  |  | 1484.0 |
|  | 203.6.2.1 Normal initiation and termination of the IRRADIATION | IFU | Inspection, Test | Intertek Test Report |  | 1485.0 |
|  | 203.6.2.1.101 Charging mode INTERLOCK |  | Test | NEED TO FILL | #REF! | 1486.0 |
|  | 203.6.2.1.102 Connections of external INTERLOCKS | N/A? | Inspection, Test | Intertek Test Report |  | 1487.0 |
|  | 203.6.2.2 Safety measures against failure of normal termination of the IRRADIATION | N/A? | Inspection, Test | Intertek Test Report |  | 1488.0 |
|  | 203.6.3 RADIATION dose and RADIATION quality |  | Title |  |  | 1489.0 |
|  | 203.6.3.1 Adjustment of RADIATION dose and RADIATION quality |  | Inspection, Test | Intertek Test Report |  | 1490.0 |
|  | 203.6.3.2 Reproducibility of the RADIATION output |  | Title |  |  | 1491.0 |
|  | 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY |  | Test | Intertek Test Report |  | 1492.0 |
|  | 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY |  | Test | Intertek Test Report |  | 1493.0 |
|  | 203.6.3.2.103 Conditions for measuring AIR KERMA |  | Title |  |  | 1494.0 |
|  | 203.6.3.2.103.1 Measuring arrangements | IFU | Inspection, Test Information | Intertek Test Report |  | 1495.0 |
|  | 203.6.3.2.103.2 ATTENUATION and RADIATION QUALITY for measurement of AIR KERMA |  | Test Information | Intertek Test Report |  | 1496.0 |
|  | 203.6.3.101 Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY |  | Inspection, Test | Intertek Test Report |  | 1497.0 |
|  | 203.6.3.102 * High-level control (HLC) |  | Inspection, Test | Intertek Test Report |  | 1498.0 |
|  | 203.6.4 Indication of operational states |  | Title |  |  | 1499.0 |
|  | 203.6.4.2 Indication of LOADING STATE | IFU - emitter lights will turn yellow upon loading (emitter considered controler? | Inspection | Intertek Test Report |  | 1500.0 |
|  | 203.6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION |  | Title |  |  | 1501.0 |
|  | 203.6.4.3.101  General requirements for the indication of LOADING FACTORS | IFU - loading factors sections | Inspection | Intertek Test Report |  | 1502.0 |
|  | 203.6.4.3.102  Shortened indication of LOADING FACTORS |  | Inspection | Intertek Test Report |  | 1503.0 |
|  | 203.6.4.3.103  Indication of varying LOADING FACTORS |  | Inspection | NEED TO FILL | #REF! | 1504.0 |
|  | 203.6.4.3.104  Accuracy of LOADING FACTORS |  | Title |  |  | 1505.0 |
|  | 203.6.4.3.104.1  General aspects for the accuracy of LOADING FACTORS |  | Inspection, Test | Intertek Test Report |  | 1506.0 |
|  | 203.6.4.3.104.2  Accuracy of LOADING FACTORS in automatic control mode |  | Inspection, Test | NEED TO FILL | #REF! | 1507.0 |
|  | 203.6.4.3.104.3  Accuracy of X-RAY TUBE VOLTAGE |  | Test | Intertek Test Report |  | 1508.0 |
|  | 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT |  | Test | Intertek Test Report |  | 1509.0 |
|  | 203.6.4.3.104.5  Accuracy of LOADING TIME |  | Test | Intertek Test Report |  | 1510.0 |
|  | 203.6.4.3.104.6  Accuracy of CURRENT TIME PRODUCT |  | Test | Intertek Test Report |  | 1511.0 |
|  | 203.6.4.3.105  Indication of ADDED FILTERS | No added filters | N/A | NEED TO FILL | #REF! | 1512.0 |
|  | 203.6.4.4 Indication of automatic modes |  | Inspection, Test | NEED TO FILL | #REF! | 1513.0 |
|  | 203.6.4.5 * Dosimetric indications | IFU | Inspection, Test | Intertek Test Report |  | 1514.0 |
|  | 203.6.4.101 Indication of READY STATE | IFU - green lights described in ifu | Inspection | Intertek Test Report |  | 1515.0 |
|  | 203.6.5 AUTOMATIC CONTROL SYSTEM |  | Inspection, Test | Intertek Test Report |  | 1516.0 |
|  | 203.6.5.101 Determination of the NOMINAL SHORTEST IRRADIATION TIME |  | Inspection, Test | NEED TO FILL | #REF! | 1517.0 |
|  | 203.6.6 SCATTERED RADIATION reduction | IFU (?) - not sure this is an ifu requirement though the pucks are described as able to restrict the beam | Inspection | Intertek Test Report |  | 1518.0 |
|  | 203.6.7 Imaging performance |  | Title |  |  | 1519.0 |
|  | 203.6.7.101 Display of last image hold (LIH) |  | Inspection, Test | NEED TO FILL | #REF! | 1520.0 |
|  | 203.7 RADIATION QUALITY |  | Title |  |  | 1521.0 |
|  | 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | IFU + Test Report (IEC 60601-1-3 7.5) | Inspection, Test | NEED TO FILL | #REF! | 1522.0 |
|  | 203.7.1.101 FILTRATION in X-RAY SOURCE ASSEMBLIES | IFU + Test Report (IEC 60601-1-3 7.6) | Inspection, RMF, Test | Intertek Test Report |  | 1523.0 |
|  | 203.8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  | Title |  |  | 1524.0 |
|  | 203.8.4 Confinement of EXTRA-FOCAL RADIATION | IFU - not sure that this is an ifu requirement, the OEC does not have this information either | Inspection | Intertek Test Report |  | 1525.0 |
|  | 203.8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  | Title |  |  | 1526.0 |
|  | 203.8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | Tested by measurement | Inspection, Test | Intertek Test Report |  | 1527.0 |
|  | 203.8.5.4 Positioning of the PATIENT and restriction of the irradiated area |  | Demo | Intertek Test Report |  | 1528.0 |
|  | 203.8.101 Boundary and dimensions of the X-RAY FIELD |  | Test Information, Inspection | Intertek Test Report |  | 1529.0 |
|  | 203.8.102 Methods of beam limitation in X-RAY EQUIPMENT |  | Title | Intertek Test Report |  | 1530.0 |
|  | 203.8.102.1 General |  | Inspection, Test | Intertek Test Report |  | 1531.0 |
|  | 203.8.102.2 Indication on the X-RAY EQUIPMENT | IFUN/A - interlocks can prevent loading | Inspection | Intertek Test Report |  | 1532.0 |
|  | 203.8.102.3 Indication in the instructions for use | IFU | Inspection | Intertek Test Report |  | 1533.0 |
|  | 203.8.102.4 Accuracy of marked and written indications | IFU | Inspection, Test | Intertek Test Report |  | 1534.0 |
|  | 203.8.102.5 Indication by LIGHT FIELD-INDICATOR | IFUN/A - the imager does not have a lightfield | Inspection, Test | Intertek Test Report |  | 1535.0 |
|  | 203.8.102.6 Accuracy of indication with a LIGHT FIELD-INDICATOR | N/A? | Test | Intertek Test Report |  | 1536.0 |
|  | 203.8.103 Interception of the X-RAY BEAM in RADIOSCOPY | IFU | Inspection, Test | Intertek Test Report |  | 1537.0 |
|  | 203.8.104 Positioning of the X-RAY BEAM AXIS | IFU | Inspection, Test | Intertek Test Report |  | 1538.0 |
|  | 203.9 FOCAL SPOT TO SKIN DISTANCE |  | Title |  |  | 1539.0 |
|  | 203.9.1 General |  | Test Information | Intertek Test Report |  | 1540.0 |
|  | 203.9.101 X-RAY EQUIPMENT specified for RADIOSCOPY | Tested by measurement | Inspection, Test | Intertek Test Report |  | 1541.0 |
|  | 203.9.102 X-RAY EQUIPMENT specified for RADIOGRAPHY | Tested by measurement | Inspection, Test | Intertek Test Report |  | 1542.0 |
|  | 203.10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR |  | Title |  |  | 1543.0 |
|  | 203.10.1 General | Inspect Test report for 203.10.101 | Inspection | Intertek Test Report |  | 1544.0 |
|  | 203.10.2 Information in the ACCOMPANYING DOCUMENTS | IFU | Inspection | Intertek Test Report |  | 1545.0 |
|  | 203.10.101 Test for attenuation equivalent |  | Test | Intertek Test Report |  | 1546.0 |
|  | 203.11 Protection against RESIDUAL RADIATION |  | Title | Intertek Test Report |  | 1547.0 |
|  | 203.11.101 Requirements | IFU, Tested by 203.11.102 | Inspection, Test | Intertek Test Report |  | 1548.0 |
|  | 203.11.102 Test for attenuation of RESIDUAL RADIATION | Can perform adaptive test | Test | Intertek Test Report |  | 1549.0 |
|  | 203.12 Protection against LEAKAGE RADIATION |  | Title |  |  | 1550.0 |
|  | 203.12.4 LEAKAGE RADIATION in the LOADING state |  | Test Information | Intertek Test Report |  | 1551.0 |
|  | 203.13 Protection against STRAY RADIATION |  | Title |  |  | 1552.0 |
|  | 203.13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | Device + IFU | Inspection | Intertek Test Report |  | 1553.0 |
|  | 203.13.3 Protection by distance | Device + IFU | Inspection | Intertek Test Report |  | 1554.0 |
|  | 203.13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY |  | Title |  |  | 1555.0 |
|  | 203.13.4.101 * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION | IFU, Tested by 203.13.6Applicable for gastro-intestinal only | N/A | NEED TO FILL | #REF! | 1556.0 |
|  | 203.13.4.102 Control from a designated SIGNIFICANT ZONE OF OCCUPANCY | Device + IFU | Inspection | Intertek Test Report |  | 1557.0 |
|  | 203.13.5 Handgrips and control devices | IFU, Tested by 203.13.6Applicable for gastro-intestinal only | N/A | NEED TO FILL | #REF! | 1558.0 |
|  | 203.13.6 Test for STRAY RADIATION |  | Test | Intertek Test Report | #REF! | 1559.0 |
|  | IEC 10993 |  |  |  |  | 1560.0 |
|  | 6.1 Material characterization |  | Inspection | NEED TO FILL | #REF! | 1561.0 |
|  | 6.2 Biological evaluation tests |  | Title |  |  | 1562.0 |
|  | 6.2.1 General |  | Inspection | NEED TO FILL | #REF! | 1563.0 |
|  | 6.2.2 Test descriptions |  | Title |  |  | 1564.0 |
|  | 6.2.2.1 General |  | Info | N/A | N/A | 1565.0 |
|  | 6.2.2.2 Cytotoxicity |  | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | PASS | 1566.0 |
|  | 6.2.2.3 Delayed-type hypersensitivity |  | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | PASS | 1567.0 |
|  | 6.2.2.4 Irritation (including intracutaneous reactivity) |  | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | PASS | 1568.0 |
|  | 6.2.2.5 Systemic toxicity (acute) | N/A - surface contact only | N/A | N/A | N/A | 1569.0 |
|  | 6.2.2.6 Subacute and subchronic toxicity | N/A - surface contact only | N/A | N/A | N/A | 1570.0 |
|  | 6.2.2.7 Genotoxicity | N/A - surface contact only | N/A | N/A | N/A | 1571.0 |
|  | 6.2.2.8 Implantation | N/A - surface contact only | N/A | N/A | N/A | 1572.0 |
|  | 6.2.2.9 Haemocompatibility | N/A - surface contact only | N/A | N/A | N/A | 1573.0 |
|  | 6.2.2.10 Chronic toxicity | N/A - surface contact only | N/A | N/A | N/A | 1574.0 |
|  | 6.2.2.11 Carcinigenicity | N/A - surface contact only | N/A | N/A | N/A | 1575.0 |
|  | 6.2.2.12 Reproductive and developmental toxicity | N/A - surface contact only | N/A | N/A | N/A | 1576.0 |
|  | 6.2.2.13 Biodegradation | N/A - surface contact only | N/A | N/A | N/A | 1577.0 |
|  | 6.2.2.14 Toxicokinetic studies | N/A - surface contact only | N/A | N/A | N/A | 1578.0 |
|  | 6.2.2.15 Immunotoxicology | N/A - surface contact only | N/A | N/A | N/A | 1579.0 |
|  | 7 Interpretation of biological evaluation data and overall biological safety assessment |  | Inspection | NEED TO FILL | #REF! | 1580.0 |
|  | IEC 60336 |  |  |  |  | 1581.0 |
|  | 4 Determinations for the evaluation of the FOCAL SPOT characteristics |  | Title |  |  | 1582.0 |
|  | 4.1 Statement of the FOCAL SPOT characteristics |  | Info | N/A | N/A | 1583.0 |
|  | 4.2 Longitudinal axis of the X-RAY TUBE ASSEMBLY |  | Info | N/A | N/A | 1584.0 |
|  | 4.3 REFERENCE AXIS of the X-RAY TUBE ASSEMBLY |  | Info | N/A | N/A | 1585.0 |
|  | 4.4 Direction of evaluation for the FOCAL SPOT length |  | Info | N/A | N/A | 1586.0 |
|  | 4.5 Direction of evaluation for the FOCAL SPOT width |  | Info | N/A | N/A | 1587.0 |
|  | 5 FOCAL SPOT camera set-up |  | Title |  |  | 1588.0 |
|  | 5.1 Overview |  | Test Information | Intertek Test Report | #REF! | 1589.0 |
|  | 5.2 Test equipment |  | Title |  |  | 1590.0 |
|  | 5.2.1 SLIT CAMERA |  | Test Information | Intertek Test Report | #REF! | 1591.0 |
|  | 5.2.2 PINHOLE CAMERA |  | Test Information | Intertek Test Report | #REF! | 1592.0 |
|  | 5.2.3 RADIOGRAPHIC FILM |  | Test Information | Intertek Test Report | #REF! | 1593.0 |
|  | 5.3 Test arrangement |  | Title |  |  | 1594.0 |
|  | 5.3.1 Position of the slit or pinhole diaphragm normal to the REFERENCE AXIS |  | Test Information | Intertek Test Report | #REF! | 1595.0 |
|  | 5.3.2 Position of the slit or pinhole diaphragm along the REFERENCE AXIS |  | Test Information | Intertek Test Report | #REF! | 1596.0 |
|  | 5.3.3 Orientation of the slit or pinhole diaphragm |  | Test Information | Intertek Test Report | #REF! | 1597.0 |
|  | 5.3.4 Position of the RADIOGRAPHIC FILM |  | Test Information | Intertek Test Report | #REF! | 1598.0 |
|  | 5.4 Total uncertainty of the camera set-up |  | Test Information | Intertek Test Report | #REF! | 1599.0 |
|  | 6 Production of RADIOGRAMS |  | Title |  |  | 1600.0 |
|  | 6.1 Overview |  | Info | N/A | N/A | 1601.0 |
|  | 6.2 Operating conditions |  | Title |  |  | 1602.0 |
|  | 6.2.1 FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS |  | Test Information | Intertek Test Report | #REF! | 1603.0 |
|  | 6.2.2 X-RAY TUBE ASSEMBLY |  | Test Information | Intertek Test Report | #REF! | 1604.0 |
|  | 6.2.3 LOADING FACTORS |  | Test Information | Intertek Test Report | #REF! | 1605.0 |
|  | 6.2.4 Special LOADING FACTORS |  | Test Information | Intertek Test Report | #REF! | 1606.0 |
|  | 6.2.5 Special arrangements |  | Test Information | Intertek Test Report | #REF! | 1607.0 |
|  | 6.3 Production of FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS |  | Title |  |  | 1608.0 |
|  | 6.3.1 Production of FOCAL SPOT SLIT RADIOGRAMS |  | Test Information | Intertek Test Report | #REF! | 1609.0 |
|  | 6.3.2 Production of FOCAL SPOT PINHOLE RADIOGRAMS |  | Test Information | Intertek Test Report | #REF! | 1610.0 |
|  | 6.3.3 RADIOGRAPHIC FILM exposure | N/A - digital detector | N/A | N/A | N/A | 1611.0 |
|  | 6.4 Statement of compliance | IFU | Inspection | NEED TO FILL | #REF! | 1612.0 |
|  | 7 Determination of the LINE SPREAD FUNCTION |  | Title |  |  | 1613.0 |
|  | 7.1 Overview |  | Test Information | Intertek Test Report | #REF! | 1614.0 |
|  | 7.2 Measuring equipment and measuring arrangement |  | Test Information | Intertek Test Report | #REF! | 1615.0 |
|  | 7.3 Measurement of the density distribution |  | Test Information | Intertek Test Report | #REF! | 1616.0 |
|  | 7.4 Determination of the LINE SPREAD FUNCTION |  | Test Information | Intertek Test Report | #REF! | 1617.0 |
|  | 7.5 Statement of compliance | IFU | Inspection | NEED TO FILL | #REF! | 1618.0 |
|  | 8 Determination of FOCAL SPOT dimensions |  | Title |  |  | 1619.0 |
|  | 8.1 Overview |  | Info | N/A | N/A | 1620.0 |
|  | 8.2 Measurement and determination |  | Test Information | Intertek Test Report | #REF! | 1621.0 |
|  | 8.3 Specified NOMINAL FOCAL SPOT VALUES |  | Title |  |  | 1622.0 |
|  | 8.3.1 Nominal values | IFU (units) | Inspection | NEED TO FILL | #REF! | 1623.0 |
|  | 8.3.2 Actual values |  | Test Information | Intertek Test Report | #REF! | 1624.0 |
|  | 8.4 Statement of compliance | IFU | Inspection | NEED TO FILL | #REF! | 1625.0 |
|  | 8.5 Marking of compliance | Labeling | Inspection | NEED TO FILL | #REF! | 1626.0 |
|  | 9 Determination of the MODULATION TRANSFER FUNCTION |  | Title |  |  | 1627.0 |
|  | 9.1 Overview |  | Info | N/A | N/A | 1628.0 |
|  | 9.2 Specified MODULATION TRANSFER FUNCTION | Inspect based on 9.4 | Inspection | Intertek Test Report | #REF! | 1629.0 |
|  | 9.3 Calculation of the MODULATION TRANSFER FUNCTION |  | Title |  |  | 1630.0 |
|  | 9.3.1 Calculation for the theoretical magnification approaching infinity |  | Test Information | Intertek Test Report | #REF! | 1631.0 |
|  | 9.3.2 Calculation for the standard magnification |  | Test Information | Intertek Test Report | #REF! | 1632.0 |
|  | 9.3.3 Calculation for finite magnification |  | Test Information | Intertek Test Report | #REF! | 1633.0 |
|  | 9.3.4 Presentation of the MODULATION TRANSFER FUNCTION |  | Test Information | Intertek Test Report | #REF! | 1634.0 |
|  | 9.4 Evaluation of compliance of the MTF |  | Test Information | Intertek Test Report | #REF! | 1635.0 |
|  | 9.5 Statement of compliance | IFU | Inspection | NEED TO FILL | #REF! | 1636.0 |
|  | 10 FOCAL SPOT STAR RADIOGRAMS |  | Title |  |  | 1637.0 |
|  | 10.1 Overview |  | Info | N/A | N/A | 1638.0 |
|  | 10.2 Test equipment |  | Title |  |  | 1639.0 |
|  | 10.2.1 STAR PATTERN CAMERA |  | Test Information | Intertek Test Report | #REF! | 1640.0 |
|  | 10.2.2 RADIOGRAPHIC FILM |  | Test Information | Intertek Test Report | #REF! | 1641.0 |
|  | 10.2.3 Position of the STAR PATTERN CAMERA normal to the REFERENCE AXIS |  | Test Information | Intertek Test Report | #REF! | 1642.0 |
|  | 10.2.4 Position of the STAR PATTERN CAMERA in REFERENCE DIRECTION |  | Test Information | Intertek Test Report | #REF! | 1643.0 |
|  | 10.2.5 Alignment of the STAR PATTERN CAMERA |  | Test Information | Intertek Test Report | #REF! | 1644.0 |
|  | 10.2.6 Position of the RADIOGRAPHIC FILM |  | Test Information | Intertek Test Report | #REF! | 1645.0 |
|  | 10.2.7 Operating conditions |  | Test Information | Intertek Test Report | #REF! | 1646.0 |
|  | 10.2.8 Production of the FOCAL SPOT STAR RADIOGRAM |  | Test Information | Intertek Test Report | #REF! | 1647.0 |
|  | 10.2.9 Statement of compliance | IFU | Inspection | NEED TO FILL | #REF! | 1648.0 |
|  | 11 STAR PATTERN RESOLUTION LIMIT |  | Title |  |  | 1649.0 |
|  | 11.1 Overview |  | Info | N/A | N/A | 1650.0 |
|  | 11.2 Specified STAR PATTERN RESOLUTION LIMIT |  | Test Information | Intertek Test Report | #REF! | 1651.0 |
|  | 11.3 Measurement |  | Test Information | Intertek Test Report | #REF! | 1652.0 |
|  | 11.4 Determination of the STAR PATTERN RESOLUTION LIMIT |  | Title |  |  | 1653.0 |
|  | 11.4.1 Determination of magnification |  | Test Information | Intertek Test Report | #REF! | 1654.0 |
|  | 11.4.2 STAR PATTERN RESOLUTION LIMIT for standard magnification |  | Test Information | Intertek Test Report | #REF! | 1655.0 |
|  | 11.4.3 STAR PATTERN RESOLUTION LIMIT for finite magnification |  | Test Information | Intertek Test Report | #REF! | 1656.0 |
|  | 11.4.4 Presentation of STAR PATTERN RESOLUTION LIMIT |  | Test Information | Intertek Test Report | #REF! | 1657.0 |
|  | 11.5 Evaluation and statement of compliance |  | Title |  |  | 1658.0 |
|  | 11.5.1 Evaluation of compliance |  | Title |  |  | 1659.0 |
|  | 11.5.2 Statement of compliance | IFU | Inspection | NEED TO FILL | #REF! | 1660.0 |
|  | 12 BLOOMING VALUE |  | Title |  |  | 1661.0 |
|  | 12.1 Overview |  | Test Information | Intertek Test Report | #REF! | 1662.0 |
|  | 12.2 Determination of the BLOOMING VALUE |  | Test Information | Intertek Test Report | #REF! | 1663.0 |
|  | 12.3 Evaluation and statement of compliance |  | Title |  |  | 1664.0 |
|  | 12.3.1 Evaluation of compliance |  | Test Information | Intertek Test Report | #REF! | 1665.0 |
|  | 12.3.2 Statement of compliance |  | Inspection | NEED TO FILL | #REF! | 1666.0 |
|  | 13 Alternate measurement methods |  | Test Information | Intertek Test Report | #REF! | 1667.0 |
|  | IEC 60522 |  |  |  |  | 1668.0 |
|  | 4 Measurement of PERMANENT FILTRATION |  | Title |  |  | 1669.0 |
|  | 4.1 General |  | Test Information | Intertek Test Report | #REF! | 1670.0 |
|  | 4.2 Test sample |  | Test Information | Intertek Test Report | #REF! | 1671.0 |
|  | 4.3 Generation of the X-RAY BEAM for measurement |  | Test Information | Intertek Test Report | #REF! | 1672.0 |
|  | 4.4 RADIATION DETECTOR |  | Test Information | Intertek Test Report | #REF! | 1673.0 |
|  | 4.5 Composition of reference materials |  | Test Information | Intertek Test Report | #REF! | 1674.0 |
|  | 4.6 Method of measurement |  | Test Information | Intertek Test Report | #REF! | 1675.0 |
|  | 5 Indications and statements of PERMANENT FILTRATION |  | Info | N/A | N/A | 1676.0 |
|  | IEC 60613 |  |  |  |  | 1677.0 |
|  | 4 Presentation of the electrical characteristic |  | Title |  |  | 1678.0 |
|  | 4.1 X-RAY TUBE VOLTAGE | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1679.0 |
|  | 4.2 NOMINAL X-RAY TUBE VOLTAGE | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1680.0 |
|  | 4.3 X-RAY TUBE CURRENT | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1681.0 |
|  | 4.4 CATHODE EMISSION CHARACTERISTIC | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1682.0 |
|  | 4.5 ENVELOPE characteristics |  | Title |  |  | 1683.0 |
|  | 4.5.1 ENVELOPE CURRENT | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1684.0 |
|  | 4.5.2 ENVELOPE VOLTAGE | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1685.0 |
|  | 5 LOADING of an X-RAY TUBE |  | Title |  |  | 1686.0 |
