|  | 5.1 LOADING TIME |  | Title |  |  | 1687.0 |
|  | 5.1.1 Units | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1688.0 |
|  | 5.1.2 Measurement |  | Test Information | Intertek Test Report | #REF! | 1689.0 |
|  | 5.2 CYCLE TIME | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1690.0 |
|  | 6 Input power |  | Title |  |  | 1691.0 |
|  | 6.1 ANODE INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1692.0 |
|  | 6.2 NOMINAL ANODE INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1693.0 |
|  | 6.3 NOMINAL RADIOGRAPHIC ANODE INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1694.0 |
|  | 6.4 NOMINAL CT ANODE INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1695.0 |
|  | 6.5 X-RAY TUBE ASSEMBLY INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1696.0 |
|  | 6.6 NOMINAL CONTINUOUS INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1697.0 |
|  | 6.7 CONTINUOUS ANODE INPUT POWER | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1698.0 |
|  | 6.8 CT SCAN POWER INDEX (CTSPI) | N/A - no CT scan | N/A | N/A | N/A | 1699.0 |
|  | 6.9 NOMINAL CT SCAN POWER INDEX (NOMINAL CTSPI) | N/A - no CT scan | N/A | N/A | N/A | 1700.0 |
|  | 7 RADIOGRAPHIC RATINGS | Title | Title |  |  | 1701.0 |
|  | 7.1 General | Inspection of test report | Inspection | NEED TO FILL | #REF! | 1702.0 |
|  | 7.2 SINGLE LOAD RATING | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1703.0 |
|  | 7.3 SERIAL LOAD RATING | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1704.0 |
|  | 8 Presentation of data | Inspection of test report | Inspection | Intertek Test Report | #REF! | 1705.0 |
|  | IEC 60825 |  |  |  |  | 1706.0 |
|  | 4 Classification principles |  | Title |  |  | 1707.0 |
|  | 4.1 General |  | Info | N/A | N/A | 1708.0 |
|  | 4.2 Classification responsibilities |  | Info | N/A | N/A | 1709.0 |
|  | 4.3 Classification rules |  | Info | N/A | N/A | 1710.0 |
|  | 4.4 Laser products designed to function as conventional lamps |  | Info | N/A | N/A | 1711.0 |
|  | 5 Determination of the accessible emission level and product classification |  | Title |  |  | 1712.0 |
|  | 5.1 Tests |  | Info | N/A | N/A | 1713.0 |
|  | 5.2 Measurement of laser radiation |  | Info | N/A | N/A | 1714.0 |
|  | 5.3 Determination of the class of the laser product | Inspection of data sheet | Inspection | NEED TO FILL | #REF! | 1715.0 |
|  | 5.4 Measurement geometry |  | Title |  |  | 1716.0 |
|  | 5.4.1 General |  | Info | N/A | N/A | 1717.0 |
|  | 5.4.2 Default (simplified) evaluation |  | Test Information | Intertek Test Report | #REF! | 1718.0 |
|  | 5.4.3 Evaluation condition for extended sources |  | Test Information | Intertek Test Report | #REF! | 1719.0 |
|  | 6 Engineering specifications |  | Title |  |  | 1720.0 |
|  | 6.1 General remarks and modifications |  | Info | N/A | N/A | 1721.0 |
|  | 6.2 Protective housing |  | Title |  |  | 1722.0 |
|  | 6.2.1 General | Limit access to lasers | Inspection | NEED TO FILL | #REF! | 1723.0 |
|  | IEC 60825 Section 6.2.2 Service - Access to laser requires tools | Access to laser requires tools | Demo | NEED TO FILL | #REF! | 1724.0 |
|  | 6.2.3 Removable laser system | N/A - no removable lasers | N/A | N/A | N/A | 1725.0 |
|  | 6.3 Access panels and safety interlocks |  | Title |  |  | 1726.0 |
|  | 6.3.1 A safety interlock shall be provided for access panels of protective housings when both of the following conditions are met: | N/A -  not to be disassembled | N/A | N/A | N/A | 1727.0 |
|  | 6.3.2 Deliberate Safety System Override | N/A -  not to be disassembled | N/A | N/A | N/A | 1728.0 |
|  | 6.4 Remote interlock connector | N/A -  not to be disassembled | N/A | N/A | N/A | 1729.0 |
|  | 6.5 Manual reset | N/A -  not to be disassembled | N/A | N/A | N/A | 1730.0 |
|  | 6.6 Key control | N/A -  not to be disassembled | N/A | N/A | N/A | 1731.0 |
|  | 6.7 Laser radiation emission warning | Labeling + IFU - N/A we have a class II laser | Inspection | NEED TO FILL | #REF! | 1732.0 |
|  | 6.8 Beam stop or attenuator | N/A - class 2 laser | N/A | N/A | N/A | 1733.0 |
|  | 6.9 Controls | N/A - class 2 laser | N/A | N/A | N/A | 1734.0 |
|  | 6.10. Viewing optics | N/A - no optics | N/A | N/A | N/A | 1735.0 |
|  | 6.11 Scanning safeguard | N/A - no scanning radiation | N/A | N/A | N/A | 1736.0 |
|  | 6.12 Safeguard for Class 1C products | N/A - not calss 1c product | N/A | N/A | N/A | 1737.0 |
|  | 6.13 Walk-in access | N/A- no access pannels | N/A | N/A | N/A | 1738.0 |
|  | 6.14 Environmental conditions | Inspection of data sheet | Inspection | NEED TO FILL | #REF! | 1739.0 |
|  | 6.15 Protection against other hazards |  | Title |  |  | 1740.0 |
|  | 6.15.1 Non-optical hazards | N/A - not an optical device | N/A | NEED TO FILL | #REF! | 1741.0 |
|  | 6.15.2 Collateral radiation | Covered by IEC 60601-1 RMF | RMF | Intertek Test Report | #REF! | 1742.0 |
|  | 6.16 Power limiting circuit |  | Test | NEED TO FILL | #REF! | 1743.0 |
|  | 7 Labelling |  | Title |  |  | 1744.0 |
|  | 7.1 General | Labeling | Inspection | NEED TO FILL | #REF! | 1745.0 |
|  | 7.2 Class 1 and Class 1M | N/A - not class 1 | N/A | N/A | N/A | 1746.0 |
|  | 7.3 Class 1C | N/A- not class 1c | N/A | N/A | N/A | 1747.0 |
|  | 7.4 Class 2 and Class 2M | Labeling | Inspection | NEED TO FILL | #REF! | 1748.0 |
|  | 7.5 Class 3R | N/A - class 2 laser | N/A | N/A | N/A | 1749.0 |
|  | 7.6 Class 3B | N/A - class 2 laser | N/A | N/A | N/A | 1750.0 |
|  | 7.7 Class 4 | N/A - class 2 laser | N/A | N/A | N/A | 1751.0 |
|  | 7.8 Aperture label | N/A - no aperatures | N/A | N/A | N/A | 1752.0 |
|  | 7.9 Radiation output and standards information | Labeling | Inspection | NEED TO FILL | #REF! | 1753.0 |
|  | 7.10. Labels for access panels |  | Title |  |  | 1754.0 |
|  | 7.10.1 Labels for panels |  | Title |  |  | 1755.0 |
|  | 7.10.2 Labels for safety interlocked panels | N/A- no interlocking panels | N/A | NEED TO FILL | #REF! | 1756.0 |
|  | 7.11 Warning for invisible laser radiation | Labeling | Inspection | NEED TO FILL | #REF! | 1757.0 |
|  | 7.12 Warning for visible laser radiation | Labeling | Inspection | NEED TO FILL | #REF! | 1758.0 |
|  | 7.13 Warning for potential hazard to the skin or anterior parts of the eye | N/A? Labeling | N/A | NEED TO FILL | #REF! | 1759.0 |
|  | 8 Other informational requirements |  | Title |  |  | 1760.0 |
|  | 8.1 Information for the user | IFU | Inspection | NEED TO FILL | #REF! | 1761.0 |
|  | 8.2 Purchasing and servicing information | IFU | Inspection | NEED TO FILL | #REF! | 1762.0 |
|  | 9 Additional requirements for specific laser products |  | Title |  |  | 1763.0 |
|  | 9.1 Other parts of the standard series IEC 60825 |  | Info | N/A | N/A | 1764.0 |
|  | 9.2 Medical laser products |  | Info | N/A | N/A | 1765.0 |
|  | 9.3 Laser processing machines | N/A - no laser processing machines | N/A | N/A | N/A | 1766.0 |
|  | 9.4 Electric toys | N/A- no electric toys | N/A | N/A | N/A | 1767.0 |
|  | 9.5 Consumer electronic products | N/A - no consumer electronics | N/A | N/A | N/A | 1768.0 |
|  | IEC 60950-1 Ed. 2.0 b:2013 | To be Supplied by Manufacturer |  | Need to review for N/As |  |  |
|  | 1 General |  | Title |  |  |  |
|  | 1.1 Scope |  | Info |  |  |  |
|  | 1.2 Definitions |  | Info |  |  |  |
|  | 1.3 General requirements |  | Info |  |  |  |
|  | 1.3.1 Application of requirements |  | Info |  |  |  |
|  | 1.3.2 Equipment design and construction |  | Inspection, Test |  |  |  |
|  | 1.3.3 Supply voltage |  | Inspection, Test |  |  |  |
|  | 1.3.4 Constructions not specifically covered |  | Info |  |  |  |
|  | 1.3.5 Equivalent materials |  | Info |  |  |  |
|  | 1.3.6 Orientation during transport and use |  | Test Information |  |  |  |
|  | 1.3.7 Choice of criteria |  | Test Information |  |  |  |
|  | 1.3.8 Examples mentioned in the standard |  | Info |  |  |  |
|  | 1.3.9 Conductive liquids | N/A - no conductive liquids | N/A |  |  |  |
|  | 1.4 General conditions for tests |  | Test Information |  |  |  |
|  | 1.5 Components |  | Title |  |  |  |
|  | 1.5.1 General |  | Info |  |  |  |
|  | 1.5.2 Evaluation and testing of components |  | Info |  |  |  |
|  | 1.5.3 Thermal controls |  | Test |  |  |  |
|  | 1.5.4 Transformers |  | Info |  |  |  |
|  | 1.5.5 Interconnecting cables |  | Info |  |  |  |
|  | 1.5.6 Capacitors bridging insulation |  | Inspection, Test |  |  |  |
|  | 1.5.7 Resistors bridging insulation |  | Title |  |  |  |
|  | 1.5.7.1 Resistors bridging functional insulation, basic insulation or supplementary insulation |  | Info |  |  |  |
|  | 1.5.7.2 Resistors bridging double insulation or reinforced insulation between the a.c.mains supply and other circuits |  | Test |  |  |  |
|  | 1.5.7.3 Resistors bridging double insulation or reinforced insulation between the a.c. mains supply and circuits connected to an antenna or coaxial cable |  | Test |  |  |  |
|  | 1.5.8 Components in equipment for IT power distribution systems |  | Inspection |  |  |  |
|  | 1.5.9 Surge suppressors |  | Title |  |  |  |
|  | 1.5.9.1 General |  | Info |  |  |  |
|  | 1.5.9.2 Protection of VDRs |  | Inspection |  |  |  |
|  | 1.5.9.3 Bridging of functional insulation by a VDR |  | Inspection |  |  |  |
|  | 1.5.9.4 Bridging of basic insulation by a VDR |  | Inspection, Test |  |  |  |
|  | 1.5.9.5 Bridging of supplementary, double or reinforced insulation by a VDR |  | Inspection |  |  |  |
|  | 1.6 Power interface |  | Inspection |  |  |  |
|  | 1.7 Markings and instructions |  | Inspection |  |  |  |
|  | 2 Protection from hazards |  | Title |  |  |  |
|  | 2.1 Protection from electric shock and energy hazards |  | Title |  |  |  |
|  | 2.1.1 Protection in operator access areas |  | Info |  |  |  |
|  | 2.1.1.1 Access to energized parts |  | Inspection, Test |  |  |  |
|  | 2.1.1.2 Battery compartments |  | Inspection |  |  |  |
|  | 2.1.1.3 Access to ELV wiring |  | Inspection, Test |  |  |  |
|  | 2.1.1.4 Access to hazardous voltage circuit wiring |  | Inspection, Test |  |  |  |
|  | 2.1.1.5 Energy hazards |  | Inspection, Test |  |  |  |
|  | 2.1.1.6 Manual controls |  | Inspection, Test |  |  |  |
|  | 2.1.1.7 Discharge of capacitors in equipment |  | Inspection |  |  |  |
|  | 2.1.1.8 Energy hazards - d.c. mains supplies |  | Inspection |  |  |  |
|  | 2.1.1.9 Audio amplifiers in information technology equipment |  | Inspection, Test |  |  |  |
|  | 2.1.2 Protection in service access areas |  | Inspection |  |  |  |
|  | 2.1.3 Protection in restricted access locations |  | Inspection |  |  |  |
|  | 2.2 SELV circuits |  | Title |  |  |  |
|  | 2.2.1 General requirements |  | Inspection, Test |  |  |  |
|  | 2.2.2 Voltages under normal conditions |  | Inspection, Test |  |  |  |
|  | 2.2.3 Voltages under fault conditions |  | Inspection, Test |  |  |  |
|  | 2.2.4 Connection of SELV circuits to other circuits |  | Inspection, Test |  |  |  |
|  | 2.3 TNV circuits |  | Title |  |  |  |
|  | 2.3.1 Limits |  | Inspection |  |  |  |
|  | 2.3.2 Separation of TNV circuits from other circuits and from accessible parts |  | Title |  |  |  |
|  | 2.3.2.1 General requirements |  | Inspection, Test |  |  |  |
|  | 2.3.2.2 Protection by basic insulation |  | Test Information |  |  |  |
|  | 2.3.2.3 Protection by earthing |  | Test Information |  |  |  |
|  | 2.3.2.4 Protection by other constructions |  | Test Information |  |  |  |
|  | 2.3.3 Separation from hazardous voltages |  | Inspection |  |  |  |
|  | 2.3.4 Connection of TNV circuits to other circuits |  | Inspection, Test |  |  |  |
|  | 2.3.5 Test for operating voltages generated externally |  | Test Information |  |  |  |
|  | 2.4 Limited current circuits |  | Title |  |  |  |
|  | 2.4.1 General requirements |  | Inspection, Test |  |  |  |
|  | 2.4.2 Limit values |  | Test Information |  |  |  |
|  | 2.4.3 Connection of limited current circuits to other circuits |  | Info |  |  |  |
|  | 2.5 Limited power sources |  | Inspection, Test |  |  |  |
|  | 2.6 Provisions for earthing and bonding |  | Title |  |  |  |
|  | 2.6.1 Protective earthing |  | Inspection, Test |  |  |  |
|  | 2.6.2 Functional earthing |  | Inspection |  |  |  |
|  | 2.6.3 Protective earthing conductors and protective bonding conductors |  | Title |  |  |  |
|  | 2.6.3.2 Size of protective earthing conductors |  | Inspection |  |  |  |
|  | 2.6.3.3 Size of protective bonding conductors |  | Inspection |  |  |  |
|  | 2.6.3.4 Resistance of earthing conductors and their terminations |  | Inspection, Test |  |  |  |
|  | 2.6.3.5 Colour of insulation |  | Inspection |  |  |  |
|  | 2.6.4 Terminals |  | Title |  |  |  |
|  | 2.6.4.1 General |  | Info |  |  |  |
|  | 2.6.4.2 Protective earthing and bonding terminals |  | Inspection |  |  |  |
|  | 2.6.4.3 Separation of the protective earthing conductor from protective bonding conductors |  | Inspection |  |  |  |
|  | 2.6.5 Integrity of protective earthing |  | Title |  |  |  |
|  | 2.6.5.1 Interconnection of equipment |  | Inspection |  |  |  |
|  | 2.6.5.2 Components in protective earthing conductors and protective bonding conductors |  | Inspection |  |  |  |
|  | 2.6.5.3 Disconnection of protective earth |  | Inspection |  |  |  |
|  | 2.6.5.4 Parts that can be removed by an operator |  | Inspection |  |  |  |
|  | 2.6.5.5 Parts removed during servicing |  | Inspection |  |  |  |
|  | 2.6.5.6 Corrosion resistance |  | Inspection |  |  |  |
|  | 2.6.5.7 Screws for protective bonding |  | Inspection |  |  |  |
|  | 2.6.5.8 Reliance on telecommunication network or cable distribution system |  | Inspection |  |  |  |
|  | 2.7 Overcurrent and earth fault protection in primary circuits |  | Title |  |  |  |
|  | 2.7.1 Basic requirements |  | Inspection |  |  |  |
|  | 2.7.2 Faults not simulated in 5.3.7 |  | Inspection |  |  |  |
|  | 2.7.3 Short-circuit backup protection |  | Inspection |  |  |  |
|  | 2.7.4 Number and location of protective devices |  | Inspection, Test |  |  |  |
|  | 2.7.5 Protection by several devices |  | Inspection |  |  |  |
|  | 2.7.6 Warning to service persons |  | Inspection |  |  |  |
|  | 2.8 Safety interlocks |  | Title |  |  |  |
|  | 2.8.1 General principles |  | Inspection |  |  |  |
|  | 2.8.2 Protection requirements |  | Inspection, Test |  |  |  |
|  | 2.8.3 Inadvertent reactivation |  | Inspection, Test |  |  |  |
|  | 2.8.4 Fail-safe operation |  | Inspection, Test |  |  |  |
|  | 2.8.5 Moving parts |  | Inspection, Test |  |  |  |
|  | 2.8.6 Overriding |  | Inspection |  |  |  |
|  | 2.8.7 Switches, relays and their related circuits |  | Inspection, Test |  |  |  |
|  | 2.8.7.1 Separation distances for contact gaps and their related circuits |  | Inspection |  |  |  |
|  | 2.8.7.2 Overload test |  | Test Information |  |  |  |
|  | 2.8.7.3 Endurance test |  | Test Information |  |  |  |
|  | 2.8.7.4 Electric strength test |  | Test Information |  |  |  |
|  | 2.8.8 Mechanical actuators |  | Inspection |  |  |  |
|  | 2.9 Electrical insulation |  | Title |  |  |  |
|  | 2.9.1 Properties of insulating materials |  | Inspection |  |  |  |
|  | 2.9.2 Humidity conditioning |  | Test Information |  |  |  |
|  | 2.9.3 Grade of insulation |  | Inspection |  |  |  |
|  | 2.9.4 Separation from hazardous voltages |  | Inspection |  |  |  |
|  | 2.10 Clearances, creepage distances and distances through insulation |  | Title |  |  |  |
|  | 2.10.1 General |  | Inspection |  |  |  |
|  | 2.10.1.1 Frequency |  | Test Information |  |  |  |
|  | 2.10.1.2 Pollution degrees |  | Test Information |  |  |  |
|  | 2.10.1.3 Reduced values for functional insulation |  | Test Information |  |  |  |
|  | 2.10.1.4 Intervening unconnected conductive parts |  | Test Information |  |  |  |
|  | 2.10.1.5 Insulation with varying dimensions |  | Test Information |  |  |  |
|  | 2.10.1.6 Special separation requirements |  | Test Information |  |  |  |
|  | 2.10.1.7 Insulation in circuits generating starting pulses |  | Test Information |  |  |  |
|  | 2.10.2 Determination of working voltage |  | Inspection |  |  |  |
|  | 2.10.2.1 General |  | Test Information |  |  |  |
|  | 2.10.2.2 RMS working voltage |  | Test Information |  |  |  |
|  | 2.10.2.3 Peak working voltage |  | Test Information |  |  |  |
|  | 2.10.3 Clearances |  | Title |  |  |  |
|  | 2.10.3.1 General |  | Test Information |  |  |  |
|  | 2.10.3.2 Mains transient voltages |  | Test Information |  |  |  |
|  | 2.10.3.3 Clearances in primary circuits |  | Test Information |  |  |  |
|  | 2.10.3.4 Clearances in secondary circuits |  | Test Information |  |  |  |
|  | 2.10.3.5 Clearances in circuits having starting pulses |  | Test Information |  |  |  |
|  | 2.10.3.6 Transients from an a.c. mains supply |  | Test Information |  |  |  |
|  | 2.10.3.7 Transients from a d.c. mains supply |  | Test Information |  |  |  |
|  | 2.10.3.8 Transients from telecommunication networks and cable distribution systems |  | Test Information |  |  |  |
|  | 2.10.3.9 Measurement of transient voltages |  | Test Information |  |  |  |
|  | 2.10.4 Creepage distances |  | Title |  |  |  |
|  | 2.10.4.1 General |  | Info |  |  |  |
|  | 2.10.4.3 Minimum creepage distances |  | Inspection |  |  |  |
|  | 2.10.5 Solid insulation |  | Title |  |  |  |
|  | 2.10.5.1 General |  | Inspection |  |  |  |
|  | 2.10.5.2 Distances through insulation |  | Inspection |  |  |  |
|  | 2.10.5.3 Insulating compound as solid insulation |  | Inspection |  |  |  |
|  | 2.10.5.4 Semiconductor devices |  | Inspection |  |  |  |
|  | 2.10.5.5 Cemented joints |  | Inspection |  |  |  |
|  | 2.10.5.6 Thin sheet material - General |  | Test Information |  |  |  |
|  | 2.10.5.7 Separable thin sheet material |  | Inspection |  |  |  |
|  | 2.10.5.8 Non-separable thin sheet material |  | Inspection |  |  |  |
|  | 2.10.5.9 Thin sheet material - standard test procedure |  | Test Information |  |  |  |
|  | 2.10.5.10 Thin sheet material - alternative test procedure |  | Test |  |  |  |
|  | 2.10.5.11 Insulation in wound components |  | Inspection |  |  |  |
|  | 2.10.5.12 Wire in wound components |  | Inspection |  |  |  |
|  | 2.10.5.13 Wire with solvent-based enamel in wound components |  | Inspection, Test |  |  |  |
|  | 2.10.5.14 Additional insulation in wound components |  | Info |  |  |  |
|  | 2.10.6 Construction of printed boards |  | Title |  |  |  |
|  | 2.10.6.1 Uncoated printed boards |  | Inspection |  |  |  |
|  | 2.10.6.2 Coated printed boards |  | Inspection |  |  |  |
|  | 2.10.6.3 Insulation between conductors on the same inner surface of a printed board |  | Info |  |  |  |
|  | 2.10.6.4 Insulation between conductors on different surfaces of a printed board |  | Inspection |  |  |  |
|  | 2.10.7 Component external terminations |  | Inspection, Test |  |  |  |
|  | 2.10.8 Tests on coated printed boards and coated components |  | Title |  |  |  |
|  | 2.10.8.1 Sample preparation and preliminary inspection |  | Inspection |  |  |  |
|  | 2.10.8.2 Thermal conditioning |  | Test Information |  |  |  |
|  | 2.10.8.3 Electric strength test |  | Test Information |  |  |  |
|  | 2.10.8.4 Abrasion resistance test |  | Test |  |  |  |
|  | 2.10.9 Thermal cycling |  | Test Information |  |  |  |
|  | 2.10.10 Test for Pollution Degree 1 environment and for insulating compound |  | Inspection |  |  |  |
|  | 2.10.11 Tests for semiconductor devices and for cemented joints |  | Inspection |  |  |  |
|  | 2.10.12 Enclosed and sealed parts |  | Inspection, Test |  |  |  |
|  | 3 Wiring, connections and supply |  | Title |  |  |  |
|  | 3.1 General |  | Title |  |  |  |
|  | 3.1.1 Current rating and overcurrent protection |  | Inspection |  |  |  |
|  | 3.1.2 Protection against mechanical damage |  | Inspection |  |  |  |
|  | 3.1.3 Securing of internal wiring |  | Inspection |  |  |  |
|  | 3.1.4 Insulation of conductors |  | Inspection |  |  |  |
|  | 3.1.5 Beads and ceramic insulators |  | Inspection, Test |  |  |  |
|  | 3.1.6 Screws for electrical contact pressure |  | Inspection |  |  |  |
|  | 3.1.7 Insulating materials in electrical connections |  | Inspection |  |  |  |
|  | 3.1.8 Self-tapping and spaced thread screws |  | Inspection |  |  |  |
|  | 3.1.9 Termination of conductors |  | Inspection, Test |  |  |  |
|  | 3.1.10 Sleeving on wiring |  | Inspection |  |  |  |
|  | 3.2 Connection to a mains supply |  | Title |  |  |  |
|  | 3.2.1 Means of connection |  | Title |  |  |  |
|  | 3.2.1.1 Connection to an a.c. mains supply |  | Inspection |  |  |  |
|  | 3.2.1.2 Connection to a d.c. mains supply |  | Inspection |  |  |  |
|  | 3.2.2 Multiple supply connections |  | Inspection, Test |  |  |  |
|  | 3.2.3 Permanently connected equipment |  | Inspection, Test |  |  |  |
|  | 3.2.4 Appliance inlets |  | Inspection, Test |  |  |  |
|  | 3.2.5 Power supply cords |  | Title |  |  |  |
|  | 3.2.5.1 AC power supply cords |  | Inspection |  |  |  |
|  | 3.2.5.2 DC power supply cords |  | Inspection |  |  |  |
|  | 3.2.6 Cord anchorages and strain relief |  | Inspection, Test |  |  |  |
|  | 3.2.7 Protection against mechanical damage |  | Inspection |  |  |  |
|  | 3.2.8 Cord guards |  | Inspection, Test |  |  |  |
|  | 3.2.9 Supply wiring space |  | Inspection, Test |  |  |  |
|  | 3.3 Wiring terminals for connection of external conductors |  | Title |  |  |  |
|  | 3.3.1 Wiring terminals |  | Inspection |  |  |  |
|  | 3.3.2 Connection of non-detachable power supply cords |  | Inspection |  |  |  |
|  | 3.3.3 Screw terminals |  | Inspection |  |  |  |
|  | 3.3.4 Conductor sizes to be connected |  | Inspection |  |  |  |
|  | 3.3.5 Wiring terminal sizes |  | Inspection |  |  |  |
|  | 3.3.6 Wiring terminal design |  | Inspection |  |  |  |
|  | 3.3.7 Grouping of wiring terminals |  | Inspection |  |  |  |
|  | 3.3.8 Stranded wire |  | Inspection |  |  |  |
|  | 3.4 Disconnection from the mains supply |  | Title |  |  |  |
|  | 3.4.1 General requirement |  | Inspection |  |  |  |
|  | 3.4.2 Disconnect devices |  | Inspection |  |  |  |
|  | 3.4.3 Permanently connected equipment |  | Inspection |  |  |  |
|  | 3.4.4 Parts which remain energized |  | Inspection |  |  |  |
|  | 3.4.5 Switches in flexible cords |  | Inspection |  |  |  |
|  | 3.4.6 Number of poles - single-phase and d.c. equipment |  | Inspection |  |  |  |
|  | 3.4.7 Number of poles – three-phase equipment |  | Inspection |  |  |  |
|  | 3.4.8 Switches as disconnect devices |  | Inspection |  |  |  |
|  | 3.4.9 Plugs as disconnect devices |  | Inspection |  |  |  |
|  | 3.4.10 Interconnected equipment |  | Inspection |  |  |  |
|  | 3.4.11 Multiple power sources |  | Inspection |  |  |  |
|  | 3.5 Interconnection of equipment |  | Title |  |  |  |
|  | 3.5.1 General requirements |  | Inspection |  |  |  |
|  | 3.5.2 Types of interconnection circuits |  | Inspection |  |  |  |
|  | 3.5.3 ELV circuits as interconnection circuits |  | Inspection |  |  |  |
|  | 3.5.4 Data ports for additional equipment |  | Inspection, Test |  |  |  |
|  | 4 Physical requirements |  | Title |  |  |  |
|  | 4.1 Stability |  | Test |  |  |  |
|  | 4.2 Mechanical strength |  | Title |  |  |  |
|  | 4.2.1 General |  | Inspection, Test |  |  |  |
|  | 4.2.2 Steady force test, 10 N |  | Inspection, Test |  |  |  |
|  | 4.2.3 Steady force test, 30 N |  | Inspection, Test |  |  |  |
|  | 4.2.4 Steady force test, 250 N |  | Inspection, Test |  |  |  |
|  | 4.2.5 Impact test |  | Inspection, Test |  |  |  |
|  | 4.2.6 Drop test |  | Inspection, Test |  |  |  |
|  | 4.2.7 Stress relief test |  | Inspection, Test |  |  |  |
|  | 4.2.8 Cathode ray tubes |  | Inspection |  |  |  |
|  | 4.2.9 High pressure lamps |  | Inspection |  |  |  |
|  | 4.2.10 Wall or ceiling mounted equipment |  | Inspection, Test |  |  |  |
|  | 4.3 Design and construction |  | Title |  |  |  |
|  | 4.3.1 Edges and corners |  | Inspection |  |  |  |
|  | 4.3.2 Handles and manual controls |  | Inspection, Test |  |  |  |
|  | 4.3.3 Adjustable controls |  | Test |  |  |  |
|  | 4.3.4 Securing of parts |  | Inspection, Test |  |  |  |
|  | 4.3.5 Connection by plugs and sockets |  | Inspection |  |  |  |
|  | 4.3.6 Direct plug-in equipment |  | Inspection, Test |  |  |  |
|  | 4.3.7 Heating elements in earthed equipment |  | Inspection |  |  |  |
|  | 4.3.8 Batteries |  | Inspection, Test |  |  |  |
|  | 4.3.9 Oil and grease |  | Inspection |  |  |  |
|  | 4.3.10 Dust, powders, liquids and gases |  | Inspection, Test |  |  |  |
|  | 4.3.11 Containers for liquids or gases |  | Inspection, Test |  |  |  |
|  | 4.3.12 Flammable liquids |  | Inspection, Test |  |  |  |
|  | 4.3.13 Radiation |  | Title |  |  |  |
|  | 4.3.13.1 General |  | Inspection |  |  |  |
|  | 4.3.13.2 Ionizing radiation |  | Test |  |  |  |
|  | 4.3.13.3 Effect of ultraviolet (UV) radiation on materials |  | Inspection, Test |  |  |  |
|  | 4.3.13.4 Human exposure to ultraviolet (UV) radiation |  | Inspection |  |  |  |
|  | 4.3.13.5 Lasers (including laser diodes) and LEDs |  | Title |  |  |  |
|  | 4.3.13.5.1 Lasers (including laser diodes) |  | Inspection, Test |  |  |  |
|  | 4.3.13.5.2 Light emitting diodes (LEDs) |  | Inspection |  |  |  |
|  | 4.3.13.6 Other types |  | Inspection |  |  |  |
|  | 4.4 Protection against hazardous moving parts |  | Title |  |  |  |
|  | 4.4.1 General |  | Inspection |  |  |  |
|  | 4.4.2 Protection in operator access areas |  | Inspection, Test |  |  |  |
|  | 4.4.3 Protection in restricted access locations |  | Info |  |  |  |
|  | 4.4.4 Protection in service access areas |  | Inspection |  |  |  |
|  | 4.4.5 Protection against moving fan blades |  | Title |  |  |  |
|  | 4.4.5.1 General |  | Info |  |  |  |
|  | 4.4.5.2 Protection for users |  | Info |  |  |  |
|  | 4.4.5.3 Protection for service persons |  | Info |  |  |  |
|  | 4.5 Thermal requirements |  | Title |  |  |  |
|  | 4.5.1 General |  | Test Information |  |  |  |
|  | 4.5.2 Temperature tests |  | Inspection |  |  |  |
|  | 4.5.3 Temperature limits for materials |  | Info |  |  |  |
|  | 4.5.4 Touch temperature limits |  | Info |  |  |  |
|  | 4.5.5 Resistance to abnormal heat |  | Test |  |  |  |
|  | 4.6 Openings in enclosures |  | Title |  |  |  |
|  | 4.6.1 Top and side openings |  | Inspection |  |  |  |
|  | 4.6.2 Bottoms of fire enclosures |  | Inspection, Test |  |  |  |
|  | 4.6.3 Doors or covers in fire enclosures |  | Inspection |  |  |  |
|  | 4.6.4 Openings in transportable equipment |  | Inspection, Test |  |  |  |
|  | 4.6.4.1 Constructional design measures |  | Inspection, Test |  |  |  |
|  | 4.6.4.2 Evaluation measures for larger openings |  | Inspection, Test |  |  |  |
|  | 4.6.4.3 Use of metallized parts |  | Inspection, Test |  |  |  |
|  | 4.6.5 Adhesives for constructional purposes |  | Inspection, Test |  |  |  |
|  | 4.7 Resistance to fire |  | Title |  |  |  |
|  | 4.7.1 Reducing the risk of ignition and spread of flame |  | Info |  |  |  |
|  | 4.7.2 Conditions for a fire enclosure |  | Info |  |  |  |
|  | 4.7.2.1 Parts requiring a fire enclosure |  | Info |  |  |  |
|  | 4.7.2.2 Parts not requiring a fire enclosure |  | Inspection |  |  |  |
|  | 4.7.3 Materials |  | Title |  |  |  |
|  | 4.7.3.1 General |  | Inspection |  |  |  |
|  | 4.7.3.2 Materials for fire enclosures |  | Inspection |  |  |  |
|  | 4.7.3.3 Materials for components and other parts outside fire enclosures |  | Inspection, Test |  |  |  |
|  | 4.7.3.4 Materials for components and other parts inside fire enclosures |  | Inspection, Test |  |  |  |
|  | 4.7.3.5 Materials for air filter assemblies |  | Inspection, Test |  |  |  |
|  | 4.7.3.6 Materials used in high-voltage components |  | Inspection, Test |  |  |  |
|  | 5 Electrical requirements and simulated abnormal conditions |  | Title |  |  |  |
|  | 5.1 Touch current and protective conductor current |  | Info |  |  |  |
|  | 5.1.1 General |  | Test |  |  |  |
|  | 5.1.2 Configuration of equipment under test (EUT) |  | Title |  |  |  |
|  | 5.1.2.1 Single connection to an a.c. mains supply |  | Test Information |  |  |  |
|  | 5.1.2.2 Redundant multiple connections to an a.c. mains supply |  | Test Information |  |  |  |
|  | 5.1.2.3 Simultaneous multiple connections to an a.c. mains supply |  | Test Information |  |  |  |
|  | 5.1.3 Test circuit |  | Test Information |  |  |  |
|  | 5.1.4 Application of measuring instrument |  | Test Information |  |  |  |
|  | 5.1.5 Test procedure |  | Test Information |  |  |  |
|  | 5.1.6 Test measurements |  | Test Information |  |  |  |
|  | 5.1.7 Equipment with touch current exceeding 3,5 mA |  | Title |  |  |  |
|  | 5.1.7.1 General |  | Test Information |  |  |  |
|  | 5.1.7.2 Simultaneous multiple connections to the supply |  | Test Information |  |  |  |
|  | 5.1.8 Touch currents to telecommunication networks and cable distribution systems and from telecommunication networks |  | Test Information |  |  |  |
|  | 5.1.8.1 Limitation of the touch current to a telecommunication network or to a cable distribution system |  | Test |  |  |  |
|  | 5.1.8.2 Summation of touch currents from telecommunication networks |  | Inspection, Test |  |  |  |
|  | 5.2 Electric strength |  | Title |  |  |  |
|  | 5.2.1 General |  | Inspection |  |  |  |
|  | 5.2.2 Test procedure |  | Test Information |  |  |  |
|  | 5.3 Abnormal operating and fault conditions |  | Title |  |  |  |
|  | 5.3.1 Protection against overload and abnormal operation |  | Inspection, Test |  |  |  |
|  | 5.3.2 Motors |  | Test |  |  |  |
|  | 5.3.3 Transformers |  | Test |  |  |  |
|  | 5.3.4 Functional insulation |  | Test |  |  |  |
|  | 5.3.5 Electromechanical components |  | Test |  |  |  |
|  | 5.3.6 Audio amplifiers in information technology equipment |  | Test |  |  |  |
|  | 5.3.7 Simulation of faults |  | Test |  |  |  |
|  | 5.3.8 Unattended equipment |  | Test |  |  |  |
|  | 5.3.9 Compliance criteria for abnormal operating and fault conditions |  | Title |  |  |  |
|  | 5.3.9.1 During the tests |  | Test Information |  |  |  |
|  | 5.3.9.2 After the tests |  | Test Information |  |  |  |
|  | 6 Connection to telecommunication networks |  | Title |  |  |  |
|  | 6.1 Protection of telecommunication network service persons, and users of other equipment connected to the network, from hazards in the equipment |  | Title |  |  |  |
|  | 6.1.1 Protection from hazardous voltages |  | Inspection |  |  |  |
|  | 6.1.2 Separation of the telecommunication network from earth |  | Title |  |  |  |
|  | 6.1.2.1 Requirements |  | Test |  |  |  |
|  | 6.1.2.2 Exclusions |  | Test Information |  |  |  |
|  | 6.2 Protection of equipment users from overvoltages on telecommunication networks |  | Title |  |  |  |
|  | 6.2.1 Separation requirements |  | Inspection, Test |  |  |  |
|  | 6.2.2 Electric strength test procedure |  | Test |  |  |  |
|  | 6.2.2.1 Impulse test |  | Test Information |  |  |  |
|  | 6.2.2.2 Steady-state test |  | Test Information |  |  |  |
|  | 6.2.2.3 Compliance criteria |  | Test Information |  |  |  |
|  | 6.3 Protection of the telecommunication wiring system from overheating |  | Inspection, Test |  |  |  |
|  | 7 Connection to cable distribution systems |  | Title |  |  |  |
|  | 7.1 General |  | Info |  |  |  |
|  | 7.2 Protection of cable distribution system service persons, and users of other equipment connected to the system, from hazardous voltages in the equipment |  | Inspection |  |  |  |
|  | 7.3 Protection of equipment users from overvoltages on the cable distribution system |  | Test |  |  |  |
|  | 7.4 Insulation between primary circuits and cable distribution systems |  | Title |  |  |  |
|  | 7.4.1 General |  | Inspection, Test |  |  |  |
|  | 7.4.2 Voltage surge test |  | Test Information |  |  |  |
|  | 7.4.3 Impulse test |  | Test Information |  |  |  |
|  | IEC 62133 | May only need -2 and not main standard |  | May be complied with via compliance to IEC 62133-2 only |  |  |
|  | IEC 62133-2 |  |  | No compliance methods listed in req |  |  |
|  | 1 Scope |  | Title |  |  |  |
|  | 2 Normative references |  | Title |  |  |  |
|  | 3 Terms and definitions |  | Title |  |  |  |
|  | 4 Parameter measurement tolerances |  | Title |  |  |  |
|  | 5 General safety considerations |  | Title |  |  |  |
|  | 5.1 General |  | Info |  |  |  |
|  | 5.2 Insulation and wiring |  | Info |  |  |  |
|  | 5.3 Venting |  | Info |  |  |  |
|  | 5.4 Temperature, voltage and current management |  | Info |  |  |  |
|  | 5.5 Terminal contacts |  | Info |  |  |  |
|  | 5.6 Assembly of cells into batteries |  | Title |  |  |  |
|  | 5.6.1 General |  | Info |  |  |  |
|  | 5.6.2 Design recommendation |  | Info |  |  |  |
|  | 5.6.3 Mechanical protection for cells and components of batteries |  | Info |  |  |  |
|  | 5.7 Quality plan |  | Info |  |  |  |
|  | 5.8 Battery safety components |  | Info |  |  |  |
|  | 6 Type test and sample size |  | Info |  |  |  |
|  | 7 Specific requirements and tests |  | Title |  |  |  |
|  | 7.1 Charging procedures for test purposes |  | Title |  |  |  |
|  | 7.1.1 First procedure |  | Info |  |  |  |
|  | 7.1.2 Second procedure |  | Info |  |  |  |
|  | 7.2 Intended use |  | Title |  |  |  |
|  | 7.2.1 Continuous charging at constant voltage (cells) |  | Info |  |  |  |
|  | 7.2.2 Case stress at high ambient temperature (battery) |  | Info |  |  |  |
|  | 7.3 Reasonably foreseeable misuse |  | Title |  |  |  |
|  | 7.3.1 External short-circuit (cell) |  | Info |  |  |  |
|  | 7.3.2 External short-circuit (battery) |  | Info |  |  |  |
|  | 7.3.3 Free fall |  | Info |  |  |  |
|  | 7.3.4 Thermal abuse (cells) |  | Info |  |  |  |
|  | 7.3.5 Crush (cells) |  | Info |  |  |  |
|  | 7.3.6 Over-charging of battery |  | Info |  |  |  |
|  | 7.3.7 Forced discharge (cells) |  | Info |  |  |  |
|  | 7.3.8 Mechanical tests (batteries) |  | Info |  |  |  |
|  | 7.3.9 Design evaluation – Forced internal short-circuit (cells) |  | Info |  |  |  |
|  | 8 Information for safety |  | Title |  |  |  |
|  | 8.1 General |  | Info |  |  |  |
|  | 8.2 Small cell and battery safety information |  | Info |  |  |  |
|  | 9 Marking |  | Title |  |  |  |
|  | 9.1 Cell marking |  | Info |  |  |  |
|  | 9.2 Battery marking |  | Info |  |  |  |
|  | UN38.3 | May not need? |  | To be supplied by Manufacturer |  |  |
|  | 21 CFR 801: Labeling |  |  |  |  | 1769.0 |
|  | Subpart A General Labeling Provisions |  | Title |  |  | 1770.0 |
|  | Sec. 801.1 Medical devices; name and place of business of manufacturer, packer or distributor. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1771.0 |
|  | Sec. 801.3 Definitions. |  | Info | N/A | N/A | 1772.0 |
|  | Sec. 801.4 Meaning of intended uses. |  | Info | N/A | N/A | 1773.0 |
|  | Sec. 801.5 Medical devices; adequate directions for use. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1774.0 |
|  | Sec. 801.6 Medical devices; misleading statements. |  | Info | N/A | N/A | 1775.0 |
|  | Sec. 801.15 Medical devices; prominence of required label statements; use of symbols in labeling. |  | Info | N/A | N/A | 1776.0 |
|  | Sec. 801.16 Medical devices; Spanish-language version of certain required statements. | N/A - only for sale in US | N/A | N/A | N/A | 1777.0 |
|  | Sec. 801.18 Format of dates provided on a medical device label. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1778.0 |
|  | Subpart B Labeling Requirements for Unique Device Identification |  | Title |  |  | 1779.0 |
|  | Sec. 801.20 Label to bear a unique device identifier. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1780.0 |
|  | Sec. 801.30 General exceptions from the requirement for the label of a device to bear a unique device identifier. | N/A - required to provide UDI | N/A | N/A | N/A | 1781.0 |
|  | Sec. 801.35 Voluntary labeling of a device with a unique device identifier. | N/A - required to provide UDI | N/A | NEED TO FILL | #REF! | 1782.0 |
|  | Sec. 801.40 Form of a unique device identifier. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1783.0 |
|  | Sec. 801.45 Devices that must be directly marked with a unique device identifier. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1784.0 |
|  | Sec. 801.50 Labeling requirements for stand-alone software. | N/A - no stand alone software | N/A | NEED TO FILL | #REF! | 1785.0 |
|  | Sec. 801.55 Request for an exception from or alternative to a unique device identifier requirement. | N/A - no request for an alternative | N/A | N/A | N/A | 1786.0 |
|  | Sec. 801.57 Discontinuation of legacy FDA identification numbers assigned to devices. | N/A? | Info | N/A | N/A | 1787.0 |
|  | Subpart C Labeling Requirements for Over-the-Counter Devices |  | Title |  |  | 1788.0 |
|  | Sec. 801.60 Principal display panel. | N/A - no over the counter devices | N/A | N/A | N/A | 1789.0 |
|  | Sec. 801.61 Statement of identity. | N/A - no over the counter devices | N/A | N/A | N/A | 1790.0 |
|  | Sec. 801.62 Declaration of net quantity of contents. | N/A - no over the counter devices | N/A | N/A | N/A | 1791.0 |
|  | Sec. 801.63 Medical devices; warning statements for devices containing or manufactured with chlorofluorocarbons and other class I ozone-depleting substances. | N/A - no over the counter devices | N/A | N/A | N/A | 1792.0 |
|  | Subpart D Exemptions From Adequate Directions for Use |  | Title |  |  | 1793.0 |
|  | Sec. 801.109 Prescription devices. | IFU + Labeling | Inspection | NEED TO FILL | #REF! | 1794.0 |
|  | Sec. 801.110 Retail exemption for prescription devices. | N/A - rx only | N/A | N/A | N/A | 1795.0 |
|  | Sec. 801.116 Medical devices having commonly known directions. | N/A - no variation from common use | N/A | N/A | N/A | 1796.0 |
|  | Sec. 801.119 In vitro diagnostic products. | N/A - not in vitro equipment | N/A | N/A | N/A | 1797.0 |
|  | Sec. 801.122 Medical devices for processing, repacking, or manufacturing. | N/A - not intended for processing, repacking, or use in manufacture | N/A | N/A | N/A | 1798.0 |
|  | Sec. 801.125 Medical devices for use in teaching, law enforcement, research, and analysis. | N/A - not intended for teaching | N/A | N/A | N/A | 1799.0 |
|  | Sec. 801.127 Medical devices; expiration of exemptions. | N/A - rx only | N/A | N/A | N/A | 1800.0 |
|  | Sec. 801.128 Exceptions or alternatives to labeling requirements for medical devices held by the Strategic National Stockpile. | N/A - not medical device held by the Strategic National Stockpile | N/A | N/A | N/A | 1801.0 |
|  | Subpart E Other Exemptions |  | Title |  |  | 1802.0 |
|  | Sec. 801.150 Medical devices; processing, labeling, or repacking. | N/A - equipment to be distributed from where originally processed or packed | N/A | N/A | N/A | 1803.0 |
|  | Subparts F-G [Reserved] |  | Title |  |  | 1804.0 |
|  | Subpart H Special Requirements for Specific Devices |  | Title |  |  | 1805.0 |
|  | Sec. 801.405 Labeling of articles intended for lay use in the repairing and/or refitting of dentures. | N/A - not intended for lay use in the repairing and/or refitting of dentures. | N/A | N/A | N/A | 1806.0 |
|  | Sec. 801.415 Maximum acceptable level of ozone. | N/A - no o zone generated | N/A | N/A | N/A | 1807.0 |
|  | Sec. 801.417 Chlorofluorocarbon propellants. | N/A - no Chlorofluorocarbon propellants. | N/A | N/A | N/A | 1808.0 |
|  | Sec. 801.420 Hearing aid devices; professional and patient labeling. | N/A - not a hearing device | N/A | N/A | N/A | 1809.0 |
|  | Sec. 801.421 Hearing aid devices; conditions for sale. | N/A - not a hearing device | N/A | N/A | N/A | 1810.0 |
|  | Sec. 801.430 User labeling for menstrual tampons. | N/A - not a menstrual tampon | N/A | N/A | N/A | 1811.0 |
|  | Sec. 801.433 Warning statements for prescription and restricted device products containing or manufactured with chlorofluorocarbons or other ozone-depleting substances. | N/A - no Chlorofluorocarbon or ozone depleting based substances | N/A | N/A | N/A | 1812.0 |
|  | Sec. 801.435 User labeling for latex condoms. | N/A - no latex condoms | N/A | N/A | N/A | 1813.0 |
|  | Sec. 801.437 User labeling for devices that contain natural rubber. | N/A - no natural rubbers | N/A | N/A | N/A | 1814.0 |
|  | 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  | 1815.0 |
|  | (c) Manufacturers' responsibility. |  | Info | N/A | N/A | 1816.0 |
|  | (d) Assemblers' responsibility. | N/A? | Info | N/A | N/A | 1817.0 |
|  | (e) Identification of x-ray components. | Labels | Inspection | NEED TO FILL | #REF! | 1818.0 |
|  | (f) [Reserved] |  | Info | N/A | N/A | 1819.0 |
|  | (g) Information to be provided to assemblers. | IFU | Inspection | NEED TO FILL | #REF! | 1820.0 |
|  | (h) Information to be provided to users. | IFU | Inspection | NEED TO FILL | #REF! | 1821.0 |
|  | (i) [Reserved] |  | Info | N/A | N/A | 1822.0 |
|  | (j) Warning label. | IFU | Inspection | NEED TO FILL | #REF! | 1823.0 |
|  | (k) Leakage radiation from the diagnostic source assembly. |  | Test | Intertek Test Report | #REF! | 1824.0 |
|  | (l) Radiation from components other than the diagnostic source assembly. | N/A - no radiation emitted from other components | N/A | Intertek Test Report | #REF! | 1825.0 |
|  | (m) Beam quality |  | Test | Intertek Test Report | #REF! | 1826.0 |
|  | (n) Aluminum equivalent of material between patient and image receptor. |  | Test | Intertek Test Report | #REF! | 1827.0 |
|  | (o) Battery charge indicator. |  | Inspection | NEED TO FILL | #REF! | 1828.0 |
|  | (p) [Reserved] |  | Info | N/A | N/A | 1829.0 |
|  | (q) Modification of certified diagnostic x-ray components and systems. | N/A - not to be modified | N/A | N/A | N/A | 1830.0 |
|  | 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  | 1831.0 |
|  | (a) Control and indication of technique factors |  | Inspection, Test | Intertek Test Report | #REF! | 1832.0 |
|  | (b) Reproducibility. |  | Test | Intertek Test Report | #REF! | 1833.0 |
|  | (c) Linearity. |  | Test | Intertek Test Report | #REF! | 1834.0 |
|  | (d) Field limitation and alignment for mobile, portable, and stationary general purpose x-ray systems. |  | Test | Intertek Test Report | #REF! | 1835.0 |
|  | (e) Field indication and alignment on stationary general purpose x-ray equipment. | N/A - the equipment is factory calibrated | N/A | N/A | N/A | 1836.0 |
|  | (f) Field limitation on radiographic x-ray equipment other than general purpose radiographic systems |  | Inspection | NEED TO FILL | #REF! | 1837.0 |
|  | (g) Positive beam limitation (PBL). |  | Test | NEED TO FILL | #REF! | 1838.0 |
|  | (h) Field limitation and alignment for spot-film devices. | N/A - not spot film device | N/A | N/A | N/A | 1839.0 |
|  | (i) Source-skin distance |  | Test | Intertek Test Report | #REF! | 1840.0 |
|  | (j) Beam-on indicators. |  | Demo | NEED TO FILL | #REF! | 1841.0 |
|  | (k) Multiple tubes. | N/A - one tube | N/A | N/A | N/A | 1842.0 |
|  | (l) Radiation from capacitor energy storage equipment. |  | Test | Intertek Test Report | #REF! | 1843.0 |
|  | (m) Primary protective barrier for mammography x-ray systems | N/A - not for mammogrpahy x rays | N/A | N/A | N/A | 1844.0 |
|  | 21 CFR 1020.32:2005, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  |  |
|  | (a) Primary protective barrier |  | Test |  |  |  |
|  | (b) Field limitation |  | Test |  |  |  |
|  | (c) Activation of tube |  | Test |  |  |  |
|  | (d) Air kerma rates |  | Test |  |  |  |
|  | (e) [Reserved] | N/A - no info | N/A |  |  |  |
|  | (f) Indication of potential and current |  | Demo |  |  |  |
|  | (g) Source-skin distance |  | Demo |  |  |  |
|  | (h) Fluoroscopic irradiation time, display, and signal |  | Demo |  |  |  |
|  | (i) A display of the fluoroscopic irradiation time at the fluoroscopist's working position |  | Demo |  |  |  |
|  | (i) Mobile and portable fluoroscopes |  | Inspection |  |  |  |
|  | (j) Display of last-image-hold (LIH) |  | Demo |  |  |  |
|  | (k) Displays of values of AKR and cumulative air kerma |  | Demo |  |  |  |
|  | ISO 14971 | Entire standard checked by Intertek |  | Intertek Test Report |  | 1845.0 |
|  | IEC 62304 | Entire standard checked by Intertek |  | Intertek Test Report |  | 1846.0 |
|  | Premarket Submissions for Management of Cybersecurity in Medical Devices 2014 |  |  |  |  |  |
|  | 1. Introduction |  | Info |  |  |  |
|  | 2. Scope |  | Info |  |  |  |
|  | 3. Definitions |  | Info |  |  |  |
|  | 4. General Principles |  | Inspection |  |  |  |
|  | 5. Cybersecurity Functions |  | Test |  |  |  |
|  | 6. Cybersecurity Documentation |  | Inspection |  |  |  |
|  | 7. Recognized Standards |  | Info |  |  |  |
|  | Health Insurance Portability and Accountability Act of 1996 (HIPAA) | Must review |  | Compliance via HIPPA Policy (?) |  | 1847.0 |
|  | DICOM | Must review |  | Compliance via DICOM MEMO |  | 1848.0 |

### Table 6
|  |  |  |  |  | Requirement Identifier | Specification |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1. General |  |  |  |  | 1. General |  |  |  |  |
| PRD1.1 | -- | -- |  |  | PRD1.1 | -- |  |  |  |
| PRD1.2 | -- | -- |  |  | PRD1.2 | -- |  |  |  |
| PRD1.3 | -- | -- |  |  | PRD1.3 | -- |  |  |  |
| PRD1.4 | -- | -- |  |  | PRD1.4 | -- |  |  |  |
| PRD1.5 | -- | -- |  |  | PRD1.5 | -- |  |  |  |
| PRD1.6 | -- | -- |  |  | PRD1.6 | -- |  |  |  |
| PRD1.7 | -- | -- |  |  | PRD1.7 | -- |  |  |  |
| PRD1.8 | -- | -- |  |  | PRD1.8 | -- |  |  |  |
| PRD1.9 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD1.9 | Specification identical to requirement |  |  |  |
| PRD1.10 | Reference IFU specification | Reference IFU specification |  |  | PRD1.10 | Reference IFU specification |  |  |  |
| 2. X-ray Imaging |  |  |  |  | 2. X-ray Imaging |  |  |  |  |
| PRD2.1 | -- | -- |  |  | PRD2.1 | -- |  |  |  |
| PRD2.2 | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 |  |  | PRD2.2 | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 |  |  |  |
| PRD2.3 | Reference SRS | Reference SRS |  |  | PRD2.3 | Reference SRS |  |  |  |
| PRD2.4 | -- | -- |  |  | PRD2.4 | -- |  |  |  |
| PRD2.5 | -- | -- |  |  | PRD2.5 | -- |  |  |  |
| PRD2.6 | -- | -- |  |  | PRD2.6 | -- |  |  |  |
| PRD2.7 | Specification Identical to requirement (component specification -not to be verified at device top level) | Specification identical to requirement (component specification -not to be verified at device top level) |  |  | PRD2.7 | Specification identical to requirement (component specification -not to be verified at device top level) |  |  |  |
| PRD2.8 | Reference SRS | Reference SRS |  |  | PRD2.8 | Reference SRS |  |  |  |
| PRD2.9 | Reference SRS | Reference SRS |  |  | PRD2.9 | Reference SRS |  |  |  |
| PRD2.10 | Reference SRS | Reference SRS |  |  | PRD2.10 | Reference SRS |  |  |  |
| PRD2.11 | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |  |  | PRD2.11 | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |  |  |  |
| PRD2.12 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD2.12 | Specification identical to requirement |  |  |  |
| PRD2.13 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD2.13 | Specification identical to requirement |  |  |  |
| PRD2.14 | -- | -- |  |  | PRD2.14 | -- |  |  |  |
| PRD2.15 | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |  |  | PRD2.15 | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |  |  |  |
| PRD2.16 | -- | -- |  |  | PRD2.16 | -- |  |  |  |
| PRD2.17 | -- | -- |  |  | PRD2.17 | -- |  |  |  |
| PRD2.18 | -- | -- |  |  | PRD2.18 | -- |  |  |  |
| PRD2.19 | -- | -- |  |  | PRD2.19 | -- |  |  |  |
| PRD2.20 | -- | -- |  |  | PRD2.20 | -- |  |  |  |
| PRD2.21 | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |  |  | PRD2.21 | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |  |  |  |
| PRD2.22 | Reference cassette drawings for C1 | Reference cassette drawings for C1 |  |  | PRD2.22 | Reference cassette drawings for C1 |  |  |  |
| PRD2.23 | Reference cassette drawings for C1 | Reference cassette drawings for C1 |  |  | PRD2.23 | Reference cassette drawings for C1 |  |  |  |
| PRD2.24 | Reference cassette drawings for C1 | Reference cassette drawings for C1 |  |  | PRD2.24 | Reference cassette drawings for C1 |  |  |  |
| PRD2.25 | -- | -- |  |  | PRD2.25 | -- |  |  |  |
| 3. Positioning and Alignment |  |  |  |  | 3. Positioning and Alignment |  |  |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |  |  | PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |  |  |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm |  |  | PRD3.2 | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm |  |  |  |
| PRD3.3 | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |  |  | PRD3.3 | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |  |  |  |
| PRD3.4 | -- | -- |  |  | PRD3.4 | -- |  |  |  |
| PRD3.5 | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered |  |  | PRD3.5 | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered |  |  |  |
| PRD3.6 | -- | -- |  |  | PRD3.6 | -- |  |  |  |
| PRD3.7 | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |  |  | PRD3.7 | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |  |  |  |
| PRD3.8 | -- | -- |  |  | PRD3.8 | -- |  |  |  |
| PRD3.9 | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |  |  | PRD3.9 | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |  |  |  |
| PRD3.10 | Reference SRS | Reference SRS |  |  | PRD3.10 | Reference SRS |  |  |  |
| PRD3.11 | -- | -- |  |  | PRD3.11 | -- |  |  |  |
| PRD3.12 | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |  |  | PRD3.12 | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |  |  |  |
| PRD3.13 | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |  |  | PRD3.13 | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |  |  |  |
| 4. Viewfinder UI |  |  |  |  | 4. Viewfinder UI |  |  |  |  |
| PRD4.1 | Reference SRS | Reference SRS |  |  | PRD4.1 | Reference SRS |  |  |  |
| PRD4.3 | Reference SRS | Reference SRS |  |  | PRD4.3 | Reference SRS |  |  |  |
| PRD4.4 | -- | -- |  |  | PRD4.4 | -- |  |  |  |
| PRD4.5 | Reference SRS | Reference SRS |  |  | PRD4.5 | Reference SRS |  |  |  |
| PRD4.6 | Reference SRS | Reference SRS |  |  | PRD4.6 | Reference SRS |  |  |  |
| PRD4.7 | Reference SRS | Reference SRS |  |  | PRD4.7 | Reference SRS |  |  |  |
| PRD4.8 | Reference SRS | Reference SRS |  |  | PRD4.8 | Reference SRS |  |  |  |
| PRD4.9 | -- | -- |  |  | PRD4.9 | -- |  |  |  |
| PRD4.10 | Reference SRS | Reference SRS |  |  | PRD4.10 | Reference SRS |  |  |  |
| PRD4.11 | Reference SRS | Reference SRS |  |  | PRD4.11 | Reference SRS |  |  |  |
| PRD4.12 | Reference SRS | Reference SRS |  |  | PRD4.12 | Reference SRS |  |  |  |
| PRD4.13 | -- | -- |  |  | PRD4.13 | -- |  |  |  |
| PRD4.14 | Reference SRS | Reference SRS |  |  | PRD4.14 | Reference SRS |  |  |  |
| PRD4.15 | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |  |  | PRD4.15 | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |  |  |  |
| PRD4.16 | -- | -- |  |  | PRD4.16 | -- |  |  |  |
| PRD4.17 | Reference SRS | Reference SRS |  |  | PRD4.17 | Reference SRS |  |  |  |
| PRD4.19 | Reference SRS | Reference SRS |  |  | PRD4.19 | Reference SRS |  |  |  |
| PRD4.20 | Reference SRS | Reference SRS |  |  | PRD4.20 | Reference SRS |  |  |  |
| 5. Batteries and Charging |  |  |  |  | 5. Batteries and Charging |  |  |  |  |
| PRD5.1 | -- | -- |  |  | PRD5.1 | -- |  |  |  |
| PRD5.2 | -- | -- |  |  | PRD5.2 | -- |  |  |  |
| PRD5.3 | Reference E1 emitter drawings | Reference E1 emitter drawings |  |  | PRD5.3 | Reference E1 emitter drawings |  |  |  |
| PRD5.4 | Reference C1 cassette drawings | Reference C1 cassette drawings |  |  | PRD5.4 | Reference C1 cassette drawings |  |  |  |
| PRD5.5 | -- | -- |  |  | PRD5.5 | -- |  |  |  |
| PRD5.6 | Reference SRS | Reference SRS |  |  | PRD5.6 | Reference SRS |  |  |  |
| PRD5.7 | Reference SRS | Reference SRS |  |  | PRD5.7 | Reference SRS |  |  |  |
| PRD5.8 | Reference SRS | Reference SRS |  |  | PRD5.8 | Reference SRS |  |  |  |
| PRD5.9 | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |  |  | PRD5.9 | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |  |  |  |
| PRD5.10 | -- | -- |  |  | PRD5.10 | -- |  |  |  |
| PRD5.11 | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |  |  | PRD5.11 | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |  |  |  |
| PRD5.12 | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |  |  | PRD5.12 | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |  |  |  |
| PRD5.13 | -- | -- |  |  | PRD5.13 | -- |  |  |  |
| PRD5.14 | Reference SRS | Reference SRSSpecification Identical to requirement |  |  | PRD5.14 | Reference SRSSpecification Identical to requirement |  |  |  |
| PRD5.15 | -- | -- |  |  | PRD5.15 | -- |  |  |  |
| PRD5.16 | Specification Identical to requirementReference H1 Wired Charger drawings | Specification Identical to requirementReference H1 Wired Charger drawings |  |  | PRD5.16 | Specification Identical to requirementReference H1 Wired Charger drawings |  |  |  |
| PRD5.17 | Specification Identical to requirementReference H1 Wired Charger drawings | Specification Identical to requirementReference H1 Wired Charger drawings |  |  | PRD5.17 | Specification Identical to requirementReference H1 Wired Charger drawings |  |  |  |
| PRD5.18 | -- | -- |  |  | PRD5.18 | -- |  |  |  |
| PRD5.19 | -- | -- |  |  | PRD5.19 | -- |  |  |  |
| PRD5.20 | -- | -- |  |  | PRD5.20 | -- |  |  |  |
| PRD5.21 | -- | -- |  |  | PRD5.21 | -- |  |  |  |
| PRD5.22 | Reference SRS | Reference SRS |  |  | PRD5.22 | Reference SRS |  |  |  |
| PRD5.23 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD5.23 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD5.25 | -- | -- |  |  | PRD5.25 | -- |  |  |  |
| PRD5.26 | -- | -- |  |  | PRD5.26 | -- |  |  |  |
| PRD5.27 | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |  |  | PRD5.27 | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |  |  |  |
| 6. Critical Fault Monitoring |  |  |  |  | 6. Critical Fault Monitoring |  |  |  |  |
| PRD6.1 | -- | -- |  |  | PRD6.1 | -- |  |  |  |
| PRD6.2 | -- | -- |  |  | PRD6.2 | -- |  |  |  |
| PRD6.3 | -- | -- |  |  | PRD6.3 | -- |  |  |  |
| PRD6.4 | -- | -- |  |  | PRD6.4 | -- |  |  |  |
| PRD6.5 | -- | -- |  |  | PRD6.5 | -- |  |  |  |
| PRD6.6 | -- | -- |  |  | PRD6.6 | -- |  |  |  |
| PRD6.7 | Reference SRS | Reference SRS |  |  | PRD6.7 | Reference SRS |  |  |  |
| PRD6.8 | -- | -- |  |  | PRD6.8 | -- |  |  |  |
| PRD6.9 | -- | -- |  |  | PRD6.9 | -- |  |  |  |
| 7. Hardware System |  |  |  |  | 7. Hardware System |  |  |  |  |
| Hardware System |  |  |  |  | Hardware System |  |  |  |  |
| PRD7.1 | -- | -- |  |  | PRD7.1 | -- |  |  |  |
| PRD7.2 | -- | -- |  |  | PRD7.2 | -- |  |  |  |
| PRD7.3 | -- | -- |  |  | PRD7.3 | -- |  |  |  |
| PRD7.6 | -- | -- |  |  | PRD7.6 | -- |  |  |  |
| PRD7.7 | -- | -- |  |  | PRD7.7 | -- |  |  |  |
| PRD7.8 | -- | -- |  |  | PRD7.8 | -- |  |  |  |
| PRD7.9 | -- | -- |  |  | PRD7.9 | -- |  |  |  |
| PRD7.10 | -- | -- |  |  | PRD7.10 | -- |  |  |  |
| PRD7.11 | Reference SRS | Reference SRS |  |  | PRD7.11 | Reference SRS |  |  |  |
| PRD7.12 | Reference SRS | Reference SRS |  |  | PRD7.12 | Reference SRS |  |  |  |
| PRD7.13 | Reference SRS | Reference SRS |  |  | PRD7.13 | Reference SRS |  |  |  |
| PRD7.14 | -- | -- |  |  | PRD7.14 | -- |  |  |  |
| PRD7.15 | Specification Identical to requirementReference E1 emitter drawings | Specification identical to requirementReference E1 emitter drawings |  |  | PRD7.15 | Specification identical to requirementReference E1 emitter drawings |  |  |  |
| PRD7.16 | Specification Identical to requirementReference E1 emitter drawings | Specification identical to requirementReference E1 emitter drawings |  |  | PRD7.16 | Specification identical to requirementReference E1 emitter drawings |  |  |  |
| PRD7.18 | Specification Identical to requirementReference E1 emitter drawings | Specification identical to requirementReference E1 emitter drawings |  |  | PRD7.18 | Specification identical to requirementReference E1 emitter drawings |  |  |  |
| PRD7.19 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD7.19 | Specification identical to requirement |  |  |  |
| PRD7.20 | -- | -- |  |  | PRD7.20 | -- |  |  |  |
| PRD7.21 | -- | -- |  |  | PRD7.21 | -- |  |  |  |
| PRD7.22 | Reference SRS | Reference SRS |  |  | PRD7.22 | Reference SRS |  |  |  |
| PRD7.23 | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths |  |  | PRD7.23 | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths |  |  |  |
| PRD7.24 | Reference SRS | Reference SRS |  |  | PRD7.24 | Reference SRS |  |  |  |
| PRD7.33 | -- | -- |  |  | PRD7.33 | -- |  |  |  |
| Device Connections |  |  |  |  | Device Connections |  |  |  |  |
| PRD7.25 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD7.25 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD7.26 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD7.26 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD7.27 | Specification Identical to requirementReference E1 emitter drawings | Specification Identical to requirementReference E1 emitter drawings |  |  | PRD7.27 | Specification Identical to requirementReference E1 emitter drawings |  |  |  |
| PRD7.28 | Specification Identical to requirementReference E1 emitter drawings | Specification Identical to requirementReference E1 emitter drawings |  |  | PRD7.28 | Specification Identical to requirementReference E1 emitter drawings |  |  |  |
| PRD7.32 | -- | -- |  |  | PRD7.32 | -- |  |  |  |
| PRD7.53 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD7.53 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD7.36 | -- | -- |  |  | PRD7.36 | -- |  |  |  |
| PRD7.37 | -- | -- |  |  | PRD7.37 | -- |  |  |  |
| PRD7.38 | -- | -- |  |  | PRD7.38 | -- |  |  |  |
| PRD7.39 | -- | -- |  |  | PRD7.39 | -- |  |  |  |
| PRD7.40 | -- | -- |  |  | PRD7.40 | -- |  |  |  |
| PRD7.41 | -- | -- |  |  | PRD7.41 | -- |  |  |  |
| PRD7.42 | -- | -- |  |  | PRD7.42 | -- |  |  |  |
| PRD7.43 | -- | -- |  |  | PRD7.43 | -- |  |  |  |
| PRD7.44 | -- | -- |  |  | PRD7.44 | -- |  |  |  |
| PRD7.45 | -- | -- |  |  | PRD7.45 | -- |  |  |  |
| PRD7.46 | -- | -- |  |  | PRD7.46 | -- |  |  |  |
| PRD7.47 | -- | -- |  |  | PRD7.47 | -- |  |  |  |
| PRD7.48 | -- | -- |  |  | PRD7.48 | -- |  |  |  |
| PRD7.49 | -- | -- |  |  | PRD7.49 | -- |  |  |  |
| PRD7.50 | -- | -- |  |  | PRD7.50 | -- |  |  |  |
| PRD7.51 | -- | -- |  |  | PRD7.51 | -- |  |  |  |
| PRD7.52 | -- | -- |  |  | PRD7.52 | -- |  |  |  |
| 8. Software System |  |  |  |  | 8. Software System |  |  |  |  |
| PRD8.1 | Reference SRS | Reference SRS |  |  | PRD8.1 | Reference SRS |  |  |  |
| PRD8.2 | -- | -- |  |  | PRD8.2 | -- |  |  |  |
| PRD8.3 | Reference SRS | Reference SRS |  |  | PRD8.3 | Reference SRS |  |  |  |
| PRD8.4 | -- | -- |  |  | PRD8.4 | -- |  |  |  |
| PRD8.5 | -- | -- |  |  | PRD8.5 | -- |  |  |  |
| PRD8.6 | -- | -- |  |  | PRD8.6 | -- |  |  |  |
| PRD8.7 | -- | -- |  |  | PRD8.7 | -- |  |  |  |
| PRD8.8 | Reference SRS | Reference SRS |  |  | PRD8.8 | Reference SRS |  |  |  |
| PRD8.9 | -- | -- |  |  | PRD8.9 | -- |  |  |  |
| PRD8.10 | Reference SRS | Reference SRS |  |  | PRD8.10 | Reference SRS |  |  |  |
| PRD8.11 | Reference SRS | Reference SRS |  |  | PRD8.11 | Reference SRS |  |  |  |
| PRD8.12 | Reference SRS | Reference SRS |  |  | PRD8.12 | Reference SRS |  |  |  |
| PRD8.13 | Reference SRS | Reference SRS |  |  | PRD8.13 | Reference SRS |  |  |  |
| PRD8.14 | Reference SRS | Reference SRS |  |  | PRD8.14 | Reference SRS |  |  |  |
| PRD8.15 | Reference SRS | Reference SRS |  |  | PRD8.15 | Reference SRS |  |  |  |
| PRD8.16 | Reference SRS | Reference SRS |  |  | PRD8.16 | Reference SRS |  |  |  |
| PRD8.17 | -- | Reference SRS |  |  | PRD8.17 | Reference SRS |  |  |  |
| PRD8.18 | -- | Reference SRS |  |  | PRD8.18 | Reference SRS |  |  |  |
| PRD8.19 | -- | Reference SRS |  |  | PRD8.19 | Reference SRS |  |  |  |
| PRD8.20 | Reference SRS | Reference SRS |  |  | PRD8.20 | Reference SRS |  |  |  |
| PRD8.21 | Reference SRS | Reference SRS |  |  | PRD8.21 | Reference SRS |  |  |  |
| PRD8.22 | -- | -- |  |  | PRD8.22 | -- |  |  |  |
| PRD8.23 | -- | -- |  |  | PRD8.23 | -- |  |  |  |
| PRD8.24 | Reference SRS | Reference SRS |  |  | PRD8.24 | Reference SRS |  |  |  |
| PRD8.25 | Reference SRS | Reference SRS |  |  | PRD8.25 | Reference SRS |  |  |  |
| PRD8.26 | Reference SRS | Reference SRS |  |  | PRD8.26 | Reference SRS |  |  |  |
| PRD8.27 | -- | -- |  |  | PRD8.27 | -- |  |  |  |
| PRD8.28 | -- | -- |  |  | PRD8.28 | -- |  |  |  |
| PRD8.30 | -- | -- |  |  | PRD8.30 | -- |  |  |  |
| PRD8.31 | Reference SRS | Reference SRS |  |  | PRD8.31 | Reference SRS |  |  |  |
| PRD8.47 | Reference SRS | Reference SRS |  |  | PRD8.47 | Reference SRS |  |  |  |
| PRD8.48 | Reference SRS | Reference SRS |  |  | PRD8.48 | Reference SRS |  |  |  |
| PRD8.49 | -- | -- |  |  | PRD8.49 | -- |  |  |  |
| PRD8.50 | Reference SRS | Reference SRS |  |  | PRD8.50 | Reference SRS |  |  |  |
| PRD8.51 | Reference SRS | Reference SRS |  |  | PRD8.51 | Reference SRS |  |  |  |
| PRD8.52 | -- | -- |  |  | PRD8.52 | -- |  |  |  |
| PRD8.53 | Reference SRS | Reference SRS |  |  | PRD8.53 | Reference SRS |  |  |  |
| PRD8.54 | Reference SRS | Reference SRS |  |  | PRD8.54 | Reference SRS |  |  |  |
| PRD8.55 | Reference SRS | Reference SRS |  |  | PRD8.55 | Reference SRS |  |  |  |
| PRD8.56 | Reference SRS | Reference SRS |  |  | PRD8.56 | Reference SRS |  |  |  |
| PRD8.32 | -- | -- |  |  | PRD8.32 | -- |  |  |  |
| PRD8.33 | -- | -- |  |  | PRD8.33 | -- |  |  |  |
| PRD8.34 | -- | -- |  |  | PRD8.34 | -- |  |  |  |
| PRD8.35 | -- | -- |  |  | PRD8.35 | -- |  |  |  |
| PRD8.36 | -- | -- |  |  | PRD8.36 | -- |  |  |  |
| PRD8.37 | -- | -- |  |  | PRD8.37 | -- |  |  |  |
| PRD8.38 | -- | -- |  |  | PRD8.38 | -- |  |  |  |
| PRD8.39 | -- | -- |  |  | PRD8.39 | -- |  |  |  |
| PRD8.40 | -- | -- |  |  | PRD8.40 | -- |  |  |  |
| PRD8.41 | -- | -- |  |  | PRD8.41 | -- |  |  |  |
| PRD8.42 | -- | -- |  |  | PRD8.42 | -- |  |  |  |
| PRD8.43 | -- | -- |  |  | PRD8.43 | -- |  |  |  |
| PRD8.44 | -- | -- |  |  | PRD8.44 | -- |  |  |  |
| PRD8.45 | -- | -- |  |  | PRD8.45 | -- |  |  |  |
| PRD8.46 | -- | -- |  |  | PRD8.46 | -- |  |  |  |
| 9. Software UI |  |  |  |  | 9. Software UI |  |  |  |  |
| PRD9.1 | Reference SRS | Reference SRS |  |  | PRD9.1 | Reference SRS |  |  |  |
| PRD9.2 | Reference SRS | Reference SRS |  |  | PRD9.2 | Reference SRS |  |  |  |
| PRD9.3 | -- | -- |  |  | PRD9.3 | -- |  |  |  |
| PRD9.4 | -- | -- |  |  | PRD9.4 | -- |  |  |  |
| PRD9.5 | Reference SRS | Reference SRS |  |  | PRD9.5 | Reference SRS |  |  |  |
| PRD9.6 | -- | -- |  |  | PRD9.6 | -- |  |  |  |
| PRD9.7 | Reference SRS | Reference SRS |  |  | PRD9.7 | Reference SRS |  |  |  |
| PRD9.8 | Reference SRS | Reference SRS |  |  | PRD9.8 | Reference SRS |  |  |  |
| PRD9.9 | Reference SRS | Reference SRS |  |  | PRD9.9 | Reference SRS |  |  |  |
| PRD9.10 | Reference SRS | Reference SRS |  |  | PRD9.10 | Reference SRS |  |  |  |
| PRD9.11 | Reference SRS | Reference SRS |  |  | PRD9.11 | Reference SRS |  |  |  |
| PRD9.12 | -- | -- |  |  | PRD9.12 | -- |  |  |  |
| PRD9.13 | -- | -- |  |  | PRD9.13 | -- |  |  |  |
| PRD9.14 | -- | -- |  |  | PRD9.14 | -- |  |  |  |
| PRD9.15 | -- | -- |  |  | PRD9.15 | -- |  |  |  |
| PRD9.16 | Reference SRS | Reference SRS |  |  | PRD9.16 | Reference SRS |  |  |  |
| PRD9.17 | Reference SRS | Reference SRS |  |  | PRD9.17 | Reference SRS |  |  |  |
| PRD9.18 | -- | -- |  |  | PRD9.18 | -- |  |  |  |
| PRD9.19 | -- | -- |  |  | PRD9.19 | -- |  |  |  |
| PRD9.20 | -- | -- |  |  | PRD9.20 | -- |  |  |  |
| PRD9.21 | Reference SRS | Reference SRS |  |  | PRD9.21 | Reference SRS |  |  |  |
| PRD9.22 | Reference SRS | Reference SRS |  |  | PRD9.22 | Reference SRS |  |  |  |
| PRD9.23 | -- | -- |  |  | PRD9.23 | -- |  |  |  |
| PRD9.24 | -- | -- |  |  | PRD9.24 | -- |  |  |  |
| PRD9.25 | -- | -- |  |  | PRD9.25 | -- |  |  |  |
| PRD9.26 | Reference SRS | Reference SRS |  |  | PRD9.26 | Reference SRS |  |  |  |
| PRD9.27 | -- | -- |  |  | PRD9.27 | -- |  |  |  |
| PRD9.28 | -- | Reference SRS |  |  | PRD9.28 | Reference SRS |  |  |  |
| PRD9.29 | -- | -- |  |  | PRD9.29 | -- |  |  |  |
| PRD9.30 | -- | -- |  |  | PRD9.30 | -- |  |  |  |
| PRD9.31 | -- | -- |  |  | PRD9.31 | -- |  |  |  |
| PRD9.32 | Reference SRS | Reference SRS |  |  | PRD9.32 | Reference SRS |  |  |  |
| PRD9.33 | -- | -- |  |  | PRD9.33 | -- |  |  |  |
| PRD9.34 | -- | -- |  |  | PRD9.34 | -- |  |  |  |
| PRD9.35 | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). |  |  | PRD9.35 | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). |  |  |  |
| PRD9.36 | -- | -- |  |  | PRD9.36 | -- |  |  |  |
| PRD9.37 | Reference SRS | Reference SRS |  |  | PRD9.37 | Reference SRS |  |  |  |
| PRD9.38 | Reference SRS | Reference SRS |  |  | PRD9.38 | Reference SRS |  |  |  |
| PRD9.39 | Reference SRS | Reference SRS |  |  | PRD9.39 | Reference SRS |  |  |  |
| PRD9.40 | Reference SRS | Reference SRS |  |  | PRD9.40 | Reference SRS |  |  |  |
| 10. HMI |  |  |  |  | 10. HMI |  |  |  |  |
| Emitter |  |  |  |  | Emitter |  |  |  |  |
| PRD10.1 | Specification Identical to requirementReference E1 emitter drawings | Specification Identical to requirementReference E1 emitter drawings |  |  | PRD10.1 | Specification Identical to requirementReference E1 emitter drawings |  |  |  |
| PRD10.2 | Reference SRS | Reference SRS |  |  | PRD10.2 | Reference SRS |  |  |  |
| PRD10.3 | Reference SRS | Reference SRS |  |  | PRD10.3 | Reference SRS |  |  |  |
| PRD10.4 | -- | -- |  |  | PRD10.4 | -- |  |  |  |
| PRD10.5 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD10.5 | Specification identical to requirement |  |  |  |
| PRD10.6 | -- | -- |  |  | PRD10.6 | -- |  |  |  |
| PRD10.7 | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). |  |  | PRD10.7 | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). |  |  |  |
| PRD10.8 | Specification Identical to requirementReference E1 emitter drawings | Specification Identical to requirementReference E1 emitter drawings |  |  | PRD10.8 | Specification Identical to requirementReference E1 emitter drawings |  |  |  |
| PRD10.9 | Reference SRS | Reference SRS |  |  | PRD10.9 | Reference SRS |  |  |  |
| PRD10.10 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD10.10 | Specification Identical to requirement |  |  |  |
| PRD10.11 | -- | -- |  |  | PRD10.11 | -- |  |  |  |
| PRD10.12 | -- | -- |  |  | PRD10.12 | -- |  |  |  |
| PRD10.13 | Specification Identical to requirementReference E1 emitter drawings | Specification Identical to requirementReference E1 emitter drawings |  |  | PRD10.13 | Specification Identical to requirementReference E1 emitter drawings |  |  |  |
| PRD10.14 | -- | -- |  |  | PRD10.14 | -- |  |  |  |
| PRD10.15 | Reference SRS | Reference SRS |  |  | PRD10.15 | Reference SRS |  |  |  |
| PRD10.16 | Reference SRS | Reference SRS |  |  | PRD10.16 | Reference SRS |  |  |  |
| PRD10.17 | Reference SRS | Reference SRS |  |  | PRD10.17 | Reference SRS |  |  |  |
| PRD10.18 | -- | -- |  |  | PRD10.18 | -- |  |  |  |
| PRD10.19 | -- | -- |  |  | PRD10.19 | -- |  |  |  |
| PRD10.20 | Reference SRS | Reference SRS |  |  | PRD10.20 | Reference SRS |  |  |  |
| PRD10.21 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD10.21 | Specification Identical to requirement |  |  |  |
| PRD10.22 | Reference SRS | Reference SRS |  |  | PRD10.22 | Reference SRS |  |  |  |
| PRD10.31 | Reference SRS |  |  |  | PRD10.31 | Reference SRS |  |  |  |
| PRD10.32 | Reference SRS | Reference SRS |  |  | PRD10.32 | Reference SRS |  |  |  |
| PRD10.33 | Reference SRS | Reference SRS |  |  | PRD10.33 | Reference SRS |  |  |  |
| Cassette |  |  |  |  | Cassette |  |  |  |  |
| PRD10.23 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD10.23 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD10.24 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD10.24 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD10.25 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD10.25 | Specification Identical to requirement |  |  |  |
| PRD10.26 | -- | -- |  |  | PRD10.26 | -- |  |  |  |
| PRD10.27 | -- | -- |  |  | PRD10.27 | -- |  |  |  |
| PRD10.28 | Reference SRS | Reference SRS |  |  | PRD10.28 | Reference SRS |  |  |  |
| PRD10.29 | Reference SRS | Reference SRS |  |  | PRD10.29 | Reference SRS |  |  |  |
| PRD10.30 | Reference SRS | Reference SRS |  |  | PRD10.30 | Reference SRS |  |  |  |
| PRD10.31 | Reference SRS |  |  |  | PRD10.31 | Reference SRS |  |  |  |
| 11. Ergonomics |  |  |  |  | 11. Ergonomics |  |  |  |  |
| PRD11.1 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD11.1 | Specification Identical to requirement |  |  |  |
| PRD11.2 | -- | -- |  |  | PRD11.2 | -- |  |  |  |
| PRD11.3 | Emitter design shall be symmetrical | Emitter design shall be symmetrical |  |  | PRD11.3 | Emitter design shall be symmetrical |  |  |  |
| PRD11.4 | The emitter shall be less than 8.0 lb | The emitter shall be equal to or less than 8.0 lb |  |  | PRD11.4 | The emitter shall be equal to or less than 8.0 lb |  |  |  |
| PRD11.5 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD11.5 | Specification Identical to requirement |  |  |  |
| PRD11.6 | Specification Identical to requirementReference C1 cassette drawings | Specification Identical to requirementReference C1 cassette drawings |  |  | PRD11.6 | Specification Identical to requirementReference C1 cassette drawings |  |  |  |
| PRD11.7 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD11.7 | Specification Identical to requirement |  |  |  |
| PRD11.8 | -- | -- |  |  | PRD11.8 | -- |  |  |  |
| PRD11.9 | -- | -- |  |  | PRD11.9 | -- |  |  |  |
| PRD11.10 | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |  |  | PRD11.10 | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |  |  |  |
| PRD11.11 | -- | -- |  |  | PRD11.11 | -- |  |  |  |
| PRD11.12 | The cassette shall weigh less than 15.5 lbs. | The cassette shall weigh equal to or less than 15.5 lbs. |  |  | PRD11.12 | The cassette shall weigh equal to or less than 15.5 lbs. |  |  |  |
| PRD11.13 | -- | -- |  |  | PRD11.13 | -- |  |  |  |
| PRD11.14 | The packaging case shall weigh less than 18 lbs. | The packaging case shall weigh equal to or less than 19 lbs. |  |  | PRD11.14 | The packaging case shall weigh equal to or less than 19 lbs. |  |  |  |
| PRD11.15 | The device and packaging shall weigh less than 42 lbs (when combined) | The device and packaging shall weigh equal to or less than 47 lbs (when combined) |  |  | PRD11.15 | The device and packaging shall weigh equal to or less than 47 lbs (when combined) |  |  |  |
| PRD11.16 | -- | -- |  |  | PRD11.16 | -- |  |  |  |
| PRD11.17 | -- | -- |  |  | PRD11.17 | -- |  |  |  |
| PRD11.18 | Specification Identical to requirementReference C1 cassette and E 1 emitter drawings for detailed LED locations | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations |  |  | PRD11.18 | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations |  |  |  |
| PRD11.19 | -- | -- |  |  | PRD11.19 | -- |  |  |  |
| PRD11.20 | -- | -- |  |  | PRD11.20 | -- |  |  |  |
| PRD11.21 | The foot pedal shall weight less than 4 lbs. | The foot pedal shall weigh equal to or less than 4 lbs. |  |  | PRD11.21 | The foot pedal shall weigh equal to or less than 4 lbs. |  |  |  |
| 12. Packaging and Transportation |  |  |  |  | 12. Packaging and Transportation |  |  |  |  |
| PRD12.1 | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  | PRD12.1 | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |
| PRD12.2 | -- | -- |  |  | PRD12.2 | -- |  |  |  |
| PRD12.4 | -- | -- |  |  | PRD12.4 | -- |  |  |  |
| PRD12.5 | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  | PRD12.5 | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |
| PRD12.6 | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  | PRD12.6 | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |
| PRD12.7 | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  | PRD12.7 | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |
| PRD12.8 | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  | PRD12.8 | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  |  |  |
| PRD12.9 | -- | -- |  |  | PRD12.9 | -- |  |  |  |
| PRD12.10 | -- | -- |  |  | PRD12.10 | -- |  |  |  |
| PRD12.11 | -- | -- |  |  | PRD12.11 | -- |  |  |  |
| PRD12.12 | -- | -- |  |  | PRD12.12 | -- |  |  |  |
| PRD12.13 | -- | -- |  |  | PRD12.13 | -- |  |  |  |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  | 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  |
| PRD13.1 | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on |  |  | PRD13.1 | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on |  |  |  |
| PRD13.2 | -- | -- |  |  | PRD13.2 | -- |  |  |  |
| PRD13.3 | -- | -- |  |  | PRD13.3 | -- |  |  |  |
| PRD13.4 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD13.4 | Specification Identical to requirement |  |  |  |
| PRD13.5 | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |  |  | PRD13.5 | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |  |  |  |
| PRD13.6 | -- | -- |  |  | PRD13.6 | -- |  |  |  |
| PRD13.7 | -- | -- |  |  | PRD13.7 | -- |  |  |  |
| PRD13.8 | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  | PRD13.8 | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  |  |
| PRD13.9 | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  | PRD13.9 | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  |  |
| PRD13.10 | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  | PRD13.10 | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |  |  |  |
| PRD13.11 | -- | -- |  |  | PRD13.11 | -- |  |  |  |
| PRD13.12 | -- | -- |  |  | PRD13.12 | -- |  |  |  |
| PRD13.13 | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |  |  | PRD13.13 | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |  |  |  |
| 15. Operating Environment |  |  |  |  | 15. Operating Environment |  |  |  |  |
| PRD15.1 | Battery packs shall have a rated capacity less than 100 WHr | Battery packs shall have a rated capacity less than 100 WHr |  |  | PRD15.1 | Battery packs shall have a rated capacity less than 100 WHr |  |  |  |
| PRD15.2 | -- | -- |  |  | PRD15.2 | -- |  |  |  |
| PRD15.3 | -- | -- |  |  | PRD15.3 | -- |  |  |  |
| PRD15.4 | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. |  |  | PRD15.4 | Components sensitive to temperature shall be rated for storage within -10C to +55C. |  |  |  |
| PRD15.5 | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Components sensitive to humidity shall be rated for storage within 20-90% RH. |  |  | PRD15.5 | Components sensitive to humidity shall be rated for storage within 20-90% RH. |  |  |  |
| PRD15.6 | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |  |  | PRD15.6 | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |  |  |  |
| PRD15.7 | Components sensitive to humidity shall be rated for use within 20-90% RH. | Components sensitive to humidity shall be rated for use within 20-90% RH. |  |  | PRD15.7 | Components sensitive to humidity shall be rated for use within 20-90% RH. |  |  |  |
| PRD15.8 | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. |  |  | PRD15.8 | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. |  |  |  |
| 17. Foot Pedal |  |  |  |  | 17. Foot Pedal |  |  |  |  |
| PRD17.1 | -- | -- |  |  | PRD17.1 | -- |  |  |  |
| PRD17.3 | Reference SRS | Reference SRS |  |  | PRD17.3 | Reference SRS |  |  |  |
| PRD17.4 | Reference SRS | Reference SRS |  |  | PRD17.4 | Reference SRS |  |  |  |
| PRD17.5 | Reference SRS | Reference SRS |  |  | PRD17.5 | Reference SRS |  |  |  |
| PRD17.6 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD17.6 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD17.7 | Reference SRS | Reference SRS |  |  | PRD17.7 | Reference SRS |  |  |  |
| PRD17.8 | Reference SRS | Reference SRS |  |  | PRD17.8 | Reference SRS |  |  |  |
| PRD17.9 | Reference SRS | Reference SRS |  |  | PRD17.9 | Reference SRS |  |  |  |
| PRD17.10 | -- | -- |  |  | PRD17.10 | -- |  |  |  |
| PRD17.11 | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |  |  | PRD17.11 | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |  |  |  |
| 18. Collimation Pucks |  |  |  |  | 18. Collimation Pucks |  |  |  |  |
| PRD18.1 | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |  |  | PRD18.1 | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |  |  |  |
| PRD18.2 | -- | -- |  |  | PRD18.2 | -- |  |  |  |
| PRD18.3 | -- | -- |  |  | PRD18.3 | -- |  |  |  |
| PRD18.4 | Specification Identical to requirementReference E1 emitter drawings | Specification Identical to requirementReference E1 emitter drawings |  |  | PRD18.4 | Specification Identical to requirementReference E1 emitter drawings |  |  |  |
| PRD18.5 | An audible click shall be heard when a puck is attached to an emitter. | An audible click shall be heard when a puck is attached to an emitter. |  |  | PRD18.5 | An audible click shall be heard when a puck is attached to an emitter. |  |  |  |
| PRD18.6 | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |  |  | PRD18.6 | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |  |  |  |
| PRD18.7 | Specification Identical to requirement | Specification Identical to requirement |  |  | PRD18.7 | Specification Identical to requirement |  |  |  |
| PRD18.8 | -- | -- |  |  | PRD18.8 | -- |  |  |  |
| PRD18.9 | -- | -- |  |  | PRD18.9 | -- |  |  |  |
| PRD18.10 | -- | -- |  |  | PRD18.10 | -- |  |  |  |
| PRD18.11 | -- | -- |  |  | PRD18.11 | -- |  |  |  |
| 20. Applicable Standards |  |  |  |  | 20. Applicable Standards |  |  |  |  |
| PRD20.1 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.1 | Specification identical to requirement |  |  |  |
| PRD20.2 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.2 | Specification identical to requirement |  |  |  |
| PRD20.3 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.3 | Specification identical to requirement |  |  |  |
| PRD20.4 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.4 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.5 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.5 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.6 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.6 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.7 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.7 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.8 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.8 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.9 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.9 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.10 | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |  |  | PRD20.10 | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |  |  |  |
| PRD20.11 | Complies (per Third Party Test Lab) | Complies (per Third Party Test Lab) |  |  | PRD20.11 | Complies (per Third Party Test Lab) |  |  |  |
| PRD20.12 | Complies (per Third Party Test Lab) | Complies (per Third Party Test Lab) |  |  | PRD20.12 | Complies (per Third Party Test Lab) |  |  |  |
| PRD20.13 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.13 | Specification identical to requirement |  |  |  |
| PRD20.14 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.14 | Specification identical to requirement |  |  |  |
| PRD20.15 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.15 | Specification identical to requirement |  |  |  |
| PRD20.16 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.16 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.17 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.17 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.18 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.18 | Specification identical to requirement |  |  |  |
| PRD20.19 | -- | -- |  |  | PRD20.19 | -- |  |  |  |
| PRD20.20 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.20 | Specification identical to requirement |  |  |  |
| PRD20.21 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.21 | Specification identical to requirement |  |  |  |
| PRD20.22 | Reference SRS | Reference SRS |  |  | PRD20.22 | Reference SRS |  |  |  |
| PRD20.23 | -- | -- |  |  | PRD20.23 | -- |  |  |  |
| PRD20.24 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.24 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.25 | -- | -- |  |  | PRD20.25 | -- |  |  |  |
| PRD20.26 | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  |  | PRD20.26 | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  |  |  |
| PRD20.27 | Specification Identical to requirement | Specification identical to requirement |  |  | PRD20.27 | Specification identical to requirement |  |  |  |
| PRD20.28 | Specification Identical to requirementReference device BOMs | Specification identical to requirementReference device BOMs |  |  | PRD20.28 | Specification identical to requirementReference device BOMs |  |  |  |
| PRD20.29 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.29 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.30 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.30 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
| PRD20.31 | -- | -- |  |  | PRD20.31 | -- |  |  |  |
| PRD20.32 | Specification Identical to requirementComplies per Third Party Test Lab | Specification identical to requirementComplies per Third Party Test Lab |  |  | PRD20.32 | Specification identical to requirementComplies per Third Party Test Lab |  |  |  |
|  |  |  |  |  | 14. Manufacturability and Serviceability (To be verified in Phase 4 of Design Controls) |  |  |  |  |
| Software Reqs |  |  |  |  | PRD14.1 |  |  |  |  |
| Software/Firmware - General |  |  |  |  | PRD14.2 |  |  |  |  |
| RSK_R001 | Reference SRS | Reference SRS |  |  | PRD14.3 |  |  |  |  |
| RSK_R002 | -- | -- |  |  | PRD14.4 |  |  |  |  |
| RSK_R232 | Reference SRS | Reference SRS |  |  | PRD14.5 |  |  |  |  |
| RSK_R003 | -- | -- |  |  | PRD14.6 |  |  |  |  |
| RSK_R233 | -- | -- |  |  | PRD14.7 |  |  |  |  |
| RSK_R004 | Reference SRS | Reference SRS |  |  | PRD14.8 |  |  |  |  |
| RSK_R005 | Reference SRS | Reference SRS |  |  | PRD14.9 |  |  |  |  |
| RSK_R006 | -- | -- |  |  | PRD14.10 |  |  |  |  |
| RSK_R007 | Reference SRS | Reference SRS |  |  | PRD14.11 |  |  |  |  |
| RSK_R008 | Reference SRS | Reference SRS |  |  | PRD14.13 |  |  |  |  |
| RSK_R009 | -- | -- |  |  | PRD14.14 |  |  |  |  |
| RSK_R010 | Reference SRS | Reference SRS |  |  | PRD14.15 |  |  |  |  |
| RSK_R011 | -- | -- |  |  | PRD14.16 |  |  |  |  |
| RSK_R012 | Reference SRS | Reference SRS |  |  |  |  |  |  |  |
| RSK_R013 | Reference SRS | Reference SRS |  |  | 16. Reliability and COGS (*To be verified in Phase 4 of Design Controls) |  |  |  |  |
| RSK_R014 | Reference SRS | Reference SRS |  |  | PRD16.1 |  |  |  |  |
| RSK_R015 | -- | -- |  |  | PRD16.2 |  |  |  |  |
| RSK_R016 | -- | -- |  |  | PRD16.3 |  |  |  |  |
| RSK_R017 | -- | -- |  |  | PRD16.4 | -- |  |  |  |
| RSK_R019 | -- | Reference SRS |  |  | PRD16.5 |  |  |  |  |
| RSK_R020 | -- | -- |  |  |  |  |  |  |  |
| RSK_R021 | -- | -- |  |  | 19. removed |  |  |  |  |
| RSK_R022 | To be added before Phase 4 | To be added before Phase 4 |  |  | PRD19.1 |  |  |  |  |
| RSK_R023 | -- | -- |  |  | PRD19.2 |  |  |  |  |
| RSK_R024 | To be added before Phase 4 | To be added before Phase 4 |  |  | PRD19.3 |  |  |  |  |
| RSK_R025 | Reference SRS | Reference SRS |  |  | PRD19.4 |  |  |  |  |
| RSK_R026 | Reference SRS | Reference SRS |  |  | PRD19.5 |  |  |  |  |
| RSK_R028 | Reference SRS | Reference SRS |  |  | PRD19.6 |  |  |  |  |
| RSK_R029 | Reference SRS | Reference SRS |  |  | PRD19.7 |  |  |  |  |
| RSK_R032 | Reference SRS | Reference SRS |  |  | PRD19.8 |  |  |  |  |
| RSK_R033 | Reference SRS | Reference SRS |  |  | PRD19.9 |  |  |  |  |
| RSK_R034 | -- | -- |  |  | PRD19.10 |  |  |  |  |
| RSK_R036 | -- | -- |  |  | PRD19.12 |  |  |  |  |
| RSK_R037 | -- | -- |  |  | PRD19.13 |  |  |  |  |
| RSK_R038 | -- | -- |  |  | ID | Specification |  |  |  |
| RSK_R039 | -- | -- |  |  | Software Reqs |  |  |  |  |
| RSK_R040 | -- | -- |  |  | Software/Firmware - General |  |  |  |  |
| RSK_R041 | Reference SRS | Reference SRS |  |  | RSK_R001 | Reference SRS |  |  |  |
| RSK_R042 | -- | -- |  |  | RSK_R002 | -- |  |  |  |
| RSK_R043 | -- | -- |  |  | RSK_R232 | Reference SRS |  |  |  |
| RSK_R044 | Reference SRS | Reference SRS |  |  | RSK_R003 | -- |  |  |  |
| RSK_R045 | -- | -- |  |  | RSK_R233 | -- |  |  |  |
| RSK_R046 | -- | -- |  |  | RSK_R004 | Reference SRS |  |  |  |
| RSK_R047 | -- | -- |  |  | RSK_R005 | Reference SRS |  |  |  |
| RSK_R048 | Reference SRS | Reference SRS |  |  | RSK_R006 | -- |  |  |  |
| RSK_R049 | -- | -- |  |  | RSK_R007 | Reference SRS |  |  |  |
| RSK_R050 | -- | -- |  |  | RSK_R008 | Reference SRS |  |  |  |
| RSK_R051 | -- | -- |  |  | RSK_R009 | -- |  |  |  |
| RSK_R052 | -- | -- |  |  | RSK_R010 | Reference SRS |  |  |  |
| RSK_R054 | -- | -- |  |  | RSK_R011 | -- |  |  |  |
| RSK_R055 | Reference SRS | Reference SRS |  |  | RSK_R012 | Reference SRS |  |  |  |
| RSK_R330 | Reference SRS | Reference SRS |  |  | RSK_R013 | Reference SRS |  |  |  |
| RSK_R331 | -- | -- |  |  | RSK_R014 | Reference SRS |  |  |  |
| RSK_R332 | -- | -- |  |  | RSK_R015 | -- |  |  |  |
| RSK_R337 | -- | -- |  |  | RSK_R016 | -- |  |  |  |
| Start-up Procedure |  |  |  |  | RSK_R017 | -- |  |  |  |
| RSK_R056 | Reference SRS | Reference SRS |  |  | RSK_R019 | Reference SRS |  |  |  |
| RSK_R057 | -- | -- |  |  | RSK_R020 | -- |  |  |  |
| RSK_R058 | Reference SRS | Reference SRS |  |  | RSK_R021 | -- |  |  |  |
| RSK_R059 | -- | -- |  |  | RSK_R022 | To be added before Phase 4 |  |  |  |
| RSK_R060 | -- | -- |  |  | RSK_R023 | -- |  |  |  |
| RSK_R062 | -- | -- |  |  | RSK_R024 | To be added before Phase 4 |  |  |  |
| UI/Display |  |  |  |  | RSK_R025 | Reference SRS |  |  |  |
| RSK_R063 | Reference SRS | Reference SRS |  |  | RSK_R026 | Reference SRS |  |  |  |
| RSK_R064 | Reference SRS | Reference SRS |  |  | RSK_R028 | Reference SRS |  |  |  |
| RSK_R065 | Reference SRS | Reference SRS |  |  | RSK_R029 | Reference SRS |  |  |  |
| RSK_R066 | Reference SRS | Reference SRS |  |  | RSK_R032 | Reference SRS |  |  |  |
| RSK_R067 | -- | -- |  |  | RSK_R033 | Reference SRS |  |  |  |
| RSK_R068 | -- | -- |  |  | RSK_R034 | -- |  |  |  |
| RSK_R069 | -- | -- |  |  | RSK_R036 | -- |  |  |  |
| RSK_R070 | -- | -- |  |  | RSK_R037 | -- |  |  |  |
| RSK_R071 | -- | -- |  |  | RSK_R038 | -- |  |  |  |
| RSK_R072 | -- | -- |  |  | RSK_R039 | -- |  |  |  |
| RSK_R073 | -- | -- |  |  | RSK_R040 | -- |  |  |  |
| RSK_R074 | -- | -- |  |  | RSK_R041 | Reference SRS |  |  |  |
| RSK_R075 | -- | -- |  |  | RSK_R042 | -- |  |  |  |
| RSK_R076 | -- | -- |  |  | RSK_R043 | -- |  |  |  |
| SW Security |  |  |  |  | RSK_R044 | Reference SRS |  |  |  |
| RSK_R287 | -- | -- |  |  | RSK_R045 | -- |  |  |  |
| RSK_R288 | -- | -- |  |  | RSK_R046 | -- |  |  |  |
| RSK_R289 | -- | -- |  |  | RSK_R047 | -- |  |  |  |
| RSK_R290 | -- | -- |  |  | RSK_R048 | Reference SRS |  |  |  |
| RSK_R291 | -- | -- |  |  | RSK_R049 | -- |  |  |  |
| RSK_R292 | -- | -- |  |  | RSK_R050 | -- |  |  |  |
| RSK_R293 | -- | -- |  |  | RSK_R051 | -- |  |  |  |
| RSK_R294 | -- | -- |  |  | RSK_R052 | -- |  |  |  |
| RSK_R295 | -- | -- |  |  | RSK_R054 | -- |  |  |  |
| RSK_R296 | -- | -- |  |  | RSK_R055 | Reference SRS |  |  |  |
| RSK_R297 | -- | -- |  |  | RSK_R330 | Reference SRS |  |  |  |
| RSK_R298 | -- | -- |  |  | RSK_R331 | -- |  |  |  |
| RSK_R299 | -- | -- |  |  | RSK_R332 | -- |  |  |  |
| RSK_R300 |  | Reference SRS |  |  | RSK_R337 | -- |  |  |  |
| RSK_R301 | -- | Reference SRS |  |  | Start-up Procedure |  |  |  |  |
| RSK_R302 |  | Reference SRS |  |  | RSK_R056 | Reference SRS |  |  |  |
| RSK_R303 | -- | Reference SRS |  |  | RSK_R057 | -- |  |  |  |
| RSK_R304 | -- | Reference SRS |  |  | RSK_R058 | Reference SRS |  |  |  |
| RSK_R305 | -- | Reference SRS |  |  | RSK_R059 | -- |  |  |  |
| RSK_R306 | -- | Reference SRS |  |  | RSK_R060 | -- |  |  |  |
| RSK_R307 | -- | Reference SRS |  |  | RSK_R062 | -- |  |  |  |
| RSK_R308 | -- | Reference SRS |  |  | UI/Display |  |  |  |  |
| RSK_R309 | -- | Reference SRS |  |  | RSK_R063 | Reference SRS |  |  |  |
| RSK_R310 | -- | Reference SRS |  |  | RSK_R064 | Reference SRS |  |  |  |
| RSK_R311 | -- | Reference SRS |  |  | RSK_R065 | Reference SRS |  |  |  |
| RSK_R312 | -- | Reference SRS |  |  | RSK_R066 | Reference SRS |  |  |  |
| RSK_R313 | -- | Reference SRS |  |  | RSK_R067 | -- |  |  |  |
| RSK_R315 | -- | Reference SRS |  |  | RSK_R068 | -- |  |  |  |
| RSK_R316 | -- | Reference SRS |  |  | RSK_R069 | -- |  |  |  |
| RSK_R317 |  | Reference SRS |  |  | RSK_R070 | -- |  |  |  |
| RSK_R318 | -- | Reference SRS |  |  | RSK_R071 | -- |  |  |  |
| RSK_R319 | -- | Reference SRS |  |  | RSK_R072 | -- |  |  |  |
| RSK_R320 |  | Reference SRS |  |  | RSK_R073 | -- |  |  |  |
| RSK_R338 |  | Reference SRS |  |  | RSK_R074 | -- |  |  |  |
| RSK_R321 | -- | -- |  |  | RSK_R075 | -- |  |  |  |
| RSK_R322 | -- | -- |  |  | RSK_R076 | -- |  |  |  |
| RSK_R325 | -- | -- |  |  | SW Security |  |  |  |  |
| RSK_R326 | -- | -- |  |  | RSK_R287 | -- |  |  |  |
| RSK_R333 | -- | -- |  |  | RSK_R288 | -- |  |  |  |
| RSK_R334 | -- | -- |  |  | RSK_R289 | -- |  |  |  |
| Electrical Reqs |  |  |  |  | RSK_R290 | -- |  |  |  |
| EE Inputs - General |  |  |  |  | RSK_R291 | -- |  |  |  |
| RSK_R053 | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. |  |  | RSK_R292 | -- |  |  |  |
| RSK_R077 | -- | -- |  |  | RSK_R293 | -- |  |  |  |
| RSK_R078 | -- | -- |  |  | RSK_R294 | -- |  |  |  |
| RSK_R079 | H1 charger complies with IEC 60601-1-2 | H1 charger complies with IEC 60601-1-2 |  |  | RSK_R295 | -- |  |  |  |
| RSK_R080 | -- | -- |  |  | RSK_R296 | -- |  |  |  |
| RSK_R081 | Specification Identical to requirement | Specification identical to requirement |  |  | RSK_R297 | -- |  |  |  |
| RSK_R082 | The x-ray tube does not contain a grid. | The x-ray tube does not contain a grid. |  |  | RSK_R298 | -- |  |  |  |
| RSK_R083 | Maintains BASIC SAFETY per IEC 60601-1 | Maintains BASIC SAFETY per IEC 60601-1 |  |  | RSK_R299 | -- |  |  |  |
| RSK_R084 | Maintains BASIC SAFETY per IEC 60601-1 | Maintains BASIC SAFETY per IEC 60601-1 |  |  | RSK_R300 | Reference SRS |  |  |  |
| RSK_R085 | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA |  |  | RSK_R301 | Reference SRS |  |  |  |
| RSK_R086 | -- | -- |  |  | RSK_R302 | Reference SRS |  |  |  |
| RSK_R087 | -- | -- |  |  | RSK_R303 | Reference SRS |  |  |  |
| RSK_R088 | -- | -- |  |  | RSK_R304 | Reference SRS |  |  |  |
| RSK_R089 | -- | -- |  |  | RSK_R305 | Reference SRS |  |  |  |
| RSK_R090 | The IR LEDs shall comply with IEC 62471 per component specifications | The IR LEDs shall comply with IEC 62471 per component specifications |  |  | RSK_R306 | Reference SRS |  |  |  |
| RSK_R091 | -- | -- |  |  | RSK_R307 | Reference SRS |  |  |  |
| RSK_R092 | -- | -- |  |  | RSK_R308 | Reference SRS |  |  |  |
| RSK_R093 | -- | -- |  |  | RSK_R309 | Reference SRS |  |  |  |
| RSK_R094 | The device shall be compliant to IEC 60601-1-2 | The device shall be compliant to IEC 60601-1-2 |  |  | RSK_R310 | Reference SRS |  |  |  |
| RSK_R095 | The device shall maintain BASIC SAFETY per IEC 60601-1 | The device shall maintain BASIC SAFETY per IEC 60601-1 |  |  | RSK_R311 | Reference SRS |  |  |  |
| RSK_R096 | Specification Identical to requirementReference E1 emitter drawings | Specification identical to requirementReference E1 emitter drawings |  |  | RSK_R312 | Reference SRS |  |  |  |
| RSK_R097 | Specification Identical to requirementReference E1 emitter drawings | Specification identical to requirementReference E1 emitter drawings |  |  | RSK_R313 | Reference SRS |  |  |  |
| RSK_R098 | Specification Identical to requirementReference E1 emitter drawings | Specification identical to requirementReference E1 emitter drawings |  |  | RSK_R315 | Reference SRS |  |  |  |
| RSK_R099 | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports |  |  | RSK_R316 | Reference SRS |  |  |  |
| RSK_R100 | Specification Identical to requirementReference H1 emitter drawings | Specification identical to requirementReference H1 emitter drawings |  |  | RSK_R317 | Reference SRS |  |  |  |
| RSK_R101 | Specification Identical to requirementReference ES-10014 - Cassette Isolation PCBA | Specification identical to requirementReference ES-10014 - Cassette Isolation PCBA |  |  | RSK_R318 | Reference SRS |  |  |  |
| RSK_R102 | Reference SRS | Reference SRS |  |  | RSK_R319 | Reference SRS |  |  |  |
| RSK_R336 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R320 | Reference SRS |  |  |  |
| X-ray Assembly |  |  |  |  | RSK_R338 | Reference SRS |  |  |  |
| RSK_R103 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  |  | RSK_R321 | -- |  |  |  |
| RSK_R104 | -- | -- |  |  | RSK_R322 | -- |  |  |  |
| RSK_R105 | -- | -- |  |  | RSK_R325 | -- |  |  |  |
| RSK_R235 | -- | -- |  |  | RSK_R326 | -- |  |  |  |
| RSK_R230 | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | RSK_R333 | -- |  |  |  |
| RSK_R107 | -- | -- |  |  | RSK_R334 | -- |  |  |  |
| RSK_R108 | Specification Identical to requirementReference x-ray tube drawing | Specification identical to requirementReference x-ray tube drawing |  |  |  |  |  |  |  |
| RSK_R109 | Specification Identical to requirementReference x-ray tube drawing | Specification identical to requirementReference x-ray tube drawing |  |  | Electrical Reqs |  |  |  |  |
| RSK_R110 | -- | -- |  |  | EE Inputs - General |  |  |  |  |
| Wireless Coexistence |  |  |  |  | RSK_R053 | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. |  |  |  |
| RSK_R237 | Reference SRS | Reference SRS |  |  | RSK_R077 | -- |  |  |  |
| RSK_R238 | -- | -- |  |  | RSK_R078 | -- |  |  |  |
| RSK_R239 | Reference SRS | Reference SRS |  |  | RSK_R079 | H1 charger complies with IEC 60601-1-2 |  |  |  |
| RSK_R240 | Specification Identical to requirementReference E50524 GHz Radio datasheet | Specification identical to requirementReference E50524 GHz Radio datasheet |  |  | RSK_R080 | -- |  |  |  |
| RSK_R241 | -- | -- |  |  | RSK_R081 | Specification identical to requirement |  |  |  |
| RSK_R242 | -- | -- |  |  | RSK_R082 | The x-ray tube does not contain a grid. |  |  |  |
| RSK_R244 | -- | -- |  |  | RSK_R083 | Maintains BASIC SAFETY per IEC 60601-1 |  |  |  |
| RSK_R245 | -- | -- |  |  | RSK_R084 | Maintains BASIC SAFETY per IEC 60601-1 |  |  |  |
| RSK_R246 | -- | -- |  |  | RSK_R085 | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA |  |  |  |
| RSK_R247 | -- | -- |  |  | RSK_R086 | -- |  |  |  |
| RSK_R248 | -- | -- |  |  | RSK_R087 | -- |  |  |  |
| RSK_R249 | Reference SRS | Reference SRS |  |  | RSK_R088 | -- |  |  |  |
| RSK_R250 | Reference SRS | Reference SRS |  |  | RSK_R089 | -- |  |  |  |
| RSK_R252 | -- | -- |  |  | RSK_R090 | The IR LEDs shall comply with IEC 62471 per component specifications |  |  |  |
| RSK_R253 | -- | -- |  |  | RSK_R091 | -- |  |  |  |
| RSK_R254 | Reference SRS | Reference SRS |  |  | RSK_R092 | -- |  |  |  |
| RSK_R256 | -- | -- |  |  | RSK_R093 | -- |  |  |  |
| RSK_R257 | -- | -- |  |  | RSK_R094 | The device shall be compliant to IEC 60601-1-2 |  |  |  |
| Battery |  |  |  |  | RSK_R095 | The device shall maintain BASIC SAFETY per IEC 60601-1 |  |  |  |
| RSK_R111 | Reference SRS | Reference SRS |  |  | RSK_R096 | Specification identical to requirementReference E1 emitter drawings |  |  |  |
| RSK_R112 | Reference SRS | Reference SRS |  |  | RSK_R097 | Specification identical to requirementReference E1 emitter drawings |  |  |  |
| RSK_R113 | -- | -- |  |  | RSK_R098 | Specification identical to requirementReference E1 emitter drawings |  |  |  |
| RSK_R114 | The battery shall comply with IEC 62133-2 (complies per third party report) | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  | RSK_R099 | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports |  |  |  |
| RSK_R115 | The battery shall comply with IEC 62133-2 (complies per third party report) | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  | RSK_R100 | Specification identical to requirementReference H1 emitter drawings |  |  |  |
| RSK_R116 | -- | -- |  |  | RSK_R101 | Specification identical to requirementReference ES-10014 - Cassette Isolation PCBA |  |  |  |
| RSK_R117 | The battery shall comply with IEC 62133-2 (complies per third party report) | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  | RSK_R102 | Reference SRS |  |  |  |
| RSK_R118 | The battery shall comply with IEC 62133-2 (complies per third party report) | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  | RSK_R336 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R119 | The battery shall comply with IEC 62133-2 (complies per third party report) | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  | RSK_R339 | Specification identical to requirementReference C1 cassette drawings |  |  |  |
| RSK_R120 | The battery shall comply with IEC 62133-2 (complies per third party report) | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  | RSK_R340 | Specification identical to requirementReference C1 cassette drawings |  |  |  |
| RSK_R121 | -- | -- |  |  | X-ray Assembly |  |  |  |  |
| RSK_R123 | Reference E50947 BMS Chip datasheet | Reference E50947 BMS Chip datasheet |  |  | RSK_R103 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  |  |  |
| RSK_R124 | Specification Identical to requirementReference E1 emitter drawing and C1 cassette drawing | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing |  |  | RSK_R104 | -- |  |  |  |
| RSK_R125 | The H1 Wired Charger shall comply with IEC 60601-1 | The H1 Wired Charger shall comply with IEC 60601-1 |  |  | RSK_R105 | -- |  |  |  |
| RSK_R127 | -- | -- |  |  | RSK_R235 | -- |  |  |  |
| RSK_R128 | -- | -- |  |  | RSK_R230 | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R129 | -- | -- |  |  | RSK_R107 | -- |  |  |  |
| RSK_R131 | Specification Identical to requirementReference battery drawings | Specification Identical to RequirementReference battery drawings |  |  | RSK_R108 | Specification identical to requirementReference x-ray tube drawing |  |  |  |
| RSK_R132 | Specification Identical to requirementReference battery drawings | Specification Identical to RequirementReference battery drawings |  |  | RSK_R109 | Specification identical to requirementReference x-ray tube drawing |  |  |  |
| RSK_R133 | -- | -- |  |  | RSK_R110 | -- |  |  |  |
| RSK_R258 | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. |  |  | Wireless Coexistence |  |  |  |  |
| RSK_R335 | Specification Identical to requirementReference battery drawings | Specification Identical to RequirementReference battery drawings |  |  | RSK_R237 | Reference SRS |  |  |  |
| HW & FW Interlock Controls |  |  |  |  | RSK_R238 | -- |  |  |  |
| RSK_R134 | Reference SRS | Reference SRS |  |  | RSK_R239 | Reference SRS |  |  |  |
| RSK_R135 | Reference SRS | Reference SRS |  |  | RSK_R240 | Specification identical to requirementReference E50524 GHz Radio datasheet |  |  |  |
| RSK_R136 | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA |  |  | RSK_R241 | -- |  |  |  |
| RSK_R137 | -- | -- |  |  | RSK_R242 | -- |  |  |  |
| RSK_R138 | Reference SRS | Reference SRS |  |  | RSK_R244 | -- |  |  |  |
| RSK_R139 | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA |  |  | RSK_R245 | -- |  |  |  |
| RSK_R140 | Specification Identical to requirementReference BMS register values | Specification identical to requirementReference BMS register values |  |  | RSK_R246 | -- |  |  |  |
| Monitoring and Protection (HW & SW) |  |  |  |  | RSK_R247 | -- |  |  |  |
| RSK_R142 | Reference SRS | Reference SRS |  |  | RSK_R248 | -- |  |  |  |
| RSK_R143 | Reference SRS | Reference SRS |  |  | RSK_R249 | Reference SRS |  |  |  |
| RSK_R144 | Reference SRS | Reference SRS |  |  | RSK_R250 | Reference SRS |  |  |  |
| RSK_R146 | Reference SRS | Reference SRS |  |  | RSK_R252 | -- |  |  |  |
| RSK_R147 | -- | -- |  |  | RSK_R253 | -- |  |  |  |
| RSK_R148 | Reference SRS | Reference SRS |  |  | RSK_R254 | Reference SRS |  |  |  |
| RSK_R161 | -- | -- |  |  | RSK_R256 | -- |  |  |  |
| Mechanical Reqs |  |  |  |  | RSK_R257 | -- |  |  |  |
| ME Inputs (HW) - General |  |  |  |  | Battery |  |  |  |  |
| RSK_R149 | -- | -- |  |  | RSK_R111 | Reference SRS |  |  |  |
| RSK_R150 | -- | -- |  |  | RSK_R112 | Reference SRS |  |  |  |
| RSK_R151 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | RSK_R113 | -- |  |  |  |
| RSK_R152 | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report |  |  | RSK_R114 | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  |  |
| RSK_R153 | Specification Identical to requirementReference P1 case drawing | Specification identical to requirementReference P1 case drawing |  |  | RSK_R115 | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  |  |
| RSK_R154 | -- | -- |  |  | RSK_R116 | -- |  |  |  |
| RSK_R155 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | RSK_R117 | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  |  |
| RSK_R156 | Specification Identical to requirementReference PCB assembly drawings | Specification identical to requirementReference PCB assembly drawings |  |  | RSK_R118 | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  |  |
| RSK_R157 | -- | -- |  |  | RSK_R119 | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  |  |
| RSK_R158 | -- | -- |  |  | RSK_R120 | The battery shall comply with IEC 62133-2 (complies per third party report) |  |  |  |
| RSK_R159 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R121 | -- |  |  |  |
| RSK_R160 | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | Specification identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA |  |  | RSK_R123 | Reference E50947 BMS Chip datasheet |  |  |  |
| RSK_R162 | -- | -- |  |  | RSK_R124 | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing |  |  |  |
| RSK_R163 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R125 | The H1 Wired Charger shall comply with IEC 60601-1 |  |  |  |
| RSK_R229 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | RSK_R127 | -- |  |  |  |
| Accessories |  |  |  |  | RSK_R128 | -- |  |  |  |
| RSK_R164 | -- | -- |  |  | RSK_R129 | -- |  |  |  |
| RSK_R165 | -- | -- |  |  | RSK_R131 | Specification Identical to RequirementReference battery drawings |  |  |  |
| RSK_R166 | -- | -- |  |  | RSK_R132 | Specification Identical to RequirementReference battery drawings |  |  |  |
| RSK_R167 | -- | -- |  |  | RSK_R133 | -- |  |  |  |
| RSK_R168 | -- | -- |  |  | RSK_R258 | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. |  |  |  |
| Enclosure |  |  |  |  | RSK_R335 | Specification Identical to RequirementReference battery drawings |  |  |  |
| RSK_R169 | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | HW & FW Interlock Controls |  |  |  |  |
| RSK_R234 | -- | -- |  |  | RSK_R134 | Reference SRS |  |  |  |
| RSK_R171 | -- | -- |  |  | RSK_R135 | Reference SRS |  |  |  |
| RSK_R172 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R136 | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA |  |  |  |
| RSK_R174 | -- | -- |  |  | RSK_R137 | -- |  |  |  |
| RSK_R175 | -- | -- |  |  | RSK_R138 | Reference SRS |  |  |  |
| RSK_R176 | -- | -- |  |  | RSK_R139 | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA |  |  |  |
| RSK_R177 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | RSK_R140 | Specification identical to requirementReference BMS register values |  |  |  |
| RSK_R178 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | Monitoring and Protection (HW & SW) |  |  |  |  |
| RSK_R179 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  | RSK_R142 | Reference SRS |  |  |  |
| RSK_R180 | -- | -- |  |  | RSK_R143 | Reference SRS |  |  |  |
| RSK_R181 | Specification Identical to requirementReference x-ray tube drawing | Specification identical to requirementReference x-ray tube drawing |  |  | RSK_R144 | Reference SRS |  |  |  |
| RSK_R182 | The emitter and cassette shall contain Rubber feet | The emitter and cassette shall contain Rubber feet |  |  | RSK_R146 | Reference SRS |  |  |  |
| RSK_R183 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R147 | -- |  |  |  |
| RSK_R184 | -- | -- |  |  | RSK_R148 | Reference SRS |  |  |  |
| RSK_R185 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R161 | -- |  |  |  |
| RSK_R186 | Specification Identical to requirementReference C1 cassette drawings | Specification identical to requirementReference C1 cassette drawings |  |  |  |  |  |  |  |
| RSK_R187 | -- | -- |  |  | Mechanical Reqs |  |  |  |  |
| RSK_R188 | -- | -- |  |  | ME Inputs (HW) - General |  |  |  |  |
| RSK_R189 | MS-10270 and MS-10271 shall not contain holes | MS-10270 and MS-10271 shall not contain holes |  |  | RSK_R149 | -- |  |  |  |
| RSK_R328 | -- | -- |  |  | RSK_R150 | -- |  |  |  |
| RSK_R329 | Device must contain a sliding trigger button with a trigger button cover. | Device must contain a sliding trigger button with a trigger button cover. |  |  | RSK_R151 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| Cables & Connectors |  |  |  |  | RSK_R152 | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report |  |  |  |
| RSK_R190 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R153 | Specification identical to requirementReference P1 case drawing |  |  |  |
| RSK_R191 | Specification Identical to requirementReference H1 wired charger drawing | Specification identical to requirementReference H1 wired charger drawing |  |  | RSK_R154 | -- |  |  |  |
| RSK_R192 | -- | -- |  |  | RSK_R155 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R193 | Specification Identical to requirementReference PCB drawings | Specification identical to requirementReference PCB drawings |  |  | RSK_R156 | Specification identical to requirementReference PCB assembly drawings |  |  |  |
| RSK_R194 | Specification Identical to requirementReference PCB drawings | Specification identical to requirementReference PCB drawings |  |  | RSK_R157 | -- |  |  |  |
| RSK_R195 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R158 | -- |  |  |  |
| RSK_R196 | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  | RSK_R159 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| Collimator |  |  |  |  | RSK_R160 | Specification identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA |  |  |  |
| RSK_R197 | Specification Identical to requirementReference E1 emitter drawing | Specification identical to requirementReference E1 emitter drawing |  |  | RSK_R162 | -- |  |  |  |
| RSK_R198 | -- | -- |  |  | RSK_R163 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| Pucks |  |  |  |  | RSK_R229 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R199 | -- | -- |  |  | Accessories |  |  |  |  |
| RSK_R200 | -- | -- |  |  | RSK_R164 | -- |  |  |  |
| RSK_R201 | -- | -- |  |  | RSK_R165 | -- |  |  |  |
| RSK_R202 | Specification Identical to requirementReference pucks and E1 emitter drawings | Specification identical to requirementReference pucks and E1 emitter drawings |  |  | RSK_R166 | -- |  |  |  |
| RSK_R203 | -- | -- |  |  | RSK_R167 | -- |  |  |  |
| Labels |  |  |  |  | RSK_R168 | -- |  |  |  |
| RSK_R204 | -- | -- |  |  | Enclosure |  |  |  |  |
| RSK_R205 | -- | -- |  |  | RSK_R169 | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R206 | -- | -- |  |  | RSK_R234 | -- |  |  |  |
| RSK_R207 | -- | -- |  |  | RSK_R171 | -- |  |  |  |
| RSK_R208 | -- | -- |  |  | RSK_R172 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R209 | -- | -- |  |  | RSK_R174 | -- |  |  |  |
| RSK_R210 | -- | -- |  |  | RSK_R175 | -- |  |  |  |
| RSK_R211 | -- | -- |  |  | RSK_R176 | -- |  |  |  |
| RSK_R212 | -- | -- |  |  | RSK_R177 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R213 | -- | -- |  |  | RSK_R178 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R214 | -- | -- |  |  | RSK_R179 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |  |  |
| RSK_R215 | -- | -- |  |  | RSK_R180 | -- |  |  |  |
| RSK_R216 | -- | -- |  |  | RSK_R181 | Specification identical to requirementReference x-ray tube drawing |  |  |  |
| RSK_R217 | -- | -- |  |  | RSK_R182 | The emitter and cassette shall contain Rubber feet |  |  |  |
| RSK_R218 | -- | -- |  |  | RSK_R183 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R219 | -- | -- |  |  | RSK_R184 | -- |  |  |  |
| RSK_R220 | -- | -- |  |  | RSK_R185 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R221 | -- | -- |  |  | RSK_R186 | Specification identical to requirementReference C1 cassette drawings |  |  |  |
| RSK_R222 | -- | -- |  |  | RSK_R187 | -- |  |  |  |
| RSK_R223 | -- | -- |  |  | RSK_R188 | -- |  |  |  |
| RSK_R224 | Specification Identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) |  |  | RSK_R189 | MS-10270 and MS-10271 shall not contain holes |  |  |  |
| RSK_R327 | -- | -- |  |  | RSK_R328 | -- |  |  |  |
| Other |  |  |  |  | RSK_R329 | Device must contain a sliding trigger button with a trigger button cover. |  |  |  |
| Misc |  |  |  |  | Cables & Connectors |  |  |  |  |
| RSK_R228 | -- | -- |  |  | RSK_R190 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R259 | -- | -- |  |  | RSK_R191 | Specification identical to requirementReference H1 wired charger drawing |  |  |  |
| RSK_R243 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R192 | -- |  |  |  |
| RSK_R260 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R193 | Specification identical to requirementReference PCB drawings |  |  |  |
| RSK_R263 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R194 | Specification identical to requirementReference PCB drawings |  |  |  |
| RSK_R264 | -- | -- |  |  | RSK_R195 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R265 | -- | -- |  |  | RSK_R196 | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |
| RSK_R266 | To be added before Phase 4 | To be added before Phase 4 |  |  | Collimator |  |  |  |  |
| RSK_R267 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R197 | Specification identical to requirementReference E1 emitter drawing |  |  |  |
| RSK_R285 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R198 | -- |  |  |  |
| RSK_R269 | To be added before Phase 4 | To be added before Phase 4 |  |  | Pucks |  |  |  |  |
| RSK_R270 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R199 | -- |  |  |  |
| RSK_R274 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R200 | -- |  |  |  |
| RSK_R277 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R201 | -- |  |  |  |
| RSK_R279 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R202 | Specification identical to requirementReference pucks and E1 emitter drawings |  |  |  |
| RSK_R281 | To be added before Phase 4 | To be added before Phase 4 |  |  | RSK_R203 | -- |  |  |  |
|  |  |  |  |  | Labels |  |  |  |  |
|  |  |  |  |  | RSK_R204 | -- |  |  |  |
|  |  |  |  |  | RSK_R205 | -- |  |  |  |
|  |  |  |  |  | RSK_R206 | -- |  |  |  |
|  |  |  |  |  | RSK_R207 | -- |  |  |  |
|  |  |  |  |  | RSK_R208 | -- |  |  |  |
|  |  |  |  |  | RSK_R209 | -- |  |  |  |
|  |  |  |  |  | RSK_R210 | -- |  |  |  |
|  |  |  |  |  | RSK_R211 | -- |  |  |  |
|  |  |  |  |  | RSK_R212 | -- |  |  |  |
|  |  |  |  |  | RSK_R213 | -- |  |  |  |
|  |  |  |  |  | RSK_R214 | -- |  |  |  |
|  |  |  |  |  | RSK_R215 | -- |  |  |  |
|  |  |  |  |  | RSK_R216 | -- |  |  |  |
|  |  |  |  |  | RSK_R217 | -- |  |  |  |
|  |  |  |  |  | RSK_R218 | -- |  |  |  |
|  |  |  |  |  | RSK_R219 | -- |  |  |  |
|  |  |  |  |  | RSK_R220 | -- |  |  |  |
|  |  |  |  |  | RSK_R221 | -- |  |  |  |
|  |  |  |  |  | RSK_R222 | -- |  |  |  |
|  |  |  |  |  | RSK_R223 | -- |  |  |  |
|  |  |  |  |  | RSK_R224 | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) |  |  |  |
|  |  |  |  |  | RSK_R327 | -- |  |  |  |
|  |  |  |  |  | Other |  |  |  |  |
|  |  |  |  |  | Misc |  |  |  |  |
|  |  |  |  |  | Manufacturing (To be verified in Phase 4 of Design Controls)Note that these manufacturing/process requirements and controls are not all-inclusive and additional requirements will be added in Development Phase 4 based on the manufacturing process and associated Process Failure Mode Effects Analysis (PFMEA). |  |  |  |  |
|  |  |  |  |  | RSK_R228 | -- |  |  |  |
|  |  |  |  |  | RSK_R259 | -- |  |  |  |
|  |  |  |  |  | RSK_R243 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R260 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R263 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R264 | -- |  |  |  |
|  |  |  |  |  | RSK_R265 | -- |  |  |  |
|  |  |  |  |  | RSK_R266 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R267 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R285 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R269 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R270 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R274 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R277 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R279 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R281 | To be added before Phase 4 |  |  |  |
|  |  |  |  |  | RSK_R284 | -- |  |  |  |
|  |  |  |  |  | RSK_R282 | -- |  |  |  |
|  |  |  |  |  | RSK_R324 | -- |  |  |  |

### Table 7
| Verification Matrix Line # (VML) | Standards Requirement Line (Controlling Standards) | NOTES | Compliance Method | Assignee | State | Associated Epic (number or N/A) | est time to complete | Addtl in QUESTION | Addtl in GAP | Addtl in PROVE | Addtl in DONE | Requirements (link to memo or statement) | Verification Procedure (Test Methods or Subclause Memo) | Design Output (Results of Verification) | Pass/Fail | Design Input Type | User Need | Design Input Category | Design Input ID | Design Input Description | Design Input Justification | Essential Performance(Yes/No) | Design Input Specification |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| required | required |  |  | required | required | required |  |  |  |  |  |  | required | required | required | optional | optional | optional | optional | optional | optional | optional | optional |
|  | Clause 4.1 Conditions for application to ME EQUIPMENT or ME SYSTEMS | Foreseeable misuse and blatant misuse is discussed in RSK-P00-001: 5. Hazards Related to the Use of the Medical Device and Contributory Factors - Foreseeable Misuse | RMF | Jackie | Memo IP | example.com/ | 1 week |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.2 RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS | finishing up last section today - | RMF | Jackie | Memo IP | example.com/ | 2 days |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.3 ESSENTIAL PERFORMANCE | Clearly Define the Risk of loss of degradation - prove essentail performance |  | Bill | Question | example.com/ | 3 man weeks |  |  |  |  |  | MEMO-P00-Essential_Performance_X-ray |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.4 EXPECTED SERVICE LIFE | Find the memo stage |  | Jackie | Question | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS |  |  | Jackie | Done | n/a |  |  |  |  |  |  | There are no ALTERNATIVE RISK CONTROL measures in this product. | n/a | PASS |  |  |  |  |  |  |  |  |
|  | Clause 4.6 ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | risk assess biocampatability + leakage - make list ask Alin and Bill to assess leakage. |  | Andrew | Memo IP | example.com/ | 3 weeks cause multiple people |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT |  |  | Alin | Memo IP | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.8 Components of ME EQUIPMENT | list of all components and all their ratings - assurance we are not exceeding those ratings - what stanadrads are those components climing compliance to - need to be a link to BOM - find the link and insert into this sheet - we need a set of tickets to ensure that the BOM is up-to-date and complete |  | Andrew | Question | example.com/ | 500 components in list - lacking time to focus |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.9 Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in ME EQUIPMENT | n/a cause no high integrity components |  | Andrew | Done | n/a |  |  |  |  |  |  |  | n/a | PASS |  |  |  |  |  |  |  |  |
|  | Clause 4.10 Power Supply | Declaritory Memos |  | Alin | Memo IP | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 4.11 Power Input | Declaritory Memos |  | Alin | Memo IP | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.1 Type Tests | single fault testing - risk and safety testing - needs to be done via design review and testing |  | Alin | Memo IP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.2 Number of Samples | determining the number of devices to send to Intertek |  | Paul | Question |  |  |  |  |  |  |  | Sending 5 units to enable concurrent testing. | n/a | PASS |  |  |  |  |  |  |  |  |
|  | Clause 5.3 Ambient temperature, humidity, atmospheric pressure | precondition device and then test device - within our humiditiy, temp, etc ranges - NEED: env ranges, and a test procedure (confirm Intertek one) |  | Andrew | Question |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.4 Other Conditions | test under lest-favoriable working conditions - NEED - document outlining those condiditions and how to test for them - and document operating and storage requirements |  | Andrew | Question |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.5 Supply voltages, type of current, nature of supply, frequency | testing of non-standard voltage supply or inconsistant / devating supply NEED: outline how to test for this |  | Alin | Memo IP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.6 Repairs and modifications | this is how testing lab responds to failure |  |  | Done |  |  |  |  |  |  |  | we dont have to do anything - this is how testing lab handles failures | n/a | PASS |  |  |  |  |  |  |  |  |
|  | Clause 5.7 Humidity preconditioning treatment | this is how testing lab does humidity testing. Need to create requirments to address this. |  | Intertek | Prove |  | Intertek provides this Proof |  |  |  |  |  | perscribedd in the clause |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.8 Sequence of tests | this is the sequence of testing |  | Intertek | Prove |  | Intertek provides this Proof |  |  |  |  |  | perscribedd in the clause |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.9.1 APPLIED PARTS | Identify sub-assemblies - in BOM: each part gets link to a sub-assembly - need a way to identify what the applied parts are - classified by clause 4.6 - NEED a link to applied parts memo |  | Andrew | Prove |  |  |  |  |  |  |  | need link to applied parts memo |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.9.2 ACCESSIBLE PARTS | need a list of accessible parts |  |  | Prove |  |  |  |  |  |  |  | link to memo listing accessible parts |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.9.2.1 Test finger | do test finger - document visual Inspection |  | Andrew | Prove |  | Intertek provides final proof |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.9.2.2 Test Hook | do test hook - document visual Inspection and test plan |  | Andrew | Prove |  | Intertek provides final proof |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Clause 5.9.2.3. Actuating Mechanisms | n/a |  |  | Done |  |  |  |  |  |  |  | The Imager has no actuating Mechanisms |  |  |  |  |  |  |  |  |  |  |

### Table 8
| Requirement | Compliance Method | Document  (Verification Proof) | ResultDesign Output Result | Pass/Fail |
| --- | --- | --- | --- | --- |
| PRDs |  |  |  |  |
| PRD1.1 The device shall perform radiography | Test | Intertek Test Report | See Test Report | PASS |
| PRD1.2 The device shall perform serial radiography | Test | Intertek Test Report | See Test Report | PASS |
| PRD1.3 The device shall be composed of three primary components, the emitter, the detector, and the control unit | Inspection | Drawing - ASM-700 | P00 System primary components are the emitter, detector, and control unit | PASS |
| PRD1.4 The device shall be portable | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD1.5 The emitter shall be hand held during operation | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD1.6 The device shall perform photography | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| 2. Essential Performance | Title |  |  |  |
| PRD2.1 The device x-ray tube shall operate at 60 kV, 50kV, and 40kV | Analysis | MEMO-P00-042 - Software Design SpecificationsIntertek Test Report | User can only select between those kV values and the Intertek Test Report shows the accuracy of loading factors | PASS |
| PRD2.2 The device x-ray tube shall operate at a nominal beam current of 1mA. | Analysis | MEMO-P00-042 - Software Design SpecificationsIntertek Test Report | Inspection of the Intertek Test Report shows the accuracy of loading factors | PASS |
| PRD2.3 The device x-ray exposure time in radiographic mode shall be 33ms, 66ms, or 99ms | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| PRD2.4 The device x-ray exposure in serial radiographic mode shall be 33ms per frame, five (5) frames per second, for a maximum of 20 seconds. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| PRD2.5 The device shall limit the patient and operator against leakage, residual, and stray radiation | Test | Intertek Test Report | See Test Report | PASS |
| PRD2.6 The device shall prevent the uncontrolled emission of x-ray radiation | Test | Intertek Test Report | See Test Report | PASS |
| PRD2.7 The device shall use a selection of detachable fixed aperture collimators to confine the x-ray field. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| PRD2.8 The device shall operate only within a source-to-detector distance of 20cm to 45cm. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD2.9 The device shall operate only with a source-to-skin distance of greater than 20cm. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| 3. Performance | Title |  |  |  |
| PRD3.1 The critical safety circuits shall not depend on software to trigger a fault | RMF, Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| PRD3.2 The faults initiated by the safety critical circuits shall render the system safe | RMF, Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| PRD3.3 The critical safety circuits shall notify the software of a fault condition | RMF, Analysis | VVPR-P00-026 - Software System DEMO (System Status/Faults) Protocol and Report | See VVPR | PASS |
| PRD3.4 The critical safety circuits shall be designed to be fault tolerant and fail safe. | RMF, Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| PRD3.5 The device shall provide a fault tolerant grid protection system | RMF, Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| PRD3.6 The device shall provide a fault tolerant high voltage interlock | RMF, Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| PRD3.7 The device shall disable the high voltage interlock when the grid protection system is not active | RMF, Analysis | Schematic ASM-100-014 (U14) | High voltage interlock is disabled/open circuit when the grid protection system is not powered | PASS |
| PRD3.8 The x-ray assembly shall be designed in conformance to the particular standard IEC 60601-2-28 | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD3.9 The device shall be designed in conformance to the particular standard IEC 60601-2-54 | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD3.10 The device x-ray tube focal spot size shall be less than 100 um. | Inspection | Refer to Required In-House Verification to Fill | X-ray tube focal spot is specified as less than 100µm | PASS |
| PRD3.11 The device shall utilize a digital x-ray detector | Inspection | Datasheet/ Drawing - ASM-300-P025 | The CMOS detector is digital | PASS |
| PRD3.12 The detector active area shall be a minimum of 119 mm in width and 119 mm in length. | Inspection | Datasheet - ASM-300-P025 | 153.25 mm x 153.25 mm | PASS |
| PRD3.13 The device shall limit the duty-cycle of radiographic mode to a maximum of 100ms of exposure and 900ms minimum of cooldown. | Analysis, Test | Refer to Required In-House Verification to Fill | VVPR-P00-024 - Software System Imaging Modes Protocol and ReportVVPR-P00-024 - Software System Imaging Modes Protocol and Report | PASS |
| PRD3.14 The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| PRD3.15 The device shall perform a Power-On-Self-Test upon device startup to detect abnormal conditions including tube degradation and software modification. | Demo | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| 4. Positioning System | Title |  |  |  |
| PRD4.1 The device shall utilize a video camera, light sources, and software to compute the position of the focal spot in free space relative to the IMAGE RECEPTOR PLANE. | Analysis | MEMO-P00-042 - Software Design Specifications MEMO-P00-128 - Tracking System OverviewVVPR-P00-017 - Tracking System Verification Protocol and Report | See VVPR | PASS |
| PRD4.2 The positioning system shall compute the Source to Detector distance (SDD and/or SID). | Analysis | MEMO-P00-042 - Software Design Specifications MEMO-P00-128 - Tracking System OverviewVVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD4.3 The positioning system shall be utilized to fulfill x-ray alignment and SID requirements of 60601-1-3, 60601-2-28, 60601-2-54 | Inspection | Intertek Test Report | See Test Report | PASS |
| 5. System | Title |  |  |  |
| PRD5.1 The device shall store the most recent 1000 radiographic images | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| PRD5.2 The device shall store the most recent 100 serial radiography series. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| PRD5.3 The device shall store the most recent 1000 photographic images | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| PRD5.4 The control unit should not be moved during operation | Inspection | IFU-P00 Section 1.3 | Content presented in IFU Section | PASS |
| PRD5.5 The cassette should not be moved during operation | Inspection | IFU-P00 Section 1.3 | Content presented in IFU Section | PASS |
| PRD5.6 The device shall interface with existing PACS Servers and allow users to upload x-rays images and x-ray image series to the PACs server. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD5.7 The device shall allow users to upload multiple radiographic images to the PACS system. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD5.8 The device shall contain an embedded computer | Inspection | Datasheet - ASM-200-P019: NUC | The device contains an embedded computer | PASS |
| PRD5.9 The device shall allow for WiFi connectivity | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| PRD5.10 The device may serve as a private WiFi Access Point | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| PRD5.11 The device shall allow for wired ethernet connectivity | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| PRD5.12 The device shall allow connection to one monitor via a HDMI connection. | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| PRD5.13 The device shall allow connection to an off-the-shelf keyboard and a mouse | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| PRD5.14 The device control unit shall allow for the connection of 4 USB 2.0 devices. | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| PRD5.15 The device shall allow connection to a flash drive; however, the user cannot transfer files from a flash drive to the device | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| 6. User Interface | Title |  |  |  |
| PRD6.1 The device shall allow the end user to assemble and setup the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.2 The device shall allow the user to disassemble and pack the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.3 The cables should not interfere with an operator’s ability to operate the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.4 The smallest detachable part of the system shall be greater than 5x5x5mm | Inspection | Drawing - ASM-100-P223: Puck housing | 78 mm | PASS |
| PRD6.5 The device shall provide instructions for use. | Inspection | IFU-P00 Section Disclaimer | Content presented in IFU Section | PASS |
| PRD6.6 The display user interface shall display manufacturer contact information and software versioning. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| PRD6.7 The device shall provide user interface controls that are apparent | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.8 The device shall allow the user to shutdown the system via the UI | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| PRD6.9 The device will project a laser pattern from the emitter to the center of the x-ray field as a means to assist in positioning the x-ray field | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD6.10 The device shall provide a means of displaying the position of the x ray field on the intended target | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD6.11 The device shall be ready to operate within 120 seconds from the time the power button is turned on under nominal conditions | Analysis, Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and ReportVVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| PRD6.12 The device may extend the power on time once per day up to five minutes total in order to maintain essential performance. | Analysis | Not implemented | N/A | N/A |
| PRD6.13 The device shall enter an idle state when the device is not utilized for one (1) minute. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD6.14 The device shall disable the high voltage interlock when the device is in an idle state. | Analysis | VVPR-P00-026 - Software System Statuses/Faults Protocol and ReportVVPR-P00-036 - X-Ray Safety Faults Verification Protocol and ReportVVPR-P00-031 - Software Component Verification (Main Controller) Protocol and Report | See VVPR | PASS |
| PRD6.15 The device shall allow the user to select between radiography, serial radiography, and photo modes | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD6.16 The device shall allow the user to trigger a radiographic or photographic image. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD6.17 The device shall display and allow the user to select the appropriate technique factors for each exposure on the control panel | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| PRD6.18 The device shall place the control panel on the emitter | Inspection | Drawings - ASM-100ASM-100-P158 | Keypad present on Emitter | PASS |
| PRD6.19 The user must be able to control the control panel on the emitter using their thumb. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.20 The device shall allow the user to simultaneously hold the emitter, actuate the trigger, and interact with the control panel | Test | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| PRD6.21 The device user shall be able to actuate the trigger with one finger | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.22 The device shall be usable as intended with a left or right hand | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD6.23 The device shall allow the user to select and view acquired images | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD6.24 The device shall allow the user to independently manipulate the radiographic images. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD6.25 The device shall allow the user to rotate the radiographic or photographic image | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD6.26 The device shall allow the user to adjust the zoom factor of the radiographic or photographic image | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD6.27 The device shall allow the user to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| PRD6.28 The device shall conform to the international standards for unit quantities. | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| PRD6.29 The device shall derive power from MAINS POWER - The control unit shall be compatible with plugs/outlets and voltages/frequencies used in the United States | Inspection | Datasheet - ASM-200-P454, ASM-200-P401 | Cable uses standard US plug.Power Supply can accept inputs between 90-264VAC @47-63Hz. | PASS |
| PRD6.30 The device shall be indicated for use on intact skin only | Inspection | IFU-P00 Section Disclaimer | Content presented in IFU Section | PASS |
| PRD6.31 The device shall produce audible signals prescribed by IEC 60601-2-54 only | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD6.32 The device shall not contain any diagnostic decision making features | Inspection | IFU-P00 Section Disclaimer | Content presented in IFU Section | PASS |
| PRD6.33 The device shall not require any additional specialized training to operate | Inspection | IFU-P00 Section Disclaimer / 9.1 | Content presented in IFU Section | PASS |
| PRD6.34 The operator shall not be required to replace components or perform maintenance on the device | Inspection | IFU-P00 Section 9.1 | Content presented in IFU Section | PASS |
| PRD6.35 The device shall be serviceable by the manufacturer. | Inspection | IFU-P00 Section 9.1 | Content presented in IFU Section | PASS |
| 7. Environmental | Title |  |  |  |
| PRD7.1 The device shall be IP00 | Inspection | IFU-P00 Section 2.2 | Content presented in IFU Section | PASS |
| PRD7.2 The device shall meet ESSENTIAL PERFORMANCE and BASIC SAFETY specifications when exposed to specified operating temperatures, humidity, and altitude. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD7.3 The device shall be stored in an ambient temperature of -10C +55C | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD7.4 The device shall be stored with a relative humidity of under (non-condensing) 95% | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD7.5 The device shall allow transport by air freight. | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD7.7 The device shall operate within an ambient temperature of 10C to 33C | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD7.8 The device shall operate with a relative humidity of (non-condensing): 20-80% | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD7.9 The device shall operate at a pressure of 70 kpa to 106 kpa | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| 8. Cleaning & Sterility | Title |  |  |  |
| PRD8.1 The device shall be capable of withstanding, without damage or deterioration of BASIC SAFETY and ESSENTIAL PERFORMANCE, the cleaning or disinfection processes specified in the instructions for use | Test | VVPR-P00-022-Functional Cleaning Method Validation Protocol and Report | See VVPR | PASS |
| PRD8.2 The device shall not require sterilization | Inspection | IFU-P00 Section 2.1 | Content presented in IFU Section | PASS |
| 9. Packaging | Title |  |  |  |
| PRD9.1 The primary and secondary packaging of the device shall provide protection through the hazards of handling, relocating, distribution and storage. | Test | VVPR-P00-005 - Packaging Validation Protocol & Report | See VVPR | PASS |
| PRD9.2 The primary packaging shall hold all the fixed and detachable components of the device. | Inspection | Assembly Drawings - ASM-600, ASM-700 | The pelican case contains all components of the P00 System | PASS |
| PRD9.3 The primary packaging in which the device is enclosed shall be easy to transport by the device user | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| PRD9.4 The device shall have reusable primary packaging. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| 10. Reliability | Title |  |  |  |
| PRD10.1 The device service life shall be 7 years | Inspection | IFU-P00 Section 9.1 | Content presented in IFU Section | PASS |
| PRD10.2 The device warranty period shall be 1 year | Inspection | IFU-P00 Section 17 | Content presented in IFU Section | PASS |
| 11. Mechanical | Title |  |  |  |
| PRD11.1 The device shall use enclosures that utilize removable fasteners. | Inspection | Assembly drawings ASM-100, ASM-200, ASM-300 | Emitter, control unit, and cassette can be opened and closed via screws | PASS |
| PRD11.2 Emitter and detector alignment shall not be fixed by use of a mechanical arm | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| PRD11.3 Cassette enclosure shall be sufficiently strong to bear extremities without deforming or damaging internal components | Test | Intertek Test Report | See Test Report | PASS |
| PRD11.4 Enclosures may not support full body weight with appropriate markings. | Inspection | ASM-500-P039 | Label with appropriate symbol exists on device | PASS |
| PRD11.5 Enclosure design must compensate for pressure differentials during air and ground shipping | Inspection, Analysis | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and ReportVVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD11.6 Enclosure shall not be painted | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| PRD11.7 Enclosure shall be constructed of high-impact plastic | Inspection | Datasheet - ASM-200-P417, ASM-100-P051, ASM-100-P052, ASM-300-P006, ASM-300-P007 | The P00 System enclosures utilize polycarbonate and impact resistant plastics. | PASS |
| PRD11.8 All patient contacting materials shall have documented biocompatibility. | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| PRD11.9 System shall be designed to survive minor or accidental washdown | Test | Intertek Test Report | See Test Report | PASS |
| PRD11.10 All wires and cables shall be FV-1 flame rated or equivalent | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD11.11 All supplementary insulation and heat shrink shall be FV-1 flame rated or equivalent | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD11.12 All electrical mounting parts and connectors shall be FV-1 flame rated or equivalent | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| PRD11.13 System shall not contain batteries other than to support volatile memory solutions. | Inspection | Drawings -ASM-100ASM-200ASM-300 | The P00 system contains no batteries aside from a button battery for memory solutions. | PASS |
| PRD11.14 System shall have no moving parts, except for internal enclosed fans for cooling | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| PRD11.15 System shall have no motors, except for internal enclosed fans for cooling | Inspection | Drawings -ASM-100ASM-200ASM-300 | The P00 system contains no motors aside from a motor in the internals of the fan cooling systems in the control unit. | PASS |
| PRD11.16 Emitter shall weigh less than 7 lbs | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| PRD11.17 Cassette shall weigh less than 14 lbs | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| PRD11.18 Control unit shall weigh less than 19 lbs | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| PRD11.19 Device weight without packaging shall be less than or equal to 42 lbs | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| PRD11.20 Packaging shall weigh less than or equal to 25 lbs. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| PRD11.21 The device, including packaging, shall weight less than 63 lbs | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| PRD11.22 System cable lengths shall be less than 3m | Inspection | Drawing - ASM-200-S282 | Largest cable: 3m length | PASS |
| 12. Applicable Standards | Title |  |  |  |
| PRD12.1 The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA) | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| PRD12.2 The device shall not contain any personally identifiable health information | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| PRD12.3 The device design will include processes defined in ISO 14971 (application of risk management to medical devices) | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.4 The device shall conform to 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.5 The device shall conform to 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment.by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54 | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.6 The device shall comply with IEC 60601-1 requirements for Medical Electrical Equipment. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.7 The device shall comply with IEC 60601-1-2 requirements for Medical Electrical Equipment. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.8 The device shall comply with IEC 60601-1-3 requirements for Medical Electrical Equipment. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.9 The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.10 The device shall comply with IEC 60601-2-28 requirements for X-ray Tube Assemblies. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.11 The X-ray Tube Assembly shall comply with IEC 60336 for X-ray Tube Assemblies. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.12 The device shall comply with IEC 60613 for X-ray Tube Assemblies. | Inspection | See VVAM for standard subclause compliance | See Test Report | PASS |
| PRD12.13 The device shall comply with IEC 60522 for X-ray Tube Assemblies. | Inspection | See VVAM for standard subclause compliance | See Test Report | PASS |
| PRD12.14 The device shall comply with IEC 60601-2-54 requirements for Medical electrical equipment for radiography. | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.15 The device shall comply with IEC 62304 for all software product lifecycle development | Inspection | Intertek Test Report | See Test Report | PASS |
| PRD12.16 The device shall comply with IEC 10993 | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | The Wuxi MEMO shows no issues with materials used regarding biocompatibility | PASS |
| PRD12.17 The device labeling shall comply with 21 CFR 801: Labeling | Inspection | See VVAM for standard subclause compliance | See Test Report | PASS |
| PRD12.18 The device labeling shall comply with IEC 60825 requirements for Lasers | Inspection | See VVAM for standard subclause compliance | See Test Report | PASS |
| PRD12.20 The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Inspection | PLN-P00-015 - Software Security PlanMEMO-P00-042 - Software Design Specifications | Cybersecurity was assessed and is in compliance with the associated standards. | PASS |
| PRD12.21 The device should support the DICOM Standard when interfacing with PACS. | Inspection | MEMO-P00-108 - DICOM Serial Radiography Video Transfer DetailsMEMO-P00-172 - Excluded Conditional DICOM TagsMEMO-P00-060 - DICOM Detailed Attributes List | The P00 System follows DICOM formatting to integrate to PACS | PASS |
| RSK |  |  |  |  |
| RSK_R002 The device shall be able to be used with non-transparent drapes. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R003 The device shall contain an AC inline filter. | Inspection | Drawing - ASM-200-P441 | The device contains an AC inline filter | PASS |
| RSK_R004 The device shall have cable jackets to protect and mitigate wear of cables over time. | Inspection | Drawing - ASM-400-P072 and ASM-400-P073 | Cable jackets are used over the patient cables on the cassette and the emitter. | PASS |
| RSK_R005 The device software internal communication protocols shall contain a sequence number. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Inspection of ICD shows a communication protocol used for all peripheral communication that includes sequence numbering | PASS |
| RSK_R006 The device shall enter safe state when unexpected arcing occurs. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | Arcing manifested as Power Manager voltage monitor fault and/or GGS fault resulting in safe state shutdown. | PASS |
| RSK_R010 The device software shall have bounds and limits of sensing inputs to algorithms that mitigate faulty temperature computation. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R011 The device shall have cable strain relief around all connector junctions of exterior cables. | Inspection | Assembly Drawing ASM-400-S001ASM-400-S003ASM-100ASM-200ASM-200-S282 | Patient Cable, Power Cord, and Emitter-Control Unit connections have appropriate strain reliefs | PASS |
| RSK_R012 The device shall provide calibration for the tracking system during manufacturing to correct for mechanical misalignment. | Inspection | MEMO-P00-052 - Calibration Software Instruction | Work instructions show how software-based calibration can be done | PASS |
| RSK_R014 The UI shall provide clear indicators in the post imaging process to display imaging technique used. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and ReportVVPR-P00-025 - Software System DEMO (UI/Software Security Features) Protocol and Report | See VVPR | PASS |
| RSK_R015 The device shall contain clips or fixtures to mitigate misaligned pucks. | Inspection | BOM - ASM-300-P034 | Contains clips | PASS |
| RSK_R017 The pucks shall contain color coding and size labeling. | Inspection | Drawing - label ASM-100-S146ASM-100-S147ASM-100-S148ASM-100-S149ASM-100-S150ASM-100-S152 | The puck labeling contain field size information | PASS |
| RSK_R019 The device software shall control operator access to the OS. | Analysis | MEMO-P00-242 - Penetration Test Report (Section 10.0 Kiosk mode breakout)MEMO-P00-042 - Software Design Specifications | User interaction is tightly controlled by the user interface. No OS-related actions are allowed. A kiosk mode is implemented as per Section 10.0 of the Penetration Test for maintenance personnel. | PASS |
| RSK_R020 The device detector shall be calibrated by COTS manufacturer for dead pixels. | Inspection | Datasheet/ Drawing - ASM-300-P025 | Teledyne Report DNR-340-45-17010-03 (Xineos-1515 510k Solid State Guidance) | PASS |
| RSK_R021 The device shall contain a debounce on the ON/OFF power main button/switch on the control unit. | Analysis, Demo | Schematic ASM-200-001 (U39)VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | Hardware implements > 500ms debounceSee VVPR | PASS |
| RSK_R023 The device shall contain a dessicant. | Inspection | Drawings - ASM-100ASM-300 | Emitter and Cassette contain desiccants. Control Unit is open to air and not applicable | PASS |
| RSK_R026 The device enclosure(s) shall be made with a rigid high impact plastic. | Inspection | Datasheet - ASM-200-P417, ASM-100-P051, ASM-100-P052, ASM-300-P006, ASM-300-P007 | The P00 System enclosures utilize polycarbonate and impact resistant plastics. | PASS |
| RSK_R027 The device enclosure wall thickness shall be a minimum of 1.2 mm. | Inspection | Drawing - ASM-200-P417ASM-100-P051ASM-100-P052ASM-300-P006ASM-300-P007 | Min Wall Thickness:ASM-200-P417: 3mmASM-100-P051: 1.248mmASM-100-P052: 2.5mmASM-300-P006: 2.5mmASM-300-P007: 2.5mm | PASS |
| RSK_R029 The device shall provide parallel redundant Protective Earth to the Tube Assembly. | Inspection | MEMO-P00-234 - Imager System Isolation DiagramDrawing - ASM-100-S135 | The device contains parallel redundant PE connections to the Tube Assembly | PASS |
| RSK_R032 The device shall have geometries to mitigate tipping. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R034 The device software shall provide exposure data tracking. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R035 The control unit should contain fans. | Inspection | BOM - ASM-200-S208 | Contains fans in  CU | PASS |
| RSK_R036 The device shall monitor the filament voltage. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Inspection of ICD shows that filament voltage is communicated to MC, where it is logged in the system log file. | PASS |
| RSK_R037 The device software shall disable lasers when the device is in idle mode. | Demo, Analysis | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R039 The device shall contain firmware to detect unintended X-ray emission and enter safe state. | Analysis | Verified via VVPR-P00-026 - Software System Statuses/Faults Protocol and Report | See VVPR (Power Manager - Beam current unexpected fault.) | PASS |
| RSK_R040 The device should contain firmware to limit max use of device to mitigate filament burnout. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document MEMO-P00-042 - Software Design Specifications | Inspection of Software Design Specifications demonstrate that Serial Radiography (DDR) | PASS |
| RSK_R041 The device shall contain grid protection circuits to mitigate uncontrolled emissions. | Inspection | Schematic - ASM-100-014 (Sheet 3) | The Combined GGS PCB contains an MOV to protect the Grid from HV transients and fault-safe monitors to detect arc events. | PASS |
| RSK_R042 The device shall contain a grid protection monitor to enter safe state when grid faults. | Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R043 The device shall have hardware timing to mitigate overexposure. | Inspection | Schematic - ASM-100-014 (Sheet 4) | The Combined GGS PCB contains 2 parallel grid pulse limiting circuits | PASS |
| RSK_R045 The device shall be designed with non-slip feet. | Inspection | Assembly drawings ASM-100, ASM-200, ASM-300 | P00 System contains non-slip feet designed to mitigate vibration and slipping risks | PASS |
| RSK_R046 The device shall initiate one, and only one, image during single shot/DDR mode upon trigger hold. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R047 The device shall utilize housing/encapsulation with rated material of sufficient dielectric constant and thickness to mitigate electric shock. | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| RSK_R049 The device shall contain Humidity sensor(s). | Inspection | Schematic - ASM-200-001 (U6,U69), ASM-300-001 (U9), ASM-100-001 (U302) | The device contains at least 1 humidity sensor in the control unit, cassette, and emitter | PASS |
| RSK_R050 The device shall utilize I2c ack to mitigate any failure(s) to update displayed parameters on UI. | Demo | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R051 The device may utilize specialty ICs on the trigger line to reduce false positives from Radiated low frequency field phenomena. | Inspection | Schematic - ASM-100-003 (D4) | The device contains transient voltage suppressors on the trigger line | PASS |
| RSK_R052 The device shall include peripheral isolation to mitigate the operator plugging in potentially hazardous peripherals. | Inspection | MEMO-P00-234 - Imager System Isolation DiagramDrawing - ASM-200-003, ASM-200-004 | The device contains isolation for USB and Ethernet Peripherals. | PASS |
| RSK_R053 The device shall include exposure limits and operator notifications to mitigate errors caused by operator distraction. | Demo, Analysis | MEMO-P00-042 - Software Design SpecificationsVVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R054 The device shall have a connector cover over the removable patient cables. | Inspection | Assembly Drawing ASM-700Drawings: ASM-400-S016, ASM-400-S017 | The P00 System contains covers for the connectors between the control unit and cassette (on each end). | PASS |
| RSK_R055 The device should require a tool to remove connector cover from connector bodies. | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| RSK_R056 The device software shall have high communication frequency to mitigate data transmission errors between components. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows a simple, fast, checksum-based communication protocol used for all peripheral communication | PASS |
| RSK_R057 The device shall contain sensors for monitoring internal temperatures and enter safe state if normal operating temperatures are exceeded. | Test | Schematics ASM-100-001 (RT300,U302), ASM-100-0014 (U15), ASM-200-001 (U6,U68), ASM-300-001 (U5,U7), ASM-300-002 (U1,U2)VVPR-P00-026 - Software System DEMO (System Status/Faults) Protocol and Report | Hardware/firmware monitor temperature, system software coordinates safe state shutdown | PASS |
| RSK_R059 The device interface shall not allow access to PHI. | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R060 Wire harness in the device shall be appropriately restrained using internal anchoring/tie-wraps. | Inspection | Assembly Drawings ASM-200, ASM-100, ASM-300 | Harnesses restrained in assemblies. Almost no risk present for cable movement | PASS |
| RSK_R061 The device shall not allow internal access without a tool. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| RSK_R062 The device shall have isolated data and PE grounds to reduce EMI. | Inspection | MEMO-P00-234 - Imager System Isolation Diagram | The device has isolated DGND and PE grounds. | PASS |
| RSK_R063 The device shall have labels on all components and packaging. | Inspection | Drawing - ASM-700 | Device contains labels or product information on all components and packaging | PASS |
| RSK_R064 The device should have a label that indicates the device shall be inspected before use. | Inspection | Drawing- label ASM-500-P037ASM-500-P003ASM-500-P040ASM-500-P009IFU-P00 Section 4 | Labels have indicators that point to IFU.IFU contains wording to inspect the device before use. | PASS |
| RSK_R065 The device shall contain labels that are resistant to fading and wear over time (ink). | Inspection | VVPR-P00-022-Functional Cleaning Method Validation Protocol and Report | See VVPR | PASS |
| RSK_R066 The device shall provide LED feedback when any type of image is taken. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R070 The device should use as little radiation as necessary to achieve imaging goals. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R071 Machined alignment features should constrain tube axis angular deviation within the angular error for which calibration software can compensate. | Test, Inspection | Drawings - ASM-100 | Tube misalignment is compensated by calibration. MEMO-P00-052 - Calibration Software Instruction | PASS |
| RSK_R072 The device should utilize magnets to attach and align the puck(s) with the emitter. | Inspection | Drawings -ASM-100-S146ASM-100-S147ASM-100-S148ASM-100-S149ASM-100-S150ASM-100-S152ASM-100-P228 | Pucks contain magnets | PASS |
| RSK_R073 The device software communication protocol shall utilize a message checksum. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows a simple, fast, checksum-based communication protocol used for all peripheral communication | PASS |
| RSK_R075 The device software shall contain firmware interlocks to mitigate emission outside of cassette detector range. | Analysis | MEMO-P00-042 - Software Design SpecificationsVVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R076 The device should have limited spaces and crevices to allow cleaning and disinfection. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| RSK_R077 The device shall monitor for the loss of communications and respond accordingly. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| RSK_R078 The device shall monitor Tube Voltage & Current. | Analysis | VVPR-P00-034 - Software Component Verification (Power Manager) Protocol and Report | See VVPR (SRS-PM-030) | PASS |
| RSK_R080 The device should have no interior or exterior sharp edges. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | Intertek Test Report | PASS |
| RSK_R081 The device software shall ensure an operation of the tube within OEM limits to mitigate vacuum loss. | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R082 The device shall contain indicators on the UI. | Demo | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| RSK_R085 The device shall not assume responsibility for PACS configuration. | Inspection | IFU-P00 Section 7.10 | Content presented in IFU Section | PASS |
| RSK_R086 The device software shall contain parameter streaming. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows important technique factors are streamed to MC | PASS |
| RSK_R087 The device packaging shall consist of a Pelican case with COTS features. | Inspection | Assembly drawings ASM-600 | Packing includes Pelican 1745 Air Long Case | PASS |
| RSK_R088 The device software shall utilize persistent connection in the case of a malformed packet received from the detector. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows a simple, fast, checksum-based communication protocol used for all peripheral communication. | PASS |
| RSK_R089 The device software shall store PHI in RAM only at time of EXPORT. | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R090 The device shall include a current monitor to mitigate high filament current. | Inspection | Schematic - ASM-200-001 (U53) | The Power Manager PCB uses a current monitor that will trigger a fault if it is out of spec | PASS |
| RSK_R091 The device shall contain a positioning system. | Analysis | MEMO-P00-042 - Software Design Specifications MEMO-P00-128 - Tracking System Overview | Inspection of document shows all the details of the positioning system (Tracking System) | PASS |
| RSK_R094 The device shall have a press and hold feature to power ON/OFF to mitigate rapid switching between power ON/OFF state. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| RSK_R095 The device enclosures shall utilize membrane type pressure valve(s). | Inspection | Drawings - ASM-100ASM-300 | Emitter and Cassette include water-resistant pressure valves | PASS |
| RSK_R096 The device software shall mitigate installation or changing of software configuration by non service persons. | Analysis | MEMO-P00-242 - Penetration Test Report (Section 8.0 Local Privilege Escalation and Section 10.0 Kiosk mode breakout) | Penetration test | PASS |
| RSK_R098 The device enclosure(s) should contain a sealing gasket. | Inspection | Drawings - ASM-100ASM-300 | Emitter and Cassette include sealing gaskets | PASS |
| RSK_R100 The device UI shall display the field projection of the selected puck. | Demo | VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R101 The device shall use a discrete set of Pucks to collimate the X-ray beam. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R102 The device shall utilize rapid exposure to reduce motion blur from patient/device. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R103 The device shall contain real time parameter monitoring. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows important technique factors are streamed to MC | PASS |
| RSK_R104 The device shall have grounding redundancies. | Inspection | See RSK_R281 | See RSK_R281 | PASS |
| RSK_R105 The device shall contain redundancies of screws. | Inspection | Drawing - ASM-100, ASM-200, ASM-300 | Contains redundancies of screws | PASS |
| RSK_R106 The device shall contain thermistors. | Inspection | Schematic - ASM-200-001 (U6,U69), ASM-300-002 (U1,U2), ASM-100-001 (RT300,U302),Drawing - ASM-100-S154 | The device contains at least 1 temperature/thermistor sensor in the control unit, cassette, and emitter | PASS |
| RSK_R109 The device shall contain redundant control circuits to keep technique factors in spec. | Inspection | Schematics - ASM-200-001, ASM-100-014,Diagram - MEMO-P00-250 - Imager Hardware Monitor Block Diagram | The Power Manager PCB, GGS, and HVPS collectively provide control redundancy for high voltage, beam current, and grid timing. | PASS |
| RSK_R111 The device shall restrict technique to discrete options. | Analysis | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R112 The device shall have a sealed enclosure. | Inspection | Drawings - ASM-100ASM-300 | Emitter and Cassette are generally sealed with gasket and vent, with no open holes or access | PASS |
| RSK_R113 The device shall contain components and materials specified within operational range (temp, humidity, pressure, etc.). | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| RSK_R114 The device shall not require components and processes that are derated and are capable of operating beyond stated operating range(s) (electricity, lifetime, etc.). | Analysis | MEMO-P00-253 - PCB Component Specification Review | Device use verified within ratings | PASS |
| RSK_R116 The device shall contain design features that mitigate the effects of vacuum loss. | Inspection | VVPR-P00-020 - VVAM Datasheet Inspection Protocol and Report | See VVPR | PASS |
| RSK_R117 The device shall utilize shielding around cables and cable harnesses. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R119 The device shall have a warm up period/routine for the HV and control systems to mitigate tube damage. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document MEMO-P00-042 - Software Design Specifications | Firmware manages filament pre-heat and ramping functions | PASS |
| RSK_R120 The device software shall mitigate unintended trigger signals caused by transients and conducted emissions. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Inspection of SDS shows the design of software-based debounce functionality when detecting trigger presses | PASS |
| RSK_R121 The device should contain locking connectors. | Inspection | Datasheet - ASM-400-P011ASM-400-P012ASM-400-P014ASM-400-P015 | All connectors except Spellman data, USB, HDMI, have locking features. | PASS |
| RSK_R122 The device should utilize keyed, locking, and unique connectors on all external ports and connections besides data peripherals. | Inspection | Datasheet - ASM-400-P011ASM-400-P012ASM-400-P014ASM-400-P015ASM-200-P454 | Non-peripheral data cables are unique and have key indicators and keying features to prevent mixup | PASS |
| RSK_R124 The device shall provide status indicators on the emitter and cassette. | Demo | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| RSK_R125 The device shall enter safe state when the device encounters a fatal failure. | Analysis | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | Hardware/firmware signals fault condition, system software coordinates safe state shutdown | PASS |
| RSK_R126 The device shall have a tube shield to provide proper shielding to mitigate leakage. | Inspection | Drawings - ASM-100-S109ASM-100-P022ASM-100-P023 | Device contains tube shields providing radiation leakage protection | PASS |
| RSK_R129 The device shall utilize twisted pairs on all line and neutral on mains connections. | Inspection | Drawing - ASM-200-S222, ASM-200-P454 | All harnesses containing Line and Neutral wires utilize twisted pairs. | PASS |
| RSK_R130 The device shall utilize fault safe detection for Low grid voltage. | Inspection | Schematic - ASM-100-014 (Sheet 3) | The Combined GGS PCB contains a fault-safe method to detect low grid voltage | PASS |
| RSK_R131 The device UI shall display error messages. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| RSK_R132 The device UI shall display a message for faulty detector signal/detector damage. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| RSK_R133 The device software shall use a deterministic algorithm to process images. | Analysis | MEMO-P00-042 - Software Design SpecificationsMEMO-P00-132 - Image Processing Overview | Inspection of document shows that any given image and configuration parameters, when processed multiple times, will result in the same processed image | PASS |
| RSK_R134 The device shall use low intensity IR LEDS with intensities below injury threshold. | Inspection | Datasheet - D10016MEMO-P00-159 - Cassette LED Regulatory Analysis | The IR LED intensity is below the injury threshold for any normal use of the device | PASS |
| RSK_R135 The device shall provide vibration damping foam in the cassette and emitter. | Inspection | Assembly drawings ASM-100, ASM-300 | Contains vibration dampening foam | PASS |
| RSK_R136 The device shall warn operators if the network is not connected. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| RSK_R137 The device software shall contain a Watchdog that responds to an unresponsive puck UI. | Demo, Analysis | MEMO-P00-042 - Software Design SpecificationsVVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R138 The device software shall contain a Watchdog to mitigate Lockup and Timer failure. | Demo | MEMO-P00-042 - Software Design SpecificationsVVPR-P00-026 - Software System Statuses/Faults Protocol and Report | See VVPR | PASS |
| RSK_R139 The device shall not allow exposures when all LEDs are blocked. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R140 The device shall contain window piece(s) with no holes or gaps. | Inspection | Assembly drawings ASM-100, ASM-300Drawings: ASM-100-P181, ASM-100-P054, ASM-100-P061, ASM-300-P014 | The emitter and cassette contain windows with no holes or gaps. The control unit contains no windows. | PASS |
| RSK_R141 The device shall contain 2 means of patient protection in the mains wiring. | Inspection | MEMO-P00-234 - Imager System Isolation Diagram | The device contains 2MOPP in all components containing Mains voltages, | PASS |
| RSK_R142 The device shall automatically enter safe state when tube factors are out of specification(s). | Demo | VVPR-P00-026 - Software System DEMO (System Status/Faults) Protocol and Report | See VVPR | PASS |
| RSK_R143 The device touch temperature should be below 41 degrees Celsius. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R144 The device shall utilize a fail-safe cut out circuit when controlling thermistors. | Inspection | Schematic - ASM-300-002 (U1,U2) | Each Tile PCB contains a fail-safe circuit that will turn off LEDs in case of high temperatures | PASS |
| RSK_R145 The device shall contain hardware based monitoring circuit(s). | Inspection | Schematic - ASM-200-001, ASM-100-014, ASM-200-P001,Diagram - MEMO-P00-250 - Imager Hardware Monitor Block Diagram | The Power manager and Combined GGS PCBs contain hardware monitoring circuits for x-ray tube voltage, beam current, filament current, grid voltage, and temperature. | PASS |
| RSK_R146 The device shall protectively isolate inputs and outputs of digital signal ports and common input peripherals. | Inspection | MEMO-P00-234 - Imager System Isolation Diagram, Schematics ASM-200-003, ASM-200-004, ASM-200-001 | Schematics noted contain USB isolation, Ethernet isolation, and opto-isolation for digital signal ports | PASS |
| RSK_R147 The device shall have isolated power and data input(s). | Inspection | MEMO-P00-234 - Imager System Isolation Diagram. Datasheet ASM-200-P277 | The device has 2MOPP isolation between power inputs and data inputs. | PASS |
| RSK_R151 The device shall have a system idle mode where the thermal design power (tdp) is lowered. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document MEMO-P00-042 - Software Design Specifications | Firmware detects idle condition, system software coordinates power reduction | PASS |
| RSK_R153 The device shall utilize adhesives sparingly and with justification regarding their lifetime performance and reliability. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R154 The device shall minimize the effective filtration between the patient and the detector. | Analysis | MEMO-P00-144 - Validation of X-ray Tube Filtration Requirement HVL | The device introduces no sources of X-ray filtration between the source, patient, and detector | PASS |
| RSK_R156 The device shall not utilize focusing optics to alter, augment, or modify the safety characteristics or performance of any Class 1 or Class 2 Laser Device. | Inspection | Assembly drawings ASM-100, ASM-300 | No focusing optics are present for the emitter lasers | PASS |
| RSK_R157 The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | Drawing - ASM-100 | No parts that could contribute to sudden expulsion of parts | PASS |
| RSK_R162 The trigger shall be integrated within the handle or within the handle's encompassing volume. | Inspection | Assembly drawings ASM-100 | The trigger is located within the emitter handel's encompassing volume. | PASS |
| RSK_R165 The device connectors shall provide markings for proper connector insertion points. | Inspection | Drawing - ASM-400-P011ASM-400-P012ASM-400-P014ASM-400-P015 | Fischer Connectors have corresponding symbol markings (triangle, circle) to match for safe and correct keyed connection | PASS |
| RSK_R166 The device shall emit an audible alert following X-ray emission. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R167 The device UI shall display loading factors on the emitter display. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R170 The device shall display the image type displayed on the emitter UI. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R172 The device UI shall display SID recommendations for each puck size | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R174 The device shall not contain a rotating anode. | Inspection | Drawing - ASM-100-P101 | X-ray tube does not contain a rotating anode | PASS |
| RSK_R175 The device shall contain an electrically shielded X-ray assy. | Inspection | Intertek Test Report | See Test Report | PASS |
| RSK_R178 The device shall perform a graceful recovery after a reset. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| RSK_R179 The device shall have design features that mitigate negative effects from vibration. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R180 The device shall contain connectors Tested per - IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b, and/or IEC 60160-1. | Inspection | Intertek Test Report | See Test Report | PASS |
| RSK_R181 The device shall utilize EN320 Plugs. | Inspection | Drawing/Datasheet - ASM-200-P441 | Power Entry Module uses C13/C14 Appliance Inlet | PASS |
| RSK_R183 The chassis of the HVPS should be connected to PE. | Inspection | MEMO-P00-234 - Imager System Isolation DiagramDrawing - ASM-200-S272 | The Chassis of the HVPS is connected to PE | PASS |
| RSK_R184 The device shall contain HV stack(s) enclosed by a grounded screen to mitigate floating HV circuit(s). | Inspection | MEMO-P00-234 - Imager System Isolation DiagramDrawing - ASM-200-P001, ASM-100-P101, ASM-100-S109 | The HVPS, High Voltage cable, and X-Ray assemblies are all enclosed by ground screens/shields | PASS |
| RSK_R185 The pucks should use an attachment mechanism that utilizes magnets to mitigate pinching risk to user during installation. | Inspection | Drawings - ASM-100ASM-100-P054 | Emitter contains posts and magnets to properly align pucks and cone. | PASS |
| RSK_R186 The device shall provide at least two tie downs per wiring harnesses. | Inspection | Assembly Drawings ASM-200, ASM-100, ASM-300 | Harnesses appropriately restrained | PASS |
| RSK_R188 The device shall contain isolation boards with input and output current limiters. | Inspection | MEMO-P00-234 - Imager System Isolation DiagramDrawing - ASM-200-003, ASM-200-004 | The device contains isolation boards with current limiting components on power connections | PASS |
| RSK_R189 The device shall have tied wires as they come out of connectors. | Inspection | Drawings - ASM-100ASM-200ASM-300 | Harnesses appropriately restrained | PASS |
| RSK_R191 All harnesses in the device shall be tied down. | Inspection | Drawing - ASM-100ASM-200ASM-300 | Harnesses appropriately restrained | PASS |
| RSK_R192 The device shall be manufactured with OEM Specified Process For Surface Preparation And Bonding Procedures when adhesives are used. | Inspection | WI - bonding process for adhesives | All adhesive-bonded surfaces are cleaned with isopropyl alcohol and allowed to dry | PASS |
| RSK_R193 The device software shall provide Heartbeat monitoring. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Inspection of ICD shows details of heartbeat monitoring. Inspection of SDS shows the usage of heartbeat. | PASS |
| RSK_R194 The x-ray tube shall fail in a non-hazardous manner in the case of prolonged continuous emission. | Analysis | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | Tube failure manifested as Power Manager voltage monitor fault and/or GGS fault resulting in safe state shutdown. | PASS |
| RSK_R195 The device shall have locator pins for the placement of pucks. | Inspection | Drawings - ASM-100ASM-100-P054 | Emitter contains posts and magnets to properly align pucks and cone. | PASS |
| RSK_R196 The device should provide visual Indicators for a misaligned puck. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R197 The device shall include Sized Crimps and Connectors where appropriate. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R198 The device shall contain a silicone boot to go over the button on emitter. | Inspection | Assembly drawings ASM-100 | The touchpad contains silicone potting to prevent ESD damage. | PASS |
| RSK_R199 All mechanisms in the device shall be enclosed. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | The emitter, control unit, and cassette are closed, and cannot be opened without the use of a tool. There are no spaces where an operator can access internals. | PASS |
| RSK_R204 The device enclosure shall utilize a High Quality Monolithic Polycarbonate. | Inspection | Datasheet - ASM-200-P417, ASM-100-P051, ASM-100-P052, ASM-300-P006, ASM-300-P007 | The emitter and cassette are machined from monolithic polycarbonate. | PASS |
| RSK_R205 The device shall utilize adhesives with a proper bond joint grip length for their applications. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R206 Labels should be backprinted to mitigate degradation. | Inspection | Drawing - label ASM-500-P007ASM-500-P003ASM-500-P006ASM-600-P100ASM-500-P009ASM-500-P040ASM-500-P052ASM-500-P037 | All informational and decal labels are back printed | PASS |
| RSK_R209 The device shall contain DC signals only thru cables. | Inspection | MEMO-P00-234 - Imager System Isolation Diagram | All power and signals travel through insulated cables | PASS |
| RSK_R210 The device shall comply to 21CFR820 to inspect incoming parts. | Inspection | QSP-014 - Inspection & Testing | All incoming parts inspected | PASS |
| RSK_R212 The device shall provide adequate x-ray beam filtration. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R213 The device UI may contain Button(s) to Reset Image Adjustments to the original image. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| RSK_R214 Images shall be stored on the NUC. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R216 All Imager Personnel, who will perform maintenance on the Imager, shall be trained appropriately. | Inspection | QSP-008 - Personnel Training | Procedure dictates training requirements for personnel | PASS |
| RSK_R217 The design shall follow the Spellman best practices. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| RSK_R219 Device power supplies shall conform to 60601-1 for capacitors holding charge when de-energized. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R220 The device shall reduce the likelihood of arcing to the positive side of X-ray tube. | Analysis | MEMO-P00-133 - ASM-100-P024_60kV X-Ray Tube_Arcing Supervision Strategies | Tube is potted with dielectric preventing arcing between the positive and negative side of the tube | PASS |
| RSK_R222 The thermal monitoring circuit shall have a tendency toward false positives over false negatives. | Analysis | Schematic ASM-200-001 (U84) | Hardware implements 40ms false detection debounce | PASS |
| RSK_R223 The device connectors shall contain a thread locking compound. | Inspection | BOM - ASM-300-P096 | Loctite used as thread locking compound in control unit and cassette | PASS |
| RSK_R224 The device shall automatically shutdown via PM when temperature exceed the max limit. | Analysis | Schematic ASM-200-001 (U68) | Hardware implements > 60C shutdown | PASS |
| RSK_R225 The device software shall provide SID on the UI. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R226 The device shall allow wireless interface for UI as a backup. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| RSK_R228 The design shall allow clearance when a fan or vent is against a flat surface. | Inspection | Assembly Drawings ASM-200 | Against a wall, the Control Unit Handle enforces 1.413in of space from the fans to the wall, and 0.979in from the ground. | PASS |
| RSK_R229 The device shall contain heat sink(s) around hot components. | Inspection | Drawing - ASM-200-001, Datasheet - ASM-200-P019 | Both the NUC and Power Manager contain heat sinks around hot components | PASS |
| RSK_R231 The device detector shall have specifications that meet the needs of the indications for use. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R232 The device shall utilize a secondary GGS Monitoring circuit. | Inspection | Schematic - ASM-100-014 (Sheet 3)Diagram - MEMO-P00-250 - Imager Hardware Monitor Block Diagram | The GGS PCB contains 2 sets of monitoring circuits for the Grid voltage | PASS |
| RSK_R233 The device shall contain IR LEDs with low intensity and controlled on time below injury threshold per OEM specification. | Analysis | MEMO-P00-159 - Cassette LED Regulatory Analysis | IR LEDs in compliance w/ IEC-62471 reqs | PASS |
| RSK_R234 The device software should allow for encrypted Wifi technologies | Demo | VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R237 The device software shall use two separate ports for SSE & REST. | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R238 The device software should reduce functionality based on risk for remote API invocation. | Analysis | MEMO-P00-242 - Penetration Test Report (Section 5.3.1 Remote UI)MEMO-P00-042 - Software Design Specifications | Remote UI allows only low-privilege/read-only access | PASS |
| RSK_R239 The device software shall not use of remote JSP(s). | Analysis | MEMO-P00-242 - Penetration Test Report (Section 6.0 Leakage) | No external JSP requests were observed | PASS |
| RSK_R241 The device software shall disallow shutdown from remote UI. | Demo, Analysis | MEMO-P00-242 - Penetration Test Report (Section 11.0 WiFi Access Point)VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R243 The device software shall disallow configuration functions from remote UI. | Demo, Analysis | MEMO-P00-242 - Penetration Test Report (Section 11.0 WiFi Access Point)VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R244 The device design shall utilize separation of parts. | Inspection | Intertek Test Report | See Test Report | PASS |
| RSK_R245 The device shall have proper cable routing to mitigate the risk of cable damage due to wear over time. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R246 The device shall contain fans that are Internally caged, shrouded, and slow. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R247 The device shall contain a debounce on trigger. | Analysis, Inspection | Refer to Required In-House Verification to Fill | Firmware implements > 1s trigger debounce | PASS |
| RSK_R248 The device shall have machined enclosure alignment features to maintain tube alignment within software calibration range. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | Components are accepted according to drawing CTQs | PASS |
| RSK_R249 The HVPS manufacturer shall set the max current on the HVPS. | Inspection | ASM-200-P001 PO-19-052 Incoming Datsheet | Current limit set to 2.2mA | PASS |
| RSK_R250 The device shall comply with CISPR 11. | Inspection | Intertek Test Report | See Test Report | PASS |
| RSK_R251 The device shall contain no conductive accessible components in the x-ray assy. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R252 The device shall have specified Radiation Output Hole placement and tolerances. | Inspection | Assembly drawings ASM-100ASM-100-S109 | Device drawing has hole placement dimensions and tolerances | PASS |
| RSK_R254 The device shall mitigate against blocked heat exhaust ports. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| RSK_R256 The device shall perform a power On Self Test. | Demo | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| RSK_R257 The device shall be resistant to wear from hospital Chemicals And Cleaning Methods. | Test | VVPR-P00-022-Functional Cleaning Method Validation Protocol and Report | See VVPR | PASS |
| RSK_R258 The device shall produce DICOM compliant packets. | Demo, Analysis | MEMO-P00-042 - Software Design Specifications MEMO-P00-059 - DICOM Conformance StatementVVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R259 The device shall have a robust temperature monitoring circuit. | Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R260 The device shall have minimal noise artifacts. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R261 The device shall process images before displaying on UI. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R262 The device shall notify the capture-presenter of fatal errors. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| RSK_R263 The device UI shall appear on a monitor. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| RSK_R264 The device shall provide a means to mitigate unresponsive UI. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| RSK_R266 The device shall notify capture-presenter of new image(s). | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| RSK_R267 The device shall process post-display image(s). | Analysis | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| RSK_R268 The device shall display most recent image. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| RSK_R271 The device shall utilize proper timing of grid voltage - reduced. | Analysis | MEMO-P00-255 - Essential Performance Test Report - EMC | Proper grid voltage timing is maintained | PASS |
| RSK_R273 The device shall contain a sufficient beam filter. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R275 The device shall mitigate against warped signals causing faulty data packets. | Analysis | VVPR-P00-001 - Formal Code Review | Software/Firmware implements data packet integrity checksum | PASS |
| RSK_R276 The device shall contain an aligned x-ray beam - stackup. | Inspection | Assembly drawings ASM-100ASM-100-S110 | Collimation stackup is aligned within appropriate tolerance | PASS |
| RSK_R277 The active area shall be within operator set parameters. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R280 The device shall contain appropriately spaced components to mitigate creepage. | Inspection | Intertek Test Report | See Test Report | PASS |
| RSK_R281 The device shall utilize proper wiring and grounding. | Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R282 The device shall mitigate the premature loss of the grid. | Inspection | VVPR-P00-036 - X-Ray Safety Faults Verification Protocol and Report | See VVPR | PASS |
| RSK_R284 The device shall contain proper shielding around x-ray tube. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R286 Device shall perform appropriate action that correspond to operator set modes of operation. | Demo | Intertek Test Report | See Test Report | PASS |
| RSK_R288 The device shall perform to the operator set parameters (not higher or lower) | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R290 The device shall output equivalent technique factors to those set by the operator. | Test | Intertek Test Report | See Test Report | PASS |
| RSK_R291 The DDR shall have a timeout after 20 seconds. | Test | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| RSK_R292 The device shall mitigate thermistor failure. | Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R297 The device shall have a set maximum acceptable radiation dose within intended use. | Inspection | IFU-P00 Section 8 | Content presented in IFU Section | PASS |
| RSK_R300 The device manufacturer shall record the characterization of scatter and residual radiation. | Inspection | IFU-P00 Section 8.3 | The IFU contains information in regards to scatter and residual radiation | PASS |
| RSK_R302 The device shall limit the radiation zone and Max Number of X-rays Allowable in a single imaging procedure | Demo, Test | Intertek Test Report | See VVPR | PASS |
| RSK_R303 The device IFU shall contain information regarding the Service Life of the device to mitigate against Pitting/Microcracking. | Inspection | IFU-P00 Section 9.1 | Content presented in IFU Section | PASS |
| RSK_R304 The device IFU shall contain information regarding potential harm of radiation. | Inspection | IFU-P00 Section 1.1 | Content presented in IFU Section | PASS |
| RSK_R306 The device software shall utilize the Principle of Least Privilege. | Analysis | MEMO-P00-042 - Software Design SpecificationsMEMO-P00-242 - Penetration Test Report (Section 8.0 Local Privilege Escalation) | Inspection of document shows how this principle was applied to the design of the system | PASS |
| RSK_R308 The device software shall disallow writing from USB to disk drive. | Demo, Analysis | MEMO-P00-242 - Penetration Test Report (Section 10.0 Kiosk mode breakout) VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R309 The control unit should utilize physical security to mitigate access to the EC and programmable boards. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| RSK_R311 The device software shall include Integrity checks. | Demo | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| RSK_R312 The device software shall utilize Segmented networks. | Analysis | MEMO-P00-042 - Software Design SpecificationsMEMO-P00-242 - Penetration Test Report (Section 1.0 Overview) | Inspection of document shows that network interfaces are configured to be fully segmented | PASS |
| RSK_R313 The device software communication protocols shall validate data. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows a simple, fast, checksum-based communication protocol used for all peripheral communication | PASS |
| RSK_R314 The device software shall contain a Firewall. | Demo | VVPR-P00-030 - Software Component Verification (Appliance Controller) Protocol and Report | Firewall is described in the Software Design Specifications and is maintained by checking for changes through VVPR (SRS-AC-005) | PASS |
| RSK_R315 The device software shall limit the privilege command set. | Analysis | MEMO-P00-242 - Penetration Test Report (Section 8.0 Local Privilege Escalation) | Inspection of document shows details of users and privileges | PASS |
| RSK_R317 The device software shall disallow in-field updates. | Analysis | MEMO-P00-242 - Penetration Test Report | Verified via RSK_R096Kiosk mode limits access | PASS |
| RSK_R318 The manufacturer shall perform employee vetting and resume qualification association. | Inspection | QSP-007 - Supplier Management | Procedure specifies requirements for hiring of outsourced resources | PASS |
| RSK_R319 The device software shall allow for Offline install. | Demo, Analysis | MEMO-P00-242 - Penetration Test Report (Section 12.0 External USB access) | Application software is imaged from bootable USB | PASS |
| RSK_R320 The device software shall contain Malware checking at build time. | Analysis | Analysis of MEMO-P00-042 - Software Design Specifications and PLN-P00-015 - Software Security Plan | Inspection of document shows that malware checking is performed at build time | PASS |
| RSK_R325 The device software shall include a Password policy. | Demo, Analysis | MEMO-P00-042 - Software Design SpecificationsPLN-P00-015 - Software Security Plan | Analysis of the Software Design Specifications will show the details of the user accounts privileges and the password policies in place. | PASS |
| RSK_R327 The device software shall contain an Account and IP lockout. | Demo, Analysis | MEMO-P00-042 - Software Design SpecificationsVVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R329 The device software shall utilize Modern development practices. | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R330 The device software shall Use newer/more secure protocols. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control Document | Inspection of ICD shows a simple, fast, checksum-based communication protocol used for all peripheral communication | PASS |
| RSK_R331 The device software shall utilize Segregation of software components. | Analysis | MEMO-P00-025 - Imager Software DescriptionsMEMO-P00-041 -Software Architecture Chart | Inspection of documents shows the architecture design, detailing the interfaces between components and functions for which the component is responsible | PASS |
| RSK_R332 The device software shall contain Cross-site request validation. | Analysis | MEMO-P00-242 - Penetration Test Report (Section 7.0 CSRF Policy) | Inspection of document shows details of the CSRF policy | PASS |
| RSK_R333 The device software shall include Exploit Testing. | Analysis | MEMO-P00-242 - Penetration Test ReportPLN-P00-015 - Software Security Plan | No known exploits were identified | PASS |
| RSK_R337 The device shall disable swagger-ui for production. | Demo, Analysis | MEMO-P00-242 - Penetration Test Report (Section 6.0 - Leakage)VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| RSK_R338 The device shall have SSH implementation. | Analysis | MEMO-P00-042 - Software Design Specifications | Code Review | PASS |
| RSK_R343 The device shall operate the generator on a fixed power supply. | Inspection | MEMO-P00-249 - Power Architecture DiagramSchematic - ASM-200-001 | The device operates the high voltage generator on a fixed power supply | PASS |
| RSK_R345 The device manufacturer shall provide a physical IFU upon request. | Inspection | MEMO-P00-143 - eIFU Regulatory Analysis and Risk Assessment | In MEMO | PASS |
| RSK_R346 The device manufacturer shall provide an eIFU equivalent to the physical IFU. | Inspection | MEMO-P00-143 - eIFU Regulatory Analysis and Risk Assessment | In MEMO | PASS |
| RSK_R348 The device should allow a send retry in event of PACS send failure. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| RSK_R350 The device shall be ISTA certified. | Test | Verified via PRD9.1 | See Test Report | PASS |
| RSK_R351 The device manufacturer shall perform distribution directly to the end user. | Inspection | QSP-022 - Identification & Traceability | Procedure shows strategy for traceability and records of distributed products. | PASS |
| RSK_R352 The device shall contain a flex rated HV cable. | Inspection | Datasheet - ASM-100-P303 | 22 - 45 mm bend radius | PASS |
| RSK_R354 The Pelican Hard Case shall contain Internal Foam Padding. | Inspection | Assembly drawings ASM-600Drawing(s): ASM-600-P003, ASM-600-P004 | The pelican case contains foam around the P00 System components | PASS |
| RSK_R355 The device shall contain a current limiting device. | Inspection | MEMO-P00-249 - Power Architecture DiagramSchematic - ASM-200-001Drawing - ASM-200-S266 | The device contains fuses on the Mains input and power lines that have the potential for high currents. | PASS |
| RSK_R356 The device shall limit the short current power draw to <15W. | Test | Datasheet - ASM-200-P231 | Mains fuse is rated for 6.3A, 4W power dissipation | PASS |
| RSK_R357 The device x-ray assy shall not be accessible to the operator. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| RSK_R358 The device shall fail safe via PM in the event of undercurrent. | Inspection | VVPR-P00-011 - VVAM Electrical Inspection Protocol and Report | See VVPR | PASS |
| RSK_R359 The device input voltage tolerance should be as least 1.5x the normal expected power input. | Analysis | Datasheet - ASM-200-P277 | Input voltages up to 264VAC supported | PASS |
| RSK_R360 The device software shall utilize parameter inputs to calculate dose. | Analysis | Verified via IEC 60601-1-3 | See Test Report | PASS |
| USE |  |  |  |  |
| Information Signals | Title |  |  |  |
| USE_R364 System shall notify the operator when error conditions occur during the use of the device. Messages should appear on a UI for viewing | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| USE_R007 The device shall display the device state. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R020 The device shall provide an indication when a failure to capture an image occurs. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| USE_R024 The device may provide feedback when a trigger press occurs while interlock is not met. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R030 The device should save images prior to shut down. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R042 Messages should not contain alarming text, unless critical to the operator or patient's health and wellbeing. | Demo | Analysis of MEMO-P00-097 - Imager P00 Alarms and Information Signals | Analysis of memo will demonstrate all error messages and all messages have been carefully constructed to avoid alarming text. | PASS |
| USE_R244 Notifications may provide recommended operator actions following errors. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| USE_R245 Popup notifications should remain on the UI for at least 3 s. | Test | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| USE_R361 Visual information signals should be visible to the Operator during normal use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R243 Operator shall be notified to read the accompanying documents prior to using the device | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R012 The device should inform the operator to the end of the cooldown procedure post DDR. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R013 The device should inform the user to the initiation of the cooldown procedure post DDR. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R023 The device should indicate DDR max time as it is approached. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R468 The device should periodically inform the user of DDR ON state during DDR acquisition. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R032 The device should provide a warning for low storage. | Demo | VVPR-P00-026 - Software System System Status/Faults Protocol and Report | See VVPR | PASS |
| USE_R010 System should inform operators to the risks of connecting to public / unsecure networks. | Inspection | IFU-P00 Section 4.3.1 | Content presented in IFU Section | PASS |
| USE_R019 The device shall make the operator aware of idle mode ON/OFF state. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R326 Device should inform the operator when temperatures are outside of the acceptable range. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R160 Device should inform the operator when relative humidity is outside of the acceptable range. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R027 The device documentation should inform the operator to leakage, residual, and stray radiation levels that pose risk to the operator(s). | Inspection | IFU-P00 Section 8.3 | Content presented in IFU Section | PASS |
| USE_R102 The device documentation shall make the operator aware of hazardous situations that may arise from high voltage interlock failure | Inspection | IFU-P00 Section 11.5 | Content presented in IFU Section | PASS |
| USE_R015 The operator shall recognize when the device is emitting radiation | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R028 The device shall inform the operator of radiation emission. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R006 The device should provide feedback to the Operator when the trigger is activated. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R037 Error messages should contain reader friendly wording. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| Cables | Title |  |  |  |
| USE_R045 Cables connecting the Cassette to the Control Unit shall be easy to recognize and install | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R048 Cables should have a rated flex life of over 500,000 dynamic cycles . | Test | MEMO-P00-247 - ASM-400-P010 Combine Cable Test ReportDatasheet: ASM-400-P010 | Sample showed no damage after 500,000 dynamic cycles | PASS |
| USE_R044 Cables shall be used within their rated bend radius limits. | Inspection | Refer to RSK_R245 | Refer to RSK_R245 | PASS |
| USE_R046 Cables and Cables anchors shall have a minimum pull strength of 30lbs. | Inspection | Intertek Test Report | See Test Report | PASS |
| USE_R047 The device documentation shall contain a warning to mitigate tripping hazard(s) via connecting cables. | Inspection | IFU-P00 Section 13 | Content presented in IFU Section | PASS |
| USE_R077 The control unit to cassette cable should be between 2m and 4m. | Inspection | Drawing - ASM-400-S013 | 2.04m length | PASS |
| USE_R265 The emitter to control unit cable shall not be greater than 3 meters. | Inspection | Drawing - ASM-400-S013 | 2.04m length | PASS |
| USE_R222 The control unit to AC mains cable should be between 2m to 4m. | Inspection | Drawing - ASM-200-P454 | 3m length | PASS |
| USE_R079 The connecting cables should have cable wrapping features and be managed for storage. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R302 The removable patient cables shall be able to be removed and reinstalled with the use of a tool. | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| Case | Title |  |  |  |
| USE_R254 The packaging shall be no larger than 47" x 20" x 9". | Inspection | Drawing - ASM-600 | 44.3" x 17" x 6.2" | PASS |
| USE_R252 Foam or other shock absorbing padding shall be incorporated into the packaging of the equipment. | Inspection | Assembly drawings ASM-600Drawing(s): ASM-600-P003, ASM-600-P004 | The pelican case contains foam around the P00 System components | PASS |
| USE_R282 The primary packaging (case) shall have handles and/or wheels to aid with transport and portability. | Inspection | Assembly drawings ASM-600Drawing: ASM-600-P001 | The pelican case contains a handle and wheels. | PASS |
| USE_R051 The case should provide compartments for each of the three major components and the cables. | Inspection | Assembly drawings ASM-600Drawing(s): ASM-600-P003, ASM-600-P004 | The pelican case contains foam around the P00 System components | PASS |
| USE_R253 The device should come packaged with desiccant to mitigate unacceptable levels of relative humidity. | Inspection | Drawings - ASM-100ASM-300 | Emitter and Cassette include desiccants | PASS |
| Cassette Dimensions | Title |  |  |  |
| USE_R054 The Cassette shall be no larger than 15.5" x 15.5" x 2.8". | Inspection | Drawing - ASM-300 | Cassette is 15.5 x 15.5 x 2.77" | PASS |
| Cassette Material(s) . | Title |  |  |  |
| USE_R317 The Cassette patient contacting surface shall be smooth. | Inspection | Drawing - ASM-300-P006 | MT-11010 Surface Finish | PASS |
| USE_R093 The device material should be biocompatible. | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | The Wuxi MEMO shows no issues with materials used regarding biocompatibility | PASS |
| USE_R367 The device detector housing shall maintain functionality under a weight of at least 33 lbs | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| Cleaning | Title |  |  |  |
| USE_R060 The Operator should be able to clean all commonly touched surfaces without disassembling the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R061 The Operator should be able to perform the cleaning procedure in less than 5 minutes. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R063 The cleaning procedure shall include standard materials and techniques. | Inspection | IFU-P00 Section 9.3 | Content presented in IFU Section | PASS |
| USE_R064 The Operator should be able to tell when the device is visually soiled. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R057 Cleaning instructions and documentation of hazards and warnings for improper cleaning procedures shall be included in the IFU. | Inspection | IFU-P00 Section 9.3 | Content presented in IFU Section | PASS |
| USE_R062 The device should be able to be cleaned without a reduction in performance. | Inspection | VVPR-P00-022-Functional Cleaning Method Validation Protocol and Report | See VVPR | PASS |
| Cables | Title |  |  |  |
| USE_R368 The cable and cable connections between the Emitter and the Control Unit should withstand a dangling force of greater than (weight of control unit + 10%). | Inspection | Intertek Test Report | See Test Report | PASS |
| Connectors | Title |  |  |  |
| USE_R073 The connector covers should provide feedback to ensure they are properly secured. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R075 The connectors should not cut into cables. | Inspection | Assembly Drawing ASM-700 | Connectors do not cut into cables | PASS |
| USE_R074 The patient connectors should withstand a pull force of a dropped emitter. | Inspection | Intertek Test Report | See Test Report | PASS |
| USE_R228 The monitor and peripherals shall be connected to the Control Unit | Inspection | Assembly Drawings ASM-200 | The HDMI and USB connectors are located on the Control Unit and the Control Unit ONLY. | PASS |
| USE_R264 The device should provide haptic feedback when the patient cables are connected. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R041 All attachment mechanisms may incorporate operator positive feedback, either auditory or sensory | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| USE_R110 No tools should be required to connect the monitor to the device | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| Control Unit | Title |  |  |  |
| USE_R076 The Control Unit shall be no bigger in any dimension than 70cm. | Inspection | Drawing - ASM-200 | Diagonal of Control Unit bounding box is 548.904mm | PASS |
| DDR | Title |  |  |  |
| USE_R081 DDR shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the UI. | Test | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R082 The operator shall be able to replay DDR images in the UI. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R083 The device should self-terminate if the center point is outside the active area during DDR. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R194 The device may inform the operator of total DDR time during exposure. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R235 The device shall allow a DDR exposure between 1 and 40 s from the previous exposure. | Inspection | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| Emitter Dimensions | Title |  |  |  |
| USE_R135 Emitter handle and mass should be ergonomic so that it does not cause fatigue to the operator. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R119 The Emitter shall contained within a 220mm x 240mm x 90mm volume. | Inspection | Drawing - ASM-100 | Emitter is 237.47 x 213.88 x 87.5mm | PASS |
| USE_R117 The Emitter shall be steadily held while imaging. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R271 The Operator should be able to hold the Emitter in armed state for at least 30 seconds. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R143 The weight of the emitter should not limit the mobility of the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R118 The weight of the emitter should be centered in an intuitive manor to reduce strain to the operator. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R144 The Emitter should weigh less than 7 lbs. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| Emitter Handle | Title |  |  |  |
| USE_R124 The Emitter Handle shall be cylindrical in nature with rounded features that allow for comfortable gripping | Inspection | Drawing - ASM-100USE_R135USE_R123 | Handle is cylindrical in nature (inspection) and comfortable (USE_R135, USE_R123) | PASS |
| USE_R125 The Emitter Handle shall be smooth. | Inspection | Drawing - ASM-100-P051ASM-100-P052 | 65 RA Finish or Better | PASS |
| USE_R126 The Emitter Handle should be designed so that emitter can be supported with a single hand | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R098 The space between the emitter handle and the emitter must be at least 1.2". | Inspection | Drawing - ASM-100 | Minimum Distance is ~1.241" | PASS |
| USE_R123 The emitter shall have a handle that will allow comfortable use of the emitter during a Test sequence. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| Emitter Keypad | Title |  |  |  |
| USE_R132 The emitter keypad shall allow for the operator to press an individual button without accidentally pressing a second button. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R097 The buttons used for the display should be at least 0.84” x 0.84” in order to accommodate a 99th percentile finger width dimension | Inspection | Verified via USE_R139 | See Test Report | PASS |
| USE_R128 The Emitter button(s) shall require between 2.5 N and 5 N of force to actuate. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| USE_R133 The emitter keypad should be soft touch and the operator should be able to select with minimum effort. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R139 The Emitter UI buttons shall be controlled by the operator's thumb. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R200 The distance from the handle to the keypad shall be between 0" and 2" | Inspection | Drawing - ASM-100 | Max distance is 1.87" | PASS |
| USE_R106 All elements of the emitter keypad shall be accessible to the operator while in the intended single hand held position. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R201 The operator should be able to access and make use of the keypad without having the put the device down. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R129 The emitter keypad should provide haptic feedback. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R131 The emitter keypad buttons shall be at least 3.5mm apart. | Inspection | Drawing - ASM-100-P158 | >14 mm | PASS |
| Emitter Material | Title |  |  |  |
| USE_R121 The emitter front face and LED windows shall be made of a clear material, free of cracks or crevices that can withstand repeated cleaning | Inspection | Drawing - ASM-100-P054Datasheet - ASM-100-P054 | Drawing shows optically clear PSA & polycarbonate | PASS |
| Emitter Trigger | Title |  |  |  |
| USE_R136 The Emitter trigger should be recognizable. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R249 The Operator should be able to press and release the trigger with one hand while maintaining a steady position. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R335 The trigger shall be on the emitter. | Inspection | Drawing - ASM-100, and BOM | Trigger is present on Emitter | PASS |
| USE_R338 The trigger shall be between 0" and 2" from the handle of the emitter. | Inspection | Drawing - ASM-100 | Maximum Distance is 1.40" | PASS |
| USE_R339 The distance between the trigger and the keypad shall be between 0" and 2". | Inspection | Drawing - ASM-100 | Max Distance is 0.9688" | PASS |
| USE_R137 The emitter Handle Button/Trigger shall be activated when exposed to a force less than 35 ozf. The button may incorporate operator positive feedback, either auditory or sensory | Inspection | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| IFU | Title |  |  |  |
| USE_R022 The IFU should include a check during Initial Start-up for indicator LED failures. | Inspection | IFU-P00 Section 9.2 | Content presented in IFU Section | PASS |
| USE_R362 Warnings against moving the cassette during use should be available to the operator. | Inspection | IFU-P00 Section 1.3 | Content presented in IFU Section | PASS |
| USE_R363 Warnings against moving the control unit during use should be available to the operator. | Inspection | IFU-P00 Section 1.3 | Content presented in IFU Section | PASS |
| USE_R100 The device documentation shall provide information to the operator to limit failures of the grid protection system | Inspection | IFU-P00 Section 11.5 | Content presented in IFU Section | PASS |
| USE_R103 The device documentation shall provide explicit weight maximum(s). | Inspection | IFU-P00 Section 6 | Content presented in IFU Section | PASS |
| USE_R116 All accompanying documentation for the device shall be written at a level consistent with the educational level of the intended operator. | Inspection | Verified via USE_R296 | See USE_R296 | PASS |
| USE_R087 The IFU shall indicate proper Detachable Part(s) use. | Inspection | IFU-P00 Section 2.1 / 3.4 | Content presented in IFU Section | PASS |
| USE_R072 Instructions for connecting the monitor should be provided in the IFU | Inspection | IFU-P00 Section 4.2 | Content presented in IFU Section | PASS |
| USE_R105 Operator shall be able to capture an image (serial radiography, radiography, photography) after reading the IFU for the device | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R164 Critical hazards/risks mitigated by Operator input shall be listed and explained in the IFU. | Inspection | IFU-P00 Section Owners Responsibility | Content presented in IFU Section | PASS |
| USE_R165 Operator shall be able to assemble the components into a working device after reading the Assembly Instructions in the IFU | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R166 IFU should be printed with high contrast between text and background, and be legible. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R167 The Operator shall be able to read and understand the IFU. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R168 The IFU should contain 9pt font minimum. | Inspection | IFU-P00 | The IFU font is min 9pnt | PASS |
| USE_R169 The device IFU shall list common damage conditions the Operator is able to identify. | Inspection | IFU-P00 Section 4.1 | Content presented in IFU Section | PASS |
| USE_R269 Symbols and images should be used in instructions which are best explained graphically | Inspection | IFU-P00 Section 10.2 | Content presented in IFU Section | PASS |
| USE_R305 Operator shall be able to return the device components to the manufacturer for repair after reading the IFU for the device | Inspection | IFU-P00 Section 16 | Content presented in IFU Section | PASS |
| USE_R340 The IFU should include all major troubleshooting activities the Operator can perform. | Inspection | IFU-P00 Section 9.2 | Content presented in IFU Section | PASS |
| USE_R365 Warranty information should be included in the instructions for use and given to the purchaser. | Inspection | IFU-P00 Section 17 | Content presented in IFU Section | PASS |
| USE_R476 The device IFU should recommend monitor specs. | Inspection | IFU-P00 Section 2 | Content presented in IFU Section | PASS |
| Image Adjustment | Title |  |  |  |
| USE_R182 The images should be viewed and sorted by the operator. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R173 The image UI should allow drag and target on the image to the edge of the visible window and no farther. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R174 The image drag feature shall match the speed of the mouse. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R171 The interface should indicate which adjustment is being made at any time during the image adjustment process. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R180 ALL UI buttons and sliders should be in high contrast to the background. | Analysis | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R178 The rotation slider should allow 359 degrees of rotation in 1 degree increments. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R369 The device may allow zoom without the use of a mouse. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R003 The device software shall allow for adjustment of image brightness. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R004 The device software shall allow for adjustment of image contrast. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R179 The device software shall allow for adjustment of image sharpness. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| Imaging Modes | Title |  |  |  |
| USE_R191 The device should capture images with a resolution of 1548x1548px. | Inspection | Datasheet/ Drawing - ASM-300-P025 | Resolution: 1548x1548 | PASS |
| USE_R038 The device shall allow the Operator to switch between modes. | Demo | Verified via PRD6.15 | See Test Report | PASS |
| USE_R069 Operator shall be able to confirm the device is in serial radiography mode. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R071 Operator shall be able to confirm the device is in radiography mode before use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R227 The device shall contain different indicators for DDR, single shot, and photographic modes. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R163 The device should turn on from idle mode in less than 5 s. | Test | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| USE_R297 Idle state shall be distinguished from active mode. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| Imaging Procedure | Title |  |  |  |
| USE_R111 System UI should allow operators to follow through the completion of capturing an image | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R198 Operator shall be able to recognize the Primary Operating Functions by successfully performing 70% of them during the Image Acquisition, with or without review of the IFU | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R187 Operator shall be able to recognize the completion of the capture of any type of image (serial radiography, radiography, photography) successfully. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R360 The Operator should be able to view the image taken immediately after taking it. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R188 The Operator should be aware of the middle of the X-ray field before taking an image. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R237 The device shall allow a photographic image after 1 s from the previous image. | Test | VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| USE_R056 The technique factors shall be able to be changed between imaging sessions. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R325 The device shall communicate technique factor information to its operator(s). | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R327 The device shall save all image types within 10 s of the operator taking the image. | Test | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| Labels | Title |  |  |  |
| USE_R202 The cable connection between the Control Unit and Cassette should contain matching labeling to mitigate cable switching. | Inspection | Drawing - labelASM-500-P046ASM-500-P047 | The patient cable connectors are marked and labeled appropriately. | PASS |
| USE_R203 HDMI, USB, and POWER ports should be labeled and recognisable and be clearly marked to indicate connection points to the operator. | Inspection | Drawing - label ASM-500-P006 | Symbols and text is shown on AC, HDMI, USB, and Ethernet ports | PASS |
| USE_R204 The Operator shall be able to read and understand labeling. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R208 The device components shall be distinguishable via labels. | Test | Verified via RSK_R063 | See Test Report | PASS |
| USE_R209 All device inputs should be labeled in both written and symbolic form. | Inspection | Drawing - label ASM-500-P006 | Symbols and text is shown on AC, HDMI, USB, and Ethernet ports | PASS |
| USE_R210 All fields that require operator interaction shall be labeled. | Inspection | Drawing - labels ASM-500-P007ASM-500-P003ASM-500-P006ASM-600-P100ASM-500-P009ASM-500-P040ASM-500-P052ASM-500-P037 | All fields that require operator interaction contain a label or pointer in the IFU. | PASS |
| USE_R296 All labeling shall be clear and concise. | Test | Verified via USE_R167 | See USE_R167 | PASS |
| USE_R205 The Cassette shall have an active area marking. | Inspection | Drawing - ASM-300, and BOM | Active Area Sticker and Shell Ridges Indicate | PASS |
| USE_R241 The device labels shall not peel after repeated cleaning. | Test | VVPR-P00-022-Functional Cleaning Method Validation Protocol and Report | See VVPR | PASS |
| Laser / LIDAR | Title |  |  |  |
| USE_R211 The lasers output power on the emitter shall be between 0.4 and 1.0 mW | Test | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008 | The laser operating specifications limit output power between 0.5 and 0.9 mW | PASS |
| USE_R213 The laser array should be apparent to the operator so that they can position the device. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| LED | Title |  |  |  |
| USE_R370 The Operator shall be able to view the Emitter and Cassette LEDs while the device is in Use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R371 The Operator shall be able to comprehend information signals from the LEDs while the device is in Use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R220 The cassette LEDs shall be visible though a standard medical drape. | Test, Demo | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R216 Blinking LEDs shall cycle between 1 and 5 Hz with a 50% duty cycle. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Inspection of SDS shows the blink rate is set to 2 Hz | PASS |
| PACS | Title |  |  |  |
| USE_R151 The device shall allow sending files to PACS in the DICOM format. | Demo, Analysis | MEMO-P00-042 - Software Design Specifications MEMO-P00-059 - DICOM Conformance StatementVVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| USE_R258 The device should confirm image was sent to PACS. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R260 The device should have limited steps to send an image to PACS. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| Pucks | Title |  |  |  |
| USE_R109 The detachment mechanism for the pucks may incorporate operator positive feedback, either auditory or sensory. | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| USE_R314 The attachment mechanism should be simple enough for a single operator to hold the emitter in one hand, and the Detachable Part(s) in the other | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R108 The Detachable Part(s) shall be aligned and attached to the emitter | Inspection | Assembly drawings ASM-100Drawings: ASM-100-P054 | Emitter contains posts and magnets to properly align pucks and cone. | PASS |
| USE_R283 Puck label color shall match in color to the UI field. | Inspection | Drawing - label ASM-100-S146ASM-100-S147ASM-100-S148ASM-100-S149ASM-100-S150ASM-100-S152 | The color on the puck matches the field shown in the monitor UI | PASS |
| USE_R286 The pucks size shall correspond to the size of the emitter. | Inspection | Assembly Drawings ASM-100, ASM-100-S146 to ASM-100-S152 | Puck is 4:10 in area on the emitter front face and is negligible in weight. | PASS |
| USE_R288 The SID recommendation should show the color of the puck. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R289 The force required to remove a puck from the emitter should not exceed 45 N. | Test |  |  |  |
| USE_R290 Pucks must be no more than 0.5lb each. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| USE_R104 The pucks should withstand a drop from 5 ft. | Inspect | Intertek Test Report | See Test Report | PASS |
| USE_R299 The device should have components that are large enough to easy to see if they are to be removed from the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R284 The puck posts should not be sharp. | Inspection | Drawing - ASM-100-P054 | Posts are 0.76mm thick and do not pose a sharpness risk | PASS |
| USE_R207 All detachable components should be recognisable as Imager Equipment. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| Positioning/Tracking System | Title |  |  |  |
| USE_R331 The tracking system should function nominally with a minor amount of drape bunching over the cassette. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R332 The tracking system should function nominally when 50% of the LEDs are covered. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R196 The interlock shall only activate in DDR and single shot mode. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R333 The tracking system should have an error rate of no more than those permitted by IEC 60601-2-54 when the cassette LEDs are covered with a standard blue surgical drape. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| Power Switch/Button & Plug | Title |  |  |  |
| USE_R273 Power button shall be at least 10 mm in diameter. | Inspection | Drawing - ASM-200-P214 | 12.6 mm | PASS |
| USE_R304 The power button should not take longer than 3 s to display response to push. | Test | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| USE_R276 The control unit supply line shall be easy to grasp, and operator shall be able to insert and remove the plug from the wall outlet with a single hand. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R277 The device shall draw less than 350 W of power. | Analysis | Intertek Test Report | Nominal power consumption < 150W | PASS |
| USE_R224 This plug should allow for power to be obtained from a grounded wall outlet | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| USE_R278 The main power switch shall be recognizable as a power switch | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R291 The power push button shall be recognizable | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R292 The power button shall require between 1.7 N and 3 N of force to actuate. | Test | ASM-200-P214 "Button, ON/OFF, Front" Datasheet | Manufacturer rates part to nominal actuating force of 1.7N | PASS |
| USE_R153 The power switch shall require from 4 to 20 oz of force to activate. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| USE_R270 The device shall have a recognizable plug | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R280 The device shall have a Power-On screen to indicate On state to operator. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| Shut-Down | Title |  |  |  |
| USE_R113 Operator shall identify the method(s) of turning off the device successfully | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R307 The device should safely shut down and start up if the push button and/or rocker switch is not turned OFF before unplugging. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R313 The device Shutdown command and its respective GUI button shall be recognizable by the operator | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R306 The rocker switch location should be obvious to the operator during shut down. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| Start-Up | Title |  |  |  |
| USE_R114 Operator shall be able to turn on the device successfully | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R248 All three major components shall have an indicator when ON. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R293 The pushbutton shall be easy to press on and off. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| System Level | Title |  |  |  |
| USE_R067 The Imager should incorporate neutral colors for the majority of the outer surface. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R251 The outer surface of the device should be light in color. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R091 The Device shall be no larger than 47 x 20 x 9 in | Inspection | Drawing - ASM-600 | Imager Fits into ASM-600. ASM-600 dimensions are 46.7 x 19.4 x 8.7" | PASS |
| USE_R092 The device shall be movable from one room to another. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R150 The design shall incorporate features that facilitate the operator holding the unit steady for the Test | Inspection | PRD11.16Drawing - ASM-100 | Emitter includes handle feature and is under 10lbs in weight | PASS |
| USE_R156 All Handles Intended to move the device should be sized to accommodate the hand span of a 99th percentile person: Handle length 3.9”, Handle Diameter 1.25” diameter or equivalent | Inspection | Drawing - ASM-200-P317ASM-100-P051ASM-100-P052ASM-300-P006ASM-300-P007 | Approximate Handle DimensionsControl Unit: 5.234" long, 1.2" ØEmitter: 4.695" long, 1.548" ØCassette: 3.641" long, 1.456" Ø | PASS |
| USE_R161 The Operator should identify the bottom surface of the Emitter, Cassette, and Control Unit. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R001 Auditory information signal generator(s) should not be covered during normal use. | Inspection | IFU-P00 Section 5.3 | Content presented in IFU Section | PASS |
| USE_R238 The device components should not be damaged if placed on an incorrect side. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R329 Touch Points should be distinct and apparent to the operator (ie. separated via color or shape). | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R356 The Operator shall be able to interact with the device while wearing gloves. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R357 The device may be useable without peripherals connected. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R193 The device shall survive the foreseeable impacts (doorways, anatomy, tables, etc.). | Test | Intertek Test Report | See Test Report | PASS |
| USE_R321 The device shall be stable without the use of a fixed mechanical arm. | Inspection | Intertek Test Report | See Test Report | PASS |
| UI - General | Title |  |  |  |
| USE_R080 All data presented shall have a unit of measure or label. | Inspection, Demo | VVPR-P00-015 - VVAM DEMO (Single Shot X-ray Mode & DDR Mode) Protocol and ReportDrawing - label ASM-500-P006 | See VVPR | PASS |
| USE_R002 All UI buttons should indicate active area when mouse is hovered over (ie. mouse changing from arrow to hand). | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R065 All UI messages should be clear and as short as possible. | Demo | Analysis of MEMO-P00-097 - Imager P00 Alarms and Information Signals | Analysis of memo will demonstrate that all error messages are clear and short. | PASS |
| USE_R159 The adjustment bars and text should be in high contrast. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R341 All UI buttons shall provide visual or auditory feedback when clicked. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R309 The device UI shall contain interactive features that are large enough to be selected or interacted with. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R347 The Operator shall be able to read and understand the Monitor UI. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R066 The UI should incorporate federally accepted colors and Imager/MedAI colors only. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R152 A sans serif font should be used. | Inspection | Drawing - label ASM-500 series | All labels use a sans-serif font. | PASS |
| USE_R158 Contrast between text and background should be high. | Inspection | Drawing - label ASM-500 series | All labels are in high contrast to their backgrounds. | PASS |
| USE_R479 The device shall have have primary and secondary user interfaces | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| UI - Monitor | Title |  |  |  |
| USE_R345 The Operator should not need to interact with the Monitor UI between taking images. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R197 All UI buttons should be obvious. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R234 The device UI should display the network connection status in the main window. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R262 The Operator should understand which parameters can and cannot be changed when interacting with the UI. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R303 The device may require a log in. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R343 The UI shall have a maximum of 2 levels of hierarchy at any one point. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R348 The UI shall have a maximum of 5 options per menu/scroll bar. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R349 The ON/OFF button LED should respond when the operator initiates the shut off procedure via the UI. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R351 The UI flow should read left to right and top down. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R319 The SID shall be visible to the Operator during Use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R226 The device UI shall contain the manufacturer contact information. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R189 The device UI should display the most recent 5 images. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R359 The Operator should be able to view images without interacting with the UI. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R473 The device shall contain keyboard shortcuts. | Demo, Analysis | VVPR-P00-025 - Software System DEMO (UI/Software Security Features) Protocol and Report_A1VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| USE_R474 The device UI should persist rotation adjustments | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| UI - Emitter | Title |  |  |  |
| USE_R094 A reference point shall be provided so that the operator understands where the emitter is positioned in reference to the detector or intended anatomy (ie. compass that describes where the handle of the cassette is). | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R142 The Emitter UI shall contain 3 buttons. | Inspection | Drawing - ASM-100-P158 | The Emitter keypad contains 3 buttons | PASS |
| USE_R138 The Emitter UI shall be human readable and legible in normal use condition(s). | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R140 The Emitter UI text shall be at least 7x5 point ASCII font. | Analysis | Verified via VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR (SRS-SS-064) | PASS |
| USE_R377 The device shall provide a visual distinction between parameters that can be modified by the operator and those that cannot be modified by the operator | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| Misc. | Title |  |  |  |
| USE_R115 The device and its components shall be removable from their shipping containers. The method of opening the containers should be recognizable | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R088 The device shall utilize a digital X-ray detector that is substantially equivalent/comparable to existing models. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R195 Packaging materials should be insulated to aid in the reduction of temperature change due to atmospheric conditions. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| From Risk Assessment | Title |  |  |  |
| USE_R382 The device shall have an appropriate noise level for clinical settings | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R384 The device shall contain clear markings. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R385 The device shall have puck labeling. | Inspection | Drawing - label ASM-100-S146ASM-100-S147ASM-100-S148ASM-100-S149ASM-100-S150ASM-100-S152 | The pucks contain labeling | PASS |
| USE_R386 The device shall utilize recognizable HDMI/USB inputs. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R387 The device shall provide a sufficient IFU. | Inspection | Verified via PRD6.5 | See Test Report | PASS |
| USE_R388 The device shall provide adequate connection force feedback on all operator installed connectors. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R389 The device shall contain connectors unique to the Imager to mitigate other device cable mixups. | Inspection | Datasheet - ASM-400-P011ASM-400-P012ASM-400-P014ASM-400-P015 | Fischer Ultimate Connectors are unique and have key indicators and keying features to prevent mixup | PASS |
| USE_R390 The device shall contain a visible UI. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R391 The device shall provide a simple interface (no complex hierarchy of operations/menus). | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R392 The device shall only allow the operator to shoot x-rays if the center of the projected x-ray field is within the active area of the detector | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R393 The device shall provide a means to allow the operator to view the active area before an image is taken. | Inspection | Drawing - ASM-300 subassy w/ active area label (ASM-500-P019) | Active area label visible on cassette top surface | PASS |
| USE_R395 The device shall provide a means to mitigate Over/Under-tightening of connectors. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R401 The device shall provide posts to mitigate Improper placement of pucks. | Inspection | Drawing - ASM-100-P054 | The Emitter front face includes puck posts (3) | PASS |
| USE_R402 The device shall have a center of gravity that mitigates Overbalance. | Inspection | Intertek Test Report | See Test Report | PASS |
| USE_R403 The device IFU shall provide information for proper shutdown procedure(s). | Inspection | IFU-P00 Section 6.9 | Content presented in IFU Section | PASS |
| USE_R404 The device IFU shall provide warning against premature AC power removal. | Inspection | IFU-P00 Section 6.9 | Content presented in IFU Section | PASS |
| USE_R407 The device shall provide a means to mitigate Incorrect puck choice. | Inspection | IFU-P00 Section 3.4 | Content presented in IFU Section | PASS |
| USE_R428 The device shall use a positioning system to mitigate activating the device too far from patient. | Analysis | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R437 The device shall provide labeling to mitigate damage via slamming of patient Anatomy on the Cassette. | Inspection | IFU-P00 Section 6 | Note included to use caution when positioning patient anatomy, | PASS |
| USE_R438 The device IFU shall provide a warning to mitigate damaging the surface of the device via tooling. | Inspection | IFU-P00 Section 1.3 ASM-500-P040 | Content presented in IFU Section | PASS |
| USE_R439 The device IFU shall provide cleaning instructions to mitigate Bloody Transfer between patients. | Inspection | IFU-P00 Section 2.2 | Content presented in IFU Section | PASS |
| USE_R440 The device IFU shall provide cleaning instructions to mitigate the device from being unclean during an exam. | Inspection | IFU-P00 Section 9.3 | Content presented in IFU Section | PASS |
| USE_R441 The device modules shall have handles as means to mitigate dropping when wet. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | The emitter, control unit, and cassette contain handles. | PASS |
| USE_R442 The device IFU shall provide warning mitigate the operator from resting the Emitter on patient anatomy. | Inspection | IFU-P00 Section 6 | Content presented in IFU Section | PASS |
| USE_R443 The device IFU shall provide information to mitigate getting the device wet. | Inspection | IFU-P00 Section 11.1 | Content presented in IFU Section | PASS |
| USE_R444 The device shall provide a means to mitigate blocked fans. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| USE_R445 The device shall provide a means to mitigate overheating. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| USE_R446 The device IFU shall provide instructions for the proper use of drapes. | Inspection | IFU-P00 Section 2.2 | Content presented in IFU Section | PASS |
| USE_R447 The device IFU shall contain troubleshooting procedures for an unresponsive positioning system. | Inspection | IFU-P00 Section 6.9 | Content presented in IFU Section | PASS |
| USE_R448 The device positioning beacons shall compensate for the imaging of all intended anatomies without being blocked. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R450 The device shall provide adequately sized keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R451 The device shall provide adequately spaced keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R452 The device shall provide readable text/symbols on the keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R453 The device shall provide tactile feedback on the keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | Verified via USE_R129 | PASS |
| USE_R454 The device shall provide adequate sensitivity of the keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R455 The device shall provide proper trigger and keypad layout. | Inspection | See PRD6.20 | Verified via PRD6.20 | PASS |
| USE_R456 The device shall not produce excess flashing. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R458 The device IFU shall provide instructions to interpretation of LED indicators. | Inspection | IFU-P00 Section 6 | Content presented in IFU Section | PASS |
| USE_R459 The device shall provide an ergonomic emitter handle grip. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R461 The device shall provide a means to mitigate the operator from dropping the device. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| USE_R465 The device shall use prescriptive and/or cultural color coding. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R466 The device shall allow the operator to see the emitter and monitor UI during use. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R467 The device shall allow the operator to achieve interlock satisfaction. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| IEC 60601-1 |  | Intertek Test Report | See Test Report | PASS |
| 4.1 Conditions for application to ME EQUIPMENT or ME SYSTEMS | Informational Clause | N/A | N/A | N/A |
| 4.2 RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS | Title |  |  |  |
| 4.2.1 Introduction to RISK MANAGEMENT | Informational Clause | N/A | N/A | N/A |
| 4.2.2 General requirement for RISK MANAGEMENT | RMF | Intertek Test Report | See Test Report | PASS |
| 4.2.3 Evaluating RISK | Title |  |  |  |
| 4.2.3.1 HAZARDS identified in the IEC 60601-series | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.2.3.2 HAZARDS not identified in the IEC 60601 series | RMF | Intertek Test Report | See Test Report | PASS |
| 4.3 ESSENTIAL PERFORMANCE | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 4.4 EXPECTED SERVICE LIFE | RMF | Intertek Test Report | See Test Report | PASS |
| 4.5 Alternative RISK CONTROL measures or Test methods for ME EQUIPMENT or ME SYSTEMS | N/A | N/A | N/A | N/A |
| 4.6 ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | RMF | Intertek Test Report | See Test Report | PASS |
| 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | RMF, Test | Intertek Test Report | See Test Report | PASS |
| 4.8 Components of ME EQUIPMENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 4.9 Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 4.10 Power supply | Title |  |  |  |
| 4.10.1 Source of power for ME EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.11 Power input | Test | Intertek Test Report | See Test Report | PASS |
| 5 General requirements for Testing ME EQUIPMENT | Title |  |  |  |
| 5.1 TYPE TESTS | Test Information, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2 Number of samples | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3 Ambient temperature, humidity, atmospheric pressure | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.4 Other conditions | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.5 Supply voltages, type of current, nature of supply, frequency | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.6 Repairs and modifications | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.7 Humidity preconditioning treatment | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.8 Sequence of Tests | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS | Title |  |  |  |
| 5.9.1 APPLIED PARTS | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.9.2 ACCESSIBLE PARTS | Title | Intertek Test Report | See Test Report | PASS |
| 5.9.2.1 Test finger | Test | Intertek Test Report | See Test Report | PASS |
| 5.9.2.2 Test hook | Test | Intertek Test Report | See Test Report | PASS |
| 5.9.2.3 Actuating mechanisms | N/A | N/A | N/A | N/A |
| 6 Classification of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 6.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2 Protection against electric shock | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.3 Protection against harmful ingress of water or particulate matter | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.4 Method(s) of sterilization | N/A | N/A | N/A | N/A |
| 6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT | N/A | N/A | N/A | N/A |
| 6.6 Mode of operation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 7.1 General | Title | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.1.1 USABILITY of the identification, marking and documents | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 7.1.2 Legibility of markings | Test | Intertek Test Report | See Test Report | PASS |
| 7.1.3 Durability of markings | Test | Intertek Test Report | See Test Report | PASS |
| 7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1) | Title |  |  |  |
| 7.2.1 Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.2 Identification | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.2.3 Consult ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.4 ACCESSORIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.5 ME EQUIPMENT intended to receive power from other equipment | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.6 Connection to the SUPPLY MAINS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.7 Electrical input power from the SUPPLY MAINS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.8 Output connectors | Title |  |  |  |
| 7.2.8.1 Mains power output | N/A | N/A | N/A | N/A |
| 7.2.8.2 Other power sources | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.9 IP classification | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.10 APPLIED PARTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.11 Mode of operation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.12 Fuses | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.13 Physiological effects (safety signs and warning statements) | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.15 Cooling conditions | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.16 Mechanical stability | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.17 Protective packaging | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.2.18 External pressure source | N/A | N/A | N/A | N/A |
| 7.2.19 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.20 Removable protective means | N/A | N/A | N/A | N/A |
| 7.2.21 Mass of MOBILE ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2) | Title |  |  |  |
| 7.3.1 Heating elements or lampholders | N/A | N/A | N/A | N/A |
| 7.3.2 HIGH VOLTAGE parts | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.3 Batteries | N/A | N/A | N/A | N/A |
| 7.3.4 Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.5 PROTECTIVE EARTH TERMINALS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.6 FUNCTIONAL EARTH TERMINALS | N/A | N/A | N/A | N/A |
| 7.3.7 Supply terminals | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.8 Temperature of supply terminals | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 7.4 Marking of controls and instruments (see also Table C.3) | Title |  |  |  |
| 7.4.1 Power switches | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.4.2 Control devices | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.4.3 Units of measurement | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.5 Safety signs | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.6 Symbols | Title |  |  |  |
| 7.6.1 Explanation of symbols | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.6.2 Symbols from Annex D | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.6.3 Symbols for controls and performance | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7 Colours of the insulation of conductors | Title |  |  |  |
| 7.7.1 PROTECTIVE EARTH CONDUCTOR | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.2 PROTECTIVE EARTH CONNECTIONS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.3 Green and yellow insulation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.4 Neutral conductor | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.5 POWER SUPPLY CORD conductors | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.8 Indicator lights and controls | Title |  |  |  |
| 7.8.1 Colours of indicator lights | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.8.2 Colours of controls | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 7.9.1 General | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.2 Instructions for use (see also Table C.5) | Title |  |  |  |
| 7.9.2.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.2 Warning and safety notices | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.3 ME EQUIPMENT specified for connection to a separate power supply | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.4 Electrical power source | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.2.5 ME EQUIPMENT description | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.2.6 Installation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.7 Isolation from the SUPPLY MAINS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.8 Start-up PROCEDURE | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.9 Operating instructions | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.10 Messages | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.11 Shutdown PROCEDURE | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.12 Cleaning, disinfection and sterilization | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.13 Maintenance | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.14 ACCESSORIES, supplementary equipment, used material | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.15 Environmental protection | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.16 Reference to the technical description | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.18 ME EQUIPMENT and ACCESSORIES supplied sterile | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.19 Unique version identifier | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.3 Technical description (see also Table C.6) | Title |  |  |  |
| 7.9.3.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.3.2 Replacement of fuses, POWER SUPPLY CORDS and other parts | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.3.3 Circuit diagrams, component part lists, etc | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.3.4 Mains isolation | Inspection | Intertek Test Report | See Test Report | PASS |
| 8 Protection against electrical HAZARDS from ME EQUIPMENT | Title |  |  |  |
| 8.1 Fundamental rule of protection against electric shock | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.2 Requirements related to power sources | Title |  |  |  |
| 8.2.1 Connection to a separate power source | N/A | N/A | N/A | N/A |
| 8.2.2 Connection to an external d.c. power source | N/A | N/A | N/A | N/A |
| 8.3 Classification of APPLIED PARTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.4 Limitation of voltage, current or energy | Title |  |  |  |
| 8.4.1 PATIENT CONNECTIONS intended to deliver current | N/A | N/A | N/A | N/A |
| 8.4.2 ACCESSIBLE PARTS and APPLIED PARTS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug | Test | Intertek Test Report | See Test Report | PASS |
| 8.4.4 Internal capacitive circuits | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5 Separation of parts | Title |  |  |  |
| 8.5.1 MEANS OF PROTECTION (MOP) | Title |  |  |  |
| 8.5.1.1 General | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.2 Separation of PATIENT CONNECTIONS | Title |  |  |  |
| 8.5.2.1 F-TYPE APPLIED PARTS | N/A | N/A | N/A | N/A |
| 8.5.2.2 TYPE B APPLIED PARTS | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.2.3 PATIENT leads or PATIENT cables | N/A | N/A | N/A | N/A |
| 8.5.3 MAXIMUM MAINS VOLTAGE | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.5.4 WORKING VOLTAGE | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.5.5 DEFIBRILLATION-PROOF APPLIED PARTS | Title |  |  |  |
| 8.5.5.1 Defibrillation protection | N/A | N/A | N/A | N/A |
| 8.5.5.2 Energy reduction Test | N/A | N/A | N/A | N/A |
| 8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT | Title |  |  |  |
| 8.6.1 Applicability of requirements | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.6.2 PROTECTIVE EARTH TERMINAL | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.6.3 Protective earthing of moving parts | N/A | N/A | N/A | N/A |
| 8.6.4 Impedance and current-carrying capability | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.6.5 Surface coatings | N/A | N/A | N/A | N/A |
| 8.6.6 Plugs and sockets | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.6.7 POTENTIAL EQUALIZATION CONDUCTOR | N/A | N/A | N/A | N/A |
| 8.6.8 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.6.9 CLASS II ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Title | Intertek Test Report | See Test Report | PASS |
| 8.7.1 General requirements | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.2 SINGLE FAULT CONDITIONS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.3 Allowable values | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4 Measurements | Title |  |  |  |
| 8.7.4.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.2 Measuring supply circuits | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.3 Connection to the measuring supply circuit | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.4 Measuring device (MD) | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.5 Measurement of the EARTH LEAKAGE CURRENT and current in functional earthConnection | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.6 Measurement of the TOUCH CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.7 Measurement of the PATIENT LEAKAGE CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.8 Measurement of the PATIENT AUXILIARY CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.9 ME EQUIPMENT with multiple PATIENT CONNECTIONS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.8 Insulation | Title |  |  |  |
| 8.8.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.8.2 Distance through solid insulation or use of thin sheet material | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.8.3 Dielectric strength | Test | Intertek Test Report | See Test Report | PASS |
| 8.8.4 Insulation other than wire insulation | Title |  |  |  |
| 8.8.4.1 Mechanical strength and resistance to heat | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.8.4.2 Resistance to environmental stress | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.9 CREEPAGE DISTANCES and AIR CLEARANCES | Title | Intertek Test Report | See Test Report | PASS |
| 8.9.1 Values | Title | Intertek Test Report | See Test Report | PASS |
| 8.9.1.1 General | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.1.2 CREEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1 | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.3 CREEPAGE DISTANCES across glass, mica, ceramic and similar materials | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.4 Minimum CREEPAGE DISTANCE | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.5 ME EQUIPMENT RATED for high altitudes | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.6 Interpolation | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.7 Material groups classification | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.8 Pollution degree classification | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.9 Overvoltage category classification | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.10 AIR CLEARANCE for MAINS PARTS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.11 SUPPLY MAINS overvoltage | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.12 SECONDARY CIRCUITS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.13 PEAK WORKING VOLTAGES above 1 400 V peak or d.c | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.14 Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.15 CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS | N/A | N/A | N/A | N/A |
| 8.9.2 Application | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3 Spaces filled by insulating compound | Title | Intertek Test Report | See Test Report | PASS |
| 8.9.3.1 General | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3.2 Insulating compound forming solid insulation between conductive parts | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3.3 Insulating compound forming a cemented joint with other insulating parts | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3.4 Thermal cycling | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.4 Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES | Test | Intertek Test Report | See Test Report | PASS |
| 8.10 Components and wiring | Title |  |  |  |
| 8.10.1 Fixing of components | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 8.10.2 Fixing of wiring | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 8.10.3 Connections between different parts of ME EQUIPMENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.4 Cord-connected HAND-HELD parts and cord-connected foot-operated control devices (see also 15.4.7) | Title |  |  |  |
| 8.10.4.1 Limitation of operating voltages | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.4.2 Connection cords | Test | Intertek Test Report | See Test Report | PASS |
| 8.10.5 Mechanical protection of wiring | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.6 Guiding rollers for insulated conductors | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.7 Insulation of internal wiring | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11 MAINS PARTS, components and layout | Title |  |  |  |
| 8.11.1 Isolation from the SUPPLY MAINS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.2 MULTIPLE SOCKET-OUTLETS | N/A | N/A | N/A | N/A |
| 8.11.3 POWER SUPPLY CORDS | Title |  |  |  |
| 8.11.3.1 Application | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.3.2 Types | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.3.4 APPLIANCE COUPLERS | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.3.5 Cord anchorage | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.3.6 Cord guards | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.4 MAINS TERMINAL DEVICES | Title |  |  |  |
| 8.11.4.1 General requirements for MAINS TERMINAL DEVICES | N/A | N/A | N/A | N/A |
| 8.11.4.2 Arrangement of MAINS TERMINAL DEVICES | N/A | N/A | N/A | N/A |
| 8.11.4.3 Fixing of mains terminals | N/A | N/A | N/A | N/A |
| 8.11.4.4 Connections to mains terminals | N/A | N/A | N/A | N/A |
| 8.11.4.5 Accessibility of the connection | N/A | N/A | N/A | N/A |
| 8.11.5 Mains fuses and OVER-CURRENT RELEASES | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.6 Internal wiring of the MAINS PART | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 9.1 MECHANICAL HAZARDS of ME EQUIPMENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.2 MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 9.2.1 General | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 9.2.2 TRAPPING ZONE | N/A | N/A | N/A | N/A |
| 9.2.2.1 General | N/A | N/A | N/A | N/A |
| 9.2.2.2 Gaps | N/A | N/A | N/A | N/A |
| 9.2.2.3 Safe distances | N/A | N/A | N/A | N/A |
| 9.2.2.4 GUARDS and other RISK CONTROL measures | N/A | N/A | N/A | N/A |
| 9.2.2.4.1 Access to TRAPPING ZONES | N/A | N/A | N/A | N/A |
| 9.2.2.4.2 FIXED GUARDS | N/A | N/A | N/A | N/A |
| 9.2.2.4.3 Movable GUARDS | N/A | N/A | N/A | N/A |
| 9.2.2.4.4 Other RISK CONTROL measures | N/A | N/A | N/A | N/A |
| 9.2.2.5 Continuous activation | N/A | N/A | N/A | N/A |
| 9.2.2.6 Speed of movement(s) | N/A | N/A | N/A | N/A |
| 9.2.3 Other MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 9.2.3.1 Unintended movement | N/A | N/A | N/A | N/A |
| 9.2.3.2 Overtravel end stops | N/A | N/A | N/A | N/A |
| 9.2.4 Emergency stopping devices | N/A | N/A | N/A | N/A |
| 9.2.5 Release of PATIENT | N/A | N/A | N/A | N/A |
| 9.3 MECHANICAL HAZARD associated with surfaces, corners and edges | Inspection | Intertek Test Report | See Test Report | PASS |
| 9.4 Instability HAZARDS | Title | Intertek Test Report | See Test Report | PASS |
| 9.4.1 General | Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2 Instability – overbalance | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.1 Instability in transport position | Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.2 Instability excluding transport position | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.3 Instability from horizontal and vertical forces | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.4 Castors and wheels | N/A | N/A | N/A | N/A |
| 9.4.2.4.1 General | N/A | N/A | N/A | N/A |
| 9.4.2.4.2 Force for propulsion | N/A | N/A | N/A | N/A |
| 9.4.2.4.3 Movement over a threshold | N/A | N/A | N/A | N/A |
| 9.4.3 Instability from unwanted lateral movement (including sliding) | N/A | N/A | N/A | N/A |
| 9.4.3.1 Instability in transport position | N/A | N/A | N/A | N/A |
| 9.4.3.2 Instability excluding transport position | N/A | N/A | N/A | N/A |
| 9.4.4 Grips and other handling devices | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.5 Expelled parts HAZARD | Title |  |  |  |
| 9.5.1 Protective means | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 9.5.2 Cathode ray tubes | N/A | N/A | N/A | N/A |
| 9.6 Acoustic energy (including infra- and ultrasound) and vibration | Title |  |  |  |
| 9.6.1 General | RMF, Test | Intertek Test Report | See Test Report | PASS |
| 9.6.2 Acoustic energy | Title |  |  |  |
| 9.6.2.1 Audible acoustic energy | Test | Intertek Test Report | See Test Report | PASS |
| 9.6.2.2 Infrasound and ultrasound energy | RMF | Intertek Test Report | See Test Report | PASS |
| 9.6.3 Hand-transmitted vibration | Test | Intertek Test Report | See Test Report | PASS |
| 9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure | Title |  |  |  |
| 9.7.1 General | N/A | N/A | N/A | N/A |
| 9.7.2 Pneumatic and hydraulic parts | N/A | N/A | N/A | N/A |
| 9.7.3 Maximum pressure | N/A | N/A | N/A | N/A |
| 9.7.4 Pressure rating of ME EQUIPMENT parts | N/A | N/A | N/A | N/A |
| 9.7.5 Pressure vessels | N/A | N/A | N/A | N/A |
| 9.7.6 Pressure-control device | N/A | N/A | N/A | N/A |
| 9.7.7 Pressure-relief device | N/A | N/A | N/A | N/A |
| 9.7.8 RATED maximum supply pressure | N/A | N/A | N/A | N/A |
| 9.8 MECHANICAL HAZARDS associated with support systems | Title | Intertek Test Report | See Test Report | PASS |
| 9.8.1 General | N/A | N/A | N/A | N/A |
| 9.8.2 TENSILE SAFETY FACTOR | N/A | N/A | N/A | N/A |
| 9.8.3 Strength of PATIENT or OPERATOR support or suspension systems | N/A | N/A | N/A | N/A |
| 9.8.3.1 General | N/A | N/A | N/A | N/A |
| 9.8.3.2 Static forces due to loading from persons | N/A | N/A | N/A | N/A |
| 9.8.3.3 Dynamic forces due to loading from persons | N/A | N/A | N/A | N/A |
| 9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES | N/A | N/A | N/A | N/A |
| 9.8.4.1 General | N/A | N/A | N/A | N/A |
| 9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE | N/A | N/A | N/A | N/A |
| 9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended for single activation | N/A | N/A | N/A | N/A |
| 9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES | N/A | N/A | N/A | N/A |
| 10 Protection against unwanted and excessive radiation HAZARDS | Title |  |  |  |
| 10.1 X-Radiation | Title | Intertek Test Report | See Test Report | PASS |
| 10.1.1 ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation | N/A | N/A | N/A | N/A |
| 10.1.2 ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.2 Alpha, beta, gamma, neutron and other particle radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.3 Microwave radiation | N/A | N/A | N/A | N/A |
| 10.4 Lasers. | Inspection | Intertek Test Report | See Test Report | PASS |
| 10.5 Other visible electromagnetic radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.6 Infrared radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.7 Ultraviolet radiation | N/A | N/A | N/A | N/A |
| 11 Protection against excessive temperatures and other HAZARDS | Title |  |  |  |
| 11.1 Excessive temperatures in ME EQUIPMENT | Title |  |  |  |
| 11.1.1 Maximum temperature during NORMAL USE | Test | Intertek Test Report | See Test Report | PASS |
| 11.1.2 Temperature of APPLIED PARTS | Title |  |  |  |
| 11.1.2.1 APPLIED PARTS intended to supply heat to a PATIENT | N/A | N/A | N/A | N/A |
| 11.1.2.2 APPLIED PARTS not intended to supply heat to a PATIENT | RMF, Test | Intertek Test Report | See Test Report | PASS |
| 11.1.3 Measurements | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 11.1.4 Guards | N/A | N/A | N/A | N/A |
| 11.2 Fire prevention. | Title |  |  |  |
| 11.2.1 Strength and rigidity required to prevent fire in ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 11.2.2 ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICHENVIRONMENTS | Title |  |  |  |
| 11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT | N/A | N/A | N/A | N/A |
| 11.2.2.2 External exhaust outlets for OXYGEN RICH ENVIRONMENT | N/A | N/A | N/A | N/A |
| 11.2.2.3 Electrical connections in OXYGEN RICH ENVIRONMENTS | N/A | N/A | N/A | N/A |
| 11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction with ME EQUIPMENT and ME SYSTEMS | N/A | N/A | N/A | N/A |
| 11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | N/A | N/A | N/A | N/A |
| 11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | N/A | N/A | N/A | N/A |
| 11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the  ME EQUIPMENT | Title | Intertek Test Report | See Test Report | PASS |
| 11.6.1 General | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.2 Overflow in ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 11.6.3 Spillage on ME EQUIPMENT and ME SYSTEMS | RMF, Test, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.4 Leakage | N/A | N/A | N/A | N/A |
| 11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS | RMF, Test, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS | RMF, Test, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS | N/A | N/A | N/A | N/A |
| 11.6.8 Compatibility with substances used with the ME EQUIPMENT | RMF | Intertek Test Report | See Test Report | PASS |
| 11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Inspection + RMF | Intertek Test Report | See Test Report | PASS |
| 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 12 Accuracy of controls and instruments and protection against hazardous outputs | Title |  |  |  |
| 12.1 Accuracy of controls and instruments | RMF | Intertek Test Report | See Test Report | PASS |
| 12.2 USABILITY of ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 12.3 ALARM SYSTEMS | N/A | N/A | N/A | N/A |
| 12.4 Protection against hazardous output | Title |  |  |  |
| 12.4.1 Intentional exceeding of safety limits | N/A | N/A | N/A | N/A |
| 12.4.2 Indication relevant to safety | RMF | Intertek Test Report | See Test Report | PASS |
| 12.4.3 Accidental selection of excessive output values | RMF | Intertek Test Report | See Test Report | PASS |
| 12.4.4 Incorrect output | RMF | Intertek Test Report | See Test Report | PASS |
| 12.4.5 Diagnostic or therapeutic radiation | Title |  |  |  |
| 12.4.5.1 Limits | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.4.5.2 Diagnostic X-ray equipment | Test | Intertek Test Report | See Test Report | PASS |
| 12.4.5.3 Radiotherapy equipment | N/A | N/A | N/A | N/A |
| 12.4.5.4 Other ME EQUIPMENT producing diagnostic or therapeutic radiation | N/A | N/A | N/A | N/A |
| 12.4.6 Diagnostic or therapeutic acoustic pressure | N/A | N/A | N/A | N/A |
| 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Title |  |  |  |
| 13.1 Specific HAZARDOUS SITUATIONS | Title |  |  |  |
| 13.1.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | Test | Intertek Test Report | See Test Report | PASS |
| 13.1.4 Specific MECHANICAL HAZARDS | Test | Intertek Test Report | See Test Report | PASS |
| 13.2 SINGLE FAULT CONDITIONS | Title | Intertek Test Report | See Test Report | PASS |
| 13.2.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 13.2.2 Electrical SINGLE FAULT CONDITION | Test | Intertek Test Report | See Test Report | PASS |
| 13.2.3 Overheating of transformers in ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 13.2.4 Failure of THERMOSTATS | N/A | N/A | N/A | N/A |
| 13.2.5 Failure of temperature limiting devices | Test Information | Intertek Test Report | See Test Report | PASS |
| 13.2.6 Leakage of liquid | N/A | N/A | N/A | N/A |
| 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Test | Intertek Test Report | See Test Report | PASS |
| 13.2.8 Locking of moving parts | N/A | N/A | N/A | N/A |
| 13.2.9 Interruption and short circuiting of motor capacitors | N/A | N/A | N/A | N/A |
| 13.2.10 Additional Test criteria for motor operated ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | N/A | N/A | N/A | N/A |
| 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Test | Intertek Test Report | See Test Report | PASS |
| 13.2.13 Overload Test | Title | Intertek Test Report | See Test Report | PASS |
| 13.2.13.1 General overload Test conditions | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 13.2.13.2 ME EQUIPMENT with heating elements | N/A | N/A | N/A | N/A |
| 13.2.13.3 ME EQUIPMENT with motors | N/A | N/A | N/A | N/A |
| 13.2.13.4 ME EQUIPMENT RATED for non-CONTINUOUS OPERATION | N/A | N/A | N/A | N/A |
| 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Title | Intertek Test Report | See Test Report | PASS |
| 14.1 General | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.2 Documentation | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.3 RISK MANAGEMENT plan | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.4 PEMS DEVELOPMENT LIFE-CYCLE | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.5 Problem resolution | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.6 RISK MANAGEMENT PROCESS | Title | Intertek Test Report | See Test Report | PASS |
| 14.6.1 Identification of known and foreseeable HAZARDS | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.6.2 RISK CONTROL | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.7 Requirement specification | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.8 Architecture | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.9 Design and implementation | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.1 VERIFICATION | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.11 PEMS VALIDATION | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.12 Modification | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.13 PEMS intended to be incorporated into an IT-NETWORK | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15 Construction of ME EQUIPMENT | Title |  |  |  |
| 15.1 Arrangements of controls and indicators of ME EQUIPMENT | Test, RMF | Intertek Test Report | See Test Report | PASS |
| 15.2 Serviceability | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.3 Mechanical strength | Title | Intertek Test Report | See Test Report | PASS |
| 15.3.1 General | inspection | Intertek Test Report | See Test Report | PASS |
| 15.3.2 Push Test | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.3 Impact Test | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.4 Drop Test | Title | Intertek Test Report | See Test Report | PASS |
| 15.3.4.1 HAND-HELD ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.4.2 PORTABLE ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.5 Rough handling Test | N/A | N/A | N/A | N/A |
| 15.3.6 Mould stress relief Test | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 15.3.7 Environmental influences | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 15.4 ME EQUIPMENT components and general assembly | Title |  |  |  |
| 15.4.1 Construction of connectors | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.2 Temperature and overload control devices | Title |  |  |  |
| 15.4.2.1 Application | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.2.2 Temperature settings | Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.3 Batteries | N/A | N/A | N/A | N/A |
| 15.4.3.1 Housing | N/A | N/A | N/A | N/A |
| 15.4.3.2 Connection of the ME SYSTEM to the measuring supply circuit | N/A | N/A | N/A | N/A |
| 15.4.3.3 Protection against overcharging | N/A | N/A | N/A | N/A |
| 15.4.3.4 Lithium Batteries | N/A | N/A | N/A | N/A |
| 15.4.3.5 Excessive current and voltage protection | N/A | N/A | N/A | N/A |
| 15.4.4 Indicators | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.5 Pre-set controls | RMF | Intertek Test Report | See Test Report | PASS |
| 15.4.6 Actuating parts of controls of ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 15.4.6.1 Fixing, prevention of maladjustment | N/A | N/A | N/A | N/A |
| 15.4.6.2 Limitation of movement | N/A | N/A | N/A | N/A |
| 15.4.7 Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) | Title |  |  |  |
| 15.4.7.1 Mechanical strength | Test | Intertek Test Report | See Test Report | PASS |
| 15.4.7.2 Accidental operation of ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 15.4.7.3 Entry of liquids | N/A | N/A | N/A | N/A |
| 15.4.8 Internal wiring of ME EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.9 Oil containers | N/A | N/A | N/A | N/A |
| 15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 | Title |  |  |  |
| 15.5.1 Overheating | N/A | N/A | N/A | N/A |
| 15.5.1.1 Transformers | N/A | N/A | N/A | N/A |
| 15.5.1.2 Short-circuit Test | N/A | N/A | N/A | N/A |
| 15.5.1.3 Overload Test | N/A | N/A | N/A | N/A |
| 15.5.2 Dielectric strength | N/A | N/A | N/A | N/A |
| 15.5.3 Construction of transformers used to provide separation as required by 8.5 | N/A | N/A | N/A | N/A |
| 16 ME SYSTEMS | Title |  |  |  |
| 16.1 General requirements for the ME SYSTEMS | Inspection, Test Information, RMF | Intertek Test Report | See Test Report | PASS |
| 16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.3 Power supply | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.4 ENCLOSURES | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.5 SEPARATION DEVICES | Test | Intertek Test Report | See Test Report | PASS |
| 16.6 LEAKAGE CURRENTS | Title |  |  |  |
| 16.6.1 TOUCH CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | N/A | N/A | N/A | N/A |
| 16.6.3 PATIENT LEAKAGE CURRENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 16.6.4 Measurements | Title |  |  |  |
| 16.6.4.1 General conditions for ME SYSTEMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 16.6.4.2 Connection of the ME SYSTEM to the measuring supply circuit | Test Information | Intertek Test Report | See Test Report | PASS |
| 16.7 Protection against MECHANICAL HAZARDS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 16.8 Interruption of the power supply to parts of an ME SYSTEM | Test | Intertek Test Report | See Test Report | PASS |
| 16.9 ME SYSTEM connections and wiring | Title |  |  |  |
| 16.9.1 Connection terminals and connectors | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 16.9.2 MAINS PARTS, components and layout | Title |  |  |  |
| 16.9.2.1 MULTIPLE SOCKET-OUTLET | N/A | N/A | N/A | N/A |
| 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.9.2.3 Protection of conductors | Inspection | Intertek Test Report | See Test Report | PASS |
| 17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | RMF | Intertek Test Report | See Test Report | PASS |
| IEC 60601-1-2 |  | Intertek Test Report | See Test Report | PASS |
| 4 General requirements | Title |  |  |  |
| 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | RMF | Intertek Test Report | See Test Report | PASS |
| 4.2 Non-ME EQUIPMENT used in an ME SYSTEM | N/A | N/A | N/A | N/A |
| 4.3 General Test conditions | Title |  |  |  |
| 4.3.1 * Configurations | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 4.3.2 Artificial Hand | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.3.3 * Power input voltages and frequencies | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 5 ME EQUIPMENT and ME SYSTEMS identification, marking and documents | Title |  |  |  |
| 5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2 Accompanying Documents | Title |  |  |  |
| 5.2.1 Instructions for use | Title |  |  |  |
| 5.2.1.1 * General | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2.2 Technical Description | Title |  |  |  |
| 5.2.2.1 Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2.2.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A | N/A | N/A | N/A |
| 5.2.2.3 Requirements applicable to ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation | N/A | N/A | N/A | N/A |
| 5.2.2.4 Requirements applicable to ME EQUIPMENT that includes RF transmitters | N/A | N/A | N/A | N/A |
| 5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | N/A | N/A | N/A |
| 5.2.2.6 Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT | N/A | N/A | N/A | N/A |
| 6 Documentation of the Tests | Title |  |  |  |
| 6.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.2 Test Plan | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3 Test Report | Test Information | Intertek Test Report | See Test Report | PASS |
| 7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 7.1 Protection of radio services and other equipment | Title |  |  |  |
| 7.1.1 * General | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.2 Operating Modes | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.1.3 Multimedia Equipment | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.4 * Subsystems | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A | N/A | N/A | N/A |
| 7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment | N/A | N/A | N/A | N/A |
| 7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices | N/A | N/A | N/A | N/A |
| 7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.9 PATIENT physiological simulation | N/A | N/A | N/A | N/A |
| 7.1.10 Artificial hand | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.11 PATIENT-coupled cables | N/A | N/A | N/A | N/A |
| 7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | N/A | N/A | N/A |
| 7.2 Protection of the PUBLIC MAINS NETWORK | Title |  |  |  |
| 7.2.1 Harmonic distortion | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.2 Voltage fluctuations and flicker | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3 EMISSIONS requirements summary | Test Information | Intertek Test Report | See Test Report | PASS |
| 8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 8.1 General | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.2 PATIENT physiological simulation | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 8.3 Termination of PATIENT-COUPLED parts | N/A | N/A | N/A | N/A |
| 8.4 HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.5 Subsystems | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | N/A | N/A | N/A |
| 8.7 Operating modes | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.8 Non-ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 8.9 IMMUNITY TEST LEVELS | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.10 IMMUNITY to proximity fields from RF wireless communications equipment | Test | Intertek Test Report | See Test Report | PASS |
| 9 Test report | Informational Clause | Intertek Test Report | See Test Report | N/A |
| IEC 60601-1-3 |  | Intertek Test Report | See Test Report | PASS |
| 4.1 Statement of compliance | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 4.2 Composition of reference materials | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 5 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.1.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.1.2 Marking requirements in subclauses | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 5.2.1 References in subclauses | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.2 Dosimetric calibration | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.3 General requirements for the reference of subassemblies and ACCESSORIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4 Instructions for use | Title |  |  |  |
| 5.2.4.1 General requirements for RADIATION dose information | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.2 Quantitative information | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.3 Dose indication | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.4 Clinical protocols | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.5 Deterministic effects (ICRP60)[17] | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.6 RISK to OPERATORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 6 RADIATION management | Title |  |  |  |
| 6.1 General | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 6.2 Initiation and termination of the IRRADIATION | Title |  |  |  |
| 6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.3 RADIATION dose and RADIATION QUALITY | Title |  |  |  |
| 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.3.2 Reproducibility of the RADIATION output | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 6.4 Indication of operational states | Title |  |  |  |
| 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected | N/A | N/A | N/A | N/A |
| 6.4.2 Indication of LOADING STATE | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION | Inspection, RMF, Test | Intertek Test Report | See Test Report | PASS |
| 6.4.4 Indication of automatic modes | N/A | N/A | N/A | N/A |
| 6.4.5 Dosimetric indications | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.5 AUTOMATIC CONTROL SYSTEM | N/A | N/A | N/A | N/A |
| 6.6 SCATTERED RADIATION reduction | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.7 Imaging performance | Title |  |  |  |
| 6.7.1 General | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 6.7.2 System performance | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 6.7.3 Nominal focal spot value | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 6.7.4 RADIATION DETECTOR or X-RAY IMAGE RECEPTOR | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7 RADIATION QUALITY | Title |  |  |  |
| 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 7.2 Waveform of the X-RAY TUBE VOLTAGE | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.3 Indication of FILTER properties | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.4 Test for FILTRATION by irremovable materials | Test | Intertek Test Report | See Test Report | PASS |
| 7.5 Test for ADDED FILTERS and materials | N/A | N/A | N/A | N/A |
| 7.6 Test for HALF-VALUE LAYER | Test | Intertek Test Report | See Test Report | PASS |
| 8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 8.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 8.2 Enclosure of X-RAY TUBES | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 8.5.1 General | Title |  |  |  |
| 8.5.2 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | RMF | Intertek Test Report | See Test Report | PASS |
| 8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Inspection | Intertek Test Report | See Test Report | PASS |
| 9 FOCAL SPOT TO SKIN DISTANCE | Title |  |  |  |
| 9.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 9.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR | Title |  |  |  |
| 10.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 10.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 11 Protection against RESIDUAL RADIATION | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 12 Protection against LEAKAGE RADIATION | Title |  |  |  |
| 12.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 12.3 Statement of reference LOADING conditions | Inspection | Intertek Test Report | See Test Report | PASS |
| 12.4 LEAKAGE RADIATION in the LOADING STATE | Test | Intertek Test Report | See Test Report | PASS |
| 12.5 LEAKAGE RADIATION when not in the LOADING STATE | Test | Intertek Test Report | See Test Report | PASS |
| 13 Protection against STRAY RADIATION | Title |  |  |  |
| 13.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | N/A | N/A | N/A | N/A |
| 13.3 Protection by distance | N/A | N/A | N/A | N/A |
| 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Inspection | Intertek Test Report | See Test Report | PASS |
| 13.5 Hand Grips and control devices | Inspection | Intertek Test Report | See Test Report | PASS |
| 13.6 Test for STRAY RADIATION | Test | Intertek Test Report | See Test Report | PASS |
| IEC 60601-1-6 |  | Intertek Test Report | See Test Report | PASS |
| IEC 60601-2-28 |  | Intertek Test Report | See Test Report | PASS |
| 201.4 General requirements | Title |  |  |  |
| 201.4.3 ESSENTIAL PERFORMANCE | RMF | Intertek Test Report | See Test Report | PASS |
| 201.4.4 EXPECTED SERVICE LIFE | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.5 General requirements for Testing ME EQUIPMENT | Title |  |  |  |
| 201.5.5 Supply voltages, type of current, nature of supply, frequency | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.5.7 Humidity preconditioning treatment | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS | Title |  |  |  |
| 201.5.9.2 ACCESSIBLE PARTS | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 201.6.2 Protection against electric shock | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 201.7.1 General | Title |  |  |  |
| 201.7.1.1 USABILITY of the identification, marking and documents | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Title |  |  |  |
| 201.7.2.2 Identification | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.5 ME EQUIPMENT intended to receive power from other equipment | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.11 Mode of operation | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.15 Cooling conditions | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.2.101 Marking of X-RAY TUBES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.102 Marking on the outside of X-RAY TUBE ASSEMBLIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts | Title |  |  |  |
| 201.7.3.2 HIGH VOLTAGE parts | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 201.7.9.1 General | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2 Instructions for use | Title |  |  |  |
| 201.7.9.2.2 Warning and safety notices | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.3 ME EQUIPMENT SPECIFIED for connection to a separate power supply | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9.2.14 ACCESSORIES, supplementary equipment, used material | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9.2.17 ME EQUIPMENT emitting RADIATION | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9.2.101 Instructions for use of X-RAY TUBE ASSEMBLIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.3 Technical description | Title |  |  |  |
| 201.7.9.3.101 Technical description of X-RAY TUBE ASSEMBLIES | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Title |  |  |  |
| 201.8.2 Requirements related to power sources | Title |  |  |  |
| 201.8.2.1 Connection to a separate power source | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.8.8 Insulation | Title |  |  |  |
| 201.8.8.3 Dielectric strength | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.9 CREEPAGE DISTANCES and AIR CLEARANCES | Title |  |  |  |
| 201.8.9.3 Spaces filled by insulating compound | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 201.9.5 Expelled parts HAZARD | N/A | N/A | N/A | N/A |
| 201.9.5.1.101 Protective housing | RMF | Intertek Test Report | See Test Report | PASS |
| 201.9.5.2 CATHODE ray tubes | N/A | N/A | N/A | N/A |
| 201.9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure | Title |  |  |  |
| 201.9.7.1 General | N/A | N/A | N/A | N/A |
| 201.9.7.7 Pressure-relief device | N/A | N/A | N/A | N/A |
| 201.10. Protection against unwanted and excessive RADIATION HAZARDS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11 Protection against excessive temperatures and other HAZARDS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11.1 Excessive temperatures in ME EQUIPMENT | RMF | Intertek Test Report | See Test Report | PASS |
| 201.11.1.1 Maximum temperature during NORMAL USE | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.11.1.2 Temperature of APPLIED PARTS | Title |  |  |  |
| 201.11.1.2.2 APPLIED PARTS not intended to supply heat to a PATIENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Title |  |  |  |
| 201.12.2 USABILITY of ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.12.3 ALARM SYSTEMS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.12.4 Protection against hazardous output | Title |  |  |  |
| 201.12.4.5 Diagnostic or therapeutic RADIATION | Title |  |  |  |
| 201.12.4.5.2 Diagnostic X-RAY EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Title |  |  |  |
| 201.13.1 Specific HAZARDOUS SITUATIONS | Title |  |  |  |
| 201.13.1.2 Emission, deformation of ENCLOSURE or exceeding maximum temperature | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.15 Construction of ME EQUIPMENT | Title |  |  |  |
| 201.15.1 Arrangement of controls and indicators of ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.15.4 ME EQUIPMENT components and general assembly | Title |  |  |  |
| 201.15.4.2 Temperature and overload control devices | Title |  |  |  |
| 201.15.4.2.1 Application | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.16 ME SYSTEMS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | RMF | Intertek Test Report | See Test Report | PASS |
| 203 RADIATION protection in diagnostic X-RAY EQUIPMENT | Title |  |  |  |
| 203.4 General requirements | Title |  |  |  |
| 203.4.1 Statement of compliance | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.7 RADIATION QUALITY | Title |  |  |  |
| 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 203.7.3 Indication of FILTER properties | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.12 Protection against LEAKAGE RADIATION | Title |  |  |  |
| 203.12.5 LEAKAGE RADIATION when not in the LOADING STATE | Informational Clause | Intertek Test Report | See Test Report | N/A |
| IEC 60601-2-54 |  | Intertek Test Report | See Test Report | PASS |
| 201.4 General requirements | Title |  |  |  |
| 201.4.3 ESSENTIAL PERFORMANCE | Title |  |  |  |
| 201.4.3.101 * Additional potential ESSENTIAL PERFORMANCE requirements | Test Information, RMF | Intertek Test Report | See Test Report | PASS |
| 201.4.10.2 Supply mains for ME EQUIPMENT and ME SYSTEMS | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.5 General requirements for Testing of ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7 ME EQUIPMENT identification, marking and documents | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Title |  |  |  |
| 201.7.2.7 Electrical input power from the SUPPLY MAINS | N/A | N/A | N/A | N/A |
| 201.7.2.15 Cooling conditions | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.101 Beam limiting device | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.8.1 Colours of indicator lights | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 201.7.9.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2 Instructions for use | Title |  |  |  |
| 201.7.9.2.1 General | Title |  |  |  |
| 201.7.9.2.1.101 LOADING FACTORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.1.102 X-RAY SOURCE ASSEMBLY | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.1.103 Integrated X-RAY IMAGE RECEPTOR | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.3 Technical description | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.3.101 X-RAY SOURCE ASSEMBLY | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.101 Additional statements in ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Title |  |  |  |
| 201.8.4 Limitation of voltage, current or energy | Title |  |  |  |
| 201.8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug | Title |  |  |  |
| 201.8.4.3.101 HIGH-VOLTAGE CABLE CONNECTIONS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 201.8.4.101 Limitation of X-RAY TUBE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.8.5 Separation of parts | Title |  |  |  |
| 201.8.5.1 MEANS OF PROTECTION (MOP) | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.8.5.4 WORKING VOLTAGE | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT | Title |  |  |  |
| 201.8.6.4 Impedance and current-carrying capability | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.6.101 X-RAY TUBE ASSEMBLY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 201.8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Title |  |  |  |
| 201.8.7.3 *Allowable values | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.8.3 Dielectric strength | Test | Intertek Test Report | See Test Report | PASS |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 201.9.2 MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 201.9.2.2 TRAPPING ZONE | Title |  |  |  |
| 201.9.2.2.4 GUARDS and other RISK CONTROL measures | Title |  |  |  |
| 201.9.2.2.4.4 Other RISK CONTROL measures | Title |  |  |  |
| 201.9.2.2.4.4.101 Collision protection | N/A | N/A | N/A | N/A |
| 201.9.2.2.5 Continuous activation | N/A | N/A | N/A | N/A |
| 201.9.2.2.6 Speed of movement(s) | N/A | N/A | N/A | N/A |
| 201.9.2.3 Other MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 201.9.2.3.1 Unintended movement | N/A | N/A | N/A | N/A |
| 201.9.2.3.1.101 Unintended movement during PATIENT loading/unloading | N/A | N/A | N/A | N/A |
| 201.9.2.3.101 Pressure and force limitation | N/A | N/A | N/A | N/A |
| 201.9.2.3.102 Motion INTERLOCK for COMPRESSION DEVICES | N/A | N/A | N/A | N/A |
| 201.9.2.4 Emergency stopping devices | Title |  |  |  |
| 201.9.2.4.101 Controls | N/A | N/A | N/A | N/A |
| 201.9.8 HAZARDS associated with support systems | Title |  |  |  |
| 201.9.8.3.3 Dynamic forces due to loading from persons | N/A | N/A | N/A | N/A |
| 201.9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES | Title |  |  |  |
| 201.9.8.4.101 MECHANICAL PROTECTIVE DEVICE | N/A | N/A | N/A | N/A |
| 201.9.8.101 Shock absorbing means | N/A | N/A | N/A | N/A |
| 201.10. Protection against unwanted and excessive radiation HAZARDS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11 Protection against excessive temperatures and other HAZARDS | Title |  |  |  |
| 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | Inspection, Test, RMF | Intertek Test Report | See Test Report | PASS |
| 201.11.102 Protection against excessive temperatures of BEAM LIMITING DEVICES | N/A | N/A | N/A | N/A |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.13 HAZARDOUS SITUATIONS and fault conditions | Informational Clause | N/A | N/A | N/A |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | N/A | N/A | N/A |
| 201.15 Construction of ME EQUIPMENT | Informational Clause | N/A | N/A | N/A |
| 201.16 ME SYSTEMS | Informational Clause | N/A | N/A | N/A |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Informational Clause | N/A | N/A | N/A |
| 202 Electromagnetic compatibility – Requirements and Tests | Title |  |  |  |
| 202.101 Immunity Testing of ESSENTIAL PERFORMANCE | RMF | Intertek Test Report | See Test Report | PASS |
| 203 Radiation protection in diagnostic X-ray equipment | Title |  |  |  |
| 203.4 General requirements | Title |  |  |  |
| 203.4.1 Statement of compliance | Informational Clause | N/A | N/A | N/A |
| 203.4.101 Qualifying conditions for defined terms | Title |  |  |  |
| 203.4.101.1 Electric power | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS | Test | Intertek Test Report | See Test Report | PASS |
| 203.4.101.3 LOADING TIME | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.4.101.4 NOMINAL SHORTEST IRRADIATION TIME | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.5 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 203.5.2.4.5 Deterministic effects | Title |  |  |  |
| 203.5.2.4.5.101 Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.5.2.4.5.102 *Test for dosimetric information | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6 RADIATION management | Title |  |  |  |
| 203.6.2 Initiation and termination of the IRRADIATION | Title |  |  |  |
| 203.6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.2.1.101 Charging mode INTERLOCK | N/A | N/A | N/A | N/A |
| 203.6.2.1.102 Connections of external INTERLOCKS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3 RADIATION dose and RADIATION quality | Title |  |  |  |
| 203.6.3.1 Adjustment of RADIATION dose and RADIATION quality | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2 Reproducibility of the RADIATION output | Title |  |  |  |
| 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2.103 Conditions for measuring AIR KERMA | Title |  |  |  |
| 203.6.3.2.103.1 Measuring arrangements | Inspection, Test Information | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2.103.2 ATTENUATION and RADIATION QUALITY for measurement of AIR KERMA | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.6.3.101 Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.102 * High-level control (HLC) | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4 Indication of operational states | Title |  |  |  |
| 203.6.4.2 Indication of LOADING STATE | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION | Title |  |  |  |
| 203.6.4.3.101  General requirements for the indication of LOADING FACTORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.102  Shortened indication of LOADING FACTORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.103  Indication of varying LOADING FACTORS | N/A | N/A | N/A | N/A |
| 203.6.4.3.104  Accuracy of LOADING FACTORS | Title |  |  |  |
| 203.6.4.3.104.1  General aspects for the accuracy of LOADING FACTORS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.2  Accuracy of LOADING FACTORS in automatic control mode | N/A | N/A | N/A | N/A |
| 203.6.4.3.104.3  Accuracy of X-RAY TUBE VOLTAGE | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.5  Accuracy of LOADING TIME | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.6  Accuracy of CURRENT TIME PRODUCT | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.105  Indication of ADDED FILTERS | N/A | N/A | N/A | N/A |
| 203.6.4.4 Indication of automatic modes | N/A | N/A | N/A | N/A |
| 203.6.4.5 * Dosimetric indications | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.101 Indication of READY STATE | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.5 AUTOMATIC CONTROL SYSTEM | N/A | N/A | N/A | N/A |
| 203.6.5.101 Determination of the NOMINAL SHORTEST IRRADIATION TIME | N/A | N/A | N/A | N/A |
| 203.6.6 SCATTERED RADIATION reduction | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.7 Imaging performance | Title |  |  |  |
| 203.6.7.101 Display of last image hold (LIH) | N/A | N/A | N/A | N/A |
| 203.7 RADIATION QUALITY | Title |  |  |  |
| 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | N/A | N/A | N/A | N/A |
| 203.7.1.101 FILTRATION in X-RAY SOURCE ASSEMBLIES | Inspection, RMF, Test | Intertek Test Report | See Test Report | PASS |
| 203.8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 203.8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 203.8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Demo | Intertek Test Report | See Test Report | PASS |
| 203.8.101 Boundary and dimensions of the X-RAY FIELD | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.102 Methods of beam limitation in X-RAY EQUIPMENT | Title | Intertek Test Report | See Test Report | PASS |
| 203.8.102.1 General | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.102.2 Indication on the X-RAY EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.102.3 Indication in the instructions for use | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.102.4 Accuracy of marked and written indications | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.102.5 Indication by LIGHT FIELD-INDICATOR | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.102.6 Accuracy of indication with a LIGHT FIELD-INDICATOR | Test | Intertek Test Report | See Test Report | PASS |
| 203.8.103 Interception of the X-RAY BEAM in RADIOSCOPY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.104 Positioning of the X-RAY BEAM AXIS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.9 FOCAL SPOT TO SKIN DISTANCE | Title |  |  |  |
| 203.9.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.9.101 X-RAY EQUIPMENT specified for RADIOSCOPY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.9.102 X-RAY EQUIPMENT specified for RADIOGRAPHY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR | Title |  |  |  |
| 203.10.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.10.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.10.101 Test for attenuation equivalent | Test | Intertek Test Report | See Test Report | PASS |
| 203.11 Protection against RESIDUAL RADIATION | Title | Intertek Test Report | See Test Report | PASS |
| 203.11.101 Requirements | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.11.102 Test for attenuation of RESIDUAL RADIATION | Test | Intertek Test Report | See Test Report | PASS |
| 203.12 Protection against LEAKAGE RADIATION | Title |  |  |  |
| 203.12.4 LEAKAGE RADIATION in the LOADING state | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.13 Protection against STRAY RADIATION | Title |  |  |  |
| 203.13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.13.3 Protection by distance | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Title |  |  |  |
| 203.13.4.101 * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION | N/A | N/A | N/A | N/A |
| 203.13.4.102 Control from a designated SIGNIFICANT ZONE OF OCCUPANCY | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.13.5 Hand Grips and control devices | N/A | N/A | N/A | N/A |
| 203.13.6 Test for STRAY RADIATION | Test | Intertek Test Report | See Test Report | PASS |
| IEC 10993 |  |  |  |  |
| 6.1 Material characterization | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | The Wuxi MEMO shows no issues with materials used regarding biocompatibility | PASS |
| 6.2 Biological evaluation Tests | Title |  |  |  |
| 6.2.1 General | Test, Inspection | Drawing - ASM-100 | No access without tool | PASS |
| 6.2.2 Test descriptions | Title |  |  |  |
| 6.2.2.1 General | Informational Clause | N/A | N/A | N/A |
| 6.2.2.2 Cytotoxicity | Test | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| 6.2.2.3 Delayed-type hypersensitivity | Test | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| 6.2.2.4 Irritation (including intracutaneous reactivity) | Test | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| 6.2.2.5 Systemic toxicity (acute) | N/A | N/A | N/A | N/A |
| 6.2.2.6 Subacute and subchronic toxicity | N/A | N/A | N/A | N/A |
| 6.2.2.7 Genotoxicity | N/A | N/A | N/A | N/A |
| 6.2.2.8 Implantation | N/A | N/A | N/A | N/A |
| 6.2.2.9 Haemocompatibility | N/A | N/A | N/A | N/A |
| 6.2.2.10 Chronic toxicity | N/A | N/A | N/A | N/A |
| 6.2.2.11 Carcinigenicity | N/A | N/A | N/A | N/A |
| 6.2.2.12 Reproductive and developmental toxicity | N/A | N/A | N/A | N/A |
| 6.2.2.13 Biodegradation | N/A | N/A | N/A | N/A |
| 6.2.2.14 Toxicokinetic studies | N/A | N/A | N/A | N/A |
| 6.2.2.15 Immunotoxicology | N/A | N/A | N/A | N/A |
| 7 Interpretation of biological evaluation data and overall biological safety assessment | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | The Wuxi MEMO shows no issues with materials used regarding biocompatibility | PASS |
| IEC 60336 |  |  |  |  |
| 4 Determinations for the evaluation of the FOCAL SPOT characteristics | Title |  |  |  |
| 4.1 Statement of the FOCAL SPOT characteristics | Informational Clause | N/A | N/A | N/A |
| 4.2 Longitudinal axis of the X-RAY TUBE ASSEMBLY | Informational Clause | N/A | N/A | N/A |
| 4.3 REFERENCE AXIS of the X-RAY TUBE ASSEMBLY | Informational Clause | N/A | N/A | N/A |
| 4.4 Direction of evaluation for the FOCAL SPOT length | Informational Clause | N/A | N/A | N/A |
| 4.5 Direction of evaluation for the FOCAL SPOT width | Informational Clause | N/A | N/A | N/A |
| 5 FOCAL SPOT camera set-up | Title |  |  |  |
| 5.1 Overview | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2 Test equipment | Title |  |  |  |
| 5.2.1 SLIT CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2.2 PINHOLE CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2.3 RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3 Test arrangement | Title |  |  |  |
| 5.3.1 Position of the slit or pinhole diaphragm normal to the REFERENCE AXIS | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3.2 Position of the slit or pinhole diaphragm along the REFERENCE AXIS | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3.3 Orientation of the slit or pinhole diaphragm | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3.4 Position of the RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.4 Total uncertainty of the camera set-up | Test Information | Intertek Test Report | See Test Report | PASS |
| 6 Production of RADIOGRAMS | Title |  |  |  |
| 6.1 Overview | Informational Clause | N/A | N/A | N/A |
| 6.2 Operating conditions | Title |  |  |  |
| 6.2.1 FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.2 X-RAY TUBE ASSEMBLY | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.3 LOADING FACTORS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.4 Special LOADING FACTORS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.5 Special arrangements | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3 Production of FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS | Title |  |  |  |
| 6.3.1 Production of FOCAL SPOT SLIT RADIOGRAMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3.2 Production of FOCAL SPOT PINHOLE RADIOGRAMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3.3 RADIOGRAPHIC FILM exposure | N/A | N/A | N/A | N/A |
| 6.4 Statement of compliance | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| 7 Determination of the LINE SPREAD FUNCTION | Title |  |  |  |
| 7.1 Overview | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.2 Measuring equipment and measuring arrangement | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.3 Measurement of the density distribution | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.4 Determination of the LINE SPREAD FUNCTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.5 Statement of compliance | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| 8 Determination of FOCAL SPOT dimensions | Title |  |  |  |
| 8.1 Overview | Informational Clause | N/A | N/A | N/A |
| 8.2 Measurement and determination | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.3 Specified NOMINAL FOCAL SPOT VALUES | Title |  |  |  |
| 8.3.1 Nominal values | Inspection | IFU-P00 Section 11.1 | Content presented in IFU Section | PASS |
| 8.3.2 Actual values | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.4 Statement of compliance | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| 8.5 Marking of compliance | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 9 Determination of the MODULATION TRANSFER FUNCTION | Title |  |  |  |
| 9.1 Overview | Informational Clause | N/A | N/A | N/A |
| 9.2 Specified MODULATION TRANSFER FUNCTION | Inspection | Intertek Test Report | See Test Report | PASS |
| 9.3 Calculation of the MODULATION TRANSFER FUNCTION | Title |  |  |  |
| 9.3.1 Calculation for the theoretical magnification approaching infinity | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.3.2 Calculation for the standard magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.3.3 Calculation for finite magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.3.4 Presentation of the MODULATION TRANSFER FUNCTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.4 Evaluation of compliance of the MTF | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.5 Statement of compliance | Inspection | IFU-P00 Section 11.5 | Information in device labeling | PASS |
| 10 FOCAL SPOT STAR RADIOGRAMS | Title |  |  |  |
| 10.1 Overview | Informational Clause | N/A | N/A | N/A |
| 10.2 Test equipment | Title |  |  |  |
| 10.2.1 STAR PATTERN CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.2 RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.3 Position of the STAR PATTERN CAMERA normal to the REFERENCE AXIS | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.4 Position of the STAR PATTERN CAMERA in REFERENCE DIRECTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.5 Alignment of the STAR PATTERN CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.6 Position of the RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.7 Operating conditions | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.8 Production of the FOCAL SPOT STAR RADIOGRAM | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.9 Statement of compliance | Inspection | IFU-P00 Section 13.3.1 | Information in device labeling | PASS |
| 11 STAR PATTERN RESOLUTION LIMIT | Title |  |  |  |
| 11.1 Overview | Informational Clause | N/A | N/A | N/A |
| 11.2 Specified STAR PATTERN RESOLUTION LIMIT | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.3 Measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4 Determination of the STAR PATTERN RESOLUTION LIMIT | Title |  |  |  |
| 11.4.1 Determination of magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4.2 STAR PATTERN RESOLUTION LIMIT for standard magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4.3 STAR PATTERN RESOLUTION LIMIT for finite magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4.4 Presentation of STAR PATTERN RESOLUTION LIMIT | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.5 Evaluation and statement of compliance | Title |  |  |  |
| 11.5.1 Evaluation of compliance | Title |  |  |  |
| 11.5.2 Statement of compliance | Inspection | IFU-P00 Section 11.5 | Information in device labeling | PASS |
| 12 BLOOMING VALUE | Title |  |  |  |
| 12.1 Overview | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.2 Determination of the BLOOMING VALUE | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.3 Evaluation and statement of compliance | Title |  |  |  |
| 12.3.1 Evaluation of compliance | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.3.2 Statement of compliance | N/A | N/A | N/A | N/A |
| 13 Alternate measurement methods | Test Information | Intertek Test Report | See Test Report | PASS |
| IEC 60522 |  |  |  |  |
| 4 Measurement of PERMANENT FILTRATION | Title |  |  |  |
| 4.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.2 Test sample | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.3 Generation of the X-RAY BEAM for measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.4 RADIATION DETECTOR | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.5 Composition of reference materials | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.6 Method of measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 5 Indications and statements of PERMANENT FILTRATION | Informational Clause | N/A | N/A | N/A |
| IEC 60613 |  |  |  |  |
| 4 Presentation of the electrical characteristic | Title |  |  |  |
| 4.1 X-RAY TUBE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.2 NOMINAL X-RAY TUBE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.3 X-RAY TUBE CURRENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.4 CATHODE EMISSION CHARACTERISTIC | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.5 ENVELOPE characteristics | Title |  |  |  |
| 4.5.1 ENVELOPE CURRENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.5.2 ENVELOPE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 5 LOADING of an X-RAY TUBE | Title |  |  |  |
| 5.1 LOADING TIME | Title |  |  |  |
| 5.1.1 Units | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.1.2 Measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2 CYCLE TIME | Inspection | Intertek Test Report | See Test Report | PASS |
| 6 Input power | Title |  |  |  |
| 6.1 ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.2 NOMINAL ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.3 NOMINAL RADIOGRAPHIC ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.4 NOMINAL CT ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.5 X-RAY TUBE ASSEMBLY INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.6 NOMINAL CONTINUOUS INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.7 CONTINUOUS ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.8 CT SCAN POWER INDEX (CTSPI) | N/A | N/A | N/A | N/A |
| 6.9 NOMINAL CT SCAN POWER INDEX (NOMINAL CTSPI) | N/A | N/A | N/A | N/A |
| 7 RADIOGRAPHIC RATINGS | Title |  |  |  |
| 7.1 General | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.2 SINGLE LOAD RATING | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3 SERIAL LOAD RATING | Inspection | Intertek Test Report | See Test Report | PASS |
| 8 Presentation of data | Inspection | Intertek Test Report | See Test Report | PASS |
| IEC 60825 |  |  |  |  |
| 4 Classification principles | Title |  |  |  |
| 4.1 General | Informational Clause | N/A | N/A | N/A |
| 4.2 Classification responsibilities | Informational Clause | N/A | N/A | N/A |
| 4.3 Classification rules | Informational Clause | N/A | N/A | N/A |
| 4.4 Laser products designed to function as conventional lamps | Informational Clause | N/A | N/A | N/A |
| 5 Determination of the accessible emission level and product classification | Title |  |  |  |
| 5.1 Tests | Informational Clause | N/A | N/A | N/A |
| 5.2 Measurement of laser radiation | Informational Clause | N/A | N/A | N/A |
| 5.3 Determination of the class of the laser product | Inspection | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008 | Class 2 Laser | PASS |
| 5.4 Measurement geometry | Title |  |  |  |
| 5.4.1 General | Informational Clause | N/A | N/A | N/A |
| 5.4.2 Default (simplified) evaluation | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.4.3 Evaluation condition for extended sources | Test Information | Intertek Test Report | See Test Report | PASS |
| 6 Engineering specifications | Title |  |  |  |
| 6.1 General remarks and modifications | Informational Clause | N/A | N/A | N/A |
| 6.2 Protective housing | Title |  |  |  |
| 6.2.1 General | Inspection | Drawing - ASM-100 | No access without tool | PASS |
| IEC 60825 Section 6.2.2 Service - Access to laser requires tools | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| 6.2.3 Removable laser system | N/A | N/A | N/A | N/A |
| 6.3 Access panels and safety interlocks | Title |  |  |  |
| 6.3.1 A safety interlock shall be provided for access panels of protective housings when both of the following conditions are met: | N/A | N/A | N/A | N/A |
| 6.3.2 Deliberate Safety System Override | N/A | N/A | N/A | N/A |
| 6.4 Remote interlock connector | N/A | N/A | N/A | N/A |
| 6.5 Manual reset | N/A | N/A | N/A | N/A |
| 6.6 Key control | N/A | N/A | N/A | N/A |
| 6.7 Laser radiation emission warning | Inspection | IFU-P00 Section 10.1Drawing - label ASM-500-P039 | Information in device labeling | PASS |
| 6.8 Beam stop or attenuator | N/A | N/A | N/A | N/A |
| 6.9 Controls | N/A | N/A | N/A | N/A |
| 6.10. Viewing optics | N/A | N/A | N/A | N/A |
| 6.11 Scanning safeguard | N/A | N/A | N/A | N/A |
| 6.12 Safeguard for Class 1C products | N/A | N/A | N/A | N/A |
| 6.13 Walk-in access | N/A | N/A | N/A | N/A |
| 6.14 Environmental conditions | Inspection | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008IFU-P00 Section 15 | Operating conditions within laser specs | PASS |
| 6.15 Protection against other hazards | Title |  |  |  |
| 6.15.1 Non-optical hazards | N/A | N/A | N/A | N/A |
| 6.15.2 Collateral radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 6.16 Power limiting circuit | Inspection | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008 | Operation within laser specs | PASS |
| 7 Labelling | Title |  |  |  |
| 7.1 General | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.2 Class 1 and Class 1M | N/A | N/A | N/A | N/A |
| 7.3 Class 1C | N/A | N/A | N/A | N/A |
| 7.4 Class 2 and Class 2M | Inspection | IFU-P00 Section 10.1Drawing - label Emitter Faceplate | Information on labeling and IFU | PASS |
| 7.5 Class 3R | N/A | N/A | N/A | N/A |
| 7.6 Class 3B | N/A | N/A | N/A | N/A |
| 7.7 Class 4 | N/A | N/A | N/A | N/A |
| 7.8 Aperture label | N/A | N/A | N/A | N/A |
| 7.9 Radiation output and standards information | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.10. Labels for access panels | Title |  |  |  |
| 7.10.1 Labels for panels | Title |  |  |  |
| 7.10.2 Labels for safety interlocked panels | N/A | N/A | N/A | N/A |
| 7.11 Warning for invisible laser radiation | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.12 Warning for visible laser radiation | Inspection | IFU-P00 Section 3.2 | Information in device labeling | PASS |
| 7.13 Warning for potential hazard to the skin or anterior parts of the eye | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 8 Other informational requirements | Title |  |  |  |
| 8.1 Information for the user | Inspection | IFU-P00 Section 3.1 | Information in device labeling | PASS |
| 8.2 Purchasing and servicing information | Inspection | IFU-P00 Section 16 | Information in device labeling | PASS |
| 9 Additional requirements for specific laser products | Title |  |  |  |
| 9.1 Other parts of the standard series IEC 60825 | Informational Clause | N/A | N/A | N/A |
| 9.2 Medical laser products | Informational Clause | N/A | N/A | N/A |
| 9.3 Laser processing machines | N/A | N/A | N/A | N/A |
| 9.4 Electric toys | N/A | N/A | N/A | N/A |
| 9.5 Consumer electronic products | N/A | N/A | N/A | N/A |
| 21 CFR 801: Labeling |  |  |  |  |
| Subpart A General Labeling Provisions | Title |  |  |  |
| Sec. 801.1 Medical devices; name and place of business of manufacturer, packer or distributor. | Inspection | IFU-P00 Section DisclaimerDrawing - Labels - ASM-500 series labels | Content presented in IFU Section, information in all labels | PASS |
| Sec. 801.3 Definitions. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.4 Meaning of intended uses. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.5 Medical devices; adequate directions for use. | Inspection | IFU-P00 Section 4, 6, 7 | Content presented in IFU Section | PASS |
| Sec. 801.6 Medical devices; misleading statements. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.15 Medical devices; prominence of required label statements; use of symbols in labeling. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.16 Medical devices; Spanish-language version of certain required statements. | N/A | N/A | N/A | N/A |
| Sec. 801.18 Format of dates provided on a medical device label. | Inspection | Drawing- label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Dates are in compliance to standard | PASS |
| Subpart B Labeling Requirements for Unique Device Identification | Title |  |  |  |
| Sec. 801.20 Label to bear a unique device identifier. | Inspection | IFU-P00 Section 10Drawing - label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Device SN displayed on each device. | PASS |
| Sec. 801.30 General exceptions from the requirement for the label of a device to bear a unique device identifier. | N/A | N/A | N/A | N/A |
| Sec. 801.35 Voluntary labeling of a device with a unique device identifier. | N/A | N/A | N/A | N/A |
| Sec. 801.40 Form of a unique device identifier. | Inspection | IFU-P00 Section 10Drawing  - label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Device SN displayed on each device. | PASS |
| Sec. 801.45 Devices that must be directly marked with a unique device identifier. | Inspection | IFU-P00 Section 10Drawing  - label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Device SN displayed on each device. | PASS |
| Sec. 801.50 Labeling requirements for stand-alone software. | N/A | N/A | N/A | N/A |
| Sec. 801.55 Request for an exception from or alternative to a unique device identifier requirement. | N/A | N/A | N/A | N/A |
| Sec. 801.57 Discontinuation of legacy FDA identification numbers assigned to devices. | Informational Clause | N/A | N/A | N/A |
| Subpart C Labeling Requirements for Over-the-Counter Devices | Title |  |  |  |
| Sec. 801.60 Principal display panel. | N/A | N/A | N/A | N/A |
| Sec. 801.61 Statement of identity. | N/A | N/A | N/A | N/A |
| Sec. 801.62 Declaration of net quantity of contents. | N/A | N/A | N/A | N/A |
| Sec. 801.63 Medical devices; warning statements for devices containing or manufactured with chlorofluorocarbons and other class I ozone-depleting substances. | N/A | N/A | N/A | N/A |
| Subpart D Exemptions From Adequate Directions for Use | Title |  |  |  |
| Sec. 801.109 Prescription devices. | Inspection | IFU-P00 Section Manufacturers responsibilityDrawing - label ASM-600-P100ASM-500-P009ASM-500-P003ASM-500-P037 | IFU states intended use of this device.Labels contain prescription only symbols. | PASS |
| Sec. 801.110 Retail exemption for prescription devices. | N/A | N/A | N/A | N/A |
| Sec. 801.116 Medical devices having commonly known directions. | N/A | N/A | N/A | N/A |
| Sec. 801.119 In vitro diagnostic products. | N/A | N/A | N/A | N/A |
| Sec. 801.122 Medical devices for processing, repacking, or manufacturing. | N/A | N/A | N/A | N/A |
| Sec. 801.125 Medical devices for use in teaching, law enforcement, research, and analysis. | N/A | N/A | N/A | N/A |
| Sec. 801.127 Medical devices; expiration of exemptions. | N/A | N/A | N/A | N/A |
| Sec. 801.128 Exceptions or alternatives to labeling requirements for medical devices held by the Strategic National Stockpile. | N/A | N/A | N/A | N/A |
| Subpart E Other Exemptions | Title |  |  |  |
| Sec. 801.150 Medical devices; processing, labeling, or repacking. | N/A | N/A | N/A | N/A |
| Subparts F-G [Reserved] | Title |  |  |  |
| Subpart H Special Requirements for Specific Devices | Title |  |  |  |
| Sec. 801.405 Labeling of articles intended for lay use in the repairing and/or refitting of dentures. | N/A | N/A | N/A | N/A |
| Sec. 801.415 Maximum acceptable level of ozone. | N/A | N/A | N/A | N/A |
| Sec. 801.417 Chlorofluorocarbon propellants. | N/A | N/A | N/A | N/A |
| Sec. 801.420 Hearing aid devices; professional and patient labeling. | N/A | N/A | N/A | N/A |
| Sec. 801.421 Hearing aid devices; conditions for sale. | N/A | N/A | N/A | N/A |
| Sec. 801.430 User labeling for menstrual tampons. | N/A | N/A | N/A | N/A |
| Sec. 801.433 Warning statements for prescription and restricted device products containing or manufactured with chlorofluorocarbons or other ozone-depleting substances. | N/A | N/A | N/A | N/A |
| Sec. 801.435 User labeling for latex condoms. | N/A | N/A | N/A | N/A |
| Sec. 801.437 User labeling for devices that contain natural rubber. | N/A | N/A | N/A | N/A |
| 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  |
| (c) Manufacturers' responsibility. | Informational Clause | N/A | N/A | N/A |
| (d) Assemblers' responsibility. | Informational Clause | N/A | N/A | N/A |
| (e) Identification of x-ray components. | Inspection | IFU-P00 Section 3Drawing - label ASM-500-P006ASM-500-P027ASM-500-P028Emitter FaceplateASM-500-P015ASM-500-P040 | Emitter and Control Unit are marked in accordance to this standard. | PASS |
| (f) [Reserved] | Informational Clause | N/A | N/A | N/A |
| (g) Information to be provided to assemblers. | Inspection | QSP-024 - Production and Process Control | Assemblers shall be provided with information as specified in 21CFR1020.30 | PASS |
| (h) Information to be provided to users. | Inspection | IFU-P00 Section 1.1, 1.2, 16 | Information in device labeling | PASS |
| (i) [Reserved] | Informational Clause | N/A | N/A | N/A |
| (j) Warning label. | Inspection | ASM-500-P006 | Warning contained in label | PASS |
| (k) Leakage radiation from the diagnostic source assembly. | Test | Intertek Test Report | See Test Report | PASS |
| (l) Radiation from components other than the diagnostic source assembly. | N/A | N/A | N/A | N/A |
| (m) Beam quality | Test | Intertek Test Report | See Test Report | PASS |
| (n) Aluminum equivalent of material between patient and image receptor. | Test | Intertek Test Report | See Test Report | PASS |
| (o) Battery charge indicator. | N/A | N/A | N/A | N/A |
| (p) [Reserved] | Informational Clause | N/A | N/A | N/A |
| (q) Modification of certified diagnostic x-ray components and systems. | N/A | N/A | N/A | N/A |
| 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  |
| (a) Control and indication of technique factors | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| (b) Reproducibility. | Test | Intertek Test Report | See Test Report | PASS |
| (c) Linearity. | Test | Intertek Test Report | See Test Report | PASS |
| (d) Field limitation and alignment for mobile, portable, and stationary general purpose x-ray systems. | Test | Intertek Test Report | See Test Report | PASS |
| (e) Field indication and alignment on stationary general purpose x-ray equipment. | N/A | N/A | N/A | N/A |
| (f) Field limitation on radiographic x-ray equipment other than general purpose radiographic systems | N/A | N/A | N/A | N/A |
| (g) Positive beam limitation (PBL). | N/A | N/A | N/A | N/A |
| (h) Field limitation and alignment for spot-film devices. | N/A | N/A | N/A | N/A |
| (i) Source-skin distance | Test | Intertek Test Report | See Test Report | PASS |
| (j) Beam-on indicators. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| (k) Multiple tubes. | N/A | N/A | N/A | N/A |
| (l) Radiation from capacitor energy storage equipment. | Test | Intertek Test Report | See Test Report | PASS |
| (m) Primary protective barrier for mammography x-ray systems | N/A | N/A | N/A | N/A |
| ISO 14971 |  | Intertek Test Report | See Test Report | PASS |
| IEC 62304 |  | Intertek Test Report | See Test Report | PASS |
| Health Insurance Portability and Accountability Act of 1996 (HIPAA) |  | Risks to be mitigated by final operating facility | See Test Report | PASS |
| DICOM |  | MEMO-P00-059-DICOM Conformance Statement | See Test Report | PASS |

### Table 9
| ID | Requirement | Compliance Method | Specification |
| --- | --- | --- | --- |
| PRD1.1 | removed | Demo (Usability) | Attribute |
| PRD1.10 | The device shall include Accompanying Documents (IFU) | Inspection | AttributeReference IFU specification |
| PRD1.2 | removed | Demo (Usability) | Attribute |
| PRD1.3 | removed | Demo (Usability) | Attribute |
| PRD1.4 | removed | Demo (Usability) | Attribute |
| PRD1.5 | removed | Demo (Usability) | Attribute |
| PRD1.6 | removed | Inspection | Attribute |
| PRD1.7 | removed | -- | -- |
| PRD1.8 | removed | Demo (Usability) | Attribute |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Demo (Usability) | AttributeSpecification identical to requirement |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Demo | Attribute Specification Identical to requirement |
| PRD10.11 | removed | -- | -- |
| PRD10.12 | removed | Demo | Attribute |
| PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD10.14 | removed | -- | -- |
| PRD10.15 | The emitter display shall display the viewfinder. | Demo | AttributeReference SRS |
| PRD10.16 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Demo | AttributeReference SRS |
| PRD10.17 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Demo | AttributeReference SRS |
| PRD10.18 | removed | -- | -- |
| PRD10.19 | removed | Demo | Attribute |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Demo | AttributeReference SRS |
| PRD10.20 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Test | AttributeReference SRS |
| PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Test | Attribute Specification Identical to requirement |
| PRD10.22 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Demo | AttributeReference SRS |
| PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is 62mm x 24mm in size. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD10.25 | The cassette power button shall power the cassette ON with a single press. | TestDemo | Attribute Specification Identical to requirement |
| PRD10.26 | removed | Demo | Attribute |
| PRD10.27 | removed | -- | -- |
| PRD10.28 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Test | AttributeReference SRS |
| PRD10.29 | The cassette shall be available for use in less than 45 seconds of initiating power on. | Test | AttributeReference SRS |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Demo | AttributeReference SRS |
| PRD10.30 | The cassette shall indicate when it is ON via the screen or an indicator light. | Demo | AttributeReference SRS |
| PRD10.31 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Test | AttributeReference SRS |
| PRD10.31 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Test | Reference SRS |
| PRD10.32 | The emitter shall be available for use in less than 45 seconds of initiating power on. | Test | AttributeReference SRS |
| PRD10.33 | The emitter shall indicate when it is ON via the screen or an indicator light. | Demo | AttributeReference SRS |
| PRD10.4 | removed | -- | -- |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Demo | Attribute Specification Identical to requirement |
| PRD10.6 | removed | Demo | Attribute |
| PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | Demo | Attribute Specification Identical to requirement |
| PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Demo | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Demo | AttributeReference SRS |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | Test | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |
| PRD11.11 | removed | Test | Attribute |
| PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | Test | AttributeThe cassette shall weigh less than 15.5 lbs. |
| PRD11.13 | removed | -- | -- |
| PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | Test | Attribute The packaging case shall weigh less than 18 lbs. |
| PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | Test | Attribute The device and packaging shall weigh less than 42 lbs (when combined) |
| PRD11.16 | removed | -- | -- |
| PRD11.17 | removed | -- | -- |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Demo (Usability)Inspection | Attribute Specification Identical to requirementReference C1 cassette and E 1 emitter drawings for detailed LED locations |
| PRD11.19 | removed | -- | -- |
| PRD11.2 | removed | -- | -- |
| PRD11.20 | removed | Inspection | Attribute |
| PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. |  | The foot pedal shall weight less than 4 lbs. |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Inspection | Emitter design shall be symmetrical design |
| PRD11.4 | The emitter shall be useable with one hand. | Demo (Usability)Test | AttributeThe emitter shall be less than 8.0 lb |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Demo (Usability) | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD11.8 | removed | -- | -- |
| PRD11.9 | removed | -- | -- |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Inspection | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.10 | removed | -- | -- |
| PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. | Inspection | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.12 | removed | -- | -- |
| PRD12.13 | removed | -- | -- |
| PRD12.2 | removed | -- | -- |
| PRD12.4 | removed | -- | -- |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Demo | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.6 | The case shall have a telescoping handle. | Demo | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Inspection | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Demo | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.9 | removed | -- | -- |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | Demo (Usability) | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | Analysis | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.11 | removed | -- | -- |
| PRD13.12 | removed | -- | -- |
| PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | Test | - The device E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 2,600 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |
| PRD13.2 | removed | -- | -- |
| PRD13.3 | removed | -- | -- |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | Inspection, Test | Attribute The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |
| PRD13.6 | removed | Test | Attribute |
| PRD13.7 | removed | -- | -- |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | Analysis | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | Analysis | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD14.1 | removed |  |  |
| PRD14.10 | removed |  |  |
| PRD14.11 | removed |  |  |
