| PRD14.13 | removed |  |  |
| PRD14.14 | removed |  |  |
| PRD14.15 | removed |  |  |
| PRD14.16 | removed |  |  |
| PRD14.2 | removed |  |  |
| PRD14.3 | removed |  |  |
| PRD14.4 | removed |  |  |
| PRD14.5 | removed |  |  |
| PRD14.6 | removed |  |  |
| PRD14.7 | removed |  |  |
| PRD14.8 | removed |  |  |
| PRD14.9 | removed |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Inspection | Battery packs shall have a rated capacity less than 100 WHr |
| PRD15.2 | removed | -- | -- |
| PRD15.3 | removed | -- | -- |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Inspection | AttributeComponents sensitive to temperature shall be rated for storage within -10C to +55C. |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Inspection | AttributeComponents sensitive to humidity shall be rated for storage within 20-90% RH. |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Inspection | AttributeComponents sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Inspection | AttributeComponents sensitive to humidity shall be rated for use within 20-90% RH. |
| PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Inspection | AttributeComponents sensitive to pressure shall be rated for use within 70 to 106 kpa. |
| PRD16.1 | removed |  |  |
| PRD16.2 | removed |  |  |
| PRD16.3 | removed |  |  |
| PRD16.4 | removed | -- | -- |
| PRD16.5 | removed |  |  |
| PRD17.1 | removed | -- | -- |
| PRD17.10 | removed | Demo | Attribute |
| PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | Test | Attribute The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |
| PRD17.3 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Demo | AttributeReference SRS |
| PRD17.4 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Demo | AttributeReference SRS |
| PRD17.5 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Demo | AttributeReference SRS |
| PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Inspection | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD17.7 | The left button (A) shall switch between Radiography and Photography modes. | Demo | AttributeReference SRS |
| PRD17.8 | The foot pedal right button (B) shall rotate the image 90 degrees. | Demo | AttributeReference SRS |
| PRD17.9 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Demo | AttributeReference SRS |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | Test | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD18.10 | removed |  |  |
| PRD18.11 | removed |  |  |
| PRD18.2 | removed | -- | -- |
| PRD18.3 | removed | -- | -- |
| PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Demo | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | Demo | AttributeAn audible click shall be heard when a puck is attached to an emitter. |
| PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | Inspection | Atribute With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |
| PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Inspection | Attribute Specification Identical to requirement |
| PRD18.8 | removed | -- | -- |
| PRD18.9 | removed | -- | -- |
| PRD19.1 | removed |  |  |
| PRD19.10 | removed |  |  |
| PRD19.12 | removed |  |  |
| PRD19.13 | removed |  |  |
| PRD19.2 | removed |  |  |
| PRD19.3 | removed |  |  |
| PRD19.4 | removed |  |  |
| PRD19.5 | removed |  |  |
| PRD19.6 | removed |  |  |
| PRD19.7 | removed |  |  |
| PRD19.8 | removed |  |  |
| PRD19.9 | removed |  |  |
| PRD2.1 | The device shall have a monoblock that integrates a HVPS and x-ray tube. | Inspection | Reference Monoblock drawing, MS-10007 |
| PRD2.10 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Demo | AttributeReference SRS |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test | Test Points:@ 40kV, 20 second DDR@ 60kV, 20 second DDR@ 80kV, 20 second DDRAcceptance Criteria:Results in 100 pulses (frames)Measured Average Voltage (over 100 pulses) ± 8% errorMeasured Average Current (over 100 pulses) + 20% errorSample 1st, 50th, and 100th pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorDDR must not run for longer than 20 secondsReference SRS |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Demo | AttributeSpecification identical to requirement |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Demo | AttributeSpecification identical to requirement |
| PRD2.14 | removed | Inspection | Attribute |
| PRD2.15 | The primary fixed collimation shall collimate to 2 deg less than specified x-ray tube (43 deg.). | Inspection | AttributeThe primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |
| PRD2.16 | removed | -- | -- |
| PRD2.17 | removed | -- | -- |
| PRD2.18 | removed | -- | -- |
| PRD2.19 | removed | -- | -- |
| PRD2.2 | The x-ray tube assembly shall be self-shielded. | Inspection | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 (requirements for leakage & scatter radiation)-Complies with IEC 60601-1-3 |
| PRD2.20 | removed | Demo | Attribute |
| PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | Test | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Inspection | AttributeReference cassette drawings for C1 |
| PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9"). | Inspection | AttributeReference cassette drawings for C1 |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Inspection | AttributeReference cassette drawings for C1 |
| PRD2.25 | removed | -- | -- |
| PRD2.3 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Analysis | Reference SRS |
| PRD2.4 | removed | -- | -- |
| PRD2.5 | removed | -- | -- |
| PRD2.6 | removed | -- | -- |
| PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Inspection | AttributeSpecification identical to requirement (component specification -not to be verified at device top level) |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Demo | Reference SRS |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Demo | AttributeReference SRS |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Multiple | Complies (per Third Party Test Lab)Specification identical to requirement |
| PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab)Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |
| PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) |
| PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) |
| PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.19 | removed | Multiple | Multiple |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Multiple | CompliesSpecification identical to requirement |
| PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Inspection | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.22 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). | Multiple | Reference SRS |
| PRD20.23 | The device JETSON shall comply with IEC 60950 Ed. 2.0 b:2013 Information technology equipment – Safety. | Inspection | Attribute |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.25 | removed | Multiple | Multiple |
| PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | Test | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)   per IEC 60601-1 clause 8.6.4. (Impedance and current carrying capability), i.e. Essential Performance, Filtration,  Radiation Leakage, and Burn In Test after ISTA 3A conditioning-Have no visible damage that affects safety or performance of the device |
| PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Multiple | Specification identical to requirementReference device BOMsComplies per (Third Party Test Lab) |
| PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Multiple | CompliesSpecification identical to requirement |
| PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. | Multiple | MultipleSpecification Identical to requirement |
| PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 for diagnostic image quality | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.1 2013 Requirements for Medical Electrical Equipment. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | Test | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 20cm 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs. | Demo | AttributeReference SRS |
| PRD3.11 | removed | Demo | Attribute |
| PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | Demo | Attribute@ 20cm 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |
| PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | Demo | -The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.@25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | Test | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 20cm 25cm, 40cm, 60cm, 80cm |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Demo | Reference SRSX-ray emissions disabled < 20cm 25cm (LEDs red and will not emit)X-ray emissions allowed 20 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |
| PRD3.4 | removed |  |  |
| PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Demo | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are coveredAttribute |
| PRD3.6 | removed |  |  |
| PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Demo | AttributeTracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |
| PRD3.8 | removed |  |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions. | Demo | AttributeTracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Demo | AttributeReference SRS |
| PRD4.10 | The viewfinder shall display loading factors before taking an image. | Demo | AttributeReference SRS |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Demo | AttributeReference SRS |
| PRD4.12 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Demo | AttributeReference SRS |
| PRD4.13 | removed |  | AttributeReference SRS |
| PRD4.14 | The viewfinder shall display the non-active area uniquely from the active area. | Demo | AttributeReference SRS |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | DemoTest | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |
| PRD4.16 | removed |  |  |
| PRD4.17 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Demo | AttributeReference SRS |
| PRD4.19 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Demo | AttributeReference SRS |
| PRD4.20 | The viewfinder shall display the imaging mode (Radiography or Photography). | Demo | AttributeReference SRS |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Demo | AttributeReference SRS |
| PRD4.4 | removed |  | AttributeReference SRS |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field. | Demo | AttributeReference SRS |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector. | Demo | AttributeReference SRS |
| PRD4.7 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Demo | AttributeReference SRS |
| PRD4.8 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Demo | AttributeReference SRS |
| PRD4.9 | removed |  | AttributeReference SRS |
| PRD5.1 | removed |  |  |
| PRD5.10 | removed |  |  |
| PRD5.11 | removed | -- | -- |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | Test | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.12 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | Test | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.14 | The emitter shall be chargeable via wired power connection. | Demo | AttributeReference SRS |
| PRD5.15 | removed | -- | -- |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Inspection | Attribute Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Inspection | Attribute Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.18 | removed | -- | -- |
| PRD5.19 | removed | -- | -- |
| PRD5.20 | removed | -- | -- |
| PRD5.21 | removed | -- | -- |
| PRD5.22 | The cassette shall support x-ray emissions while wired charging. | Demo | AttributeReference SRS |
| PRD5.23 | The cassette shall be chargeable via wired power connection. | Demo | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD5.25 | removed | -- | -- |
| PRD5.26 | removed | Inspection | Attribute |
| PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | Inspection | AttributeThe minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | AttributeReference E1 emitter drawings |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | AttributeReference C1 cassette drawings |
| PRD5.5 | removed | Analysis | Reference SRS |
| PRD5.6 | The emitter shall display the status of the charging system. | Demo | AttributeReference SRS |
| PRD5.7 | removed |  | AttributeReference SRS |
| PRD5.8 | The cassette shall display the status of the charging system. | Demo | AttributeReference SRS |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than 100 WHr in order to allow for air transit. | Inspection | Attribute Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |
| PRD6.1 | removed | -- | -- |
| PRD6.2 | removed | Multiple | SRS |
| PRD6.3 | removed | Multiple | SRS |
| PRD6.4 | removed | Multiple | SRS |
| PRD6.5 | removed | Multiple | SRS |
| PRD6.6 | removed | Multiple | SRS |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Multiple | Reference SRS |
| PRD6.8 | removed | Multiple | SRS |
| PRD6.9 | removed | Analysis | SRS |
| PRD7.1 | removed | -- | -- |
| PRD7.10 | removed | -- | -- |
| PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Demo | AttributeReference SRS |
| PRD7.12 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Demo | AttributeReference SRS |
| PRD7.13 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. | Demo | LEDS Green = ArmedLEDS Red = DisarmedLEDS Yellow = Emitting X-raysReference SRS |
| PRD7.14 | removed | Inspection | Attribute |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Inspection | Attribute Specification identical to requirementReference E1 emitter drawings |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Inspection | Attribute Specification identical to requirementReference E1 emitter drawings |
| PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Inspection | Attribute Specification identical to requirementReference E1 emitter drawings |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Inspection | AttributeSpecification identical to requirement |
| PRD7.2 | removed | -- | -- |
| PRD7.20 | removed | -- | -- |
| PRD7.21 | removed | -- | -- |
| PRD7.22 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Demo | AttributeReference SRS |
| PRD7.23 | The emitter, cassette, and tablet shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Inspection | AttributeRadio components (M50012 and T1) shall be rated for 2.4GHz and 5GHz bandwidths |
| PRD7.24 | The device shall serve as a private WiFi Access Point. | Demo | AttributeReference SRS |
| PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD7.28 | The emitter shall have a usb-c for power input. | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD7.3 | removed | Demo | Attribute Reference E1 emitter drawings |
| PRD7.32 | removed | -- | -- |
| PRD7.33 | removed | -- | -- |
| PRD7.36 | removed | -- | -- |
| PRD7.37 | removed | -- | -- |
| PRD7.38 | removed | -- | -- |
| PRD7.39 | removed | -- | -- |
| PRD7.40 | removed | -- | -- |
| PRD7.41 | removed | -- | -- |
| PRD7.42 | removed | -- | -- |
| PRD7.43 | removed | -- | -- |
| PRD7.44 | removed | -- | -- |
| PRD7.45 | removed | -- | -- |
| PRD7.46 | removed | -- | -- |
| PRD7.47 | removed | -- | -- |
| PRD7.48 | removed | -- | -- |
| PRD7.49 | removed | -- | -- |
| PRD7.50 | removed | -- | -- |
| PRD7.51 | removed | -- | -- |
| PRD7.52 | removed | -- | -- |
| PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Demo | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD7.6 | removed | Inspection | Attribute |
| PRD7.7 | removed | Inspection | Attribute |
| PRD7.8 | removed | -- | -- |
| PRD7.9 | removed | -- | -- |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. | Demo | AttributeReference SRS |
| PRD8.10 | The device idle state shall be distinguished from active state. | Demo | AttributeReference SRS |
| PRD8.11 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Demo | AttributeReference SRS |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Demo | AttributeReference SRS |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Demo | AttributeReference SRS |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Analysis | AttributeReference SRS |
| PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Demo | AttributeReference SRS |
| PRD8.16 | The device shall contain debug and release modes for service operators. | Analysis | Reference SRS |
| PRD8.17 | The system shall store the most recent 1000 photographic images. | Analysis | Reference SRS |
| PRD8.18 | The system shall store the most recent 1000 radiographic images. | Analysis | Reference SRS |
| PRD8.19 | The system shall store the most recent 100 serial radiography series. | Analysis | Reference SRS |
| PRD8.2 | removed | -- | -- |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Analysis | Reference SRS |
| PRD8.21 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Demo | AttributeReference SRS |
| PRD8.22 | removed | -- | -- |
| PRD8.23 | removed | -- | -- |
| PRD8.24 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Analysis | Reference SRS |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs. | Demo | AttributeReference SRS |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Demo | AttributeReference SRS |
| PRD8.27 | removed | -- | -- |
| PRD8.28 | removed | -- | -- |
| PRD8.3 | The device shall contain different indicators for each mode. | Demo | AttributeReference SRS |
| PRD8.30 | removed | Demo | Attribute |
| PRD8.31 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Demo | AttributeReference SRS |
| PRD8.32 | removed | -- | -- |
| PRD8.33 | removed | -- | -- |
| PRD8.34 | removed | -- | -- |
| PRD8.35 | removed | -- | -- |
| PRD8.36 | removed | -- | -- |
| PRD8.37 | removed | -- | -- |
| PRD8.38 | removed | -- | -- |
| PRD8.39 | removed | -- | -- |
| PRD8.4 | removed | -- | -- |
| PRD8.40 | removed | -- | -- |
| PRD8.41 | removed | -- | -- |
| PRD8.42 | removed | -- | -- |
| PRD8.43 | removed | -- | -- |
| PRD8.44 | removed | -- | -- |
| PRD8.45 | removed | -- | -- |
| PRD8.46 | removed | -- | -- |
| PRD8.47 | The device shall support image queuing for use off-network and network submission when connected. | Demo | AttributeReference SRS |
| PRD8.48 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Demo | AttributeReference SRS |
| PRD8.49 | removed | -- | -- |
| PRD8.5 | removed | -- | -- |
| PRD8.50 | The Mobile Device App shall be compatible with Android devices. | Demo | AttributeReference SRS |
| PRD8.51 | The device shall support the WPA2 protocol. | Analysis | Reference SRS |
| PRD8.52 | removed | Analysis | SRS |
| PRD8.53 | The device shall enter an idle state when the device is not utilized for 5 minutes. | Demo | AttributeReference SRS |
| PRD8.54 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Demo | AttributeReference SRS |
| PRD8.55 | The device shall disallow x-ray acquisition when the device is in idle state | Analysis | Reference SRS |
| PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Demo | AttributeReference SRS |
| PRD8.6 | removed | -- | -- |
| PRD8.7 | removed | -- | -- |
| PRD8.8 | The system should save images prior to shut down. | Demo | AttributeReference SRS |
| PRD8.9 | removed | Demo | Attribute |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Demo | AttributeReference SRS |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Demo | AttributeReference SRS |
| PRD9.11 | The software UI should persist rotation adjustments. | Demo | AttributeReference SRS |
| PRD9.12 | removed | -- | -- |
| PRD9.13 | removed | -- | -- |
| PRD9.14 | removed | -- | -- |
| PRD9.15 | removed | -- | -- |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Demo | Reference SRS |
| PRD9.17 | The software UI should display the PACS connection status. | Demo | User Interface SpecificationReference SRS |
| PRD9.18 | removed | -- | -- |
| PRD9.19 | removed | Demo | Attribute |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Demo | AttributeReference SRS |
| PRD9.20 | removed | -- | -- |
| PRD9.21 | The software UI shall display the SID during use. | Demo | AttributeReference SRS |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Demo | Reference SRS |
| PRD9.23 | removed | -- | -- |
| PRD9.24 | removed | Demo | Attribute |
| PRD9.25 | removed | -- | -- |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Analysis | Reference SRS |
| PRD9.27 | removed | Analysis | SRS |
| PRD9.28 | The software UI shall provide an indication when a failure to capture an image occurs. | Analysis | Reference SRS |
| PRD9.29 | removed | Demo | Attribute |
| PRD9.3 | removed | Demo | Attribute |
| PRD9.30 | removed | -- | -- |
| PRD9.31 | removed | -- | -- |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Demo | SRS |
| PRD9.33 | removed | -- | -- |
| PRD9.34 | removed | Demo | Attribute |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | Demo | Attribute |
| PRD9.36 | removed | -- | -- |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Demo | AttributeReference SRS |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Demo | AttributeReference SRS |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Demo | AttributeReference SRS |
| PRD9.4 | removed | Demo | Attribute |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Demo | AttributeReference SRS |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. | Demo | AttributeReference SRS |
| PRD9.6 | removed | -- | -- |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Demo | AttributeReference SRS |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Demo | AttributeReference SRS |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Demo | AttributeReference SRS |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Demo | - Yellow lights illuminated on emitter & cassette throughout acquisition- Audible sound at beginning and end of acquisition for single exposure and DDRRefrerence SRS |
| RSK_R002 | removed | Test | Attribute |
| RSK_R003 | removed | -- | -- |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. | Analysis | Reference SRS |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Demo | AttributeReference SRS |
| RSK_R006 | removed | -- | -- |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Analysis | Reference SRS |
| RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Demo | AttributeReference SRS |
| RSK_R009 | removed | -- | -- |
| RSK_R010 | The image processing algorithm shall be deterministic. | Analysis | Reference SRS |
| RSK_R011 | removed | -- | -- |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Analysis | Reference SRS |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Analysis | Reference SRS |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Analysis | Reference SRS |
| RSK_R015 | removed | Analysis | SRS |
| RSK_R016 | removed | -- | -- |
| RSK_R017 | removed | -- | -- |
| RSK_R019 | The device SW shall contain integrity checks. | Analysis | Reference SRS |
| RSK_R020 | removed | -- | -- |
| RSK_R021 | removed | Analysis | SRS |
| RSK_R022 | The device FW shall contain Filament Current Monitoring. | Analysis | Reference SRSTo be added before Phase 4 |
| RSK_R023 | removed | Analysis | Voltage values <37kV trigger interlock |
| RSK_R024 | The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). | Analysis | Reference SRSTo be added before Phase 4 |
| RSK_R025 | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Analysis | Reference SRS |
| RSK_R026 | The device FW shall contain a low Beam Current Monitoring. | Analysis | Reference SRS |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Demo | AttributeReference SRS |
| RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. | Analysis | Reference SRS |
| RSK_R032 | The device shall contain an HV control and monitor. | Analysis | Reference SRS |
| RSK_R033 | The device FW shall initiate HV generation. | Analysis | Reference SRS |
| RSK_R034 | removed | -- | Reference SRS |
| RSK_R036 | removed | -- | Reference SRS |
| RSK_R037 | removed | -- | Reference SRS |
| RSK_R038 | removed | -- | Reference SRS |
| RSK_R039 | removed | -- | Reference SRS |
| RSK_R040 | The device shall automatically delete old images on max storage being reached. | Analysis | Reference SRS |
| RSK_R041 | The device shall use of proprietary protocols. | Analysis | Reference SRS |
| RSK_R042 | removed | Analysis | SRS |
| RSK_R043 | removed | Demo | Attribute |
| RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. | Analysis | Reference SRS |
| RSK_R045 | removed | -- | -- |
| RSK_R046 | removed | -- | -- |
| RSK_R047 | removed | -- | -- |
| RSK_R048 | The device shall implement exposure data tracking. | Analysis | Reference SRS |
| RSK_R049 | removed | -- | -- |
| RSK_R050 | removed | -- | -- |
| RSK_R051 | removed | -- | -- |
| RSK_R052 | removed | -- | -- |
| RSK_R053 | The device shall contain a hardware debounce on all user inputs (buttons, triggers, touch). | Inspection | AttributeSpecification identical to requirement |
| RSK_R054 | removed | -- | -- |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. | Analysis | SRS |
| RSK_R056 | The device shall contain a Start-up Check. | Analysis | Reference SRS |
| RSK_R057 | removed | Analysis | Reference SRS |
| RSK_R058 | The device shall contain a Filament preheat. | Analysis | Reference SRS |
| RSK_R059 | removed | -- | -- |
| RSK_R060 | removed | Analysis | SRS |
| RSK_R062 | removed | -- | -- |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Demo | AttributeReference SRS |
| RSK_R064 | The device shall only allow discrete technique choices when in manual mode. | Demo | AttributeReference SRS |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Demo | AttributeReference SRS |
| RSK_R066 | The Software UI shall display Error Messages. | Analysis | Reference SRS |
| RSK_R067 | removed | -- | -- |
| RSK_R068 | removed | -- | -- |
| RSK_R069 | removed | -- | -- |
| RSK_R070 | removed | -- | -- |
| RSK_R071 | removed | -- | -- |
| RSK_R072 | removed | -- | -- |
| RSK_R073 | removed | -- | -- |
| RSK_R074 | removed | -- | -- |
| RSK_R075 | removed | -- | -- |
| RSK_R076 | removed | -- | -- |
| RSK_R077 | removed | -- | -- |
| RSK_R078 | removed | -- | -- |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | InspectionTest | - Passing H1 charger complies with IEC 60601-1-2 Report |
| RSK_R080 | removed | Inspection | Attribute |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | AttributeSpecification identical to requirement |
| RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | AnalysisInspection | The x-ray tube does not contain a grid. |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Analysis | SRSMaintains BASIC SAFETY per IEC 60601-1 |
| RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Analysis | SRSMaintains BASIC SAFETY per IEC 60601-1 |
| RSK_R085 | The device shall contain current limiting devices. | Inspection | AttributeThe following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA |
| RSK_R086 | The device shall utilize EN320 plugs. | Inspection | AttributeSpecification identical to requirement |
| RSK_R087 | The device shall utilize IEC 60320 plugs. | Inspection | AttributeSpecification identical to requirement |
| RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. | Inspection | AttributeH1 charger complies with IEC 60601-1 |
| RSK_R089 | removed | -- | -- |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold | Inspection | AttributeThe IR LEDs shall comply with IEC 62471 per component specifications |
| RSK_R091 | removed | Analysis | ??? |
| RSK_R092 | removed | -- | -- |
| RSK_R093 | removed | -- | -- |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | Test | - Passing The device shall be compliant to IEC 60601-1-2 Report |
| RSK_R095 | The device shall restrict HV to within the monoblock. | AnalysisTest | ??? The device shall maintain BASIC SAFETY per IEC 60601-1 |
| RSK_R096 | The device shall contain a redundant thermostat. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R097 | The device shall contain redundant thermistor(s) | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | AttributeThe device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports |
| RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Inspection | AttributeSpecification identical to requirementReference H1 emitter drawings |
| RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | TestAnalysis | AttributeSpecification identical to requirementReference ES-10014 - Cassette Isolation PCBA |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Analysis | Reference SRS |
| RSK_R103 | The device shall mechanically protect the tube. | Test | - Passing 60601-1 Report- Passing ISTA 3A ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |
| RSK_R104 | The device shall contain a ceramic tube. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R105 | removed | Test | - Passing 60601-1-3 Report |
| RSK_R107 | The device shall contain an HV bleed resistor across the tube. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R109 | The device shall not contain a rotating anode. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R110 | The tube assembly shall contain a heat sink. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Demo | AttributeReference SRS |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. | Demo | AttributeReference SRS |
| RSK_R113 | removed | Analysis | ??? |
| RSK_R114 | The device BMS shall contain under-voltage protection. | Test | -Passing IEC 62133-2 ReportThe battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R116 | removed | Test | -Passing IEC 62133-2 Report |
| RSK_R117 | The device BMS shall contain Over-current protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R121 | removed | Analysis | Reference E50947 BMS Chip datasheet |
| RSK_R123 | The device BMS shall contain cell-balancing. | Analysis | Reference E50947 BMS Chip datasheet |
| RSK_R124 | The battery charger shall be integrated into the device. | Inspection | AttributeSpecification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | Inspection | Attribute The H1 Wired Charger shall comply with IEC 60601-1 |
| RSK_R127 | removed | -- | -- |
| RSK_R128 | removed | Analysis | ??? |
| RSK_R129 | removed | Inspection | Attribute |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | AttributeSpecification Identical to RequirementReference battery drawings |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Inspection | AttributeSpecification Identical to RequirementReference battery drawings |
| RSK_R133 | removed | Inspection | Attribute |
| RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. | Analysis | Reference SRSTo be added before Phase 4 |
| RSK_R135 | The device FW shall disallow x-ray emission in the event of a high kV fault. | Analysis | Reference SRS |
| RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Analysis | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBASRS |
| RSK_R137 | removed | Analysis | Reference SRS |
| RSK_R138 | The device FW shall disallow x-ray emission in the event of a tube current fault. | Analysis | Reference SRS |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Analysis | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBASRS |
| RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Analysis | SRSSpecification identical to requirementReference BMS register values |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Analysis | Reference SRS |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Analysis | Reference SRS |
| RSK_R144 | The device SW shall contain bounds checking on all sensor data. | Analysis | Reference SRS |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Analysis | Reference SRS |
| RSK_R147 | removed | Analysis | SRS |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Analysis | Reference SRS |
| RSK_R149 | removed |  |  |
| RSK_R150 | The cassette shall contain a desiccant. | Inspection | AttributeSpecification identical to requirementReference C1 cassette drawings |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | Inspection | AttributeThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Test | AttributeAfter exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Inspection | AttributeSpecification identical to requirementReference P1 case drawing |
| RSK_R154 | removed | -- | -- |
| RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | Inspection | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | AttributeSpecification identical to requirementReference PCB assembly drawings |
| RSK_R157 | removed | -- | -- |
| RSK_R158 | removed | -- | -- |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R160 | The device shall have redundancies in grounding. | Inspection | AttributeSpecification identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA |
| RSK_R161 | removed | Analysis | SRS |
| RSK_R162 | The device shall not contain focusing optics for lasers. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R164 | removed | Inspection | Attribute |
| RSK_R165 | removed | -- | -- |
| RSK_R166 | removed | Demo | Attribute |
| RSK_R167 | removed | Demo | Attribute |
| RSK_R168 | removed | Inspection | Attribute |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | Inspection | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R171 | removed | Inspection | Attribute |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Inspection | PolycarbonateSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R174 | The device enclosures shall contain no openings in the shell/cover >1mm in diameter. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R175 | The emitter enclosure shall align the tube within 2 degrees of the tracking camera focal axis. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawing |
| RSK_R176 | removed | Test | -Passing 60601-1 Report |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | Test | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R178 | The device enclosures shall prevent operator access to moving parts. | Test | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | Test | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R180 | removed | -- | -- |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | The emitter and cassette shall contain (Rubber feet)Attribute |
| RSK_R183 | The device shall contain flat resting surfaces. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R184 | removed | -- | -- |
| RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Inspection | AttributeSpecification identical to requirementReference C1 cassette drawings |
| RSK_R187 | removed | Test | Attribute |
| RSK_R188 | The device enclosures surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. | Inspection | AttributeCirculating fans shall have a minimum of 3 mm clearanceReference E1 emitter drawing and C1 cassette drawing |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | Inspection | AttributeMS-10270 and MS-10271 shall not contain holes |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R191 | The external cables shall be strain relieved. | Inspection | AttributeSpecification identical to requirementReference H1 wired charger drawing |
| RSK_R192 | removed | -- | -- |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | AttributeSpecification identical to requirementReference PCB drawings |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | AttributeSpecification identical to requirementReference PCB drawings |
| RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawing |
| RSK_R198 | removed | Analysis | -- |
| RSK_R199 | removed | -- | -- |
| RSK_R200 | removed | -- | -- |
| RSK_R201 | removed | -- | -- |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Inspection | AttributeSpecification identical to requirementReference pucks and E1 emitter drawings |
| RSK_R203 | removed | -- | -- |
| RSK_R204 | removed |  |  |
| RSK_R205 | removed |  |  |
| RSK_R206 | removed | -- | -- |
| RSK_R207 | removed | -- | -- |
| RSK_R208 | removed | -- | -- |
| RSK_R209 | removed | -- | -- |
| RSK_R210 | removed |  |  |
| RSK_R211 | removed | -- | -- |
| RSK_R212 | removed | -- | -- |
| RSK_R213 | removed | -- | -- |
| RSK_R214 | removed |  |  |
| RSK_R215 | removed |  |  |
| RSK_R216 | The device shall contain marking - Consult the IFU. | Inspection | AttributeSpecification identical to requirementReference label drawings |
| RSK_R217 | The device shall contain a marking - Laser Beam Warning | Inspection | AttributeSpecification identical to requirementReference label drawings |
| RSK_R218 | removed |  |  |
| RSK_R219 | removed |  |  |
| RSK_R220 | removed | Inspection | Attribute |
| RSK_R221 | removed | Inspection | Attribute |
| RSK_R222 | removed |  |  |
| RSK_R223 | removed | Inspection | Attribute |
| RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Inspection | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019) -Monoblock LV PWS Rider (ES-10024) |
| RSK_R228 | removed | -- | -- |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | Test | AttributeThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Analysis | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable x-ray emission while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Analysis | Reference SRS |
| RSK_R233 | removed | -- | -- |
| RSK_R234 | removed | -- | -- |
| RSK_R235 | removed | Inspection | Reference potting compound datasheet |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Analysis | Reference SRS |
| RSK_R238 | removed | Analysis | ??? |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Analysis | ???Reference SRS |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Analysis | Specification identical to requirementReference E50524 GHz Radio datasheet |
| RSK_R241 | removed | -- | -- |
| RSK_R242 | removed | Analysis | ??? |
| RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | Demo | AttributeTo be added before Phase 4 |
| RSK_R244 | removed | -- | -- |
| RSK_R245 | removed | -- | -- |
| RSK_R246 | removed | -- | -- |
| RSK_R247 | removed | -- | -- |
| RSK_R248 | removed | -- | -- |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. | Analysis | ???Reference SRS |
| RSK_R250 | The device shall limit the maximum duration time on DDR studies. | Demo | ???Reference SRS |
| RSK_R252 | removed | Analysis | ??? |
| RSK_R253 | removed | -- | -- |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Analysis | ???Reference SRS |
| RSK_R256 | removed | -- | -- |
| RSK_R257 | removed | -- | -- |
| RSK_R258 | The device shall disallow the use of non USB-PD inputs. | Demo | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. |
| RSK_R259 | removed |  |  |
| RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R264 | removed | Inspection | AttributeTo be added before Phase 4 |
| RSK_R265 | removed |  |  |
| RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | Inspection | AttributeTo be added before Phase 4 |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R274 | The manufactur shall measure and provide focal spot size data. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R282 | removed | -- | -- |
| RSK_R284 | removed | -- | -- |
| RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R287 | removed | -- | -- |
| RSK_R288 | The device software communication protocols shall validate data. | Analysis | Reference SRS |
| RSK_R289 | The device software should allow for encrypted Wifi technologies. | Analysis | Reference SRS |
| RSK_R290 | removed |  |  |
| RSK_R291 | The device software shall use two separate ports for SSE & REST. | Analysis | Reference SRS |
| RSK_R292 | removed | Analysis | Reference SRS |
| RSK_R293 | removed | Analysis | Reference SRS |
| RSK_R294 | removed | Analysis | Reference SRS |
| RSK_R295 | removed | Analysis | Reference SRS |
| RSK_R296 | The device software shall undergo exploit testing. | Analysis | Reference SRS |
| RSK_R297 | The device software shall utilize the Principle of Least Privilege. | Analysis | Reference SRS |
| RSK_R298 | The device software shall disallow writing from USB to disk drive. | Analysis | Reference SRS |
| RSK_R299 | removed | Inspection | RSK_R172Reference E1 emitter and C1 cassette drawings |
| RSK_R300 | The device software shall include Integrity checks. | Analysis | Reference SRS |
| RSK_R301 | The device software shall utilize Segmented networks. | Analysis | Reference SRS |
| RSK_R302 | The device software shall contain a Firewall. | Analysis | Reference SRS |
| RSK_R303 | removed | Analysis | Reference SRS |
| RSK_R304 | removed | Analysis | Reference SRS |
| RSK_R305 | removed | Analysis | Reference SRS |
| RSK_R306 | The device software shall contain Malware checking at build time. | Analysis | Reference SRS |
| RSK_R307 | removed | Analysis | Reference SRS |
| RSK_R308 | The device software shall include a Password policy. | Analysis | Reference SRS |
| RSK_R309 | removed |  |  |
| RSK_R310 | removed | Analysis | Reference SRS |
| RSK_R311 | removed | Analysis | Reference SRS |
| RSK_R312 | removed | Analysis | Reference SRS |
| RSK_R313 | removed | Analysis | Reference SRS |
| RSK_R315 | removed | Analysis | Reference SRS |
| RSK_R316 | removed | Analysis | Reference SRS |
| RSK_R317 | The device software shall encrypt studies stored on the device. | Analysis | Reference SRS |
| RSK_R318 | removed | Analysis | Reference SRS |
| RSK_R319 | removed | Analysis | Reference SRS |
| RSK_R320 | The device software shall require credentials to access AP mode. | Analysis | Reference SRS |
| RSK_R321 | removed | -- | -- |
| RSK_R322 | removed | -- | -- |
| RSK_R324 | removed | -- | -- |
| RSK_R325 | removed | -- | -- |
| RSK_R326 | removed | -- | -- |
| RSK_R327 | removed | -- | -- |
| RSK_R328 | removed | Inspection | Attribute |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Inspection | Device must contain a sliding trigger button with a trigger button cover. |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Analysis | Reference SRS |
| RSK_R331 | removed | -- | -- |
| RSK_R332 | removed | Analysis | SRS |
| RSK_R333 | removed | -- | -- |
| RSK_R334 | removed | -- | -- |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Inspection | AttributeSpecification Identical to RequirementReference battery drawings |
| RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R337 | removed | -- | -- |
| RSK_R338 | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Analysis | Reference SRS |

### Table 10
|  | ID | Requirement | Compliance Method | Specifications | VVPR Ref |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
|  | Unsure how to test/verify (?) |  |  |  |  |  |  |
|  | RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Analysis | Specification Identical to requirementReference BMS register values | How to find those values? Chip datasheet? |  |  |
|  | RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | Analysis | Specification Identical to requirementReference ES-10014 - Cassette Isolation PCBA | How to find those values? Need EE to point out specific circuits? |  |  |
|  | X-ray? |  |  |  |  |  |  |
| 33.0 | PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | Test | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Was this done by Intertek? If not, we need to get drawings for monoblock and any beam filter added to add up thicknesses |  |  |
| 376.0 | PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | Test | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Intertek? Collimator VVPR? |  |  |
|  | Need HELP Above this line |  |  |  |  |  |  |
|  | DEMO while ON |  |  |  |  |  |  |
| 91.0 | PRD7.28 | The emitter shall have a usb-c for power input. | Demo | Specification Identical to requirementReference E1 emitter drawings | ME Analysis: E1 Emitter Drawing | PCB drawing? Technically covered by a demo, but would like to know where drawing and spec sheet is for ucb-input |  |
| 270.0 | PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | Demo | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 293.0 | PRD10.25 | The cassette power button shall power the cassette ON with a single press. | Demo | Specification Identical to requirement | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 379.0 | PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Demo | Specification Identical to requirementReference E1 emitter drawings | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 380.0 | PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | Demo | An audible click shall be heard when a puck is attached to an emitter. | May be covered by usability (check before approving DEMO vvpr) |  |  |
|  | RSK_R258 | The device shall disallow the use of non USB-PD inputs. | Demo | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 34.0 | PRD5.23 | The cassette shall be chargeable via wired power connection. | Demo | Specification Identical to requirementReference C1 cassette drawings | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | Need to emit radiation |  |  |  |  |  |  |
| 44.0 | PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Demo | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 255.0 | PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | Demo | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 381.0 | PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | Demo | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Demo | Specification Identical to requirement | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | RSK_R053 | The device shall contain a debounce on the trigger. | Demo | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | Cassette C1 Inspection |  |  |  |  |  |  |
| 77.0 | PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Inspection | Reference cassette drawings for C1 | M50004 - DETECTOR Datasheet | Mercu0909X is a digital dynamic amorphous silicon flat panel detector |  |
| 97.0 | PRD2.23 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Inspection | Reference cassette drawings for C1 | M50004 - DETECTOR Datasheet | Active area: 213.5mm x 213.5 mm |  |
| 10.0 | PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Inspection | Reference cassette drawings for C1 | M50004 - DETECTOR Datasheet | Detector contains aluminum housing |  |
| 129.0 | PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | Reference C1 cassette drawings | MS-10083 - Cassette Battery Pack | Battery pack contains MS-10083 with BMS and is internal to the cassette |  |
| 144.0 | PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Specification Identical to requirementReference C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
| 134.0 | PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Inspection | Specification Identical to requirementReference C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
| 139.0 | PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Inspection | Specification Identical to requirementReference C1 cassette drawings | EE Analysis: C1 Cassette Drawing | To confirm with datasheet |  |
| 35.0 | PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Inspection | Specification Identical to requirementReference C1 cassette drawings | M50003 - CASSETTE SCREEN | Active area: 55.018 x 13.098 mm |  |
| 36.0 | PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Inspection | Specification Identical to requirementReference C1 cassette drawings | C1 DrawingM11034 CASSETTE MOLDED BUTTON | The cassette contains 2 buttons |  |
|  | RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | Specification Identical to requirement | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R090 | The IR LEDs intensity shall be below the injury threshold | Inspection | The IR LEDs shall comply with IEC 62471 per component specifications | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R124 | The battery charger shall be integrated into the device. | Inspection | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | C1 Cassette Drawing | The battery does not need to be removed from the cassette to be charged |  |
|  | RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | Specification Identical to RequirementReference battery drawings | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | Specification Identical to requirementReference PCB assembly drawings | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | M50209 - Cassette Main Board Fan | Fan is caged and shrouded within the cassette |  |
|  | RSK_R160 | The device shall have redundancies in grounding. | Inspection | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | C1 Cassette Drawing | No parts found that can lead to sudden expulsion |  |
|  | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | Inspection | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | M10310 - BOTTOM HOUSINGM10308 TOP HOUSING Machined | Material not specified in drawing |  |
|  | RSK_R172 | The device internals shall not be accessible without the use of a tool. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | C1 Cassette Drawing | Screwdriver required to access internals of cassette |  |
|  | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | The emitter and cassette shall contain Rubber feet | M11040 - Cassette Bottom Bumper | Cassette bottom bumper made of 50A Silicone |  |
|  | RSK_R183 | The device shall contain flat resting surfaces. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | C1 Cassette Drawing | The C1 cassette bottom is flat |  |
|  | RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: M10310 - BOTTOM HOUSING, M10308 TOP HOUSING Machined | How to verify? |  |
|  | RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Inspection | Specification identical to requirementReference C1 cassette drawings | M11031 FOAM GASKET | The cassette contains a gasket |  |
|  | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? Jackie to look into datasheets for all harness connectors |  |
|  | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Inspection | Specification Identical to requirementReference battery drawings | MS-10083 - Cassette Battery Pack | How to verify? |  |
|  | RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? Specific PN datasheet to ref? |  |
|  | Emitter E1 Inspection |  |  |  |  |  |  |
| 14.0 | PRD1.10 | The device shall include Accompanying Documents (IFU) | Inspection | Reference IFU specification | VVPR-P01-081 - Usability Summative Evaluation Protocol and ReportIFU-MX1 - Instructions for UseE1 BOM | The MX1 System includes an IFU |  |
| 128.0 | PRD2.15 | The primary fixed collimation shall collimate to 43 deg. | Inspection | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | ME Analysis: E1 Emitter Drawing | CAD? Or Test? |  |
| 10.0 | PRD2.2 | The x-ray tube assembly shall be self-shielded. | Inspection | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | MS-10007 X-ray Tube DatasheetRefere to Intertek Test Report | <1.0 mR/hr @ 1m Focal Spot leakage radiation |  |
| 140.0 | PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | Reference E1 emitter drawings | MS-10010 - Emitter Battery Pack | Battery pack contains MS-10096 with BMS and is internal to the emitter |  |
| 141.0 | PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50010 - Framos Sensor, FSM-IMX577C- 01S-V1B | The emitter contains an optical camera |  |
| 142.0 | PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50008 - Framos Sensor, FSM-IMX335M- 02O-V1A | The emitter contains an IR camera |  |
| 271.0 | PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M10065 - LH LASERM10066 - RH LASER | Lasers are Class 1 lasers |  |
| 27.0 | PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Specification Identical to requirementReference E1 emitter drawings | ME Analysis: E1 Emitter Drawing | Need a screenshot or demo |  |
| 83.0 | PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Inspection | Specification Identical to requirementReference E1 emitter drawings | M10004 - Silicone Molded Button, HMI | Emitter contains 3 buttons |  |
| 13.0 | PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50000 - Capacitive Touchscreen Display | Resolution of 720(RGB)×7204" diagonal active area (based off of 71.93*71.93mm length and width) |  |
| 19.0 | PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Inspection | Specification Identical to requirementReference E1 emitter drawings | E1 Drawing | Emitter contains 2 triggers |  |
| 78.0 | PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Inspection | Emitter design shall be symmetrical | E1 Drawing | Emitter design is symmetrical |  |
| 100.0 | PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Inspection | Specification Identical to requirement | MS-10201, MS-10202, MS-10203, MS-10204, MS-10205, MS-10206, MS-10207, MS-10208, MS-10209, MS-10210, MS-10211, MS-10212, MS-10213, MS-10214, MS-10215, MS-10216, MS-10217,MS-10218 | Each puck is uniquely labeled |  |
|  | RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | Specification Identical to requirement | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | Inspection | The x-ray tube does not contain a grid. | EE Analysis: E1 Emitter Drawing | The x-ray tube does not contain a rotating anode |  |
|  | RSK_R096 | The device shall contain a redundant thermostat. | Inspection | Specification Identical to requirementReference E1 emitter drawings | EE Analysis: E1 Emitter Drawing | To confirm with drawing --> need to know which drawings |  |
|  | RSK_R097 | The device shall contain redundant thermistor(s) | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50119 Thermistor 10KohmM50324 Thermistor, NRL1104F3380B1F | There are 2 thermistor assys in the emitter |  |
|  | RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Inspection | Specification Identical to requirementReference E1 emitter drawings | EE Analysis: EE Analysis: E1 Emitter Drawing, v_sense resistors | How to verify? |  |
|  | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Inspection | Specification identical to requirementReference x-ray tube drawing | MS-10100 Monoblock Thermistor Assembly | MS-10100 connected to the anode heat sink in the emitter |  |
|  | RSK_R109 | The device shall not contain a rotating anode. | Inspection | Specification identical to requirementReference x-ray tube drawing | MS-10007 X-ray Tube Datasheet | The x-ray tube does not contain a rotating anode |  |
|  | RSK_R124 | The battery charger shall be integrated into the device. | Inspection | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | E1 Emitter Drawing | The battery does not need to be removed from the emitter to be charged |  |
|  | RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | Specification Identical to RequirementReference battery drawings | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | Specification Identical to requirementReference PCB assembly drawings | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | MS-10097 - Fan Assembly | Fan is caged and shrouded within the emitter |  |
|  | RSK_R160 | The device shall have redundancies in grounding. | Inspection | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | E1 Emitter Drawing | No parts found that can lead to sudden expulsion |  |
|  | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | Inspection | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | M10243 - P01 Emitter Shell R, IMM10244 - P01 Emitter Shell L, IMRefer to Intertek Test Report | Material specified as PC/ABS, Bayblend FR 3010UL 94 V-0 fire enclosure |  |
|  | RSK_R172 | The device internals shall not be accessible without the use of a tool. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | E1 Emitter Drawing | Screwdriver required to access internals of emitter |  |
|  | RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Inspection | Specification identical to requirementReference x-ray tube drawing | MS-10007 X-ray Tube Datasheet | TO update drawing --> monoblock enlosure made with aluminum sheet metal |  |
|  | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | The emitter and cassette shall contain Rubber feet | M50128 - PU Bumper, 3/8" OD, 5/32" High | Cassette bottom bumper made of polyurethane |  |
|  | RSK_R183 | The device shall contain flat resting surfaces. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | E1 Emitter Drawing | The bottom surface of the emitter is flat |  |
|  | RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | M10243 - P01 Emitter Shell R, IMM10244 - P01 Emitter Shell L, IM | Only LIDAR piece would be thinner, check thickness |  |
|  | RSK_R189 | The device enclosures window pieces shall not contain holes. | Inspection | MS-10270 and MS-10271 shall not contain holes | MS-10270 ToF Cover Glass ASSYMS-10271 Camera Cover Glass ASSYE1 Drawing | The front glass assemblies do not contain holes that will allow access to the interior of the emitter. |  |
|  | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R197 | The device collimator shall be encased within the enclosure. | Inspection | Specification identical to requirementReference E1 emitter drawing | E1 Emitter Drawing | The MX1 System collimator is encased in the enclosure of the emitter |  |
|  | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Inspection | Specification identical to requirementReference pucks and E1 emitter drawings | MS-10132 Front Face ASSYMS-10201, MS-10202, MS-10203, MS-10204, MS-10205, MS-10206, MS-10207, MS-10208, MS-10209, MS-10210, MS-10211, MS-10212, MS-10213, MS-10214, MS-10215, MS-10216, MS-10217,MS-10218 | Front face of emitter and all pucks have at least 3 magnets |  |
|  | RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Inspection | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) | M10158 - Label: Monoblock RAM10160 - Label: Emitter RA Right | Labels M10158 and M10160 contain the symbol for "high voltage warning" and are placed on the monoblock and emitter accordingly |  |
|  | RSK_R329 | The device trigger shall contain features that prevent jamming. | Inspection | Device must contain a sliding trigger button with a trigger button cover. | M10251 Downward Button Slide, IMM10253 Forward Button Slide, IMM10252 Forward Button Cover, IMM10256 Forward Button Base, IM | Emitter contains sliding triggers with a button cover to prevent jamming |  |
|  | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Inspection | Specification Identical to requirementReference battery drawings | MS-10010 - Emitter Battery Pack | How to verify? |  |
|  | RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | Charger H1 Inspection |  |  |  |  |  |  |
| 276.0 | PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Inspection | Specification Identical to requirementReference H1 Wired Charger drawings | M50011 100 Watt USB-C PD Medical Desktop Power Supply | C8 and C18 compatible inlets |  |
| 291.0 | PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Inspection | Specification Identical to requirementReference H1 Wired Charger drawings | M50011 100 Watt USB-C PD Medical Desktop Power SupplyM50316 H1 Outlet NEMA-C7 Cable | M50011: Input voltage: 100-240V/50-60HzM50316: 300-500V max/No Hz range listed |  |
|  | RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Inspection | Specification Identical to requirementReference H1 emitter drawings | M50011 100 Watt USB-C PD Medical Desktop Power Supply | M50011 datasheet states " MANGO100S USB-C PD is the single power supply solution for all USB-C PD enabled products regardless of power and voltage incompatibilities." |  |
|  | RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | Inspection | The H1 Wired Charger shall comply with IEC 60601-1 | M50011 EMC Test Report | M50011 supplier provided EMC Test with Passing Test Result |  |
|  | RSK_R191 | The external cables shall be strain relieved. | Inspection | Specification Identical to requirementReference H1 wired charger drawing | M50011 100 Watt USB-C PD Medical Desktop Power SupplyM50316 H1 Outlet NEMA-C7 Cable | H1 charger components contain strain relieving features such as thicker material around joints to facilitate bending |  |
|  | Packaging P1 Inspection |  |  |  |  |  |  |
| 304.0 | PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 328.0 | PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 329.0 | PRD12.6 | The case shall have a telescoping handle. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 325.0 | PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 331.0 | PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
|  | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Inspection | Specification Identical to requirementReference P1 case drawing |  | Need P1 drawings |  |
|  | Inspection of Datasheets - multiple components |  |  |  |  |  |  |
| 354.0 | PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Inspection | Battery packs shall have a rated capacity less than 100 WHr | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 357.0 | PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Inspection | Components sensitive to temperature shall be rated for storage within -10C to +55C. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 358.0 | PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Inspection | Components sensitive to humidity shall be rated for storage within 20-90% RH. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 359.0 | PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Inspection | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 360.0 | PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Inspection | Components sensitive to humidity shall be rated for use within 20-90% RH. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 361.0 | PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Inspection | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
|  | Inspection of Datasheets - single components |  |  |  |  |  |  |
| 334.0 | PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Inspection | Specification Identical to requirement (component specification -not to be verified at device top level) | MS-10007 X-ray Tube Datasheet | X-Ray Tube Nominal Focal Spot (IEC 60336) - 700 μm |  |
| 292.0 | PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Inspection | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |  | How to verify? |  |
| 382.0 | PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | Inspection | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A | MEMO-P01-491 concludes that the Jetson battery will maintain a real time clock for a minimum of 3 months |  |
| 90.0 | PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Inspection | Specification Identical to requirement | EE Analysis | How to verify? |  |
| 264.0 | PRD7.23 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Inspection | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | M50012 - WI-FI MODULE, QUALCOMM QCA6174A-5, 2T2R | M50012 is rated for 2.4GHz and 5 GHz |  |
| 368.0 | PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Inspection | Specification Identical to requirementComplies per Third Party Test Lab | MS-50006 Datasheet | MS-50006 is rated to IP X8 to IEC/EN 60529 |  |
| 408.0 | PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Inspection | Specification Identical to requirement | M10159 - Label: Emitter RA Left | M10159 contains required symbol for laser systems |  |
|  | RSK_R085 | The device shall contain current limiting devices. | Inspection | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA | EE Analysis | How to verify? |  |
|  | RSK_R123 | The device BMS shall contain cell-balancing. | Inspection | Reference E50947 BMS Chip datasheet | E50947 BMS Chip datasheet | Section 10.1 of the E50947 BMS Chip datasheet states that "The BQ76952 device supports passive cell balancing" |  |
|  | RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Inspection | Specification Identical to RequirementReference battery drawings | EE Analysis | How to verify? |  |
|  | RSK_R230 | The HV insulation shall integrate redundant safety methods. | Multiple | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | E1 Drawing & C1 DrawingReference SRSReference Intertek Test Report | Unsure how to verify that battery isn't connected directly to mains when charging |  |
|  | RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Inspection | Specification Identical to requirementReference E50524 GHz Radio datasheet | E50524 GHz Radio datasheet | Section 9.6.2 of the E50524 GHz Radio datasheet states "Error detection is implemented by means of cyclic redundancy check codes." |  |
|  | Inspection to Standard? |  |  |  |  |  |  |
| 401.0 | PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Multiple | Specification Identical to requirement |  |  |  |
| 402.0 | PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Multiple | Specification Identical to requirement | MEMO-M0X-XXX - MX1 Biocompatibility Summary |  |  |
| 403.0 | PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Multiple | Specification Identical to requirement |  |  |  |
| 406.0 | PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Multiple | Specification Identical to requirement |  |  |  |
| 409.0 | PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Multiple | Specification Identical to requirement |  |  |  |
|  | 3rd Party Reports |  |  |  |  |  |  |
| 311.0 | PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | Multiple | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Refer to Intertek Test Report |  |  |
| 343.0 | PRD13.5 | The cleaning procedure shall include standard materials and techniques. | Multiple | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Refer to Nelson Labs ReportVVPR-P01-093-Functional Cleaning Method Validation Protocol and Report |  |  |
| 346.0 | PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | Multiple | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Refer to Nelson Labs Report |  |  |
| 347.0 | PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | Multiple | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Refer to Nelson Labs Report |  |  |
| 348.0 | PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | Multiple | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Refer to Nelson Labs Report |  |  |
| 389.0 | PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Multiple | Specification Identical to requirement | Refer to Intertek Test Report |  |  |
| 390.0 | PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Multiple | Specification Identical to requirement | Refer to Intertek Test Report |  |  |
| 391.0 | PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Multiple | Specification Identical to requirement | Refer to Intertek Test Report |  |  |
| 392.0 | PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 393.0 | PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 394.0 | PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 395.0 | PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 396.0 | PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 397.0 | PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 398.0 | PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Multiple | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Refer to Intertek Test Report |  |  |
| 399.0 | PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) | Refer to Intertek Test Report |  |  |
| 400.0 | PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) | Refer to Intertek Test Report |  |  |
| 404.0 | PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 405.0 | PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 412.0 | PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 417.0 | PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 418.0 | PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 420.0 | PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Inspection | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
|  | RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | Multiple | H1 charger complies with IEC 60601-1-2 | Refer to Intertek Test Report |  |  |
|  | RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Inspection | Maintains BASIC SAFETY per IEC 60601-1 | Refer to Intertek Test Report |  |  |
|  | RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Inspection | Maintains BASIC SAFETY per IEC 60601-1 | Refer to Intertek Test Report |  |  |
|  | RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | Multiple | The device shall be compliant to IEC 60601-1-2 | Refer to Intertek Test Report |  |  |
|  | RSK_R095 | The device shall restrict HV to within the monoblock. | Multiple | The device shall maintain BASIC SAFETY per IEC 60601-1 | Refer to Intertek Test Report |  |  |
|  | RSK_R103 | The device shall mechanically protect the tube. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Refer to Intertek Test ReportVVPR-P01-095 - MX1 Packaging Verification Protocol & Report |  |  |
|  | RSK_R114 | The device BMS shall contain under-voltage protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R117 | The device BMS shall contain Over-current protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R118 | The device BMS shall contain Over-voltage protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | Inspection | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Inspection | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | VVPR-P01-095 - MX1 Packaging Verification Protocol & ReportRefer to Intertek Test Report |  |  |
|  | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Inspection | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | Refer to Intertek Test ReportVVPR-P01-095 - MX1 Packaging Verification Protocol & Report |  |  |
|  | RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | Inspection | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R178 | The device enclosures shall prevent operator access to moving parts. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | Inspection | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
| 24.0 | PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Multiple | Specification Identical to requirement | Refer to Intertek Report for Accuracy of Loading Factors |  |  |
| 25.0 | PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Multiple | Specification Identical to requirement | Refer to Intertek Report for Accuracy of Loading Factors |  |  |
| X-ray? | TBD After 510 |  |  |  |  |  |  |
| 415.0 | PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Multiple | Specification Identical to requirement | Revisit in Phase 4This is necessary for CE Mark. |  |  |
| 416.0 | PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Inspection | Specification Identical to requirementReference device BOMs | Revisit in Phase 4This is necessary for CE Mark. |  |  |
|  | RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R267 | The manufacturing work instructions shall include Dose Verification. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R274 | The manufactur shall measure and provide focal spot size data. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | Distance Test |  |  |  |  |  |  |
| 40.0 | PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | Multiple | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | VVPR-P01-101  - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) |  |  |
| 41.0 | PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | Test | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | VVPR-P01-101  - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) |  |  |
| 373.0 | PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | Test | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | VVPR-P01-101  - SSD Verification Protocol and Report |  |  |
|  | Weight Test |  |  |  |  |  |  |
| 305.0 | PRD11.4 | The emitter shall be useable with one hand. | Test | The emitter shall be equal to or less than 8.0 lb | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 313.0 | PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | Test | The cassette shall weigh equal to or less than 15.5 lbs. | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 315.0 | PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | Test | The packaging case shall weigh equal to or less than 19 lbs. | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 316.0 | PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | Test | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 322.0 | PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | Test | The foot pedal shall weigh equal to or less than 4 lbs. | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
|  | Cleaning Method Verification Testing |  |  |  |  |  |  |
| 351.0 | PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | Test | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | VVPR-P01-093-Functional Cleaning Method Validation Protocol and Report |  |  |
|  | Collimator Testing |  |  |  |  |  |  |
| 52.0 | PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | Test | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Collimator VVPR - Igor |  |  |
| 51.0 | PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | Test | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Needs a VVPR - gage? |  |  |
|  | ISTA Testing |  |  |  |  |  |  |
| 414.0 | PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | Test | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | VVPR-P01-095 - MX1 Packaging Verification Protocol & Report |  |  |
|  | Time Test |  |  |  |  |  |  |
| 284.0 | PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Test | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
|  | Usability Testing |  |  |  |  |  |  |
| 9.0 | PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 302.0 | PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 306.0 | PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 307.0 | PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Test (Usability) | Specification Identical to requirementReference C1 cassette drawings | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 308.0 | PRD11.7 | The emitter should be usable in the forward and downward directions. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 319.0 | PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Test (Usability) | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 339.0 | PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | Test (Usability) | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 342.0 | PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 46.0 | PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Test (Usability) | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 273.0 | PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 48.0 | PRD3.9 | The tracking system shall operate under high ambient light conditions. | Demo | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |

### Table 11
| NEED TO UPDATE - DO NOT INCLUDE WITH REV A RELEASE |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PRD# | Requirement | Associated RSK | Covered by SW? | Questionable to do only 1 sample | Method | Test Step | Verification Proof | Pass/Fail |
| Analysis |  |  |  |  |  |  |  |  |
| SW Systems |  |  |  |  |  |  |  |  |
| PRD6.1 | The critical safety circuits shall not depend on software to trigger a fault. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.6 | The device shall perform a Power-On-Self-Test (POST) upon device startup to detect abnormal conditions including tube degradation, software modification, and battery health, collimator functionality. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.8 | The device shall be able to detect service issues and predictive maintenance of the batteries, monoblock, collimator. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD5.5 | The device shall monitor battery health and predict remaining battery life for servicing and repair by the mfg. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.43 | The device should allow for AI algorithms to be downloaded from OP and run on the device. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.44 | The device may allow OP to enable image sharing with Providers or Patients |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.9 | The device shall perform tube conditioning if emitter is inactive for 3 months or greater. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD7.48 | The device shall disable the high voltage interlock when the device is in an idle state. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.17 | The system shall store the most recent 1000 photographic images. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.18 | The system shall store the most recent 1000 radiographic images. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.19 | The system shall store the most recent 100 serial radiography series. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.24 | The device shall limit the duty-cycle of radiographic mode to a maximum of 100ms of exposure and 900ms minimum of cooldown. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD2.11 | The X-ray exposure in serial radiographic mode shall be 33ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD2.3 | The device shall monitor and log beam current, filament current, filament voltage, and monoblock temperature with each acquisition |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.16 | The device shall contain a debug mode for development |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.4 | The system should have various access role assignments for login. (ie admin, service, user, etc.) |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R016 | The device SW shall control user access. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R002 | The device shall contain audible signals/indicators set to 80 dB for < 2 mins. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R003 | The device shall contain less than 5 unique alert signal types. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R005 | The device SW shall Queue up studies when network is not present. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R006 | The device SW shall retain most recent images (qty 1000). |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R008 | The device SW shall contain an interlock for collimator positioning. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R009 | The device SW shall utilize a secure connection for the remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R010 | The image processing algorithm shall be deterministic. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R014 | The device SW shall contain a Message Checksum. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R015 | The device SW shall perform component authentication. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R019 | The device SW shall contain integrity checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R021 | The device shall support Dead Pixel Correction. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R041 | The device shall use of proprietary protocols (only able to pair with MedAI pedals). |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R042 | The device shall support Local storage in the cassette. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R046 | The device shall contain a positioning system. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R050 | The device SW shall require user provisioning approval for package set-up. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R056 | The device shall contain a Start-up Check. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R057 | The device shall perform a Power On Self Test. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R058 | The device shall contain a Filament preheat. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R059 | The device shall contain a Warmup Routine For the Control Systems. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R060 | The device shall contain a Warmup Routine For the HV System. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R062 | The device shall set the current to lowest level upon start-up. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R091 | The device shall contain a wireless detector trigger fault. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R144 | The device shall contain bounds checking on all sensor data. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R147 | The device shall have a means of detecting wireless packet drop in all safety critical systems. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R044 | The device shall contain a response verification. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R198 | The device shall intermittently verify collimator function. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD2.25 | The device may provide dead pixel reporting to monitor image quality degradation |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.47 | Device shall support image queuing for use off-network and network submission when connected |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD7.54 | The device shall support the WPA2 protocol |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R068 | The device UI shall Not Provide Access to PHI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD14.13 | The device's software system shall support unattended over the air (OTA) software/firmware updates and diagnostics without disassembly |  |  |  | Analysis | See VVPR |  |  |
| SW Security |  |  |  |  |  |  |  |  |
| RSK_R288 | The device software communication protocols shall validate data. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R289 | The device software should allow for encrypted Wifi technologies |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R290 | The device software shall perform data validation to prevent compromised data and functionality. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R291 | The device software shall use two separate ports for SSE & REST. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R292 | The device software should reduce functionality based on risk for remote API invocation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R293 | The device software shall not use of remote JSP(s). |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R294 | The device software shall disallow shutdown from remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R295 | The device software shall disallow configuration functions from remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R297 | The device software shall utilize the Principle of Least Privilege. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R298 | The device software shall disallow writing from USB to disk drive. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R300 | The device software shall include Integrity checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R301 | The device software shall utilize Segmented networks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R302 | The device software shall contain a Firewall. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R303 | The device software shall limit the privilege command set. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R305 | The device software shall allow for Offline install. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R306 | The device software shall contain Malware checking at build time. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R307 | The device software shall perform integration checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R308 | The device software shall include a Password policy. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R309 | The device software shall contain an Account and IP lockout. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R310 | The device software shall utilize Modern development practices. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R311 | The device software shall Use newer/more secure protocols. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R312 | The device software shall utilize Segregation of software components. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R313 | The device software shall contain Cross-site request validation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R315 | The device shall disable swagger-ui for production. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R316 | The device shall have SSH implementation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R317 | The device software shall encrypt studies stored on the device. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R318 | The device shall allow the operator to initiate connection for remote desktop support. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R319 | The device software shall allow remote UI unlock when in AP mode. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R320 | The device software shall require credentials to access AP mode. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R321 | The device software shall require an unlock code to unlock the remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| Platform |  |  |  |  |  |  |  |  |
| PRD14.14 | All other components shall be replaceable and refurbishable at the factory in twice the time to do the orginal assembly |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R322 | The device software shall utilize HTTPS when interfacing with MedAI Platform. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R039 | The device shall allow provisioning by the platform. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| Wireless Systems/Coexistence |  |  |  |  |  |  |  |  |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R238 | The foot pedal remote triggering function shall incorporate channel hopping. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R240 | The device foot pedal remote trigger shall contain Forward error correction. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R241 | The device shall contain heartbeat on the data display and wake procedures. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R242 | The device shall contain loopback (sub-GHz reply confirmation) upon pairing. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R243 | The device shall allow for manual pairing between the emitter and cassette. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R244 | The device shall integrate packet ID Checks upon pairing. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R245 | The device shall require a pairing procedure for accessories. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R246 | The device shall perform pairing checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R247 | The device shall ping to platform upon data upload/export. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R248 | The device shall contain a radio interlock check sequence (w/wifi) to prevent detector reset. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R250 | The device shall limit the max time on DDR studies when initiated by a remote trigger. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R252 | The device shall contain Sub-GHz radio heartbeat to wake the emitter and cassette. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R253 | The device shall perform a trigger interlock check on the foot pedal. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R256 | The device shall contain a UI indicator for the wireless connection status. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R257 | The device shall perform a wifi Speed check and display warning for low speeds. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless COMS quality. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| EE Systems |  |  |  |  |  |  |  |  |
| PRD14.11 | The system shall include all necessary sensors and external communication necessary to monitor the monoblock system and battery health to provide user notification(s) in advance of when servicing is needed |  |  |  | Analysis | See VVPR |  |  |
| PRD6.3 | The critical safety circuits shall be designed to be fault tolerant and fail safe. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R082 | The device shall maintain high voltage ONLY during X-ray emission. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R095 | The device shall restrict HV to within the monoblock. |  |  |  | d | See VVPR OR Design Review |  |  |
| RSK_R101 | The cassette shall isolate input signals to the input connectors. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| DEMO |  |  |  |  |  |  |  |  |
| Without Radiation - UI - viewable |  |  |  |  |  |  |  |  |
| PRD7.11 | The device shall work with viewing hardware in the form of a touchscreen AIO or tablet wirelessly. |  |  |  | Demo | Confirm that the main UI is touchscreen and wireless. |  |  |
| PRD4.16 | The viewfinder shall be displayed on the emitter display |  |  |  | Demo | Verified by above |  |  |
| PRD4.4 | The viewfinder shall display the optical image |  |  |  | Demo | Confirm that optical images are visible on UI. |  |  |
| PRD4.10 | The viewfinder shall display loading factors before taking an image |  |  |  | Demo | Confirm loading factors are displayed on UI. |  |  |
| PRD4.14 | The viewfinder shall display the non-active area differently than the active area |  |  |  | Demo | Confirm that the viewfinder displays the non-active area differently than the active area |  |  |
| PRD5.6 | The emitter shall display the state of the charging system |  |  |  | Demo | Confirm that the emitter displays the state of the charging system |  |  |
| PRD5.7 | The emitter charging dock shall display the state of the charging system |  |  |  | Demo | Confirm that the emitter charging dock displays the state of the charging system |  |  |
| PRD5.8 | The cassette shall display the state of the charging system |  |  |  | Demo | Confirm that the cassette displays the state of the charging system |  |  |
| PRD4.8 | The viewfinder shall overlay optical image, X-Ray field, active area, and active area center on the same image |  |  |  | Demo | Confirm that the viewfinder overlays the optical image, X-Ray field, active area, and active area center on the same image |  |  |
| PRD4.9 | The viewfinder may overlay other contextual information to help the user self correct by aligning the field size to the detector |  |  |  | Demo | Confirm that the viewfinder overlays other contextual information |  |  |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID to help get the desired X-Ray image |  |  |  | Demo | Confirm that the viewfinder shows the angle and SID when the emitter is over the cassette. |  |  |
| PRD4.12 | The viewfinder shall provide guidance towards aligning x-ray axis to cassette axis |  |  |  | Demo | Confirm that the viewfinder provides guidance towards aligning the x-ray axis to cassette axis |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label and conform to the international standards for displaying of units. |  |  |  | Demo | Confirm that all data have standard units or labels. |  |  |
| PRD9.2 | The software UI shall contain the manufacturer contact information. |  |  |  | Demo | Confirm that the display UI displays the manufacturer contact information. |  |  |
| PRD9.6 | The software UI should display a minimum of two of the most recent images. |  |  |  | Demo | Confirm that the display shows at least two of the most recent images. |  |  |
| PRD9.16 | The software UI should display the network connection status and signal strength in the main window, updating every 5 seconds. |  |  |  | Demo | Confirm that the UI displays the network connection status in the main window. |  |  |
| PRD9.17 | The software UI should display the PACS connection status in the main window. |  |  |  | Demo | Confirm that the UI displays the PACS connection status in the main window. |  |  |
| PRD9.18 | The software UI should display the Platform connection status in the main window. |  |  |  | Demo | Confirm that the UI displays the platform connection status in the main window. |  |  |
| PRD9.19 | The software UI should display the Battery status in the main window. |  |  |  | Demo | Confirm that the display UI displays the Battery status in the main window. |  |  |
| PRD9.20 | The software UI should display the Pairing status in the main window. |  |  |  | Demo | Confirm that the display UI displays the Pairing status in the main window. |  |  |
| PRD9.32 | The software UI should indicate state of the device (e.g. Powered on, Powered off, Charging, Available for imaging, Emitting radiation, and Error State) |  |  |  | Demo | Allow the device to go idle, confirm UI shows "idle" state. Allow the device to sleep, confirm UI shows "sleep" state. Wake the device, confirm the UI shows "wake" state. |  |  |
| PRD10.15 | The emitter display shall display the viewfinder |  |  |  | Demo | Confirm that the emitter display contains the viewfinder. |  |  |
| RSK_R154 | The device shall contain a viewing method to align the anatomy and detector (viewfinder). |  |  |  | Demo | Verified by above |  |  |
| PRD10.16 | The emitter display shall display the remaining battery life |  |  |  | Demo | Confirm that the emitter display contains the battery life |  |  |
| PRD10.17 | The emitter display shall display the pairing status |  |  |  | Demo | Confirm that the emitter display contains the pairing status |  |  |
| PRD8.9 | The system shall have a Power-On screen to indicate ON state to operator. |  |  |  | Demo | Confirm that the device contains a Power-On screen to indicate the ON state |  |  |
| PRD8.10 | The device idle state shall be distinguished from active state. |  |  |  | Demo | Confirm device idle state is distinguished from active state. |  |  |
| PRD9.34 | The software UI shall present time using the local time |  |  |  | Demo | Confirm time displayed is correct. |  |  |
| Without Radiation - UI - requires actions |  |  |  |  |  |  |  |  |
| PRD7.39 | The power button should not take longer than 3 seconds to display response to push. |  |  |  | Demo | Press the power button on the emitter, confirm that the device reacts within 3 seconds to push. Repeat with cassette. |  |  |
| PRD10.12 | The device should provide feedback when the trigger is activated. |  |  |  | Demo | Confirm that the trigger provides haptic feedback (ie. clicking) |  |  |
| PRD10.7 | The emitter keypad should provide haptic feedback when buttons are pressed |  |  |  | Demo | Confirm that the emitter keys provides haptic feedback (ie. clicking) |  |  |
| PRD9.21 | The software UI shall display the SID during use. |  |  |  | Demo | Holding the emitter over the cassette, confirm that the display UI displays the SID. |  |  |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. |  |  |  | Demo | Take an image. Confirm ability to view images immediately without interacting with the UI. |  |  |
| RSK_R017 | The device SW shall require credentials for AP mode connection. |  |  |  | Demo | Attempt to go into AP mode. Confirm credential input screen is displayed. |  |  |
| PRD9.29 | The software UI may provide feedback when a trigger press occurs while interlock is not met. |  |  |  | Demo | Shoot the emitter while pointed away from the cassette, confirm no image taken and feedback from the device. |  |  |
| RSK_R047 | The tracking interlock shall disallow x-ray emission. |  |  |  | Demo | Verified by above |  |  |
| RSK_R028 | The tracking interlock shall disallow lasers. |  |  |  | Demo | Point the emitter at the cassette. Confirm laser on. Point the emitter away from the cassette. Confirm laser off. |  |  |
| PRD9.30 | The display UI shall include a reference point so that the operator understands where the emitter is positioned in reference to the detector and intended anatomy. |  |  |  | Demo | Confirm that the reference point from emitter's position is displayed. |  |  |
| PRD9.3 | The software UI shall allow the operator to shutdown the system. |  |  |  | Demo | Confirm ability to shutdown the device. |  |  |
| PRD7.22 | The device shall automatically reconnect to a known wifi network after inputting password the first time |  |  |  | Demo | Connect to wifi network. Turn off device. Confirm the wifi is connected when device is turned on. |  |  |
| RSK_R070 | The device shall allow for multiple UI end points. |  |  |  | Demo | Confirm that greater than 1 UI can be conencted to the device simultaneously. |  |  |
| Without Radiation - Post Imaging |  |  |  |  |  |  |  |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. |  |  |  | Demo | Select image to view. Confirm ability to click non-main image to view in main image window. |  |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. |  |  |  | Demo | Manipulate 2 separate images. Confirm ability to change images independently from each other. |  |  |
| PRD9.4 | The software UI shall allow the operator to create patient studies |  |  |  | Demo | Confirm ability to create a patient study |  |  |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs |  |  |  | Demo | In the "Name" field. add a hyphen ("-"). Confirm hyphen appears in field. |  |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. |  |  |  | Demo | Confirm ability to zoom in on an image. |  |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. |  |  |  | Demo | Confirm ability to rotate image in 90 degree increments up to 360 degrees. |  |  |
| PRD9.11 | The software UI should persist rotation adjustments |  |  |  | Demo | Chose an image and rotate i by 90 degrees, confirm that clicking away from that image and returning to the image does not revert the rotation change. |  |  |
| PRD9.12 | The software UI shall allow the operator to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. |  |  |  | Demo | Confirm ability to adjust the sharpness, contrast ratio, and brightness of a radiographic image. |  |  |
| PRD8.32 | The system shall allow the user to adjust brightness, contrast, and sharpness of an image. |  |  |  | Demo | Confirm ability to adjust the sharpness, contrast, and brightness of a photographic image. |  |  |
| PRD9.13 | The software UI may allow the operator to invert the colors of the X-Ray image (Black / White). |  |  |  | Demo | Confirm ability to invert colors on a radiographic image. |  |  |
| PRD9.14 | The software UI should allow the operator to crop an image before sending to PACS |  |  |  | Demo | Confirm ability to crop an image. |  |  |
| PRD9.15 | The software UI may allow for manual measurement annotations |  |  |  | Demo | Confirm ability to add annotations to images. |  |  |
| RSK_R020 | The device SW shall integrate orientation tagging. |  |  |  | Demo | Confirm ability to add orientiation tag to image before and after taking an image. |  |  |
| RSK_R049 | The device shall contain a marking placement (L/R tags). |  |  |  | Demo | Verified by above (pending comment resolution) |  |  |
| PRD8.33 | The system shall allow the user to invert the x ray images for viewing as needed |  |  |  | Demo | Confirm ability to invert the x ray images |  |  |
| PRD8.34 | The system should be able to add dimensions and measure lengths and angles to an image, with ±0.5cm and ±2° accuracy. |  |  |  | Demo | Confirm ability to add dimensions and measure lengths and angles to an image |  |  |
| PRD8.35 | The system should be able to add indicates for Left or Right or Bilateral anatomy to an image |  |  |  | Demo | Confirm ability to add indications for Left or Right or Bilateral anatomy to an image |  |  |
| PRD8.36 | The system should be able to add indicates for Upright or Supine to an image |  |  |  | Demo | Confirm ability to add indications for Upright or Supine to an image |  |  |
| PRD8.37 | The system should be able to add indicates for Expiration or Inhalation to an image |  |  |  | Demo | Confirm ability to add indications for Expiration or Inhalation to an image |  |  |
| PRD8.38 | The system should be able to add indicates for AP, PA, Lateral, and Oblique to an image |  |  |  | Demo | Confirm ability to add indication for AP, PA, Lateral, and Oblique to an image |  |  |
| PRD8.39 | The system should display the image Exposure Index (EI) after each image is taken |  |  |  | Demo | Confirm thatg the image exposure index (Exposure Index) is displayed on the image. |  |  |
| PRD8.31 | The system shall be able to add the loading factors (kVp, mAs) used on the image |  |  |  | Demo | Confirm ability to add the loading factors (kVp, mAs) used on the image |  |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. |  |  |  | Demo | Click on UI button to reset image. Confirm image resets. |  |  |
| RSK_R011 | The device SW may require user confirmation before deletion. |  |  |  | Demo | Attempt to delete image. Ensure confirmation appears. |  |  |
| Without Radiation - technique factors |  |  |  |  |  |  |  |  |
| PRD10.2 | The emitter keypad shall allow the operator to select between radiography, serial radiography, and photography modes. |  |  |  | Demo | Using the emitter keypad, Confirm that all modes (DDR, single shot, photography) are selectable. |  |  |
| RSK_R034 | The device shall contain an AiLARA mode. |  |  |  | Demo | Verified by above |  |  |
| PRD8.1 | The device shall allow the operator to switch between DDR, single shot, and photographic modes. |  |  |  | Demo | Verified by above |  |  |
| PRD8.3 | The device shall contain different indicators for each mode |  |  |  | Demo | Confirm that each mode has a unique indicator on the UI. |  |  |
| RSK_R067 | The UI shall display the image mode. |  |  |  | Demo | Verified by above |  |  |
| RSK_R064 | The device shall only allow discrete technique choices. |  |  |  | Demo | Verified by above |  |  |
| PRD2.6 | The device shall allow operator to set global minimum SSD, minimum SID, DDR max, total dose per patient study, field size limits. |  |  |  | Demo | Confirm ability to set SID, SSD, DDR max time, dose limit, and field size. |  |  |
| PRD2.8 | The X-ray tube shall operate between 40 kV to 80 kV. |  |  |  | Demo | In single-shot mode, confirm that the power range is 40 kV to 80 kV. |  |  |
| PRD2.13 | The device shall be able to perform single exposure X-Rays up to 80 kV max |  |  |  | Demo | Verified by above |  |  |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA |  |  |  | Demo | In single-shot mode, confirm that the power range is 40 kV to 60 kV. |  |  |
| PRD2.9 | The X-ray tube beam current shall operate between 1mA to 2mA. |  |  |  | Demo | In single-shot mode, confirm that the current range is 1 mA to 2 mA. |  |  |
| PRD2.10 | The X-ray tube shall operate between .033 -.198 mAs |  |  |  | Demo | In single-shot mode, confirm that the time range is 33ms to 99ms. |  |  |
| PRD10.3 | The emitter keypad shall display and allow the operator to select the appropriate loading factors (kV and mAs) for each exposure. |  |  |  | Demo | Verified by above |  |  |
| RSK_R071 | The device shall display technique factors on the UI. |  |  |  | Demo | Verified by above |  |  |
| RSK_R072 | The device shall display technique factors on the emitter UI. |  |  |  | Demo | Verified by above |  |  |
| PRD8.6 | The system may allow the loading factors to be adjusted on the display interface for surgical application |  |  |  | Demo | Confirm surgical mode is selectable. |  |  |
| PRD2.19 | The device may allow operator to select collimation size from a series of preselected options |  |  |  | Demo | Confirm collimation size options are available. The accuracy should be verified via PRD2.18. |  |  |
| Battery |  |  |  |  |  |  |  |  |
| RSK_R127 | The device shall support intermittent charging (ie. holster). |  |  |  | Demo | Charge device by XX% and attempt to take a single shot x-ray. Confirm image is taken. Perform with emitter and cassette batteries. |  |  |
| RSK_R133 | The device shall disallow removal of the battery packs by the operator. |  |  |  | Demo | Attempt to remove battery pack. Confirm inability to remove. Perform with emitter and cassette. |  |  |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. |  |  |  | Demo | With a low battery, turn on the device. Confirm alert is displayed. Perform with emitter and cassette. |  |  |
| RSK_R258 | The device shal disallow the use of non-compatible charger inputs. |  |  |  | Demo | Attempt to plug in a non-compatible charger to the emitter. Confirm emitter does not charge. Repeat with cassette. |  |  |
| Without Radiation - device on |  |  |  |  |  |  |  |  |
| PRD1.8 | The device shall be moved from room to room within a facility by one person. |  |  |  | Demo | Take one shot (any). Pick up the emitter and cassette and move them 20 feet. Set up again and take a second shot. |  |  |
| RSK_R328 | The operator shall be able to see the emitter display while imaging. |  |  |  | Demo | While performing the above step, confirm ability to see emitter display while taking image. |  |  |
| PRD1.3 | The device shall perform photography. |  |  |  | Demo | Take one shot in Photography Mode. |  |  |
| PRD5.14 | The emitter shall be chargeable via wired power connection |  |  |  | Demo | Connect emitter to wired charger, confirm charging status indicator. |  |  |
| PRD5.15 | The emitter shall be chargeable via inductive charging dock |  |  |  | Demo | Connect emitter to charging dock, confirm charging status indicator. |  |  |
| PRD5.23 | The cassette shall be chargeable via wired power connection |  |  |  | Demo | Connect cassette to wired charger, confirm charging status indicator. |  |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  | Demo | Verified by above |  |  |
| PRD7.28 | The emitter shall have a usb-c for power input |  |  |  | Demo | Verified by above |  |  |
| PRD7.25 | The cassette shall have a micro-usb service port(s), that is covered with a plug and requires a tool to access |  |  |  | Demo | Connect USB-C from service port to service station. Ensure connection and ability to provide servicing. |  |  |
| PRD7.27 | The emitter shall have a micro-usb service port(s), that is covered with a plug and requires a tool to access |  |  |  | Demo | Connect USB-C from service port to service station. Ensure connection and ability to provide servicing. |  |  |
| PRD7.53 | Device should support an ethernet, display port, and USB-A  connectors via a connector adapter |  |  |  | Demo | Using a connector adapter confirm ability to support: ethernet, display port, and USB-A connectors. |  |  |
| PRD7.18 | The emitter should have a laser(s) to project a crosshair pattern at the center of the X-ray field as a means to assist in positioning the X-ray field. |  |  |  | Demo | Confirm laser pattern is projected from emitter to cassette surface. |  |  |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. |  |  |  | Demo | Confirm that the emitter and cassette LEDs are on and visible. |  |  |
| PRD7.41 | All system components shall have an indicator when ON. |  |  |  | Demo | Confirm cassette and emitter have an "ON" indicator. |  |  |
| PRD7.42 | The power button on the cassette should provide instantaneous feedback, indicating the state of the device. |  |  |  | Demo | While device is "OFF" press the power button on the cassette. Confirm cassette response to button press. Repeat with device in "ON" state. |  |  |
| RSK_R051 | The device shall have a clear indicator for "armed" state. |  |  |  | Demo | Put device into "armed state" confirm device feedback (visual). |  |  |
| RSK_R075 | The device shall contain Status Indicators On the Emitter And Cassette. |  |  |  | Demo | Put the device into VARIOUS states and confrim indicator for the device state is shown on the emitter and cassette. |  |  |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs |  |  |  | Demo | Verified by above |  |  |
| RSK_R089 | The device shall contain class II cross lasers to indicate active area. |  |  |  | Demo | Point emitter and cassette and confirm lasers show active area. |  |  |
| RSK_R069 | The device shall contain an Active Area indicator on the UI. |  |  |  | Demo | Confirm active area is shown on the UI. |  |  |
| PRD7.43 | The power button LED should respond when the operator initiates the shut off procedure via the UI. |  |  |  | Demo | While device is "ON", shut off the device using the UI. Confirm response to shut-down initiation. |  |  |
| PRD8.2 | The device shall be able to set the technique automatically in AiLARA mode |  |  |  | Demo | In AiLARA Mode, with a phantom on the cassette, hold the emitter over the cassette. Confirm technique factors are set and visible before initiating an image capture. |  |  |
| PRD8.8 | The system should save images prior to shut down. |  |  |  | Demo | Shut down system. Upon start-up confirm the images persist. |  |  |
| PRD8.11 | The device shall allow users to upload X-rays images and image series to the PACs server, USB Drive, Patient, Provider, and Platform |  |  |  | Demo | Confirm ability to upload to PACs server, USB Drive, Provider, and Platform. Confirm that all uploads show image send confirmation. |  |  |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS, MedAI Platform, or local storage (Drive) |  |  |  | Demo | Verified by above |  |  |
| PRD7.49 | Tablet shall contain ability to record voice and sound |  |  |  | Demo | Confirm ability to record the phrase "Hello world" |  |  |
| PRD7.51 | System shall allow voice dictation into notes field |  |  |  | Demo | Using voice dictation, confirm that the phrase "Hello world" is mirrored in the notes field. |  |  |
| PRD7.52 | System may allow voice control of user-initiated actions |  |  |  | Demo | Perform the following actions using voice control: XXX. Confirm all actions could be taken. |  |  |
| Without Radiation - test finger |  |  |  |  |  |  |  |  |
| RSK_R176 | The device enclosure shall prevent operator access to high temperature parts. |  |  |  | Demo | Using the test finger, attempt to access metal components, and any parts that are under the shell/enclosure in both the emitter and cassette. Confirm inability to make any contact. |  |  |
| RSK_R177 | The device enclosure shall prevent operator access to conductive components / contacts. |  |  |  | Demo | Verified by above |  |  |
| RSK_R178 | The device enclosure shall prevent operator access to moving parts. |  |  |  | Demo | Verified by above |  |  |
| With Radiation |  |  |  |  |  |  |  |  |
| PRD9.31 | The software UI shall always default the display of the X-ray image in the reference orientation of the emitter |  |  |  | Demo | Press and hold the trigger, confirm the the display of the image is in reference orientation to the emitter. Confirm visual and audible feedback is provided during exposure. Confirm that only one image was taken. |  |  |
| RSK_R077 | The device shall emit one X-ray exposure per one trigger pull when in single-shot mode. |  |  |  | Demo | Verified by PRD9.31 |  |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. |  |  |  | Demo | Verified by RSK_R075 & PRD9.31 |  |  |
| RSK_R076 | The device shall display Feedback when images are acquired. |  |  |  | Demo | Verified by PRD9.31 |  |  |
| RSK_R054 | The device shall restrict the operator from shooting multiple X-rays In <1 sec intervals while in single shot mode. |  |  |  | Demo | Immediately after test step for PRD9.31 attempt to pull the trigger again. Confirm no image taken. |  |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. |  |  |  | Demo | View the previously aquired image. Confirm technique factors are shown on the image. |  |  |
| PRD7.13 | The emitter shall contain status indicators to show user when x-ray emission is happening and status of device interlock |  |  |  | Demo | Take a DDR, confirm that the device indicates interlock changes and radiation. |  |  |
| PRD3.3 | The device shall only allow X-Ray emission within the specified SID range |  |  |  | Demo | In single-shot mode, attempt to take and image at XXcm (below min SSD) and XXcm (above max SSD). Take one image at XX cm (within SSD). Confirm that only the image within SSD range was taken, |  |  |
| PRD3.4 | The device shall only allow X-Ray emission above the minimum SSD |  |  |  | Demo | Verified by above |  |  |
| RSK_R073 | The device shall display SID On the UI. |  |  |  | Demo | Verified by above |  |  |
| PRD1.1 | The device shall perform radiography. |  |  |  | Demo | Verified by above |  |  |
| PRD1.2 | The device shall perform serial radiography. |  |  |  | Demo | In serial radiography mode, take a 5 second capture. |  |  |
| PRD9.25 | The software UI shall inform the operator of radiation emission. |  |  |  | Demo | During the 5 second capture, confirm radiation emission indicator is visible. |  |  |
| PRD9.22 | The software UI shall display the dose during use. |  |  |  | Demo | During the 5 second capture, Confirm dose is displayed during use. |  |  |
| RSK_R048 | The device shall implement exposure data tracking. |  |  |  | Demo | Verified by above (pending comment resolution) |  |  |
| PRD9.23 | The software UI should display available and remaining DDR time |  |  |  | Demo | During the 5 second capture, Confirm timer is displayed. |  |  |
| PRD8.22 | The device may inform the operator of total DDR time during exposure. |  |  |  | Demo | Verified by above |  |  |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an X-Ray, serial X-Ray, or photograph |  |  |  | Demo | Verified by above |  |  |
| PRD8.21 | The device should self-terminate a DDR if the center point is moved outside the active area. |  |  |  | Demo | Take a DDR and point the emitter away from the cassette. Confirm imaging desists. |  |  |
| PRD9.24 | The software UI should alert the user of necessary cooldown period procedure post DDR. |  |  |  | Demo | Once 5 second capture is complete, confirm cooldown timer is shown. |  |  |
| PRD5.1 | The device shall be primarily battery operated. |  |  |  | Demo | Confirm device can be used while not connected to MAINS. |  |  |
| PRD5.13 | The emitter shall support Essential Performance while wireless charging. |  |  |  | Demo | Ensure the cassette has a full battery. While both the emitter and cassette are connected to a charger, take a single-shot x-ray. Confirm image is displayed. |  |  |
| PRD5.21 | The cassette fully charged battery shall support continuous operation while charging |  |  |  | Demo | Verified by above |  |  |
| PRD5.22 | The cassette shall support Essential Performance while wired charging. |  |  |  | Demo | Verified by above |  |  |
| PRD7.9 | The device shall allow the operator to take and view images without external internet connectivity. |  |  |  | Demo | Disconnect from the internet. Confirm ability to view images. |  |  |
| RSK_R053 | The device shall contain a debounce on all user inputs (buttons, triggers, touch). |  |  |  | Demo | Double click each UI button and confirm each action occurs only once. |  |  |
| Special Cases - device control app |  |  |  |  |  |  |  |  |
| PRD19.1 | The Device Control App shall be compatible with Android, iOS and Linux devices |  |  |  | Demo | Confirm ability to pair with Android, IOS, and LInux devices |  |  |
| PRD19.2 | The Device Control App shall not trigger X-ray emission |  |  |  | Demo | Attempt to trigger an x-ray via the device control app. Confirm no image taken. |  |  |
| PRD19.3 | The Device Control App shall show single and serial radiography images |  |  |  | Demo | Confirm ability to view single and serial images. |  |  |
| PRD19.4 | The Device Control App shall allow the user to set device technique factors |  |  |  | Demo | Set technique factors on the app, confirm factors are mirrored on the device. |  |  |
| PRD19.13 | The Device Control App shall allow the user to adjust image parameters |  |  |  | Demo | Set image parameters (brightness/contrast/etc) on the app, confirm image parameters are mirrored on the device. |  |  |
| PRD19.5 | The Device Control App shall allow the user to manually collimate to smaller area |  |  |  | Demo | Set a manual collimation factor on the app, confirm factors are mirrored on the device. |  |  |
| PRD19.6 | The Device Control App shall show device status indicators |  |  |  | Demo | In Single-shot mode, hold the emitter over the device in both armed and disarmed state. Ensure the app reflects the states properly. |  |  |
| PRD19.7 | The Device Control App shall show device and peripheral connectivity |  |  |  | Demo | Connect a peripheral device (XXX) to the device. Confirm device connection is displayed on the app. |  |  |
| PRD19.8 | The Device Control App shall show device information |  |  |  | Demo | Confirm app contains device specific information for MedAI. |  |  |
| PRD19.9 | The Device Control App shall allow the user to set device configurations |  |  |  | Demo | Set device configurations on the app, confirm configurations are mirrored on the device. |  |  |
| PRD19.10 | The Device Control App shall allow the user to shut down device |  |  |  | Demo | Confirm ability to shut down the device with the app. |  |  |
| PRD19.12 | The Device Control App shall show notifications and alerts |  |  |  | Demo | In SIngle mode, attempt to shoot off the detector. Confirm notification/alert message is mirrored ont he device. |  |  |
| Special Cases - drape |  |  |  |  |  |  |  |  |
| PRD3.5 | The tracking system should function nominally when 50% of the LEDs are completely obstructed. |  |  |  | Demo | Cover 50% of cassette LEDs. Confirm ability to take an x-ray image. |  |  |
| PRD3.7 | The tracking system should function accurately with up to 5 standard medical drapes over the cassette. |  |  |  | Demo | Bunch drape over the cassette. Confirm ability to take an x-ray image. |  |  |
| PRD3.6 | The cassette LEDs shall be visible though a standard medical drape. |  |  |  | Demo | With drape over the cassette, confirm that LEDs are visible. |  |  |
| PRD13.1 | The device shall support use with standard medical drapes covering the cassette and clear sterile bags covering the emitter and cassette entirely |  |  |  | Demo | Apply clear sterile cover over the cassette and emitter. Confirm ability to take an x-ray image. |  |  |
| PRD4.1 | The device shall contain a viewfinder that allows the operator to view the detector active area while the cassette while draped and emitter x ray emission field size |  |  |  | Demo | With drape over the cassette, confirm ability to view the active area. |  |  |
| PRD5.10 | The cassette and emitter shall each be able to be charged while covered in sterile bags during surgical use |  |  |  | Demo | See VVPR |  |  |
| Special Cases - Software Specific |  |  |  |  |  |  |  |  |
| RSK_R066 | The UI shall Display Error Message. |  |  |  | Demo | Trigger fault and Confirm error message appears --> "Cassette not found", "Fail to connect to PACS" |  |  |
| PRD9.33 | The software UI shall present Error Messages to the user with clear actions |  |  |  | Demo | Verified by above |  |  |
| RSK_R043 | The device shall notify the operator If the network is not connected. |  |  |  | Demo | Trigger fault and Confirm error message appears --> "No network connection" |  |  |
| RSK_R036 | The device shall contain an alert for the operator to replace the battery. |  |  |  | Demo | With a low battery, turn on the device. Confirm alert is displayed. Perform with emitter and cassette. |  |  |
| PRD9.26 | The software  UI should inform the operator when any fault occurs |  |  |  | Demo |  |  |  |
| PRD9.27 | The software UI should provide a warning for low storage. |  |  |  | Demo |  |  |  |
| PRD9.28 | The software UI shall provide an indication when a failure to capture an image occurs. |  |  |  | Demo |  |  |  |
| PRD14.16 | The system shall enable a wipe of all images and patient identifying information from device |  |  |  | Demo |  |  |  |
| RSK_R325 | The device shall maintain system and TeamViewer audit logs |  |  |  | Demo |  |  |  |
| PRD8.30 | Device shall allow the use of DICOM Modality Worklist for study management |  |  |  | Demo |  |  |  |
| PRD8.27 | The manufacturer should be able to remotely disable the send to PACS/USB/Provider feature in the event that customer stops payments when the device is on lease. |  |  |  | Demo |  |  |  |
| PRD8.28 | The manufacturer should be able to display an error message to alert the customer that a payment has been missed and device is disabled. |  |  |  | Demo |  |  |  |
| RSK_R074 | The device shall contain a Remote UI that may be unlocked when in AP mode. |  |  |  | Demo | In AP mode, confrim ability to unlock remote UI. |  |  |
| PRD8.40 | The device shall connect to MedAI Platform (OP) and display connectivity status information. |  |  |  | Demo |  |  |  |
| PRD8.45 | The device shall allow the OP to provision information to the device |  |  |  | Demo |  |  |  |
| PRD7.12 | The device shall work with mfg supplied and customer supplied tablets wirelessly over WIFI |  |  |  | Demo | See VVPR |  |  |
| Special Cases - Other |  |  |  |  |  |  |  |  |
| PRD3.8 | The tracking system shall function correctly outdoors in direct sunlight |  |  |  | Demo | Take the device outside and confirm that UI is visible. Take one shot (in any mode) and confirm image is taken properly. |  |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions within a bright surgical environment |  |  |  | Demo | Verified by above - Assuming surgical environment is XXX lumens |  |  |
| PRD5.2 | The device shall have less than 5 minutes of time when the device is unusable if the battery dies. |  |  |  | Demo | Using a device with an empty battery, plug into a charger. Attempt to turn on device and take an image every minute for 5 minutes. Confirm that the device is able to take an image within 5 minutes of plugging in to charger. |  |  |
| PRD8.5 | The system may allow admin operator to select and delete an image or images. |  |  |  | Demo | Attempt to delete images in operator mode, confirm that images persist. Change to admin mode, confirm the ability to delete images. |  |  |
| RSK_R102 | The emitter shall contain a HW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  | Demo | Plug the cassette charger into a UPC and connect the cassette. Attempt to take a single image exposure. Confirm no image was taken |  |  |
| PRD8.48 | The system may view two images at a time for surgical comparison on large monitor(s) and pin images for comparison |  |  |  | Demo | Using a large monitor, confirm ability to view 2 images at a time and pin images for comparison. |  |  |
| PRD12.4 | The case shall be reusable. (Device can be packaged and repackaged in the case without degrading) |  |  |  | Demo | Confirm ability to repack device into the case. |  |  |
| Accessories |  |  |  |  |  |  |  |  |
| PRD7.8 | The device shall integrate with all currently planned (envisioned) accessories pending development, including Cart, Emitter Surgical Arm, and MedAI Clear Sterile Bags |  |  |  | Demo | Confirm pairing to accessories listed in IFU. (list accessories here) |  |  |
| PRD8.15 | The system shall be able to pair a cassette, emitter, foot pedal, and tablet together. |  |  |  | Demo | Verified by above |  |  |
| PRD12.9 | The device shall be able to be used while in the case with the lid open |  |  |  | Demo | Confirm ability to take an x-ray image while cassette is in the case. |  |  |
| RSK_R045 | The device shall exit idle state upon detection of emitter or foot pedal activity. |  |  |  | Demo | With the device connected to the foot pedal, allow time to pass such that the device enters idle mode. Tapping only the footpedal, confirm that the device exits idle state. |  |  |
| PRD17.1 | The device shall allow operator to turn off "handheld trigger" operation (foot pedal only) per state and local regulations |  |  |  | Demo | Confirm the ability to turn off "handheld trigger" operation (foot pedal only). |  |  |
| PRD1.5 | The device shall support remote hands free triggering of X-rays and DDR via a foot pedal |  |  |  | Demo | While paired with the foot pedal, press and hold trigger pedal. Confirm only one x-ray image is taken via foot-pedal 7 ft away from the device. |  |  |
| PRD17.2 | The foot pedal shall be wireless and work at a range between 6 and 12 feet away from the emitter |  |  |  | Demo | Verified by above |  |  |
| PRD17.5 | The foot pedal B shall initiate DDR on the downpress and shall stop the exposure upon releaase |  |  |  | Demo | Verified by above |  |  |
| PRD17.3 | The device shall support the use of a two button foot pedal |  |  |  | Demo | While paired with the foot pedal, confirm ability to change mode. |  |  |
| PRD17.4 | The foot pedal A shall initiate a single x-ray exposure upon pressing |  |  |  | Demo | Verified by above |  |  |
| PRD1.4 | The device shall be hand held as its primary use case |  |  |  | Demo | Verified by above |  |  |
| PRD18.5 | The pucks size shall correspond to the size of the emitter. |  |  |  | Demo | Confirm the puck aligns properly to emitter. |  |  |
| RSK_R199 | The device shall allow for use of P00 Pucks for collimation. |  |  |  | Demo/Test | Using an P00 puck, ensure that the puck can connect to the emitter and that the active area of the image matches the described size on the puck. |  |  |
| PRD18.3 | The Detachable Part(s) shall be aligned and attached to the emitter |  |  |  | Demo | Verified by above |  |  |
| PRD18.4 | Puck label color shall match in color to the UI field. |  |  |  | Demo | Confirm puck color matches UI displayed color for puck. |  |  |
| PRD18.6 | The SID recommendation should show the color of the puck. |  |  |  | Demo | Confirm UI puck recommendation matches the color of the recommended puck label. |  |  |
| PRD18.1 | The detachment mechanism may incorporate operator positive feedback, either auditory or sensory. |  |  |  | Demo | When removing the puck, confirm feedback from device. |  |  |
| PRD7.3 | The emitter shall be capable of being supported and/or suspended in a non-permanent manner. |  |  |  | Demo | Place emitter on stand or cart. Confirm stability. |  |  |
| RSK_R165 | The device cart/accessories shall not allow motion in the vertical axis - no motion due to gravity. |  |  |  | Demo | Place the device into the cart/arm/stand. Confirm that the arm/device does not lower unless force is applied. |  |  |
| Platform |  |  |  |  |  |  |  |  |
| RSK_R038 | The device may allow pairing by platform. |  |  |  | Demo | Pair to platform. Confirm Pairing. |  |  |
| RSK_R037 | The device shall automatically upload images/studies to the platform. |  |  |  | Demo | While connected to the platform, take an image. Confirm that the image is shown on the platform. |  |  |
| Inspection |  |  |  |  |  |  |  |  |
| Electrical Drawings/Spec Sheet |  |  |  |  |  |  |  |  |
| RSK_R096 | The device shall contain a redundant thermostat. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R097 | The device shall contain a redundant thermistor. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R080 | The device shall contain a Power Supply rated to IEC 60950-1. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R086 | The device shall utilize EN320 plugs. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R087 | The device shall utilize IEC 60320 plugs. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R085 | The device shall contain current limiting devices. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R100 | The device charger shall comply to USB-PD specifications set by USB-IF. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R124 | The battery charger shall be integrated into the device. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation, arc monitoring - monoblock). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.17 | The emitter shall have a Time of Flight (ToF) sensor array for range finding with an accuracy of +/-1% and resolving 1 mm in depth within the specified SSD Range |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Electrical Drawing/Spec Sheet - battery |  |  |  |  |  |  |  |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity <100 WHr in order to allow for air transit. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.26 | The device shall include coin cell battery to maintain RTC |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R125 | The device shall contain Rated battery chargers. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R234 | The device enclosure shall have a flame rating of V2 or better |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.17 | The charging power supplies shall be compatable with input voltage and frequency ranges 100-240 V and 50-60 Hz |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Electrical Drawing/Spec Sheet - monoblock/x-ray tube |  |  |  |  |  |  |  |  |
| PRD2.1 | The device shall have a monoblock that integrates the HVPS and X-ray tube. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.7 | The X-ray tube focal spot size shall be less than 100 um. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.2 | The X-ray tube assembly shall be self-shielded. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.14 | The device shall have a primary fixed collimation stage to confine the X-ray field coming out of the tube |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.15 | The primary fixed collimation shall collimate to 2 deg less than specified X-ray tube (43 deg.) |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R104 | The device shall contain a ceramic tube. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R109 | The device shall not contain a rotating anode. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R110 | The tube assembly shall contain a heat sink. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R157 | The x-ray tube assembly shall be composed of rated material of sufficient dielectric constant and thickness. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - enclosure |  |  |  |  |  |  |  |  |
| RSK_R155 | Components and materials used in the device shall be derated to meet safety limits for the lifetime of the device per device requirements. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R169 | The device enclosure shall be composed of an impact and heat resistant plastic. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R172 | The device enclosure shall be composed of a non-chemically reactive plastic. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R171 | The device enclosure shall use low attenuating materials. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R174 | The device enclosure shall contain No openings in the shell/cover >1mm in diameter. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD13.12 | Any gap, that is not filled, shall be wider than 1 mm and have an aspect ratio of 3:1 in order to be cleaned |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R185 | The device enclosure shall have a min thickness of 1.4mm. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R186 | The device enclosure shall be sealed using a gasket or elastomeric seal. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R187 | The device enclosure shall be positioned at +- 0.25 degrees from the x-ray assembly. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R188 | The device enclosure surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R189 | The device enclosure window piece shall not contain holes. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R182 | The device enclosure shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEETAlso verified via tip test per 60601-1 |  |  |
| RSK_R183 | The device shall contain flat resting surfaces. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R184 | The device shall contain a geometry to prevent tipping. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEETAlso verified via tip test per 60601-1 |  |  |
| RSK_R149 | The device shall contain a pressure valve. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD11.20 | The cassette shall have a handle for ease of transport. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - heat |  |  |  |  |  |  |  |  |
| RSK_R158 | The device shall contain a low/no flow fans. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - wire/cables |  |  |  |  |  |  |  |  |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R195 | The device shall contain redundant tie points for wires. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.1 | The device shall not contain cables between the emitter and cassette. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.2 | The emitter and cassette shall not be permanently attached. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R191 | The external cables shall be strain relieved. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R192 | The external cables shall be shielded. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - x-ray tube/alignment |  |  |  |  |  |  |  |  |
| RSK_R175 | The device enclosure shall align the tube within 2 degrees of the tracking camera focal axis. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.16 | The device shall have an automatic collimator to confine the X-ray field. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.21 | The device shall have an X-Ray filter that is constructed of Aluminum, with a minimum Aluminum equivalent total x-ray beam filtration of 3.5mm. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.22 | The device shall utilize a digital flat field X-ray detector. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9") |  |  |  | Demo | Take one shot (Single Radiography Mode) on each detector |  |  |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R274 | The manufacturer shall have access to vender provided CoC for focal spot data. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - viewfinder |  |  |  |  |  |  |  |  |
| PRD4.13 | The viewfinder shall update display at 30 fps |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - cassette |  |  |  |  |  |  |  |  |
| PRD14.5 | The cassette componenets shall be able to be assembled entirely within one half of the shell. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.26 | The cassette shall have two interchangeable usb-c ports for power input and to connect accessories (eg. keyboard, mouse, display etc.) |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R150 | The cassette shall contain a desiccant. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - emitter |  |  |  |  |  |  |  |  |
| PRD14.6 | The emitter shall be able to be assembled entirely within one half of the shell. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.14 | The emitter shall have an optical camera with autofocus for taking images with a resolution of 0.5mm at less than 25 cm separation. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD11.8 | The emitter center of gravity shall be within 2 inches from the grip |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD10.13 | The emitter shall contain an OLED color display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720 |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD10.14 | The emitter display shall have a minimum of 1,000 Nits |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R162 | The device shall not contain focusing optics for lasers. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - Case |  |  |  |  |  |  |  |  |
| PRD12.2 | The case may be sized to be able to be carried on a plane (per FAA 22" x 14" x 9") |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.6 | The case shall have a telescoping handle. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - Other |  |  |  |  |  |  |  |  |
| PRD1.6 | The device shall be composed of two primary components the emitter and the cassette |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R202 | The device shall contain a Magnet Redundancies. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.37 | The power button shall be at least 10 mm in diameter. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R160 | The device shall have screw redundancies. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R161 | The device shall contain a redundant monitor. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R329 | The device trigger shall contain features that prevent jamming. |  |  |  | Inspection/Analysis | Refer to DRAWING/SPEC SHEET |  |  |
| Labeling/IFU |  |  |  |  |  |  |  |  |
| RSK_R226 | The device shall be provided with a physical copy of the IFU. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R227 | The device shall contain an IFU & eIFU that are identical in format and information. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD1.10 | The device shall include Accompanying Documents (IFU) with packaging |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD11.16 | The device shall conform to the product Visual Brand Language (VBL) guidelines |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R204 | The device shall contain labeling for 'Do Not Step' |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R205 | The device shall contain labeling to Call Out Bottom of cassette. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R206 | The device shall contain labeling to Call Out "this side up" on the cassette. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R207 | The device shall contain labeling to Indicate "avoid spill". |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R208 | The device shall contain labelling on all components of the system. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R209 | The device shall contain labeling At Connector Junctions. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R210 | The device shall contain Visual Cues For Proper Connector Insertion. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R211 | The device shall contain high wear labels. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R212 | The device labeling shall require no more than a 7th grade reading level for use. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R213 | The device shall contain labeling with visual indicators/symbols. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R214 | The device shall contain emitter labeling. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R216 | The device shall contain a Label to Consult the IFU. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R217 | The device shall contain a Label - Do not stare into laser. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R218 | The device shall contain a Label - Do not trash. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R219 | The device shall contain a Label - do not use if enclosure is damaged. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R220 | The device shall contain a Label - fragile. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R221 | The device shall contain a Label - General warning - use as directed. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R222 | The device shall contain a Label - max and min temperature. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R223 | The device shall contain a Label - Rx Only. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R224 | The device shall contain a Label - X ray High voltage. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R327 | Label - ACCESS COVERS: The Cassette top is an access cover- removing or assembling this part will cause no hazardous situations. At worse case the cassette will simply not operate.The Emitter shell is an access cover-  removing or assembling this part will cause no hazardous situations. All components are tied and routed away from enclosure edges. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Viewable - VVPR |  |  |  |  |  |  |  |  |
| PRD5.18 | The emitter charging dock shall be able to hold the emitter and align the centerpoint of the charging coils within .5mm |  |  |  | Inspection | Place emitter in charging dock. Confirm charging coils are aligned. |  |  |
| PRD7.6 | The cassette shall have marking to show the active area outline. |  |  |  | Inspection | Confirm active area outline on cassette. |  |  |
| PRD7.7 | The cassette shall have marking to show the top of the output image |  |  |  | Inspection | Confirm "top of image" indication on the cassette. |  |  |
| PRD7.32 | All device connection ports should be clearly labeled and recognisable to indicate connection points. |  |  |  | Inspection | Confirm labeling on all connection points on system contain symbols and wording. |  |  |
| PRD7.33 | All device connection ports should be labeled in both written and symbolic form. |  |  |  | Inspection | Verified by above |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons |  |  |  | Inspection | Confirm emitter keypad contains 3 tactile buttons (up, down, mode). |  |  |
| PRD10.8 | The emitter shall contain two trigger(s) |  |  |  | Inspection | Confirm trigger on emitter. |  |  |
| PRD11.9 | The cassette patient contacting surface shall be smooth. |  |  |  | Inspection | Confirm cassette surface is smooth. |  |  |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning |  |  |  | Inspection | Confirm emitter surface is smooth. |  |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components |  |  |  | Inspection | Confirm inability to access interior of device without the use of tools. |  |  |
| RSK_R299 | The device should utilize physical security to mitigate access to the EC and programmable boards. |  |  |  | Inspection | Confirm that there are guards for all connector ports. |  |  |
| RSK_R201 | The device shall contain Posts to Prevent Pucks From Rotating. |  |  |  | Inspection | Apply puck to emitter. Confirm that that the emitter does not rotate freely while attached to the emitter. |  |  |
| Case/Overshipper |  |  |  |  |  |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a hard shell case |  |  |  | Inspection | Confirm case is hard-shelled. |  |  |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. |  |  |  | Inspection | Confirm all components of device have compartments and fit into case, |  |  |
| PRD12.10 | The case shall provide a means to mount the tablet on the inside lid of the case |  |  |  | Inspection | Mount tablet onto lid of case. Confirm stability. |  |  |
| PRD12.12 | The case shall be able to be packaged in a box. |  |  |  | Inspection | Confirm ability to place case in overshipper/box. |  |  |
| PRD12.13 | The box shall provide cutouts to be used as handles (or access case handles) |  |  |  | Inspection | Confirm overshipper/box contains handles. |  |  |
| Sterile Cover |  |  |  |  |  |  |  |  |
| PRD13.2 | The emitter shall interface to attach custom MedAI clear sterile cover(s) capable of being flush with optics/HMI components |  |  |  | Inspection | Place cover over the emitter. Confirm cover is flush with optics and HMI components. |  |  |
| PRD13.3 | The cassette shall interface to attach custom MedAI clear sterile cover(s) capable of being flush with IR LED components |  |  |  | Inspection | Place cover over the cassette. Confirm cover is flush with IR LEDs |  |  |
| Reference a MEMO |  |  |  |  |  |  |  |  |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.1 | All critical x-ray system components shall be sourced from countries that do not pose as adversaries to the US, per EAR policy. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.2 | The manufacturing processes shall be designed to support the production of 1,000 units a year (~20 units a week) and an assembly and test time of less than five man hours. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.3 | The device shall be designed to allow for in-house pilot production of up to 100 units before transfer to CM. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.4 | The device shall be designed to operate within the CM fabrication and manufacturing constraints. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.7 | The device shall be serviceable by the manufacturer and approved third party services. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.8 | The emitter shall be serviceable by the easy replacement of the monoblock, battery pack, and display at the factory. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.9 | The cassette shall be serviceable by the easy replacement of the battery pack at the factory. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.10 | The cassette shall be serviceable by the replacement of the battery pack without separating the enclosure halves. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane) |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD16.1 | The COGS shall be no more than $25,000 per device when manufactured in volume |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD16.4 | The device shall be able to maintain Real Time Clock (RTC) for the length of the service life. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| RSK_R228 | The manufacturer shall create a MEMO that details the residual + scatter radiation information for the emitter. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| RSK_R225 | A new physical copy of the IFU shall be provided upon request. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R103 | The device shall mechanically protect the tube. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R235 | The emitter shall have set maximum temperature and e-fields limits to prevent tube potting degradation. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R304 | The manufacturer shall perform employee vetting and resume qualification association. |  |  |  | Inspection | Refer to onboarding procedure (??) |  |  |
| PRD7.50 | System shall contain HIPAA compliant voice recognition |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R326 | The TeamViewer security policies shall be inline with HIPAA requirements. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R287 | The device shall follow development guidelines to mitigate breaking encryption. |  |  |  | Inspection | Requires MWI or procedure to be written |  |  |
| RSK_R296 | The device software shall undergo exploit testing before release. |  |  |  | Inspection | Requires MWI or procedure to be written |  |  |
| Accessories |  |  |  |  |  |  |  |  |
| PRD18.10 | The device should have components that are large enough to easy to see if they are to be removed from the device. |  |  |  | Inspection | Confirm the detachable components are visible  from 5 ft away. |  |  |
| PRD18.11 | All detachable components should be recognisable as part of the device |  |  |  | Inspection | Confirm labeling on the detachable parts matches the system labeling. |  |  |
| RSK_R200 | The device may contain Color Coded Pucks. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R203 | The device shall contain labeling Directly On Pucks. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R215 | The device shall contain Foot Pedal labeling. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R166 | The device cart/accessories shall have locking wheels. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R164 | The device cart/accessories shall allow for non-motorized motions. |  |  |  | Inspection | Confirm that there are no motors on the accessories. |  |  |
| Test |  |  |  |  |  |  |  |  |
| Usability |  |  |  |  |  |  |  |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD1.7 | The device shall allow operation by a medical professional with minimal training. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.4 | The emitter keypad shall allow for the operator to press an individual button without accidentally pressing a second button. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.4 | The emitter shall be useable with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.17 | The device touch points should be distinct and apparent to the operator (ie. separated via color or shape). |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.19 | The operator shall be able to comprehend information signals from the indicator LEDs while the device is in use. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.6 | All emitter keypad buttons shall be accessible to the operator while holding the device with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.10 | The operator shall be able to actuate the emitter trigger with one finger. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.11 | The emitter shall allow the operator to simultaneously hold the emitter and actuate the trigger with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.2 | The device shall be operable (trigger radiation and interact with emitter HMI)  with all combinations of soiled/not soiled and single-gloved/double-gloved hands (in surgical environment). |  |  |  | Test | To be observed during Formative use studies |  |  |
| Collimator |  |  |  |  |  |  |  |  |
| PRD2.17 | The automatic collimator shall be able to adjust aperture size and rotation to line up with the detector at any specified SID |  |  |  | Test | See VVPR |  |  |
| PRD2.18 | The device shall be able to be manually collimated down to 14x14cm at smallest SID, in discrete 1 cm increments |  |  |  | Test | See VVPR |  |  |
| Radiation + tracking |  |  |  |  |  |  |  |  |
| PRD2.4 | The device shall operate within a source-to-detector (SID) distance between 20cm and 80cm. |  |  |  | Test | See VVPR |  |  |
| PRD2.5 | The device shall operate with a minimum source-to-skin distance (SSD) of 20cm. |  |  |  | Test | See VVPR |  |  |
| PRD2.20 | The edge of the automatic collimator leaves shall be designed to not create artifacts on X-ray image |  |  |  | Test | See VVPR |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID). |  |  |  | Test | See VVPR |  |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD). |  |  |  | Test | See VVPR |  |  |
| RSK_R105 | The device shall contain tube shielding/potting with an appropriate lead equivalent thickness to mitigate leakage. |  |  |  | Test | See VVPR |  |  |
| Viewfinder Calculations |  |  |  |  |  |  |  |  |
| PRD4.5 | The viewfinder shall calculate and display the collimated X-Ray field |  |  |  | Test | See VVPR |  |  |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector |  |  |  | Test | See VVPR |  |  |
| PRD4.7 | The viewfinder shall calculate and display the center of active area |  |  |  | Test | See VVPR |  |  |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 4% |  |  |  | Test | See VVPR |  |  |
| Weight |  |  |  |  |  |  |  |  |
| PRD11.11 | The emitter shall weigh less than 6.5 lbs. and be distributed in a way that is ergonomic when held by hand. |  |  |  | Test | See VVPR |  |  |
| PRD11.12 | The cassette shall weigh less than 14 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.13 | The device weight without packaging shall be less than or equal to 22 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.14 | The packaging shall weight less than or equal to 18 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.15 | The device and packaging shall weight less than 40 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs and capable of passing 600 lbs testing |  |  |  | Test | See VVPR |  |  |
| GPS/Wireless Functions |  |  |  |  |  |  |  |  |
| PRD7.20 | The device should provide for cellular connectivity (eg 5G/4G/LTE) in the event the device is deployed in an area without network access |  |  |  | Test | See VVPR |  |  |
| PRD7.21 | The emitter should contain GPS tracking capabilities for asset tracking |  |  |  | Test | See VVPR |  |  |
| PRD7.23 | The emitter, cassette, and tablet shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths 802.11 and 802.1X standards |  |  |  | Test | See VVPR |  |  |
| PRD7.24 | The device shall serve as a private WiFi Access Point for remote access. |  |  |  | Test | See VVPR |  |  |
| HV Interlocks and Fail Safes |  |  |  |  |  |  |  |  |
| PRD6.2 | The critical safety circuits shall notify the firmware of a fault condition. |  |  |  | Test & Analysis | See VVPR |  |  |
| PRD6.4 | The faults initiated by the safety critical circuits shall render the system safe. |  |  |  | Test & Analysis | See VVPR |  |  |
| PRD6.5 | The device shall provide a fault tolerant high voltage interlock. |  |  |  | Test & Analysis | See VVPR |  |  |
| RSK_R022 | The device firmware shall contain Beam Current Monitoring. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R134 | The device HW shall open the HV interlock in the event of a filament current fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R135 | The device HW shall open the HV interlock in the event of a high kV fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R136 | The device HW open the HV interlock in the event of a x-ray exposure time (200 ms) interlock fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R137 | The device shall open the HV interlock in the event of a fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R138 | The device HW shall open the HV interlock in the event of a tube current fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R078 | The device shall default to a safe state upon a fatal failure. |  |  |  | Test | See VVPR |  |  |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. |  |  |  | Test | See VVPR |  |  |
| RSK_R084 | The device shall enter a safe state in event of undercurrent. |  |  |  | Test | See VVPR |  |  |
| RSK_R092 | The device shall enter safe state when temperature threshold is exceeded |  |  |  | Test | See VVPR |  |  |
| RSK_R145 | The device shall contain a Temperature monitor firmware (safe-state) on the battery compartment. |  |  |  | Test | See VVPR |  |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  | Test | See VVPR |  |  |
| RSK_R143 | The device shall Monitor the Internal Temperature(s) and fail safe in the event of under or over temp. |  |  |  | Test | See VVPR |  |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  | Test | See VVPR |  |  |
| RSK_R093 | The device shall automatically shut down when high temperature threshold is exceeded. |  |  |  | Test | See VVPR |  |  |
| RSK_R140 | The device shall contain a temperature controlled power cut out in the event of overheat. |  |  |  | Test | See VVPR |  |  |
| RSK_R026 | The device firmware shall contain a low Beam Current Monitoring/fault. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R023 | The device firmware shall contain a controlled low kV interlock fault. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R024 | The device firmware shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R025 | The device firmware shall contain a limited kV, tube current, and filament current. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R032 | The device firmware shall control and monitor HV. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R033 | The device firmware shall initiate HV generation. |  |  |  | Test | See VVPR OR Design Review |  |  |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R027 | The device firmware shall contain a Power ceiling (set upper limit on power). |  |  |  | Test | See VVPR OR Design Review |  |  |
| Battery |  |  |  |  |  |  |  |  |
| RSK_R128 | The device shall contain a Fast charge feature. |  |  |  | Test | See VVPR |  |  |
| RSK_R129 | The device shall allow for throttled charging. |  |  |  | Test | See VVPR |  |  |
| RSK_R113 | The device BMS shall monitor and predicts battery life. |  |  |  | Test | See VVPR |  |  |
| RSK_R114 | The device BMS shall contain under-voltage protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R116 | The device BMS shall contain an Open Circuit Protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R117 | The device BMS shall contain Over-current protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. |  |  |  | Test | See VVPR |  |  |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R121 | The device BMS shall monitor the battery Cell health. |  |  |  | Test | See VVPR |  |  |
| RSK_R123 | The device BMS shall contain cell-balancing. |  |  |  | Test | See VVPR |  |  |
| PRD5.12 | The emitter fully charged battery shall support a full day of operation with intermittent charging for nominal use case |  |  |  | Test | See VVPR |  |  |
| PRD5.19 | The emitter charging system shall support throttled charging speeds |  |  |  | Test | See VVPR |  |  |
| PRD5.25 | The cassette charging system shall support throttled charging speeds |  |  |  | Test | See VVPR |  |  |
| EMC/EMI Testing |  |  |  |  |  |  |  |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. |  |  |  | Test | See VVPR |  |  |
| RSK_R180 | The device enclosure shall be EMI shielded. |  |  |  | Test | See VVPR |  |  |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. |  |  |  | Test | See VVPR |  |  |
| Cleaning |  |  |  |  |  |  |  |  |
| PRD7.34 | All device labels shall be durable enough to pass cleaning validation |  |  |  | Test | See VVPR |  |  |
| PRD13.6 | The device shall be capable of withstanding being cleaned by isopropyl alcohol, cavicide (quaternary ammonium), bleach (hypochlorites), hydrogen peroxide, and water without reduction in performance |  |  |  | Test | See VVPR |  |  |
| PRD13.7 | The device shall be able to be cleaned without the need for a brush |  |  |  | Test | See VVPR |  |  |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. |  |  |  | Test | See VVPR |  |  |
| PRD13.9 | The device disinfection time shall be 3 minutes or less with Cavicide |  |  |  | Test | See VVPR |  |  |
| PRD13.11 | Any gaps shall be filled with sealant; any filler shall survive cleaning validation |  |  |  | Test | See VVPR |  |  |
| Force + Timing |  |  |  |  |  |  |  |  |
| PRD7.38 | The power button shall require between 1.7 N and 3 N of force to actuate. |  |  |  | Test | See VVPR |  |  |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for nominal use case |  |  |  | Test | See VVPR |  |  |
| PRD5.20 | The cassette fully charged battery shall support 120 minutes of operation without charging for nominal use case |  |  |  | Test | See VVPR |  |  |
| PRD7.40 | The device shall be ready to operate within 30 seconds from the time the power button is turned on under nominal conditions. |  |  |  | Test | See VVPR |  |  |
| PRD7.44 | The device shall enter an idle state when the device is not utilized for thirty (30) seconds. |  |  |  | Test | See VVPR |  |  |
| PRD7.45 | The device shall exit an idle state within two (2) seconds. |  |  |  | Test | See VVPR |  |  |
| PRD7.46 | The device shall enter an sleep state when the device is not utilized for one (1) minute. |  |  |  | Test | See VVPR |  |  |
| PRD7.47 | The device shall exit an sleep state within (5) seconds. |  |  |  | Test | See VVPR |  |  |
| PRD8.7 | The system shall save all image types, locally on cassette, within 10 seconds of the operator taking the image. |  |  |  | Test | See VVPR |  |  |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second |  |  |  | Test | See VVPR |  |  |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the UI. |  |  |  | Test | See VVPR |  |  |
| PRD7.36 | The device shall be available for use in less than 45 seconds of initiating power on |  |  |  | Test | See VVPR |  |  |
| Image Study |  |  |  |  |  |  |  |  |
| PRD10.18 | The emitter display should display x-ray imaging results onscreen detailed enough for determining x-ray image capture quality |  |  |  | Test | See VVPR |  |  |
| Uploads/Downloads |  |  |  |  |  |  |  |  |
| PRD8.41 | The device shall upload images, metadata, and device usage data to OP in a secure manner. |  |  |  | Test | See VVPR |  |  |
| PRD8.42 | The device shall provision providers and PACS server configurations from OP in a secure manner. |  |  |  | Test | See VVPR |  |  |
| IP testing |  |  |  |  |  |  |  |  |
| PRD15.2 | The emitter should be designed for IP54 and capable of passing IP33. |  |  |  | Test | See VVPR |  |  |
| PRD15.3 | The cassette should be designed for IP54 and capable of passing IP33. |  |  |  | Test | See VVPR |  |  |
| PRD17.6 | The foot pedal should be designed for IP56 and capable of passing IP33. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| Ambient Settings (temp, humidity, etc) |  |  |  |  |  |  |  |  |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +40C. |  |  |  | Test | See VVPR |  |  |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. |  |  |  | Test | See VVPR |  |  |
| PRD15.8 | The device shall operate at a pressure of 62 kpa to 106 kpa. |  |  |  | Test | See VVPR |  |  |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. |  |  |  | Test | See VVPR |  |  |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  | Test | See VVPR |  |  |
| Ageing |  |  |  |  |  |  |  |  |
| PRD16.5 | The device shall go through a tube conditioning and calibration procedure every 3 months |  |  |  | Inspection - MEMO | We should do a detailed review (and document it) of any materials that could degrade over time. We did not do aging for P00, so I think likely that we can justify not doing it for P01 assuming  a review of material stability/properties is favorable. We do need to consider battery life - in addition to battery testing per IEC62133 and UN 38.3, we should consider if there is performance testing we need to do in terms of being able to use our device for a certain # of times on a single battery charge - but this would be more to meet our use requirements (not aging testing related to storage). At Philips we had a device with a rechargeable battery and our rational for no aging was "In the case of the battery, the primary battery does not have a dated shelf life or an install before date since the battery is intended to be recharged and used from a charged state. The battery should be replaced based on the capacity indication." I would think we could use a documented review of materials/shelf life assessment to satisfy this requirement. Open to Rick's feedback.THis will be a little dependent on the manufacturers quality and specification of shelf life. Best case UM will state to charge system prior to usehopefully you are not producing Emitters and Cassettes and then putting them on the shelf for years. That is alot of capital to tie up. Long shelf lifes are usually for Disposales and a tired supply chain |  |  |
| PRD16.2 | The device service life shall be a minimum of 3 years of operation without component replacement; with an initial limited warranty of 1 year |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD16.3 | The device service life shall be able to be extended by 3 years with the replacement of the monoblock, battery packs, display. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| Accessories |  |  |  |  |  |  |  |  |
| PRD18.2 | The attachment mechanism should be simple enough for a single operator to hold the emitter in one hand, and the Detachable Part(s) in the other |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| PRD18.7 | The force required to remove a puck from the emitter should not exceed 45 N. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| PRD18.8 | Pucks must be no more than 0.25lb each. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| PRD18.9 | The pucks should withstand a drop from 5 ft. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| RSK_R167 | The stand shall contain a gas spring that has a force balanced to the cassette platform weight. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| RSK_R168 | The cassette gas spring maximum retraction velocity shall be less than 5 m/s. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| Software Functions - Misc |  |  |  |  |  |  |  |  |
| PRD8.46 | The device shall remotely synchronize logs, fault codes, and images from device with OP for preventative maintenance |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R233 | The device UI shall contain a clear and unique indication for severe faults. |  |  |  | Test | See VVPR |  |  |
| RSK_R029 | The device shall limit exposure for each study. |  |  |  | Test | See VVPR |  |  |
| PRD8.23 | The device shall allow a DDR exposure within 20 seconds from the previous exposure. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R040 | The device shall automatically delete old images on max storage being reached. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R052 | The device shall enter a safe state in the event of an overexposure. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. |  |  |  | Test | See VVPR OR Design Review |  |  |
| PRD14.15 | The device should have drop detection and log the time when device expereinces a drop from greater than 1.2 meter |  |  |  | Test | See VVPR OR Design Review |  |  |
|  | VVPRs |  |  |  | Test Steps | Percent Complete |  |  |
|  | 625 |  |  |  | 614 | 0.9824 |  |  |

### Table 12
| Requirements to be tested with Usability |  |  |
| --- | --- | --- |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. |  |
| PRD1.7 | The device shall allow operation by a medical professional with minimal training. |  |
| PRD10.4 | The emitter keypad shall allow for the operator to press an individual button without accidentally pressing a second button. |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. |  |
| PRD11.4 | The emitter shall be useable with one hand. |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. |  |
| PRD11.17 | The device touch points should be distinct and apparent to the operator (ie. separated via color or shape). |  |
| PRD11.19 | The operator shall be able to comprehend information signals from the indicator LEDs while the device is in use. |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. |  |
| PRD10.6 | All emitter keypad buttons shall be accessible to the operator while holding the device with one hand. |  |
| PRD10.10 | The operator shall be able to actuate the emitter trigger with one finger. |  |
| PRD10.11 | The emitter shall allow the operator to simultaneously hold the emitter and actuate the trigger with one hand. |  |
| PRD11.2 | The device shall be operable (trigger radiation and interact with emitter HMI)  with all combinations of soiled/not soiled and single-gloved/double-gloved hands (in surgical environment). |  |
| Use Errors |  |  |
| Note: These need to be further reviewed in the risk assessment for use errors; mitigations coming form the risk assessment will be evaluated. |  |  |
| RSK | Usability test- Unpacking |  |
| RSK | Usability Testing - Accidental DDR |  |
| RSK | Usability Testing - Accidental X-Ray |  |
| RSK | Usability Testing - Block fans |  |
| RSK | Usability Testing - Bloody Transfer between patients, without cleaning |  |
| RSK | Usability Testing - Cover all positioning beacons |  |
| RSK | Usability Testing - Drop Emitter on Critical Body Part |  |
| RSK | Usability Testing - Drop Emitter on Extremity |  |
| RSK | Usability Testing - Get Fluid on it, making slick, difficult to use |  |
| RSK | Usability Testing - Improperly Installed/Bunching Drapes |  |
| RSK | Usability Testing - Intending DDR, Take X-Ray |  |
| RSK | Usability Testing - Intending X-Ray, Take DDR |  |
| RSK | Usability Testing - Mislabeled Study (PACS) |  |
| RSK | Usability Testing - Operator attempted connection to incorrect port |  |
| RSK | Usability Testing - Operator drops Emitter |  |
| RSK | Usability Testing - Operator Drops other device component(s) |  |
| RSK | Usability Testing - Operator enables device before patient is positioned - Accidental button press, force required unclear |  |
| RSK | Usability Testing - Over/Under Brightness |  |
| RSK | Usability Testing - Over/Under Contrast |  |
| RSK | Usability Testing - Over/Under sharpening x-ray |  |
| RSK | Usability Testing - Panning out of frame |  |
| RSK | Usability Testing - Rotation of x-ray/DDR |  |
| RSK | Usability Testing - Putting in wrong Patient Data (PACS) |  |
| RSK | Usability Testing - Putting in wrong Provider Data (PACS) |  |
| RSK | Usability Testing - Rest Emitter on anatomy |  |
| RSK | Usability Testing - Sending poor quality x-ray (PACS) |  |
| RSK | Usability Testing - Settings out of adjustment (kV, mA) |  |
| RSK | Usability Testing - Slam Anatomy on Cassette |  |
| RSK | Usability Testing - Slam Anatomy on Cassette - Injure Patient |  |
| RSK | Usability Testing - Snap off connectors |  |
| RSK | Usability Testing - Stand on Cassette - Breaking it |  |
| RSK | Usability Testing - Swap Wires |  |
| RSK | Usability Testing - Too far from patient |  |
| RSK | Usability Testing - Too many drapes (>17) |  |
| RSK | Usability Testing - Tooling (hammer/chisel) damaging surface |  |
| RSK | Usability Testing - Unclean in exam |  |
| RSK | Usability Testing - Unplug power - during use |  |
| RSK | Usability Testing - Wrong Laterality (PACS) |  |
| RSK | Usability Testing - Wrong patient ID (PACS) |  |
| RSK | Usability Testing - X-Ray instead of Picture |  |
| RSK | Usability Testing - Zooming to far in |  |
| RSK | Usability Testing - Zooming to far out |  |
| RSK | Usability Study - Improper current selection | Can user select current? |
| RSK | Usability Study - Improper exposure time selection |  |
| RSK | Usability Study - Improper KV selection |  |
| RSK | Usability Study - Improper placement of pucks |  |
| RSK | Usability Study - Improper USB inputs |  |
| RSK | Usability Study - Inadequate connection force, feedback on connection integrity |  |
| RSK | Usability Study - Misinterpretation of LED indicators |  |
| RSK | Usability Study - Operator sets improper settings |  |
| RSK | Usability Study - Tangled Cable - Damage other equipment |  |
| RSK | Usability Study - Tangled Cable - Operator/Patient Trips |  |
| RSK | Usability Study - Tangled Cable - Scrape Patient |  |
| RSK | Usability Study - Cable Entanglement |  |
| RSK - RMF | Usability Study - Use in inappropriate environment |  |
| RSK - RMF | Usability Study - Use in MSO |  |
| RSK - RMF | Usability Study - Long-term exposure - operator |  |
| RSK - RMF | Usability Study - Incorrect interpretation of alert signals |  |
| RSK - RMF | Usability Study - Accidental DDR |  |
| RSK - RMF | Usability Study - Accidental X-Ray |  |
| RSK - RMF | Usability Study - Non-intended Operator Uses device |  |
| RSK - RMF | Usability - tracking system failure (in surgery) - lights/drapes/large anatomy | Failure due to use error |
| RSK - RMF | Usability Study - Improper peripheral connections |  |

### Table 13
| NEED TO UPDATE - DO NOT INCLUDE WITH REV A RELEASE |  |  |  |  |  | In-House Testing Required |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Standard | Subsection | Test Method | Who's testing this? |  |  |  |  |
| 21 CFR 801: Labeling | Sec. 801.5 Medical devices; adequate directions for use. | Inspection |  |  |  | Inspections = Can be checked via reference to drawing/spec or just looking at the device |  |
| IEC 10993 | 6.1 Material characterization | Inspection |  |  |  | Mechanical Drawing/Spec Sheet - enclosure |  |
| IEC 10993 | 6.2.1 General | Inspection |  |  |  | RSK_R155 | Components and materials used in the device shall be derated to meet safety limits for the lifetime of the device per device requirements. |
| IEC 10993 | 6.2.2.2 Cytotoxicity | Inspection |  |  |  | RSK_R169 | The device enclosure shall be composed of an impact and heat resistant plastic. |
| IEC 10993 | 6.2.2.3 Delayed-type hypersensitivity | Inspection |  |  |  | RSK_R172 | The device enclosure shall be composed of a non-chemically reactive plastic. |
| IEC 10993 | 6.2.2.4 Irritation (including intracutaneous reactivity) | Inspection |  |  |  | RSK_R171 | The device enclosure shall use low attenuating materials. |
| IEC 10993 | 7 Interpretation of biological evaluation data and overall biological safety assessment | Inspection |  |  |  | RSK_R174 | The device enclosure shall contain No openings in the shell/cover >1mm in diameter. |
| IEC 60601-1 | 10.1.2 ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation | RMF | Intertek + Intertek (RMF checklist) |  |  | PRD13.12 | Any gap, that is not filled, shall be wider than 1 mm and have an aspect ratio of 3:1 in order to be cleaned |
| IEC 60601-1 | 10.4 Lasers. | Inspection | Intertek (proxy) |  |  | RSK_R185 | The device enclosure shall have a min thickness of 1.4mm. |
| IEC 60601-1 | 11.1.1 Maximum temperature during NORMAL USE | test | Intertek + Intertek (RMF checklist) |  |  | RSK_R186 | The device enclosure shall be sealed using a gasket or elastomeric seal. |
| IEC 60601-1 | 11.1.4 Guards | ** These reds are because we are doing them, but I haven't filled in the test method yet |  |  |  | RSK_R187 | The device enclosure shall be positioned at +- 0.25 degrees from the x-ray assembly. |
| IEC 60601-1 | 11.2.1 Strength and rigidity required to prevent fire in ME EQUIPMENT | Test | Intertek (proxy) |  |  | RSK_R188 | The device enclosure surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. |
| IEC 60601-1 | 11.6.1 General | RMF, Inspection | Intertek (proxy) |  |  | RSK_R189 | The device enclosure window piece shall not contain holes. |
| IEC 60601-1 | 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | test | Intertek |  |  | RSK_R197 | The device collimator shall be encased within the enclosure. |
| IEC 60601-1 | 12.2 USABILITY of ME EQUIPMENT | Test | Usability + Intertek (RMF checklist) |  |  | RSK_R182 | The device enclosure shall reduce falling and tipping risk by providing a surface with a high friction material. |
| IEC 60601-1 | 12.4.5.2 Diagnostic X-ray equipment | Test | Intertek (Conditional) |  |  | RSK_R183 | The device shall contain flat resting surfaces. |
| IEC 60601-1 | 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Inspection, test | Intertek (Conditional) |  |  | RSK_R184 | The device shall contain a geometry to prevent tipping. |
| IEC 60601-1 | 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | test | Intertek (Conditional) |  |  | RSK_R149 | The device shall contain a pressure valve. |
| IEC 60601-1 | 13.1.4 Specific MECHANICAL HAZARDS | test | Intertek (Conditional) |  |  | PRD11.20 | The cassette shall have a handle for ease of transport. |
| IEC 60601-1 | 13.2.10 Additional test criteria for motor operated ME EQUIPMENT | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - heat |  |
| IEC 60601-1 | 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Test | Intertek |  |  | RSK_R158 | The device shall contain a low/no flow fans. |
| IEC 60601-1 | 13.2.13.1 General overload test conditions | Inspection, test | Intertek |  |  | RSK_R159 | The device fans shall be internally caged and shrouded. |
| IEC 60601-1 | 13.2.13.3 ME EQUIPMENT with motors | Test | Intertek |  |  | RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). |
| IEC 60601-1 | 13.2.2 Electrical SINGLE FAULT CONDITION | test | Intertek |  |  | Mechanical Drawing/Spec Sheet - wire/cables |  |
| IEC 60601-1 | 13.2.3 Overheating of transformers in ME EQUIPMENT | Test | Intertek |  |  | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. |
| IEC 60601-1 | 13.2.4 Failure of THERMOSTATS | Test | Intertek |  |  | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |
| IEC 60601-1 | 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Test | Intertek (proxy) |  |  | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. |
| IEC 60601-1 | 13.2.8 Locking of moving parts | Test | Intertek |  |  | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. |
| IEC 60601-1 | 13.2.9 Interruption and short circuiting of motor capacitors | Test | Intertek |  |  | RSK_R195 | The device shall contain redundant tie points for wires. |
| IEC 60601-1 | 15.1 Arrangements of controls and indicators of ME EQUIPMENT | Test, RMF | Usability + Intertek (RMF checklist) |  |  | PRD7.1 | The device shall not contain cables between the emitter and cassette. |
| IEC 60601-1 | 15.2 Serviceability | RMF, Inspection | Intertek (proxy) |  |  | PRD7.2 | The emitter and cassette shall not be permanently attached. |
| IEC 60601-1 | 15.3.1 General | inspection | Intertek |  |  | RSK_R191 | The external cables shall be strain relieved. |
| IEC 60601-1 | 15.3.2 Push test | Test | Intertek |  |  | RSK_R192 | The external cables shall be shielded. |
| IEC 60601-1 | 15.3.3 Impact test | Test | Intertek |  |  | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables |
| IEC 60601-1 | 15.3.4.1 HAND-HELD ME EQUIPMENT | Test | Intertek |  |  | PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. |
| IEC 60601-1 | 15.3.4.2 PORTABLE ME EQUIPMENT | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - x-ray tube/alignment |  |
| IEC 60601-1 | 15.3.5 Rough handling test | Test | Intertek |  |  | RSK_R175 | The device enclosure shall align the tube within 2 degrees of the tracking camera focal axis. |
| IEC 60601-1 | 15.3.6 Mould stress relief test | Inspection, test | Intertek |  |  | PRD2.16 | The device shall have an automatic collimator to confine the X-ray field. |
| IEC 60601-1 | 15.4.2.2 Temperature settings | Inspection | Intertek (proxy) |  |  | PRD2.21 | The device shall have an X-Ray filter that is constructed of Aluminum, with a minimum Aluminum equivalent total x-ray beam filtration of 3.5mm. |
| IEC 60601-1 | 15.4.3.4 Lithium Batteries | Inspection, test |  |  |  | PRD2.22 | The device shall utilize a digital flat field X-ray detector. |
| IEC 60601-1 | 15.4.3.5 Excessive current and voltage protection | Inspection, test |  |  |  | PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9") |
| IEC 60601-1 | 15.4.6.1 Fixing, prevention of maladjustment |  |  |  |  | PRD2.24 | The detector shall contain shielding or have shielding behind the detector |
| IEC 60601-1 | 15.4.6.2 Limitation of movement |  |  |  |  | RSK_R274 | The manufacturer shall have access to vender provided CoC for focal spot data. |
| IEC 60601-1 | 16.4 ENCLOSURES | Inspection | Intertek (proxy) |  |  | Mechanical Drawing/Spec Sheet - viewfinder |  |
| IEC 60601-1 | 16.5 SEPARATION DEVICES | test | Intertek (proxy) |  |  | PRD4.13 | The viewfinder shall update display at 30 fps |
| IEC 60601-1 | 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET |  |  |  |  | Mechanical Drawing/Spec Sheet - cassette |  |
| IEC 60601-1 | 16.6.3 PATIENT LEAKAGE CURRENT | Inspection, test | Intertek (Conditional) |  |  | PRD14.5 | The cassette componenets shall be able to be assembled entirely within one half of the shell. |
| IEC 60601-1 | 16.7 Protection against MECHANICAL HAZARDS | Inspection, test | Intertek (Conditional) |  |  | PRD7.26 | The cassette shall have two interchangeable usb-c ports for power input and to connect accessories (eg. keyboard, mouse, display etc.) |
| IEC 60601-1 | 16.8 Interruption of the power supply to parts of an ME SYSTEM | test | Intertek (Conditional) |  |  | RSK_R150 | The cassette shall contain a desiccant. |
| IEC 60601-1 | 16.9.2.1 MULTIPLE SOCKET-OUTLET |  |  |  |  | Mechanical Drawing/Spec Sheet - emitter |  |
| IEC 60601-1 | 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | Inspection | Intertek (proxy) |  |  | PRD14.6 | The emitter shall be able to be assembled entirely within one half of the shell. |
| IEC 60601-1 | 16.9.2.3 Protection of conductors | Inspection | Intertek (proxy) |  |  | PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System |
| IEC 60601-1 | 4.10.1 Source of power for ME EQUIPMENT | Inspection | Intertek (proxy) |  |  | PRD7.14 | The emitter shall have an optical camera with autofocus for taking images with a resolution of 0.5mm at less than 25 cm separation. |
| IEC 60601-1 | 4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | Inspection | Intertek (proxy) |  |  | PRD7.15 | The emitter shall have an optical camera for the Viewfinder display |
| IEC 60601-1 | 4.11 Power input | Test | Intertek |  |  | PRD11.8 | The emitter center of gravity shall be within 2 inches from the grip |
| IEC 60601-1 | 4.3 ESSENTIAL PERFORMANCE | RMF, Inspection/test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW |
| IEC 60601-1 | 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | RMF, test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD10.13 | The emitter shall contain an OLED color display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720 |
| IEC 60601-1 | 4.8 Components of ME EQUIPMENT | Inspection, test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD10.14 | The emitter display shall have a minimum of 1,000 Nits |
| IEC 60601-1 | 5.9.2.1 Test finger | Test | Intertek |  |  | RSK_R162 | The device shall not contain focusing optics for lasers. |
| IEC 60601-1 | 5.9.2.2 Test hook | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - Case |  |
| IEC 60601-1 | 5.9.2.3 Actuating mechanisms |  | Intertek |  |  | PRD12.2 | The case may be sized to be able to be carried on a plane (per FAA 22" x 14" x 9") |
| IEC 60601-1 | 6.2 Protection against electric shock | Inspection | Intertek (proxy) |  |  | PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. |
| IEC 60601-1 | 6.3 Protection against harmful ingress of water or particulate matter | Inspection | Intertek (proxy) |  |  | PRD12.6 | The case shall have a telescoping handle. |
| IEC 60601-1 | 6.6 Mode of operation | Inspection | Intertek (proxy) |  |  | PRD12.7 | The case shall incorporate foam or other shock absorbing padding. |
| IEC 60601-1 | 7.1.1 USABILITY of the identification, marking and documents | RMF, Inspection, test | Use + Intertek (proxy) |  |  | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |
| IEC 60601-1 | 7.1.2 Legibility of markings | Test | Use + Intertek |  |  | PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. |
| IEC 60601-1 | 7.1.3 Durability of markings | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - Other |  |
| IEC 60601-1 | 7.2.1 Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | Inspection | Intertek (proxy) |  |  | PRD1.6 | The device shall be composed of two primary components the emitter and the cassette |
| IEC 60601-1 | 7.2.10 APPLIED PARTS | Inspection | Intertek (proxy) |  |  | RSK_R202 | The device shall contain a Magnet Redundancies. |
| IEC 60601-1 | 7.2.11 Mode of operation | Inspection | Intertek (proxy) |  |  | PRD7.37 | The power button shall be at least 10 mm in diameter. |
| IEC 60601-1 | 7.2.12 Fuses | Inspection | Intertek (proxy) |  |  | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). |
| IEC 60601-1 | 7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek (proxy) |  |  | RSK_R160 | The device shall have screw redundancies. |
| IEC 60601-1 | 7.2.15 Cooling conditions | Inspection | Intertek (proxy) |  |  | RSK_R161 | The device shall contain a redundant monitor. |
| IEC 60601-1 | 7.2.16 Mechanical stability | Inspection | Intertek (proxy) |  |  | RSK_R329 | The device trigger shall contain features that prevent jamming. |
| IEC 60601-1 | 7.2.19 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek (proxy) |  |  | Case/Overshipper |  |
| IEC 60601-1 | 7.2.21 Mass of MOBILE ME EQUIPMENT | Inspection |  |  |  | PRD12.1 | The device shall be able to be packaged in a hard shell case |
| IEC 60601-1 | 7.2.3 Consult ACCOMPANYING DOCUMENTS | Inspection | Intertek (proxy) |  |  | PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. |
| IEC 60601-1 | 7.2.4 ACCESSORIES | Inspection | Intertek (proxy) |  |  | PRD12.10 | The case shall provide a means to mount the tablet on the inside lid of the case |
| IEC 60601-1 | 7.2.5 ME EQUIPMENT intended to receive power from other equipment | Inspection | Intertek (proxy) |  |  | PRD12.12 | The case shall be able to be packaged in a box. |
| IEC 60601-1 | 7.2.6 Connection to the SUPPLY MAINS | Inspection | Intertek (proxy) |  |  | PRD12.13 | The box shall provide cutouts to be used as handles (or access case handles) |
| IEC 60601-1 | 7.2.7 Electrical input power from the SUPPLY MAINS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 7.2.8.1 Mains power output |  |  |  |  | Tests = Each subsection needs it's own procedure and report. These are subject to minimum test quantities. |  |
| IEC 60601-1 | 7.2.8.2 Other power sources | Inspection | Intertek (proxy) |  |  | Collimator |  |
| IEC 60601-1 | 7.2.9 IP classification | Inspection | Intertek (proxy) |  |  | PRD2.17 | The automatic collimator shall be able to adjust aperture size and rotation to line up with the detector at any specified SID |
| IEC 60601-1 | 7.3.2 HIGH VOLTAGE parts | Inspection | Intertek (proxy) |  |  | PRD2.18 | The device shall be able to be manually collimated down to 14x14cm at smallest SID, in discrete 1 cm increments |
| IEC 60601-1 | 7.3.4 Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | Inspection | Intertek (proxy) |  |  | Weight |  |
| IEC 60601-1 | 7.3.5 PROTECTIVE EARTH TERMINALS | Inspection | Intertek (proxy) |  |  | PRD11.11 | The emitter shall weigh less than 6.5 lbs. and be distributed in a way that is ergonomic when held by hand. |
| IEC 60601-1 | 7.3.6 FUNCTIONAL EARTH TERMINALS |  |  |  |  | PRD11.12 | The cassette shall weigh less than 14 lbs. |
| IEC 60601-1 | 7.3.8 Temperature of supply terminals | Inspection, test | Intertek (proxy) |  |  | PRD11.13 | The device weight without packaging shall be less than or equal to 22 lbs. |
| IEC 60601-1 | 7.4.1 Power switches | Inspection | Intertek (proxy) |  |  | PRD11.14 | The packaging shall weight less than or equal to 18 lbs. |
| IEC 60601-1 | 7.4.3 Units of measurement | Test Information, Inspection | Intertek (proxy) |  |  | PRD11.15 | The device and packaging shall weight less than 40 lbs. |
| IEC 60601-1 | 7.6.1 Explanation of symbols | Inspection | Intertek (proxy) |  |  | PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs and capable of passing 600 lbs testing |
| IEC 60601-1 | 7.6.2 Symbols from Annex D | Inspection | Intertek (proxy) |  |  | Cleaning |  |
| IEC 60601-1 | 7.6.3 Symbols for controls and performance | Inspection | Intertek (proxy) |  |  | PRD7.34 | All device labels shall be durable enough to pass cleaning validation |
| IEC 60601-1 | 7.7.1 PROTECTIVE EARTH CONDUCTOR | Inspection | Intertek (proxy) |  |  | PRD13.6 | The device shall be capable of withstanding being cleaned by isopropyl alcohol, cavicide (quaternary ammonium), bleach (hypochlorites), hydrogen peroxide, and water without reduction in performance |
| IEC 60601-1 | 7.7.2 PROTECTIVE EARTH CONNECTIONS | Inspection | Intertek (proxy) |  |  | PRD13.7 | The device shall be able to be cleaned without the need for a brush |
| IEC 60601-1 | 7.7.3 Green and yellow insulation | Inspection | Intertek (proxy) |  |  | PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. |
| IEC 60601-1 | 7.7.4 Neutral conductor | Inspection | Intertek (proxy) |  |  | PRD13.9 | The device disinfection time shall be 3 minutes or less with Cavicide |
| IEC 60601-1 | 7.7.5 POWER SUPPLY CORD conductors | Inspection | Intertek (proxy) |  |  | PRD13.11 | Any gaps shall be filled with sealant; any filler shall survive cleaning validation |
| IEC 60601-1 | 7.8.1 Colours of indicator lights | Inspection | Intertek (proxy) |  |  | Force + Timing |  |
| IEC 60601-1 | 7.8.2 Colours of controls | Inspection | Intertek (proxy) |  |  | PRD7.38 | The power button shall require between 1.7 N and 3 N of force to actuate. |
| IEC 60601-1 | 7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek (proxy) |  |  | PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for nominal use case |
| IEC 60601-1 | 7.9.2.18 ME EQUIPMENT and ACCESSORIES supplied sterile | Inspection | Intertek (proxy) |  |  | PRD5.20 | The cassette fully charged battery shall support 120 minutes of operation without charging for nominal use case |
| IEC 60601-1 | 7.9.2.19 Unique version identifier | Inspection | Intertek (proxy) |  |  | PRD7.40 | The device shall be ready to operate within 30 seconds from the time the power button is turned on under nominal conditions. |
| IEC 60601-1 | 8.1 Fundamental rule of protection against electric shock | RMF, Inspection, test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD7.44 | The device shall enter an idle state when the device is not utilized for thirty (30) seconds. |
| IEC 60601-1 | 8.10.2 Fixing of wiring | RMF, Inspection | Intertek (proxy) |  |  | PRD7.45 | The device shall exit an idle state within two (2) seconds. |
| IEC 60601-1 | 8.10.3 Connections between different parts of ME EQUIPMENT | Inspection, test | Intertek (Conditional) |  |  | PRD7.46 | The device shall enter an sleep state when the device is not utilized for one (1) minute. |
| IEC 60601-1 | 8.10.4.1 Limitation of operating voltages | Inspection, test | Intertek (Conditional) |  |  | PRD7.47 | The device shall exit an sleep state within (5) seconds. |
| IEC 60601-1 | 8.10.4.2 Connection cords | test | Intertek (Conditional) |  |  | PRD8.7 | The system shall save all image types, locally on cassette, within 10 seconds of the operator taking the image. |
| IEC 60601-1 | 8.10.5 Mechanical protection of wiring | Inspection, test | Intertek (Conditional) |  |  | PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second |
| IEC 60601-1 | 8.10.6 Guiding rollers for insulated conductors | Inspection, test | Intertek (Conditional) |  |  | PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the UI. |
| IEC 60601-1 | 8.10.7 Insulation of internal wiring | Inspection, test | Intertek (Conditional) |  |  | PRD7.36 | The device shall be available for use in less than 45 seconds of initiating power on |
| IEC 60601-1 | 8.11.1 Isolation from the SUPPLY MAINS | Inspection, test | Intertek (Conditional) |  |  | IP testing |  |
| IEC 60601-1 | 8.11.3.1 Application | Inspection | Intertek (proxy) |  |  | PRD15.2 | The emitter should be designed for IP54 and capable of passing IP33. |
| IEC 60601-1 | 8.11.3.2 Types | Inspection, test | Intertek (Conditional) |  |  | PRD15.3 | The cassette should be designed for IP54 and capable of passing IP33. |
| IEC 60601-1 | 8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors | Inspection | Intertek (proxy) |  |  | PRD17.6 | The foot pedal should be designed for IP56 and capable of passing IP33. |
| IEC 60601-1 | 8.11.3.4 APPLIANCE COUPLERS | Inspection | Intertek (proxy) |  |  | Ambient Settings (temp, humidity, etc) |  |
| IEC 60601-1 | 8.11.3.5 Cord anchorage | Inspection, test | Intertek (Conditional) |  |  | PRD15.6 | The device shall operate within an ambient temperature of 0C to +40C. |
| IEC 60601-1 | 8.11.3.6 Cord guards | Inspection, test | Intertek (Conditional) |  |  | PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. |
| IEC 60601-1 | 8.11.5 Mains fuses and OVER-CURRENT RELEASES | Inspection | Intertek (proxy) |  |  | PRD15.8 | The device shall operate at a pressure of 62 kpa to 106 kpa. |
| IEC 60601-1 | 8.11.6 Internal wiring of the MAINS PART | Inspection, test | Intertek (Conditional) |  |  | RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. |
| IEC 60601-1 | 8.2.1 Connection to a separate power source |  |  |  |  | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |
| IEC 60601-1 | 8.2.2 Connection to an external d.c. power source |  |  |  |  | Demo = Does not need formal extended test protocol. You just need to make sure the statement is true. |  |
| IEC 60601-1 | 8.3 Classification of APPLIED PARTS | Inspection | Intertek (proxy) |  |  | Test Finger |  |
| IEC 60601-1 | 8.4.2 ACCESSIBLE PARTS and APPLIED PARTS | Inspection, test | Intertek (proxy) |  |  | RSK_R176 | The device enclosure shall prevent operator access to high temperature parts. |
| IEC 60601-1 | 8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug | Test | Intertek |  |  | RSK_R177 | The device enclosure shall prevent operator access to conductive components / contacts. |
| IEC 60601-1 | 8.4.4 Internal capacitive circuits | Inspection, Test | Intertek (Conditional) |  |  | RSK_R178 | The device enclosure shall prevent operator access to moving parts. |
| IEC 60601-1 | 8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) | Inspection, test | Intertek (proxy) ? |  |  |  |  |
| IEC 60601-1 | 8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) | Inspection, test | Intertek (Conditional) |  |  | IEC 60825 Section 6.2.2 | Tools shall be required to access any laser component of the device. |
| IEC 60601-1 | 8.6.2 PROTECTIVE EARTH TERMINAL | Inspection, test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 8.6.4 Impedance and current-carrying capability | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.6.6 Plugs and sockets | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 8.6.8 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 8.8.2 Distance through solid insulation or use of thin sheet material | Inspection, test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 8.8.3 Dielectric strength | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.8.4.1 Mechanical strength and resistance to heat | RMF, Inspection, test | Intertek + Intertek (RMF checklist) |  |  |  |  |
| IEC 60601-1 | 8.8.4.2 Resistance to environmental stress | Inspection, test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 8.9.1.1 General | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.2 Application | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.1 General | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.2 Insulating compound forming solid insulation between conductive parts | test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.3 Insulating compound forming a cemented joint with other insulating parts | test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.4 Thermal cycling | test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.4 Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.2.2 TRAPPING ZONE |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.2 Gaps |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4 GUARDS and other RISK CONTROL measures |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.1 Access to TRAPPING ZONES |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.2 FIXED GUARDS |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.3 Movable GUARDS |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.4 Other RISK CONTROL measures |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.5 Continuous activation |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.3.2 Overtravel end stops |  |  |  |  |  |  |
| IEC 60601-1 | 9.3 MECHANICAL HAZARD associated with surfaces, corners and edges | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 9.4.1 General | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2 Instability – overbalance | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.1 Instability in transport position | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.2 Instability excluding transport position | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.3 Instability from horizontal and vertical forces | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4 Castors and wheels | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4.1 General | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4.2 Force for propulsion | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4.3 Movement over a threshold | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.3 Instability from unwanted lateral movement (including sliding) | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.3.1 Instability in transport position | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.3.2 Instability excluding transport position | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.4 Grips and other handling devices | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.5.2 Cathode ray tubes | Test |  |  |  |  |  |
| IEC 60601-1 | 9.6.1 General | RMF, test | Intertek (RMF checklist), Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 9.6.2.1 Audible acoustic energy | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.6.3 Hand-transmitted vibration | test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 9.8.3.2 Static forces due to loading from persons |  | Intertek |  |  |  |  |
| IEC 60601-1 | 9.8.3.3 Dynamic forces due to loading from persons |  | Intertek |  |  |  |  |
| IEC 60601-1 | 9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE |  | Intertek |  |  |  |  |
| IEC 60601-1 | 9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended for single activation |  | Intertek |  |  |  |  |
| IEC 60601-1-3 | 13.1 General | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 13.5 Handgrips and control devices | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 13.6 Test for STRAY RADIATION | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 5.1.2 Marking requirements in subclauses | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected | Inspection |  |  |  |  |  |
| IEC 60601-1-3 | 6.4.2 Indication of LOADING STATE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 6.4.4 Indication of automatic modes | Inspection |  |  |  |  |  |
| IEC 60601-1-3 | 6.4.5 Dosimetric indications | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 6.6 SCATTERED RADIATION reduction | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Inspetion, Test | Intertek |  |  |  |  |
| IEC 60601-1-3 | 7.4 Test for FILTRATION by irremovable materials | Test | Intertek |  |  |  |  |
| IEC 60601-1-3 | 7.5 Test for ADDED FILTERS and materials |  | Intertek |  |  |  |  |
| IEC 60601-1-3 | 7.6 Test for HALF-VALUE LAYER | Test | Intertek |  |  |  |  |
| IEC 60601-1-3 | 8.2 Enclosure of X-RAY TUBES | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 9.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.11.1 Excessive temperatures in ME EQUIPMENT | RMF | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.12.4.5.2 Diagnostic X-RAY EQUIPMENT | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.7.2.2 Identification | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.7.9.1 General | Inspection, RMF | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.9.5.2 CATHODE ray tubes |  | ???Yes??? |  |  |  |  |
| IEC 60601-2-28 | 203.4.1 Statement of compliance | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 203.7.3 Indication of FILTER properties | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | Inspection, Test, RMF | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 201.7.9.101 Additional statements in ACCOMPANYING DOCUMENTS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.7.9.3 Technical description | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.8.4.101 Limitation of X-RAY TUBE VOLTAGE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.8.4.3.101 HIGH-VOLTAGE CABLE CONNECTIONS | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 201.8.5.1 MEANS OF PROTECTION (MOP) | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.8.6.101 X-RAY TUBE ASSEMBLY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 201.8.8.3 Dielectric strength | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 201.9.8.101 Shock absorbing means |  |  |  |  |  |  |
| IEC 60601-2-54 | 202.101 Immunity testing of ESSENTIAL PERFORMANCE | RMF | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.10.1 General | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.10.101 Test for attenuation equivalent | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.11.102 Test for attenuation of RESIDUAL RADIATION | Test | Intertek (?) |  |  |  |  |
| IEC 60601-2-54 | 203.13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.13.3 Protection by distance | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.13.4.101 * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION |  | Probably N/A |  |  |  |  |
| IEC 60601-2-54 | 203.13.4.102 Control from a designated SIGNIFICANT ZONE OF OCCUPANCY | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.13.6 Test for STRAY RADIATION | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.5.2.4.5.101 Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.5.2.4.5.102 *Test for dosimetric information | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.2.1.101 Charging mode INTERLOCK | Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.1 Adjustment of RADIATION dose and RADIATION quality | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.101 Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.102 * High-level control (HLC) | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.101 Indication of READY STATE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.2 Indication of LOADING STATE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.101  General requirements for the indication of LOADING FACTORS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.102  Shortened indication of LOADING FACTORS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.103  Indication of varying LOADING FACTORS | Inspection |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.1  General aspects for the accuracy of LOADING FACTORS | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.2  Accuracy of LOADING FACTORS in automatic control mode | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.3  Accuracy of X-RAY TUBE VOLTAGE | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.5  Accuracy of LOADING TIME | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.6  Accuracy of CURRENT TIME PRODUCT | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.105  Indication of ADDED FILTERS |  |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.4 Indication of automatic modes | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.5 * Dosimetric indications | Inspection, Test | Intertek + Intertek (IFU checklist) |  |  |  |  |
| IEC 60601-2-54 | 203.6.5 AUTOMATIC CONTROL SYSTEM | Inspection, Test | Intertek + Intertek (RMF checklist) |  |  |  |  |
| IEC 60601-2-54 | 203.6.5.101 Determination of the NOMINAL SHORTEST IRRADIATION TIME | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.6 SCATTERED RADIATION reduction | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.7.101 Display of last image hold (LIH) | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.8.101 Boundary and dimensions of the X-RAY FIELD | Test Information, Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.1 General | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.2 Indication on the X-RAY EQUIPMENT | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.3 Indication in the instructions for use | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.4 Accuracy of marked and written indications | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.6 Accuracy of indication with a LIGHT FIELD-INDICATOR | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.8.103 Interception of the X-RAY BEAM in RADIOSCOPY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Demo | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.9.101 X-RAY EQUIPMENT specified for RADIOSCOPY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.9.102 X-RAY EQUIPMENT specified for RADIOGRAPHY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60825 | IEC 60825 Section 6.2.2 Service - Access to laser requires tools | Demo | In-house |  |  |  |  |

### Table 14
| Requirement | Tested by | Info/Notes |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| RSK_R038 The device shall contain firmware timers with a timeout limit to mitigate Grid Signal Timing Errors. |  |  |  |  |  |  |  |
| RSK_R048 The device enclosure(s) shall be made with a material that minimizes cracking and wear. |  |  |  |  |  |  |  |
| RSK_R097 The device shall utilize proper application matching to mitigate vacuum loss. |  |  |  |  |  |  |  |
| RSK_R152 The device shall be sealed after assembly with tamper proof stickers. |  | The fuse box is the only component that makes use of tamper proof stickers |  |  |  |  |  |
| RSK_R159 The device may be provided with a wrist strap. |  |  |  |  |  |  |  |
| RSK_R173 The device UI shall display the X-ray parameters before an image taken. | Dupe of RSK_R167 |  |  |  |  |  |  |
| RSK_R187 The device shall use fasteners for tie mounts. |  |  |  |  |  |  |  |
| RSK_R301 The device manufacturer shall record the essential performance. |  |  |  |  |  |  |  |
| RSK_R336 The device shall utilize a Non-stackable puck design. |  | Pucks can stack |  |  |  |  |  |
| RSK_R342 The space between the detector and patient contacting surface shall be no less than 5mm. |  |  |  |  |  |  |  |
| RSK_R349 The manufacturer shall inform the end user to eIFU update(s). |  |  |  |  |  |  |  |
| RSK_R353 The device shells be constructed via molding. |  |  |  |  |  |  |  |
| USE_R005 Patient cable shall be designed to provide free range of motion from point of contact with the device for a minimum of 3 feet |  |  |  |  |  |  |  |
| USE_R008 The device shall display imaging modes upon switching modes. |  |  |  |  |  |  |  |
| USE_R017 The device shall inform the operator once the emitter has been removed from the active area of the detector. |  |  |  |  |  |  |  |
| USE_R021 The device may inform the operator to incompatible devices. | dupe RSK_R069 |  |  |  |  |  |  |
| USE_R025 The device should provide feedback when device components are not functioning. |  |  |  |  |  |  |  |
| USE_R035 Information should be included to communicate the end of the warm-up process. |  |  |  |  |  |  |  |
| USE_R036 The device should communicate to the operator if warm-up procedure is required. |  |  |  |  |  |  |  |
| USE_R043 The connecting cables should be long enough to allow the operator to position the cassette around the intended anatomy. |  |  |  |  |  |  |  |
| USE_R107 The device shall have all ports positioned such that it may be attached during set up of the device. |  |  |  |  |  |  |  |
| USE_R112 The Control Unit Power Switch shall be switched on and off |  |  |  |  |  |  |  |
| USE_R145 The device may produce an error message when operators attempt to improperly transfer images to PACS. |  |  |  |  |  |  |  |
| USE_R176 The device UI should allow the Operator to reset the image. |  |  |  |  |  |  |  |
| USE_R212 The lasers should be disabled when emitter is not in use. |  |  |  |  |  |  |  |
| USE_R247 The device shall have no more than 6 pucks. |  |  |  |  |  |  |  |
| USE_R256 The device should be able to send more than one image at a time to PACS. |  |  |  |  |  |  |  |
| USE_R281 The primary packaging (case) shall be made of lightweight material(s). |  |  |  |  |  |  |  |
| USE_R308 The screens used to convey information to the operator shall be at an illumination level at least 10% greater than the expected ambient luminance level |  |  |  |  |  |  |  |
| USE_R322 The device should allow the Operator to switch between modes while Emitter is held |  |  |  |  |  |  |  |
| USE_R330 Touchpoints shall provide tactile, audible and or visual feedback to the operator once an action has been initiated. |  |  |  |  |  |  |  |
| USE_R336 The trigger shall require X" of movement from the resting position to initiate. |  |  |  |  |  |  |  |
| USE_R373 The image should allow for labeling of the appropriate extremity laterality (left/right). |  |  |  |  |  |  |  |
| USE_R376 The device shall be able to provide feedback to the operator if they attempt to set a parameter to a value that is not allowed by the device |  |  |  |  |  |  |  |
| USE_R394 The device shall allow accessibility to critical information. |  |  |  |  |  |  |  |
| USE_R400 The device shall provide labeling to mitigate Improper placement of device and accessories. |  |  |  |  |  |  |  |
| USE_R412 The device shall allow the user to manipulate image(s). |  |  |  |  |  |  |  |
| USE_R413 The device shall provide UI feedback during use. |  |  |  |  |  |  |  |
| USE_R426 The device shall provide a means to mitigate incorrectly positioning the image (incorrect view). | dupe USE_R094 |  |  |  |  |  |  |
| USE_R449 The device shall provide a means to mitigate the pucks from falling on the patient |  |  |  |  |  |  |  |
| USE_R477 The operator may use the emitter from the side where the patient cables connect. |  |  |  |  |  |  |  |
| USE_R478 The drapes should not interfere with an image. |  |  |  |  |  |  |  |

### Table 15
| line # | ID | StdDesign Inputs | Requirement | Info/Notes | Technician Safety? | Dept | Document  (Verification Proof)Design Outputs | ResultDesign Output Result | Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Analysis |  |  |  |  |  |  |  |  |
| 84.0 |  |  |  |  |  |  |  |  |  |
| 85.0 | Demo |  |  |  |  |  |  |  |  |
| 269.0 |  |  |  |  |  |  |  |  |  |
| 270.0 |  |  |  |  |  |  |  |  |  |
| 271.0 |  |  |  |  |  |  |  |  |  |
| 274.0 |  |  |  |  |  |  |  |  |  |
| 275.0 |  |  |  |  |  |  |  |  |  |
| 276.0 |  |  |  |  |  |  |  |  |  |
| 278.0 |  |  |  |  |  |  |  |  |  |
| 279.0 | Inspection |  |  |  |  |  |  |  |  |
| 621.0 |  |  |  |  |  |  |  |  |  |
| 622.0 |  |  |  |  |  |  |  |  |  |
| 623.0 |  |  |  |  |  |  |  |  |  |
| 624.0 | Test |  |  |  |  |  |  |  |  |
| 719.0 |  |  |  |  |  |  |  |  |  |
| 720.0 |  |  |  |  |  |  |  |  |  |
| 721.0 |  |  |  |  |  |  |  |  |  |
| 722.0 |  |  |  |  |  |  |  |  |  |
| 723.0 |  |  |  |  |  |  |  |  |  |
| 724.0 |  |  |  |  |  |  |  |  |  |
| 725.0 |  |  |  |  |  |  |  |  |  |
| 726.0 |  |  |  |  |  |  |  |  |  |
| 727.0 |  |  |  |  |  |  |  |  |  |

### Table 16
| Inspection = paperwork, characteristics of the device off |  |  | Demonstration = do a thing with device on (includes internal measurements - taken by device itself) |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Test = measurements/data collecting using external test equipment |  |  | Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/test data) |  |  |  |  |  |
| ID | StdDesign Inputs | Requirement | Info/Notes | Technician Safety? | Dept | Document  (Verification Proof)Design Outputs | ResultDesign Output Result | Pass/Fail |
| #N/A |  |  |  |  |  |  |  |  |

### Table 17
| Document  (Verification Proof) | * Files Names may change as they are approved |
| --- | --- |
| MEMO - Cybersecurity - TBD |  |
| MEMO - DICOM (multiple) - TBD |  |
| MEMO - eIFU - TBD |  |
| MEMO - PM FW details - TBD |  |
| MEMO - Wuxi - TBD |  |
| MEMO-P00-025 - Imager Software Descriptions |  |
| MEMO-P00-040 - EC to Peripherals Interface Control Document |  |
| MEMO-P00-041 -Software Architecture Chart |  |
| MEMO-P00-042 - Software Design Documentation |  |
| MEMO-P00-042 - Software Design Specifications |  |
| MEMO-P00-059 - DICOM Conformance Statement |  |
| MEMO-P00-128 - Tracking System Overview |  |
| MEMO-P00-132 - Image Processing Overview |  |
| MEMO-P00-159 - Cassette LED Regulatory Analysis |  |
| MEMO-P00-242 - Penetration Test Report |  |
| PLN-P00-015 - Software Security Plan |  |
| QSP/MEMO - Distribution - TBD |  |
| QSP/MEMO - Hiring/employee vetting - TBD |  |
| QSP/MEMO - maintanence and training - TBD |  |
| VVPR - Device Description - TBD |  |
| VVPR - Load Testing - TBD |  |
| VVPR - Usability Test - TBD |  |
| VVPR - Washdown Verification - TBD |  |
| VVPR-P00-010 - Summative Evaluation Protocol and Report |  |
| VVPR-P00-011 - VVAM Inspection (Electrical) Protocol and Report |  |
| VVPR-P00-012 - VVAM DEMO (Setup/Breakdown) Protocol and Report |  |
| VVPR-P00-013 - VVAM DEMO (Start-up/Shut-down & UI Features) Protocol and Report |  |
| VVPR-P00-014 - VVAM DEMO (System Information/Alerts/Safety Measures) Protocol and Report |  |
| VVPR-P00-015 - VVAM DEMO (Single Shot X-ray Mode & DDR Mode) Protocol and Report |  |
| VVPR-P00-016 - VVAM DEMO (Image Editing and Export) Protocol and Report |  |
| VVPR-P00-017 - Tracking System Verification Protocol and Report |  |
| VVPR-P00-018 - VVAM Inspection (Mechanical) Protocol and Report |  |
| VVPR-P00-019 - VVAM Inspection (Device) Protocol and Report |  |
| VVPR-P00-020 - VVAM Inspection (Datasheet) Protocol and Report |  |
| VVPR-P00-023 - Software System DEMO (Start-up/Information Signals) Protocol and Report |  |
| VVPR-P00-024 - Software System DEMO (Imaging Modes) Protocol and Report |  |
| VVPR-P00-025 - Software System DEMO (UI/Software Security Features) Protocol and Report |  |
| VVPR-P00-026 - Software System DEMO (System Status/Faults) Protocol and Report |  |

### Table 18
| Standards Requirement Line | Compliance Method | Assignee |  | Addtl GAP | NOTES |
| --- | --- | --- | --- | --- | --- |
| PRD | Multiple | Multiple |  |  |  |
| RISK | Multiple | Multiple |  |  |  |
| USE | Multiple | Multiple |  |  |  |
| IEC 60601-1 | Multiple | Multiple |  |  |  |
| 4 General requirements |  |  |  |  | Link to Work Packet IEC 60601-1 Clause 4 |
| 4.1 Conditions for application to ME EQUIPMENT or ME SYSTEMS | RMF | Jackie |  |  |  |
| 4.2 RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS | RMF | Jackie |  |  |  |
| 4.3 ESSENTIAL PERFORMANCE | Multiple | Bill |  |  |  |
| 4.4 EXPECTED SERVICE LIFE | RMF | Jackie |  |  |  |
| 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS | N/A | Jackie |  |  | DNA |
| 4.6 ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | RMF | Andrew |  |  |  |
| 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | Multiple | Bill |  |  |  |
| 4.8 Components of ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 4.9 Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in ME EQUIPMENT | N/A | Andrew |  |  | DNA |
| 4.10 Power Supply | Multiple | Bill |  |  |  |
| 4.11 Power Input | Test | Bill |  |  |  |
| 5 General requirements for testing ME EQUIPMENT |  | Andrew |  |  | Link to Work Packet IEC 60601-1 Clause 5 |
| 5.1 Type Tests | Multiple | Bill |  |  |  |
| 5.2 Number of Samples | Test | Paul |  |  |  |
| 5.3 Ambient temperature, humidity, atmospheric pressure | Multiple | Andrew |  |  |  |
| 5.4 Other Conditions | Multiple | Andrew |  |  |  |
| 5.5 Supply voltages, type of current, nature of supply, frequency | Multiple | Bill |  |  |  |
| 5.6 Repairs and modifications | Test | Intertek |  |  |  |
| 5.7 Humidity preconditioning treatment | Multiple | Intertek |  |  |  |
| 5.8 Sequence of tests | Test | Intertek |  |  |  |
| 5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS | Multiple | Andrew |  |  |  |
| 6 Classification of ME EQUIPMENT and ME SYSTEMS | Inspection | Mike |  |  | Link to Work Packet Clause 6 |
| 7 ME EQUIPMENT identification, marking and documents | Inspection | Mike |  |  |  |
| 8 Protection against electrical HAZARDS from ME EQUIPMENT | Multiple | Bill |  |  | Link to Work Packet Clause 8 |
| 8.1 Fundamental rule of protection against electric shock | RMF | Bill |  |  |  |
| 8.2 Requirements related to power sources | Multiple | Bill |  |  |  |
| 8.3 Classification of APPLIED PARTS | Inspection | Bill |  |  |  |
| 8.4 Limitation of voltage, current or energy | Test | Bill |  |  |  |
| 8.5 Separation of parts | Multiple | Andrew |  |  |  |
| 8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Test | Bill |  |  |  |
| 8.8 Insulation | Multiple | Andrew |  |  |  |
| 8.9 CREEPAGE DISTANCES and AIR CLEARANCES | Test | Paul |  |  |  |
| 8.10 Components and wiring | Multiple | Andrew |  |  |  |
| 8.11.5 Mains fuses and OVER-CURRENT RELEASES | Multiple | Alin |  |  |  |
| 8.11.6 Internal wiring of the MAINS PART | Multiple | Andrew |  |  |  |
| 8.11.1 Isolation from the SUPPLY MAINS | Inspection | Alin |  |  |  |
| 8.11.3 POWER SUPPLY CORDS | Multiple | Andrew |  |  |  |
| 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Multiple | Andrew |  |  | Link to Work Packet Clause 9 |
| 10 Protection against unwanted and excessive radiation HAZARDS | Multiple | Bill |  |  | Link to Work Packet Clause 10 |
| 10.1 X-Radiation | Test | Bill |  |  |  |
| 10.2 Alpha, beta, gamma, neutron and other particle radiation | N/A | N/A |  |  |  |
| 10.3 Microwave radiation | N/A | N/A |  |  |  |
| 10.4 Lasers | Test | Bill |  |  |  |
| 10.5 Other visible electromagnetic radiation | RMF | Jackie |  |  |  |
| 10.6 Infrared radiation | RMF | Jackie |  |  | Rick said DNA, but isn't LIDAR IR? |
| 10.7 Ultraviolet radiation | N/A | N/A |  |  |  |
| 11 Protection against excessive temperatures and other HAZARDS | Multiple | Andrew |  |  | Link to Work Packet Clause 11 |
| 11.1 Excessive temperatures in ME EQUIPMENT | Test | Andrew |  |  |  |
| 11.1.2 Temperature of APPLIED PARTS | RMF | Andrew |  |  |  |
| 11.1.3 Measurements | Multiple | Andrew |  |  |  |
| 11.1.4 Guards | N/A | Andrew |  |  |  |
| 11.2 Fire prevention | Multiple | Andrew |  |  |  |
| 11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | N/A | Andrew |  |  |  |
| 11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | N/A | Andrew |  |  |  |
| 11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Inspection | Andrew |  |  |  |
| 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Test | Bill |  |  |  |
| 12 Accuracy of controls and instruments and protection against hazardous outputs | Multiple | Bill |  |  | Link to Work Packet Clause 12 |
| 12.1 Accuracy of controls and instruments | RMF | Jackie / Mike |  |  |  |
| 12.2 USABILITY of ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 12.3 ALARM SYSTEMS | N/A | Paul |  |  |  |
| 12.4 Protection against hazardous output | RMF | Bill |  |  |  |
| 12.4.1 Intentional exceeding of safety limits | N/A | Bill |  |  |  |
| 12.4.2 Indication relevant to safety | RMF | Jackie |  |  |  |
| 12.4.3 Accidental selection of excessive output values | RMF | Jackie |  |  |  |
| 12.4.4 Incorrect output | RMF | Jackie |  |  |  |
| 12.4.5 Diagnostic or therapeutic radiation | Multiple | Bill |  |  |  |
| 12.4.6 Diagnostic or therapeutic acoustic pressure | N/A | Jackie |  |  |  |
| 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Multiple | Andrew |  |  | Link to Work Packet Clause 13 |
| 13.1 Specific HAZARDOUS SITUATIONS | Multiple | Andrew |  |  |  |
| 13.1.1 General | Test | Andrew |  |  |  |
| 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Multiple | Andrew |  |  |  |
| 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | Test | BIll |  |  |  |
| 13.1.4 Specific MECHANICAL HAZARDS | Test | Andrew |  |  |  |
| 13.2 SINGLE FAULT CONDITIONS | Multiple | Andrew |  |  |  |
| 13.2.1 General | Test | Andrew |  |  |  |
| 13.2.2 Electrical SINGLE FAULT CONDITION | Test | BIll |  |  |  |
| 13.2.3 Overheating of transformers in ME EQUIPMENT | N/A | BIll |  |  |  |
| 13.2.4 Failure of THERMOSTATS | N/A | BIll |  |  | Is a thermistor not a thermostat? |
| 13.2.5 Failure of temperature limiting devices | Test | BIll |  |  |  |
| 13.2.6 Leakage of liquid | N/A | Andrew |  |  |  |
| 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Test | Andrew |  |  |  |
| 13.2.8 Locking of moving parts | N/A | Andrew |  |  |  |
| 13.2.9 Interruption and short circuiting of motor capacitors | N/A | Andrew |  |  |  |
| 13.2.10 Additional test criteria for motor operated ME EQUIPMENT | N/A | Andrew |  |  |  |
| 13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | N/A | Andrew |  |  |  |
| 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Test | Andrew |  |  |  |
| 13.2.13 Overload test | Multiple | Andrew |  |  |  |
| 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Multiple | Dhruv |  |  | Link to Work Packet Clause 14 |
| 15 Construction of ME EQUIPMENT | Multiple | Andrew |  |  | Link to Work Packet Clause 15 |
| 15.1 Arrangements of controls and indicators of ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 15.2 Serviceability | Multiple | Andrew |  |  |  |
| 15.3 Mechanical strength | Multiple | Andrew |  |  |  |
| 15.4 ME EQUIPMENT components and general assembly | Multiple | Andrew |  |  |  |
| 15.4.1 Construction of connectors | Multiple | Andrew |  |  |  |
| 15.4.2 Temperature and overload control devices | Multiple | Bill |  |  |  |
| 15.4.3 Batteries | N/A | Andrew |  |  |  |
| 15.4.4 Indicators | Inspection | Dhruv |  |  |  |
| 15.4.5 Pre-set controls | RMF | Jackie |  |  |  |
| 15.4.6 Actuating parts of controls of ME EQUIPMENT | N/A | Andrew |  |  |  |
| 15.4.7 Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) | Test | Andrew |  |  |  |
| 15.4.8 Internal wiring of ME EQUIPMENT | Inspection | Andrew |  |  |  |
| 15.4.9 Oil containers | N/A | Andrew |  |  |  |
| 15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 | N/A | Andrew |  |  |  |
| 16 ME SYSTEMS | Multiple | Andrew |  |  | Link to Work Packet Clause 16 |
| 16.1 General requirements for the ME SYSTEMS | Multiple | Andrew |  |  |  |
| 16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM | Inspection | Andrew |  |  |  |
| 16.3 Power supply | Inspection | Bill |  |  | This section may not apply (Rick) |
| 16.4 ENCLOSURES | Inspection | Andrew |  |  |  |
| 16.5 SEPARATION DEVICES | Test | Bill |  |  |  |
| 16.6 LEAKAGE CURRENTS | Multiple | Bill |  |  |  |
| 16.6.1 TOUCH CURRENT | Multiple | Andrew |  |  |  |
| 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | N/A | Bill |  |  |  |
| 16.6.3 PATIENT LEAKAGE CURRENT | Multiple | Bill |  |  |  |
| 16.6.4 Measurements | Multiple | Andrew |  |  |  |
| 16.7 Protection against MECHANICAL HAZARDS | Multiple | Andrew |  |  |  |
| 16.8 Interruption of the power supply to parts of an ME SYSTEM | Test | Bill |  |  |  |
| 16.9 ME SYSTEM connections and wiring | Multiple | Andrew |  |  |  |
| 16.9.1 Connection terminals and connectors | Multiple | Andrew |  |  |  |
| 16.9.2 MAINS PARTS, components and layout | Inspection | Andrew |  |  |  |
| 16.9.2.1 MULTIPLE SOCKET-OUTLET | N/A | Andrew |  |  |  |
| 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | Inspection | Andrew |  |  |  |
| 16.9.2.3 Protection of conductors | Inspection | Andrew |  |  |  |
| 17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | RMF | Bill |  |  | Link to Work Packet Clause 17 |
| IEC 60601-1-2 | Multiple | Bill/EE team support |  |  |  |
| 4 General requirements | Multiple | Bill |  |  |  |
| 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | RMF | Jackie |  |  |  |
| 4.2 Non-ME EQUIPMENT used in an ME SYSTEM | N/A | Andrew |  |  |  |
| 4.3 General test conditions | Multiple | Bill |  |  |  |
| 5 ME EQUIPMENT and ME SYSTEMS identification, marking and documents | Inspection | Mike |  |  |  |
| 6 Documentation of the tests | Inspection | Mo / Intertek? |  |  |  |
| 7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS | Multiple | Bill |  |  |  |
| 7.1 Protection of radio services and other equipment | Multiple | Bill |  |  |  |
| 7.2 Protection of the PUBLIC MAINS NETWORK | Multiple | Bill |  |  |  |
| 7.3 EMISSIONS requirements summary | Inspection | Mike |  |  |  |
| 8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS | Multiple | Bill |  |  |  |
| 8.1 General | Multiple | Bill |  |  |  |
| 8.2 PATIENT physiological simulation | Inspection | Bill |  |  |  |
| 8.3 Termination of PATIENT-COUPLED parts | N/A | Bill |  |  |  |
| 8.4 HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD | Test | Bill |  |  |  |
| 8.5 Subsystems | Multiple | Bill |  |  |  |
| 8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | Bill |  |  |  |
| 8.7 Operating modes | Multiple | Bill |  |  |  |
| 8.8 Non-ME EQUIPMENT | N/A | Bill |  |  |  |
| 8.9 IMMUNITY TEST LEVELS | Multiple | Bill |  |  |  |
| 8.10 IMMUNITY to proximity fields from RF wireless communications equipment | Multiple | Bill |  |  |  |
| 9 Test report | Multiple | Intertek? |  |  |  |
| IEC 60601-1-3 | Multiple | Bill |  |  |  |
| 4 General requirements | Multiple | Bill |  |  |  |
| 4.1 Statement of compliance | Inspection | Mike |  |  |  |
| 4.2 Composition of reference materials | Inspection | Bill |  |  |  |
| 5 ME EQUIPMENT identification, marking and documents | Multiple | Mike |  |  |  |
| 6 RADIATION management | Multiple | Bill |  |  |  |
| 6.1 General | Informational Clause | Bill |  |  |  |
| 6.2 Initiation and termination of the IRRADIATION | Multiple | Bill |  |  |  |
| 6.3 RADIATION dose and RADIATION QUALITY | Multiple | Bill |  |  |  |
| 6.4 Indication of operational states | Multiple | Bill |  |  |  |
| 6.5 AUTOMATIC CONTROL SYSTEM | N/A | Andrew |  |  |  |
| 6.6 SCATTERED RADIATION reduction | Inspection | Bill |  |  |  |
| 6.7 Imaging performance | Multiple | Bill |  |  |  |
| 7 RADIATION QUALITY | Multiple | Bill |  |  |  |
| 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Multiple | Bill |  |  |  |
| 7.2 Waveform of the X-RAY TUBE VOLTAGE | Inspection | Bill |  |  |  |
| 7.3 Indication of FILTER properties | Inspection | Mike |  |  |  |
| 7.4 Test for FILTRATION by irremovable materials | Informational Clause | Bill |  |  |  |
| 7.5 Test for ADDED FILTERS and materials | Informational Clause | Bill |  |  |  |
| 7.6 Test for HALF-VALUE LAYER | Informational Clause | Bill |  |  |  |
| 8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Multiple | Bill |  |  |  |
| 8.1 General | Informational Clause | Bill |  |  |  |
| 8.2 Enclosure of X-RAY TUBES | Inspection | Bill |  |  |  |
| 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | Inspection | Bill |  |  |  |
| 8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Bill |  |  |  |
| 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Multiple | Bill |  |  |  |
| 9 FOCAL SPOT TO SKIN DISTANCE | Multiple | Bill |  |  |  |
| 9.1 General | RMF | Bill |  |  |  |
| 9.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Mike |  |  |  |
| 10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR | Multiple | Bill |  |  |  |
| 10.1 General | RMF | Bill |  |  |  |
| 10.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Mike |  |  |  |
| 11 Protection against RESIDUAL RADIATION | Multiple | Bill |  |  |  |
| 12 Protection against LEAKAGE RADIATION | Multiple | Bill |  |  |  |
| 12.1 General | Multiple | Bill |  |  |  |
| 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS | RMF | Paul |  |  |  |
| 12.3 Statement of reference LOADING conditions | Inspection | Mike |  |  |  |
| 12.4 LEAKAGE RADIATION in the LOADING STATE | Test | Bill |  |  |  |
| 12.5 LEAKAGE RADIATION when not in the LOADING STATE | Test | Bill |  |  |  |
| 13 Protection against STRAY RADIATION | Multiple | Bill |  |  |  |
| 13.1 General | Inspection | Mike |  |  |  |
| 13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | N/A | Bill |  |  |  |
| 13.3 Protection by distance | Multiple | Bill |  |  | Is this N/A? |
| 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Inspection | Bill |  |  |  |
| 13.5 Handgrips and control devices | Inspection | Andrew |  |  |  |
| 13.6 Test for STRAY RADIATION | Test | Bill |  |  |  |
| IEC 60601-1-6 | Multiple | Jacqueline (or Mike?) |  |  |  |
| 4 General requirements | Multiple | Jackie |  |  |  |
| 4.1 Conditions for application to ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 4.2 USABILITY ENGINEERING PROCESS for ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 5 Replacement of requirements given in IEC 62366 | Multiple | Jackie |  |  |  |
| IEC 60601-2-28 | Multiple | Bill |  |  |  |
| 201.4 General requirements | Informational Clause | Bill |  |  |  |
| 201.5 General requirements for testing ME EQUIPMENT | Informational Clause | Bill |  |  |  |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 6 from IEC 60601-1 Applies |
| 201.7 ME EQUIPMENT identification, marking and documents | Multiple | Mike |  |  |  |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Informational Clause | Bill |  |  |  |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  |  |
| 201.10 Protection against unwanted and excessive RADIATION HAZARDS | Informational Clause | Bill |  |  | Clause 10 from IEC 60601-1 Applies |
| 201.11 Protection against excessive temperatures and other HAZARDS | Informational Clause | Bill |  |  | Clause 11 from IEC 60601-1 Applies |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Informational Clause | Bill |  |  | Clause 12 from IEC 60601-1 Applies |
| 201.13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 13 from IEC 60601-1 Applies |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | Bill |  |  | Clause 14 from IEC 60601-1 Applies |
| 201.15 Construction of ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 14 from IEC 60601-1 Applies |
| 201.16 ME SYSTEMS | Informational Clause | Bill |  |  | Clause 16 from IEC 60601-1 DOES NOT APPLY |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 17 from IEC 60601-1 DOES NOT APPLY |
| 203 RADIATION protection in diagnostic X-RAY EQUIPMENT | Informational Clause | Bill |  |  | IEC 60601-1-3 Applies |
| IEC 60601-2-54 | Multiple | Bill |  |  |  |
| 201.4 General requirements | Inspection | Bill |  |  |  |
| 201.5 General requirements for testing of ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 5 from IEC 60601-1 Applies |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 6 from IEC 60601-1 Applies |
| 203.6.2.1c Normal initiation and termination of the IRRADIATION | Informational Clause | Dhruv |  |  |  |
| 201.7 ME EQUIPMENT identification, marking and documents | Informational Clause | Mike |  |  | Clause 7 from IEC 60601-1 Applies |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Multiple | Bill |  |  | Clause 8 from IEC 60601-1 Applies |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Multiple | Andrew |  |  | Clause 9 from IEC 60601-1 Applies |
| 201.10 Protection against unwanted and excessive radiation HAZARDS | Informational Clause | Bill |  |  | Clause 10 from IEC 60601-1 Applies |
| 201.11 Protection against excessive temperatures and other HAZARDS | Multiple | Andrew |  |  | Clause 11 from IEC 60601-1 Applies |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Informational Clause | Bill |  |  | Clause 12 from IEC 60601-1 Applies |
| 201.13 HAZARDOUS SITUATIONS and fault conditions | Informational Clause | Bill |  |  | Clause 13 from IEC 60601-1 Applies |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | Dhruv |  |  | Clause 14 from IEC 60601-1 Applies |
| 201.15 Construction of ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 15 from IEC 60601-1 Applies |
| 201.16 ME SYSTEMS | Informational Clause | Andrew |  |  | Clause 16 from IEC 60601-1 Applies |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 17 from IEC 60601-1 Applies |
| 202 Electromagnetic compatibility – Requirements and tests | RMF | Bill |  |  | IEC 60601-2 Applies |
| 203 Radiation protection in diagnostic X-ray equipment | Informational Clause | Bill |  |  | IEC 60601-1-3 Applies |
| 203.8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Informational Clause | Dhruv |  |  |  |
| IEC 60336 | Multiple | Bill / Dhruv Supporting |  |  |  |
| IEC 60613 | Multiple | Bill |  |  |  |
| IEC 60522 | Multiple | Bill |  |  |  |
| IEC 62304 | Multiple | Dhruv |  |  |  |
| IEC 10993 | Multiple | Jacqueline |  |  |  |
| ISO 14971 | Multiple | Jacqueline |  |  | Reference Intertek Checklist |
| IEC 60825 | Multiple | Bill/EE team support |  |  |  |
| 21 CFR 801: Labeling | Multiple | Mike |  |  |  |
| 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS | Multiple | Paul |  |  |  |
| 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS | Multiple | Paul |  |  |  |
| Health Insurance Portability and Accountability Act of 1996 (HIPAA) | Multiple | Paul |  |  | Reference MEMO |
| To ADD |  |  |  |  |  |

### Table 19
| Header | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1. General |  |  |  |  |  |  |  |
| PRD1.1 | The device shall perform radiography |  |  |  |  |  |  |
| PRD1.2 | The device shall perform serial radiography |  |  |  |  |  |  |
| PRD1.3 | The device shall be composed of three components, the emitter, the detector, and the control unit |  |  |  |  |  |  |
| PRD1.4 | The device shall be portable |  |  |  |  |  |  |
| PRD1.5 | The emitter shall be hand held during operation |  |  |  |  |  |  |
| PRD1.6 | The device shall perform photography |  |  |  |  |  |  |
| 2. Essential Performance |  |  |  |  |  |  |  |
| PRD2.1 | The device x-ray tube shall operate at 60 kV, 50kV, and 40Kv |  |  |  |  |  |  |
| PRD2.2 | The device x-ray tube shall operate at a nominal beam current of 1mA. |  |  |  |  |  |  |
| PRD2.3 | The device x-ray exposure time in radiographic mode shall be 33ms, 66ms, or 99ms |  |  |  |  |  |  |
| PRD2.4 | The device x-ray exposure in serial radiographic mode shall be 33ms per frame, five (5) frames per second, for a maximum of 20 seconds. |  |  |  |  |  |  |
| PRD2.5 | The device shall limit the patient and operator against leakage, residual, and stray radiation |  |  |  |  |  |  |
| PRD2.6 | The device shall prevent the uncontrolled emission of x-ray radiation |  |  |  |  |  |  |
| PRD2.7 | The device shall use a selection of detachable fixed aperture collimators to confine the x-ray field. |  |  |  |  |  |  |
| PRD2.8 | The device shall operate only within a source-to-detector distance of 20cm to 45cm. |  |  |  |  |  |  |
| PRD2.9 | The device shall operate only with a source-to-skin distance of greater than 20cm. |  |  |  |  |  |  |
| 3. Performance |  |  |  |  |  |  |  |
| PRD3.1 | The critical safety circuits shall not depend on software to trigger a fault |  |  |  |  |  |  |
| PRD3.2 | The faults initiated by the safety critical circuits shall render the system safe |  |  |  |  |  |  |
| PRD3.3 | The critical safety circuits shall notify the software of a fault condition |  |  |  |  |  |  |
| PRD3.4 | The critical safety circuits shall be designed to be fault tolerant and fail safe. |  |  |  |  |  |  |
| PRD3.5 | The device shall provide a fault tolerant grid protection system |  |  |  |  |  |  |
| PRD3.6 | The device shall provide a fault tolerant high voltage interlock |  |  |  |  |  |  |
| PRD3.7 | The device shall disable the high voltage interlock when the grid protection system is not active |  |  |  |  |  |  |
| PRD3.8 | The x-ray assembly shall be designed in conformance to the particular standard IEC 60601-2-28 |  | Inspection of V&V IEC 60601-2-28 tab |  |  |  |  |
| PRD3.9 | The device shall be designed in conformance to the particular standard IEC 60601-2-54 |  | Inspection of V&V IEC 60601-2-54 tab |  |  |  |  |
| PRD3.10 | The device x-ray tube focal spot size shall be less than 100 um. |  |  |  |  |  |  |
| PRD3.11 | The device shall utilize a digital x-ray detector |  |  |  |  |  |  |
| PRD3.12 | The detector active area shall be a minimum of 119 mm in width and 119 mm in length. |  |  |  |  |  |  |
| PRD3.13 | The device shall limit the duty-cycle of radiographic mode to 100ms of exposure and 900ms minimum of cooldown |  |  |  |  |  |  |
| PRD3.14 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |  |
| PRD3.15 | The device shall perform a Power-On-Self-Test upon device startup to detect abnormal conditions including tube degradation and software modification. |  |  |  |  |  |  |
| 4. Positioning System |  |  |  |  |  |  |  |
| PRD4.1 | The device shall utilize a video camera, light sources, and software to compute the position of the focal spot in free space relative to the IMAGE RECEPTOR PLANE. |  |  |  |  |  |  |
| PRD4.2 | The positioning system shall compute the Source to Detector distance (SDD/SID) |  |  |  |  |  |  |
| PRD4.3 | The positioning system shall be utilized to fulfill x-ray alignment and SID requirements of 60601-1-3, 60601-2-28, 60601-2-54 |  | Inspection of V&V IEC 60601-2-28 and IEC-60601-2-54 tab |  |  |  |  |
| 5. System |  |  |  |  |  |  |  |
| PRD5.1 | The device shall store the most recent 1000 radiographic images |  |  |  |  |  |  |
| PRD5.2 | The device shall store the most recent 100 serial radiography series. |  |  |  |  |  |  |
| PRD5.3 | The device shall store the most recent 1000 photographic images |  |  |  |  |  |  |
| PRD5.4 | The control unit should not be moved during operation |  |  |  |  |  |  |
| PRD5.5 | The cassette should not be moved during operation |  |  |  |  |  |  |
| PRD5.6 | The device shall interface with existing PACS Servers and allow users to upload x-rays images, x-ray image series, and photographic images to the PACs server. |  |  |  |  |  |  |
| PRD5.7 | The device shall allow users to upload multiple photographic and radiographic images to the PACS system. |  |  |  |  |  |  |
| PRD5.8 | The device shall contain an embedded computer |  |  |  |  |  |  |
| PRD5.9 | The device shall allow for WiFi connectivity |  |  |  |  |  |  |
| PRD5.10 | The device may serve as a private WiFi Access Point |  |  |  |  |  |  |
| PRD5.11 | The device shall allow for wired ethernet connectivity |  |  |  |  |  |  |
| PRD5.12 | The device shall allow connection to one monitor via a HDMI connection. |  |  |  |  |  |  |
| PRD5.13 | The device shall allow connection to an off-the-shelf keyboard and a mouse |  |  |  |  |  |  |
| PRD5.14 | The device control unit shall allow for the connection of 4 USB 2.0 devices. |  |  |  |  |  |  |
| PRD5.15 | The device shall allow connection to a flash drive; however, the user cannot transfer files from a flash drive to the device |  |  |  |  |  |  |
| 6. User Interface |  |  |  |  |  |  |  |
| PRD6.1 | The device shall allow the end user to assemble and setup the device. |  |  |  |  |  |  |
| PRD6.2 | The device shall allow the user to disassemble and pack the device. |  |  |  |  |  |  |
| PRD6.3 | The cables should not interfere with an operator’s ability to operate the device. |  |  |  |  |  |  |
| PRD6.4 | The smallest detachable part of the system shall be great than 5x5x5mm |  |  |  |  |  |  |
| PRD6.5 | The device shall provide instructions for use. |  |  |  |  |  |  |
| PRD6.6 | The display user interface shall display manufacturer contact information and software versioning. |  |  |  |  |  |  |
| PRD6.7 | The device shall provide user interface controls that are apparent |  |  |  |  |  |  |
| PRD6.8 | The device shall allow the user to shutdown the system via the UI |  |  |  |  |  |  |
| PRD6.9 | The device will project a laser pattern from the emitter to the center of the x-ray field as a means to assist in positioning the x-ray field |  |  |  |  |  |  |
| PRD6.10 | The device shall provide a means of displaying the position of the x ray field on the intended target |  |  |  |  |  |  |
| PRD6.11 | The device shall be ready to operate within 120 seconds from the time the power button is turned on under nominal conditions |  |  |  |  |  |  |
| PRD6.12 | The device may extend the power on time once per day up to five minutes total in order to maintain essential performance. |  |  |  |  |  |  |
| PRD6.13 | The device shall enter an idle state when the device is not utilized for one (1) minute. |  |  |  |  |  |  |
| PRD6.14 | The device shall disable the high voltage interlock when the device is in an idle state. |  |  |  |  |  |  |
| PRD6.15 | The device shall allow the user to select between radiography, serial radiography, and photo modes |  |  |  |  |  |  |
| PRD6.16 | The device shall allow the user to trigger a radiographic or photographic image. |  |  |  |  |  |  |
| PRD6.17 | The device shall display and allow the user to select the appropriate technique factors for each exposure on the control panel |  |  |  |  |  |  |
| PRD6.18 | The device shall place the control panel on the emitter |  |  |  |  |  |  |
| PRD6.19 | The user must be able to control the control panel on the emitter using their thumb. |  |  |  |  |  |  |
| PRD6.20 | The device shall allow the user to simultaneously hold the emitter, actuate the trigger, and interact with the control panel |  |  |  |  |  |  |
| PRD6.21 | The device user shall be able to actuate the trigger with one finger |  |  |  |  |  |  |
| PRD6.22 | The device shall be usable as intended with a left or right hand |  |  |  |  |  |  |
| PRD6.23 | The device shall allow the user to select and view acquired images |  |  |  |  |  |  |
| PRD6.24 | The device shall allow the user to independently manipulate the radiographic images. |  |  |  |  |  |  |
| PRD6.25 | The device shall allow the user to rotate the radiographic or photographic image |  |  |  |  |  |  |
| PRD6.26 | The device shall allow the user to adjust the zoom factor of the radiographic or photographic image |  |  |  |  |  |  |
| PRD6.27 | The device shall allow the user to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. |  |  |  |  |  |  |
| PRD6.28 | The device shall conform to the international standards for unit quantities. |  |  |  |  |  |  |
| PRD6.29 | The device shall derive power from MAINS POWER - The control unit shall be compatible with plugs/outlets and voltages/frequencies used in the United States |  |  |  |  |  |  |
| PRD6.30 | The device shall be indicated for use on intact skin only |  |  |  |  |  |  |
| PRD6.31 | The device shall produce audible signals prescribed by IEC 60601-2-54 only |  | Inspection of V&V IEC 60601-2-54 tab |  |  |  |  |
| PRD6.32 | The device shall not contain any diagnostic decision making features. |  |  |  |  |  |  |
| PRD6.33 | The device shall not require any additional specialized training to operate |  |  |  |  |  |  |
| PRD6.34 | The operator shall not be able to replace or perform maintenance on the device. |  |  |  |  |  |  |
| PRD6.35 | The device shall be serviceable by the manufacturer. |  |  |  |  |  |  |
| 7. Environmental |  |  |  |  |  |  |  |
| PRD7.1 | The device shall be IP00 |  |  |  |  |  |  |
| PRD7.2 | The device shall meet ESSENTIAL PERFORMANCE and BASIC SAFETY specifications when exposed to specified operating temperatures, humidity, and altitude. |  |  |  |  |  |  |
| PRD7.3 | The device shall be stored in an ambient temperature of -40C +60C |  |  |  |  |  |  |
| PRD7.4 | The device shall be stored with a relative humidity of under (non-condensing) 95% |  |  |  |  |  |  |
| PRD7.5 | The device shall allow transport by air freight. |  |  |  |  |  |  |
| PRD7.6 | The device shall operate at altitudes of under 2000m |  |  |  |  |  |  |
| PRD7.7 | The device shall operate within an ambient temperature of 10C to 35C |  |  |  |  |  |  |
| PRD7.8 | The device shall operate with a relative humidity of (non-condensing): 20-80% |  |  |  |  |  |  |
| 8. Cleaning & Sterility |  |  |  |  |  |  |  |
| PRD8.1 | The device shall be capable of withstanding, without damage or deterioration of BASIC SAFETY and ESSENTIAL PERFORMANCE, the cleaning or disinfection processes specified in the instructions for use |  |  |  |  |  |  |
| PRD8.2 | The device shall not require sterilization |  |  |  |  |  |  |
| 9. Packaging |  |  |  |  |  |  |  |
| PRD9.1 | The primary and secondary packaging of the device shall provide protection through the hazards of handling, relocating, distribution and storage. |  |  |  |  |  |  |
| PRD9.2 | The primary packaging shall hold all the fixed and detachable components of the device. |  |  |  |  |  |  |
| PRD9.3 | The primary packaging in which the device is enclosed shall be easy to transport by the device user |  |  |  |  |  |  |
| PRD9.4 | The device shall have reusable primary packaging. |  |  |  |  |  |  |
| 10. Reliability |  |  |  |  |  |  |  |
| PRD10.1 | The device service life shall be 7 years |  |  |  |  |  |  |
| PRD10.2 | The device warranty period shall be 1 year |  |  |  |  |  |  |
| 11. Mechanical |  |  |  |  |  |  |  |
| PRD11.1 | The device shall use enclosures that utilize removable fasteners. |  |  |  |  |  |  |
| PRD11.2 | Emitter and detector alignment shall not be fixed by use of a mechanical arm |  |  |  |  |  |  |
| PRD11.3 | Cassette enclosure shall be sufficiently strong to bear extremities without deforming or damaging internal components |  |  |  |  |  |  |
| PRD11.4 | Enclosures may not support full body weight with appropriate markings. |  |  |  |  |  |  |
| PRD11.5 | Enclosure design must compensate for pressure differentials during air and ground shipping |  |  |  |  |  |  |
| PRD11.6 | Enclosure shall not be painted |  |  |  |  |  |  |
| PRD11.7 | Enclosure shall be constructed of high-impact plastic |  |  |  |  |  |  |
| PRD11.8 | All patient contacting materials shall have documented biocompatibility. |  |  |  |  |  |  |
| PRD11.9 | System shall be designed to survive minor or accidental washdown |  |  |  |  |  |  |
| PRD11.10 | All wires and cables shall be FV-1 flame rated or equivalent |  |  |  |  |  |  |
| PRD11.11 | All supplementary insulation and heat shrink shall be FV-1 flame rated or equivalent |  |  |  |  |  |  |
| PRD11.12 | All electrical mounting parts and connectors shall be FV-1 flame rated or equivalent |  |  |  |  |  |  |
| PRD11.13 | System shall not contain batteries other than to support volatile memory solutions. |  |  |  |  |  |  |
| PRD11.14 | System shall have no moving parts |  |  |  |  |  |  |
| PRD11.15 | System shall have no motors |  |  |  |  |  |  |
| PRD11.16 | Emitter shall weigh less than 7 lbs |  |  |  |  |  |  |
| PRD11.17 | Cassette shall weigh less than 14 lbs |  |  |  |  |  |  |
| PRD11.18 | Control unit shall weigh less than 19 lbs |  |  |  |  |  |  |
| PRD11.19 | Device weight without packaging shall be less than or equal to 40lbs |  |  |  |  |  |  |
| PRD11.20 | Packaging shall weight less than or equal to 20 lbs. |  |  |  |  |  |  |
| PRD11.21 | The device, including packaging, shall weight less than 60 lbs |  |  |  |  |  |  |
| PRD11.22 | System cable lengths shall be less than 3m |  |  |  |  |  |  |
| 12. Applicable Standards |  |  |  |  |  |  |  |
| PRD12.1 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA) |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.2 | The device shall not contain any personally identifiable health information |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.3 | The device design will include processes defined in ISO 14971 (application of risk management to medical devices) |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.4 | The device shall conform to 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.5 | The device shall conform to 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment.by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54 |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.6 | The device shall comply with IEC 60601-1 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.7 | The device shall comply with IEC 60601-1-2 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.8 | The device shall comply with IEC 60601-1-3 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.9 | The device shall comply with IEC 60601-1-6 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.10 | The device shall comply with IEC 60601-2-28 requirements for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.11 | The X-ray Tube Assembly shall comply with IEC 60336 for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.12 | The device shall comply with IEC 60613 for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.13 | The device shall comply with IEC 60522 for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.14 | The device shall comply with IEC 60601-2-54 requirements for Medical electrical equipment for radiography. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.15 | The device shall comply with IEC 62304 for all software product lifecycle development |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.16 | The device shall comply with IEC 10993 |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.17 | The device labeling shall comply with 21 CFR 801: Labeling |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.18 | The device labeling shall comply with IEC 60825 requirements for Lasers |  | Inspection of the applicable standard in the VVAM |  |  |  |  |

### Table 20
| Header | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |

### Table 21
|  | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Information Signals |  |  |  |  |  |  |  |  |

### Table 22
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation |
| --- | --- | --- | --- | --- | --- | --- |
| see HIPAA MEMO (MEMO_P00-###) |  |  |  |  |  |  |

### Table 23
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
|  |  | This part of ISO 10993 describes: ⎯ the general principles governing the biological evaluation of medical devices within a risk management process; ⎯ the general categorization of devices based on the nature and duration of their contact with the body; ⎯ the evaluation of existing relevant data from all sources; ⎯ the identification of gaps in the available data set on the basis of a risk analysis; ⎯ the identification of additional data sets necessary to analyse the biological safety of the medical device; ⎯ the assessment of the biological safety of the medical device. This part of ISO 10993 does not cover testing of materials and devices that do not come into direct or indirect contact with the patient's body, nor does it cover biological hazards arising from any mechanical failure. Other parts of ISO 10993 cover specific tests, as indicated in the Foreword. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. ISO 10993-2, Biological evaluation of medical devices — Part 2: Animal welfare requirements ISO 10993-3, Biological evaluation of medical devices — Part 3: Tests for genotoxicity, carcinogenicity and reproductive toxicity ISO 10993-4, Biological evaluation of medical devices — Part 4: Selection of tests for interaction with blood ISO 10993-5, Biological evaluation of medical devices — Part 5: Tests for in vitro cytotoxicity ISO 10993-6, Biological evaluation of medical devices — Part 6: Tests for local effects after implantation ISO 10993-7, Biological evaluation of medical devices — Part 7: Ethylene oxide sterilization residuals ISO 10993-9, Biological evaluation of medical devices — Part 9: Framework for identification and quantification of potential degradation products ISO 10993-10, Biological evaluation of medical devices — Part 10: Tests for irritation and skin sensitization ISO 10993-11, Biological evaluation of medical devices — Part 11: Tests for systemic toxicity ISO 10993-12, Biological evaluation of medical devices — Part 12: Sample preparation and reference materials ISO 10993-13, Biological evaluation of medical devices — Part 13: Identification and quantification of degradation products from polymeric medical devices ISO 10993-14, Biological evaluation of medical devices — Part 14: Identification and quantification of degradation products from ceramics ISO 10993-15, Biological evaluation of medical devices — Part 15: Identification and quantification of degradation products from metals and alloys ISO 10993-16, Biological evaluation of medical devices — Part 16: Toxicokinetic study design for degradation products and leachables ISO 10993-17, Biological evaluation of medical devices — Part 17: Establishment of allowab…[truncated] |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions | For the purposes of this document, the following terms and definitions apply. |  |  |  |  |  |  |  |
| 3.1 | Medical device | any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings for one or more of the specific purpose(s) of:⎯ diagnosis, prevention, monitoring, treatment or alleviation of disease, ⎯ diagnosis, monitoring, treatment, alleviation of or compensation for an injury, ⎯ investigation, replacement, modification, or support of the anatomy or of a physiological process, ⎯ supporting or sustaining life, ⎯ control of conception,⎯ disinfection of medical devices, ⎯ providing information for medical purposes by means of in vitro examination of specimens derived from the human body, and which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its function by such means NOTE 1 This definition has been developed by the Global Harmonization Task Force (GHTF). [ISO 13485:2003, definition 3.7]NOTE 2 Products which might be considered to be medical devices in some jurisdictions but for which there is not yet a harmonized approach, are: 1) aids for disabled/handicapped people; 2) devices for the treatment/diagnosis of diseases and injuries in animals; 3) accessories for medical devices (see Note 4); 4) disinfection substances; 5) devices incorporating animal and human tissues, which might meet the requirements of the above definition but are subject to different controls. NOTE 3 Accessories intended specifically by manufacturers to be used together with a “parent” medical device to enable that medical device to achieve its intended purpose, should be subject to ISO 10993. NOTE 4 Medical devices are different from drugs/biologics, and their biological evaluation requires a different approach. NOTE 5 Medical devices can include dental devices. |  |  |  |  |  |  |  |
| 3.2 | Material | any synthetic or natural polymer, metal, alloy, ceramic or other non-viable substance, including tissue rendered non-viable, used as a medical device or any part thereof |  |  |  |  |  |  |  |
| 3.3 | Final product | medical device in its “as-used” state, as defined by the manufacturer's specification or labelling |  |  |  |  |  |  |  |
| 3.4 | Chemical constituent | any synthetic or natural substance that is used in a process for manufacturing materials and/or medical devices, such as additives (antioxidants, UV stabilizers, dyestuff, etc.), processing aids (solvents, lubricants, antifoaming agents, etc.) |  |  |  |  |  |  |  |
| 3.5 | Data set | information from a variety of sources necessary to characterize the biological response of a device |  |  |  |  |  |  |  |
| 4.0 | General principles applying to biological evaluation of medical devices |  |  |  |  |  |  |  |  |
| 4.1 |  | The biological evaluation of any material or medical device intended for use in humans shall form part of a structured biological evaluation programme within a risk management process in accordance with ISO 14971, as set out in Figure 1. Annex B provides guidance on this process. The biological evaluation shall be planned, carried out, and documented by knowledgeable and experienced professionals. See Annex C for how to perform a literature review of existing data. The risk management plan should identify aspects of the biological evaluation requiring specific technical competencies and shall identify the person(s) responsible for the biological safety evaluation. The evaluation programme shall include documented, informed decisions that assess the advantages/disadvantages and relevance of: a) the physical and chemical characteristics of the various candidate materials; NOTE Where this information is already documented within the risk management for the device it can be included by reference. b) any history of clinical use or human exposure data; c) any existing toxicology and other biological safety data on product and component materials, breakdown products and metabolites; d) test procedures. Evaluation may include both a study of relevant preclinical and clinical experience and actual testing. Such an evaluation might result in the conclusion that no testing is needed if the material has a demonstrable safe history of use in a specified role and physical form that is equivalent to that of the device under design. | Inspection, RMF |  |  |  |  |  |  |
| 4.2 |  | In the selection of materials to be used in device manufacture, the first consideration shall be fitness for purpose with regard to characteristics and properties of the material, which include chemical, toxicological, physical, electrical, morphological and mechanical properties. | Inspection |  |  |  |  |  |  |
| 4.3 |  | The following shall be taken into account for their relevance to the overall biological evaluation of the device: a) the material(s) of manufacture; b) intended additives, process contaminants and residues (see ISO 10993-7 for ethylene oxide residues); c) leachable substances (see ISO 10993-17); d) degradation products (see ISO 10993-9, for general principles and 10993-13, 10993-14 and 10993-15 for degradation products from polymers, ceramics and metals, respectively); e) other components and their interactions in the final product; f) the performance and characteristics of the final product; g) physical characteristics of the final product, including but not limited to, porosity, particle size, shape and surface morphology. Identification of material chemical constituents and consideration of chemical characterization (see ISO 10993-18) shall precede any biological testing (see Figure 1). Physical effects of the device shall be considered if they impact the biocompatibility (see ISO/TS 10993-19). For implanted devices, in addition to systemic effects, local effects should also be considered for risk evaluation. | Inspection |  |  |  |  |  |  |
| 4.4 |  | The choice of tests and the data required in a biological evaluation, and their interpretation, shall take into account the chemical composition of the materials, including the conditions of exposure as well as the nature, degree, frequency and duration of exposure of the medical device or its constituents to the body, enabling the categorization of devices to facilitate the selection of appropriate tests (see Clause 5). The rigour necessary in the biological evaluation is principally determined by the nature, degree, duration and frequency of the exposure and the hazards identified for the material. | Inspection |  |  |  |  |  |  |
| 4.5 |  | All known possible biological hazards shall be taken into account for every material and final product, but this does not imply that testing for all possible hazards will be necessary or practical (see Clauses 5 and 6). Test results cannot guarantee freedom from potential biological hazards, thus biological investigations shall be followed by careful observations for unexpected adverse reactions or events in humans during clinical use of the device. The range of possible biological hazards is wide and can include short-term effects such as acute toxicity, irritation to the skin, eye and mucosal surfaces, haemolysis and thrombogenicity, as well as long-term or specific toxic effects such as subchronic and chronic toxic effects, sensitization, allergy, genotoxicity, carcinogenicity (tumorigenicity) and effects on reproduction including teratogenicity. | Inspection |  |  |  |  |  |  |
| 4.6 |  | Selection of any in vitro or in vivo tests shall be based on end-use applications. All tests shall be conducted according to recognised current/valid best laboratory/quality practices, for example Good Laboratory Practice (GLP) or ISO/IEC 17025, where applicable, and the data shall be evaluated by competent, informed professionals. In vitro test methods, which are appropriately validated, reasonably and practically available, reliable and reproducible shall be considered for use in preference to in vivo tests. Whenever possible, in vitro screening shall be carried out before in vivo tests are commenced. Test data, complete to the extent that an independent analysis could be made, shall be retained. | Test, Inspection |  |  |  |  |  |  |
| 4.7 |  | The materials or final product shall be re-evaluated if any of the following occurs: a) any change in the source or in the specification of the materials used in the manufacture of the product; b) any change in the formulation, processing, primary packaging or sterilization of the product; c) any change in the manufacturer's instructions or expectations concerning storage, e.g. changes in shelf life and/or transport; d) any change in the intended use of the product; e) any evidence that the product may produce adverse effects when used in humans. | Inspection |  |  |  |  |  |  |
| 4.8 |  | The biological evaluation shall take into account the nature and mobility of the chemical constituents in the materials used to manufacture the device and other information, other non-clinical tests, clinical studies, and post-market experience for an overall assessment. | Inspection |  |  |  |  |  |  |
| 5.0 | Categorization of medical devices |  |  |  |  |  |  |  |  |
| 5.1 | General | Medical devices shall be categorized according to the nature and duration of body contact as described in 5.2 and 5.3. The categorization of medical devices facilitates identification of appropriate data sets (see Annex A). The evaluation of any device that does not fall into one of the categories described shall follow the general principles contained in this part of ISO 10993. Certain devices might fall into more than one category, in which case evaluation appropriate to each category shall be carried out. |  |  |  |  |  |  |  |
| 5.2 | Categorization by nature of body contact |  |  |  |  |  |  |  |  |
| 5.2.1 | Surface-contacting devices | These include medical devices in contact with the following. a) Skin ⎯ devices that contact intact skin surfaces only. EXAMPLES Electrodes, external prostheses, fixation tapes, compression bandages and monitors of various types. b) Mucosal membranes ⎯ devices that contact intact mucosal membranes. EXAMPLES Contact lenses, urinary catheters, intravaginal and intra-intestinal devices (stomach tubes, sigmoidoscopes, colonoscopes, gastroscopes), endotracheal tubes, bronchoscopes, some dental prostheses and orthodontic devices.c) Breached or compromised surfaces ⎯ devices that contact breached or otherwise compromised body surfaces. EXAMPLES Dressings or healing devices and occlusive patches, for ulcers, burns and granulation tissue. |  |  |  |  |  |  |  |
| 5.2.2 | External communicating devices | External communicating devices shall be categorized according to their contact with the following application sites: a) Blood path, indirect ⎯ devices that contact the blood path at one point and serve as a conduit for entry into the vascular system. EXAMPLES Solution administration sets, extension sets, transfer sets and blood administration sets. b) Tissue/bone/dentin ⎯ devices that contact tissue, bone or pulp/dentin systems. EXAMPLES Laparoscopes, arthroscopes, draining systems, dental cements, dental filling materials and skin staples. c) Circulating blood ⎯ devices that contact circulating blood. EXAMPLES Intravascular catheters, temporary pacemaker electrodes, oxygenators, extracorporal oxygenator tubing and accessories, dialysers, dialysis tubing and accessories, haemoadsorbents and immunoadsorbents. |  |  |  |  |  |  |  |
| 5.2.3 | Implant devices | Implant devices shall be categorized according to their contact with the following application sites: a) Tissue/bone ⎯ devices principally contacting bone. EXAMPLES Orthopaedic pins, plates, replacement joints, bone prostheses, bone cements and intra-osseous devices. ⎯ devices principally contacting tissue and tissue fluid. EXAMPLES Pacemakers, drug supply devices, neuromuscular sensors and simulators, replacement tendons, breast implants, artificial larynxes, subperiosteal implants, ligation clips and intra-uterine devices. b) Blood ⎯ devices principally contacting blood. EXAMPLES Pacemaker electrodes, artificial arteriovenous fistulae, heart valves, vascular grafts, internal drug-delivery catheters and ventricular assist devices. |  |  |  |  |  |  |  |
| 5.3 | Categorization by duration of contact | Medical devices shall be categorized according to the anticipated duration of contact as follows. a) Limited exposure (A) – devices whose cumulative single, multiple or repeated use or contact is up to 24 h.b) Prolonged exposure (B) – devices whose cumulative single, multiple or repeated long-term use or contact is likely to exceed 24 h but not 30 d. c) Permanent contact (C) – devices whose cumulative single, multiple or repeated long-term use or contact exceeds 30 d. If a material or device can be placed in more than one duration category, the more rigorous testing and/or evaluation considerations shall apply. With multiple exposures to the device, the decision into which category a device is placed shall take into account the potential cumulative effect, bearing in mind the period of time over which these exposures occur. If a device is intended to change during its lifetime, as those that are polymerized and/or biodegraded in situ, separate evaluations shall be conducted for the different device states. For example, for a biodegradable glue intended to polymerize in situ, the different device states would include starting components, intermediate reaction products, the fully polymerized material and degradation products. | Inspection |  |  |  |  |  |  |
| 6.0 | Biological evaluation process |  |  |  |  |  |  |  |  |
| 6.1 | Material characterization | Material characterization is a crucial first step in the biological evaluation process. The extent of chemical characterization required depends on what pre-clinical and clinical safety and toxicological data exist, and on the nature and duration of body contact with the medical device; but, as a minimum, the characterization shall address the constituent chemicals of the device and possible residual process aids or additives used in its manufacture. Material characterization is described in ISO 10993-18 and ISO/TS 10993-19. Figure 1 indicates how the different steps in the chemical characterization process link to the overall biological evaluation decision points. If the combination of all materials, chemicals and processes has an established history of safe use in the intended application, then further characterization and biological evaluation might not be necessary. The identity and quantity of novel materials and chemicals present should be established or measured. For device extractables and leachables that have known toxicological data relevant to the intended dose and for which route and frequency of exposure that indicate adequate safety margins exist, the need for further testing is likely to be minimal or non-existent. For devices that have known leachable chemical mixtures, potential synergies of the leachable chemicals should be considered. The results of the risk assessment can lead to the conclusion that additional material characterization is necessary, for example, where the margin of safety is not considered adequate if the entire amount of a particular chemical were to leach out. In such cases, appropriate extraction testing, simulating clinical exposure, can be used to estimate the degree of clinical exposure to the chemical constituent. The acceptability of the level of leachables shall be established in accordance with ISO 10993-17. Where the potential for degradation exists under the conditions of manufacture, sterilization, transport, s…[truncated] | Inspection |  |  |  |  |  |  |
| 6.2 | Biological evaluation tests |  |  |  |  |  |  |  |  |
| 6.2.1 | General | Assess all reasonably and practicably available information and compare to the data set(s) needed to assess the biological safety of the device (see Annex A and Clause 4). Identify any additional data or testing needed to complete the data sets required to perform the risk assessment. ISO 10993-2 applies to any in vivo testing being considered. Additional in vivo testing shall not be carried out where: 1) results are available from relevant studies that have been carried out previously or 2) the existing pre-clinical and clinical data, including history of safe use, meet the requirements of biological evaluation and therefore further animal testing would be unethical. In assessing the relevance of data, on prior use of a material, to the biological evaluation, the level of confidence in the historical data should be taken into account. ISO 10993-18:2005, Annex C, gives some informative principles for judging toxicological equivalence. In addition to the general principles given in Clause 4, the following shall apply when biological testing of medical devices is considered necessary as part of the overall risk management process. a) Testing shall be performed on the sterile final product, or representative samples from the final product or materials processed in the same manner as the final product (including sterilization). b) The choice of test procedures shall take into account: 1) the nature, degree, duration, frequency and conditions of exposure to or contact of humans with the device in the normal intended use; 2) the chemical and physical nature of the final product; 3) the toxicological activity of the chemicals in the formulation of the final product; 4) that certain tests (e.g. those designed to assess systemic effects) might not be applicable where the presence of leachable chemicals has been excluded, or where chemicals have a known and acceptable toxicity profile, allowing the safe use by evaluation in accordance with ISO 10993-17 and risk ass…[truncated] | Test, Inspection |  |  |  |  |  |  |
| 6.2.2 | Test descriptions |  |  |  |  |  |  |  |  |
| 6.2.2.1 | General | The evaluation tests described in 6.2.2.2 to 6.2.2.15 shall be considered and carried out where necessary to complete the data sets needed for the biological evaluation of the particular medical device. Where the existing data are adequate, additional testing is not required (see Annex A). Due to the diversity of medical devices, it is recognised that not all tests identified in a category will be necessary or practicable (see ISO 14971) for a given device. It is indispensable for testing that each device be considered on its own merits. Additional tests not indicated in the table may be necessary (e.g. bio-degradation and toxicokinetics). | Test, Inspection |  |  |  |  |  |  |
| 6.2.2.2 | Cytotoxicity | Cytotoxicity tests employing cell culture techniques shall be used to determine the lysis of cells (cell death), the inhibition of cell growth, colony formation, and other effects on cells caused by medical devices, materials and/or their extracts (see ISO 10993-5). | Test |  |  |  |  |  |  |
| 6.2.2.3 | Delayed-type hypersensitivity | Hypersensitivity tests shall be used to estimate the potential for contact sensitization by medical devices, materials and/or their extracts, using an appropriate animal model (see ISO 10993-10). These tests are important because exposure or contact to even minute amounts of potential leachables can result in allergic or sensitization reactions. | Test |  |  |  |  |  |  |
| 6.2.2.4 | Irritation (including intracutaneous reactivity) | Irritation tests shall be used to estimate the irritation potential of medical devices, materials and/or their extracts, using an appropriate site for application such as skin, eye and mucous membrane in a suitable model. The test(s) performed shall be appropriate for the route (skin, eye, mucosa) and duration of exposure or contact (see ISO 10993-10). The intracutaneous reactivity test shall be used to assess the localized reaction of tissue to medical device extracts. This test is applicable where the determination of irritation by dermal or mucosal tests is inappropriate (e.g. where medical devices are implanted or have blood contact). This test might also be useful where extractables are hydrophobic (see ISO 10993-10). | Test |  |  |  |  |  |  |
| 6.2.2.5 | Systemic toxicity (acute) | Acute systemic toxicity tests shall be used where contact allows potential absorption of toxic leachables and degradation products, to estimate the potential harmful effects of either single or multiple exposures, during a period of less than 24 h, to medical devices, materials and/or their extracts in an animal model (see ISO 10993-11). Pyrogenicity tests are included to detect material-mediated pyrogenic reactions of extracts of medical devices or materials. No single test can differentiate pyrogenic reactions that are material-mediated from those due to endotoxin contamination. If feasible, acute systemic toxicity tests may be combined with subacute and subchronic toxicity and implantation test protocols. | Test |  |  |  |  |  |  |
| 6.2.2.6 | Subacute and subchronic toxicity | Subacute and subchronic toxicity tests shall be carried out to determine the effects of either single or multiple exposures or contact to medical devices, materials and/or their extracts for a period not less than 24 h to a period not greater than 10 % of the total life-span of the test animal (e.g. up to 13 weeks in rats). These tests shall be waived if available data for the chronic toxicity of the relevant materials are sufficient to allow the subacute and subchronic toxicity to be evaluated. The reason for waiving of the tests shall be included in the overall biological evaluation report. These tests shall be appropriate for the route and duration of contact. Subacute and subchronic toxicity tests are given in ISO 10993-11. If feasible, subacute and subchronic systemic toxicity test protocols may be expanded to include implantation test protocols to evaluate subacute and subchronic systemic and local effects. | Test |  |  |  |  |  |  |
| 6.2.2.7 | Genotoxicity | A battery of in vitro genotoxicity tests employing mammalian or non-mammalian cell culture or other techniques shall be used to determine gene mutations, changes in chromosome structure and number, and other DNA or gene toxicities caused by medical devices, materials and/or their extracts. If any of the in vitro tests are positive, either in vivo mutagenicity tests shall be performed or the presumption shall be made that the material is mutagenic (see ISO 10993-3). | Test |  |  |  |  |  |  |
| 6.2.2.8 | Implantation | Implantation tests shall be used to assess the local pathological effects on living tissue, at both the gross level and microscopic level, of a sample of a material or final product that is surgically implanted or placed in an implant site or tissue appropriate to the intended application (e.g. special dental usage tests). These tests shall be appropriate for the route and duration of contact. If feasible, implantation test protocols may be expanded to evaluate both local and systemic effects to meet acute, subacute, subchronic, and chronic toxicity testing requirements (see ISO 10993-6). | Test |  |  |  |  |  |  |
| 6.2.2.9 | Haemocompatibility | Haemocompatibility tests shall be used to evaluate, using an appropriate model or system, the effects of blood-contacting medical devices or materials on blood or blood components. One haemocompatibility test, haemolysis, determines the degree of red cell lysis and the release of haemoglobin caused by medical devices, materials, and/or their extracts in vitro. Other specific haemocompatibility tests may also be designed to simulate the geometry, contact conditions and flow dynamics of the device or material during clinical applications and determine blood/material/device interactions (see ISO 10993-4). | Test |  |  |  |  |  |  |
| 6.2.2.10 | Chronic toxicity | Chronic toxicity tests shall be used to determine the effects of either single or multiple exposures to medical devices, materials and/or their extracts during a major period of the life-span of the test animal (e.g. usually 6 months in rats). These tests shall be appropriate for the route and duration of exposure or contact (see ISO 10993-11). If feasible, chronic systemic toxicity test protocol may be expanded to include an implantation test protocol to evaluate both chronic systemic and local effects. | Test |  |  |  |  |  |  |
| 6.2.2.11 | Carcinigenicity | If there is no information from other sources, testing the potential carcinogenicity of the material/device shall be considered. However, it is rare for carcinogenicity tests to be considered appropriate for medical devices (see ISO 10993-3). Carcinogenicity tests shall be used to determine the tumorigenic potential of medical devices, materials and/or their extracts from either single or multiple exposures or contacts over a period of the major portion of life-span of the test animal. Carcinogenicity tests should be appropriate for the route and duration of exposure or contact; lifetime studies or transgenic models may be appropriate. These tests may be designed to examine both chronic toxicity and tumorigenicity in a single experimental study. | Test |  |  |  |  |  |  |
| 6.2.2.12 | Reproductive and developmental toxicity | Reproductive and developmental toxicity tests shall be used to evaluate the potential effects of medical devices, materials and/or their extracts on reproductive function, embryonic development (teratogenicity), and prenatal and early postnatal development. Reproductive/developmental toxicity tests or bio-assays shall only be conducted when the device has potential impact on the reproductive potential of the subject. In addition, such tests should be considered for devices/materials used during pregnancy. The application site of the device is the primary criterion when considering carrying out the tests. Reproductive and developmental toxicity tests are described in ISO 10993-3. | Test |  |  |  |  |  |  |
| 6.2.2.13 | Biodegradation | Biodegradation tests shall be considered if a) the device is designed to be biodegradable or b) the device is intended to be implanted for longer than 30 d or c) an informed consideration of the material(s) system indicates that toxic substances might be released during body contact. Parameters that affect the rate of degradation shall be described and documented. The mechanisms of biodegradation should be described. These mechanisms should be simulated in vitro to determine the rates of degradation and release of potentially toxic chemicals to estimate the exposure. In vivo tests may be required to assess biodegradation of a material. Biodegradation tests might not be necessary if the probable products of degradation are in the predicted quantities, and produced at a rate similar to those that have a history of safe clinical use; and/or if particulate, they are present in a physical state, i.e. size distribution and shape, similar to those with a history of safe clinical use or sufficient degradation data relevant to the substances and degradation products in the intended use already exists. A general framework for biodegradation tests is given in ISO 10993-9. Specific in vitro biodegradation tests for polymers, ceramics and metals are described in ISO 10993-13, ISO 10993-14 and ISO 10993-15 respectively. | Test |  |  |  |  |  |  |
| 6.2.2.14 | Toxicokinetic studies | The purpose of conducting toxicokinetic studies is to evaluate the absorption, distribution, metabolism and excretion (ADME) of a chemical that is known to be toxic or whose toxicity is unknown. These studies will also serve to determine the delivered dose to the target organ(s) in order to assess any health hazards using the physiologically based pharmacokinetic (PBPK) modelling. The extrapolation of test results across gender, age, species and doses/exposure may be possible, but requires critical expert judgement to be exercised and explained. The need for in vivo toxicokinetic studies, to determine the processes of absorption, distribution, metabolism and elimination of leachables and degradation products of medical devices, materials and/or their extracts (see 6.2.2.13 and ISO 10993-16), shall be considered in the light of results from the in vitro biodegradation studies. When deciding whether or not to conduct toxicokinetic studies as part of the biological evaluation of a medical device, the final product and its chemical constituents, including potential and designed degradation products and leachables in combination with the intended use of the device, shall all be taken into account (see 6.2.2.13). Where appropriate, theoretical degradation processes shall be investigated prior to toxicokinetic studies by means of in vitro experiments (e.g. tissue, homogenates or cells), not only for animal welfare reasons as given in ISO 10993-2, but also to determine probable rather than possible degradation products. Toxicokinetic studies shall be considered if a) the device is designed to be bioresorbable or b) the device is a permanent contact implant, and biodegradation or significant corrosion is known or likely, and/or migration of leachables from the device occurs or c) substantial quantities of potentially toxic or reactive degradation products and leachables are likely or known to be released from a medical device into the body during clinical use. Toxi…[truncated] | Test |  |  |  |  |  |  |
| 6.2.2.15 | Immunotoxicology | ISO/TS 10993-20 provides an overview of immunotoxicology with particular reference to the potential immunotoxicity of medical devices. Immunotoxicity testing shall be considered based on the chemical nature of the materials of manufacture and data from sources that are suggestive of immunotoxicological effects or if the immunogenic potential of any of the chemicals is unknown. | Test |  |  |  |  |  |  |
| 7.0 | Interpretation of biological evaluation data and overall biological safety assessment |  |  |  |  |  |  |  |  |
|  |  | Expert assessors who have the necessary knowledge and experience shall determine and document: a) the strategy and programme content for the biological evaluation of the medical device; b) the criteria for determining the acceptability of the material for the intended purpose, in line with the risk management plan; c) the adequacy of the material characterization; d) the rationale for selection and/or waiving of tests; e) the interpretation of existing data and results of testing; f) the need for any additional data to complete the biological evaluation; g) overall biological safety conclusions for the medical device. Annex A gives the general evaluation tests that should be considered for each device and duration category. Due to the diversity of medical devices, it is recognised that not all tests identified in a category will be necessary or practical for any given device. It is indispensable for testing that each device be considered on its own merits. | Inpsection |  |  |  |  |  |  |
| Annex A | Biological evaulation tests |  |  |  |  |  |  |  |  |
|  |  | Table A.1 is a framework for the development of an assessment programme and is not a checklist (see Clause 6). For particular medical devices, different sets of tests may be necessary, including either more or less testing than is indicated in the Table A.1. In addition to the framework set out in Table A.1, the following should be considered based on a risk assessment, which considers the specific nature and duration of exposure: chronic toxicity, carcinogenicity, biodegradation, toxicokinetics, immunotoxicity, reproductive/developmental toxicity or other organ-specific toxicities. |  |  |  |  |  |  |  |
| Annex B |  |  |  |  |  |  |  |  |  |
| Annex B | Guidance on the risk management process | B.1 General This annex describes a continuous process by which a manufacturer can identify the biological hazards associated with medical devices, estimate and evaluate the risks, control these risks, and monitor the effectiveness of the control. B.2 Risk management process B.2.1 General Table A.1 should be used in the performance of a biological risk assessment to identify areas of concern to be addressed by literature review, clinical experience and testing. The risks posed by the identified biological hazards should be evaluated. The evaluation of the biological safety of a medical device should be a strategy planned on a case-by-case basis to identify the hazards and better estimate the risks of known hazards. Testing strategy should include a rationale for the selection and/or the waiving of tests. The rationale should be a clear, concise, logical and scientifically reasoned plan for evaluating biological safety that demonstrates that all biological hazards have been considered and relevant risks assessed and controlled. Based on the risk management process described in ISO 14971, the biological evaluation of medical devices and their materials comprises the following elements. B.2.2 Risk analysis B.2.2.1 Intended use/device characteristics a) Define each material/device and its use, and its reasonably foreseeable misuse. b) Physically and chemically characterize each material/device. B.2.2.2 Biological hazard identification a) Identify hazards in the materials, additives, processing aids, and other potential leachables. b) Characterization of chemically-mediated hazards: ⎯ toxicology data on component materials; ⎯ dose-response relationship; ⎯ nature of toxicity. c) Characterization of non-chemically-mediated hazards.B.2.2.3 Exposure assessment a) Rate and pattern of leachable substance release. b) Physical form. c) Estimate patient exposure (total or clinically available amounts). B.2.2.4 Risk estimation a) Information on prior us…[truncated] |  |  |  |  |  |  |  |
| Annex C |  |  |  |  |  |  |  |  |  |
| Annex C | Suggested procedure for literature review | C.1 Introduction A review and evaluation of the literature is essential for justification and planning of any biological evaluation of a material or a medical device. The aim of such a review is to determine scientific background for the biological evaluation. It also provides essential information for assessing risks/benefits and achieving the ethical conduct of the planned evaluation as required by ISO 10993-2. NOTE Such a literature review can be helpful to assess whether the relevant data available in the literature are sufficient to demonstrate biological safety of the device in question without the need to generate further data from actual testing or to conclude that the available data are not sufficient. Performing a literature review is a scientific activity that should be done with rigour and objectivity, and should allow verification by third parties. C.2 Methodology C.2.1 General Prior to performing the literature review, a plan should be established for the identification, selection, collation and review of all available studies/data. This plan should be documented and preferably based on recognised practice for systematic review of the scientific literature. C.2.2 Objective(s) The objective(s) of the literature review should be clearly defined. The types of study that are relevant to these objectives should be specified, taking into account any already well-established knowledge of the material or device. C.2.3 Selection criteria for documents The criteria for selecting or excluding data should be defined with an appropriate rationale. Published data should be taken from recognised scientific publications. All available unpublished relevant data should also be taken into account in order to avoid publication bias. All data should be referenced. The literature review should state the sources of literature and data, and the extent of the searches of databases or other compilations of information. C.2.4 Assessment of documents A literatur…[truncated] |  |  |  |  |  |  |  |

### Table 24
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  | ISO 13485:2016 specifies requirements for a quality management system where an organization needs to demonstrate its ability to provide medical devices and related services that consistently meet customer and applicable regulatory requirements. Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support |  |  | Jacqueline | Reqs Generation |  | example.com/ |  |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard specifies requirements for a quality management system where an organization needs to demonstrate its ability to provide medical devices and related services that consistently meet customer and applicable regulatory requirements. Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support). This International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to such organizations. |  |  |  |  |  |  |  |
|  |  | Requirements of this International Standard are applicable to organizations regardless of their size and regardless of their type except where explicitly stated. Wherever requirements are specified as applying to medical devices, the requirements apply equally to associated services as supplied by the organization. |  |  |  |  |  |  |  |
|  |  | The processes required by this International Standard that are applicable to the organization, but are not performed by the organization, are the responsibility of the organization and are accounted for in the organization’s quality management system by monitoring, maintaining, and controlling the processes. |  |  |  |  |  |  |  |
|  |  | If applicable regulatory requirements permit exclusions of design and development controls, this can be used as a justification for their exclusion from the quality management system. These regulatory requirements can provide alternative approaches that are to be addressed in the quality management system. It is the responsibility of the organization to ensure that claims of conformity to this International Standard reflect any exclusion of design and development controls. |  |  |  |  |  |  |  |
|  |  | If any requirement in Clauses 6, 7 or 8 of this International Standard is not applicable due to the activities undertaken by the organization or the nature of the medical device for which the quality management system is applied, the organization does not need to include such a requirement in its quality management system. For any clause that is determined to be not applicable, the organization records the justification as described in 4.2.2. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | ISO 9000:20151), Quality management systems — Fundamentals and vocabulary |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in ISO 9000:2015 and the following apply. |  |  |  |  |  |  |  |
|  |  | ____________________ |  |  |  |  |  |  |  |
|  |  | 1) Supersedes ISO 9000:2005. |  |  |  |  |  |  |  |
|  |  | 3.1 advisory notice |  |  |  |  |  |  |  |
|  |  | notice issued by the organization, subsequent to delivery of the medical device, to provide supplementary information or to advise on action to be taken in the: |  |  |  |  |  |  |  |
|  |  | use of a medical device, |  |  |  |  |  |  |  |
|  |  | modification of a medical device, |  |  |  |  |  |  |  |
|  |  | return of the medical device to the organization that supplied it, or |  |  |  |  |  |  |  |
|  |  | destruction of a medical device |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Issuance of an advisory notice can be required to comply with applicable regulatory requirements. |  |  |  |  |  |  |  |
|  |  | 3.2 authorized representative |  |  |  |  |  |  |  |
|  |  | natural or legal person established within a country or jurisdiction who has received a written mandate from the manufacturer to act on his behalf for specified tasks with regard to the latter’s obligations under that country or jurisdiction’s legislation |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.2] |  |  |  |  |  |  |  |
|  |  | 3.3 clinical evaluation |  |  |  |  |  |  |  |
|  |  | assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety and performance of the device when used as intended by the manufacturer |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG5/N4:2010, Clause 4] |  |  |  |  |  |  |  |
|  |  | 3.4 complaint |  |  |  |  |  |  |  |
|  |  | written, electronic or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, usability, safety or performance of a medical device that has been released from the organization’s control or related to a service that affects the performance of such medical devices |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition of “complaint” differs from the definition given in ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | 3.5 distributor |  |  |  |  |  |  |  |
|  |  | natural or legal person in the supply chain who, on his own behalf, furthers the availability of a medical device to the end user |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: More than one distributor may be involved in the supply chain. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Persons in the supply chain involved in activities such as storage and transport on behalf of the manufacturer, importer or distributor, are not distributors under this definition. |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.3] |  |  |  |  |  |  |  |
|  |  | 3.6 implantable medical device |  |  |  |  |  |  |  |
|  |  | medical device which can only be removed by medical or surgical intervention and which is intended to: |  |  |  |  |  |  |  |
|  |  | be totally or partially introduced into the human body or a natural orifice, or |  |  |  |  |  |  |  |
|  |  | replace an epithelial surface or the surface of the eye, and |  |  |  |  |  |  |  |
|  |  | remain after the procedure for at least 30 days |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition of implantable medical device includes active implantable medical device |  |  |  |  |  |  |  |
|  |  | 3.7 importer |  |  |  |  |  |  |  |
|  |  | natural or legal person in the supply chain who is the first in a supply chain to make a medical device, manufactured in another country or jurisdiction, available in the country or jurisdiction where it is to be marketed |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.4] |  |  |  |  |  |  |  |
|  |  | 3.8 labelling |  |  |  |  |  |  |  |
|  |  | label, instructions for use, and any other information that is related to identification, technical description, intended purpose and proper use of the medical device, but excluding shipping documents |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N70:2011, Clause 4] |  |  |  |  |  |  |  |
|  |  | 3.9 life-cycle |  |  |  |  |  |  |  |
|  |  | all phases in the life of a medical device, from the initial conception to final decommissioning and disposal |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 14971:2007, 2.7] |  |  |  |  |  |  |  |
|  |  | 3.10 manufacturer |  |  |  |  |  |  |  |
|  |  | natural or legal person with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under his name; whether or not such a medical device is designed and/or manufactured by that person himself or on his behalf by another person(s) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This “natural or legal person” has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements for the medical devices in the countries or jurisdictions where it is intended to be made available or sold, unless this responsibility is specifically imposed on another person by the Regulatory Authority (RA) within that jurisdiction. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The manufacturer’s responsibilities are described in other GHTF guidance documents. These responsibilities include meeting both pre-market requirements and post-market requirements, such as adverse event reporting and notification of corrective actions. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: “Design and/or manufacture”, as referred to in the above definition, may include specification development, production, fabrication, assembly, processing, packaging, repackaging, labelling, relabelling, sterilization, installation, or remanufacturing of a medical device; or putting a collection of devices, and possibly other products, together for a medical purpose. |  |  |  |  |  |  |  |
|  |  | Note 4 to entry: Any person who assembles or adapts a medical device that has already been supplied by another person for an individual patient, in accordance with the instructions for use, is not the manufacturer, provided the assembly or adaptation does not change the intended use of the medical device. |  |  |  |  |  |  |  |
|  |  | Note 5 to entry: Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and who makes it available for use under his own name, should be considered the manufacturer of the modified medical device. |  |  |  |  |  |  |  |
|  |  | Note 6 to entry: An authorized representative, distributor or importer who only adds its own address and contact details to the medical device or the packaging, without covering or changing the existing labelling, is not considered a manufacturer. |  |  |  |  |  |  |  |
|  |  | Note 7 to entry: To the extent that an accessory is subject to the regulatory requirements of a medical device, the person responsible for the design and/or manufacture of that accessory is considered to be a manufacturer. |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.1] |  |  |  |  |  |  |  |
|  |  | 3.11 medical device |  |  |  |  |  |  |  |
|  |  | instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of: |  |  |  |  |  |  |  |
|  |  | diagnosis, prevention, monitoring, treatment or alleviation of disease; |  |  |  |  |  |  |  |
|  |  | diagnosis, monitoring, treatment, alleviation of or compensation for an injury; |  |  |  |  |  |  |  |
|  |  | investigation, replacement, modification, or support of the anatomy or of a physiological process; |  |  |  |  |  |  |  |
|  |  | supporting or sustaining life; |  |  |  |  |  |  |  |
|  |  | control of conception; |  |  |  |  |  |  |  |
|  |  | disinfection of medical devices; |  |  |  |  |  |  |  |
|  |  | providing information by means of in vitro examination of specimens derived from the human body; |  |  |  |  |  |  |  |
|  |  | and does not achieve its primary intended action by pharmacological, immunological or metabolic means, in or on the human body, but which may be assisted in its intended function by such means |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Products which may be considered to be medical devices in some jurisdictions but not in others include: |  |  |  |  |  |  |  |
|  |  | disinfection substances; |  |  |  |  |  |  |  |
|  |  | aids for persons with disabilities; |  |  |  |  |  |  |  |
|  |  | devices incorporating animal and/or human tissues; |  |  |  |  |  |  |  |
|  |  | devices for in vitro fertilization or assisted reproduction technologies. |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N071:2012, 5.1] |  |  |  |  |  |  |  |
|  |  | 3.12 medical device family |  |  |  |  |  |  |  |
|  |  | group of medical devices manufactured by or for the same organization and having the same basic design and performance characteristics related to safety, intended use and function |  |  |  |  |  |  |  |
|  |  | 3.13 performance evaluation |  |  |  |  |  |  |  |
|  |  | assessment and analysis of data to establish or verify the ability of an in vitro diagnostic medical device to achieve its intended use |  |  |  |  |  |  |  |
|  |  | 3.14 post-market surveillance |  |  |  |  |  |  |  |
|  |  | systematic process to collect and analyse experience gained from medical devices that have been placed on the market |  |  |  |  |  |  |  |
|  |  | 3.15 product |  |  |  |  |  |  |  |
|  |  | result of a process |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: There are four generic product categories, as follows: |  |  |  |  |  |  |  |
|  |  | services (e.g. transport); |  |  |  |  |  |  |  |
|  |  | software (e.g. computer program, dictionary); |  |  |  |  |  |  |  |
|  |  | hardware (e.g. engine mechanical part); |  |  |  |  |  |  |  |
|  |  | processed materials (e.g. lubricant). |  |  |  |  |  |  |  |
|  |  | Many products comprise elements belonging to different generic product categories. Whether the product is then called service, software, hardware or processed material depends on the dominant element. For example, the offered product “automobile” consists of hardware (e.g. tyres), processed materials (e.g. fuel, cooling liquid), software (e.g. engine control software, driver’s manual), and service (e.g. operating explanations given by the salesman). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Service is the result of at least one activity necessarily performed at the interface between the supplier and customer and is generally intangible. Provision of a service can involve, for example, the following: |  |  |  |  |  |  |  |
|  |  | an activity performed on a customer-supplied tangible product (e.g. automobile to be repaired); |  |  |  |  |  |  |  |
|  |  | an activity performed on a customer-supplied intangible product (e.g. the income statement needed to prepare a tax return); |  |  |  |  |  |  |  |
|  |  | the delivery of an intangible product (e.g. the delivery of information in the context of knowledge transmission); |  |  |  |  |  |  |  |
|  |  | the creation of ambience for the customer (e.g. in hotels and restaurants). |  |  |  |  |  |  |  |
|  |  | Software consists of information and is generally intangible and can be in the form of approaches, transactions or procedures. |  |  |  |  |  |  |  |
|  |  | Hardware is generally tangible and its amount is a countable characteristic. Processed materials are generally tangible and their amount is a continuous characteristic. Hardware and processed materials often are referred to as goods. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: This definition of “product” differs from the definition given in ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 9000:20052), 3.4.2, modified] |  |  |  |  |  |  |  |
|  |  | 3.16 purchased product |  |  |  |  |  |  |  |
|  |  | product provided by a party outside the organization’s quality management system |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The provision of product does not necessarily infer a commercial or financial arrangement. |  |  |  |  |  |  |  |
|  |  | 3.17 risk |  |  |  |  |  |  |  |
|  |  | combination of the probability of occurrence of harm and the severity of that harm |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition of “risk” differs from the definition given in ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 14971:2007, 2.16] |  |  |  |  |  |  |  |
|  |  | 3.18 risk management |  |  |  |  |  |  |  |
|  |  | systematic application of management policies, procedures and practices to the tasks of analysing, evaluating, controlling and monitoring risk |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 14971:2007, 2.22] |  |  |  |  |  |  |  |
|  |  | 3.19 sterile barrier system |  |  |  |  |  |  |  |
|  |  | minimum package that prevents ingress of microorganisms and allows aseptic presentation of the product at the point of use |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 11607-1:2006, 3.22] |  |  |  |  |  |  |  |
|  |  | ____________________ |  |  |  |  |  |  |  |
|  |  | 2) Superseded by ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | 3.20 sterile medical device |  |  |  |  |  |  |  |
|  |  | medical device intended to meet the requirements for sterility |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The requirements for sterility of a medical device can be subject to applicable regulatory requirements or standards. |  |  |  |  |  |  |  |
| 4.0 | Quality management system |  |  |  |  |  |  |  |  |
| 4.1 | General requirements |  |  |  |  |  |  |  |  |
|  |  | 4.1.1 The organization shall document a quality management system and maintain its effectiveness in accordance with the requirements of this International Standard and applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall establish, implement and maintain any requirement, procedure, activity or arrangement required to be documented by this International Standard or applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document the role(s) undertaken by the organization under the applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Roles undertaken by the organization can include manufacturer, authorized representative, importer or distributor. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.2 The organization shall: |  |  |  |  |  |  |  |
|  |  | determine the processes needed for the quality management system and the application of these processes throughout the organization taking into account the roles undertaken by the organization; | Inspection |  |  |  |  |  |  |
|  |  | apply a risk based approach to the control of the appropriate processes needed for the quality management system; | Inspection |  |  |  |  |  |  |
|  |  | determine the sequence and interaction of these processes. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.3 For each quality management system process, the organization shall: |  |  |  |  |  |  |  |
|  |  | determine criteria and methods needed to ensure that both the operation and control of these processes are effective; | Inspection |  |  |  |  |  |  |
|  |  | ensure the availability of resources and information necessary to support the operation and monitoring of these processes; | Inspection |  |  |  |  |  |  |
|  |  | implement actions necessary to achieve planned results and maintain the effectiveness of these processes; | Inspection |  |  |  |  |  |  |
|  |  | monitor, measure as appropriate, and analyse these processes; | Inspection |  |  |  |  |  |  |
|  |  | establish and maintain records needed to demonstrate conformance to this International Standard and compliance with applicable regulatory requirements (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | 4.1.4 The organization shall manage these quality management system processes in accordance with the requirements of this International Standard and applicable regulatory requirements. Changes to be made to these processes shall be: |  |  |  |  |  |  |  |
|  |  | evaluated for their impact on the quality management system; | Inspection |  |  |  |  |  |  |
|  |  | evaluated for their impact on the medical devices produced under this quality management system; | Inspection |  |  |  |  |  |  |
|  |  | controlled in accordance with the requirements of this International Standard and applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.5 When the organization chooses to outsource any process that affects product conformity to requirements, it shall monitor and ensure control over such processes. The organization shall retain responsibility of conformity to this International Standard and to customer and applicable regulatory requirements for outsourced processes. The controls shall be proportionate to the risk involved and the ability of the external party to meet the requirements in accordance with 7.4. The controls shall include written quality agreements. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.6 The organization shall document procedures for the validation of the application of computer software used in the quality management system. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. | Inspection |  |  |  |  |  |  |
|  |  | The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software. | Inspection |  |  |  |  |  |  |
|  |  | Records of such activities shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 4.2 | Documentation requirements |  |  |  |  |  |  |  |  |
| 4.2.1 | General |  |  |  |  |  |  |  |  |
|  |  | The quality management system documentation (see 4.2.4) shall include: | Inspection |  |  |  |  |  |  |
|  |  | documented statements of a quality policy and quality objectives; |  |  |  |  |  |  |  |
|  |  | a quality manual; |  |  |  |  |  |  |  |
|  |  | documented procedures and records required by this International Standard; |  |  |  |  |  |  |  |
|  |  | documents, including records, determined by the organization to be necessary to ensure the effective planning, operation, and control of its processes; |  |  |  |  |  |  |  |
|  |  | other documentation specified by applicable regulatory requirements. |  |  |  |  |  |  |  |
| 4.2.2 | Quality manual |  |  |  |  |  |  |  |  |
|  |  | The organization shall document a quality manual that includes: | Inspection |  |  |  |  |  |  |
|  |  | the scope of the quality management system, including details of and justification for any exclusion or non-application; | Inspection |  |  |  |  |  |  |
|  |  | the documented procedures for the quality management system, or reference to them; | Inspection |  |  |  |  |  |  |
|  |  | a description of the interaction between the processes of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | The quality manual shall outline the structure of the documentation used in the quality management system. | Inspection |  |  |  |  |  |  |
| 4.2.3 | Medical device file |  |  |  |  |  |  |  |  |
|  |  | For each medical device type or medical device family, the organization shall establish and maintain one or more files either containing or referencing documents generated to demonstrate conformity to the requirement of this International Standard and compliance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | The content of the file(s) shall include, but is not limited to: | Inspection |  |  |  |  |  |  |
|  |  | general description of the medical device, intended use/purpose, and labelling, including any instructions for use; | Inspection |  |  |  |  |  |  |
|  |  | specifications for product; | Inspection |  |  |  |  |  |  |
|  |  | specifications or procedures for manufacturing, packaging, storage, handling and distribution; | Inspection |  |  |  |  |  |  |
|  |  | procedures for measuring and monitoring; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, requirements for installation; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, procedures for servicing. | Inspection |  |  |  |  |  |  |
| 4.2.4 | Control of documents |  |  |  |  |  |  |  |  |
|  |  | Documents required by the quality management system shall be controlled. Records are a special type of document and shall be controlled according to the requirements given in 4.2.5. | Inspection |  |  |  |  |  |  |
|  |  | A documented procedure shall define the controls needed to: | Inspection |  |  |  |  |  |  |
|  |  | review and approve documents for adequacy prior to issue; | Inspection |  |  |  |  |  |  |
|  |  | review, update as necessary and re-approve documents; | Inspection |  |  |  |  |  |  |
|  |  | ensure that the current revision status of and changes to documents are identified; | Inspection |  |  |  |  |  |  |
|  |  | ensure that relevant versions of applicable documents are available at points of use; | Inspection |  |  |  |  |  |  |
|  |  | ensure that documents remain legible and readily identifiable; | Inspection |  |  |  |  |  |  |
|  |  | ensure that documents of external origin, determined by the organization to be necessary for the planning and operation of the quality management system, are identified and their distribution controlled; | Inspection |  |  |  |  |  |  |
|  |  | prevent deterioration or loss of documents; | Inspection |  |  |  |  |  |  |
|  |  | prevent the unintended use of obsolete documents and apply suitable identification to them. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall ensure that changes to documents are reviewed and approved either by the original approving function or another designated function that has access to pertinent background information upon which to base its decisions. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall define the period for which at least one copy of obsolete documents shall be retained. This period shall ensure that documents to which medical devices have been manufactured and tested are available for at least the lifetime of the medical device as defined by the organization, but not less than the retention period of any resulting record (see 4.2.5), or as specified by applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
| 4.2.5 | Control of records |  |  |  |  |  |  |  |  |
|  |  | Records shall be maintained to provide evidence of conformity to requirements and of the effective operation of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures to define the controls needed for the identification, storage, security and integrity, retrieval, retention time and disposition of records. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall define and implement methods for protecting confidential health information contained in records in accordance with the applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records shall remain legible, readily identifiable and retrievable. Changes to a record shall remain identifiable. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall retain the records for at least the lifetime of the medical device as defined by the organization, or as specified by applicable regulatory requirements, but not less than two years from the medical device release by the organization. | Inspection |  |  |  |  |  |  |
| 5.0 | Management responsibility |  |  |  |  |  |  |  |  |
| 5.1 | Management commitment |  |  |  |  |  |  |  |  |
|  |  | Top management shall provide evidence of its commitment to the development and implementation of the quality management system and maintenance of its effectiveness by: | Inspection |  |  |  |  |  |  |
|  |  | communicating to the organization the importance of meeting customer as well as applicable regulatory requirements; | Inspection |  |  |  |  |  |  |
|  |  | establishing the quality policy; | Inspection |  |  |  |  |  |  |
|  |  | ensuring that quality objectives are established; | Inspection |  |  |  |  |  |  |
|  |  | conducting management reviews; | Inspection |  |  |  |  |  |  |
|  |  | ensuring the availability of resources. | Inspection |  |  |  |  |  |  |
| 5.2 | Customer focus |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that customer requirements and applicable regulatory requirements are determined and met. | Inspection |  |  |  |  |  |  |
| 5.3 | Quality policy |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that the quality policy: |  |  |  |  |  |  |  |
|  |  | is applicable to the purpose of the organization; |  |  |  |  |  |  |  |
|  |  | includes a commitment to comply with requirements and to maintain the effectiveness of the quality management system; |  |  |  |  |  |  |  |
|  |  | provides a framework for establishing and reviewing quality objectives; |  |  |  |  |  |  |  |
|  |  | is communicated and understood within the organization; |  |  |  |  |  |  |  |
|  |  | is reviewed for continuing suitability. | Inspection |  |  |  |  |  |  |
| 5.4 | Planning |  |  |  |  |  |  |  |  |
| 5.4.1 | Quality objectives |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that quality objectives, including those needed to meet applicable regulatory requirements and requirements for product, are established at relevant functions and levels within the organization. The quality objectives shall be measurable and consistent with the quality policy. | Inspection |  |  |  |  |  |  |
| 5.4.2 | Quality management system planning |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that: |  |  |  |  |  |  |  |
|  |  | the planning of the quality management system is carried out in order to meet the requirements given in 4.1, as well as the quality objectives; | Inspection |  |  |  |  |  |  |
|  |  | the integrity of the quality management system is maintained when changes to the quality management system are planned and implemented. | Inspection |  |  |  |  |  |  |
| 5.5 | Responsibility, authority and communication |  |  |  |  |  |  |  |  |
| 5.5.1 | Responsibility and authority |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that responsibilities and authorities are defined, documented and communicated within the organization. | Inspection |  |  |  |  |  |  |
|  |  | Top management shall document the interrelation of all personnel who manage, perform and verify work affecting quality and shall ensure the independence and authority necessary to perform these tasks. | Inspection |  |  |  |  |  |  |
| 5.5.2 | Management representative |  |  |  |  |  |  |  |  |
|  |  | Top management shall appoint a member of management who, irrespective of other responsibilities, has responsibility and authority that includes: | Inspection |  |  |  |  |  |  |
|  |  | ensuring that processes needed for the quality management system are documented; |  |  |  |  |  |  |  |
|  |  | reporting to top management on the effectiveness of the quality management system and any need for improvement; |  |  |  |  |  |  |  |
|  |  | ensuring the promotion of awareness of applicable regulatory requirements and quality management system requirements throughout the organization. |  |  |  |  |  |  |  |
| 5.5.3 | Internal communication |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that appropriate communication processes are established within the organization and that communication takes place regarding the effectiveness of the quality management system. | Inspection |  |  |  |  |  |  |
| 5.6 | Management review |  |  |  |  |  |  |  |  |
| 5.6.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for management review. Top management shall review the organization’s quality management system at documented planned intervals to ensure its continuing suitability, adequacy and effectiveness. The review shall include assessing opportunities for improvement and the need for changes to the quality management system, including the quality policy and quality objectives. | Inspection |  |  |  |  |  |  |
|  |  | Records from management reviews shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 5.6.2 | Review input |  |  |  |  |  |  |  |  |
|  |  | The input to management review shall include, but is not limited to, information arising from: | Inspection |  |  |  |  |  |  |
|  |  | feedback; |  |  |  |  |  |  |  |
|  |  | complaint handling; |  |  |  |  |  |  |  |
|  |  | reporting to regulatory authorities; |  |  |  |  |  |  |  |
|  |  | audits; |  |  |  |  |  |  |  |
|  |  | monitoring and measurement of processes; |  |  |  |  |  |  |  |
|  |  | monitoring and measurement of product; |  |  |  |  |  |  |  |
|  |  | corrective action; |  |  |  |  |  |  |  |
|  |  | preventive action; |  |  |  |  |  |  |  |
|  |  | follow-up actions from previous management reviews; |  |  |  |  |  |  |  |
|  |  | changes that could affect the quality management system; |  |  |  |  |  |  |  |
|  |  | recommendations for improvement; |  |  |  |  |  |  |  |
|  |  | applicable new or revised regulatory requirements. |  |  |  |  |  |  |  |
| 5.6.3 | Review output |  |  |  |  |  |  |  |  |
|  |  | The output from management review shall be recorded (see 4.2.5) and include the input reviewed and any decisions and actions related to: | Inspection |  |  |  |  |  |  |
|  |  | improvement needed to maintain the suitability, adequacy, and effectiveness of the quality management system and its processes; |  |  |  |  |  |  |  |
|  |  | improvement of product related to customer requirements; |  |  |  |  |  |  |  |
|  |  | changes needed to respond to applicable new or revised regulatory requirements; |  |  |  |  |  |  |  |
|  |  | resource needs. |  |  |  |  |  |  |  |
| 6.0 | Resource management |  |  |  |  |  |  |  |  |
| 6.1 | Provision of resources |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine and provide the resources needed to: | Inspection |  |  |  |  |  |  |
|  |  | implement the quality management system and to maintain its effectiveness; |  |  |  |  |  |  |  |
|  |  | meet applicable regulatory and customer requirements. |  |  |  |  |  |  |  |
| 6.2 | Human resources |  |  |  |  |  |  |  |  |
|  |  | Personnel performing work affecting product quality shall be competent on the basis of appropriate education, training, skills and experience. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall: | Inspection |  |  |  |  |  |  |
|  |  | determine the necessary competence for personnel performing work affecting product quality; | Inspection |  |  |  |  |  |  |
|  |  | provide training or take other actions to achieve or maintain the necessary competence; | Inspection |  |  |  |  |  |  |
|  |  | evaluate the effectiveness of the actions taken; | Inspection |  |  |  |  |  |  |
|  |  | ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives; | Inspection |  |  |  |  |  |  |
|  |  | maintain appropriate records of education, training, skills and experience (see 4.2.5). |  |  |  |  |  |  |  |
