|  |  | NOTE The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided. |  |  |  |  |  |  |  |
| 6.3 | Infrastructure |  |  |  |  |  |  |  |  |
|  |  | The organization shall document the requirements for the infrastructure needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate: | Inspection |  |  |  |  |  |  |
|  |  | buildings, workspace and associated utilities; | Inspection |  |  |  |  |  |  |
|  |  | process equipment (both hardware and software); | Inspection |  |  |  |  |  |  |
|  |  | supporting services (such as transport, communication, or information systems). | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. As appropriate, the requirements shall apply to equipment used in production, the control of the work environment and monitoring and measurement. | Inspection |  |  |  |  |  |  |
|  |  | Records of such maintenance shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 6.4 | Work environment and contamination control |  |  |  |  |  |  |  |  |
| 6.4.1 | Work environment |  |  |  |  |  |  |  |  |
|  |  | The organization shall document the requirements for the work environment needed to achieve conformity to product requirements. | Inspection |  |  |  |  |  |  |
|  |  | If the conditions for the work environment can have an adverse effect on product quality, the organization shall document the requirements for the work environment and the procedures to monitor and control the work environment. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall: | Inspection |  |  |  |  |  |  |
|  |  | document requirements for health, cleanliness and clothing of personnel if contact between such personnel and the product or work environment could affect medical device safety or performance; | Inspection |  |  |  |  |  |  |
|  |  | ensure that all personnel who are required to work temporarily under special environmental conditions within the work environment are competent or supervised by a competent person. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 14644 and ISO 14698. |  |  |  |  |  |  |  |
| 6.4.2 | Contamination control |  |  |  |  |  |  |  |  |
|  |  | As appropriate, the organization shall plan and document arrangements for the control of contaminated or potentially contaminated product in order to prevent contamination of the work environment, personnel, or product. | Inspection |  |  |  |  |  |  |
|  |  | For sterile medical devices, the organization shall document requirements for control of contamination with microorganisms or particulate matter and maintain the required cleanliness during assembly or packaging processes. | Inspection |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 7.0 | Product realization |  |  |  |  |  |  |  |  |
| 7.1 | Planning of product realization |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and develop the processes needed for product realization. Planning of product realization shall be consistent with the requirements of the other processes of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document one or more processes for risk management in product realization. Records of risk management activities shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | In planning product realization, the organization shall determine the following, as appropriate: | Inspection |  |  |  |  |  |  |
|  |  | quality objectives and requirements for the product; | Inspection |  |  |  |  |  |  |
|  |  | the need to establish processes and documents (see 4.2.4) and to provide resources specific to the product, including infrastructure and work environment; | Inspection |  |  |  |  |  |  |
|  |  | required verification, validation, monitoring, measurement, Inspection and test, handling, storage, distribution and traceability activities specific to the product together with the criteria for product acceptance; | Inspection |  |  |  |  |  |  |
|  |  | records needed to provide evidence that the realization processes and resulting product meet requirements (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The output of this planning shall be documented in a form suitable for the organization’s method of operations. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 14971. |  |  |  |  |  |  |  |
| 7.2 | Customer-related processes |  |  |  |  |  |  |  |  |
| 7.2.1 | Determination of requirements related to product |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine: | Inspection |  |  |  |  |  |  |
|  |  | requirements specified by the customer, including the requirements for delivery and post-delivery activities; | Inspection |  |  |  |  |  |  |
|  |  | requirements not stated by the customer but necessary for specified or intended use, as known; | Inspection |  |  |  |  |  |  |
|  |  | applicable regulatory requirements related to the product; | Inspection |  |  |  |  |  |  |
|  |  | any user training needed to ensure specified performance and safe use of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | any additional requirements determined by the organization. | Inspection |  |  |  |  |  |  |
| 7.2.2 | Review of requirements related to product |  |  |  |  |  |  |  |  |
|  |  | The organization shall review the requirements related to product. This review shall be conducted prior to the organization’s commitment to supply product to the customer (e.g. submission of tenders, acceptance of contracts or orders, acceptance of changes to contracts or orders) and shall ensure that: | Inspection |  |  |  |  |  |  |
|  |  | product requirements are defined and documented; | Inspection |  |  |  |  |  |  |
|  |  | contract or order requirements differing from those previously expressed are resolved; | Inspection |  |  |  |  |  |  |
|  |  | applicable regulatory requirements are met; | Inspection |  |  |  |  |  |  |
|  |  | any user training identified in accordance with 7.2.1 is available or planned to be available; | Inspection |  |  |  |  |  |  |
|  |  | the organization has the ability to meet the defined requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of the review and actions arising from the review shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | When the customer provides no documented statement of requirement, the customer requirements shall be confirmed by the organization before acceptance. | Inspection |  |  |  |  |  |  |
|  |  | When product requirements are changed, the organization shall ensure that relevant documents are amended and that relevant personnel are made aware of the changed requirements. | Inspection |  |  |  |  |  |  |
| 7.2.3 | Communication |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and document arrangements for communicating with customers in relation to: | Inspection |  |  |  |  |  |  |
|  |  | product information; | Inspection |  |  |  |  |  |  |
|  |  | enquiries, contracts or order handling, including amendments; | Inspection |  |  |  |  |  |  |
|  |  | customer feedback, including complaints; | Inspection |  |  |  |  |  |  |
|  |  | advisory notices. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall communicate with regulatory authorities in accordance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
| 7.3 | Design and development |  |  |  |  |  |  |  |  |
| 7.3.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for design and development. | Inspection |  |  |  |  |  |  |
| 7.3.2 | Design and development planning |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and control the design and development of product. As appropriate, design and development planning documents shall be maintained and updated as the design and development progresses. | Inspection |  |  |  |  |  |  |
|  |  | During design and development planning, the organization shall document: | Inspection |  |  |  |  |  |  |
|  |  | the design and development stages; | Inspection |  |  |  |  |  |  |
|  |  | the review(s) needed at each design and development stage; | Inspection |  |  |  |  |  |  |
|  |  | the verification, validation, and design transfer activities that are appropriate at each design and development stage; | Inspection |  |  |  |  |  |  |
|  |  | the responsibilities and authorities for design and development; | Inspection |  |  |  |  |  |  |
|  |  | the methods to ensure traceability of design and development outputs to design and development inputs; | Inspection |  |  |  |  |  |  |
|  |  | the resources needed, including necessary competence of personnel. | Inspection |  |  |  |  |  |  |
| 7.3.3 | Design and development inputs |  |  |  |  |  |  |  |  |
|  |  | Inputs relating to product requirements shall be determined and records maintained (see 4.2.5). These inputs shall include: | Inspection |  |  |  |  |  |  |
|  |  | functional, performance, usability and safety requirements, according to the intended use; | Inspection |  |  |  |  |  |  |
|  |  | applicable regulatory requirements and standards; | Inspection |  |  |  |  |  |  |
|  |  | applicable output(s) of risk management; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, information derived from previous similar designs; | Inspection |  |  |  |  |  |  |
|  |  | other requirements essential for design and development of the product and processes. | Inspection |  |  |  |  |  |  |
|  |  | These inputs shall be reviewed for adequacy and approved. | Inspection |  |  |  |  |  |  |
|  |  | Requirements shall be complete, unambiguous, able to be verified or validated, and not in conflict with each other. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in IEC 62366–1. |  |  |  |  |  |  |  |
| 7.3.4 | Design and development outputs |  |  |  |  |  |  |  |  |
|  |  | Design and development outputs shall: | Inspection |  |  |  |  |  |  |
|  |  | meet the input requirements for design and development; | Inspection |  |  |  |  |  |  |
|  |  | provide appropriate information for purchasing, production and service provision; | Inspection |  |  |  |  |  |  |
|  |  | contain or reference product acceptance criteria; | Inspection |  |  |  |  |  |  |
|  |  | specify the characteristics of the product that are essential for its safe and proper use. | Inspection |  |  |  |  |  |  |
|  |  | The outputs of design and development shall be in a form suitable for verification against the design and development inputs and shall be approved prior to release. | Inspection |  |  |  |  |  |  |
|  |  | Records of the design and development outputs shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.5 | Design and development review |  |  |  |  |  |  |  |  |
|  |  | At suitable stages, systematic reviews of design and development shall be performed in accordance with planned and documented arrangements to: | Inspection |  |  |  |  |  |  |
|  |  | evaluate the ability of the results of design and development to meet requirements; | Inspection |  |  |  |  |  |  |
|  |  | identify and propose necessary actions. | Inspection |  |  |  |  |  |  |
|  |  | Participants in such reviews shall include representatives of functions concerned with the design and development stage being reviewed, as well as other specialist personnel. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of the reviews and any necessary actions shall be maintained and include the identification of the design under review, the participants involved and the date of the review (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.6 | Design and development verification |  |  |  |  |  |  |  |  |
|  |  | Design and development verification shall be performed in accordance with planned and documented arrangements to ensure that the design and development outputs have met the design and development input requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document verification plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size. | Inspection |  |  |  |  |  |  |
|  |  | If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), verification shall include confirmation that the design outputs meet design inputs when so connected or interfaced. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusions of the verification and necessary actions shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.3.7 | Design and development validation |  |  |  |  |  |  |  |  |
|  |  | Design and development validation shall be performed in accordance with planned and documented arrangements to ensure that the resulting product is capable of meeting the requirements for the specified application or intended use. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document validation plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size. | Inspection |  |  |  |  |  |  |
|  |  | Design validation shall be conducted on representative product. Representative product includes initial production units, batches or their equivalents. The rationale for the choice of product used for validation shall be recorded (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | As part of design and development validation, the organization shall perform clinical evaluations or performance evaluations of the medical device in accordance with applicable regulatory requirements. A medical device used for clinical evaluation or performance evaluation is not considered to be released for use to the customer. | Inspection |  |  |  |  |  |  |
|  |  | If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), validation shall include confirmation that the requirements for the specified application or intended use have been met when so connected or interfaced. | Inspection |  |  |  |  |  |  |
|  |  | Validation shall be completed prior to release for use of the product to the customer. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusion of validation and necessary actions shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.3.8 | Design and development transfer |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for transfer of design and development outputs to manufacturing. These procedures shall ensure that design and development outputs are verified as suitable for manufacturing before becoming final production specifications and that production capability can meet product requirements. | Inspection |  |  |  |  |  |  |
|  |  | Results and conclusions of the transfer shall be recorded (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.9 | Control of design and development changes |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures to control design and development changes. The organization shall determine the significance of the change to function, performance, usability, safety and applicable regulatory requirements for the medical device and its intended use. | Inspection |  |  |  |  |  |  |
|  |  | Design and development changes shall be identified. Before implementation, the changes shall be: | Inspection |  |  |  |  |  |  |
|  |  | reviewed; | Inspection |  |  |  |  |  |  |
|  |  | verified; | Inspection |  |  |  |  |  |  |
|  |  | validated, as appropriate; | Inspection |  |  |  |  |  |  |
|  |  | approved. | Inspection |  |  |  |  |  |  |
|  |  | The review of design and development changes shall include evaluation of the effect of the changes on constituent parts and product in process or already delivered, inputs or outputs of risk management and product realization processes. | Inspection |  |  |  |  |  |  |
|  |  | Records of changes, their review and any necessary actions shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.10 | Design and development files |  |  |  |  |  |  |  |  |
|  |  | The organization shall maintain a design and development file for each medical device type or medical device family. This file shall include or reference records generated to demonstrate conformity to the requirements for design and development and records for design and development changes. | Inspection |  |  |  |  |  |  |
| 7.4 | Purchasing |  |  |  |  |  |  |  |  |
| 7.4.1 | Purchasing process |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures (see 4.2.4) to ensure that purchased product conforms to specified purchasing information. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall establish criteria for the evaluation and selection of suppliers. The criteria shall be: | Inspection |  |  |  |  |  |  |
|  |  | based on the supplier’s ability to provide product that meets the organization’s requirements; | Inspection |  |  |  |  |  |  |
|  |  | based on the performance of the supplier; | Inspection |  |  |  |  |  |  |
|  |  | based on the effect of the purchased product on the quality of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | proportionate to the risk associated with the medical device. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall plan the monitoring and re-evaluation of suppliers. Supplier performance in meeting requirements for the purchased product shall be monitored. The results of the monitoring shall provide an input into the supplier re-evaluation process. | Inspection |  |  |  |  |  |  |
|  |  | Non-fulfilment of purchasing requirements shall be addressed with the supplier proportionate to the risk associated with the purchased product and compliance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of evaluation, selection, monitoring and re-evaluation of supplier capability or performance and any necessary actions arising from these activities shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.4.2 | Purchasing information |  |  |  |  |  |  |  |  |
|  |  | Purchasing information shall describe or reference the product to be purchased, including as appropriate: | Inspection |  |  |  |  |  |  |
|  |  | product specifications; | Inspection |  |  |  |  |  |  |
|  |  | requirements for product acceptance, procedures, processes and equipment; | Inspection |  |  |  |  |  |  |
|  |  | requirements for qualification of supplier personnel; | Inspection |  |  |  |  |  |  |
|  |  | quality management system requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall ensure the adequacy of specified purchasing requirements prior to their communication to the supplier. | Inspection |  |  |  |  |  |  |
|  |  | Purchasing information shall include, as applicable, a written agreement that the supplier notify the organization of changes in the purchased product prior to implementation of any changes that affect the ability of the purchased product to meet specified purchase requirements. | Inspection |  |  |  |  |  |  |
|  |  | To the extent required for traceability given in 7.5.9, the organization shall maintain relevant purchasing information in the form of documents (see 4.2.4) and records (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.4.3 | Verification of purchased product |  |  |  |  |  |  |  |  |
|  |  | The organization shall establish and implement the Inspection or other activities necessary for ensuring that purchased product meets specified purchasing requirements. The extent of verification activities shall be based on the supplier evaluation results and proportionate to the risks associated with the purchased product. | Inspection |  |  |  |  |  |  |
|  |  | When the organization becomes aware of any changes to the purchased product, the organization shall determine whether these changes affect the product realization process or the medical device. | Inspection |  |  |  |  |  |  |
|  |  | When the organization or its customer intends to perform verification at the supplier’s premises, the organization shall state the intended verification activities and method of product release in the purchasing information. | Inspection |  |  |  |  |  |  |
|  |  | Records of the verification shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.5 | Production and service provision |  |  |  |  |  |  |  |  |
| 7.5.1 | Control of production and service provision |  |  |  |  |  |  |  |  |
|  |  | Production and service provision shall be planned, carried out, monitored and controlled to ensure that product conforms to specification. As appropriate, production controls shall include but are not limited to: | Inspection |  |  |  |  |  |  |
|  |  | documentation of procedures and methods for the control of production (see 4.2.4); | Inspection |  |  |  |  |  |  |
|  |  | qualification of infrastructure; | Inspection |  |  |  |  |  |  |
|  |  | implementation of monitoring and measurement of process parameters and product characteristics; | Inspection |  |  |  |  |  |  |
|  |  | availability and use of monitoring and measuring equipment; | Inspection |  |  |  |  |  |  |
|  |  | implementation of defined operations for labelling and packaging; | Inspection |  |  |  |  |  |  |
|  |  | implementation of product release, delivery and post-delivery activities. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall establish and maintain a record (see 4.2.5) for each medical device or batch of medical devices that provides traceability to the extent specified in 7.5.9 and identifies the amount manufactured and amount approved for distribution. The record shall be verified and approved. | Inspection |  |  |  |  |  |  |
| 7.5.2 | Cleanliness of product |  |  |  |  |  |  |  |  |
|  |  | The organization shall document requirements for cleanliness of product or contamination control of product if: | Inspection |  |  |  |  |  |  |
|  |  | product is cleaned by the organization prior to sterilization or its use; | Inspection |  |  |  |  |  |  |
|  |  | product is supplied non-sterile and is to be subjected to a cleaning process prior to sterilization or its use; | Inspection |  |  |  |  |  |  |
|  |  | product cannot be cleaned prior to sterilization or its use, and its cleanliness is of significance in use; | Inspection |  |  |  |  |  |  |
|  |  | product is supplied to be used non-sterile, and its cleanliness is of significance in use; | Inspection |  |  |  |  |  |  |
|  |  | process agents are to be removed from product during manufacture. | Inspection |  |  |  |  |  |  |
|  |  | If product is cleaned in accordance with a) or b) above, the requirements contained in 6.4.1 do not apply prior to the cleaning process. | Inspection |  |  |  |  |  |  |
| 7.5.3 | Installation activities |  |  |  |  |  |  |  |  |
|  |  | The organization shall document requirements for medical device installation and acceptance criteria for verification of installation, as appropriate. | Inspection |  |  |  |  |  |  |
|  |  | If the agreed customer requirements allow installation of the medical device to be performed by an external party other than the organization or its supplier, the organization shall provide documented requirements for medical device installation and verification of installation. | Inspection |  |  |  |  |  |  |
|  |  | Records of medical device installation and verification of installation performed by the organization or its supplier shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.5.4 | Servicing activities |  |  |  |  |  |  |  |  |
|  |  | If servicing of the medical device is a specified requirement, the organization shall document servicing procedures, reference materials, and reference measurements, as necessary, for performing servicing activities and verifying that product requirements are met. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall analyse records of servicing activities carried out by the organization or its supplier: | Inspection |  |  |  |  |  |  |
|  |  | to determine if the information is to be handled as a complaint; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, for input to the improvement process. | Inspection |  |  |  |  |  |  |
|  |  | Records of servicing activities carried out by the organization or its supplier shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.5.5 | Particular requirements for sterile medical devices |  |  |  |  |  |  |  |  |
|  |  | The organization shall maintain records of the sterilization process parameters used for each sterilization batch (see 4.2.5). Sterilization records shall be traceable to each production batch of medical devices. | Inspection |  |  |  |  |  |  |
| 7.5.6 | Validation of processes for production and service provision |  |  |  |  |  |  |  |  |
|  |  | The organization shall validate any processes for production and service provision where the resulting output cannot be or is not verified by subsequent monitoring or measurement and, as a consequence, deficiencies become apparent only after the product is in use or the service has been delivered. | Inspection |  |  |  |  |  |  |
|  |  | Validation shall demonstrate the ability of these processes to achieve planned results consistently. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for validation of processes, including: | Inspection |  |  |  |  |  |  |
|  |  | defined criteria for review and approval of the processes; | Inspection |  |  |  |  |  |  |
|  |  | equipment qualification and qualification of personnel; | Inspection |  |  |  |  |  |  |
|  |  | use of specific methods, procedures and acceptance criteria; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, statistical techniques with rationale for sample sizes; | Inspection |  |  |  |  |  |  |
|  |  | requirements for records (see 4.2.5); | Inspection |  |  |  |  |  |  |
|  |  | revalidation, including criteria for revalidation; | Inspection |  |  |  |  |  |  |
|  |  | approval of changes to the processes. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for the validation of the application of computer software used in production and service provision. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusion of validation and necessary actions from the validation shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.5.7 | Particular requirements for validation of processes for sterilization and sterile barrier systems |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures (see 4.2.4) for the validation of processes for sterilization and sterile barrier systems. | N/A |  |  |  |  |  |  |
|  |  | Processes for sterilization and sterile barrier systems shall be validated prior to implementation and following product or process changes, as appropriate. |  |  |  |  |  |  |  |
|  |  | Records of the results and, conclusion of validation and necessary actions from the validation shall be maintained (see 4.2.4 and 4.2.5). |  |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 11607-1 and ISO 11607-2. |  |  |  |  |  |  |  |
| 7.5.8 | Identification |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for product identification and identify product by suitable means throughout product realization. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall identify product status with respect to monitoring and measurement requirements throughout product realization. Identification of product status shall be maintained throughout production, storage, installation and servicing of product to ensure that only product that has passed the required Inspections and tests or released under an authorized concession is dispatched, used or installed. | Inspection |  |  |  |  |  |  |
|  |  | If required by applicable regulatory requirements, the organization shall document a system to assign unique device identification to the medical device. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures to ensure that medical devices returned to the organization are identified and distinguished from conforming product. | Inspection |  |  |  |  |  |  |
| 7.5.9 | Traceability |  |  |  |  |  |  |  |  |
|  |  | 7.5.9.1 General |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for traceability. These procedures shall define the extent of traceability in accordance with applicable regulatory requirements and the records to be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | 7.5.9.2 Particular requirements for implantable medical devices |  |  |  |  |  |  |  |
|  |  | The records required for traceability shall include records of components, materials, and conditions for the work environment used, if these could cause the medical device not to satisfy its specified safety and performance requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall require that suppliers of distribution services or distributors maintain records of the distribution of medical devices to allow traceability and that these records are available for Inspection. | Inspection |  |  |  |  |  |  |
|  |  | Records of the name and address of the shipping package consignee shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.5.10 | Customer property |  |  |  |  |  |  |  |  |
|  |  | The organization shall identify, verify, protect, and safeguard customer property provided for use or incorporation into the product while it is under the organization’s control or being used by the organization. If any customer property is lost, damaged or otherwise found to be unsuitable for use, the organization shall report this to the customer and maintain records (see 4.2.5). | N/A |  |  |  |  |  |  |
| 7.5.11 | Preservation of product |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for preserving the conformity of product to requirements during processing, storage, handling, and distribution. Preservation shall apply to the constituent parts of a medical device. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall protect product from alteration, contamination or damage when exposed to expected conditions and hazards during processing, storage, handling, and distribution by: | Inspection |  |  |  |  |  |  |
|  |  | designing and constructing suitable packaging and shipping containers; | Inspection |  |  |  |  |  |  |
|  |  | documenting requirements for special conditions needed if packaging alone cannot provide preservation. | Inspection |  |  |  |  |  |  |
|  |  | If special conditions are required, they shall be controlled and recorded (see 4.2.5). |  |  |  |  |  |  |  |
| 7.6 | Control of monitoring and measuring equipment |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine the monitoring and measurement to be undertaken and the monitoring and measuring equipment needed to provide evidence of conformity of product to determined requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures to ensure that monitoring and measurement can be carried out and are carried out in a manner that is consistent with the monitoring and measurement requirements. | Inspection |  |  |  |  |  |  |
|  |  | As necessary to ensure valid results, measuring equipment shall: | Inspection |  |  |  |  |  |  |
|  |  | be calibrated or verified, or both, at specified intervals, or prior to use, against measurement standards traceable to international or national measurement standards: when no such standards exist, the basis used for calibration or verification shall be recorded (see 4.2.5); | Inspection |  |  |  |  |  |  |
|  |  | be adjusted or re-adjusted as necessary: such adjustments or re-adjustments shall be recorded (see 4.2.5); | Inspection |  |  |  |  |  |  |
|  |  | have identification in order to determine its calibration status; | Inspection |  |  |  |  |  |  |
|  |  | be safeguarded from adjustments that would invalidate the measurement result; | Inspection |  |  |  |  |  |  |
|  |  | be protected from damage and deterioration during handling, maintenance and storage. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall perform calibration or verification in accordance with documented procedures. | Inspection |  |  |  |  |  |  |
|  |  | In addition, the organization shall assess and record the validity of the previous measuring results when the equipment is found not to conform to requirements. The organization shall take appropriate action in regard to the equipment and any product affected. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of calibration and verification shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for the validation of the application of computer software used for the monitoring and measurement of requirements. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusion of validation and necessary actions from the validation shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 10012. | Inspection |  |  |  |  |  |  |
| 8.0 | Measurement, analysis and improvement |  |  |  |  |  |  |  |  |
| 8.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to: | Inspection |  |  |  |  |  |  |
|  |  | demonstrate conformity of product; | Inspection |  |  |  |  |  |  |
|  |  | ensure conformity of the quality management system; | Inspection |  |  |  |  |  |  |
|  |  | maintain the effectiveness of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | This shall include determination of appropriate methods, including statistical techniques, and the extent of their use. | Inspection |  |  |  |  |  |  |
| 8.2 | Monitoring and measurement |  |  |  |  |  |  |  |  |
| 8.2.1 | Feedback |  |  |  |  |  |  |  |  |
|  |  | As one of the measurements of the effectiveness of the quality management system, the organization shall gather and monitor information relating to whether the organization has met customer requirements. The methods for obtaining and using this information shall be documented. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for the feedback process. This feedback process shall include provisions to gather data from production as well as post-production activities. | Inspection |  |  |  |  |  |  |
|  |  | The information gathered in the feedback process shall serve as potential input into risk management for monitoring and maintaining the product requirements as well as the product realization or improvement processes. | Inspection |  |  |  |  |  |  |
|  |  | If applicable regulatory requirements require the organization to gain specific experience from postproduction activities, the review of this experience shall form part of the feedback process. | Inspection |  |  |  |  |  |  |
| 8.2.2 | Complaint handling |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for timely complaint handling in accordance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | These procedures shall include at a minimum requirements and responsibilities for: | Inspection |  |  |  |  |  |  |
|  |  | receiving and recording information; | Inspection |  |  |  |  |  |  |
|  |  | evaluating information to determine if the feedback constitutes a complaint; | Inspection |  |  |  |  |  |  |
|  |  | investigating complaints; | Inspection |  |  |  |  |  |  |
|  |  | determining the need to report the information to the appropriate regulatory authorities; | Inspection |  |  |  |  |  |  |
|  |  | handling of complaint-related product; | Inspection |  |  |  |  |  |  |
|  |  | determining the need to initiate corrections or corrective actions. | Inspection |  |  |  |  |  |  |
|  |  | If any complaint is not investigated, justification shall be documented. Any correction or corrective action resulting from the complaint handling process shall be documented. | Inspection |  |  |  |  |  |  |
|  |  | If an investigation determines activities outside the organization contributed to the complaint, relevant information shall be exchanged between the organization and the external party involved. | Inspection |  |  |  |  |  |  |
|  |  | Complaint handling records shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.2.3 | Reporting to regulatory authorities |  |  |  |  |  |  |  |  |
|  |  | If applicable regulatory requirements require notification of complaints that meet specified reporting criteria of adverse events or issuance of advisory notices, the organization shall document procedures for providing notification to the appropriate regulatory authorities. | Inspection |  |  |  |  |  |  |
|  |  | Records of reporting to regulatory authorities shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.2.4 | Internal audit |  |  |  |  |  |  |  |  |
|  |  | The organization shall conduct internal audits at planned intervals to determine whether the quality management system: | Inspection |  |  |  |  |  |  |
|  |  | conforms to planned and documented arrangements, requirements of this International Standard, quality management system requirements established by the organization, and applicable regulatory requirements; | Inspection |  |  |  |  |  |  |
|  |  | is effectively implemented and maintained. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document a procedure to describe the responsibilities and requirements for planning and conducting audits and recording and reporting audit results. | Inspection |  |  |  |  |  |  |
|  |  | An audit program shall be planned, taking into consideration the status and importance of the processes and area to be audited, as well as the results of previous audits. The audit criteria, scope, interval and methods shall be defined and recorded (see 4.2.5). The selection of auditors and conduct of audits shall ensure objectivity and impartiality of the audit process. Auditors shall not audit their own work. | Inspection |  |  |  |  |  |  |
|  |  | Records of the audits and their results, including identification of the processes and areas audited and the conclusions, shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The management responsible for the area being audited shall ensure that any necessary corrections and corrective actions are taken without undue delay to eliminate detected nonconformities and their causes. Follow-up activities shall include the verification of the actions taken and the reporting of verification results. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 19011. |  |  |  |  |  |  |  |
| 8.2.5 | Monitoring and measurement of processes |  |  |  |  |  |  |  |  |
|  |  | The organization shall apply suitable methods for monitoring and, as appropriate, measurement of the quality management system processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, correction and corrective action shall be taken, as appropriate. | Inspection |  |  |  |  |  |  |
| 8.2.6 | Monitoring and measurement of product |  |  |  |  |  |  |  |  |
|  |  | The organization shall monitor and measure the characteristics of the product to verify that product requirements have been met. This shall be carried out at applicable stages of the product realization process in accordance with the planned and documented arrangements and documented procedures. | Inspection |  |  |  |  |  |  |
|  |  | Evidence of conformity to the acceptance criteria shall be maintained. The identity of the person authorizing release of product shall be recorded (see 4.2.5). As appropriate, records shall identify the test equipment used to perform measurement activities. | Inspection |  |  |  |  |  |  |
|  |  | Product release and service delivery shall not proceed until the planned and documented arrangements have been satisfactorily completed. | Inspection |  |  |  |  |  |  |
|  |  | For implantable medical devices, the organization shall record the identity of personnel performing any Inspection or testing. | Inspection |  |  |  |  |  |  |
| 8.3 | Control of nonconforming product |  |  |  |  |  |  |  |  |
| 8.3.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. The organization shall document a procedure to define the controls and related responsibilities and authorities for the identification, documentation, segregation, evaluation and disposition of nonconforming product. | Inspection |  |  |  |  |  |  |
|  |  | The evaluation of nonconformity shall include a determination of the need for an investigation and notification of any external party responsible for the nonconformity. | Inspection |  |  |  |  |  |  |
|  |  | Records of the nature of the nonconformities and any subsequent action taken, including the evaluation, any investigation and the rationale for decisions shall be maintained (see 4.2.5) | Inspection |  |  |  |  |  |  |
| 8.3.2 | Actions in response to nonconforming product detected before delivery |  |  |  |  |  |  |  |  |
|  |  | The organization shall deal with nonconforming product by one or more of the following ways: | Inspection |  |  |  |  |  |  |
|  |  | taking action to eliminate the detected nonconformity; | Inspection |  |  |  |  |  |  |
|  |  | taking action to preclude its original intended use or application; | Inspection |  |  |  |  |  |  |
|  |  | authorizing its use, release or acceptance under concession. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall ensure that nonconforming product is accepted by concession only if the justification is provided, approval is obtained and applicable regulatory requirements are met. Records of the acceptance by concession and the identity of the person authorizing the concession shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 8.3.3 | Actions in response to nonconforming product detected after delivery |  |  |  |  |  |  |  |  |
|  |  | When nonconforming product is detected after delivery or use has started, the organization shall take action appropriate to the effects, or potential effects, of the nonconformity. Records of actions taken shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for issuing advisory notices in accordance with applicable regulatory requirements. These procedures shall be capable of being put into effect at any time. Records of actions relating to the issuance of advisory notices shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 8.3.4 | Rework |  |  |  |  |  |  |  |  |
|  |  | The organization shall perform rework in accordance with documented procedures that takes into account the potential adverse effect of the rework on the product. These procedures shall undergo the same review and approval as the original procedure. | Inspection |  |  |  |  |  |  |
|  |  | After the completion of rework, product shall be verified to ensure that it meets applicable acceptance criteria and regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records of rework shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.4 | Analysis of data |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures to determine, collect and analyse appropriate data to demonstrate the suitability, adequacy and effectiveness of the quality management system. The procedures shall include determination of appropriate methods, including statistical techniques and the extent of their use. | Inspection |  |  |  |  |  |  |
|  |  | The analysis of data shall include data generated as a result of monitoring and measurement and from other relevant sources and include, at a minimum, input from: | Inspection |  |  |  |  |  |  |
|  |  | feedback; | Inspection |  |  |  |  |  |  |
|  |  | conformity to product requirements; | Inspection |  |  |  |  |  |  |
|  |  | characteristics and trends of processes and product, including opportunities for improvement; | Inspection |  |  |  |  |  |  |
|  |  | suppliers; | Inspection |  |  |  |  |  |  |
|  |  | audits; | Inspection |  |  |  |  |  |  |
|  |  | service reports, as appropriate. | Inspection |  |  |  |  |  |  |
|  |  | If the analysis of data shows that the quality management system is not suitable, adequate or effective, the organization shall use this analysis as input for improvement as required in 8.5. |  |  |  |  |  |  |  |
|  |  | Records of the results of analyses shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.5 | Improvement |  |  |  |  |  |  |  |  |
| 8.5.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall identify and implement any changes necessary to ensure and maintain the continued suitability, adequacy and effectiveness of the quality management system as well as medical device safety and performance through the use of the quality policy, quality objectives, audit results, postmarket surveillance, analysis of data, corrective actions, preventive actions and management review. | Inspection |  |  |  |  |  |  |
| 8.5.2 | Corrective action |  |  |  |  |  |  |  |  |
|  |  | The organization shall take action to eliminate the cause of nonconformities in order to prevent recurrence. Any necessary corrective actions shall be taken without undue delay. Corrective actions shall be proportionate to the effects of the nonconformities encountered. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document a procedure to define requirements for: | Inspection |  |  |  |  |  |  |
|  |  | reviewing nonconformities (including complaints); | Inspection |  |  |  |  |  |  |
|  |  | determining the causes of nonconformities; | Inspection |  |  |  |  |  |  |
|  |  | evaluating the need for action to ensure that nonconformities do not recur; | Inspection |  |  |  |  |  |  |
|  |  | planning and documenting action needed and implementing such action, including, as appropriate, updating documentation; | Inspection |  |  |  |  |  |  |
|  |  | verifying that the corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | reviewing the effectiveness of corrective action taken. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of any investigation and of action taken shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.5.3 | Preventive action |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine action to eliminate the causes of potential nonconformities in order to prevent their occurrence. Preventive actions shall be proportionate to the effects of the potential problems. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document a procedure to describe requirements for: | Inspection |  |  |  |  |  |  |
|  |  | determining potential nonconformities and their causes; | Inspection |  |  |  |  |  |  |
|  |  | evaluating the need for action to prevent occurrence of nonconformities; | Inspection |  |  |  |  |  |  |
|  |  | planning and documenting action needed and implementing such action, including, as appropriate, updating documentation; | Inspection |  |  |  |  |  |  |
|  |  | verifying that the action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | reviewing the effectiveness of the preventive action taken, as appropriate. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of any investigations and of action taken shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| Annex A | Annex A (informative) - Comparison of content between ISO 13485:2003 and ISO 13485:2016 |  |  |  |  |  |  |  |  |
|  | Table A.1 outlines the changes in this edition of this International Standard (ISO 13485:2016) compared with the previous edition (ISO 13485:2003). |  |  |  |  |  |  |  |  |
|  | Clause in ISO 13485:2016 | Comment on change compared with ISO 13485:2003 |  |  |  |  |  |  |  |
|  | Foreword | Clarifies the effect of the third edition of this International Standard. |  |  |  |  |  |  |  |
|  | Introduction0.1 General | Includes substantially more detail related to the nature of the organization covered by this International Standard’s requirements and the life-cycle stages covered.Explains that the requirements can be used by suppliers or other external parties either voluntarily or as a result of contract arrangements.Alerts organizations about their obligations related to regulatory requirements focused on quality management systems.Alerts organizations about differences in local regulation definitions and their obligation to understand how these definitions will affect their quality management system.Adds the obligation to meet the organization’s own quality management system requirements.Specifically calls out the focus on the necessity to “meet customer and applicable regulatory requirements for safety and performance.”Emphasizes that the product requirements that are important are those related to safety and performance.Adds two influences on the nature of the quality management system that were not in the original listing (organizational environment and regulatory requirements).Clarifies that the organization does not have to align its documentation to the clause structure of this International Standard. |  |  |  |  |  |  |  |
|  | 0.2 Clarification of concepts | Adds two additional criteria associated with the description of appropriate requirements:compliance with regulatory requirements;the requirement is necessary for the organization to manage risks.Limits application of risk to the safety or performance requirements of the medical device or meeting applicable regulatory requirements.Clarifies that the term “documented” includes the need to establish, implement and maintain.Clarifies that the term “product” applies to outputs that are intended for, or required by, a customer, or any intended output resulting from a product realization process. |  |  |  |  |  |  |  |
|  | 0.3 Process approach | Explanation of process approach extended. |  |  |  |  |  |  |  |
|  | 0.4 Relationship with ISO 9001 | States the relationship between ISO 13485:2016 and ISO 9001.Indicates the structural relationship between ISO 13485:2016 and ISO 9001:2015 will be outlined in Annex B.The use of italic text within standard to indicate changes from ISO 9001:2008 has been eliminated. |  |  |  |  |  |  |  |
|  | 1 Scope | Indicates the applicability of this International Standard to organizations that are involved in one or more stages of the life-cycle of a medical device.Indicates that this International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to medical device organizations.Specifically calls out the responsibilities for monitoring, maintaining, and controlling outsourced processes.Expands requirements that can be not applicable to those in Clauses 6 and 8.Clarifies that the term “regulatory requirements” includes statutes, regulations, ordinances or directives and limits the scope of the “applicable regulatory requirements” to those requirements for the quality management system and the safety or performance of the medical device. |  |  |  |  |  |  |  |
|  | 3 Terms and definitions | Several new definitions added and some existing definitions refined. |  |  |  |  |  |  |  |
|  | 4 Quality management system4.1 General requirements | Added requirement to document the role(s) of the organization.Requires the determination of processes “taking into account the roles undertaken by the organization.”Requires the application of a “risk based approach to the control of the appropriate processes needed for the quality management system.”Adds requirements related to changes to processes.Added requirements related to validation of the application of computer software used in the quality management system. |  |  |  |  |  |  |  |
|  | 4.2 Documentation requirements | Includes control of records within the document control requirements.Lists the documents that would be included in the medical device file.New requirement related to protection of confidential health information.New requirement related to deterioration and loss of documents |  |  |  |  |  |  |  |
|  | 5.6 Management review | Includes requirement for the documentation of one or more procedures for management review and the requirement for management reviews at “documented planned intervals”.Lists of inputs and outputs of management review have been expanded. |  |  |  |  |  |  |  |
|  | 6.2 Human resources | New requirement for documentation processes of establishing competence, providing needed training and ensuring awareness of personnel. |  |  |  |  |  |  |  |
|  | 6.3 Infrastructure | Adds requirement that infrastructure prevents product mix-up and ensure orderly handling of product.Adds information system to the listing of supporting services. |  |  |  |  |  |  |  |
|  | 6.4 Work environment and contamination control | Added documentation requirements for work environment.Added requirement related to control of contamination with microorganism or particulate matter for sterile medical devices. |  |  |  |  |  |  |  |
|  | 7.1 Planning of product realization | Added requirements to list. |  |  |  |  |  |  |  |
|  | 7.2 Customer-related processes | Added requirements to list.New requirement related to communication with regulatory authorities. |  |  |  |  |  |  |  |
|  | 7.3.2 Design and development planning | Added requirements to list.Eliminated the requirement related to the management of the interfaces between different groups involved in design and development. |  |  |  |  |  |  |  |
|  | 7.3.3 Design and development inputs | Added requirements to list.Added requirement that the requirements shall be able to be verified or validated. |  |  |  |  |  |  |  |
|  | 7.3.5 Design and development review | Added details of the contents of records. |  |  |  |  |  |  |  |
|  | 7.3.6 Design and development verification | Added requirement for documentation of verification plans and interface considerations.Requirement added for records of verification. |  |  |  |  |  |  |  |
|  | 7.3.7 Design and development validation | Added requirement for documentation of validation plans, product to be used for validation and interface considerations. Requirement added for records of validation. |  |  |  |  |  |  |  |
|  | 7.3.8 Design and development transfer | New sub-clause added. |  |  |  |  |  |  |  |
|  | 7.3.9 Control of design and development changes | Adds the requirement that the evaluation of the change effect should be made on products in process and on the outputs of risk management and product realization processesAdded detail to consider in the determination of the significance of a design and development changes. |  |  |  |  |  |  |  |
|  | 7.3.10 Design and development files | New sub-clause added. |  |  |  |  |  |  |  |
|  | 7.4.1 Purchasing process | Focuses the supplier selection criteria on the effect of the supplier performance on the quality of the medical device, the risk associated with the medical device, and the product meeting applicable regulatory requirements.New requirements added related to monitoring and re-evaluation of suppliers, and action to be taken when purchasing requirements are not met.Provides additional details related to the content of the records. |  |  |  |  |  |  |  |
|  | 7.4.2 Purchasing information | New requirement added to include notification of changes in purchased product. |  |  |  |  |  |  |  |
|  | 7.4.3 Verification of purchased product | New requirements added on the extent of verification activities and action to be taken when the organization becomes aware of any changes to the purchased product. |  |  |  |  |  |  |  |
|  | 7.5.1 Control of production and service provision | Adds details related to the controls for carrying out production and service provision. |  |  |  |  |  |  |  |
|  | 7.5.2 Cleanliness of product | Added a requirement to the list. |  |  |  |  |  |  |  |
|  | 7.5.4 Servicing activities | New requirement for analysis of records for servicing activities. |  |  |  |  |  |  |  |
|  | 7.5.6 Validation of processes for production and service provision | Added requirements to the listAdds details related to situations requiring procedures.Relates the specific approach to software validation to the risk associated with the use of the software.Adds requirements related to the validation records. |  |  |  |  |  |  |  |
|  | 7.5.7 Particular requirements for validation of processes for sterilization and sterile barrier systems | Added requirements for sterile barrier systems. |  |  |  |  |  |  |  |
|  | 7.5.8 Identification | Added requirement for unique device identification.New requirement for a documented procedure for product identification and regarding identification and product status during production |  |  |  |  |  |  |  |
|  | 7.5.11 Preservation of product | Adds details as to how preservation can be accomplished. |  |  |  |  |  |  |  |
|  | 8.2.1 Feedback | Indicates that feedback should come from production and post-production activities.Adds a requirement to utilize feedback in risk management processes in order to monitor and maintain product requirements. |  |  |  |  |  |  |  |
|  | 8.2.2 Complaint handling | New sub-clause. |  |  |  |  |  |  |  |
|  | 8.2.3 Reporting to regulatory authorities | New sub-clause. |  |  |  |  |  |  |  |
|  | 8.2.6 Monitoring and measurement of product | Adds requirement to identify the test equipment used to perform measurement activities. |  |  |  |  |  |  |  |
|  | 8.3 Control of nonconforming product | Added details related to kinds of controls that shall be documented.Generalized the requirement to include any investigation and the rationale for decisions.Adds requirements related to concessions.Separated requirements for nonconformities detected before delivery, detected after delivery and rework.Adds requirements for records related to the issuance of advisory notices. |  |  |  |  |  |  |  |
|  | 8.4 Analysis of data | Adds the requirement to include determination of appropriate methods, including statistical techniques and the extent of their use.Adds detail to list of inputs. |  |  |  |  |  |  |  |
|  | 8.5.2 Corrective action | Adds the requirement to verify that the corrective action does not have an adverse effect.Added requirement for corrective action to be taken without undue delay. |  |  |  |  |  |  |  |
|  | 8.5.3 Preventive action | Adds the requirement to verify that the preventive action does not have an adverse effect. |  |  |  |  |  |  |  |
| Annex B | Annex B (informative) - Correspondence between ISO 13485:2016 and ISO 9001:2015 |  |  |  |  |  |  |  |  |
|  | Tables B.1 and B.2 show the correspondence between ISO 13485:2016 and ISO 9001:2015. |  |  |  |  |  |  |  |  |
|  | Clause in ISO 13485:2016 | Clause in ISO 9001:2015 |  |  |  |  |  |  |  |
|  | 1 Scope4.1.1 (No title) | 1 Scope4.3 Determining the scope of the quality management system |  |  |  |  |  |  |  |
|  | 4 Quality management system | 4 Context of the organization4.1 Understanding the organization and its context4.2 Understanding the needs and expectations of interested parties4.4 Quality management system and its processes |  |  |  |  |  |  |  |
|  | 4.1 General requirements | 4.4 Quality management system and its processes8.4 Control of externally provided processes, products and services |  |  |  |  |  |  |  |
|  | 4.2 Documentation requirements | 7.5 Documented information |  |  |  |  |  |  |  |
|  | 4.2.1 General | 7.5.1 General |  |  |  |  |  |  |  |
|  | 4.2.2 Quality manual | 4.3 Determining the scope of the quality management system4.4 Quality management system and its processes7.5.1 General |  |  |  |  |  |  |  |
|  | 4.2.3 Medical device file | No equivalent clause |  |  |  |  |  |  |  |
|  | 4.2.4 Control of documents | 7.5.2 Creating and updating7.5.3 Control of documented information |  |  |  |  |  |  |  |
|  | 4.2.5 Control of records | 7.5.2 Creating and updating7.5.3 Control of documented information |  |  |  |  |  |  |  |
|  | 5 Management responsibility | 5 Leadership |  |  |  |  |  |  |  |
|  | 5.1 Management commitment | 5.1 Leadership and commitment5.1.1 General |  |  |  |  |  |  |  |
|  | 5.2 Customer focus | 5.1.2 Customer focus |  |  |  |  |  |  |  |
|  | 5.3 Quality policy | 5.2 Policy5.2.1 Establishing the quality policy5.2.2 Communicating the quality policy |  |  |  |  |  |  |  |
|  | 5.4 Planning | 6 Planning |  |  |  |  |  |  |  |
|  | 5.4.1 Quality objectives | 6.2 Quality objectives and planning to achieve them |  |  |  |  |  |  |  |
|  | 5.4.2 Quality management system planning | 6 Planning6.1 Actions to address risks and opportunities6.3 Planning of changes |  |  |  |  |  |  |  |
|  | 5.5 Responsibility, authority and communication | 5 Leadership |  |  |  |  |  |  |  |
|  | 5.5.1 Responsibility and authority | 5.3 Organizational roles, responsibilities and authorities |  |  |  |  |  |  |  |
|  | 5.5.2 Management representative | 5.3 Organizational roles, responsibilities and authorities |  |  |  |  |  |  |  |
|  | 5.5.3 Internal communication | 7.4 Communication |  |  |  |  |  |  |  |
|  | 5.6 Management review | 9.3 Management review |  |  |  |  |  |  |  |
|  | 5.6.1 General | 9.3.1 General |  |  |  |  |  |  |  |
|  | 5.6.2 Review input | 9.3.2 Management review inputs |  |  |  |  |  |  |  |
|  | 5.6.3 Review output | 9.3.3 Management review outputs |  |  |  |  |  |  |  |
|  | 6 Resource management | 7.1 Resources |  |  |  |  |  |  |  |
|  | 6.1 Provision of resources | 7.1.1 General7.1.2 People |  |  |  |  |  |  |  |
|  | 6.2 Human resources | 7.2 Competence7.3 Awareness |  |  |  |  |  |  |  |
|  | 6.3 Infrastructure | 7.1.3 Infrastructure |  |  |  |  |  |  |  |
|  | 6.4 Work environment and contamination control | 7.1.4 Environment for the operation of processes |  |  |  |  |  |  |  |
|  | 7 Product realization | 8 Operation |  |  |  |  |  |  |  |
|  | 7.1 Planning of product realization | 8.1 Operational planning and control |  |  |  |  |  |  |  |
|  | 7.2 Customer-related processes | 8.2 Requirements for products and services |  |  |  |  |  |  |  |
|  | 7.2.1 Determination of requirements related to product | 8.2.2 Determining the requirements for products and services |  |  |  |  |  |  |  |
|  | 7.2.2 Review of requirements related to product | 8.2.3 Review of the requirements for products and services8.2.4 Changes to requirements for products and services |  |  |  |  |  |  |  |
|  | 7.2.3 Communication | 8.2.1 Customer communication |  |  |  |  |  |  |  |
|  | 7.3 Design and development | 8.3 Design and development of products and services |  |  |  |  |  |  |  |
|  | 7.3.1 General | 8.3.1 General |  |  |  |  |  |  |  |
|  | 7.3.2 Design and development planning | 8.3.2 Design and development planning |  |  |  |  |  |  |  |
|  | 7.3.3 Design and development inputs | 8.3.3 Design and development inputs |  |  |  |  |  |  |  |
|  | 7.3.4 Design and development outputs | 8.3.5 Design and development outputs |  |  |  |  |  |  |  |
|  | 7.3.5 Design and development review | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.6 Design and development verification | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.7 Design and development validation | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.8 Design and development transfer | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.9 Control of design and development changes | 8.3.6 Design and development changes8.5.6 Control of changes |  |  |  |  |  |  |  |
|  | 7.3.10 Design and development files | 7.5.3 Control of documented information |  |  |  |  |  |  |  |
|  | 7.4 Purchasing | 8.4 Control of externally provided processes, products and services |  |  |  |  |  |  |  |
|  | 7.4.1 Purchasing process | 8.4 Control of externally provided processes, products and services8.4.1 General8.4.2 Type and extent of control |  |  |  |  |  |  |  |
|  | 7.4.2 Purchasing information | 8.4.3 Information for external providers |  |  |  |  |  |  |  |
|  | 7.4.3 Verification of purchased product | 8.4.2 Type and extent of control8.4.3 Information for external providers8.6 Release of products and services |  |  |  |  |  |  |  |
|  | 7.5 Production and service provision | 8.5 Production and service provision |  |  |  |  |  |  |  |
|  | 7.5.1 Control of production and service provision | 8.5.1 Control of production and service provision |  |  |  |  |  |  |  |
|  | 7.5.2 Cleanliness of product | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.3 Installation activities | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.4 Servicing activities | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.5 Particular requirements for sterile medical devices | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.6 Validation of processes for production and service provision | 8.5.1 Control of production and service provision |  |  |  |  |  |  |  |
|  | 7.5.7 Particular requirements for validation of processes for sterilization and sterile barrier system | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.8 Identification | 8.5.2 Identification and traceability |  |  |  |  |  |  |  |
|  | 7.5.9 Traceability | 8.5.2 Identification and traceability |  |  |  |  |  |  |  |
|  | 7.5.10 Customer property | 8.5.3 Property belonging to customers or external providers |  |  |  |  |  |  |  |
|  | 7.5.11 Preservation of product | 8.5.4 Preservation |  |  |  |  |  |  |  |
|  | 7.6 Control of monitoring and measuring equipment | 7.1.5 Monitoring and measuring resources |  |  |  |  |  |  |  |
|  | 8 Measurement, analysis and improvement | 9 Performance evaluation9.1 Monitoring, measurement, analysis and evaluation |  |  |  |  |  |  |  |
|  | 8.1 General | 9.1.1 General |  |  |  |  |  |  |  |
|  | 8.2 Monitoring and measurement | 9.1 Monitoring, measurement, analysis and evaluation |  |  |  |  |  |  |  |
|  | 8.2.1 Feedback | 8.5.5 Post-delivery activities9.1.2 Customer satisfaction |  |  |  |  |  |  |  |
|  | 8.2.2 Complaint handling | 9.1.2 Customer satisfaction |  |  |  |  |  |  |  |
|  | 8.2.3 Reporting to regulatory authorities | 8.5.5 Post-delivery activities |  |  |  |  |  |  |  |
|  | 8.2.4 Internal audit | 9.2 Internal audit |  |  |  |  |  |  |  |
|  | 8.2.5 Monitoring and measurement of processes | 9.1.1 General |  |  |  |  |  |  |  |
|  | 8.2.6 Monitoring and measurement of product | 8.6 Release of products and services |  |  |  |  |  |  |  |
|  | 8.3 Control of nonconforming product | 8.7 Control of nonconforming outputs |  |  |  |  |  |  |  |
|  | 8.3.1 General | 10.2 Nonconformity and corrective action |  |  |  |  |  |  |  |
|  | 8.3.2 Actions in response to nonconforming product detected before delivery | 8.7 Control of nonconforming outputs |  |  |  |  |  |  |  |
|  | 8.3.3 Actions in response to nonconforming product detected after delivery | 8.7 Control of nonconforming outputs |  |  |  |  |  |  |  |
|  | 8.4 Analysis of data | 9.1.3 Analysis and evaluation |  |  |  |  |  |  |  |
|  | 8.5 Improvement | 10 Improvement |  |  |  |  |  |  |  |
|  | 8.5.1 General | 10.1 General10.3 Continual improvement |  |  |  |  |  |  |  |
|  | 8.5.2 Corrective action | 10.2 Nonconformity and corrective action |  |  |  |  |  |  |  |
|  | 8.5.3 Preventive action | 0.3.3 Risk-based thinking6.1 Actions to address risks and opportunities10.1 General10.3 Continual improvement |  |  |  |  |  |  |  |
|  | Clause in ISO 9001:2015 | Clause in ISO 13485:2016 |  |  |  |  |  |  |  |
|  | 1 Scope | 1 Scope |  |  |  |  |  |  |  |
|  | 4 Context of the organization | 4 Quality management system |  |  |  |  |  |  |  |
|  | 4.1 Understanding the organization and its context | 4.1 General requirements |  |  |  |  |  |  |  |
|  | 4.2 Understanding the needs and expectations of interested parties | 4.1 General requirements |  |  |  |  |  |  |  |
|  | 4.3 Determining the scope of the quality management system | 4.1 General requirements4.2.2 Quality manual |  |  |  |  |  |  |  |
|  | 4.4 Quality management system and its processes | 4.1 General requirements |  |  |  |  |  |  |  |
|  | 5 Leadership | 5 Management responsibility |  |  |  |  |  |  |  |
|  | 5.1 Leadership and commitment | 5.1 Management commitment |  |  |  |  |  |  |  |
|  | 5.1.1 General | 5.1 Management commitment |  |  |  |  |  |  |  |
|  | 5.1.2 Customer focus | 5.2 Customer focus |  |  |  |  |  |  |  |
|  | 5.2 Policy | 5.3 Quality policy |  |  |  |  |  |  |  |
|  | 5.2.1 Establishing the quality policy | 5.3 Quality policy |  |  |  |  |  |  |  |
|  | 5.2.2 Communicating the quality policy | 5.3 Quality policy |  |  |  |  |  |  |  |
|  | 5.3 Organizational roles, responsibilities and authorities | 5.4.2 Quality management system planning5.5.1 Responsibility and authority5.5.2 Management representative |  |  |  |  |  |  |  |
|  | 6 Planning | 5.4.2 Quality management system planning |  |  |  |  |  |  |  |
|  | 6.1 Actions to address risks and opportunities | 5.4.2 Quality management system planning8.5.3 Preventive action |  |  |  |  |  |  |  |
|  | 6.2 Quality objectives and planning to achieve them | 5.4.1 Quality objectives |  |  |  |  |  |  |  |
|  | 6.3 Planning of changes | 5.4.2 Quality management system planning |  |  |  |  |  |  |  |
|  | 7 Support | 6 Resource management |  |  |  |  |  |  |  |
|  | 7.1 Resources | 6 Resource management |  |  |  |  |  |  |  |
|  | 7.1.1 General | 6.1 Provision of resources |  |  |  |  |  |  |  |
|  | 7.1.2 People | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.1.3 Infrastructure | 6.3 Infrastructure |  |  |  |  |  |  |  |
|  | 7.1.4 Environment for the operation of processes | 6.4.1 Work environment |  |  |  |  |  |  |  |
|  | 7.1.5 Monitoring and measuring resources | 7.6 Control of monitoring and measuring equipment |  |  |  |  |  |  |  |
|  | 7.1.5.1 General | 7.6 Control of monitoring and measuring equipment |  |  |  |  |  |  |  |
|  | 7.1.5.2 Measurement traceability | 7.6 Control of monitoring and measuring equipment |  |  |  |  |  |  |  |
|  | 7.1.6 Organizational knowledge | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.2 Competence | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.3 Awareness | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.4 Communication | 5.5.3 Internal communication |  |  |  |  |  |  |  |
|  | 7.5 Documented information | 4.2 Documentation requirements |  |  |  |  |  |  |  |
|  | 7.5.1 General | 4.2.1 General |  |  |  |  |  |  |  |
|  | 7.5.2 Creating and updating | 4.2.4 Control of documents4.2.5 Control of records |  |  |  |  |  |  |  |
|  | 7.5.3 Control of documented Information | 4.2.3 Medical device file4.2.4 Control of documents4.2.5 Control of records7.3.10 Design and development files |  |  |  |  |  |  |  |
|  | 8 Operation | 7 Product realization |  |  |  |  |  |  |  |
|  | 8.1 Operational planning and control | 7.1 Planning of product realization |  |  |  |  |  |  |  |
|  | 8.2 Requirements for products and services | 7.2 Customer-related processes |  |  |  |  |  |  |  |
|  | 8.2.1 Customer communication | 7.2.3 Communication |  |  |  |  |  |  |  |
|  | 8.2.2 Determining the requirements for products and services | 7.2.1 Determination of requirements related to product |  |  |  |  |  |  |  |
|  | 8.2.3 Review of the requirements for products and services | 7.2.2 Review of requirements related to product |  |  |  |  |  |  |  |
|  | 8.2.4 Changes to requirements for products and services | 7.2.2 Review of requirements related to product |  |  |  |  |  |  |  |
|  | 8.3 Design and development of products and services | 7.3 Design and development |  |  |  |  |  |  |  |
|  | 8.3.1 General | 7.3.1 General |  |  |  |  |  |  |  |
|  | 8.3.2 Design and development planning | 7.3.2 Design and development planning |  |  |  |  |  |  |  |
|  | 8.3.3 Design and development inputs | 7.3.3 Design and development inputs |  |  |  |  |  |  |  |
|  | 8.3.4 Design and development controls | 7.3.5 Design and development review7.3.6 Design and development verification7.3.7 Design and development validation7.3.8 Design and development transfer |  |  |  |  |  |  |  |
|  | 8.3.5 Design and development outputs | 7.3.4 Design and development outputs |  |  |  |  |  |  |  |
|  | 8.3.6 Design and development changes | 7.3.9 Control of design and development changes |  |  |  |  |  |  |  |
|  | 8.4 Control of externally provided processes, products and services | 4.1 General requirements (see 4.1.5)7.4.1 Purchasing process |  |  |  |  |  |  |  |
|  | 8.4.1 General | 7.4.1 Purchasing process |  |  |  |  |  |  |  |
|  | 8.4.2 Type and extent of control | 4.1 General requirements (see 4.1.5)7.4.1 Purchasing process7.4.3 Verification of purchased product |  |  |  |  |  |  |  |
|  | 8.4.3 Information for external providers | 7.4.2 Purchasing information7.4.3 Verification of purchased product |  |  |  |  |  |  |  |
|  | 8.5 Production and service provision | 7.5 Production and service provision |  |  |  |  |  |  |  |
|  | 8.5.1 Control of production and service provision | 7.5.1 Control of production and service provision7.5.6 Validation of processes for production and service provision |  |  |  |  |  |  |  |
|  | 8.5.2 Identification and traceability | 7.5.8 Identification7.5.9 Traceability |  |  |  |  |  |  |  |
|  | 8.5.3 Property belonging to customers or external providers | 7.5.10 Customer property |  |  |  |  |  |  |  |
|  | 8.5.4 Preservation | 7.5.11 Preservation of product |  |  |  |  |  |  |  |
|  | 8.5.5 Post-delivery activities | 7.5.1 Control of production and service provision7.5.3 Installation activities7.5.4 Servicing activities8.2.2 Complaint handling8.2.3 Reporting to regulatory authorities8.3.3 Actions in response to nonconforming product detected after delivery |  |  |  |  |  |  |  |
|  | 8.5.6 Control of changes | 7.3.9 Control of design and development changes |  |  |  |  |  |  |  |
|  | 8.6 Release of products and services | 7.4.3 Verification of purchased product8.2.6 Monitoring and measurement of product |  |  |  |  |  |  |  |
|  | 8.7 Control of nonconforming outputs | 8.3 Control of nonconforming product |  |  |  |  |  |  |  |
|  | 9 Performance evaluation | 8 Measurement, analysis and improvement |  |  |  |  |  |  |  |
|  | 9.1 Monitoring, measurement, analysis and evaluation | 8 Measurement, analysis and improvement |  |  |  |  |  |  |  |
|  | 9.1.1 General | 8.1 General8.2.5 Monitoring and measurement of processes8.2.6 Monitoring and measurement of product |  |  |  |  |  |  |  |
|  | 9.1.2 Customer satisfaction | 7.2.3 Communication8.2.1 Feedback8.2.2 Complaint handling |  |  |  |  |  |  |  |
|  | 9.1.3 Analysis and evaluation | 8.4 Analysis of data |  |  |  |  |  |  |  |
|  | 9.2 Internal audit | 8.2.4 Internal audit |  |  |  |  |  |  |  |
|  | 9.3 Management review | 5.6 Management review |  |  |  |  |  |  |  |
|  | 9.3.1 General | 5.6.1 General |  |  |  |  |  |  |  |
|  | 9.3.2 Management review inputs | 5.6.2 Review input |  |  |  |  |  |  |  |
|  | 9.3.3 Management review outputs | 5.6.3 Review output |  |  |  |  |  |  |  |
|  | 10 Improvement | 8.5 Improvement |  |  |  |  |  |  |  |
|  | 10.1 General | 8.5.1 General |  |  |  |  |  |  |  |
|  | 10.2 Nonconformity and corrective action | 8.3 Control of nonconforming product8.5.2 Corrective action |  |  |  |  |  |  |  |
|  | 10.3 Continual improvement | 5.6.1 General8.5 Improvement |  |  |  |  |  |  |  |

### Table 25
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | Associated Epic |
| --- | --- | --- | --- | --- | --- | --- | --- |
| see Intertek Checklist for ISO 14971 |  |  |  |  |  |  |  |

### Table 26
| section | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | Scope | This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to as ME EQUIPMENT and ME SYSTEMS. If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant. HAZARDS inherent in the intended physiological function of ME EQUIPMENT or ME SYSTEMS within the scope of this standard are not covered by specific requirements in this standard except in 7.2.13 and 8.4.1. NOTE 1 See also 4.2. This standard can also be applied to equipment used for compensation or alleviation of disease, injury or disability. In vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT is covered by the IEC 61010 series 2). This standard does not apply to the implantable parts of active implantable medical devices covered by ISO 14708-1 3). The IEC 60601 series does not apply to: – in vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT, which is covered by the IEC 61010 series [61]; – implantable parts of active implantable medical devices covered by the ISO 14708 series [69]; or – medical gas pipeline systems covered by ISO 7396-1 [68]. NOTE 2 ISO 7396-1 applies the requirement of IEC 60601-1-8 to certain monitoring and ALARM SIGNALS. This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE ofMEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to asME EQUIPMENT and ME SYSTEMS.If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or toME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not thecase, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant.HAZAR…[truncated] |  |  |  |  |  |  |  |
| 1.2 | Object | The object of this standard is to specify general requirements and to serve as the basis for particular standards. |  |  |  |  |  |  |  |
| 1.3 | Collateral Standards | In the IEC 60601 series, collateral standards specify general requirements for BASIC SAFETYand ESSENTIAL PERFORMANCE applicable to:– a subgroup of ME EQUIPMENT (e.g. radiological equipment);– a specific characteristic of all ME EQUIPMENT not fully addressed in this standard.Applicable collateral standards become normative at the date of their publication and shallapply together with this standard.NOTE 1 When evaluating compliance with IEC 60601-1, it is permissible to independently assess compliance withthe collateral standards.NOTE 2 When declaring compliance with IEC 60601-1, the declarer should specifically list the collateral standardsthat have been applied. This allows the reader of the declaration to understand which collateral standards werepart of the evaluation.NOTE 3 Collateral standards in the IEC 60601 family are numbered IEC 60601-1-xx. The IEC maintains acatalogue of valid International Standards. Users of this standard should consult this catalogue at"example.com/" to determine which collateral standards have been published.If a collateral standard applies to ME EQUIPMENT for which a particular standard exists, thenthe particular standard takes priority over the collateral standard. | Test information |  |  |  |  |  |  |
| 1.4 | Particular Standards | In the IEC 60601 series, particular standards may modify, replace or delete requirementscontained in this standard as appropriate for the particular ME EQUIPMENT under consideration,and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements.NOTE Particular standards in the IEC 60601 family that are developed by IEC committees are numberedIEC 60601-2-xx. In addition, particular standards developed by joint projects between ISO and IEC can beNumbered either IEC 80601-2-xx or ISO 80601-2-xx depending on which committee administered the project. IECand ISO maintain catalogues of valid International Standards. Users of this standard should consult thesecatalogues at "example.com/" and "example.com/" to determine which particularstandards have been published.A requirement of a particular standard takes priority over this standard. |  |  |  |  |  |  |  |
| 2.0 | Normative references | list |  |  |  |  |  |  |  |
| 3.0 | Terminology and definitions | For the purposes of this document, the following terms and definitions apply. |  |  |  |  |  |  |  |
| 3 | NOTES | NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of analternating, direct or composite voltage or current unless stated otherwise.NOTE 2 The term “electrical equipment” is used to mean ME EQUIPMENT (see 3.63) or other electrical equipment.This standard also uses the term “equipment” to mean ME EQUIPMENT or other electrical or non-electrical equipmentin the context of an ME SYSTEM (see 3.64).NOTE 3 When the term "safety" is used in this document in roman or italic type, it does not mean "safety" asdefined in ISO 14971, but rather is used to mean "the state of being protected from or guarded against hurt orinjury; freedom from danger”.NOTE 4 An index is found beginning on page 402. |  |  |  |  |  |  |  |
| 3.1 | ACCESS COVER | part of an ENCLOSURE or GUARD providing the possibility of access to electrical equipmentparts for the purpose of adjustment, Inspection, replacement or repair |  |  |  |  |  |  |  |
| 3.2 | ACCESSIBLE PART | part of electrical equipment other than an APPLIED PART that can be touched by means of thestandard test fingerNOTE See also 5.9.2.1. |  |  |  |  |  |  |  |
| 3.3 | ACCESSORY | additional part for use with equipment in order to:– achieve the INTENDED USE,– adapt it to some special use, – facilitate its use,– enhance its performance, or– enable its functions to be integrated with those of other equipment[IEC 60788:2004, rm-83-06 modified] |  |  |  |  |  |  |  |
| 3.4 | ACCOMPANYING DOCUMENT | document accompanying ME EQUIPMENT, an ME SYSTEM, equipment or an ACCESSORY andcontaining information for the RESPONSIBLE ORGANIZATION or OPERATOR, particularly regardingBASIC SAFETY and ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |
| 3.5 | AIR CLEARANCE | shortest path in air between two conductive partsNOTE Adapted from IEC 60664-1:2007, definition 3.2. |  |  |  |  |  |  |  |
| 3.6 | APPLIANCE COUPLER | means enabling the connection of a flexible cord to electrical equipment without the use of aTOOL, consisting of two parts: a MAINS CONNECTOR and an APPLIANCE INLETNOTE See Figure 1. |  |  |  |  |  |  |  |
| 3.7 | APPLIANCE INLET | part of an APPLIANCE COUPLER either integrated in or FIXED to electrical equipmentNOTE See Figure 1 and Figure 2. |  |  |  |  |  |  |  |
| 3.8 | APPLIED PART | part of ME EQUIPMENT that in NORMAL USE necessarily comes into physical contact with thePATIENT for ME EQUIPMENT or an ME SYSTEM to perform its functionNOTE 1 See Figure 3, Figure 4 and Figure A.1 to Figure A.7 (inclusive).NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be treated as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS.NOTE 3 See also 3.78 for the definition of the associated term PATIENT CONNECTION. |  |  |  |  |  |  |  |
| 3.9 | BASIC INSULATION | insulation providing basic protection against electric shock[IEV 826-12-14, modified]NOTE BASIC INSULATION provides one MEANS OF PROTECTION. |  |  |  |  |  |  |  |
| 3.10 | BASIC SAFETY | freedom from unacceptable RISK directly caused by physical HAZARDS when ME EQUIPMENT isused under NORMAL CONDITION and SINGLE FAULT CONDITION |  |  |  |  |  |  |  |
| 3.11 | CATEGORY AP | rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements onconstruction, marking and documentation in order to avoid sources of ignition in a FLAMMABLEANAESTHETIC MIXTURE WITH AIR |  |  |  |  |  |  |  |
| 3.12 | CATEGORY APG | rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements onconstruction, marking and documentation in order to avoid sources of ignition in a FLAMMABLEANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE |  |  |  |  |  |  |  |
| 3.13 | CLASS I | term referring to electrical equipment in which protection against electric shock does not relyon BASIC INSULATION only, but which includes an additional safety precaution in that means areprovided for ACCESSIBLE PARTS of metal or internal parts of metal to be PROTECTIVELY EARTHEDNOTE See Figure 3. |  |  |  |  |  |  |  |
| 3.14 | CLASS II | term referring to electrical equipment in which protection against electric shock does not relyon BASIC INSULATION only, but in which additional safety precautions such as DOUBLEINSULATION or REINFORCED INSULATION are provided, there being no provision for protectiveearthing or reliance upon installation conditionsNOTE 1 See Figure 4.NOTE 2 CLASS II equipment can be provided with a FUNCTIONAL EARTH TERMINAL or a FUNCTIONAL EARTHCONDUCTOR. See also 8.6.8 and 8.6.9. |  |  |  |  |  |  |  |
| 3.15 | CLEARLY LEGIBLE | capable of being read by a person with normal visionNOTE See the test in 7.1.2. |  |  |  |  |  |  |  |
| 3.16 | COLD CONDITION | condition obtained if electrical equipment is de-energized for a sufficiently long time to attainthe ambient temperature |  |  |  |  |  |  |  |
| 3.17 | COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS | component where one or more characteristics ensure that its function is fault-free in relationto the safety requirements of this standard during the EXPECTED SERVICE LIFE of theME EQUIPMENT in NORMAL USE and reasonably foreseeable misuse |  |  |  |  |  |  |  |
| 3.18 | CONTINUOUS OPERATION | operation in NORMAL USE for an unlimited period of time without the specified limits oftemperature being exceeded |  |  |  |  |  |  |  |
| 3.19 | CREEPAGE DISTANCE | shortest distance along the surface of the insulating material between two conductive parts[IEV 151-15-50, modified] |  |  |  |  |  |  |  |
| 3.20 | DEFIBRILLATION-PROOF APPLIED PART | APPLIED PART that is protected against the effects of a discharge of a cardiac defibrillator tothe PATIENT |  |  |  |  |  |  |  |
| 3.21 | DETACHABLE POWER SUPPLY CORD | flexible cord intended to be connected to electrical equipment by means of a suitableAPPLIANCE COUPLER for mains supply purposesNOTE See Figure 1, Figure 2 and Figure 3. |  |  |  |  |  |  |  |
| 3.22 | DIRECT CARDIAC APPLICATION | use of APPLIED PART that can come in direct contact with the PATIENT’S heart |  |  |  |  |  |  |  |
| 3.23 | DOUBLE INSULATION | insulation comprising both BASIC INSULATION and SUPPLEMENTARY INSULATION[IEV 195-06-08]NOTE DOUBLE INSULATION provides two MEANS OF PROTECTION. |  |  |  |  |  |  |  |
| 3.24 | DUTY CYCLE | maximum activation (on) time followed by minimum deactivation (off) time necessary for thesafe operation of the ME EQUIPMENT |  |  |  |  |  |  |  |
| 3.25 | EARTH LEAKAGE CURRENT | current flowing from the MAINS PART through or across the insulation into the PROTECTIVEEARTH CONDUCTOR or a functional earthed connection according to 8.6.9 |  |  |  |  |  |  |  |
| 3.26 | ENCLOSURE | exterior surface of electrical equipment or parts thereofNOTE For the purpose of testing to this standard, metal foil, with specified dimensions, applied in contact withparts of the exterior surface made of material with low conductivity or made of insulating material is considered apart of the ENCLOSURE (see Figure 2, Figure 3 and Figure 4). |  |  |  |  |  |  |  |
| 3.27 | ESSENTIAL PERFORMANCE | performance of a clinical function, other than that related to BASIC SAFETY, where loss ordegradation beyond the limits specified by the MANUFACTURER results in an unacceptable RISKNOTE ESSENTIAL PERFORMANCE is most easily understood by considering whether its absence or degradationwould result in an unacceptable RISK. |  |  |  |  |  |  |  |
| 3.28 | EXPECTED SERVICE LIFE | time period specified by the MANUFACTURER during which the ME EQUIPMENT or ME SYSTEM isexpected to remain safe for use (i.e. maintain BASIC SAFETY and ESSENTIAL PERFORMANCE)NOTE Maintenance can be necessary during the EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
| 3.29 | F-TYPE ISOLATED (FLOATING) APPLIED PART (herein F-TYPE APPLIED PART) | APPLIED PART in which the PATIENT CONNECTIONS are isolated from other parts of theME EQUIPMENT to such a degree that no current higher than the allowable PATIENT LEAKAGECURRENT flows if an unintended voltage originating from an external source is connected tothe PATIENT, and thereby applied between the PATIENT CONNECTION and earthNOTE F-TYPE APPLIED PARTS are either TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS. |  |  |  |  |  |  |  |
| 3.30 | FIXED | term meaning fastened or otherwise secured at a specific location either permanently or sothat it can only be detached by means of a TOOLEXAMPLE 1 Permanently affixed by welding, etc.EXAMPLE 2 Affixed by means of fasteners (screws, nuts, etc.) making removal/opening impossible without usinga TOOL.NOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.31 | FLAMMABLE ANAESTHETIC MIXTURE WITH AIR | mixture of a flammable anaesthetic vapour with air in such a concentration that ignition canoccur under specified conditions |  |  |  |  |  |  |  |
| 3.32 | FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE | mixture of a flammable anaesthetic vapour with oxygen or with nitrous oxide in such aconcentration that ignition can occur under specified conditions |  |  |  |  |  |  |  |
| 3.33 | FUNCTIONAL CONNECTION | connection, electrical or otherwise, including those intended to transfer signals, data, poweror substancesNOTE Connection to a FIXED SUPPLY MAINS socket-outlet, whether single or multiple, is not considered to result ina FUNCTIONAL CONNECTION. |  |  |  |  |  |  |  |
| 3.34 | FUNCTIONAL EARTH CONDUCTOR | conductor to be connected to a FUNCTIONAL EARTH TERMINALNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.35 | FUNCTIONAL EARTH TERMINAL | terminal, directly connected to a circuit or to a screening part, that is intended to be earthedfor functional purposesNOTE See Figure 2, Figure 3 and Figure 4. |  |  |  |  |  |  |  |
| 3.36 | GUARD | part of equipment specifically used to provide protection by means of a physical barrierNOTE Depending on its construction, a GUARD can be called a casing, cover, screen, door, enclosing guard, etc.A GUARD can act:– alone; it is then only effective when it is in place;– in conjunction with an interlocking device with or without guard locking; in this case, protection is ensuredwhatever the position of the GUARD. |  |  |  |  |  |  |  |
| 3.37 | HAND-HELD | term referring to equipment that, once installed and placed into service, is intended to besupported by the handNOTE 1 Equipment can refer to ACCESSORIES or equipment parts.NOTE 2 See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.38 | HARM | physical injury or damage to the health of people or animals, or damage to property or theenvironment[ISO 14971:2007, definition 2.2, modified] |  |  |  |  |  |  |  |
| 3.39 | HAZARD | potential source of HARM[ISO 14971:2007, definition 2.3] |  |  |  |  |  |  |  |
| 3.40 | HAZARDOUS SITUATION | circumstance in which people, property, or the environment are exposed to one or moreHAZARD(S)[ISO 14971:2007, definition 2.4] |  |  |  |  |  |  |  |
| 3.41 | HIGH VOLTAGE | voltage over 1 000 V a.c. or over 1 500 V d.c. or over 1 500 V peak value |  |  |  |  |  |  |  |
| 3.42 | HYDRAULIC TEST PRESSURE | pressure applied to test a vessel or part of itNOTE See 9.7.5. |  |  |  |  |  |  |  |
| 3.43 | INSULATION CO-ORDINATION | mutual correlation of insulation characteristics of electrical equipment taking into account theexpected micro-environment and other influencing stressesNOTE This includes insulation types, CREEPAGE DISTANCES, AIR CLEARANCES, distance through insulation,coatings, encapsulation, environmental aspects, etc. |  |  |  |  |  |  |  |
| 3.44 | INTENDED USE INTENDED PURPOSE | use for which a product, PROCESS or service is intended according to the specifications,instructions and information provided by the MANUFACTURER[ISO 14971:2007, definition 2.5]NOTE INTENDED USE should not be confused with NORMAL USE. While both include the concept of use as intendedby the MANUFACTURER, INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not only themedical purpose, but maintenance, transport, etc. as well. |  |  |  |  |  |  |  |
| 3.45 | INTERNAL ELECTRICAL POWER SOURCE | electrical power source for operating equipment that is a part of the equipment and whichproduces electrical current from some other form of energyEXAMPLE Chemical, mechanical, solar, or nuclearNOTE An INTERNAL ELECTRICAL POWER SOURCE can be inside the principal part of equipment, attached to theoutside, or contained in a separate ENCLOSURE. |  |  |  |  |  |  |  |
| 3.46 | INTERNALLY POWERED | term referring to electrical equipment that is able to operate from an INTERNAL ELECTRICALPOWER SOURCE |  |  |  |  |  |  |  |
| 3.47 | LEAKAGE CURRENT | current that is not functionalNOTE The following LEAKAGE CURRENTS are defined: EARTH LEAKAGE CURRENT, TOUCH CURRENT and PATIENTLEAKAGE CURRENT. |  |  |  |  |  |  |  |
| 3.48 | MAINS CONNECTOR | part of an APPLIANCE COUPLER integral with or intended to be attached to a flexible cord that isintended to be connected to the SUPPLY MAINSNOTE A MAINS CONNECTOR is intended to be inserted into the APPLIANCE INLET of electrical equipment (seeFigure 1 and Figure 2). |  |  |  |  |  |  |  |
| 3.49 | MAINS PART | part of electrical equipment forming a circuit that is intended to be connected to the SUPPLYMAINSNOTE 1 The MAINS PART includes all conductive parts that are not separated from the SUPPLY MAINS by at least oneMEANS OF PROTECTION.NOTE 2 For the purpose of this definition, the PROTECTIVE EARTH CONDUCTOR is not regarded as a part of theMAINS PART (see Figure 2 and Figure 3). |  |  |  |  |  |  |  |
| 3.50 | MAINS PLUG | part, integral with or intended to be attached to a POWER SUPPLY CORD of electrical equipment,to be inserted into a mains socket-outletNOTE 1 See Figure 1.NOTE 2 See also IEC 60083 and IEC 60309-1 [8]. |  |  |  |  |  |  |  |
| 3.51 | MAINS SUPPLY TRANSFORMER | static piece of equipment with two or more windings which, by electro-magnetic induction,transforms an alternating voltage and current from a SUPPLY MAINS into a voltage and currentusually of different values at the same frequency |  |  |  |  |  |  |  |
| 3.52 | MAINS TERMINAL DEVICE | TERMINAL DEVICE by which the electrical connection to the SUPPLY MAINS is madeNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.53 | MAINS TRANSIENT VOLTAGE | highest peak voltage expected at the power input to the electrical equipment, arising fromexternal transients on the SUPPLY MAINS |  |  |  |  |  |  |  |
| 3.54 | MAINS VOLTAGE | voltage of a SUPPLY MAINS between two line conductors of a polyphase system or voltagebetween the line conductor and the neutral conductor of a single-phase system |  |  |  |  |  |  |  |
| 3.55 | MANUFACTURER | natural or legal person with responsibility for the design, manufacture, packaging, or labellingof ME EQUIPMENT, assembling an ME SYSTEM, or adapting ME EQUIPMENT or an ME SYSTEM,regardless of whether these operations are performed by that person or on that person'sbehalf by a third partyNOTE 1 ISO 13485 [30] defines “labelling” as written, printed or graphic matter– affixed to a medical device or any of its containers or wrappers, or– accompanying a medical device,related to identification, technical description, and use of the medical device, but excluding shipping documents. In this standard,that material is described as markings and ACCOMPANYING DOCUMENTS.NOTE 2 “Adapting” includes making substantial modifications to ME EQUIPMENT or an ME SYSTEM already in use.NOTE 3 In some jurisdictions, the RESPONSIBLE ORGANIZATION can be considered a MANUFACTURER when involvedin the activities described.NOTE 4 Adapted from ISO 14971:2007, definition 2.8. |  |  |  |  |  |  |  |
| 3.56 | MAXIMUM MAINS VOLTAGE | voltage used for test purposes related to the voltage of the SUPPLY MAINS and connected tocertain ME EQUIPMENT partsNOTE The value for MAXIMUM MAINS VOLTAGE is determined according to 8.5.3. |  |  |  |  |  |  |  |
| 3.57 | MAXIMUM PERMISSIBLE WORKING PRESSURE | maximum pressure permitted on a component according to a declaration of the manufacturerof such component |  |  |  |  |  |  |  |
| 3.58 | MEANS OF OPERATOR PROTECTION MOOP | MEANS OF PROTECTION for reducing the RISK due to electric shock to persons other than thePATIENT |  |  |  |  |  |  |  |
| 3.59 | MEANS OF PATIENT PROTECTION MOPP | MEANS OF PROTECTION for reducing the RISK due to electric shock to the PATIENT |  |  |  |  |  |  |  |
| 3.60 | MEANS OF PROTECTION MOP | means for reducing the RISK due to electric shock in accordance with the requirements of thisstandardNOTE MEANS OF PROTECTION include insulation, AIR CLEARANCES, CREEPAGE DISTANCES, impedances, andPROTECTIVE EARTH CONNECTIONS. |  |  |  |  |  |  |  |
| 3.61 | MECHANICAL HAZARD | HAZARD connected with or produced by physical force |  |  |  |  |  |  |  |
| 3.62 | MECHANICAL PROTECTIVE DEVICE | device that eliminates or reduces mechanical RISK to an acceptable level and which operatesin the case of SINGLE FAULT CONDITION |  |  |  |  |  |  |  |
| 3.63 | MEDICAL ELECTRICAL EQUIPMENTME EQUIPMENT | electrical equipment having an APPLIED PART or transferring energy to or from the PATIENT ordetecting such energy transfer to or from the PATIENT and which is:a) provided with not more than one connection to a particular SUPPLY MAINS; andb) intended by its MANUFACTURER to be used:1) in the diagnosis, treatment, or monitoring of a PATIENT; or2) for compensation or alleviation of disease, injury or disabilityNOTE 1 ME EQUIPMENT includes those ACCESSORIES as defined by the MANUFACTURER that are necessary to enablethe NORMAL USE of the ME EQUIPMENT.NOTE 2 Not all electrical equipment used in medical practice falls within this definition (e.g. some in vitrodiagnostic equipment).NOTE 3 The implantable parts of active implantable medical devices can fall within this definition, but they areexcluded from the scope of this standard by appropriate wording in Clause 1.NOTE 4 This standard uses the term “electrical equipment” to mean ME EQUIPMENT or other electrical equipment.NOTE 5 See also 4.10.1, 8.2.1 and 16.3. |  |  |  |  |  |  |  |
| 3.64 | MEDICAL ELECTRICAL SYSTEMME SYSTEM | combination, as specified by its MANUFACTURER, of items of equipment, at least one of whichis ME EQUIPMENT to be inter-connected by FUNCTIONAL CONNECTION or by use of a MULTIPLESOCKET-OUTLETNOTE Equipment, when mentioned in this standard, should be taken to include ME EQUIPMENT. |  |  |  |  |  |  |  |
| 3.65 | MOBILE | term referring to TRANSPORTABLE equipment that, once installed and placed into service, isintended to be moved from one location to another while supported by its own wheels orequivalent meansNOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.66 | MODEL OR TYPE REFERENCE | combination of figures, letters or both used to identify a particular model of equipment orACCESSORY |  |  |  |  |  |  |  |
| 3.67 | MULTIPLE SOCKET-OUTLET MSO | one or more socket-outlets intended to be connected to, or integral with, flexible cables, cordsor ME EQUIPMENT providing SUPPLY MAINS or equivalent voltageNOTE A MULTIPLE SOCKET-OUTLET can be a separate item or an integral part of equipment. |  |  |  |  |  |  |  |
| 3.68 | NETWORK/DATA COUPLING | any means to transmit or receive information to or from other equipment in accordance withthe MANUFACTURER’S specifications |  |  |  |  |  |  |  |
| 3.69 | NOMINAL (value) | value quoted for reference purposes that is subject to agreed tolerancesEXAMPLE NOMINAL MAINS VOLTAGE or NOMINAL diameter of a screw |  |  |  |  |  |  |  |
| 3.70 | NORMAL CONDITION | condition in which all means provided for protection against HAZARDS are intact |  |  |  |  |  |  |  |
| 3.71 | NORMAL USE | operation, including routine Inspection and adjustments by any OPERATOR, and stand-by,according to the instructions for useNOTE NORMAL USE should not be confused with INTENDED USE. While both include the concept of use asintended by the MANUFACTURER, INTENDED USE focuses on the medical purpose while NORMAL USE incorporates notonly the medical purpose, but maintenance, transport, etc. as well. |  |  |  |  |  |  |  |
| 3.72 | OBJECTIVE EVIDENCE | data supporting the existence or verity of somethingNOTE Objective evidence can be obtained through observation, measurement, testing or other means.[ISO 14971:2007, definition 2.10] |  |  |  |  |  |  |  |
| 3.73 | OPERATOR | person handling equipmentNOTE See also 3.101. |  |  |  |  |  |  |  |
| 3.74 | OVER-CURRENT RELEASE | protective device that causes a circuit to open, with or without time-delay, when the current inthe device exceeds a predetermined value[IEV 441-16-33, modified] |  |  |  |  |  |  |  |
| 3.75 | OXYGEN RICH ENVIRONMENT | environment in which the concentration of oxygen is:a) greater than 25 % for ambient pressures up to 110 kPa; orb) the partial pressure of oxygen is greater than 27,5 kPa at ambient pressures exceeding110 kPa |  |  |  |  |  |  |  |
| 3.76 | PATIENT | living being (person or animal) undergoing a medical, surgical or dental procedureNOTE A PATIENT can be an OPERATOR. |  |  |  |  |  |  |  |
| 3.77 | PATIENT AUXILIARY CURRENT | current flowing in the PATIENT in NORMAL USE between any PATIENT CONNECTION and all otherPATIENT CONNECTIONS and not intended to produce a physiological effect |  |  |  |  |  |  |  |
| 3.78 | PATIENT CONNECTION | individual point on the APPLIED PART through which current can flow between the PATIENT andthe ME EQUIPMENT in NORMAL CONDITION or SINGLE FAULT CONDITION |  |  |  |  |  |  |  |
| 3.79 | PATIENT ENVIRONMENT | any volume in which intentional or unintentional contact can occur between a PATIENT andparts of the ME EQUIPMENT or ME SYSTEM or between a PATIENT and other persons touchingparts of the ME EQUIPMENT or ME SYSTEM |  |  |  |  |  |  |  |
| 3.80 | PATIENT LEAKAGE CURRENT | current:– flowing from the PATIENT CONNECTIONS via the PATIENT to earth; or– originating from the unintended appearance of a voltage from an external source on thePATIENT and flowing from the PATIENT via the PATIENT CONNECTIONS of an F-TYPE APPLIEDPART to earth |  |  |  |  |  |  |  |
| 3.81 | PEAK WORKING VOLTAGE | highest peak or d.c. value of a WORKING VOLTAGE, including repetitive peak impulsesgenerated in the electrical equipment, but not including external transients[IEC 60950-1:2005, definition 1.2.9.8, modified] |  |  |  |  |  |  |  |
| 3.82 | PEMS DEVELOPMENT LIFE-CYCLE | necessary activities occurring during a period of time that starts at the concept phase of aproject and finishes when the PEMS VALIDATION is completeNOTE See also 3.90. |  |  |  |  |  |  |  |
| 3.83 | PEMS VALIDATION | PROCESS of evaluating a PEMS or a component of a PEMS during or at the end of thedevelopment PROCESS, to determine whether it satisfies the requirements for its INTENDED USENOTE See also 3.90. |  |  |  |  |  |  |  |
| 3.84 | PERMANENTLY INSTALLED | term meaning electrically connected to the SUPPLY MAINS by means of a permanent connectionthat can only be detached by the use of a TOOL |  |  |  |  |  |  |  |
| 3.85 | PORTABLE | term referring to TRANSPORTABLE equipment that, once installed and placed into service, isintended to be moved from one location to another while being carried by one or morepersonsNOTE 1 Equipment can refer to ACCESSORIES or equipment parts.NOTE 2 See the taxonomy in the rationale for definition 3.63 |  |  |  |  |  |  |  |
| 3.86 | POTENTIAL EQUALIZATION CONDUCTOR | conductor other than a PROTECTIVE EARTH CONDUCTOR or a neutral conductor, providing adirect connection between electrical equipment and the potential equalization busbar of theelectrical installationNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.87 | POWER SUPPLY CORD | flexible cord, FIXED to or assembled with electrical equipment for connection to SUPPLY MAINSNOTE See Figure 1 to Figure 4 (inclusive). |  |  |  |  |  |  |  |
| 3.88 | PROCEDURE | specified way to carry out an activity or a PROCESS[ISO 14971:2007, definition 2.12] |  |  |  |  |  |  |  |
| 3.89 | PROCESS | set of interrelated or interacting activities which transforms inputs into outputs[ISO 14971:2007, definition 2.13] |  |  |  |  |  |  |  |
| 3.90 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMPEMS | ME EQUIPMENT or an ME SYSTEM containing one or more PROGRAMMABLE ELECTRONICSUBSYSTEMS (PESS) |  |  |  |  |  |  |  |
| 3.91 | PROGRAMMABLE ELECTRONIC SUBSYSTEMPESS | system based on one or more central processing units, including their software and interfaces |  |  |  |  |  |  |  |
| 3.92 | PROPERLY INSTALLED | installed in accordance with the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |
| 3.93 | PROTECTIVE EARTH CONDUCTOR | conductor to be connected between the PROTECTIVE EARTH TERMINAL and an externalprotective earthing systemNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.94 | PROTECTIVE EARTH CONNECTION | connection to the PROTECTIVE EARTH TERMINAL provided for protective purposes and complyingwith the requirements of this standard |  |  |  |  |  |  |  |
| 3.95 | PROTECTIVE EARTH TERMINAL | terminal connected to conductive parts of CLASS I equipment for safety purposes. This terminalis intended to be connected to an external protective earthing system by a PROTECTIVE EARTHCONDUCTORNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.96 | PROTECTIVELY EARTHED | connected to the PROTECTIVE EARTH TERMINAL for protective purposes by means complyingwith the requirements of this standard |  |  |  |  |  |  |  |
| 3.97 | RATED (value) | term referring to a value assigned by the MANUFACTURER for a specified operating condition |  |  |  |  |  |  |  |
| 3.98 | RECORD | document stating results achieved or providing evidence of activities performed[ISO 14971:2007, definition 2.14] |  |  |  |  |  |  |  |
| 3.99 | REINFORCED INSULATION | single insulation system that provides two MEANS OF PROTECTION |  |  |  |  |  |  |  |
| 3.100 | RESIDUAL RISK | RISK remaining after RISK CONTROL measures have been taken[ISO 14971:2007, definition 2.15] |  |  |  |  |  |  |  |
| 3.101 | RESPONSIBLE ORGANIZATION | entity accountable for the use and maintenance of an ME EQUIPMENT or an ME SYSTEMNOTE 1 The accountable entity can be, for example, a hospital, an individual clinician or a layperson. In home useapplications, the PATIENT, OPERATOR and RESPONSIBLE ORGANIZATION can be one and the same person.NOTE 2 Education and training is included in “use.” |  |  |  |  |  |  |  |
| 3.102 | RISK | combination of the probability of occurrence of HARM and the SEVERITY of that HARM[ISO 14971:2007, definition 2.16] |  |  |  |  |  |  |  |
| 3.103 | RISK ANALYSIS | systematic use of available information to identify HAZARDS and to estimate the RISK[ISO 14971:2007, definition 2.17] |  |  |  |  |  |  |  |
| 3.104 | RISK ASSESSMENT | overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION[ISO 14971:2007, definition 2.18] |  |  |  |  |  |  |  |
| 3.105 | RISK CONTROL | PROCESS in which decisions are made and measures implemented by which RISKS are reducedto, or maintained within, specified levels[ISO 14971:2007, definition 2.19] |  |  |  |  |  |  |  |
| 3.106 | RISK EVALUATION | PROCESS of comparing the estimated RISK against given RISK criteria to determine theacceptability of the RISK[ISO 14971:2007, definition 2.21] |  |  |  |  |  |  |  |
| 3.107 | RISK MANAGEMENT | systematic application of management policies, PROCEDURES and practices to the tasks ofanalyzing, evaluating and controlling RISK[ISO 14971:2007, definition 2.22]NOTE For the purposes of this standard, RISK MANAGEMENT does not include planning for or monitoring ofproduction and post-production information; whereas this is required for compliance with ISO 14971 (see 4.2.2). | Test Information |  |  |  |  |  |  |
| 3.108 | RISK MANAGEMENT FILE | set of RECORDS and other documents that are produced by RISK MANAGEMENT[ISO 14971:2007, definition 2.23]NOTE All safety related information including MANUFACTURER'S calculations, test results, etc. is considered to bepart of the RISK MANAGEMENT FILE. See also 4.2. |  |  |  |  |  |  |  |
| 3.109 | SAFE WORKING LOAD | maximum external mechanical load (mass) on equipment or an equipment part that ispermitted in NORMAL USE |  |  |  |  |  |  |  |
| 3.110 | SECONDARY CIRCUIT | circuit which is separated from the MAINS PART by at least one MEANS OF PROTECTION andderives its power from a transformer, converter or equivalent isolation device, or from anINTERNAL ELECTRICAL POWER SOURCENOTE See also 8.9.1.12. |  |  |  |  |  |  |  |
| 3.111 | SELF-RESETTING THERMAL CUT-OUT | THERMAL CUT-OUT that automatically restores the current after the relevant part of electricalequipment has cooled |  |  |  |  |  |  |  |
| 3.112 | SEPARATION DEVICE | component or arrangement of components with input parts and output parts that, for safetyreasons, prevents a transfer of unwanted voltage or current between parts of an ME SYSTEM |  |  |  |  |  |  |  |
| 3.113 | SERVICE PERSONNEL | individuals or entity accountable to the RESPONSIBLE ORGANIZATION that install, assemble,maintain or repair ME EQUIPMENT, ME SYSTEMS or equipment |  |  |  |  |  |  |  |
| 3.114 | SEVERITY | measure of the possible consequences of a HAZARD[ISO 14971:2007, definition 2.25] |  |  |  |  |  |  |  |
| 3.115 | SIGNAL INPUT/OUTPUT PARTSIP/SOP | part of ME EQUIPMENT, not being an APPLIED PART, intended to deliver or receive signals to orfrom other electrical equipment, for example, for display, recording or data processingNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.116 | SINGLE FAULT CONDITION | condition of ME EQUIPMENT in which a single means for reducing a RISK is defective or a singleabnormal condition is presentNOTE See 4.7 and 13.2. |  |  |  |  |  |  |  |
| 3.117 | SINGLE FAULT SAFE | characteristic of ME EQUIPMENT or its parts whereby it remains free of unacceptable RISKduring its EXPECTED SERVICE LIFE under SINGLE FAULT CONDITIONSNOTE See 4.7. |  |  |  |  |  |  |  |
| 3.118 | STATIONARY | term referring to equipment that, once installed and placed into service, is not intended to bemoved from one place to anotherNOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.119 | SUPPLEMENTARY INSULATION | independent insulation applied in addition to BASIC INSULATION in order to provide protectionagainst electric shock in the event of a failure of BASIC INSULATION[IEV 826-12-15, modified]NOTE SUPPLEMENTARY INSULATION provides one MEANS OF PROTECTION |  |  |  |  |  |  |  |
| 3.120 | SUPPLY MAINS | source of electrical energy not forming part of ME EQUIPMENT or ME SYSTEMNOTE This also includes battery systems and converter systems in ambulances and the like. |  |  |  |  |  |  |  |
| 3.121 | TENSILE SAFETY FACTOR | ratio between TENSILE STRENGTH and the stress corresponding to the TOTAL LOAD |  |  |  |  |  |  |  |
| 3.122 | TENSILE STRENGTH | maximum tensile stress a test piece will withstand before rupturing |  |  |  |  |  |  |  |
| 3.123 | TERMINAL DEVICE | part of electrical equipment by which electrical connection is madeNOTE A TERMINAL DEVICE can contain several individual contacts. |  |  |  |  |  |  |  |
| 3.124 | THERMAL CUT-OUT | device that, during an abnormal condition, limits the temperature of electrical equipment or ofpart of it, by automatically opening the circuit or by reducing the current, and that is soconstructed that its setting cannot be altered except by qualified SERVICE PERSONNEL |  |  |  |  |  |  |  |
| 3.125 | THERMAL STABILITY | condition under which the temperature of an object does not increase by more than 2 °C overa period of 1 h |  |  |  |  |  |  |  |
| 3.126 | THERMOSTAT | temperature sensing control that is intended to keep a temperature within a specific range orabove/below a preset value |  |  |  |  |  |  |  |
| 3.127 | TOOL | extra-corporeal object that can be used to secure or release fasteners or to make adjustmentsNOTE Coins and keys are considered TOOLS within the context of this standard. |  |  |  |  |  |  |  |
| 3.128 | TOTAL LOAD | maximum total loading of a part including the maximum SAFE WORKING LOAD, where applicable,and the static and dynamic forces occurring in NORMAL USENOTE 1 Examples of dynamic forces include forces caused by acceleration or deceleration of masses.NOTE 2 Where a load is divided over several parallel supporting parts and the distribution over these parts is notdetermined unequivocally, the least favourable possibility is to be considered. |  |  |  |  |  |  |  |
| 3.129 | TOUCH CURRENT | LEAKAGE CURRENT flowing from the ENCLOSURE or from parts thereof, excluding PATIENTCONNECTIONS, accessible to any OPERATOR or PATIENT in NORMAL USE, through an external pathother than the PROTECTIVE EARTH CONDUCTOR, to earth or to another part of the ENCLOSURENOTE The meaning of this term is the same as that of “enclosure leakage current” in the first and secondeditions of this standard. The term has been changed to align with IEC 60950-1 and to reflect the fact that themeasurement now applies also to parts that are normally PROTECTIVELY EARTHED. |  |  |  |  |  |  |  |
| 3.130 | TRANSPORTABLE | term referring to equipment that, once installed and placed into service, is intended to bemoved from one place to another whether or not connected to a supply and without anappreciable restriction of rangeEXAMPLE MOBILE equipment, PORTABLE equipment. and BODY-WORN equipmentNOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.131 | TRAPPING ZONE | accessible location on or within the ME EQUIPMENT, ME SYSTEM or in the equipmentenvironment where a human body or a part of the human body is exposed to a trapping,crushing, shearing, impact, cutting, entanglement, drawing in, stabbing or abrasion HAZARD |  |  |  |  |  |  |  |
| 3.132 | TYPE B APPLIED PART | APPLIED PART complying with the specified requirements of this standard to provide protectionagainst electric shock, particularly regarding allowable PATIENT LEAKAGE CURRENT and PATIENTAUXILIARY CURRENTNOTE 1 A TYPE B APPLIED PART is marked with symbol IEC 60417-5840 (2002-10) (see Table D.1, symbol 19) or,when applicable, with symbol IEC 60417-5841 (2002-10) (see Table D.1, symbol 25). See also 3.20.NOTE 2 TYPE B APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION.NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
| 3.133 | TYPE BF APPLIED PART | F-TYPE APPLIED PART complying with the specified requirements of this standard to provide ahigher degree of protection against electric shock than that provided by TYPE B APPLIED PARTSNOTE 1 A TYPE BF APPLIED PART is marked with symbol IEC 60417-5333 (2002-10) (see Table D.1, symbol 20) or,when applicable, with symbol 60417-5334 (2002-10) (see Table D.1, symbol 26). See also 3.20.NOTE 2 TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION.NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
| 3.134 | TYPE CF APPLIED PART | F-TYPE APPLIED PART complying with the specified requirements of this standard to provide ahigher degree of protection against electric shock than that provided by TYPE BF APPLIED PARTSNOTE 1 A TYPE CF APPLIED PART is marked with symbol IEC 60417-5335 (2002-10) (see Table D.1, symbol 21) or,when applicable, with symbol 60417-5336 (2002-10) (see Table D.1, symbol 27). See also 3.20.NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS.NOTE 3 See the rationale for the definition of DIRECT CARDIAC APPLICATION (3.22) concerning the applied partsthat need to be TYPE CF APPLIED PARTS. |  |  |  |  |  |  |  |
| 3.135 | TYPE TEST | test on a representative sample of the equipment with the objective of determining if theequipment, as designed and manufactured, can meet the requirements of this standard |  |  |  |  |  |  |  |
| 3.136 | USABILITY | characteristic of the OPERATOR interface that establishes effectiveness, efficiency, ease ofOPERATOR learning and OPERATOR satisfaction[IEC 62366:2007, definition 3.17, modified] |  |  |  |  |  |  |  |
| 3.137 | USABILITY ENGINEERING | application of knowledge about human behaviour, abilities, limitations, and othercharacteristics to the design of tools, devices, systems, tasks, jobs, and environments toachieve adequate USABILITY[IEC 62366:2007, definition 3.18] |  |  |  |  |  |  |  |
| 3.138 | VERIFICATION | confirmation, through the provision of OBJECTIVE EVIDENCE that specified requirements havebeen fulfilledNOTE 1 The term “verified” is used to designate the corresponding status.NOTE 2 Confirmation can comprise activities such as:– performing alternative calculations;– comparing a new design specification with a similar proven design specification;– undertaking tests and demonstrations;– reviewing documents prior to issue.[ISO 14971:2007, definition 2.28] |  |  |  |  |  |  |  |
| 3.139 | WORKING VOLTAGE | highest voltage to which the insulation or the component under consideration is, or can be,subjected when the electrical equipment is operating under conditions of NORMAL USE[IEC 60950-1:2005, definition 1.2.9.6] |  |  |  |  |  |  |  |
| 3.140 | AIR KERMA | Kquotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the chargedparticles liberated by uncharged particles in a mass dm of air, thus (see equation in standard)Unit: J kg–1The special name for the unit of AIR KERMA is gray (Gy) (ICRU 60)[IEC 60601-1-3:2008, definition 3.4] |  |  |  |  |  |  |  |
| 3.141 | ALARM CONDITION | state of the ALARM SYSTEM when it has determined that a potential or actual HAZARDOUSSITUATION exists for which OPERATOR awareness or response is requiredNOTE 1 An ALARM CONDITION can be invalid, i.e. a false positive ALARM CONDITION.NOTE 2 An ALARM CONDITION can be missed, i.e. a false negative ALARM CONDITION.[IEC 60601-1-8:2006 / Amendment 1 (2012), definition 3.1] |  |  |  |  |  |  |  |
| 3.142 | ALARM SIGNAL | type of signal generated by the ALARM SYSTEM to indicate the presence (or occurrence) of anALARM CONDITION[IEC 60601-1-8:2006, definition 3.9] |  |  |  |  |  |  |  |
| 3.143 | ALARM SYSTEM | parts of ME EQUIPMENT or a ME SYSTEM that detect ALARM CONDITIONS and, as appropriate,generate ALARM SIGNALS[IEC 60601-1-8:2006, definition 3.11] |  |  |  |  |  |  |  |
| 3.144 | BODY-WORN | term referring to TRANSPORTABLE equipment whose INTENDED USE includes operation whilebeing worn by a PATIENT or attached to a PATIENT’S clothingNOTE 1 TRANSPORTABLE equipment can be both BODY-WORN and HAND-HELD.[IEC 60601-1-11:2010, definition 3.1]NOTE 2 See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.145 | IT-NETWORK | a system or systems composed of communicating nodes and transmission links to providephysically linked or wireless transmission between two or more specified communicationnodes[IEC 80001-1:2010, definition 2.12] |  |  |  |  |  |  |  |
| 3.146 | PRIMARY OPERATING FUNCTION | function that involves OPERATOR interaction that is frequently used or related to the safety ofthe ME EQUIPMENT[IEC 62366:2007, definition 3.14, modified] |  |  |  |  |  |  |  |
| 3.147 | USABILITY ENGINEERING FILE | set of RECORDS and other documents that are produced by the USABILITY ENGINEERINGPROCESS[IEC 62366:2007, definition 3.19] |  |  |  |  |  |  |  |
| 4 | General requirements |  |  |  |  |  |  |  |  |
| 4.1 | Conditions for application to ME EQUIPMENT or ME SYSTEMS | Unless otherwise specified, the requirements of this standard shall apply in NORMAL USE andreasonably foreseeable misuse.When applying this standard to ME EQUIPMENT or ME SYSTEMS intended for the compensation oralleviation of disease, injury or disability, the definitions and requirements that use the termPATIENT shall be considered as applying to the person for whom the ME EQUIPMENT or MESYSTEM is intended. | test information | define normal use and reasonably foreseeable misuse | Jackie |  | RMF | example.com/ |  |
| 4.2 | RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS |  |  | All subsequent 4.2 clauses are handled by the same RMF procedure and final validation provided by Intertek | Jackie |  | RMF | example.com/ |  |
| 4.2.1 | Introduction to RISK MANAGEMENT | Subclause 4.2 specifies the RISK MANAGEMENT PROCESS that is required for compliance withthis standard. This RISK MANAGEMENT PROCESS is intended to serve the following purposes:a) To identify whether the normative requirements specified in Clauses 5 to 17 of thisstandard, together with the requirements of applicable collateral and particular standards,address all the HAZARDS associated with the particular ME EQUIPMENT or ME SYSTEM underconsideration.b) To identify the way in which some particular tests specified in this standard should beapplied to a particular ME EQUIPMENT or ME SYSTEM.c) To identify whether particular HAZARDS or HAZARDOUS SITUATIONS for which this standarddoes not provide specific acceptance criteria result in any RISKS for a particularME EQUIPMENT or ME SYSTEM, and, if so, to establish acceptable RISK levels and evaluatethe RESIDUAL RISKS.d) To evaluate the acceptability of alternative RISK CONTROL strategies by comparingRESIDUAL RISK with that achieved by applying the full requirements of this standard.Although the RISK MANAGEMENT PROCESS specified in this standard is required to comply withthe relevant requirements of ISO 14971, it is not as extensive as and does not include all ofthe elements required for compliance with ISO 14971. For example, the RISK MANAGEMENTPROCESS required for compliance with this standard does not include the production and postproduction monitoring required in ISO 14971. Furthermore, verification of compliance with theRISK MANAGEMENT requirements of this standard can be accomplished by examination of theRECORDS and other documentation required by this standard and assessment of the processescited in this standard and does not require auditing of the RISK MANAGEMENT PROCESS. | RMF | Hazard Analyses |  |  |  |  |  |
| 4.2.2 | General requirement for RISK MANAGEMENT | A RISK MANAGEMENT PROCESS complying with ISO 14971 shall be performed. For compliance.with this standard, all elements of the ISO 14971:2007 RISK MANAGEMENT PROCESS shall beapplied except:– the planning for and execution of production and post-production monitoring (subclause3.1, fourth dash, subclause 3.4, item f), and Clause 9 of ISO 14971:2007), and– periodic reviews of the suitability of the RISK MANAGEMENT PROCESS (subclause 3.2, fourthdash, of ISO 14971:2007).When applying any of the requirements of ISO 14971:– the term “medical device” shall assume the same meaning as ME EQUIPMENT or ME SYSTEM;and– the term “fault conditions” referred to in ISO 14971 shall include, but shall not be limitedto, SINGLE FAULT CONDITIONS identified in this standard.NOTE 1 This standard specifies requirements that are generally applicable to RISKS associated with theME EQUIPMENT or ME SYSTEMS. Those requirements are intended to facilitate the RISK MANAGEMENT PROCESS. TheRISK MANAGEMENT PROCESS is aimed at identifying not only those HAZARDS addressed by this standard, but allHAZARDS, their associated RISKS and RISK CONTROL measures.NOTE 2 Conditions or faults that can give rise to HAZARDOUS SITUATIONS are identified in the clauses of thisstandard. In these cases, it will often be necessary to carry out a RISK MANAGEMENT PROCESS to determine what theactual HAZARDOUS SITUATIONS are and the tests that need to be done to show that the identified HAZARDOUSSITUATIONS do not arise in the specified circumstances.NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in thisstandard for each constituent component of the ME EQUIPMENT or ME SYSTEM, such as proprietary components,subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER would need to take specialaccount of the need for additional RISK CONTROL measures.NOTE 4 Where requirements of this standard refer to freedom from unacceptable RI…[truncated] | RMF |  |  |  |  |  |  |
| 4.2.3 | Evaluating RISK |  |  |  |  |  |  |  |  |
| 4.2.3.1 | HAZARDS identified in the IEC 60601-series | The requirements of this standard shall be applied in the following way when evaluating RISK:recorded in the RISK MANAGEMENT plan, i.e. no unacceptable RISK remains. Only therelevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. the MANUFACTURER'Scalculations or test results, or the determination of RISK acceptability.NOTE When ME EQUIPMENT or an ME SYSTEM has been designed in such way that for a certain type of HAZARDS noHAZARDOUS SITUATION exists, no further RISK ASSESSMENT for that HAZARD is necessary. This can be verified bytests or Inspections.a) Where this standard or its collateral or particular standards specify requirementsaddressing particular HAZARDS or HAZARDOUS SITUATIONS, together with specific acceptancecriteria, compliance with these requirements is presumed to establish that the RESIDUALRISKS have been reduced to acceptable levels unless there is OBJECTIVE EVIDENCE to thecontrary.EXAMPLE 1 Subclause 8.5.1.2, MEANS OF PATIENT PROTECTION (MOPP)EXAMPLE 2 Subclause 9.4.2.1, Instability in transport positionCompliance is checked by satisfying the relevant requirements of this standard and itscollateral and particular standards.b) Where this standard or its collateral or particular standards specify requirementsaddressing particular HAZARDS or HAZARDOUS SITUATIONS but do not provide specificacceptance criteria, the MANUFACTURER shall provide the acceptance criteria defined in theRISK MANAGEMENT plan. These acceptance criteria shall ensure that the RESIDUAL RISK isacceptable according to the criteria for RISK acceptability recorded in the RISK MANAGEMENTplan.EXAMPLE 3 Subclause 9.8.3.3, Dynamic forces due to loading from personsEXAMPLE 4 Subclause 11.6.3, Spillage on ME EQUIPMENT and ME SYSTEMSCompliance is checked by confirming that the RECORDS in the RISK MANAGEMENT FILEdemonstrate that, after applying the specific requirements of this standard, the acceptancecriteria determined by the MANUFACTURER are satisfied. On…[truncated] | RMF | Hazard Analyses, verification of acceptable risk |  |  |  |  |  |
| 4.2.3.2 | HAZARDS not identified in the IEC 60601 series | For HAZARDS or HAZARDOUS SITUATIONS that are identified for the particular ME EQUIPMENT orME SYSTEM but are not specifically addressed in this standard or its collateral or particularstandards, the MANUFACTURER shall address those HAZARDS in the RISK MANAGEMENT PROCESSas specified in 4.2.2.EXAMPLE ME EQUIPMENT or an ME SYSTEM for which there are particular RISKS but no particular standard.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | Identify risks outside standards |  |  |  |  |  |
| 4.3 | ESSENTIAL PERFORMANCE | During RISK ANALYSIS, the MANUFACTURER shall identify the performance of the clinicalfunction(s) of the ME EQUIPMENT or ME SYSTEM, other than that related to BASIC SAFETY, that isnecessary to achieve its INTENDED USE or that could affect the safety of the ME EQUIPMENT orME SYSTEM.The MANUFACTURER shall then specify performance limits between fully functional and totalloss of the identified performance in both NORMAL CONDITION and SINGLE FAULT CONDITION.The MANUFACTURER shall then evaluate the RISK from the loss or degradation of the identifiedperformance beyond the limits specified by the MANUFACTURER. If the resulting RISK isunacceptable, then the identified performance constitutes an ESSENTIAL PERFORMANCE of theME EQUIPMENT or ME SYSTEM.The MANUFACTURER shall implement RISK CONTROL measures to reduce the RISK from the lossor degradation of the identified performance to an acceptable level.NOTE 1 The performance of the RISK CONTROL measure might well become an aspect of the ESSENTIALPERFORMANCE of the ME EQUIPMENT or ME SYSTEM. For example, the generation of the ALARM SIGNAL to indicate theinterruption of the SUPPLY MAINS could be “essential” if an interruption of the SUPPLY MAINS could result in anunacceptable RISK if it went unattended.The MANUFACTURER shall specify the methods used to verify the effectiveness of the RISKCONTROL measures. This shall include any assessment made to determine whetherverification is needed.NOTE 2 Following the principles of RISK MANAGEMENT, the MANUFACTURER is required to verify the effectiveness ofeach RISK CONTROL measure. This can involve demonstrating that the RISK CONTROL measure will operate in thepresence of the conditions that result in the loss or degradation of the identified performance.EXAMPLE 1 If ESSENTIAL PERFORMANCE is lost because of an interruption of the SUPPLY MAINS, an ALARM SYSTEMintended to notify the OPERATOR that the SUPPLY MAINS has been interrupted would need to have a backup powerso…[truncated] | RMF, Inspection, test | Identify essential performance of the clinical functions outside of basic safety, Inspection and test of Essential Performance | Mike |  | Question | example.com/ |  |
| 4.4 | EXPECTED SERVICE LIFE | The MANUFACTURER shall state the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEMin the RISK MANAGEMENT FILE.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | State service life in accompanying documents and engineering documents | Mike |  | Question | example.com/ |  |
| 4.5 | Alternative RISK CONTROL measures or test methods for ME EQUIPMENT orME SYSTEMS | Where this standard specifies a particular RISK CONTROL measure or test method, analternative RISK CONTROL measure or test method is acceptable, provided that theMANUFACTURER can demonstrate through scientific data or clinical opinion or comparativestudies that the RESIDUAL RISK that results from applying the alternative RISK CONTROLmeasure or test method remains acceptable and is comparable to the RESIDUAL RISK thatresults from applying the requirements of this standard.Comparative studies in this context mean studies comparing the effect of the alternative RISKCONTROL measure or test method with the RISK CONTROL measure or test method specified inthis standard.NOTE Alternative RISK CONTROL measures can allow for exceeding limits specified in this standard or in itscollateral or particular standards if additional measures for compensation are provided.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | Identify alternative risk control measures with justification if necessary |  |  | Done | n/a |  |
| 4.6 | ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | The RISK MANAGEMENT PROCESS shall include an assessment of whether parts that can comeinto contact with the PATIENT but fall outside of the definition of APPLIED PARTS need to besubject to the requirements for APPLIED PARTS. For the parts concerned, the requirements forTYPE B APPLIED PART shall be applied unless the assessment identifies a need for therequirements for a TYPE BF APPLIED PART or TYPE CF APPLIED PART to apply.If the RISK MANAGEMENT PROCESS determines that such parts are subject to the requirementsfor APPLIED PARTS, then all the relevant requirements and tests of this standard and of relevantcollateral and particular standards shall apply, except that 7.2.10 does not apply to suchparts.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | Identify applied parts in accompanying documents and test as specified | Mike |  | Reqs Generation | example.com/ |  |
| 4.7 | SINGLE FAULT CONDITION for ME EQUIPMENT | ME EQUIPMENT shall be so designed and manufactured that it remains SINGLE FAULT SAFE, orWhere a SINGLE FAULT CONDITION causes another SINGLE FAULT CONDITION, the two failures areconsidered as one SINGLE FAULT CONDITION.During any test under SINGLE FAULT CONDITION, only one fault at a time shall be applied.NOTE 2 Faults are generally divided into 3 probability categories:a) so remote that they can be ignored. The RISKS arising from these faults are considered acceptable;b) probable enough that they need to be considered, but improbable enough that they need only be consideredone at a time (single fault). Faults of this category include all those identified as SINGLE FAULT CONDITIONS inthis standard, and any other faults identified in applying ISO 14971 that meet the SINGLE FAULT CONDITIONcriteria;c) so likely, so unpredictable or undetectable that they are considered to be a NORMAL CONDITION and need to beconsidered individually and collectively.The results of the RISK ANALYSIS shall be used to determine which failures shall be tested. Thefailure of any one component at a time that could result in a HAZARDOUS SITUATION, includingthose mentioned in 13.1, shall be simulated, physically or theoretically. The evaluation ofwhether a component is subject to failure simulation shall take into account the RISKassociated with the failure of the component during the EXPECTED SERVICE LIFE of theME EQUIPMENT. This evaluation shall be accomplished by applying the principles of RISKMANAGEMENT. The evaluation shall take into account issues such as reliability, TENSILE SAFETYFACTORS and rating of components. Additionally, during the simulation of SINGLE FAULTCONDITIONS, component failures that are highly probable or undetectable shall be simulated.NOTE 3 See also Note 2 in 4.2.This requirement and relevant tests shall not be applied to failures of DOUBLE or REINFORCEDINSULATION or COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS.Compliance is determined by appl…[truncated] | RMF, test | Identify and test single faults | Mike |  | RMF | example.com/ |  |
| 4.8 | Components of ME EQUIPMENT | All components, including wiring, the failure of which could result in a HAZARDOUS SITUATIONshall be used in accordance with their specified ratings unless a specific exception is made inthis standard or through the RISK MANAGEMENT PROCESS. The reliability of components that areused as MEANS OF PROTECTION shall be assessed for the conditions of use in theME EQUIPMENT. They shall comply with one of the following (see also 4.5):a) the applicable safety requirements of a relevant IEC or ISO standard;NOTE 1 For the components, it is not necessary to carry out identical or equivalent tests already performed tocheck compliance with the component standard.b) where there is no relevant IEC or ISO standard, the requirements of this standard have tobe applied.NOTE 2 If there are neither requirements in this standard nor in an IEC or ISO standard, any other applicablesource (e.g. standards for other types of devices, national standards) could be used to demonstrate compliancewith the RISK MANAGEMENT PROCESS.See Figure 5 for a schematic flow chart for a) and b).Compliance is checked by Inspection and, where necessary, by test. The tests of thisstandard for motors (see 13.2.8 and 13.2.13.3) and transformers (see 15.5.3) are consideredto be comprehensive and together with the evaluation of the motor or transformer insulationsystem according to Table 22 represent all testing required by this standard. ME SYSTEMcomponents that provide isolation from non-ME EQUIPMENT are evaluated to Clause 16. | RMF, Inspection, test |  | Mike |  | Question | example.com/ |  |
|  |  | NOTE 2 Faults are generally divided into 3 probability categories:a) so remote that they can be ignored. The RISKS arising from these faults are considered acceptable;b) probable enough that they need to be considered, but improbable enough that they need only be consideredone at a time (single fault). Faults of this category include all those identified as SINGLE FAULT CONDITIONS inthis standard, and any other faults identified in applying ISO 14971 that meet the SINGLE FAULT CONDITIONcriteria;c) so likely, so unpredictable or undetectable that they are considered to be a NORMAL CONDITION and need to beconsidered individually and collectively.The results of the RISK ANALYSIS shall be used to determine which failures shall be tested. Thefailure of any one component at a time that could result in a HAZARDOUS SITUATION, includingthose mentioned in 13.1, shall be simulated, physically or theoretically. The evaluation ofwhether a component is subject to failure simulation shall take into account the RISKassociated with the failure of the component during the EXPECTED SERVICE LIFE of theME EQUIPMENT. This evaluation shall be accomplished by applying the principles of RISKMANAGEMENT. The evaluation shall take into account issues such as reliability, TENSILE SAFETYFACTORS and rating of components. Additionally, during the simulation of SINGLE FAULTCONDITIONS, component failures that are highly probable or undetectable shall be simulated.NOTE 3 See also Note 2 in 4.2.This requirement and relevant tests shall not be applied to failures of DOUBLE or REINFORCEDINSULATION or COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS.Compliance is determined by applying the specific requirements and tests associated with theSINGLE FAULT CONDITIONS identified in 13.2, and tests for the failures identified from evaluationof the results of the RISK ANALYSIS. Compliance is confirmed if the introduction of any of theSINGLE FAULT CONDITIONS described in 13.2, one at a time,…[truncated] |  |  | Mike |  |  |  |  |
| 4.9 | Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS inME EQUIPMENT | A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS shall be used when a fault in a particularcomponent can generate an unacceptable RISK. COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS shall be selected and evaluated consistent with their conditions of use andreasonably foreseeable misuse during the EXPECTED SERVICE LIFE of the ME EQUIPMENT.Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the selection criteriafor the COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS. ( Figure 5 – Schematic flow chart for component qualification) | RMF, Inspection | Identify critical components | Mike |  | Done | n/a |  |
| 4.10 | Power supply |  |  |  | Mike |  | Reqs Generation | example.com/ |  |
| 4.10.1 | Source of power for ME EQUIPMENT | ME EQUIPMENT shall be suitable for connection to a SUPPLY MAINS, be specified for connectionto a separate power supply or be powered by an INTERNAL ELECTRICAL POWER SOURCE.Alternatively, a combination of these sources may be used.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection | Accompanying Docs | Mike |  |  |  |  |
| 4.10.2 | SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | For ME EQUIPMENT intended to be connected to SUPPLY MAINS, the following RATED voltagesshall not be exceeded:– 250 V for HAND-HELD ME EQUIPMENT;– 250 V d.c. or single-phase a.c. or 500 V polyphase a.c. for ME EQUIPMENT and ME SYSTEMSwith a RATED input ≤ 4 kVA; or– 500 V for all other ME EQUIPMENT and ME SYSTEMS.SUPPLY MAINS in this standard shall be assumed to have the following characteristics:– overvoltage category II for mains transients unless a higher category is specified by theMANUFACTURER;– no voltage in excess of 110 % or lower than 90 % of the NOMINAL voltage between any ofthe conductors of the system or between any of these conductors and earth (see 7.9.3.1);NOTE 1 IEC 60601-1-2 contains requirements and tests for voltage dips, short interruptions and voltagevariations on the SUPPLY MAINS. See also 1.3.– voltages that are practically sinusoidal and forming a practically symmetrical supplysystem in case of polyphase supply;– a frequency of ≤ 1 kHz;– a frequency deviation of ≤ 1 Hz from the NOMINAL frequency up to 100 Hz and ≤ 1 % fromthe NOMINAL frequency from 100 Hz to 1 kHz;– the protective measures as described in IEC 60364-4-41;NOTE 2 If ME EQUIPMENT or an ME SYSTEM is intended to be operated from a SUPPLY MAINS withcharacteristics different from the SUPPLY MAINS described in this subclause, additional safety measures couldbe necessary.– a d.c. voltage (as measured by a moving coil meter or equivalent method) having a peakto-peak ripple not exceeding 10 % of the average value.Where peak-to-peak ripple exceeds 10 % of the average value, the peak voltage has to beApplied. | Inspection | Accompanying Docs states rated voltages | Mike |  |  |  |  |
| 4.11 | Power input | Unless otherwise specified, the requirements of this standard shall apply in NORMAL USE andreasonably foreseeable misuse.When applying this standard to ME EQUIPMENT or ME SYSTEMS intended for the compensation oralleviation of disease, injury or disability, the definitions and requirements that use the termPATIENT shall be considered as applying to the person for whom the ME EQUIPMENT or MESYSTEM is intended. | Test | informs test conditions to normal and misuse | Mike |  | Reqs Generation | example.com/ |  |
| 5 | General requirements for testing ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 5.1 | TYPE TESTS | The tests described in this standard are TYPE TESTS. The tests to be performed aredetermined taking into consideration the requirements of Clause 4, in particular 4.2.A test need not be performed if analysis shows that the condition being tested has beenadequately evaluated by other tests or methods.The combination of simultaneous independent faults that could result in a HAZARDOUSSITUATION shall be documented in the RISK MANAGEMENT FILE (see also 4.7). When testing isnecessary to demonstrate that BASIC SAFETY and ESSENTIAL PERFORMANCE are maintainedunder such simultaneous independent faults, the related testing may be limited to worst casesituations.NOTE 1 The test results might necessitate a revision of the RISK ANALYSIS.NOTE 2 When considering use of tests described in this standard as routine tests, see Annex K of IEC/TR 62354(production line tests) or see IEC 62353 (recurrent tests). | RMF, test | review fault combinations, test and revise Risk Analysis as needed | Mike |  | ID Addt'l Req |  |  |
| 5.2 | Number of samples | TYPE TESTS are performed on a representative sample of the item being tested.NOTE Multiple samples can be utilized simultaneously if the validity of the results is not significantly affected. | Test information | number of test samples | Mike |  | Question |  |  |
| 5.3 | Ambient temperature, humidity, atmospheric pressure | a) After the ME EQUIPMENT to be tested has been set up for NORMAL USE (according to 5.7),tests are performed within the range of environmental conditions indicated in the technicaldescription (see 7.9.3.1).b) ME EQUIPMENT is shielded from other influences (for example, draughts), that might affectthe validity of the tests.c) In cases where ambient temperatures cannot be maintained, the test conditions are to beconsequently modified and results adjusted accordingly. | Test information, Inspection | Accompanying Docs, technical tescription | Mike |  | Question |  |  |
| 5.4 | Other conditions | a) Unless otherwise specified in this standard, ME EQUIPMENT is to be tested under the leastfavourable working conditions. The working conditions are specified in the ACCOMPANYINGDOCUMENTS. The least favourable working conditions shall be documented for every testwhere they apply.b) ME EQUIPMENT having operating values that can be adjusted or controlled by anyone otherthan SERVICE PERSONNEL shall be adjusted as part of the tests to values least favourable forthe relevant test, but in accordance with the instructions for use.c) If the test results are influenced by the inlet pressure and flow or chemical composition of acooling liquid, the test is performed within the limits for these characteristics as prescribedin the technical description.d) Where cooling water is required, potable water is used. | Test information, Inspection | Accompanying Docs, state working conditions | Mike |  | Question |  |  |
| 5.5 | Supply voltages, type of current, nature of supply, frequency | a) Where test results are influenced by deviations of the characteristics of the SUPPLY MAINSfrom their RATED values, the effect of such deviations is taken into account. The values used during testing are according to 4.10.2 or according to that marked on theME EQUIPMENT (see 7.2.6), whichever is least favourable.NOTE 1 For the RATED value(s) given on the ME EQUIPMENT, deviations of the SUPPLY MAINS as provided in4.10.2 are only to be tested if the deviations have a negative impact on BASIC SAFETY or ESSENTIALPERFORMANCE.b) ME EQUIPMENT having a MAINS PART intended for connection to a.c. SUPPLY MAINS is onlytested with a.c. at RATED frequency ME EQUIPMENT marked with a RATED frequency range istested at the least favourable frequency within that range.c) ME EQUIPMENT designed for more than one RATED voltage, for both a.c. and d.c., or for bothexternal power and an INTERNAL ELECTRICAL POWER SOURCE, is tested in conditions(described in 5.4) related to the least favourable voltage and nature of supply, for example,number of phases (except for single-phase supply) and type of current. It could benecessary to perform some tests more than once in order to establish which supplyconfiguration is least favourable.d) ME EQUIPMENT having a MAINS PART intended for connection to d.c. SUPPLY MAINS is onlytested with d.c. When performing the tests, the possible influence of polarity on theoperation of the ME EQUIPMENT is taken into consideration, according to the instructions foruse. See also 8.2.2.e) ME EQUIPMENT for which alternative ACCESSORIES or components specified in theACCOMPANYING DOCUMENTS (see 7.9.2.14 and 7.9.3.2) are available is tested with thoseACCESSORIES or components that give the least favourable conditions.f) If the instructions for use specify that ME EQUIPMENT is intended to receive its power from aseparate power supply, it is connected to such a power supply. See also 7.2.5 and 8.2.1.NOTE 2 What was referred to in the first and second…[truncated] | Test information, Inspection | Accompanying Docs, state rated values, list accessories | Mike |  | ID Addt'l Req |  |  |
| 5.6 | Repairs and modifications | In the event of the necessity for repairs or modifications after a failure or a probability offuture failure during the sequence of tests, the testing laboratory and the supplier of theME EQUIPMENT for the test can agree, either upon the presentation of a new sample on whichall tests influencing the result are performed again or, preferably, upon making all thenecessary repairs or modifications after which only relevant tests are repeated. | Test information |  | Mike |  | Done |  |  |
| 5.7 | Humidity preconditioning treatment | Prior to the tests of 8.7.4 and 8.8.3, all ME EQUIPMENT or its parts shall be subjected to ahumidity preconditioning treatment.ME EQUIPMENT or its parts shall be set up complete (or where necessary partially). Coversused during transport and storage are detached.This treatment is applied only to those ME EQUIPMENT parts which are influenced by theclimatic conditions that are simulated by the test.Parts that can be detached without the use of a TOOL are detached but are treatedsimultaneously with the major part.ACCESS COVERS that can be opened or detached without the use of a TOOL are opened anddetached.The humidity preconditioning treatment is performed in a humidity cabinet containing air witha relative humidity of 93 % ± 3 % where the ME EQUIPMENT or its parts under test are located.The humidity conditions at other locations in the chamber may vary by ± 6 %. Thetemperature of the air in the cabinet, at all places where ME EQUIPMENT or its parts can belocated, shall be maintained within 2 °C of any convenient value T in the range of + 20 °C to+30 °C. Before being placed in the humidity cabinet, ME EQUIPMENT or its parts are be broughtto a temperature between T and T + 4 °C, and kept at this temperature for at least 4 h beforethe humidity treatment starts.Keep ME EQUIPMENT and its parts, where the ENCLOSURE is classified as IPX0, in the humiditycabinet for 48 h.Keep ME EQUIPMENT and its parts, where the ENCLOSURE is designed to provide higher ingressprotection against liquids, in the humidity cabinet for 168 h.After the treatment, the ME EQUIPMENT is reassembled, if necessary. | Test information, Inspection | Accompanying Docs, list IPX0 test accordingly | Mike |  | Verify |  |  |
| 5.8 | Sequence of tests | Unless stated otherwise, the tests in this standard are sequenced in such a way that theresults of any test do not influence the results of a subsequent test.NOTE It is recommended that all tests be performed in the sequence given in Annex B. | Test information | Test sequence | Mike |  | Verify |  |  |
| 5.9 | Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |  | Mike |  |  |  |  |
| 5.9.1 | APPLIED PARTS | APPLIED PARTS are identified by Inspection and by reference to the ACCOMPANYING DOCUMENTSSee also 4.6. | Inspection | Accompanying Docs, identify applied parts | Mike |  | Verify |  |  |
| 5.9.2 | ACCESSIBLE PARTS |  |  |  | Mike |  |  |  |  |
| 5.9.2.1 | Test finger | Parts of ME EQUIPMENT that are to be regarded as ACCESSIBLE PARTS are identified byInspection and where necessary by test. In case of doubt, accessibility is determined by a testwith the standard test finger shown in Figure 6, applied in a bent or straight position:– for all positions of ME EQUIPMENT when operated as in NORMAL USE,– even after opening of ACCESS COVERS and removal of parts, including lamps, fuses andfuseholders, without the use of a TOOL or according to the instructions for use.The standard test finger is applied without appreciable force in every possible position, exceptthat ME EQUIPMENT intended to be used on the floor and having a mass in any operationalcondition exceeding 45 kg is not tilted. ME EQUIPMENT which, according to the technicaldescription, is intended for mounting into a cabinet, is tested in its final mounting position.Openings preventing the entry of the standard test finger of Figure 6 are mechanically testedby means of a straight unjointed test finger of the same dimensions, which is applied with aforce of 30 N. If this finger enters, the test with the standard test finger of Figure 6 isrepeated, the finger being pushed through the opening if necessary | test | provide a link to memo documeting the visual Inspection | Mike |  | Verify |  |  |
| 5.9.2.2 | Test hook | ME EQUIPMENT openings are mechanically tested by means of the test hook (see Figure 7), ifthe hook can be inserted.The test hook is inserted in all openings in question and is subsequently pulled with a force of20 N for 10 s and in a direction substantially perpendicular to the surface in which the relevantopening is present. Any additional parts that have become accessible are identified by usingthe standard test finger of Figure 6 and by Inspection. | test | provide a link to memo documeting the visual Inspection | Mike |  |  |  |  |
| 5.9.2.3 | Actuating mechanisms | Conductive parts of actuating mechanisms of electrical controls that are accessible after theremoval of handles, knobs, levers and the like are regarded as ACCESSIBLE PARTS. Conductiveparts of actuating mechanisms are not considered ACCESSIBLE PARTS if removal of handles,knobs, etc. requires the use of a TOOL.Compliance is checked by tests according to 5.9.2.1 and 15.4.6.1. | test |  | Mike |  | Done |  |  |
| 6.0 | Classification of ME EQUIPMENT and ME SYSTEMS |  |  |  | Mike |  |  |  |  |
| 6.1 | General | For purposes of this standard, ME EQUIPMENT, or parts thereof, including APPLIED PARTS, shallbe classified as follows. | Test information | This clause is a definition clause - no work associated with 6.1 | Mike |  | Done | n/a |  |
| 6.2 | Protection against electric shock | ME EQUIPMENT energized from an external electrical power source shall be classified asCLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT (see 7.2.6). Other ME EQUIPMENT shall beclassified as INTERNALLY POWERED ME EQUIPMENT.INTERNALLY POWERED ME EQUIPMENT having a means of connection to a SUPPLY MAINS shallcomply with the requirements for CLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT while soconnected, and with the requirements for INTERNALLY POWERED ME EQUIPMENT while not soconnected.APPLIED PARTS shall be classified as TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS or TYPE CFAPPLIED PARTS (see 7.2.10 and 8.3). APPLIED PARTS may be classified as DEFIBRILLATION-PROOFAPPLIED PARTS (see 8.5.5). | Inspection | Accompanying Docs, state Class and Applied Parts | Mike |  | Reqs Generation | Mike has created many IFU epics |  |
| 6.3 | Protection against harmful ingress of water or particulate matter | ENCLOSURES shall be classified according to the degree of protection against harmful ingressof water and particulate matter as detailed in IEC 60529 (see 7.2.9 and 11.6.5).NOTE 1 This classification is IPN1N2, where:– N1 is an integer indicating degree of protection against particulate matter or the letter “X”.– N2 is an integer indicating the degree of protection against ingress of water or the letter “X”.NOTE 2 See also Table D.3. | Inspection | Accompanying Docs, state ingress | Mike |  | Done |  |  |
| 6.4 | Method(s) of sterilization | ME EQUIPMENT or its parts intended to be sterilized shall be classified according to themethod(s) of sterilization as indicated in the instructions for use (see 7.9.2.12 and 11.6.7).EXAMPLE 1 By ethylene oxide gasEXAMPLE 2 By irradiation such as gamma rayEXAMPLE 3 By moist heat such as by autoclaveEXAMPLE 4 By other methods validated and described by the MANUFACTURER | Inspection | Accompanying Docs, state sterilization method | Mike |  | Reqs Generation | Mike has many IFU epics |  |
| 6.5 | Suitability for use in an OXYGEN RICH ENVIRONMENT | ME EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT shall beclassified for such use (see 11.2.2). | Inspection | Accompanying Docs, state oxygen rich environment if applicable | Mike |  | Done |  |  |
| 6.6 | Mode of operation | ME EQUIPMENT shall be classified for either CONTINUOUS OPERATION or non-CONTINUOUSOPERATION (see 7.2.11). | Inspection | Accompanying Docs, state continuous or non-continuous operation | Mike |  | Verification in Progress |  |  |
| 7.0 | ME EQUIPMENT identification, marking and documents | NOTE Annex C contains a guide to assist the reader in locating the marking and labelling requirements forME EQUIPMENT and ME SYSTEMS contained in other clauses of this standard. | Inspection | Marking and Labeling guide in Annex C. All of Clause 7 has been addressed by the "Label & Marking Design Review" | Mike |  | Reqs Generation | Mike has many IFU epics |  |
| 7.1 | General |  |  |  | Mike |  |  |  |  |
| 7.1.1 | USABILITY of the identification, marking and documents | See 12.2. | RMF, Inspection, test |  | Mike |  |  |  |  |
| 7.1.2 | Legibility of markings | The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be CLEARLY LEGIBLE under thefollowing conditions:– for warning statements, instructive statements, safety signs and drawings on the outsideof ME EQUIPMENT: from the intended position of the person performing the related function;– for FIXED ME EQUIPMENT: when the ME EQUIPMENT is mounted in its position of NORMAL USE;– for TRANSPORTABLE ME EQUIPMENT and for STATIONARY ME EQUIPMENT that is not FIXEDME EQUIPMENT: in NORMAL USE or after dislodging the ME EQUIPMENT from a wall againstwhich it has been positioned, or after turning the ME EQUIPMENT from its position of NORMALUSE and, in the case of dismountable rack units, after their removal from the rack;– for markings on the inside of ME EQUIPMENT or ME EQUIPMENT parts: when viewed from theintended position of the person performing the related function.Compliance for clear legibility is checked by the following test:The ME EQUIPMENT or its part is positioned so that the viewpoint is the intended position of theOPERATOR. If the intended position of the OPERATOR is not specified and the position is notobvious, the viewpoint is at any point within the base of a cone subtended by an angle of 30°to the axis normal to the centre of the plane of the marking and at a distance of 1 m. Theambient illumination is the least favourable level in the range of 100 lx to 1 500 lx.The observer has a visual acuity, corrected if necessary, of:– 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20); and– is able to read N6 of the Jaeger test card;in normal room lighting conditions (approximately 500 lx).The observer correctly reads the marking from the viewpoint | Test | Legibility and durability of all markings | Mike & Taylor |  |  |  |  |
| 7.1.3 | Durability of markings | The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be removable only with a TOOL or byappreciable force and shall be sufficiently durable to remain CLEARLY LEGIBLE during theEXPECTED SERVICE LIFE of the ME EQUIPMENT. In considering the durability of the markings, theeffect of NORMAL USE shall be taken into account.Compliance is checked by Inspection and the following tests:a) After all the tests of this standard have been performed (see the recommended sequenceof tests in Annex B):– markings are tested to the requirements of 7.1.2; and– adhesive labels are not to have worked loose or become curled at the edges.b) For markings required by 7.2, 7.4, 7.5 and 7.6, an additional test for durability is to beperformed. Markings are rubbed by hand, without undue pressure, first for 15 s with a clothrag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96 % andthen for 15 s with a cloth rag soaked with isopropyl alcohol. | Test | Legibility and durability of all markings | Mike & Taylor |  |  |  |  |
| 7.2 | Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1) |  |  |  |  |  |  |  |  |
| 7.2.1 | Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | If the size of the ME EQUIPMENT, an ME EQUIPMENT part or an ACCESSORY, or the nature of itsENCLOSURE, does not allow affixation of all markings specified in 7.2.2 to 7.2.20 (inclusive),then at least the markings as indicated in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLEDME EQUIPMENT), 7.2.10 and 7.2.13 (if applicable) shall be affixed and the remaining markingsshall be recorded in full in the ACCOMPANYING DOCUMENTS. Where no marking of theME EQUIPMENT is practicable, these markings may be affixed to the individual packaging.Any material, component, ACCESSORY or ME EQUIPMENT that is intended for a single use or itspackaging shall be marked "Single Use Only", “Do Not Reuse” or with symbol ISO 7000-1051(2004-01) (see Table D.1, symbol 28).NOTE See also 7.9.2.12. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.2 | Identification | ME EQUIPMENT shall be marked with:– the name or trademark and contact information of the MANUFACTURER;– a MODEL OR TYPE REFERENCE;– a serial number or lot or batch identifier; and– the date of manufacture or use by date, if applicable.NOTE See ISO 15223-1 for symbols for MANUFACTURER, serial number, lot or batch, year of manufacture and useby date.The serial number, lot or batch identifier, and the date of manufacture may be provided in ahuman readable code or through automatic identification technology such as barcodes orRFID.Detachable components of the ME EQUIPMENT shall be marked with:– the name or trademark of the MANUFACTURER; and– a MODEL OR TYPE REFERENCE;unless misidentification does not result in an unacceptable RISK.Software that forms part of a PEMS shall be identified with a unique identifier, such as revisionlevel or date of release/issue. The identification shall be available to designated persons, e.g.SERVICE PERSONNEL. The identification need not be on the outside of the ME EQUIPMENT. | RMF, Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess Risk of missing marking for detachable components if needed, include software rev level if applicable | Mike |  |  |  |  |
| 7.2.3 | Consult ACCOMPANYING DOCUMENTS | When appropriate, symbol ISO 7000-1641 (2004-01) (see Table D.1, symbol 11) may be usedto advise the OPERATOR to consult the ACCOMPANYING DOCUMENTS. When consulting theACCOMPANYING DOCUMENTS is a mandatory action, safety sign ISO 7010-M002 (see Table D.2,safety sign 10) shall be used instead of symbol ISO 7000-1641. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.4 | ACCESSORIES | ACCESSORIES shall be marked with:– the name or trade-mark and contact information of their MANUFACTURER– a MODEL OR TYPE REFERENCE;– a serial number or lot or batch identifier; and– the date of manufacture or use by date, if applicable.NOTE See ISO 15223-1 for symbols for MANUFACTURER, serial number, lot or batch, year of manufacture and useby date.The serial number, lot or batch identifier, and the date of manufacture may be provided in ahuman readable code or through automatic identification technology such as barcodes orRFID.Where no marking of the ACCESSORIES is practicable, these markings may be affixed to theindividual packaging. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.5 | ME EQUIPMENT intended to receive power from other equipment | If ME EQUIPMENT is intended to receive its power from other electrical equipment in anME SYSTEM and compliance with the requirements of this standard is dependent on that otherequipment, one of the following shall be provided:– the name or trademark of the manufacturer of the other electrical equipment with a MODELOR TYPE REFERENCE of the specified other equipment adjacent to the relevant connectionpoint;– placing safety sign ISO 7010-M002 (see Table D.2, safety sign 10) adjacent to therelevant connection point and listing of the required details in the instructions for use; or– using a special connector style that is not commonly available on the market and listing ofthe required details in the instructions for use.See also 7.9.2.3, 8.2.1 and 16.3. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.6 | Connection to the SUPPLY MAINS | ME EQUIPMENT shall be marked with the following information:– the RATED supply voltage(s) or RATED voltage range(s) to which it may be connected. ARATED supply voltage range shall have a hyphen (-) between the minimum and maximumvoltages. Where multiple RATED supply voltages or multiple RATED supply voltage rangesare given, they shall be separated by a solidus (/);EXAMPLE 1 RATED supply voltage range: 100-240 V. This means that the ME EQUIPMENT is designed to beconnected to a SUPPLY MAINS having a NOMINAL voltage between 100 V and 240 V.EXAMPLE 2 Multiple RATED supply voltage: 120/220/240 V. This means that the ME EQUIPMENT is designedto be switched to allow connection to a SUPPLY MAINS having a NOMINAL voltage of 120 V or 220 V or 240 V.NOTE 1 Marking of RATED supply voltage is taken from IEC 612939).– nature of supply, for example, number of phases (except for single-phase supply) and typeof current. Symbols IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033 (all 2002-10) maybe used for this purpose (see Table D.1, symbols 1, 2, 3, 4 and 5);NOTE 2 For alternating current, the RATED frequency in hertz is sufficient to identify the type of current.– the RATED supply frequency or RATED frequency range in hertz;EXAMPLE 3 RATED supply frequency range: 50-60 Hz. This means that the ME EQUIPMENT is designed to beconnected to a SUPPLY MAINS having a NOMINAL frequency between 50 Hz and 60Hz.– For CLASS II ME EQUIPMENT, symbol IEC 60417-5172 (2003-02) (see Table D.1, symbol 9).Except for PERMANENTLY INSTALLED ME EQUIPMENT, these markings shall appear on the outsideof the part that contains the SUPPLY MAINS connection and preferably adjacent to theconnection point. For PERMANENTLY INSTALLED ME EQUIPMENT, the NOMINAL supply voltage orvoltage range to which it can be connected may be marked on the inside or the outside of theME EQUIPMENT, preferably adjacent to the SUPPLY MAINS connection. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.7 | Electrical input power from the SUPPLY MAINS | The RATED input from the SUPPLY MAINS shall be marked on the ME EQUIPMENT. The RATEDinput shall be given in:– amperes or volt-amperes, or___________9) IEC 61293:1994, Marking of electrical equipment with ratings related to electrical supply - Safety requirements– if the power factor exceeds 0,9, in amperes, volt-amperes or watts.In the case of ME EQUIPMENT for one or several RATED voltage ranges, the RATED input shallalways be given for the upper and lower limits of the range or ranges, if the range(s) is/aregreater than ± 10 % of the mean value of the given range.In the case of range limits which do not differ by more than 10 % from the mean value,marking of the input at the mean value of the range is sufficient.If the rating of ME EQUIPMENT includes both long-time and momentary current or volt-ampereratings, the marking shall include both long-time and the most relevant momentary voltampere ratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS.The marked input of ME EQUIPMENT provided with means for the connection of supplyconductors of other electrical equipment shall include the RATED (and marked) output of suchMeans. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.8 | Output connectors |  |  |  |  |  |  |  |  |
| 7.2.8.1 | Mains power output | For MULTIPLE SOCKET-OUTLETS that are integral with ME EQUIPMENT, see 16.9.2.1 b). | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.8.2 | Other power sources | With the exception of MULTIPLE SOCKET-OUTLETS or connectors intended only for specifiedequipment, equipment parts or ACCESSORIES, output connectors of ME EQUIPMENT intended todeliver power shall be marked with the following information:– RATED output voltage;– RATED current or power (when applicable);– output frequency (when applicable). | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.9 | IP classification | ME EQUIPMENT or its parts shall be marked with a symbol, using the letters IP followed by thedesignations described in IEC 60529, according to the classification in 6.3 (see Table D.3,Code 2).ME EQUIPMENT classified IPX0 or IP0X need not be marked as such. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.10 | APPLIED PARTS | This requirement does not apply to parts that have been identified according to 4.6.The degree of protection against electric shock as classified in 6.2 for all APPLIED PARTS shallbe marked with the relevant symbol, i.e., TYPE B APPLIED PARTS with symbol IEC 60417-5840,TYPE BF APPLIED PARTS with symbol IEC 60417-5333 or TYPE CF APPLIED PARTS with symbolIEC 60417-5335 (all 2002-10) (see Table D.1, symbols 19, 20 and 21).For DEFIBRILLATION-PROOF APPLIED PARTS, symbols IEC 60417-5841, IEC 60417-5334, orIEC 60417-5336 shall be used as applicable (all 2002-10) (see Table D.1, symbols 25, 26 and27).The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART,unless either:– there is no such connector, in which case the marking shall be on the APPLIED PART; or– the connector is used for more than one APPLIED PART and the different APPLIED PARTShave different classifications, in which case each APPLIED PART shall be marked with therelevant symbol.For clear differentiation with symbol IEC 60417-5333, symbol IEC 60417-5840 shall not beapplied in such a way as to give the impression of being inscribed within a square (see TableD.1, symbols 19 and 20).If the protection against the effect of the discharge of a cardiac defibrillator is partly in thePATIENT cable, safety sign ISO 7010-W001, shall be placed near the relevant outlet (see TableD.2, safety sign 2). The instructions for use shall explain that protection of the ME EQUIPMENTagainst the effects of the discharge of a cardiac defibrillator is dependent upon the use ofappropriate cables. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.11 | Mode of operation | If no marking is provided, ME EQUIPMENT is assumed to be suitable for CONTINUOUS OPERATION.For ME EQUIPMENT intended for non-CONTINUOUS OPERATION, the DUTY CYCLE shall be indicatedusing an appropriate marking giving the maximum activation (on) time and the minimumdeactivation (off) time. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.12 | Fuses | Where the fuse-holder is an ACCESSIBLE PART, the type and full rating of the fuse (voltage,current, operating speed and breaking capacity) shall be marked adjacent to the fuse-holder. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.13 | Physiological effects (safety signs and warning statements) | ME EQUIPMENT producing physiological effects that are not obvious to the OPERATOR and cancause HARM to the PATIENT or OPERATOR shall bear a suitable safety sign (see 7.5). The safetysign shall appear in a prominent location so that it will be CLEARLY LEGIBLE in NORMAL USE afterthe ME EQUIPMENT has been PROPERLY INSTALLED.The instructions for use shall describe the nature of the HAZARD and the precautions foravoiding it or minimising the associated RISK. | RMF, Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess risk of mismarking | Mike |  |  |  |  |
| 7.2.14 | HIGH VOLTAGE TERMINAL DEVICES | HIGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT that are accessible withoutthe use of a TOOL shall be marked with symbol IEC 60417-5036 (2002-10) (see Table D.1,symbol 24).NOTE CREEPAGE DISTANCES and AIR CLEARANCES between the high voltage contacts and the standard test fingerare subject to the requirements in 8.9. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.15 | Cooling conditions | Requirements for cooling provisions for ME EQUIPMENT (for example, supply of water or air)shall be marked. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.16 | Mechanical stability | For requirements on ME EQUIPMENT with a limited stability, see 9.4. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.17 | Protective packaging | If special handling measures have to be taken during transport or storage, the packaging shallbe marked accordingly (see ISO 780).The permissible environmental conditions for transport and storage shall be marked on theoutside of the packaging (see 7.9.3.1 and ISO 15223-1).Where premature unpacking of ME EQUIPMENT or its parts could result in an unacceptable RISK,the packaging shall be marked with a suitable safety sign (see 7.5).EXAMPLE 1 Humidity sensitive ME EQUIPMENT.EXAMPLE 2 ME EQUIPMENT containing hazardous substances and materials.The packaging of ME EQUIPMENT or ACCESSORIES supplied sterile shall be marked as sterileand indicate the method of sterilization (see ISO 15223-1). | RMF, Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess risk of missing labeling or marking | Mike |  |  |  |  |
| 7.2.18 | External pressure source | Adjacent to each input connector, the ME EQUIPMENT shall be marked with:– the RATED maximum supply pressure from an external source, and– the RATED flow rate if required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.19 | FUNCTIONAL EARTH TERMINALS | A FUNCTIONAL EARTH TERMINAL shall be marked with symbol IEC 60417-5017 (2006-08) (seeTable D.1, symbol 7). | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.20 | Removable protective means | If ME EQUIPMENT has alternative applications that require the removal of a protective means touse a particular function, the protective means shall be marked to indicate the necessity forreplacement when the relevant function is no longer needed. No marking is required when aninterlock is provided.Compliance with the requirements of 7.2 is checked by Inspection and by application of thetests and criteria in 7.1.2 and 7.1.3. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.21 | Mass of MOBILE ME EQUIPMENT | MOBILE ME EQUIPMENT shall be marked with its mass including its SAFE WORKING LOAD inkilograms. The marking shall be done in a way that it is obvious that it applies to the whole ofthe MOBILE ME EQUIPMENT when loaded with its SAFE WORKING LOAD and is separate anddistinct from any markings related to maximum bin, shelf or drawer loading requirements. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3 | Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2) |  |  |  |  |  |  |  |  |
| 7.3.1 | Heating elements or lampholders | The maximum power loading of heating elements or lampholders designed for use withheating lamps shall be marked near the heater or in the heater itself.For heating elements or lampholders designed for use with heating lamps that can bechanged only by SERVICE PERSONNEL with the use of a TOOL, an identifying marking referring toinformation stated in the ACCOMPANYING DOCUMENTS is sufficient. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.2 | HIGH VOLTAGE parts | The presence of HIGH VOLTAGE parts shall be marked with symbol IEC 60417-5036 (2002-10)(see Table D.1, symbol 24) or with safety sign 3 (see Table D.2, safety sign 3). See also 7.5. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.3 | Batteries | The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2).For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL, anidentifying marking referring to information stated in the ACCOMPANYING DOCUMENTS issufficient.Where lithium batteries or fuel cells are incorporated and where incorrect replacement wouldresult in an unacceptable RISK, a warning indicating that replacement by inadequately trainedpersonnel could result in a HAZARD (such as excessive temperatures, fire or explosion) shallbe given in addition to the identifying marking referring to information stated in theACCOMPANYING DOCUMENTS. | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable, address battery risks and hazards, include in accompanying docs | Mike |  |  |  |  |
| 7.3.4 | Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | Fuses and replaceable THERMAL CUT-OUTS and OVER-CURRENT RELEASES that are accessibleonly by the use of a TOOL shall be identified either by specification adjacent to the component(voltage, current, operating speed, size, breaking capacity), or by a reference to informationin the ACCOMPANYING DOCUMENTS.The nomenclature of IEC 60127-1 may be used. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.5 | PROTECTIVE EARTH TERMINALS | PROTECTIVE EARTH TERMINALS shall be marked with symbol IEC 60417-5019 (2006-08) (seeTable D.1, symbol 6) unless the PROTECTIVE EARTH TERMINAL is in an APPLIANCE INLETaccording to IEC 60320-1.Markings that are on or adjacent to PROTECTIVE EARTH TERMINALS shall not be affixed to partsthat have to be removed to make the connection. They shall remain visible after theconnection has been made. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.6 | FUNCTIONAL EARTH TERMINALS | FUNCTIONAL EARTH TERMINALS shall be marked with symbol IEC 60417-5017 (2006-08) (seeTable D.1, symbol 7). | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.7 | Supply terminals | Terminals for supply conductors shall be marked adjacent to the terminals unless it can bedemonstrated that no unacceptable RISK an result if connections are interchanged.If ME EQUIPMENT is so small that the terminal markings cannot be affixed, they shall beincluded in the ACCOMPANYING DOCUMENTS.Terminals that are provided exclusively for the connection of the neutral supply conductor inPERMANENTLY INSTALLED ME EQUIPMENT shall be marked with the appropriate code fromIEC 60445 (see Table D.3, Code 1).If marking for connection to a three-phase supply is necessary, it shall be according toIEC 60445.Markings that are on or adjacent to electrical connection points shall not be affixed to partsthat have to be removed to make the connection. They shall remain visible after theconnection has been made. | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess hazad of interchanges connections | Mike |  |  |  |  |
| 7.3.8 | Temperature of supply terminals | If any point within a terminal box or wiring compartment intended for connection of the powersupply conductors for PERMANENTLY INSTALLED ME EQUIPMENT (including such conductorsthemselves), attains a temperature of more than 75 °C during NORMAL USE and NORMALCONDITION at the maximum ambient operating temperature as indicated in the technicaldescription (see 7.9.3.1), the ME EQUIPMENT shall be marked with the following or anequivalent statement:“For supply connections, use wiring materials suitable for at least X °C.”where “X” is greater than the maximum temperature measured in the terminal box or wiringcompartment in NORMAL USE and NORMAL CONDITION. This statement shall be located at or nearthe point where the supply connections are to be made. This statement shall not be affixed toparts that have to be removed to make the connection. It shall be CLEARLY LEGIBLE after theconnections have been made.Compliance with the requirements of 7.3 is checked by Inspection and by application of thetests and criteria in 7.1.2 and 7.1.3. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.4 | Marking of controls and instruments (see also Table C.3) |  |  |  |  |  |  |  |  |
| 7.4.1 | Power switches | Switches used to control power to ME EQUIPMENT or its parts, including mains switches, shallhave their “on” and “off” positions:– marked with symbols IEC 60417-5007 (2002-10) and IEC 60417-5008 (2002-10) (seeTable D.1, symbols 12 and 13); or– indicated by an adjacent indicator light; or– indicated by other unambiguous means.If a push button with bistable positions is used:– it shall be marked with symbol IEC 60417-5010 (2002-10) (see Table D.1, symbol 14); and– the status shall be indicated by an adjacent indicator light; or– the status shall be indicated by other unambiguous means.If a push button with momentary on position is used:– it shall be marked with symbol 60417-5011 (2002-10) (see Table D.1, symbol 15); or– the status shall be indicated by an adjacent indicator light; or– the status shall be indicated by other unambiguous means. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible | Mike |  |  |  |  |
| 7.4.2 | Control devices | Different positions of control devices and different positions of switches on ME EQUIPMENTshall be indicated by figures, letters or other visual means, e.g. by use of symbols IEC 60417-5264 (2002-10) and IEC 60417-5265 (2002-10) (see Table D.1, symbols 16 and 17).If in NORMAL USE, the change of setting of a control could result in an unacceptable RISK to thePATIENT, such controls shall be provided with either:– an associated indicating device, e.g. instruments or scale, or– an indication of the direction in which the magnitude of the function changes. See also15.4.6.2.A control device or switch that brings the ME EQUIPMENT into the "stand-by" condition may beindicated by use of symbol IEC 60417-5009 (2002-10) (see Table D.1, Symbol 29). | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible, assess risk of changing control settigns in normal use | Mike |  |  |  |  |
| 7.4.3 | Units of measurement | Numeric indications of parameters on ME EQUIPMENT shall be expressed in SI units accordingto ISO 80000-1 except the base quantities listed in Table 1 may be expressed in the indicatedunits, which are outside the SI units system.For application of SI units, their multiples and certain other units, ISO 80000-1 applies.Compliance with the requirements of 7.4 is checked by Inspection and by application of thetests and criteria in 7.1.2 and 7.1 | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible | Mike |  |  |  |  |
| 7.5 | Safety signs | For the purpose of this clause, markings used to convey a warning, prohibition or mandatoryaction that mitigates a RISK that is not obvious to the OPERATOR shall be a safety sign selectedfrom ISO 7010. If a safety sign with an established meaning is appropriately used, the use ofthe general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) is not required.NOTE 1 In this context, warning is used to mean, “There is certain danger”; prohibition is used to mean, “You mustnot…”; and mandatory action is used to mean, “You must…”.Where a safety sign is not available to indicate a particular desired meaning, the meaningmay be obtained by one of the following methods.a) Constructing a safety sign according to ISO 3864-1:2002, Clause 7 (for the correspondingtemplates, see Table D.2, safety signs 1, 4 and 8).b) Using the general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) placedtogether with a supplementary symbol or text. The text associated with the general warningsign shall be an affirmative statement (i.e., a safety notice) describing the principal RISK(S)foreseen (e.g. “Causes burns”, “Risk of explosion”, etc.).c) Using the general prohibition sign ISO 7010:2003-P001 (see Table D.2, safety sign 4)placed together with a supplementary symbol or text. The text associated with the generalprohibition sign shall be a statement (i.e. a safety notice) describing what is prohibited(e.g. “Do not open”, “Do not drop”, etc.).d) Using the general mandatory action sign ISO 7010:2003-M001 (see Table D.2, safety sign9) placed together with a supplementary symbol or text. The text associated with thegeneral mandatory action sign shall be a command (i.e. a safety notice) describingrequired action (e.g. “Wear protective gloves”, “Scrub before entering”, etc.).If there is insufficient space to place the affirmative statement together with the safety sign onthe ME EQUIPMENT, it may be placed in the instructions for use.NOTE 2 The colour…[truncated] | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible, Language Translation may be required, Assess the non-obvious risks that require marking to warn operator | Mike |  |  |  |  |
| 7.6 | Symbols |  |  |  |  |  |  |  |  |
| 7.6.1 | Explanation of symbols | The meanings of the symbols used for marking shall be explained in the instructions for use. | Inspection | Accompanying Docs | Mike & IFU Review Team |  |  |  |  |
| 7.6.2 | Symbols from Annex D | Symbols required by this standard shall conform to the requirements in the referenced IEC orISO publication. Annex D provides the symbol graphic and description for these symbols as aquick reference | Inspection | Accompanying Docs | Mike & IFU Review Team |  |  |  |  |
| 7.6.3 | Symbols for controls and performance | Symbols used for controls and performance shall conform to the requirements of the IEC orISO publication where the symbol is defined, when applicable. See also 7.2.13.NOTE IEC 60878 [60] provides a survey of titles, descriptions and graphical representations of symbols forelectrical equipment used in medical practice.Compliance with the requirements of 7.6 is checked by Inspection. | Inspection | Accompanying Docs | Mike & IFU Review Team |  |  |  |  |
| 7.7 | Colours of the insulation of conductors |  |  |  |  |  |  |  |  |
| 7.7.1 | PROTECTIVE EARTH CONDUCTOR | A PROTECTIVE EARTH CONDUCTOR shall be identified throughout its length by green and yellowcoloured insulation. | Inspection |  |  |  |  |  |  |
| 7.7.2 | PROTECTIVE EARTH CONNECTIONS | Any insulation on conductors inside ME EQUIPMENT that form PROTECTIVE EARTH CONNECTIONSshall be identified by the colours green and yellow at least at the termination of theconductors.EXAMPLE Conductors of a multi-conductor cord that are connected in parallel, where the maximum allowedresistance of the PROTECTIVE EARTH CONNECTIONS would be exceeded if only the green and yellow colouredconductor were used. | Inspection |  |  |  |  |  |  |
| 7.7.3 | Green and yellow insulation | Identification by green and yellow insulation shall only be used for:– PROTECTIVE EARTH CONDUCTORS (see 8.6.2);– conductors as specified in 7.7.2;NOTE In other safety standards such as IEC 60950-1, internal connections between conductive parts and themain protective earth are called protective bonding conductors.– POTENTIAL EQUALIZATION CONDUCTORS (see 8.6.7);– FUNCTIONAL EARTH CONDUCTORS (see 8.6.9). | Inspection |  |  |  |  |  |  |
| 7.7.4 | Neutral conductor | Conductors in POWER SUPPLY CORDS intended to be connected to the neutral conductor of thesupply system shall be coloured “light blue” as specified in IEC 60227-1 or in IEC 60245-1. | Inspection |  |  |  |  |  |  |
| 7.7.5 | POWER SUPPLY CORD conductors | Colours of conductors in POWER SUPPLY CORDS shall be in accordance with IEC 60227-1 orwith IEC 60245-1.Compliance with the requirements of 7.7 is checked by Inspection | Inspection |  |  |  |  |  |  |
| 7.8 | Indicator lights and controls |  |  |  |  |  |  |  |  |
| 7.8.1 | Colours of indicator lights | The colours of indicator lights and their meanings shall comply with Table 2.NOTE IEC 60601-1-8 contains specific requirement for the colour, flashing frequency and DUTY CYCLE of alarmindicator lights.Dot-matrix and other alphanumeric displays are not considered to be indicator lights. | Inspection | Note Alarm requirements |  |  |  |  |  |
| 7.8.2 | Colours of controls | The colour red shall be used only for a control by which a function is interrupted in case ofemergency.Compliance with the requirements of 7.8 is checked by Inspection. See also 15.4.4 | Inspection | Note Emergency Requirements |  |  |  |  |  |
| 7.9 | ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
| 7.9.1 | General | ME EQUIPMENT shall be accompanied by documents containing at least the instructions for useand a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of theME EQUIPMENT.NOTE The purpose of the ACCOMPANYING DOCUMENTS is to promote the safe use of the ME EQUIPMENT during itsEXPECTED SERVICE LIFE.The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable,the following:– name or trade-name of the MANUFACTURER and contact information to which theRESPONSIBLE ORGANIZATION can refer;– MODEL OR TYPE REFERENCE (see 7.2.2).ACCOMPANYING DOCUMENTS may be provided electronically, e.g. electronic file format on CDROM. If the ACCOMPANYING DOCUMENTS are provided electronically, the USABILITY ENGINEERINGPROCESS shall include consideration of which information also needs to be provided as hardcopy or as markings on the ME EQUIPMENT (see 12.2).EXAMPLE Information to cover emergency operationNOTE ACCOMPANYING DOCUMENTS provided electronically might not be acceptable in all jurisdictions.The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledgerequired of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions onlocations or environments in which the ME EQUIPMENT can be used.The ACCOMPANYING DOCUMENTS shall be written at a level consistent with the education,training and any special needs of the person(s) for whom they are intended.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS, and, when providedelectronically, as specified in IEC 60601-1-6. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2 | Instructions for use (see also Table C.5) |  |  |  |  |  |  |  |  |
| 7.9.2.1 | General | The instructions for use shall document:– the use of the ME EQUIPMENT as intended by the MANUFACTURER,– the frequently used functions;– any known contraindication(s) to the use of the ME EQUIPMENT; and– those parts of the ME EQUIPMENT that shall not be serviced or maintained while in use witha PATIENT.Where the PATIENT is an intended OPERATOR, the instructions for use shall indicate:– the PATIENT is an intended OPERATOR;– a warning against servicing and maintenance while the ME EQUIPMENT is in use;– which functions the PATIENT can safely use and, where applicable, which functions thePATIENT cannot safely use; and– which maintenance the PATIENT can perform (e.g. changing batteries).NOTE 1 For ME EQUIPMENT where the INTENDED USE includes the PATIENT partially or fully operating theME EQUIPMENT, the PATIENT becomes an OPERATOR.NOTE 2 For ME EQUIPMENT where the PATIENT is allowed to perform restricted maintenance, the PATIENT becomesSERVICE PERSONNEL.The instructions for use shall indicate:– the name or trademark and address of the MANUFACTURER;– the MODEL OR TYPE REFERENCE.The instructions for use shall include all applicable classifications specified in Clause 6, allmarkings specified in 7.2, and the explanation of safety signs and symbols (marked on theME EQUIPMENT).NOTE 3 The instructions for use are intended for the OPERATOR and the RESPONSIBLE ORGANIZATION and shouldcontain only the information most likely to be useful to the OPERATOR or RESPONSIBLE ORGANIZATION. Additionaldetails can be contained in the technical description. See also 7.9.3.NOTE 4 Guidance on the preparation of instructions for use is found in IEC 62079 [25]. Guidance on thepreparation of educational materials for ME EQUIPMENT is found in IEC/TR 61258 [24].The instructions for use shall be in a language that is acceptable to the intended OPERATOR.NOTE 5 In some countries, more than one language is required. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.2 | Warning and safety notices | The instructions for use shall include all warning and safety notices.NOTE General warnings and safety notices should be placed in a specifically identified section of theinstructions for use. A warning or safety notice that applies only to a specific instruction or action should precedethe instruction to which it applies.For CLASS I ME EQUIPMENT, the instructions for use shall include a warning statement to theeffect: “WARNING: To avoid the risk of electric shock, this equipment must only be connectedto a supply mains with protective earth.”The instructions for use shall provide the OPERATOR or RESPONSIBLE ORGANIZATION withwarnings regarding any significant RISKS of reciprocal interference posed by the presence ofthe ME EQUIPMENT during specific investigations or treatments.The instructions for use shall include information regarding potential electromagnetic or otherinterference between the ME EQUIPMENT and other devices together with advice on ways toavoid or minimize such interference.If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET-OUTLET, the instructions foruse shall provide a warning statement that connecting electrical equipment to the MSOeffectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. Forthe requirements that are applicable to an ME SYSTEM, the RESPONSIBLE ORGANIZATION shall bereferred to this standard. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.3 | ME EQUIPMENT specified for connection to a separate power supply | If ME EQUIPMENT is intended for connection to a separate power supply, either the powersupply shall be specified as part of the ME EQUIPMENT or the combination shall be specified asan ME SYSTEM. The instructions for use shall state this specification. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.4 | Electrical power source | For mains-operated ME EQUIPMENT with an additional power source not automaticallymaintained in a fully usable condition, the instructions for use shall include a warningstatement referring to the necessity for periodic checking or replacement of such an additionalpower source.If leakage from a battery would result in an unacceptable RISK, the instructions for use shallinclude a warning to remove the battery if the ME EQUIPMENT is not likely to be used for sometime.If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions for use shall state itsspecification.If loss of the power source would result in an unacceptable RISK, the instructions for use shallcontain a warning that the ME EQUIPMENT must be connected to an appropriate power source.EXAMPLE Internal or external battery, uninterruptible power supply (UPS) or institutional stand-by generator. | Inspection, RMF | Accompanying Docs, assess risk of using batteries and include in accompanying docs |  |  |  |  |  |
| 7.9.2.5 | ME EQUIPMENT description | The instructions for use shall include:– a brief description of the ME EQUIPMENT;– how the ME EQUIPMENT functions; and– the significant physical and performance characteristics of the ME EQUIPMENT.If applicable, this description shall include the expected positions of the OPERATOR, PATIENTand other persons near the ME EQUIPMENT in NORMAL USE (see 9.2.2.3).The instructions for use shall include information on the materials or ingredients to which thePATIENT or OPERATOR is exposed if such exposure can constitute an unacceptable RISK (see11.7).The instructions for use shall specify any restrictions on other equipment or NETWORK/DATACOUPLINGS, other than those forming part of an ME SYSTEM, to which a SIGNAL INPUT/OUTPUTPART may be connected.The instructions for use shall indicate any APPLIED PART. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.6 | Installation | If installation of the ME EQUIPMENT or its parts is required, the instructions for use shallcontain:– a reference to where the installation instructions are to be found (e.g. the technicaldescription), or– contact information for persons designated by the MANUFACTURER as qualified to performthe installation. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.7 | Isolation from the SUPPLY MAINS | If an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as the isolation meansto satisfy 8.11.1 a), the instructions for use shall contain an instruction not to position theME EQUIPMENT so that it is difficult to operate the disconnection device. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.8 | Start-up PROCEDURE | The instructions for use shall contain the necessary information for the OPERATOR to bring theME EQUIPMENT into operation including such items as any initial control settings, connection toor positioning of the PATIENT, etc.The instructions for use shall detail any treatment or handling needed before theME EQUIPMENT, its parts, or ACCESSORIES can be used.EXAMPLE A pre-use checklist. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.9 | Operating instructions | The instructions for use shall contain all information necessary to operate the ME EQUIPMENTin accordance with its specification. This shall include explanation of the functions of controls,displays and signals, the sequence of operation, and connection and disconnection ofdetachable parts and ACCESSORIES, and replacement of material that is consumed duringoperation.The meanings of figures, symbols, warning statements, abbreviations and indicator lights onME EQUIPMENT shall be explained in the instructions for use. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.10 | Messages | The instructions for use shall list all system messages, error messages and fault messagesthat are generated, unless these messages are self-explanatory.NOTE 1 These lists can be identified in groups.The list shall include an explanation of messages including important causes, and possibleaction(s) by the OPERATOR, if any, that are necessary to resolve the situation indicated by themessage.NOTE 2 Requirements and guidelines for messages generated by an alarm system are found in IEC 60601-1-8. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.11 | Shutdown PROCEDURE | The instructions for use shall contain the necessary information for the OPERATOR to safelyterminate the operation of the ME EQUIPMENT. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.12 | Cleaning, disinfection and sterilization | For ME EQUIPMENT parts or ACCESSORIES that can become contaminated through contact withthe PATIENT or with body fluids or expired gases during NORMAL USE, the instructions for useshall contain:– details about cleaning and disinfection or sterilization methods that may be used; and– list the applicable parameters such as temperature, pressure, humidity, time limits andnumber of cycles that such ME EQUIPMENT parts or ACCESSORIES can tolerate.See also 11.6.6 and 11.6.7.This requirement does not apply to any material, component, ACCESSORY or ME EQUIPMENTthat is marked as intended for a single use unless the MANUFACTURER specifies that thematerial, component, ACCESSORY or ME EQUIPMENT is to be cleaned, disinfected or sterilizedbefore use (see 7.2.1). | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.13 | Maintenance | The instructions for use shall instruct the OPERATOR or RESPONSIBLE ORGANIZATION in sufficientdetail concerning preventive Inspection, maintenance and calibration to be performed bythem, including the frequency of such maintenance.The instructions for use shall provide information for the safe performance of such routinemaintenance necessary to ensure the continued safe use of the ME EQUIPMENT.Additionally, the instructions for use shall identify the parts on which preventive Inspectionand maintenance shall be performed by SERVICE PERSONNEL, including the periods to beapplied, but not necessarily including details about the actual performance of suchmaintenance.For ME EQUIPMENT containing rechargeable batteries that are intended to be maintained byanyone other than SERVICE PERSONNEL, the instructions for use shall contain instructions toensure adequate maintenance. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.14 | ACCESSORIES, supplementary equipment, used material | The instructions for use shall include a list of ACCESSORIES, detachable parts and materialsthat the MANUFACTURER has determined are intended for use with the ME EQUIPMENT.If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM, theinstructions for use shall sufficiently specify such other equipment to ensure compliance withthe requirements of this standard (e.g. part number, RATED voltage, maximum or minimumpower, protection class, intermittent or continuous duty).NOTE What was referred to in the first and second editions of this standard as a “specified power supply” isconsidered either as another part of the same ME EQUIPMENT or as other equipment in an ME SYSTEM. Similarly, abattery charger is considered either as part of the ME EQUIPMENT or as other equipment in an ME SYSTEM. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.15 | Environmental protection | The instructions for use shall provide advice on the proper disposal of waste products,residues, etc. and of the ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICELIFE. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.16 | Reference to the technical description | The instructions for use shall contain the information specified in 7.9.3 or a reference towhere the material specified in 7.9.3 is to be found (e.g. in a service manual). | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.17 | ME EQUIPMENT emitting radiation | For ME EQUIPMENT emitting radiation for medical purposes, when appropriate, the instructionsfor use shall indicate the nature, type, intensity and distribution of this radiation. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.18 | ME EQUIPMENT and ACCESSORIES supplied sterile | The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile shall indicate thatthey have been sterilized and indicate the method of sterilization.The instructions for use shall indicate the necessary instructions in the event of damage to thesterile packaging, and where appropriate, details of the appropriate methods of re-sterilization(see also 7.9.2.12). | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.19 | Unique version identifier | The instructions for use shall contain a unique version identifier such as its date of issue.EXAMPLE Month and year.Compliance with the requirements of 7.9.2 is checked by Inspection of the instructions for usein a language of an intended OPERATOR. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.3 | Technical description (see also Table C.6) |  |  |  |  |  |  |  |  |
| 7.9.3.1 | General | The technical description shall provide all data that is essential for safe operation, transportand storage, and measures or conditions necessary for installing the ME EQUIPMENT, andpreparing it for use. This shall include:– the permissible environmental conditions of use including conditions for transport andstorage. See also 7.2.17;– all characteristics of the ME EQUIPMENT, including range(s), accuracy, and precision of thedisplayed values or an indication where they can be found;– any special installation requirements such as the maximum permissible apparentimpedance of SUPPLY MAINS;NOTE 1 The apparent impedance of the SUPPLY MAINS is the sum of the impedance of the distribution networkplus the impedance of the power source.– if liquid is used for cooling, the permissible range of values of inlet pressure and flow, andthe chemical composition of the cooling liquid;– a description of the means of isolating the ME EQUIPMENT from the SUPPLY MAINS, if suchmeans is not incorporated in the ME EQUIPMENT (see 8.11.1 b));– if applicable, a description of the means for checking the oil level in partially sealed oilfilled ME EQUIPMENT or its parts (see 15.4.9);– a warning statement that addresses the HAZARDS that can result from unauthorizedmodification of the ME EQUIPMENT, e.g. a statement to the effect:• “WARNING: No modification of this equipment is allowed.”• “WARNING: Do not modify this equipment without authorization of the manufacturer.”• “WARNING: If this equipment is modified, appropriate Inspection and testing must beconducted to ensure continued safe use of the equipment.”– information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIALPERFORMANCE and BASIC SAFETY testing including details of the means, methods andrecommended frequency.NOTE 2 This information is directly derived from the ESSENTIAL PERFORMANCE identified by the MANUFACTURERin 4.3.If the technical description is separable from the instructions for us…[truncated] | Inspection | Accompanying Docs, Technical Description for Service Personnel |  |  |  |  |  |
| 7.9.3.2 | Replacement of fuses, POWER SUPPLY CORDS and other parts | The technical description shall contain, as applicable, the following:– the required type and full rating of fuses used in the SUPPLY MAINS external toPERMANENTLY INSTALLED ME EQUIPMENT, if the type and rating of these fuses are notapparent from the information concerning RATED current and mode of operation ofME EQUIPMENT;– for ME EQUIPMENT having a non-DETACHABLE POWER SUPPLY CORD, a statement as towhether the POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so,instructions for correct connection and anchoring to ensure that the requirements of 8.11.3will continue to be met;– instructions for correct replacement of interchangeable or detachable parts that theMANUFACTURER specifies as replaceable by SERVICE PERSONNEL; and– where replacement of a component could result in an unacceptable RISK, appropriatewarnings that identify the nature of the HAZARD and, if the MANUFACTURER specifies thecomponent as replaceable by SERVICE PERSONNEL, all information necessary to safelyreplace the component. | Inspection, RMF | Accompanying Docs, Technical Description for Service Personnel, include Risks to Service Personnel in technical description |  |  |  |  |  |
| 7.9.3.3 | Circuit diagrams, component part lists, etc | The technical description shall contain a statement that the MANUFACTURER will make availableon request circuit diagrams, component part lists, descriptions, calibration instructions, orother information that will assist SERVICE PERSONNEL to repair those parts of ME EQUIPMENTthat are designated by the MANUFACTURER as repairable by SERVICE PERSONNEL. | Inspection | Accompanying Docs, Technical Description for Service Personnel |  |  |  |  |  |
| 7.9.3.4 | Mains isolation | The technical description shall clearly identify any means used to comply with therequirements of 8.11.1.Compliance with the requirements of 7.9.3 is checked by Inspection of the technicalDescription. | Inspection | Accompanying Docs, Technical Description for Service Personnel |  |  |  |  |  |
| 8.0 | Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 8.1 | Fundamental rule of protection against electric shock | The limits specified in 8.4 shall not be exceeded for ACCESSIBLE PARTS and APPLIED PARTS inNORMAL CONDITION or SINGLE FAULT CONDITION. For other HAZARDOUS SITUATIONS in SINGLEFAULT CONDITION, see 13.1.a) NORMAL CONDITION includes all of the following simultaneously:– the presence on any SIGNAL INPUT/OUTPUT PART of any voltage or current from otherelectrical equipment that is permitted to be connected according to the ACCOMPANYINGDOCUMENTS as specified in 7.9, or, if the ACCOMPANYING DOCUMENTS place no restrictionson such other electrical equipment, the presence of the MAXIMUM MAINS VOLTAGE asspecified in 8.5.3;– transposition of supply connections, for ME EQUIPMENT intended for connection to a SUPPLYMAINS by means of a MAINS PLUG;– short circuit of any or all insulation that does not comply with the requirements of 8.8;– short circuit of any or all CREEPAGE DISTANCES or AIR CLEARANCES that do not comply withthe requirements of 8.9;– open circuit of any or all earth connections that do not comply with the requirements of8.6, including any functional earth connection.b) SINGLE FAULT CONDITION includes:– short circuit of any one insulation that complies with the requirements for one MEANS OFPROTECTION as specified in 8.8;NOTE This includes short circuiting of either constituent part of DOUBLE INSULATION that complies with 8.8.– short circuit of any one CREEPAGE DISTANCE or AIR CLEARANCE that complies with therequirements for one MEANS OF PROTECTION as specified in 8.9;– short circuit and open circuit of any component other than a COMPONENT WITH HIGHINTEGRITY CHARACTERISTICS that is connected in parallel with insulation, with an AIRCLEARANCE or with a CREEPAGE DISTANCE unless shorting can be shown not to be a failuremode for the component (see also 4.8 and 4.9);– open circuit of any one PROTECTIVE EARTH CONDUCTOR or internal PROTECTIVE EARTHCONNECTION that complies with the requirements of 8.6: this does not apply to aPROTECTIVE EARTH CONDUCT…[truncated] | RMF, Inspection, test | RMF states risk of accidental detachment of conductors and connectors | Alin |  | Reqs Generation |  |  |
| 8.2 | Requirements related to power sources |  |  |  | none |  | Done |  |  |
| 8.2.1 | Connection to a separate power source | If ME EQUIPMENT is specified for connection to a separate power source, other than the SUPPLYMAINS, either the separate power source shall be considered as part of the ME EQUIPMENT andall relevant requirements of this standard shall apply, or the combination shall be consideredas an ME SYSTEM. See also 7.2.5, 7.9.2.14, 5.5 f) and Clause 16.NOTE What was formerly referred to, in the first and second editions of this standard, as a “specified powersupply” is now considered either as another part of the same ME EQUIPMENT or as another electrical equipment inan ME SYSTEM.Compliance is checked by Inspection and by testing as specified in 5.5 f). If a particularseparate power supply is specified then the relevant tests are performed with theME EQUIPMENT connected to it. If a generic separate power supply is specified, then thespecification in the ACCOMPANYING DOCUMENTS is inspected. | Inspection, test |  |  |  |  |  |  |
| 8.2.2 | Connection to an external d.c. power source | If ME EQUIPMENT is specified for power supplied from an external d.c. power source, then aconnection with the wrong polarity shall not lead to the HAZARDOUS SITUATIONS described in13.1. The ME EQUIPMENT, when connection is subsequently made with the correct polarity,shall maintain BASIC SAFETY and ESSENTIAL PERFORMANCE.Protective devices that can be reset by anyone without the use of a TOOL are acceptableprovided the ME EQUIPMENT returns to NORMAL CONDITION on reset.NOTE 1 See also 11.8.NOTE 2 The external d.c. power source can be a SUPPLY MAINS or another item of electrical equipment. In thelatter case, the combination is considered to be an ME SYSTEM as specified in 8.2.1.Compliance is checked by Inspection and, if necessary, by functional tests | Inspection, test |  |  |  |  |  |  |
| 8.3 | Classification of APPLIED PARTS | a) An APPLIED PART that is specified in the ACCOMPANYING DOCUMENTS as suitable for DIRECTCARDIAC APPLICATION shall be a TYPE CF APPLIED PART.NOTE See the rationale for the definition of DIRECT CARDIAC APPLICATION (3.22) concerning the APPLIED PARTSthat need to be TYPE CF APPLIED PARTS. Other restrictions can apply for cardiac applications.Compliance is checked by Inspection.b) An APPLIED PART that includes a PATIENT CONNECTION that is intended to deliver electricalenergy or an electrophysiological signal to or from the PATIENT shall be a TYPE BF APPLIEDPART or TYPE CF APPLIED PART.Compliance is checked by Inspection.c) An APPLIED PART not covered by a) or b) shall be a TYPE B APPLIED PART, TYPE BF APPLIEDPART or TYPE CF APPLIED PART.Compliance is checked by Inspection. | Inspection |  | none |  | Done |  |  |
| 8.4 | Limitation of voltage, current or energy |  |  |  |  |  |  |  |  |
| 8.4.1 | PATIENT CONNECTIONS intended to deliver current | The limits specified in 8.4.2 do not apply to currents that are intended to flow through thebody of the PATIENT to produce a physiological effect during NORMAL USE. | Test Information |  | none |  | Done |  |  |
| 8.4.2 | ACCESSIBLE PARTS and APPLIED PARTS | a) The currents from, to or between PATIENT CONNECTIONS shall not exceed the limits forPATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT specified in Table 3 and Table 4when measured as specified in 8.7.4.Compliance is checked by measurement according to 8.7.4.b) The LEAKAGE CURRENTS from, to or between ACCESSIBLE PARTS shall not exceed the limitsfor TOUCH CURRENT specified in 8.7.3 c) when measured as specified in 8.7.4.Compliance is checked by measurement according to 8.7.4.c) The limits specified in b) above do not apply to the following parts if the probability of aconnection to a PATIENT, either directly or through the body of the OPERATOR, through whicha current exceeding the allowable TOUCH CURRENT could flow, is negligible in NORMAL USE,and the instructions for use instruct the OPERATOR not to touch the relevant part and thePATIENT simultaneously:– accessible contacts of connectors;– contacts of fuseholders that are accessible during replacement of the fuse;– contacts of lampholders that are accessible after removal of the lamp;– parts inside an ACCESS COVER that can be opened without the use of a TOOL, or wherea TOOL is needed but the instructions for use instruct any OPERATOR other than SERVICEPERSONNEL to open the relevant ACCESS COVER.EXAMPLE 1 Illuminated push-buttonsEXAMPLE 2 Indicator lampsEXAMPLE 3 Recorder pensEXAMPLE 4 Parts of plug-in modulesEXAMPLE 5 BatteriesFor such parts, the voltage to earth or to other ACCESSIBLE PARTS shall not exceed42,4 V peak a.c. or 60 V d.c. in NORMAL CONDITION or in SINGLE FAULT CONDITION. The d.c.limit of 60 V applies to d.c. with not more than 10 % peak-to-peak ripple. If the rippleexceeds that amount, the 42,4 V peak limit applies. The energy shall not exceed 240 VA for longer than 60 s or the stored energy available shall not exceed 20 J at a potential ofe) Where an ACCESS COVER that can be opened without the use of a TOOL gives access toparts that are at voltages above the levels …[truncated] | Inspection, test |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.4.3 | ME EQUIPMENT intended to be connected to a power source by a plug | ME EQUIPMENT or its parts intended to be connected to a power source by means of a plugshall be so designed that 1 s after disconnection of the plug the voltage between the pins ofthe plug and between either supply pin and the ENCLOSURE does not exceed 60 V or, if thisvalue is exceeded, the stored charge does not exceed 45 µC.Compliance is checked by the following test:ME EQUIPMENT is operated at RATED voltage or at the upper limit of the RATED voltage range.ME EQUIPMENT is disconnected from the power source with any relevant switch in the “On” and“Off” positions.Either the ME EQUIPMENT is disconnected from the power source by means of the plug, inwhich case the test is performed as many times as necessary to allow the worst case to bemeasured, or a triggering circuit is used to ensure that disconnection occurs at the peak of thesupply voltage waveform.The voltage between the pins of the plug and between any pin and the ENCLOSURE ismeasured 1 s after disconnection with an instrument the internal impedance of which does notaffect the test significantly.NOTE An example of a measuring arrangement that is considered acceptable is an oscilloscope and probe havingan input impedance consisting of a resistance of 100 MΩ ± 5 MΩ in parallel with an input capacitance of20 pF ± 5 pF.The stored charge can be measured or calculated by any convenient method.Where appropriate, a d.c. input voltage equal to the peak of the RATED SUPPLY MAINS voltagemay be used. | test |  | Alin |  | Verification Generation | example.com/ |  |
| 8.4.4 | Internal capacitive circuits | Conductive parts of capacitive circuits that become accessible after ME EQUIPMENT has beende-energized and ACCESS COVERS as present in NORMAL USE have been removed immediatelythereafter, shall not have a residual voltage exceeding 60 V, or, if this value is exceeded,shall not have a stored charge exceeding 45 µC.If automatic discharging is not reasonably possible and ACCESS COVERS can be removed onlywith the aid of a TOOL, a device that is included and which permits manual discharging isacceptable. The capacitor(s) or the connected circuitry shall then be marked with symbolIEC 60417-5036 (2002-10) (see Table D.1, symbol 24) and the non-automatic dischargingdevice shall be specified in the technical description.Compliance is checked by the following test:ME EQUIPMENT is operated at RATED voltage and then de-energized. Any ACCESS COVERSpresent in NORMAL USE are removed as quickly as normally possible. Immediately thereafter,the residual voltage on any accessible capacitors or circuit parts is measured and the storedcharge calculated.If a non-automatic discharging device is specified in the technical description, its inclusionand marking are ascertained by Inspection. | Inspection, test |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.5 | Separation of parts |  |  |  |  |  |  |  |  |
| 8.5.1 | MEANS OF PROTECTION (MOP) |  |  | All of 8.5.1 Assigned to Andrew | Andrew |  | Req | example.com/ |  |
| 8.5.1.1 | General | ME EQUIPMENT shall have two MEANS OF PROTECTION to prevent APPLIED PARTS and other ACCESSIBLE PARTS from exceeding the limits specified in 8.4. Each MEANS OF PROTECTION shall be categorized as a MEANS OF PATIENT PROTECTION or aMEANS OF OPERATOR PROTECTION, taking account of 4.6. See also Figure A.12.Varnishing, enamelling, oxidation and similar protective finishes, as well as covering withsealing compounds that can replasticize at temperatures to be expected during operation(including sterilization), shall not be regarded as a MEANS OF PROTECTION.NOTE Coatings and other insulation that are intended as a MEANS OF PROTECTION and that comply withIEC 60950-1:2005 may be used as a MEANS OF OPERATOR PROTECTION but not automatically as a MEANS OF PATIENTPROTECTION. For MEANS OF PATIENT PROTECTION, considerations can arise as a result of the RISK MANAGEMENTPROCESS.Components and wiring forming a MEANS OF PROTECTION shall comply with the relevantrequirements of 8.10.Any insulation, CREEPAGE DISTANCE, AIR CLEARANCES, component or earth connection that doesnot comply with the requirements of 8.5.1.2 and 8.5.1.3 shall not be considered as a MEANS OFPROTECTION. Failure of any or all such parts shall be regarded as NORMAL CONDITION.Compliance is checked by the test in 8.5.1.3. | Inspection |  |  |  |  |  |  |
| 8.5.1.2 | MEANS OF PATIENT PROTECTION (MOPP) | Solid insulation forming a MEANS OF PATIENT PROTECTION shall comply with the dielectricstrength test according to 8.8 at the test voltage specified in Table 6.CREEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF PATIENT PROTECTION shallcomply with the limits specified in Table 12.PROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION shall comply with therequirements and tests of 8.6.A Y capacitor (Y1 or Y2 only) complying with IEC 60384-14 is considered equivalent to oneMEANS OF PATIENT PROTECTION. Where two capacitors are used in series, they shall beidentical in type (either both Y1 or both Y2) and shall have the same NOMINAL capacitance.The capacitor(s) shall meet the dielectric strength for the type of protection for which they arebeing used (i.e. one or two MEANS OF PATIENT PROTECTION).Where the working voltage across a barrier forming a MEANS OF PATIENT PROTECTION is lessthan 42,4 V peak a.c. or 60 V d.c., a single Y1 capacitor is acceptable for two MEANS OFPATIENT PROTECTION.Compliance is checked by the test in 8.5.1.3. | Inspection, test |  |  |  |  |  |  |
| 8.5.1.3 | MEANS OF OPERATOR PROTECTION (MOOP) | Solid insulation forming a MEANS OF OPERATOR PROTECTION shall:A Y capacitor (Y1 or Y2 only) complying with IEC 60384-14 is considered equivalent to oneMEANS OF OPERATOR PROTECTION. Where two capacitors are used in series, they shall beidentical in type (either both Y1 or both Y2) and shall have the same NOMINAL capacitance.The capacitor(s) shall meet the dielectric strength for the type of protection for which they arebeing used (i.e. one or two MEANS OF OPERATOR PROTECTION). A Y1 capacitor can be used fortwo MEANS OF OPERATOR PROTECTION.Compliance is checked by examination of the physical and electrical configuration of theME EQUIPMENT to identify points at which insulation, CREEPAGE DISTANCES, AIR CLEARANCES,impedances of components or PROTECTIVE EARTH CONNECTIONS prevent ACCESSIBLE PARTS orAPPLIED PARTS from exceeding the limits specified in 8.4.NOTE Such points typically include insulation between parts different from earth potential and ACCESSIBLE PARTSor APPLIED PARTS but can also include, for example, insulation between a floating circuit and earth or other circuits.A survey of insulation paths is found in Annex J.For each such point, it is determined whether:– solid insulation complies with the dielectric strength test according to 8.8 or, for a MEANSOF OPERATOR PROTECTION, with the requirements of IEC 60950-1 for INSULATION COORDINATION;– CREEPAGE DISTANCES and AIR CLEARANCES are as specified in 8.9 or, for a MEANS OFOPERATOR PROTECTION, with the requirements of IEC 60950-1 for INSULATION COORDINATION;– components that are connected in parallel with an insulation, with an AIR CLEARANCE orwith a CREEPAGE DISTANCE comply with 4.8 and 8.10.1;– PROTECTIVE EARTH CONNECTIONS comply with the requirements of 8.6 or, for a MEANS OFOPERATOR PROTECTION, with the requirements of IEC 60950-1 for protective earthing;and hence whether a failure at that point is to be regarded as a NORMAL CONDITION or as aSINGLE FAULT CONDITION.Each MEANS OF PROTEC…[truncated] | Inspection, test |  |  |  |  |  |  |
| 8.5.2 | Separation of PATIENT CONNECTIONS |  |  | All of 8.5.2 assigned to andrew | Andrew |  | Reqs Generation | example.com/ |  |
| 8.5.2.1 | F-TYPE APPLIED PARTS | The PATIENT CONNECTION(S) of any F-TYPE APPLIED PART shall be separated from all other parts,including the PATIENT CONNECTION(S) of other APPLIED PARTS, by means equivalent to oneMEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINS VOLTAGEand shall comply with the specified limit for PATIENT LEAKAGE CURRENT with 110 % of theMAXIMUM MAINS VOLTAGE applied.A single F-TYPE APPLIED PART may include multiple functions, in which case separationbetween such functions is not required.If there is no electrical separation between PATIENT CONNECTION(S) of the same or anotherfunction (e.g. between ECG electrode and pressure catheter), then these PATIENTCONNECTION(S) are treated as one APPLIED PART.Whether multiple functions are to be considered as all within one APPLIED PART or as multipleAPPLIED PARTS is as defined by the MANUFACTURER.The classification as TYPE BF, TYPE CF or DEFIBRILLATION-PROOF applies to the whole of oneAPPLIED PART.Compliance is checked by Inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectricstrength test of 8.8.3 and by measurement of relevant CREEPAGE DISTANCES and AIRCLEARANCES.NOTE The separation means between an F-TYPE APPLIED PART and other parts are subject both to these tests,related to the MAXIMUM MAINS VOLTAGE, and to tests related to the voltages present within the respective circuits asspecified in 8.5.4. Depending on the magnitude of the latter voltages, one set of tests or the other could be morestringent.Any protective device connected between PATIENT CONNECTIONS of an F-TYPE APPLIED PARTand the ENCLOSURE for the purpose of providing protection against excessive voltages shallnot operate below 500 V r.m.s.Compliance is checked by testing the operating voltage of the protective device. | Inspection, test |  |  |  |  |  |  |
| 8.5.2.2 | TYPE B APPLIED PARTS | The PATIENT CONNECTION(S) of a TYPE B APPLIED PART that is not PROTECTIVELY EARTHED shallbe separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS that are notPROTECTIVELY EARTHED, unless:– the metal ACCESSIBLE PART is physically contiguous with the APPLIED PART and can beregarded as a part of the APPLIED PART; and– the RISK that the metal ACCESSIBLE PART will make contact with a source of voltage orLEAKAGE CURRENT above permitted limits is acceptably low.Compliance is checked by Inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectricstrength test of 8.8.3, by measurement of relevant CREEPAGE DISTANCES and AIR CLEARANCES,and by reference to the RISK MANAGEMENT FILE. | RMF, Inspection, test | Address Type B leakage current in RMF |  |  |  |  |  |
| 8.5.2.3 | PATIENT leads or PATIENT cables | Any connector for electrical connections on a PATIENT lead that:– is at the end of the lead or cable that is remote from the PATIENT; and– contains a conductive part that is not separated from all PATIENT CONNECTION(S) by oneMEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINSVOLTAGE.shall be constructed so that the said part cannot become connected to earth or possiblehazardous voltage while the PATIENT CONNECTION(S) contact the PATIENT.NOTE Where the phrase “said part” is mentioned in this subclause, it refers to the “…conductive part of theconnector that is not separated from all PATIENT CONNECTIONS….” from the first sentence of this subclause.In particular:– the said part shall not come into contact with a flat conductive plate of not less than100 mm diameter;– the AIR CLEARANCE between connector pins and a flat surface shall be at least 0,5 mm;– if able to be plugged into a mains socket, the said part shall be protected from makingcontact with parts at MAINS VOLTAGE by insulating means providing a CREEPAGE DISTANCE ofat least 1,0 mm and a dielectric strength of 1 500 V and complying with 8.8.4.1;– the straight unjointed test finger with the same dimensions as the standard test finger ofFigure 6 shall not make electrical contact with the said part if applied in the leastfavourable position against the access openings with a force of 10 N, unless the RISKMANAGEMENT PROCESS demonstrates that no unacceptable RISK exists from contact withobjects other than a mains socket or a flat surface (e.g. corners or edges).Compliance is checked by Inspection and test as required. | RMF, Inspection, test | Address test finger contact risks in RMF |  |  |  |  |  |
| 8.5.3 | MAXIMUM MAINS VOLTAGE | The MAXIMUM MAINS VOLTAGE shall be determined as follows:– for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT, including INTERNALLYPOWERED ME EQUIPMENT that also has a means of connection to a SUPPLY MAINS, theMAXIMUM MAINS VOLTAGE is the highest RATED supply voltage; unless this is less than100 V, in which case the MAXIMUM MAINS VOLTAGE is 250 V;– for polyphase ME EQUIPMENT, the MAXIMUM MAINS VOLTAGE is the highest RATED phase toneutral supply voltage;– for other INTERNALLY POWERED ME EQUIPMENT, the MAXIMUM MAINS VOLTAGE is 250 V | Test Information |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.5.4 | WORKING VOLTAGE | The WORKING VOLTAGE for each MEANS OF PROTECTION shall be determined as follows:– The input supply voltage to the ME EQUIPMENT shall be the RATED voltage or the voltagewithin the RATED voltage range which results in the highest measured value.– For d.c. voltages with superimposed ripple, the WORKING VOLTAGE is the average value ifthe peak-to-peak ripple does not exceed 10 % of the average value or the peak voltage ifthe peak-to-peak ripple exceeds 10 % of the average value.– The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is thevoltage to which the DOUBLE INSULATION as a whole is subjected.– For WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth, the situationin which the PATIENT is earthed (intentionally or accidentally) is regarded as a NORMALCONDITION.– The WORKING VOLTAGE between the PATIENT CONNECTION(S) of an F-TYPE APPLIED PART andthe ENCLOSURE is taken as the highest voltage appearing across the insulation in NORMALUSE including earthing of any part of the APPLIED PART. See also 8.5.2.1.– For DEFIBRILLATION-PROOF APPLIED PARTS, the WORKING VOLTAGE is determined withoutregard to the possible presence of defibrillation voltages. See also 8.5.5 and 8.9.1.15.– In the case of motors provided with capacitors where a resonance voltage can occurbetween the point where a winding and a capacitor are connected together on the onehand and any terminal for external conductors on the other hand, the WORKING VOLTAGEshall be equal to the resonance voltage. | Test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.5.5 | DEFIBRILLATION-PROOF APPLIED PARTS |  |  |  | none |  | Done |  |  |
| 8.5.5.1 | Defibrillation protection | The classification DEFIBRILLATION-PROOF APPLIED PART shall apply to the whole of one APPLIEDPART.See 8.9.1.15 for the requirements for CREEPAGE DISTANCES and AIR CLEARANCES associatedwith a DEFIBRILLATION-PROOF APPLIED PART.Arrangements used to isolate the PATIENT CONNECTION(S) of a DEFIBRILLATION-PROOF APPLIEDPART from other parts of ME EQUIPMENT shall be so designed that:a) During a discharge of a cardiac defibrillator to a PATIENT connected to a DEFIBRILLATIONPROOF APPLIED PART, hazardous electrical energies, as determined by the peak voltagemeasured between the points Y1 and Y2 of Figure 9 and Figure 10 exceeding 1 V, do notappear on:– the ENCLOSURE, including connectors in PATIENT leads and cables when connected tothe ME EQUIPMENT;NOTE 1 This requirement does not apply to a connecting lead from a DEFIBRILLATION-PROOF APPLIEDPART or its connector when it is disconnected from the ME EQUIPMENT.– any SIGNAL INPUT/OUTPUT PART;– metal foil for test on which the ME EQUIPMENT is placed and which has an area at leastequal to the base of the ME EQUIPMENT;– PATIENT CONNECTIONS of any other APPLIED PART (whether or not classified as aDEFIBRILLATION-PROOF APPLIED PART); or– any unused or disconnected connections of the APPLIED PART under test or any functionof the same APPLIED PART. ME EQUIPMENT that is completely BODY-WORN (e.g. a Holtermonitor) is exempt from this requirement.b) Following exposure to the defibrillation voltage, and any necessary recovery time stated inthe ACCOMPANYING DOCUMENTS, the ME EQUIPMENT shall comply with relevant requirementsof this standard and shall continue to provide BASIC SAFETY and ESSENTIAL PERFORMANCE.Compliance is checked by the following tests, for each DEFIBRILLATION-PROOF APPLIED PART inturn.• Common-mode testThe ME EQUIPMENT is connected to the test circuit as shown in Figure 9. The test voltage isapplied to all the PATIENT CONNECTIONS of the DEFIBRILLATION-PROOF APPLIED PART connectedtogether, excluding…[truncated] | test |  |  |  |  |  |  |
| 8.5.5.2 | Energy reduction test | DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION-PROOFAPPLIED PARTS shall incorporate a means so that the defibrillator energy delivered to a 100 Ωload is at least 90 % of the energy delivered to this load with the ME EQUIPMENT disconnected.Compliance is checked by the following test:The test circuit is shown in Figure 11. For this test, the ACCESSORIES such as cables,electrodes and transducers that are recommended in the instructions for use (see 7.9.2.14)are used. The test voltage is applied to each PATIENT CONNECTION or APPLIED PART in turn withall the remaining PATIENT CONNECTIONS of the same APPLIED PART being connected to earth(differential mode). Other DEFIBRILLATION PROOF APPLIED PARTS, if any, are tested separately,in turn.The PROCEDURE is as follows.a) Connect the APPLIED PART or PATIENT CONNECTION to the test circuit. The parts described in8.5.5.1 a) are connected to earth.b) Charge capacitor C to 5 kV d.c. with switch S in position A.c) Discharge capacitor C by actuating the switch S to position B, and measure the energy E1delivered to the 100 Ω load.d) Remove the ME EQUIPMENT under test from the test circuit and repeat steps b) and c)above, measuring the energy E2 delivered to the 100 Ω load.e) Verify that the energy E1 is at least 90 % of E2.f) Repeat the test with VT reversed | test |  |  |  |  |  |  |
| 8.6 | Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 8.6.1 | Applicability of requirements | The requirements of 8.6.2 to 8.6.8 (inclusive) apply unless the parts concerned comply withthe requirements and tests of IEC 60950-1 for protective earthing and serve as MEANS OFOPERATOR PROTECTION but not as MEANS OF PATIENT PROTECTION. | Test Information | This clause applies to the Imager Device - thus 8.6.2-8.6.8 must be addressed | none |  | Done |  |  |
| 8.6.2 | PROTECTIVE EARTH TERMINAL | The PROTECTIVE EARTH TERMINAL of ME EQUIPMENT shall be suitable for connection to anexternal protective earthing system either by a PROTECTIVE EARTH CONDUCTOR in a POWERSUPPLY CORD and, where appropriate, by a suitable plug, or by a FIXED PROTECTIVE EARTHCONDUCTOR.The clamping means of the PROTECTIVE EARTH TERMINAL of ME EQUIPMENT for FIXED supplyconductors or POWER SUPPLY CORDS shall comply with the requirements of 8.11.4.3. It shall notbe possible to loosen the clamping means without the aid of a TOOL.Screws for internal PROTECTIVE EARTH CONNECTIONS shall be completely covered or protectedagainst accidental loosening from the outside of ME EQUIPMENT.Where an APPLIANCE INLET forms the supply connection to ME EQUIPMENT, the earth pin of theAPPLIANCE INLET shall be regarded as the PROTECTIVE EARTH TERMINAL.The PROTECTIVE EARTH TERMINAL shall not be used for the mechanical connection betweendifferent parts of the ME EQUIPMENT or the fixing of any component not related to protectiveearthing or functional earthing.Compliance is checked by Inspection of materials and construction, by manual tests, and bythe test of 8.11.4.3. | Inspection, test | Andrew will assess the layout and Alin will ensure how it is done. | Andrew |  | Reqs Generation | example.com/ |  |
| 8.6.3 | Protective earthing of moving parts | Any PROTECTIVE EARTH CONNECTION shall not be used for a moving part unless theMANUFACTURER demonstrates that the connection will remain reliable during the EXPECTEDSERVICE LIFE of the ME EQUIPMENT.Compliance is checked by Inspection of the ME EQUIPMENT and if necessary Inspection of theRISK MANAGEMENT FILE. | RMF, Inspection | Assess risk of protective earth connections on moving parts in RMF | none |  | Done |  |  |
| 8.6.4 | Impedance and current-carrying capability | a) PROTECTIVE EARTH CONNECTIONS shall be able to carry fault currents reliably and withoutexcessive voltage drop.For PERMANENTLY INSTALLED ME EQUIPMENT, the impedance between the PROTECTIVE EARTHTERMINAL and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ, except asallowed by 8.6.4 b).For ME EQUIPMENT with an APPLIANCE INLET the impedance between the earth pin in theAPPLIANCE INLET and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ,except as allowed by 8.6.4 b).For ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD the impedance between theprotective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED shall notexceed 200 mΩ, except as allowed by 8.6.4 b).Additionally, the impedance between the protective earth pin in the MAINS PLUG of anyDETACHABLE POWER SUPPLY CORD supplied or specified by the MANUFACTURER, whenattached to the ME EQUIPMENT, and any part of the ME EQUIPMENT that is PROTECTIVELYEARTHED shall not exceed 200 mΩ, except as allowed by 8.6.4 b).Where a DETACHABLE POWER SUPPLY CORD is neither supplied nor specified, testing shall becarried out using a 3 m long cord of appropriate cross sectional area based on 8.11.3.3and Table 17.Compliance is checked by the following test:A current of 25 A or 1,5 times the highest RATED current of the relevant circuit(s),whichever is greater (± 10 %), from a current source with a frequency of 50 Hz or 60 Hzand with a no-load voltage not exceeding 6 V, is passed for 5 s to 10 s through thePROTECTIVE EARTH TERMINAL or the protective earth contact in the APPLIANCE INLET or theprotective earth pin in the MAINS PLUG and each PROTECTIVELY EARTHED part.Alternatively, d.c. may be used for this test.The voltage drop between the parts described is measured and the impedance determinedfrom the current and voltage drop.Where the product of the test current as specified above and the total impedance (i.e. theimpedance being measured plus the impedance of the …[truncated] | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.6.5 | Surface coatings | Conductive elements of ME EQUIPMENT that have surface coatings of poorly conductingmaterial such as paint, and between which electrical contact is essential to a PROTECTIVEEARTH CONNECTION, shall have the coatings removed at the point of contact unless aninvestigation of the joint construction and the manufacturing PROCESS has demonstrated thatthe requirements for impedance and current-carrying capacity are assured without theremoval of the surface coating.Compliance is checked by Inspection. | Inspection | n/a | none |  | Done |  |  |
| 8.6.6 | Plugs and sockets | Where the connection between the SUPPLY MAINS and ME EQUIPMENT or between separateparts of ME EQUIPMENT that can be operated by persons other than SERVICE PERSONNEL ismade via a plug and socket device, the PROTECTIVE EARTH CONNECTION shall be made beforeand interrupted after the supply connections are made or interrupted. This applies also whereinterchangeable parts are PROTECTIVELY EARTHED.Compliance is checked by Inspection. | Inspection | The Imager has a long PE Connector | Alin |  | Reqs Generation | example.com/ |  |
| 8.6.7 | POTENTIAL EQUALIZATION CONDUCTOR | If ME EQUIPMENT is provided with a terminal for the connection of a POTENTIAL EQUALIZATIONCONDUCTOR, the following requirements apply.– The terminal shall be accessible to the OPERATOR with the ME EQUIPMENT in any position ofNORMAL USE.– Accidental disconnection shall be avoided in NORMAL USE.– The terminal shall allow the conductor to be detached without the use of a TOOL.– The terminal shall not be used for a PROTECTIVE EARTH CONNECTION.– The terminal shall be marked with symbol IEC 60417-5021 (2002-10) (see Table D.1,symbol 8).– The instructions for use shall contain information on the function and use of the POTENTIALEQUALIZATION CONDUCTOR together with a reference to the requirements of this standardfor ME SYSTEMS.The POWER SUPPLY CORD shall not incorporate a POTENTIAL EQUALIZATION CONDUCTOR.Compliance is checked by Inspection. | Inspection, test | n/a | none |  | Done |  |  |
| 8.6.8 | FUNCTIONAL EARTH TERMINALS | A FUNCTIONAL EARTH TERMINAL of ME EQUIPMENT shall not be used to provide a PROTECTIVEEARTH CONNECTION.Compliance is checked by Inspection | Inspection | We have dedicated neutral in our design and are not using it as protective earth - not using protective earth as functional earth | Alin |  | Reqs Generation | example.com/ |  |
| 8.6.9 | CLASS II ME EQUIPMENT | If CLASS II ME EQUIPMENT with isolated internal screens is supplied with a POWER SUPPLY CORDhaving three conductors, the third conductor (connected to the protective earth contact of theMAINS PLUG) shall be used only as the functional earth connection to a FUNCTIONAL EARTHTERMINAL for these screens and shall be coloured green and yellow. In such a case, theACCOMPANYING DOCUMENTS shall state that the third conductor in the POWER SUPPLY CORD isonly a functional earth.The insulation between internal screens, including internal wiring connected to them andACCESSIBLE PARTS, shall provide two MEANS OF PROTECTION.Compliance is checked by Inspection and measurement. The insulation is tested as describedin 8.8. | Inspection, test | Imager is Class I | none |  | Done |  |  |
| 8.7 | LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  |  | 8.7.1 - 8.7.4 is a single, comprehensive list of requirements and test plans | Alin |  | Reqs Generation | example.com/ |  |
| 8.7.1 | General requirements | a) The electrical isolation providing protection against electric shock shall be of such qualitythat currents flowing through it are limited to the values specified in 8.7.3.b) The specified values of the EARTH LEAKAGE CURRENT, the TOUCH CURRENT, the PATIENTLEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT apply in any combination of thefollowing conditions:– at operating temperature and following the humidity preconditioning treatment, asdescribed in 5.7;– after any required sterilization PROCEDURE (see 11.6.7);– in NORMAL CONDITION and in the SINGLE FAULT CONDITIONS specified in 8.7.2;– with ME EQUIPMENT energized in stand-by condition and fully operating and with anyswitch in the MAINS PART in any position;– with the highest RATED supply frequency;– with a supply equal to 110 % of the highest RATED MAINS VOLTAGE. | test |  |  |  |  |  |  |
| 8.7.2 | SINGLE FAULT CONDITIONS | 8.1 b) except that:– where insulation is used in conjunction with a PROTECTIVE EARTH CONNECTION, short circuitof the insulation applies only in the circumstances specified in 8.6.4 b);– the only SINGLE FAULT CONDITION for the EARTH LEAKAGE CURRENT is the interruption of onesupply conductor at a time;– LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT are not measured in the SINGLE FAULTCONDITION of short circuiting of one constituent part of DOUBLE INSULATION.SINGLE FAULT CONDITIONS shall not be applied at the same time as the special test conditionsof MAXIMUM MAINS VOLTAGE on APPLIED PARTS (8.7.4.7 b)) and non-PROTECTIVELY EARTHED partsof the ENCLOSURE (8.7.4.7 d)). | test |  |  |  |  |  |  |
| 8.7.3 | Allowable values | a) The allowable values specified in 8.7.3 b), c) and d) apply to currents flowing through thenetwork of Figure 12 a) and measured as shown in this figure (or by a device measuringthe frequency contents of the currents as defined in Figure 12 b)). The values apply to d.c.and a.c. and composite waveforms. Unless stated otherwise they may be d.c. or r.m.s.b) The allowable values of the PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTSare stated in Table 3 and Table 4. The values of a.c. apply to currents having a frequencynot less than 0,1 Hz.c) The allowable values of the TOUCH CURRENT are 100 µA in NORMAL CONDITION and 500 µA inSINGLE FAULT CONDITION.d) The allowable values of the EARTH LEAKAGE CURRENT are 5 mA in NORMAL CONDITION and10 mA in SINGLE FAULT CONDITION. For PERMANENTLY INSTALLED ME EQUIPMENT connected toa supply circuit that supplies only this ME EQUIPMENT, a higher value of EARTH LEAKAGECURRENT is allowed.NOTE 1 Local regulation can establish limits for protective earth currents of the installation. See alsoIEC 60364-7-710 [10].NOTE 2 The EARTH LEAKAGE CURRENT in NORMAL CONDITION can become TOUCH CURRENT in SINGLE FAULTCONDITION unless the ME EQUIPMENT is PERMANENTLY INSTALLED or the protective earth is not accessible fromoutside the ME EQUIPMENT.e) Additionally, regardless of waveform and frequency, no LEAKAGE CURRENT shall exceed10 mA r.m.s. in NORMAL CONDITION or in SINGLE FAULT CONDITION when measured with anon-frequency-weighted device.f). The allowable values of LEAKAGE CURRENTS that can flow in a FUNCTIONAL EARTHCONDUCTOR in a non-PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA in NORMAL CONDITIONand 10 mA in SINGLE FAULT CONDITION.NOTE 3 Subclause 16.6.1 requires that when ME EQUIPMENT is included in an ME SYSTEM, the TOUCHCURRENTS from any part of the ME SYSTEM cannot exceed 100 µA in NORMAL CONDITION and 500 µA in SINGLEFAULT CONDITION. | test |  |  |  |  |  |  |
| 8.7.4 | Measurements |  |  |  |  |  |  |  |  |
| 8.7.4.1 | General | The LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT test figures referenced in 8.7.4.5 to8.7.4.8 (Figure 13 to Figure 19 inclusive) show suitable test configurations for use inconjunction with the test PROCEDURES specified in these subclauses. It is recognized thatother test figures can yield accurate results. However if the test results are close to theallowed values or if there is any doubt as to the validity of the test results, the applicable testfigure is to be used as the deciding factor.a) The EARTH LEAKAGE CURRENT, the TOUCH CURRENT, the PATIENT LEAKAGE CURRENT and thePATIENT AUXILIARY CURRENT are measured after the ME EQUIPMENT has been brought up tooperating temperature in accordance with the requirements of 11.1.3 c).b) Where examination of the circuit arrangement and the arrangement of components andmaterial of the ME EQUIPMENT shows no possibility of any HAZARDOUS SITUATION describedin 13.1, the number of tests can be reduced. | test |  |  |  |  |  |  |
| 8.7.4.2 | Measuring supply circuits | ME EQUIPMENT specified for connection to a SUPPLY MAINS is connected to an appropriatepower source. For single-phase ME EQUIPMENT, the polarity of the supply is reversible andtests are conducted at both polarities. INTERNALLY POWERED ME EQUIPMENT is tested withoutany connection to a measuring supply circuit.NOTE Figure F.1 to Figure F.5 (inclusive) show some suitable arrangements but do not cover all possibilities, forexample, delta-connected 3-phase supplies. | test |  |  |  |  |  |  |
| 8.7.4.3 | Connection to the measuring supply circuit | a) ME EQUIPMENT provided with a POWER SUPPLY CORD is tested using this cord.b) ME EQUIPMENT provided with an APPLIANCE INLET is tested while connected to the measuringsupply circuit via a DETACHABLE POWER SUPPLY CORD having a length of 3 m or a length andtype specified in the instructions for use.c) PERMANENTLY INSTALLED ME EQUIPMENT is tested while connected to the measuring supplycircuit by the shortest possible connection.d) Measuring arrangement1) APPLIED PARTS, including PATIENT cables (when present), are placed on an insulatingsurface with a dielectric constant of approximately 1 (for example, expandedpolystyrene) and approximately 200 mm above an earthed metal surface.NOTE 1 The measuring supply circuit and the measuring circuit should be positioned as far as possibleaway from unscreened power source leads. Placing the ME EQUIPMENT on or near a large earthed metalsurface should be avoided.NOTE 2 Where APPLIED PARTS are such that the test results can depend upon how they are placed on theinsulating surface, the test is repeated as necessary to determine the worst possible positioning.2) If an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. whenmeasuring LEAKAGE CURRENT for very high input power ME EQUIPMENT), the referenceearth of the measuring circuits is connected to protective earth of the SUPPLY MAINS. | test |  |  |  |  |  |  |
| 8.7.4.4 | Measuring device (MD) | a) The measuring device loads the source of LEAKAGE CURRENT or PATIENT AUXILIARY CURRENTwith a resistive impedance of approximately 1 000 Ω for d.c., a.c. and compositewaveforms with frequencies up to and including 1 MHz.b) The evaluation of current or current components according to 8.7.3 a) is obtainedautomatically if a measuring device according to Figure 12 a) or a similar circuit with thesame frequency characteristic is used. This allows measurement of the total effect of allfrequencies with a single instrument.If currents or current components with frequencies exceeding 1 kHz might exceed the10 mA limit specified in 8.7.3 e), these are measured by other appropriate means such asa 1 kΩ non-inductive resistor and suitable measuring instrument.c) The voltage measuring instrument as shown in Figure 12 a) has an input resistance of atleast 1 MΩ and input capacitance of no more than 150 pF. It indicates the true r.m.s. valueof the voltage being d.c., a.c. or a composite waveform having components withfrequencies from 0,1 Hz up to and including 1 MHz, with an indicating error not exceeding± 5 % of the indicated value.The scale can indicate the current through the measuring device including automaticevaluation of components with frequencies above 1 kHz so as to enable direct comparisonof the reading with the limit values specified in 8.7.3.These requirements can be limited to a frequency range with an upper limit lower than1 MHz if it can be proven (for example, by the use of an oscilloscope) that frequenciesabove such an upper limit do not occur in the measured current. | test |  |  |  |  |  |  |
| 8.7.4.5 | Measurement of the EARTH LEAKAGE CURRENT and current in functional earthConnection | a) CLASS I ME EQUIPMENT is tested according to Figure 13. CLASS II ME EQUIPMENT with afunctional earth connection according to 8.6.9 is tested as if it were CLASS I ME EQUIPMENT.b) If ME EQUIPMENT has more than one PROTECTIVE EARTH CONDUCTOR (for example, oneconnected to the main ENCLOSURE and one to a separate power supply unit), then thecurrent to be measured is the aggregate current that would flow into the protective earthingsystem of the installation.c) For FIXED ME EQUIPMENT that can have connections to earth through the building structure,the MANUFACTURER specifies a suitable test PROCEDURE and configuration for measurementof EARTH LEAKAGE CURRENT. | test |  |  |  |  |  |  |
| 8.7.4.6 | Measurement of the TOUCH CURRENT | a) ME EQUIPMENT is tested according to Figure 14, using an appropriate measuring supplycircuit.Measure with MD between earth and each part of the ENCLOSURE(S) that is notPROTECTIVELY EARTHED.Measure with MD between parts of the ENCLOSURE(S) that are not PROTECTIVELY EARTHED.In the SINGLE FAULT CONDITION of interruption of any one PROTECTIVE EARTH CONDUCTOR(when applicable, see 8.1 b)), measure with MD between earth and any part of theENCLOSURE(S) that is normally PROTECTIVELY EARTHED.NOTE It is not necessary to make separate measurements from more than one part that is PROTECTIVELYEARTHED.INTERNALLY POWERED ME EQUIPMENT is investigated for TOUCH CURRENT but only betweenparts of the ENCLOSURE, not between the ENCLOSURE and earth unless 8.7.4.6 c) applies.b) If ME EQUIPMENT has an ENCLOSURE or a part of the ENCLOSURE made of insulating material,metal foil of maximum 20 cm x 10 cm is applied in intimate contact with the ENCLOSURE orrelevant part of the ENCLOSURE.The metal foil is shifted, if possible, to determine the highest value of the TOUCH CURRENT.The metal foil should not touch any metal parts of the ENCLOSURE that are possiblyPROTECTIVELY EARTHED; however, metal parts of the ENCLOSURE that are not PROTECTIVELYEARTHED can be covered partly or totally by the metal foil.Where it is intended to measure the TOUCH CURRENT in the SINGLE FAULT CONDITION ofinterruption of a PROTECTIVE EARTH CONDUCTOR, the metal foil is arranged to contact partsof the ENCLOSURE that are normally PROTECTIVELY EARTHED.Where the surface of the ENCLOSURE contacted by the PATIENT or OPERATOR is larger than20 cm x 10 cm, the size of the foil is increased corresponding to the area of contact.c) ME EQUIPMENT with a SIGNAL INPUT/OUTPUT PART is, when required (see 8.1 a)), additionallytested using transformer T2.The value of the voltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINSVOLTAGE. The specific pin configuration used when applying the external …[truncated] | test |  |  |  |  |  |  |
| 8.7.4.7 | Measurement of the PATIENT LEAKAGE CURRENT | See Annex K, which contains simplified PATIENT LEAKAGE CURRENT diagrams, for supplementalexplanatory detail.a) ME EQUIPMENT with an APPLIED PART is tested according to Figure 15.An ENCLOSURE, other than an APPLIED PART, made of insulating material is placed in anyposition of NORMAL USE upon a flat metal surface connected to earth with dimensions atleast equal to the plan-projection of the ENCLOSURE.b) ME EQUIPMENT with an F-TYPE APPLIED PART is additionally tested according to Figure 16.SIGNAL INPUT/OUTPUT PARTS are connected to earth, if not already permanently earthed inthe ME EQUIPMENT.The value of the voltage to be set at the transformer T2 in Figure 16 is equal to 110 % ofthe MAXIMUM MAINS VOLTAGE.For this measurement, non-PROTECTIVELY EARTHED metal ACCESSIBLE PARTS includingPATIENT CONECTIONS of other APPLIED PARTS (if present) are connected to earth.c) ME EQUIPMENT with an APPLIED PART and a SIGNAL INPUT/OUTPUT PART is, when required(see 8.1 a)), additionally tested according to Figure 17.The value of the voltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINSVOLTAGE. The specific pin configuration used when applying the external voltage is to beworst case based on testing or circuit analysis.d) ME EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is notPROTECTIVELY EARTHED or a TYPE BF APPLIED PART and with metal ACCESSIBLE PARTS that arenot PROTECTIVELY EARTHED is additionally tested according to Figure 18.The value of the voltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINSVOLTAGE.This test need not be conducted if it can be demonstrated that there is adequateseparation of the parts involved.e) An APPLIED PART consisting of a surface made of insulating material is tested using metalfoil as mentioned under 8.7.4.6. Alternatively a 0,9 % saline solution is used in which theAPPLIED PART is immersed.Where the surface of the APPLIED PART intended to contact the PATIENT is considera…[truncated] | test |  |  |  |  |  |  |
| 8.7.4.8 | Measurement of the PATIENT AUXILIARY CURRENT | ME EQUIPMENT with an APPLIED PART is tested according to Figure 19, using an appropriatemeasuring supply circuit unless the ME EQUIPMENT has only a single PATIENT CONNECTION.The PATIENT AUXILIARY CURRENT is measured between any single PATIENT CONNECTION and allother PATIENT CONNECTIONS, either connected directly together or loaded as in NORMAL USE(see also Annex E). | test |  |  |  |  |  |  |
| 8.7.4.9 | ME EQUIPMENT with multiple PATIENT CONNECTIONS | ME EQUIPMENT with multiple PATIENT CONNECTIONS is investigated to ensure that the PATIENTLEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT do not exceed the allowable values forNORMAL CONDITION while one or more PATIENT CONNECTIONS are:– disconnected from the PATIENT; and– disconnected from the PATIENT and earthed.Testing is performed if an examination of the ME EQUIPMENT circuit indicates that the PATIENTLEAKAGE CURRENT or the PATIENT AUXILIARY CURRENT can increase to excessive levels underthe above conditions. Actual measurements should be limited to a representative number ofCombinations. | test |  |  |  |  |  |  |
| 8.8 | Insulation |  |  |  |  |  |  |  |  |
| 8.8.1 | General | Only insulation that is relied upon as a MEANS OF PROTECTION, including REINFORCEDINSULATION, shall be subject to testing.Insulation forming part of a component is exempt provided that the component complies with4.8.Insulation forming MEANS OF OPERATOR PROTECTION is exempt from the tests of 8.8 if itcomplies with the requirements and tests of IEC 60950-1 for INSULATION CO-ORDINATION. | test | 8.8.1 identifies that the rest of the 8.8 clauses are applicable to the Imager Device | n/a |  | Done |  |  |
| 8.8.2 | Distance through solid insulation or use of thin sheet material | Solid insulation which forms SUPPLEMENTARY INSULATION or REINFORCED INSULATION for a PEAKWORKING VOLTAGE greater than 71 V shall either:a) have a distance through insulation of at least 0,4 mm, orb) not form part of an ENCLOSURE and not be subject to handling or abrasion during NORMALUSE, and comprise:– at least two layers of material, each of which will pass the appropriate dielectricstrength test; or– three layers of material, for which all combinations of two layers together will pass theappropriate dielectric strength test.The appropriate dielectric strength test for the one or two layers is the test for one MEANS OFPROTECTION in the case of SUPPLEMENTARY INSULATION or the test for two MEANS OF PROTECTIONin the case of REINFORCED INSULATION, respectively.NOTE 1 There is no minimum thickness requirement for BASIC INSULATION, nor for insulation operating at WORKINGVOLTAGE up to 71 V.NOTE 2 There is no requirement for all layers of insulation to be of the same material.Compliance is checked by Inspection, by measurement of thickness and by the dielectricstrength test of 8.8.3.For wound components, where BASIC INSULATION, SUPPLEMENTARY INSULATION or REINFORCEDINSULATION is required between windings, they shall be separated by interleaved insulationcomplying with a) or b) immediately above, or both, unless one of the following wireconstructions is used:c) wire that has solid insulation, other than solvent based enamel, complying with a) above;d) wire that has multi-layer extruded or spirally wrapped insulation (where the layers can beindividually tested for dielectric strength) complying with b) above and passes the tests ofAnnex L;e) wire that has multi-layer extruded or spirally wrapped insulation (where only the finishedwire can be tested) and passes the tests of Annex L. The minimum number ofconstructional layers applied to the conductor shall be as follows:– BASIC INSULATION: two wrapped layers or one extruded layer;– SUPPLEMENTARY …[truncated] | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.8.3 | Dielectric strength | The dielectric strength of solid electrical insulation of ME EQUIPMENT shall be capable ofwithstanding the test voltages as specified in Table 6. Only insulation with a safety functionneed be subject to testing (see 8.8.1).Compliance is checked by applying the test voltage specified in Table 6 for 1 min:– immediately after the humidity preconditioning treatment (as described in 5.7) with theME EQUIPMENT de-energized during the test, and– after any required sterilization PROCEDURE (see 11.6.7, 7.9.2.12 and the instructions foruse) with the ME EQUIPMENT de-energized, and– after reaching a temperature equivalent to the steady state operating temperature reachedduring the heating test of 11.1.1.Initially, not more than half the test voltage is applied, and then it is gradually raised over aperiod of 10 s to the full value, which is maintained for 1 min, after which it is graduallylowered over a period of 10 s to less than half the full value.The test conditions are as follows:a) The test voltage has a waveform and frequency such that the dielectric stress on theinsulation is at least equal to that occurring in NORMAL USE. The waveform and frequency ofthe test voltage can differ from the voltage applied in NORMAL USE if it can be demonstratedthat the dielectric stress on the insulation tested will not be diminished.Where the voltage to which the relevant insulation is subjected in NORMAL USE is nonsinusoidal a.c., the test may be performed using a sinusoidal 50 Hz or 60 Hz test voltage.Alternatively, a d.c. test voltage equal to the peak value of the a.c. test voltage may beused.The test voltage, for the WORKING VOLTAGE to which the insulation is subjected is greaterthan or equal to the value specified in Table 6.b) During the test, breakdown constitutes a failure. Insulation breakdown is considered tohave occurred when the current which flows as a result of the application of the testvoltage rapidly increases in an uncontrolled manner, that is, …[truncated] | test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.8.4 | Insulation other than wire insulation |  |  | Andrew must decide if 8.8.4.1 and 8.8.4.2 need to be split or can be rolled into one. | Andrew |  | Reqs Generation | example.com/ |  |
| 8.8.4.1 | Mechanical strength and resistance to heat | The resistance to heat shall be retained by all types of insulation, including insulating partitionwalls, during the EXPECTED SERVICE LIFE of the ME EQUIPMENT.Compliance is checked by Inspection of the ME EQUIPMENT and the design documentation,and, if necessary, Inspection of the RISK MANAGEMENT FILE in conjunction with the followingtests:– resistance to moisture, etc. (see 11.6);– dielectric strength (see 8.8.3);– mechanical strength (see 15.3).Resistance to heat is established by the following tests, which need not be performed ifsatisfactory evidence of compliance is provided.a) For parts of the ENCLOSURE and other external insulating parts, the deterioration of whichcould result in an unacceptable RISK, by the ball-pressure test:ENCLOSURES and other external parts of insulating material, except the insulation of flexiblecords and parts of ceramic material, are subjected to a ball-pressure test using the testapparatus shown in Figure 21. The surface of the part to be tested is placed in thehorizontal position and a steel ball of 5 mm diameter is pressed against the surface with aforce of 20 N. The test is performed in a heating cabinet at a temperature of 75 °C ± 2 °Cor the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2 °C plusthe temperature rise of the relevant part of insulating material measured during the test of11.1, whichever is the higher.The ball is withdrawn after 1 h and the diameter of the impression made by the ball ismeasured. An impression greater than 2 mm in diameter constitutes a failure.b) For parts of insulating material that support uninsulated parts of the MAINS PART, thedeterioration of which could influence the safety of the ME EQUIPMENT, by the ball-pressuretest:A test is performed as described in a) above, but at a temperature of 125 °C ± 2 °C or atthe ambient temperature indicated in the technical description (see 7.9.3.1) ± 2 °C plus thetemperature rise that was determined during…[truncated] | RMF, Inspection, test | Assess the needed mechanical strength and resistance to heat in RMF |  |  |  |  |  |
| 8.8.4.2 | Resistance to environmental stress | The insulating characteristics and mechanical strength of any MEANS OF PROTECTION shall beso designed or protected that it is not likely to be impaired by environmental stressesincluding deposition of dirt or by dust resulting from wear of parts within the ME EQUIPMENT tosuch an extent that CREEPAGE DISTANCES and AIR CLEARANCES are reduced below the valuesspecified in 8.9.Ceramic material not tightly sintered, and the like, and beads alone shall not be used asSUPPLEMENTARY INSULATION or REINFORCED INSULATION.Insulating material in which heating conductors are embedded may be considered as oneMEANS OF PROTECTION but shall not be used as two MEANS OF PROTECTION.Compliance is checked by Inspection, by measurement and for natural latex rubber by thefollowing test:Parts of natural latex rubber are aged in an atmosphere of oxygen under pressure. Thesamples are suspended freely in an oxygen cylinder, the effective capacity of the cylinder is atleast 10 times the volume of the samples. The cylinder is filled with commercial oxygen notless than 97 % pure, to a pressure of 2,1 MPa ± 70 kPa.The samples are kept in the cylinder at a temperature of 70 °C ± 2 °C for 96 h. Immediatelyafterwards, they are taken out of the cylinder and left at room temperature for at least 16 h.After the test, the samples are examined. Cracks visible to the naked eye constitute a failure. | Inspection, test |  |  |  |  |  |  |
| 8.9 | CREEPAGE DISTANCES and AIR CLEARANCES |  |  |  |  |  |  |  |  |
| 8.9.1 | Values |  |  | 8.9.1 can all be rolled into this 8.9.1 Clause | Paul |  | Reqs Generation | example.com/ |  |
| 8.9.1.1 | General | CREEPAGE DISTANCES and AIR CLEARANCES of ME EQUIPMENT shall be equal to or greater thanthe values of:– for insulation between parts of opposite polarity of the MAINS PART on the SUPPLY MAINSside of any mains fuse or OVER-CURRENT RELEASE, one MEANS OF OPERATOR PROTECTION inaccordance with Table 13, Table 14 and Table 16; and– for insulation providing at least a MEANS OF PROTECTION, in accordance with Table 12 toTable 16 (inclusive) except as specified in 8.9.1.2 to 8.9.1.15. See also 8.9.2 to 8.9.4. | Test |  |  |  |  |  |  |
| 8.9.1.2 | CREEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1 | The values of Table 12 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIRCLEARANCES forming MEANS OF OPERATOR PROTECTION that comply with the requirements ofIEC 60950-1 for INSULATION CO-ORDINATION and are used in the conditions (e.g. overvoltagecategory, pollution degree) under which compliance was tested. | Test information |  |  |  |  |  |  |
| 8.9.1.3 | CREEPAGE DISTANCES across glass, mica, ceramic and similar materials | For CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materialswith similar tracking characteristics, the specified minimum value of AIR CLEARANCE shall beapplied as the minimum CREEPAGE DISTANCE. | Test information |  |  |  |  |  |  |
| 8.9.1.4 | Minimum CREEPAGE DISTANCE | If the minimum CREEPAGE DISTANCE derived from Table 12 to Table 16 (inclusive) is less thanthe applicable minimum AIR CLEARANCE, that value of minimum AIR CLEARANCE shall be appliedas the minimum CREEPAGE DISTANCE. | Test information |  |  |  |  |  |  |
| 8.9.1.5 | ME EQUIPMENT RATED for high altitudes | Unless otherwise declared by the MANUFACTURER, ME EQUIPMENT is RATED to operate at analtitude ≤ 2 000 m. Where ME EQUIPMENT is intended to be operated in a pressurizedenvironment, e.g. aircraft, the operating altitude corresponding to the air pressure concernedshall be used in determining multiplication factor from Table 8. The AIR CLEARANCE is thenmultiplied by this factor. CREEPAGE DISTANCES are not subject to the multiplication factors butshall always be at least as large as the resulting value for AIR CLEARANCE. | Test information |  |  |  |  |  |  |
| 8.9.1.6 | Interpolation | If the WORKING VOLTAGE has a value between those given in Table 12 to Table 16 (inclusive):– for determining CREEPAGE DISTANCES, linear interpolation is permitted between the nearesttwo values, the calculated spacing being rounded to the next higher 0,1 mm increment;– for determining AIR CLEARANCES for PEAK WORKING VOLTAGES above 2 800 V peak or d.c.,linear interpolation is permitted between the nearest two values, the calculated spacingbeing rounded to the next higher 0,1 mm increment;– for determining AIR CLEARANCES for PEAK WORKING VOLTAGE up to 2 800 V peak or d.c., thehigher of the two values shall be applied. | Test information |  |  |  |  |  |  |
| 8.9.1.7 | Material groups classification | Material groups are classified as shown in Table 9. The material group is verified by evaluation of the test data for the material according toIEC 60112 using 50 drops of solution A.If the material group is not known, material group IIIb shall be assumed. | Test information |  |  |  |  |  |  |
| 8.9.1.8 | Pollution degree classification | Pollution degrees are classified as follows:– Pollution degree 1 is used to describe a micro-environment that is sealed so as to excludedust and moisture.NOTE 1 An example of such a micro-environment is a sealed or potted component or assembly.– Pollution degree 2 is used to describe a micro-environment where only non-conductivepollution occurs except that occasionally a temporary conductivity caused by condensationis to be expected.– Pollution degree 3 is used to describe a micro-environment that is subject to conductivepollution, or to dry non-conductive pollution that could become conductive due to expectedcondensation.– Pollution degree 4 is used to describe a micro-environment where continuous conductivityoccurs due to conductive dust, rain or other wet conditions.NOTE 2 This type of environment can occur inside commutating motors which generate carbon dust from thebrushes.Pollution degree 4 is not acceptable for insulation providing a MEANS OF PROTECTION.However, in the case where insulation between the MAINS PART and earth might becompromised, it is necessary to provide measures, such as planned maintenance, to ensurethat the micro-environment is mitigated to a lower pollution degree.Annex M specifies measures that may be used to reduce the pollution degree. | Test information |  |  |  |  |  |  |
| 8.9.1.9 | Overvoltage category classification | The applicable value of the MAINS TRANSIENT VOLTAGE shall be determined from theovervoltage category according to IEC 60664-1 and the NOMINAL a.c. MAINS VOLTAGE usingTable 10. | Test information |  |  |  |  |  |  |
| 8.9.1.10 | AIR CLEARANCE for MAINS PARTS | For MAINS PARTS operating on RATED MAINS VOLTAGES up to 300 V, the required AIR CLEARANCEshall be the value in Table 13 for the r.m.s. or d.c. RATED MAINS VOLTAGE plus the additionalAIR CLEARANCE in Table 14 for the PEAK WORKING VOLTAGE. | Test information |  |  |  |  |  |  |
| 8.9.1.11 | SUPPLY MAINS overvoltage | This standard relates to overvoltage category II according to IEC 60664-1. If ME EQUIPMENT isintended to be used in locations where the SUPPLY MAINS is overvoltage category III, thevalues specified in Table 13 to Table 15 (inclusive) will be inadequate for clearance.Therefore the values given in the next MAINS TRANSIENT VOLTAGE column upwards shall beused. Whilst it is not envisaged that PATIENT protection (Table 12) will be required for use ofME EQUIPMENT on overvoltage category III SUPPLY MAINS, should this be necessary, guidance isgiven on the values required in the rationale for Subclause 8.9. | Test information |  |  |  |  |  |  |
| 8.9.1.12 | SECONDARY CIRCUITS | A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category Iaccording to IEC 60664-1 if the MAINS PART is overvoltage category II; the maximum transientsfor various SUPPLY MAINS voltages in overvoltage category I are shown in the column headingsof Table 15.Where the SECONDARY CIRCUIT is earthed or the ME EQUIPMENT is INTERNALLY POWERED, Table15 applies.Where a SECONDARY CIRCUIT is not earthed and is derived from a SUPPLY MAINS, the circuitshall be subjected to the requirements for primary circuits in Table 13 and Table 14.If the SECONDARY CIRCUIT is separated from the MAINS PART by a functionally earthed orPROTECTIVELY EARTHED metal screen or transients in the SECONDARY CIRCUIT are below thelevels expected for overvoltage category I, (for example due to being attenuated byconnecting a component, such as a capacitor, between the SECONDARY CIRCUIT and earth), thevalues in Table 15 apply.The column for circuits not subject to transient overvoltages applies to:– d.c. SECONDARY CIRCUITS that are reliably connected to earth and have capacitive filteringwhich limits the peak-to-peak ripple to 10 % of the d.c. voltage; and– circuits in INTERNALLY POWERED ME EQUIPMENT. | Test information |  |  |  |  |  |  |
| 8.9.1.13 | PEAK WORKING VOLTAGES above 1 400 V peak or d.c | The values in Table 15 for PEAK WORKING VOLTAGES above 1 400 V peak or d.c. do not apply ifall the following conditions are satisfied:– the AIR CLEARANCE is at least 5 mm;– the insulation involved passes a dielectric strength test according to 8.8.3 using:• an a.c. test voltage whose r.m.s. value is equal to 1,06 times the PEAK WORKINGVOLTAGE or• a d.c. test voltage equal to the peak value of the a.c. test voltage prescribed above;and– the AIR CLEARANCE path is partly or entirely through air or along the surface of an insulatingmaterial of material group I.If the AIR CLEARANCE path is also partly along the surface of a material that is not materialgroup I, the dielectric strength test is conducted only across the part(s) of the path that arethrough air. | Test information |  |  |  |  |  |  |
| 8.9.1.14 | Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION | Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained bydoubling the values shown in Table 16 for one MEANS OF OPERATOR PROTECTION. | Test information |  |  |  |  |  |  |
| 8.9.1.15 | CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS | CREEPAGE DISTANCES and AIR CLEARANCES needed to satisfy 8.5.5.1 for DEFIBRILLATION-PROOFAPPLIED PARTS shall not be less than 4 mm.NOTE In Table 12, which detail the spacing for PATIENT protection, the CREEPAGE DISTANCE and AIR CLEARANCEare both related to r.m.s. or d.c. WORKING VOLTAGES. In Table 13, Table 14 and Table 15, which detail the spacingfor OPERATOR protection, the AIR CLEARANCE is related to peak or d.c. WORKING VOLTAGE and the CREEPAGEDISTANCE is related to r.m.s. or d.c. WORKING VOLTAGE. | Inspection |  |  |  |  |  |  |
| 8.9.2 | Application | a) For insulation in the MAINS PART between parts of opposite polarity, the minimumCREEPAGE DISTANCES and AIR CLEARANCES are not required if short circuiting of each singleone of these CREEPAGE DISTANCES and AIR CLEARANCES in turn does not result in aHAZARDOUS SITUATION described in 13.1.b) The contribution to the CREEPAGE DISTANCES of any groove or air gap less than 1 mm wideshall be limited to its width (see Figure 23 to Figure 31 [inclusive]).c) If AIR CLEARANCE provides a MEANS OF PROTECTION, the relative positioning shall be suchthat the relevant parts are rigid and located by moulding or the design shall be otherwisesuch that there is no reduction of a distance below the specified value by deformation ormovement of the parts.Where limited movement of one of the relevant parts is normal or likely, this shall be takeninto account when computing the minimum AIR CLEARANCE. | Inspection, test |  | Paul |  | Reqs Generation | example.com/ |  |
| 8.9.3 | Spaces filled by insulating compound |  |  | 8.9.3 - all subclauses can be rolled into the main clause | Paul |  | Reqs Generation | example.com/ |  |
| 8.9.3.1 | General | Where distances between conductive parts are filled with insulating compound, includingwhere insulation is reliably cemented together with insulating compound, so that AIRCLEARANCES and CREEPAGE DISTANCES do not exist, only the requirements for solid insulationapply.NOTE Examples of such treatment include potting, encapsulation and vacuum impregnation, components orsubassemblies that are treated with an insulating compound that fills voids; and internal insulation betweenadjacent tracks on one layer of a multi-layer printed board.Compliance is checked by Inspection, measurement and test of samples. Requirements forCREEPAGE DISTANCES and AIR CLEARANCES do not apply if samples pass the thermal cycling,humidity preconditioning and dielectric strength tests specified in either 8.9.3.2 and 8.9.3.4 or8.9.3.3 and 8.9.3.4. | Inspection, test |  |  |  |  |  |  |
| 8.9.3.2 | Insulating compound forming solid insulation between conductive parts | For situations where insulating compound forms solid insulation between conductive parts, asingle finished sample is tested. The sample is subjected to the thermal cycling PROCEDURE asspecified in 8.9.3.4, followed by humidity preconditioning according to 5.7 except for 48 hoursonly, followed by a dielectric strength test according to 8.8.3 except that the test voltage ismultiplied by 1,6. The tests are followed by Inspection, including sectioning, andmeasurement. Cracks or voids in the insulating compound such as would affect thehomogeneity of the material constitute a failure. | test |  |  |  |  |  |  |
| 8.9.3.3 | Insulating compound forming a cemented joint with other insulating parts | For situations where insulating compound forms a cemented joint with other insulating parts,the reliability of the joint is checked by testing three samples. If a winding of solvent-basedenamelled wire is used, it is replaced for the test by a metal foil or by a few turns of bare wire,placed close to the cemented joint. The three samples are then tested as follows.– One of the samples is subjected to the thermal cycling PROCEDURE as specified in 8.9.3.4.Immediately after the last period at highest temperature during thermal cycling it issubjected to a dielectric strength test according to 8.8.3 except that the test voltage ismultiplied by 1,6;– The other two samples are subjected to humidity preconditioning according to 5.7 exceptfor 48 hours only, followed by a dielectric strength test according to 8.8.3 except that thetest voltage is multiplied by 1,6. | test |  |  |  |  |  |  |
| 8.9.3.4 | Thermal cycling | The sample is subjected 10 times to the following sequence of temperature cycles:68 h at T1 ± 2 °C;1 h at 25 °C ± 2 °C;2 h at 0 °C ± 2 °C;not less than 1 h at 25 °C ± 2 °C,where T1 is the higher of– 10 °C above the maximum temperature of the relevant part as determined according to11.1.1; or– 85 °C.However, the 10 °C margin is not added if the temperature is measured by an embeddedthermocouple.The period of time taken for the transition from one temperature to another is not specified,but the transition is permitted to be gradual. | test |  |  |  |  |  |  |
| 8.9.4 | Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES | Compliance is checked by measurement taking into account the rules in Figure 22 to FigurePROTECTION may be adjusted based on pollution degree if the minimum AIR CLEARANCE isThe force is applied by means of a standard test finger having a tip as shown in Figure 6 andhas a value of: 2 N for bare conductors;30 N for ENCLOSURES.CREEPAGE DISTANCE and AIR CLEARANCES are measured after use of the test hook according to5.9.2.2, if relevant. 3 mm or more. The minimum width of the groove is:– 0,25 mm for pollution degree 1– 1,0 mm for pollution degree 2– 1,5 mm for pollution degree 3If the specified minimum AIR CLEARANCE is less than 3 mm, the minimum spacing (X) forgrooves transverse to the CREEPAGE DISTANCE is the lesser of:– the relevant value specified in the previous paragraph, or– one third of the specified minimum AIR CLEARANCE.The minimum spacing (X) for a groove transverse to a CREEPAGE DISTANCE that is considereda MEANS OF PATIENT PROTECTION is 1 mm for pollution degree 1 and pollution degree 2, and1,5 mm for pollution degree 3.Any corner with included angle less than 80° is assumed to be bridged with an insulating linkof 1 mm moved into the least favourable position (see Figure 25).Where the distance across the top of a groove is 1 mm or more, no CREEPAGE DISTANCE existsacross the air space (see Figure 24).CREEPAGE DISTANCES and AIR CLEARANCES between parts moving relative to each other aremeasured with the parts in their least favourable positions.Computed CREEPAGE DISTANCE is never less than measured AIR CLEARANCE.Coatings of varnish, enamel or oxide are ignored. Coverings of any insulating material,however, are considered as insulation, if the covering is equivalent to a sheet of insulatingmaterial of equal thickness with respect to its electrical, thermal and mechanical properties.If CREEPAGE DISTANCES or AIR CLEARANCES for one or two MEANS OF PROTECTION are interruptedby one or more floating conductive parts, the minimum values spe…[truncated] | test |  | Paul |  | Reqs Generation | example.com/ |  |
| 8.10 | Components and wiring |  |  |  |  |  |  |  |  |
| 8.10.1 | Fixing of components | Components of ME EQUIPMENT, the unwanted movement of which could result in anunacceptable RISK, shall be mounted securely to prevent such movement.Compliance is checked by Inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE. | RMF, Inspection | Assess the risk of unwanted movement from not fixing components | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.2 | Fixing of wiring | Conductors and connectors of ME EQUIPMENT shall be so secured or insulated that accidentaldetachment shall not result in a HAZARDOUS SITUATION. They are not considered to beadequately secured if on breaking free at their joint and moving about their support point theyare capable of touching parts resulting in a HAZARDOUS SITUATION described in 13.1.Breaking free of one means of mechanical restraint shall be considered a SINGLE FAULTCONDITION.Stranded conductors shall not be solder-coated if they are affixed by any clamping means andpoor contact could result in a HAZARDOUS SITUATION described in 13.1.Compliance is checked by Inspection of the ME EQUIPMENT. | RMF, Inspection | Assess the risk of unwanted movement from not fixing wiring | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.3 | Connections between different parts of ME EQUIPMENT | Flexible cords detachable without the use of a TOOL that are used for interconnection ofdifferent parts of ME EQUIPMENT shall be provided with means for connection such thatcompliance of metal ACCESSIBLE PARTS with 8.4 is not compromised when a connection isloosened or broken due to the disengagement of one of the connecting means.Compliance is checked by Inspection and measurement and, if necessary, by a test with thestandard test finger according to 5.9.2.1. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.4 | Cord-connected HAND-HELD parts and cord-connected foot-operated control devices (see also 15.4.7) |  |  | 8.10.4 subclasues roll into the main 8.10.4 clause | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.4.1 | Limitation of operating voltages | Cord-connected HAND-HELD and foot-operated control devices of ME EQUIPMENT and theirassociated connection cords shall contain only conductors and components operating atvoltages not exceeding 42,4 V peak a.c. or 60 V d.c. in circuits isolated from the MAINS PARTby two MEANS OF PROTECTION. The d.c. limit of 60 V applies to d.c. with not more than 10 %peak-to-peak ripple. If the ripple exceeds that amount, the 42,4 V peak limit applies.Compliance is checked by Inspection and, if necessary, voltage measurements. | Inspection, test |  | Andrew |  | Reqs Generation |  |  |
| 8.10.4.2 | Connection cords | The connection and anchorage at both ends of a flexible cord to a HAND-HELD or foot-operatedcontrol device of ME EQUIPMENT shall comply with the requirements specified for POWERSUPPLY CORDS in 8.11.3, if breaking free or shorting between the conductors could result in aHAZARDOUS SITUATION described in 13.1. This requirement also applies to other HAND-HELDparts if disturbance or breaking of one or more of the connections could result in a HAZARDOUSSITUATION described in 13.1.Compliance is checked by performance of the tests of 8.11.3. | test |  | Andrew |  | Reqs Generation |  |  |
| 8.10.5 | Mechanical protection of wiring | a) Internal cables and wiring shall be adequately protected against contact with a moving partor from friction at sharp corners and edges where damage to insulation could result in aHAZARDOUS SITUATION described in 13.1.b) ME EQUIPMENT shall be so designed that wiring, cord forms or components are not likely tobe damaged during assembly or the opening or closing of ACCESS COVERS where suchdamage could result in a HAZARDOUS SITUATION described in 13.1.Compliance is checked by Inspection and, where appropriate, by manual test. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.6 | Guiding rollers for insulated conductors | Guiding rollers of insulated conductors of ME EQUIPMENT shall be constructed in such amanner that movable insulated conductors in NORMAL USE are not bent round a radius of lessthan five times the outer diameter of the lead concerned.Compliance is checked by Inspection and measurement of the relevant dimensions. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.7 | Insulation of internal wiring | a) If insulating sleeving is needed on internal wiring of ME EQUIPMENT, it shall be adequatelysecured. Sleeving that can only be removed by breaking or cutting or that is secured atboth ends may be used to satisfy this requirement.b) Inside ME EQUIPMENT the sheath of a flexible cord shall not be used as a MEANS OFPROTECTION if it is subject to mechanical or thermal stresses outside its RATEDcharacteristics.c) Insulated conductors of ME EQUIPMENT that in NORMAL USE are subject to temperaturesexceeding 70 °C shall have insulation of heat-resistant material if compliance with thisstandard is likely to be impaired by deterioration of the insulation.Compliance is checked by Inspection and, if necessary, by special tests. Temperatures aredetermined as indicated in 11.1. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.11 | MAINS PARTS, components and layout |  |  |  |  |  |  |  |  |
| 8.11.1 | Isolation from the SUPPLY MAINS | a) ME EQUIPMENT shall have means to isolate its circuits electrically from the SUPPLY MAINSon all poles simultaneously.PERMANENTLY INSTALLED ME EQUIPMENT connected to a polyphase SUPPLY MAINS may beprovided with a device that does not interrupt the neutral conductor, provided that localinstallation conditions are such that in NORMAL CONDITION the voltage on the neutralconductor can be expected not to exceed the limits specified in 8.4.2 c).For PERMANENTLY INSTALLED ME EQUIPMENT, the means provided to isolate its circuitselectrically from the SUPPLY MAINS shall be capable of being locked in the off position if:– reconnection would result in a HAZARDOUS SITUATION; or– any OPERATOR including SERVICE PERSONNEL is unable to view the means of isolationfrom their intended position.The locking mechanism may be in a SUPPLY MAINS switch provided by the RESPONSIBLEORGANIZATION.The requirements for the isolation device shall be specified in the ACCOMPANYINGDOCUMENTS.b) Means for isolation either shall be incorporated in ME EQUIPMENT or, if external, shall bedescribed in the technical description (see 7.9.3.1).c) A SUPPLY MAINS switch that is used to comply with 8.11.1 a) shall comply with theCREEPAGE DISTANCES and AIR CLEARANCES as specified in IEC 61058-1 for a MAINSTRANSIENT VOLTAGE of 4 kV.NOTE Table 22 in IEC 61058-1:2000 specifies different values for contact separation depending on the MAINSTRANSIENT VOLTAGE , which is referred to in that table as the “rated impulse withstand voltage.”d) A SUPPLY MAINS switch shall not be incorporated in a POWER SUPPLY CORD or any otherexternal, flexible lead.e) The actuator of a SUPPLY MAINS switch that is used to comply with 8.11.1 a) shall complywith IEC 60447.f) In non-PERMANENTLY INSTALLED ME EQUIPMENT that has no SUPPLY MAINS switch, a suitableplug device used to isolate ME EQUIPMENT from the SUPPLY MAINS shall be considered ascomplying with the requirements of 8.11.1 a). An APPLIANCE COUPLER or a flexibl…[truncated] | Inspection, test |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.11.2 | MULTIPLE SOCKET-OUTLETS | MULTIPLE SOCKET-OUTLETS that are integral with ME EQUIPMENT shall comply with therequirements of 16.2 d), second dash, and 16.9.2.1.Compliance is checked by Inspection. | Inspection | this clause does not apply | none |  | Done |  |  |
| 8.11.3 | POWER SUPPLY CORDS |  |  | All 8.11.3 subclasues roll into 8.11.3 | Andrew |  | Reqs Generation | example.com/ |  |
| 8.11.3.1 | Application | The MAINS PLUG of ME EQUIPMENT shall not be fitted with more than one POWER SUPPLY CORD.Compliance is checked by Inspection | Inspection |  |  |  |  |  |  |
| 8.11.3.2 | Types | Any POWER SUPPLY CORD of ME EQUIPMENT shall be not less robust than ordinary tough rubbersheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinylchloride sheathed flexible cord (IEC 60227-1:1993, Annex A, designation 53).A polyvinyl chloride insulated POWER SUPPLY CORD shall not be used for ME EQUIPMENT havingexternal metal parts with a temperature exceeding 75 °C and which can be touched in NORMALUSE by the cord, unless it is RATED for that temperature. See also Table 22.Compliance is checked by Inspection and measurement. | Inspection |  |  |  |  |  |  |
| 8.11.3.3 | Cross-sectional area of POWER SUPPLY CORD conductors | The NOMINAL cross-sectional area of conductors of any POWER SUPPLY CORD of ME EQUIPMENTshall be not less than that shown in Table 17.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 8.11.3.4 | APPLIANCE COUPLERS | APPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and8.11.3.6.Compliance is checked by Inspection of the documentation demonstrating that the APPLIANCECOUPLER conforms to the requirements of IEC 60320-1. | Inspection |  |  |  |  |  |  |
| 8.11.3.5 | Cord anchorage | a) The conductors of a POWER SUPPLY CORD shall be relieved from strain, including twisting,and the insulation of the conductors shall be protected from abrasion at the point of entryto ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage.b) If a total insulation failure of the POWER SUPPLY CORD could cause conductive ACCESSIBLEPARTS that are not PROTECTIVELY EARTHED to exceed the limits specified in 8.4, the cordanchorage of a POWER SUPPLY CORD shall be made:– of insulating material, or– of metal, insulated from conductive ACCESSIBLE PARTS not PROTECTIVELY EARTHED by aMEANS OF PROTECTION, or– of metal provided with an insulating lining, which shall be affixed to the cordanchorage, unless it is a flexible bushing that forms part of the cord guard specified in8.11.3.6, and which shall comply with the requirements for one MEANS OF PROTECTION.c) The cord anchorage of a POWER SUPPLY CORD shall be so designed that the cord is notclamped by a screw that bears directly on the cord insulation.d) Screws, if any, that have to be operated when replacing the POWER SUPPLY CORD shall notserve to fix any component other than parts of the cord anchorage.e) Conductors of the POWER SUPPLY CORD shall be so arranged that if the cord anchorage failsthe PROTECTIVE EARTH CONDUCTOR is not subject to strain as long as the phase conductorsare in contact with their terminals.f) The cord anchorage shall prevent the POWER SUPPLY CORD from being pushed into theME EQUIPMENT or MAINS CONNECTOR.Compliance is checked by Inspection and by the following tests:ME EQUIPMENT, if designed for a POWER SUPPLY CORD, is tested with the cord supplied by theMANUFACTURER.The POWER SUPPLY CORD conductors are, if possible, disconnected from the terminals or fromthe MAINS CONNECTOR.The cord is subjected 25 times to a pull on the sheath of the value shown in Table 18. Thepulls are applied in the most unfavourable direction without jerks, each time for 1 s.Immediately afterwards, the cord…[truncated] | Inspection, test |  |  |  |  |  |  |
| 8.11.3.6 | Cord guards | POWER SUPPLY CORDS of other than STATIONARY ME EQUIPMENT shall be protected againstexcessive bending at the inlet opening of the equipment or of the MAINS CONNECTOR by meansof a cord guard of insulating material or by means of an appropriately shaped opening in theME EQUIPMENT.Compliance is checked by Inspection and by either the test described in IEC 60335-1:2001,subclause 25.14 or the following test. An arrangement that passes either test is considered tocomply with the requirement.ME EQUIPMENT having a cord guard or opening is so placed that the axis of the cord guard,where the cord leaves it, projects at an angle of 45° when the cord is free from stress. A massequal to 10 x D2 gram is then attached to the free end of the cord, where D is the overalldiameter of, or for flat cords, the minor overall dimension of the POWER SUPPLY CORD inmillimetres.If the cord guard is of temperature-sensitive material, the test is made at 23 °C ± 2 °C.Flat cords are bent in the plane of least resistance.If the radius of curvature of the cord, immediately after the mass has been attached, isanywhere less than 1,5 x D, the cord guard is considered to fail. | Inspection, test |  |  |  |  |  |  |
| 8.11.4 | MAINS TERMINAL DEVICES |  |  | 8.11.4 all roll into main 8.11.4 | none |  | Done |  |  |
| 8.11.4.1 | General requirements for MAINS TERMINAL DEVICES | PERMANENTLY INSTALLED ME EQUIPMENT and ME EQUIPMENT having a non-DETACHABLE POWERSUPPLY CORD that is replaceable by SERVICE PERSONNEL shall be provided with MAINS TERMINALDEVICES that ensure reliable connection.Reliance shall not be placed upon the terminals alone to maintain the conductors in position,unless barriers are provided such that CREEPAGE DISTANCES and AIR CLEARANCES that serve asa MEANS OF PROTECTION cannot be reduced to less than the values specified in 8.9, if anyconductor breaks away. See also 8.10.2.Terminals of components other than terminal blocks may be used as terminals intended forexternal conductors if they comply with the requirements of this subclause and are properlymarked according to 7.3.7.Screws and nuts that clamp external conductors shall not serve to fix any other component,except that they may also clamp internal conductors if these are so arranged that they areunlikely to be displaced when fitting the supply conductors.Compliance is checked by Inspection | Inspection |  |  |  |  |  |  |
| 8.11.4.2 | Arrangement of MAINS TERMINAL DEVICES | a) For ME EQUIPMENT with rewirable cords where terminals are provided for the connectionof external cords or POWER SUPPLY CORDS, these terminals together with any PROTECTIVEEARTH TERMINAL shall be closely grouped, so as to provide a convenient means ofconnection.Compliance is checked by Inspection.b) For details of PROTECTIVE EARTH CONDUCTOR connections, see 8.6.c) For marking of MAINS TERMINAL DEVICES, see 7.3.d) MAINS TERMINAL DEVICES shall not be accessible without the use of a TOOL.Compliance is checked by Inspection.e) MAINS TERMINAL DEVICES shall be so located or shielded that, if a wire of a strandedconductor escapes when the conductors are fitted, short circuiting a MEANS OF PROTECTIONis unlikely.Compliance is checked by Inspection and, if necessary, by the following test:The end of a flexible conductor having the NOMINAL cross-sectional area specified in Table17 is stripped of its insulation for a length of 8 mm.A single wire of the stranded conductor is left free and the rest of the conductor is securedto the terminal.The free wire is bent in every possible direction without pulling back the insulating sheathand without making sharp bends around partitions.Contact between the free wire and any other part such that a MEANS OF PROTECTION is shortcircuited constitutes a failure. | Inspection, test |  |  |  |  |  |  |
| 8.11.4.3 | Fixing of mains terminals | Terminals shall be FIXED such that, when the means for clamping the conductors are tightenedor loosened, the internal wiring is not subjected to stress and CREEPAGE DISTANCES and AIRCLEARANCES are not reduced below the values specified in 8.9.Compliance is checked by Inspection and by measurement after fastening and loosening aconductor of the largest cross-sectional area specified 10 times. | Inspection, test |  |  |  |  |  |  |
| 8.11.4.4 | Connections to mains terminals | Terminals with clamping means for a rewirable flexible cord shall not require specialpreparation of the conductors in order to effect correct connection, and they shall be sodesigned or placed that the conductors are not damaged and cannot slip out when theclamping means are tightened. See also 8.10.2.Compliance is checked by Inspection of the terminals and of the conductors after the test of8.11.3.4. | Inspection, test |  |  |  |  |  |  |
| 8.11.4.5 | Accessibility of the connection | The space inside ME EQUIPMENT designed for FIXED wiring or a rewirable POWER SUPPLY CORDshall be adequate to allow conductors to be easily introduced and connected, and covers, ifany, to be fitted without damage to the conductors or their insulation. It shall be possible tocheck that the conductors are correctly connected and positioned before the ACCESS COVER isfitted. See also 8.10.5.Compliance is checked by Inspection and by an installation test. | Inspection, test |  |  |  |  |  |  |
| 8.11.5 | Mains fuses and OVER-CURRENT RELEASES | A fuse or OVER-CURRENT RELEASE shall be provided in each supply lead for CLASS IME EQUIPMENT and for CLASS II ME EQUIPMENT having a functional earth connection according to8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT, exceptthat:– for PERMANENTLY INSTALLED ME EQUIPMENT, the neutral conductor shall not be fused;– if examination shows that two MEANS OF PROTECTION are present between all parts ofopposite polarity within the MAINS PART, and between all parts of the MAINS PART and earth,then the fuses or OVER-CURRENT RELEASES may be omitted. These insulation requirementsshall be continued up to and within any component. The effect of short-circuit faultconditions in other circuits shall be VERIFIED before eliminating fuses or OVER-CURRENTRELEASES.A PROTECTIVE EARTH CONDUCTOR shall not incorporate a fuse or OVER-CURRENT RELEASE.Protective devices shall have adequate breaking capacity to interrupt the maximum faultcurrent (including short-circuit current) which can flow.NOTE If fuses complying with IEC 6012710) are used and the prospective short-circuit current exceeds 35 A or10 times the current rating of the fuse, whichever is greater, the fuses should have high breaking capacity(1 500 A).Justification for omission of fuses or OVER-CURRENT RELEASES shall be documented.Compliance is checked by Inspection of the ME EQUIPMENT and the MANUFACTURER’Sdocumentation. | Inspection |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.11.6 | Internal wiring of the MAINS PART | a) Internal wiring in a MAINS PART between the MAINS TERMINAL DEVICE or the APPLIANCE INLETand the protective devices shall have a cross-sectional area not less than the minimumrequired for the POWER SUPPLY CORD as specified in 8.11.3.3.Compliance is checked by Inspection.b) The cross-sectional area of other wiring in the MAINS PART and the sizes of tracks onprinted wiring circuits of ME EQUIPMENT shall be sufficient to prevent fire in case of possiblefault currents.___________10) IEC 60127 series, Miniature fusesWhen necessary, compliance is checked by connecting the ME EQUIPMENT to a specifiedSUPPLY MAINS from which the most unfavourable short-circuit current expected can bedrawn in the event of a fault in the MAINS PART. Subsequently, a fault in a single insulationin the MAINS PART is simulated so that the fault current is the least favourable. Theoccurrence of any HAZARDOUS SITUATIONS listed in 13.1.2 constitutes a failure. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 9.0 | Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
| 9.1 | MECHANICAL HAZARDS of ME EQUIPMENT | For general requirements on design and manufacture of ME EQUIPMENT, see Clause 4 and15.3.Table 19 identifies the subclauses that address the MECHANICAL HAZARDS | Test information |  |  |  |  |  |  |
| 9.2 | MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 9.2.1 | General | ME EQUIPMENT with moving parts shall be designed, built and laid out so that, when PROPERLYINSTALLED and used as indicated in the ACCOMPANYING DOCUMENTS or under reasonablyforeseeable misuse, the RISKS associated with those moving parts are reduced to anacceptable level.The RISK from contact with the moving parts shall be reduced to an acceptable level by use ofRISK CONTROL measures, bearing in mind the ease of access, the ME EQUIPMENT’S function, theshape of the parts, the energy and speed of the motion and the benefits to the PATIENT.The RESIDUAL RISK associated with moving parts is considered acceptable if exposure isneeded for the ME EQUIPMENT to perform its intended function, and RISK CONTROL measureshave been implemented (e.g. warnings).NOTE 1 Requirements for parts subject to wear are found in 15.2.NOTE 2 See ISO 14971:2007, subclauses 6.2 and 6.5. | RMF, Inspection |  |  |  |  |  |  |
| 9.2.2 | TRAPPING ZONE |  |  |  |  |  |  |  |  |
| 9.2.2.1 | General | Where feasible, ME EQUIPMENT with a TRAPPING ZONE shall comply with the requirements ofone or more of the following:– gaps as specified in 9.2.2.2; or– safe distances as specified in 9.2.2.3; or– GUARDS and other RISK CONTROL measures as specified in 9.2.2.4; or– continuous activation as specified in 9.2.2.5.If implementation of the above RISK CONTROL measures would be inconsistent with theINTENDED USE of the ME EQUIPMENT or the ME SYSTEM, control of the relevant motion shallcomply with 9.2.2.6. | Inspection |  |  |  |  |  |  |
| 9.2.2.2 | Gaps | A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the gaps of theTRAPPING ZONE comply with the dimensions specified in Table 20.NOTE In general the values for adults should be used. However, in the case of devices specifically designed foruse with children, the dimensions given for children should be applied. | test |  |  |  |  |  |  |
| 9.2.2.3 | Safe distances | A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the distancesseparating the OPERATOR, PATIENT and other persons from the TRAPPING ZONES exceed thevalues specified in ISO:13857:2008. The distances are measured from the expected positionsof the OPERATOR, PATIENT and other persons near the ME EQUIPMENT in NORMAL USE or underreasonably foreseeable misuse. | test |  |  |  |  |  |  |
| 9.2.2.4 | GUARDS and other RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 9.2.2.4.1 | Access to TRAPPING ZONES | A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if GUARDS or other RISKCONTROL measures (e.g. electro-mechanical):– are of robust construction;– are not easy to bypass or render non-operational;– do not introduce any additional unacceptable RISK.NOTE RISK CONTROL measures (e.g. electro-mechanical) addressed by this subclause are intended to includecollision detection or collision avoidance systems, such as those employing light barrier(s) and similar feedbackcontrol(s).Compliance is checked by the applicable tests of 15.3 for ENCLOSURES. | test |  |  |  |  |  |  |
| 9.2.2.4.2 | FIXED GUARDS | FIXED GUARDS shall be securely held in place by systems that cannot be dismantled withoutthe use of a TOOL.Compliance is checked by Inspection | Inspection |  |  |  |  |  |  |
| 9.2.2.4.3 | Movable GUARDS | Movable GUARDS that can be opened without the use of a TOOL:– shall remain attached to the ME EQUIPMENT when the GUARD is open;– shall be associated with an interlock device that prevents the relevant moving parts fromstarting to move while the TRAPPING ZONE is accessible and stops movement when theGUARD is opened;– shall be so designed that the absence or failure of one of their components preventsstarting, and stops moving parts.Compliance is checked by Inspection of the ME EQUIPMENT and by conducting any applicabletests. | Inspection, test |  |  |  |  |  |  |
| 9.2.2.4.4 | Other RISK CONTROL measures | Protective measures shall be designed and incorporated into the control system so that:– moving parts cannot start to move while they are in the reach of persons;Other RISK CONTROL measures (e.g. electro-mechanical) shall be designed and incorporatedinto the control system so that:– once the ME EQUIPMENT has started to move, if the TRAPPING ZONE is reached, systemmovement shall stop; and– if the RISK CONTROL measure is defeated in a SINGLE FAULT CONDITION, a second RISKCONTROL measure shall be provided, such as one or more emergency stopping device(s)(see 9.2.4), or the ME EQUIPMENT shall otherwise be SINGLE FAULT SAFE (see 4.7).Compliance is checked by the following as necessary:– Inspection of the ME EQUIPMENT;– examination of the construction and circuits;– conducting any applicable tests including, if necessary, tests under SINGLE FAULTCONDITION. | Inspection, test |  |  |  |  |  |  |
| 9.2.2.5 | Continuous activation | Where it is impractical to make the TRAPPING ZONE inaccessible, continuous activation may be– Inspection of the ME EQUIPMENT;– examination of the construction and circuits;– conducting any applicable tests including, if necessary, tests under SINGLE FAULTCONDITION.used as a RISK CONTROL measure.A TRAPPING ZONE is not considered to present a MECHANICAL HAZARD if:a) the movement is in the OPERATOR'S field of view;Compliance is checked by Inspection.b) movement of the ME EQUIPMENT or its parts is possible only by the continuous activation ofthe control by the OPERATOR as long as the response of the OPERATOR to deactivate thedevice can be relied on to prevent HARM;NOTE Manually operated movements are also considered to comply with this clause, as long as mass andvelocity allow adequate control of positioning without causing an unacceptable RISK.Compliance is checked by Inspection.c) the continuous activation system is defeated in a SINGLE FAULT CONDITION, then a secondRISK CONTROL measure shall be provided, such as one or more emergency stoppingdevice(s) (see 9.2.4), or the ME EQUIPMENT shall otherwise be SINGLE FAULT SAFE (see 4.7).Compliance is checked by the following as necessary:– Inspection of the ME EQUIPMENT;– examination of the construction and circuits;– conducting any applicable tests including, if necessary, tests under SINGLE FAULTCONDITION. | Inspection, test |  |  |  |  |  |  |
| 9.2.2.6 | Speed of movement(s) | The speed of movement(s) that position parts of the ME EQUIPMENT or PATIENT, where contactwith the ME EQUIPMENT could result in an unacceptable RISK, shall be limited so that theOPERATOR will have adequate control of the movement.The overtravel (stopping distance) of such movement, occurring after operation of a control tostop the movement, shall not result in an unacceptable RISK.Compliance is checked by the following as necessary:– Inspection of the overtravel (stopping distance) calculations and evaluation;– any functional tests.NOTE The overtravel (stopping distance) calculations and evaluation are part of the RISK MANAGEMENT FILE. | Inspection, test |  |  |  |  |  |  |
| 9.2.3 | Other MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 9.2.3.1 | Unintended movement | Controls shall be so positioned, recessed, or protected by other means so that they cannot beaccidentally actuated, unless for the intended PATIENT, the USABILITY ENGINEERING PROCESSconcludes otherwise (e.g. PATIENT with special needs) or activation does not result in anunacceptable RISK.Compliance is checked by Inspection of ME EQUIPMENT, and, if the control is part of thePRIMARY OPERATING FUNCTIONS, Inspection of the USABILITY ENGINEERING FILE. | Inspection | Usability File |  |  |  |  |  |
| 9.2.3.2 | Overtravel end stops | Overtravel past range limits of ME EQUIPMENT parts shall be prevented. End stops or otherstopping means shall be provided to act as the ultimate travel limiting measure.Such means shall have the mechanical strength to withstand the intended loading in NORMALUSE and reasonably foreseeable misuse.Compliance is checked by Inspection of the ME EQUIPMENT and the following test:The ME EQUIPMENT is– loaded with the SAFE WORKING LOAD,– unloaded, or– loaded to any intermediate level that is likely to provide the most severe test result.The moving part is to be driven against each end stop or other mechanical means for thenumber of cycles, operating speed and test conditions as specified in Table 33. The end stopsor other mechanical means required shall be capable of performing their intended functionupon completion of the test. | Inspection, test |  |  |  |  |  |  |
| 9.2.4 | Emergency stopping devices | Where it is considered necessary to have one or more emergency stopping device(s), thej) The emergency stopping device, once actuated, shall maintain the ME EQUIPMENT in thedisabled condition until a deliberate action, different from that used to actuate it, isperformed.k) The emergency stopping device shall be shown to be suitable for its application.Compliance is checked by Inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE, andby functional tests.emergency stopping device shall comply with all the following requirements.a) The emergency stopping device shall reduce the RISK to an acceptable level.b) The proximity and response of the OPERATOR to actuate the emergency stopping devicecan be relied on to prevent HARM.c) The emergency stopping device actuator shall be readily accessible to the OPERATOR.d) Emergency stopping device(s) shall not be part of the normal operation of theME EQUIPMENT.e) Operation of an emergency switching or stopping means shall neither introduce a furtherMECHANICAL HAZARD nor interfere with the complete operation necessary to remove theoriginal HAZARD.f) Emergency stopping device(s) shall be able to break the full load of the relevant circuit,taking into account possible stalled motor currents and the like.g) Means for stopping of movements shall operate as a result of one single action.h) The emergency stopping device shall have an actuator coloured red designed to bedistinctive and easily identifiable from that of other controls.i) An actuator that interrupts/opens mechanical movements shall be marked on, orimmediately adjacent to, the face of the actuator with symbol IEC 60417-5638 (2002-10)(see Table D.1, symbol 18) or the word “STOP”.NOTE If the actuator is a switch that interrupts all power, compliance with the above marking requirement isnot required. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.2.5 | Release of PATIENT | Means shall be provided to permit the release of the PATIENT quickly and safely in the event ofbreakdown of the ME EQUIPMENT or failure of the power supply (see 11.8), activation of a RISKCONTROL measure or emergency stopping. Special attention shall be given to the following.– Uncontrolled or unintended movement of the ME EQUIPMENT that could result in anunacceptable RISK shall be prevented.– Situations where the PATIENT is subjected to unacceptable RISKS due to the proximity ofmoving parts, removal of normal exit routes, or other HAZARDS, shall be prevented.– When, after removal of counterbalanced parts, other parts of the ME EQUIPMENT can movein a hazardous way, measures shall be provided to reduce the RISK to an acceptable level.Compliance is checked by Inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE, andby functional tests. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.3 | MECHANICAL HAZARD associated with surfaces, corners and edges | Rough surfaces, sharp corners and edges of ME EQUIPMENT that could cause injury or damageshall be avoided or covered.In particular, attention shall be paid to flange or frame edges and the removal of burrs.Compliance is checked by Inspection of the ME EQUIPMENT.NOTE 1 If Inspection is insufficient to determine sharpness of edges or burrs, the rationale for 9.3 provides areference to an optional functional test.NOTE 2 A sharp edge MECHANICAL HAZARD could cut wire insulation which could lead to an electrical HAZARD. Thisrequirement is intended to cover all these HAZARDS. | Inspection |  |  |  |  |  |  |
| 9.4 | Instability HAZARDS |  |  |  |  |  |  |  |  |
| 9.4.1 | General | ME EQUIPMENT and its parts, other than FIXED ME EQUIPMENT, intended to be placed on asurface such as a floor or a table in NORMAL USE shall not overbalance (tip over) or moveunexpectedly.NOTE HAND-HELD parts of FIXED ME EQUIPMENT are intended to be tested.Compliance is checked by the tests in 9.4.2 to 9.4.4 (inclusive). Each test is performedSeparately | test |  |  |  |  |  |  |
| 9.4.2 | Instability – overbalance |  |  |  |  |  |  |  |  |
| 9.4.2.1 | Instability in transport position | ME EQUIPMENT or its parts shall not overbalance when placed in any transport position ofNORMAL USE on a plane inclined at an angle of 10° from the horizontal plane.NOTE The meaning of transport in this subclause is moving ME EQUIPMENT from room to room during NORMALUSE.Compliance is checked by the following test:Prior to the test the ME EQUIPMENT is prepared as indicated in the ACCOMPANYING DOCUMENTS(or, if not specified, as in 9.4.2.2). The ME EQUIPMENT or its parts is placed on a plane inclinedat an angle 10° from the horizontal plane. If the ME EQUIPMENT or its parts overbalances, itconstitutes a failure. | test |  |  |  |  |  |  |
| 9.4.2.2 | Instability excluding transport position | ME EQUIPMENT or its parts shall not overbalance when placed in any position of NORMAL USE,excluding any transport positions, on a plane inclined at an angle of 5° from the horizontalplane.If the ME EQUIPMENT or its parts overbalances when placed in any position of NORMAL USE,excluding any transport positions, on a plane inclined at an angle of 10° from the horizontalplane, it shall carry a warning notice stating that transport should only be undertaken in acertain condition that shall be clearly described in the instructions for use or marked on theME EQUIPMENT with an indication of the RESIDUAL RISK if the ME EQUIPMENT or its partsoverbalances.NOTE For warning notice requirements, see 7.9.2.2.Compliance is checked by the following test:Prior to conducting the test, the ME EQUIPMENT is prepared as follows:a) ME EQUIPMENT is provided with all specified connection leads, the POWER SUPPLY CORD andany interconnecting cords. It is provided with the least favourable combination of possibledetachable parts, ACCESSORIES and load as specified in NORMAL USE.b) ME EQUIPMENT having an APPLIANCE INLET is provided with the specified DETACHABLE POWERSUPPLY CORD.c) The connection leads are laid down on the inclined plane in the position most unfavourablefor stability.d) If castors/wheels are present, they are temporarily immobilized, if necessary by blocking,in their most disadvantageous position.e) Doors, drawers, shelves and the like are placed in the most disadvantageous position andfully loaded or unloaded whichever represents “worst case” as specified in NORMAL USEaccording to the ACCOMPANYING DOCUMENTS.f) ME EQUIPMENT having containers for liquids is tested with these containers completely orpartly filled or empty, whichever is least favourable.g) The ME EQUIPMENT is not connected to the SUPPLY MAINS.The test floor surface is to be hard and flat (e.g. concrete floor covered with 2 mm to 4 mmthick vinyl flooring material).The ME EQUIPMENT or the ME…[truncated] | Inspection, test |  |  |  |  |  |  |
| 9.4.2.3 | Instability from horizontal and vertical forces | a) ME EQUIPMENT or its parts having a mass of 25 kg or more other than FIXEDME EQUIPMENT that is intended to be used on the floor shall be permanently marked with aCLEARLY LEGIBLE warning of this RISK, e.g. by use of safety sign ISO 7010-P017 (see Table D.2, safety sign 5), or it shall not overbalance due to being pushed, leaned, rested uponetc.If marking is provided because the ME EQUIPMENT overbalances, the marking shall bevisible during NORMAL USE, but not on surfaces for which pushing is associated with NORMALUSE (e.g. surfaces with handles).Compliance is checked by Inspection of the marking provided or the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENTis placed on a horizontal plane and a force equal to 15 % of its weight, but not more than150 N, is applied in any direction, except a direction having an upward component. Unlessotherwise marked, the force is applied at any point of the ME EQUIPMENT but not exceeding1,5 m from the floor. The ME EQUIPMENT is prevented from sliding on the floor by ahorizontal obstruction, not exceeding 20 mm height, which is fastened flat on the floor. Ifthe application of the test force results in lateral movement of the ME EQUIPMENT, increasethe height of the obstruction to the minimum extent necessary to prevent lateral movement.ME EQUIPMENT without marking shall not overbalance.b) ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, that is intended to be used onthe floor or on a table shall be permanently marked with a CLEARLY LEGIBLE warning of thisRISK, e.g. by use of safety signs ISO 7010-P018 or ISO 7010-P019 as appropriate (seeTable D.2, safety signs 6 and 7), or it shall not overbalance due to being sat or steppedupon.NOTE Requirements for PATIENT support surfaces are found in 9.8.3.If marking is provided because the ME EQUIPMENT overbalances, the marking shall bevisible during potential stepping or sitting misuse.Compliance is check…[truncated] | Inspection, test |  |  |  |  |  |  |
| 9.4.2.4 | Castors and wheels |  |  |  |  |  |  |  |  |
| 9.4.2.4.1 | General | The means used for transportation of MOBILE ME EQUIPMENT, e.g. castors or wheels, shall notresult in an unacceptable RISK when the MOBILE ME EQUIPMENT is moved or parked in NORMALUSE. | test |  |  |  |  |  |  |
| 9.4.2.4.2 | Force for propulsion | The force required for moving MOBILE ME EQUIPMENT along a hard and flat horizontal surfaceshall not exceed 200 N unless the instructions for use state that more than one person isneeded.Compliance is checked by placing the ME EQUIPMENT on a hard flat horizontal floor (e.g.concrete floor covered with 2 mm to 4 mm thick vinyl flooring material) and measuring theforce needed to propel the ME EQUIPMENT at a speed of 0,4 m/s ± 0,1 m/s. The force is appliedat a height of 1 m above the floor or at the highest point on the ME EQUIPMENT if its height isless than 1 m. | test |  |  |  |  |  |  |
| 9.4.2.4.3 | Movement over a threshold | MOBILE ME EQUIPMENT exceeding 45 kg shall be able to pass over a 10 mm threshold. Passingover a 10 mm threshold shall not result in overbalancing.Compliance is checked by the following test:The ME EQUIPMENT is configured in transport position with any SAFE WORKING LOAD in place asindicated in the ACCOMPANYING DOCUMENTS. The ME EQUIPMENT is moved as in NORMAL USE 10times in forward direction over (up and down) a solid vertical plane obstruction that is affixedflat on the floor. The obstruction shall have a rectangular cross section of 10 mm ± 0,5 mmhigh and at least 80 mm wide with a radius of 2 mm ± 0,1 mm at the top edges. The method ofpassing over the obstruction has to be applied in accordance with the instructions in theACCOMPANYING DOCUMENTS, or if no instructions are given, by the following test.All wheels and castors are to impact the obstruction at a speed of 0,8 m/s ± 0,1 m/s formanual MOBILE ME EQUIPMENT, or, for motor driven MOBILE ME EQUIPMENT, the maximum speedcapable of being maintained. Manual MOBILE ME EQUIPMENT is propelled by a force acting at itshandle.It is unacceptable for ME EQUIPMENT to be unable to go over (up) the obstruction (due to smallwheel diameter, for example). Overbalancing constitutes a failure. BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained.NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIRCLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4, or access to moving partswhich could cause HARM.Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:– those in Clause 8 and 11.6;– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid insulation providing a MEANS OFPROTECTION; and– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distancesspecified in 8.9. Small chips that do not adversely…[truncated] | test |  |  |  |  |  |  |
| 9.4.3 | Instability from unwanted lateral movement (including sliding) |  |  |  |  |  |  |  |  |
| 9.4.3.1 | Instability in transport position | a) Brakes of power-driven MOBILE ME EQUIPMENT shall be designed so that they are normallyactivated and can only be released by continuous actuation of a control.Compliance is checked by Inspection.b) MOBILE ME EQUIPMENt shall be fitted with means (such as locking devices) intended toprevent any unwanted movement of the ME EQUIPMENT or its parts in the transport position.Compliance is checked by Inspection.c) MOBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system toprevent unwanted movement on an incline of 10° when in its transport position.Compliance is checked by the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILEME EQUIPMENT is placed in its transport position (or in the worst case NORMAL USE position)with the SAFE WORKING LOAD in place, and the locking device (e.g. brakes) activated, on ahard flat surface inclined at 10° from the horizontal plane. If castors are incorporated, theyare positioned in their worst-case position. Following the initial elastic movement, initialcreepage, and initial pivoting of castors, any further movement of the MOBILE ME EQUIPMENTgreater than 50 mm (in relation to the inclined plane) constitutes a failure. | Inspection, test |  |  |  |  |  |  |
| 9.4.3.2 | Instability excluding transport position | a) MOBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system toprevent unwanted movement on an incline of 5o when in any position excluding transportposition.Compliance is checked by the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILEME EQUIPMENT with the SAFE WORKING LOAD in place is positioned on a hard flat surfaceinclined at an angle of 5o from the horizontal plane with wheels locks on or braking systemactivated. Following the initial elastic movement, initial creepage, and initial pivoting ofcastors, any further movement of the ME EQUIPMENT greater than 50 mm (in relation to theinclined surface) constitutes a failure.b) MOBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system toprevent unwanted movement from lateral forces.Compliance is checked by the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENTis placed on a horizontal plane with the SAFE WORKING LOAD in place, and the lockingdevice (e.g. brakes) activated. If castors are incorporated, they are positioned in theirworst-case position. A force equal to 15 % of the weight of the unit, but not more than150 N, is applied in any direction, except a direction having an upwards component, at thehighest point of the ME EQUIPMENT that does not lead to overbalancing but not exceeding1,5 m from the floor. Following the initial elastic movement, initial creepage, and initialpivoting of castors, any further movement of the ME EQUIPMENT greater than 50 mm (inrelation to the horizontal plane) constitutes a failure. | test |  |  |  |  |  |  |
| 9.4.4 | Grips and other handling devices | a) ME EQUIPMENT other than PORTABLE ME EQUIPMENT or its part with a mass of more than20 kg that needs to be lifted in NORMAL USE or transport shall either be provided withsuitable handling devices (for example handles, lifting eyes, etc.) or the ACCOMPANYINGDOCUMENTS shall indicate the points where it can be lifted safely, unless the method ofhandling is obvious and no unacceptable RISK can develop when this is done. If the meansfor lifting are handles, they shall be suitably placed to enable the ME EQUIPMENT or its partto be carried by two or more persons.Compliance is checked by weighing (if necessary) and by Inspection of the ME EQUIPMENTor its part or the ACCOMPANYING DOCUMENTS.b) ME EQUIPMENT specified by the MANUFACTURER as PORTABLE ME EQUIPMENT with a mass ofmore than 20 kg shall have one or more carrying-handles suitably placed to enable theME EQUIPMENT to be carried by two or more persons.Compliance is checked by carrying.c) Carrying handles or grips furnished on PORTABLE ME EQUIPMENT shall withstand loading asdescribed in the following test:The handles and their means of attachment are subjected to a force equal to four times theweight of the ME EQUIPMENT in any direction of NORMAL USE and transport.If more than one handle is furnished on PORTABLE ME EQUIPMENT, the force is distributedbetween the handles. The distribution of forces is determined by measuring the percentageof the ME EQUIPMENT weight sustained by each handle with the ME EQUIPMENT in the normalcarrying position. If the ME EQUIPMENT is furnished with more than one handle but is sodesigned that it can readily be carried by only one handle, then each handle is to becapable of sustaining the total force.The force is applied uniformly over a 7 cm length of the handle at the centre, starting atzero and gradually increasing so that the test value will be attained in 5 s to 10 s andmaintained for a period of 1 min.Handles that break loose from the ME EQUIPMENT or exhibit an…[truncated] | Inspection, Test |  |  |  |  |  |  |
| 9.5 | Expelled parts HAZARD |  |  |  |  |  |  |  |  |
| 9.5.1 | Protective means | Where expelled parts could result in an unacceptable RISK, the ME EQUIPMENT shall beprovided with a means for protecting against such RISK.Compliance is checked by assessment of the suitability of the protective means and byInspection of the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 9.5.2 | Cathode ray tubes | Any cathode ray tube shall comply with the applicable requirements of IEC 60065:2001,Clause 18; or IEC 61965.Compliance is checked by Inspection of a certificate of compliance or by the relevant tests ofIEC 60065:2001, Clause 18. | Inspection, test |  |  |  |  |  |  |
| 9.6 | Acoustic energy (including infra- and ultrasound) and vibration |  |  |  |  |  |  |  |  |
| 9.6.1 | General | ME EQUIPMENT shall be designed so that human exposure to acoustic energy and vibrationshall not result in an unacceptable RISK.Compliance is checked by the tests in , and, if necessary, by Inspection of theRISK MANAGEMENT FILE (taking into account the audibility of auditory alarm signals and PATIENTsensitivity). | RMF, test |  |  |  |  |  |  |
| 9.6.2 | Acoustic energy |  |  |  |  |  |  |  |  |
| 9.6.2.1 | Audible acoustic energy | In NORMAL USE, the PATIENT, OPERATOR and other persons shall not be exposed to acousticenergy from ME EQUIPMENT, except sound from auditory ALARM SIGNALS, exceeding the levelsspecified below.– 80 dBA for a cumulative exposure of 24 h over a 24 h period; an offset of 3 dBA is to beadded to this value when halving the cumulative exposure time over a 24 h period (e.g.83 dBA for 12 h over a 24 h period);– 140 dBC (peak) sound pressure level for impulsive or impact acoustic energy (noise).NOTE 1 Interpolation or extrapolation is allowed for exposure times in accordance with the following formula,80 - 10* log10(h/24), in dBA, where h is cumulative exposure time over a 24 h period.NOTE 2 Since PATIENTS might have a higher sensitivity to acoustic energy (noise), a lower level could be moreappropriate. Consideration should also be given to perception of auditory ALARM SIGNALS. The World HealthOrganization has recommended a maximum impulse or impact acoustic energy (noise) level for children of 120 dB.NOTE 3 If the A-weighted sound pressure level exceeds 80 dBA, noise protection measure should be considered.Compliance is checked by measuring the maximum A-weighted sound pressure level at theminimum distances of PATIENT, OPERATOR and other persons from the source of acousticenergy (noise) in NORMAL USE, and if necessary, calculating the A-weighted sound pressurelevel produced by the ME EQUIPMENT in accordance with ISO 3746, ISO 9614-1 orIEC 61672-1. The following conditions apply.a) The ME EQUIPMENT is operated under worst-case NORMAL CONDITION. b) Any protective means provided or called for in ACCOMPANYING DOCUMENTS are to be inplace during sound measurement.c) Sound level meters used in the measurement conform to IEC 61672-1 and IEC 61672-2 d) The test room is semi-reverberant with a hard reflecting floor. The distance between anywall or other object and the surface of the ME EQUIPMENT is not less than 3 m.e) When sound measurements in a test room are…[truncated] | test |  |  |  |  |  |  |
| 9.6.2.2 | Infrasound and ultrasound energy | When applicable, the MANUFACTURER shall address the RISKS associated with infrasound orultrasound in the RISK MANAGEMENT PROCESS.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 9.6.3 | Hand-transmitted vibration | Except for vibrations directly required to carry out the INTENDED USE of the ME EQUIPMENT,means shall be provided to protect the PATIENT, OPERATOR and other persons if in NORMAL USEthe hand-transmitted frequency-weighted r.m.s. acceleration generated by the ME EQUIPMENTexceeds the value below:– 2,5 m/s2 for a cumulative time of 8 h during a 24 h period.– Allowable accelerations for different times are inversely proportional to the square root ofthe time (e.g. the allowable acceleration for 2 h would be 5,0 m/s2).NOTE Interpolation or extrapolation is allowed for allowable acceleration in accordance with the followingformula, 2,5 x √(8 / t), in m/s2, where t is the cumulative time over a 24 h period.Compliance is checked by measurements at points of equipment in hand contact with PATIENT,OPERATOR or other persons. Measurements are made in accordance with ISO 5349-1. | test |  |  |  |  |  |  |
| 9.7 | Pressure vessels and parts subject to pneumatic and hydraulic pressure |  |  |  |  |  |  |  |  |
| 9.7.1 | General | The requirements of this subclause apply to vessels and parts of ME EQUIPMENT subject topressure, the rupture of which could result in an unacceptable RISK.The parts of a pneumatic or hydraulic system that are used as a support system shalladditionally comply with the requirements in 9.8. | test information |  |  |  |  |  |  |
| 9.7.2 | Pneumatic and hydraulic parts | Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES shall be so designed that:– no unacceptable RISK results from loss of pressure or loss of vacuum;– no unacceptable RISK results from a fluid jet caused by leakage or a component failure;– elements of the ME EQUIPMENT or an ACCESSORY, and especially pipes and hoses, that canlead to an unacceptable RISK shall be protected against harmful external effects;– reservoirs and similar vessels (e.g. hydro-pneumatic accumulators) that can lead to anunacceptable RISK are automatically depressurized when the ME EQUIPMENT is isolatedfrom its power supply (e.g. pulling out the pneumatic plug at the connector mounted on thefacility wall). If this is not possible, means shall be provided for the isolation (e.g. cuttingoff from the peripheral circuit), or local depressurizing of reservoirs and similar vessels,and pressure indication;– all elements that can remain under pressure after isolation of the ME EQUIPMENT or anACCESSORY from its power supply and that could result in an unacceptable RISK shall beprovided with clearly identified exhaust devices, and a warning label drawing attention tothe necessity of depressurizing these elements before any setting or maintenance activityon the ME EQUIPMENT or ACCESSORIES.Compliance is checked by Inspection and examination of RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 9.7.3 | Maximum pressure | The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMALCONDITION and SINGLE FAULT CONDITION shall be considered to be whichever is the highest ofthe following:a) the RATED maximum supply pressure from an external source;b) the pressure setting of a pressure-relief device provided as part of the assembly;c) the maximum pressure that can be developed by a source of pressure that is part of theassembly, unless the pressure is limited by a pressure-relief device. | test |  |  |  |  |  |  |
| 9.7.4 | Pressure rating of ME EQUIPMENT parts | The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMALCONDITION and SINGLE FAULT CONDITION shall not exceed the MAXIMUM PERMISSIBLE WORKINGPRESSURE for the part, except as allowed for pressure relief devices in 9.7.7.Compliance is checked by Inspection of the MANUFACTURER’S data for the component,Inspection of the ME EQUIPMENT, and where necessary, by functional test. | Inspection, test |  |  |  |  |  |  |
| 9.7.5 | Pressure vessels | A pressure vessel shall withstand a HYDRAULIC TEST PRESSURE if both the following conditionsare met:– the pressure is greater than 50 kPa; and– the product of pressure and volume is greater than 200 kPa·l.Compliance is checked by the following tests:The HYDRAULIC TEST PRESSURE is the MAXIMUM PERMISSIBLE WORKING PRESSURE multiplied by afactor obtained from Figure 32.The pressure is raised gradually to the specified test value and is held at that value for 1 min.A sample that bursts or suffers from permanent (plastic) deformation or leaks constitutes afailure. Leakage at a gasket during this test is not considered to constitute failure unless itoccurs at a pressure below 40 % of the required test value, or below the MAXIMUM PERMISSIBLEWORKING PRESSURE, whichever is greater.No leakage is allowed for pressure vessels intended for toxic, flammable or otherwisehazardous substances. For other pressure vessels, no leakage is allowed that will otherwiseresult in an unacceptable RISK (e.g. high pressure fluid jet).Where unmarked pressure vessels and pipes (e.g. those with no national certification) cannotbe hydraulically tested, integrity is verified by other suitable tests, e.g. pneumatic usingsuitable media, at the same test pressure as for the hydraulic test. | test |  |  |  |  |  |  |
| 9.7.6 | Pressure-control device | In ME EQUIPMENT for which 9.7.7 requires a pressure-relief device, any pressure-control deviceresponsible for regulating the pressure shall be capable of performing under RATED load for100 000 cycles of operation and shall prevent the pressure from exceeding 90 % of the settingof the pressure-relief device under any condition of NORMAL USE.Compliance is checked by Inspection of the MANUFACTURER’S data for the component,Inspection of the ME EQUIPMENT, and where necessary, by functional test. | Inspection, test |  |  |  |  |  |  |
| 9.7.7 | Pressure-relief device | ME EQUIPMENT shall incorporate pressure-relief device(s) where the MAXIMUM PERMISSIBLEWORKING PRESSURE could otherwise be exceeded.A pressure-relief device shall comply with all of the following requirements:a) it shall be connected as close as reasonably practical to the pressure vessel or parts of thesystem that it is intended to protect;b) it shall be so installed that it is readily accessible for Inspection, maintenance and repair;c) it shall not be capable of being adjusted or rendered inoperative without the use of a TOOL;d) it shall have its discharge opening so located and directed that the released material is notdirected towards any person;e) it shall have its discharge opening so located and directed that operation of the device willnot deposit material on parts that could result in an unacceptable RISK;f) it shall be of adequate discharge capacity to ensure that the pressure will not exceed theMAXIMUM PERMISSIBLE WORKING PRESSURE of the system to which it is connected by morethan 10 % in the event of a failure in the control of the supply pressure;g) there shall be no shut-off valve between a pressure-relief device and the parts that it isintended to protect;h) the minimum number of cycles of operation shall be 100 000, except for one-time usedevices such as bursting disks.Compliance is checked by Inspection of the MANUFACTURER’S data for the component,Inspection of the ME EQUIPMENT, Inspection of the RISK MANAGEMENT FILE, and wherenecessary, by functional test. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.7.8 | RATED maximum supply pressure | See 7.2.18. | Inspection |  |  |  |  |  |  |
| 9.8 | MECHANICAL HAZARDS associated with support systems |  |  |  |  |  |  |  |  |
| 9.8.1 | General | Where ME EQUIPMENT parts are designed to support loads or to provide actuating forces, thefollowing requirements shall be applied if a mechanical fault could constitute an unacceptableRISK.– The construction of the support, suspension or actuation system shall be designed basedupon Table 21 and the TOTAL LOAD.– Means of attachment of ACCESSORIES shall be designed such that any possibility ofincorrect attachment that could result in an unacceptable RISK is avoided.– The RISK ANALYSIS of support systems shall consider MECHANICAL HAZARDS arising fromstatic, dynamic, vibration, impact and pressure loading, foundation and other movements,temperature, environmental, manufacture and service conditions.– All likely failure effects shall be considered in the RISK ANALYSIS. These include excessivedeflection, plastic deformation, ductile or brittle fracture, fatigue fracture, instability(buckling), stress-assisted corrosion cracking, wear, material creep, material deteriorationand residual stresses resulting from the manufacturing PROCESSES, e.g. machining,assembling, welding, heat treatment or surface coating.– The ACCOMPANYING DOCUMENTS shall contain instructions on attachment of structures to afloor, wall, ceiling, etc. making adequate allowances for quality of the materials used tomake the connection and shall list the required materials. Additionally there shall beadvice on checking the adequacy of the surface of the structure to which the parts will beAttached. | RMF |  |  |  |  |  |  |
| 9.8.2 | TENSILE SAFETY FACTOR | Support systems shall maintain structural integrity during the EXPECTED SERVICE LIFE of the ME.EQUIPMENT. TENSILE SAFETY FACTORS shall not be less than those shown in Table 21 unless analternative method demonstrates structural integrity throughout the EXPECTED SERVICE LIFE ofthe ME EQUIPMENT, or the support is a foot rest. The requirements for foot rests are in9.8.3.2 a). Compliance with 9.8.1 and 9.8.2 is checked by Inspection of the ME EQUIPMENT, the RISKMANAGEMENT FILE, the specifications of materials used and the processing specifications forthese materials.If testing is needed to demonstrate compliance with 9.8.1 or 9.8.2, a test load equal to theTOTAL LOAD times the required TENSILE SAFETY FACTOR is gradually applied to the supportassembly under test. The support assembly under test is to be in equilibrium after 1 min, orotherwise not result in an unacceptable RISK.NOTE 1 It might be necessary to support assemblies that are connected to the assembly under test but do notrequire such a high safety factor, e.g. assembly under test requires TENSILE SAFETY FACTOR = 8 and assemblysupporting it is designed with a TENSILE SAFETY FACTOR = 4. Use of additional support should be explained in thetest report.NOTE 2 The 1 min time period might need to be longer for materials which might have creep type problems, suchas plastics or other non-metallic materials | RMF, Inspection | material specifications |  |  |  |  |  |
| 9.8.3 | Strength of PATIENT or OPERATOR support or suspension systems |  |  |  |  |  |  |  |  |
| 9.8.3.1 | General | ME EQUIPMENT parts serving for support or immobilization of PATIENTS shall be designed andmanufactured so there is no unacceptable RISK of physical injuries or of accidental looseningof fixings.The SAFE WORKING LOAD of ME EQUIPMENT or its parts serving for support or suspension ofPATIENTS or OPERATORS shall be the sum of the mass of the PATIENTS or the mass of theOPERATORS plus the mass of ACCESSORIES intended by MANUFACTURERS to be supported orsuspended by the ME EQUIPMENT or ME EQUIPMENT parts.Unless otherwise stated by the MANUFACTURER, supporting and suspending parts for adulthuman PATIENTS or OPERATORS shall be designed for a PATIENT or OPERATOR having aminimum mass of 135 kg and ACCESSORIES having a minimum mass of 15 kg.Where a MANUFACTURER specifies particular applications (e.g. paediatric use), the maximummass of the PATIENT included in the SAFE WORKING LOAD of the ME EQUIPMENT or its partsserving for support or suspension of PATIENTS may be adapted. When the maximum allowablevalue of the mass of the PATIENT is less than 135 kg, that value shall be marked on theME EQUIPMENT and described in ACCOMPANYING DOCUMENTS. When the maximum allowablevalue of the mass of the PATIENT is more than 135 kg, that value shall be described inACCOMPANYING DOCUMENTS.Compliance is checked by Inspection of the ME EQUIPMENT (including markings), theACCOMPANYING DOCUMENTS, the MANUFACTURER’S data for the component, the RISKMANAGEMENT FILE, and, where necessary, functional test. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.8.3.2 | Static forces due to loading from persons | In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKINGLOAD representing the mass of the PATIENTS or OPERATORS is distributed on thesupport/suspension surface in a manner representing the human body (see the example inFigure A.19).NOTE 1 The position of the human body varies depending on the configuration of the support/suspension systemand therefore the load acting on different sections will vary and should be taken into account.In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKINGLOAD representing the mass of ACCESSORIES shall be deployed as in NORMAL USE or, if notdefined, at the worst case position permitted by the configuration or ACCESSORIES attachmenton the support/suspension parts.a) For a foot rest that is intended to temporarily support a standing PATIENT or OPERATOR, thewhole mass of the PATIENT or OPERATOR is distributed over an area of 0,1 m2.Compliance is checked by Inspection of the ME EQUIPMENT, the specifications of materialsused and the processing specifications for these materials, and the following test:Prior to performing these tests, the PATIENT support/suspension system is positionedhorizontally in its most disadvantageous position in NORMAL USE.A mass equal to two times 135 kg or two times the intended person load, whichever isgreater is applied to the foot rest over an area of 0,1 m2 for 1 min. After the test, a foot restand its fixings that shows any damage or permanent deflection from normal greater than 5°constitutes a failure. BASIC SAFETY and ESSENTIAL PERFORMANCE shall be maintained.NOTE 2 Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES andAIR CLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to movingparts that could cause HARM.Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:– those in …[truncated] | Inspection, test |  |  |  |  |  |  |
| 9.8.3.3 | Dynamic forces due to loading from persons | Where dynamic forces (due to sitting down, standing up, PATIENT handling PROCESS or thelike) can be exerted on ME equipment parts intended to support or suspend a PATIENT orOPERATOR in NORMAL USE, the ME EQUIPMENT shall maintain BASIC SAFETY and ESSENTIALPERFORMANCE.Compliance is checked by the following test:Prior to performing this test, the PATIENT support/suspension system is positioned horizontallyin its most disadvantageous position in NORMAL USE.For the area of support/suspension where a PATIENT or OPERATOR can sit, the top reservoir ofthe body upper-carriage module described in Figure 33 is loaded with the appropriate mass toobtain the SAFE WORKING LOAD representing the PATIENT or OPERATOR as defined in theACCOMPANYING DOCUMENTS. The body upper-carriage module with appropriate mass isdropped from a distance of 150 mm above the seat area. BASIC SAFETY and ESSENTIALPERFORMANCE shall be maintained.NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIRCLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to moving parts whichcould cause HARM.Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:– those in Clause 8 and 11.6;– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid providing a MEANS OFPROTECTION; and– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distancesspecified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture cannormally be ignored. | test |  |  |  |  |  |  |
| 9.8.4 | Systems with MECHANICAL PROTECTIVE DEVICES |  |  |  |  |  |  |  |  |
| 9.8.4.1 | General | a) A MECHANICAL PROTECTIVE DEVICE shall be provided when a support system or any of itsparts impaired by wear have a TENSILE SAFETY FACTOR greater than or equal to the valuesspecified in rows 5 and 6 but less than those in rows 3 and 4 of Table 21.b) The MECHANICAL PROTECTIVE DEVICE shall:– be designed on the basis of TOTAL LOAD, which shall include the effects of the SAFEWORKING LOAD when applicable;– have TENSILE SAFETY FACTORS for all parts not less than those in row 7 of Table 21;– activate before travel (movement) produces an unacceptable RISK;– take into account 9.2.5 and 9.8.4.3.Compliance is checked by the following as necessary:– Inspection of the overtravel (stopping distance from the time of engagement of theMECHANICAL PROTECTIVE DEVICE to the time of no further movement) calculations andevaluation;– any functional tests.NOTE The overtravel (stopping distance from the time of engagement of the MECHANICAL PROTECTIVE DEVICE tothe time of no further movement) calculations and evaluation are part of the RISK MANAGEMENT FILE.  NOTE The top reservoir of the body upper-carriage module is formed of wood, metal or a similar material. Thereservoir is intended to retain the appropriate human body mass, typically with high density material (e.g. lead).The bottom portion is foam. The resiliency or spring factor of the foam (ILD or IFD ratings) is not specified, as witha large mass being dropped, the foam properties are likely inconsequential. The foam is cylindrical, rather thanSpherical. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.8.4.2 | Use after activation of a MECHANICAL PROTECTIVE DEVICE | If ME EQUIPMENT can still be used after failure of the suspension or actuation means andactivation of a MECHANICAL PROTECTIVE DEVICE such as a secondary cable (wire rope), it shallbecome obvious to the OPERATOR that the MECHANICAL PROTECTIVE DEVICE has been activated.The MECHANICAL PROTECTIVE DEVICE shall require the use of a TOOL to be reset or replaced.Compliance is checked by Inspection of the ME EQUIPMENT. | Inspection |  |  |  |  |  |  |
| 9.8.4.3 | MECHANICAL PROTECTIVE DEVICE intended for single activation | If a MECHANICAL PROTECTIVE DEVICE is intended to function only once, the followingrequirements shall be fulfilled:– Further use of the ME EQUIPMENT shall be impossible until the MECHANICAL PROTECTIVEDEVICE has been replaced.– The ACCOMPANYING DOCUMENTS shall instruct that once the MECHANICAL PROTECTIVE DEVICEhas been activated, SERVICE PERSONNEL are to be called, and the MECHANICAL PROTECTIVEDEVICE must be replaced before the ME EQUIPMENT can be used again.– The ME EQUIPMENT shall be permanently marked with safety sign ISO 7010-W001 (seeTable D.2, safety sign 2).– The marking shall be adjacent to the MECHANICAL PROTECTIVE DEVICE or so located that itsrelation to the MECHANICAL PROTECTIVE DEVICE is obvious to the person performing serviceor repair.NOTE See also 15.3.7.Compliance is checked as follows:– by Inspection of the ME EQUIPMENT, the ACCOMPANYING DOCUMENTS and the specificationsof materials used and the processing specifications for these materials;– a chain, cable (wire rope), band, spring, belt, jack screw nut, pneumatic or hydraulic hose,structural part or the like, employed to support a load, is defeated (to test the MECHANICALPROTECTIVE DEVICE) by any convenient means, thereby causing the maximum normal loadto fall from the most adverse position permitted by the construction of the ME EQUIPMENT. Ifthe system supports a PATIENT or OPERATOR, the load is to include the SAFE WORKING LOADdefined in 9.8.3.1.Any evidence of damage to a MECHANICAL PROTECTIVE DEVICE that would affect its ability toperform its intended function constitutes a failure. | Inspection |  |  |  |  |  |  |
| 9.8.5 | Systems without MECHANICAL PROTECTIVE DEVICES | A MECHANICAL PROTECTIVE DEVICE is not required if:– the support system parts are not impaired by wear and have TENSILE SAFETY FACTORSgreater than or equal to the values specified in rows 1 and 2 of Table 21; or– the support system parts are impaired by wear but have TENSILE SAFETY FACTORS greaterthan or equal to the values specified in rows 3 and 4 of Table 21.Compliance is checked by Inspection of the ME EQUIPMENT, the design documentation and theRISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 10.0 | Protection against unwanted and excessive radiation HAZARDS |  |  |  |  |  |  |  |  |
| 10.1 | X-Radiation |  |  |  |  |  |  |  |  |
| 10.1.1 | ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation | For ME EQUIPMENT not intended to produce X-radiation for diagnostic or therapeutic purposes,Measurements are made at a distance of 5 cm from any surface to which OPERATORS otherthan SERVICE PERSONNEL:– can gain access without the use of a TOOL;– is deliberately provided with the means of access; or– is instructed to enter regardless of whether or not a TOOL is needed to gain access.Any measurement exceeding 5 µGy/h adjusted for the level of background radiationconstitutes a failure.NOTE 3 This test PROCEDURE is equivalent to that in Annex H of IEC 60950-1:2005. but which might produce ionizing radiation, the AIR KERMA rate shall not exceed 5 µGy/h at adistance of 5 cm from a surface of the ME EQUIPMENT taking account of the backgroundradiation.If the INTENDED USE of the ME EQUIPMENT requires a permanent proximity to a PATIENT, theresulting annual exposure should be made acceptable taking into account the irradiated bodypart and national regulations and/or international recommendations.NOTE 1 The dose-rate value appears in ICRP 60 [39].NOTE 2 In the member countries of CENELEC, the amount of ionizing radiation is regulated by European CouncilDirective 96/29/Euratom of 13 May 1996. This Directive requires that at any point 10 cm from the surface of theequipment, the dose-rate shall not exceed 1 µSv/h (0,1 mR/h) taking account of the background level.Compliance is checked by following test:The amount of radiation is determined by means of a radiation monitor of the ionizingchamber type with an effective area of 10 cm2 or by measuring equipment of other typesgiving equivalent results.The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with anycontrols adjusted so as to give maximum radiation whilst maintaining the ME EQUIPMENT inNORMAL USE.Internal preset controls not intended to be adjusted during the EXPECTED SERVICE LIFE of theME EQUIPMENT are not considered. | test |  |  |  |  |  |  |
| 10.1.2 | ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation | Unintended X-radiation from ME EQUIPMENT designed to produce diagnostic or therapeutic Xradiation shall be reduced as far as possible by application of applicable particular andcollateral standards, or in the absence of these standards by application of the RISKMANAGEMENT PROCESS.For intended X-radiation, also see 12.4.5.2 and 12.4.5.3.Compliance is checked by application of applicable particular and collateral standards orInspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.2 | Alpha, beta, gamma, neutron and other particle radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with alpha, beta, gamma, neutron and other particle radiation.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.3 | Microwave radiation | The power density of unintended microwave radiation at frequencies between 1 GHz and100 GHz shall not exceed 10 W/m2 at any point 50 mm away from a surface of theME EQUIPMENT under reference test conditions. This requirement does not apply to parts of theapparatus where microwave radiation is propagated intentionally, for example, at waveguideoutput ports.NOTE This requirement is equivalent to that in subclause 12.4 of IEC 61010-1:2001.Compliance is checked by review of MANUFACTURER'S calculations and, if necessary, thefollowing test:The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with anycontrol adjusted so as to give maximum microwave radiation whilst maintaining theME EQUIPMENT in NORMAL USE.Internal pre-set controls not intended to be adjusted during the expected SERVICE LIFE of theME EQUIPMENT are not considered.Measurements are made at a distance of 50 mm from any surface to which OPERATORS otherthan SERVICE PERSONNEL:– can gain access without the use of a TOOL;– are deliberately provided with the means of access; or– are instructed to enter regardless of whether or not a TOOL is needed to gain access.Any measurement exceeding 10 W/m2 under reference test conditions constitutes a failure. | Inspection, test | Inspection of Data Analysis |  |  |  |  |  |
| 10.4 | Lasers. | For lasers that produce or amplify electromagnetic radiation in the wavelength range from180 nm to 1 mm, the relevant requirements of IEC 60825-1:2007 shall apply. If laser lightbarriers or similar products are used within equipment, they shall comply with therequirements of IEC 60825-1:2007.NOTE For laser equipment that is intended for use on humans or animals for surgical, therapeutic, medicaldiagnostic, cosmetic, or veterinary applications and classified as a Class 3b or Class 4 laser product as defined inIEC 60825-1, see also IEC 60601-2-22 [59].Compliance is checked by following the relevant PROCEDURES of IEC 60825-1:2007. | test |  |  |  |  |  |  |
| 10.5 | Other visible electromagnetic radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with visible electromagnetic radiation, other than that produced by lasersand light emitting diodes (see 10.4).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.6 | Infrared radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with infrared radiation, other than that produced by lasers and light emittingdiodes (see 10.4).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.7 | Ultraviolet radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with ultraviolet radiation, other than that produced by lasers and lightemitting diodes (see 10.4).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 11.0 | Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |
| 11.1 | Excessive temperatures in ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 11.1.1 | Maximum temperature during NORMAL USE | When ME EQUIPMENT is operated in worst-case NORMAL USE including the maximum ambientoperating temperature specified in the technical description (see 7.9.3.1):– ME EQUIPMENT parts shall not reach temperatures exceeding the values given in Table 22and Table 23;– the ME EQUIPMENT shall not cause the surfaces of the test corner to exceed 90 °C; and– THERMAL CUT-OUTS shall not operate in NORMAL CONDITION. | test |  |  |  |  |  |  |
| 11.1.2 | Temperature of APPLIED PARTS |  |  |  |  |  |  |  |  |
| 11.1.2.1 | APPLIED PARTS intended to supply heat to a PATIENT | The temperature (hot or cold surfaces) or (where appropriate) the clinical effects shall bedetermined and documented in the RISK MANAGEMENT FILE. The temperatures and clinicaleffects shall be disclosed in the instructions for use. | RMF |  |  |  |  |  |  |
| 11.1.2.2 | APPLIED PARTS not intended to supply heat to a PATIENT | The limits of Table 24 shall apply in both NORMAL CONDITION and SINGLE FAULT CONDITION. If the surface temperature of an APPLIED PART exceeds 41 °C:the maximum temperature shall be disclosed in the instructions for use;the conditions for safe contact, e.g. duration or condition of the PATIENT, shall be disclosed; andthe clinical effects with respect to characteristics such as body surface, maturity of PATIENTS, medications being taken or surface pressure shall be determined and documented in the RISK MANAGEMENT FILE.Where 41°C is not exceeded, no justification is required.If analyses documented in the RISK MANAGEMENT FILE demonstrate that APPLIED PART temperatures cannot be affected by operation of the ME EQUIPMENT including in SINGLE FAULT CONDITIONS, measurement of APPLIED PART temperature according to 11.1.3 is not required.Surfaces of APPLIED PARTS that are cooled below ambient temperatures can also result in an unacceptable RISK and shall be evaluated as part of the RISK MANAGEMENT PROCESS. | RMF, test |  |  |  |  |  |  |
| 11.1.3 | Measurements | Where engineering judgement by the MANUFACTURER indicates that temperature limits cannotFor ME EQUIPMENT parts that are likely to be touched and for APPLIED PARTS, the probability ofAt the beginning of the test, windings are to be at room temperature.NOTE When the resistance method is used, it is recommended that the resistance of windings at theend of the test be determined by taking measurements as soon as possible after switching off, and then atshort intervals so that a curve of resistance against time can be plotted for ascertaining the value at theinstant of switching off.– Thermocouple and other methods (for all measurements):Measurement is made by devices or sensors so chosen and positioned that they havea negligible effect on the temperature of the part under test. When thermocouples are used to determine the temperature of windings, thetemperature limits of Table 22 are to be reduced by 10 °C.The temperature of electrical insulation, other than that of windings, is determined onthe surface of the insulation at places where failure could cause a short circuit,bridging of a MEANS OF PROTECTION, bridging of insulation or reduction of CREEPAGEDISTANCES or AIR CLEARANCES below the values specified for the insulation type in 8.9.The point of separation of cores of a multicore cord and where insulated wires enterlampholders are examples of places where temperatures might be measured.e) Test criteriaDuring the test THERMAL CUT-OUTS are not de-activated.The maximum temperature of a part is determined by measuring the temperature rise ofthe part under test and adding it to the maximum allowed ambient temperature specified inthe technical description (see 7.9.3.1). Where thermal regulatory devices make this methodinappropriate, alternative methods for measurement are justified in the RISK MANAGEMENT FILE. Occurrence of contact and of the duration of contact is determined and documented in theRISK MANAGEMENT FILE. | RMF, Inspection, test |  |  |  |  |  |  |
|  |  | Compliance with the requirements of 11.1.1 and 11.1.2 is checked by Inspection of the RISKMANAGEMENT FILE and the instructions for use, operation of ME EQUIPMENT and temperaturemeasurements as follows:a) Positioning1) ME EQUIPMENT is tested in the position(s) of NORMAL USE.2) ME EQUIPMENT is placed in a test corner. The test corner consists of two walls at rightangles, a floor and, if necessary, a ceiling, all of dull black painted plywood of 20 mmthickness. The linear dimensions of the test corner are at least 115 % of the lineardimensions of the ME EQUIPMENT under test.The ME EQUIPMENT is positioned in the test corner as follows:– ME EQUIPMENT normally used on a floor or a table is placed as near to the walls asis likely to occur in NORMAL USE.– ME EQUIPMENT normally affixed to a wall is mounted on one of the walls, as near tothe other wall and to the floor or ceiling as is likely to occur in NORMAL USE.– ME EQUIPMENT normally affixed to a ceiling is mounted on the ceiling as near to thewalls as is likely to occur in NORMAL USE.3) HAND-HELD ME EQUIPMENT is suspended in its normal position, in still air.4) ME EQUIPMENT intended for installation in a cabinet or wall is built in as required by thetechnical description (see 7.9.3.1), using dull black painted plywood walls, 10 mm thickwhen representing cabinet walls if the technical description so specify and 20 mm thickwhen representing building walls.b) Supply– ME EQUIPMENT having heating elements is operated as in NORMAL USE, with all heatingelements energized unless prevented by switching interlocks, the supply voltage beingequal to 110 % of the maximum RATED voltage.– Motor operated ME EQUIPMENT is operated under normal load and normal DUTY CYCLEand the least favourable voltage between 90 % of the minimum RATED voltage and110 % of the maximum RATED voltage.– Combined heating and motor operated and other ME EQUIPMENT is tested both at 110 %of the maximum RATED voltage and at 90 % of the…[truncated] |  |  |  |  |  |  |  |
| 11.1.4 | Guards | GUARDS intended to prevent contact with hot or cold accessible surfaces of ME EQUIPMENTshall be removable only with the aid of a TOOL.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 11.2 | Fire prevention. |  |  |  |  |  |  |  |  |
| 11.2.1 | Strength and rigidity required to prevent fire in ME EQUIPMENT | ENCLOSURES shall have the strength and rigidity necessary to avoid a fire that could occur asa result of a total or partial collapse caused by reasonably foreseeable misuse.Compliance is checked by the mechanical strength tests for ENCLOSURES (see 15.3). | test |  |  |  |  |  |  |
| 11.2.2 | ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICHENVIRONMENTS |  |  |  |  |  |  |  |  |
| 11.2.2.1 | RISK of fire in an OXYGEN RICH ENVIRONMENT | In ME EQUIPMENT and ME SYSTEMS, the RISK of fire in an OXYGEN RICH ENVIRONMENT shall beTwo contact pins made of the material to be considered are placed in opposition (seeb) The following configurations, alone or in combination as appropriate (as determined by the3) A compartment that contains parts or components that can be a source of ignition(as defined in 11.2.2.1 a)) only under SINGLE FAULT CONDITION (as identified in 11.2.3)IS separated from another compartment that contains an OXYGEN RICH ENVIRONMENT bysealing all joints and any holes for cables, shafts or for other purpose. The effect ofpossible leaks and failures under SINGLE FAULT CONDITION (as identified in 11.2.3) thatcould cause ignition shall be evaluated using a RISK ASSESSMENT to determine theappropriate maintenance intervals.Compliance is checked by visual Inspection and by Inspection of the documentationprovided by the MANUFACTURER including the RISK MANAGEMENT FILE.or4) Electrical components in a compartment containing an OXYGEN RICH ENVIRONMENT thatcan become a source of ignition (as defined in 11.2.2.1 a)) only under SINGLE FAULTCONDITIONS (as identified in 11.2.3) shall be enclosed in such a way that shouldignition occur within the ENCLOSURE, the fire would self-extinguish rapidly and nohazardous amount of toxic gases would reach the PATIENT.Compliance shall be checked by starting a fire in the ENCLOSURE. If it is not evidentthat toxic gases cannot reach the PATIENT, the gas that could reach the PATIENT isanalyzed.application of the RISK MANAGEMENT PROCESS), are considered to provide an acceptableRESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT.1) Electrical components in a compartment with an OXYGEN RICH ENVIRONMENT shall havepower supplies with limited energy levels. Those energy levels shall be less than thosewhich are considered to be sufficient for ignition (see 11.2.2.1 a)).Compliance is checked by Inspection of the design and measurement or calculation ofpowe…[truncated] | RMF, Inspection, test |  |  |  |  |  |  |
| 11.2.2.2 | External exhaust outlets for OXYGEN RICH ENVIRONMENT | External exhaust outlets of an OXYGEN RICH ENVIRONMENT shall not be located so that RISK ofignition occurs because of any electrical component (which could cause a spark in NORMALUSE or SINGLE FAULT CONDITION as identified in 11.2.3) mounted on the outside of theME EQUIPMENT or an ME SYSTEM. RISK of ignition is considered to be sufficiently low if oxygenconcentration in the immediate surroundings of the electrical component does not exceed25 % under the least favourable conditions of operation.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 11.2.2.3 | Electrical connections in OXYGEN RICH ENVIRONMENTS | Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT underNORMAL USE shall not produce sparks because of loosening or breaking unless they are limitedin power and energy to the values identified in 11.2.2.1 a) 5).Prevention of loosening or breaking is accomplished by the following or equivalent methods.– Screw-attachments shall be protected against loosening during use by methods such asvarnishing, the use of spring washers or application of adequate torques.– Soldered, crimped and pin-and-socket connections of cables that exit the ENCLOSURE shallinclude additional mechanical fixing.Compliance is checked by visual Inspection. | Inspection |  |  |  |  |  |  |
| 11.2.3 | SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction withME EQUIPMENT and ME SYSTEMS | – Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2).– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3).– Failure of a component that creates a source of ignition (as defined in 11.2.2.1 a)).– Failure of insulation (whether solid material or spacing) providing the equivalent of at leastone MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION (asdescribed in 8.8 and 8.9) that could create a source of ignition (as defined in 11.2.2.1 a)).– Failure of a pneumatic component that results in leakage of oxygen-enriched gas. | Test information |  |  |  |  |  |  |
| 11.3 | Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | This subclause provides an alternative means of compliance with selected HAZARDOUSSITUATIONS and fault conditions as identified in 13.1.2. In doing so, the following constructionalrequirements shall be met or specifically analyzed in the RISK MANAGEMENT FILE and if not met,specific justification shall also be given.a) Insulated wire within the fire ENCLOSURE shall have a flammability classification equivalentFV-1, or better, according to the appropriate parts of the IEC 60695 series. Connectors,printed circuit boards and insulating material on which components are mounted shall havea flammability classification FV-2, or better, according to IEC 60695-11-10.Compliance is checked by Inspection of data on materials, or by performing the FV testsspecified in IEC 60695-11-10 on three samples of the relevant parts being tested. Thesamples can be any of the following:1) complete parts; or2) sections of a part, including the area with the least wall thickness and any ventilationopenings.Components certified in accordance with IEC 60695-11-10 need not be tested.b) The fire ENCLOSURE shall meet the following requirements:1) The bottom shall have no openings or, to the extent specified in Figure 39, shall beconstructed with baffles as specified in Figure 38, or be made of metal, perforated asspecified in Table 25, or be a metal screen with a mesh not exceeding 2 mm × 2 mmcentre to centre and a wire diameter of at least 0,45 mm.2) The sides shall have no openings within the area that is included within the inclinedline C in Figure 39.3) The ENCLOSURE, and any baffle or flame barrier, shall be made of metal (exceptmagnesium) or of non-metallic materials, except for constructions according to Table 25and constructions with a mesh, having a flammability classification of FV-2 (or better)for TRANSPORTABLE ME EQUIPMENT and FV-1 (or better) for FIXED ME EQUIPMENT orSTATIONARY ME EQUIPMENT in accordance with IEC 60695-11-10.The ENCLOSURE, and any baffle or f…[truncated] | RMF, Inspection, test |  |  |  |  |  |  |
| 11.4 | ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | ME EQUIPMENT, ME SYSTEMS or their parts described in the ACCOMPANYING DOCUMENTS for usewith flammable anaesthetics (CATEGORY AP) or flammable anaesthetics with oxidants(CATEGORY APG) shall meet the applicable requirements of Annex G. | Inspection |  |  |  |  |  |  |
| 11.5 | ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | The MANUFACTURER’S RISK MANAGEMENT PROCESS shall address the possibility of fire andassociated mitigations.Compliance is determined by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 11.6 | Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 11.6.1 | General | The construction of ME EQUIPMENT and ME SYSTEMS shall ensure a sufficient degree ofprotection against overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection and sterilization as well as compatibility with substances used with theME EQUIPMENT. | test information |  |  |  |  |  |  |
| 11.6.2 | Overflow in ME EQUIPMENT | If ME EQUIPMENT incorporates a reservoir or liquid storage chamber that is liable to beoverfilled or to overflow in NORMAL USE, liquid overflowing from the reservoir or chamber shallnot wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, norresult in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE.If the maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safetynotice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due tooverflow shall develop if the reservoir or liquid storage chamber is filled to its maximumcapacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of 10°, or for MOBILEME EQUIPMENT exceeding 45 kg, if it is moved over a threshold as described in 9.4.2.4.3.If no warning or safety notice is given regarding the maximum fill level, no HAZARDOUSSITUATION (as specified in 13.1) or unacceptable RISK due to overflow shall develop if thereservoir or liquid storage chamber is filled to 15 % above the maximum capacity and theTRANSPORTABLE ME EQUIPMENT is tilted through an angle of 10°, or in MOBILE ME EQUIPMENTexceeding 45 kg, if it is moved over a threshold as described in 9.4.2.4.3.Compliance is checked by the following:If warnings or safety notices regarding overfilling are marked on the TRANSPORTABLEME EQUIPMENT, the liquid reservoir is filled to the indicated maximum level.If there is no warning or safety notice regarding overfilling marked on the TRANSPORTABLEME EQUIPMENT, the liquid reservoir is filled completely and subsequently a further quantityequal to 15 % of the capacity of the reservoir is added poured in steadily over a period of1 min.TRANSPORTABLE ME EQUIPMENT is subsequently tilted through an angle of 10° in the leastfavourable direction(s) (if necessary with refilling) starting from the position of NORMAL USE.MOBILE ME EQUIPMENT exceeding 45 kg is moved over a threshold as described in 9.4.2.4.3.After these PROCED…[truncated] | Inspection, Test |  |  |  |  |  |  |
| 11.6.3 | Spillage on ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT and ME SYSTEMS requiring the handling of liquids in NORMAL USE, includingME EQUIPMENT or ME SYSTEMS used in an environment where the PROCESS has determinedthat spillage on the ME EQUIPMENT is likely to occur, shall be so constructed that spillage doesnot wet parts that are likely to result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE .Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by the following test:The ME EQUIPMENT is positioned according to 5.4 a). A quantity of liquid is poured steadily ona point on the top of the ME EQUIPMENT. The type of liquid, volume, duration of the spill, andlocation (point) are determined through RISK ANALYSIS. Test conditions that simulate the worstcase for spillage shall be documented in the RISK MANAGEMENT FILE.After these PROCEDURES, the ME EQUIPMENT is to pass the appropriate dielectric strength andLEAKAGE CURRENT tests and is to show no signs of wetting of uninsulated electrical parts orelectrical insulation of parts that could result in the loss of BASIC SAFETY or ESSENTIALPERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION (basedon a visual Inspection). | RMF, test |  |  |  |  |  |  |
| 11.6.4 | Leakage | See 13.2.6. | test information |  |  |  |  |  |  |
| 11.6.5 | Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS | ENCLOSURES of ME EQUIPMENT and ME SYSTEMS designed to give a specified degree ofprotection against harmful ingress of water or particulate matter shall provide this protectionin accordance with the classification of IEC 60529. See also 7.2.9.Compliance is checked by the tests of IEC 60529 with the ME EQUIPMENT placed in the leastfavourable position of NORMAL USE and by Inspection.After these PROCEDURES, the ME EQUIPMENT is to show no signs of bridging of insulation (orelectrical components) that is likely to result in the loss of BASIC SAFETY or ESSENTIALPERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION (basedon a visual Inspection) followed by the appropriate dielectric strength and LEAKAGE CURRENTTests. | Inspection, Test |  |  |  |  |  |  |
| 11.6.6 | Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT, ME SYSTEMS and their parts, including APPLIED PARTS and ACCESSORIES, shallbe capable of withstanding, without damage or deterioration of safety provisions, the cleaningor disinfection PROCESSES specified in the instructions for use. See also 7.9.2.12.The MANUFACTURER shall evaluate the effects of multiple cleanings/disinfections as indicatedin the instructions for use during the EXPECTED SERVICE LIFE of the ME EQUIPMENT, ME SYSTEM,their parts and ACCESSORIES and assure that these PROCESSES do not result in the loss ofBASIC SAFETY or ESSENTIAL PERFORMANCE.Where compliance with this standard could be effected by cleaning or disinfecting theME EQUIPMENT, ME SYSTEM and their parts and ACCESSORIES, they are cleaned or disinfectedonce in accordance with the methods specified including any cooling or drying period. Afterthese PROCEDURES, the ME EQUIPMENT, ME EQUIPMENT parts or ACCESSORIES are to show nosigns of deterioration that could result in an unacceptable RISK (visual Inspection) followed bythe appropriate dielectric strength and LEAKAGE CURRENT tests. The RISK MANAGEMENT FILE isinspected to verify that the MANUFACTURER has evaluated the affects of multiple cleanings. | RMF, Inspection, test |  |  |  |  |  |  |
| 11.6.7 | Sterilization of ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized shall beassessed and documented according to ISO 11135-1, ISO 11137-1 or ISO 17665-1 asappropriate. See also 7.9.2.12. After these PROCEDURES, the ME EQUIPMENT, ME SYSTEM and their parts or ACCESSORIES are toshow no signs of deterioration that could result in an unacceptable RISK (visual Inspection)followed by the appropriate dielectric strength and LEAKAGE CURRENT tests and by Inspectionof the RISK MANAGEMENT FILE. | RMF, Inspection, test |  |  |  |  |  |  |
| 11.6.8 | Compatibility with substances used with the ME EQUIPMENT | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with compatibility with substances used with the ME EQUIPMENT. Such RISKSmay be addressed through the application of appropriate ISO or IEC standards (giving thepresumption of acceptable RISK according to 4.2) such as ISO 15001 [70] for components thatcontain oxygen at pressures greater than 50 kPa or through the MANUFACTURER’S own testingand RISK CONTROL measures.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 11.7 | Biocompatibility of ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT, ME SYSTEM and their parts or ACCESSORIES intended to come into direct orindirect contact with biological tissues, cells or body fluids shall be assessed and documentedaccording to the guidance and principles given in the ISO 10993 series of standards.Compliance is checked by Inspection of the information provided by the MANUFACTURER. | Inspection |  |  |  |  |  |  |
| 11.8 | Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | ME EQUIPMENT shall be so designed that an interruption and restoration of the power supplyshall not result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE .NOTE This can require testing at several durations and ME EQUIPMENT states.Compliance is checked by interruption and restoration of relevant power supplies | test |  |  |  |  |  |  |
| 12.0 | Accuracy of controls and instruments and protection against hazardous outputs |  |  |  |  |  |  |  |  |
| 12.1 | Accuracy of controls and instruments | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with accuracy of controls and instruments.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.2 | USABILITY of ME EQUIPMENT | The MANUFACTURER shall address the RISK(S) of poor USABILITY, including those associatedwith identification, marking and documents, through a USABILITY ENGINEERING PROCESScomplying with IEC 60601-1-6.Compliance is checked as specified in IEC 60601-1-6. | RMF, Inspection, test |  |  |  |  |  |  |
| 12.3 | ALARM SYSTEMS | If the MANUFACTURER has implemented an ALARM SYSTEM, this ALARM SYSTEM shall comply withIEC 60601-1-8.Compliance is checked as specified in IEC 60601-1-8. | RMF, Inspection, test |  |  |  |  |  |  |
| 12.4 | Protection against hazardous output |  |  |  |  |  |  |  |  |
| 12.4.1 | Intentional exceeding of safety limits | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with hazardous output arising from the intentional exceeding of safety limits.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.2 | Indication relevant to safety | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the needto indicate any hazardous output.EXAMPLE 1 Prior to the delivery of energy or substances to a PATIENT the energy, rate or volume is indicatedquantitively.EXAMPLE 2 During activation of an X-ray output, a flashing yellow light is displayed.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.3 | Accidental selection of excessive output values | Where ME EQUIPMENT is a multi-purpose unit designed for providing both low-intensity andhigh-intensity outputs for different treatments, the MANUFACTURER shall address in the RISKMANAGEMENT PROCESS the RISKS associated with accidental selection of excessive outputvalues.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.4 | Incorrect output | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with incorrect output.EXAMPLE The RISKS associated with incorrect delivery of energy or substances to a PATIENT can be addressedby providing an alarm to alert the OPERATOR to any significant departure from the set level of delivery.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.5 | Diagnostic or therapeutic radiation |  |  |  |  |  |  |  |  |
| 12.4.5.1 | Limits | For ME EQUIPMENT designed to produce radiation for diagnostic or therapeutic purposes,adequate provisions shall be made to protect PATIENTS, OPERATORS, other persons andsensitive devices in the vicinity, from unwanted or excessive radiation emitted by theME EQUIPMENT.NOTE Radiation from ME EQUIPMENT intended for application to PATIENTS for diagnostic or therapeutic purposeunder medical supervision could exceed limits normally acceptable for the population as a whole.As appropriate, particular standards shall specify requirements, limits and compliance tests toensure radiation safety. | Test Information |  |  |  |  |  |  |
| 12.4.5.2 | Diagnostic X-ray equipment | ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imagingpurposes shall comply with IEC 60601-1-3.Compliance is checked as specified in IEC 60601-1-3. | RMF, Inspection, test |  |  |  |  |  |  |
| 12.4.5.3 | Radiotherapy equipment | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with radiotherapy.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.5.4 | Other ME EQUIPMENT producing diagnostic or therapeutic radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other thanfor diagnostic X-rays and radiotherapy (see 12.4.5.2 and 12.4.5.3).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.6 | Diagnostic or therapeutic acoustic pressure | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with diagnostic or therapeutic acoustic pressure.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 13.0 | HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 13.1 | Specific HAZARDOUS SITUATIONS |  |  |  |  |  |  |  |  |
| 13.1.1 | General | When applying the SINGLE FAULT CONDITIONS as described in 4.7 and listed in 13.2, one at atime, none of the HAZARDOUS SITUATIONS in 13.1.2 to 13.1.4 (inclusive) shall occur in theME EQUIPMENT.The failure of any one component at a time, which could result in a HAZARDOUS SITUATION, isdescribed in 4.7. | Test information |  |  |  |  |  |  |
| 13.1.2 | Emissions, deformation of ENCLOSURE or exceeding maximum temperature | The following HAZARDOUS SITUATIONS shall not occur:• they are energized at a voltage of 60 V d.c. or 42,2 V peak or less in NORMAL andSINGLE FAULT CONDITION;• they are limited to 100 VA or are limited to 6 000 J in SINGLE FAULT CONDITION;• they employ wire insulation of types PVC, TFE, PTFE, FEP, polychloroprene orpolybromide.Compliance is checked by evaluation of the design documentation.or– The component is a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS as described in 4.9.Compliance is checked by evaluation of the design documentation.or– They are completely contained within a fire ENCLOSURE.Compliance is checked by Inspection and evaluation of the design documentation toassure that the ENCLOSURE is constructed in accordance with 11.3.NOTE The tests according to this subclause should be performed in the sequence indicated in Annex B.After the tests of this clause, THERMAL CUT-OUTS and OVER-CURRENT RELEASES are inspected todetermine that their setting has not changed (by heating, vibration or other causes)sufficiently to affect their safety function.– emission of flames, molten metal, poisonous or ignitable substance in hazardousquantities;– deformation of ENCLOSURES to such an extent that compliance with 15.3.1 is impaired;– temperatures of APPLIED PARTS exceeding the allowed values identified in Table 24 whenmeasured as described in 11.1.3;– temperatures of ME EQUIPMENT parts that are not APPLIED PARTS but are likely to betouched, exceeding the allowable values in Table 23 when measured and adjusted asdescribed in 11.1.3;– exceeding the allowable values for “other components and materials” identified in Table 22times 1,5 minus 12,5 °C. Limits for windings are found in Table 26, Table 27 and Table 31.In all other cases, the allowable values of Table 22 apply.Temperatures shall be measured using the method described in 11.1.3.The SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2 and 13.2.2, with regard to the emission offlames, molten me…[truncated] | Inspection, test |  |  |  |  |  |  |
| 13.1.3 | Exceeding LEAKAGE CURRENT or voltage limits | The following HAZARDOUS SITUATIONS shall not occur:– exceeding the limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION as indicated in 8.7.3;– exceeding the voltage limits for the ACCESSIBLE PARTS including APPLIED PARTS indicated in8.4.2. | test |  |  |  |  |  |  |
| 13.1.4 | Specific MECHANICAL HAZARDS | For specific MECHANICAL HAZARDS, see 9.1 to 9.8 (inclusive). | test |  |  |  |  |  |  |
| 13.2 | SINGLE FAULT CONDITIONS |  |  |  |  |  |  |  |  |
| 13.2.1 | General | During the application of the SINGLE FAULT CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),the NORMAL CONDITIONS identified in 8.1 a) shall also be applied in the least favourableCombination. | test information |  |  |  |  |  |  |
| 13.2.2 | Electrical SINGLE FAULT CONDITION | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 8.1. | test |  |  |  |  |  |  |
| 13.2.3 | Overheating of transformers in ME EQUIPMENT | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 15.5. | test |  |  |  |  |  |  |
| 13.2.4 | Failure of THERMOSTATS | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 and15.4.2 for overloading situations.THERMOSTATS are short circuited or interrupted, whichever is less favourable. | test |  |  |  |  |  |  |
| 13.2.5 | Failure of temperature limiting devices | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 andTHERMOSTATS are short circuited or interrupted, whichever is less favourable.15.4.2 for overloading situations. | test information |  |  |  |  |  |  |
| 13.2.6 | Leakage of liquid | ME EQUIPMENT shall be so constructed that liquid that might escape in a SINGLE FAULTCONDITION does not result in an unacceptable RISK.Since only small amounts of liquid will escape when they leak, sealed rechargeable batteriesare exempted from this requirement.A RISK MANAGEMENT PROCESS shall be used to determine the appropriate test conditions forthe ME EQUIPMENT.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 13.2.7 | Impairment of cooling that could result in a HAZARDOUS SITUATION | ME EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the failure ofcooling systems to operate as intended.Impairments of cooling that can occur are simulated, for example:– single ventilation fans are locked consecutively;– ventilation through openings in top and sides is impaired by covering of openings in thetop of the ENCLOSURE or positioning of ME EQUIPMENT against walls;– blocking of filters is simulated;– the flow of a cooling agent is interrupted.Temperatures that exceed the limits set in 13.1.2 constitute a failure.Compliance is checked utilizing the test methods of 11.1, which are applied as far asPossible. | test |  |  |  |  |  |  |
| 13.2.8 | Locking of moving parts | ME EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE when moving partsbecome jammed.Moving parts are locked if ME EQUIPMENT:– has moving ACCESSIBLE PARTS including APPLIED PARTS liable to be jammed, or– is liable to be operated while unattended (this includes ME EQUIPMENT that is automaticallyor remotely controlled), or– has one or more motors with a locked rotor torque smaller than the full load torque.If ME EQUIPMENT has more than one moving part as described above, only one part at a time islocked. If a SINGLE FAULT CONDITION can lock multiple motors, then all motors are lockedsimultaneously. For further test criteria see 13.2.10. | test |  |  |  |  |  |  |
| 13.2.9 | Interruption and short circuiting of motor capacitors | ME EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the short circuitThe test with a short-circuited capacitor is not performed if the motor is provided with acapacitor complying with IEC 60252-1 and the ME EQUIPMENT is not intended for unattendeduse (including automatic or remote control).For additional test criteria, see 13.2.10. and open circuit of motor capacitors.Compliance is checked by performing the following test:Motors with a capacitor in the circuit of an auxiliary winding are operated according to 13.2.10with a locked rotor, with the capacitor short circuited or open circuited in turn. Capacitorvoltages are measured with one side disconnected (open circuit). A measured voltage thatexceeds the RATED value constitutes a failure. | test |  |  |  |  |  |  |
| 13.2.10 | Additional test criteria for motor operated ME EQUIPMENT | For every test in the SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, taking into account theexemptions stated in 13.1.2, motor-operated ME EQUIPMENT is operated starting from COLDCONDITION, at RATED voltage or at the upper limit of the RATED voltage range for the followingperiods of time:a) 30 s for:– HAND-HELD ME EQUIPMENT;– ME EQUIPMENT that has to be kept switched on by hand;– ME EQUIPMENT that has to be kept under physical load by hand;b) 5 min for other ME EQUIPMENT intended only for attended use (attended use excludesautomated or remotely controlled ME EQUIPMENT that could operate when the OPERATOR isnot present);c) for the maximum period of a timer, if such a device terminates the operation, forME EQUIPMENT not listed under a) or b);d) as long as necessary to establish THERMAL STABILITY for all the remaining ME EQUIPMENT.Temperatures of windings are determined at the end of the specified test periods or at theinstant of operation of fuses, THERMAL CUT-OUTS, motor protective devices and the like.Temperatures are measured as specified in 11.1.3 d).Temperatures that exceed the limits of Table 26 constitute a failure. | test |  |  |  |  |  |  |
| 13.2.11 | Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in 11.2.2. | test |  |  |  |  |  |  |
| 13.2.12 | Failure of parts that might result in a MECHANICAL HAZARD | Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in Clause 9 and15.3. | test |  |  |  |  |  |  |
| 13.2.13 | Overload test |  |  |  |  |  |  |  |  |
| 13.2.13.1 | General overload test conditions | After the tests of 13.2.13.2 to 13.2.13.4 (inclusive), the ME EQUIPMENT, when cooled down towithin 3 °C of the temperature in the test environment, shall remain safe.Compliance is determined by Inspection of the ME EQUIPMENT or the appropriate tests (such asdielectric strength of motor insulation according to 8.8.3).For insulation of thermoplastic materials that is relied upon as a MEANS OF PROTECTION (see8.8), the ball-pressure test specified in 8.8.4.1 a) is performed at a temperature 25 °C higherthan the temperature of the insulation measured during the tests of 13.2.13.2 to 13.2.13.4(inclusive). | Inspection, test |  |  |  |  |  |  |
| 13.2.13.2 | ME EQUIPMENT with heating elements | a) ME EQUIPMENT having heating elements is checked for compliance as follows:b) ME EQUIPMENT having heating elements is tested under the conditions specified in 11.1, butwithout adequate heat discharge, the supply voltage being 90 % or 110 % of the RATEDsupply voltage, whichever is the least favourable.If a non-SELF-RESETTING THERMAL CUT-OUT operates, or if the current is otherwiseinterrupted without the possibility of automatic restoration before THERMAL STABILITY isestablished, the operating period is ended. If interruption of the current does not occur,ME EQUIPMENT is switched off as soon as THERMAL STABILITY is established and is allowed tocool to approximately room temperature.For ME EQUIPMENT RATED for non-CONTINUOUS OPERATION, the duration of the test is equal tothe RATED operating time.c) Heating parts of ME EQUIPMENT are tested with the ME EQUIPMENT operated in NORMALCONDITION, at a supply voltage 110 % of the RATED supply voltage and as specified in 11.1.The following test conditions are met.1) Any control that serves to limit the temperature in NORMAL CONDITION, except a THERMALCUT-OUT, is disabled.2) If the ME EQUIPMENT is provided with more than one control, they are disabled in turn.3) The ME EQUIPMENT is operated at the RATED DUTY CYCLE until THERMAL STABILITY isachieved, irrespective of the RATED operating time.1) for thermostatically controlled ME EQUIPMENT having heating elements that is intendedfor built-in or for unattended operation or that has a capacitor not protected by a fuseor the like connected in parallel with the contacts of the THERMOSTAT: by the tests of13.2.13.2 b) and 13.2.13.2 c);2) for ME EQUIPMENT having heating elements RATED for non-CONTINUOUS OPERATION: bythe tests of 13.2.13.2 b) and 13.2.13.2 c);3) for other ME EQUIPMENT having heating elements: by the test of 13.2.13.2 b).If more than one of the tests is applicable to the same ME EQUIPMENT, these tests areperformed consecutively.If, in any of the t…[truncated] | test |  |  |  |  |  |  |
| 13.2.13.3 | ME EQUIPMENT with motors | a) ME EQUIPMENT having motors is checked for compliance as follows:The load is then increased so that the current is increased in appropriate steps, the supplyIf the load cannot be changed in appropriate steps in ME EQUIPMENT, the motor is removedfrom the ME EQUIPMENT in order to perform the test.The running overload test for motors located in circuits with a voltage not exceeding42,4 V peak a.c. or 60 V d.c. is performed only if a possibility of an overload occurring isdetermined by Inspection or by review of the design. The test need not be performed, forexample, where electronic drive circuits maintain a substantially constant drive current.c) ME EQUIPMENT with three-phase motors is operated with normal load, connected to a threephase (SUPPLY MAINS) with one phase disconnected. Periods of operation are according to13.2.10. voltage being maintained at its original value.When THERMAL STABILITY is established, the load is again increased. The load is thusprogressively increased in appropriate steps until the overload protection operates, or untilno further temperature rise is noted.The motor winding temperature is determined during each steady period. If the maximumvalue recorded exceeds the value in Table 27, it constitutes a failure.1) For the motor part of the ME EQUIPMENT, compliance is checked by the tests of 13.2.8 to13.2.10 (inclusive), 13.2.13.3 b), 13.2.13.3 c) and 13.2.13.4, as applicable. For motorslocated in circuits with a voltage not exceeding 42,4 V peak a.c. or 60 V d.c. and wheredifficulty is experienced in obtaining accurate temperature measurements due to thesmall size or design of the motor, it is permitted to use the following test instead oftemperature measurement in order to determine compliance with 13.2.9 and 13.2.10.The motor is covered with a single layer of cheesecloth with the followingcharacteristics:– bleached cotton material;– 26–28 m2 per kg mass; and– 13 threads per cm in one direction and 11 threads per cm …[truncated] | Inspection, test |  |  |  |  |  |  |
| 13.2.13.4 | ME EQUIPMENT RATED for non-CONTINUOUS OPERATION | ME EQUIPMENT RATED for non-CONTINUOUS OPERATION other than:– HAND-HELD ME EQUIPMENT;– ME EQUIPMENT that has to be kept switched on manually;– ME EQUIPMENT that has to be kept under physical load by hand;– ME EQUIPMENT with a timer and a back-up timer systemis operated under normal load and at RATED voltage or at the upper limit of the RATED voltagerange until the peak temperature does not increase by more than 5 °C in one hour, or untilany protective device operates.Motor winding temperatures are determined when THERMAL STABILITY is established orimmediately before the operation of the protective device. Motor winding temperatures thatexceed the values specified in 13.2.10 constitute a failure.If in NORMAL USE a load-reducing device in the ME EQUIPMENT operates, the test is continuedwith the ME EQUIPMENT running idle. | test |  |  |  |  |  |  |
| 14.0 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |
| 14.1 | General | The requirements in 14.2 to 14.12 (inclusive) shall apply to PEMS unless:– none of the PROGRAMMABLE ELECTRONIC SUBSYSTEM (PESS) provides functionality necessaryfor BASIC SAFETY or ESSENTIAL PERFORMANCE; or– the application of RISK MANAGEMENT as described in 4.2 demonstrates that the failure ofany PESS does not lead to an unacceptable RISK.The requirements in 14.13 are applicable to any PEMS intended to be incorporated into an ITNETWORK whether or not the requirements in 14.2 to 14.12 apply.NOTE 1 This clause requires that a PROCESS be followed throughout the PEMS DEVELOPMENT LIFE-CYCLE and that aRECORD of that PROCESS be produced. The concepts of RISK MANAGEMENT and a PEMS DEVELOPMENT LIFE-CYCLE arethe basis of such a PROCESS. However, because a RISK MANAGEMENT PROCESS is already required by this standard,this clause will define the minimum elements of the PEMS DEVELOPMENT LIFE-CYCLE and only the additional elementsfor the PEMS that needs to be considered as part of the RISK MANAGEMENT PROCESS (see 4.2).NOTE 2 If a RISK CONTROL measure is implemented within the PEES, it is necessary to apply Clause 14 todemonstrate that the failure of the PEES does not lead to an unacceptable RISK.NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in Clause14 for each constituent component of the PEMS, such as software of unknown provenance (SOUP), subsystems ofnon-medical origin, and legacy devices. In this case, the MANUFACTURER should take special account of the needfor additional RISK CONTROL measures. SOUP is defined in IEC 62304:2006 as a “software item that is alreadydeveloped and generally available and that has not been developed for the purpose of being incorporated into themedical device (also known as 'off-the-shelf software') or software previously developed for which adequateRECORDS of the development PROCESSES are not available”.Compliance is determined by Inspection of all documentation required,…[truncated] | RMF, Inspection |  |  |  |  |  |  |
