| 14.2 | Documentation | The documents required by Clause 14 shall be reviewed, approved, issued and changed inaccordance with a formal document control PROCEDURE. | RMF, Inspection |  |  |  |  |  |  |
| 14.3 | RISK MANAGEMENT plan | The documents required by Clause 14 shall be reviewed, approved, issued and changed inaccordance with a formal document control PROCEDURE. | RMF, Inspection |  |  |  |  |  |  |
| 14.4 | PEMS DEVELOPMENT LIFE-CYCLE | A PEMS DEVELOPMENT LIFE-CYCLE shall be documented.The PEMS DEVELOPMENT LIFE-CYCLE shall include documentation requirements.NOTE Clause H.2 explains PEMS DEVELOPMENT LIFE-CYCLE in more detail.The PEMS DEVELOPMENT LIFE-CYCLE shall include a set of defined milestones.At each milestone, the activities to be completed and the VERIFICATION methods to be appliedto those activities shall be defined.Each activity shall be defined including its inputs and outputs.Each milestone shall identify the RISK MANAGEMENT activities that must be completed beforethat milestone.The PEMS DEVELOPMENT LIFE-CYCLE shall be tailored for a specific development by makingplans which detail activities, milestones and schedules. | RMF, Inspection |  |  |  |  |  |  |
| 14.5 | Problem resolution | Where appropriate, a documented system for problem resolution within and between allphases and activities of the PEMS DEVELOPMENT LIFE-CYCLE shall be developed andmaintained.Depending on the type of product, the problem resolution system may:– be documented as a part of the PEMS DEVELOPMENT LIFE-CYCLE;– allow the reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIALPERFORMANCE;– include an assessment of each problem for associated RISKS;– identify the criteria that must be met for the issue to be closed;– identify the action to be taken to resolve each problem. | RMF, Inspection |  |  |  |  |  |  |
| 14.6 | RISK MANAGEMENT PROCESS |  |  |  |  |  |  |  |  |
| 14.6.1 | Identification of known and foreseeable HAZARDS | When compiling the list of known or foreseeable HAZARDS, the MANUFACTURER shall considerthose HAZARDS associated with software and hardware aspects of the PEMS including thoseassociated with the incorporation of the PEMS into an IT-NETWORK, components of third-partyorigin and legacy subsystems.NOTE In addition to the material given in Annex E of ISO 14971:2007, the list of possible causes for HAZARDSassociated with PEMS can include:– undesired feedback [physical and data] (possibilities include: unsolicited input, out of range or inconsistentinput, and input originating from electromagnetic interference);– unavailable data;– lack of integrity of data;– incorrect data;– incorrect timing of data.– unintended interactions within and among PESS;– unknown aspects or quality of third-party software;– unknown aspects or quality of third-party PESS;– lack of data security, including its effects on data privacy, and particularly vulnerability to tampering, unintendedinteraction with other programs and viruses.– failure of the IT-NETWORK to provide the characteristics necessary for the PEMS to achieve its BASIC SAFETY orESSENTIAL PERFORMANCE. See Annex H.7.2 for examples. | RMF, Inspection |  |  |  |  |  |  |
| 14.6.2 | RISK CONTROL | The following requirements for PEMS supplement 4.2.2.Suitably validated tools and PROCEDURES shall be selected and identified to implement eachRISK CONTROL measure. These tools and PROCEDURES shall be appropriate to assure that eachRISK CONTROL measure satisfactorily reduces the identified RISK(S). | RMF, Inspection |  |  |  |  |  |  |
| 14.7 | Requirement specification | For the PEMS and each of its subsystems (e.g. for a PESS) there shall be a documentedrequirement specification.NOTE Example structures of a PEMS are given in H.1.The requirement specification for a system or subsystem shall include and distinguish anyESSENTIAL PERFORMANCE and any RISK CONTROL measures implemented by that system orSubsystem. | RMF, Inspection |  |  |  |  |  |  |
| 14.8 | Architecture | For the PEMS and each of its subsystems, an architecture shall be specified that shall satisfythe requirement specification.Where appropriate, to reduce the RISK to an acceptable level, the architecture specificationshall make use of:a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS;b) fail-safe functions;c) redundancy;d) diversity;e) partitioning of functionality;f) defensive design, e.g. limits on potentially hazardous effects by restricting the availableoutput power or by introducing means to limit the travel of actuators.The architecture specification shall take into consideration:g) allocation of RISK CONTROL measures to subsystems and components of the PEMS;NOTE Subsystems and components include sensors, actuators, PESS and interfaces.h) failure modes of components and their effects;i) common cause failures;j) systematic failures;k) test interval duration and diagnostic coverage;l) maintainability;m) protection from reasonably foreseeable misuse;n) the IT-NETWORK specification, if applicable. | RMF, Inspection |  |  |  |  |  |  |
| 14.9 | Design and implementation | Where appropriate, the design shall be decomposed into subsystems, each having both adesign and test specification.Descriptive data regarding the design environment shall be documented.NOTE See H.4 a) for examples of design environment elements. | RMF, Inspection |  |  |  |  |  |  |
| 14.10 | VERIFICATION | VERIFICATION is required for all functions that implement BASIC SAFETY, ESSENTIALNOTE Examples of methods and techniques are:– walkthroughs;– Inspections;– static analysis;– dynamic analysis;– white box testing;– black box testing;– statistical testing.The VERIFICATION shall be performed according to the VERIFICATION plan. The results of theVERIFICATION activities shall be documented.PERFORMANCE or RISK CONTROL measures.A VERIFICATION plan shall be produced to show how these functions shall be verified. The planshall include:– at which milestone(s) VERIFICATION is to be performed for each function;– the selection and documentation of VERIFICATION strategies, activities, techniques, and theappropriate level of independence of the personnel performing the VERIFICATION;– the selection and utilization of VERIFICATION tools;– coverage criteria for VERIFICATION. | RMF, Inspection |  |  |  |  |  |  |
| 14.11 | PEMS VALIDATION | A PEMS VALIDATION plan shall include the validation of BASIC SAFETY and ESSENTIALPERFORMANCE.Methods used for PEMS VALIDATION shall be documented.The PEMS VALIDATION shall be performed according to the PEMS VALIDATION plan. The results ofPEMS VALIDATION activities shall be documented.The person having the overall responsibility for the PEMS VALIDATION shall be independent ofthe design team. The MANUFACTURER shall document the rationale for the level ofindependence.No member of a design team shall be responsible for the PEMS VALIDATION of their own design.All professional relationships of the members of the PEMS VALIDATION team with members ofthe design team shall be documented in the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 14.12 | Modification | If any or all of a design results from a modification of an earlier design then either all of thisclause applies as if it were a new design or the continued validity of any previous designdocumentation shall be assessed under a documented modification/change PROCEDURE.When software is modified, the requirements in subclause 4.3, Clause 5, Clause 7, Clause 8and Clause 9 of IEC 62304:2006 shall also apply to the modification. | RMF, Inspection |  |  |  |  |  |  |
| 14.13 | PEMS intended to be incorporated into an IT-NETWORK | If the PEMS is intended to be incorporated into an IT-NETWORK that is not validated by the PEMSf) a list of the HAZARDOUS SITUATIONS resulting from a failure of the IT-NETWORK to providethe characteristics required to meet the purpose of the PEMS connection to the ITNETWORK.NOTE 2 Connecting a PEMS to another piece of equipment for the purpose of transferring data creates a two-nodeIT-NETWORK. For example, connecting a PEMS to a printer creates an IT-NETWORK. If the MANUFACTURER hasvalidated the PEMS with the printer, the resulting network would be considered within the control of theMANUFACTURER.Compliance is checked by Inspection of the instructions.In the ACCOMPANYING DOCUMENTS, the MANUFACTURER shall instruct the RESPONSIBLEORGANIZATION that:– connection of the PEMS to an IT-NETWORK that includes other equipment could result inpreviously unidentified RISKS to PATIENTS, OPERATORS or third parties;– the RESPONSIBLE ORGANIZATION should identify, analyze, evaluate and control these RISKS;NOTE 3 IEC 80001-1:2010 provides guidance for the RESPONSIBLE ORGANIZATION to address these RISKS.– subsequent changes to the IT-NETWORK could introduce new RISKS and require additionalanalysis; and– changes to the IT-NETWORK include:• changes in the IT-network configuration;• connection of additional items to the IT-NETWORK;• disconnecting items from the IT-NETWORK;• update of equipment connected to the IT-NETWORK; and• upgrade of equipment connected to the IT-NETWORK.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. MANUFACTURER, the MANUFACTURER shall make available instructions for implementing suchconnection including the following:a) the purpose of the PEMS’s connection to an IT-NETWORK;b) the required characteristics of the IT-NETWORK incorporating the PEMS;c) the required configuration of the IT-NETWORK incorporating the PEMS;d) the technical specifications of the network connection of the PEMS including securityspecifications;e)…[truncated] | RMF, Inspection |  |  |  |  |  |  |
| 15 | Construction of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 15.1 | Arrangements of controls and indicators of ME EQUIPMENT | When applicable, the MANUFACTURER shall address the RISKS associated with the arrangementof controls and indicators of ME EQUIPMENT in the USABILITY ENGINEERING PROCESS. See 12.2.Compliance is checked as specified in IEC 60601-1-6. | RMF, Inspection, test |  |  |  |  |  |  |
| 15.2 | Serviceability | Parts of ME EQUIPMENT subject to mechanical wear, electrical and environmental degradationor ageing that could result in an unacceptable RISK if allowed to continue unchecked for toolong a period shall be accessible for Inspection, replacement and maintenance.Parts of ME EQUIPMENT that are likely to be replaced or adjusted shall be so located andsecured as to permit Inspection, servicing, replacement and adjustment without damage to, orinterference with, adjacent parts or wiring.Compliance is checked by Inspection of the parts mentioned above in this subclause and oftheir location. | RMF, Inspection |  |  |  |  |  |  |
| 15.3 | Mechanical strength |  |  |  |  |  |  |  |  |
| 15.3.1 | General | ME EQUIPMENT or its parts shall have adequate mechanical strength and shall not result in lossof BASIC SAFETY or ESSENTIAL PERFORMANCE due to moulding stress or when subjected tomechanical stress caused by pushing, impact, dropping, and rough handling.Compliance is checked by application of the tests in Table 28. The tests are not applied tohandles, levers, knobs, the face of cathode ray tubes (see 9.5.2), or to transparent ortranslucent covers of indicating or measuring devices unless with the handle, lever, knob, orcover removed there is an unacceptable RISK of electric shock.NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIRCLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4, or access to moving partswhich could cause HARM.Assessment criteria that can be useful in determining if this test has resulted in loss of BASIC SAFETY include:– those in Clause 8 and 11.6;– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid INSULATION providing a MEANSOF PROTECTION; and– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distancesspecified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture cannormally be ignored. | test |  |  |  |  |  |  |
| 15.3.2 | Push test | ENCLOSURES of ME EQUIPMENT shall have sufficient rigidity to protect against unacceptableRISK.Compliance is checked by the following test.External parts of an ENCLOSURE are subject to a steady force of 250 N ± 10 N for a period of5 s, applied by means of a suitable test tool providing contact over a circular plane surface30 mm in diameter. However, this test is not applied to the bottom of an ENCLOSURE of MEEQUIPMENT having a mass of more than 18 kg.After the test, any damage sustained that results in an unacceptable RISK constitutes a failure.NOTE See the compliance criteria in 15.3.1. | test |  |  |  |  |  |  |
| 15.3.3 | Impact test | ENCLOSURES of ME EQUIPMENT shall have sufficient resistance to impact to protect againstunacceptable RISK.Compliance is checked by the following test.Except for HAND-HELD ME EQUIPMENT and ME EQUIPMENT parts that are HAND-HELD, ENCLOSURESand other external insulating parts, the deterioration of which could result in unacceptableRISK, are tested as indicated below.A sample consisting of the complete ENCLOSURE, or a portion thereof representing the largestunreinforced area, is supported in its normal position. A solid smooth steel ball, approximately50 mm in diameter and with a mass of 500 g ± 25 g, is permitted to fall freely from a 1,3 mheight once onto each relevant part of the test sample.To test vertical surfaces, the steel ball is suspended by a cord and allowed to swing like apendulum in order to apply a horizontal impact, dropping though a vertical distance of 1,3 monce against each relevant part of the test sample.The test is not applied to flat panel displays, to the platen glass of ME EQUIPMENT (for examplefilm scanners), or to cathode ray tubes (see 9.5.2).After the test, any damage sustained that results in an unacceptable RISK constitutes a failure.NOTE See the compliance criteria in 15.3.1. | test |  |  |  |  |  |  |
| 15.3.4 | Drop test |  |  |  |  |  |  |  |  |
| 15.3.4.1 | HAND-HELD ME EQUIPMENT | HAND-HELD ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts shall not result in anunacceptable RISK as a result of a free fall.Compliance is checked by the following test.The sample to be tested, with any SAFE WORKING LOAD in place, is allowed to fall freely oncefrom each of three different starting orientations encountered during NORMAL USE from theheight at which the ME EQUIPMENT, ACCESSORY or ME EQUIPMENT part is used (as specified inthe ACCOMPANYING DOCUMENTS), or from a height of 1 m, whichever is greater, onto a50 mm ± 5 mm thick hardwood board (hardwood > 600 kg/m3) lying flat on a concrete or asimilar rigid base.After the test, the HAND-HELD ME EQUIPMENT, ACCESSORY or ME EQUIPMENT part shall not resultin an unacceptable RISK. | test |  |  |  |  |  |  |
| 15.3.4.2 | PORTABLE ME EQUIPMENT | PORTABLE ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts shall withstand the stresscaused by a free fall from the height indicated in Table 29 onto a hard surface.Compliance is checked by the following test.The sample to be tested, with the SAFE WORKING LOAD in place, is lifted to a height asindicated in Table 29 above a 50 mm ± 5 mm thick hardwood board (for example,> 600 kg/m3) that lies flat on a concrete floor or a similar rigid base. The dimensions of theboard are at least those of the sample tested. The sample is dropped three times from eachorientation in which it can be placed during NORMAL USE. After the test, any damage sustained that results in a unacceptable RISK constitutes a failure. NOTE See the compliance criteria in 15.3.1. | test |  |  |  |  |  |  |
| 15.3.5 | Rough handling test | MOBILE ME EQUIPMENT and ME EQUIPMENT parts that are MOBILE shall withstand the stresscaused by rough handling and movement and shall not result in an unacceptable RISK.Compliance is checked by the following tests.The sample is tested in transport position with any SAFE WORKING LOAD in place and in themost adverse condition permitted in NORMAL USE. During the test, suitable precautions shall betaken to prevent over-balance caused by the rough handling stress/shock.a) Ascending step shockThe sample is pushed three times in its normal direction of travel at a speed of0,8 m/s ± 0,1 m/s, or, for motor-driven MOBILE ME EQUIPMENT, at the maximum speedcapable of being maintained, against a solid hardwood plane obstruction with a face of40 mm that is rigidly attached to an otherwise flat floor. The direction of movement isperpendicular to the face of the obstacle. The sample need not go over the 40 mmobstruction.b) Descending step shockThe sample is pushed three times in its normal direction of travel at a speed of0,8 m/s ± 0,1 m/s, or, for motor-driven MOBILE ME EQUIPMENT, at the maximum speedcapable of being maintained, in order to fall over a vertical step having a height of 40 mmaffixed flat on a rigid base (e.g. concrete). The direction of movement is perpendicular tothe face of the descending step.During performance of the descending step shock test, if a part other than the castorcomes in contact with the obstruction before the castor touches the ground, the MEEQUIPMENT continues to be pushed until it has fully descended.c) Door frame shockThe sample is moved three times in its normal direction of travel at a speed of0,8 m/s ± 0,1 m/s, or, for motor driven MOBILE ME EQUIPMENT, the maximum speed capableof being maintained, against a hardwood vertical obstacle having a width and thickness of40 mm affixed to a vertical rigid support (e.g. concrete). The height of the vertical obstaclemust be higher than the ME EQUIPMENT contact point(s). The di…[truncated] | test |  |  |  |  |  |  |
| 15.3.6 | Mould stress relief test | ENCLOSURES of moulded or formed thermoplastic materials shall be so constructed that anyshrinkage or distortion of the material due to release of internal stresses caused by themoulding or forming operation does not result in an unacceptable RISK.Compliance is checked by Inspection of the construction and available data were appropriateor by the following test.One sample consisting of the complete ME EQUIPMENT, or of the ENCLOSURE together with anysupporting framework, is placed in a circulating air oven at a temperature 10 °C higher thanthe maximum temperature observed on the ENCLOSURE during the test of 11.1.3, but not lessthan 70 °C, for a period of 7 h, then permitted to cool to room temperature.NOTE Relative humidity need not be maintained at a specific value during this conditioning.For large ME EQUIPMENT where it is not practical to condition a complete ENCLOSURE, it ispermitted to use a portion of the ENCLOSURE representative of the complete assembly withregard to thickness and shape, including any mechanical support members.Any damage that results in an unacceptable RISK constitutes a failure. | Inspection, test |  |  |  |  |  |  |
| 15.3.7 | Environmental influences | The selection and treatment of materials used in the construction of ME EQUIPMENT shall takeaccount of the INTENDED USE, the EXPECTED SERVICE LIFE and the conditions for transport andstorage.The ME EQUIPMENT shall be so designed and constructed that during its EXPECTED SERVICE LIFEany corrosion, ageing, mechanical wear, or degradation of biological materials due to theinfluence of bacteria, plants, animals and the like, shall not reduce its mechanical propertiesin a way that results in an unacceptable RISK. See also 15.2.Compliance is checked by Inspection:– of the ME EQUIPMENT, of the ACCOMPANYING DOCUMENTS and of the MANUFACTURER’Sspecifications of materials used and of the processing specifications for these materials;– of the MANUFACTURER’S relevant tests or calculations. | Inspection |  |  |  |  |  |  |
| 15.4 | ME EQUIPMENT components and general assembly |  |  |  |  |  |  |  |  |
| 15.4.1 | Construction of connectors | Design and construction of electrical, hydraulic, pneumatic and gas connection terminals andconnectors of ME EQUIPMENT shall be such that incorrect connection of accessible connectors,removable without the use of a TOOL, shall be prevented where an unacceptable RISK wouldotherwise exist. In particular:a) Plugs for connection of PATIENT leads or PATIENT cables shall be so designed that theycannot be connected to outlets on the same ME EQUIPMENT intended for other functions,unless it can be proven that no unacceptable RISK can result.Compliance is checked by Inspection of PATIENT leads, PATIENT cables, connectors andoutlets and, if interchange of the leads, cables, connectors or outlets is possible, byInspection of the RISK MANAGEMENT FILE.b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMALUSE shall not be interchangeable. See also ISO 407 [27].Compliance is checked by Inspection of all medical gas connectors. | RMF, Inspection |  |  |  |  |  |  |
| 15.4.2 | Temperature and overload control devices |  |  |  |  |  |  |  |  |
| 15.4.2.1 | Application | a) THERMAL CUT-OUTS and OVER-CURRENT RELEASES with automatic resetting shall not be usedin ME EQUIPMENT if their use could lead to a HAZARDOUS SITUATION described in 13.1 bysuch resetting.Compliance is checked by Inspection of the design documentation and the RISKMANAGEMENT FILE.b) THERMAL CUT-OUTS with a safety function that have to be reset by a soldering operation thatcan affect the operating value shall not be fitted in ME EQUIPMENT.Compliance is checked by Inspection of the design documentation.c) In ME EQUIPMENT, where a failure of a THERMOSTAT could lead to a HAZARDOUS SITUATIONdescribed in 13.1, an independent non-SELF-RESETTING THERMAL CUT-OUT shall additionallybe provided. The temperature of operation of the additional device shall be outside thatattainable at the extreme setting of the normal control device (THERMOSTAT) but shall bewithin the safe temperature limit for the intended function of the ME EQUIPMENT.Compliance is checked by Inspection of the design documentation and the RISKMANAGEMENT FILE.d) Loss of function of the ME EQUIPMENT caused by operation of a THERMAL CUT-OUT or OVERCURRENT RELEASE shall not result in the loss of ESSENTIAL PERFORMANCE or any of theHAZARDOUS SITUATIONS described in 13.1.Compliance is checked by Inspection of the design documentation and the RISKMANAGEMENT FILE.e) Capacitors or other spark-suppression devices of ME EQUIPMENT shall not be connectedbetween the contacts of THERMAL CUT-OUTS.Compliance is checked by Inspection.f) The use of a THERMAL CUT-OUT or OVER-CURRENT RELEASE in the design shall not affect thesafety of the ME EQUIPMENT.Compliance is checked by Inspection and, if applicable, by the following tests.Verify compliance of positive temperature coefficient devices (PTC’s) withIEC 60730-1:2010, clauses 15, 17, J.15 and J.17 as applicable.THERMAL CUT-OUTS and OVER-CURRENT RELEASES are tested by operating the ME EQUIPMENTunder the conditions described in Clause 13.SELF-RESETTING THER…[truncated] | RMF, Inspection |  |  |  |  |  |  |
| 15.4.2.2 | Temperature settings | Where means are provided for varying the temperature setting of THERMOSTATS inME EQUIPMENT, the temperature setting shall be clearly indicated.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 15.4.3 | Batteries |  |  |  |  |  |  |  |  |
| 15.4.3.1 | Housing | In ME EQUIPMENT, housings containing batteries from which gases can escape during chargingor discharging shall be ventilated so that there is no unacceptable RISK from the accumulationof gases and possible ignition is prevented.Battery compartments of ME EQUIPMENT shall be designed to prevent accidental shortcircuiting of the battery where such short circuits could result in the HAZARDOUS SITUATIONSdescribed in 13.1.Compliance is checked by Inspection of the design documentation and the RISK MANAGEMENTFILE. | RMF, Inspection |  |  |  |  |  |  |
| 15.4.3.2 | Connection of the ME SYSTEM to the measuring supply circuit | If a HAZARDOUS SITUATION might develop by the incorrect connection or replacement of abattery, ME EQUIPMENT shall be fitted with a means of preventing incorrect polarity ofconnection. See also 7.3.3 and 8.2.2.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 15.4.3.3 | Protection against overcharging | Where overcharging of any battery of ME EQUIPMENT could result in an unacceptable RISK, thedesign shall prevent overcharging.Compliance is checked by Inspection of the design documentation. | Inspection |  |  |  |  |  |  |
| 15.4.3.4 | Lithium Batteries | Primary lithium batteries shall comply with the requirements of IEC 60086-4. Secondarylithium batteries shall comply with the requirements of IEC 62133. See also 7.3.3.NOTE Batteries includes both single cells and assemblies of cells, i.e. battery packages.Compliance is checked by Inspection of the battery design documentation or by performanceof the tests identified in IEC 60086-4 for primary lithium batteries and IEC 62133 forsecondary lithium batteries. | Inspection, test |  |  |  |  |  |  |
| 15.4.3.5 | Excessive current and voltage protection | An INTERNAL ELECTRICAL POWER SOURCE in ME EQUIPMENT shall be provided with anappropriately RATED device for protection against fire caused by excessive currents if thecross-sectional area and layout of the internal wiring or the rating of connected componentscan give rise to a fire in case of a short circuit. Protective devices shall have adequatebreaking capacity to interrupt the maximum fault current (including short-circuit current) whichcan flow. Justification for omission of fuses or OVER-CURRENT RELEASES shall be documented.The short circuit test between the positive pole and the negative pole of an INTERNALELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER SOURCEoutput contacts and the subsequent protection device may be omitted if two MEANS OFOPERATOR PROTECTION are provided. Alternatively, a short-circuit test shall not result in any ofthe HAZARDOUS SITUATIONS in 13.1.2.Compliance is checked by Inspection for the presence of protective means, and if necessary,by Inspection of the design documentation. Alternatively, conduct the short-circuit test andnone of the HAZARDOUS SITUATIONS in 13.1.2 shall occur. | Inspection, test |  |  |  |  |  |  |
| 15.4.4 | Indicators | Unless it is otherwise apparent to the OPERATOR from the normal operating position, indicatorlights shall be provided to indicate that ME EQUIPMENT is ready for NORMAL USE. The marking of7.4.1 is not sufficient for this purpose.If equipped with a stand-by state or a warm-up state whose duration exceeds 15 s, theME EQUIPMENT shall be provided with an additional indicator light unless it is otherwiseapparent to the OPERATOR from the normal operating position.Indicator lights shall be provided on ME EQUIPMENT incorporating non-luminous heaters toindicate that the heaters are operational, if a HAZARDOUS SITUATION could exist unless it isotherwise apparent to the OPERATOR from the normal operating position.NOTE This does not apply to heated stylus-pens for recording purposes.Indicator lights shall be provided on ME EQUIPMENT to indicate that an output exists where anaccidental or prolonged operation of the output circuit could constitute a HAZARDOUSSITUATION.Colours of indicator lights are described in 7.8.1.In ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE,the charging mode shall be visibly indicated to the OPERATOR.Compliance is checked by Inspection of the presence and function of indicating means visiblefrom the position of NORMAL USE. | Inspection |  |  |  |  |  |  |
| 15.4.5 | Pre-set controls | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with pre-set controls.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 15.4.6 | Actuating parts of controls of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 15.4.6.1 | Fixing, prevention of maladjustment | a) All actuating parts of ME EQUIPMENT shall be so secured that they cannot be pulled off orwork loose during NORMAL USE.b) Controls shall be so secured that the indication of any scale always corresponds with the position f the cntrol. c) Incorrect connection of the indicating device to the relevant component shall be preventedby an adequate construction, if it can be separated without the use of a TOOL.Compliance is checked by Inspection and tests. For rotating controls, the torques as shown inTable 30 are applied between the control knob and the shaft for not less than 2 s in eachdirection alternately. The test is repeated 10 times.A knob that rotates with respect to the shaft constitutes a failure.If an axial pull is required in NORMAL USE, compliance is checked by applying for 1 min anaxial force of 60 N for electrical components and 100 N for other components. | Inspection, test |  |  |  |  |  |  |
| 15.4.6.2 | Limitation of movement | Stops of adequate mechanical strength shall be provided on rotating or movable parts ofcontrols of ME EQUIPMENT, where necessary to prevent an unexpected change from maximumto minimum, or vice-versa, of the controlled parameter.Compliance is checked by Inspection and manual tests. For rotating controls, the torques asshown in Table 30 are applied for not less than 2 s in each direction alternately. The test isrepeated 10 times.If an axial pull is likely to be applied to the rotating or movable parts of controls ofME EQUIPMENT in NORMAL USE there shall be no unexpected change of the controlledparameter.Compliance is checked by applying for 1 min an axial force of 60 N for electrical componentsand 100 N for other components. | test |  |  |  |  |  |  |
| 15.4.7 | Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) |  |  |  |  |  |  |  |  |
| 15.4.7.1 | Mechanical strength | a) HAND-HELD control devices of ME EQUIPMENT shall comply with 15.3.4.1.b) Foot-operated control devices of ME EQUIPMENT shall be able to support the weight of anadult human being.Compliance is checked by application to the foot-operated control device, in its position ofNORMAL USE, of an actuating force of 1 350 N for 1 min. The force is applied over an area of30 mm diameter. There shall be no damage to the device resulting in an unacceptableRISK. | test |  |  |  |  |  |  |
| 15.4.7.2 | Accidental operation of ME EQUIPMENT | HAND-HELD and foot-operated control devices shall not result in an unacceptable RISK bychanging their control setting when accidentally placed in an abnormal position.Compliance is checked by turning the control device in all possible abnormal positions andplacing it on a flat surface. Any inadvertent change of control setting resulting in anunacceptable RISK constitutes a failure. | test |  |  |  |  |  |  |
| 15.4.7.3 | Entry of liquids | a) Foot-operated control devices of ME EQUIPMENT shall be at least IPX1 according toIEC 60529.Compliance is checked by the tests of IEC 60529.b) In ME EQUIPMENT, ENCLOSURES of foot operated control devices used in areas such asemergency rooms or operating theatres where liquids are likely to be present at floor leveland that contain electrical circuits shall be classified at least IPX6 according to IEC 60529.Compliance is determined by Inspection of the ACCOMPANYING DOCUMENTS, the designdocumentation and by performing the appropriate tests of IEC 60529. | Test |  |  |  |  |  |  |
| 15.4.8 | Internal wiring of ME EQUIPMENT | Aluminium wires of less than 16 mm2 cross-section shall not be used in ME EQUIPMENT.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 15.4.9 | Oil containers | a) Oil containers in PORTABLE ME EQUIPMENT shall be adequately sealed to prevent loss of oilin any position. The container design shall allow for the expansion of the oil.b) Oil containers in MOBILE ME EQUIPMENT shall be sealed to prevent the loss of oil duringtransport but may be fitted with a pressure-release device that can operate during NORMALUSE.c) Partially sealed oil-filled ME EQUIPMENT or its parts shall be provided with means forchecking the oil level so that leakage can be detected (see 7.9.3.1).Compliance is checked by Inspection of the ME EQUIPMENT, the technical description, and bymanual test. | Inspection, test |  |  |  |  |  |  |
| 15.5 | MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providingseparation in accordance with 8.5 |  |  |  |  |  |  |  |  |
| 15.5.1 | Overheating |  |  |  |  |  |  |  |  |
| 15.5.1.1 | Transformers | Transformers of ME EQUIPMENT shall be protected against overheating in the event of shortcircuit or overload of any output winding.Compliance is checked by the tests of 15.5.1.2 and 15.5.1.3 as appropriate under thefollowing conditions.Each winding is tested, in turn, with the following parameters at the most adverse value:– primary voltage maintained between 90 % to 110 % of RATED voltage– RATED input frequency– loads on other windings between no load and their NORMAL USE loadShort circuit or resistive load, as appropriate, is applied at the ends of the windings or at thefirst point that can be short circuited under SINGLE FAULT CONDITION.Components intended to prevent overheating of the transformer during short circuit andoverload conditions are included as part of the tests of 15.5.1.2 and 15.5.1.3 provided that:– the component is one with high-integrity characteristics, and– two MEANS OF OPERATOR PROTECTION are provided between the output contacts of thetransformer up to the COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS.During the tests, no winding are to open, no HAZARDOUS SITUATION occurs, and the maximumtemperatures of windings are not to exceed the values in Table 31. After the short circuit andoverload tests, the transformer is to pass the dielectric strength test (as described in 8.8.3)between primary and secondary windings, between the primary windings and the frame andbetween the secondary windings and the frame. The tests are performed under the conditionsspecified in 11.1, either in the ME EQUIPMENT or under simulated conditions on the bench. | test |  |  |  |  |  |  |
| 15.5.1.2 | Short-circuit test | The output winding under test is short circuited. The test is continued until the protectivedevice operates or THERMAL STABILITY is achieved. For transformers not tested according tothe 5X frequency and 5X voltage test of 15.5.2 a) or the 2X frequency and 2X voltage test of15.5.2 b), the short circuit is applied directly across the output windings. | test |  |  |  |  |  |  |
| 15.5.1.3 | Overload test | Windings with more than one protective device could require multiple overload tests in orderto fully evaluate worst-case NORMAL USE loading and fusing.The overload test may be applied after rectification.If the short-circuit test is completed without operation of a protective device (such as a currentlimiting circuit), the overload test is not required.a) This test (a) is performed if the current at which the protective device operates cannot bedetermined based on a review of the provided protective devices and their performancedata; otherwise test b) is performed.The winding under test is loaded to its NORMAL USE load until THERMAL STABILITY is reached.The load is then progressively adjusted in appropriate steps to approach the minimumcurrent at which the protective device operates. Each adjustment of the load is followed bya sufficient time to reach THERMAL STABILITY, and the load current and temperature are tobe noted.Following operation of a protective device, b) is performed.b) If the protective device that operated in a) is external to the transformer, it is shunted. Thewinding under test is loaded based on the type of protective device as follows.– Fuse in accordance with IEC 60127-1:30 min at the appropriate test current determined from Table 32. – Fuses not in accordance with IEC 60127-1:30 min at the current according to the characteristics supplied by the fusemanufacturer, specifically the 30 min clearing-time current. If no 30 min clearing-timecurrent data is available, the test current from Table 32 is used until THERMAL STABILITYis achieved.– Other protective device:until THERMAL STABILITY at a current just below that which caused the device to operatein a).This portion of the overload test is concluded at the specified time or when a secondprotective device opens. | test |  |  |  |  |  |  |
| 15.5.2 | Dielectric strength | This subclause is not applicable to transformers operating at a frequency above 1 kHz, whichthis should occur, the test voltage on the primary winding is reduced accordingly. The testfrequency can be adapted to produce in the core approximately the magnetic inductionpresent in NORMAL USE. Where the core of the transformer is isolated from all externalconductive connections (such as in most toroidal transformers), connections to the coredescribed below may be omitted.– Three-phase transformers can be tested by means of a three-phase testing device or bythree consecutive tests using a single-phase testing device.– The value of the test voltage with respect to the core and to any screen between primaryand secondary windings is in accordance with the specification of the relevant transformer.If the primary winding has an identified connection point for the neutral of the SUPPLYMAINS such a point is connected to the core (and screen if present) unless the core (andscreen) are specified for connection to an unearthed part of the circuit. To simulate this,the core (and screen) are connected to a source with an appropriate voltage andfrequency with respect to the identified connection point.If such a connection point has not been identified, each side of the primary winding in turnis connected to the core (and screen if present) unless the core (and screen) are specifiedfor connection to an unearthed part of the circuit.To simulate this, the core (and screen) are connected to a source with an appropriatevoltage and frequency with respect to each side of the primary winding in turn.– During the test, all windings not intended for connection to the SUPPLY MAINS are leftunloaded (open circuit). Windings intended to be earthed at a point or to be operated witha point nearly at earth potential are to have such a point connected to the core, unless thecore is specified for connection to an unearthed part of the circuit.To simulate this, the core is connect…[truncated] | test |  |  |  |  |  |  |
| 15.5.3 | Construction of transformers used to provide separation as required by 8.5 | Transformers of ME EQUIPMENT that form MEANS OF PROTECTION as required by 8.5 shall comply• Enamelled or lacquered winding wires are considered as contributing 1 mm each tothe CREEPAGE DISTANCES specified in 8.9.4 for MEANS OF PATIENT PROTECTION.• CREEPAGE DISTANCES are measured through the joint between two parts of aninsulation barrier, except when:– either the two parts forming the joint are bonded by heat sealing or other similarmeans at the place where this is of importance;or– the joint is completely filled with adhesive at the necessary places and theadhesive bonds to the surfaces of the insulating barrier so that humidity cannot besucked into the joint.• CREEPAGE DISTANCES within moulded transformers are considered not to exist if it canbe shown that no gas bubbles are present and the thickness of the insulation betweenenamelled or lacquered primary and secondary windings is at least 1 mm for referencevoltages U not exceeding 250 V and increased proportionally for higher referencevoltages.Compliance is checked by Inspection of the transformer construction and measurement ofrequired distances.with the following:– Means shall be provided to prevent displacement of end turns beyond the interwindinginsulation.– If a protective earthed screen has only one turn, it shall have an insulated overlap of notless than 3 mm. The width of the screen shall be at least equal to the axial winding lengthof the primary winding.– The exit of the wires from the internal windings of toroidal transformers shall be providedwith double sleeving complying with the requirements for two MEANS OF PROTECTION andhaving a total wall thickness of at least 0,3 mm, extending at least 20 mm outside thewinding.– The insulation between primary and secondary windings shall comply with 8.8.2.– CREEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.4 with the followingExceptions: | Inspection, test |  |  |  |  |  |  |
| 16 | ME SYSTEMS |  |  |  |  |  |  |  |  |
| 16.1 | General requirements for the ME SYSTEMS | After installation or subsequent modification, an ME SYSTEM shall not result in an unacceptableRISK.Only HAZARDS arising from combining various equipment to constitute an ME SYSTEM shall beconsidered.NOTE RESPONSIBLE ORGANIZATIONS are reminded that the assembly of ME SYSTEMS and modifications during theactual service life require evaluation to the requirements of this standard.An ME SYSTEM shall provide:– within the PATIENT ENVIRONMENT, the level of safety equivalent to ME EQUIPMENT complyingwith this standard; and– outside the PATIENT ENVIRONMENT, the level of safety equivalent to equipment complyingwith their respective IEC or ISO safety standards.Tests shall be performed:– in NORMAL CONDITION unless otherwise specified, and– under the operating conditions specified by the MANUFACTURER of the ME SYSTEM.Safety tests that have already been performed on individual equipment of the ME SYSTEMaccording to relevant standards shall not be repeated.The MANUFACTURER of an ME SYSTEM that is (re)configurable by the RESPONSIBLE ORGANIZATIONor OPERATOR may use RISK MANAGEMENT methods to determine which configurations constitutethe highest RISKS and which measures are needed to ensure that the ME SYSTEM in anypossible configuration does not present an unacceptable RISK.Non-ME EQUIPMENT, when used in an ME SYSTEM, shall comply with IEC or ISO safetystandards that are relevant to that equipment.Equipment in which protection against electric shock relies only on BASIC INSULATION shall notbe used in an ME SYSTEM.Compliance is checked by Inspection of appropriate documents or certificates. | RMF, Inspection, test |  |  |  |  |  |  |
| 16.2 | ACCOMPANYING DOCUMENTS of an ME SYSTEM | An ME SYSTEM, (including a modified ME SYSTEM), shall be accompanied by documentscontaining all the data necessary for the ME SYSTEM to be used as intended by theMANUFACTURER, and an address to which the RESPONSIBLE ORGANIZATION can refer. TheACCOMPANYING DOCUMENTS shall be regarded as a part of the ME SYSTEM.NOTE ACCOMPANYING DOCUMENTS can be provided electronically, e.g. electronic file format or CD-ROM, for anME SYSTEM capable of displaying or printing those documents.These documents shall include:a) the ACCOMPANYING DOCUMENTS for each item of ME EQUIPMENT that is provided by theMANUFACTURER (see 7.8.2);b) the ACCOMPANYING DOCUMENTS for each item of non-ME EQUIPMENT that is provided by theMANUFACTURER;c) the following information:– the specification of the ME SYSTEM, including the use as intended by the MANUFACTURERand a listing of all of the items forming the ME SYSTEM;– instructions for the installation, assembly and modification of the ME SYSTEM to ensurecontinued compliance with this standard;– instructions for cleaning and, when applicable, disinfecting and sterilizing each item ofequipment or equipment part forming part of the ME SYSTEM (see 11.6.6 and 11.6.7);– additional safety measures that should be applied, during installation of the ME SYSTEM;– which parts of the ME SYSTEM are suitable for use within the PATIENT ENVIRONMENT;– additional measures that should be applied during preventive maintenance;– if a MULTIPLE SOCKET-OUTLET is present and it is a separate item, a warning that it shallnot be placed on the floor;– a warning that an additional MULTIPLE SOCKET-OUTLET or extension cord shall not beconnected to the ME SYSTEM;– a warning to connect only items that have been specified as part of the ME SYSTEM orthat have been specified as being compatible with the ME SYSTEM;– the maximum permitted load for any MULTIPLE SOCKET-OUTLET(S) used with theME SYSTEM;– an instruction that MULTIPLE SOCKET-OUTLETS provided with the ME SYS…[truncated] | Inspection |  |  |  |  |  |  |
| 16.3 | Power supply | If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM, theinstructions for use shall specify the other equipment sufficiently to ensure compliance withthe requirements of this standard (see 4.10.1, 5.5 f) and 7.9.2.3). See also Figure F.5.If an ME SYSTEM:– is intended to receive its power from an isolated power supply (IPS) or an uninterruptiblepower supply (UPS), and– the ME SYSTEM can draw large transient currents when being switching on or off or whenoperating,the MANUFACTURER shall restrict such transient currents to the allowed level according to thespecification of the IPS or the UPS from which the ME SYSTEM is intended to be supplied.If an IPS or UPS is not specified, the actual transient current level shall be disclosed in thetechnical description and any installation instructions.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 16.4 | ENCLOSURES | Parts of non-ME EQUIPMENT in the PATIENT ENVIRONMENT that can be contacted by theOPERATOR during routine maintenance, calibration, etc. after removal of covers, connectors,etc., without the use of a TOOL shall operate at a voltage not exceeding the voltage specifiedin 8.4.2 c) supplied from a source that is separated from the SUPPLY MAINS by two MEANS OFOPERATOR PROTECTION (see 8.5.1).Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 16.5 | SEPARATION DEVICES | When FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of equipment of anME SYSTEM or other systems can cause the allowable values of LEAKAGE CURRENT to beexceeded, then safety measures incorporating a SEPARATION DEVICE shall be applied.The SEPARATION DEVICE shall have the dielectric strength, CREEPAGE DISTANCES and AIRCLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for the highestvoltage occurring across the SEPARATION DEVICE during a fault condition.The WORKING VOLTAGE shall be the highest voltage across the SEPARATION DEVICE during afault condition, but not less than the MAXIMUM MAINS VOLTAGE.NOTE 1 For CLASS I equipment, potential differences can occur between the protective earth of the ME EQUIPMENTand the protective earth of other parts of the ME SYSTEM in the absence of a common protective earth.NOTE 2 Situations that can require a SEPARATION DEVICE include FUNCTIONAL CONNECTIONS to an emergencycalling system or a data processing system.Compliance is checked by the tests in 8.8 and 8.9. | test |  |  |  |  |  |  |
| 16.6 | LEAKAGE CURRENTS |  |  |  |  |  |  |  |  |
| 16.6.1 | TOUCH CURRENT | In NORMAL CONDITION, the TOUCH CURRENT from or between parts of the ME SYSTEM within thePATIENT ENVIRONMENT shall not exceed 100 µA.In the event of the interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTHCONDUCTOR, the TOUCH CURRENT from or between parts of an ME SYSTEM within the PATIENTENVIRONMENT shall not exceed 500 µA.NOTE For the purposes of this clause, the LEAKAGE CURRENT from accessible outer surfaces of equipment is alsoconsidered to be TOUCH CURRENT. | Inspection, test |  |  |  |  |  |  |
| 16.6.2 | EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | If the ME SYSTEM or part of the ME SYSTEM is supplied from a MULTIPLE SOCKET-OUTLET, thenthe current in the PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET-OUTLET shall notexceed 5 mA. | Inspection, test |  |  |  |  |  |  |
| 16.6.3 | PATIENT LEAKAGE CURRENT | The PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of an ME SYSTEM in NORMALCONDITION shall not exceed the values specified for ME EQUIPMENT, as given in Table 3 andTable 4 (see also 8.7.3 and 16.1).The total PATIENT LEAKAGE CURRENT may be measured at installation.Compliance with the requirements of 16.6.1, 16.6.2 and 16.6.3 is checked by Inspection andmeasurement using a measuring device as specified in 8.7.4.4. | Inspection, test |  |  |  |  |  |  |
| 16.6.4 | Measurements |  |  |  |  |  |  |  |  |
| 16.6.4.1 | General conditions for ME SYSTEMS | a) The TOUCH CURRENT, the PATIENT LEAKAGE CURRENT, the total PATIENT LEAKAGE CURRENT andthe total EARTH LEAKAGE CURRENT are measured after the ME SYSTEM has been brought upto operating temperature as follows:The ME SYSTEM is operated:– For ME SYSTEMS intended for non-CONTINUOUS OPERATION;After operating in standby/quiescent mode until THERMAL STABILITY is reached, theME SYSTEM is operated in NORMAL USE over consecutive cycles until THERMAL STABILITYis again achieved, or for seven hours, whichever is shorter. The “on” and “off” periodsfor each cycle are the RATED “on” and “off” periods;– For ME SYSTEMS intended for CONTINUOUS OPERATION;The ME SYSTEM is operated until THERMAL STABILITY is reached.b) The ME SYSTEM is connected to a supply with a voltage equal to the highest RATED MAINSVOLTAGE. When the characteristics of an ME SYSTEM can only be measured properly after ithas been installed at the site of the RESPONSIBLE ORGANIZATION, prior to its clinical use, theME SYSTEM is connected to the local SUPPLY MAINS.NOTE Where examination of the circuit arrangement and the arrangement of components and material of theME SYSTEM shows no possibility of any HAZARD, the number of tests could be reduced. | test information |  |  |  |  |  |  |
| 16.6.4.2 | Connection of the ME SYSTEM to the measuring supply circuit | a) The ME SYSTEM is tested after being assembled according to its ACCOMPANYING DOCUMENTS.b) Measuring arrangementIf an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. whenmeasuring LEAKAGE CURRENT for very high input power ME SYSTEMS), the reference earth ofthe measuring circuits is connected to the protective earth of the SUPPLY MAINS.NOTE 1 It is recommended to position the measuring circuit as far as possible away from unscreened powersupply leads and (unless specified otherwise in the following subclauses) to avoid placing the ME SYSTEM on ornear a large earthed metal surface.NOTE 2 However, APPLIED PARTS, including PATIENT cables (when present), should be placed on an insulatingsurface with a dielectric constant of approximately 1 (for example, expanded polystyrene) and approximately200 mm above an earthed metal surface. | test information |  |  |  |  |  |  |
| 16.7 | Protection against MECHANICAL HAZARDS | If a MECHANICAL HAZARD exists, the ME SYSTEM shall comply with the applicable requirements of Clause 9. Compliance is checked by Inspection or applicable tests. | Inspection, test |  |  |  |  |  |  |
| 16.8 | Interruption of the power supply to parts of an ME SYSTEM | An ME SYSTEM shall be so designed that an interruption and restoration of the power to theME SYSTEM as a whole, or any part of the ME SYSTEM, shall not result in the loss of BASICSAFETY or ESSENTIAL PERFORMANCE.Compliance is checked by interruption and restoration of relevant power connections one at atime and all connections simultaneously. | test |  |  |  |  |  |  |
| 16.9 | ME SYSTEM connections and wiring |  |  |  |  |  |  |  |  |
| 16.9.1 | Connection terminals and connectors | Design and construction of electrical, hydraulic, pneumatic and gas connection terminals andconnectors shall be such that incorrect connection of accessible connectors, removablewithout the use of a TOOL, shall be prevented unless it can be proven that no unacceptableRISK can result. In particular:– Plugs for connection of PATIENT leads or PATIENT cables shall be so designed that theycannot be connected to other outlets of the same ME SYSTEM that are likely to be located inthe PATIENT ENVIRONMENT unless it can be proved that no unacceptable RISK can result.Compliance is checked by Inspection of PATIENT leads, PATIENT cables, connectors andoutlets and, if interchange of the leads, cables, connectors or outlets is possible, byInspection of the RISK MANAGEMENT FILE.– Medical gas connections on the ME SYSTEM for different gases to be operated in NORMALUSE shall not be interchangeable. See also ISO 407 [27].Compliance is checked by Inspection of all medical gas connections. | RMF, Inspection |  |  |  |  |  |  |
| 16.9.2 | MAINS PARTS, components and layout |  |  |  |  |  |  |  |  |
| 16.9.2.1 | MULTIPLE SOCKET-OUTLET | a) A MULTIPLE SOCKET-OUTLET shall:– only allow connection by using a TOOL (see Figure I.1), or– be of a type that cannot accept MAINS PLUGS of any of the kinds specified inIEC/TR 60083, or– be supplied via a separating transformer (see 16.9.2.1 d) and Annex I).Compliance is checked by Inspection.b) A MULTIPLE SOCKET-OUTLET:– shall be marked with safety sign ISO 7010-W001 (see Table D.2, safety sign 2) suchthat it is visible in NORMAL USE; and:– shall be marked either individually or in combinations, with the maximum allowedcontinuous output in amperes or volt-amperes, or– shall be marked to indicate which equipment or equipment parts may be safelyattached.– may be a separate item or an integral part of ME EQUIPMENT or non-ME EQUIPMENT.NOTE Each outlet does not have to be marked.Compliance is checked by Inspection.c) The MULTIPLE SOCKET-OUTLET shall comply with IEC 60884-1 and the followingRequirements. – CREEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.– It shall be of CLASS I construction and the PROTECTIVE EARTH CONDUCTOR shall beconnected to the earthing contacts in the socket-outlets.– PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS shall comply with8.6.– ENCLOSURES shall comply with 8.4.2 d).– MAINS TERMINAL DEVICES and wiring shall comply with 8.11.4, if applicable.– RATINGS of components shall not conflict with the conditions of use (see 4.8).– Design and construction of electrical connection terminals and connectors of MULTIPLESOCKET-OUTLETS shall prevent the incorrect connection of accessible connectors thatare removable without the use of a TOOL.– Requirements for the POWER SUPPLY CORD as described in 8.11.3 shall be fulfilled.d) If the MULTIPLE SOCKET-OUTLET is combined with a separating transformer, the followingadditional requirements apply.– The separating transformer shall comply with this standard. Alternatively theseparating transformer may comply with the requirements of IEC 61558-2-1, exceptt…[truncated] | Inspection | NO MSO allowed with the Imager system | Mike |  |  |  |  |
| 16.9.2.2 | PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | For each part of an ME SYSTEM that shares a MAINS CONNECTION, the impedance and currentcarrying capability of the total protective earth path of an ME SYSTEM when tested as a unitshall comply with 8.6.4. The impedance between the protective earth pin in the MAINS PLUGand any part that is PROTECTIVELY EARTHED shall not exceed 200 mΩ.PROTECTIVE EARTH CONNECTIONS shall be made so that the removal of any single item ofequipment in the ME SYSTEM will not interrupt the protective earthing of any other part of theME SYSTEM, without at the same time disconnecting the electrical supply to that part.Additional PROTECTIVE EARTH CONDUCTORS shall only be detachable by use of a TOOL.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 16.9.2.3 | Protection of conductors | Conductors that connect different items of equipment within an ME SYSTEM shall be protectedagainst mechanical damage.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 17 | Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | The MANUFACTURER shall address In the RISK MANAGEMENT PROCESS the RISKS associated with:– the electromagnetic phenomena existing at the locations where the ME EQUIPMENT orME SYSTEM is intended to be used as indicated in the ACCOMPANYING DOCUMENTS; and– the introduction by the ME EQUIPMENT or ME SYSTEM of electromagnetic phenomena into theenvironment that might degrade the performance of other devices, electrical equipmentand systems.See IEC 60601-1-2 and also see 1.3.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |

### Table 27
|  | IEC 60601-1 Full Standard | Notes |  |
| --- | --- | --- | --- |
|  | A.1 General guidance |  |  |
|  | The requirements for ME EQUIPMENT and ME SYSTEMS differ from those for other kinds of electrical equipment because of the particular relationship of ME EQUIPMENT or ME SYSTEM to the PATIENT, the OPERATOR and the surroundings. The following aspects play an important role in this relationship: |  |  |
|  | the inability of the PATIENT or OPERATOR to detect the presence of certain HAZARDS, such as ionizing and non-ionizing radiation; |  |  |
|  | absence of normal reactions of the PATIENT who can be ill, unconscious, anaesthetized, immobilized, etc.; |  |  |
|  | absence of normal protection to currents provided by the PATIENT’S skin, if this is penetrated or treated to obtain a low skin-resistance; |  |  |
|  | support or replacement of vital body functions, which depends on the reliability of ME EQUIPMENT or ME SYSTEM; |  |  |
|  | the simultaneous connection to the PATIENT of more than one piece of ME EQUIPMENT; |  |  |
|  | combination of high-power ME EQUIPMENT and sensitive low-signal ME EQUIPMENT often in ad hoc combinations; |  |  |
|  | the application of electrical circuits directly to the human body, either through contacts to the skin or through the insertion of probes into internal organs; |  |  |
|  | conditions, particularly in operating theatres, that can present a combination of humidity, moisture or HAZARDS of fire or explosion caused by air, oxygen or nitrous oxide. |  |  |
|  | When ME EQUIPMENT is combined with another electrical equipment to form an ME SYSTEM, additional requirements apply. These are given in Clause 16. In some instances, reference to other parts of this standard is made. If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause could be applicable to ME SYSTEMS as well as to ME EQUIPMENT. |  |  |
|  | A.2 Safety of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS, as described in IEC/TR 60513 [12], are part of the total safety situation, comprising safety of ME EQUIPMENT, safety of the installation to which the ME EQUIPMENT or ME SYSTEM is connected and safety of application. |  |  |
|  | BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS are required for NORMAL USE and for reasonably foreseeable misuse and in NORMAL CONDITION and SINGLE FAULT CONDITIONS. Reliability of functioning is regarded as a safety aspect for life-supporting ME EQUIPMENT and where interruption of an examination or treatment is considered as a HAZARDOUS SITUATION for the PATIENT. |  |  |
|  | Adequate construction, lay-out and ACCOMPANYING DOCUMENTS that serve to prevent use errors are regarded as safety aspects. |  |  |
|  | Safety precautions are considered acceptable if they provide adequate protection without an undesirable restriction of normal function. |  |  |
|  | Generally, it is presumed that ME EQUIPMENT and ME SYSTEMS are operated under the jurisdiction of qualified or licensed persons and that the OPERATOR has the skill required for a particular medical application and acts according to the instructions for use. |  |  |
|  | The total safety of ME EQUIPMENT can consist of: |  |  |
|  | inherent safety by design; |  |  |
|  | protective measures incorporated into the ME EQUIPMENT or additional protective measures, such as the use of shields or protective clothing; and |  |  |
|  | information for safety, such as restrictions in the instructions for use concerning transport, mounting or positioning, connection, putting into service, operation and the position of the OPERATOR and his/her assistants in relation to the ME EQUIPMENT during use. |  |  |
|  | A.3 Guidance to the third edition |  |  |
|  | In this edition, a number of clauses and subclauses from the second edition have been deleted, e.g. when the clause or subclause was indicated as “Not used.” However, those clauses or subclauses from the second edition that stated “No general requirement” have been retained so that particular or collateral standards can refer to them. The statement, “No general requirement”, has been replaced with a reference to the RISK MANAGEMENT PROCESS because the “general requirement” is that, in the absence of a particular or collateral standard, these issues are dealt with through the application of RISK MANAGEMENT. |  |  |
|  | While preparing the third edition, basic safety standards and ISO/IEC guides have been taken into consideration to the extent possible consistent with the particular relationship of ME EQUIPMENT or ME SYSTEM to the PATIENT, the OPERATOR and the surroundings. |  |  |
|  | The format of the third edition has been aligned with the basic requirements of Part 2 of the ISO/IEC Directives. All the sections except Section 1 of the second edition have been converted into major clauses. This change was implemented because sections are no longer allowed under the drafting rules and the new numbering system will allow future changes to modify a clause without affecting the number of other parts of the standard. |  |  |
|  | The normative references have been moved from Appendix L of the second edition to Clause 2. Informative references are listed in the Bibliography. |  |  |
|  | The definitions in Clause 3 have been rearranged into a single alphabetical listing as organizing the definitions by category was becoming increasingly difficult and the result less intuitive. The index has been expanded to identify each page where a term is used in the body of the standard. A number of new defined terms have been introduced in support of new or expanded requirements. |  |  |
|  | A general requirement for a RISK MANAGEMENT PROCESS has been introduced in 4.2. |  |  |
|  | Clause 8 has been extensively restructured to bring together in one clause the requirements relating to electrical safety. The requirements in Clause 8 have been reviewed against the safety requirements for information technology (IT) equipment in IEC 60950-1 and harmonized where appropriate given the particular relationship of ME EQUIPMENT to the PATIENT, the OPERATOR and the surroundings. |  |  |
|  | Clause 9 on protection against MECHANICAL HAZARDS has been substantially revised to deal with a wide range of the HAZARDS that ME EQUIPMENT could pose to the OPERATOR or PATIENT. Requirements relating to the mechanical strength of the ME EQUIPMENT when subjected to the stresses caused by pushing, impact, dropping, and rough handling are in 15.3. |  |  |
|  | The standard now deals with USABILITY in 12.2 as opposed to “user or human errors.” |  |  |
|  | Section six of the second edition on protection against the HAZARDS of ignition of flammable anaesthetic mixtures has been moved to a normative annex. While this annex was originally intended to be informative because the use of such anaesthetics is rare, comments from National Committees indicated that some MANUFACTURERS might still want to offer ME EQUIPMENT for such applications. |  |  |
|  | The surface temperature limit in 11.1.2.2 for APPLIED PARTS that are in contact with the PATIENT for 10 min or more has been increased from 41 °C to 43 °C. However, the MANUFACTURER is to disclose in the ACCOMPANYING DOCUMENTS if the surface temperature of an APPLIED PART exceeds 41 °C. |  |  |
|  | The requirements of IEC 60601-1-4 [14] for PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS, as referred to in 52.1 of the second edition, have been incorporated into the body of this standard in a new Clause 14. |  |  |
|  | The requirements of IEC 60601-1-1 [13] for ME SYSTEMS have been incorporated into the body of this standard in a new Clause 16. |  |  |
|  | A.4 Rationale for particular clauses and subclauses |  |  |
|  | The following are rationales for specific clauses and subclause in this standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |
|  | Subclause 1.1 – Scope |  |  |
|  | The scope of this standard is established by the reference to the definitions of ME EQUIPMENT and ME SYSTEMS. This is to clearly define the scope of this standard as compared with requirements for other types of electrical equipment. |  |  |
|  | Laboratory equipment within the scope of IEC 61010-1 [22] is not covered by this standard except when a MANUFACTURER incorporates such laboratory equipment into an ME SYSTEM. |  |  |
|  | This standard does not apply to active implantable medical devices covered by the ISO 14708-1 [31] except where the ISO 14708-1 requires compliance with IEC 60601-1. |  |  |
|  | This standard does not apply to any other electrical equipment unless it falls under the definition of ME EQUIPMENT or ME SYSTEMS. |  |  |
|  | Subclause 1.3 – Collateral standards |  |  |
|  | Collateral standards are a vehicle developed by Technical Committee 62 as a way of extending the general standard. Collateral standards fall into two categories: |  |  |
|  | standards that address additional BASIC SAFETY and ESSENTIAL PERFORMANCE requirements that are common to a subgroup of ME EQUIPMENT. For example, Subcommittee 62B developed IEC 60601-1-3 to provide general requirements for protection against ionizing radiation in medical diagnostic X-ray equipment in order that the dose equivalent to the PATIENT, the OPERATOR and other staff can be kept as low as reasonably achievable; or |  |  |
|  | standards that address additional BASIC SAFETY or ESSENTIAL PERFORMANCE requirements that deal with characteristic of ME EQUIPMENT or ME SYSTEMS that are not fully covered by the general standard. At the time of publication, three collateral standards in this category have been published by Subcommittee 62A: EMC (IEC 60601-1-2), Usability (IEC 60601- 1-6) and Alarm systems (IEC 60601-1-8). |  |  |
|  | The editions of IEC 60601-1-2, IEC 60601-1-3, IEC 60601-1-6 and IEC 60601-1-8 existing at the time of publication of this third edition of the general standard were all developed in relation to the second edition of the general standard (IEC 60601-1:1988). It is intended that revised editions of these collateral standards, relating specifically to this third edition, will be developed and published as soon as possible. As stated in 1.3, these will become normative at the date of their publication and shall apply together with this standard. |  |  |
|  | Until such new editions of these collateral standards are published, users of this standard should apply the existing editions as far as possible when they are relevant to the ME EQUIPMENT or ME SYSTEM concerned. However some requirements of these collateral standards might not be compatible with this standard. |  |  |
|  | The requirements from two of the collateral standards developed for the second edition of IEC 60601-1 have been incorporated into the body of this standard. They are: |  |  |
|  | IEC 60601-1-1:2000, Medical electrical equipment – General requirements for safety – Collateral standard: Safety requirements for medical electrical systems |  |  |
|  | IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for safety – 4. Collateral standard: Programmable electrical medical systems and its Amendment 1 (1999)11). |  |  |
|  | While both standards will remain active until all the particular standards based on the second edition of IEC 60601-1 have been aligned with this standard, they are not applicable when applying this standard. |  |  |
|  | Additional collateral standards can be published from time to time as needs are identified. While those standards will not be mentioned in this standard, they still establish general requirements that need to be considered when applicable. Readers are encouraged to consult the registers of currently valid International Standards maintained by their national standards body to see what applicable collateral standards have been published. |  |  |
|  | Subclause 1.4 – Particular standards |  |  |
|  | A particular standard can specify: |  |  |
|  | clauses or subclauses of this standard that apply without amendment; |  |  |
|  | clauses or subclauses (or parts of them) of this standard that do not apply; |  |  |
|  | clauses or subclauses (or parts of them) of this standard that are replaced by clauses or subclauses in the particular standard; or |  |  |
|  | additional clauses or subclauses. |  |  |
|  | A particular standard can contain: |  |  |
|  | requirements that result in an increase of BASIC SAFETY or ESSENTIAL PERFORMANCE; |  |  |
|  | requirements that can be less stringent than the requirements in this standard, if the latter cannot be maintained because of, for example, the power output of ME EQUIPMENT; |  |  |
|  | requirements concerning performance, reliability, interfaces, etc.; |  |  |
|  | accuracy of working data; or |  |  |
|  | extension and limitation of environmental conditions. |  |  |
|  | Clause 2 – Normative references |  |  |
|  | This clause provides a list of the documents cited in other normative parts of this standard in such a way as to make them indispensable for the application of the document. However, conformance with the documents in this list is required only to the extent that they are referenced in a normative requirement in this standard. For example, if a reference is made to a specific clause, subclause, table or figure, then the user of this standard is only required to conform to the requirements in that clause, subclause, table or figure in order to satisfy the requirement in this standard. |  |  |
|  | Undated references are made only to a complete document or to a major part thereof and only if it is accepted that it will be possible to use all future changes of the referenced document for the purposes of this standard. For example, an undated reference is made to IEC 60529 because it is intended that the MANUFACTURER will always use the latest edition of that standard when assigning IP Codes to ENCLOSURES. |  |  |
|  | ___________ |  |  |
|  | 11) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999). |  |  |
|  | Undated references are understood to include all amendments to and revisions of the referenced document. |  |  |
|  | Dated references are made when the requirements of a particular edition are to be used to satisfy a requirement of this standard. Subsequent amendments to, or revisions of, dated references will need to be incorporated by amendment of this standard. |  |  |
|  | References to specific clauses, subclauses, tables and figures of another document are always dated. |  |  |
|  | Clause 3 – Terminology and definitions |  |  |
|  | This clause contains definitions for terms that are necessary for the understanding of the requirements in this standard. Many of these terms are inherited from the second edition. However, a number of terms have been added during the course of developing new or modified requirements. Where possible, existing definitions in other standards have been copied or adapted. |  |  |
|  | Except when used to support other defined terms, a definition is only provided if the term is used more than once in the text of the standard. |  |  |
|  | Defined terms are printed in SMALL CAPITALS to assist the reader in identifying them in the body of the standard. When normal case is used, the words have their normal English meaning. The committee made an effort to avoid using the same word both as a defined term and in its normal English meaning. At times this has not been possible. For example, the word “procedure” is used as a defined term in Start-up PROCEDURE, specifically meaning a “specific way to perform an activity” of starting up the ME EQUIPMENT or ME SYSTEM. It is also used in the definition of PATIENT according to its general English meaning, i.e. “Living being (person or animal) undergoing a medical, surgical or dental procedure.” |  |  |
|  | Subclause 3.8 – APPLIED PART |  |  |
|  | Parts that contact PATIENTS can present greater HAZARDS than other parts of the ENCLOSURE, and these APPLIED PARTS are therefore subject to more stringent requirements, for example, for temperature limits and (according to classification B/BF/CF) for LEAKAGE CURRENT. |  |  |
|  | NOTE Some other ACCESSIBLE PARTS of the ENCLOSURES of ME EQUIPMENT are subject to tests that are more demanding than those for ENCLOSURES of other kinds of equipment, because the PATIENT can touch them, or the OPERATOR can touch them and the PATIENT simultaneously. |  |  |
|  | In order to determine which requirements apply, it is necessary to distinguish between APPLIED PARTS and parts that are simply considered as the ENCLOSURE. |  |  |
|  | Thus, typically: |  |  |
|  | an infrared therapy lamp does not have an APPLIED PART because it does not need to be brought into direct contact with the PATIENT; |  |  |
|  | the only part of an X-ray table that is an APPLIED PART is the top on which the PATIENT lies; |  |  |
|  | likewise, in an MRI scanner, the only APPLIED PART is the table supporting the PATIENT. |  |  |
|  | However, a part that unintentionally comes into contact with an unconscious, anaesthetized or incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to contact the PATIENT. On the other hand, a part that an active PATIENT can reach out and touch might present no more RISK to that PATIENT than it presents to an OPERATOR. |  |  |
|  | The definition in the first and second editions of this standard failed to address this problem. The second amendment to the second edition extended the definition to include parts that can be brought into contact with the PATIENT, but the new definition continued to cause difficulties. |  |  |
|  | In this edition, subclause 4.6 requires the RISK MANAGEMENT PROCESS to identify which parts, other than APPLIED PARTS, are subject to the same requirements as APPLIED PARTS. These can include parts of non-ME EQUIPMENT in an ME SYSTEM. |  |  |
|  | Particular standards should specifically identify the APPLIED PART(S) in particular types of ME EQUIPMENT. |  |  |
|  | In order to assess which parts are APPLIED PARTS and what are the PATIENT CONNECTIONS, the following PROCESS is employed in the order shown. |  |  |
|  | Determine whether the ME EQUIPMENT has an APPLIED PART, and if it has, identify the extent of the APPLIED PART (these decisions being based on non-electrical considerations). |  |  |
|  | If there is no APPLIED PART, there are no PATIENT CONNECTION(S). |  |  |
|  | If there is an APPLIED PART, there can be one or more PATIENT CONNECTION(S). Even if the APPLIED PART has no accessible conductive parts, foil applied in accordance with 8.7.4.7 is regarded as one PATIENT CONNECTION. |  |  |
|  | Where a conductive part of the APPLIED PART is not in direct contact with the PATIENT, but is not separated and current can flow through such a part to or from the PATIENT, it is to be treated as an individual PATIENT CONNECTION. |  |  |
|  | NOTE Relevant separation requirements are those that relate to MEANS OF PATIENT PROTECTION. |  |  |
|  | An APPLIED PART can include one or more functions. Each function can include one or more PATIENT CONNECTIONS. A PATIENT CONNECTION can be an electrode that is intended to carry current; or the electrical connection can be incidental to the purpose, for example with an intra-vascular fluid line or a PATIENT support. |  |  |
|  | See also the rationale for 3.78. |  |  |
|  | Figure A.1 to Figure A.7 (inclusive) provide examples of the way in which APPLIED PARTS and PATIENT CONNECTIONS are identified in order to apply the requirements for PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT in various ME EQUIPMENT and ME SYSTEMS. |  |  |
|  | Figure A.1 and Figure A.2 shows an ECG monitor that includes the ECG monitor, the PATIENT cable, PATIENT leads and the ECG electrodes. In Figure A.1 and Figure A.2: |  |  |
|  | The APPLIED PART includes the electrodes and those parts of the PATIENT leads or PATIENT cable that need to physically contact the PATIENT in NORMAL USE. |  |  |
|  | Application of RISK MANAGEMENT might identify other parts of the PATIENT lead or PATIENT cable that have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same function of the APPLIED PART. |  |  |
|  | Figure A.1 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS in an ECG monitor |  |  |
|  | Figure A.2 shows the required F-TYPE APPLIED PART insulation. The parts within the dotted line are the PATIENT circuit. |  |  |
|  | In Figure A.2, the required APPLIED PART insulation is: |  |  |
|  | one MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on the MAINS VOLTAGE; |  |  |
|  | two MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on the voltage carried by these parts; and |  |  |
|  | two MEANS OF PATIENT PROTECTION between live parts (including mains) and the parts within the dotted line. |  |  |
|  | Figure A.2 – Example of the insulation of an F-TYPE APPLIED PART with the insulation incorporated in the ME EQUIPMENT |  |  |
|  | Figure A.3 shows an F-TYPE APPLIED PART with the insulation incorporated in a transducer. The parts within the dotted line are the PATIENT circuit. There are parts outside the dotted line that are subject to the requirements for APPLIED PARTS as determined through the RISK MANAGEMENT PROCESS. |  |  |
|  | Figure A.3 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS |  |  |
|  | in a PATIENT monitor with invasive pressure monitoring facility |  |  |
|  | Figure A.4 shows a PATIENT monitor with ECG and invasive pressure monitoring facilities. In this example: |  |  |
|  | The ME EQUIPMENT includes the ECG monitor; the ECG PATIENT cable, the PATIENT leads and their electrodes; and the pressure transducer and its fluid filled line. |  |  |
|  | The APPLIED PART(s) include the ECG electrodes and those parts of the PATIENT cable and PATIENT leads that need to physically contact the PATIENT in NORMAL USE; and the fluid filled pressure monitoring line. |  |  |
|  | Application of RISK MANAGEMENT might identify other parts of the ECG PATIENT cable, the PATIENT leads or the pressure transducer that have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The ECG PATIENT CONNECTIONS consist of the ECG electrodes. |  |  |
|  | The pressure monitoring PATIENT CONNECTION consists of the electrically conducting fluid in the pressure line. For the measurement of PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT, an electrode is placed in the electrically conducting fluid and treated as a single PATIENT CONNECTION. |  |  |
|  | If the PATIENT CONNECTIONS associated with the ECG function are not electrically separated from the PATIENT CONNECTION associated with the pressure monitoring function, these are treated as two functions of the same APPLIED PART. |  |  |
|  | If the PATIENT CONNECTIONS associated with the ECG function are electrically separated from the PATIENT CONNECTION associated with the pressure monitoring function, these are treated as separate APPLIED PARTs. |  |  |
|  | Figure A.4 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS |  |  |
|  | in a multifunction PATIENT monitor with invasive pressure monitoring facilities |  |  |
|  | Figure A.5 shows an X-ray ME SYSTEM in which: |  |  |
|  | The ME SYSTEM includes the X-ray source assembly, the X-ray table and the wall stand, which are all items of ME EQUIPMENT. Other parts of the ME SYSTEM such as the X-ray generator and OPERATOR console are not shown. |  |  |
|  | The APPLIED PART(s) include the top of the table and the front of the wall stand, as these parts need to physically contact the PATIENT in NORMAL USE. |  |  |
|  | The application of RISK MANAGEMENT might identify some parts of the tube assembly and some other parts of the table and the wall stand as having to be treated as APPLIED PARTS |  |  |
|  | because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the conductive parts of these APPLIED PARTS that electrically contact the PATIENT. |  |  |
|  | The MANUFACTURER can specify that the table and the wall stand are different functions of the same APPLIED PART. |  |  |
|  | Alternatively, the MANUFACTURER can specify that the table and the wall stand are different APPLIED PARTS. |  |  |
|  | Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONS |  |  |
|  | in an X-ray ME SYSTEM |  |  |
|  | Figure A.6 shows a transcutaneous electronic nerve stimulator (TENS) that is intended to be worn on the PATIENT’s belt and connected to electrodes applied to the PATIENT’s upper arm. In this case: |  |  |
|  | The ME EQUIPMENT includes the TENS stimulator, the electrode cable and the electrodes. |  |  |
|  | The APPLIED PART includes the electrodes and those parts of the electrode leads that physically need to contact the PATIENT in NORMAL USE. |  |  |
|  | The application of RISK MANAGEMENT might identify that the case of the stimulator and its belt clip also have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the electrodes, which are all part of the same function of this APPLIED PART. |  |  |
|  | Figure A.6 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS in a |  |  |
|  | transcutaneous electronic nerve stimulator (TENS) intended to be worn on the PATIENT’S |  |  |
|  | belt and connected to electrodes applied to the PATIENT’S upper arm |  |  |
|  | Figure A.7 shows an ECG processing ME EQUIPMENT / ME SYSTEM in which: |  |  |
|  | The ME SYSTEM includes the ECG module, PATIENT cable, PATIENT leads and electrodes, and the personal computer and any of its ACCESSORIES (not shown). |  |  |
|  | The MANUFACTURER can choose to specify one of the following situations: |  |  |
|  | The ECG module and its PATIENT cable, PATIENT leads and electrodes are an item of ME EQUIPMENT; and the personal computer is not an item of ME EQUIPMENT. This would be an ME SYSTEM. |  |  |
|  | The ECG module and its PATIENT cable, PATIENT leads and electrodes are one item of ME EQUIPMENT; and the personal computer is a separate item of ME EQUIPMENT. This would also be an ME SYSTEM. |  |  |
|  | The ECG module and its PATIENT cable, PATIENT leads and electrodes together with the personal computer is a single item of ME EQUIPMENT and not an ME SYSTEM. |  |  |
|  | The APPLIED PART includes the electrodes and those parts of the PATIENT cable or, PATIENT leads that need to physically contact the PATIENT in NORMAL USE. |  |  |
|  | Application of RISK MANAGEMENT might identify other parts of the PATIENT cable or, PATIENT leads have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same function of the APPLIED PART. |  |  |
|  | Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM, APPLIED PARTS and PATIENT |  |  |
|  | CONNECTIONS in a personal computer with an ECG module |  |  |
|  | Subclause 4.6 would likely not apply to ACCESSIBLE PARTS of ME EQUIPMENT which are positioned according their INTENDED USE in such a way that the PATIENT could touch them only by a deliberate movement. This is based on the assumption that a PATIENT could react to a negative stimulus. Further, such PATIENTS are likely to have contact with non-ME EQUIPMENT such as bedside lights, personal computers, radios, etc. |  |  |
|  | Subclause 3.9 – BASIC INSULATION |  |  |
|  | This definition does not include insulation used exclusively for functional purposes. |  |  |
|  | Subclause 3.10 – BASIC SAFETY |  |  |
|  | BASIC SAFETY relates to a device not resulting in HARM incidental to its operation. |  |  |
|  | BASIC SAFETY is often a passive form of protection (such as radiation shielding or electrical grounding). |  |  |
|  | ESSENTIAL PERFORMANCE generally relates to ME EQUIPMENT or ME SYSTERMS operating as intended without creating a HAZARD. A failure of ESSENTIAL PERFORMANCE can be either a lack of performance (such as life supporting performance) or incorrect performance (such as delivering an incorrect dose to the PATIENT). |  |  |
|  | In general, BASIC SAFETY relates to product properties that are not device specific and ESSENTIAL PERFORMANCE relates to a class of products (such as a defibrillators being able to deliver the correct electrical shock). |  |  |
|  | While the terms BASIC SAFETY and ESSENTIAL PERFORMANCE are generally considered to be mutually exclusive, there are some HAZARDS that may relate to both BASIC SAFETY and ESSENTIAL PERFORMANCE concurrently. |  |  |
|  | Subclause 3.15 – CLEARLY LEGIBLE |  |  |
|  | Vision or visual acuity can be tested by reading a Snellen eye chart at a distance of 6 m. Near vision can be tested using a Jaeger test card. By examining a large number of people, doctors have decided what a “normal” human being should be able to see at various distances. That is the description of normal vision. |  |  |
|  | Subclause 3.17 – COMPONENT WITH HIGH-INTEGRITY CHARACTERISITCS |  |  |
|  | The concept of high-integrity refers only to specific characteristics of the component. These characteristics are relied upon to ensure safety of the product. Such a COMPONENT WITH HIGH¬INTEGRITY CHARACTERISTICS should be identified in the ACCOMPANYING DOCUMENTS by the MANUFACTURER (e.g. for maintenance). See also the rationale for 4.9. |  |  |
|  | Subclause 3.18 – CONTINUOUS OPERATION |  |  |
|  | While the terms CONTINUOUS OPERATION or non-CONTINUOUS OPERATION are used with regard to the ME EQUIPMENT, parts of the ME EQUIPMENT can be RATED differently. For example, an electrosurgical generator might be RATED for CONTINUOUS OPERATION while the APPLIED PART is RATED for non-CONTINUOUS OPERATION. |  |  |
|  | Subclause 3.20 – DEFIBRILLATION-PROOF APPLIED PART |  |  |
|  | A DEFIBRILLATION-PROOF APPLIED PART is protected only against discharges of defibrillators complying with IEC 60601-2-4 [15]. Higher voltage defibrillators could damage DEFIBRILLATION-PROOF APPLIED PARTS. |  |  |
|  | Subclause 3.21 – DETACHABLE POWER SUPPLY CORD |  |  |
|  | Cord sets are covered by IEC 60320-1. |  |  |
|  | Subclause 3.22 – DIRECT CARDIAC APPLICATION |  |  |
|  | A distinction is made between use of APPLIED PARTS that might come in direct contact with the PATIENT’S heart and all other circumstances of contact with the PATIENT. Ventricular fibrillation can be caused by a much smaller current flowing through a small contact area where a wire or catheter makes direct contact with the heart than a current flowing through any other point of contact on or in the PATIENT’S body. |  |  |
|  | Subclause 3.23 – DOUBLE INSULATION |  |  |
|  | BASIC INSULATION and SUPPLEMENTARY INSULATION can, if required, be tested separately. Where multiple layers of insulation cannot be tested separately, the insulation system is considered as REINFORCED INSULATION. |  |  |
|  | Subclause 3.24 – DUTY CYCLE |  |  |
|  | The terms “on time” and “off time” are considered to include “bursts” of operation and deactivation as well as CONTINUOUS OPERATION. |  |  |
|  | Subclause 3.26 – ENCLOSURE |  |  |
|  | The ENCLOSURE of ME EQUIPMENT or ME EQUIPMENT parts includes all ACCESSIBLE PARTS, knobs, grips, cables, connectors and the like. This includes any ACCESSIBLE PARTS of external connections between other separate parts. |  |  |
|  | Subclause 3.27 – ESSENTIAL PERFORAMNCE |  |  |
|  | It has long been recognized that ME EQUIPMENT or an ME SYSTEM that does not perform properly could result in unacceptable RISK for PATIENTS, OPERATORS, or others. Hence the concept of "safety" has been broadened from the BASIC SAFETY considerations in the first and second editions of this standard to include ESSENTIAL PERFORMANCE matters. |  |  |
|  | In order to achieve its INTENDED USE, the ME EQUIPMENT or ME SYSTEM needs to perform within certain limits. These limits are usually specified by the MANUFACTURER but could be specified by this standard, a collateral standard or a particular standard in the IEC 60601 family. |  |  |
|  | Examples of ESSENTIAL PERFORMANCE are: |  |  |
|  | correct administration of a drug by a syringe pump where inaccuracy/incorrect administration would cause an unacceptable RISK to the PATIENT; |  |  |
|  | the ability of an electrocardiograph/monitor to recover from the effects of the discharge of a defibrillator where the failure to recover could lead to an incorrect response by the medical staff that would present an unacceptable RISK to the PATIENT; |  |  |
|  | correct operation of an ALARM SYSTEM in an intensive care or operating room monitoring system where an incorrect/missing ALARM SIGNAL could lead to an incorrect response by the medical staff that would present an unacceptable RISK to the PATIENT; or |  |  |
|  | correct output of diagnostic information from ME EQUIPMENT that is likely to be relied upon to determine treatment, where incorrect information could lead to an inappropriate treatment that would present an unacceptable RISK to the PATIENT. |  |  |
|  | For purposes of this standard, performance related to BASIC SAFETY aspects of the ME EQUIPMENT, such as the performance of BASIC INSULATION, is not considered to be ESSENTIAL PERFORMANCE. |  |  |
|  | Particular and collateral standards in the IEC 60601 family are expected to identify specific ESSENTIAL PERFORMANCE. |  |  |
|  | Subclause 3.33 – FUNCTIONAL CONNECTION |  |  |
|  | The defined term FUNCTIONAL CONNECTION is used to facilitate the definition of an ME SYSTEM. The FUNCTIONAL CONNECTION is a coupling between items of an ME SYSTEM, including the possibility of supplying power. |  |  |
|  | The phrase “or otherwise” could include mechanical, optical or wireless connections for example. |  |  |
|  | Subclause 3.35 – FUNCTIONAL EARTH TERMINAL |  |  |
|  | In ME EQUIPMENT, functional earth connections can be made by means of a FUNCTIONAL EARTH TERMINAL that is accessible to the OPERATOR. Alternatively this standard also allows a functional earth connection for CLASS II ME EQUIPMENT via a green and yellow conductor in a POWER SUPPLY CORD. In this case the parts to which this conductor is connected cannot be ACCESSIBLE PARTS (see 8.6.9), and have to be insulated from ACCESSIBLE PARTS. |  |  |
|  | Subclause 3.38 – HARM |  |  |
|  | The definition of HARM is based on the definition in ISO 14971 modified to include animals. This change was made since the scope of the IEC 60601-1 includes the safety of animals. |  |  |
|  | Subclause 3.40 – HAZARDOUS SITUATION |  |  |
|  | As used in this standard, a HAZARD cannot result in HARM until such time as a sequence of events or other circumstances (including NORMAL USE) lead to a HAZARDOUS SITUATION. As a result of the RISK MANAGEMENT PROCESS, the related RISK acceptability can be assessed by estimating both SEVERITY and probability of occurrence of the HARM that could result from this HAZARDOUS SITUATION (see Figure A.8 adapted from the draft text of the 2nd edition of the ISO 14971). |  |  |
|  | Figure A.8 – Pictorial representation of the relationship of HAZARD, sequence of events, |  |  |
|  | HAZARDOUS SITUATION and HARM |  |  |
|  | Subclause 3.44 – |  |  |
|  | Subclause 3.49 – MAINS PART |  |  |
|  | A definition of MAINS PART is needed to identify the parts to which certain requirements apply. The definition given in the first and second editions of this standard depended on another defined term, “conductive connection.” During the development of this edition, a difficulty with the definition of “conductive connection” became apparent and the requirements were revised so the defined term was no longer needed. This necessitated a new definition of MAINS PART focussing on the MEANS OF PROTECTION that separate the MAINS PART from other parts. |  |  |
|  | Subclause 3.50 – MAINS PLUG |  |  |
|  | A definition of MAINS PLUG is needed to identify the plug to which certain requirements apply. The words “mains plug” without a definition would also cover other connectors within ME EQUIPMENT that carry MAINS VOLTAGE. |  |  |
|  | Subclause 3.56 – MAXIMUM MAINS VOLTAGE |  |  |
|  | Several requirements and tests of this standard relate to the possibility that an unintended voltage originating from an external source becomes connected to the PATIENT or to certain parts of the ME EQUIPMENT. The actual magnitude of such a voltage is unknown but it is assumed to be related to the voltage of the SUPPLY MAINS in the location where the ME EQUIPMENT is used. See also the rationale for 8.5.3. |  |  |
|  | In the early stages of preparing this edition, a defined term “reference supply voltage” was introduced to avoid repetition of extensive wording. During the review of the National Committees’ comments on an early draft, it became apparent that there was some confusion between the defined term “reference supply voltage” and the undefined term “reference voltage” which was used in relation to the requirements for dielectric strength, CREEPAGE DISTANCES and AIR CLEARANCES. |  |  |
|  | In order to clarify the requirements, the term “reference supply voltage” has been replaced by MAXIMUM MAINS VOLTAGE and “reference voltage” has been replaced by the defined terms WORKING VOLTAGE and PEAK WORKING VOLTAGE. |  |  |
|  | Subclause 3.57 – MAXIMUM PERMISSIBLE WORKING PRESSURE |  |  |
|  | The MAXIMUM PERMISSIBLE WORKING PRESSURE is decided by a competent person, taking into account the original design specification, the manufacturer's rating, the current condition of the vessel and the circumstances of use. |  |  |
|  | In some countries, the figure could be reduced from time to time. |  |  |
|  | Subclause 3.58 – MEANS OF PROTECTION |  |  |
|  | One guiding principle in the development of the third edition of this standard was to make it less prescriptive than the second edition, especially Clauses 17 and 20 of the second edition. The concept of MEANS OF PROTECTION was conceived as a generic one that could cover a number of things such as PROTECTIVE EARTH CONNECTIONS, BASIC INSULATION, SUPPLEMENTARY INSULATION, impedances, etc; and that might also be expanded to include other things which serve in the same capacity but have not yet been envisaged or are not yet practical. This concept, with the general requirement for ME EQUIPMENT to have two MEANS OF PROTECTION, fitted in well with the single fault philosophy, which all agreed was to be retained in the third edition. It enables a consistent approach to carry through a design effort without getting bogged down in the wordy prescriptive subclauses. |  |  |
|  | The concept also fitted in well when it was decided to differentiate protection of PATIENTS from protection of OPERATORS. |  |  |
|  | Some National Committee comments during the development of this edition suggested that the concept could be extended to apply to protection against HAZARDS other than electric shock. However it was decided that such a change would not be justified by the benefits. |  |  |
|  | Subclause 3.59 – MEANS OF PATIENT PROTECTION |  |  |
|  | See the rationale for 8.5.1. |  |  |
|  | Subclause 3.60 – MEANS OF OPERATOR PROTECTION |  |  |
|  | See the rationale for 8.5.1. |  |  |
|  | Subclause 3.63 – MEDICAL ELECTRICAL EQUIPMENT |  |  |
|  | The present definition of ME EQUIPMENT excludes multiple connections to the same particular SUPPLY MAINS, but does not exclude different connectors to different particular SUPPLY MAINS. However, connection to more than one of different SUPPLY MAINS at the same time should be avoided. While it might be possible to design equipment with provision to be connected simultaneously to two different SUPPLY MAINS in an electrically safe manner, the particular HAZARDOUS SITUATIONS that might arise have not been identified in this standard. |  |  |
|  | This standard applies several terms to describe ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts. They are FIXED (3.30), STATIONARY (3.118), TRANSPORTABLE (3.130), MOBILE (3.65), PORTABLE (3.85), HAND-HELD (3.37) and BODY-WORN (3.144). To help in understanding the relationship of these terms, the chart in Figure A.20 was developed. |  |  |
|  | Figure A.20 – Relationship of the terms used to describe equipment, |  |  |
|  | ACCESSORIES or equipment parts |  |  |
|  | Subclause 3.64 – MEDICAL ELECTRICAL SYSTEM |  |  |
|  | It is common practice for MANUFACTURERS, RESPONSIBLE ORGANISATIONS and OPERATORS to connect ME EQUIPMENT and other medical or non-medical equipment to MULTIPLE SOCKET-OUTLETS. The inclusion of such arrangements within the definition of ME SYSTEM brings them within the scope of this standard and thus allows appropriate requirements to be specified for BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |
|  | To minimize the impairment of the safety level of this standard, the connection of a MULTIPLE SOCKET-OUTLET to the SUPPLY MAINS is subject to certain conditions. Subclause 16.9.2.1 requires that MULTIPLE SOCKET-OUTLETS are constructed to comply with the requirements from this standard applying to ME EQUIPMENT. |  |  |
|  | Subclause 3.66 – MODEL OR TYPE REFERENCE |  |  |
|  | The MODEL OR TYPE REFERENCE is intended to establish the relationship of the ME EQUIPMENT to commercial and technical publications, to ACCOMPANYING DOCUMENTS and between separable parts of ME EQUIPMENT. It is also important for identifying of ME EQUIPMENT or ACCESSORIES in case of a safety alert or other required field action. |  |  |
|  | Subclause 3.67 – MULTIPLE SOCKET-OUTLET |  |  |
|  | The definition is derived from IEC 60884-1. |  |  |
|  | In the second edition of IEC 60601-1-1 [13], there were definitions for multiple portable socket-outlet and auxiliary mains socket-outlet. In this edition, these definitions have been merged. |  |  |
|  | A single socket-outlet forming part of an equipment is also considered a MULTIPLE SOCKET-OUTLET. |  |  |
|  | MULTIPLE SOCKET-OUTLETS are sometimes necessary and offer advantages and disadvantages, which have to be investigated in order to establish a balance. MULTIPLE SOCKET-OUTLETS might be necessary for the following reasons: |  |  |
|  | to minimize the number of POWER SUPPLY CORDS Iying on the floor; |  |  |
|  | to allow all the equipment necessary for proper treatment or diagnosis to be used despite an insufficient number of FIXED mains socket-outlets; |  |  |
|  | to improve mobility by having all equipment on one trolley; |  |  |
|  | to reduce potential differences within the protective earth wiring to below those that occur in some FIXED installations. |  |  |
|  | The use of MULTIPLE SOCKET-OUTLETS should be avoided as far as possible for the following reasons: |  |  |
|  | combined EARTH LEAKAGE CURRENTS could result in: |  |  |
|  | excessive EARTH LEAKAGE CURRENT in NORMAL CONDITION, |  |  |
|  | excessive TOUCH CURRENT in the SINGLE FAULT CONDITION of the broken PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET-OUTLET supply cable; |  |  |
|  | availability of the SUPPLY MAINS depends on the reliability of a single FIXED mains socket-outlet; |  |  |
|  | a complete interruption of electrical supply is possible and might require a long set-up time to reactivate the complete ME SYSTEM; |  |  |
|  | only one PROTECTIVE EARTH CONNECTION to the electrical installation is provided; this is less reliable than when each part of the ME SYSTEM is directly earthed; |  |  |
|  | the protective earth resistance is increased. |  |  |
|  | The optimum solution includes installing an adequate number of FIXED mains socket-outlets according to appropriate installation rules. |  |  |
|  | Subclause 3.68 – NETWORK/DATA COUPLING |  |  |
|  | The definition of NETWORK/DATA COUPLING has been written so as not to be restricted to any particular technology, such as electronic transmission along wires. The definition allows for wireless electromagnetic transmission, infra-red, optical, etc., as well as any future technology. |  |  |
|  | Subclause 3.73 – OPERATOR |  |  |
|  | The OPERATOR is defined as the person who handles the equipment, which could be ME EQUIPMENT or any item of equipment in the context of an ME SYSTEM. This person could be: |  |  |
|  | a health care professional using the equipment with a PATIENT, |  |  |
|  | either a PATIENT or a layperson assisting a PATIENT in a home-care environment, |  |  |
|  | a person who is using the equipment to compensate or alleviate the effects of disease, injury or disability, or |  |  |
|  | the person that installs, assembles, maintains or repairs the equipment. |  |  |
|  | People who install, assemble, maintain or repair the equipment are also referred to in this standard as SERVICE PERSONNEL. |  |  |
|  | Many requirements in this standard are constructed so that SERVICE PERSONNEL experience the same RESIDUAL RISK as the person who uses the equipment for its INTENDED USE. However, SERVICE PERSONNEL, who are often engineers or engineering technicians, are expected to have certain competencies and to take account of the technical description. Other OPERATORS are expected to have different competencies and to follow the instructions for use. Therefore, this standard presumes in certain circumstances that the safety of SERVICE PERSONNEL depends partly on their knowledge and training to take appropriate precautions when gaining access to hazardous parts. The other OPERATORS are presumed to be competent to use the ME EQUIPMENT or ME SYSTEM but are not necessarily competent to avoid RISKS that can arise during servicing. |  |  |
|  | Subclause 3.75 – OXYGEN RICH ENVIRONMENT |  |  |
|  | At a 25 % oxygen concentration, the increase in the burning rate of a paper strip is only moderate (30 %) (per NFPA 99 [42]). In NFPA 99, 23,5 % is defined to be oxygen-enriched atmosphere that requires protective measures, but it allows this value also for oxygen chambers at pressures of more than 200 kPa. NASA allows concentrations of 25,9 % in its space shuttles (NFPA 53 [41]). UL 2601-1 [44] uses 25 % as threshold value. A sample of epoxy circuit board material burns incompletely at 20,9 % and 25,9 % (burning length of 3 cm and 8,3 cm) but completely at 30 % according to Rimanosky, E.M. et al., ASTM STP 1267 [36]. |  |  |
|  | When first considering the relationship between flame rate and the amount of oxygen, it would seem reasonable that the flame rate would be proportional to the total locally available amount of oxygen, which is given by the partial pressure. However, experience shows that this is only true to a degree. Figures C-1.2.2(a) and (b) in NFPA 53:1999 and Figure A.3.3.14.4 in NFPA 99:2002 show that for paper strips the increase of flame rate with oxygen concentration at a set absolute pressure is stronger than the increase of flame rate with absolute pressure at a set concentration. For the borderline “complete combustion” to “incomplete combustion” the oxygen concentration seems to come to the same number (14 %) at high pressures, independent of the absolute (and partial) pressure. Therefore, to be on the safe side, two numbers are given in the definition. The concentration limit makes sure that for smaller ambient pressures than one atmosphere the danger does not increase. The partial pressure limit makes sure that for higher pressures (e.g. in oxygen chambers) the situation is safe. |  |  |
|  | Subclause 3.77 – PATIENT AUXILIARY CURRENT |  |  |
|  | PATIENT AUXILIARY CURRENT is a current that is necessary for: |  |  |
|  | the ME EQUIPMENT to perform its function, e.g. electrical impedance imaging, monitoring of respiration by impedance changes; |  |  |
|  | monitoring the correct operation of the ME EQUIPMENT, e.g. contact impedance of electrodes with the PATIENT; |  |  |
|  | the functioning of the ME EQUIPMENT; |  |  |
|  | or that is incidental to the functioning of the ME EQUIPMENT. An example is the bias current of an amplifier for physiological signals. |  |  |
|  | PATIENT AUXILIARY CURRENT could have a function, but not a physiological function, or it could have no function. |  |  |
|  | Subclause 3.78 – PATIENT CONNECTION |  |  |
|  | One of the HAZARDS associated with the application of PATIENT CONNECTIONS is the fact that LEAKAGE CURRENT can flow through the PATIENT via the PATIENT CONNECTIONS. Particular limits are placed on the magnitude of these currents, both in the NORMAL CONDITION and in various fault conditions. |  |  |
|  | NOTE The current that flows through the PATIENT between various PATIENT CONNECTIONS is known as PATIENT AUXILIARY CURRENT. The LEAKAGE CURRENT that flows through the PATIENT to earth is known as PATIENT LEAKAGE CURRENT. |  |  |
|  | The definition of PATIENT CONNECTION is intended to ensure the identification of each individual part of the APPLIED PART between which current could flow as PATIENT AUXILIARY CURRENT, and from which PATIENT LEAKAGE CURRENT could flow into an earthed PATIENT. |  |  |
|  | In some cases it will be necessary to carry out PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT measurements to determine which parts of the APPLIED PARTS are individual PATIENT CONNECTIONS. |  |  |
|  | PATIENT CONNECTIONS are not always accessible to touch. Any conductive parts of the APPLIED PART that come into electrical contact with the PATIENT, or which are prevented from doing so only by insulation or air gaps that do not comply with the relevant dielectric strength tests or AIR CLEARANCE and CREEPAGE DISTANCE requirements specified in this standard, are PATIENT CONNECTIONS. See also the rationale for 3.8. |  |  |
|  | Examples include the following. |  |  |
|  | A table top supporting a PATIENT is an APPLIED PART. Sheets do not provide adequate insulation and the conductive parts of the table top would therefore be classified as PATIENT CONNECTIONS. |  |  |
|  | The administration set or needle of an infusion controller is an APPLIED PART. Conductive parts of the controller separated from the (potentially conducting) fluid column by inadequate insulation would be PATIENT CONNECTIONS. |  |  |
|  | Where an APPLIED PART has a surface of insulating material, 8.7.4.7 d) specifies that it is tested using foil or saline solution. This is then considered as a PATIENT CONNECTION. |  |  |
|  | Subclause 3.79 – PATIENT ENVIRONMENT |  |  |
|  | It is difficult for this standard to define dimensions for the volume in which diagnosis, monitoring or treatment occurs. The dimensions for the PATIENT ENVIRONMENT given in Figure A.9 have been justified in practice. |  |  |
|  | Figure A.9 – Example of PATIENT ENVIRONMENT |  |  |
|  | Subclause 3.81 – PEAK WORKING VOLTAGE |  |  |
|  | This definition was taken from IEC 60950-1:2005, subclause 1.2.9.8. Use of this term along with the defined term WORKING VOLTAGE should make the INSULATION CO-ORDINATION requirements incorporated from IEC 60950-1 easier to understand for those already familiar with that standard. See also the rationale for 3.56. |  |  |
|  | Subclause 3.99 – REINFORCED INSULATION |  |  |
|  | The term “insulation system” does not imply that the insulation has to be one homogeneous piece. It could comprise several layers that cannot be tested separately as SUPPLEMENTARY or BASIC INSULATION. |  |  |
|  | Subclause 3.110 – SECONDARY CIRCUIT |  |  |
|  | This definition is based on the definition of the same term in IEC 60950-1:2005, subclause 1.2.8.5 and identifies circuits that are subject to lower transient overvoltages than the MAINS PART and therefore have lower values for dielectric strength test voltages and AIR CLEARANCES. |  |  |
|  | Subclause 3.112 – SEPARATION DEVICE |  |  |
|  | Assembly of equipment into an ME SYSTEM could involve connections that transfer power or signals. In both cases, the same separation requirements are needed. |  |  |
|  | Subclause 3.115 – SIGNAL INPUT/OUTPUT PART |  |  |
|  | If a SIGNAL INPUT/OUTPUT PART carries electrical signals, or if it carries non-electrical signals but nevertheless introduces a conductive connection to the other equipment (e.g. through an optical fibre cable with a metal sheath), appropriate separation from other circuits can be necessary to satisfy the requirements of this standard. Alternatively a SIGNAL INPUT/OUTPUT PART could have no conductive connections, in which case it will automatically satisfy the requirements for electrical BASIC SAFETY. |  |  |
|  | Subclause 3.120 – SUPPLY MAINS |  |  |
|  | An external d.c. power source (e.g. in an ambulance) is considered as a SUPPLY MAINS. ME EQUIPMENT specified for connection to such a power source has to satisfy all requirements for mains powered ME EQUIPMENT. In the past, some ME EQUIPMENT specified for such a power source has had a direct connection between the ENCLOSURE and one side of the supply, presumed to be at earth potential. In the event of interruption of the connection to this side of the supply, the ENCLOSURE of such ME EQUIPMENT assumes the supply potential and would therefore exceed the specified limit for TOUCH CURRENT. The first and second editions of this standard were intended to exclude such an arrangement, but this was not always understood by users of the standard. This rationale has been added to clarify the requirement. |  |  |
|  | Subclause 3.132 – TYPE B APPLIED PART |  |  |
|  | TYPE B APPLIED PARTS provide the lowest degree of PATIENT protection of all the types of APPLIED PART and are not suitable for DIRECT CARDIAC APPLICATION. |  |  |
|  | The PATIENT CONNECTION(S) of a TYPE B APPLIED PART could be: |  |  |
|  | PROTECTIVELY EARTHED; |  |  |
|  | connected to earth but not PROTECTIVELY EARTHED; or |  |  |
|  | floating, but not isolated from earth to the degree that would be required for a TYPE BF APPLIED PART. |  |  |
|  | Subclause 3.133 – TYPE BF APPLIED PART |  |  |
|  | TYPE BF APPLIED PARTS provide a degree of PATIENT protection higher than provided by TYPE B APPLIED PARTS. This is achieved by isolating the PATIENT CONNECTIONS from earthed parts and other ACCESSIBLE PARTS of the ME EQUIPMENT, thus limiting the magnitude of current that would flow through the PATIENT in the event that an unintended voltage originating from an external source is connected to the PATIENT, and thereby applied between the PATIENT CONNECTIONS and earth. However, TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION. |  |  |
|  | Subclause 3.134 – TYPE CF APPLIED PART |  |  |
|  | TYPE CF APPLIED PARTS provide the highest degree of PATIENT protection. This is achieved by increased isolation of the PATIENT CONNECTION from earthed parts and other ACCESSIBLE PARTS of the ME EQUIPMENT, further limiting the magnitude of possible current flow through the PATIENT. TYPE CF APPLIED PARTS are suitable for DIRECT CARDIAC APPLICATION insofar as PATIENT LEAKAGE CURRENT is concerned, though they could be unsuitable in other respects, such as sterility or biocompatibility. |  |  |
|  | Subclause 3.139 – WORKING VOLTAGE |  |  |
|  | This definition is taken from IEC 60950-1:2005, subclause 1.2.9.6. Use of this term along with the defined term PEAK WORKING VOLTAGE should make the INSULATION CO-ORDINATION requirements incorporated from IEC 60950-1 easier to understand for those already familiar with that standard. See also the rationale for 3.56. |  |  |
|  | Subclause 4.1 – Conditions for application to ME EQUIPMENT or ME SYSTEMS |  |  |
|  | The condition for application of RISK MANAGEMENT to ME EQUIPMENT and ME SYSTEMS includes reasonably foreseeable misuse. The MANUFACTURER identifies foreseeable misuse as part of the RISK ANAYLSIS (see 4.2). This identification could include the results of a USABILITY ENGINEERING PROCESS. |  |  |
|  | Subclause 4.2 – RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS |  |  |
|  | A change introduced in the third edition of this standard is that, in specifying minimum BASIC SAFETY and ESSENTIAL PERFORMANCE requirements, provision is made for assessing the adequacy of the design PROCESS where this provides an appropriate alternative to the application of laboratory testing with specific pass/fail criteria, (e.g. in assessing the safety of new technologies). Application of this principle leads to the introduction of a general requirement to carry out elements of a RISK MANAGEMENT PROCESS as part of demonstrating compliance with this standard. |  |  |
|  | The MANUFACTURER is responsible for ensuring that the design and construction of the ME EQUIPMENT renders it suitable for its INTENDED USE and that any RISKS that are associated with its use are acceptable when weighed against the benefits. ISO 14971 specifies a PROCEDURE for the MANUFACTURER to identify HAZARDS associated with the ME EQUIPMENT or ME SYSTEM and its ACCESSORIES, to estimate and evaluate the RISKS associated with those HAZARDS and to control those RISKS. |  |  |
|  | The scope of this standard is confined to type examination of ME EQUIPMENT and ME SYSTEMS; it does not extend to lifecycle monitoring. For this reason, the monitoring of production and post-production information and the planning thereof, as required by ISO 14971:2007, is excluded from the RISK MANAGEMENT PROCESS described in this standard. The requirement in ISO 14971:2007 for periodic review of the suitability of the RISK MANAGEMENT PROCESS is also excluded. |  |  |
|  | Compliance with the clauses of this standard that contains specific, verifiable requirements is presumed to reduce the associated RISK(S) to an acceptable level. |  |  |
|  | The MANUFACTURER of ME SYSTEMS should make this determination on a system level. The MANUFACTURER should assess RISKS resulting from the fact that individual system components have been integrated into one system. This assessment should include all aspects of the information exchanged between the system components. Even when these components are non-ME ELECTRICAL components, the potential RISK related to the integration of these components into the ME SYSTEM need to be considered. Further requirements for the integration of non-medical equipment into an ME SYSTEM are described in Clause 16. It gives the requirements for an ME SYSTEM and how RISKS associated with non-ME EQUIPMENT are addressed. |  |  |
|  | It should be noted that compliance with ISO 14971 does not require that the MANUFACTURER have a formal quality system in place. |  |  |
|  | This RISK MANAGEMENT PROCESS results in a set of RECORDS and other documents: the RISK MANAGEMENT FILE. Compliance of the RISK MANAGEMENT PROCESS is checked by Inspection of the RISK MANAGEMENT FILE. |  |  |
|  | In all cases, the MANUFACTURER is to be considered the expert on the device being developed and on the HAZARDS associated with its use. |  |  |
|  | Where compliance tests are by Inspection or review of the RISK MANAGEMENT FILE, only the relevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. MANUFACTURER'S calculations or test results, or the determination of RISK acceptability. |  |  |
|  | Some requirements of this standard use the term unacceptable RISK, other requirements use the term HAZARDOUS SITUATION. All unacceptable RISKS result from a HAZARDOUS SITUATION, not all HAZARDOUS SITUATIONS result in an unacceptable RISK. |  |  |
|  | In deciding which phrase to use in a requirement the following rule has been used. |  |  |
|  | The phrase “no unacceptable RISK” is used when the MANUFACTURER has to, or is permitted to, make a judgement about the acceptability of the RISK. This judgement is to be supported by an appropriate rationale such as experience, historical data, etc. |  |  |
|  | The phrase “no HAZARDOUS SITUATION” is used when the MANUFACTURER has to demonstrate (e.g. by technical drawing or technical description) that there is no exposure to a HAZARD or no possibility of HARM can develop. In these cases the only determination a MANUFACTURER has to make is whether or not a HAZARDOUS SITUATION exists; this determination is made regardless of the acceptability of the RISK that could develop from that HAZARDOUS SITUATION. |  |  |
|  | The phrase “no HAZARD” is never used. |  |  |
|  | The following provides guidance on how to use several elements of the RISK MANAGEMENT PROCESS as defined in ISO 14971 within the context of IEC 60601-1. |  |  |
|  | INTENDED USE: The INTENDED USE is determined at the highest level of the ME EQUIPMENT or ME SYSTEM and should be used in identifying HAZARDS or HAZARDOUS SITUATIONS related to the use of the ME EQUIPMENT or ME SYSTEM. The INTENDED USE is not (or very rarely) used in the evaluation of specific components. Further, the INTENDED USE is the primary input when determining what aspects of the clinical functions of the ME EQUIPMENT or ME SYSTEM constitute ESSENTIAL PERFORMANCE as required by 4.3. |  |  |
|  | HAZARD identification: This standard and ISO 14971 require identification of all HAZARDS and HAZARDOUS SITUATIONS associated with the ME EQUIPMENT or ME SYSTEM, regardless of whether they are identified in an international safety standard or not (see 4.2.2, Note 1, and 4.2.3.2). This holds for NORMAL USE, reasonably foreseeable misuse and SINGLE FAULT CONDITIONS. However, when HAZARDS or HAZARDOUS SITUATIONS identified in this standard cannot occur for the specific ME EQUIPMENT or ME SYSTEM, the HAZARD identification would be performed only to document that the corresponding requirements of this standard do not apply. In this case, further RISK ASSESSMENT or VERIFICATION of compliance is not required. When a requirement does apply, no HAZARD identification is necessary (because the standard has already done so). For example, no HAZARD of electric shock arises in ME EQUIPMENT having no voltages capable of producing LEAKAGE CURRENTS that exceed the applicable limits as specified in 8.4.2 c). |  |  |
|  | RISK EVALUATION: RISK is evaluated at two points in the RISK MANAGEMENT PROCESS— before and then again after implementation of RISK CONTROL measures. Evaluation before implementation of RISK CONTROL measures is applicable to the requirements of this standard only in order to demonstrate that the associated RISK is acceptable without applying a requirement. However, when this standard requires that RISKS related to a specific requirement remain acceptable or that no unacceptable RISK occurs in relation to a specific requirement, compliance is checked by Inspection of the RISK MANAGEMENT FILE for the HAZARDS or HAZARDOUS SITUATIONS related to this requirement and for OBJECTIVE EVIDENCE (e.g. by MANUFACTURER’S calculations, analyses or test results) that the corresponding RISKS are judged to be acceptable based on the MANUFACTURER’S criteria for acceptability of RISK. The effectiveness of the RISK CONTROL measures is evaluated in accordance with subclause 6.3 of ISO 14971:2007. |  |  |
|  | RISK reduction: When a requirement of this standard requires implementation of specific RISK CONTROL measures to assure that the associated RISK is acceptable, compliance is checked by either of the following: |  |  |
|  | by assuring that the specific measures have been implemented, in which case no RISK MANAGEMENT and no evaluation of RESIDUAL RISK are required because the RISKS are assumed to be reduced to an acceptable level by the presence of the specific measures (meeting the objective requirements of this standard), or |  |  |
|  | by Inspection of the RISK MANAGEMENT FILE for the HAZARDS or HAZARDOUS SITUATIONS identified in the requirement in absence of the measures specified by the requirement and for OBJECTIVE EVIDENCE (e.g. by MANUFACTURER’S calculations, analyses or test results) that the corresponding RISKS are judged to be acceptable. |  |  |
|  | Subclauses 7.2.2 for detachable components and 7.2.17 for protective packaging are examples where special markings are required unless no unacceptable RISKS occur. So, either the markings must be provided or the RISKS in absence of those markings must be evaluated and judged acceptable. Another example is 15.4.1 a), for the design and construction of connector plugs. |  |  |
|  | RISK/benefit analysis: A RISK/benefit analysis according to subclause 6.5 of ISO 14971:2007 is only required when the RESIDUAL RISK associated with a specific HAZARD or HAZARDOUS SITUATION remains unacceptable using the criteria for RISK acceptability recorded in the RISK MANAGEMENT plan and further RISK CONTROL is not practicable. Such RISK/benefit analyses are not required when the RESIDUAL RISKS are judged acceptable or when the ME EQUIPMENT or ME SYSTEM complies with specific requirements of this standard. Subclause 11.1.2 is one of the few examples where a RISK/benefit analysis is required when temperature limits are exceeded to achieve a clinical purpose (see Table 24, footnote b). |  |  |
|  | Subclause 4.3 – ESSENTIAL PERFORMANCE |  |  |
|  | During the initial RISK ANALYSIS, the MANUFACTURER identifies the performance of the clinical fuction(s) of the ME EQUIPMENT or ME SYSTEM that is necessary for achieving the INTENDED USE. The MANUFACTURER also identifies other qualitative and quantitative characteristics that could affect the safety of the ME EQUIPMENT or ME SYSTEM. |  |  |
|  | The performance limits specified by the MANUFACTURER could be anywhere within the full range of intended performance in NORMAL CONDITION and SINGLE FAULT CONDITION, to no performance. |  |  |
|  | The MANUFACTURER then determines if the loss or failure to perform within specified limits would result in a RISK to the PATIENT. The estimate is often made with the assumption that the performance aspect in question has been lost or degraded beyond the specified limits (i.e. P1 in Figure A.8 is 100 %). The MANUFACTURER takes into account the probability of a HAZARDOUS SITUATION leading to HARM (P2 in Figure A.8) as well as the SEVERITY of that HARM. In some instances P2 could also be 100 %, in which case the RISK estimate is based entirely on the SEVERITY of the HARM. When considering the RISK associated with a level of degraded performance, which might include full loss, the analysis should include expected measures as prescribed in the ACCOMPANYING DOCUMENTS, which might return some or all performance after a delay including service to the ME EQUIPMENT or ME SYSTEM, or a return of some or all of the PATIENT’S medical care with back-up medical care measures. |  |  |
|  | The MANUFACTURER then evaluates the RISK using their established RISK acceptance criteria. If the RISK is unacceptable, then the identified performance is ESSENTIAL PERFORMANCE because RISK reduction is required to achieve an acceptable level of RESIDUAL RISK. |  |  |
|  | Once the ESSENTIAL PERFORMANCE is identified, the MANUFACTURER puts in place RISK CONTROL measures that are appropriate to reduce the RISK to an acceptable level. When conducting the RISK CONTROL option analysis, the MANUFACTURER is to follow the priority order listed in ISO 14971, namely: |  |  |
|  | inherent safety by design; |  |  |
|  | protective measures; |  |  |
|  | information for safety. |  |  |
|  | The RISK CONTROL measures selected need to be reasonably practicable and consistent with the generally accepted technology. For example, it might be possible to build a critical care ventilator that will continue to function in the presence of a single component failure, but, given the generally accepted technology, this is not practicable. Therefore, the MANUFACTURER might rely on a protective measure, such as an ALARM SYSTEM, to alert the OPERATOR of the failure so the OPERATOR can take appropriate and timely action to prevent the onset of HARM. The ALARM SIGNAL coupled with required OPERATOR training might be adequate RISK CONTROL measures to reduce the RISK arising from the loss or degradation of the identified performance to an appropriate level, i.e. the RESIDUAL RISK is acceptable. These RISK CONTROL measures can be integral with the consideration of ESSENTIAL PERFORMANCE. |  |  |
|  | Of course, the RISK CONTROL measure has to be sufficiently independent such that the condition that causes the loss or degradation of the identified performance does not compromise the effectiveness of the RISK CONTROL measure. This is consistent with the two MEANS OF PROTECTION philosophy employed in the IEC 60601 series. For example, an ALARM SYSTEM intended to alert the OPERATOR that the SUPPLY MAINS has been interrupted could not depend on the SUPPLY MAINS as the sole source of its power. A back-up battery could be used to power the ALARM SYSTEM if the SUPPLY MAINS is interrupted. |  |  |
|  | In RISK CONTROL, timing is everything. If there is insufficient time from the onset of the event (interruption of the SUPPLY MAINS) for the OPERATOR to register that an ALARM CONDITION has occurred and take appropriate action to prevent the onset of HARM, then the ALARM SYSTEM alone would not be an effective RISK CONTROL measure. A back-up power source to keep the ME EQUIPMENT operating for a period of time sufficient for the OPERATOR to take the necessary corrective action could also be required. |  |  |
|  | As with all aspects of the RISK MANAGEMENT PROCESS, the identification of ESSENTIAL PERFORMANCE can be iterative. The MANUFACTURER might have to revisit the process of determining what the ESSENTIAL PERFORMANCE is during the lifecycle of the ME EQUIPMENT or ME SYSTEM. |  |  |
|  | See also the rationale for 3.27. |  |  |
|  | Subclause 4.4– EXPECTED SERVICE LIFE |  |  |
|  | The EXPECTED SERVICE LIFE is the time period during which the ME EQUIPMENT or ME SYSTEM is expected to remain suitable for its INTENDED USE. It is also the period when all RISK CONTROL measures need to remain effective to ensure that RISKS remain acceptable. |  |  |
|  | The EXPECTED SERVICE LIFE needs to be determined by the MANUFACTURER, as part of the RISK MANAGEMENT PROCESS, as a precondition for assessing compliance with many requirements of this standard, such as 4.5, 4.7, 7.1.3, 8.6.3, 9.8.2 and 11.6.6. |  |  |
|  | In the ACCOMPANYING DOCUMENTS, the MANUFACTURER should provide information to allow the RESPONSIBLE ORGANIZATION to assess when the ME EQUIPMENT is approaching the end of its life. Such information should include the EXPECTED SERVICE LIFE as determined by the MANUFACTURER (e.g. in terms of years of service or number of uses) but could also include tests to be performed as part of preventive maintenance, or other criteria to allow the RESPONSIBLE ORGANIZATION to make an appropriate determination. The need for such information and the appropriate way to present it should be addressed as part of the RISK MANAGEMENT PROCESS. |  |  |
|  | In defining the EXPECTED SERVICE LIFE, the MANUFACTURER should assume that the RESPONSIBLE ORGANIZATION will follow the MANUFACTURER’S instructions for routine maintenance. See 7.9.2.13. |  |  |
|  | Subclause 4.5 – Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS |  |  |
|  | This subclause allows alternative means of achieving safety to those means specified in this standard. This is important as it permits a MANUFACTURER to use innovative solutions that are safe and can have other benefits, e.g. lower cost or better manufacturability. |  |  |
|  | Because it is often difficult to ascertain a sense of RISK acceptability for an individual RISK CONTROL measure or test method, the MANUFACTURER is permitted to use scientific data, clinical opinion, or comparative studies on a case-by-case basis to establish that the RESIDUAL RISK from applying an alternative remains acceptable. |  |  |
|  | Documentation in the RISK MANAGEMENT FILE should show that the RESIDUAL RISK achieved using the alternative means remains acceptable and is comparable to this standard. Comparative studies should take into account scientific studies referenced in this standard and applicable to the alternative means. |  |  |
|  | Subclause 4.6 – ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT |  |  |
|  | A part that unintentionally comes into contact with an unconscious, anaesthetized or incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to contact the PATIENT. On the other hand, a part that an active PATIENT could reach out and touch might present no more RISK to that PATIENT than it presents to an OPERATOR. |  |  |
|  | The definition of APPLIED PART in the first and second editions of this standard failed to address this problem. The second amendment to the second edition extended the definition to include parts that can be brought into contact with the PATIENT, but the new definition continued to cause difficulties. |  |  |
|  | Since this standard now requires a RISK MANAGEMENT PROCESS to be followed, it is appropriate to use this PROCESS to establish whether such parts should be subject to the requirements for APPLIED PARTS or not. |  |  |
|  | The exclusion of marking requirements reflects the majority view of the National Committees that responded to an enquiry on the subject during the development of this edition. It would be confusing to OPERATORS if parts that are not intended to be APPLIED PARTS were marked like APPLIED PARTS. |  |  |
|  | Parts identified as needing to be subject to the requirements for APPLIED PARTS (except for marking) will typically contact PATIENTS less frequently than APPLIED PARTS, so the benefits of electrical separation from earth would be less. However in some cases, these parts might need to satisfy the requirements for TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS in order to provide an appropriate level of safety. |  |  |
|  | Subclause 4.7 – SINGLE FAULT CONDTION for ME EQUIPMENT |  |  |
|  | The requirement that ME EQUIPMENT is SINGLE FAULT SAFE effectively puts a lower limit on the probability of occurrence of HARM from a HAZARD. If this probability is achieved then the RISK of the HAZARD is acceptable. In all cases where this discussion refers to the SEVERITY or probability of a particular HAZARD, it is intended to refer to the probability or SEVERITY of the HARM resulting from that HAZARD. |  |  |
|  | SINGLE FAULT SAFE is a concept that flows from the single fault philosophy described in IEC/TR 60513 [12]. SINGLE FAULT SAFE is a characteristic of ME EQUIPMENT that assures BASIC SAFETY during its EXPECTED SERVICE LIFE. For a high SEVERITY HARM, application of a RISK MANAGEMENT PROCESS can conclude that the single fault concept does not achieve an acceptable RISK. |  |  |
|  | The probability of simultaneous occurrence of two single faults is considered small enough to be negligible, provided that: |  |  |
|  | a single fault causes operation of a protective device (e.g. a fuse, OVER-CURRENT RELEASE, safety catch, etc.) that prevents occurrence of a HAZARD, or |  |  |
|  | a single fault is discovered by an unmistakable and clearly discernible signal that becomes obvious to the OPERATOR, or |  |  |
|  | a single fault is discovered and remedied by periodic Inspection and maintenance that is prescribed in the instructions for use. There is a finite probability that a second fault can arise before the next scheduled Inspection and maintenance cycle. As with case a) above, for the probability of this double fault condition to be negligible, the probability of each fault has to be low. This means that the frequency of Inspection and maintenance has to be high compared to the expected probability of occurrence of the fault. The longer the time that one SINGLE FAULT CONDITION remains present before being detected and rectified, the greater the probability that a second fault will arise. Therefore, the MANUFACTURER might need to explicitly consider the detection time in relation to the occurrence of a possible second fault as part of RISK ANALYSIS. |  |  |
|  | Non-exclusive examples of the categories a) to c) are: |  |  |
|  | REINFORCED or DOUBLE INSULATION; |  |  |
|  | CLASS I ME EQUIPMENT in case of a fault in BASIC INSULATION; |  |  |
|  | abnormal indications of displays, defect in a redundant suspension cord causing excessive noise or friction; |  |  |
|  | deterioration of a flexible PROTECTIVE EARTH CONDUCTOR that is moved in NORMAL USE. |  |  |
|  | Subclause 4.8 – Components of ME EQUIPMENT |  |  |
|  | Resistors bridging a MEANS OF PROTECTION |  |  |
|  | A resistor or group of series connected resistors (two or more), can bridge one or two MEANS OF PROTECTION (MOOP or MOPP), providing the following is observed: |  |  |
|  | the resistor or group of resistors has a voltage rating twice the value of the WORKING VOLTAGE across the MEANS OF PROTECTION; |  |  |
|  | the resistor or group of resistors can withstand dielectric strength tests according to 8.8.3 and considering the expected transient voltages that the component(s) will be subjected to during NORMAL USE over the EXPECTED SERVICE LIFE; |  |  |
|  | the resistor or group of resistors has a power rating twice that expected in NORMAL USE; |  |  |
|  | the resistor or group of resistors have a resistance value such that TOUCH CURRENT, PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT requirements are not exceeded; |  |  |
|  | the resistor or group of resistors have a construction that maintains the MOP separation requirements for CREEPAGE DISTANCE and AIR CLEARANCE (For a series group, separation at each component is additive making up the required separation.); |  |  |
|  | the resistor or group of resistors are constructed such that their inductance is low; |  |  |
|  | the resistor or group of resistors have a construction that cannot fail short-circuit; and |  |  |
|  | when using a group of resistors they all need have the same resistance value and the voltage and power doubling requirement applies also to each component based on the expected WORKING VOLTAGE across that resistor in NORMAL USE. |  |  |
|  | Subclause 4.9 – Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISITCS in ME EQUIPMENT |  |  |
|  | The first step to determine a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS is to conduct a RISK ANALYSIS to find those characteristics that are required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE. Having done this, the appropriate component can be selected. Reference can be made to IEC component standards as part of the determination of the characteristics required. |  |  |
|  | TYPE TESTS of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS are only part of the required determination of suitability. Since a particular COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS has to function as intended or a HAZARD is likely to occur, additional considerations include as appropriate: |  |  |
|  | continuous surveillance as part of the manufacturing PROCESS and also after assembly into the end product; |  |  |
|  | particular characteristics of the device concerned; |  |  |
|  | lot testing; |  |  |
|  | calibration; |  |  |
|  | control of manufacturing defects; |  |  |
|  | maintenance; |  |  |
|  | EXPECTED SERVICE LIFE of equipment; |  |  |
|  | use of relevant component standards; |  |  |
|  | failure mode characteristics; |  |  |
|  | environmental conditions; |  |  |
|  | anticipated misuse of equipment; |  |  |
|  | interaction with other equipment. |  |  |
|  | Subclause 4.10 – Power supply |  |  |
|  | An alternating voltage is considered in practice to be sinusoidal if any instantaneous value of the waveform concerned differs from the instantaneous value of the ideal waveform at the same moment by no more than ± 5 % of the peak value of the ideal waveform. |  |  |
|  | A polyphase voltage system is considered to be symmetrical if neither the magnitude of its negative sequence components nor the magnitude of its zero sequence components exceeds 2 % of the magnitude of its positive sequence components. |  |  |
|  | A polyphase supply system is considered to be symmetrical if, when supplied from a symmetrical voltage system, the resulting current system is symmetrical. That is, the magnitude of neither the negative sequence current components nor the zero sequence current components exceeds 5 % of the magnitude of the positive sequence current components. |  |  |
|  | Clause 5 – General requirements for testing ME EQUIPMENT |  |  |
|  | In ME EQUIPMENT there could be many pieces of insulation, components (electrical and mechanical) and constructional features in which a failure would not produce a HAZARD to PATIENT, OPERATOR or surroundings, even though causing a deterioration in or a failure of performance of ME EQUIPMENT. |  |  |
|  | Subclause 5.1 – TYPE TESTS |  |  |
|  | The RISK MANAGEMENT PROCESS identifies the RISK CONTROL measures that are necessary to ensure that the ME EQUIPMENT is safe. |  |  |
|  | Unless otherwise specified in this standard, tests should not be repeated. This applies particularly to the dielectric strength tests, which are performed only at the MANUFACTURER’S site or in test laboratories. |  |  |
|  | In order to ensure that every individually produced item of ME EQUIPMENT conforms to this standard, the MANUFACTURER or installer should carry out such measures during manufacture or installation assembly as to ensure that each item satisfies all requirements even if it is not completely tested individually during manufacture or installation. |  |  |
|  | Such measures could take the form of: |  |  |
|  | production methods (to ensure good manufacturing output and constant quality) where such quality would be related to safety; |  |  |
|  | production tests (routine tests) performed on every produced item; |  |  |
|  | production tests performed on a production sample where results would justify a sufficient confidence level. |  |  |
|  | Production tests need not be identical with TYPE TESTS, but can be adapted to manufacturing conditions and possibly invoking less RISK for the quality of the insulation or other characteristics important for BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |
|  | Production tests would, of course, be restricted to settings (possibly derived from TYPE TESTS) that would provoke the worst case situation. |  |  |
|  | Depending upon the nature of ME EQUIPMENT, production methods or tests could concern critical insulation of the MAINS PART, of the PATIENT CONNECTIONS and the insulation or the separation between these parts. |  |  |
|  | Suggested test parameters could be LEAKAGE CURRENT and dielectric strength. |  |  |
|  | When applicable, the continuity of protective earthing can be a major test parameter. |  |  |
|  | Guidance on general testing procedures that can be used with this standard is given in IEC/TR 62354 [66]. |  |  |
|  | This standard uses several terms to describe fault conditions that could be encountered. They are: |  |  |
|  | SINGLE FAULT CONDITION |  |  |
|  | The SINGLE FAULT CONDITION is defined in 3.116 to describe those conditions where “a single means for reducing a RISK is defective” or “a single abnormal condition is present”. Possible SINGLE FAULT CONDITIONS are listed in this standard and can affect verifiable values like CREEPAGE DISTANCES, protective earth path impedances, LEAKAGE CURRENTS, etc. |  |  |
|  | Faults not leading to a SINGLE FAULT CONDITION |  |  |
|  | Compared with SINGLE FAULT CONDITIONS, this standard does not have verifiable requirements for faults not leading to a SINGLE FAULT CONDITION. This means this standard does not give guidance how reliable it is that faults can be prevented. |  |  |
|  | Combination of simultaneous independent faults |  |  |
|  | Because there are no reliable verifiable requirements defined in this standard for the prevention of faults, all possible simultaneous faults should be considered in accordance with 4.7. |  |  |
|  | Where a SINGLE FAULT CONDITION remains undetected (e.g. bridging of one MEANS OF OPERATOR PROTECTION), further simultaneous faults should be considered in accordance with 4.7. |  |  |
|  | NOTE For additional guidance, see IEC 60513:1994. |  |  |
|  | The worst cases of simultaneous faults are those which lead to most dangerous results. The wording of the standard is used to avoid conducting all possible simultaneous fault tests, because many of them could be covered by worst case testing. |  |  |
|  | Subclause 5.2 – Number of samples |  |  |
|  | The TYPE TEST sample or samples need to be representative of the units intended for the RESPONSIBLE ORGANIZATION. |  |  |
|  | Subclause 5.7 – Humidity preconditioning treatment |  |  |
|  | According to IEC 60529, the ENCLOSURE of ME EQUIPMENT that is RATED IPX8 prevents, under stated conditions, the entry of an amount of water where its presence could result in a HAZARD. |  |  |
|  | The test condition as well as the acceptable amount and location of water are to be defined in particular standards. If no ingress of water is tolerated (sealed ENCLOSURES) the application of the humidity preconditioning treatment is inappropriate. |  |  |
|  | Parts sensitive to humidity, normally used in controlled environments and which do not influence BASIC SAFETY and ESSENTIAL PERFORMANCE, need not be subjected to this test. Examples are: high-density storage media in computer-based systems, disc and tape drives, etc. |  |  |
|  | To prevent condensation when ME EQUIPMENT is placed in the humidity cabinet, the temperature of such a cabinet should be equal to or slightly lower than the temperature of the ME EQUIPMENT when it is introduced. To avoid the need for a temperature stabilization system for the air in the room outside the cabinet, the cabinet air temperature during the treatment is adapted to that of the outside air within the limits of the range of +20 °C to +32 °C and then “stabilized” at the initial value. Although the effect of the cabinet temperature on the degree of absorption of humidity is recognized, it is felt that the reproducibility of test results is not impaired substantially and the cost-reducing effect is considerable. |  |  |
|  | Subclause 5.9 – Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |
|  | Except in special cases, such as PATIENT supports and waterbeds, contact with ME EQUIPMENT is supposed to be made with: |  |  |
|  | one hand, simulated for LEAKAGE CURRENT measurements by a metal foil of 10 cm x 20 cm (or less if the total ME EQUIPMENT is smaller); |  |  |
|  | one finger, straight or bent in a natural position, simulated by a test finger provided with a stop plate; |  |  |
|  | an edge or slit that can be pulled outwards allowing subsequent entry of a finger, simulated by a combination of test hook and test finger. |  |  |
|  | Subclause 5.9.2.1 – Test finger |  |  |
|  | An ACCESS COVER is a part of the ENCLOSURE that can be removed in order to allow access to parts of electrical equipment for purposes of adjustment, Inspection, replacement or repair. It is presumed that parts that can be removed without the use of a TOOL are intended to be replaced by any OPERATOR, not only by SERVICE PERSONNEL, even if this is not described in the instructions for use. OPERATORS other than SERVICE PERSONNEL might not be as well trained or experienced in good safety practices as SERVICE PERSONNEL. Therefore, extra safety precautions are needed to prevent accidental contact with hazardous voltages. That is why parts such as lamps, fuses, and fuseholders that can be removed without the use of a TOOL are to be removed before determining which parts inside the ACCESS COVER are to be considered ACCESSIBLE PARTS. |  |  |
|  | Fuseholders where the fuselink is held in a cap that can be removed without use of a TOOL are a special concern. If the fuselink does not come out when the cap is removed, the OPERATOR could be inclined to try to remove it by gripping the end of the fuselink with the fingers. The OPERATOR could try to insert a new fuselink into the fuseholder without first inserting it in the cap. Both cases can be considered reasonably foreseeable misuse. This should be taken into consideration with assessing what parts are accessible. |  |  |
|  | The reader is referred to IEC 60127-6 [7] for more information on fuseholders. |  |  |
|  | Clause 6 – Classification of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | ME EQUIPMENT can have a multiple classification. |  |  |
|  | Subclause 6.2 – Protection against electric shock |  |  |
|  | The term “Class III equipment” is used in some other standards to identify equipment that is powered from a safety extra-low voltage (SELV) mains supply system. The term Class III equipment is not formally used in this standard. The BASIC SAFETY of Class III equipment is critically dependent on the installation and on other Class III equipment connected thereto. These factors are outside the control of the OPERATOR and this is considered to be unacceptable for ME EQUIPMENT. Additionally, limitation of voltage is not sufficient to ensure safety of the PATIENT. For these reasons, this standard does not recognize Class III construction. |  |  |
|  | Subclause 6.3 – Protection against harmful ingress of water or particulate matter |  |  |
|  | It should be noted that compliance with the requirements of this standard automatically allows MANUFACTURERS to rate ME EQUIPMENT as IP2X because the requirements of IEC 60529 for this rating are the same as the accessibility requirements (see 5.9). |  |  |
|  | Subclause 6.6 – Mode of operation |  |  |
|  | CONTINUOUS OPERATION and non-CONTINUOUS OPERATION cover the range of operating modes of virtually all equipment. ME EQUIPMENT that remains plugged into the SUPPLY MAINS continuously but is operated intermittently should be RATED for non-CONTINUOUS OPERATION, have the appropriate indication of on/off times in the ACCOMPANYING DOCUMENTS and markings on the ME EQUIPMENT (see 7.2.11). |  |  |
|  | Subclause 7.1.1 – USABILITY of the identification, marking and documents |  |  |
|  | For ME EQUIPMENT to be well designed, its markings and ACCOMPANYING DOCUMENTS should be clear, consistent, and help to reduce potential use error. Thus, markings and ACCOMPANYING DOCUMENTS should undergo the same rigorous evaluation as other OPERATOR-ME EQUIPMENT interface elements. |  |  |
|  | Subclause 7.1.2 – Legibility of markings |  |  |
|  | Markings on ME EQUIPMENT are expected to be CLEARLY LEGIBLE by an OPERATOR over the range of normal illumination levels where the ME EQUIPMENT is typically operated. The levels used in this test are derived from the following recommended illumination levels for use in interior lighting design [51]: |  |  |
|  | 100 lx to 200 lx is recommended for working spaces where visual tasks are performed only occasionally; |  |  |
|  | 500 lx to 1000 lx is recommended for visual tasks of small size or reading medium-pencil handwriting; |  |  |
|  | 1 000 lx to 2 000 lx is recommended for visual tasks of low contrast or very small size: e.g. reading handwriting in hard-pencil on poor-quality paper. |  |  |
|  | If markings are not legible to the OPERATOR under the expected conditions of use, there would be an unacceptable RISK. |  |  |
|  | The Minimum Angle of Resolution (MAR) is a visual acuity measurement method developed as an improvement on the long-used Snellen scale. The values are express as a logarithm of the Minimum Angle of Resolution. Log MAR can be calculated from the Snellen scale, i.e. log MAR = log(6/6) = 0 for normal vision. |  |  |
|  | The Jaeger test card is used for determining near vision. N6 corresponds to reading at a distance of 0,87 m from the face. |  |  |
|  | An ambient light level of 500 lx is recommended for conducting the visual acuity examination. |  |  |
|  | If a recommended minimum font size is to be considered, then a readable font size is a function of reading distance and the resulting visual angle of the marking image presented to the retina of the eye. Calculations of visual angle in minutes of arc are found in ANSI/AAMI HE-75:2009 [71], subclause 6.2.2.6.5, Table 6.2. Using a minimal acceptable visual angle of 12 minutes of arc, a font size of 9 would be recommended for a reading distance of one meter and a font size of 6 for a typical reading distance of 0,7 m. |  |  |
|  | Subclause 7.1.3 – Durability of markings |  |  |
|  | The rubbing test is performed with distilled water, ethanol 96 % and isopropyl alcohol. |  |  |
|  | Ethanol 96% is defined in the European Pharmacopoeia as a reagent in the following terms: C2H6O (MW46.07). |  |  |
|  | Isopropyl alcohol is defined in the European Pharmacopoeia as a reagent in the following terms: C3H8O (MW60.1). |  |  |
|  | Subclause 7.2.2 – Identification |  |  |
|  | This subclause is intended to apply to any detachable component when misidentification could result in a HAZARDOUS SITUATION. For examples, normal consumables would probably need to be identified, but a cosmetic cover would not need to be identified. |  |  |
|  | Although a MODEL OR TYPE REFERENCE usually denotes a certain performance specification, it might not denote the exact construction, including the applied components and materials. The MODEL OR TYPE REFERENCE is supplemented by a serial number or lot or batch identifier. The serial number or lot or batch identifier can be used for other purposes such as providing traceability in case the MANUFACTURER needs to take a corrective action. |  |  |
|  | It is characteristic of software that different versions can run on a PEMS. The identification of the software will often be on the user interface, although this might not be possible e.g. where the software does not have a user interface. Identification of the software could need special tools. For this reason, the requirement permits the identification to be only available to designated people. |  |  |
|  | Subclause 7.2.3 – Consult ACCOMPANYING DOCUMENTS |  |  |
|  | It is not intended in every case when the instructions for use contain warnings, that the ME EQUIPMENT be marked with ISO 7010-M002 (see Table D.2, safety sign 10). Too many warnings and unnecessary warnings are counterproductive. Only when the MANUFACTURER, as a RISK CONTROL measure for a specific RISK, decides to mark the ME EQUIPMENT to instruct the OPERATOR to read the instructions for use, should safety sign ISO 7010-M002 be used. |  |  |
|  | Subclause 7.2.4 – ACCESSORIES |  |  |
|  | RESPONSIBLE ORGANIZATIONS and OPERATORS need to be able to identify ACCESSORIES in order to know which ones can be used without impairing BASIC SAFETY or ESSENTIAL PERFORMANCE. A MODEL OR TYPE REFERENCE alone is not sufficient, because different MANUFACTURERS might use the same number. The name marked on the ACCESSORY could be that of the ME EQUIPMENT MANUFACTURER or a different name. |  |  |
|  | Subclause 7.2.10 – APPLIED PARTS |  |  |
|  | According to the second edition of this standard, the marking could be either on the APPLIED PART itself or adjacent to the connection point. Neither location is satisfactory in all cases. |  |  |
|  | Where a conductor that is not separated from PATIENT CONNECTIONS extends up to the point inside ME EQUIPMENT where an isolation barrier exists, a TYPE BF or TYPE CF marking on the APPLIED PART itself could mislead the RESPONSIBLE ORGANIZATION or the OPERATOR into believing that isolation is built into the APPLIED PART itself. If, on the other hand, the classification depends on the particular APPLIED PART in use, a single marking on the connection point would be inaccurate and multiple marking would be confusing. |  |  |
|  | For DEFIBRILLATION-PROOF APPLIED PARTS, if protection against the effect of the discharge of a cardiac defibrillator is partly in the PATIENT cable, a warning to the OPERATOR is necessary because there can be non-obvious HAZARDOUS SITUATIONS if the wrong cable is used. These HAZARDOUS SITUATIONS can include decreasing the defibrillation energy delivered to the PATIENT, damage to the ME EQUIPMENT with consequent loss of ESSENTIAL PERFORMANCE, or electric shock to the OPERATOR or other persons. |  |  |
|  | Subclause 7.2.12 – Fuses |  |  |
|  | Examples of marking for fuses complying with IEC 60127-1 are: |  |  |
|  | T 315L, 250V |  |  |
|  | T 315mAL, 250V |  |  |
|  | F 1,25H, 250V |  |  |
|  | F 1,25AH, 250V |  |  |
|  | The operating speed can be marked by the letter or colour codes in IEC 60127-1, which are as follows: |  |  |
|  | very quick acting: FF, or black |  |  |
|  | quick acting: F, or red |  |  |
|  | medium time lag: M, or yellow |  |  |
|  | time lag: T, or blue |  |  |
|  | long time lag: TT, or grey |  |  |
|  | Subclause 7.2.21 – Mass of MOBILE ME EQUIPMENT |  |  |
|  | MOBILE ME EQUIPMENT is intended to be transported from one location to another by its own wheels or equivalent means. For safety, it is important that the OPERATOR be aware of the total mass of the ME EQUIPMENT with its SAFE WORKING LOAD installed. This is important when moving the ME EQUIPMENT, and, for heavy ME EQUIPMENT, understanding any limitations on locations where the ME EQUIPMENT can be taken. The ME EQUIPMENT can have bins, shelves or drawers that might have their own maximum loading requirements. The marking on the ME EQUIPMENT needs to be sufficiently separate and distinct from any markings on the bins, shelves or draws to avoid confusing the OPERATOR as to what the marking applies. |  |  |
|  | Subclause 7.3.2 – HIGH VOLTAGE parts |  |  |
|  | HIGH VOLTAGE parts present a significant electric shock HAZARD to SERVICE PERSONNEL and others who could be required to work inside the ME EQUIPMENT while it is energized. Because the parts are inside the ENCLOSURE, the RISK is perceived to be substantially less than that for HIGH VOTAGE TERMINAL DEVICES located on the outside of the ME EQUIPMENT. Therefore, the “dangerous voltage” symbol (IEC 60417-5036) (2002-10) (see Table D.1, symbol 24) is permitted as a marking to alert SERVICE PERSONNEL and others to the potential presence of these dangerous voltages. The MANUFACTURER is permitted to use ISO 7010-W012 (see Table D.3, safety sign 3). The RISK MANAGEMENT PROCESS could determine that the safety sign is the most appropriate choice if the personnel exposed to the HAZARD have minimal training or might otherwise be unaware that HIGH VOLTAGE is present. |  |  |
|  | Subclause 7.3.4 – Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES |  |  |
|  | See the rationale for 7.2.12. |  |  |
|  | Subclause 7.3.5 – PROTECTIVE EARTH TERMINALS |  |  |
|  | This standard does not require marking of terminals for internal PROTECTIVE EARTH CONNECTIONS, but does not preclude it. |  |  |
|  | Subclause 7.4.1 – Power switches |  |  |
|  | If a marking is used for a toggle-type switch, the symbols for "on" (  ) and "off" (  ) [symbols 12 and 13 from Table D.1] should be used to indicate its ON and OFF positions. |  |  |
|  | For a push-button type switch, the appropriate marking will depend on the type of switch. For a push button switch with bistable positions, the symbol (  ) [symbol 14 from Table D.1] should be used to indicate that both the ON and OFF positions are stable. |  |  |
|  | For a push button switch with a momentary ON position, the symbol (  ) [symbol 15 from Table D.1] should be used to indicate that mains power is applied for only as long as the push button is depressed. As soon as the button is released the switch returns to the stable OFF position. |  |  |
|  | Subclause 7.4.2 – Control devices |  |  |
|  | The different positions of switches that control the functionality of the ME EQUIPMENT or a part of the ME EQUIPMENT, but do not control mains power to the ME EQUIPMENT or a part of the ME EQUIPMENT should also be marked in such a way as to clearly indicate the state of the control function. Any appropriate means including figures, letters, indicator lights, etc. can be used. If the marking includes symbols, the symbols for "on" for part of the equipment (  ) and "off" for part of the equipment (  ) [symbols 16 and 17 from Table D.1] can be used to indicate its ON and OFF positions. |  |  |
|  | A switch or switch position by means of which the ME EQUIPMENT or part of the ME EQUIPMENT is switched on in order to bring it into the "stand-by" condition can be indicated by the standby symbol |  |  |
|  | (  ) [symbol 29 from Table D.1]. This symbol is required by IEC 60950-1 to indicate the stand-by mode of the information technology equipment covered by that standard. |  |  |
|  | Subclause 7.8 – Indicator lights and controls |  |  |
|  | For colours of indicator lights see also IEC 60073 [5]. |  |  |
|  | Colour alone should not be used to convey important information. A redundant means of conveying information such as shape, location, sound or marking is recommended. |  |  |
|  | Subclause 7.9.1 – General |  |  |
|  | It is important that ME EQUIPMENT or an ME SYSTEM is not unintentionally used in an application for which it is not intended by its MANUFACTURER. |  |  |
|  | The USABILITY ENGINEERING PROCESS requires the MANUFACTURER to develop an applications specification that includes the intended environments of use. The MANUFACTURER is required to supply a summary of this specification in the ACCOMPANYING DOCUMENTS. See 12.2. |  |  |
|  | Subclause 7.9.2.1 – General |  |  |
|  | RESPONSIBLE ORGANIZATIONS and OPERATORS frequently deal with many different types of ME EQUIPMENT. Because of the complexity of modern ME EQUIPMENT, the instructions for use are an important part of the ME EQUIPMENT. Some commonality in the structure for the instructions for use could help OPERATORS to find needed material quickly and easily. However, because of the diversity of ME EQUIPMENT covered by this standard, no one format will be equally applicable to all ME EQUIPMENT. |  |  |
|  | When considering if the PATIENT can act as an OPERATOR, the MANUFACTURER needs to take into account that the level of protection provided by this standard for the OPERATOR can be different from that for the PATIENT. For example, acceptable LEAKAGE CURRENT levels and accessible voltages values are higher for the OPERATOR than they are for the PATIENT. Instead of PATIENT LEAKAGE CURRENT, TOUCH CURRENT could be applied. Additionally the OPERATOR can have access to voltages up to 42,4 V peak a.c. or 60 V d.c. |  |  |
|  | Other conditions to consider include: |  |  |
|  | Is the ME EQUIPMENT to be used under medical supervision or guidance? |  |  |
|  | What is the health condition of the PATIENT? |  |  |
|  | What treatment is being provided to the PATIENT? |  |  |
|  | Are there special USABILITY considerations (see IEC 60601-1-6)? |  |  |
|  | Is the ME EQUIPMENT to be used in the professional healthcare environment, the home healthcare environment (see IEC 60601-1-11 [55]) or the emergency medical service environment (see IEC 60601-1-12 [58])? |  |  |
|  | Does the PATIENT have access to the instructions for use? |  |  |
|  | Is adequate training of the PATIENT as an OPERATOR available? |  |  |
|  | The problem of languages used in markings and in ACCOMPANYING DOCUMENTS cannot be solved by IEC. Even a requirement that identifications and ACCOMPANYING DOCUMENTS have to be in the national languages cannot be upheld world-wide. |  |  |
|  | Subclause 7.9.2.2 – Warning and safety notices |  |  |
|  | For CLASS I ME EQUIPMENT, where operation from either a SUPPLY MAINS or an INTERNAL ELECTRICAL POWER SOURCE is specified, the instructions for use should state that the INTERNAL ELECTRICAL POWER SOURCE is to be used if the integrity of the PROTECTIVE EARTH CONDUCTOR or the protective earthing system in the installation is in doubt. |  |  |
|  | Subclause 7.9.2.6 – Installation |  |  |
|  | The instructions for use can contain a statement saying that the MANUFACTURER, assembler, installer or importer considers himself responsible for the effect on BASIC SAFETY, reliability and performance of the ME EQUIPMENT or ME SYSTEM only if: |  |  |
|  | appropriately trained personnel carry out assembly operations, extensions, readjustments, modifications or repairs; |  |  |
|  | the electrical installation of the relevant room complies with the appropriate requirements; and |  |  |
|  | the ME EQUIPMENT or ME SYSTEM is used in accordance with the instructions for use. |  |  |
|  | Subclause 7.9.2.7 – Isolation from the SUPPLY MAINS |  |  |
|  | A plug and socket provide suitable means for isolation from the SUPPLY MAINS to satisfy 8.11.1 a), but they would not be suitable if they were not readily accessible when needed. |  |  |
|  | Subclause 7.9.2.19 – Unique version identifier |  |  |
|  | MANUFACTURERS frequently issue multiple revisions of the instructions for use. RESPONSIBLE ORGANIZATIONS and OPERATORS need to be able to determine if the instructions for use they have are current. This is particularly important when dealing with PEMS software that can be updated in the environment of use. Providing a date of issuance is a widely accepted method for identifying versions of a document. The MANUFACTURER decides what level of detail is appropriate with month and year being common for printed material. However, greater granularity might be required, particularly for material distributed electronically. The MANUFACTURER could include a revision number when appropriate. |  |  |
|  | Subclause 7.9.3.1 – General |  |  |
|  | According to the INTENDED USE of ME EQUIPMENT, the MANUFACTURER should specify the permissible environmental conditions for which a HAZARD is not induced. Environmental conditions such as the following are expected to be considered: |  |  |
|  | the effect of humidity; |  |  |
|  | the effect of temperature; |  |  |
|  | the effect of atmospheric pressure; |  |  |
|  | the effect of shock and vibration; |  |  |
|  | the effect of ultra-violet radiation. |  |  |
|  | the effect of the temperature of the water for water cooled ME EQUIPMENT; |  |  |
|  | the effect of pollution. |  |  |
|  | Accuracy and precision are not possible to define in this standard. These concepts have to be addressed in particular standards. |  |  |
|  | The values listed below were used in the second edition of IEC 60601-1 to describe the range of environmental conditions over which ME EQUIPMENT was required to be safe. |  |  |
|  | an ambient temperature range of + 10 °C to + 40 °C; |  |  |
|  | a relative humidity range of 30 % to 75 %; |  |  |
|  | an atmospheric pressure range of 70,0 kPa to 106,0 kPa; |  |  |
|  | a temperature of the water at the inlet of water-cooled ME EQUIPMENT not higher than 25 °C. |  |  |
|  | These environmental conditions were based on the conditions in buildings without air conditioning in climates where the ambient temperature occasionally reaches + 40 °C. |  |  |
|  | In the second edition of IEC 60601-1, the ME EQUIPMENT had to be safe when operated under the above conditions but it only needed to be fully operable under conditions specified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. |  |  |
|  | This edition specifies particular environmental conditions for some requirements and tests. Where this is not the case, ME EQUIPMENT has to remain safe and operate correctly over the range of environmental conditions specified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. |  |  |
|  | Attention is drawn to the fact that there was always a problem to apply a 40 °C environmental condition to a ME EQUIPMENT in cases where the APPLIED PART needed to operate at temperatures close to the 41 °C limit. |  |  |
|  | The second edition of IEC 60601-1 specified the following range of environmental conditions for transport and storage of ME EQUIPMENT unless otherwise specified by the MANUFACTURER: |  |  |
|  | an ambient temperature range of - 40 °C to + 70 °C; |  |  |
|  | a relative humidity range of 10 % to 100 %, including condensation; |  |  |
|  | an atmospheric pressure range of 50 kPa to 106 kPa. |  |  |
|  | Amendment 2 to the second edition replaced the above list with a requirement that the MANUFACTURER state the permissible transport and storage conditions. However, in the absence of other information, the above list can serve as a useful starting point in determining the permissible limits. |  |  |
|  | Information on environmental parameters and a limited number of their severities within the range of conditions met by electrotechnical products when being transported, stored, installed and used can be found in the IEC 60721 series [18]. |  |  |
|  | For PERMANENTLY INSTALLED high power ME EQUIPMENT, it might be necessary to control the voltage drop in the customer installation to prevent input voltage getting below the minimum normal voltage due to local conditions. Control can be done by specifying the required apparent impedance of the SUPPLY MAINS. |  |  |
|  | Subclause 7.9.3.4 – Mains isolation |  |  |
|  | SERVICE PERSONNEL need to know how to isolate the ME EQUIPMENT from the SUPPLY MAINS. This is not always obvious, particularly if there is a switch in the MAINS PART that does not meet the requirements of 8.11. |  |  |
|  | Clause 8 – Protection against electrical HAZARDS from ME EQUIPMENT |  |  |
|  | The fundamental principle for protection against electric shock is that the voltage or current between any accessible surface and any other accessible surface or earth is low enough not to result in a HAZARDOUS SITUATION, in all relevant circumstances including NORMAL CONDITION and SINGLE FAULT CONDITION. |  |  |
|  | Requirements for achieving protection have been formulated in various ways in IEC basic safety standards, in previous editions of this standard, and in other IEC product standards. |  |  |
|  | In order for the fundamental principle to be satisfied: |  |  |
|  | parts that are “live” (as defined in the second edition of this standard) or “hazardous live” (as defined in some other standards, such as IEC 61140 [23] and IEC 61010-1 [22]) have to be inaccessible (but see below regarding problems in identifying what is “live”) and |  |  |
|  | ACCESSIBLE PARTS including APPLIED PARTS have to be not “live” / “hazardous live.” |  |  |
|  | NOTE The term “live” was defined in the second edition of this standard as, “State of a part which, when connection is made to that part, can cause a current exceeding the allowable LEAKAGE CURRENT (specified in Subclause 19.3) for the part concerned to flow from that part to earth or from that part to an ACCESSIBLE PART of the same EQUIPMENT. |  |  |
|  | These two requirements are in principle equivalent but some standards state both of them. |  |  |
|  | These requirements in turn imply that: |  |  |
|  | ACCESSIBLE PARTS including APPLIED PARTS have to be separated from certain internal live parts: in general two separate MEANS OF PROTECTION are necessary, one to provide separation in NORMAL CONDITION and a second to maintain BASIC SAFETY in SINGLE FAULT CONDITION, and |  |  |
|  | LEAKAGE CURRENTS (and possibly also voltages and energies) have to be below acceptable limits. |  |  |
|  | Most standards include explicit requirements covering each of these aspects of providing protection. For example the first and second editions of this standard dealt with a) in Clause 16, with b) and d) in Clause 19 and with c) in Clauses 17, 18 and 20. |  |  |
|  | Requirement a) has typically been formulated as a requirement for the provision of ENCLOSURES or barriers to prevent contact with internal hazardous live parts. However it can alternatively be formulated in terms of the determination of which parts are accessible. Anyway the adequacy of ENCLOSURES or barriers is determined by use of the relevant test fingers and probes. |  |  |
|  | Application of the above approach to ME EQUIPMENT has presented some difficulties. The limits for voltage and current depend on how, if at all, the part(s) concerned can be connected to a PATIENT, e.g. directly to the heart, directly to other parts of the body, or indirectly via the OPERATOR. This has led to difficulties in identifying which parts are “live” parts. |  |  |
|  | The definition of “live” in the second edition of this standard refers to the allowable LEAKAGE CURRENT. The definition is therefore difficult to apply to internal parts for which no particular LEAKAGE CURRENT limits are specified. |  |  |
|  | Certain parts could be regarded as “live” (within the definition of the second edition of this standard) for some purposes and at the same time as not “live” for other purposes. For example an internal part that can source a current of, say, 200 μA has to be separated from all ACCESSIBLE PARTS, including PATIENT CONNECTIONS in NORMAL CONDITION. |  |  |
|  | The separation from PATIENT CONNECTIONS of TYPE CF APPLIED PARTS has to remain effective in SINGLE FAULT CONDITION, because a current of 200 μA from these is not permissible. The same part can however become connected to other ACCESSIBLE PARTS and PATIENT CONNECTIONS in SINGLE FAULT CONDITION. |  |  |
|  | Thus two MEANS OF PROTECTION (DOUBLE INSULATION or REINFORCED INSULATION) would be needed between such a part and the PATIENT CONNECTIONS of TYPE CF APPLIED PARTS, but a single MEANS OF PROTECTION (such as BASIC INSULATION alone) would be acceptable between such a part and other ACCESSIBLE PART. |  |  |
|  | Furthermore, requirements that specify the necessary separation between parts that are accessible and parts that are “live” do not easily take account of parts that are not “live” but can become “live,” such as the parts of a floating circuit that become “live” when a connection is made to another part of the same circuit. |  |  |
|  | Consider, for example, the simple situation shown in Figure A.10. |  |  |
|  | Figure A.10 – Floating circuit |  |  |
|  | The APPLIED PART has a metal ENCLOSURE that is not PROTECTIVELY EARTHED. If there is a direct connection at point A, then the other end of the SECONDARY CIRCUIT is “live,” and even the first edition of this standard would have required DOUBLE INSULATION or REINFORCED INSULATION at point B. |  |  |
|  | If, instead, there is a direct connection at point B, the first edition would have required only BASIC INSULATION at point A; but this was dealt with in the second edition by adding Subclause 20.2 B-e, which requires DOUBLE INSULATION or REINFORCED INSULATION at point A. |  |  |
|  | If however there is some insulation at both points A and B, then no part of the SECONDARY CIRCUIT is “live” according to the definition in the second edition, so the second edition of this standard specifies no requirements for that insulation, which can therefore be minimal. The German National Committee of the IEC discovered this problem in 1993, unfortunately just too late for it to be dealt with in the second (and final) amendment to the second edition of this standard. The approach adopted in this edition is intended to overcome this problem. |  |  |
|  | The formulation proposed for the third edition of this standard is to specify: |  |  |
|  | how to determine which parts are to be regarded as ACCESSIBLE PARTS (by Inspection and where necessary by the use of appropriate test probes and fingers); |  |  |
|  | the permissible limits for voltage/current/energy in NORMAL CONDITION and relevant SINGLE FAULT CONDITIONS; these limits depend on the possible circumstances of connection to a PATIENT or to an OPERATOR; |  |  |
|  | that NORMAL CONDITION includes short circuit of any insulation, AIR CLEARANCE or CREEPAGE DISTANCE or impedance which does not comply with specified requirements for the relevant WORKING VOLTAGE, and open circuit of any earth connection which does not comply with the requirements for PROTECTIVE EARTH CONNECTIONS; and |  |  |
|  | that SINGLE FAULT CONDITIONS include short circuit of any insulation, AIR CLEARANCE or CREEPAGE DISTANCE which does comply with specified requirements for the relevant WORKING VOLTAGE, short circuit of any relevant component, and open circuit of any earth connection which does comply with the requirements for PROTECTIVE EARTH CONNECTIONS. |  |  |
|  | This approach avoids the need to include explicit separate requirements for particular protective means, as specified in existing IEC standards. Arguably it could avoid even a general requirement for two MEANS OF PROTECTION, as presently specified, but the working group considered that such a requirement is desirable. |  |  |
|  | Where requirements from the second edition that used the defined term “live” have been retained, they have been re-phrased so as not to use this term. |  |  |
|  | Generally, protection is obtained by a combination of: |  |  |
|  | limitation of voltage or energy, or protective earthing (see 8.4 and 8.6); |  |  |
|  | enclosing or guarding of energized circuits (see 5.9); |  |  |
|  | insulation of adequate quality and construction (see 8.5). |  |  |
|  | The dielectric strength requirements are included to check the quality of the insulation material used at different places in the ME EQUIPMENT. |  |  |
|  | Subclause 8.1 – Fundamental rule of protection against electric shock |  |  |
|  | Subclause 8.1 a) |  |  |
|  | Insulation not complying with 8.8, spacing less than specified in 8.9, etc. are not MEANS OF PROTECTION, but they could influence the voltages or LEAKAGE CURRENTS appearing on ACCESSIBLE PARTS including APPLIED PARTS. Measurements might therefore need to be made with such parts intact or bypassed, whichever is the worse case. |  |  |
|  | As there are in general no integrity requirements for signal connections, interruption of a functional earth connection has to be considered as a NORMAL CONDITION. |  |  |
|  | Subclause 8.1 b) |  |  |
|  | LEAKAGE CURRENTS are not generally measured in the SINGLE FAULT CONDITION of breakdown of BASIC INSULATION in CLASS I EQUIPMENT because either the LEAKAGE CURRENTS in this case flow only during the time before a fuse or OVER-CURRENT RELEASE operates or the use of an isolated power supply limits the LEAKAGE CURRENTS to safe values. Exceptionally, LEAKAGE CURRENTS are measured during short circuiting of BASIC INSULATION in cases where there are doubts concerning the effectiveness of PROTECTIVE EARTH CONNECTIONS inside the ME EQUIPMENT (see 8.6.4 b)). |  |  |
|  | In certain instances the short-circuit condition is not necessarily the worst case. As an example, an overvoltage device, intended to prevent damage to insulation, could fail in the open-circuit condition thereby no longer rendering its safety function. This could lead to damaged insulation. It is recognized that in most cases in this subclause, the open-circuit condition is superfluous but for select components it was acknowledged that the open-circuit condition is a valid failure mode. Components of ME EQUIPMENT are also addressed in 4.8. |  |  |
|  | With regard to the presence of the MAXIMUM MAINS VOLTAGE on an unearthed ACCESSIBLE PART including APPLIED PARTS, see the rationales for 8.5.2.2 and 8.7.4.7 d). |  |  |
|  | If ME EQUIPMENT were configured as shown in Figure A.11, interruption of the connection would result in excessive TOUCH CURRENT. This situation is therefore one of the SINGLE FAULT CONDITIONS that should be investigated. |  |  |
|  | Figure A.11 – Interruption of a power-carrying conductor |  |  |
|  | between ME EQUIPMENT parts in separate ENCLOSURES |  |  |
|  | Subclause 8.3 – Classification of APPLIED PARTS |  |  |
|  | Subclause 8.3 a) |  |  |
|  | ME EQUIPMENT intended for DIRECT CARDIAC APPLICATION having one or more TYPE CF APPLIED PARTS could have one or more additional TYPE B APPLIED PARTS or TYPE BF APPLIED PARTS that can be applied simultaneously (see also 7.2.10). |  |  |
|  | Similarly ME EQUIPMENT could have a mixture of TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS. |  |  |
|  | Subclause 8.3 b) |  |  |
|  | Most particular standards developed for kinds of ME EQUIPMENT that have PATIENT electrodes require the APPLIED PARTS to be TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS. For similar kinds of ME EQUIPMENT for which no particular standards are available, it is better to include such a requirement in this standard than to allow such APPLIED PARTS to be TYPE B APPLIED PARTS. The TYPE B APPLIED PART classification is mainly used, in practice, for PATIENT supporting ME EQUIPMENT such as X-ray tables, not for PATIENT electrodes. |  |  |
|  | Subclause 8.4.1 – PATIENT CONNECTIONS intended to deliver current |  |  |
|  | This standard does not specify any limits for currents that are intended to produce a physiological effect in the PATIENT, but particular standards can do so. Any other currents flowing between PATIENT CONNECTIONS are subject to the specified limits for PATIENT AUXILIARY CURRENT. |  |  |
|  | Subclause 8.4.2 – ACCESSIBLE PARTS including APPLIED PARTS |  |  |
|  | Subclause 8.4.2 b) |  |  |
|  | It is presumed that TOUCH CURRENT can reach the PATIENT by chance contact through various paths, including a path via the OPERATOR. The limits for TOUCH CURRENT therefore apply to all ACCESSIBLE PARTS except PATIENT CONNECTIONS, which are covered by 8.4.2 a), and parts that satisfy the conditions specified in 8.4.2 c). |  |  |
|  | Subclause 8.4.2 c) |  |  |
|  | There is little or no justification for the difference in the second edition between the cases where there is a cover that is removable without a TOOL and where there is no cover. The limit values have been harmonized with IEC 60950-1:2005 because Information Technology (IT) equipment is commonly used in ME SYSTEMS, and the values in IEC 60950-1 are not much different from those in the second edition of this standard. (60 V dc is the same, and 42,4 V peak is not much different from 25 V r.m.s.). |  |  |
|  | Essentially OPERATOR protection is now based on IEC 60950-1 and, therefore, we need to incorporate the protection requirements from that standard. Previously IEC 60601-1 did not have a requirement for protection against hazardous energy but there is a definite RISK from burn, fire and flying debris. This is now addressed using the requirement from IEC 60950-1:2005. The limit values have been established for many years in IEC 60950 and its predecessor standards. The maximum available energy is allowed to exceed 240 VA during the first 60 s after contact with the ACCESSIBLE PART (e.g. it takes time for the current limit circuit in a power supply to operate and during this time the hazardous energy level can be exceeded). |  |  |
|  | Subclause 8.4.2 d) |  |  |
|  | As well as parts that are determined to be ACCESSIBLE PARTS in accordance with 5.9, electrical contact with internal parts is supposed to be made with: |  |  |
|  | a pencil or pen, held in a hand, simulated by a guided test pin; |  |  |
|  | a necklace or similar pendant, simulated by a metal rod suspended over openings in a top cover; |  |  |
|  | a screwdriver for adjustment of a preset control by the OPERATOR, simulated by an inserted metal rod. |  |  |
|  | Subclause 8.4.3 – ME EQUIPMENT intended to be connected to a power source by a plug |  |  |
|  | The 45 μC limit is the same as that specified in IEC 60335-1, which is based on the limits in IEC 60479-1 [11]. It is comparable (though not exactly equivalent) to the 100 nF limit specified in the second edition of this standard. With regard to BASIC SAFETY there is no reason to specify a more stringent limit between the line and earth pins, as in the second edition. |  |  |
|  | Subclause 8.4.4 – Internal capacitive circuits |  |  |
|  | The limit has been changed from the 2 mJ specified in the second edition of this standard to the same value as specified in the previous subclause, because whatever is safe for an OPERATOR, or even a PATIENT, who touches the pins of a MAINS PLUG is also safe for someone who opens an ACCESS COVER to gain access to the inside of ME EQUIPMENT. |  |  |
|  | Subclause 8.5.1 – MEANS OF PROTECTION |  |  |
|  | Two MEANS OF PROTECTION can be provided in several ways. The following are examples: |  |  |
|  | PATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from earth potential by BASIC INSULATION only, but PROTECTIVELY EARTHED and have such a low internal impedance to earth that LEAKAGE CURRENTS do not exceed the allowable values in NORMAL CONDITION and SINGLE FAULT CONDITION. |  |  |
|  | PATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from earth potential by BASIC INSULATION and an intermediate PROTECTIVELY EARTHED metal part, which could be a fully enclosing metal screen. |  |  |
|  | PATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from earth potential by DOUBLE or REINFORCED INSULATION. |  |  |
|  | Impedances of components prevent the flow to PATIENT CONNECTIONS and other ACCESSIBLE PARTS of LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS exceeding the allowable values. |  |  |
|  | A survey of insulation paths is found in Annex J. |  |  |
|  | Previous editions of this standard also recognized the possibility of achieving separation by use of a PROTECTIVELY EARTHED intermediate circuit. However it is in general not possible for the whole of a circuit to be connected with very low impedance to the PROTECTIVE EARTH TERMINAL. Also, if one part of a circuit is earthed, other parts of the circuit are then different from earth potential, so have to be further separated from PATIENT CONNECTIONS and other ACCESSIBLE PARTS. |  |  |
|  | Air can form part or all of the BASIC INSULATION or SUPPLEMENTARY INSULATION. |  |  |
|  | In general DOUBLE INSULATION is preferable to REINFORCED INSULATION. |  |  |
|  | The first edition of this standard specified numerous pairs of parts between which separation was required, but the list was incomplete. It was expanded in the second edition but still remained incomplete, for example with regard to the situation illustrated in Figure A.10. |  |  |
|  | Discussion in the working group at an early stage of the development of this edition established that test houses actually have to identify the various circuits inside ME EQUIPMENT and the various points at which separation could be needed. This edition therefore specifies this PROCEDURE explicitly. |  |  |
|  | The distinction between MEANS OF OPERATOR PROTECTION and MEANS OF PATIENT PROTECTION was introduced in response to concerns that the requirements of previous editions of this standard for insulation testing, CREEPAGE DISTANCES and AIR CLEARANCES were too stringent. |  |  |
|  | Many ME SYSTEMS incorporate equipment complying with IEC 60950-1. Also many kinds of ME EQUIPMENT incorporate parts, such as power supplies, that have been primarily designed for use in equipment complying with IEC 60950-1. This led some experts and National Committees to propose that the requirements of this standard be harmonized with IEC 60950-1 as far as possible. |  |  |
|  | However the test voltages and the minimum values of CREEPAGE DISTANCES and AIR CLEARANCES specified in IEC 60950-1 are derived from IEC 60664-1 and are based on assumptions about possible overvoltages in mains and other circuits, particularly the frequency of occurrence of various levels of overvoltage. According to the understanding of the working group experts who revised the corresponding requirements of this standard, compliance with the requirements of IEC 60664-1 or IEC 60950-1 leaves a RISK that transient insulation breakdown could occur with a frequency up to about once per year. |  |  |
|  | The probability of occurrence of an OPERATOR coming in contact with a relevant part and with earth at the moment when breakdown occurs is low, so the RESIDUAL RISK is acceptable for ME EQUIPMENT, just as it is for IT equipment. However the probability of occurrence of a PATIENT being in contact with an APPLIED PART and with earth is significantly higher. The working group therefore decided that a larger margin of safety should be applied where PATIENT safety is concerned. However there was no reliable basis for deciding what additional margin might be applied to the values from IEC 60664-1, so the same values that were specified in the second edition of this standard have been retained for MEANS OF PATIENT PROTECTION. |  |  |
|  | For MEANS OF OPERATOR PROTECTION this revision of the standard allows the MANUFACTURER three options (see Figure A.12). One option is to apply the requirements of IEC 60950-1 and to identify the appropriate installation category and pollution degree. Alternatively, the MANUFACTURER can apply the values in the tables, which have been derived from IEC 60950-1 on the basis of reasonable assumptions about the installation category and pollution degree. The third option is to treat the MEANS OF OPERATOR PROTECTION as if it were a MEANS OF PATIENT PROTECTION. |  |  |
|  | Y capacitors are used to reduce radio frequency interference by providing a low impedance path to earth for high frequency a.c. They are also used for bridging DOUBLE or REINFORCED INSULATION as part of the interference suppression regime. There are four types: Y1, Y2, Y3 and Y4. Y1 capacitors are designed for use with three phase mains and have a WORKING VOLTAGE of up to 500 V a.c. and a withstand voltage of 4 000 V a.c. Y2 capacitors are designed for use with single phase mains and have a WORKING VOLTAGE up to 300 V a.c. and a withstand voltage of 1 500 V a.c. Y3 capacitors are similar to Y2 capacitors but have a WORKING VOLTAGE up to 250 V a.c. Y4 capacitors are designed for use with low voltage mainsand have a WORKING VOLTAGE up to 150 V a.c. and a withstand voltage of 1 000 V a.c. These capacitors are safety critical since they provide a leakage path to earth or across a barrier. So they must be certified and monitored by a recognised test house to IEC 60384-14, which serves to control their manufacture. |  |  |
|  | Figure A.12 – Identification of MEANS OF PATIENT PROTECTION |  |  |
|  | and MEANS OF OPERATOR PROTECTION |  |  |
|  | Subclause 8.5.1.2 – MEANS OF PATIENT PROTECTION (MOPP) |  |  |
|  | When fitting Y capacitors across barriers, the dielectric strength requirement must be considered. For example, for voltages in the range of 212 V peak to 354 V peak, two MEANS OF PATIENT PROTECTION are required to be tested at 4 000 V a.c. This would then require the use of Y1 capacitors. Two Y2 capacitors in series would not withstand this voltage as they are rated at 1 500 V a.c. each. For voltages below 212 V peak, two Y2 capacitors would suffice as the dielectric strength requirement is 3 000 V a.c. |  |  |
|  | Subclause 8.5.2.1 – F-TYPE APPLIED PARTS |  |  |
|  | The essential feature of an F-TYPE APPLIED PART is its separation from other parts. This subclause specifies and quantifies the necessary degree of separation. |  |  |
|  | Multiple functions can be considered as multiple APPLIED PARTS (which have to be separated from each other by one MEANS OF PATIENT PROTECTION) or as one APPLIED PART. This is decided by the MANUFACTURER after assessing the RISK that earthing of one or more of the PATIENT CONNECTION(S) of one function could result in excessive LEAKAGE CURRENT through the PATIENT CONNECTION(S) of another function, in the condition in which an unintended voltage originating from an external source becomes connected to the PATIENT. |  |  |
|  | The 500 V r.m.s. limit for protective devices was already specified in the first edition of this standard. The original rationale is not known, but this voltage corresponds to the highest RATED voltage specified in 4.10. |  |  |
|  | Subclause 8.5.2.2 – TYPE B APPLIED PARTS |  |  |
|  | This requirement addresses the possibility that an unintended voltage originating from an external source becomes connected to a part of the ME EQUIPMENT. In the absence of appropriate separation between such a part and PATIENT CONNECTIONS, an excessive PATIENT LEAKAGE CURRENT could result. |  |  |
|  | According to Clause 17 c) of the second edition of this standard, this requirement applied to all APPLIED PARTS, but in many cases it no longer applies: |  |  |
|  | For F-TYPE APPLIED PARTS, the isolation required by 8.5.2.1 also covers this situation (but TYPE BF APPLIED PARTS require an additional test, as explained in the rationale to 8.7.4.7 d)). |  |  |
|  | A HAZARDOUS SITUATION cannot develop if either the ME EQUIPMENT part concerned or the PATIENT CONNECTIONS of a TYPE B APPLIED PART are PROTECTIVELY EARTHED. (Failure of the PROTECTIVE EARTH CONNECTION together with the appearance of the unintended voltage would be a double fault condition.) |  |  |
|  | If the ME EQUIPMENT part concerned is physically contiguous with the APPLIED PART (for example a dental handpiece) the requirement does not apply if the RISK of contact with a source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low. |  |  |
|  | Subclause 8.5.2.3 – PATIENT leads or PATIENT cables |  |  |
|  | There are two sets of circumstances to guard against: |  |  |
|  | firstly, for TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS, there should be no possibility of an accidental PATIENT-to-earth connection via any lead that can become detached from the ME EQUIPMENT; even for a TYPE B APPLIED PART an unwanted connection to earth can have an adverse effect on the operation of the ME EQUIPMENT; |  |  |
|  | secondly, for all types of APPLIED PART, there should be no possibility of connecting the PATIENT accidentally to parts of ME EQUIPMENT or other conductive parts in the vicinity from which a current in excess of the allowable LEAKAGE CURRENT could flow. |  |  |
|  | An extreme case of the latter HAZARD would be a direct connection to the SUPPLY MAINS, resulting from insertion of the connector into a mains outlet or into the socket end of a DETACHABLE POWER SUPPLY CORD. It is essential to prevent this from occurring. |  |  |
|  | With certain combinations of PATIENT and MAINS CONNECTORS it will be possible to plug the PATIENT connector accidentally into the mains socket. |  |  |
|  | This possibility cannot reasonably be removed by dimensional requirements as to do so would make single-pole connectors excessively large. Such an incident is rendered safe by the requirement for the PATIENT connector to be protected by insulation having a CREEPAGE DISTANCE of at least 1,0 mm and a dielectric strength of at least 1 500 V. The latter on its own would not suffice as 1 500 V protection could easily be achieved by thin plastic foil that would not stand up to daily wear or to being pushed, possibly repeatedly, into a mains socket. For this reason also it can be seen that the insulation should be durable and rigid. |  |  |
|  | The wording of this requirement was modified from that in the second edition of this standard to avoid use of the phrases “conductive connection”, which was eliminated as a defined term. This change was a direct result of National Committee comments during the preparation of this edition. |  |  |
|  | According to the rationale in the second edition of this standard, the test in which the test finger is applied with a force of 10 N was intended “to check the strength of the insulating material.” This has now been supplemented by an explicit cross reference to 8.8.4.1. |  |  |
|  | In response to an enquiry, one National Committee stated that this test is “a mechanical test of the protective cover over the pin;” suggesting that the test was intended to apply specifically to one particular kind of connector design, in which the contact is surrounded by a movable sheath designed to allow contact with the correct mating connector but not with other parts. |  |  |
|  | During the development of this edition of this standard, the question arose whether this test should be restricted to single-pole connectors, as in the second edition of this standard, or should apply to multi-pole connectors as well. Some multi-pole connectors are of similar shape to single-pole connectors and could similarly be inserted into a MAINS CONNECTOR, so the same considerations of adequacy of insulation apply equally. On the other hand, typical kinds of multi-pole connectors that are in common use cannot be inserted into a MAINS CONNECTOR, but would fail this test if they were subject to it, because the test finger can easily touch their contacts, even without the application of a 10 N force. |  |  |
|  | A further enquiry to the National Committees yielded a range of responses, with reasonable consensus on some questions but no consensus as to whether this test should apply to all connectors or should be restricted to single-pole connectors. |  |  |
|  | This test should certainly apply to a multi-pole connector that is of such shape and size that it could be inserted into a mains socket. In this case, the RISK is the same as with a single-pole connector. |  |  |
|  | Another reason for applying this test to some multi-pole connectors is that the test with the flat plate does not exhaustively assess the possibility of contact with conductive parts in the vicinity from which a current in excess of the allowable LEAKAGE CURRENT could flow. Almost any kind of connector, if detached from the ME EQUIPMENT or dropped, could possibly make contact with something besides the intended mating connector, but the RISK depends on the shape of the connector and the circumstances. In most cases the RISK is low. For example a typical “D” connector is likely to make contact with an earthed object only momentarily, whereas a straight pin could make contact for a prolonged period. However even prolonged contact with a metal object can result in a HAZARDOUS SITUATION only if it occurs in combination with a fault or abnormal situation that allows an excessive current to flow through the PATIENT. The RISK is in all cases much less than the RISK if the connector can make contact with a mains socket. The requirements of this standard should be formulated in relation to the RISK. The standard should minimise RISK to the PATIENT, while allowing MANUFACTURERS a reasonable range of choice of connectors. |  |  |
|  | “Any connector” should be understood to include multiple contact connectors, several connectors and connectors in series. |  |  |
|  | The dimension of 100 mm diameter is not in the least important and merely serves to indicate the scale of the flat surface. Any sheet of conductive material larger than this would be suitable. |  |  |
|  | Subclause 8.5.3 – MAXIMUM MAINS VOLTAGE |  |  |
|  | Several requirements and tests of this standard relate to the possibility that an unintended voltage originating from an external source becomes connected to the PATIENT or to certain parts of the ME EQUIPMENT. The actual magnitude of such a voltage is unknown; but according to the second edition of this standard it was taken to be the highest RATED MAINS VOLTAGE, or for polyphase equipment the phase to neutral supply voltage. These values reflected a reasonable worst-case assumption that the actual unintended external voltage is unlikely to exceed the voltage of the SUPPLY MAINS in the location where the ME EQUIPMENT is used, and that ME EQUIPMENT is unlikely to be used in a location where the SUPPLY MAINS has a voltage higher than its highest RATED MAINS VOLTAGE. For INTERNALLY POWERED ME EQUIPMENT the value specified was (and remains) 250 V, because this is the highest commonly encountered phase-to-neutral voltage in locations where ME EQUIPMENT is used. |  |  |
|  | In early drafts of this edition, the corresponding wording only referred to a.c. SUPPLY MAINS. This mistake was pointed out during the comment period. Discussion of this comment confirmed that the requirements should not depend on whether the SUPPLY MAINS is a.c. or d.c., but revealed a further anomaly. If ME EQUIPMENT is specified for connection to an extralow voltage (ELV) SUPPLY MAINS (for example 12 V in an ambulance) but not to any higher voltage SUPPLY MAINS, the external voltage assumed for test purposes would be only the ELV. Such ME EQUIPMENT could however be used in locations where a higher voltage SUPPLY MAINS is also installed. The wording has therefore been revised to remove this anomaly. |  |  |
|  | If ME EQUIPMENT has a highest RATED supply voltage less than 100 V, it will necessarily be used in a special location where that supply is available, and we do not know what other supplies could also be present. Therefore the external voltage assumed for relevant tests is 250 V, as for INTERNALLY POWERED ME EQUIPMENT. |  |  |
|  | However ME EQUIPMENT having a highest RATED MAINS VOLTAGE of around 115 V is unlikely to be used in locations having higher voltage SUPPLY MAINS, so the external voltage assumed for relevant tests is equal to the highest RATED MAINS VOLTAGE, as in the second edition of this standard. |  |  |
|  | Subclause 8.5.4 – WORKING VOLTAGE |  |  |
|  | The dielectric strength test voltages specified in Table 6 are appropriate for insulation that is normally subjected to a continuous WORKING VOLTAGE and to transient overvoltages. |  |  |
|  | The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is the voltage to which the DOUBLE INSULATION as a whole is subjected, because either MEANS OF PROTECTION can be subjected to this voltage if the other MEANS OF PROTECTION fails. |  |  |
|  | For insulation between two isolated parts or between an isolated part and an earthed part, the WORKING VOLTAGE could in some cases be equal to the arithmetic sum of the highest voltages between any two points within both parts. |  |  |
|  | For DEFIBRILLATION-PROOF APPLIED PARTS, a test voltage deduced on the basis of a WORKING VOLTAGE equal to the defibrillation peak voltage would be far too high for insulation that in NORMAL USE is exposed only occasionally to voltage impulses, normally shorter than 1 s and without additional overvoltage. |  |  |
|  | Subclause 8.5.5 – DEFIBRILLATION-PROOF APPLIED PARTS |  |  |
|  | The special test described in 8.5.5 is considered to ensure sufficient protection against exposure to defibrillation pulses, no separate dielectric strength test being necessary. |  |  |
|  | Subclause 8.5.5.1 – Defibrillation protection |  |  |
|  | One or the other of the defibrillation paddles could, by virtue of its clinical application, be connected to earth or at least referenced to earth. |  |  |
|  | When a defibrillator is used on the PATIENT, a HIGH VOLTAGE can thus be impressed either between one part of the ME EQUIPMENT and another, or between such parts collectively and earth. ACCESSIBLE PARTS should be adequately isolated from PATIENT CONNECTIONS or protected in some other way. The insulation of the PATIENT CONNECTIONS cannot be protected by voltage limiting devices relying on earthed connections. |  |  |
|  | The DEFIBRILLATION-PROOF APPLIED PART marking indicates that an APPLIED PART can safely remain attached to a PATIENT who is being defibrillated without any adverse effect on subsequent use of the ME EQUIPMENT. |  |  |
|  | The tests ensure: |  |  |
|  | that any ACCESSIBLE PARTS of ME EQUIPMENT, PATIENT cables, cable connectors, etc. that are not PROTECTIVELY EARTHED will not deliver a hazardous level of charge or energy due to flashover of defibrillation voltage; and |  |  |
|  | that the ME EQUIPMENT will continue to function (at least with regard to BASIC SAFETY and ESSENTIAL PERFORMANCE) after exposure to defibrillation voltage. |  |  |
|  | The requirement and the test PROCEDURE refer to “any necessary time” stated in the ACCOMPANYING DOCUMENTS. There is no requirement for the ACCOMPANYING DOCUMENTS to include a statement of a recovery time, but if there is no statement the ME EQUIPMENT has to recover and deliver its BASIC SAFETY and ESSENTIAL PERFORMANCE immediately. |  |  |
|  | The tests are conducted with the ME EQUIPMENT connected to the SUPPLY MAINS and in operation according to the instructions for use because the tests deal not only with the effect of the defibrillation energy on BASIC SAFETY but also on the ability of the ME EQUIPMENT to deliver its ESSENTIAL PERFORMANCE after the stated recovery time. |  |  |
|  | NORMAL USE includes the situation that a PATIENT is defibrillated while connected to the ME EQUIPMENT and, at the same time, the OPERATOR or another person is in contact with the ENCLOSURE. The possibility of this occurring at the same time as the SINGLE FAULT CONDITION of a defective PROTECTIVE EARTH CONNECTION is very unlikely and is therefore disregarded. However, interruption of functional earth connections is more probable, and is therefore required for these tests. |  |  |
|  | The SEVERITY of electric shock that a person receives when touching ACCESSIBLE PARTS during the discharge of a defibrillator is limited to a value (corresponding to a charge of 100 μC) which can be felt and which could be unpleasant, but which is not dangerous. |  |  |
|  | SIGNAL INPUT/OUTPUT PARTS are included, as signal lines to remote ME EQUIPMENT could otherwise carry energies that might be hazardous. |  |  |
|  | The test circuits of Figure 9 and Figure 10 of this standard are designed to simplify the test by integrating the voltage appearing across the test resistance (R1). |  |  |
|  | The value of the inductance L in the test circuits of Figure 9 and Figure 10 is chosen to provide a shorter than normal rise time in order to test adequately the incorporated protective means. |  |  |
|  | If ME EQUIPMENT would be designed according to 8.5.2.1 and 8.5.5.1, it might have two different functions on one common APPLIED PART circuit. Consider the example in Figure A.21. In this example, the ECG and an invasive blood pressure catheter (IBP) share one common APPLIED PART circuit. In real use in the hospital, sometimes only one function (ECG) is used while the other function (IBP) is not connected. If the PATIENT needs to be defibrillated, there is a potential that a second OPERATOR would get an electric shock at unused IBP outlets during selecting of proper adjustments at the ME EQUIPMENT (e.g. at a multi-parameter patient monitor). It should be pointed out that in principle, the 5 KV could occur at every disconnected connector, which does not have adequate recessed pins. However, in practice, the probability of occurrence of HARM is much higher at the unused APPLIED PART outlets on the ME EQUIPMENT compared to any connector of adapter cables. Adapter cables will normally not be touched by the OPERATOR during defibrillation, because before defibrillation the command “stand clear” will be given. Even in the case that a disconnected adapter cable would be touched by an OPERATOR during defibrillation, it will most probably be touched at the isolated plastic parts, but not at its internal pins. |  |  |
|  | Figure A.21 – Example of ME EQUIPMENT having two different functions on one common |  |  |
|  | APPLIED PART circuit |  |  |
|  | Rationale for impulse test voltage |  |  |
|  | When a defibrillation voltage is applied to the thorax of a PATIENT, via externally applied paddles (or defibrillation electrodes), the body tissue of the PATIENT in the vicinity of the paddles and between the paddles becomes a voltage dividing system. |  |  |
|  | The voltage distribution can be gauged roughly using three-dimensional field theory but is modified by local tissue conductivity that is far from uniform. |  |  |
|  | If the electrode of another item of ME EQUIPMENT is applied to the PATIENT, roughly within the compass of the defibrillator paddles, the voltage to which such an electrode is subjected depends on its position but will generally be less than the on-load defibrillation voltage. |  |  |
|  | Unfortunately it is not possible to say how much less as the electrode in question can be placed anywhere in this area, including immediately adjacent to one of the defibrillator paddles. In the absence of a relevant particular standard, it is required that such an electrode and the ME EQUIPMENT to which it is connected is able to withstand the full defibrillation voltage. This is the no-load voltage as one of the defibrillator paddles might not be making good contact with the PATIENT. |  |  |
|  | This standard therefore specifies 5 kV d.c. as the appropriate test voltage in the absence of a relevant particular standard. |  |  |
|  | Applying Subclause 4.5, a MANUFACTURER is allowed to use alternate means to address a RISK covered by this standard if the RESIDUAL RISK after applying the alternate means is equal or less than the RESIDUAL RISK after applying the requirements of this standard. It is possible for a MANUFACTURER to determine that a lower test voltage is appropriate depending on the INTENDED USE of the ME EQUIPMENT and the location of the APPLIED PARTS on the PAIENT if it can be demonstrated that the test voltage selected is the maximum voltage that can appear on the APPLIED PART with 5 kV applied to the chest. Such parts can be classified and marked as a DEFIBRILLATION-PROOF APPLIED PARTS. |  |  |
|  | Subclause 8.6 – Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  |  |
|  | Typically, metal ACCESSIBLE PARTS of CLASS I ME EQUIPMENT are PROTECTIVELY EARTHED. However, they could be separated by other MEANS OF PROTECTION, in accordance with 8.5. Also some metal ACCESSIBLE PARTS could be earthed incidentally, neither by a PROTECTIVE EARTH CONNECTION nor for functional purposes. For example, such a part could be in contact with another part that is PROTECTIVELY EARTHED but does not itself need to be PROTECTIVELY EARTHED. |  |  |
|  | Subclause 8.6.1 – Applicability of requirements |  |  |
|  | PROTECTIVE EARTH CONNECTIONS that are only relevant to the safety of OPERATORS are allowed to comply either with the requirements of this standard or with those of IEC 60950-1, but the latter alternative is not allowed for PROTECTIVE EARTH CONNECTIONS that are relevant to the safety of both OPERATORS and PATIENTS. |  |  |
|  | Subclause 8.6.2 – PROTECTIVE EARTH TERMINAL |  |  |
|  | These requirements are intended to ensure a reliable connection between the ME EQUIPMENT and the protective earthing system of the electrical installation. |  |  |
|  | Subclause 8.6.3 – Protective earthing of moving parts |  |  |
|  | Connections to moving parts, whether made by sliding contacts, by flexible wires or by any other means, could be more susceptible than ordinary FIXED connections to deterioration during the EXPECTED SERVICE LIFE of the ME EQUIPMENT. Therefore, they are not acceptable as PROTECTIVE EARTH CONNECTIONS unless their reliability is demonstrated. |  |  |
|  | Subclause 8.6.4 a) |  |  |
|  | PROTECTIVE EARTH CONNECTIONS can only perform their protective function if they are able to carry the fault current resulting from a failure in BASIC INSULATION. |  |  |
|  | Such a current is assumed to have sufficient amplitude to cause operation of protective devices in the electrical installation (fuses, circuit-breakers, earth leakage circuit-breakers and the like) in a reasonably short time. |  |  |
|  | It is therefore necessary to check both the impedance and the current-carrying capability of PROTECTIVE EARTH CONNECTIONS. |  |  |
|  | The minimum time required for the test current is intended to reveal any overheating of parts of the connection due to thin wiring or a bad contact. Such a “weak spot” might not be discovered by resistance measurement alone. |  |  |
|  | PROTECTIVE EARTH CONNECTIONS can have zones of higher impedance, for example due to oxidation of materials. Use of a current source with an unlimited voltage could prevent detection of such zones because of their ability to flash through. The impedance is therefore determined first, using a limited voltage. |  |  |
|  | If this voltage is sufficient to drive the specified test current through the total impedance, then this one test also serves to demonstrate the current-carrying capability of the connection. Otherwise an additional test is necessary, either using a higher voltage or by assessing the cross-sectional area of the connection by Inspection. |  |  |
|  | Where a long (> 3 m) DETACHABLE POWER SUPPLY CORD is supplied, specified or used, the 200 mΩ total protective earth pathway requirement still applies. Therefore, it might be necessary to use a DETACHABLE POWER SUPPLY CORD with conductors of a greater cross sectional area than the minimum required by 8.11.3.3. |  |  |
|  | Subclause 8.6.4 b) |  |  |
|  | The fault current could be limited to a relatively low value because of inherent impedance or the characteristic of the power source, for example where the power system is not connected to earth or connected to it via a high impedance (see Figure A.13). |  |  |
|  | In such cases, the cross-section of the PROTECTIVE EARTH CONNECTION can be determined primarily by mechanical considerations. |  |  |
|  | Figure A.13 – Allowable protective earth impedance where the fault current is limited |  |  |
|  | Subclause 8.6.7 – POTENTIAL EQUALIZATION CONDUCTOR |  |  |
|  | Medically used rooms in most countries have no facilities for the use of detachable POTENTIAL EQUALIZATION CONDUCTORS. This standard therefore does not require any means to be provided for the connection of a POTENTIAL EQUALIZATION CONDUCTOR to the ME EQUIPMENT. If however the ME EQUIPMENT does have such means, for use in locations where POTENTIAL EQUALIZATION CONDUCTORS are used, the appropriate requirements have to be satisfied. |  |  |
|  | Subclause 8.6.9 – CLASS II ME EQUIPMENT |  |  |
|  | This requirement allows a CLASS II ME EQUIPMENT to have a connection to protective earth for functional reasons only. Green/yellow is required to avoid confusion in installation. The allowance does not degrade the degree of protection against electric shock. |  |  |
|  | The current flowing through the FUNCTIONAL EARTH CONDUCTOR has to be limited in the same way as current in the PROTECTIVE EARTH CONDUCTOR. To prevent the FUNCTIONAL EARTH CONDUCTOR from becoming a PROTECTIVE EARTH CONDUCTOR, the insulation between internal screens including internal wiring connected to them and ACCESSIBLE PARTS needs to provide two MEANS OF PROTECTION. |  |  |
|  | Subclause 8.7.2 – SINGLE FAULT CONDITIONS |  |  |
|  | Short circuiting of one part of DOUBLE INSULATION would be likely to increase LEAKAGE CURRENT by a factor of the order of 2. In some cases the test could be difficult to carry out and, as the allowable values for SINGLE FAULT CONDITION are five times those for NORMAL CONDITION, the test would not provide useful information. |  |  |
|  | Subclause 8.7.3 – Allowable values, Table 3 and Table 4 |  |  |
|  | The value of electric current flowing in the human or animal body that can cause a certain degree of stimulation varies from individual to individual, according to the way in which the connection to the body is made and according to the frequency of the current applied and its duration. |  |  |
|  | Currents of low frequency flowing directly into or through the heart considerably increase the danger of ventricular fibrillation. For currents of medium or high frequency, the RISK of electric shock is less or negligible, but the RISK of burning remains. |  |  |
|  | The sensitivity of the human or animal body to electric currents, depending upon the degree and nature of contact with the ME EQUIPMENT, leads to a system of classification reflecting the degree and quality of protection provided by the APPLIED PARTS (classified as TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS). TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS are generally suitable for applications involving external or internal contact with the PATIENT, excluding the heart. TYPE CF APPLIED PARTS are suitable for DIRECT CARDIAC APPLICATIONS with regard to LEAKAGE CURRENT. |  |  |
|  | In conjunction with this classification, the requirements for allowable LEAKAGE CURRENT have been formulated. The absence of sufficient scientific data concerning the sensitivity of the human heart for currents causing ventricular fibrillation still presents a problem. |  |  |
|  | Nevertheless, the publication of the first edition of this standard in 1977 provided engineers with data enabling them to design ME EQUIPMENT; and these requirements have proved over the years since then to ensure a very low level of RISK without being too onerous for designers. |  |  |
|  | The requirements for LEAKAGE CURRENT were formulated taking into account: |  |  |
|  | that the possibility of ventricular fibrillation is influenced by factors other than only electrical parameters; |  |  |
|  | that the values for allowable LEAKAGE CURRENTS in SINGLE FAULT CONDITION should be as high as is considered safe, taking into account statistical considerations, in order not to present designers with unnecessary difficulties; and |  |  |
|  | that values for NORMAL CONDITION are necessary to create a safe condition in all situations by providing a sufficiently high safety factor with respect to SINGLE FAULT CONDITIONS. |  |  |
|  | The measurement of LEAKAGE CURRENTS has been described in a way that enables the use of simple instruments, avoiding different interpretations of a given case and indicating possibilities for periodic checking by the RESPONSIBLE ORGANIZATION. |  |  |
|  | Allowable values of LEAKAGE and PATIENT AUXILIARY CURRENTS for a.c. and d.c. composite waveforms with frequencies up to and including 1 kHz take account of the following considerations. |  |  |
|  | In general the RISK of ventricular fibrillation or pump failure increases with the value or duration, up to a few seconds, of the current passing through the heart. Some areas of the heart are more sensitive than others. That is, a current that causes ventricular fibrillation when applied to one part of the heart could have no effect when applied to another part of the heart. |  |  |
|  | The RISK is highest and approximately equal for frequencies in the 10 Hz to 200 Hz range. It is lower, by a factor of nearly 5, at d.c. and by approximately 1,5 at 1 kHz. Beyond 1 kHz, the RISK decreases rapidly [45]. However lower limits are needed for d.c. to prevent tissue necrosis with long-term application. |  |  |
|  | The values in Table 3 and Table 4 apply to currents measured with the measuring device shown in Figure 12 a), which automatically allows for the reduced sensitivity at higher frequencies. SUPPLY MAINS frequencies of 50 Hz and 60 Hz are in the range of highest RISK. |  |  |
|  | Although as a general rule requirements in a general standard are less restrictive than the requirements in particular standards, some of the allowable values in Table 3 and Table 4 have been set at such a value that: |  |  |
|  | the majority of ME EQUIPMENT types can comply, and |  |  |
|  | they can be applied to most ME EQUIPMENT types (existing or future) for which no particular standards exist. |  |  |
|  | EARTH LEAKAGE CURRENT |  |  |
|  | The EARTH LEAKAGE CURRENT flowing through the PROTECTIVE EARTH CONDUCTOR is not a HAZARD per se. The PATIENT and OPERATOR are protected by specifying appropriately low values for PATIENT LEAKAGE CURRENT and TOUCH CURRENT in NORMAL CONDITION and in relevant SINGLE FAULT CONDITIONS including interruption of the PROTECTIVE EARTH CONDUCTOR. However, an excessive EARTH LEAKAGE CURRENT could pose a possible problem for the installation’s earthing system and any circuit breakers operated by current imbalance detectors. |  |  |
|  | See also IEC 60364-7-710 [10]. |  |  |
|  | TOUCH CURRENT |  |  |
|  | The limits are based on the following considerations. |  |  |
|  | The TOUCH CURRENT of ME EQUIPMENT is subject to the same values regardless of the type(s) of APPLIED PARTS, if any, because even ME EQUIPMENT that does not itself have a TYPE CF APPLIED PART could be used in situations where intracardiac PROCEDURES are performed. |  |  |
|  | Although TOUCH CURRENT flows from parts other than PATIENT CONNECTIONS, it can reach the PATIENT by chance contact through various paths, including a path via the OPERATOR. |  |  |
|  | The current density created at the heart by current entering the chest is 50 μA/mm2 per ampere [46]. The current density at the heart for 500 μA (maximum allowable value in SINGLE FAULT CONDITION) entering the chest is 0,025 μA/mm2, well below the level of concern. |  |  |
|  | The probability of the TOUCH CURRENT flowing through the heart and causing ventricular fibrillation or pump failure. |  |  |
|  | TOUCH CURRENT could conceivably reach an intracardiac site if careless PROCEDURES are used in handling intracardiac conductors or fluid filled catheters. Such devices should always be handled with great care and always with dry rubber gloves. The following RISK ANALYSIS is based on pessimistic assumptions about the degree of care exercised. |  |  |
|  | The probability of a direct contact between an intracardiac device and an ME EQUIPMENT ENCLOSURE is considered to be very low, perhaps 1 in 100 medical procedures. The probability of an indirect contact via the medical staff is considered to be somewhat higher, say 1 in 10 medical procedures. The maximum allowable LEAKAGE CURRENT in NORMAL CONDITION is 100 μA, which itself has a probability of inducing ventricular fibrillation of 0,05. If the probability of indirect contact is 0,1 then the overall probability is 0,005. Although this probability would appear undesirably high, it should be recalled that with correct handling of the intracardiac device this probability can be reduced to that for mechanical stimulation alone, 0,001. |  |  |
|  | The probability of the TOUCH CURRENT rising to the maximum allowable level of 500 μA (SINGLE FAULT CONDITION) is considered to be 0,1 in departments with poor maintenance PROCEDURES. The probability of this current causing ventricular fibrillation is taken as 1. |  |  |
|  | The probability of accidental contact directly with the enclosure is, as above, considered as 0,01, giving an overall probability of 0,001, equal to the mechanical stimulation alone probability. |  |  |
|  | The probability of TOUCH CURRENT at the maximum allowable level of 500 μA (SINGLE FAULT CONDITION) being conducted to an intracardiac device via the medical staff is 0,01 (0,1 for the SINGLE FAULT CONDITION, 0,1 for accidental contact). Since the probability of this current causing ventricular fibrillation is 1, the overall probability is also 0,01. Again this probability is high; however it can be brought down to the mechanical stimulation alone probability of 0,001 by adequate medical procedures. |  |  |
|  | The probability of the TOUCH CURRENT being perceptible to the PATIENT. |  |  |
|  | The probability of 500 μA being perceptible is 0,01 for men and 0,014 for women when using grip electrodes with intact skin [45] [48]. There is a higher perceptibility for current passing through mucous membranes or skin punctures [48]. Since distribution is normal, there will be a probability that some PATIENTS will perceive very small currents. One person is reported to have sensed 4 μA passing through a mucous membrane [48]. |  |  |
|  | PATIENT LEAKAGE CURRENT |  |  |
|  | The allowable value of PATIENT LEAKAGE CURRENT for ME EQUIPMENT with TYPE CF APPLIED PARTS in NORMAL CONDITION is 10 μA, which has a probability of 0,002 for causing ventricular fibrillation or pump failure when applied through small areas to an intracardiac site. |  |  |
|  | Even with zero current, it has been observed that mechanical irritation can produce ventricular fibrillation [50]. A limit of 10 μA is readily achievable and does not significantly increase the RISK of ventricular fibrillation during intracardiac procedures. |  |  |
|  | The 50 μA maximum allowed in SINGLE FAULT CONDITION for ME EQUIPMENT with TYPE CF APPLIED PARTS is based on a value of current that has been found, under clinical conditions, to have a very low probability of causing ventricular fibrillation or interference with the pumping action of the heart. |  |  |
|  | For catheters 1,25 mm - 2 mm diameter likely to contact the myocardium, the probability of 50 μA causing ventricular fibrillation is near 0,01 (see Figure A.14 and its explanation). Small cross-section area (0,22 mm2 and 0,93 mm2) catheters used in angiography have higher probabilities of causing ventricular fibrillation or pump failure if placed directly on sensitive areas of the heart. |  |  |
|  | The overall probability of ventricular fibrillation being caused by PATIENT LEAKAGE CURRENT in SINGLE FAULT CONDITION is 0,001 (0,1 for probability of SINGLE FAULT CONDITION, 0,01 probability of 50 μA causing ventricular fibrillation) equal to the probability for mechanical stimulation alone. |  |  |
|  | The 50 μA current allowed in SINGLE FAULT CONDITION is not likely to result in a current density sufficient to stimulate neuromuscular tissues nor, if d.c., cause necrosis. |  |  |
|  | For ME EQUIPMENT with TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS where the maximum allowable PATIENT LEAKAGE CURRENT under SINGLE FAULT CONDITION is 500 μA, the same rationale applies as that for TOUCH CURRENT since this current will not flow directly to the heart. |  |  |
|  | As the existence of an earth connection to a PATIENT is a NORMAL CONDITION, not only PATIENT AUXILIARY CURRENT but also PATIENT LEAKAGE CURRENT can flow for a prolonged period. A very low value of direct current is therefore necessary to avoid tissue necrosis, regardless of the classification of the APPLIED PART. |  |  |
|  | The appearance of MAINS VOLTAGE, from a low-impedance source, on the PATIENT CONNECTIONS of an F-TYPE APPLIED PART would have to be caused by a double failure of protective means in other ME EQUIPMENT, simultaneously connected to the PATIENT and complying with this standard or another IEC standard, or by a single failure of protective means in equipment not complying with a standard. As such this condition is extremely unlikely in good medical practice. |  |  |
|  | However the appearance of a lesser voltage, or of a LEAKAGE CURRENT from a source having an open-circuit voltage of the order of MAINS VOLTAGE, is possible. |  |  |
|  | Since the main safety feature of ME EQUIPMENT with an F-TYPE APPLIED PART is that the PATIENT is not earthed by the connection to the ME EQUIPMENT, the electrical separation of an F-TYPE APPLIED PART from earth is to have a minimum quality. This is assured by the requirement that, even if a hypothetical voltage of supply frequency and equal to the highest supply voltage to earth present in the location where the ME EQUIPMENT is used would appear on the PATIENT CONNECTIONS, the limit for the PATIENT LEAKAGE CURRENT would not be exceeded. |  |  |
|  | For TYPE CF APPLIED PARTS, the PATIENT LEAKAGE CURRENT will be limited to 50 μA, no worse than the previously discussed SINGLE FAULT CONDITION. |  |  |
|  | For TYPE BF APPLIED PARTS the maximum PATIENT LEAKAGE CURRENT under these conditions is 5 mA. Even this value entering the chest would produce only a current density at the heart of 0,25 μA/mm2. This current would be very perceptible to the PATIENT, however the probability of its occurrence is very low. The RISK of harmful physiological effects is small and the MAXIMUM MAINS VOLTAGE used for this test represents a worst case, more severe than is likely to arise in practice. |  |  |
|  | Total PATIENT LEAKAGE CURRENT |  |  |
|  | The values of PATIENT LEAKAGE CURRENT in this standard are for a single function of a TYPE B APPLIED PART or TYPE BF APPLIED PART or a single PATIENT CONNECTION of a TYPE CF APPLIED PART. With multiple functions or multiple APPLIED PARTS the total PATIENT LEAKAGE CURRENT could be much higher. This total PATIENT LEAKAGE CURRENT is the vector sum of the individual PATIENT LEAKAGE CURRENTS. Therefore, it is necessary to specify limits for total PATIENT LEAKAGE CURRENT. These requirements are derived from IEC 60601-2-49:2001 [16]. |  |  |
|  | This standard does not fix the number of APPLIED PARTS connected to a single PATIENT. It has been estimated that the number of APPLIED PARTS connected to a single PATIENT ranges from one to five. |  |  |
|  | Total PATIENT LEAKAGE CURRENT for TYPE CF APPLIED PARTS |  |  |
|  | For TYPE CF APPLIED PARTS the PATIENT LEAKAGE CURRENT for the NORMAL CONDITION is 10 μA. The following is to be considered for multiple PATIENT functions: |  |  |
|  | The current entering the heart is distributed over all of the PATIENT CONNECTIONS and is not applied to the same small sensitive area of the cardiac tissue. |  |  |
|  | The number of PATIENT CONNECTIONS connected directly to cardiac tissue is not likely to exceed three. Accordingly, the LEAKAGE CURRENT entering a single small area of the heart is less than 50 μA and is in the vicinity of 15 μA to 20 μA for an algebraic summation of the currents. The current would be less for a vector summation. The probability of ventricular fibrillation, according to the rationale for PATIENT LEAKAGE CURRENT, is in the range of 0,003 even if all the PATIENT CONNECTIONS are very close together. This is not much different from the probability of 0,002 that is accepted for a single APPLIED PART connected directly to the heart. |  |  |
|  | The LEAKAGE CURRENT from APPLIED PARTS on the surface of the body flows in a distributed manner through the body. According to the rationale for PATIENT LEAKAGE CURRENT, 5 mA entering the chest produces a current density at the heart of 0,025 μA/mm2. |  |  |
|  | Therefore, 50 μA for NORMAL CONDITION for total PATIENT LEAKAGE CURRENT is considered acceptable. |  |  |
|  | For SINGLE FAULT CONDITION the LEAKAGE CURRENT for TYPE CF APPLIED PARTS has been increased to 0,1 mA. The rationale for PATIENT LEAKAGE CURRENT gives a probability of 0,07 of ventricular fibrillation for current directly entering the heart. The probability of a SINGLE FAULT CONDITION was given as 0,1. This was over a decade ago. Because of improvements in design, more reliable components, better materials, and the use of RISK MANAGEMENT in accordance with ISO 14971 and the consequent use of associated tools, such as HAZARD based RISK ANALYSIS, the probability of a SINGLE FAULT CONDITION should be much less. It is now felt to be in the vicinity of at least 0,02. The probability of ventricular fibrillation is 0,07 × 0,02, or 0,0014, close to that accepted for a single TYPE CF APPLIED PART. |  |  |
|  | Total PATIENT LEAKAGE CURRENT for TYPE BF APPLIED PARTS |  |  |
|  | The total PATIENT LEAKAGE CURRENT has been increased to 500 μA for NORMAL CONDITION and to 1 000 μA for SINGLE FAULT CONDITION. As explained in k) above, the current density at the heart for current of 5 000 μA is quite small. There should be no concern for either the NORMAL CONDITION or the SINGLE FAULT CONDITION. |  |  |
|  | Total PATIENT LEAKAGE CURRENT caused by an external voltage on the PATIENT CONNECTION |  |  |
|  | For TYPE CF APPLIED PARTS, the limit has been increased to 100 μA. The rationale for PATIENT LEAKAGE CURRENT states that the probability of failure of protective earthing of CLASS I ME EQUIPMENT is 0,1 and that the probability of a fault in one MOP is less than 0,1. This was a decade ago. As explained earlier, these probabilities should be much lower today and are considered to be no worse than 0,02. The probability of MAINS VOLTAGE appearing on the PATIENT is 0,02 × 0,02, or 0,0004. This is below the probability of 0,001 accepted in the second edition of IEC 60601-1. |  |  |
|  | PATIENT AUXILIARY CURRENT |  |  |
|  | The allowable values for PATIENT AUXILIARY CURRENT are based on similar considerations to those for PATIENT LEAKAGE CURRENT. They apply regardless of whether the PATIENT AUXILIARY CURRENT is necessary for the functioning of the ME EQUIPMENT (e.g. impedance plethysmographs) or incidental to its functioning. Lower values are given for d.c. to prevent tissue necrosis with long-term application. |  |  |
|  | Figure A.14 – Probability of ventricular fibrillation |  |  |
|  | Explanation of Figure A.14 |  |  |
|  | Articles by Starmer [53] and Watson [54] provide data on ventricular fibrillation caused by 50 Hz and 60 Hz currents applied directly to the hearts of human populations with cardiac disease. Fibrillation probability was obtained as a function of the electrode diameter and the magnitude of the current. For electrodes of 1,25 mm and 2 mm diameter and currents up to 0,3 mA, the distribution appears normal. Accordingly, it has been extrapolated to encompass the values commonly used in assessing PATIENT RISK (values noted on Figure A.14). From this extrapolation, it is seen that: |  |  |
|  | any value of current, however small, has some probability of causing ventricular fibrillation, and |  |  |
|  | the commonly used values have low probabilities, ranging from approximately 0,002 to 0,01. |  |  |
|  | Since ventricular fibrillation is governed by many factors (PATIENT condition, probability of current entering a more sensitive area of the myocardium, probability of fibrillation as a function of current or current density, physiology, electric field, etc.), it is reasonable to use statistics in determining the possibility of RISK for the multiple conditions. |  |  |
|  | Heating effect of LEAKAGE CURRENTS |  |  |
|  | A current of 10 mA will produce no sensation of heating with a typical PATIENT CONNECTION with a contact area of the order of 1 cm2, but a current a few times higher than this would produce a burn. The RISK of a burn depends on the magnitude of the current but not on its frequency, so the current has to be measured with a non-frequency-weighted device, such as a device similar to that shown in Figure 12 a) but without C1 and R1. |  |  |
|  | Subclause 8.7.3 f) |  |  |
|  | LEAKAGE CURRENTS can flow through a FUNCTIONAL EARTH CONDUCTOR. This can lead to an unexpected RISK if CLASS II equipment is combined with CLASS I equipment or with an earthed trolley, e.g. using an MSO. Although proper application of the ‘rules’ for assembling an ME SYSTEM would eliminate this RISK, the causal RISK can be mitigated by limiting the allowed LEAKAGE CURRENT in a FUNCTIONAL EARTH CONDUCTOR. |  |  |
|  | Subclause 8.7.4.2 – Measuring supply circuits |  |  |
|  | For correct results of LEAKAGE CURRENT measurements, it is essential to have a common reference point within the measuring circuit. The point also has to be electrically referenced to all parts of the circuit. Also the measured LEAKAGE CURRENT could be different according to the particular supply configuration. For example, if ME EQUIPMENT that is specified for connection to a supply having one side at earth potential is connected instead to a supply having two symmetrical phases (such as a 230 V supply in the USA) the measured LEAKAGE CURRENT will be much lower than the worst case. If the installed SUPPLY MAINS of the room where the measurements are made does not represent the worst case, a specific supply circuit has to be established. This can be done by using an isolating transformer with the appropriate point in the SECONDARY CIRCUIT connected to the reference point. Accurate and reproducible results when making LEAKAGE CURRENT measurements can also be obtained without an isolating transformer. However this would depend on the quality of the SUPPLY MAINS used for the measurements. Factors that need to be considered would include transients, interference signals and voltage differences between neutral and earth in the measuring circuit. |  |  |
|  | The earth symbols in the figures represent this common reference point, which is not connected to the protective earth of the SUPPLY MAINS. Such a separate reference point can provide additional protection for the person carrying out the measurements. |  |  |
|  | A variable-voltage transformer is necessary to provide 110 % of the RATED supply voltage to the ME EQUIPMENT. Although it would be possible to test with the MAINS VOLTAGE normally present in the test room and to multiply the measured LEAKAGE CURRENT values by the appropriate factor, this would not always produce the same result as testing with 110 % of the RATED supply voltage, particularly with ME EQUIPMENT that includes a switched-mode power supply. |  |  |
|  | The switches S1 or S1 + S2 or S1 + S2 + S3 in Figure F.1 to Figure F.4 (inclusive) can be omitted and the interruptions of the relevant leads can be obtained by other means. |  |  |
|  | Instead of the single or polyphase isolating transformers with adjustable output voltage(s), as shown in Figure F.1 to Figure F.5 (inclusive), a combination of an isolating transformer with set output voltage and an auto-transformer with adjustable output voltage can be used. |  |  |
|  | Subclause 8.7.4.3 – Connection to the measuring supply circuit |  |  |
|  | Although it is not unlikely that ME EQUIPMENT is used while placed on or in an earthed metal environment, such a position would be rather difficult to describe in a way that test results would become reproducible. The advice in the note in 8.7.4.3 d) 1) is therefore to be considered as a convention. |  |  |
|  | The fact that PATIENT cables can have a significant capacitance to earth is usually important and of considerable influence on test results. A position providing reproducible results is therefore prescribed. |  |  |
|  | The isolation transformer in the measuring supply circuit provides additional protection for the person making the measurements and increases the accuracy of the LEAKAGE CURRENT measurements. However, it is not absolutely necessary to use an isolating transformer when making LEAKAGE CURRENT measurements. In some cases, such as high input power ME EQUIPMENT and ME SYSTEMS, use of an insolating transformer is not feasible. When making LEAKAGE CURRENT measurement without an isolating transformer, the MANUFACTURER needs to consider the following: |  |  |
|  | is it possible to extrapolate the LEAKAGE CURRENTS at 110 % of the RATED supply voltage; |  |  |
|  | the influence of currents that are driven by voltage differences between the protective earth and the mains supply neutral of ME EQUIPMENT or for ME SYSTEMS with multiple PROTECTIVE EARTH CONNECTIONS. |  |  |
|  | Measuring without an isolation transformer can produce LEAKAGE CURRENT readings that are greater than the LEAKAGE CURRENT measurement with an isolating transformer. |  |  |
|  | Subclause 8.7.4.5 – Measurement of EARTH LEAKAGE CURRENT and current in FUNCTIONAL EARTH CONNECTION |  |  |
|  | The measuring device represents a measuring method that takes into account the physiological effect of a current through the human body, including the heart, as well as the possibility of a low impedance contact between a PATIENT CONNECTION and the PATIENT. Although IEC 60990 [20] specifies some measuring devices for general use, none of these would be appropriate for measuring PATIENT LEAKAGE CURRENT. As the measuring device of the second edition is being retained for that purpose, it is most convenient to use the same device for all LEAKAGE CURRENT measurements, apart from the measurement of currents or current components with frequencies exceeding 1 kHz in relation to the 10 mA limit specified in 8.7.3 d). |  |  |
|  | Subclause 8.7.4.6 – Measurement of the TOUCH CURRENT |  |  |
|  | Where metal foil is to be applied to an ENCLOSURE made of insulating material, intimate contact can be achieved by pressing the foil against the insulating material with a pressure of approximately 5 kPa (0,5 N/cm2). |  |  |
|  | Subclause 8.7.4.7 – Measurement of PATIENT LEAKAGE CURRENT |  |  |
|  | Subclause 8.7.4.7 b) |  |  |
|  | This test confirms that the separation between the PATIENT CONNECTIONS and other parts is adequate to limit the PATIENT LEAKAGE CURRENT to the allowed value when an external voltage is present. |  |  |
|  | If the APPLIED PART can be disconnected from the ME EQUIPMENT, it is possible that the contacts of its connector could touch an earthed object, but that situation is covered by the tests of 8.5.2.3, not by 8.7.4.7 b), which applies to the ME EQUIPMENT and the APPLIED PART together. |  |  |
|  | The 20 cm × 10 cm metal foil represents the size of a human hand. For some ME EQUIPMENT, the area of contact is greater then the size of the hand. In this case, the size of the foil can be increased. |  |  |
|  | Subclause 8.7.4.7 c) |  |  |
|  | Some of the tests specified in the second edition of this standard related to the possible presence of MAINS VOLTAGE on a SIGNAL INPUT PART or a SIGNAL OUTPUT PART (as defined in that edition, now covered by the combined term SIGNAL INPUT/OUTPUT PART). There were various exclusions, but if none of the exclusions applied this condition was regarded as a SINGLE FAULT CONDITION. The assumption made in this third edition is that, if the ACCOMPANYING DOCUMENTS place no restrictions on what other equipment is allowed to be connected to the SIGNAL INPUT/OUTPUT PART, the presence of the MAXIMUM MAINS VOLTAGE should be regarded as a NORMAL CONDITION. |  |  |
|  | Instead of an isolating transformer T2 with an adjustable output voltage, a combination of an isolating transformer with a set output voltage and an auto-transformer with an adjustable output voltage can be used. |  |  |
|  | Subclause 8.7.4.7 d) |  |  |
|  | The test with an external voltage applied to unearthed metal ACCESSIBLE PARTS reflects the requirement in 8.5.2.2 for isolation between such parts and unearthed PATIENT CONNECTIONS of TYPE B APPLIED PARTS. |  |  |
|  | For TYPE BF APPLIED PARTS this test applies as well as the test of 8.7.4.7 b), even though both test the isolation between the PATIENT CONNECTIONS and other parts, because the PATIENT LEAKAGE CURRENT might not be the same in these two situations and different limit values apply. |  |  |
|  | Instead of an isolating transformer T2 with an adjustable output voltage, a combination of an isolating transformer with a set output voltage and an auto-transformer with an adjustable output voltage can be used. |  |  |
|  | Care should be taken that the capacitance of the measuring device and its connecting leads to earth and to the body of the ME EQUIPMENT is kept as low as possible. |  |  |
|  | As explained in the rationale to 8.7.3, the presence of the MAXIMUM MAINS VOLTAGE on a PATIENT represents a worst case, this is more severe than is likely to arise in practice, and the allowable PATIENT LEAKAGE CURRENT for a TYPE BF APPLIED PART in this situation is 5 mA. It was pointed out that the application of MAINS VOLTAGE to an unearthed ACCESSIBLE PART could therefore cause a PATIENT LEAKAGE CURRENT of up to 5 mA to flow from the PATIENT CONNECTIONS of a TYPE BF APPLIED PART; whereas in the same situation a TYPE B APPLIED PART (which in general offers a lower level of safety) was allowed only 500 μA. In order to resolve this anomaly, the test of 8.7.4.7 d), with 110 % of the MAXIMUM MAINS VOLTAGE on unearthed ACCESSIBLE PARTS, also applies to TYPE BF APPLIED PARTS, and in this condition the allowable PATIENT LEAKAGE CURRENT is the general 500 μA value for SINGLE FAULT CONDITION. |  |  |
|  | There is no need to perform the test of 8.7.4.7 d) on TYPE CF APPLIED PARTS because for these the same allowable value of 50 μA would apply as in the test of 8.7.4.7 b). |  |  |
|  | Subclause 8.7.4.7 h) |  |  |
|  | The requirement represents a compromise between requiring extensive testing, which with most ME EQUIPMENT would yield no useful information, and having no specific requirement to address this RISK. |  |  |
|  | Most TYPE B APPLIED PARTS are earthed, so the measurement according to 8.7.4.7 g) (all PATIENT CONNECTIONS of a single function connected directly together) will give the same result as the measurement according to 8.7.4.7 h) (all PATIENT CONNECTIONS of all APPLIED PARTS of the same type connected together). If this is within the PATIENT LEAKAGE CURRENT limit it will certainly be within the total PATIENT LEAKAGE CURRENT limit. However it is possible to have TYPE B APPLIED PARTS that are not directly earthed, and in that case the measured values can be different. |  |  |
|  | Subclause 8.7.4.9 – ME EQUIPMENT with multiple PATIENT CONNECTIONS |  |  |
|  | This requirement was introduced in the second amendment to the second edition of this standard. It addresses a RISK that can arise, for example, with equipment for measuring physiological signals where an amplifier drives one electrode to reduce common-mode interference. If one of the sensing electrodes is disconnected from the PATIENT and picks up a large voltage at mains frequency, the amplifier could drive a large current into the PATIENT in a vain attempt to cancel the interference. |  |  |
|  | The requirement represents a compromise between requiring extensive testing, which with most ME EQUIPMENT would yield no useful information, and having no specific requirement to address this RISK. |  |  |
|  | Subsequently IEC 60601-2-49:2001 [16] introduced a comprehensive set of tests, to be performed on all equipment within the scope of that standard. These include measurement of what is termed “PART LEAKAGE CURRENT” in that standard: this is the current flowing between the PATIENT CONNECTIONS of one function and the PATIENT CONNECTIONS of other function(s), which is covered in this edition of the general standard by the revised definition of PATIENT AUXILIARY CURRENT. |  |  |
|  | Consideration was given to incorporating these tests in this general standard, but it was decided that such specific testing should be left to particular standards. The scenarios to which they relate, such as having the PATIENT CONNECTIONS of one function in use and connected to the PATIENT while the PATIENT CONNECTIONS of another function are not in use and could make contact with earth or other objects, are likely to arise with multifunction PATIENT monitoring equipment but unlikely with most other kinds of ME EQUIPMENT. |  |  |
|  | Figure A.15, based on Figure KK.101 of IEC 60601-2-49:2001 [16], shows an example of measuring the PATIENT LEAKAGE CURRENT from one function of a TYPE BF APPLIED PART while the PATIENT CONNECTIONS of another function of the same APPLIED PART and of two TYPE CF APPLIED PARTS are either floating or earthed. |  |  |
|  | Subclause 8.8.1 – General |  |  |
|  | Care should be taken that the voltage applied to a REINFORCED INSULATION does not overstress either of the MEANS OF PROTECTION in the ME EQUIPMENT. If there are multiple paths between the same points, these might need to be tested separately. There could, for example, be one path from the MAINS PART to a PATIENT CONNECTION that has BASIC INSULATION plus a PROTECTIVE EARTH CONNECTION plus PATIENT CONNECTIONS isolation as required by 8.5.2.1, and a parallel path having REINFORCED INSULATION. ME EQUIPMENT parts might need to be disconnected to allow the REINFORCED INSULATION to be tested without overstressing the separate insulation of the MAINS PART or the PATIENT CONNECTIONS. |  |  |
|  | This could be avoided, for example in the case of a transformer, by the use of a voltage divider with a tapping point connected to the core or some other suitable connecting point to ensure the correct voltage division over the actual insulations, or by the use of two test transformers, correctly phased. |  |  |
|  | Figure A.15 – Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a |  |  |
|  | PATIENT CONNECTION to earth for ME EQUIPMENT with multiple PATIENT CONNECTIONS |  |  |
|  | Subclause 8.8.2 – Distance through solid insulation or use of thin sheet material |  |  |
|  | The second edition of this standard placed no restrictions on the thickness of solid insulation, except as specified in 57.9.4 e) for transformers and for the need for all insulation covered by Clause 20 to be thick enough to pass the dielectric strength test. A very thin film of insulating material might pass that test but might not provide reliable insulation during the EXPECTED SERVICE LIFE of all production items. |  |  |
|  | Some National Committee comments during the development of this edition proposed introducing relevant requirements derived from IEC 60950-1 to address this omission. Both WG 14 (Testing) and WG 16 (Electrical hazards) recommended accepting these proposals. |  |  |
|  | These requirements have been included in IEC 60950-1 for many years without causing problems. They should not be onerous in practice for ME EQUIPMENT, and indeed most ME EQUIPMENT designed according to the previous editions of this standard would have satisfied them. |  |  |
|  | The requirements that have been introduced are intended to be technically equivalent to those of IEC 60950-1, but the editorial structure has been changed for clarity, as follows. |  |  |
|  | IEC 60950-1 specifies a general requirement for distance through insulation, with an exception for voltages up to 71 V. This has been changed to state explicitly that the requirement applies above 71 V. |  |  |
|  | IEC 60950-1 specifies an exception from the requirement for distance through insulation where the requirements for thin sheet material apply, as set out in another subclause, but that subclause does not refer explicitly to the 71 V limit. This has been made explicit by stating the requirements for thin sheet material as an alternative to the thickness requirement, under the same introductory wording. |  |  |
|  | IEC 60950-1 specifies that “Insulation in thin sheet materials is permitted . . provided that” certain conditions are satisfied. This has been changed to an explicit requirement that insulation in thin sheet materials needs to satisfy these conditions. |  |  |
|  | IEC 60950-1 requires that insulation in thin sheet materials “is used within the equipment ENCLOSURE”. However the ENCLOSURE as defined in this standard includes all outer surfaces, including the surfaces of cables, APPLIED PARTS, etc. The requirement has therefore been rephrased. |  |  |
|  | Elsewhere in this standard the terms SUPPLEMENTARY INSULATION and REINFORCED INSULATION have mostly been replaced by references to MEANS OF PROTECTION, but they have been retained here because, as in IEC 60950-1, the requirements concerning distance through insulation and the use of thin sheet material apply to SUPPLEMENTARY INSULATION and to REINFORCED INSULATION, but not to BASIC INSULATION. Thus these requirements do not apply where BASIC INSULATION, as one MEANS OF PROTECTION, is used in conjunction with a PROTECTIVE EARTH CONNECTION as the other MEANS OF PROTECTION. Where DOUBLE INSULATION is used, these requirements apply to whichever constituent part thereof is regarded as the SUPPLEMENTARY INSULATION. |  |  |
|  | Subclause 8.8.3 – Dielectric strength |  |  |
|  | Components designed to limit the voltage might need to be removed in order to allow the full test voltage to be applied to the insulation being tested. |  |  |
|  | The purpose of this test is to check all solid insulation under the worst-case condition after having achieved operating temperature. For heating elements, the worst case is achieved with heaters remaining energized during measurement. |  |  |
|  | The test voltages specified are appropriate for solid insulation only. Spacings (CREEPAGE DISTANCES and CLEARANCES) are evaluated by 8.9. IEC 60664-1 gives details of electrical test methods for clearances using impulse voltage dielectric strength tests. These tests can be used under the IEC 60950-1 route for MOOPs, but are not specified for MOPPs. IEC 60664-1 states that the 2U + 1 000 V type of dielectric strength test “is not relevant for the testing of clearances”. |  |  |
|  | Since the dielectric strength test is applied immediately after the humidity preconditioning treatment, with the ME EQUIPMENT still in the humidity cabinet, adequate precautions for the protection of laboratory personnel could be necessary. |  |  |
|  | In Table 6, the values for OPERATOR protection are taken from IEC 60950-1 and the values for PATIENT protection are taken from the second edition of IEC 60601-1. In constructing the table, three principles were employed: |  |  |
|  | MOPP are always at a higher value than MOOP. |  |  |
|  | Mains circuits are effected by transient overvoltages as detailed in Table 10. In SECONDARY CIRCUITS, the transient overvoltage level is at least one level less than the mains circuits. |  |  |
|  | The value of test voltage is primarily determined by the transient voltage on the SUPPLY MAINS which is usually orders of magnitude larger than the WORKING VOLTAGE. |  |  |
|  | In order to align with the second edition of IEC 60601-1 for the common WORKING VOLTAGE of 220 V r.m.s to 240 V r.m.s. the test voltage of 4 000 V r.m.s. was retained even though this value is more that twice the test voltage for one MOPP. However, each individual MOPP has to meet the 1 500 V r.m.s. minimum requirement. |  |  |
|  | Subclause 8.8.3 a) |  |  |
|  | The test voltage can be provided by a transformer, by a d.c. power source or by using the transformer(s) of the ME EQUIPMENT. In the last case, to prevent overheating, the test voltage can have a frequency that is higher than the RATED frequency of the ME EQUIPMENT. |  |  |
|  | The PROCEDURE and duration of the test for WORKING VOLTAGE equal to or higher than 1 000 V a.c. or 1 500 V d.c. or peak values can be specified further by particular standards. |  |  |
|  | Subclause 8.8.4.1 – Mechanical strength and resistance to heat |  |  |
|  | Tests concerning flammability of materials will be found in IEC 60695-11-10. |  |  |
|  | Subclause 8.9 – CREEPAGE DISTANCES and AIR CLEARANCES |  |  |
|  | For ME EQUIPMENT intended to be supplied from the SUPPLY MAINS, AIR CLEARANCE and dielectric strength requirements are based on the expected overvoltage transients that could enter the equipment from the SUPPLY MAINS. According to IEC 60664-1, the magnitude of these transients is determined by the normal supply voltage and the supply arrangements. These transients are categorized according to IEC 60664-1 into four groups called overvoltage categories I to IV (also known as installation categories I to IV). Elsewhere in this standard overvoltage category II is assumed. |  |  |
|  | The design of solid insulation and AIR CLEARANCES should be co-ordinated in such a way that, if an incident overvoltage transient exceeds the limits of overvoltage category II, the solid insulation can withstand a higher voltage than the AIR CLEARANCES. |  |  |
|  | The values in Table 13 to Table 15 correspond to those of IEC 60950-1 for overvoltage category II for MAINS PARTS and overvoltage category I for SECONDARY CIRCUITS. If ME EQUIPMENT is intended to be used in locations where the SUPPLY MAINS is in overvoltage category III or IV, these values will be inadequate. |  |  |
|  | A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category I if the SUPPLY MAINS is overvoltage category II; the maximum transients for various SUPPLY MAINS voltages in overvoltage category I are shown in the column headings of Table 13. |  |  |
|  | For insulation between the ENCLOSURE and the PATIENT CONNECTION of an F-TYPE APPLIED PART special rules apply: |  |  |
|  | In the case of an F-TYPE APPLIED PART containing no voltage difference, the insulation between the PATIENT CONNECTIONS and the ENCLOSURE will only be stressed to the MAINS VOLTAGE in the case of a fault in other equipment connected to the PATIENT. |  |  |
|  | This condition rarely occurs; furthermore this insulation is not normally subject to the transient overvoltages found in the MAINS PART. In view of the above, the insulation necessary between the APPLIED PART and the ENCLOSURE for the case quoted, need only satisfy the requirements for BASIC INSULATION. |  |  |
|  | In the case of an F-TYPE APPLIED PART containing parts with voltage difference, the connection of a PATIENT CONNECTION to earth via an earthed PATIENT (NORMAL CONDITION) could subject the insulation between other parts and the ENCLOSURE to the whole of the voltage within the APPLIED PART. |  |  |
|  | Since this voltage appears in NORMAL CONDITION, even though infrequently, the relevant insulation should satisfy the requirements for DOUBLE INSULATION or REINFORCED INSULATION. |  |  |
|  | The value to be applied is the highest of the values found according to Items 1) and 2) above. |  |  |
|  | In the absence of a theoretical background to refer to, it was decided that the values above 1 000 V would be drawn from Table 7 of IEC 61010-1:2001 [22] for CREEPAGE DISTANCES using the column for material group IIIa-b, pollution degree 3, which correlates with the existing values in the second edition of IEC 60601-1 or is slightly more onerous. For AIR CLEARANCES, the values have been estimated based on the relationship between creepage and clearance for values below 1 000 V r.m.s. from Table 12. These derived values are shown in Table A.1. |  |  |
|  | Table 16 of the second edition of IEC 60601-1 was split into two tables in this standard (Tables 9 and 10). To align it with tables derived from other standards such as IEC 60950-1, the factor between the a.c. voltages and the d.c. voltages was changed from 1,2 to about 1,4. This relaxation was accepted as it is a common approach in other standards and it prevents having different CREEPAGE DISTANCES or AIR CLEARANCES in circuits where there is a d.c. voltage rectified from an a.c. voltage. |  |  |
|  | Table A.2 contains CREEPAGE DISTANCES for WORKING VOLTAGE above 1 000 V derived from IEC 60664-1:2007, Table F.4. |  |  |
|  | Subclause 8.9.1 – Values |  |  |
|  | When using the values of CREEPAGE DISTANCE and AIR CLEARANCE, it should be noted that peak, d.c. and r.m.s. values are all used. It is important to read the tables carefully. |  |  |
|  | The tables for MOOPs use values from IEC 60950-1 representing the following basic principles, taken from IEC 60664-1: |  |  |
|  | “The basis for the determination of a CREEPAGE DISTANCE is the long-term r.m.s. value of the voltage existing across it.” |  |  |
|  | “AIR CLEARANCES shall be dimensioned to withstand the required impulse withstand voltage”. Impulse withstand voltage is the “highest peak value of withstand voltage ….” |  |  |
|  | However, the tables for MOPPs are taken from the second edition of IEC 60601-1, where both creepages and clearances were related to r.m.s. or d.c. voltages. |  |  |
|  | Subclause 8.9.1.6 – Interpolation |  |  |
|  | Interpolation for CREEPAGE DISTANCES but not for AIR CLEARANCES is allowed, except where the WORKING VOLTAGE is above 2 kV r.m.s. or 2,8 kV d.c. This approach is generally consistent with IEC 60950-1 and IEC 61010-1 [22]. |  |  |
|  | Subclause 8.9.1.15 – CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS |  |  |
|  | From IEC 60664-1:2007, Table F.2, a distance of 4 mm is adequate for pulses of 5 kV having a short duration of less than 10 ms, such voltages arising typically from the use of a defibrillator. |  |  |
|  | Subclause 8.9.2 – Application |  |  |
|  | Subclause 8.9.2 a) |  |  |
|  | Depending on the INTENDED USE of the ME EQUIPMENT, operation of the fuse or OVER-CURRENT RELEASE can be a HAZARD. The opening of a branch circuit breaker is not acceptable. Subclause 8.9.2 a) is based on the fact that there is an over-current device in the input of the ME EQUIPMENT before the part of the circuit where this subclause is applied. Before this overcurrent device, the spacings need to comply with the basic requirement for parts of opposite polarity within the MAINS PART. |  |  |
|  | Subclause 8.9.3 – Spaces filled by insulating compound |  |  |
|  | CREEPAGE DISTANCES are measured through the joint between two parts of an insulation barrier, except for cemented joints, i.e. those in which: |  |  |
|  | either the two parts forming the joint are bonded by heat sealing or other similar means at the place where this is of importance; |  |  |
|  | or the joint is completely filled with adhesive at the necessary places and the adhesive bonds to the surfaces of the insulating barrier so that humidity cannot be sucked into the joint. |  |  |
|  | In the second edition of this standard, the captions to Figures 43 to 45 referred to “uncemented joints.” Item 7 of the legends to these figures referred to 57.9.4 f), second dash, “for a description of cemented joints” but did not specify any test methods other than Inspection. During the preparation of this edition, it was proposed to introduce relevant requirements derived from IEC 60950-1 to address the related subject of potting. |  |  |
|  | The requirements that have been introduced are closely based on those of IEC 60950-1 and cover potting, encapsulation, cemented joints, etc. The editorial structure has been somewhat revised from that of IEC 60950-1 for clarity. These requirements have been included in 8.9 rather than 8.8 because they specify circumstances that allow exemption from the requirements for CREEPAGE DISTANCES and AIR CLEARANCES, rather than additional requirements applying to solid insulation. |  |  |
|  | Subclause 8.9.4 – Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES |  |  |
|  | Narrow gaps, running in the direction of a possible creepage path and being some tenths of 1 mm wide only, should be avoided as far as possible, for dirt and moisture can deposit there. |  |  |
|  | Subclauses 8.10.1 – Fixing of components |  |  |
|  | In many cases it will be obvious that components and wiring are adequately secured (e.g. small components soldered to a printed circuit board) without the need for specific justification in the RISK MANAGEMENT FILE; but if any relevant information is included in the RISK MANAGEMENT FILE, it should be taken into account in assessing compliance with these requirements. |  |  |
|  | Subclause 8.10.2 – Fixing of wiring |  |  |
|  | It is generally accepted that wiring connections are subject to the SINGLE FAULT CONDITION. That is those having only one means of being secured that would prevent a loosened/broken wire from resulting in a HAZARDOUS SITUATION, such as removing a PROTECTIVE EARTH CONNECTION or bridging a MEANS OF PROTECTION, are considered not in compliance. |  |  |
|  | Examples of connection that could comply with SINGLE FAULT CONDITION are: |  |  |
|  | double crimping of both the wire and the wire insulation; |  |  |
|  | mechanical security of the wire and soldering; |  |  |
|  | mechanical security of the wire and wire movement restraints such as tie wraps, wire clamps, bundling straps, etc.; |  |  |
|  | strain relief mechanisms and mechanical security. |  |  |
|  | Subclause 8.10.4 – Cord-connected HAND-HELD parts and cord-connected foot-operated control devices |  |  |
|  | HAND-HELD switches and footswitches are in practice exposed to severe conditions. This requirement ensures that even in the worst case, where the ENCLOSURE of such a switch is completely broken, only parts at voltages within the limits specified in 8.4.2 c), which are safe to touch, can become exposed. |  |  |
|  | Subclause 8.10.5 – Mechanical protection of wiring |  |  |
|  | There is no requirement for specific justification to be given in the RISK MANAGEMENT FILE, but if any relevant information is included in the RISK MANAGEMENT FILE it should be taken into account in assessing compliance with these requirements. |  |  |
|  | Subclause 8.10.7 – Insulation of internal wiring |  |  |
|  | Conductors can be routed in separated jacketed cords of adequate rating. Where conductors of different circuit categories have to be run through common cords, wiring channels, conduits or connecting devices, adequate separation is realized by sufficient rating of the conductor insulation and by arranging for sufficient AIR CLEARANCES and CREEPAGE DISTANCES, complying with the requirements of 8.9, between conductive parts in connecting devices. |  |  |
|  | Subclause 8.11.1 – Isolation from the SUPPLY MAINS |  |  |
|  | Subclause 8.11.1 a) |  |  |
|  | Skilled persons, such as SERVICE PERSONNEL, who need to gain access to internal, possibly hazardous, ME EQUIPMENT parts, need a means by which the ME EQUIPMENT can be isolated from the SUPPLY MAINS. |  |  |
|  | A mains isolating switch, where provided, could also serve as a functional off switch for routine use or for disabling hazardous output in an emergency. However it does not necessarily serve these purposes, nor does this standard specify any general requirement for an emergency off switch. |  |  |
|  | Subclause 8.11.1 c) |  |  |
|  | In the second edition of this standard, the requirement for minimum contact spacing of switches used to provide isolation from the SUPPLY MAINS was specified in IEC Publication 328. IEC 61058-1 superseded IEC 328 in 1990. The first edition of IEC 61058-1 required 3 mm contact spacing for full disconnection from the SUPPLY MAINS. No mention of overvoltage category was made. The third edition of IEC 61058-1 introduced the concept of overvoltage category according to IEC 60664-1. For a 230 V SUPPLY MAINS in overvoltage category II, Table 22 of IEC 61058-1:2000 allows a minimum contact spacing of 1,5 mm. While the requirements in this standard generally relate to overvoltage category II (see 8.9.1.11), it was thought prudent to stay with the 3 mm requirement associated with a 230 V SUPPLY MAINS IN overvoltage category III for all switches intended to provide isolation from the SUPPLY MAINS. Not only is this consistent with the requirement of the second edition of IEC 60601-1 but it is also harmonious with the requirements of IEC 60065 and IEC 60950-1, which both require a minimum contact separation of 3 mm for switches intended to provide isolation from the SUPPLY MAINS. |  |  |
|  | Subclause 8.11.1 h) |  |  |
|  | Such a protective device whether or not it caused the operation of an over-current protection device built into the ME EQUIPMENT, would be likely also to cause a fuse or circuit breaker in the installation to operate, thus removing the supply of power to other ME EQUIPMENT, possibly including life-support ME EQUIPMENT. Such a device might also cause undesirable thermal effects inside the ME EQUIPMENT and might anyway not be a reliable method of protecting against the relevant HAZARDS. |  |  |
|  | Subclause 8.11.1 i) |  |  |
|  | Parts that cannot be disconnected from the supply might include, for example, a circuit for room lighting or a circuit for remote control of the mains switch. Such parts could become accessible when a cover is opened, for example for the purpose of maintenance. |  |  |
|  | A spatially separated arrangement is one where parts that need to be accessible for servicing are located such that the SERVICE PERSONNEL are unlikely to come in contact with parts energized at voltages exceeding those specified in this standard while performing the required service. In this case, a warning is deemed to provide adequate safety for the SERVICE PERSONNEL. |  |  |
|  | Subclause 8.11.2 – MULTIPLE SOCKET-OUTLETS |  |  |
|  | This requirement reduces the probability that other equipment is connected that might lead to excessive LEAKAGE CURRENT. |  |  |
|  | Subclause 8.11.3.4 – APPLIANCE COUPLERS |  |  |
|  | A POWER SUPPLY CORD connected to a MAINS CONNECTOR is subject to similar stresses to a non-DETACHABLE POWER SUPPLY CORD. If it is not adequately protected from excessive bending, a HAZARDOUS SITUATION could result. |  |  |
|  | Subclause 8.11.3.5 – Cord anchorage |  |  |
|  | If a power cord were not adequately protected against strain and abrasion, there would be a high probability of damage to insulation providing MEANS OF PROTECTION and, with CLASS I ME EQUIPMENT, a high probability of breakage or disconnection of the PROTECTIVE EARTH CONDUCTOR. |  |  |
|  | Subclause 8.11.3.6 – Cord guards |  |  |
|  | If a power cord were not adequately protected against excessive bending, there would be a high probability of breakage of power-carrying conductors, giving a RISK of fire, and with CLASS I ME EQUIPMENT, a high probability of breakage of the PROTECTIVE EARTH CONDUCTOR. |  |  |
|  | The bending test described is identical to that specified in IEC 60950-1:2005, subclause 3.2.8. The second edition of IEC 60601-1 included the wording “Guards which fail the above dimensional test shall have to pass the test described in IEC 60335-1, Amendment 6. 1988, subclause 25.10.” This alternative has been retained, but the reference is now to a later edition of IEC 60335-1. Also the requirement to perform one test in all cases, and then to perform the other test if the ME EQUIPMENT fails the first test, has been changed to allow either test to be performed first, because this makes no difference to whether the ME EQUIPMENT complies. |  |  |
|  | Subclause 8.11.4.1 – General requirements for MAINS TERMINAL DEVICES |  |  |
|  | Mains terminals should ensure connections of sufficiently low resistance to avoid overheating and should minimise the RISK of disconnection. Reliable connection can be made by means of screws, nuts, soldering, clamping, crimping of conductors or equally effective methods. |  |  |
|  | Use of terminals of components other than terminal blocks as terminals intended for external conductors is allowed in special cases where the terminal arrangement is adequate (accessible and clearly marked) and complying with this standard. The wiring terminals of certain types of components are often rated for field wiring purposes. These include fuse holders, EMC filters, circuit breakers, contactors, wiring strips, motor controllers and phase detectors. Each of these can be one of the first connected components thereby putting them in a good position to accept the first wiring connections. |  |  |
|  | Subclause 8.11.4.2 – Arrangement of MAINS TERMINAL DEVICES |  |  |
|  | Subclause 8.11.4.2 a) |  |  |
|  | One naturally expects to see all the terminals for connection of external cords or POWER SUPPLY CORDS grouped together. The possibility of an incorrect connection can increase if the terminals are not grouped together. |  |  |
|  | Subclause 8.11.4.4 – Connections to mains terminals |  |  |
|  | The term “special preparation of the conductor” covers soldering of the strands, use of cord lugs, attachment of eyelets, etc., by SERVICE PERSONNEL (i.e. in the field), but not the reshaping of the conductor before its introduction into the terminal or the twisting of a stranded conductor to consolidate the end. When preparation of the conductor is performed by the MANUFACTURER and the flexible cord is provided as the only acceptable replacement part, such part is considered to comply with this requirement. |  |  |
|  | Subclause 8.11.5 – Mains fuses and OVER-CURRENT RELEASES |  |  |
|  | Provision of fuses or OVER-CURRENT RELEASES in ME EQUIPMENT reduces the RISK that a fault in the ME EQUIPMENT will cause a protective device in the installation to operate, thus removing the supply of power to other ME EQUIPMENT, possibly including life-support ME EQUIPMENT. |  |  |
|  | It is obvious that fusing in a PROTECTIVE EARTH CONNECTION would be inappropriate. |  |  |
|  | Fusing of the neutral conductor of PERMANENTLY INSTALLED ME EQUIPMENT would serve no purpose and, with 3-phase equipment, might lead to overstressing of insulation in the event that such a fuse were to operate while the line connections remained intact. However an OVER-CURRENT RELEASE that interrupts all poles, including the neutral, simultaneously is acceptable. |  |  |
|  | The exemption for the case where DOUBLE INSULATION or REINFORCED INSULATION is present between all parts of opposite polarity within the MAINS PART was supported by the National Committees’ responses to an inquiry during the preparation of this edition. It could apply where provision of a fuse or OVER-CURRENT RELEASE would be inconvenient, for example in a small plug-in power supply. |  |  |
|  | Clause 9 – Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | Requirements in Clause 9 describe HAZARDS of a mechanical nature caused by ME EQUIPMENT (HARM caused by moving parts, by rough surfaces, by sharp edges and corners, by instability, by expelled parts, by vibration and noise and by breakdown of PATIENT supports and of suspension means for ME EQUIPMENT parts). Requirements describing HAZARDS caused by damage or deterioration of ME EQUIPMENT (mechanical strength) have been collected into 15.3. |  |  |
|  | ME EQUIPMENT can become unsafe because of parts damaged or deteriorated by mechanical stresses such as blows, pressures, shocks, vibration, by ingress of solid particles, dust, fluids and moisture and aggressive gases, by thermal and dynamic stresses, by corrosion, by loosening of fastenings of a moving part or a suspended mass, and by radiation. |  |  |
|  | Effects of mechanical overloads, material failure or wear can be avoided by: |  |  |
|  | means that interrupt or render non-hazardous the operation or the energy supply (for example, fuses, pressure-relief valves) as soon as overloading occurs; or |  |  |
|  | means that guard against or catch flying or falling parts (caused by material failures, wear or overload) that could constitute a MECHANICAL HAZARD. |  |  |
|  | Protection against breakdown of PATIENT supports and suspensions can be provided by redundancy or the provision of safety catches. |  |  |
|  | ME EQUIPMENT parts that are intended to be held in the hand or positioned on a bed need to be sufficiently robust to withstand a fall. They can be subject to vibration and shocks, not only when transported but also when used in vehicles. |  |  |
|  | Subclause 9.2 – MECHANICAL HAZARDS associated with moving parts |  |  |
|  | OPERATORS, PATIENTS and other people need to be protected from MECHANICAL HAZARDS. This can be achieved in a number of ways, for example: |  |  |
|  | by providing sufficient distance between people and MECHANICAL HAZARDS; |  |  |
|  | by restricting access to areas that present MECHANICAL HAZARDS; |  |  |
|  | by providing a barrier, whether mechanical or non-mechanical, between people and MECHANICAL HAZARDS; |  |  |
|  | by reducing the RISK associated with MECHANICAL HAZARDS; |  |  |
|  | by ensuring adequate OPERATOR control over the movements causing a MECHANICAL HAZARD; or |  |  |
|  | by providing back-up systems so that an acceptable RESIDUAL RISK is achieved when the initial control system fails. |  |  |
|  | When reference is made, in this subclause, to the RISK to persons, rather than to the PATIENT or OPERATOR, it should be noted, that there can be other people, in addition to the PATIENT or OPERATOR in the vicinity of ME EQUIPMENT. Depending upon the ME EQUIPMENT, visitors, family members and other non-qualified personnel could be in the vicinity. |  |  |
|  | Subclause 9.2.1 – General |  |  |
|  | Requirements concerning moving parts have been based on those in other standards applying to non-medical equipment and machinery, but have been modified to take account of the necessity for ME EQUIPMENT to be in contact with or very close to the PATIENT. |  |  |
|  | Due to the diversity of situations, it is not possible in this standard to dictate where the warnings to address RESIDUAL RISK should be placed. Depending on the application, and the level of RESIDUAL RISK, it could be important to place a warning on the product. It might, however, be acceptable to place the warning only in the ACCOMPANYING DOCUMENTS. |  |  |
|  | Subclause 9.2.2.4 – GUARDS and other RISK CONTROL measures |  |  |
|  | The degree of protection required for ENCLOSURES or GUARDS protecting moving parts depends upon the general design and INTENDED USE of the ME EQUIPMENT. Factors to be taken into consideration in judging the acceptability of exposed moving parts include the degree of exposure, the shape of the moving parts, the probability of occurrence of accidental contact, the speed of movement and the probability of occurrence that fingers, arms or clothing will be drawn into moving parts (for example where gears mesh, where belts travel on to a pulley or where moving parts close in a pinching or shearing action). |  |  |
|  | These factors can be considered with respect to both NORMAL USE and the setting of any adjustments, or the replacement of any ACCESSORY or attachment, possibly including the installation, because GUARDS can be provided at installation and might not be part of a single item of STATIONARY equipment. |  |  |
|  | Features of GUARDS that can be considered include: |  |  |
|  | removable with the use of TOOLS only; |  |  |
|  | removable for servicing and replacement; |  |  |
|  | strength and rigidity; |  |  |
|  | completeness; |  |  |
|  | creation of additional HAZARDS such as pinch points, and the necessity for additional handling because of the increased need for servicing such as for cleaning. |  |  |
|  | Subclause 9.2.2.5 – Continuous activation |  |  |
|  | Motion control systems with the OPERATOR in the feedback loop need to employ continuous activation (e.g. momentary contact, dead-man switch). Such factors as speed of motion and visible feedback to the OPERATOR also need to be adequate. |  |  |
|  | In some circumstances, OPERATOR training and other qualifications are necessary in order to have adequate OPERATOR control. In such cases, it could be desirable to utilize “lock out controls” that require intentional action to allow movement. Examples of such controls include: |  |  |
|  | a key switch with an “enable” function; |  |  |
|  | a finger print switch with an “enable” function; |  |  |
|  | a password card. |  |  |
|  | In other circumstances, accidental control can be a concern. In this case, controls could employ such construction techniques as: |  |  |
|  | control with an “enable” function, before any motions are possible; |  |  |
|  | controls with recessed actuators; this could prevent movement if a hand or leg hits actuator unintentionally. |  |  |
|  | If the OPERATOR could have access to hazardous moving parts, controls could be designed which would prevent access to the TRAPPING ZONE by location of the OPERATOR controls. An example is a control system that needs two-hand activation. |  |  |
|  | For OPERATOR control systems without continuous activation, there can be an acceptable mitigation of RISKS, however it is necessary to evaluate the system to the other options in 9.2.2.1. |  |  |
|  | This clause deals with electronic motion control systems. For manually driven motion systems see other options in 9.2.2.1. |  |  |
|  | Subclause 9.2.2.6 – Speed of movement(s) |  |  |
|  | For some medical equipment there will be unavoidable HAZARDS due to moving parts. |  |  |
|  | Subclause 9.2.3 – Other MECHANICAL HAZARDS associated with moving parts |  |  |
|  | Subclause 9.2.2.1 deals with MECHANICAL HAZARDS caused by TRAPPING ZONES. Movement could result in other MECHANICAL HAZARDS, such as impact, puncture, etc. |  |  |
|  | Subclause 9.2.4 – Emergency stopping devices |  |  |
|  | Emergency stopping devices are designed to prevent accidental damage by preventing or stopping movements of ME EQUIPMENT parts. There could be more than one emergency stopping device on ME EQUIPMENT. ME EQUIPMENT can also include emergency off devices that are intended to disconnect all power to the installation. Emergency off devices are not subject to the requirements of this subclause unless they are also intended to provide the emergency stopping function. Emergency stopping devices could be only one part of the emergency switching function. |  |  |
|  | Subclause 9.2.5 – Release of PATIENT |  |  |
|  | This requirement takes account of the possible effect of a power interruption causing unwanted movements, and the likely need in that situation, for the removal of compression forces or the removal of PATIENTS from a hazardous position. |  |  |
|  | Subclause 9.3 – MECHANICAL HAZARD associated with surfaces, corners and edges |  |  |
|  | The RISK associated with a sharp edge depends upon the position of the sharp edge and the application of the ME EQUIPMENT. For this reason, compliance with this subclause is checked by Inspection. In cases of doubt, the test for sharp edges described in UL 1439 [43], can be used as guidance. |  |  |
|  | This subclause applies for surfaces accessible during NORMAL USE. Care should be given to protecting SERVICE PERSONNEL, or other internal systems where damage could result in an unacceptable RISK (e.g. fluid systems). |  |  |
|  | Subclause 9.4 – Instability HAZARDS |  |  |
|  | In NORMAL USE, many types of ME EQUIPMENT are exposed to a variety of conditions during transport (movement from room to room during NORMAL USE). While the requirements of this standard attempt to represent those that might be encountered, the RISK MANAGEMENT PROCESS should evaluate the conditions under which the ME EQUIPMENT is intended to be used and how those conditions might impact BASIC SAFETY or ESSENTIAL PERFORMANCE. |  |  |
|  | Where failure to remain stable during the performance of these tests could cause HARM to the OPERATOR, PATIENT and other persons (e.g. from crushing or falling); or result in the ME EQUIPMENT failing to meet the applicable BASIC SAFETY requirements of this standard (such as: exposing hazardous voltages, reducing CREEPAGE DISTANCES or AIR CLEARANCES or creating breaches in fire proof ENCLOSURES which are not clearly obvious) or causing a loss of ESSENTIAL PERFORMANCE, instability should be considered to result in an unacceptable RISK. |  |  |
|  | All ME EQUIPMENT is tested for overbalance with 5° tip, 10° tip, and push in 9.4.2.1, 9.4.2.2, 9.4.2.3 a) and b). In 9.4.3.1 a), b) and c) and 9.4.3.2 a) and b), only MOBILE ME EQUIPMENT is tested as these are requirements for wheels and their brakes. |  |  |
|  | Subclause 9.4.2 – Instability – overbalance |  |  |
|  | As an aid to understanding, Table A.3 and Figure A.16 illustrate the logic behind the stability test requirements. |  |  |
|  | Figure A.16 – Instability test conditions |  |  |
|  | Subclause 9.4.2.3 a) |  |  |
|  | The push force of 15 % of the ME EQUIPMENT’S weight or a maximum of 150 N was selected in order to represent foreseeable misuse for typical ME EQUIPMENT, based on input from ME EQUIPMENT MANUFACTURERS. The marking option for ME EQUIPMENT that overbalances with this push force is considered something that provides medical care benefit, and with the nopushing marking the committee presumes that the RISK would be acceptable, but the MANUFACTURER needs to make this determination based on their own analysis, which might include usability studies, including the location of the marking. |  |  |
|  | Subclause 9.4.2.4 – Castors and wheels |  |  |
|  | Compliance with this subclause is required not only to avoid obvious unacceptable RISK but also to ensure the substantially operative movement as an ESSENTIAL PERFORMANCE. MOBILE ME EQUIPMENT is defined as equipment intended to be moved from one location to another. |  |  |
|  | Subclause 9.4.2.4.3 – Movement over a threshold |  |  |
|  | The 10 mm threshold height came from the thought that cables are represented by an 8 mm to 10 mm height. The committee felt that elevator alignment is now closer to 10 mm (e.g. 4 mm) rather than 20 mm. Normally, hospitals would not have door threshold. |  |  |
|  | The manual speed of 0,8 m/s was selected from an anticipated range of 0,4 m/s to 1,5 m/s during NORMAL USE, based on input from ME EQUIPMENT MANUFACTURERS. A speed of 0,8 m/s was felt to be the most representative of NORMAL USE and normal walking speed. There’s a balance between too slow a speed such that the ME EQUIPMENT won’t go over the threshold and too fast a speed causing the ME EQUIPMENT to become unstable. A single speed was selected for the test as this was felt to be necessary for reproducibility among testers. |  |  |
|  | Some MOBILE ME EQUIPMENT is provided with castors for convenience but not as means to be wheeled across thresholds or similar obstacles. When the MANUFACTURER clearly indicates this use is not intended there should be no need for the threshold test. Examples of equipment that might not require a threshold test include trolleys and treatment tables that are fitted with castors to enable them to be moved easily aside for cleaning the floor or making space. |  |  |
|  | Subclause 9.4.3 – Instability from unwanted lateral movement (including sliding) |  |  |
|  | The braking functional verification tests allow the braking system to be assessed with compliance giving the presumption of acceptable RISK. The test criteria assume that generally any initial elastic movement and subsequent movement up to 50 mm are acceptable. In accordance with 4.2, if these movements for a specific piece of ME EQUIPMENT and its INTENDED USE seem inappropriate, the RISK should be lowered with additional RISK CONTROL measures. |  |  |
|  | The braking push force of 15 % or the maximum of 150 N was selected in order to represent reasonably foreseeable misuse for typical ME EQUIPMENT based on input from ME EQUIPMENT MANUFACTURERS. |  |  |
|  | The intent of braking requirements is to provide a generic test for general ME EQUIPMENT. Thus compliance criteria are black and white. It is acknowledged that some slow unwanted movement of low weight carts (low momentum), could be considered an acceptable RISK. |  |  |
|  | It is accepted that for many carts with 4 wheels, providing 2 brakes is a reasonable RISK CONTROL measure to mitigate unwanted movement due to inadequate braking. Placing 4 brakes on many carts will not result in greater usage of the brakes, as some of the wheels will typically be pivoted out of reach. |  |  |
|  | Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK CONTROL measures, or variations to test method, or test compliance criteria, with justification. |  |  |
|  | Subclause 9.4.3.1 c) – Instability in transport |  |  |
|  | The hard flat surface used in this test should reflect the worst case of INTENDED USE. Slippage of wheels against the hard flat surface is a secondary concern. If slippage is detected, it should be determined whether a more appropriate surface should be chosen for the test or the wheel material is inappropriate. |  |  |
|  | Subclause 9.5 – Expelled parts HAZARD |  |  |
|  | Expelled parts are ME EQUIPMENT parts or fragments of ME EQUIPMENT parts, such as parts of a damaged vacuum display, a mechanical spring, a gas pressure cylinder, a rotating flywheel or an exploded lithium battery that could be expelled by collision, expansion etc. |  |  |
|  | The degree of protection against “expelled parts” depends upon the probability of occurrence of HARM and the SEVERITY of HARM. Protective measures can include an ENCLOSURE, barrier, or electronic means (e.g. redundant means to prevent lithium battery charging current). |  |  |
|  | Subclause 9.6.1 – General |  |  |
|  | Excessive noise can cause fatigue, interference with speech and acoustic signals, or even damage to hearing. Limits to prevent hearing damage are described in ISO standards. |  |  |
|  | In medically used rooms, much lower limits are needed for the comfort of PATIENTS and medical personnel. The actual effect of ME EQUIPMENT noise is strongly influenced by the acoustical properties of the room, the insulation between rooms and interaction of ME EQUIPMENT parts. |  |  |
|  | Excessive vibration will cause discomfort to the PATIENT, OPERATOR, and other persons. Prolonged exposure can cause vascular, neurological, or osteo-articular disorders. Excessive vibration can also cause damage to ME EQUIPMENT or a shift in calibration. |  |  |
|  | Most ME EQUIPMENT covered by this standard exposes the PATIENT and OPERATOR or other persons to negligible levels of noise and vibration. The RISK MANAGEMENT PROCESS should be able to clearly identify those cases where measurements are required. |  |  |
|  | Subclause 9.6.2 – Acoustic energy |  |  |
|  | These values are based on the potential for long term hearing impairment. The value usually used for regulatory purposes worldwide is currently 90 dBA with an offset of 5 dBA. However the latest research indicates a value of 85 dBA for 8 h over a 24 h period with an offset of 3 dBA when the time doubles or halves [34]. |  |  |
|  | Although the criteria for judging whether a noise is considered impact noise is intentionally not provided, judgement should be used referring to the situation. Examples of impact noise include: the gradient noise of MRI equipment, and lithotripsy impulses. |  |  |
|  | Subclause 9.6.3 – Hand-transmitted vibration |  |  |
|  | Threshold values for vibration are much less clear than those for acoustic energy (noise). The value used here is from the Directive of the European Parliament and of the Council on the minimum health and safety requirements regarding the exposure of workers to the risks arising from physical agents (vibration) (sixteenth individual Directive within the meaning of Article 16(1) of Directive 89/391/EEC). It corresponds to about a 10 % incidence of blanching (indicative of neurological damage) after 8 years of regular exposure according to ISO 5349-1. It is more difficult to establish limit values for whole body vibration. Therefore this standard does not specify such limits. The end points such as back pain and other adverse health effects are not easily quantifiable, and so no agreed-upon exposure standards have been developed. Relevant information of this subject can be found in standards such as ISO 5805 [28], and ISO 8041 [29]. |  |  |
|  | When a person is exposed to various levels of acceleration over a 24 h period, allowable cumulative exposure can be determined as follows. Consider first Table A.4 of allowable time of exposure over a 24 h period for each level of acceleration. |  |  |
|  | Some examples of allowable cumulative exposure are provided below. |  |  |
|  | If a person were exposed to a 5 m/s2 acceleration for 1 h (which represents 1/2 daily allowable exposure time for this acceleration), followed by an exposure to a 1,44 m/s2 acceleration for 12 h (which represents 1/2 daily allowable exposure time for this acceleration), this would be an acceptable cumulative exposure over a 24 h period. |  |  |
|  | If a person were exposed to a 4,08 m/s2 acceleration for 1 h (which represents 1/3 the allowable daily exposure time for this acceleration), followed by exposure to a 2,36 m/s2 acceleration for 3 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by exposure to a 1,44 m/s2 acceleration for 8 h (which represents 1/3 allowable daily exposure time for this acceleration), this would be an acceptable cumulative exposure over a 24 h period. |  |  |
|  | If a person were exposed to a 5 m/s2 acceleration for 1 h (which represents 1/2 the allowable daily exposure time for this acceleration), followed by exposure to a 4,08 m/s2 acceleration for 1 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by exposure to a 2,04 m/s2 acceleration for 2 h (which represents 1/6 allowable daily exposure time for this acceleration), this would be an acceptable cumulative exposure over a 24 h period. |  |  |
|  | To summarize, for each acceleration determine the fractional value of allowable daily exposure by dividing the actual exposure time for a given acceleration by the allowable daily exposure time for that acceleration. The sum of the fractional values for each acceleration is not to be greater than 1. |  |  |
|  | Subclause 9.7 – Pressure vessels and parts subject to pneumatic and hydraulic pressure |  |  |
|  | The requirements of this subclause do not represent the most stringent combination of national regulations or standards. |  |  |
|  | In some countries such regulations or standards apply. |  |  |
|  | Type of systems considered include pneumatic pressure systems, hydraulic pressure systems, steam pressure systems and combinations thereof. These systems might or might not include pressure vessels. |  |  |
|  | HAZARDS |  |  |
|  | Mechanical rupture or breakage (HARM: lacerations, puncture wounds) |  |  |
|  | The requirements from Clause 45 of the second edition dealing with this HAZARD, have been moved to this subclause, and remain unchanged. |  |  |
|  | Requirements have been clarified to indicate that all parts have a MAXIMUM PERMISSIBLE WORKING PRESSURE not less than the pressure in NORMAL CONDITION or SINGLE FAULT CONDITION. In principal there should be a suitable safety factor between the MAXIMUM PERMISSIBLE WORKING PRESSURE and the bursting pressure, where the bursting pressure is the pressure at which a part suffers from permanent (plastic) deformation or leakage. Industry standards for pressure parts vary, but suitable safety factors are 3 ×, 4 ×, and sometimes 5 × (ISO, ASME, SAE). As a suitable safety factor can vary, depending on factors associated with the end-use application and RISK, it was considered inappropriate to specify a minimum safety factor in the definition of MAXIMUM PERMISSIBLE WORKING PRESSURE, but instead leave this to the declaration of the MANUFACTURER of such part. It is assumed that MAXIMUM PERMISSIBLE WORKING PRESSURE declarations will be based on recognized international or national standards, and therefore below bursting pressures at least in line with the multiplication factor shown in Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa). |  |  |
|  | For pressure vessels exceeding both an energy limit (pressure × volume) and a maximum pressure limit, the requirement is to conduct a hydrostatic overpressure test based on the MAXIMUM PERMISSIBLE WORKING PRESSURE declaration and the multiplication factor shown in Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa). |  |  |
|  | Mechanical loss of support (HARM: crush, puncture wounds) |  |  |
|  | Requirements have been clarified to specify that components in a pressure system, such as those in a hydraulic lift system whose integrity is relied on to reduce the RISK from loss of support need to comply with the NORMAL CONDITION TENSILE SAFETY FACTORS specified in 9.8. The TENSILE SAFETY FACTOR is typically 4 × for parts not impaired by wear, and 8 × for parts impaired by wear (Case B). Thus parts subject to pressure whose failure could result in mechanical rupture and loss in support need to have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the higher of the SINGLE FAULT CONDITION pressure and the MANUFACTURER’s declaration for each system component as specified in 9.7, or the NORMAL CONDITION pressure and the TENSILE SAFETY FACTOR as specified in 9.8. |  |  |
|  | Leakage of toxic gas or liquid (HARM: chemical or biological cell damage) |  |  |
|  | The requirements from Clause 45 of the second edition dealing with this HAZARD have been moved to this clause, and remain unchanged. |  |  |
|  | Requirements have been clarified to indicate that all pressure system components need to have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION pressure and the MANUFACTURER’s declaration for each system component. |  |  |
|  | Leakage of flammable gas or liquid (HARM: fire causing burns or property damage) |  |  |
|  | The requirements from Clause 45 of the second edition dealing with this HAZARD, have been moved to this clause, and remain unchanged. |  |  |
|  | Requirements have been clarified to indicate that all pressure system components need to have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION pressure and MANUFACTURER'S declaration each system component. |  |  |
|  | Subclause 9.7.5 – Pressure vessels |  |  |
|  | The Oxford dictionary defines a pressure vessel as “a container designed to hold material at high pressures.” This is the usage intended by this standard. |  |  |
|  | It is assumed that a hydraulic test is not necessary if the pressure is less than or equal to 50 kPa or the product of the pressure and volume is less than or equal to 200 kPa × l. |  |  |
|  | The safety factors implied by Figure 32 are higher than those generally applied in testing pressure vessels. However, whereas hydraulic testing is normally used to verify that a pressure vessel is free from production faults or serious deterioration, the adequacy of the design being determined in other ways, the present hydraulic test is intended to verify the adequacy of a design where this cannot be established in other ways. |  |  |
|  | The deletion of national references in the amended text avoids subordinating the requirements of the standard to those of local regulations. The ME EQUIPMENT will sometimes have to satisfy both, or the more demanding, assuming that there are no local regulations that conflict with this standard. |  |  |
|  | A hydraulic test is specified even for pneumatic vessels, as this is safer for the tester. In achieving the test pressure with a gas, the gas will compress, resulting in more stored energy in the test vessel than would a hydraulic test method. Both methods result in the same test pressure, which is the objective of the test. |  |  |
|  | Subclause 9.8 – MECHANICAL HAZARDS associated with support systems |  |  |
|  | The term “support” is taken to include “suspension” and loads can include PATIENTS, OPERATORS and other masses. |  |  |
|  | Support systems can broadly be categorized as follows. |  |  |
|  | A suspension system is one that contains flexing or rigid elements that are designed to suspend masses, including PATIENTS and OPERATORS during NORMAL USE. |  |  |
|  | Flexing elements include ropes, cables, chains, belts, bands and springs. Additionally a jack screw nut is considered impaired by wear to the extent needing a higher TENSILE SAFETY FACTOR. |  |  |
|  | An actuating system is one that contains elements such as electric, pneumatic or hydraulic actuators, motors, gearboxes, shafts, bearings, pulleys, sheaves, band wheels and guides. |  |  |
|  | A support structure is generally a rigid device that can be static or moving and which supports ME EQUIPMENT, external loads and, where necessary, PATIENTS and OPERATORS. |  |  |
|  | Subclause 9.8.2 – TENSILE SAFETY FACTOR |  |  |
|  | TENSILE SAFETY FACTORS are applied to provide a margin of safety to the design after all reasonable allowances for operating conditions, material and manufacturing variables, etc., have been made. |  |  |
|  | In determining whether case A or B is to be used from Table 21, certainty of material strength is required in order to apply case A values. Additionally there needs to be confidence in the determination of TOTAL LOAD in order to apply case A values. TOTAL LOAD is constituted from “static force” and “dynamic force” components. The static force is normally clear. But the dynamic force/loading is sometimes uncertain. When the dynamic forces are known as well as static forces, the TENSILE SAFETY FACTOR is determined with case A. When the dynamic forces are not clear, and the static forces are known, the TENSILE SAFETY FACTOR is determined with case B. |  |  |
|  | External forces for PATIENT supports can include those generated by application of CPR, etc. |  |  |
|  | Elongation at break of 5 % is based on historical experience with metallic materials, in particular steel and cast iron. Materials with elongation at break less than 5 % are considered brittle and their failure is likely catastrophic, and therefore a higher safety factor is considered appropriate. |  |  |
|  | For non-metallic materials: |  |  |
|  | Where no other experience exists, and where failure mode is likely catastrophic, this elongation factor is considered appropriate, and therefore a higher TENSILE SAFETY FACTOR is considered appropriate. |  |  |
|  | Where experience and testing show otherwise, an elongation at break of less than 5 % can be appropriate before a higher TENSILE SAFETY FACTOR is justified. |  |  |
|  | For example, PATIENT tables of X-ray/CT/MR systems are often designed with plastic materials laminated or reinforced by carbon fibres/cloths or glass fibres/cloths, since these PATIENT tables must be optimised for low absorption of X-ray radiation (aluminium equivalence), MR compatibility (low proton signal), as well as structural stability. Although these plastic materials reinforced by carbon fibres/cloths can have elongation at break of less than 5 %, many years knowledge, acquired expertise, and post-market surveillance can provide sufficient evidence that suitable structural stability of PATIENT tables is achieved by applying a TENSILE SAFETY FACTOR from Table 21, Situation 1 (rather than Situation 2). |  |  |
|  | At end of life or periodic maintenance cycle, ME EQUIPMENT needs to maintain structural integrity. Line 1 of Table 21 is normally appropriate for end of life or the end of the periodic maintenance cycle since wear is no longer considered. |  |  |
|  | Suspension and actuating systems have TENSILE SAFETY FACTORS that are necessarily high to reduce the effects of deterioration through wear and fatigue. |  |  |
|  | Particular attention should be given to the fixing of structures to floors, ceilings, etc. that are subject to variable TENSILE SAFETY FACTORS. |  |  |
|  | A hidden defect is one that is not revealed during manufacture, service or normal operation of the ME EQUIPMENT but that could cause failure of a part that could result in a HAZARD. Examples are high internal stresses in heat-treated parts such as springs, broken strands of wire inside cables and porosity inside castings. |  |  |
|  | Figure A.17 contains an example of determining the appropriate TENSILE SAFETY FACTOR using Table 21. Figure A.18 contains an example of determining design and test loads. These examples are not intended to cover all possible cases. For a particular design, these TENSILE SAFETY FACTORS and design/test loads can vary according to the materials used, their wear characteristics, loading conditions, etc. |  |  |
|  | This subclause focuses on safety factors as the suggested approach to have confidence that the equipment will maintain structural integrity during its EXPECTED SERVICE LIFE. In some cases the specified safety factors are more than needed, and in some cases even larger factors could be considered appropriate. The compliance criteria can be satisfied by RISK MANAGEMENT rather than by the use of the safety factor route. For new materials or for structures with sophisticated monitoring of stresses, the safety factors might not be necessary. |  |  |
|  | If it is deemed that the failure mode of the part does not result in an unacceptable RISK, the TENSILE SAFETY FACTORS specified in Table 21 do not apply. For example, for proprietary components such as bearings it is acceptable to rely on the component MANUFACTURER'S data for load and life expectancy without applying a TENSILE SAFETY FACTOR. |  |  |
|  | A jack screw nut considered impaired by wear is usually intentionally constructed from a material softer than the jack screw. The intent is to have generic requirement provided for general ME EQUIPMENT. |  |  |
|  | Newer jack screw designs can have less friction than traditional designs, and, for example, can include multiple ball bearings. Such designs can be considered as less “impaired by wear” as dictated by vendor declarations and a MANUFACTURER’S RISK ASSESSMENT. |  |  |
|  | Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK CONTROL measures, or variations to a test method or test compliance criteria, with justification. |  |  |
|  | Subclause 9.8.3 – Strength of PATIENT or OPERATOR support or suspension systems |  |  |
|  | This subclause deals with forces applied on support or suspension parts of ME EQUIPMENT, intended to support or suspend the mass of a human body or part of the mass of a human body, and to ACCESSORIES used on such support or suspension parts. For adult PATIENTS or OPERATORS the 135 kg mass represent the 99 percentile of the population. For specific populations, higher mass or lower mass can be used (e.g. heavy person or paediatric application). |  |  |
|  | Figure A.17 – Example of determining TENSILE SAFETY FACTOR using Table 21 |  |  |
|  | Figure A.18 – Example of determining design and test loads |  |  |
|  | Subclause 9.8.3.2 – Static forces due to loading from persons |  |  |
|  | Figure A.19 contains an example of human body mass distribution for PATIENT support surfaces. |  |  |
|  | Figure A.19 – Example of human body mass distribution |  |  |
|  | The distribution mass of a body diagram is an average distribution based on anthropometrical data. Due to the variety of population or specific categories of age, it can vary. For sedentary people not having a physical activity the mass of the upper part of the body can represent a more important percentage. |  |  |
|  | The variety of ME EQUIPMENT does not allow more precision to be given in this general standard. It is up to the particular standard to define more adequately the distribution area or the worst-case position, rather than dynamic tests. |  |  |
|  | A foot rest is tested for twice its normal load, rather than a load based on a TENSILE SAFETY FACTOR value from Table 21, as it is intended to support a PATIENT’S weight for only a short duration of time. |  |  |
|  | The test with a mass of 80 kg placed 60 mm from the outer edge is intended to simulate the centre of gravity of a PATIENT sitting or leaning on the edge of a support surface. |  |  |
|  | During the static loading tests, it’s intended that any temporary elastic deflection (during the test), and permanent plastic deflection (after the test) are checked for any adverse effect on BASIC SAFETY or ESSENTIAL PERFORMANCE. |  |  |
|  | For the step loading test, the committee felt that a 5° deflection would provide a measurable quantity that would represent a reasonable limit for acceptance. The 2X loading factor is a precedent from the 2nd edition of IEC 60601-1, and seems to recognize the temporary loading that steps represent during their life. |  |  |
|  | For the sitting surface loading test, no specific linear or arc limits are specified. The intent is to evaluate any temporary elastic or permanent plastic deflections for any adverse effect on BASIC SAFETY or ESSENTIAL PERFORMANCE. The 60 % sitting loading factor was considered representative of actual sitting load, when legs are dangling off the edge of the sitting surface. Loss of function is not considered unacceptable unless associated with ESSENTIAL PERFORMANCE. The intent is damage should not result in injury to persons, or loss of RISK CONTROL measures. Surfaces that are intended to support sitting and at other times full patient loads are also evaluated for compliance with the appropriate loading factor(s) in 9.8.2. |  |  |
|  | Subclause 9.8.3.3 – Dynamic forces due to loading from persons |  |  |
|  | A general dynamic test is defined which represents common situations represented by a person sitting down or standing up. |  |  |
|  | The requirement of this subclause is intended to apply to the chairs for dental surgical procedures, X-ray tables, and many other similar types of ME EQUIPMENT. The ME EQUIPMENT should be in all operating modes and positions where dynamic loads from PATIENTS can be reasonably expected. For example, when a PATIENT table is positioned in an area of a CAT or magnet structure, the dynamic test is not applicable as the dynamic loading caused by a PATIENT is negligible. |  |  |
|  | ME EQUIPMENT should be designed to bear a repeating force, by considering appropriate TENSILE SAFETY FACTORS and the results of fatigue calculations. TENSILE SAFETY FACTORS exist to show the reliability of the equipment without real testing. |  |  |
|  | The bottom portion of the human body test mass apparatus shown in Figure 33 is foam, and should simulate contact by the relevant PATIENT part. |  |  |
|  | Subclause 9.8.4 – Systems with MECHANICAL PROTECTIVE DEVICES |  |  |
|  | The intent of a MECHANICAL PROTECTIVE DEVICE is to act to prevent HARM in the event of the failure of the primary support means that is subject to wear. The failure of the primary support means subject to wear is considered a SINGLE FAULT CONDITION if it has a TENSILE SAFETY FACTOR in accordance with Table 21, rows 5 and 6. To protect against HARM in this SINGLE FAULT CONDITION, the MECHANICAL PROTECTIVE DEVICE acts as a backup, and needs to have the TENSILE SAFETY FACTOR indicated in Table 21, Row 7. It is considered good engineering practice to construct a MECHANICAL PROTECTIVE DEVICE from non-brittle materials, and therefore Row 7 does not include an elongation column. |  |  |
|  | To test a MECHANICAL PROTECTIVE DEVICE, the primary support means subject to wear needs to be defeated. For example if the primary support system is a cable, the cable would be cut. |  |  |
|  | Clause 10 – Protection against unwanted and excessive radiation HAZARDS |  |  |
|  | Radiation from ME EQUIPMENT can occur in all forms known in physics. BASIC SAFETY requirements are concerned with unwanted radiation. Protective measures are necessary for ME EQUIPMENT and for the environment and methods for determining levels of radiation need to be standardized. |  |  |
|  | This clause is intended to deal with stray radiation (such as scattered radiation from radiological equipment) and incidental radiation (such as X-ray emitted by CRTs). A requirement for unintended or excessive output of radiation that ME EQUIPMENT is intended to deliver to the PATIENT is covered in 12.4.5. |  |  |
|  | For ionizing radiation IEC requirements generally comply with the International Commission for Radiation Protection (ICRP) Recommendations. Their purpose is to provide data that are immediately usable by designer and RESPONSIBLE ORGANIZATION. |  |  |
|  | Their evaluation is possible only by adequate study of operating methods and duration of operation of ME EQUIPMENT and positioning of OPERATOR and assistants, because application of worst case conditions would give rise to situations that might hamper proper diagnosis or treatment. |  |  |
|  | Recent ICRP publications also instruct the OPERATOR in methods for the restriction of intentional irradiation. |  |  |
|  | Subclause 10.1.1 – ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation |  |  |
|  | Spurious X-radiation from components such as Video Display Units (VDU) is a potential source of concern for ME EQUIPMENT, many of which contain VDUs. Annex H of IEC 60950-1:2001 contains a well-accepted PROCEDURE for measuring such spurious emissions for information technology equipment. The limits in that annex are based on ICRP 60 [39]. The requirements from Annex H of IEC 60950-1:2001 were incorporated into the body of this standard because this was the only normative reference that required the use of IEC 60950-1. |  |  |
|  | Other normative references to IEC 60950-1 are alternative means of addressing items such as CREEPAGE DISTANCE and AIR CLEARANCE. A user of this standard does not have to reference 60950-1 unless they wish to use the insulation coordination methods contain in that document. |  |  |
|  | Subclause 10.3 – Microwave radiation |  |  |
|  | This subclause specifies a microwave power density limit to mitigate thermal harm to whole body tissue. The intention is that compliance might be appropriately determined with engineering judgement, in lieu of testing, when it's obvious that emissions are nowhere near the 10 W/m2 power density limit. Knowledge about equipment transmission specifications and engineering judgement might be used to determine compliance. The safety threshold of 10 W/m2 greatly exceeds that allowed for wireless communication uses, where SAR (W/kg) limits are applicable. For example, equipment with microprocessor clock oscillators or intentional transmission radios such as Wi-Fi™, Bluetooth®, GPS, or cellular would comply with this threshold since these meet more stringent limits for their applicable bandwidth. When this confidence does not exist, appropriate power density measurements should be conducted. |  |  |
|  | Subclause 10.4 – Lasers |  |  |
|  | IEC 60825-1 is applicable to safety of laser products emitting laser radiation in the wavelength range 180 nm to 1 mm. A laser product can consist of a single laser with or without a separate power supply or it can incorporate one or more lasers in a complex optical, electrical, or mechanical system. |  |  |
|  | Any laser product is exempt from all further requirements of IEC 60825-1 if classification by the manufacturer of that product according to Clauses 3, 8 and 9 of IEC 60825-1 shows that the emission level does not exceed the AEL (Accessible Emission Limit) of Class 1 under all conditions of operation, maintenance, service and failure. |  |  |
|  | In previous editions of IEC 60825-1, LEDs were included in the scope of that standard, and they can be still included in other parts of the IEC 60825 series. However, with the development of lamp safety standards, optical radiation safety of LEDs in general can be more appropriately addressed by lamp safety standards. The removal of LEDs from the scope of IEC 60825-1 does not preclude other standards from including LEDs whenever they refer to lasers. IEC 62471 [67] can be applied to determine the risk group class of an LED or product incorporating one or more LEDs. |  |  |
|  | IEC 62471 gives guidance for evaluating the photobiological safety of lamps and lamp systems including luminaires. Specifically, it specifies the exposure limits, reference measurement technique and classification scheme for the evaluation and control of photobiological hazards from all electrically powered incoherent broadband sources of optical radiation, including LEDs but excluding lasers, in the wavelength range from 200 nm through 3 000 nm. IEC 62471 was originally prepared as Standard CIE S 009:2002 by the International Commission on Illumination. |  |  |
|  | Subclause 11.1 – Excessive temperatures in ME EQUIPMENT |  |  |
|  | Temperature limits are required to prevent HAZARDOUS SITUATIONS for almost all types of ME EQUIPMENT with the purpose of preventing rapid ageing of insulation and discomfort where ME EQUIPMENT is touched or manipulated, or injuries where PATIENTS could contact ME EQUIPMENT parts. |  |  |
|  | ME EQUIPMENT parts might be inserted into body cavities, usually temporarily but sometimes permanently. |  |  |
|  | For PATIENT contact, special temperature limits have been set. |  |  |
|  | Subclause 11.1.1 – Maximum temperature during NORMAL USE |  |  |
|  | Table 22 addresses limits for parts that could affect compliance of the ME EQUIPMENT with this standard in general (e.g. electrical BASIC SAFETY). |  |  |
|  | It is not intended that the ME EQUIPMENT parts be tested in every possible configuration of NORMAL USE as long as the MANUFACTURER can determine the worst-case conditions. The “worst case” will almost always include the highest allowable ambient temperature and operation of the ME EQUIPMENT at the maximum DUTY CYCLE, but other specific aspects of the configuration of the ME EQUIPMENT (such as attachment of ACCESSORIES) should be determined by the MANUFACTURER based on a thorough understanding of the ME EQUIPMENT'S design. |  |  |
|  | Subclause 11.1.2 – Temperature of APPLIED PARTS |  |  |
|  | Table 23 and Table 24 addresses HAZARDS that could arise from human contact with higher temperatures. Human contact temperatures were based on clinical expertise, clinical literature [52] and experimentation. In addition, the values agree with those of the European Norm EN 563 [38]. |  |  |
|  | Although the maximum surface temperature for an APPLIED PART was raised from 41 °C to 43 °C in response to the clinical input mentioned above, input from some clinicians pointed out that infants as well as some other (thermally) high risk groups could be more prone to HARM from heated surfaces at 43 °C. |  |  |
|  | Ideally, particular standards for ME EQUIPMENT used for these PATIENT groups would have requirements for (where necessary) lower contact temperatures. In order to address those cases where such particular standards do not exist, the working group felt that notification of the RESPONSIBLE ORGANIZATION when temperatures exceed the second edition limit of 41 °C was adequate. However, the new 43 °C limit is to be considered an absolute maximum. |  |  |
|  | When measuring APPLIED PART temperatures, the method used should simulate the worst-case configuration when possible using real or simulated human skin. Determination of the worst case configuration should consider aspects such as the likely body temperature and whether or not the part of the body or APPLIED PART itself is covered (such as with a blanket). Simulated human skin for these purposes could include materials such as silicon rubber. |  |  |
|  | Subclause 11.1.2.2 – APPLIED PARTS not intended to supply heat to a PATIENT |  |  |
|  | Table A.5 is provided as guidance for ME EQUIPMENT that creates low temperatures (cools) for therapeutic purposes or as part of its operation. Normative requirements have not been included in this standard because such ME EQUIPMENT is uncommon. |  |  |
|  | a The allowable minimum temperature limit values for external surfaces that are likely to be touched by the PATIENT, OPERATOR and other persons are based on freezing threshold values of a finger touching different materials (frostbite threshold).b The probability of occurrence of contact and the duration of contact should be determined and documented in the RISK MANAGEMENT FILE. |  |  |
|  | Subclause 11.1.3 – Measurements |  |  |
|  | The proper use of thermocouples is recognized in other standards as a valid test technique. The temperature limits are lowered to compensate for errors that could occur in the construction and placing of the thermocouple. |  |  |
|  | During development of the requirements of 11.1.3, the working group discussed whether it would be appropriate to reduce the maximum allowable temperature for surfaces and APPLIED PARTS at higher altitudes. In response to this question, a thorough evaluation was performed by Dr. Joachim Kohl, an expert member of the group. The following summarizes the results of that evaluation (see Figure A.22). |  |  |
|  | Figure A.22 – Maximum allowable temperature for surfaces and APPLIED PARTS at higher altitudes |  |  |
|  | The following variables and symbols are used in the evaluation: see standard |  |  |
|  | Evaluation of the effects of altitude on thermal transfer: |  |  |
|  | The standard heat transfer equation is: |  |  |
|  | DeltaT = R_thermal * dQ/dt |  |  |
|  | For R_thermal, one can estimate: |  |  |
|  | R_thermal ~ 1 / Pambientm |  |  |
|  | with the exponent m = 0,6 … 0,8, we will assume 1. |  |  |
|  | Equations about the proportionality to 1 / Pambientm: |  |  |
|  | Therefore, |  |  |
|  | R_thermal ~ 1 / alpha |  |  |
|  | where the proportionality factor contains geometric data. |  |  |
|  | Definition of Nu: |  |  |
|  | Nu = alpha * L / lambda |  |  |
|  | Results of theoretical investigations: |  |  |
|  | Nu ~ Rem |  |  |
|  | The proportionality factor depends on geometry and on the kind of gas and the way of air flow, but not on temperature, pressure, density. |  |  |
|  | The exponent m is determined by geometry and the way of air flow. For free convection due to a temperature gradient Re is given by: |  |  |
|  | Re = sqrt ( 0,4 * Gr) |  |  |
|  | The definition of Gr leads to: |  |  |
|  | Gr ~ (rho / eta)2 |  |  |
|  | so that: |  |  |
|  | Re ~ rho / eta. |  |  |
|  | This last relationship also holds true for forced convection. |  |  |
|  | From the general gas equation we can see: |  |  |
|  | rho ~ Pambient |  |  |
|  | Lambda and eta do not depend on pressure (according to standard physics textbooks). Putting it all together leads to the above stated proportionality between R_thermal and Pambient. |  |  |
|  | Subclause 11.2 – Fire prevention |  |  |
|  | Within most environments where ME EQUIPMENT is used, other sources of “fuel” for combustion are typically far more significant than that provided by the ME EQUIPMENT itself. The requirements addressing fire in this standard focus on preventing the ME EQUIPMENT from being the source of combustion. For this reason, these requirements focus on ME EQUIPMENT that contains or is used in the presence of OXYGEN RICH ENVIRONMENTS. These requirements attempt to ensure that any potential source of ignition remains isolated from the OXYGEN RICH ENVIRONMENTS under NORMAL USE and SINGLE FAULT CONDITIONS. |  |  |
|  | Where ME EQUIPMENT is not used in such environments, assuring that the limits for operating temperatures and requirements for overload protection are met should be considered adequate. |  |  |
|  | For ME EQUIPMENT that could provide a significant source of fuel (in comparison to the normal operating environments) additional requirements should be provided by particular standards. Where no particular standard exists, such issues should be specifically addressed in applying the RISK MANAGEMENT PROCESS as required in 4.2. |  |  |
|  | Subclause 11.2.1 –Strength and rigidity required to prevent fire in ME EQUIPMENT. |  |  |
|  | At least all electrical parts that could result in a HAZARDOUS SITUATION, with the exception of POWER SUPPLY CORDS and other necessary interconnecting cords, should be enclosed in material that will not support combustion. |  |  |
|  | This does not preclude the use of an outer cover of other material covering an inner cover complying with the above recommendation. |  |  |
|  | For guidance on assessing fire HAZARDS, see IEC 60695-1-10 [17]. |  |  |
|  | Subclause 11.2.2 – ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH ENVIRONMENTS |  |  |
|  | While not a flammable mixture, the presence of an OXYGEN RICH ENVIRONMENT increases the flammability of many substances. Reports of fires in OXYGEN RICH ENVIRONMENTS in ME EQUIPMENT are unusual. However, when such fires do occur in the hospital environment they can have tragic consequences. |  |  |
|  | ME EQUIPMENT intended to operate in conjunction with an OXYGEN RICH ENVIRONMENT should be designed to minimize the probability or occurrence of ignition of flammable materials. |  |  |
|  | Where appropriate, particular standards should specify the corresponding requirements. |  |  |
|  | Subclause 11.2.2.1 a) |  |  |
|  | Cotton is regarded to be the material with the lowest ignition temperature and energy in comparison with electronic circuits and it is assumed that it can be found in the interior of a device as dust. |  |  |
|  | The maximum surface temperature limit is based on the minimum hotplate ignition temperature for fire retardant cotton in 100 % oxygen that is given in NFPA 53 [41] as 310 °C. The assumption was therefore made that 300 °C was an acceptable temperature limit in ME EQUIPMENT with OXYGEN RICH ENVIRONMENTS. |  |  |
|  | The worst case conditions described in the text make it possible to provide simple numbers as limitations. |  |  |
|  | The values for sparking are taken from Kohl, H.-J. et al., ASTM STP 1395 [37]. |  |  |
|  | This subclause allows the use of electronic circuits in OXYGEN RICH ENVIRONMENTs only when their power supply is limited. The resistive limitation of the power input is necessary for the SINGLE FAULT CONDITION of an open solder joint that might spark. The same reason applies to the limitation of energy in capacitances and inductances. In most cases the limitation in item 4) to 300 °C is more restrictive than these. For most small components like decoupling capacitors, or where the failure of a component causes the maximum possible power to be drawn from the source, it is necessary to limit the power to about 1 W. The PROCEDURE to find the necessary value to limit the power so that the 300 °C limit is not exceeded can be as follows: |  |  |
|  | look for the smallest component that can match to the power source in a SINGLE FAULT CONDITION; |  |  |
|  | estimate its thermal resistance; |  |  |
|  | calculate the power limitation = 200 °C / thermal resistance. |  |  |
|  | Subclause 11.2.2.1 b) 2) |  |  |
|  | This item addresses the condition of an undetected oxygen leak. In accordance with the definition of SINGLE FAULT SAFE, such a leak (because it is undetected) is considered a NORMAL CONDITION (see 4.7). Similarly, only the failure of the ventilation, which is undetected, needs to be considered a NORMAL CONDITION. Where a ventilation system’s design makes it unlikely that it will be completely blocked in NORMAL USE, such blockages should not be considered. The only way to find the maximum leak rate that needs to be considered is to find the minimum leak rate that can safely be detected by the RESPONSIBLE ORGANIZATION. |  |  |
|  | Subclause 11.2.2.1 b) 3) |  |  |
|  | The cause of the HAZARDOUS SITUATION is: a leak occurs and is not detected; some time later an electrical failure occurs that starts an ignition. The time interval tc for checking the seals can be calculated as follows: |  |  |
|  | estimate the probability per time pe of an electrical failure that exceeds the values given in 11.2.2.1 a); |  |  |
|  | estimate the probability per time of the oxygen leak po ; |  |  |
|  | determine the accepted probability of dangerous failures per time r ; |  |  |
|  | calculate: tc = r / (0,5 × pe × po). |  |  |
|  | Subclause 11.2.2.2 – External exhaust outlets for OXYGEN RICH ENVIRONMENT |  |  |
|  | Serious oxygen fires have been reported where the ignition source has been a faulty electrical connector close to an oxygen outlet. |  |  |
|  | Subclause 11.3 – Constructional requirement for fire ENCLOSURES of ME EQUIPMENT |  |  |
|  | The requirements for fire ENCLOSURES from IEC 61010-1 [22] have been included primarily as an alternate to the tests related to SINGLE FAULT CONDITIONS (associated with combustion and its consequences listed in Clause 13). By requiring flame resistance for the ENCLOSURE and materials contained within it, the probability of occurrence of fire escaping such ENCLOSURES is considered minimal. Where the fire ENCLOSURE constitutes only a part of the ME EQUIPMENT, careful analysis should be performed to assure that a reliable barrier to the propagation of fire exists. |  |  |
|  | IEC 60950-1:2005 components (i.e. power supplies, modems, network routers, etc.) are allowed to be integrated into ME EQUIPMENT when MOOP insulation has been determined to be adequate and TOUCH CURRENT limits have been satisfied. |  |  |
|  | The flame resistance requirements for wire insulation, when used inside a fire ENCLOSURE, in accordance with IEC 60950-1:2005, subclause 4.7.3.4, are: |  |  |
|  | Minimum of FV-2 when tested in accordance with IEC 60695-11-10, or |  |  |
|  | insulated with PVC, TFE, PTFE, FEP, polychloroprene or polyimide. |  |  |
|  | While the ME EQUIPMENT flame resistance requirement of FV-1 for wire insulation when used inside a flame enclosure is slightly more stringent than the IEC 60950-1:2005, subclause 4.7.3.4 requirement, it would seem reasonable to conclude an equivalent level of risk should IEC 60950-1 compliant wire be integrated into the ME EQUIPMENT or ME SYSTEM either: |  |  |
|  | indirectly when IEC 60950-1 components have been integrated into the ME EQUIPMENT or ME SYSTEM, or |  |  |
|  | directly as part of a wire selection decision for the ME EQUIPMENT or ME SYSTEM. |  |  |
|  | IEC 61010-1:2010 [22], subclause 9.3.2, requires wire insulation when used inside a fire enclosure to have a UL 2556 [72] rating of VW-1, or comply with the applicable requirements of IEC 60332-1-2 [55] or IEC 60332-2-2 [56]. These wire flame resistance requirements are considered acceptable for ME EQUIPMENT and ME SYSTEMS. |  |  |
|  | Subclause 11.4 – ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics |  |  |
|  | While the use of flammable anaesthetics is uncommon, it was determined during the writing of this edition that some MANUFACTURERS might still want to rate their ME EQUIPMENT as CATEGORY AP or CATEGORY APG. In order to make this edition more usable (by removing the rarely used section on this topic) while maintaining the availability of the CATEGORY AP and CATEGORY APG RATINGS, the material has been moved to an annex and only this clause’s brief reference to it remains in the body of the standard. |  |  |
|  | The final determination of whether ME EQUIPMENT should be RATED CATEGORY AP or CATEGORY APG should be determined by the MANUFACTURER based on the INTENDED USE. Requirements related to CATEGORY AP and CATEGORY APG are found in Annex G (see also the rationale for Annex G). |  |  |
|  | Subclause 11.5 – ME EQUIPMENT and ME SYSTEMS intended for use with flammable agents |  |  |
|  | While it was necessary to address cases where ME EQUIPMENT is used with flammable agents (such as some disinfectants) or in areas where they are commonly used and where the MANUFACTURER of the ME EQUIPMENT has given no special handling instructions or precautions, the variety of such agents, their volatility as well as many other determinant factors precludes giving specific instructions. The only reasonable solution in such cases is to assure that the MANUFACTURER evaluates and addresses the associated RISK. |  |  |
|  | A mixture of the vapour of a flammable disinfection or cleaning agent with air can be treated as a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR subject to national or local regulations. |  |  |
|  | Subclause 11.6.2 – Overflow in ME EQUIPMENT |  |  |
|  | The purpose of this test is to assess not only whether the liquid actually wets any parts in a way that would adversely affect a MEANS OF PROTECTION or result in a HAZARD; but also whether a similar amount of liquid that could overflow on another occasion and reach the same parts of the ME EQUIPMENT, but possibly not land in exactly the same way, could adversely affect a MEANS OF PROTECTION or result in a HAZARD. The results of the test should be evaluated to assure they realistically represent conditions that will be experienced when the ME EQUIPMENT is used. |  |  |
|  | Subclause 11.6.3 – Spillage on ME EQUIPMENT and ME SYSTEMS |  |  |
|  | In addition to ME EQUIPMENT that requires the use of fluids some ME EQUIPMENT is exposed to fluid spills as part of REASONABLY FORESEEABLE MISUSES. In such cases spillage is considered NORMAL USE and the associated RISKS are addressed by the requirements of this subclause. Furthermore, as described in 9.4.2, tilting of TRANSPORTABLE ME EQUIPMENT to an angle of 10º is considered NORMAL USE. In such cases (as well as for ME EQUIPMENT requiring fluids) the amount and location where spills can occur vary greatly. Only a proper evaluation of the ME EQUIPMENT being tested can determine an appropriate application of the requirement. Doing such an evaluation is the responsibility of the MANUFACTURER and the results are to be provided to those performing the test (typically in the RISK MANAGEMENT FILE). This requirement would be an appropriate area for evaluation by writers of particular standards. |  |  |
|  | In accord with the principles outlined in IEC 62366, where explicit warnings or safety notices (validated as described in IEC 62366) are given, failure to heed such warnings or safety notices is considered abuse of the ME EQUIPMENT that is beyond the responsibility of the MANUFACTURER. Therefore where such warnings or safety notices are given, the liquid reservoir is filled only to the intended fill level before being tilted to 10º. Where they are not given, the liquid reservoir is filled 15% above the intended level. |  |  |
|  | Examination of the NORMAL USE of ME EQUIPMENT should provide an adequate estimate of the amount of fluid that is likely to be spilled on it. |  |  |
|  | Spillage for equipment that does not require the use of fluids is considered to be a SINGLE FAULT CONDITION. |  |  |
|  | Subclause 11.6.4 – Leakage |  |  |
|  | Leakage is considered to be a SINGLE FAULT CONDITION. |  |  |
|  | Subclause 11.6.5 – Ingress of water and particulate matter into ME EQUIPMENT and ME SYSTEMS |  |  |
|  | Although it is unlikely that ME EQUIPMENT would be RATED for protection against particulate matter, IEC 60529 does address the possibility and it should be considered a valid option. The presence of any water or particulate matter inside the ENCLOSURE after testing in accordance with its IEC 60529 classification is regarded as a NORMAL CONDITION. The requirement is therefore to assess the possibility of a HAZARDOUS SITUATION due to such ingress in combination with a possible SINGLE FAULT CONDITION (such as an interrupted PROTECTIVE EARTH CONNECTION). |  |  |
|  | Subclause 11.6.8 – Compatibility with substances used with the ME EQUIPMENT |  |  |
|  | ME EQUIPMENT, ACCESSORIES and parts thereof should be designed to be used safely with the substances with which they are intended to come into contact in NORMAL USE. |  |  |
|  | Where appropriate, particular standards should specify the corresponding requirements. |  |  |
|  | Subclause 11.8 – * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT |  |  |
|  | Interruption of the power supply could result in a HAZARDOUS SITUATION due to loss of functionality. This HAZARDOUS SITUATION is dealt with in 7.9.2.4. Restoration of the power source can also result in HAZARDOUS SITUATIONS. Examples could include unintended activation of moving parts or resumption of dangerous outputs. These potentially HAZARDOUS SITUATION and the duration of the power interruption that could result in the HAZARDOUS SITUATIONS need to be considered as part of the RISK MANAGEMENT PROCESS. |  |  |
|  | IEC 61000-4-11 [21] defines general and reproducible conditions for the operation of electrical and electronic equipment if they undergo voltage dips, short interruptions and voltage variations. The voltage level and duration of short interruptions are defined in Tables 210 and 211 of IEC 60601-1-2:2001. IEC 60601-1-2 treats these short interruptions as a NORMAL CONDITION. |  |  |
|  | For ME EQUIPMENT in which the safety of the PATIENT depends on the continuity of the power, particular standards should include requirements regarding power failure alarms or other precautions. |  |  |
|  | Clause 12 – Accuracy of controls and instruments and protection against hazardous outputs |  |  |
|  | IEC 60601-1 is the guideline for all particular standards and, therefore, contain some requirements of a more general character in order to serve this purpose. For this reason, it is necessary to have some generally formulated requirements in Clause 12. |  |  |
|  | Standardization bodies, including those outside IEC, have adopted the system of this IEC publication in order to have a single uniform system of standards. In such cases it is most important to give a guideline in this clause. |  |  |
|  | This clause introduces the concept of USABILITY. The term was chosen over the commonly used terms of “user error” or “human error” because not all errors are the result of oversight or carelessness on the part of the OPERATOR of the ME EQUIPMENT. All too frequently, use errors are the direct result of poor human interface design that seduces the OPERATOR into an incorrect decision. Use errors caused by inadequate USABILITY have become an increasing cause for concern. The USABILITY ENGINEERING PROCESS described in IEC 60601-1-6 is intended to achieve reasonable USABILITY, which in turn is intended to minimise use errors and to minimise use associated RISKS. |  |  |
|  | Subclause 12.4.1 – Intentional exceeding of safety limits |  |  |
|  | If the control range of ME EQUIPMENT is such that the delivered output in a part of the range considerably differs from the output that is regarded as non-hazardous, means should be provided that prevent such a setting or that indicate to the OPERATOR (for example by means of an apparent additional resistance when the control is set or the bypassing of an interlock) that the selected setting is in excess of a safety limit. |  |  |
|  | Where appropriate, particular standards should specify safe output levels. |  |  |
|  | Subclause 12.4.3 – Accidental selection of excessive output values |  |  |
|  | Protection for the accidental selection of excessive output values can be obtained by appropriate steps to minimise the possibility to accidentally select excessive output, e.g. by interlocks in order to achieve deliberate action or by separated output terminals. In considering the measures for protection, the standard on human factors could be taken into account. |  |  |
|  | Clause 13 – HAZARDOUS SITUATIONS and fault conditions |  |  |
|  | ME EQUIPMENT or its parts could result in HAZARDOUS SITUATIONS due to abnormal operation or fault conditions, which, therefore, needs to be investigated. While this clause identifies specific fault conditions, 4.7 requires that the RISK ANALYSIS be used to identify other failures which should be investigated. |  |  |
|  | Subclause 13.1.1 – General |  |  |
|  | While separation requirements (CREEPAGE DISTANCES and AIR CLEARANCES) and insulation requirements are detailed in Clause 8, these requirements should not be viewed as applying only to RISKS associated with electrical HAZARDS. In addition to the potential for electric currents to cause fibrillation (due to electric shock), these currents can also be the root cause of injuries not directly related to electric shock. |  |  |
|  | Examples of these other HAZARDS (related to inadequate or faulty insulation or short circuits across physical spacing used as insulation) could include sparks that could become a source of ignition of flammable materials (as discussed in Clause 11) or functional failures that could cause a loss of ESENTIAL PERFORMANCE. In these cases, compliance with the insulation requirements of Clause 8 should always be considered evidence that RISKS arising from the failure of insulation or spacing have been adequately addressed when evaluating the safety of ME EQUIPMENT. |  |  |
|  | Finally, it should be noted that the requirements for CREEPAGE DISTANCES and AIR CLEARNACES are not intended to be required at the circuit board level where there is no significant RISK that spacings will be compromised (shorted) by contaminates (from NORMAL USE or the manufacturing PROCESS) such as fluids or particulate matter (see also IEC 60529). In most applications, spacing between (for example) circuit board traces and component leads are not considered likely to fail. In cases where there is doubt as to whether spacing could fail (wherethe CREEPAGE DISTANCE and AIR CLEARNACE requirements of 8.9 are not met), the MANUFACTURER’S RISK ANALYSIS should evaluate the likelihood of shorting across such gaps, but only where such short-circuiting could directly result in unacceptable RIRKS. Where shorting across spacing or insulation failures are clearly not likely to result in unacceptable RISKS, such analysis should not be required. |  |  |
|  | Subclause 13.1.2 – Emissions, deformation of ENCLOSURE or exceeding maximum temperature |  |  |
|  | The delivery of unintended hazardous quantities of energy or substances to a PATIENT or into the natural environment could be addressed by particular standards. |  |  |
|  | Hazardous quantities of poisonous or ignitable gas depend on the type of gas, concentration, place of emission etc. |  |  |
|  | SINGLE FAULT CONDITIONS that might result in a small fire, but where the fire would remain contained within a fire ENCLOSURE, are acceptable because the containment will limit the effects to the area inside of the fire ENCLOSURE. |  |  |
|  | The power level (15 Watts) cited in the original publication of this standard as the threshold below which ignition will not occur in normal ambient concentrations of oxygen was found to be significantly below the level used in IEC 61010-1 [22]. The original 15 W value was not based on any scientific test or research but came from “common practice” at some certification bodies (an anecdotal value only). |  |  |
|  | However, IEC 60950-1 provides a variety of energy levels based on voltage ranging from 100 VA to 150 VA. For purposes of simplicity, the lowest of these values (100 VA) with minimal restrictions on construction were used as an alternative to the 15 W limit (without construction restrictions) originally used in this standard for ME EQUIPMENT in general. |  |  |
|  | Direct application of the requirements for limited energy circuits in IEC 60950-1 can also be considered to assure that the RISK of fire has been reduced to acceptable levels at higher energies to demonstrate equivalent safety as well. |  |  |
|  | Since facilities where ME EQUIPMENT compliant with this standard is used will also contain information technology equipment (compliant with IEC 60950-1) and such equipment can be part of ME EQUIPMENT or ME SYSTEMS, it would be unreasonable to require the ME EQUIPMENT to offer a higher level of protection against ignition than does the other equipment used in the same environment. |  |  |
|  | It is felt that limiting the maximum temperatures for APPLIED PARTS to the NORMAL CONDITION values is appropriate because exceeding them is known to result in HARM and the PATIENT is frequently unable to pull away. |  |  |
|  | The restrictions of this subclause are regarded to be sufficient to avoid an enduring fire. A fire is not only dangerous by itself but has side effects such as destroying isolation barriers or destroying mechanical stability. These cannot be taken into account by the above limitations. Therefore, the MANUFACTURER needs to consider the following when coming to a conclusion: |  |  |
|  | Obviously a limitation of 100 VA cannot guarantee 'no ignition'. Smaller components such as resistors, semiconductors etc. can be exposed to levels of power that could cause ignition. However, standards such as IEC 60950-1 and IEC 61010-1 and experience demonstrate that when such situations arise if the components are mounted on FV1 rated material an enduring fire is very unlikely to occur. |  |  |
|  | Ignition could destroy isolation barriers exposing hazardous voltages. A device which is designed according to the requirements of this subclause should still be checked to determine whether such barriers would be affected and whether additional appropriate precautions independent of the requirements of this subclause. |  |  |
|  | Since no enduring fire will occur, the mechanical stability is regarded as maintained. |  |  |
|  | Subclause 13.2.9 – Interruption and short circuiting of motor capacitors |  |  |
|  | The effect of functioning centrifugal switches can be taken into account. A locked rotor condition is specified because some capacitor motors might or might not start, causing variable results. Capacitor voltage is checked to assure that its dielectric will not be stressed causing the accumulation of hazardous gases including hydrogen. |  |  |
|  | While the short circuit or open circuit of the capacitor is a SINGLE FAULT CONDITION and locking of the rotor is also a SINGLE FAULT CONDITION (see 13.2.8) this is regarded as an instance of the situation referred to in 4.7, where one SINGLE FAULT CONDITION can result unavoidably in another SINGLE FAULT CONDITION and the two failures are considered as one SINGLE FAULT CONDITION. |  |  |
|  | Subclause 13.2.10 – Additional test criteria for motor operated ME EQUIPMENT and Table 26, last line |  |  |
|  | Temperature limits of motor windings in ME EQUIPMENT are determined after the first hour as an arithmetic average because experience of test houses has shown that ME EQUIPMENT for non-CONTINUOUS OPERATION reaches variable values that could temporarily differ from the maximum values. Therefore, lower temperature limits are required. The values in Table 26 are based on the requirements of IEC 60950-1:2005. |  |  |
|  | Subclause 13.2.13.1 – General overload test conditions |  |  |
|  | The ball pressure test is not intended to represent the exact conditions experienced in use. The test is performed at elevated temperatures to test the robustness (adequate safety factor) of the mechanical properties of the insulation. The principle is not unlike dielectric withstand testing which subjects insulation to voltages far in excess of those seen in use. |  |  |
|  | Subclause 13.2.13.4 – ME EQUIPMENT RATED for non-CONTINUOUS OPERATION |  |  |
|  | Where ME EQUIPMENT or parts thereof are RATED for non-CONTINUOUS OPERATION but controls allow OPERATORS to leave it in operation (should a medical or other emergency occur), the CONTINUOUS OPERATION of the ME EQUIPMENT is considered reasonably foreseeable misuse. Where safety is dependent on switching the ME EQUIPMENT or parts thereof off after a prescribed period, steps should be taken to assure that intentional action is not required to do so. |  |  |
|  | Clause 14 – PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |
|  | Computers are increasingly used in ME EQUIPMENT, often in safety-critical roles. The use of computing technologies increases the level of complexity in ME EQUIPMENT. This complexity means that systematic failures can escape the practical limits of testing. Accordingly, this clause goes beyond traditional test and measurement of the finished ME EQUIPMENT and includes requirements for the PROCESSES by which it is developed. Testing of the finished product is not, by itself, adequate to address the safety of PROGRAMMABLE MEDICAL ELECTRICAL SYSTEMS. |  |  |
|  | For these reasons, this clause requires that a PROCESS with specific elements be established and followed. The intention is to establish these specific PROCESS elements, leaving the user of this clause to determine in detail how to accomplish them. This is similar to the approach taken in the ISO 9000 series. Because users of this clause are expected to be qualified to perform the identified activities, detail has been kept to a minimum. |  |  |
|  | While iteration of some elements of the PROCESS is expected, no specific requirements to do so have been included. These requirements were omitted because the need to repeat PROCESSES or portions of them is unique to each particular device. In addition, the need for such iteration will arise from the more detailed understanding that emerges during the design PROCESS. |  |  |
|  | Because users of this standard are required to establish, maintain and apply a RISK MANAGEMENT PROCESS as part of compliance, this clause establishes those characteristics unique to programmable systems that should be considered as part of that PROCESS. Requirements for development and modification of medical device software have been specified in IEC 62304. The requirements from IEC 62304 that apply to development prior to placing a product in service are included by reference for the PEMS software. |  |  |
|  | There are some requirements in IEC 62304 that apply to software maintenance after a product has been placed into service. These requirements have not been included in the reference. |  |  |
|  | The effective application of Clause 14 will require, subject to the task in hand, competence in the following: |  |  |
|  | application of the specific ME EQUIPMENT with emphasis on safety considerations; |  |  |
|  | ME EQUIPMENT development PROCESS; |  |  |
|  | methods by which safety is assured; |  |  |
|  | techniques of RISK ANALYSIS and RISK CONTROL. |  |  |
|  | Requirements have been minimized to those that are essential to assuring BASIC SAFETY and ESSENTIAL PERFORMANCE. This has been done in recognition of the extensive and growing literature in the fields of software assurance and RISK ASSESSMENT techniques as well as the rapid evolution of this discipline. |  |  |
|  | Subclause 14.1 – General |  |  |
|  | This standard requires the application of a RISK MANAGEMENT PROCESS in accordance with ISO 14971. This is particularly relevant to PEMS, because of the difficulty of showing the correctness of software or complex hardware. Therefore the design of a PEMS has to be performed within a RISK MANAGEMENT PROCESS, in which RISK CONTROL measures are related to the RISKS being controlled. For a software PESS, the software safety requirements from subclause 4.3 of IEC 62304:2006 and the software RISK MANAGEMENT requirements from Clause 7 of IEC 62304:2006 are included. If the application of RISK MANAGEMENT shows that a PESS has the potential to contribute to a HAZARDOUS SITUATION, and non-software RISK CONTROL measures external to the PESS have not reduced the RISK to an acceptable level, Clause 14 adds extra RISK MANAGEMENT and life-cycle PROCESSES for the PEMS. |  |  |
|  | Compliance VERIFICATION requires the MANUFACTURER'S internal assessment to cover not only the requirements of this clause but also those of IEC 62304 that have been included by reference. |  |  |
|  | Compliance with the requirements of Clause 14 is judged by examining the documentation produced by the PROCESSES required in the various subclauses. |  |  |
|  | The concept of assessment has been introduced in the compliance statement to allow for methods other than Inspection where necessary, such as audit. Thus, although there is no general requirement for the MANUFACTURER to operate a quality management system in accordance with ISO 13485 [30], certain features of such a system are necessary. One feature that is commonly regarded as essential for a quality management system to be effective is a PROCESS of audit and review performed within the organisation to confirm that it is actually following its own PROCEDURES; this is separate from any external assessment that could be performed to demonstrate compliance with standards or regulatory requirements. This standard, therefore, requires that the MANUFACTURER not only document certain aspects of the design PROCESS but also carry out an assessment to confirm that the requirements of this clause have been followed. |  |  |
|  | Subclause 14.2 – Documentation |  |  |
|  | The expected way by which compliance with PROCESS requirements can be determined is by assuring that the documentation required for each PROCESS step has been generated. While most of the requirements of 4.2 are crucial components of an adequate software life-cycle, Clause 14 contains many additional PROCESS steps not required by 4.2. Therefore, the documentation that these additional PROCESS steps (in Clause 14) require is necessary for a certification body to determine that the PROCESS steps have been performed. |  |  |
|  | Because Clause 14 addresses those RISKS associated with PEMS, this documentation is part of the RISK MANAGEMENT FILE. |  |  |
|  | Since compliance with Clause 14 is determined by Inspection and assessment to assure that the required documentation has been generated, the quality and accuracy of these documents is important. Because demonstration of the safety of a PEMS depends on documentation, an effective system is needed to ensure the integrity of the documentation and, if different versions of a document exist, to identify the applicability of each version. Therefore it is required that the documents be generated, revised and maintained under a formal document control system. MANUFACTURERS should assure that this documentation is clear and comprehensive to assist in the assessment PROCESS. |  |  |
|  | Subclause 14.3 – RISK MANAGEMENT plan |  |  |
|  | Subclause 4.2.2 requires that a RISK MANAGEMENT plan be prepared and maintained in the RISK MANAGEMENT FILE. |  |  |
|  | In addition to elements of the RISK MANAGEMENT plan required by 4.2.2, a PEMS VALIDATION plan is required because validation is seen as a necessary activity when developing a PEMS. |  |  |
|  | Subclause 14.4 – PEMS DEVELOPMENT LIFE-CYCLE |  |  |
|  | A documented life-cycle helps ensure that safety issues are considered throughout a product’s development. This is important for all products and it is vital for PEMS. Safety cannot be added to a PEMS after it has been developed. Two reasons for this are as follows. |  |  |
|  | The actual PROCESSES used in the development of a PEMS, and the quality and rigour of those PROCESSES, are decided as a result of RISK ASSESSMENT. If it is discovered later on that inappropriate PROCESSES were used or that inadequate quality and rigour were applied, then the development will have to be repeated with correct PROCESSES. |  |  |
|  | Changes made at a late stage in the PEMS DEVELOPMENT LIFE-CYCLE are likely to be expensive (both in time and money). This is particularly true if a system requirement is incorrect or missing. System architecture can also be vulnerable to late changes. Often, the architecture is part of the safety case. Late changes can require significant rework in order to maintain the integrity of an architectural solution. |  |  |
|  | Framework |  |  |
|  | A life-cycle for the development of a product provides a framework that allows the necessary safety activities to take place in a timely and systematic manner. It should not impose unnecessary restrictions and it should ensure that all the required safety activities take place. The life-cycle needs to be decided early. Different life-cycle models are acceptable. Clause H.2 explains PEMS DEVELOPMENT LIFE-CYCLES in more detail. Clauses 5, 7, 8 and 9 of IEC 62304:2006 describe the PROCESSES to be included in the software development life-cycle for the development of safe medical device software. |  |  |
|  | Milestones and activities |  |  |
|  | The requirement for milestones, and activities with inputs and outputs for each, ensures that due consideration is given to: |  |  |
|  | the activities, |  |  |
|  | what needs to be done before the activity can start, and |  |  |
|  | what the activity needs to provide, |  |  |
|  | so that VERIFICATION of the results can be performed. |  |  |
|  | The sequence of activities in the life-cycle is required to be defined in terms of milestones because this offers the greatest flexibility to the MANUFACTURER. No requirement is made concerning the number or nature of the milestones, nor is there any implication that all project activities have to pass through the milestones simultaneously. This standard has not used the term “phases” although this term was used in IEC 60601-1-4 [14]. The term has been avoided because it is difficult to express concurrency and overlap in a phase model. |  |  |
|  | In a good life-cycle: |  |  |
|  | the necessary activities are defined in advance of their performance; |  |  |
|  | the PROCESSES used in development activities could be specified as an outcome of RISK MANAGEMENT; |  |  |
|  | the sequence of activities is defined so as to ensure that necessary inputs to an activity are available before the activity starts; |  |  |
|  | criteria are defined for deciding whether the activity has been satisfactorily completed; and |  |  |
|  | accountability is facilitated. |  |  |
|  | Activities are defined in terms of inputs and outputs because it is simple to measure whether those inputs and outputs exist. The MANUFACTURER is responsible for deciding how the milestones are achieved and how the required documentation is produced. |  |  |
|  | In order to determine whether each activity has been satisfactorily completed, it is required that the criteria for VERIFICATION of each activity be defined. VERIFICATION examines whether the inputs have been transformed into the outputs completely, correctly and according to the required PROCESS. No requirement is made concerning the type or extent of VERIFICATION, except for VERIFICATION of RISK CONTROL measures and ESSENTIAL PERFORMANCE (see 14.10). |  |  |
|  | Subclause 14.5 – Problem resolution |  |  |
|  | Where appropriate, a documented system for problem resolution is required by this standard. |  |  |
|  | Problems can arise: |  |  |
|  | with the product; |  |  |
|  | within a PROCESS; |  |  |
|  | between PROCESSES. |  |  |
|  | Examples of problems are: |  |  |
|  | inconsistent requirements; |  |  |
|  | ambiguous requirements; |  |  |
|  | missing specifications; |  |  |
|  | coding errors; |  |  |
|  | incorrect operation of the PEMS. |  |  |
|  | A system for problem resolution is needed to ensure that when a problem arises, its impact on HAZARDS and their consequent RISK is managed. Ad hoc methods for resolving problems can undermine the benefits obtained by using a systematic life-cycle approach. An appropriate place to document the system for problem resolution is as part of the PEMS DEVELOPMENT LIFECYCLE. |  |  |
|  | Subclause 14.6.1 – Identification of known and foreseeable HAZARDS |  |  |
|  | PEMS have extra initiating causes for HAZARDS. |  |  |
|  | Subclause 14.6.2 – RISK CONTROL |  |  |
|  | As the choice of the PROCEDURES and tools used by a MANUFACTURER for the development of a PEMS will be influenced by many factors, this subclause requires that one of the factors for the choice is the RISK reduction required for the RISK CONTROL measure. A RISK CONTROL measure that is developed using PROCEDURES and tools that are known to be good is more likely to carry out its intended functions than one developed using PROCEDURES and tools that are of unknown quality. |  |  |
|  | Subclause 14.7 – Requirement specification |  |  |
|  | RISK CONTROL measures are used to control the RISK of identified HAZARDS. The requirements for these measures are documented in requirement specifications. The requirement should both specify what the measure does and how well it does it. Subclause 4.2 does not demand a requirements specification. |  |  |
|  | Verifiable requirements |  |  |
|  | Requirements should be verifiable. This applies to both the function of the RISK CONTROL measure and how likely it is to perform correctly. Quantitative VERIFICATION of failure rates is, generally, impractical for software. VERIFICATION of a qualitative approach would be by verifying that the appropriate PROCESSES were used. |  |  |
|  | Identifiable safety requirements |  |  |
|  | The requirement to distinguish the RISK CONTROL measures and ESSENTIAL PERFORMANCE is needed to ensure that they are implemented and to ensure that if there is a need to change the ESSENTIAL PERFORMANCE or a RISK CONTROL measure, the impact of the change on the RESIDUAL RISK can be assessed. |  |  |
|  | Decomposition |  |  |
|  | Examples of a PEMS structure are shown in Annex H. Requirements to implement the RISK CONTROL measures should be specified for the PEMS and for any PESS that implements or partially implements one or more RISK CONTROL measure. This can be in a single document or in several documents. |  |  |
|  | Subclause 14.8 – Architecture |  |  |
|  | An architecture specification is not required by 4.2. It is an additional requirement for PEMS because: |  |  |
|  | often the architecture chosen will be part of a RISK CONTROL measure. RISK CONTROL measures need to be explicit for complex systems such as a PEMS; |  |  |
|  | architecture specifications are recognized as a necessary part of a good software development PROCESS such as is required for a PEMS. |  |  |
|  | There is a list of architecture features for inclusion in the specification where appropriate. This list has been selected because in particular circumstances one or more of the features could be used to control the RISK of a HAZARD. For example, the use of a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS will effectively remove any RISK that would result from the failure of that component. |  |  |
|  | Subclause 14.8 e) |  |  |
|  | Partitioning of functionality can be useful when there is a significant need for rigorous safety validation of PEMS. |  |  |
|  | The software (firmware and application layers) is distinctly divided into critical, non-critical and supervisory sections. Partitioning is used so that the instructions and data of the critical, non-critical and supervisory sections do not interfere with each other and that there is separation of duties among the sections of the software. If there is no separation of duties among the sections of the software, all software should be defined as critical, to make sure that the analysis has taken into consideration the critical section of the software. |  |  |
|  | Requirements for separating critical code from non-critical code include RISK ASSESSMENT of the entire system, RISK CONTROL strategies employed, analysis of physical resources and an analysis of logical properties (e.g., control and data coupling). In general, partitioning should separate and isolate the safety-related functionality from the non-safety-related functionality in the design and implementation. This PROCESS can minimize, or at least reduce, the VERIFICATION necessary to assure that data shared by or passed to the critical section does not affect the specified operation of the safety critical code. |  |  |
|  | Partitioning includes the following steps: |  |  |
|  | identification of critical, non-critical and supervisory sections. The means of identification depends upon the modularity of the code, the programming language, the code design and other specification attributes; |  |  |
|  | description of the interfaces between the critical and non-critical sections: |  |  |
|  | identification of data or variables global to the critical and non-critical sections, modules, etc., identified in step a); |  |  |
|  | identification of any parameters that are passed between critical and non-critical sections, modules, etc., identified in step a); |  |  |
|  | description of the flow of the data, variables or parameters identified in steps b) 1) and b) 2); |  |  |
|  | description of the mechanism which is used to prevent data corruption, overwriting or other errors of the above identified data, variables or parameters which would affect safety critical performance; |  |  |
|  | validation of the integrity of the partition. This can be accomplished by functional testing and stress testing techniques. |  |  |
|  | Subclause 14.8 g) to n) |  |  |
|  | There is a list of items to be taken into consideration in the architecture specification. This list has been selected because each of these items could influence the choice of architecture. |  |  |
|  | Subclause 14.9 – Design and implementation |  |  |
|  | The technical solutions chosen need to be defined. It is often appropriate to decompose a PEMS into subsystems. Figure H.1 shows examples of PEMS/ PESS structures with different amounts of decomposition. Reasons for decomposing a PEMS could include the following. |  |  |
|  | Keeping the complexity of subsystems manageable |  |  |
|  | The less complex the system the easier it is to understand and consequently easier to design and then maintain. The resulting design is more likely to be correct and easier to test. Coding standards should specify limits for complexity. |  |  |
|  | Architecture |  |  |
|  | The system architecture could make it logical to separate systems e.g. if diverse systems are needed they should be implemented as distinct subsystems. |  |  |
|  | Modularity |  |  |
|  | Modularity can facilitate the provision of different system options, reuse of an existing proven subsystem and the extension of system functionality. |  |  |
|  | Physical components |  |  |
|  | A sensible division of physical subsystems will help the diagnosis and repair of hardware faults. |  |  |
|  | Different technologies |  |  |
|  | Often different engineers will implement the hardware and the software design. In this case specifying each as a separate subsystem will enable each to be implemented independently. |  |  |
|  | The overall system will only function correctly if each of its constituent subsystems has been adequately specified. This leads to the requirement for a design specification for each subsystem. A design specification for a subsystem would typically include a detailed interface specification, and could include implementation details, e.g. algorithms. |  |  |
|  | Each subsystem should be tested to show that the design specification has been correctly implemented. This leads to the requirement for a test specification for each subsystem. |  |  |
|  | The design and test specifications can be documented in whatever form is practicable, e.g. they can be separate documents or they can be combined in a larger document. The design specification and the test specification for each subsystem should be identifiable. |  |  |
|  | Examples of the elements of the design environment are given in H.4 a). Such elements will have an influence on the quality and correctness of the design. Some elements will have been identified as the suitably validated tools and PROCEDURES (see 14.6.2). The descriptive data regarding the design environment facilitates VERIFICATION that the suitably validated tools and PROCEDURES have been used. |  |  |
|  | Subclause 14.10 – VERIFICATION |  |  |
|  | Subclause 4.2 requires VERIFICATION of RISK CONTROL measures. There are additional requirements for PEMS. These are that: |  |  |
|  | the ESSENTIAL PERFORMANCE is verified; and |  |  |
|  | there is a VERIFICATION plan. |  |  |
|  | ESSENTIAL PERFORMANCE is significant for PEMS because the PEMS uses a PESS to control its functions. ESSENTIAL PERFORMANCE will often depend on the PEMS functions being carried out correctly. |  |  |
|  | A VERIFICATION plan leaves it up to the MANUFACTURER how to achieve the requirements of this clause. This is a better and more flexible approach than specifying how to verify a PEMS in this clause. The MANUFACTURER is responsible for planning the VERIFICATION so that it is adequately thorough and then to implement the plan. |  |  |
|  | The requirement lists activities that affect the thoroughness of the VERIFICATION and which need to be planned. |  |  |
|  | Subclause 14.11 – PEMS VALIDATION |  |  |
|  | The final phase of any PEMS DEVELOPMENT LIFE-CYCLE model is PEMS VALIDATION. PEMS VALIDATION is intended to assure that the right product is built. Validation is important for PEMS because unexpected interactions between functions might occur that can only be discovered by validation. |  |  |
|  | PEMS VALIDATION can include tests for a high volume of data, heavy loads or stresses, human factors, security, performance, configuration compatibility, fault testing, documentation and safety. |  |  |
|  | Independence is needed to avoid conflicts of interest and because the assumptions of the designer should not influence or limit the extent of the PEMS VALIDATION. Examples of level of independence include: |  |  |
|  | separate person; |  |  |
|  | separate management; |  |  |
|  | separate organization. |  |  |
|  | Subclause 14.12 – Modification |  |  |
|  | Typically the design of a PEMS is not completely new but is partly or even largely derived from earlier design(s). Nevertheless, it might be possible to treat the design as if it were completely new and to establish the RISK MANAGEMENT report and demonstrate compliance with the requirements of this standard without reference to previous documentation. If however the RISK MANAGEMENT report does need to include some information from the documentation of the previous design(s), it is then necessary to confirm that all such information remains valid despite the changes introduced in the new design. |  |  |
|  | Subclause 14.13 – PEMS intended to be incorporated into an IT-NETWORK |  |  |
|  | Many hospitals are operating ME EQUIPMENT in a networked environment today. Originally, these IT-NETWORKS were installed to optimize business economic and technical area. For this, a fast electronic data interchange is required. Today, these IT-NETWORKS are used for medical applications within the hospital, between hospitals, and from home. |  |  |
|  | Initially, the use was only the exchange of laboratory data. Now there are large amounts of data transported over the IT-NETWORKS, such as medical image data. There are further requests from the user to get “real time” solutions (e.g. control of operation robots via an IT-NETWORK). |  |  |
|  | Additional guidance on incorporation of a PEMS into an IT-NETWORK is found in Annex H. |  |  |
|  | Subclause 15.1 – Arrangements of controls and indicators of ME EQUIPMENT |  |  |
|  | Controls, instruments, indicating lamps, etc. that are associated with a specific function of the ME EQUIPMENT should be grouped together. |  |  |
|  | Subclause 15.2 – Serviceability |  |  |
|  | The exchange of such parts is expected to be easy to perform, preferably without special TOOLS. In addition, the disassembly of the worn out part or of the part exchanged preventively and the assembly of the spare one should not result in a HAZARDOUS SITUATION. To ensure this, the instructions for performing such activities have to be easy to understand and to follow, without introducing any RISK of mix-up. |  |  |
|  | Subclause 15.3.2 – Push test |  |  |
|  | ENCLOSURES need to have adequate rigidity if they are to maintain a level of protection from internal live parts. This requirement is harmonized with the force test of IEC 60950-1. The force is dependent on the person handling the ME EQUIPMENT, not the weight of the ME EQUIPMENT. In most cases, the application of a force of 250 N is considered reasonably foreseeable. However there can be cases where a RISK ASSESSMENT finds that the 45 N force applied over an area of 625 mm2, as required by the second edition of this standard, would continue to be an acceptable VERIFICATION method for determining an acceptable level of RISK. For example, ultrasound transducers and similar small HAND-HELD APPLIED PARTS, which balance the needs of robustness with other needs relating to efficacy and biocompatibility, have established track RECORDS of safety and effectiveness over many years, and therefore could continue to use the older VERIFICATION test. |  |  |
|  | Internal components are not subjected to the force test of IEC 60950-1 because their robustness is verified per the tests of 15.3.4 and 15.3.5. |  |  |
|  | Subclause 15.3.3 – Impact test |  |  |
|  | An ENCLOSURE’S resistance to impact is required to prevent unacceptable RISK during reasonably foreseeable misuse. The energy of the test impact approximates ME EQUIPMENT being accidentally struck by an object in the hand of a passer-by or by a broomstick or mop handle during cleaning of the floor. The test equipment has been simplified and harmonized with other standards containing ENCLOSURE impact requirements, including IEC 60950-1. |  |  |
|  | Where a MANUFACTURER feels the requirements of this subclause are not necessary to mitigate an unacceptable RISK, justification is documented in the RISK MANAGEMENT FILE per 4.5, along with an identification of alternate requirements met. For example, FIXED ME EQUIPMENT can have one side of the ENCLOSURE protected by the floor, wall or ceiling. The MANUFACTURER documents the evaluation of the probability that the ME EQUIPMENT could be moved or installed incorrectly. The MANUFACTURER also evaluates and identifies, through the RISK MANAGEMENT PROCESS, what resistance to impact the protected side of the ENCLOSURE needs to have to ensure no unacceptable RISKS are generated by failure to comply with the original requirements of this subclause. |  |  |
|  | Subclause 15.3.4 – Drop test |  |  |
|  | The tests for HAND-HELD ME EQUIPMENT or its parts that are hand held are different from the test for PORTABLE and MOBILE ME EQUIPMENT because of the difference in practical application. |  |  |
|  | A drop surface of wood of density > 600 kg/m3 allows selection of most common hardwoods. Oak, beech, birch, ash and maple are acceptable. These varieties have similar hardness while hardwoods of density < 600 kg/m3 (e.g. mahogany, elm, sweet gum, cherry) and softwoods have greatly decreased hardness in comparison. |  |  |
|  | Subclause 15.3.4.2 – PORTABLE ME EQUIPMENT |  |  |
|  | This test represents NORMAL USE, as explained in the rationale for 15.3.5. This test is not intended to represent reasonably foreseeable misuse. There is not currently a test that directly addresses free fall type reasonably foreseeable misuse, however it is felt the ball impact test in 15.3.3 represents foreseeable misuse, albeit indirectly. As stated in 4.2, if the RISK MANAGEMENT PROCESS concludes that a more severe test is appropriate, this should be done. |  |  |
|  | Subclause 15.3.5 – Rough handling test |  |  |
|  | Contrary to what is often assumed, ME EQUIPMENT can be used in a hostile environment. In case of emergency, ME EQUIPMENT is carried or wheeled on trolleys over doorsteps and into elevators and subjected to bumps and vibration. Such conditions can in fact typify NORMAL USE for some ME EQUIPMENT. Encountering obstacles is considered commonplace and quite reasonably foreseeable misuse. Not all obstacles are clearly marked and the OPERATOR cannot always stop the ME EQUIPMENT in time after having become aware of the obstacle |  |  |
|  | The 0,8 m/s speed together with the severity of the obstacles chosen, are considered to represent worst case reasonably foreseeable misuse levels of stress/shock energies. The intent of tis test is to ascertain the risks from damage caused by rough handling shock/stress. Instability is evaluated in 9.4. |  |  |
|  | The meaning of “in its normal direction of travel” is the direction(s) the ME EQUIPMENT is likely to travel at the maximum normal speed. For most cases, this would be the forward direction. Some ME EQUIPMENT, such as a bed, is likely to travel in a forward or backward direction, at normal speed, and therefore each test should be considered for each direction. |  |  |
|  | Subclause 15.3.6 – Mould stress relief test |  |  |
|  | Many thermoforming PROCESSES can leave residual stresses in plastics. Because polymer chains are held together by weak van der Waals bonds, these residual stresses can result in viscous flow (deformation). Elevated temperature results in weakening of van der Waals bonds and an increase in the rate of viscous flow. Thermoplastics with low melting temperatures, such as polyethylene and polypropylene, are more susceptible to stress relief deformation than polymers with higher melting temperatures, such as polycarbonate and polyetheramide. |  |  |
|  | Compliance should be verified by analysis of the polymer properties, when possible. This VERIFICATION should consist of a documented comparison of the maximum temperature the polymer will be exposed to in NORMAL USE and the polymer manufacturer’s recommended temperature use range. |  |  |
|  | Subclause 15.3.7 – Environmental influences |  |  |
|  | ME EQUIPMENT is often used or stored in environmental conditions that are within the INTENDED USE as declared by the MANUFACTURER. In such cases no HAZARD is expected. However the environmental conditions could differ from those declared and still the ME EQUIPMENT is expected to remain safe. To ensure this, the RESPONSIBLE ORGANISATION has to perform the periodic Inspection and maintenance prescribed by the MANUFACTURER. These activities are expected to prevent any deterioration of the safety level and also detect signs of commencing of any such deterioration. To ensure this, the instructions for preventive maintenance have to be easy to understand and to follow, without introducing any RISK for mix-ups or for overlooking of safety-relevant symptoms. |  |  |
|  | The exchange of such parts is expected to be easy to perform, preferably without special TOOLS. In addition, the disassembly of the worn out part or of the part exchanged preventively and the assembly of the spare one should not create a HAZARD. To ensure this, the instructions for performing such activities have to be easy to understand and to follow, without introducing any RISK of mix-up. |  |  |
|  | Corrosion of metal to metal interfaces should be taken into account. |  |  |
|  | Subclause 15.4.3 – Batteries |  |  |
|  | If a HAZARDOUS SITUATION might develop as a result of exhaustion of the battery, means should be provided to forewarn of this condition. |  |  |
|  | Where appropriate, particular standards should specify the corresponding requirement. |  |  |
|  | Subclause 15.4.3.5 – Excessive current and voltage protection |  |  |
|  | Subclause 4.7 requires the ME EQUIPMENT to be SINGLE FAULT SAFE. One possible fault could be the bridging of a CREEPAGE DISTANCE between the positive and negative terminals of an INTERNAL ELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER SOURCE and any protective device (see Figure A.23). |  |  |
|  | Figure A.23 – Example of the needed MEANS OF OPERATOR PROTECTION between the |  |  |
|  | terminals of an INTERNAL ELECTRICAL POWER SOURCE and a subsequent protective device |  |  |
|  | A short circuit test would be required to demonstrate that this area is SINGLE FAULT SAFE unless two MEANS OF OPERATOR PROTECTION are present. In that case, the test can be omitted. |  |  |
|  | Subclause 15.4.4 – Indicators |  |  |
|  | It is important for an OPERATOR and SERVICE PERSONNEL to be able to determine the functional status of ME EQUIPMENT. In NORMAL USE, the OPERATOR needs to be able to distinguish between ME EQUIPMENT in stand-by and ME EQUIPMENT in a fully functional state. Some ME EQUIPMENT has an extended warm-up period. Other ME EQUIPMENT has standby or battery charging modes. |  |  |
|  | It can be hazardous for ME EQUIPMENT to be left unattended in the wrong state. SERVICE PERSONNEL need to be able to determine when ME EQUIPMENT is energized to avoid HAZARDS. |  |  |
|  | Subclause 15.4.7.3 – Entry of liquids |  |  |
|  | The former IPX8 rating requirement for foot switches amounts to no more than “greater protection than IPX7.” By making this requirement IPX6 minimum, the requirement sets a defined level of protection while allowing higher levels where appropriate. |  |  |
|  | For equipment used on the floor in areas where liquids are usually not found, the IPX1 requirement is included because it is considered extremely likely that some wetting will occur. |  |  |
|  | Subclause 15.5 – MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 |  |  |
|  | The addition of “and transformers providing separation in accordance with 8.5” to the original title that only identified “Mains transformers” is intentional. The tests for transformers should be utilized any time that the transformer is used to establish separation between OPERATORS, PATIENTS, etc. and a HAZARD. |  |  |
|  | Revisions to 15.5 do not change significantly current methods (including those of the second edition of this standard) of testing. The methods and requirements were simplified and now include all different types of protectors like: PTCs, feedback control (switch mode power supplies), primary or secondary over-current devices, etc. Those transformers that have not been tested in accordance with the 5X frequency and 5X voltage tests of 15.5.2 to establish the adequacy of insulation between the turns of a winding that are shorted at the terminals (rather than external to the transformer) to assure that failure of that insulation will not cause maximum allowable temperatures to be exceeded. |  |  |
|  | Because of the difficulties that would be encountered when trying to test transformers that are RATED for high frequencies (such as those used in switch mode power supplies), the 2X frequency and voltage tests are specified in those cases as well. The second edition only applied this test where the voltage exceeded 500 V. |  |  |
|  | Subclause 15.5.1.1 – Transformers |  |  |
|  | Output windings are required to be “tested in turn” because under overload conditions, testing all windings simultaneously can cause over temperature devices to operate which would not operate if only one winding was being overloaded. A single output winding being overloaded is actually quite likely. Therefore this combination of conditions is considered the likely worst case scenario. |  |  |
|  | The intent of the requirement is to test under the worst-case condition (nearly always with either a full load or no-load). Such a worst case can be determined through evaluation of the transformer design or by performing a few spot tests. Generally, testing all possible conditions to determine worst case is unnecessary. |  |  |
|  | The limits of Table 31 are applied at a 25 °C ambient because of the impracticality of performing the overload and short tests inside of a thermal chamber. |  |  |
|  | Subclause 15.5.2 – Dielectric strength |  |  |
|  | It is necessary to raise the frequency of the test voltage in proportion to the voltage to prevent saturation of the magnetic core and consequent very high current. |  |  |
|  | The electrical insulation between the primary winding and other windings, screens and the core of a MAINS SUPPLY TRANSFORMER is presumed to have been investigated by the dielectric strength tests performed on the assembled ME EQUIPMENT as described in 8.8.3. The dielectric strength tests of 8.8.3 need not be repeated. |  |  |
|  | Subclause 15.5.3 – Construction of transformers used to provide separation as required by 8.5 |  |  |
|  | The original citation of subclause 5.12 of IEC 61558-1 was made incorrect by modifications to the 61558 series. In reviewing the revised IEC 61558 standards, it was determined that citation of the standard would not reduce the cost of transformers or provide any other benefits since the spacing and dielectric requirements of IEC 60601-1 would be required to be applied to provide MEANS OF PATIENT PROTECTION. For this reason, the citation was deleted, and the principles of the second edition of IEC 60601-1 were employed with reference to spacing and dielectric requirements of the third edition. Where only MEANS OF OPERATOR PROTECTION is required, transformers constructed for use in IEC 60950-1 equipment should be considered acceptable. |  |  |
|  | Additionally, Annex U of IEC 60950-1:2005 includes requirements relating to the use of triple-insulated winding wire in transformers instead of a separate layer of insulation between windings (as would be traditionally be provided by bobbins for example). Transformers which use this method of separation between windings and which comply with all other requirements of this standard should generally be considered to provide an adequate level of BASIC SAFETY. |  |  |
|  | Clause 16 – ME SYSTEMS |  |  |
|  | Increasingly, ME EQUIPMENT is being combined with other pieces of equipment that might not have originally been intended for medical application to create systems where one or more of the elements of the system come into contact with the PATIENT. Clause 16 provides requirements to ensure the safety of the PATIENT who could come into contact with ME SYSTEMS. |  |  |
|  | Clause 16 on ME SYSTEMS is intended to be used by MANUFACTURERS of combinations of electrical equipment that include one or more items of ME EQUIPMENT. The equipment can be separate items or can be in a single ENCLOSURE or a combination of these cases. |  |  |
|  | Clause 16 is also intended to be used by personnel from institutions for medical practice who assemble or adapt ME SYSTEMS, as they can become the MANUFACTURER by that action. In this case, engineering expertise in the application of the electrical equipment design standards is required to ensure that the ME SYSTEM complies with all requirements of Clause 16. |  |  |
|  | More and more, such ME SYSTEMS comprise equipment originally manufactured for use in different specific application fields, not necessarily medical, that are connected with each other in a direct or indirect way. ME EQUIPMENT complying with this standard can be connected with other, non-ME EQUIPMENT. The latter equipment might fully meet the requirements in the safety standards applicable in their specific application field. However, they do not always comply with the safety requirements for ME EQUIPMENT and, thereby, influence the safety of the whole ME SYSTEM. It is for this reason that the MANUFACTURER is required to apply RISK MANAGEMENT to the whole ME SYSTEM. One example of an additional HAZARD is the ignition of fire when an ME SYSTEM containing non-ME EQUIPMENT is used in an OXYGEN RICH ENVIRONMENT, possibly accidentally. |  |  |
|  | The electrical equipment can be situated either in a medically used room that is intended for diagnosis, treatment or monitoring of PATIENTS, or in a non-medically used room where no medical practice is performed. Within a medically used room, electrical equipment might be placed inside or outside a volume that is defined as PATIENT ENVIRONMENT. |  |  |
|  | There are two situations possible in medical practice. |  |  |
|  | Where Clause 16 does not apply |  |  |
|  | Simultaneously operated ME EQUIPMENT, i.e. different ME EQUIPMENT connected at the same time to a PATIENT but not connected to each other. Such ME EQUIPMENT can influence each other. For example, high-frequency surgical equipment in the operating theatre can influence PATIENT monitoring. |  |  |
|  | NOTE Assistance can be available from the instructions for use for each ME EQUIPMENT. |  |  |
|  | Where Clause 16 applies |  |  |
|  | ME SYSTEMS, consisting of ME EQUIPMENT and possibly also non-ME EQUIPMENT, interconnected permanently or temporarily for a certain purpose such as diagnosis or treatment of a PATIENT. Examples: ME SYSTEMS for diagnostic X-ray examination, endoscopes with video camera, PATIENT monitoring, ultrasound equipment with a personal computer, computed tomography or magnetic resonance imaging. |  |  |
|  | The various parts of such an ME SYSTEM could be situated within the PATIENT ENVIRONMENT or outside it but still within a medically used room, or parts of the ME SYSTEM could be located in a non-medically used room containing, for example, electrical power distribution or data processing equipment. |  |  |
|  | Subclause 16.1 – General requirements for the ME SYSTEMS |  |  |
|  | The basic requirement for the safety of ME SYSTEMS is that, after installation or subsequent modification, an ME SYSTEM does not result in an unacceptable RISK. Compliance with the requirements imposed on ME SYSTEMS in this standard will imply that the RESIDUAL RISK is presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary. |  |  |
|  | The MANUFACTURER of ME SYSTEMS that can be reconfigured by the OPERATOR or the RESPONSIBLE ORGANIZATION could be challenged to provide information on all possible combinations of the equipment, which could represent an unreasonable burden. RISK MANAGEMENT methods provide a very adequate means of determining which combination of items constitutes the largest RISKS, and which measures need to be taken to provide for the adequate level of safety. Ultimately, compliance testing can be done after assembly of the complete ME SYSTEM. |  |  |
|  | Appropriate documentation concerning the standards compliance can be a declaration of conformity by the MANUFACTURER or a certificate from a test house. |  |  |
|  | ME SYSTEMS, by their nature, can be frequently modified; Clause 16 does not apply to the modification of individual items in an ME SYSTEM |  |  |
|  | Subclause 16.2 – ACCOMPANYING DOCUMENTS of an ME SYSTEM |  |  |
|  | The documents that accompany an ME SYSTEM intended for DIRECT CARDIAC APPLICATION should provide data on such items as: |  |  |
|  | use of rubber gloves; |  |  |
|  | use of stop-cocks made of insulating material; |  |  |
|  | minimum distances between PATIENT and equipment being part of the ME SYSTEM (PATIENT ENVIRONMENT); |  |  |
|  | instructions about how to use the ME EQUIPMENT in the typical medical application, for example, use of a catheter. |  |  |
|  | For safety reasons, particular attention should be paid to the different levels of RISK when, within the PATIENT ENVIRONMENT, electrodes or other body sensors are used on the PATIENT, externally and internally, including direct connections to the heart. |  |  |
|  | Possible connections to the heart of a PATIENT should be kept isolated from the equipment. |  |  |
|  | The warning not to place MULTIPLE SOCKET-OUTLETS on the floor is to prevent the ingress of liquids and to prevent mechanical damage. |  |  |
|  | Furthermore, measures should be taken to ensure that, when assembling or modifying an ME SYSTEM incorporating MULTIPLE SOCKET-OUTLETS, these are mounted in such a way as to prevent ingress of liquids and to avoid mechanical damage during NORMAL USE and transportation. |  |  |
|  | Relevant safety standards for non-ME EQUIPMENT could specify or require disclosure of permissible environmental conditions. Accordingly, the environmental conditions permitted for various items in an ME SYSTEM can be different. The permissible environmental conditions for the ME SYSTEM is to be specified so that no HAZARDOUS SITUATION will arise when operating it within these specified limits. |  |  |
|  | Subclause 16.3 – Power supply |  |  |
|  | This requirement is to ensure the safety according to IEC 60601-1 at the ME SYSTEM level. |  |  |
|  | BASIC SAFETY after assembly is maintained, for example, by one or more of the following measures: |  |  |
|  | measures that are built-in within the ME EQUIPMENT, for example, separation of relevant circuits; |  |  |
|  | SEPARATION DEVICES provided as ACCESSORIES to the ME EQUIPMENT (see 16.5); |  |  |
|  | SEPARATION DEVICES provided as ACCESSORIES to the ME SYSTEM; |  |  |
|  | separating transformer; |  |  |
|  | additional PROTECTIVE EARTH CONDUCTORS. |  |  |
|  | Non-ME EQUIPMENT can provide the specified power supply for ME EQUIPMENT in accordance with 5.5 f), 7.9.2.14 and 8.2.1. |  |  |
|  | Subclause 16.5 – SEPARATION DEVICES |  |  |
|  | The BASIC SAFETY of some ME EQUIPMENT depends on the precondition that any SIGNAL INPUT/OUTPUT PARTS are connected only to equipment that is specified for this purpose, otherwise LEAKAGE CURRENTS could be increased by unwanted currents flowing through signal cables. |  |  |
|  | HAZARDOUS SITUATIONS could occur if the SIGNAL INPUT/OUTPUT PART of ME EQUIPMENT is connected to equipment outside the medically used room, possibly in another building and therefore connected to another mains supply branch circuit. |  |  |
|  | A SEPARATION DEVICE prevents a HAZARDOUS SITUATION to the PATIENT or OPERATOR. Additionally, the inclusion of the SEPARATION DEVICE helps to avoid HAZARDOUS SITUATIONS through malfunction of equipment caused by unwanted currents flowing through cables. |  |  |
|  | The need for a SEPARATION DEVICE depends on the configuration of the ME SYSTEM. |  |  |
|  | Subclause 16.6 – LEAKAGE CURRENTS |  |  |
|  | Relevant standards for some non-ME EQUIPMENT can have limits for TOUCH CURRENTS that are higher than required by Clause 16; these higher limits are acceptable only outside the PATIENT ENVIRONMENT. It is essential to reduce TOUCH CURRENTS when non-ME EQUIPMENT is to be used within the PATIENT ENVIRONMENT. LEAKAGE CURRENT reduction measures can include: |  |  |
|  | additional PROTECTIVELY EARTHED parts; |  |  |
|  | a separating transformer; |  |  |
|  | an additional non-conductive ENCLOSURE. |  |  |
|  | Interconnecting cables and their connector housings are parts of the ENCLOSURE and therefore the LEAKAGE CURRENT limits within the PATIENT ENVIRONMENT, as required in 16.6.1, are applicable. |  |  |
|  | If a MULTIPLE SOCKET-OUTLET without a separating transformer is used, the interruption of its protective earthing could result in TOUCH CURRENTS equal to the sum of the individual EARTH LEAKAGE CURRENTS. |  |  |
|  | Subclause 16.6.3 – PATIENT LEAKAGE CURRENT |  |  |
|  | For ME EQUIPMENT, the maximum allowed values for PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT (applicable with several APPLIED PARTS connected to the ME EQUIPMENT) are given in Table 3 and Table 4; see also 8.7.3. An ME SYSTEM is to provide the equivalent level of safety as provided by ME EQUIPMENT within the PATIENT ENVIRONMENT (see 16.1). Therefore, the same maximum values for PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT apply, regardless whether the APPLIED PARTS are connected to the same element of the ME SYSTEM or not. This holds for the operation of the ME SYSTEM in NORMAL CONDITION, as the single fault concept is not applicable to an ME SYSTEM. |  |  |
|  | It should be noted that combinations of equipment or of APPLIED PARTS, made by the RESPONSIBLE ORGANIZATION or OPERATOR, that are outside the range of combinations indicated by the MANUFACTURER, could lead to HAZARDOUS SITUATIONS. This warning holds in particular when combinations of equipment are used for medical purposes on the same PATIENT, which have not been intended by their MANUFACTURER(S) to be used in such combinations. |  |  |
|  | Subclause 16.7 – Protection against MECHANICAL HAZARDS |  |  |
|  | Attention should be paid to the effects of interruptions causing unplanned movements, removal of compression forces, and the safe removal of PATIENTS from the PATIENT ENVIRONMENT when a HAZARDOUS SITUATION occurs. |  |  |
|  | Subclause 16.9.2.1 – MULTIPLE SOCKET-OUTLET |  |  |
|  | The second edition of this standard used the defined term “auxiliary mains socket-outlet (AMSO)” to describe a socket-outlet intended for provision of mains supply to other ME EQUIPMENT or to other separate parts of the ME EQUIPMENT. The systems collateral standard, IEC 60601-1-1 [13], defined a term “multiple portable socket-outlet (MPSO)”. The two terms have been combined into a new term, “MULTIPLE SOCKET-OUTLET (MSO).” Subclause 57.2 e) of the second edition required that an AMSO be designed so that it could not accept a MAINS PLUG. An exception for emergency trolleys was allowed. With the combination of the two definitions and the change to 8.11.2 to require any MSO on ME EQUIPMENT to comply with 16.9.2.1, the need for rapid exchange in an emergency situation is reconciled with the need to restrict LEAKAGE CURRENT. |  |  |
|  | Reassignment of the mains connection for the ME SYSTEM is a dangerous practice and beyond the scope of this clause. See 16.2 for disclosure requirements. |  |  |
|  | Excessive TOUCH CURRENTS can occur unless casual access for additional equipment connections is impeded or prevented. |  |  |
|  | Subclause 16.9.2.1 d) |  |  |
|  | The TOUCH CURRENT of the ME SYSTEM must be less than 500 μA in SINGLE FAULT CONDITION. A separating transformer can be used as a measure to reduce that TOUCH CURRENT. Therefore a separating transformer with BASIC INSULATION is sufficient. The DOUBLE or REINFORCED INSULATION as required for isolating transformers is not needed. |  |  |
|  | Transformers providing a greater degree of safety e.g. ones constructed to IEC 60601-1 requirements or to the isolating transformer requirements in other parts of the IEC 61558 series, e.g. IEC 61558-2-4 [63] or IEC 61558-2-23 [64], are also acceptable. |  |  |
|  | The CLASS I requirement for the transformer assembly is necessary to provide connected equipment with a PROTECTIVE EARTH CONNECTION. |  |  |
|  | Isolation monitoring of the separating transformer is not necessary. SINGLE FAULT CONDITION can be detected during routine maintenance and the occurrence of two independent SINGLE FAULT CONDITIONS is of no concern. The transformer construction can be of a type with or without a PROTECTIVELY EARTHED centre tapped secondary winding. |  |  |
|  | Subclause 16.9.2.2 – PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS |  |  |
|  | All PROTECTIVE EARTH CONDUCTORS and POWER SUPPLY CORDS should be routed together. |  |  |
|  | When a MULTIPLE SOCKET-OUTLET is used to construct an ME SYSTEM, each individual item of equipment plugged in to the MULTIPLE SOCKET-OUTLET needs to meet the relevant ME EQUIPMENT or non-ME EQUIPMENT requirements. The total protective earth impedance when tested as a complete system according to 8.6.4 needs to meet the highest impedance requirement from 8.6.4. a) (i.e. shall not exceed 200 mΩ). This might require measures such as using short power supply cords within the ME SYSTEM and using a system POWER SUPPLY CORD of greater cross sectional area than is necessary for current carrying purposes to reduce its protective earth impedance. It is unacceptable practice to connect MULTIPLE SOCKET-OUTLETS in series. |  |  |
|  | Within the PATIENT ENVIRONMENT it is important to limit potential differences between different parts of an ME SYSTEM, and an adequate connection with a protective earthing system plays an important role in limiting that potential difference. It is therefore important to prevent interruption of that protective means to any part of the ME SYSTEM. |  |  |
|  | The additional protective earthing could be used when the TOUCH CURRENT in SINGLE FAULT CONDITION exceeds the allowable limits. |  |  |
|  | The additional protective earthing is not necessary for ME EQUIPMENT complying with this standard. However, in the case of non-ME EQUIPMENT this will prevent TOUCH CURRENTS exceeding allowable limits. |  |  |
|  | The use of a TOOL is not required to disconnect the MAINS PLUG because the MAINS PLUG will disconnect both the mains and the protective earth. |  |  |
|  | Clause 17 – Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | IEC 60601-1-2 specifies electromagnetic immunity test levels to minimize the effect of the electromagnetic environment on the ME EQUIPMENT and ME SYSTEMS covered by this standard. It specifies electromagnetic emissions limits to minimize the effect on other equipment of electromagnetic disturbances that could be emitted, intentionally or unintentionally, by ME EQUIPMENT and ME SYSTEMS. It also specifies requirements for identification, marking and documents so that the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM provides information to the RESPONSIBLE ORGANIZATION that is essential in determining the suitability of the ME EQUIPMENT or ME SYSTEM for the electromagnetic environment of use, and in managing the electromagnetic environment of use to permit the ME EQUIPMENT or ME SYSTEM to maintain BASIC SAFETY and provide its ESSENTIAL PERFORMANCE without disturbing other equipment. |  |  |
|  | Electromagnetic emission requirements are necessary for the protection of: |  |  |
|  | safety services (e.g. police, fire and ambulance communications); |  |  |
|  | other ME EQUIPMENT and ME SYSTEMS; |  |  |
|  | non-ME EQUIPMENT (e.g. computers); |  |  |
|  | telecommunications (e.g. radio/TV, telephone, radio-navigation). |  |  |
|  | More importantly, electromagnetic immunity requirements are necessary to assure that ME EQUIPMENT and ME SYSTEMS maintain BASIC SAFETY and continue to provide their ESSENTIAL PERFORMANCE in the presence of the electromagnetic disturbances to which they can be expected to be exposed during NORMAL USE. |  |  |

### Table 28
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | 1.1 Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to as ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | This collateral standard applies to X-RAY EQUIPMENT and to subassemblies of such equipment, where RADIOLOGICAL IMAGES of a human PATIENT are used for diagnosis, planning or guidance of medical procedures. |  |  |  |  |  |  |  |
| 1.2 | 1.2 Object |  |  |  |  |  |  |  |  |
|  |  | The object of this collateral standard is to specify general requirements that are in addition to those of the general standard and to serve as the basis for particular standards. |  |  |  |  |  |  |  |
|  |  | The object of this collateral standard is to establish general requirements for protection against X-RADIATION in X-RAY EQUIPMENT, in order that the IRRADIATION of the human PATIENT, the OPERATOR, staff and members of the public can be kept as low as reasonably achievable, without jeopardizing the benefit of the RADIOLOGICAL procedure. Particular standards may specify their appropriate values and/or measures for general requirements specified in this collateral standard. The implementation of the general requirements or the reference to the particular standard instead, shall be justified in the RISK MANAGEMENT process. |  |  |  |  |  |  |  |
|  |  | This collateral standard considers RADIATION PROTECTION aspects related to X-RADIATION only. |  |  |  |  |  |  |  |
|  |  | Requirements for the control of the electrical energy used to generate X-RADIATION, which is also an important aspect of RADIATION PROTECTION, are included in IEC 60601-1 and in particular standards for the safety and ESSENTIAL PERFORMANCE of the EQUIPMENT concerned. |  |  |  |  |  |  |  |
| 1.3 | 1.3 Related standards |  |  |  |  |  |  |  |  |
| 1.3.1 | 1.3.1 IEC 60601-1 |  |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT and ME SYSTEMS, this collateral standard complements IEC 60601-1. |  |  |  |  |  |  |  |
|  |  | When referring to IEC 60601-1 or to this collateral standard, either individually or in combination, the following conventions are used: |  |  |  |  |  |  |  |
|  |  | "the general standard" designates IEC 60601-1:2005+A1:2012; |  |  |  |  |  |  |  |
|  |  | "this collateral standard" designates IEC 60601-1-3:2008+A1:2013; |  |  |  |  |  |  |  |
|  |  | "this standard" designates the combination of the general standard and this collateral standard. |  |  |  |  |  |  |  |
| 1.3.2 | 1.3.2 Particular standards |  |  |  |  |  |  |  |  |
|  |  | A requirement in a particular standard takes priority over the corresponding requirement in this collateral standard. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60336, Medical electrical equipment – X-ray tube assemblies for medical diagnosis- Characteristics of focal spots |  |  |  |  |  |  |  |
|  |  | IEC 60522:1999, Determination of the permanent filtration of X-ray tube assemblies |  |  |  |  |  |  |  |
