|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
|  |  | ISO 497, Guide to the choice of series of preferred numbers and of series containing more rounded values of preferred numbers |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60601- 1:2005+A1:2012, IEC 60788:2004 and the following apply. |  |  |  |  |  |  |  |
|  |  | NOTE An index of defined terms is found beginning on page 46. |  |  |  |  |  |  |  |
|  | 3.1 ACCESSIBLE SURFACE |  |  |  |  |  |  |  |  |
|  |  | surface of EQUIPMENT or of an EQUIPMENT part that can be easily or accidentally touched by persons without the use of a TOOL |  |  |  |  |  |  |  |
|  | 3.2 ADDED FILTER |  |  |  |  |  |  |  |  |
|  |  | removable or irremovable FILTER positioned in the RADIATION BEAM to provide part or all of the ADDITIONAL FILTRATION |  |  |  |  |  |  |  |
|  | 3.3 ADDITIONAL FILTRATION |  |  |  |  |  |  |  |  |
|  |  | QUALITY EQUIVALENT FILTRATION due to ADDED FILTERS and other removable materials in the RADIATION BEAM which are between the RADIATION SOURCE and the PATIENT or a specified plane |  |  |  |  |  |  |  |
|  | 3.4 AIR KERMA |  |  |  |  |  |  |  |  |
|  |  | K |  |  |  |  |  |  |  |
|  |  | quotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the charged particles liberated by uncharged particles in a mass dm of air, thus |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 |  |  |  |  |  |  |  |
|  |  | The special name for the unit of AIR KERMA is gray (Gy) (ICRU 60) [20] |  |  |  |  |  |  |  |
|  |  | [IEC 60580:2000, definition 3.2, modified] [8] |  |  |  |  |  |  |  |
|  | 3.5 AIR KERMA RATE |  |  |  |  |  |  |  |  |
|  |  | K |  |  |  |  |  |  |  |
|  |  | quotient of dK by dt, where dK is the increment of AIR KERMA in the time interval dt, thus |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 s–1 |  |  |  |  |  |  |  |
|  |  | If the special name gray is used, the unit of AIR KERMA RATE is gray per second (Gy s–1) (ICRU 60) [20] |  |  |  |  |  |  |  |
|  |  | [IEC 60580:2000, definition 3.3] [8] |  |  |  |  |  |  |  |
|  | 3.6 AMBIENT DOSE EQUIVALENT |  |  |  |  |  |  |  |  |
|  |  | H*(d) |  |  |  |  |  |  |  |
|  |  | at a point in a RADIATION FIELD, the DOSE EQUIVALENT that would be produced by corresponding expanded and aligned field, in the ICRU sphere at a depth, d, on the radius opposing the direction of the aligned field |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 |  |  |  |  |  |  |  |
|  |  | The special name for the unit of AMBIENT DOSE EQUIVALENT is sievert (Sv) (ICRU 51)[19] |  |  |  |  |  |  |  |
|  | 3.7 ATTENUATION |  |  |  |  |  |  |  |  |
|  |  | reduction of a RADIATION QUANTITY upon passage of the RADIATION through matter resulting from all types of interaction with this matter |  |  |  |  |  |  |  |
|  |  | NOTE The RADIATION QUANTITY may be, for example, the particle flux density or the energy density. ATTENUATION does not include the geometric reduction of the RADIATION QUANTITY with distance from the RADIATION SOURCE. |  |  |  |  |  |  |  |
|  | 3.8 ATTENUATION EQUIVALENT |  |  |  |  |  |  |  |  |
|  |  | δ |  |  |  |  |  |  |  |
|  |  | thickness of a layer of reference material which, if substituted for the material under consideration in a beam of specified RADIATION QUALITY and under specified geometrical conditions, gives the same degree of ATTENUATION. ATTENUATION EQUIVALENT is expressed in suitable submultiples of the metre together with the reference |  |  |  |  |  |  |  |
|  | 3.9 AUTOMATIC CONTROL SYSTEM |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY EQUIPMENT, system in which the control or limitation of the electric energy delivered to an X-RAY TUBE ASSEMBLY depends upon the measurement of one or more RADIATION QUANTITIES or corresponding physical quantities |  |  |  |  |  |  |  |
|  | 3.10 AUTOMATIC EXPOSURE CONTROL |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY EQUIPMENT, MODE OF OPERATION in which one or more LOADING FACTORS are controlled automatically in order to obtain at a pre-selected location a desired quantity of RADIATION |  |  |  |  |  |  |  |
|  | 3.11 BEAM LIMITING DEVICE |  |  |  |  |  |  |  |  |
|  |  | device to limit the RADIATION FIELD |  |  |  |  |  |  |  |
|  | 3.12 BEAM LIMITING SYSTEM |  |  |  |  |  |  |  |  |
|  |  | entirety of parts and their geometrical configuration contributing to the limitation of the RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.13 CONTINUOUS ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | specified highest ANODE INPUT POWER which can be applied to the ANODE continuously |  |  |  |  |  |  |  |
|  |  | Unit: W |  |  |  |  |  |  |  |
|  | 3.14 CONTROL PANEL |  |  |  |  |  |  |  |  |
|  |  | part of EQUIPMENT for the purpose of controlling all, or some, of the functions of the EQUIPMENT. The CONTROL PANEL may contain devices for indicating and displaying operating factors |  |  |  |  |  |  |  |
|  | 3.15 CONTROLLED AREA |  |  |  |  |  |  |  |  |
|  |  | defined area which is part of an area under surveillance and for which access, occupancy and working conditions are regulated and controlled in order to protect persons against IONIZING RADIATION |  |  |  |  |  |  |  |
|  | 3.16 CURRENT TIME PRODUCT |  |  |  |  |  |  |  |  |
|  |  | in MEDICAL RADIOLOGY, quantity of electricity resulting from the LOADING of an X-RAY TUBE, expressed in milliampere seconds, as the product of the mean X-RAY TUBE CURRENT in milliamperes and the duration of the LOADING in seconds |  |  |  |  |  |  |  |
|  | 3.17 DIAPHRAGM |  |  |  |  |  |  |  |  |
|  |  | BEAM LIMITING DEVICE with either a fixed or an adjustable aperture in one plane |  |  |  |  |  |  |  |
|  | 3.18 DOSE EQUIVALENT |  |  |  |  |  |  |  |  |
|  |  | H |  |  |  |  |  |  |  |
|  |  | is the product of Q and D, at a point in tissue, where D is the ABSORBED DOSE and Q is the quality factor at that point, thus |  |  |  |  |  |  |  |
|  |  | H = Q D. |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 |  |  |  |  |  |  |  |
|  |  | The special name for the unit of DOSE EQUIVALENT is sievert (Sv) (ICRU 51)[19] |  |  |  |  |  |  |  |
|  | 3.19 EDGE FILTER |  |  |  |  |  |  |  |  |
|  |  | FILTER whose ABSORPTION characteristic as a function of RADIATION ENERGY shows a discontinuity in the useful photon energy range |  |  |  |  |  |  |  |
|  | 3.20 EFFECTIVE IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | part of the IMAGE RECEPTION AREA that is configured to receive an X-RAY PATTERN that can be processed for display or storage |  |  |  |  |  |  |  |
|  |  | NOTE 1 In accordance with this convention, the IMAGE RECEPTION AREA of a multi-field X-ray image intensifier tube is considered to be restricted by the selection of magnification modes, to exclude any portion of the input screen from which the X-RAY PATTERN is not electronically processed. |  |  |  |  |  |  |  |
|  |  | NOTE 2 For X-RAY EQUIPMENT based on scanning that varies the position for receiving an X-RAY PATTERN during the exposure, the EFFECTIVE IMAGE RECEPTION AREA at a certain time during the scan is the area of the image receptor that is receiving and processing an X-RAY PATTERN at that very moment. |  |  |  |  |  |  |  |
|  | 3.21 ENTRANCE SURFACE |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, plane or curved surface through which the RADIATION enters an irradiated object |  |  |  |  |  |  |  |
|  | 3.22 EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY SOURCE ASSEMBLY, X-RADIATION emitted from the RADIATION SOURCE other than that emitted from the ACTUAL FOCAL SPOT |  |  |  |  |  |  |  |
|  | 3.23 FILTER |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGICAL EQUIPMENT, material or device provided to effect FILTRATION of the RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.24 FILTRATION |  |  |  |  |  |  |  |  |
|  |  | modification of characteristics of IONIZING RADIATION on passing through matter |  |  |  |  |  |  |  |
|  |  | NOTE FILTRATION may be: |  |  |  |  |  |  |  |
|  |  | preferential ABSORPTION of certain components of polyenergetic X-RADIATION accompanying its ATTENUATION; |  |  |  |  |  |  |  |
|  |  | a modification of the distribution of RADIATION intensity over the cross-section of a RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.25 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE |  |  |  |  |  |  |  |  |
|  |  | distance from the REFERENCE PLANE of an EFFECTIVE FOCAL SPOT to the point at which the REFERENCE AXIS intersects with the image receptor plane |  |  |  |  |  |  |  |
|  | 3.26 FOCAL SPOT TO SKIN DISTANCE |  |  |  |  |  |  |  |  |
|  |  | in MEDICAL DIAGNOSTIC RADIOLOGY, distance from the REFERENCE PLANE of an EFFECTIVE FOCAL SPOT to a plane normal to the REFERENCE DIRECTION and containing the point on the PATIENT surface nearest to the RADIATION SOURCE |  |  |  |  |  |  |  |
|  | 3.27 HALF-VALUE LAYER |  |  |  |  |  |  |  |  |
|  |  | thickness of a specified material, which attenuates under NARROW BEAM CONDITIONS XRADIATION with a particular spectrum to an extent such that the AIR KERMA RATE, EXPOSURE RATE or ABSORBED DOSE rate is reduced to one half of the value that is measured without the material. The HALF-VALUE LAYER (HVL) is expressed in suitable submultiples of the metre together with the material. |  |  |  |  |  |  |  |
|  | 3.28 IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, surface on which an X-RAY PATTERN is received |  |  |  |  |  |  |  |
|  | 3.29 IONIZING RADIATION |  |  |  |  |  |  |  |  |
|  |  | RADIATION consisting of directly or indirectly ionizing particles or a mixture of both. By convention, ultraviolet radiation is excluded |  |  |  |  |  |  |  |
|  | 3.30 IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | exposing of a living being or matter to RADIATION. In RADIOLOGY, exposing of a living being or matter to IONIZING RADIATION |  |  |  |  |  |  |  |
|  |  | Thus: X-IRRADIATION |  |  |  |  |  |  |  |
|  | 3.31 IRRADIATION SWITCH |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGICAL EQUIPMENT, control device provided to initiate and/or stop IRRADIATION |  |  |  |  |  |  |  |
|  | 3.32 IRRADIATION TIME |  |  |  |  |  |  |  |  |
|  |  | duration of an IRRADIATION determined according to specific methods, usually the time a rate of a RADIATION QUANTITY exceeds a specified level |  |  |  |  |  |  |  |
|  | 3.33 LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
|  |  | IONIZING RADIATION which has passed through the PROTECTIVE SHIELDING of a RADIATION SOURCE as well as that which, for some types of X-RAY GENERATORS, has passed through the RADIATION APERTURE before and after LOADING (for example one containing a grid controlled XRAY TUBE) |  |  |  |  |  |  |  |
|  | 3.34 LOADING |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY GENERATOR, act of supplying electrical energy to the ANODE of an X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.35 LOADING FACTOR |  |  |  |  |  |  |  |  |
|  |  | factor influencing by its value the X-RAY TUBE LOAD, for example X-RAY TUBE CURRENT, LOADING TIME, CONTINUOUS ANODE INPUT POWER, X-RAY TUBE VOLTAGE and PERCENTAGE RIPPLE |  |  |  |  |  |  |  |
|  | 3.36 LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | for an X-RAY GENERATOR, state from the end of the READY STATE, when the intended function of the generator is initiated, until the end of the LOADING of the X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.37 LOADING TIME |  |  |  |  |  |  |  |  |
|  |  | time determined according to a specific method, during which the ANODE INPUT POWER is applied to the X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.38 MEASURED VALUE |  |  |  |  |  |  |  |  |
|  |  | estimate of the TRUE VALUE of a quantity, derived from the INDICATED VALUE of a meter after applying all relevant CORRECTION FACTORS |  |  |  |  |  |  |  |
|  | 3.39 MEDICAL RADIOLOGY |  |  |  |  |  |  |  |  |
|  |  | branch of RADIOLOGY applied to human and veterinary medicine as well as to dentistry and chiropractic |  |  |  |  |  |  |  |
|  | 3.40 MODE OF OPERATION |  |  |  |  |  |  |  |  |
|  |  | for X-RAY EQUIPMENT the technical state defined by a configuration of several predetermined LOADING FACTORS and other settings for RADIOSCOPY or RADIOGRAPHY, selectable simultaneously by the operation of a single control |  |  |  |  |  |  |  |
|  |  | NOTE 1 Selection of a particular mode does not necessarily define the values of all the parameters affecting its use. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Values defined by selection of a particular mode are not necessarily invariable during its use. |  |  |  |  |  |  |  |
|  | 3.41 NARROW BEAM CONDITION |  |  |  |  |  |  |  |  |
|  |  | arrangement for the measurement of a RADIATION QUANTITY in a NARROW BEAM of IONIZING RADIATION |  |  |  |  |  |  |  |
|  | 3.42 NOMINAL X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE VOLTAGE for specific operating conditions |  |  |  |  |  |  |  |
|  | 3.43 PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |  |
|  |  | point intended to represent the intersection of the X-RAY BEAM AXIS with the ENTRANCE SURFACE of the PATIENT |  |  |  |  |  |  |  |
|  |  | NOTE The geometries to be used for various X-RAY EQUIPMENT are given in the particular standards. |  |  |  |  |  |  |  |
|  | 3.44 PERCENTAGE RIPPLE |  |  |  |  |  |  |  |  |
|  |  | for a HIGH-VOLTAGE GENERATOR, ratio of the difference between the highest and the lowest values of a rectified voltage waveform during a cycle of the supply to the highest value, expressed as a percentage |  |  |  |  |  |  |  |
|  | 3.45 PERMANENT FILTRATION |  |  |  |  |  |  |  |  |
|  |  | the QUALITY EQUIVALENT FILTRATION effected in an X-RAY TUBE ASSEMBLY by permanently fixed materials intercepting the X-RAY BEAM, that are not intended to be removed for any application and are not provided with means for removal in NORMAL USE |  |  |  |  |  |  |  |
|  | 3.46 PHANTOM |  |  |  |  |  |  |  |  |
|  |  | device intended to simulate parts of the PATIENT for test purposes |  |  |  |  |  |  |  |
|  | 3.47 PRIMARY PROTECTIVE SHIELDING |  |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SHIELDING for attenuating RESIDUAL RADIATION |  |  |  |  |  |  |  |
|  | 3.48 PROTECTED AREA |  |  |  |  |  |  |  |  |
|  |  | defined area within an area under surveillance or within a CONTROLLED AREA which is protected by STRUCTURAL SHIELDING or by distance so that the resulting level of RADIATION is lower than the ambient level in the overall area of which it is a part |  |  |  |  |  |  |  |
|  | 3.49 PROTECTIVE BARRIER |  |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SHIELDING in the form of attenuating material provided for RADIOLOGICAL protection |  |  |  |  |  |  |  |
|  | 3.50 PROTECTIVE DEVICE |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, device for the purpose of RADIOLOGICAL protection |  |  |  |  |  |  |  |
|  |  | Thus: |  |  |  |  |  |  |  |
|  |  | PROTECTIVE CLOTHING: |  |  |  |  |  |  |  |
|  |  | PROTECTIVE APRON; |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SKIRT; |  |  |  |  |  |  |  |
|  |  | PROTECTIVE GLOVE; |  |  |  |  |  |  |  |
|  |  | PROTECTIVE GLASSES; |  |  |  |  |  |  |  |
|  |  | mobile PROTECTIVE BARRIER |  |  |  |  |  |  |  |
|  | 3.51 PROTECTIVE SHIELDING |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, material that limits the extent of the RADIATION BEAM or attenuates STRAY RADIATION |  |  |  |  |  |  |  |
|  |  | NOTE PROTECTIVE SHIELDING may include materials provided for RADIOLOGICAL protection, or devices or materials provided for other purposes, which attenuate IONIZING RADIATION. |  |  |  |  |  |  |  |
|  | 3.52 QUALITY EQUIVALENT FILTRATION |  |  |  |  |  |  |  |  |
|  |  | quantitative indication of the FILTRATION effected by one or several layer(s) of reference material(s) which, if substituted in a beam of specified RADIATION QUALITY under NARROW BEAM CONDITION for the material under consideration, give(s) the same RADIATION QUALITY as for the material under consideration. The QUALITY EQUIVALENT FILTRATION is expressed in suitable submultiples of the metre together with the reference material(s) |  |  |  |  |  |  |  |
|  | 3.53 RADIATION |  |  |  |  |  |  |  |  |
|  |  | propagation of emitted energy through space or through a material medium in the form of waves or in the form of kinetic energy of particles |  |  |  |  |  |  |  |
|  |  | NOTE When unqualified, the term RADIATION usually refers to |  |  |  |  |  |  |  |
|  |  | electromagnetic radiations according to frequency or origin such as: radiofrequency radiation, infra-red radiation, visible radiation (light), ultraviolet radiation, X-RADIATION, gamma radiation; |  |  |  |  |  |  |  |
|  |  | corpuscular radiations according to particles or origin such as: alpha radiation, beta radiation, electron radiation, neutron radiation. |  |  |  |  |  |  |  |
|  | 3.54 RADIATION APERTURE |  |  |  |  |  |  |  |  |
|  |  | aperture in the PROTECTIVE SHIELDING of a RADIATION SOURCE or in a BEAM LIMITING DEVICE, that is intended to give passage to the RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.55 RADIATION BEAM |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, spatial region limited in solid angle and containing a flux of IONIZING RADIATION originating from a RADIATION SOURCE that is considered as a POINT SOURCE. LEAKAGE RADIATION and SCATTERED RADIATION are considered not to form a RADIATION BEAM. |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY BEAM |  |  |  |  |  |  |  |
|  | 3.56 RADIATION CONDITION |  |  |  |  |  |  |  |  |
|  |  | description of RADIATION FIELDS by a set of electrical and geometrical parameters such as XRAY TUBE VOLTAGE, TOTAL FILTRATION and geometrical arrangements. |  |  |  |  |  |  |  |
|  |  | NOTE The term RADIATION CONDITION refers to a description of RADIATION FIELDS and not to a particular set-up for testing of EQUIPMENT. |  |  |  |  |  |  |  |
|  | 3.57 RADIATION DETECTOR |  |  |  |  |  |  |  |  |
|  |  | EQUIPMENT, generally a sub-assembly or substance which, in the presence of RADIATION, provides by either direct or indirect means a signal or other indication suitable for use in measuring one or more quantities of the incident RADIATION |  |  |  |  |  |  |  |
|  | 3.58 RADIATION FIELD |  |  |  |  |  |  |  |  |
|  |  | area on a surface intersected by a RADIATION BEAM within which the RADIATION intensity exceeds a specific or specified level. |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY FIELD |  |  |  |  |  |  |  |
|  | 3.59 RADIATION PROTECTION |  |  |  |  |  |  |  |  |
|  |  | limitation to an acceptable level of: |  |  |  |  |  |  |  |
|  |  | RADIATION hazard; |  |  |  |  |  |  |  |
|  |  | damage to material attributable to RADIATION. |  |  |  |  |  |  |  |
|  | 3.60 RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  |  | characteristic of IONIZING RADIATION determined by the spectral distribution of a RADIATION QUANTITY with respect to RADIATION ENERGY |  |  |  |  |  |  |  |
|  |  | NOTE For various purposes concerning X-RADIATION, practical approximations of RADIATION QUALITY are expressed in terms of variables such as: |  |  |  |  |  |  |  |
|  |  | high voltage with PERCENTAGE RIPPLE and TOTAL FILTRATION; |  |  |  |  |  |  |  |
|  |  | first HALF-VALUE LAYER for specified high voltage with its PERCENTAGE RIPPLE; |  |  |  |  |  |  |  |
|  |  | first HALF-VALUE LAYER and TOTAL FILTRATION; |  |  |  |  |  |  |  |
|  |  | the first HALF-VALUE LAYER and the quotient of the first HALF-VALUE LAYER by the second HALF-VALUE LAYER; |  |  |  |  |  |  |  |
|  |  | equivalent energy. |  |  |  |  |  |  |  |
|  | 3.61 RADIATION SOURCE |  |  |  |  |  |  |  |  |
|  |  | part of EQUIPMENT capable of emitting IONIZING RADIATION |  |  |  |  |  |  |  |
|  | 3.62 RADIATION SOURCE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | assembly of components comprising: |  |  |  |  |  |  |  |
|  |  | the RADIATION SOURCE, |  |  |  |  |  |  |  |
|  |  | the means providing protection against IONIZING RADIATION and, where applicable, against electric shock, |  |  |  |  |  |  |  |
|  |  | the BEAM LIMITING SYSTEM. |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |
|  | 3.63 RADIOGRAPHIC RATING |  |  |  |  |  |  |  |  |
|  |  | for the operation of an X-RAY TUBE, specified combination of conditions and LOADING FACTORS, under which the specified limits of loadability of the X-RAY TUBE are attained |  |  |  |  |  |  |  |
|  | 3.64 RADIOGRAPHY |  |  |  |  |  |  |  |  |
|  |  | technique for obtaining, recording and optionally processing directly or after TRANSFER, information contained in an X-RAY PATTERN at an IMAGE RECEPTION AREA intended to be analysed during a time independent from the IRRADIATION TIME |  |  |  |  |  |  |  |
|  | 3.65 RADIOLOGICAL |  |  |  |  |  |  |  |  |
|  |  | referring to IONIZING RADIATION, its generation and application for scientific, medical and technical purposes |  |  |  |  |  |  |  |
|  | 3.66 RADIOLOGICAL IMAGE |  |  |  |  |  |  |  |  |
|  |  | information obtained by using IONIZING RADIATION presented as an image suitable for medical diagnosis |  |  |  |  |  |  |  |
|  | 3.67 RADIOLOGICAL INSTALLATION |  |  |  |  |  |  |  |  |
|  |  | installed RADIOLOGICAL EQUIPMENT including all means for its intended operation |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY INSTALLATION |  |  |  |  |  |  |  |
|  | 3.68 RADIOLOGY |  |  |  |  |  |  |  |  |
|  |  | science of IONIZING RADIATION and its application |  |  |  |  |  |  |  |
|  | 3.69 RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | technique for obtaining continuously or periodically a sequence of X-RAY PATTERNS and presenting them directly or through a TRANSFER and optional processing simultaneously and continuously as visible images, intended to provide real-time guidance to an ongoing action |  |  |  |  |  |  |  |
|  | 3.70 REFERENCE AIR KERMA |  |  |  |  |  |  |  |  |
|  |  | AIR KERMA free in air in the primary X-RAY BEAM measured under specific conditions and expressed at the PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  | 3.71 REFERENCE AIR KERMA RATE |  |  |  |  |  |  |  |  |
|  |  | AIR KERMA RATE free in air in the primary X-RAY BEAM measured under specific conditions and expressed at the PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  | 3.72 RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | in MEDICAL RADIOLOGY, that part of the RADIATION BEAM which remains after having passed the plane of the IMAGE RECEPTION AREA and any relevant RADIATION measuring device |  |  |  |  |  |  |  |
|  | 3.73 SCATTERED RADIATION |  |  |  |  |  |  |  |  |
|  |  | IONIZING RADIATION emitted by interaction of IONIZING RADIATION with matter, the interaction being accompanied by a reduction in RADIATION ENERGY and/or by a change in direction of the RADIATION |  |  |  |  |  |  |  |
|  | 3.74 SIGNIFICANT ZONE OF OCCUPANCY |  |  |  |  |  |  |  |  |
|  |  | for X-RAY EQUIPMENT, zone with specified boundaries within an area under surveillance or within a CONTROLLED AREA, other than a PROTECTED AREA, that is significant because of the assumed need for persons to occupy it during IRRADIATION |  |  |  |  |  |  |  |
|  | 3.75 STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | for IONIZING RADIATION, all RADIATION except that of the specified RADIATION BEAM under consideration, but including its RESIDUAL RADIATION |  |  |  |  |  |  |  |
|  | 3.76 STRUCTURAL SHIELDING |  |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SHIELDING forming part of the building structure of a RADIOLOGICAL INSTALLATION |  |  |  |  |  |  |  |
|  | 3.77 TOTAL FILTRATION |  |  |  |  |  |  |  |  |
|  |  | the total of PERMANENT FILTRATION and ADDITIONAL FILTRATION |  |  |  |  |  |  |  |
|  | 3.78 X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | EQUIPMENT consisting of a combination of an X-RAY GENERATOR, ASSOCIATED EQUIPMENT and ACCESSORIES |  |  |  |  |  |  |  |
|  | 3.79 X-RAY GENERATOR |  |  |  |  |  |  |  |  |
|  |  | combination of all components provided for the generation and control of X-RADIATION, comprising at least the HIGH-VOLTAGE GENERATOR interconnected with an X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |
|  | 3.80 X-RAY IMAGING ARRANGEMENT |  |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT, arrangement of RADIATION SOURCE and X-RAY IMAGE RECEPTOR for a specified RADIOLOGICAL technique |  |  |  |  |  |  |  |
|  | 3.81 X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  |  | device, intended to convert X-RAY PATTERNS into another form, from which a visible image is obtained either directly or indirectly |  |  |  |  |  |  |  |
|  |  | NOTE Examples of X-ray image receptors are intensifying screens, X-ray image intensifiers, digital X-ray imaging devices and radiation detectors in CT scanners. |  |  |  |  |  |  |  |
|  | 3.82 X-RAY PATTERN |  |  |  |  |  |  |  |  |
|  |  | information contained in an X-RAY BEAM the distribution of intensity of which has been modulated by the object passed |  |  |  |  |  |  |  |
|  | 3.83 X-RAY TUBE |  |  |  |  |  |  |  |  |
|  |  | evacuated vessel for the production of X-RADIATION by the bombardment of a TARGET, usually contained in an ANODE, with ELECTRONS accelerated from a CATHODE by an electric field |  |  |  |  |  |  |  |
|  |  | Thus: |  |  |  |  |  |  |  |
|  |  | rotating ANODE X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | double focus X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.84 X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE HOUSING with an X-RAY TUBE installed |  |  |  |  |  |  |  |
|  | 3.85 X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  |  | electric current of the ELECTRON beam incident on the TARGET of an X-RAY TUBE. Usually, the X-RAY TUBE CURRENT is expressed by its mean value in milliamperes (mA) |  |  |  |  |  |  |  |
|  | 3.86 X-RAY TUBE HOUSING |  |  |  |  |  |  |  |  |
|  |  | container for an X-RAY TUBE providing protection against electric shock and against X-RADIATION and having a RADIATION APERTURE. It may optionally contain additional components |  |  |  |  |  |  |  |
|  | 3.87 X-RAY TUBE LOAD |  |  |  |  |  |  |  |  |
|  |  | electrical energy supplied to an X-RAY TUBE expressed by a combination of values of LOADING FACTORS |  |  |  |  |  |  |  |
|  | 3.88 X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
| 4.0 | General requirements |  |  |  |  |  |  |  |  |
|  | 4.1 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | potential difference applied to an X-RAY TUBE between the ANODE and the CATHODE. Usually, X-RAY TUBE VOLTAGE is expressed by its peak value in kilovolts (kV) |  |  |  |  |  |  |  |
|  |  | Any statement of compliance with the requirements of this collateral standard shall be given in the following form: |  |  |  |  |  |  |  |
|  |  | xxxx with radiation protection in accordance with IEC 60601-1-3:2008, |  |  | QA/RA/IFU |  |  |  |  |
|  |  | where xxxx represents the object (e.g. "X-RAY EQUIPMENT") for which compliance is to be stated. |  |  |  |  |  |  |  |
|  | 4.2 Composition of reference materials |  |  |  |  |  |  |  |  |
|  |  | Values of ATTENUATION EQUIVALENT, HALF-VALUE LAYER and QUALITY EQUIVALENT FILTRATION shall be expressed in this collateral standard as thicknesses of aluminium of purity 99.9 % or higher. | Inspection |  | EE |  |  |  |  |
| 5.0 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
|  | 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
|  |  | Additionally to the requirements in Clause 7 of the general standard, the following applies. |  |  |  |  |  |  |  |
|  | 5.1.1 General |  |  |  |  |  |  |  |  |
|  |  | All subassemblies, components and ACCESSORIES of X-RAY EQUIPMENT that can be removed in NORMAL USE, and are relevant to compliance with this collateral standard, shall be marked to ensure, | Inspection |  | IFU |  |  |  |  |
|  |  | that they can be identified readily and correlated with the ACCOMPANYING DOCUMENTS; | Inspection |  | IFU |  |  |  |  |
|  |  | that interchangeable devices are individually distinguishable to the OPERATOR both in NORMAL USE and for the purpose of obtaining replacements. | Inspection |  | IFU |  |  |  |  |
|  |  | All markings shall be permanently affixed and clearly legible as defined in Clause 7 of IEC 60601-1. | Inspection |  | IFU |  |  |  |  |
|  | 5.1.2 Marking requirements in subclauses |  |  |  |  |  |  |  |  |
|  |  | In this collateral standard particular requirements for marking and for the content of markings are given in various subclauses, as indicated in Table 1. |  |  | IFU |  |  |  |  |
|  | 5.2 ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | Additionally to the requirements of the general standard, the following applies. |  |  | IFU |  |  |  |  |
|  | 5.2.1 References in subclauses |  |  |  |  |  |  |  |  |
|  |  | The subclauses of this collateral standard that contain requirements for statements in ACCOMPANYING DOCUMENTS (which include instructions for use and technical description) are listed in Table 2. | Inspection |  | IFU |  |  |  |  |
|  | 5.2.2 Dosimetric calibration |  |  |  |  |  |  |  |  |
|  |  | When dosimetric indications are provided on the EQUIPMENT, the ACCOMPANYING DOCUMENTS shall contain information and instructions on how to check and maintain the accuracy of dosimetric indications specified by the MANUFACTURER. |  |  | EE/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 5.2.3 General requirements for the reference of subassemblies and ACCESSORIES |  |  |  |  |  |  |  |  |
|  |  | ACCOMPANYING DOCUMENTS shall clearly identify the items to which they refer and shall include: |  |  | IFU |  |  |  |  |
|  |  | the replication of all information required in this collateral standard to be marked on the items; |  |  | IFU |  |  |  |  |
|  |  | for subassemblies forming part of the items, the following information about the location and content of their required markings: = |  |  | IFU |  |  |  |  |
|  |  | for markings accessible in the complete assembly, the location of the markings and instructions for enabling them to be inspected; |  |  | IFU |  |  |  |  |
|  |  | for markings inaccessible in the complete assembly, either |  |  | IFU |  |  |  |  |
|  |  | the replication of all information required in this collateral standard to be marked on the subassemblies; or |  |  | IFU |  |  |  |  |
|  |  | a list of the subassemblies concerned, with references to their own ACCOMPANYING DOCUMENTS. |  |  | IFU |  |  |  |  |
|  |  | For items, such as components and subassemblies, specified to be supplied separately from the main assemblies of which they are intended to form a part, technical descriptions with the information necessary to maintain their compliance with this collateral standard in the main assemblies concerned. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 5.2.4 Instructions for use |  |  |  |  |  |  |  |  |
|  |  | Additionally to the requirements of the general standard the following applies. |  |  |  |  |  |  |  |
|  | 5.2.4.1 General requirements for RADIATION dose information |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall contain all the information specific to the EQUIPMENT allowing the user to minimize the possibility of exposing PATIENTS to RADIATION dose levels where deterministic effects may occur during the NORMAL USE of the EQUIPMENT, to optimise the RADIATION dose delivered to the PATIENTS and to minimize the IRRADIATION of the OPERATORS. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.2 Quantitative information |  |  |  |  |  |  |  |  |
|  |  | For each INTENDED USE of the EQUIPMENT, the following information shall be provided: |  |  | IFU |  |  |  |  |
|  |  | the RADIATION QUANTITY (or quantities) used for describing the RADIATION dose to the PATIENT. This quantity must be useful for assessing the RADIATION RISK to the PATIENT. |  |  | IFU/EE |  |  |  |  |
|  |  | NOTE Such quantities are, for example, the ENTRANCE SURFACE dose (or dose rate), the DOSE AREA PRODUCT or the CTDIvol. |  |  | IFU/EE |  |  |  |  |
|  |  | the description of a specified test object representative of an average PATIENT; |  |  | IFU/EE |  |  |  |  |
|  |  | the specified procedure allowing measurement of the RADIATION QUANTITY (or quantities) for the specified test object; |  |  | IFU/EE |  |  |  |  |
|  |  | the value of the specified RADIATION QUANTITY (or quantities) when the specified test object is used to simulate a PATIENT when performing a procedure typical of this INTENDED USE; |  |  | IFU/EE |  |  |  |  |
|  |  | the influence of the main adjustments or selections available to the OPERATOR on the value of the specified RADIATION QUANTITY. |  |  | IFU/EE |  |  |  |  |
|  |  | NOTE Examples of such adjustments or selections are MODES OF OPERATION, LOADING FACTORS, FOCAL SPOT selection and FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. INTENDED USE should not be confused with NORMAL USE. While both include the concept of use as intended by the MANUFACTURER, INTENDED USE focusses on the medical purpose. NORMAL USE incorporates not only the medical purpose, but maintenance, service, transport etc.. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.3 Dose indication |  |  |  |  |  |  |  |  |
|  |  | If applicable, the method used to provide RADIATION dose indication during the NORMAL USE of the EQUIPMENT shall be described directly or by reference to a published reference. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.4 Clinical protocols |  |  |  |  |  |  |  |  |
|  |  | When clinical protocols are proposed by the MANUFACTURER, and preloaded on the EQUIPMENT, the instructions for use shall state if they constitute recommendations to be applied directly so as to allow optimized operation or if they are only examples/starting points, to be replaced by more specific protocols developed by the user. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.5 Deterministic effects (ICRP60)[17] |  |  |  |  |  |  |  |  |
|  |  | If there is a possibility in NORMAL USE that the PATIENT can be exposed to RADIATION dose levels where deterministic effects may occur, the instructions for use shall address this fact. In this case, the particular MODES OF OPERATION, configurations and circumstances in which deterministic effects may occur shall be listed and the following information shall be provided. |  |  | IFU/EE |  |  |  |  |
|  |  | The instructions shall draw attention to the need to manage high RADIATION doses, and, when applicable, to the availability of selectable settings that can have a significant effect on the RADIATION QUALITY, the delivered RADIATION dose, AIR KERMA or AIR KERMA RATE and the image quality. |  |  | IFU/EE |  |  |  |  |
|  |  | The number of EXPOSURES or the duration of LOADING necessary to reach levels where deterministic effects are possible on the specified average PATIENT and for obese PATIENTS shall be stated. |  |  | IFU/EE |  |  |  |  |
|  |  | Information shall be provided concerning available settings of LOADING FACTORS, technique factors and operating parameters that affect the RADIATION QUALITY or the prevailing RADIATION dose (rate) in NORMAL USE. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.6 RISK to OPERATORS |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall draw the attention of the user to the need to restrict access to the EQUIPMENT in accordance with local regulations for RADIATION PROTECTION. |  |  | IFU/RA |  |  |  |  |
|  |  | All information necessary to minimize the IRRADIATION of the OPERATORS in NORMAL USE shall be provided. |  |  | IF/RA/EE |  |  |  |  |
|  |  | For each type of procedure where OPERATORS have to stay during NORMAL USE in SIGNIFICANT ZONES OF OCCUPANCY, the following information shall be provided: |  |  | IF/RA/EE |  |  |  |  |
|  |  | the RADIATION dose resulting from the operation of the EQUIPMENT measured using a specified procedure; |  |  | IFU/EE |  |  |  |  |
|  |  | means to reduce the RADIATION dose received by the OPERATOR, such as RADIATION PROTECTION provisions provided during installation of the EQUIPMENT, precautions in use, and adjustments of the EQUIPMENT settings; |  |  | IFU/RA |  |  |  |  |
|  |  | a list of PROTECTIVE DEVICES and ACCESSORIES to be used for RADIATION PROTECTION. The listing may include PROTECTIVE DEVICES such as PROTECTIVE CLOTHING, recommended for use but not forming part of the EQUIPMENT. |  |  | IFU/RA |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
| 6.0 | RADIATION management |  |  |  |  |  |  |  |  |
|  | 6.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be so designed to enable the management of the delivery of X-RADIATION to the PATIENT in a safe and effective way. The measures required in subclauses 6.3 to 6.7 are necessary to enable an acceptable dose-benefit balance to be achieved. |  |  | ALL |  |  |  |  |
|  | 6.2 Initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  | 6.2.1 Normal initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | Each LOADING shall be initiated and maintained by means of a control requiring continuous actuation by the OPERATOR. It shall be possible for the OPERATOR to terminate the LOADING at any time. |  | It is currently not possible to terminate loading. | ENG |  |  |  |  |
|  |  | Any control by which the LOADING of an X-RAY TUBE can be initiated shall be protected against unintended actuation using means compatible with the INTENDED USE of the X-RAY EQUIPMENT. |  | How are we handling this? | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.2.2 Safety measures against failure of normal termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | In the case of a failure of its normal termination, the IRRADIATION shall be terminated by a safety measure. |  | How are we handling this? | EE |  |  |  |  |
|  |  | If the normal termination of IRRADIATION is not effected on the basis of a RADIATION measurement, continuous actuation by the OPERATOR (see 6.2.1) is sufficient as the safety measure. |  |  |  |  |  |  |  |
|  |  | The system for normal termination of IRRADIATION and the system used for the safety measure shall be separated so that a failure in one system does not affect termination by the other system. |  |  | EE |  |  |  |  |
|  |  | A visible indication at the CONTROL PANEL shall be provided whenever a LOADING has been terminated by the safety means required. Another LOADING in the same MODE OF OPERATION shall not be possible until a control device provided for resetting has been operated at the CONTROL PANEL. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.3 RADIATION dose and RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  | 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  |  | It shall be possible to restrict the RADIATION dose to the PATIENT in line with the INTENDED USE of the X-RAY EQUIPMENT. It shall be possible to adjust the RADIATION QUALITY over a suitable range in line with the INTENDED USE of the X-RAY EQUIPMENT. |  | Is RADIATION QUALITY the teqnique? |  |  |  |  |  |
|  |  | When the adjustment of the quantity of X-RADIATION contributing to the image is made through a manual selection among discrete values of LOADING FACTORS having an essentially proportional relation to the amount of X-RADIATION produced, particularly values for X-RAY TUBE CURRENT, LOADING TIME or CURRENT TIME PRODUCT, these values shall be chosen from the series R'10 or R'20 according to ISO 497 (see Annex B). |  |  |  |  |  |  |  |
|  |  | NOTE Using values according to this geometric progression helps the OPERATOR in adjusting the quantity of X-RADIATION by amounts that are just significant, both in terms of RADIATION dose to the PATIENT and image quality. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.3.2 Reproducibility of the RADIATION output |  |  |  |  |  |  |  |  |
|  |  | For EQUIPMENT where this item is not addressed by a particular standard, the RISK MANAGEMENT FILE shall determine the reproducibility of the RADIATION output relative to fixed LOADING FACTORS required for the INTENDED USE. |  |  | RA |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the accuracy of RADIATION output. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4 Indication of operational states |  |  |  |  |  |  |  |  |
|  | 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected |  |  |  |  |  |  |  |  |
|  |  | Where X-RAY EQUIPMENT has provisions to select more than one X-RAY SOURCE ASSEMBLY and /or X-RAY IMAGING ARRANGEMENT, an indication of the X-RAY SOURCE ASSEMBLY and/or X-RAY IMAGING ARRANGEMENT selected shall be provided on the CONTROL PANEL prior to the LOADING of the X-RAY SOURCE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Where X-RAY EQUIPMENT has provisions to initiate the LOADING of more than one X-RAY SOURCE ASSEMBLY from a single location, means shall be provided at or near each X-RAY SOURCE ASSEMBLY to indicate that this X-RAY SOURCE ASSEMBLY has been selected. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4.2 Indication of LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | The LOADING STATE shall be unambiguously indicated in NORMAL USE and SINGLE FAULT CONDITIONS to the OPERATOR and to other persons that are likely to be exposed to X-RADIATION. |  | How do we handle this in a SFC? | EE |  |  |  |  |
|  |  | NOTE 1 PATIENTS are not considered to be “other persons” in the requirement above. |  |  | EE |  |  |  |  |
|  |  | NOTE 2 The presence of an image on an IMAGE DISPLAY DEVICE is not considered to satisfy this requirement. |  |  | EE |  |  |  |  |
|  |  | When in NORMAL USE the termination of the LOADING STATE is determined by the EQUIPMENT, the termination shall be unambiguously indicated to the OPERATOR by an audible signal. Series of LOADING STATES initiated by a single actuation shall be considered as one LOADING for this requirement. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION |  |  |  |  |  |  |  |  |
|  |  | Adequate information shall be available to the OPERATOR before, during and after the LOADING of an X-RAY TUBE, regarding LOADING FACTORS or MODES OF OPERATION so as to enable the OPERATOR to: |  |  | ENG |  |  |  |  |
|  |  | determine and preselect optimal conditions for the IRRADIATION; |  |  | ENG |  |  |  |  |
|  |  | subsequently obtain data necessary for the estimation of the RADIATION dose received by the PATIENT. |  |  | ENG |  |  |  |  |
|  |  | The accuracy of the LOADING FACTORS required for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the accuracy of LOADING FACTORS. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE, ACCOMPANYING DOCUMENTS and by the appropriate functional tests. |  |  |  |  |  |  |  |
|  | 6.4.4 Indication of automatic modes |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT operating with AUTOMATIC CONTROL SYSTEMS, the preselected mode of automatic operation shall be indicated on the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4.5 Dosimetric indications |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to allow the user to estimate the RADIATION dose delivered to the PATIENT. This requirement may be satisfied by providing information in the ACCOMPANYING DOCUMENTS, by the indication of dosimetric values or by a combination thereof. The resulting accuracy shall be specified in the ACCOMPANYING DOCUMENTS. |  |  | IFU/ENG |  |  |  |  |
|  |  | NOTE Requirements for particular dosimetric indications are the subject of particular standards within the IEC 60601-series. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.5 AUTOMATIC CONTROL SYSTEM |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT should be provided with an AUTOMATIC CONTROL SYSTEM. |  | Does P00 have to have this? I think we are ok without it. | RA |  |  |  |  |
|  |  | If the OPERATOR, within the INTENDED USE, is not able to adjust the LOADING FACTORS to match the PATIENT characteristics (e.g. thickness), an AUTOMATIC CONTROL SYSTEM shall be provided. |  | should vs shall |  |  |  |  |  |
|  |  | NOTE The inclusion of a manual mode option is not in contradiction to these requirements and is often useful. |  |  |  |  |  |  |  |
|  |  | The constancy of AUTOMATIC EXPOSURE CONTROLS required for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the accuracy of AUTOMATIC CONTROL SYSTEMS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by the appropriate functional tests. | RMF, Test |  |  |  |  |  |  |
|  | 6.6 SCATTERED RADIATION reduction |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to reduce the influence of RADIATION scattered in the PATIENT to the X-RAY IMAGE RECEPTOR in case of significant influence on the image quality. If such means are removable by the OPERATOR, their presence or absence shall be clearly visible or indicated to the OPERATOR. |  | How are we handling this in P00? Is the fact that the detector has a scatter grid sufficient enough? | RA/ENG |  |  |  |  |
|  |  | The proper use of such means shall be described in the instructions for use. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use and by the appropriate functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.7 Imaging performance |  |  |  |  |  |  |  |  |
|  | 6.7.1 General |  |  |  |  |  |  |  |  |
|  |  | In order to achieve an acceptable dose-benefit balance, it is important that the expected medical benefit justifies the IRRADIATION. The measures required in subclauses 6.7.2 to 6.7.4 are necessary to enable an acceptable imaging performance to be achieved. |  |  | RA |  |  |  |  |
|  | 6.7.2 System performance |  |  |  |  |  |  |  |  |
|  |  | Since not all applications or tasks in medical X-ray imaging require the same level of performance, and of RADIATION dose, the INTENDED USE of the EQUIPMENT shall be specified, and described in the ACCOMPANYING DOCUMENTS. |  |  | IFU |  |  |  |  |
|  |  | For the INTENDED USE, metrics describing imaging performance shall be defined and specified. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
|  | 6.7.3 Nominal focal spot value |  |  |  |  |  |  |  |  |
|  |  | The nominal focal spot values of the X-RAY TUBE(s) FOCAL SPOTS in the EQUIPMENT shall be stated according to IEC 60336:1993 or later versions of IEC 60336 and shall be compatible with each application within the INTENDED USE. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
|  | 6.7.4 RADIATION DETECTOR or X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  |  | If a RADIATION DETECTOR or X-RAY IMAGE RECEPTOR is integrated in the X-RAY EQUIPMENT, its contribution to the metrics of imaging performance shall be specified. This contribution should ensure the efficient use of RADIATION. |  |  | IFU/EE |  |  |  |  |
|  |  | If no X-RAY IMAGE RECEPTOR is integrated in the system, examples of X-RAY IMAGE RECEPTOR types or performance shall be described in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
| 7.0 | RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  | 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | The RADIATION QUALITY of the X-RAY BEAM provided by the X-RAY EQUIPMENT shall be appropriate for producing the intended images without administering unnecessarily high DOSES to the PATIENT. |  |  | EE |  |  |  |  |
|  |  | The TOTAL FILTRATION in the beam needs to be sufficient in order to achieve the preceding goal. Requirements for minimum FILTRATION are given here in terms of total QUALITY EQUIVALENT FILTRATION or of the first HALF-VALUE LAYER for specified X-RAY TUBE VOLTAGE. |  |  | EE |  |  |  |  |
|  |  | In X-RAY EQUIPMENT, for all configurations available in NORMAL USE, the first HALF-VALUE LAYERS attained in the X-RAY BEAM incident on the PATIENT shall not be less than the minimum permissible values given in Table 3 unless the X-RAY EQUIPMENT is exempted by a particular standard. |  |  | EE |  |  |  |  |
|  |  | Alternative to the preceding paragraph, the TOTAL FILTRATION arising from materials in the XRAY BEAM incident on the PATIENT shall not be less than 2,5 mm Al QUALITY EQUIVALENT FILTRATION unless the X-RAY EQUIPMENT is exempted by a particular standard. |  |  | EE |  |  |  |  |
|  |  | Compliance is checked by the tests described in 7.4, 7.5 and 7.6 and Inspections. | Inspetion, Test |  |  |  |  |  |  |
|  | 7.2 Waveform of the X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | The distribution of X-RAY TUBE VOLTAGES during LOADING shall not produce an excessive increase in low energy RADIATION in the X-RAY BEAM. In particular this applies to: |  |  | EE |  |  |  |  |
|  |  | the rising phase of the X-RAY TUBE VOLTAGE; |  |  | EE |  |  |  |  |
|  |  | the falling phase of the X-RAY TUBE VOLTAGE; and |  |  | EE |  |  |  |  |
|  |  | the shape and amplitude of the X-RAY TUBE VOLTAGE RIPPLE. |  |  | EE |  |  |  |  |
|  |  | The X-RAY TUBE VOLTAGE waveform, which, in conjunction with the TOTAL FILTRATION in the XRAY EQUIPMENT, results in an acceptable RADIATION dose for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 7.3 Indication of FILTER properties |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to indicate: |  |  | EE |  |  |  |  |
|  |  | the PERMANENT FILTRATION in the X-RAY BEAM; |  |  | IFU/EE |  |  |  |  |
|  |  | thickness and chemical composition of each ADDED FILTER. |  |  | IFU/EE |  |  |  |  |
|  |  | FILTER properties shall be indicated as follows: |  |  | IFU/EE |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be marked with their PERMANENT FILTRATION or with the thicknesses of the materials concerned, together with their chemical symbols. |  |  | IFU/EE |  |  |  |  |
|  |  | When accessible to the OPERATOR, ADDED FILTERS, including EDGE FILTERS, shall be marked so that the thickness and chemical symbols of each material employed can be identified. The marking may be given in the form of a reference to a statement of these particulars in the ACCOMPANYING DOCUMENTS. |  |  | IFU/EE |  |  |  |  |
|  |  | For all ADDED FILTERS, the ACCOMPANYING DOCUMENTS shall state the QUALITY EQUIVALENT FILTRATION in thickness of aluminium or another suitable reference material, together with the RADIATION QUALITY used for its determination (Example: 0,3 mm Al 75 kV/HVL 2,7 mm Al). Any value of QUALITY EQUIVALENT FILTRATION given for an EDGE FILTER shall relate to the low-energy side of the discontinuity. |  |  | IFU/EE |  |  |  |  |
|  |  | Fixed layers of material in the X-RAY BEAM incident on the PATIENT, other than ADDED FILTERS and irremovable materials in X-RAY TUBE ASSEMBLIES, shall be marked to show the QUALITY EQUIVALENT FILTRATION in thickness of aluminium together with the RADIATION QUALITY used for its determination. The marking may be given in the form of a reference to a statement of these particulars in the ACCOMPANYING DOCUMENTS. Such layers need not be marked if they add altogether no more than a QUALITY EQUIVALENT FILTRATION of 0,2 mm Al and they are not intended to be taken into account as part of the TOTAL FILTRATION required for compliance with 4th paragraph of subclause 7.1. |  |  | IFU/EE |  |  |  |  |
|  |  | Where the X-RAY EQUIPMENT has provisions to select ADDED FILTERS by remote control or automatic systems the selected ADDED FILTER shall be indicated on the CONTROL PANEL. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection, as appropriate, of the X-RAY TUBE ASSEMBLIES, filtering materials and ADDED FILTERS and by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 7.4 Test for FILTRATION by irremovable materials |  |  |  |  |  |  |  |  |
|  |  | Determine the represented FILTRATION by irremovable materials in an X-RAY SOURCE ASSEMBLY by adding the values of QUALITY EQUIVALENT FILTRATION from each irremovable layer of material intercepting the X-RAY BEAM. If this information is not obtainable, determine the QUALITY EQUIVALENT FILTRATION in accordance with IEC 60522. | Test |  | IFU/EE |  |  |  |  |
|  | 7.5 Test for ADDED FILTERS and materials |  |  |  |  |  |  |  |  |
|  |  | Determine the QUALITY EQUIVALENT FILTRATION of ADDED FILTERS and of other materials forming part of the TOTAL FILTRATION, under NARROW BEAM CONDITIONS, as the thickness of aluminium that results in the same first HALF-VALUE LAYER as the material under test. For measurement, use an X-RAY BEAM with the same X-RAY TUBE VOLTAGE as used to determine the FILTRATION by irremovable materials and the first HALF-VALUE LAYER given in Table 3. | Test |  | IFU/EE |  |  |  |  |
|  |  | If the QUALITY EQUIVALENT FILTRATION of an EDGE FILTER is to be determined, use a RADIATION QUALITY appropriate to the low-energy side of the discontinuity. |  |  | IFU/EE |  |  |  |  |
|  | 7.6 Test for HALF-VALUE LAYER |  |  |  |  |  |  |  |  |
|  |  | Measure the first HALF-VALUE LAYER under NARROW BEAM CONDITIONS with the X-RAY EQUIPMENT operating at selected values of X-RAY TUBE VOLTAGE given in | Test |  | EEE |  |  |  |  |
|  |  | Table 3at corresponding LOADING FACTORS in the range of NORMAL USE. |  |  | EE |  |  |  |  |
| 8.0 | Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  | 8.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed to limit the RADIATION FIELD not contributing to the formation of the image. |  |  | EE |  |  |  |  |
|  |  | Implementation shall be considered in the RISK MANAGEMENT FILE or by using particular standards. | RMF |  | RA |  |  |  |  |
|  |  | NOTE This clause has been reduced in comparison with the first edition of this collateral standard because most of its content was considered to be specific to projection RADIOGRAPHY and RADIOSCOPY. |  |  |  |  |  |  |  |
|  | 8.2 Enclosure of X-RAY TUBES |  |  |  |  |  |  |  |  |
|  |  | X-RAY TUBES shall be utilized as part of an X-RAY SOURCE ASSEMBLY, including the functions of an X-RAY TUBE HOUSING and a BEAM LIMITING SYSTEM. |  | ?? | RA |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection | "Tube spotted, check." |  |  |  |  |  |
|  | 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | An X-RAY TUBE ASSEMBLY shall not have a RADIATION APERTURE larger than is needed to provide the largest X-RAY BEAM required for its specified applications. The RADIATION APERTURE shall be restricted to the appropriate size by means of a fixed-size DIAPHRAGM, fitted as close as practicable to the FOCAL SPOT. |  |  | EE |  |  |  |  |
|  |  | Compliance is checked by verification of the technical description and design data. | Inspection |  |  |  |  |  |  |
|  | 8.4 Confinement of EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | The contribution of EXTRA-FOCAL RADIATION to the X-RAY IMAGE RECEPTOR and to the PATIENT dose shall be limited to an acceptable level. Acceptable levels of EXTRA-FOCAL RADIATION might be given in the particular standards. |  |  | RA/EE |  |  |  |  |
|  |  | NOTE One of the most important means of decreasing the EXTRA-FOCAL RADIATION is to limit the RADIATION BEAM close to the FOCAL-SPOT. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by verification of the technical description and design data. | Inspection |  |  |  |  |  |  |
|  | 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  | 8.5.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in such a way that the X-RAY BEAM can be safely directed and aligned in relation to the PATIENT and to the X-RAY IMAGE RECEPTOR, as appropriate to the specified applications, to ensure that the X-RAY EQUIPMENT is capable of being used without excessive RISK of administering RADIATION to the PATIENT, from which useful diagnostic information cannot be derived. |  |  | ALL |  |  |  |  |
|  | 8.5.2 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT TO IMAGE RECEPTOR DISTANCE shall be indicated as follows: |  |  | RA/ENG |  |  |  |  |
|  |  | the ACCOMPANYING DOCUMENTS shall contain particulars of the values or ranges of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE specified for NORMAL USE; |  |  | IFU |  |  |  |  |
|  |  | if the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE is adjustable and the specified applications require its value to be known to the OPERATOR prior to LOADING, the currently selected value shall be indicated on the EQUIPMENT; |  |  | IFU |  |  |  |  |
|  |  | the accuracy of indication shall be such that the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE does not differ by more than 5 % from any corresponding value indicated on the EQUIPMENT or from any corresponding value stated in the ACCOMPANYING DOCUMENTS. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests, by examination of the ACCOMPANYING DOCUMENTS and, where applicable, by measurement of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE in selected configurations and settings of the EQUIPMENT. | Inspection, Test |  |  |  |  |  |  |
|  | 8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to adjust the X-RAY FIELD such that its position and size correspond to the EFFECTIVE IMAGE RECEPTION AREA within an acceptable accuracy according to the particular standards or the RISK MANAGEMENT FILE. |  |  | ENG |  |  |  |  |
|  |  | NOTE If a secondary BEAM LIMITING DEVICE is used between PATIENT and X-RAY IMAGE RECEPTOR, this requirement applies to the X-RAY FIELD defined by the primary BEAM LIMITING DEVICE and the EFFECTIVE IMAGE RECEPTION AREA as defined by the secondary BEAM LIMITING DEVICE. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 8.5.4 Positioning of the PATIENT and restriction of the irradiated area |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in such a way that for the INTENDED USE the extent of the irradiated area can be restricted to what is required clinically. |  |  |  |  |  |  |  |
|  |  | All those parts of a PATIENT that are specified to be imaged shall be visible in the image. |  |  |  |  |  |  |  |
|  |  | NOTE This could be achieved for example by a light field or a visible mark. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 9.0 | FOCAL SPOT TO SKIN DISTANCE |  |  |  |  |  |  |  |  |
|  | 9.1 General |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT TO SKIN DISTANCES in NORMAL USE shall be sufficiently large to keep the RADIATION dose to the PATIENT as low as reasonably achievable. |  |  | ENG |  |  |  |  |
|  |  | Implementation of a minimum FOCAL SPOT TO SKIN DISTANCE shall be considered in the RISK MANAGEMENT FILE or by using particular standards. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 9.2 Information in the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall include information for the OPERATOR describing the effects of changes in the FOCAL SPOT TO SKIN DISTANCE on the RADIATION dose to the PATIENT. |  | Are there any differences for us? | IFU |  |  |  |  |
|  |  | Compliance is checked by examination of the instructions for use. | Inspection |  |  |  |  |  |  |
| 10.0 | ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  | 10.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in such a way that that the ATTENUATION of the X-RAY BEAM by material interposed between the PATIENT and the X-RAY IMAGE RECEPTOR is kept as low as reasonably achievable in order to avoid unnecessarily high doses to the PATIENT and, through STRAY RADIATION, to the OPERATOR. Values of ATTENUATION EQUIVALENT and RADIATION CONDITIONS for testing required for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA/ME |  |  |  |  |
|  |  | Compliance is checked by examination of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 10.2 Information in the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the maximum value of the ATTENUATION EQUIVALENT of each item interposed between the PATIENT and the X-RAY IMAGE RECEPTOR and forming part of the X-RAY EQUIPMENT. |  | Add this to the benchtop testing so we can document the value. | IFU/EE |  |  |  |  |
|  |  | For diagnostic X-RAY EQUIPMENT specified to be used in combination with ACCESSORIES or other items not forming part of the same or other diagnostic X-RAY EQUIPMENT, the instructions for use shall include a statement drawing attention to the possible adverse effects arising from materials located in the X-RAY BEAM (e.g. parts of an operating table). |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 11.0 | Protection against RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | For equipment where this item is not addressed by a standard, the RISK MANAGEMENT FILE shall evaluate the RADIATION dose resulting from the RESIDUAL RADIATION |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for the PATIENT, relative to the RADIATION dose resulting from the examination; |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for other persons, relative to the dose resulting from X-RADIATION scattered off the PATIENT. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | When, in NORMAL USE, RESIDUAL RADIATION may contribute significantly to the RADIATION dose received by: |  |  | IFU/EE/RA |  |  |  |  |
|  |  | OPERATORS, |  |  | IFU/EE/RA |  |  |  |  |
|  |  | other persons present in the examination room during the LOADING (e.g. parents holding a child, other PATIENTS or personnel), |  |  | IFU/EE/RA |  |  |  |  |
|  |  | parts of the PATIENT other than from those being currently imaged, |  |  | IFU/EE/RA |  |  |  |  |
|  |  | the X-RAY EQUIPMENT shall incorporate PRIMARY PROTECTIVE SHIELDING. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Where required, the PRIMARY PROTECTIVE SHIELDING shall have appropriate extent and capability to attenuate the RESIDUAL RADIATION. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 12.0 | Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
|  | 12.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall incorporate appropriate measures to protect the PATIENT, the OPERATOR and staff against LEAKAGE RADIATION. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | The RADIATION dose acceptable within the INTENDED USE and resulting from the LEAKAGE RADIATION shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard: |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for the PATIENT, relative to the RADIATION dose resulting from the examination; |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for other persons, relative to the dose resulting from X-RADIATION scattered off the PATIENT. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | In NORMAL USE, LEAKAGE RADIATION shall not contribute significantly to the RADIATION dose received by: |  |  | IFU/EE/RA |  |  |  |  |
|  |  | OPERATORS; |  |  | IFU/EE/RA |  |  |  |  |
|  |  | other persons present in the examination room during the LOADING (e.g. parents holding a child, other PATIENTS or personnel); |  |  | IFU/EE/RA |  |  |  |  |
|  |  | parts of the PATIENT other than from those being currently imaged. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Subclauses 12.2 to 12.5 contain requirements concerning LEAKAGE RADIATION from X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES sufficient to demonstrate compliance with the requirements of this subclause. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS |  |  |  |  |  |  |  |  |
|  |  | Neither the X-RAY SOURCE ASSEMBLIES nor the X-RAY IMAGE RECEPTOR shall need to be hand held during LOADING in NORMAL USE. |  | P00 needs the RMF justification for this.Is there something in the presub that shows approval for this? | RA |  |  |  |  |
|  |  | Exceptions shall be justified in the RISK MANAGEMENT FILE or by application of a particular standard. |  | P00 needs the RMF justification for this. | RA |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  | 12.3 Statement of reference LOADING conditions |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS for all X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES shall state the values of LOADING FACTORS that would, if applied at the NOMINAL X-RAY TUBE VOLTAGE, correspond to the maximum specified energy input to the ANODE in one hour. For this purpose the maximum specified energy input in one hour may be taken either: |  |  | IFU/EE |  |  |  |  |
|  |  | as the value permitted by LOADING in RADIOGRAPHY at the applicable X-RAY TUBE VOLTAGE, according to the RADIOGRAPHIC RATINGS, corresponding to a total CURRENT TIME PRODUCT during one hour; or |  |  | IFU/EE |  |  |  |  |
|  |  | as the value corresponding to the specified CONTINUOUS ANODE INPUT POWER. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 12.4 LEAKAGE RADIATION in the LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | In the LOADING STATE, the AIR KERMA due to LEAKAGE RADIATION from X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES, at 1 m from the FOCAL SPOT, averaged over any area of 100 cm2 of which no principal linear dimension exceeds 20 cm, when operated at the NOMINAL X-RAY TUBE VOLTAGE under conditions of LOADING corresponding to the reference LOADING conditions, shall not exceed 1,0 mGy in one hour. Particular standards may specify different limits of LEAKAGE RADIATION for specific X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | block the RADIATION APERTURE sufficiently to ensure that measurements of LEAKAGE RADIATION are not affected by RADIATION passing through it. Make and fit any cover used for this purpose to be as close as practicable to the RADIATION APERTURE and not to overlap it to an extent greater than is required for effective blocking; |  |  |  |  |  |  |  |
|  |  | for LOADING during the test |  |  |  |  |  |  |  |
|  |  | use the NOMINAL X-RAY TUBE VOLTAGE for the X-RAY TUBE ASSEMBLY or X-RAY SOURCE ASSEMBLY under test; |  |  |  |  |  |  |  |
|  |  | use either RADIOSCOPY at a convenient value of X-RAY TUBE CURRENT, or RADIOGRAPHY at a convenient value of CURRENT TIME PRODUCT; |  |  |  |  |  |  |  |
|  |  | do not use LOADINGS so as to cause any specified ratings to be exceeded during the test; |  |  |  |  |  |  |  |
|  |  | determine, if necessary by making measurements, how the determination of LEAKAGE RADIATION will be affected by the settings and configurations specified for the NORMAL USE of the assembly under test. For the test itself, adopt the combination appearing to be the least favourable with regard to compliance; |  |  |  |  |  |  |  |
|  |  | with the appropriate LOADING FACTORS applied, make a sufficient number of measurements to determine the maximum AIR KERMA or AIR KERMA RATE at 1 m from the FOCAL SPOT over the entire spherical surface; |  |  |  |  |  |  |  |
|  |  | normalize the MEASURED VALUES at the LOADING FACTORS actually used, to values of AIR KERMA in one hour corresponding to the reference conditions of LOADING stated in the ACCOMPANYING DOCUMENTS, in accordance with 12.3; |  |  |  |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over areas, as described in 12.4; |  |  |  |  |  |  |  |
|  |  | in knowledge of the results obtained, repeat step c) and make further measurements in accordance with d) to f) at other settings and configurations if it appears that the results of these could affect the outcome of the final determination of compliance; |  |  |  |  |  |  |  |
|  |  | compliance is achieved if no MEASURED VALUE obtained by the test procedure exceeds the required limit. | Test |  |  |  |  |  |  |
|  | 12.5 LEAKAGE RADIATION when not in the LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | When not in the LOADING STATE, the AIR KERMA due to LEAKAGE RADIATION from X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES, at 5 cm from any ACCESSIBLE SURFACE, averaged over any area of 10 cm2 of which no principal linear dimension exceeds 5 cm, shall not exceed 20 μGy in one hour. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | operate the X-RAY EQUIPMENT, device or subassembly under conditions of NORMAL USE, other than in the LOADING STATE, that are the most unfavourable for compliance with the requirement; |  |  |  |  |  |  |  |
|  |  | make a sufficient number of measurements of AIR KERMA or AIR KERMA RATE at 5 cm from the ACCESSIBLE SURFACE, to establish the profile of LEAKAGE RADIATION in one hour over the entire surface; |  |  |  |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over areas, as described in 12.5; |  |  |  |  |  |  |  |
|  |  | Compliance is achieved if no MEASURED VALUE obtained by the test procedure exceeds the required limit. | Test |  |  |  |  |  |  |
| 13.0 | Protection against STRAY RADIATION |  |  |  |  |  |  |  |  |
| 13.1 | General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall incorporate appropriate measures to protect the OPERATOR and staff against STRAY RADIATION. The measures as required in subclauses 13.2 to 13.5 include, as applicable, protection by distance, control of X-RAY EQUIPMENT from PROTECTED AREAS, the designation of SIGNIFICANT ZONES OF OCCUPANCY with particular characteristics, the inclusion of appropriate PROTECTIVE DEVICES, limitation of the RADIATION dose at the locations of handgrips and control devices, and statements in the ACCOMPANYING DOCUMENTS. |  | How will P00 protect the operator against stray radiation? Has it been quanitified? Is it so low that we can ignore? | RA/EE |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 13.2 | Control of X-RAY EQUIPMENT from a PROTECTED AREA |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified exclusively for examinations that do not need the OPERATOR or staff to be close to the PATIENT during NORMAL USE shall be provided with means to allow the following control functions to be implemented from a PROTECTED AREA after installation: |  |  |  |  |  |  |  |
|  |  | selection and control of MODES OF OPERATION; |  |  |  |  |  |  |  |
|  |  | selection of LOADING FACTORS; |  |  |  |  |  |  |  |
|  |  | actuation of the IRRADIATION SWITCH; |  |  |  |  |  |  |  |
|  |  | other necessary controls for the OPERATOR during LOADING. |  |  |  |  |  |  |  |
|  |  | Relevant instructions shall be given in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall include a statement drawing the attention of the user to the need for providing means for audio and visual communication between the OPERATOR and the PATIENT. |  |  |  |  |  |  |  |
|  |  | Exceptions from this subclause 13.2 of this collateral standard shall be justified in the RISK MANAGEMENT FILE or by application of a particular standard. In those cases subclause 13.3 applies. |  |  | RA/IFU |  |  |  |  |
|  |  | NOTE The first edition of IEC 60601-1-3 exempted a specified list of equipment which is now subject to particular standards. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT, the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
| 13.3 | Protection by distance |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT specified exclusively for examinations that do not require the OPERATOR, staff or other persons to be close to the PATIENT during NORMAL USE, and if subclause 13.2 is not applied, protection against STRAY RADIATION shall be achieved by enabling the OPERATOR to control IRRADIATION from a sufficiently long distance. |  |  | RA |  |  |  |  |
|  |  | For the INTENDED USE the distance required and the RADIATION dose resulting from the STRAY RADIATION shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA/IFU |  |  |  |  |
|  |  | When protection is effected by distance, information shall be provided in the ACCOMPANYING DOCUMENTS on the impact of distance on the RADIATION dose. Statements shall be included in the ACCOMPANYING DOCUMENTS informing the RESPONSIBLE ORGANIZATION and the OPERATOR of the possible need for PROTECTIVE DEVICES and PROTECTIVE CLOTHING as appropriate for the workload involved. |  |  | RA/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT, the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
| 13.4 | * Designated SIGNIFICANT ZONES OF OCCUPANCY |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for any RADIOLOGICAL examination that requires the OPERATOR or staff to be close to the PATIENT during NORMAL USE, or otherwise not in compliance with |  |  | RA/IFU |  |  |  |  |
|  |  | 13.2or 13.3, shall have at least one SIGNIFICANT ZONE OF OCCUPANCY for the use of the OPERATOR and staff, designated in the instructions for use. |  |  | RA/IFU |  |  |  |  |
|  |  | Any SIGNIFICANT ZONE OF OCCUPANCY designated in accordance with this subclause shall have a floor area of dimensions not less than 60 cm x 60 cm and a height of not less than 200 cm. |  |  | RA/IFU |  |  |  |  |
|  |  | The designation of each SIGNIFICANT ZONE OF OCCUPANCY in accordance with this subclause shall include the following information in the instructions for use: |  |  | RA/IFU |  |  |  |  |
|  |  | the types of RADIOLOGICAL examinations for which the SIGNIFICANT ZONE OF OCCUPANCY is designated to be used; |  |  | RA/IFU |  |  |  |  |
|  |  | the location of the SIGNIFICANT ZONE OF OCCUPANCY, shown on a representative outline drawing, indicating the positions of its boundaries in relation to clearly recognizable features of the X-RAY EQUIPMENT; |  |  | RA/IFU |  |  |  |  |
|  |  | at least one profile of STRAY RADIATION in the SIGNIFICANT ZONE OF OCCUPANCY with respect to the height above the floor, under stated representative operating conditions. At least one profile shall contain the point with the highest dose level. An example of such a presentation is given in Figure 1; |  |  | RA/IFU |  |  |  |  |
|  |  | if removable PROTECTIVE DEVICES are specified for use with the X-RAY EQUIPMENT, information about the effectiveness of PROTECTIVE DEVICES together with appropriate information about their application and use; |  |  | RA/IFU |  |  |  |  |
|  |  | details of the test arrangement used; |  |  | RA/IFU |  |  |  |  |
|  |  | instructions for obtaining the LOADING FACTORS used for testing, if these are controlled only by an AUTOMATIC CONTROL SYSTEM. |  |  | RA/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT and by examination of the instructions for use. | Inspection |  |  |  |  |  |  |
| 13.5 | Handgrips and control devices |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be so designed and constructed such that handgrips and control devices handled during LOADING are not positioned in the X-RAY BEAM. |  |  | RA/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT. | Inspection |  |  |  |  |  |  |
| 13.6 | * Test for STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | Use the following test procedure to determine levels of STRAY RADIATION: | Test |  | RA/EE |  |  |  |  |
|  |  | use a water equivalent PHANTOM of size and dimensions equivalent to the irradiated part of the typical PATIENT for each INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | tests shall be done with representative orientations of the X-RAY BEAM for the INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | the measurements shall be made at least at the maximum X-RAY TUBE VOLTAGE specified for the INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | use a minimum selectable TOTAL FILTRATION compatible with the X-RAY TUBE VOLTAGE specified for the INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | use either RADIOSCOPY at a convenient value of X-RAY TUBE CURRENT, or RADIOGRAPHY at a convenient value of CURRENT TIME PRODUCT. |  |  | RA/EE |  |  |  |  |
|  |  | NOTE If LOADING FACTORS can be adjusted only by an AUTOMATIC CONTROL SYSTEM, follow the procedure described in the ACCOMPANYING DOCUMENTS to obtain the required LOADING FACTORS. Otherwise, use the manual means of adjustment provided. |  |  | RA/EE |  |  |  |  |
|  |  | perform measurements of AIR KERMA or AIR KERMA RATE at the designated positions; |  |  | RA/EE |  |  |  |  |
|  |  | MEASURED VALUES of AIR KERMA shall be averaged over a volume of 500 cm3 having no principal linear dimension greater than 20 cm; |  |  | RA/EE |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over areas, as described in g); |  |  | RA/EE |  |  |  |  |
|  |  | normalize the MEASURED VALUES at the LOADING FACTORS actually used, to values of AIR KERMA in one hour corresponding to the reference conditions of LOADING stated in the ACCOMPANYING DOCUMENTS, in accordance with 12.3. |  |  | RA/EE |  |  |  |  |
|  |  | Figure 1 – Example of presentation of data on STRAY RADIATION |  |  | RA/EE |  |  |  |  |
| Annex A |  |  |  |  |  |  |  |  |  |
| General guidance and rationale |  |  |  |  |  |  |  |  |  |
| A.1 General guidance |  |  |  |  |  |  |  |  |  |
| This annex provides a concise rationale for the important requirements of this collateral standard. Its purpose is to promote effective application of the collateral standard by explaining the reasons for the requirements and provide additional guidance where appropriate. |  |  |  |  |  |  |  |  |  |
| A.2 Rationale for particular clauses and subclauses |  |  |  |  |  |  |  |  |  |
| The following are rationales for specific clauses and subclauses in this collateral standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |  |  |  |  |  |  |  |
| Subclause 5.2.4.5 – Deterministic effects (ICRP60)[17] |  |  |  |  |  |  |  |  |  |
| Deterministic effects may occur when the RADIATION dose to a certain organ or tissue exceeds a specific threshold. Particular organs or tissues of such concern in diagnostic RADIOLOGY are the skin and the eye lens. The numerical value of the threshold dose is in the range between 1 Gy and 3 Gy. |  |  |  |  |  |  |  |  |  |
| Subclause 8.5.2 – FOCAL SPOT TO IMAGE RECEPTOR DISTANCE |  |  |  |  |  |  |  |  |  |
| The permissible non-reproducibility of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE and its permissible non-linearity over an indicated range are constrained by the need to comply with other requirements for the dimensions of the X-RAY FIELD and its correspondence with the IMAGE RECEPTION AREA, since these are tested, when relevant, at indicated settings of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. |  |  |  |  |  |  |  |  |  |
| Clause 12 – Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |  |
| This collateral Standard uses the quantity AIR KERMA for all purposes. For some situations, e.g. LEAKAGE RADIATION and STRAY RADIATION in SIGNIFICANT ZONES OF OCCUPANCY, the AMBIENT DOSE EQUIVALENT would seem to be more appropriate since this quantity is more directly related with the effective dose. However, it was decided here to use only the quantity AIR KERMA in view of the potential for confusion arising from reference to two different quantities, and because the measurement of the AMBIENT DOSE EQUIVALENT is more complicated. It can also be noted that the numerical values of these two quantities differ only by factors of between 1 and 1,7 for the relevant x-ray energies, and estimates of the AMBIENT DOSE EQUIVALENT can be made with sufficient accuracy based on the IRRADIATION conditions and measured AIR KERMA values. |  |  |  |  |  |  |  |  |  |
| Subclause 13.4 – Designated SIGNIFICANT ZONES OF OCCUPANCY |  |  |  |  |  |  |  |  |  |
| In RADIOLOGICAL examinations needing the OPERATOR or staff to be close to the PATIENT during LOADING, a significant contribution to the total STRAY RADIATION encountered by these persons is often made by SCATTERED RADIATION from the PATIENT and other objects in the X-RAY BEAM. The scope for providing effective protection against this is limited by the need to avoid restricting unduly the conduct of the diagnostic procedures concerned. |  |  |  |  |  |  |  |  |  |
| Knowledge of the levels of STRAY RADIATION in SIGNIFICANT ZONES OF OCCUPANCY is highly relevant in determining safe working practices. In this clause, recommendations are made for the determination and presentation of information about the levels of STRAY RADIATION. |  |  |  |  |  |  |  |  |  |
| Subclause 13.6 – Test for STRAY RADIATION |  |  |  |  |  |  |  |  |  |
| The basic method of test shall be to make measurements of AIR KERMA RATE in the SIGNIFICANT ZONE OF OCCUPANCY, using an appropriate PHANTOM to represent the presence of a PATIENT. These measurements are made at appropriate values of X-RAY TUBE VOLTAGE for which the information is to be stated and at convenient values of X-RAY TUBE CURRENT, or CURRENT TIME PRODUCT, within the ratings of the X-RAY SOURCE ASSEMBLY concerned. The measurements are then normalized to a CURRENT TIME PRODUCT representing a WORKLOAD in a period of one hour, and stated in terms of the AIR KERMA in that period, as a function of the height above the floor. Guidance is given concerning suitable test arrangements and parameters. |  |  |  |  |  |  |  |  |  |
| Annex B |  |  |  |  |  |  |  |  |  |
| Values of the series R'10 and R'20, ISO 497 |  |  |  |  |  |  |  |  |  |
| The values, which shall be used according to 6.3, in the manual selection of LOADING FACTORS having an essentially proportional relation to the amount of RADIATION received, shall be chosen as decimal multiples and submultiples from the following rounded values of the series R′10 and R′20. |  |  |  |  |  |  |  |  |  |
| Annex C |  |  |  |  |  |  |  |  |  |
|  | Mapping between this Edition 2 of IEC 60601-1-3 and Edition 1 |  |  |  |  |  |  |  |  |

### Table 29
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | * Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard specifies a PROCESS for a MANUFACTURER to analyse, specify, design, VERIFY and VALIDATE USABILITY, as it relates to BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT, hereafter referred to as ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | This USABILITY ENGINEERING PROCESS assesses and mitigates RISKS caused by USABILITY problems associated with CORRECT USE and USE ERRORS, i.e., NORMAL USE. It can be used to identify but does not assess or mitigate RISKS associated with ABNORMAL USE. |  |  |  |  |  |  |  |
|  |  | If the USABILITY ENGINEERING PROCESS detailed in this collateral standard has been complied with and the acceptance criteria documented in the USABILITY VALIDATION plan have been met (see 5.9 of IEC 62366:2007), then the RESIDUAL RISKS, as defined in ISO 14971, associated with USABILITY of ME EQUIPMENT are presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary (see 4.1.2 of IEC 62366:2007). |  |  |  |  |  |  |  |
| 1.2 | Object |  |  |  |  |  |  |  |  |
|  |  | The object of this collateral standard is to specify general requirements that are in addition to those of the general standard and to serve as the basis for particular standards. |  |  |  |  |  |  |  |
| 1.3 | Related standards |  |  |  |  |  |  |  |  |
| 1.3.1 | IEC 60601-1 |  |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT, this collateral standard complements IEC 60601-1. |  |  |  |  |  |  |  |
|  |  | When referring to IEC 60601-1 or to this collateral standard, either individually or in combination, the following conventions are used: |  |  |  |  |  |  |  |
|  |  | "the general standard" designates IEC 60601-1 alone (IEC 60601-1:2005+A1:2012); |  |  |  |  |  |  |  |
|  |  | "this collateral standard" designates IEC 60601-1-6 alone (IEC 60601-1-6:2010+A1:2013); |  |  |  |  |  |  |  |
|  |  | "this standard" designates the combination of the general standard and this collateral standard. |  |  |  |  |  |  |  |
| 1.3.2 | Particular standards |  |  |  |  |  |  |  |  |
|  |  | A requirement in a particular standard takes priority over the corresponding requirement in this collateral standard. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | NOTE The way in which these referenced documents are cited determines the extent (in whole or in part) to which they apply. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-8:2006, Medical electrical equipment – Part 1-8: General requirements for basic safety and essential performance – Collateral standard: General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 62366:2007, Medical devices – Application of usability engineering to medical devices Amendment 1:—2) |  |  |  |  |  |  |  |
|  |  | ISO 14971:2007, Medical devices – Application of risk management to medical devices |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60601- 1:2005+A1:2012, IEC 60601-1-8:2006+A1:2012, IEC 62366:2007+A1:—2) and the following definitions apply. |  |  |  |  |  |  |  |
|  |  | NOTE An index of defined terms used with this collateral standard is found beginning on page 27. |  |  |  |  |  |  |  |
| 3.1 | * OPERATOR-EQUIPMENT INTERFACE |  |  |  |  |  |  |  |  |
|  |  | means by which the OPERATOR and the ME EQUIPMENT communicate |  |  |  |  |  |  |  |
|  |  | [ANSI/AAMI HE 74:2001, definition 3.24 modified] |  |  |  |  |  |  |  |
|  |  | NOTE The ACCOMPANYING DOCUMENTS are considered part of the ME EQUIPMENT and the OPERATOR-EQUIPMENT INTERFACE. |  |  |  |  |  |  |  |
| 3.2 | OPERATOR PROFILE |  |  |  |  |  |  |  |  |
|  |  | summary of the mental, physical and demographic traits of the intended OPERATOR population, as well as any special characteristics that can have a bearing on design decisions, such as occupational skills and job requirements |  |  |  |  |  |  |  |
| 4.0 | General requirements |  |  |  |  |  |  |  |  |
| 4.1 | * Conditions for application to ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | The ME EQUIPMENT shall provide adequate USABILITY such that the RISKS resulting from NORMAL USE and USE ERROR are acceptable. See also 7.1.1 and 12.2 of the general standard. |  |  |  |  |  |  |  |
|  |  | Compliance with this subclause is considered to exist when compliance with 4.2 and other clauses and subclauses of this collateral standard is demonstrated. |  |  |  |  |  |  |  |
| 4.2 | * USABILITY ENGINEERING PROCESS for ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | A USABILITY ENGINEERING PROCESS complying with IEC 62366:2007+A1:—3) shall be performed except: |  |  |  |  |  |  |  |
|  |  | the planning for and execution of production and post-production monitoring in the context of applying the USABILITY ENGINEERING PROCESS within the framework of ISO 14971, and |  |  |  |  |  |  |  |
|  |  | maintenance of the USABILITY ENGINEERING PROCESS. |  |  |  |  |  |  |  |
|  |  | In applying IEC 62366, the terms in this collateral standard and those in IEC 60601-1:2005+A1:2012 shall be used as follows: |  |  |  |  |  |  |  |
|  |  | The term “MEDICAL DEVICE” shall assume the same meaning as ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | The term “USER” shall assume the same meaning as OPERATOR. |  |  |  |  |  |  |  |
|  |  | The term “PATIENT” shall include animals. |  |  |  |  |  |  |  |
|  |  | The term "SAFETY” shall assume the same meaning as BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | The term “USER INTERFACE” shall assume the same meaning as OPERATOR-EQUIPMENT INTERFACE. |  |  |  |  |  |  |  |
|  |  | The term “USER PROFILE” shall assume the same meaning as OPERATOR PROFILE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the USABILITY ENGINEERING FILE. Evidence of compliance with this clause and all requirements of this standard referring to Inspection of the USABILITY ENGINEERING FILE are satisfied if the MANUFACTURER has: | Inspection |  |  |  |  |  |  |
|  |  | established a USABILITY ENGINEERING PROCESS; |  |  |  |  |  |  |  |
|  |  | established acceptance criteria for USABILITY; and |  |  |  |  |  |  |  |
|  |  | demonstrated that the acceptance criteria for USABILITY have been met. |  |  |  |  |  |  |  |
| 5.0 | Replacement of requirements given in IEC 62366 |  |  |  |  |  |  |  |  |
|  |  | In addition to requirements of IEC 62366 the following replacements shall apply: |  |  |  |  |  |  |  |
|  |  | Replace the first two paragraphs including NOTES 1 and 2 of Clause 6 of IEC 62366:2007+A1—3) by: |  |  |  |  |  |  |  |
|  |  | The instructions for use shall include a brief description of the ME EQUIPMENT, its physical operating principles and significant physical and performance characteristics relevant to its USABILITY. The same information shall also be included in the technical description, if this is provided as a separate document. |  |  |  |  |  |  |  |
|  |  | NOTE An important purpose of this description is to help the OPERATOR to develop a correct mental model of the ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | The instructions for use shall contain a summary of the application specification. |  |  |  |  |  |  |  |
| Annex A | General guidance and rationale |  |  |  |  |  |  |  |  |
|  | A.1 General guidance |  |  |  |  |  |  |  |  |
|  | This annex provides a concise rationale for the important requirements of this collateral standard. Its purpose is to promote effective application of the collateral standard by explaining the reasons for the requirements and provide additional guidance where appropriate. |  |  |  |  |  |  |  |  |
|  | A.2 Rationale for particular clauses and subclauses |  |  |  |  |  |  |  |  |
|  | The following are rationales for specific clauses and subclauses in this collateral standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |  |  |  |  |  |  |
|  | Subclause 1.1 – Scope |  |  |  |  |  |  |  |  |
|  | This collateral standard focuses on the USABILITY of the OPERATOR-EQUIPMENT INTERFACE of ME EQUIPMENT. USABILITY, in general, includes attributes such as OPERATOR satisfaction and EFFICIENCY. These attributes might be related to the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME EQUIPMENT. A degradation of these attributes can increase the probability of USE ERROR. Examples of attributes that are not considered could include the aesthetics of the ME EQUIPMENT or the amount of supplies consumed. |  |  |  |  |  |  |  |  |
|  | Definition 3.1 – OPERATOR-EQUIPMENT INTERFACE |  |  |  |  |  |  |  |  |
|  | The OPERATOR-EQUIPMENT INTERFACE includes all means of communication between the ME EQUIPMENT to the OPERATOR and the OPERATOR to the ME EQUIPMENT. These means include, but are not limited to: |  |  |  |  |  |  |  |  |
|  | markings and ACCOMPANYING DOCUMENTS; |  |  |  |  |  |  |  |  |
|  | lights; |  |  |  |  |  |  |  |  |
|  | video displays; |  |  |  |  |  |  |  |  |
|  | push buttons; |  |  |  |  |  |  |  |  |
|  | touch screens; |  |  |  |  |  |  |  |  |
|  | auditory and visual INFORMATION SIGNALS; |  |  |  |  |  |  |  |  |
|  | ALARM SIGNALS; |  |  |  |  |  |  |  |  |
|  | vibratory signals; |  |  |  |  |  |  |  |  |
|  | keyboard and mouse; and |  |  |  |  |  |  |  |  |
|  | haptic controls. |  |  |  |  |  |  |  |  |
|  | Subclause 4.1 – Conditions for application to ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  | This collateral standard specifies requirements addressing particular RISKS associated with USABILITY. When these requirements are complied with, the RESIDUAL RISKS associated with USABILITY are presumed to be acceptable unless there is OBJECTIVE EVIDENCE to the contrary. This follows from 4.2 of the general standard, which states “Where this standard or any of its collateral or particular standards specify verifiable requirements addressing particular RISKS, and these requirements are complied with, the RESIDUAL RISKS addressed by these requirements shall be presumed to be acceptable unless there is OBJECTIVE EVIDENCE to the contrary.” |  |  |  |  |  |  |  |  |
|  | The criteria for judging RISK acceptability are established by the USABILITY VALIDATION plan, which specifies the criteria for determining successful VALIDATION of the USABILITY of the PRIMARY OPERATING FUNCTIONS. |  |  |  |  |  |  |  |  |
|  | Subclause 4.2 – USABILITY ENGINEERING PROCESS for ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  | The first edition of this collateral standard was published in 2004, and introduced a USABILITY ENGINEERING PROCESS tailored to ME EQUIPMENT. The second edition was published in 2006 and was intended to align the collateral standard with the third edition of IEC 60601-1 — principally the inclusion in IEC 60601-1:2005 of the requirement to conduct a RISK MANAGEMENT PROCESS following ISO 14971. The USABILITY ENGINEERING PROCESS described in the second edition of IEC 60601-1-6 was little altered from that in the first edition. |  |  |  |  |  |  |  |  |
|  | Shortly after the publication of the 2004 edition of IEC 60601-1-6, IEC Subcommittee 62A formed a joint project with ISO Technical Committee 210 to develop a general USABILITY ENGINEERING PROCESS standard applicable to all MEDICAL DEVICES as defined in the ISO quality system standard, ISO 13485:2003. This project was similar in scope to the effort that took the RISK MANAGEMENT PROCESS described in IEC 60601-1-4 and generalized it to produce ISO 14971. The result of the joint IEC/SC 62A – ISO/TC 210 USABILITY standard project was IEC 62366:2007. |  |  |  |  |  |  |  |  |
|  | While the USABILITY ENGINEERING PROCESS described in IEC 62366 is more mature and refined than the PROCESS in the second edition of IEC 60601-1-6, it is fundamentally the same PROCESS. |  |  |  |  |  |  |  |  |
|  | The scope of IEC 60601-1 and of this collateral standard is confined to performing a TYPE TEST of ME EQUIPMENT; it does not extend to life-cycle monitoring. For this reason, the monitoring of production and post-production information and the planning thereof, as required by the ISO 14971 framework, is excluded from the USABILITY ENGINEERING PROCESS described in this standard. The requirement in IEC 62366 for periodic maintenance of the USABILITY ENGINEERING PROCESS is also excluded. |  |  |  |  |  |  |  |  |
|  | As with the RISK MANAGEMENT PROCESS before it, the existence of a generalized standard for USABILITY ENGINEERING eliminates the need for much, but not all, of the content in the second edition of IEC 60601-1-6. For example, IEC 62366 defines the USER as the “person using, i.e. operating or handling, the MEDICAL DEVICE”. This definition includes those who clean, maintain or install the MEDICAL DEVICE. In IEC 60601-1:2005+A1:2012, persons performing those functions are described as SERVICE PERSONNEL. This subclause bridges between the general PROCESS requirement in IEC 62366 and the specific application to ME EQUIPMENT. |  |  |  |  |  |  |  |  |
|  | Clause 5 – Replacement of requirements given in IEC 62366 |  |  |  |  |  |  |  |  |
|  | Clause 6 of IEC 62366:2007 specifies the general requirements for the material to be included in the ACCOMPANYING DOCUMENT, if such a document is provided. The ACCOMPANYING DOCUMENT is required to include a summary of the application specification (see 5.1 of IEC 62366). This replacement paragraph clarifies that for ME EQUIPMENT the summary is described in the same terms used in subclause 7.9.2.5 of IEC 60601-1:2005+A1:2012 to specify the ME EQUIPMENT description. |  |  |  |  |  |  |  |  |
|  | In IEC 60601-1, the ACCOMPANYING DOCUMENTS consist of the instructions for use and the technical description. IEC 62366, on the other hand, discusses the ACCOMPANYING DOCUMENT without specifically identifying any sub-parts. IEC 60601-1 anticipates that the instructions for use and the technical description can be provided as separate physical documents. If they are, then the summary of the application specification is required to appear in both documents. |  |  |  |  |  |  |  |  |
|  | the related elements in IEC 62366:2007 |  |  |  |  |  |  |  |  |
|  | This annex contains a mapping of the clauses and subclause of IEC 60601-1-6:2006 to the comparable clauses and subclauses in IEC 62366:2007+A1—4). Table B.1 is intended to provide a tool to assist users of IEC 60601-1-6:2006 to trace requirements between that edition and their equivalent requirements in IEC 62366:2007+A1—4). |  |  |  |  |  |  |  |  |
|  | IEC 60601-1-6-2006 |  | Related elements inIEC 62366:2007+A1—4) |  |  |  |  |  |  |
|  | Clause | Title | Clause |  |  |  |  |  |  |
|  | 1.0 | Scope, object and related standards | 1.0 |  |  |  |  |  |  |
|  | 2.0 | Normative references | 2.0 |  |  |  |  |  |  |
|  | 3.0 | Terms and definitions | 3.0 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.4 | ACCOMPANYING DOCUMENT | 3.2 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.3 | ALARM LIMIT | 3.3 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.4 | ALARM OFF | 3.4 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.9 | ALARM SIGNAL | 3.5 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.11 | ALARM SYSTEM | 3.6 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.10 | BASIC SAFETY | ISO:14971:2007, 2.24 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.27 | ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |
|  |  |  | 3.7 |  |  |  |  |  |  |
|  | 3.2 | EFFECTIVENESS | 3.8 |  |  |  |  |  |  |
|  | 3.3 | EFFICIENCY | 3.9 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.37 | HAND-HELD |  |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.38 | HARM | ISO 14971:2007, 2.2 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.39 | HAZARD | ISO 14971:2007, 2.3 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.40 | HAZARDOUS SITUATION | ISO 14971:2007, 2.4 |  |  |  |  |  |  |
|  | IEC 60601-1-8: 2006+A1:2012. 3.23 | INFORMATION SIGNAL | 3.1 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.44 | INTENDED USE | ISO 14971:2007, 2.5 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.55 | MANUFACTURER | ISO 14971:2007, 2.8 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.63 | MEDICAL ELECTRICAL EQUIPMENT | 3.11 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.71 | NORMAL USE | 3.12 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.72 | OBJECTIVE EVIDENCE | ISO 14971:2007, 2.10 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.73 | OPERATOR | 3.23 |  |  |  |  |  |  |
|  | 3.4 | OPERATOR-EQUIPMENT INTERFACE | 3.24 |  |  |  |  |  |  |
|  | 3.5 | OPERATOR PROFILE | 3.25 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.76 | PATIENT | 3.13 |  |  |  |  |  |  |
|  | 3.6 | PRIMARY OPERATING FUNCTION | 3.14 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.89 | PROCESS | ISO 14971:2007, 2.13 |  |  |  |  |  |  |
|  | 3.7 | REASONABLY FORESEEABLE MISUSE |  |  |  |  |  |  |  |
|  | IEC 60601-1-8: 2006+A1:2012. 3.34 | REMINDER SIGNAL | 3.15 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.100 | RESIDUAL RISK | ISO 14971:2007, 2.15 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.101 | RESPONSIBLE ORGANIZATION | 3.16 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.102 | RISK | ISO 14971:2007, 2.16 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.103 | RISK ANALYSIS | ISO 14971:2007, 2.17 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.105 | RISK CONTROL | ISO 14971:2007, 2.19 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.106 | RISK EVALUATION | ISO 14971:2007, 2.21 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.107 | RISK MANAGEMENT | ISO 14971:2007, 2.22 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.108 | RISK MANAGEMENT FILE | ISO 14971:2007, 2.23 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.114 | SEVERITY | ISO 14971:2007, 2.25 |  |  |  |  |  |  |
|  | 3.8 | TRAINING |  |  |  |  |  |  |  |
|  | 3.9 | USE ERROR | 3.21 |  |  |  |  |  |  |
|  | 3.1 | USE SCENARIO | 3.22 |  |  |  |  |  |  |
|  | 3.11 | USABILITY | 3.17 |  |  |  |  |  |  |
|  | 3.12 | USABILITY ENGINEERING | 3.18 |  |  |  |  |  |  |
|  | 3.13 | USABILITY ENGINEERING FILE | 2020-03-10 00:00:00 |  |  |  |  |  |  |
|  | 3.14 | USABILITY SPECIFICATION | 3.2 |  |  |  |  |  |  |
|  | 3.15 | VALIDATION | 3.26 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.138 | VERIFICATION | ISO 14971:2007, 2.28 |  |  |  |  |  |  |
|  |  |  | 3.27 |  |  |  |  |  |  |
|  | 4.0 | General requirements | 4.0 |  |  |  |  |  |  |
|  | 4.1 | Conditions for application to ME EQUIPMENT | 4.1.2 |  |  |  |  |  |  |
|  | 4.2 | RISK MANAGEMENT PROCESS for ME EQUIPMENT | 5.31 |  |  |  |  |  |  |
|  |  |  | 5.3.2 |  |  |  |  |  |  |
|  | 5.0 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |
|  | 5.1 | ACCOMPANYING DOCUMENTS | 6.0 |  |  |  |  |  |  |
|  | 5.2 | TRAINING and materials for TRAINING | 7.0 |  |  |  |  |  |  |
|  | 6.0 | USE ERROR AND USABILITY |  |  |  |  |  |  |  |
|  | 6.1 | Safety for the PATIENT, OPERATOR and other persons | 4.1.1 |  |  |  |  |  |  |
|  | 6.2 | USABILITY ENGINEERING PROCESS | 5.0 |  |  |  |  |  |  |
|  | 6.2.1 | General | 4.2 |  |  |  |  |  |  |
|  |  |  | 4.3 |  |  |  |  |  |  |
|  | 6.2.2 | Input for the USABILITY ENGINEERING PROCESS |  |  |  |  |  |  |  |
|  | 6.2.2.1 | ME EQUIPMENT application specification | 5.1 |  |  |  |  |  |  |
|  |  |  | 5.2 |  |  |  |  |  |  |
|  | 6.2.2.2 | PRIMARY OPERATING FUNCTIONS | 5.4 |  |  |  |  |  |  |
|  | 6.2.2.3 | Information for safety as a RISK CONTROL | 4.1.3 |  |  |  |  |  |  |
|  | 6.2.3 | USABILITY SPECIFICATION | 5.5 |  |  |  |  |  |  |
|  |  |  | 5.7 |  |  |  |  |  |  |
|  | 6.2.4 | USABILITY VERIFICATION | 5.8 |  |  |  |  |  |  |
|  | 6.2.5 | USABILITY VALIDATION plan | 5.6 |  |  |  |  |  |  |
|  | 6.2.6 | USABILITY VALIDATION | 5.9 |  |  |  |  |  |  |
|  |  |  | 5.1 |  |  |  |  |  |  |
|  | Annexes |  | Annexes |  |  |  |  |  |  |
|  | Annex A | General guidance and rationale | Annex A |  |  |  |  |  |  |
|  | Annex B | A taxonomy of OPERATOR action | Annex B |  |  |  |  |  |  |
|  | Annex C | Examples of USE ERRORS, ABNORMAL USE and design flaws potentially leading to USE ERRORS | Annex C |  |  |  |  |  |  |
|  | Annex D | Guidance on the usability engineering process | Annex D |  |  |  |  |  |  |
|  |  |  | Annex E |  |  |  |  |  |  |
|  |  |  | Annex F |  |  |  |  |  |  |
|  |  |  | Annex G |  |  |  |  |  |  |
|  | Annex E | Sample USABILITY SPECIFICATION | Annex H |  |  |  |  |  |  |
|  | Annex F | Reference documents | Annex I |  |  |  |  |  |  |
|  |  |  | Annex J |  |  |  |  |  |  |
|  |  |  | Annex K |  |  |  |  |  |  |
|  | Bibliography |  | Bibliography |  |  |  |  |  |  |
|  | Index of defined terms used in this collateral standard |  | Index of defined terms |  |  |  |  |  |  |
|  | ————————— | ISO 14971: |  |  |  |  |  |  |  |
|  | 4) To be published |  |  |  |  |  |  |  |  |
|  |  | HAZARD |  |  |  |  |  |  |  |
| Annex C | References to items of USABILITY provided in IEC 62366:2007 and their use in other standards | HAZARDOUS SITUATION |  |  |  |  |  |  |  |
|  |  | ISO 14971: |  |  |  |  |  |  |  |
|  | C.1 Introduction |  |  |  |  |  |  |  |  |
|  |  | INFORMATION SIGNAL |  |  |  |  |  |  |  |
|  | This annex is intended to provide references to specific items of USABILITY as given in IEC 62366:2007 as source in comparison to those used in other standards, such as the ISO 9241 series and standards on software. The indicated references are considered as guidance. |  |  |  |  |  |  |  |  |
|  | C.2 General topics / limitations | 3.1 |  |  |  |  |  |  |  |
|  | IEC 62366 is a safety-related standard and requires a design and development process on USABILITY, and, where applicable, appropriate terms from the ISO 9241 series are used. | INFORMATION SIGNAL |  |  |  |  |  |  |  |
|  | The ISO 9241 series does not specifically address safety issues. Furthermore, the ISO 9241 series started as a collection of ergonomic requirements for office work with visual display terminals. In 2006, the series was renamed “Ergonomics of human – system interaction”. However, it is not yet clear if the series takes adequate account of all the contexts and situations that need to be considered for specific MEDICAL DEVICES, such as safe operation in the dark, when wet, when exposed to severe cold or heat, or without external electrical power. |  |  |  |  |  |  |  |  |
|  |  | INTENDED USE |  |  |  |  |  |  |  |
|  | Nevertheless, the ISO 9241 series provides valuable additional information about USABILITY methods, processes and requirements. |  |  |  |  |  |  |  |  |
|  | C.3 References to items of USABILITY in IEC 62366 and their use in other standards | ISO 14971: |  |  |  |  |  |  |  |
|  | Table C.1 provides references of specific items of USABILITY defined in IEC 62366:2007 in comparison to those used in other standards, e. g. the ISO 9241 series and certain software standards. | INTENDED USE |  |  |  |  |  |  |  |
|  | IEC 62366:2007 | ISO 9241 or other standards providing related information a |  |  |  |  |  |  |  |
|  | Definition 3.8 EFFECTIVENESSmeasure of accuracy and completeness with which USERS achieve specified goals[ISO 9241-11:1998, definition 3.2, modified] | Definition 3.2 effectiveness:Accuracy and completeness with which users achieve specified goals.ISO 9241-11 [2]12) |  |  |  |  |  |  |  |
|  | Definition 3.9 EFFICIENCYEFFECTIVENESS in relation to the resources expended | Definition 3.3 efficiency:Resources expended in relation to the accuracy and completeness with which users achieve goals.ISO 9241-11 [2] |  |  |  |  |  |  |  |
|  | Definition 3.17 USABILITYcharacteristic of the USER INTERFACE that establishes EFFECTIVENESS, EFFICIENCY, ease of user learning and user satisfaction. | Definition 3.1 usabilityExtent to which a product can be used by specified users to achieve specified goals with effectiveness, efficiency and satisfaction in a specified context of use.NOTE See Annex D for other approaches to usability.ISO 9241-11 [2] |  |  |  |  |  |  |  |
|  | Definition 3.19 USABILITY ENGINEERING FILEset of records and other documents that are produced by the USABILITY ENGINEERING PROCESSUSABILITY ENGINEERING FILEClause 4.2 / Annex A subclause 4.2Documenting the USABILITY ENGINEERING activitiesAnnex D.3.3Research protocols and informed consentAnnex D.4.3.3 | ISO/IEC 25062 [26]Intended to be used to report the measures obtained from a test of USABILITY as defined for the items effectiveness, efficiency and satisfaction in a specified context of useSection 5 Report FormatAnnex A ChecklistAnnex C Report TemplateAnnex D ExampleRecord of test results empirically identified -- |  |  |  |  |  |  |  |
|  | Definition 3.2 ACCOMPANYING DOCUMENTdocument accompanying a MEDICAL DEVICE and containing information for those accountable for the installation, use and maintenance of the MEDICAL DEVICE or the user, particularly regarding SAFETY [ISO 14971:2007, definition 2.1, modified].ACCOMPANYING DOCUMENTClause 6 / Annex A, clause 6 | ISO 9241 does not define an equivalent to accompanying document(accompanying document consist of more than the instructions for use) |  |  |  |  |  |  |  |
|  | See above | ISO/IEC 15910 [23] |  |  |  |  |  |  |  |
|  | See above | ISO/IEC 18019 [25] |  |  |  |  |  |  |  |
|  | See above | ISO 14598-6 [22] |  |  |  |  |  |  |  |
|  | Definition 3.20 USABILITY SPECIFICATIONdocumentation defining the USER INTERFACE requirements related to USABILITYUSABILITY SPECIFICATION subclause 5.5,Annex A subclause 5.5USER research,Design concept development, (conceptual design)Design requirement/criteria developmentAnnex D.2.3--D.2.5Design requirement/criteria developmentAnnex D.4.4 | No definition provided in ISO 9241-11 [2] ISO 9241-11:1998Clauses 5, 6, 7, Annex A |  |  |  |  |  |  |  |
|  | USER INTERFACE design and implementationSubclause 5.7Annex A subclause 5.7Design implementation and deploymentAnnex D.2.8Design specificationsAnnex D.4.6 | ISO 9241-20 [3]ISO 9241-110 [4]ISO 9241-171 [5]ISO 9241-300 [7]ISO 9241-302 [8]ISO 9241-303 [9]ISO 9241-400 [13]ISO 9241-410 [14] |  |  |  |  |  |  |  |
|  | Identification of known or foreseeable HAZARDS and HAZARDOUS SITUATIONSAnnex A subclause 5.3.2- task related requirements - | ISO 9241-2 [1] |  |  |  |  |  |  |  |
|  | Annex A subclause 5.3.2- content of use - | ISO-9241-920 [15] |  |  |  |  |  |  |  |
|  | USABILITY VERIFICATIONUSABILITY VALIDATIONSubclauses 5.8, 5.9.Annex A subclauses 5,8, 5.9Design evaluationAnnex D.27Design VERIFICATIONAnnex D.4.7.2Production unit final VALIDATION Annex D.4.7.3 | ISO 9241-304 [10]ISO 9241-305 [11]ISO 9241-307 [11]ISO/IEC 14598-1 [17]ISO/IEC 14598-2 [18]ISO/IEC 14598-3 [19]ISO/IEC 14598-4 [20]ISO/IEC 14598-5 [21]ISO/IEC 14598-6 [22] |  |  |  |  |  |  |  |
|  | The benefits of USABILITY ENGINEERINGAnnex D.1.2 | ISO-13407 [16]Clause 4 |  |  |  |  |  |  |  |
|  | Planning the USABILITY ENGINEERING PROCESSAnnex D.3A systematic approachAnnex D.4.1 | ISO-9241-210 [6] |  |  |  |  |  |  |  |
|  | Methods and techniques used in the USABILITY ENGINEERING PROCESSAnnex D.5 | ISO/TR 16982 [24] |  |  |  |  |  |  |  |
|  | USABILITY testingAnnex D.5.15 | ISO 9241-11 [2] (Annex)ISO/IEC 25062 [26] |  |  |  |  |  |  |  |
|  | Workload assessmentAnnex D.5.17 | ISO-9241-2 [1] |  |  |  |  |  |  |  |
|  | ————————— |  |  |  |  |  |  |  |  |
|  | 12) Figures in square brackets refer to the Bibliography. |  |  |  |  |  |  |  |  |
|  | NORMAL USE |  |  |  |  |  |  |  |  |

### Table 30
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | Scope | 1.1 Scope. This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to as ME EQUIPMENT and ME SYSTEMS. This collateral standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS in the presence of ELECTROMAGNETIC DISTURBANCES and to ELECTROMAGNETIC DISTURBANCES emitted by ME EQUIPMENT and ME SYSTEMS.BASIC SAFETY with regard to ELECTROMAGNETIC DISTURBANCES is applicable to all ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
| 1.2 | Object | 1.2 Object - The object of this collateral standard is to specify general requirements and tests for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES and for ELECTROMAGNETIC EMISSIONS of ME EQUIPMENT and ME SYSTEMS. They are in addition to the requirements of the general standard and serve as the basis for particular standards. |  |  |  |  |  |  |  |
| 1.3 | Related Standards | 1.3 Related standards |  |  |  |  |  |  |  |
| 1.3.1 | IEC 60601-1 | For ME EQUIPMENT and ME SYSTEMS, this collateral standard complements IEC 60601-1.When referring to IEC 60601-1 or to this collateral standard, either individually or in combination, the following conventions are used:"the general standard" designates IEC 60601-1 alone (IEC 60601-1:2005+A1:2012);"this collateral standard" designates IEC 60601-1-2 alone;"this collateral standard" designates IEC 60601-1-2 alone; |  |  |  |  |  |  |  |
| 1.3.2 | Particular Standards | A requirement in a particular standard takes priority over the corresponding requirement in this collateral standard. |  |  |  |  |  |  |  |
| 2.0 | Normative References |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | NOTE The way in which these referenced documents are cited in normative requirements determines the extent (in whole or in part) to which they apply. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:20051), Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-8:20062 ), Medical electrical equipment – Part 1-8: General requirements for basic safety and essential performance – Collateral standard: General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-11:2010, Medical electrical equipment – Part 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-12__3) Medical electrical equipment – Part 1-12: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems intended for use in the emergency medical services environment |  |  |  |  |  |  |  |
|  |  | IEC 60601-2-2:2009, Medical electrical equipment – Part 2-2: Particular requirements for the basic safety and essential performance of high frequency surgical equipment and high frequency surgical accessories |  |  |  |  |  |  |  |
|  |  | IEC 60601-2-3:2012, Medical electrical equipment – Part 2-3: Particular requirements for the basic safety and essential performance of short-wave therapy equipment |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-2:20054), Electromagnetic compatibility (EMC) – Part 3-2: Limits – Limits for harmonic current emissions (equipment input current ≤ 16 A per phase) |  |  |  |  |  |  |  |
|  |  | Amendment 1:2008 |  |  |  |  |  |  |  |
|  |  | Amendment 2:2009 |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-3:2013, Electromagnetic compatibility (EMC) – Part 3-3: Limits – Limitation of voltage changes, voltage fluctuations and flicker in public low-voltage supply systems, for equipment with rated current ≤ 16 A per phase and not subject to conditional connection |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-2:2008, Electromagnetic compatibility (EMC) – Part 4-2: Testing and measurement techniques – Electrostatic discharge immunity test |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-3:20065), Electromagnetic compatibility (EMC) – Part 4-3: Testing and measurement techniques – Radiated, radio-frequency, electromagnetic field immunity test |  |  |  |  |  |  |  |
|  |  | Amendment 1:2007 |  |  |  |  |  |  |  |
|  |  | Amendment 2:2010 |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-4:2012, Electromagnetic compatibility (EMC) – Part 4-4: Testing and measurement techniques – Electrical fast transient/burst immunity test |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 1) There exists a consolidated edition 3.1, including IEC 60601-1:2005 and its Amendment 1:2012. |  |  |  |  |  |  |  |
|  |  | 2) There exists a consolidated edition 2.1, including IEC 60601-1-8:2006 and its Amendment 1:2012. |  |  |  |  |  |  |  |
|  |  | 3) To be published. |  |  |  |  |  |  |  |
|  |  | 4) There exists a consolidated edition 3.2, including IEC 61000-3-2:2005 and its Amendment 1:2008 and Amendment 2:2009. |  |  |  |  |  |  |  |
|  |  | 5) There exists a consolidated edition 3.2, including IEC 61000-4-3:2006 and its Amendment 1:2007 and Amendment 2:2010. |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-5:2005, Electromagnetic compatibility (EMC) – Part 4-5: Testing and measurement techniques – Surge immunity test |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-6:2013, Electromagnetic compatibility (EMC) – Part 4-6: Testing and measurement techniques – Immunity to conducted disturbances, induced by radio-frequency fields |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-8:2009, Electromagnetic compatibility (EMC) – Part 4-8: Testing and measurement techniques – Power frequency magnetic field immunity test |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-11:2004, Electromagnetic compatibility (EMC) – Part 4-11: Testing and measuring techniques –Voltage dips, short interruptions and voltage variations immunity tests |  |  |  |  |  |  |  |
|  |  | CISPR 11:20096), Industrial, scientific and medical equipment – Radio-frequency disturbance characteristics – Limits and methods of measurement |  |  |  |  |  |  |  |
|  |  | Amendment 1:2010 |  |  |  |  |  |  |  |
|  |  | CISPR 14-1:2005, Electromagnetic compatibility – Requirements for household appliances, electric tools and similar apparatus – Part 1: Emission |  |  |  |  |  |  |  |
|  |  | CISPR 16-1-2:20037), Specification for radio disturbance and immunity measuring apparatus and methods – Part 1-2: Radio disturbance and immunity measuring apparatus – Ancillary equipment – Conducted disturbances |  |  |  |  |  |  |  |
|  |  | Amendment 1:2004 |  |  |  |  |  |  |  |
|  |  | Amendment 2:2006 |  |  |  |  |  |  |  |
|  |  | CISPR 32:2012, Electromagnetic compatibility of multimedia equipment – Emission requirements |  |  |  |  |  |  |  |
|  |  | ISO 7137:1995, Aircraft – Environmental conditions and test procedures for airborne equipment |  |  |  |  |  |  |  |
|  |  | ISO 7637-2:2011, Road vehicles – Electrical disturbances from conduction and coupling – Part 2: Electrical transient conduction along supply lines only |  |  |  |  |  |  |  |
|  |  | ISO 14971:2007, Medical devices – Application of risk management to medical devices |  |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 3.0 | Terms and Definitions |  |  |  |  |  |  |  |  |
| 3.0 | Notes | For the purposes of this document, the terms and definitions given in IEC 60601-1:2005+ A1:2012, IEC 60601-1-8:2006+A1:2012, IEC 60601-1-11:2010, IEC 60601-1-12:--- 8 ) IEC 60601-2-2:2009, IEC 60601-2-3:2012 and the following definitions apply. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of an alternating, direct or composite voltage or current unless stated otherwise. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | NOTE 2 The term “electrical equipment” is used to mean ME EQUIPMENT or other electrical equipment. This collateral standard also uses the term “equipment” to mean ME EQUIPMENT or other electrical or non-electrical equipment in the context of an ME SYSTEM. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | NOTE 3 An index of defined terms is found beginning on page 89. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | ___________ |  |  |  |  |  |  |  |
|  | Notes | 6) There exists a consolidated edition 5.1, including CISPR 11:2009 and its Amendment 1:2010. |  |  |  |  |  |  |  |
|  | Notes | 7) There exists a consolidated edition 1.2, including CISPR 16-1-2:2003 and its Amendment 1:2004 and Amendment 2:2006. |  |  |  |  |  |  |  |
|  | Notes | 8) To be published. |  |  |  |  |  |  |  |
| 3.1 | * EFFECTIVE RADIATED POWER (of any device in a given direction) | ERPthe power required at the input of a lossless reference antenna to produce, in a given direction at any specified distance, the same power flux density as that radiated by a given deviceNote 1 to entry: As used by the ITU and as used in Chapter 712 of the International Electrotechnical Vocabulary, the term “EFFECTIVE RADIATED POWER” appears without qualification only when the reference antenna is a half-wave dipole.[SOURCE: IEC 60050-161:1990, 161-04-16, modified — Note 1 has been made clearer.] |  |  |  |  |  |  |  |
| 3.2 | ELECGTROMAGNETIC COMPATIBILITY | EMCability of ME EQUIPMENT or an ME SYSTEM to function satisfactorily in its EM ENVIRONMENT without introducing intolerable ELECTROMAGNETIC DISTURBANCES to anything in that environment[SOURCE: IEC 60050-161:1990, 161-01-07, modified — “an equipment or system” has been changed to “ME EQUIPMENT or an ME SYSTEM”.] |  |  |  |  |  |  |  |
| 3.3 | ELECTROMAGNETIC DISTURBANCE | EM DISTURBANCE any electromagnetic phenomenon that could degrade the performance of a device, equipment or systemNote 1 to entry: An ELECTROMAGNETIC DISTURBANCE can be ELECTROMAGNETIC NOISE, an unwanted signal or a change in the propagation medium itself.[SOURCE: IEC 60050-161:1990,161-01-05, modified — “which” has been changed to “that” and “may” has been changed to “could” and “can”, respectively, and the phrase "or adversely affect living or inert matter" has been deleted.] |  |  |  |  |  |  |  |
| 3.4 | (ELECTROMAGNETIC) EMISSION | the phenomenon by which electromagnetic energy emanates from a source[SOURCE: IEC 60050-161:1990, 161-01-08] |  |  |  |  |  |  |  |
| 3.5 | ELECTROMAGNETIC ENVIRONMENT | EM ENVIRONMENT the totality of electromagnetic phenomena existing at a given location Note 1 to entry: In general, the EM ENVIRONMENT is time dependent and its description might need a statistical approach. [SOURCE: IEC 60050-161:1990, 161-01-01, modified — “may” has been changed to “might” in the note.] |  |  |  |  |  |  |  |
| 3.6 | ELECTROSTATIC DISCHARGE | ESDa transfer of electric charge between bodies of different electrostatic potential in proximity or through direct contact[SOURCE: IEC 60050-161:1990, 161-01-22] |  |  |  |  |  |  |  |
| 3.7 | ENCLOSURE PORT | physical boundary of the ME EQUIPMENT or ME SYSTEM that electromagnetic fields can radiate through or impinge onNote 1 to entry: According to Annex A of the general standard, the ENCLOSURE of ME EQUIPMENT or ME EQUIPMENT parts includes all ACCESSIBLE PARTS, knobs, grips, cables, connectors and the like. This includes any ACCESSIBLE PARTS of external connections between other separate parts.[SOURCE: IEC 61000-6-1:2005, 3.2, modified — clarification added, “apparatus” changed to “ME EQUIPMENT or ME SYSTEM”, “may” changed to “can”, “which” changed to “that” and rationale from IEC 60601-1 for the definition of ENCLOSURE added in the form of a note to entry.] |  |  |  |  |  |  |  |
| 3.8 | IMMUNITY (TO A DISTURBANCE) | the ability of ME EQUIPMENT or an ME SYSTEM to perform without degradation in the presence of an ELECTROMAGNETIC DISTURBANCE[SOURCE: IEC 60050-161:1990, 161-01-20, modified — “a device, equipment or system” has been changed to “ME EQUIPMENT or an ME SYSTEM”.] |  |  |  |  |  |  |  |
| 3.9 | IMMUNITY TEST LEVEL | the level of a test signal used to simulate an ELECTROMAGNETIC DISTURBANCE when performing an IMMUNITY test[SOURCE: IEC 60050-161:1990, 161-04-41] |  |  |  |  |  |  |  |
| 3.10 | INFORMATION TECHNOLOGY EQUIPMENT | ITEequipment designed for the purpose ofreceiving data from an external source (such as a data input line or via a keyboard);performing some processing functions on the received data (such as computation, data transformation or recording, filing, sorting, storage, transfer of data);providing a data output (either to other equipment or by the reproduction of data or images)Note 1 to entry: This definition includes electrical or electronic units or systems that predominantly generate a multiplicity of periodic binary pulsed electrical or electronic waveforms and are designed to perform data processing functions such as word processing, electronic computation, data transformation, recording, filing, sorting, storage, retrieval and transfer, and reproduction of data as images.[SOURCE: IEC 60050-161:1990, 161-05-04] |  |  |  |  |  |  |  |
| 3.11 | INTERMITTENT MODE | for an X-ray generator, mode of loading an X-ray tube where the electric energy is supplied to the tube in single, intermittent or pulsed loadings, as for example in radiography, cineradiography[SOURCE: IEC/TR 60788:2004, rm-36-41] |  |  |  |  |  |  |  |
| 3.12 | LARGE ME EQUIPMENT | ME EQUIPMENT that cannot fit within a 2 m × 2 m × 2,5 m volume, excluding cables |  |  |  |  |  |  |  |
| 3.13 | LARGE ME SYSTEM | ME SYSTEM that cannot fit within a 2 m × 2 m × 2,5 m volume, excluding cables; this includes distributed ME SYSTEMS |  |  |  |  |  |  |  |
| 3.14 | LOW VOLTAGE | line-to-line or line-to-neutral voltage that is less than or equal to 1 000 V a.c. or 1 500 V d.c. |  |  |  |  |  |  |  |
| 3.15 | PATIENT-COUPLED | term referring to the presence of a path for the transfer of electromagnetic energy to or from the PATIENT, whether intended or unintendedNote 1 to entry: Examples of types of coupling include conductive, capacitive, inductive and optical. |  |  |  |  |  |  |  |
| 3.16 | PATIENT COUPLING POINT | a sensing or treatment point of ME EQUIPMENT that is necessary to achieve the INTENDED USE of the ME EQUIPMENT or an ME SYSTEM and that provides a path for transfer of electromagnetic energy to or from the PATIENT, whether intended or unintendedNote 1 to entry: Examples of types of coupling include conductive, capacitive, inductive and optical. |  |  |  |  |  |  |  |
| 3.17 | PORT | access to a device or network where electromagnetic energy or signals can be supplied or received or where the device or network variables can be observed or measuredNote 1 to entry: Examples of PORTS include terminal pairs, PATIENT cables (PATIENT CONNECTIONS), SIGNAL INPUT/OUTPUT PARTS such as data ports and USB connections, battery charger connections, and the ENCLOSURE itself (i.e. ENCLOSURE PORT).[SOURCE: IEC 60050-131:2002, 131-12-60, modified — “may” has been changed to “can” and more examples have been added to the note to entry.] |  |  |  |  |  |  |  |
| 3.18 | * PUBLIC MAINS NETWORK | LOW VOLTAGE electricity power lines to which all categories of consumers have access |  |  |  |  |  |  |  |
| 3.19 | RADIO FREQUENCY | RFa frequency in the portion of the electromagnetic spectrum that is between the audio-frequency portion and the infrared portion; frequency useful for radio transmission[SOURCE: ANSI C63.14 4.313, modified — the note regarding the practical limits of RADIO FREQUENCY has been omitted.] |  |  |  |  |  |  |  |
| 3.20 | SPECIAL ENVIRONMENT | ELECTROMAGNETIC ENVIRONMENT with electromagnetic characteristics different from those specified in this collateral standard in Table 2 through Table 9 or that requires EMISSIONS limits, IMMUNITY TEST LEVELS or test methods that are different from those specified for the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT |  |  |  |  |  |  |  |
| 4.0 | General Requirements |  |  |  |  |  |  |  |  |
| 4.1 | RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | RISKS resulting from reasonably foreseeable ELECTROMAGNETIC DISTURBANCES shall be taken into account in the RISK MANAGEMENT PROCESS.NOTE 1 Annex F provides additional guidance on taking ELECTROMAGNETIC DISTURBANCES into account in the RISK MANAGEMENT PROCESS.NOTE 2 This collateral standard requires the MANUFACTURER to perform a number of activities with regard to EM DISTURBANCES during the design and realization of their ME EQUIPMENT or ME SYSTEM, and to document them in the RISK MANAGEMENT FILE. However, EMC test laboratories cannot be expected to perform or document these activities.Compliance is checked by verifying the presence of the corresponding entries in the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 4.2 | * Non-ME EQUIPMENT used in an ME SYSTEM | In addition to 16.1 of the general standard:non-ME EQUIPMENT used in an ME SYSTEM shall comply with IEC and ISO EMC standards applicable to that equipment;non-ME EQUIPMENT used in an ME SYSTEM for which the intended EM ENVIRONMENT could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM due to the non-ME EQUIPMENT shall be tested according to the requirements of this collateral standard.Compliance is checked by Inspection of the RISK MANAGEMENT FILE and OBJECTIVE EVIDENCE of compliance with the respective EMC standards, or by the tests of this collateral standard. | RMF, Test |  |  |  |  |  |  |
| 4.3 | General Test Conditions | Header |  |  |  |  |  |  |  |
| 4.3.1 | * Configurations | ME EQUIPMENT and ME SYSTEMS shall be tested in representative configurations, consistent with INTENDED USE, that are most likely to result in unacceptable RISK. as determined by the MANUFACTURER. This shall be determined using RISK ANALYSIS, experience, engineering analysis, or pretesting.These configurations shall include:attachment of cables to all PORTS as necessary to achieve the INTENDED USE (including SIP/SOPs and, if applicable, the POTENTIAL EQUALIZATION CONDUCTOR);attachment of all tubing and filling of all fluid containers;termination of the cables with the intended equipment, subsystem simulators as specified in 7.1.4 and 8.5, PATIENT physiological simulators as specified in 7.1.9 and 8.2 or artificial hands as specified in 7.1.10 and 8.4;earthing on the ENCLOSURE PORT, if applicable, including connections to the terminal for the connection of a POTENTIAL EQUALIZATION CONDUCTOR;use of cables and connectors that meet the specifications of the ME EQUIPMENT or ME SYSTEM MANUFACTURER.Special ME EQUIPMENT or ME SYSTEM hardware or software might be needed to perform the tests specified in Clause 7 and Clause 8. If so, this should be documented in the test plan and shall be documented in the test report.Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 4.3.2 | Artificial Hand | Where an artificial hand is required by this collateral standard, it shall be connected as follows:For PATIENT COUPLING POINTS that do not have a conductive contact, the PATIENT COUPLING POINT is terminated with the artificial hand and (series) RC element shown in Figure 9a of 8.3 of CISPR 16-1-2 (see Figure 1). The metal foil of the artificial hand is sized and placed to simulate the approximate area and location of PATIENT coupling when the ME EQUIPMENT or ME SYSTEM is providing its INTENDED USE. The metal foil of the artificial hand is connected to terminal M of the RC element and the other terminal of the RC element is connected to the ground reference plane.For PATIENT COUPLING POINTS that have conductive contact to the PATIENT (PATIENT CONNECTION), terminal M of the RC element is connected directly to the PATIENT COUPLING POINT, and the other terminal of the RC element is connected to the ground reference plane. If normal operation of the ME EQUIPMENT or ME SYSTEM cannot be verified with terminal M connected to the PATIENT COUPLING POINT, an insulating material with a maximum thickness of 5 mm may be applied between the metal foil of the artificial hand and the PATIENT COUPLING POINT. In this case, the metal foil of the artificial hand is to be sized and placed to simulate the approximate area and location of PATIENT coupling when the ME EQUIPMENT or ME SYSTEM is providing its INTENDED USE, and terminal M of the RC element is to be connected to the metal foil but not to the PATIENT COUPLING POINT. The other terminal of the RC element is connected to the ground reference plane in all cases.For ME EQUIPMENT and ME SYSTEMS that have multiple PATIENT COUPLING POINTS intended to be connected to a single PATIENT, each PATIENT COUPLING POINT and each PATIENT-COUPLED part is to have an artificial hand applied as specified above. The artificial hands are connected to a single common connection and this common connection is connected to terminal M of the RC elemen…[truncated] | EE |  |  |  |  |  |  |
| 4.3.3 | * Power input voltages and frequencies | If a test is applicable, it shall be performed using the power input voltages and frequencies specified in Table 1. The test report shall list the actual voltages and frequencies used during testing.Compliance is checked by Inspection of the test report. | Test |  |  |  |  |  |  |
|  |  | TestMains terminal disturbance voltage (conducted EMISSIONS) CISPR 11Electromagnetic radiation disturbance (radiated EMISSIONS) CISPR 11Harmonic current EMISSIONS IEC 61000-3-2Voltage changes, voltage fluctuations and flicker EMISSIONS IEC 61000-3-3ELECTROSTATIC DISCHARGE IMMUNITY IEC 61000-4-2Radiated RF electromagnetic field IMMUNITY IEC 61000-4-3IMMUNITY to proximity fields from RF wireless communications equipment IEC 61000-4-3 (interim method)Electrical fast transient/burst IMMUNITY – a.c. mains IEC 61000-4-4Electrical fast transient/burst IMMUNITY – I/O SIP/SOP PORTS IEC 61000-4-4Surge IMMUNITY IEC 61000-4-5IMMUNITY to conducted DISTURBANCES induced by RF fields(conducted RF DISTURBANCE IMMUNITY) – a.c. mains IEC 61000-4-6IMMUNITY to conducted DISTURBANCES induced by RF fields (conducted DISTURBANCE IMMUNITY) – SIP/SOP PORTS IEC 61000-4-6Power frequency magnetic field IMMUNITY IEC 61000-4-8Voltage dips, short interruptions and voltage variations IMMUNITYIEC 61000-4-11NOTE “Mains terminal disturbance voltage” is a CISPR 11 term for what is commonly referred to as "mains conducted EMISSIONS".a) The test may be performed at any one power input voltage within the ME EQUIPMENT or ME SYSTEM RATED voltage range. If the ME EQUIPMENT or ME SYSTEM is tested at one power input voltage, it is not necessary to re-test at additional voltages.b) The test may be performed at any one line frequency within the ME EQUIPMENT or ME SYSTEM RATED frequency range. If the ME EQUIPMENT or ME SYSTEM is tested at one line frequency, it is not necessary to retest at additional frequencies.c) Examples:  – The RATED voltage range is 100 V a.c. to 240 V a.c.  240 V a.c. – 100 V a.c. = 140 V a.c. (range) 25 % of 100 V a.c. is 25 V a.c.  140 V a.c. > 25 V a.c.  Therefore, the ME EQUIPMENT or ME SYSTEM is tested at the minimum and maximum RATED voltage.– The RATED voltage range is 220 V a.c. to 240 V a.c.  240 V a.c. – 220 V a.c. = 20 V a.c. (range)  2…[truncated] |  |  |  |  |  |  |  |
|  |  | Power frequency magnetic field IMMUNITY IEC 61000-4-8 |  |  |  |  |  |  |  |
|  |  | Voltage dips, short interruptions and voltage variations IMMUNITYIEC 61000-4-11 |  |  |  |  |  |  |  |
|  |  | NOTE “Mains terminal disturbance voltage” is a CISPR 11 term for what is commonly referred to as "mains conducted EMISSIONS". |  |  |  |  |  |  |  |
|  |  | a) The test may be performed at any one power input voltage within the ME EQUIPMENT or ME SYSTEM RATED voltage range. If the ME EQUIPMENT or ME SYSTEM is tested at one power input voltage, it is not necessary to re-test at additional voltages.b) The test may be performed at any one line frequency within the ME EQUIPMENT or ME SYSTEM RATED frequency range. If the ME EQUIPMENT or ME SYSTEM is tested at one line frequency, it is not necessary to retest at additional frequencies.c) Examples:  – The RATED voltage range is 100 V a.c. to 240 V a.c.  240 V a.c. – 100 V a.c. = 140 V a.c. (range) 25 % of 100 V a.c. is 25 V a.c.  140 V a.c. > 25 V a.c.  Therefore, the ME EQUIPMENT or ME SYSTEM is tested at the minimum and maximum RATED voltage.– The RATED voltage range is 220 V a.c. to 240 V a.c.  240 V a.c. – 220 V a.c. = 20 V a.c. (range)  25 % of 220 V a.c. is 55 V a.c. 20 V a.c. < 55 V a.c.  Therefore, the ME EQUIPMENT or ME SYSTEM is tested at one voltage within the RATED range.d) ME EQUIPMENT and ME SYSTEMS with power input voltage selection by transformer taps shall be tested at only one tap setting. |  |  |  |  |  |  |  |
| 5.0 | ME EQUIPMENT and ME SYSTEMS identification, marking and documents |  |  |  |  |  |  |  |  |
| 5.1 | 5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT | In addition to the requirements of 7.2 of the general standard, ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT shall be labelled with a CLEARLY LEGIBLE warning that they should be used only in the specified type of shielded location.Compliance is checked by Inspection of the ME EQUIPMENT or ME SYSTEM. | Inspection |  |  |  |  |  |  |
| 5.2 | Accompanying Documents | Header NOTE: For all of 5.2, compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS | Inspection |  |  |  |  |  |  |
| 5.2.1 | Instructions for use | Header |  |  |  |  |  |  |  |
| 5.2.1.1 | * General | In addition to the requirements of 7.9.2 of the general standard, the instructions for use shall include the following:* a statement of the environments for which the ME EQUIPMENT or ME SYSTEM is suitable. Relevant exclusions, as determined by RISK ANALYSIS, shall also be listed, e.g. hospitals except for near active HF SURGICAL EQUIPMENT and the RF shielded room of an ME SYSTEM for magnetic resonance imaging, where the intensity of EM DISTURBANCES is high.* the performance of the ME EQUIPMENT or ME SYSTEM that was determined to be ESSENTIAL PERFORMANCE and a description of what the OPERATOR can expect if the ESSENTIAL PERFORMANCE is lost or degraded due to EM DISTURBANCES (the defined term “ESSENTIAL PERFORMANCE” need not be used).* a warning statement to the effect that “WARNING: Use of this equipment adjacent to or stacked with other equipment should be avoided because it could result in improper operation. If such use is necessary, this equipment and the other equipment should be observed to verify that they are operating normally.”The MANUFACTURER of the ME EQUIPMENT or ME SYSTEM may provide a description or list of equipment with which the ME EQUIPMENT or ME SYSTEM has been tested in a stacked or adjacent configuration and with which stacked or adjacent use resulted in normal operation.* a list of all cables and maximum lengths of cables (if applicable), transducers and other ACCESSORIES that are replaceable by the RESPONSIBLE ORGANIZATION and that are likely to affect compliance of the ME EQUIPMENT or ME SYSTEM with the requirements of Clause 7(EMISSIONS) and Clause 8 (IMMUNITY). ACCESSORIES may be specified either generically (e.g. shielded cable, load impedance) or specifically (e.g. by MANUFACTURER and MODEL OR TYPE REFERENCE).Transducers and cables specified by the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM as replacement parts for internal components need not be listed.* a warning statement to the effect that “WARNING: Use of accessories, tr…[truncated] | n/a | Environmental statement is included in the IFU  - Statement: example.com/the imager device sohuld be orriented such that the power button and mains isolation are easily accessed by the user - included in the ifun/a none of the components on the imager device are replacable by the user | Mike | n/a no need to include in IFU |  |  |  |
| 5.2.1.2 | 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | In addition to the requirements of 7.9.2 of the general standard, for ME EQUIPMENT and ME SYSTEMS that are classified class A according to CISPR 11, the instructions for use shall include the following note:NOTE The EMISSIONS characteristics of this equipment make it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this equipment might not offer adequate protection to radio-frequency communication services. The user might need to take mitigation measures, such as relocating or re-orienting the equipment. | n/a | n/a the imager system is not a class a devicen/a the imager system wont be used in an industrial setting | Mike | n/a no need to include in IFU |  |  |  |
| 5.2.2 | Technical Description | Header |  |  |  |  |  |  |  |
| 5.2.2.1 | Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | In addition to the requirements of 7.9.3 of the general standard, the technical description shall describe precautions to be taken to prevent adverse events to the PATIENT and OPERATOR due to ELECTROMAGNETIC DISTURBANCES.For all ME EQUIPMENT and ME SYSTEMS, the technical description shall include the following information:the compliance for each EMISSIONS and IMMUNITY standard or test specified by this collateral standard, e.g. EMISSIONS class and group and IMMUNITY TEST LEVEL;any deviations from this collateral standard and allowances used;* all necessary instructions for maintaining BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES for the EXPECTED SERVICE LIFE. | Test |  |  |  |  |  |  |
| 5.2.2.2 | 5.2.2.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location (see 7.1.5), the technical description shall include the following information:a warning to the effect that: “WARNING: Failure to use this equipment in the specified type of shielded location could result in degradation of the performance of this equipment, interference with other equipment or interference with radio services”;specifications for the shielded location, including:minimum RF shielding effectiveness;for each cable that enters or exits the shielded location, the minimum RF filter attenuation; andthe frequency range(s) over which the specifications apply;recommended test methods for measurement of RF shielding effectiveness and RF filter attenuation;one or more of the following and a recommendation that a notice containing this information be posted at the entrance(s) to the shielded location:a specification of the EMISSIONS characteristics of other equipment allowed inside the shielded location with the ME EQUIPMENT or ME SYSTEM;a list of specific equipment allowed;a list of types of equipment prohibited. | ME |  |  |  |  |  |  |
| 5.2.2.3 | 5.2.2.3 Requirements applicable to ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation (RF receivers), the technical description shall include the following information:each frequency or frequency band of reception;the preferred frequency or frequency band, if applicable; andthe bandwidth of the receiving section of the ME EQUIPMENT in those bands. | n/a | n/a the imager device does not receive RF energy from other devices |  |  |  |  |  |
| 5.2.2.4 | 5.2.2.4 Requirements applicable to ME EQUIPMENT that includes RF transmitters | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that includes RF transmitters, the technical description shall include each frequency or frequency band of transmission, the type and frequency characteristics of the modulation and the EFFECTIVE RADIATED POWER. | n/a |  |  |  |  |  |  |
| 5.2.2.5 | 5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | In addition to the requirements of 7.9.3 of the general standard, for PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS for which the exemption specified in 8.6 from the testing requirements of IEC 61000-4-3 is used, the technical description shall include the following information:a statement that an exemption has been used and that the equipment has not been tested for radiated RF IMMUNITY over the entire frequency range 80 MHz to 6 000 MHz;a warning to the effect that “WARNING: This equipment has been tested for radiated RF immunity only at selected frequencies, and use nearby of emitters at other frequencies could result in improper operation”; anda list of the frequencies and modulations used to test the IMMUNITY of the ME EQUIPMENT or ME SYSTEM. | n/a |  |  |  |  |  |  |
| 5.2.2.6 | 5.2.2.6 Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT, the technical description shall include a statement of HF SURGICAL EQUIPMENT compatibility and the conditions of INTENDED USE during HF surgery. | n/a |  |  |  |  |  |  |
| 6.0 | Documentation of the tests |  |  |  |  |  |  |  |  |
| 6.1 | General | The documentation of the tests shall contain all the information necessary to facilitate adequate planning (test plan) and execution (test report) of the tests so that they can be readily reproduced.Compliance is checked by Inspection of the test report. | Inspection |  |  |  |  |  |  |
| 6.2 | Test Plan | Prior to the start of formal testing, a detailed test plan shall be provided to the test laboratory. Deviations from the test plan shall be documented in the test report. See Annex G for guidance on the recommended content of a test plan. |  |  |  |  |  |  |  |
| 6.3 | Test Report | The test report shall meet the requirements of Clause 9. |  |  |  |  |  |  |  |
| 7.0 | ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
| 7.1 | 7.1 Protection of radio services and other equipment | Header |  |  |  |  |  |  |  |
| 7.1.1 | * General | Unless otherwise specified herein, ME EQUIPMENT and ME SYSTEMS shall comply with CISPR 11. See Annex C for guidance on classification according to CISPR 11.NOTE For further guidance on test setups, see CISPR 16-2-3. |  |  |  |  |  |  |  |
| 7.1.2 | Operating Modes | During EMISSIONS testing, the ME EQUIPMENT or ME SYSTEM shall be tested in the modes that maximize EMISSIONS. In addition to testing for EMISSIONS in active modes, inclusion of standby mode should be considered. The operating modes selected for testing should be documented in the test plan and shall be documented in the test report.Compliance is checked by Inspection of the test report. | Inspection |  |  |  |  |  |  |
| 7.1.3 | Multimedia Equipment | Multimedia equipment connected to ME EQUIPMENT and ME SYSTEMS shall comply with CISPR 32. If CISPR 32 class A equipment is supplied as part of an ME SYSTEM, the ME SYSTEM shall be classified class A.NOTE Multimedia equipment includes INFORMATION TECHNOLOGY EQUIPMENT (ITE). |  |  |  |  |  |  |  |
| 7.1.4 | * Subsystems | Compliance with CISPR 11 may be demonstrated by testing each subsystem of an ME SYSTEM on a subsystem basis, provided the requirements of CISPR 11 for evaluation of equipment that interacts with other equipment to form a system are met. |  |  |  |  |  |  |  |
| 7.1.5 | 7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | For ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT, the electromagnetic radiation disturbance limits of CISPR 11 may be increased, when tests are performed on a test site, by an amount up to the applicable specified value of minimum RF shielding effectiveness, provided the minimum RF shielding effectiveness specification meets the requirements specified below.For ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT, the mains terminal disturbance voltage limits of CISPR 11 may be increased, when tests are performed on a test site, by an amount up to the applicable specified value of minimum RF filter attenuation for all cables that enter or exit the shielded location, provided the minimum RF filter attenuation specification meets the requirements specified below.The specified RF shielding effectiveness and RF filter attenuation shall;be expressed in dB;be rounded to the nearest integer; andbe at least 20 dB.The RF shielding effectiveness and RF filter attenuation specification shall include the frequency range over which the RF shielding effectiveness and RF filter attenuation apply, and this frequency range shall be at least one decade in width.The specified value(s) for minimum RF filter attenuation shall be identical to the specified value(s) for minimum RF shielding effectiveness in each frequency range for which they are specified.In frequency ranges for which the minimum RF shielding effectiveness and RF filter attenuation are not specified or are specified to be less than 20 dB, the RF shielding effectiveness and RF filter attenuation shall be assumed to be 0 dB for the purpose of this collateral standard. | N/A |  |  |  |  |  |  |
| 7.1.6 | 7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment | ME EQUIPMENT and ME SYSTEMS that include radio equipment (e.g. RF transmitters, receivers, transceivers) and have been tested together with the radio equipment and found to comply with applicable national radio regulations are exempt from testing to CISPR ELECTROMAGNETIC DISTURBANCE requirements, provided the EMISSIONS limits of the applicable national radio regulations are less than or equal to the corresponding applicable CISPR ELECTROMAGNETIC DISTURBANCE limits. ME EQUIPMENT and ME SYSTEMS that include RF transmitters are exempt from the EMISSIONS requirements of this collateral standard in the dedicated transmission band of the transmitter. Otherwise, and for ME EQUIPMENT and ME SYSTEMS intended only for countries with no national radio regulations, the EMISSIONS requirements of this collateral standard shall apply. | N/A |  |  |  |  |  |  |
| 7.1.7 | 7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices | The scope of this collateral standard includes ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices. Examples include motor-driven electromedical apparatus such as simple dental drills and simple operation tables. Unless the ME EQUIPMENT intentionally generates RF energy or is intended for illumination, it may be classified in accordance with CISPR 14-1. If so, the corresponding limits of CISPR 14-1 shall apply. | N/A |  |  |  |  |  |  |
| 7.1.8 | 7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators | For diagnostic X-ray generators and ME SYSTEMS that include X-ray generators operating in INTERMITTENT MODE, the quasi-peak limits to discontinuous radiated and conducted DISTURBANCES can be relaxed by 20 dB. This relaxation does not apply to average limits. |  |  |  |  |  |  |  |
| 7.1.9 | 7.1.9 PATIENT physiological simulation | If PATIENT physiological simulation is required for normal operation of the ME EQUIPMENT or ME SYSTEM, it shall be provided during the test. PATIENT physiological simulation shall not provide, to PATIENT-COUPLED connections, an intentional conductive or capacitive connection to earth during testing except as specified in 4.3.2.As an alternative to the termination methods specified in 4.3.2, if PATIENT physiological simulation is intended to simulate PATIENT physiological signals and also the capacitive coupling effect and RF impedance of the PATIENT, the PATIENT physiological simulation shall provide, between the coupling point(s) and the ground reference plane, an impedance equivalent to that of the artificial hand and RC element as specified in 4.3.2.Any PATIENT simulation used should be documented in the test plan and shall be documented in the test report. |  |  |  |  |  |  |  |
| 7.1.10 | Artificial hand | The artificial hand requirements of CISPR 11 apply to mains terminal disturbance EMISSIONS testing (see the NOTE in Table 1) with the additional requirement that PATIENT-COUPLED parts of ME EQUIPMENT and ME SYSTEMS and ME EQUIPMENT intended to be HAND-HELD shall be terminated during the test as specified in 4.3.2. |  |  |  |  |  |  |  |
| 7.1.11 | PATIENT-coupled cables | PATIENT-COUPLED cables shall be considered interconnecting cables in accordance with the requirements of CISPR 11. |  |  |  |  |  |  |  |
| 7.1.12 | 7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS shall be TYPE TESTED by at least one of the following methods:on a test site as a system;on a test site on a subsystem basis;in situ as a system at the premises of a RESPONSIBLE ORGANIZATION.PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS that comply with CISPR 11 group 1 class A or class B limits may be tested in situ and shall comply with the CISPR 11 limits for equipment measured on a test site.Compliance with 7.1 is checked by Inspection of the ACCOMPANYING DOCUMENTS and the test report. | N/A |  |  |  |  |  |  |
| 7.2 | 7.2 Protection of the PUBLIC MAINS NETWORK | Header |  |  |  |  |  |  |  |
| 7.2.1 | 7.2.1 Harmonic distortion | ME EQUIPMENT AND ME SYSTEMS with a RATED a.c. mains network voltage greater than or equal to 220 V a.c. line-to-neutral and less than or equal to 16 A per phase and that are intended to be connected to the PUBLIC MAINS NETWORK shall comply with the requirements of IEC 61000-3-2. If ME EQUIPMENT or an ME SYSTEM has both long-time and momentary current ratings, the higher of the two ratings shall be used in determining the applicability of IEC 61000-3-2.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS and the test report. | Inspection |  |  |  |  |  |  |
| 7.2.2 | 7.2.2 Voltage fluctuations and flicker | ME EQUIPMENT AND ME SYSTEMS with a RATED a.c. mains network voltage greater than or equal to 220 V a.c. line-to-neutral and less than or equal to 16 A per phase and that is intended for connection to the PUBLIC MAINS NETWORK shall comply with the requirements of IEC 61000-3-3. If ME EQUIPMENT or an ME SYSTEM has both long-time and momentary current ratings, the higher of the two ratings shall be used in determining the applicability of IEC 61000-3-3.NOTE Subclause 6.1 of IEC 61000-3-3 begins as follows: "Tests need not be made on equipment which is unlikely to produce significant voltage fluctuations or flicker… It may be necessary to determine, by examination of the circuit diagram and specification of the equipment and by a short functional test, whether significant voltage fluctuations are likely to be produced".Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS and the test report. | Inspection |  |  |  |  |  |  |
| 7.3 | 7.3 EMISSIONS requirements summary | The EMISSIONS requirements are summarized in Table 2.PhenomenonConducted and radiated RF EMISSIONSHarmonic distortionVoltage fluctuations and flickera) See 8.9 for information about the environments of INTENDED USE.b) This test is not applicable in this environment unless the ME EQUIPMENT and ME SYSTEMS used there will be connected to the PUBLIC MAINS NETWORK and the power input is otherwise within the scope of the Basic EMC standard.c) ME EQUIPMENT and ME SYSTEMS intended for use in aircraft shall meet the RF EMISSIONS requirements of ISO 7137. The conducted RF EMISSIONS test is applicable only to ME EQUIPMENT and ME SYSTEMS that are intended to be connected to aircraft power. ISO 7137 is identical to RTCA DO-160C:1989 and EUROCAE ED- 14C:1989. The latest editions are RTCA DO-160G:2010 and EUROCAE ED-14G:2011. Therefore, use of Section 21 (and category M) of a more recent edition, e.g. [39] or [40], should be considered.d) Standards applicable to other modes or EM ENVIRONMENTS of transportation for which use is intended shall apply. Examples of standards that might be applicable include CISPR 25 and ISO 7637-2. |  |  |  |  |  |  |  |
| 8.0 | Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
| 8.1 | General |  |  |  |  |  |  |  |  |
|  |  | The IMMUNITY test requirements for ME EQUIPMENT and ME SYSTEMS are specified by this collateral standard on a PORT-by-PORT basis. This follows the convention of the IEC 61000-6 series of Generic EMC standards. Figure 2 shows the PORTS of ME EQUIPMENT and ME SYSTEMS for the purpose of IMMUNITY testing. |  |  |  |  |  |  |  |
|  |  | Figure 2 – PORTS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | ELECTROMAGNETIC IMMUNITY tests: | Test |  |  |  |  |  |  |
|  |  | shall be performed in a well-defined and reproducible manner, |  |  |  |  |  |  |  |
|  |  | shall be performed individually as single tests in sequence, and |  |  |  |  |  |  |  |
|  |  | may be performed in any order. |  |  |  |  |  |  |  |
|  |  | At least one of each type of PORT (e.g. having the same input or output electronic circuits, loads, connected equipment) shall be connected during IMMUNITY testing. If the ME EQUIPMENT or ME SYSTEM has multiple identical PORTS, it is only necessary to test one of each type during IMMUNITY testing. | Test |  |  |  |  |  |  |
|  |  | For the case in which the ME EQUIPMENT or ME SYSTEM is damaged by an IMMUNITY test signal, Table 3 specifies how to proceed with the remainder of the IMMUNITY test. |  |  |  |  |  |  |  |
|  |  | NOTE 1 For example, if an expensive ME SYSTEM is damaged by the first ESD discharge, it can be assumed that little useful information will be gained by making nine more identical discharges to the same test point to the same or to equivalent ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | Type of test |  | Reaction of ME EQUIPMENT or ME SYSTEM during test | How to continue with testing |  |  |  |  |
|  |  | Transient a) |  | The ME EQUIPMENT or ME SYSTEM is permanently damaged. However, BASIC SAFETY and ESSENTIAL PERFORMANCE continue to be provided. |  |  |  |  |  |
|  |  | Continuous b) |  |  |  |  |  |  |  |
|  |  | a) Tests according to IEC 61000-4-2, IEC 61000-4-4, IEC 61000-4-5 and IEC 61000-4-11b) Tests according to IEC 61000-4-3, IEC 61000-4-6 and IEC 61000-4-8 |  |  |  |  |  |  |  |
|  |  | The IMMUNITY test requirements shall be applied to the PORTS of the ME EQUIPMENT or ME SYSTEM as specified in Table 4 through Table 9 according to the environments (locations) of INTENDED USE (see Figure 3). Table 4 through Table 9 specify IMMUNITY requirements and test conditions for the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT. The procedure specified in Annex E can be used to determine IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS or, if justified, can be used to modify the IMMUNITY TEST LEVELS of Table 4through Table 9 (higher or lower, as appropriate), based on specific EM characteristics of specific environments or specific mitigations that might be provided by the ME EQUIPMENT or ME SYSTEM or the conditions of INTENDED USE. If justified, higher or lower IMMUNITY TEST LEVELS determined using the procedure specified in Annex E may be used in place of those specified in Table 4 through Table 9. |  |  |  |  |  |  |  |
|  |  | NOTE 2 IMMUNITY TEST LEVELS are calculated individually for each phenomenon. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Use of Annex E can permit more precise assessment of the EM phenomena and EM DISTURBANCES in the EM ENVIRONMENTS of INTENDED USE and these can be used to determine IMMUNITY TEST LEVELS that are more specific to the INTENDED USE of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT and ME SYSTEMS for which the INTENDED USE includes types of transportation (e.g. land, sea and air vehicles) or other locations in the HOME HEALTHCARE ENVIRONMENT such as those that can be accessed by walking (e.g. near radiofrequency identification (RFID) systems, anti-theft systems), if additional IMMUNITY tests or IMMUNITY TEST LEVELS that are higher than those specified in Table 4 through Table 9 are appropriate or are specified by standards applicable to a mode or EM ENVIRONMENT of transportation, these additional tests and higher IMMUNITY TEST LEVELS shall apply. |  |  |  |  |  |  |  |
|  |  | NOTE 4 An example of a standard that might be applicable to ME EQUIPMENT and ME SYSTEMS with INTENDED USE that includes aircraft is EUROCAE ED-14G [39] or RTCA DO-160G [40]. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT or ME SYSTEMS intended for use in the EMERGENCY MEDICAL SERVICES ENVIRONMENT shall meet the requirements of Table 4 through Table 9 for the HOME HEALTHCARE ENVIRONMENT. If locations in the EMERGENCY MEDICAL SERVICES ENVIRONMENT are identified for which the specifications for the HOME HEALTHCARE ENVIRONMENT are not adequate, Annex E may be used to determine appropriate IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
|  |  | Test methods and test equipment are specified in the test methods and Basic EMC standards referenced in Table 4 through Table 9. The entire contents of the Basic EMC standards are not repeated here; however, modifications or additional information needed for the practical application of the tests to ME EQUIPMENT and ME SYSTEMS are given in this collateral standard. |  |  |  |  |  |  |  |
|  |  | If the INTENDED USE of the ME EQUIPMENT or ME SYSTEM includes more than one environment, the most stringent IMMUNITY TEST LEVELS among all the applicable environments shall apply. |  |  |  |  |  |  |  |
|  |  | If testing is performed according to the requirements for the HOME HEALTHCARE ENVIRONMENT as specified in Table 4 through Table 8, additional testing according to the requirements of the professional healthcare environment as specified in Table 4 through Table 8 is not required. |  |  |  |  |  |  |  |
|  |  | The dwell time for IMMUNITY tests shall be based on the settling time of the test system and the time required for the ME EQUIPMENT or ME SYSTEM to be exercised (if applicable) and adequately respond to the test signal. |  |  |  |  |  |  |  |
|  |  | The power frequency for all IMMUNITY tests may be selected at any one of the NOMINAL power frequencies of the ME EQUIPMENT or ME SYSTEM, except as otherwise specified in Table 1 and Table 4 through Table 9. |  |  |  |  |  |  |  |
|  |  | Before IMMUNITY testing begins, the MANUFACTURER shall determine specific, detailed IMMUNITY pass/fail criteria, based on applicable part two standards or RISK MANAGEMENT, for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to EM DISTURBANCES. The MANUFACTURER shall also determine how the ME EQUIPMENT or ME SYSTEM will be monitored during the tests to check for compliance with the specific pass/fail criteria. These pass/fail criteria and this monitoring specification should be included in the test plan and shall be included in the test report and the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | IMMUNITY pass/fail criteria may specify degradations that are acceptable because they do not result in unacceptable RISK. |  |  |  |  |  |  |  |
|  |  | NOTE 5 Guidance and examples for determining specific, detailed IMMUNITY pass/fail criteria are provided in Annex I. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS shall meet the IMMUNITY pass/fail criteria during and after the IMMUNITY tests. For transient phenomena for which it might not be practical to assess performance during the application of the transient, assessing performance before and after the test is acceptable. |  |  |  |  |  |  |  |
|  |  | Table 10 requires that the effects on the ME EQUIPMENT or ME SYSTEM that are observed during or after the application of the test DISTURBANCES shall be documented in the test report (see Clause 9). |  |  |  |  |  |  |  |
|  |  | Following the tests, any effects on the ME EQUIPMENT or ME SYSTEM that are observed during or after the application of the test DISTURBANCES should be considered in the on-going RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the test report for inclusion of the pass/fail criteria and by application of the tests specified in Table 4 through Table 9. If the ME EQUIPMENT or ME SYSTEM meets its specified IMMUNITY pass/fail criteria before, during and after these tests and the compliance tests of the individual subclauses of this clause are met, then compliance with Clause 8 is verified. | Inpspection, RMF |  |  |  |  |  |  |
| 8.2 | PATIENT physiological simulation |  |  |  |  |  |  |  |  |
|  |  | If simulation of the PATIENT is required to verify normal operation of the ME EQUIPMENT or ME SYSTEM, it shall be provided during IMMUNITY testing. During testing according to IEC 61000-4-4 and IEC 61000-4-6, PATIENT physiological simulation shall not provide additional conductive or capacitive connection to earth (other than needed to simulate the PATIENT or OPERATOR) except as specified in 4.3.2. |  |  |  |  |  |  |  |
|  |  | As an alternative to the termination methods specified in 4.3.2, for the IMMUNITY tests for which they are required by 8.3 to be used, if PATIENT physiological simulation is intended to simulate PATIENT physiological signals and also the capacitive coupling effect and RF impedance of the PATIENT, the PATIENT physiological simulation shall provide, between the coupling point(s) and the ground reference plane, an impedance equivalent to that of the artificial hand and RC element as specified in 4.3.2. |  |  |  |  |  |  |  |
|  |  | Prior to the beginning of the test, the amplitude of simulated PATIENT physiological signals shall be adjusted to be consistent with normal operation of the ME EQUIPMENT or ME SYSTEM, as specified by the MANUFACTURER, with the exception that if applicable, the amplitude of simulated PATIENT physiological signals shall be adjusted to approximately twice the detection threshold. |  |  |  |  |  |  |  |
|  |  | NOTE The signal is set close to the threshold but above it, so that the outcome of the test is not penalized by the statistics of detection and the noise floor of the detection circuitry. Setting the simulated signal at twice the threshold of detection (detection threshold plus 6 dB) puts the signal close to and above but not at the threshold of detection. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report. | Inspection |  |  |  |  |  |  |
| 8.3 | Termination of PATIENT-COUPLED parts |  |  |  |  |  |  |  |  |
|  |  | For testing according to IEC 61000-4-4 and IEC 61000-4-6, the conditions specified in 4.3.2 apply. These conditions may also be used in other tests, as specified by the MANUFACTURER. | Test |  |  |  |  |  |  |
| 8.4 | HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD |  |  |  |  |  |  |  |  |
|  |  | For testing according to IEC 61000-4-4 and IEC 61000-4-6 the following condition applies: |  |  |  |  |  |  |  |
|  |  | HAND-HELD ME EQUIPMENT and parts of ME EQUIPMENT intended to be HAND-HELD while providing its INTENDED USE shall be tested with an artificial hand applied as specified in 8.3 of CISPR 16-1-2, sized and placed to simulate the approximate area and location of OPERATOR coupling while providing its INTENDED USE. The metal foil of the artificial hand is connected to terminal M of an RC element, as specified in 8.3 of CISPR 16-1-2 (see Figure 1), and the other terminal of the RC element shall be connected to the ground reference plane. These conditions may also be used in other tests, as specified by the MANUFACTURER. If HAND-HELD ME EQUIPMENT also has PATIENT-COUPLED parts, the PATIENT-COUPLED parts shall also have artificial hands applied as specified in 4.3.2, consistent with INTENDED USE. | Test |  |  |  |  |  |  |
| 8.5 | Subsystems |  |  |  |  |  |  |  |  |
|  |  | Compliance with the requirements of this collateral standard may be demonstrated by testing each subsystem of an ME SYSTEM, provided that normal operating conditions are simulated. The RISK MANAGEMENT PROCESS shall be used to determine whether subsystem testing is allowed. Any simulator used instead of actual equipment shall properly represent the electrical and, if necessary, the mechanical characteristics of the interface, especially with respect to RF signals and impedances, as well as cable configuration and types. | Test |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | Inspection |  |  |  |  |  |  |
| 8.6 | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS shall be TYPE TESTED by at least one of the following methods: | N/A |  |  |  |  |  |  |
|  |  | on a test site as a system; | N/A |  |  |  |  |  |  |
|  |  | on a test site on a subsystem basis; | N/A |  |  |  |  |  |  |
|  |  | in situ as a system at the premises of a RESPONSIBLE ORGANIZATION. | N/A |  |  |  |  |  |  |
|  |  | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS that are constructed in such a way that simulated operation of subsystems is not feasible are exempt from the testing requirements of IEC 61000-4-3 specified in 8.9 and 8.10. If this exemption is used, such PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS shall be tested for IMMUNITY to this phenomenon by TYPE TEST, either at one installation site or on an open area test site, using the RF sources (e.g. radio (mobile/cellular/cordless) telephones, walkie-talkies, radio-frequency identification (RFID) systems, other legal transmitters) that are expected to be operating in any of the locations of INTENDED USE. In addition, testing shall be performed in the range 80 MHz to 6 GHz at frequencies designated by the International Telecommunications Union (ITU) for ISM use. The power of, and distance from, any source used shall be adjusted to provide the applicable IMMUNITY TEST LEVELS of Table 4 according to the locations of INTENDED USE and the IMMUNITY TEST LEVELS of Table 9, with the exception that the actual modulations may be used (e.g. for radio (mobile/cellular/cordless) telephones, walkie-talkies). | N/A |  |  |  |  |  |  |
|  |  | The frequencies designated by the ITU for ISM use can be found in Volume I of the ITU Regulations ([31]) and in CISPR 11, Table 1. | N/A |  |  |  |  |  |  |
|  |  | NOTE Use of 1 kHz AM instead of actual modulation could be especially useful in the ISM bands. | N/A |  |  |  |  |  |  |
|  |  | This exemption applies only to the test methods specified by IEC 61000-4-3. Except as specified in this paragraph, the other requirements of 8.9 and 8.10 apply to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS. The exception is that if the applicable Basic EMC standard allows in situ testing, the allowance in the Basic EMC standard shall take precedence. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report. | N/A |  |  |  |  |  |  |
| 8.7 | * Operating modes |  |  |  |  |  |  |  |  |
|  |  | During IMMUNITY testing, the BASIC SAFETY and ESSENTIAL PERFORMANCE shall be tested in the modes and settings (e.g. gain) that are most likely to result in an unacceptable RISK, as determined by the MANUFACTURER. This shall be determined using RISK ANALYSIS, experience, engineering analysis, or pretesting. If the ME EQUIPMENT or ME SYSTEM is not RATED for continuous duty, a duty cycle may be selected that is appropriate for the ME EQUIPMENT or ME SYSTEM under test. The standby mode should be considered for inclusion in IMMUNITY testing, particularly for ME EQUIPMENT and ME SYSTEMS that are in standby mode for long periods of time in the presence of PATIENTS or OPERATORS. The operating modes selected for testing should be documented in the test plan and shall be documented in the test report. | RMF, Test, Analysis |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the test report. | Inspection |  |  |  |  |  |  |
| 8.8 | * Non-ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Non-ME EQUIPMENT (e.g. ITE) that is a part of an ME SYSTEM shall fulfil the pass/fail criteria and IMMUNITY TEST LEVELS of Clause 8 if it has been determined, as a result of the RISK MANAGEMENT PROCESS, that the non-ME EQUIPMENT could affect the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM. |  | Does this help us with NUC testint? |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 8.9 | IMMUNITY TEST LEVELS |  |  |  |  |  |  |  |  |
|  |  | IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS shall be according to the professional healthcare facility environment, HOME HEALTHCARE ENVIRONMENT, and SPECIAL ENVIRONMENT, based on the locations of INTENDED USE as shown in Figure 3 and specified in Table 4 through Table 9. If applicable, an INTENDED USE location not shown in Figure 3 shall be assigned to an environment with a similar location, as determined by the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | NOTE Local regulations might need to be considered. |  |  |  |  |  |  |  |
|  |  | When a MANUFACTURER knows from experience, published data, or representative measurements that the environment of INTENDED USE has unique characteristics that would alter EM DISTURBANCE levels that form the basis of IMMUNITY TEST LEVELS specified in Table 4 through Table 9, the MANUFACTURER shall take this into consideration in the RISK MANAGEMENT PROCESS. Annex E may be used to determine IMMUNITY TEST LEVELS for environments or phenomena not specified in Table 4 through Table 9 and, when justified, to adjust the specified IMMUNITY TEST LEVELS based on e.g. mitigations or conditions of INTENDED USE. If this determination or adjustment is made, the following information should be documented in the test plan, as specified in Table G.1, and shall be documented in the RISK MANAGEMENT FILE and in the test report, as specified in Table 10: |  |  |  |  |  |  |  |
|  |  | justification for any SPECIAL ENVIRONMENTS identified or adjustments made; |  |  |  |  |  |  |  |
|  |  | the adjusted reasonably foreseeable maximum EM DISTURBANCE levels; |  |  |  |  |  |  |  |
|  |  | the resulting final IMMUNITY TEST LEVELS, rounded to the nearest whole number or, if a decimal, to a single significant digit; |  |  |  |  |  |  |  |
|  |  | details of the methods and data sources used in determining the appropriate IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
|  |  | If mitigations are used to justify lower IMMUNITY TEST LEVELS, the RISK MANAGEMENT FILE shall include documentation explaining how it can be reasonably expected that the mitigations will continue to be effective over the EXPECTED SERVICE LIFE in all locations in which the ME EQUIPMENT or ME SYSTEM is expected to be used. |  |  |  |  |  |  |  |
|  |  | In all cases, the IMMUNITY TEST LEVELS used should be documented in the test plan (see Annex G) and shall be documented in the test report (see Clause 9). |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
|  |  | Figure 3 – Examples of environments of INTENDED USE |  |  |  |  |  |  |  |
|  |  | The interface between the PATIENT physiological signal simulation, if used, and the ME EQUIPMENT or ME SYSTEM shall be located within 0,1 m of the vertical plane of the uniform field area in one orientation of the ME EQUIPMENT or ME SYSTEM. ME EQUIPMENT and ME SYSTEMS that intentionally receive RF electromagnetic energy for the purpose of their operation shall be tested at the frequency of reception. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. This test assesses the BASIC SAFETY and ESSENTIAL PERFORMANCE of an intentional receiver when an ambient signal is in the passband. It is understood that the receiver might not achieve normal reception during the test. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. Applies only to ME EQUIPMENT and ME SYSTEMS with magnetically sensitive components or circuitry. During the test, the ME EQUIPMENT or ME SYSTEM may be powered at any NOMINAL input voltage, but with the same frequency as the test signal (see Table 1). Before modulation is applied. This test level assumes a minimum distance between the ME EQUIPMENT or ME SYSTEM and sources of power frequency magnetic field of at least 15 cm. If the RISK ANALYSIS shows that the ME EQUIPMENT or ME SYSTEM will be used closer than 15 cm to sources of power frequency magnetic field, the IMMUNITY TEST LEVEL shall be adjusted as appropriate for the minimum expected distance. |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | Electrical fast transients / bursts a) l) o) |  |  |  |  |  |  |  |
|  |  | Surges a) b) j) o)Line-to-line |  |  |  |  |  |  |  |
|  |  | Surges a) b) j) k) o)Line-to-ground |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields c) d) o) |  |  |  |  |  |  |  |
|  |  | Voltage dips f) p) r) |  |  |  |  |  |  |  |
|  |  | Voltage interruptions f) i) o) r) |  |  |  |  |  |  |  |
|  |  | The test may be performed at any one power input voltage within the ME EQUIPMENT or ME SYSTEM RATED voltage range. If the ME EQUIPMENT or ME SYSTEM is tested at one power input voltage, it is not necessary to re-test at additional voltages. All ME EQUIPMENT and ME SYSTEM cables are attached during the test. Calibration for current injection clamps shall be performed in a 150 Ω system. If the frequency stepping skips over an ISM or amateur band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. ME EQUIPMENT and ME SYSTEMS with a d.c. power input intended for use with a.c.-to-d.c. converters shall be tested using a converter that meets the specifications of the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM. The IMMUNITY TEST LEVELS are applied to the a.c. power input of the converter. Applicable only to ME EQUIPMENT and ME SYSTEMS connected to single-phase a.c. mains. E.g. 10/12 means 10 periods at 50 Hz or 12 periods at 60 Hz. ME EQUIPMENT and ME SYSTEMS with RATED input current greater than 16 A / phase shall be interrupted once for 250/300 cycles at any angle and at all phases at the same time (if applicable). ME EQUIPMENT and ME SYSTEMS with battery backup shall resume line power operation after the test. For ME EQUIPMENT and ME SYSTEMS with RATED input current not exceeding 16 A, all phases shall be interrupted simultaneously. ME EQUIPMENT and ME SYSTEMS that do not have a surge protection device in the primary power circuit may be tested only at ± 2 kV line(s) to earth and ± 1 kV line(s) to line(s). Not applicable to CLASS II ME EQUIPMENT and ME SYSTEMS. Direct coupling shall be used. r.m.s., before modulation is applied. The ISM (industrial, scientific and medical) bands between 0,15 MHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz …[truncated] |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | Electrical fast transients / bursts a) g) |  |  |  |  |  |  |  |
|  |  | Surges a) b) g)Line-to-line |  |  |  |  |  |  |  |
|  |  | Surges a) b) g)Line-to-ground |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields a) c) d) i) |  |  |  |  |  |  |  |
|  |  | Electrical transient conduction along supply lines f) |  |  |  |  |  |  |  |
|  |  | The test is applicable to all d.c. power PORTS intended to be connected permanently to cables longer than 3 m. All ME EQUIPMENT and ME SYSTEM cables shall be attached during the test INTERNALLY POWERED ME EQUIPMENT is exempt from this test if it cannot be used during battery charging, is of less than 0,4 m maximum dimension including the maximum length of all cables specified and has no connection to earth, telecommunications systems, any other equipment or a PATIENT. The test may be performed with the ME EQUIPMENT or ME SYSTEM powered at any one of its NOMINAL input voltages. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. For ME EQUIPMENT and ME SYSTEMS intended to be installed in passenger cars and light commercial vehicles including ambulances fitted with 12 V electrical systems or commercial vehicles including ambulances fitted with 24 V electrical systems Direct coupling shall be used. r.m.s., before modulation is applied. If the frequency stepping skips over an ISM or amateur radio band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. The ISM (industrial, scientific and medical) bands between 0,15 MHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz to 13,567 MHz; 26,957 MHz to 27,283 MHz; and 40,66 MHz to 40,70 MHz. The amateur radio bands between 0,15 MHz and 80 MHz are 1,8 MHz to 2,0 MHz, 3,5 MHz to 4,0 MHz, 5,3 MHz to 5,4 MHz, 7 MHz to 7,3 MHz, 10,1 MHz to 10,15 MHz, 14 MHz to 14,2 MHz, 18,07 MHz to 18,17 MHz, 21,0 MHz to 21,4 MHz, 24,89 MHz to 24,99 MHz, 28,0 MHz to 29,7 MHz and 50,0 MHz to 54,0 MHz. |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | ELECTROSTATIC DISCHARGE c) |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields a) |  |  |  |  |  |  |  |
|  |  | The following apply:All PATIENT-COUPLED cables shall be tested, either individually or bundled PATIENT-COUPLED cables shall be tested using a current clamp unless a current clamp is not suitable. In cases were a current clamp is not suitable, an EM clamp shall be used. No intentional decoupling device shall be used between the injection point and the PATIENT COUPLING POINT in any case. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. Tubes that are intentionally filled with conductive liquids and intended to be connected to a PATIENT shall be considered to be PATIENT-COUPLED cables. If the frequency stepping skips over an ISM or amateur radio band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. The ISM (industrial, scientific and medical) bands between 0,15 MHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz to 13,567 MHz; 26,957 MHz to 27,283 MHz; and 40,66 MHz to 40,70 MHz. The amateur radio bands between 0,15 MHz and 80 MHz are 1,8 MHz to 2,0 MHz, 3,5 MHz to 4,0 MHz, 5,3 MHz to 5,4 MHz, 7 MHz to 7,3 MHz, 10,1 MHz to 10,15 MHz, 14 MHz to 14,2 MHz, 18,07 MHz to 18,17 MHz, 21,0 MHz to 21,4 MHz, 24,89 MHz to 24,99 MHz, 28,0 MHz to 29,7 MHz and 50,0 MHz to 54,0 MHz.r.m.s., before modulation is applied Discharges shall be applied with no connection to an artificial hand and no connection to PATIENT simulation. PATIENT simulation may be connected after the test as needed in order to verify BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | ELECTROSTATIC DISCHARGE e) |  |  |  |  |  |  |  |
|  |  | Electrical fast transients / bursts b) f) |  |  |  |  |  |  |  |
|  |  | Surges a) b) g)Line-to-ground |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields b) d) g) |  |  |  |  |  |  |  |
|  |  | This test applies only to output lines intended to connect directly to outdoor cables. SIP/SOPS whose maximum cable length is less than 3 m in length are excluded. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. Calibration for current injection clamps shall be performed in a 150 Ω system. Connectors shall be tested per 8.3.2 and Table 4 of IEC 61000-4-2:2008. For insulated connector shells, perform air discharge testing to the connector shell and the pins using the rounded tip finger of the ESD generator, with the exception that the only connector pins that are tested are those that can be contacted or touched, under conditions of INTENDED USE, by the standard test finger shown in Figure 6 of the general standard, applied in a bent or straight position. Capacitive coupling shall be used. If the frequency stepping skips over an ISM or amateur radio band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. r.m.s., before modulation is applied. The ISM (industrial, scientific and medical) bands between 150 kHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz to 13,567 MHz; 26,957 MHz to 27,283 MHz; and 40,66 MHz to 40,70 MHz. The amateur radio bands between 0,15 MHz and 80 MHz are 1,8 MHz to 2,0 MHz, 3,5 MHz to 4,0 MHz, 5,3 MHz to 5,4 MHz, 7 MHz to 7,3 MHz, 10,1 MHz to 10,15 MHz, 14 MHz to 14,2 MHz, 18,07 MHz to 18,17 MHz, 21,0 MHz to 21,4 MHz, 24,89 MHz to 24,99 MHz, 28,0 MHz to 29,7 MHz and 50,0 MHz to 54,0 MHz. |  |  |  |  |  |  |  |
| 8.10 | IMMUNITY to proximity fields from RF wireless communications equipment |  |  |  |  |  |  |  |  |
|  |  | The ENCLOSURE PORT of ME EQUIPMENT and ME SYSTEMS shall be tested as specified in Table 9 using the test methods specified in IEC 61000-4-3. | Test |  |  |  |  |  |  |
|  |  | The frequencies and services listed in Table 9 are representative examples that are based on RF communications equipment in use at the time of publication of this collateral standard. The test specification does not attempt to cover every frequency and service used in every country. The RISK MANAGEMENT PROCESS should take current communications services into account. Testing should be performed at the additional frequencies identified that are not represented in Table 9. | RMF, Test |  |  |  |  |  |  |
|  |  | While communication might not be possible when ME EQUIPMENT that includes radio equipment is tested in its passband, the ME EQUIPMENT or ME SYSTEM shall still be able to provide its BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | NOTE If necessary to achieve the IMMUNITY TEST LEVEL, the distance between the transmitting antenna and the ME EQUIPMENT or ME SYSTEM may be reduced to 1 m. The 1 m test distance is permitted by IEC 61000-4-3. |  |  |  |  |  |  |  |
|  |  | a) For some services, only the uplink frequencies are included.b) The carrier shall be modulated using a 50 % duty cycle square wave signal.c) As an alternative to FM modulation, 50 % pulse modulation at 18 Hz may be used because while it does not represent actual modulation, it would be worst case. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER should consider reducing the minimum separation distance, based on RISK MANAGEMENT, and using higher IMMUNITY TEST LEVELS that are appropriate for the reduced minimum separation distance. Minimum separation distances for higher IMMUNITY TEST LEVELS shall be calculated using the following equation: |  |  |  |  |  |  |  |
|  |  | FIGURE |  |  |  |  |  |  |  |
|  |  | Where P is the maximum power in W, d is the minimum separation distance in m, and E is the IMMUNITY TEST LEVEL in V/m. |  |  |  |  |  |  |  |
|  |  | If the ME EQUIPMENT or ME SYSTEM complies with higher IMMUNITY TEST LEVELS for this test, the 30 cm minimum separation distance in 5.2.1.1 f) may be replaced with minimum separation distances calculated from the higher IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
| 9.0 | Test report |  |  |  |  |  |  |  |  |
|  |  | The test report shall include the items listed in Table 10. Additional information may be added to the test report as necessary. |  |  |  |  |  |  |  |
| Annex A | General guidance and rationale |  |  |  |  |  |  |  |  |
| A.1 | Safety and performance |  |  |  |  |  |  |  |  |
|  |  | The scope of this collateral standard includes safety (BASIC SAFETY and ESSENTIAL PERFORMANCE) with regard to ELECTROMAGNETIC DISTURBANCES, which is also called EMC for safety. |  |  |  |  |  |  |  |
|  |  | The words “Electromagnetic compatibility” have been deleted from the title of this collateral standard based on the following text from IEC/TS 61000-1-2:2001 [7]: |  |  |  |  |  |  |  |
|  |  | Whether a test on the influence of an electromagnetic phenomenon on the behaviour of an equipment [sic] should be included in an EMC standard (or clause) or in a safety standard (or clause) is dependent on the approval criterion: |  |  |  |  |  |  |  |
|  |  | If it is required that during or after the test the equipment continue to operate as intended, the test should be included in an EMC IMMUNITY standard (or clause) of a product (product family). |  |  |  |  |  |  |  |
|  |  | If it is required that during or after the test no unsafe situation occurs (performance may be degraded incidentally or permanently, but not resulting in an unsafe situation), the test should be included in a safety standard (or clause). It is obvious that for products with safety functions the IMMUNITY levels may be chosen to be higher than in the generic standards for that environment. |  |  |  |  |  |  |  |
|  |  | NOTE The text above was removed from IEC/TS 61000-1-2 in the 2008 edition [8] in favour of “EMC for functional safety”. |  |  |  |  |  |  |  |
|  |  | Because this collateral standard is a safety standard, it is clear that the term “EMC” should not be used without qualification to refer to the requirements. |  |  |  |  |  |  |  |
| A.2 | Testing of normally non-observable functions |  |  |  |  |  |  |  |  |
|  |  | If a function associated with ESSENTIAL PERFORMANCE (e.g. HIGH PRIORITY and MEDIUM PRIORITY ALARM CONDITIONS) cannot normally be observed or verified during IMMUNITY testing, a method should be provided (e.g. display of internal parameters) for determining compliance. The use of special software or hardware might be needed. |  |  |  |  |  |  |  |
| A.3 | Rationale for particular clauses and subclauses |  |  |  |  |  |  |  |  |
|  | Subclause 1.1 – Scope |  |  |  |  |  |  |  |  |
|  |  | Electrical/electronic infrastructure (e.g. existing local area networks, telecommunications networks, power networks) need not be tested in accordance with this collateral standard as part of an ME SYSTEM. However, the effects of such electrical/electronic infrastructure should be considered as part of RISK MANAGEMENT in accordance with ISO 14971, and electrical/electronic infrastructures intended to be used as part of an ME SYSTEM should be simulated during testing or assumed to fail. Equipment provided by the MANUFACTURER of the ME SYSTEM and intended to be connected to the ME SYSTEM by way of existing electrical/electronic infrastructure should meet the requirements of this collateral standard. If local area networks or telecommunications networks are supplied as part of an ME SYSTEM by the MANUFACTURER of the ME SYSTEM, they should be tested as specified in this collateral standard, as part of the ME SYSTEM. |  |  |  |  |  |  |  |
|  | Definition 3.1 – EFFECTIVE RADIATED POWER |  |  |  |  |  |  |  |  |
|  |  | The definition implies that the substitution method is used. Thus, to find the ERP, the power flux density is measured at a specified distance and direction. Then a lossless half-wave dipole is substituted for the equipment under test and the input power is adjusted to produce the same power flux density at the specified distance and direction. This input power is then the ERP. |  |  |  |  |  |  |  |
|  |  | If for example the reference antenna is isotropic instead of a half-wave dipole, then the term does receive qualification and becomes “effective isotropically radiated power” (EIRP). |  |  |  |  |  |  |  |
|  | Definition 3.8 – IMMUNITY (TO A DISTURBANCE) |  |  |  |  |  |  |  |  |
|  |  | IMMUNITY is the case in which there is no degradation. While the tests check for no degradation, some specified amount of degradation is usually considered a “pass” (acceptable) according to the pass/fail criteria and the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  | Definition 3.18 – PUBLIC MAINS NETWORK |  |  |  |  |  |  |  |  |
|  |  | In CISPR 11, the PUBLIC MAINS NETWORK is called the “low-voltage power supply network which supplies buildings used for domestic purposes” and “domestic electricity power supplies”. In IEC 61000-3-2 and IEC 61000-3-3 it is called the “public supply system”, the “public low-voltage system”, and the “public low-voltage distribution system”. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS are not connected to the PUBLIC MAINS NETWORK if they are used in locations, e.g. hospitals, in which the mains connection is isolated from the public LOW-VOLTAGE power supply network by transformers or substations. |  |  |  |  |  |  |  |
|  | Subclause 4.2 – Non-ME EQUIPMENT used in an ME SYSTEM |  |  |  |  |  |  |  |  |
|  |  | The purpose of this subclause is to limit additional (duplicative) testing of non-ME EQUIPMENT used in an ME SYSTEM to the non-ME EQUIPMENT that can affect the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER needs to perform an analysis on the ME SYSTEM to determine whether or not interference with the non-ME EQUIPMENT can result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM. This analysis is part of the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | If the analysis shows that interference with the non-ME EQUIPMENT can result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM, then the non-ME EQUIPMENT is required to be tested as part of the ME SYSTEM. If non-ME EQUIPMENT has previously been tested to its respective IEC or ISO EMC standards with equivalent test procedures and the same or higher IMMUNITY TEST LEVELS, the MANUFACTURER still needs to assess whether the acceptance (pass/fail) criteria were equivalent to those that would show that BASIC SAFETY and ESSENTIAL PERFORMANCE would not be affected. |  |  |  |  |  |  |  |
|  |  | When the non-ME EQUIPMENT only needs to meet its respective EMC standards, the appropriate documentation such as a declaration of conformity can be obtained from the original equipment MANUFACTURER and included in the design documentation. |  |  |  |  |  |  |  |
|  | Subclause 4.3.3 – Power input voltages and frequencies |  |  |  |  |  |  |  |  |
|  |  | The specifications for the IEC 61000-3-2 and IEC 61000-3-3 tests are copied directly from the Basic EMC standards. |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-2:2005 Clause 6 states: “The requirements and limits specified in this clause are applicable to the power input terminals of equipment intended to be connected to 220/380 V, 230/400 V and 240/415 V systems operating at 50 Hz or 60 Hz. Requirements and limits for other cases are not yet considered.” |  |  |  |  |  |  |  |
|  |  | The Scope of IEC 61000-3-3:2013 states: “This part of IEC 61000 is applicable to electrical and electronic equipment having an input current equal to or less than 16 A per phase, intended to be connected to public low-voltage distribution systems of between 220 V and 250 V line to neutral at 50 Hz, and not subject to conditional connection.” In addition, subclause 6.3 states: “The test supply voltage (open-circuit voltage) shall be the RATED voltage of the equipment. If a voltage range is stipulated for the equipment, the test voltage shall be 230 V single-phase or 400 V three-phase.” |  |  |  |  |  |  |  |
|  |  | See also the rationale for 7.2.1 and 7.2.2. |  |  |  |  |  |  |  |
|  | Subclause 5.2.1.1 – General |  |  |  |  |  |  |  |  |
|  |  | Additional requirements for the Instructions for use have been added in this edition of this collateral standard to help improve the safe use of ME EQUIPMENT and ME SYSTEMS with regard to EM DISTURBANCES. |  |  |  |  |  |  |  |
|  |  | NOTE Defined terms are not printed in SMALL CAPITALS in the sample text for warning statements that are required to appear in the instructions for use or the technical description because they are intended for the OPERATOR or RESPONSIBLE ORGANIZATION, who might not be familiar with the defined terms of IEC 60601 standards. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 a), Environments of INTENDED USE |  |  |  |  |  |  |  |
|  |  | Because some EMISSIONS and IMMUNITY requirements are different for the different EM ENVIRONMENTS of INTENDED USE, it is important that users have access to this information so that they can select ME EQUIPMENT and ME SYSTEMS appropriately and assure that they are used in the appropriate EM ENVIRONMENTS. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 b), ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |
|  |  | This information is required because different MANUFACTURERS might identify different ESSENTIAL PERFORMANCE for the same type of ME EQUIPMENT or ME SYSTEM, it is not possible to assure IMMUNITY under all possible conditions and because the MANUFACTURER might have observed performance degradation during the tests specified by this collateral standard, e.g. at an IMMUNITY TEST LEVEL that might have been higher than required. This requirement does not mention BASIC SAFETY and reminds the user of this collateral standard that the defined term ”ESSENTIAL PERFORMANCE” need not be used in this statement, as does 5.2.2.1 c), because OPERATORS cannot be expected to know about the defined terms of IEC 60601 standards. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 c), Adjacent and stacked use warning |  |  |  |  |  |  |  |
|  |  | The adjacent and stacked use warning has been moved to the Instructions for use because the Instructions for use is the preferred location for warnings. This warning is needed because this collateral standard does not yet specify IMMUNITY tests for proximity magnetic or electric fields. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 d), List of cables, etc. |  |  |  |  |  |  |  |
|  |  | This list or specification is intended to be used with the ACCESSORY warning discussed below and it is important because ACCESSORIES, transducers and cables can affect the EMISSIONS and IMMUNITY of ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 e), ACCESSORY warning |  |  |  |  |  |  |  |
|  |  | This warning is intended to assure that for ACCESSORIES, transducers and cables that can affect the EMISSIONS or IMMUNITY of the ME EQUIPMENT or ME SYSTEM, ACCESSORIES, transducers and cables are chosen that will allow the ME EQUIPMENT or ME SYSTEM to continue to meet the EMISSIONS and IMMUNITY requirements of this collateral standard. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 f), PORTABLE RF communications equipment warning |  |  |  |  |  |  |  |
|  |  | This warning is intended to make PATIENTS and OPERATORS aware of the minimum separation distance that should be maintained between PORTABLE RF communications equipment and ME EQUIPMENT and ME SYSTEMS in order to avoid potential performance degradation and compromise of BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.2.1 a), Compliance for each EMISSIONS and IMMUNITY standard |  |  |  |  |  |  |  |
|  |  | This requirement replaces in part the requirements specified in Edition 3 to include tables of compliance levels and EMC guidance in the ACCOMPANYING DOCUMENTS. While a MANUFACTURER can choose to put the information in such a format, this collateral standard does not mandate the format for this information. This labelling requirement is particularly important because if the procedure in Annex E is used, IMMUNITY TEST LEVELS might be different from those expected, i.e. those specified in Table 4 through Table 9. Furthermore, RESPONSIBLE ORGANIZATIONS might not be familiar with this collateral standard and thus might not be aware of the IMMUNITY TEST LEVELS specified in Table 4 through Table 9. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.2.1 c) |  |  |  |  |  |  |  |
|  |  | Providing the RESPONSIBLE ORGANIZATION with maintenance instructions with regard to EM DISTURBANCES is a good and practical way for the MANUFACTURER to assure that the ME EQUIPMENT or ME SYSTEM remains safe with regard to EM DISTURBANCES throughout the EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
|  |  | For example, the technical description could include the following recommendations for actions that are known to affect the EMISSIONS and IMMUNITY of equipment throughout the EXPECTED SERVICE LIFE: |  |  |  |  |  |  |  |
|  |  | recommendations for maintenance or service intervals; |  |  |  |  |  |  |  |
|  |  | service procedures to maintain effectiveness of shields and grounds; |  |  |  |  |  |  |  |
|  |  | precautions to take if the use location is near (e.g. less than 1,5 km from) AM, FM or TV broadcast antennas. |  |  |  |  |  |  |  |
|  |  | NOTE AAMI TIR 18 [28] provides guidance in management of the EM ENVIRONMENT and management of medical devices for EMC, including assessment of the EM ENVIRONMENT, investigation and reporting of EMI problems and site selection, design, and construction of new healthcare facilities. Table A.3 of AAMI TIR 18:2010 shows field strengths at 1 km from FIXED transmitters such as AM, FM and TV broadcast antennas. |  |  |  |  |  |  |  |
|  | Subclause 7.1.1 – General |  |  |  |  |  |  |  |  |
|  |  | The EMISSIONS requirements have been simplified compared to those of IEC 60601-1-2:2007. As part of this simplification, references to CISPR 15 are not included in this collateral standard. These references sometimes caused confusion. In addition, CISPR 14-1 limits (other than for toys) on radiated disturbances only cover up to 1 GHz, which is not adequate for ME EQUIPMENT and ME SYSTEMS. The scope of CISPR 15 is limited to lighting equipment and does not include ME EQUIPMENT or ME SYSTEMS explicitly, thus causing confusion by being referenced from IEC 60601-1-2:2007. The scope of CISPR 15 excludes equipment for which the EMC requirements in the radio-frequency range are explicitly formulated in other IEC or CISPR standards. Therefore, this collateral standard specifies CISPR 11 for all ME EQUIPMENT and ME SYSTEMS except where indicated otherwise. |  |  |  |  |  |  |  |
|  | Subclause 7.1.4 – Subsystems |  |  |  |  |  |  |  |  |
|  |  | Care needs to be taken that testing on a subsystem basis is appropriate. For example, if EMISSION amplitudes add, because two or more subsystems have the same clock frequency, unless this is adequately simulated, it would be more appropriate to test the equipment as a system. This might also be the case if MANUFACTURERS of connected subsystems have different specifications for the interconnecting cables. |  |  |  |  |  |  |  |
|  | Subclause 7.1.7 – ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices |  |  |  |  |  |  |  |  |
|  |  | According to CISPR 14-1, the scope includes such equipment as: household electrical appliances, electric tools, regulating controls using semiconductor devices, motor-driven electro-medical apparatus, electric/electronic toys, automatic dispensing machines as well as cine or slide projectors. Both mains powered appliances and battery powered appliances are included. |  |  |  |  |  |  |  |
|  |  | An example of ME EQUIPMENT that cannot be classified according to CISPR 14-1, because it intentionally generates RF energy, is SHORT-WAVE THERAPY EQUIPMENT. Examples of ME EQUIPMENT that cannot be classified according to CISPR 14-1 because they are intended for illumination are surgical lights and examination lights. |  |  |  |  |  |  |  |
|  | Subclause 7.2.1 – Harmonic distortion |  |  |  |  |  |  |  |  |
|  |  | Systems with RATED input voltage less than 220 V a.c. are exempt from this requirement because, according to the scope of IEC 61000-3-2, “the limits have not yet been considered.” |  |  |  |  |  |  |  |
|  |  | See also the rationale for Subclause 4.3.3. |  |  |  |  |  |  |  |
|  | Subclause 7.2.2 – Voltage fluctuations and flicker |  |  |  |  |  |  |  |  |
|  |  | Systems with RATED input voltage less than 220 V a.c. are exempt from this requirement, as justified by the following note from the scope of IEC 61000-3-3: |  |  |  |  |  |  |  |
|  |  | NOTE 2 The limits in this standard are based mainly on the subjective SEVERITY of flicker imposed on the light from 230 V/60 W coiled-coil filament lamps by fluctuations of the supply voltage. For systems with NOMINAL voltage less than 220 V line to neutral and/or frequency of 60 Hz, the limits and reference circuit values are under consideration. |  |  |  |  |  |  |  |
|  |  | See also the rationale for Subclause 4.3.3. |  |  |  |  |  |  |  |
|  | Subclause 8.1 – General |  |  |  |  |  |  |  |  |
|  |  | PORTS |  |  |  |  |  |  |  |
|  |  | Figure A.1 below is Figure 1 from IEC 61000-6-1:2005. |  |  |  |  |  |  |  |
|  |  | NOTE 1 For the purposes of this collateral standard, the “Apparatus” is the ME EQUIPMENT or ME SYSTEM and the “Signal PORT” is the PATIENT COUPLING PORT or the SIP/SOPS PORT, as shown in Figure 2. |  |  |  |  |  |  |  |
|  |  | Figure A.1 – Examples of PORTS (from IEC 61000-6-1:2005) |  |  |  |  |  |  |  |
|  |  | NOTE 2 For ELECTROMAGNETIC IMMUNITY, the ENCLOSURE IS considered to be a PORT. |  |  |  |  |  |  |  |
|  |  | IMMUNITY pass/fail criteria |  |  |  |  |  |  |  |
|  |  | It should be noted that the IMMUNITY pass/fail criteria (formerly IMMUNITY compliance criteria) are specified differently in this edition than they were in previous editions. Previous editions specified a list of degradations that were not allowed with regard to the BASIC SAFETY and ESSENTIAL PERFORMANCE in response to the electromagnetic test signal. This edition includes a similar list (see I.3.1); however, the list is intended as general examples. The MANUFACTURER of the ME EQUIPMENT or ME SYSTEM is required to specify specific IMMUNITY pass/fail criteria for the ME EQUIPMENT or ME SYSTEM under test before the test is performed. Annex I provides guidance in doing so. |  |  |  |  |  |  |  |
|  |  | Pole-mounted ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT or an ME SYSTEM that is pole-mounted should be tested as table-top equipment or mounted to a pole, whichever is worst case. For ME EQUIPMENT for which there is a particular (Part 2) standard, this could be addressed in the Part 2 standard. |  |  |  |  |  |  |  |
|  |  | Dwell time |  |  |  |  |  |  |  |
|  |  | The dwell time should be at least 1 s and should be no less than the response time of the slowest responding function plus the settling time of the IMMUNITY test system. For ME EQUIPMENT and ME SYSTEMS for which faster-responding signals can be used to determine the effect of the test signal on the ME EQUIPMENT or ME SYSTEM, the dwell time can be reduced if the faster-responding signals are monitored. In this case, the dwell time should be no less than the response time of the signal or of the monitoring system, whichever is greater, plus the response time of the radiated RF IMMUNITY test system, but in no case less than 1 s. For ME EQUIPMENT and ME SYSTEMS that have multiple individual parameters or subsystems, each of which would yield a different dwell time, the value used should be the maximum of the individually-determined dwell times. |  |  |  |  |  |  |  |
|  |  | The minimum dwell time of 1 s is recommended so that performance DEGRADATION that might occur in response to the IMMUNITY TEST LEVEL can be observed by test engineers. |  |  |  |  |  |  |  |
|  |  | The use of adequate dwell time (or a correspondingly slow sweep rate) can be particularly important to IMMUNITY testing of ME EQUIPMENT and ME SYSTEMS. While interference with a video display unit can be perceived instantly, ME EQUIPMENT and ME SYSTEMS can have a very slow response time and can require a long dwell time in order to assess performance during the test. For example: |  |  |  |  |  |  |  |
|  |  | A pulse oximeter might display a value averaged over several cardiac cycles. |  |  |  |  |  |  |  |
|  |  | It might take several minutes to determine that the flow rate of an infusion pump has remained within an acceptable range. |  |  |  |  |  |  |  |
|  |  | A ventilator might require several breath cycles to respond to a test signal. |  |  |  |  |  |  |  |
|  |  | NOTE Some slow sensors, e.g. chemical/biochemical sensors, can have response times of several minutes but are not susceptible to RF fields. In such instances the response of the electronics, including filtering or averaging in hardware or software, would be the appropriate response time to consider in the determination of the dwell time. |  |  |  |  |  |  |  |
|  | Subclause 8.5 – Subsystems |  |  |  |  |  |  |  |  |
|  |  | Care needs to be taken that testing on a subsystem basis is appropriate and that subsystems absent from the system are adequately simulated. If, for example, MANUFACTURERS of connected subsystems have different specifications for the interconnecting cables or if subsystems cannot be adequately simulated, it might be more appropriate to test the equipment as a system. |  |  |  |  |  |  |  |
|  | Subclause 8.7 – Operating modes |  |  |  |  |  |  |  |  |
|  |  | For example, a ventilator might have a paediatric mode and an adult mode. ULTRASONIC DIAGNOSTIC EQUIPMENT might have a 2D, a colour and a Doppler mode. |  |  |  |  |  |  |  |
|  | Subclause 8.8 – Non-ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | If non-ME EQUIPMENT is used in an ME SYSTEM and the non-ME EQUIPMENT is determined not to affect BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM, the non-ME EQUIPMENT still could experience the same reasonably foreseeable ELECTROMAGNETIC DISTURBANCES in use as the rest of the ME SYSTEM. Therefore, any decoupling used during the test should be considered for incorporation into the ME SYSTEM. |  |  |  |  |  |  |  |
|  | Subclause 8.9 – IMMUNITY TEST LEVELS |  |  |  |  |  |  |  |  |
|  |  | General |  |  |  |  |  |  |  |
|  |  | Figure 3 shows examples of locations and EM ENVIRONMENTS of INTENDED USE that are found in healthcare, grouped according to professional healthcare facility environment, HOME HEALTHCARE ENVIRONMENT and SPECIAL ENVIRONMENT. Not all possible locations and EM ENVIRONMENTS are listed. Locations not shown should be assigned to the applicable similar environment. |  |  |  |  |  |  |  |
|  |  | Locations that are shown to be in the professional healthcare facility environment have expected levels of EM DISTURBANCES that are in the same general range. Similarly, locations that are shown to be in the HOME HEALTHCARE ENVIRONMENT have expected levels of EM DISTURBANCES that are in the same general range. |  |  |  |  |  |  |  |
|  |  | While the IMMUNITY TEST LEVELS are specified according to the EM ENVIRONMENT of INTENDED USE, 8.1 requires that if the INTENDED USE of the ME EQUIPMENT or ME SYSTEM includes multiple environments, the ME EQUIPMENT or ME SYSTEM is required to comply with the most stringent of the applicable IMMUNITY TEST LEVELS. The ME EQUIPMENT or ME SYSTEM would then be assumed to be able to provide its BASIC SAFETY and ESSENTIAL PERFORMANCE in all of the environments of INTENDED USE. |  |  |  |  |  |  |  |
|  |  | The information in IEC/TR 61000-2-5 regarding expected levels of EM DISTURBANCES was taken into consideration in specifying the IMMUNITY TEST LEVELS. Table A.1 lists the tables of IEC/TR 61000-2-5 that were considered in specifying IMMUNITY TEST LEVELS for each IMMUNITY test. |  |  |  |  |  |  |  |
|  |  | Environments |  |  |  |  |  |  |  |
|  |  | The names of the ELECTROMAGNETIC ENVIRONMENTS designated in this collateral standard are harmonized with IEC 60601-1-11. It is important to reference Figure 3 to understand what each environment includes and what it does not include. |  |  |  |  |  |  |  |
|  |  | There are several different locations in each environment. In general, similar levels of EM DISTURBANCES can be expected in locations assigned to the same environment. The IMMUNITY TEST LEVELS specified in Table 4 through Table 9 for BASIC SAFETY and ESSENTIAL PERFORMANCE for ME EQUIPMENT and ME SYSTEMS intended for use in the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT are not the theoretical maximums for the respective environments, but are the reasonably foreseeable maximum levels. These levels might not be adequate for all types of ME EQUIPMENT and ME SYSTEMS. Part 2 standards or the MANUFACTURER should address such cases, where appropriate. Additional rationale for the IMMUNITY TEST LEVELS is presented below. |  |  |  |  |  |  |  |
|  |  | Professional healthcare facility environment |  |  |  |  |  |  |  |
|  |  | Examples of locations in the professional healthcare facility environment are different settings where medical personnel often are nearby (doctors’ offices, clinics, surgery rooms, intensive care, PATIENT rooms, emergency rooms, and clinics). Note however that the professional healthcare facility environment does not include all hospital locations. For example, it does not include areas of the hospital where there is sensitive equipment or sources of intense ELECTROMAGNETIC DISTURBANCES, such as the RF shielded room of an ME SYSTEM for magnetic resonance imaging, in operating rooms near active HF SURGICAL EQUIPMENT, electrophysiology laboratories, shielded rooms, or areas where SHORT-WAVE THERAPY EQUIPMENT is used. The IMMUNITY TEST LEVELS specified for the professional healthcare facility environment are likely not to be appropriate for these areas of the hospital. (See SPECIAL ENVIRONMENTS, below.) |  |  |  |  |  |  |  |
|  |  | Most environments and locations in the professional healthcare facility environment are considered to have a controlled EM ENVIRONMENT with regard to FIXED electromagnetic sources. Mobile communication devices are widely used by healthcare professionals in providing efficient PATIENT care. For this reason it is more difficult to control the environment for close proximity ELECTROMAGNETIC DISTURBANCES. |  |  |  |  |  |  |  |
|  |  | Examples of electromagnetic sources that might be used adjacent to ME EQUIPMENT and ME SYSTEMS in hospital environments are: |  |  |  |  |  |  |  |
|  |  | HF SURGICAL EQUIPMENT; |  |  |  |  |  |  |  |
|  |  | RFID systems; |  |  |  |  |  |  |  |
|  |  | wireless local area networks (WLAN); |  |  |  |  |  |  |  |
|  |  | mobile phones; |  |  |  |  |  |  |  |
|  |  | handheld mobile radios (e.g. TETRA, two-way radio); |  |  |  |  |  |  |  |
|  |  | paging systems. |  |  |  |  |  |  |  |
|  |  | It is assumed that ME EQUIPMENT and ME SYSTEMS used in hospitals (and large clinics) are not connected to the PUBLIC MAINS NETWORK. |  |  |  |  |  |  |  |
|  |  | LARGE ME EQUIPMENT and LARGE ME SYSTEMS that are PERMANENTLY INSTALLED in a trailer should be categorized according to the INTENDED USE. For example, if it is intended to be connected to hospital power, then the professional healthcare facility environment should be used. For radiated DISTURBANCES, the requirements for ME EQUIPMENT and ME SYSTEMS intended for use only in a shielded location might be applicable, depending on the shielding effectiveness and the filter attenuation. |  |  |  |  |  |  |  |
|  |  | HOME HEALTHCARE ENVIRONMENT |  |  |  |  |  |  |  |
|  |  | Locations in the HOME HEALTHCARE ENVIRONMENT have much more diverse EM ENVIRONMENTS, with ELECTROMAGNETIC DISTURBANCES that might be less well-controlled and less well-characterized in terms of amplitude and probability of occurrence than for the professional healthcare facility environment. Except in transportation, ME EQUIPMENT and ME SYSTEMS are usually connected to the PUBLIC MAINS NETWORK. These reasons justify higher IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | Examples of electromagnetic sources that might be used near ME EQUIPMENT and ME SYSTEMS in these environments or otherwise expose the ME EQUIPMENT or ME SYSTEM to intense EM DISTURBANCES are: |  |  |  |  |  |  |  |
|  |  | small mains frequency transformers (50 Hz and 60 Hz), e.g. in a clock radio on a bedside table; |  |  |  |  |  |  |  |
|  |  | mains disturbances; |  |  |  |  |  |  |  |
|  |  | mobile phones (often several); |  |  |  |  |  |  |  |
|  |  | FIXED radio broadcast stations; |  |  |  |  |  |  |  |
|  |  | TV transmitting equipment; |  |  |  |  |  |  |  |
|  |  | amateur radio equipment (radio amateurs) operating from 136 kHz to microwave; |  |  |  |  |  |  |  |
|  |  | mobile radio transmitters (e.g. taxi, police). |  |  |  |  |  |  |  |
|  |  | The HOME HEALTHCARE ENVIRONMENT includes transportation and locations that can be accessed by walking, shops and libraries, where electronic anti-theft equipment and metal detectors are used, cars, ambulatory (walking), bike and motorbike, trains, airplanes, and ships. The IMMUNITY TEST LEVELS specified for the HOME HEALTHCARE ENVIRONMENT might not be appropriate for helicopters, spacecraft, or submarines. Equipment intended for transportation applications might or might not be intended for permanent installation in a vehicle. If the ME EQUIPMENT or ME SYSTEM is intended to be connected to vehicle d.c. power, the applicable vehicle EMC standards should apply. |  |  |  |  |  |  |  |
|  |  | SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |
|  |  | “Special” is used in EMC standards, e.g. the IEC 61000-4 Basic EMC IMMUNITY standards, for test levels that are outside or other than the standard test levels. For this reason, “special” is appropriate for the environments listed as such in Figure 3. This is not to say that these environments are unusual, only that the EM ENVIRONMENTS differ significantly from those of the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT, or the EM ENVIRONMENT is not well-characterized. SPECIAL ENVIRONMENTS can also be justified for locations in the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT as specified in Annex E, e.g. due to special mitigations. |  |  |  |  |  |  |  |
|  |  | The vicinity of active HF SURGICAL EQUIPMENT is an example of a SPECIAL ENVIRONMENT because the EMISSIONS are broadband and consensus IMMUNITY TEST LEVELS and test methods have not yet been specified. Similarly, consensus IMMUNITY TEST LEVELS and test methods have not yet been specified for the RF shielded room of an ME SYSTEM for magnetic resonance imaging. |  |  |  |  |  |  |  |
|  |  | As special medical environments are characterized and requirements are developed, the intent is to add these requirements to this collateral standard. Meanwhile, MANUFACTURERS should use Annex E to determine IMMUNITY TEST LEVELS for locations of INTENDED USE that are in SPECIAL ENVIRONMENTS. |  |  |  |  |  |  |  |
|  |  | IMMUNITY TEST LEVEL determination |  |  |  |  |  |  |  |
|  |  | The IMMUNITY TEST LEVELS used in this collateral standard were based on the work of IEC Technical Committee 77. The characterization of each EM phenomenon can be found in Technical Report IEC/TR 61000-2-5:2011. |  |  |  |  |  |  |  |
|  |  | Not all EM phenomena have IMMUNITY TEST LEVELS specified in Table 4 through Table 9. This does not imply that the phenomena do not exist, but rather that there is a practicality involved in determining which EM phenomena should be considered. The EM phenomena were chosen according to RISK and represent the most likely phenomena to occur in the environments specified. Users of this collateral standard are encouraged to consider all EM phenomena during the RISK MANAGEMENT PROCESS to determine if their ME EQUIPMENT or ME SYSTEM might have an unacceptable RISK as a result of the EM phenomena listed in IEC/TR 61000-2-5 or other foreseeable ELECTROMAGNETIC DISTURBANCES, or if higher levels of IMMUNITY are required based on the ME EQUIPMENT or ME SYSTEM’S INTENDED USE (see Annex E and Annex F). |  |  |  |  |  |  |  |
|  |  | NOTE 1 IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE were selected based on the reasonably foreseeable maximum DISTURBANCE levels found in the respective environments. Foreseeable maximum levels are expected to ensure that the ESSENTIAL PERFORMANCE AND BASIC SAFETY of the ME EQUIPMENT or ME SYSTEM will be maintained in its environments of INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Compromises have been made to reduce the number of specified environments, making it easier for users of this collateral standard. For example, doctors’ offices and hospital have been grouped together in one environment. Also, various types of transportation have been grouped together in the HOME HEALTHCARE ENVIRONMENT. The IMMUNITY TEST LEVELS listed for each environment are a compromise and should be considered as such during the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The higher IMMUNITY TEST LEVELS specified for the HOME HEALTHCARE ENVIRONMENT are necessary due to the closer distances to certain electromagnetic sources than found in the professional healthcare facility environment. Examples include PORTABLE RF communications equipment such as mobile phones and amateur radio equipment. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Some transportation environments have high-power mobile transmitters that are normally not found in the professional healthcare facility environment or the HOME HEALTHCARE ENVIRONMENT. For this reason, a higher level of reasonably foreseeable maximum EM DISTURBANCE is expected. |  |  |  |  |  |  |  |
|  |  | NOTE 4 Some of the IMMUNITY TEST LEVELS in Clause 8 of this standard are based on the assumption of a controlled environment, meaning that a minimum separation distance between radiated electromagnetic sources and the ME EQUIPMENT or ME SYSTEM is required to ensure that the IMMUNITY TEST LEVELS in Clause 8 are effective in reducing the RISK to an acceptable level. |  |  |  |  |  |  |  |
|  |  | Table 4 – ENCLOSURE PORT |  |  |  |  |  |  |  |
|  |  | ELECTROSTATIC DISCHARGE |  |  |  |  |  |  |  |
|  |  | Appropriate ESD IMMUNITY TEST LEVELS for a given environment can be estimated using Figure A.1 of IEC 61000-4-2 (see Figure A.2). While some areas of some hospitals are controlled regarding relative humidity and use of anti-static (or low static) flooring and material, others are not. The HOME HEALTHCARE ENVIRONMENT can be assumed to be uncontrolled with respect to these parameters. It is well-known that the relative humidity can be quite low in some locations, as low as 5 %. As can be seen in Figure A.2, when the relative humidity is approximately 5 % and there are synthetic materials present, static charges approaching 15 kV can be generated. This is the reasonably foreseeable maximum level on which the IMMUNITY TEST LEVELS in Table 4 were based. |  |  |  |  |  |  |  |
|  |  | Even so, there are circumstances under which ME EQUIPMENT that was tested to an IMMUNITY TEST LEVEL of 15 kV air discharge failed in use and put PATIENTS at RISK. In two such case studies, ME EQUIPMENT that was tested to 15 kV failed in the field. The first was a body-worn, ambulatory insulin infusion pump. Pumps that had passed testing at 15 kV air discharge stopped pumping without alarm during use, and diabetic PATIENTS were injured. Making the pumps immune to 30 kV air discharge prevented further field failures due to ESD. In another case study, the “gas gauge” chips in the rechargeable batteries of an external defibrillator that had passed testing at 15 kV were shorting when the PATIENT was transferring them between the ME EQUIPMENT and the charger. The short-circuit completely discharged the battery and prevented recharging, potentially leaving the PATIENT unprotected. |  |  |  |  |  |  |  |
|  |  | Thus, while the 15 kV ESD air discharge IMMNITY TEST LEVEL specified in this collateral standard for the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT is higher than the ESD air discharge IMMUNITY TEST LEVEL specified in IEC 60601-1-2:2007, MANUFACTURERS should determine if even 15 kV is adequate for the environments of INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Table 5 – Input a.c. power PORT |  |  |  |  |  |  |  |
|  |  | Conducted disturbances |  |  |  |  |  |  |  |
|  |  | The following examples provide rationale for the 6 V r.m.s. IMMUNITY TEST LEVEL in the amateur radio and ISM bands. |  |  |  |  |  |  |  |
|  |  | This is an example of a DISTURBANCE induced on the cables of an ME EQUIPMENT or ME SYSTEM due to amateur radio transmissions. The field strength can be calculated from the equation in 8.10. It is assumed that the conducted RF voltage is induced by a field strength of 10 V/m and the transmitter RF output power is assumed to be 1 500 W. The calculation shows that this could be produced by an amateur radio transmitter at a distance of 23 m. Furthermore, calculations have shown that the voltage induced on a cable in the frequency range 150 kHz to 80 MHz from a field strength of 10 V/m is unlikely to exceed 6 V r.m.s. However, once modulation is applied, the peak voltage induced on the cable under test will be greater than 10 V. |  |  |  |  |  |  |  |
|  |  | Similarly, SHORT-WAVE THERAPY EQUIPMENT operating at 100 W at an ISM frequency would also induce approximately 10 V r.m.s. in a cable of an ME EQUIPMENT or ME SYSTEM at a distance of approximately 6 m. In addition to SHORT-WAVE THERAPY EQUIPMENT intended for the professional healthcare facility environment, SHORT-WAVE THERAPY EQUIPMENT is also available by prescription for use in the HOME HEALTHCARE ENVIRONMENT and thus could expose an ME EQUIPMENT or ME SYSTEM to an EM DISTURBANCE that, when coupled to a cable, would result in an induced voltage of approximately 6 V r.m.s. |  |  |  |  |  |  |  |
|  |  | These are only examples; however, they show that the test level of 6 V r.m.s. is appropriate for amateur radio bands in the HOME HEALTHCARE ENVIRONMENT and the ISM bands in the HOME HEALTHCARE ENVIRONMENT and the professional healthcare facility environment. |  |  |  |  |  |  |  |
|  |  | Figure A.2 – IEC 61000-4-2 Figure A.1 – Maximum values of electrostatic voltages to |  |  |  |  |  |  |  |
|  |  | which OPERATORS can be charged while in contact with |  |  |  |  |  |  |  |
|  |  | the materials mentioned in A.2 |  |  |  |  |  |  |  |
|  |  | Voltage dips |  |  |  |  |  |  |  |
|  |  | The 40 % UT test level that appeared in earlier editions of this collateral standard has been deleted because it was deleted from IEC 61000-4-11. |  |  |  |  |  |  |  |
|  |  | Table 7 – Patient COUPLING PORT |  |  |  |  |  |  |  |
|  |  | Examples of PATIENT COUPLING PORTS include ECG cables, EEG cables, pulse oximeter PATIENT cables, and infusion pump saline lines. |  |  |  |  |  |  |  |
|  |  | The ESD IMMUNITY test specified in Table 7 is intended to verify BASIC SAFETY and ESSENTIAL PERFORMANCE after handling of PATIENT-COUPLED cables by the OPERATOR, e.g. after application of electrodes, application to the PATIENT. For this reason, the test is performed with no connection to an artificial hand and no connection to PATIENT simulation. |  |  |  |  |  |  |  |
|  |  | Only one end of a transmission line need be terminated to produce the source signal voltage at the far end of the line. The artificial hand, 510 Ω in series with 220 pF and usually connected to aluminium foil that is applied to the ME EQUIPMENT or ME SYSTEM, presents a relatively high impedance across the test spectrum. However, it is very important that the PATIENT cable look like a 150 Ω transmission line. This is not a trivial task above 30 MHz. Bundling of the PATIENT cable should be avoided. Bundling makes it very difficult to maintain the 150 Ω transmission line impedance above 30 MHz. For the tests for which it is specified, the use of the artificial hand helps to simulate the electromagnetic conditions of actual use. |  |  |  |  |  |  |  |
|  |  | Type-F PATIENT circuits are not properly terminated in the 150 Ω impedance when testing to IEC 61000-4-6 with the current injection method. However, when a product is used as intended, the cables are not terminated and resonant effects can occur. If this presents a problem, cables and circuits should be designed to be immune to such effects. If a cable length approaches ¼ wavelength, it might be necessary to move the clamp to inject at both ends of the cable. In the rare case that the cable length is ½ wavelength, injection should be done at both ends and the centre. |  |  |  |  |  |  |  |
|  | Subclause 8.10 – IMMUNITY to proximity fields from RF wireless communications equipment |  |  |  |  |  |  |  |  |
|  |  | Since IEC 60601-1-2 Edition 2.1 and Edition 3 were developed, new digital wireless technologies have been introduced not only to hospitals, but are also in widespread use by the general public. In addition, existing technologies are being used in ways that they were not used before. |  |  |  |  |  |  |  |
|  |  | Examples of RF wireless technologies and their use in healthcare and in various locations where ME EQUIPMENT and ME SYSTEMS are used: |  |  |  |  |  |  |  |
|  |  | TETRA, LTE |  |  |  |  |  |  |  |
|  |  | wireless local area network (WLAN) equipment in hospitals, including the use of mobile phones and personal digital assistants (PDAs) during rounds to access PATIENT data and images, sound ALARM SIGNALS and issue orders for PATIENT care and medication; |  |  |  |  |  |  |  |
|  |  | use of mobile phones by healthcare professionals for instant communication; |  |  |  |  |  |  |  |
|  |  | use of wireless communication in ME EQUIPMENT and ME SYSTEMS; |  |  |  |  |  |  |  |
|  |  | installation and use of RFID tags and readers in hospitals, including in ME EQUIPMENT and ME SYSTEMS and in systems to scan for sponges left in PATIENTS after surgery; |  |  |  |  |  |  |  |
|  |  | electronic article surveillance (EAS) systems based on RFID technology and magnetic field technology; |  |  |  |  |  |  |  |
|  |  | use of wireless technologies like Bluetooth for controlling ME EQUIPMENT and ME SYSTEMS (e.g. footswitches) and for transmitting voice and other data; |  |  |  |  |  |  |  |
|  |  | use of RFID to track the location of ME EQUIPMENT and ME SYSTEMS in the hospital; |  |  |  |  |  |  |  |
|  |  | use of machine-to-machine (M2M) communications. |  |  |  |  |  |  |  |
|  |  | In addition, healthcare providers have specifically requested that requirements be developed so that wireless communications equipment can be used closer to medical equipment than is recommended based on compliance with e.g. IEC 60601-1-2:2007. |  |  |  |  |  |  |  |
|  |  | Today, wireless communications equipment is used in close proximity to ME EQUIPMENT and ME SYSTEMS. The IEC 61000-4-3 test method is not optimum for testing the effects of RF wireless communications equipment close to ME EQUIPMENT and ME SYSTEMS. A new test method for testing wireless communications equipment in close proximity to ME EQUIPMENT and ME SYSTEMS has been developed but has not yet been validated. However, SC 77B has started to draft a test method for IMMUNITY of electronic equipment to nearby wireless communications equipment. |  |  |  |  |  |  |  |
|  |  | Until SC 77B has developed such a test method, a modified test method from the existing IEC 61000-4-3 must be used as an interim solution. This test method and the associated test requirements are specified in 8.10. |  |  |  |  |  |  |  |
|  |  | For some services, only the uplink frequencies are included. Due to local circumstances and technical developments, the listed frequencies are only examples and are not claimed to be exhaustive. The services and frequencies listed were chosen to be reasonably representative and comprehensive for RF wireless communications equipment. |  |  |  |  |  |  |  |
|  |  | Test frequencies were chosen based on the following criteria: |  |  |  |  |  |  |  |
|  |  | If the band is greater than 10 % of the centre frequency, three frequencies are used. Otherwise only the centre frequency is used. |  |  |  |  |  |  |  |
|  |  | Modulation specifications were chosen to simplify the test based on relevant characteristics of frequency bands of RF wireless communications equipment. In most cases, the carrier is modulated using a square wave signal. |  |  |  |  |  |  |  |
|  |  | By experience, the duty cycle of 50 % appears to be worst-case for different modulation characteristics of RF wireless communications equipment. |  |  |  |  |  |  |  |
|  |  | In bands in which services use both 18 Hz and 217 Hz modulations, 18 Hz is specified for the test because it is worst case. |  |  |  |  |  |  |  |
|  |  | The IMMUNITY TEST LEVELS specified in the table were calculated using the following equation: |  |  |  |  |  |  |  |
|  |  | Figure |  |  |  |  |  |  |  |
|  |  | Where P is the maximum power in W, d is the minimum separation distance in m, and E is the IMMUNITY TEST LEVEL in V/m. The factor of 6 is a compromise for a range of antenna factors, to simplify the test. |  |  |  |  |  |  |  |
|  | Clause 9 – Test report / Table 10 – Minimum test report contents |  |  |  |  |  |  |  |  |
|  |  | ISO 17025 [25] is cited because it is a good reference for the minimum content of a test report. A similar format can be found in Table F.1 of CISPR 32. |  |  |  |  |  |  |  |
| Annex B | Guide to marking and labelling requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  | B.1 Marking on the outside of ME EQUIPMENT, ME SYSTEMS or their parts |  |  |  |  |  |  |  |  |
|  |  | The requirements for marking on the outside of ME EQUIPMENT or their parts are found in 7.2 and Table C.1 of the general standard. Additional requirements for marking on the outside of ME EQUIPMENT, ME SYSTEMS or their parts are found in the subclauses listed in Table B.1. |  |  |  |  |  |  |  |
|  | B.2 ACCOMPANYING DOCUMENTS, instructions for use |  |  |  |  |  |  |  |  |
|  |  | The requirements for information to be included in the instructions for use are found in 7.9.2 and Table C.5 of the general standard. Additional requirements for information to be included in the instructions for use are found in the subclauses of this collateral standard listed in Table B.2. |  |  |  |  |  |  |  |
|  | B.3 ACCOMPANYING DOCUMENTS, technical description |  |  |  |  |  |  |  |  |
|  |  | The requirements for general information to be included in the technical description are found in Subclause 7.9.3 and in Table C.6 of the general standard. Additional requirements for general information to be included in the technical description are found in the subclauses listed in Table B.3. |  |  |  |  |  |  |  |
| Annex C | Guidance in classification according to CISPR 11 |  |  |  |  |  |  |  |  |
|  | C.1 General |  |  |  |  |  |  |  |  |
|  |  | Rules for classification and separation into groups of equipment are specified in CISPR 11 and apply for this collateral standard. The purpose of this annex is to provide additional guidance in the assignment of ME EQUIPMENT or an ME SYSTEM to the appropriate CISPR 11 group and class. |  |  |  |  |  |  |  |
|  |  | Annex A of CISPR 11 gives examples of equipment classification. "Medical electrical equipment" is listed as an example of group 1 equipment, whereas "medical apparatus" is listed as an example of group 2 equipment. Only short-wave diathermy equipment and microwave therapy equipment are mentioned explicitly. No other type of ME EQUIPMENT or ME SYSTEM is listed. |  |  |  |  |  |  |  |
|  | C.2 Separation into groups |  |  |  |  |  |  |  |  |
|  |  | Most types of ME EQUIPMENT and ME SYSTEMS generate or use RF energy only for their internal functioning and therefore belong to group 1. |  |  |  |  |  |  |  |
|  |  | Examples of group 1 ME EQUIPMENT and ME SYSTEMS are as follows: |  |  |  |  |  |  |  |
|  |  | Group 1 also includes ME EQUIPMENT and ME SYSTEMS intended to deliver energy to the PATIENT, but in a form that is other than RF electromagnetic. Examples are as follows: |  |  |  |  |  |  |  |
|  |  | Medical imaging ME EQUIPMENT and ME SYSTEMS: |  |  |  |  |  |  |  |
|  |  | diagnostic X-ray systems for radiography and fluoroscopy (including cinefluoroscopy) for general purpose but also for special purposes, e.g. angiography, mammography, therapy planning, dentistry |  |  |  |  |  |  |  |
|  |  | computed tomography ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | ME SYSTEMS for nuclear medicine |  |  |  |  |  |  |  |
|  |  | diagnostic ultrasound ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | Therapy ME EQUIPMENT and ME SYSTEMS: |  |  |  |  |  |  |  |
|  |  | therapeutic x-ray ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | dental ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | electron beam accelerators |  |  |  |  |  |  |  |
|  |  | ultrasound ME EQUIPMENT for therapy |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT for extracorporeal lithotripsy |  |  |  |  |  |  |  |
|  |  | infusion pumps |  |  |  |  |  |  |  |
|  |  | radiant warmers |  |  |  |  |  |  |  |
|  |  | infant incubators |  |  |  |  |  |  |  |
|  |  | ventilators |  |  |  |  |  |  |  |
|  |  | anaesthesia machines |  |  |  |  |  |  |  |
|  |  | Monitoring ME EQUIPMENT and ME SYSTEMS: |  |  |  |  |  |  |  |
|  |  | impedance plethysmography monitors |  |  |  |  |  |  |  |
|  |  | pulse oximeters |  |  |  |  |  |  |  |
|  |  | PATIENT monitors |  |  |  |  |  |  |  |
|  |  | electro- and magneto-cardiography ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | electro- and magneto-encephalography ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | electro- and magneto-myography ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | Only a few ME EQUIPMENT and ME SYSTEMS apply RF energy to material (in this case to PATIENTS) and are therefore members of group 2. |  |  |  |  |  |  |  |
|  |  | Examples are as follows: |  |  |  |  |  |  |  |
|  |  | Medical imaging ME EQUIPMENT: |  |  |  |  |  |  |  |
|  |  | ME SYSTEMS for magnetic resonance imaging |  |  |  |  |  |  |  |
|  |  | Therapy ME EQUIPMENT: |  |  |  |  |  |  |  |
|  |  | diathermy ME EQUIPMENT (short wave, ultra-short wave, microwave therapy ME EQUIPMENT) |  |  |  |  |  |  |  |
|  |  | hyperthermy ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | Additionally, HF SURGICAL EQUIPMENT, when active, should be classified as group 2 equipment (similar to spark erosion equipment), because it applies RF energy to the PATIENT. |  |  |  |  |  |  |  |
|  | C.3 Division into classes |  |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS predominantly intended for use in domestic establishments and connected to the PUBLIC MAINS NETWORK (e.g. home care ME EQUIPMENT and ME EQUIPMENT for doctors’ offices in residential areas) should meet the requirements for CISPR 11 class B. |  |  |  |  |  |  |  |
|  |  | Special provisions cover professional medical electrical equipment. This means only equipment/systems for use by healthcare professionals and that are not intended for sale to the general public. These professional ME EQUIPMENT and ME SYSTEMS are allowed to meet either the requirements for CISPR 11 class A or class B under the following conditions: |  |  |  |  |  |  |  |
|  |  | they are predominantly intended to be connected (e.g. in hospitals or doctor's offices) to dedicated supply systems (normally fed by separation transformers), or |  |  |  |  |  |  |  |
|  |  | they have a RATED input power > 20 kVA and are intended to be powered by a dedicated power transformer and connected to it solely by a clearly identifiable power line path. |  |  |  |  |  |  |  |
| Annex D | Guidance in the application of IEC 60601-1-2 to particular standards |  |  |  |  |  |  |  |  |
|  | D.1 General |  |  |  |  |  |  |  |  |
|  |  | This annex contains recommendations to standards committees and working groups writing requirements for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES for particular standards (“Part 2” standards and ISO standards) to help ensure consistency in the application of this collateral standard. Such committees are encouraged to contact subcommittee 62A with questions that arise in doing so. |  |  |  |  |  |  |  |
|  |  | This annex identifies the requirements that should be amended when this standard is applied to particular standards and provides guidance in doing so. It also identifies the requirements that should not be modified. In addition to this annex, the rationale in Annex A should be consulted for additional information and guidance in the application of this collateral standard. |  |  |  |  |  |  |  |
|  |  | Writers of particular standards are encouraged to specify the BASIC SAFETY and ESSENTIAL PERFORMANCE of the ME EQUIPMENT and ME SYSTEMS within the scope of their standards. |  |  |  |  |  |  |  |
|  | D.2 Recommended modifications |  |  |  |  |  |  |  |  |
|  | D.2.1 Testing requirements |  |  |  |  |  |  |  |  |
|  |  | Writers of particular standards are encouraged to make amendments to the testing requirements as follows. |  |  |  |  |  |  |  |
|  |  | If the particular ME EQUIPMENT or ME SYSTEM is intended to be used in a SPECIAL ENVIRONMENT and the electromagnetic characteristics of that environment are known, appropriate IMMUNITY TEST LEVELS should be specified, using the procedure in Annex E. |  |  |  |  |  |  |  |
|  |  | Subclause 4.3.1, Configurations; 8.2, PATIENT physiological simulation and 8.7, Operating modes should be amended to be more specific for the particular ME EQUIPMENT or ME SYSTEM, while maintaining the intent of this collateral standard. |  |  |  |  |  |  |  |
|  |  | Amend the IMMUNITY pass/fail criteria paragraph in 8.1. to provide specific criteria for the particular ME EQUIPMENT or ME SYSTEM that follow the intent of that subclause. |  |  |  |  |  |  |  |
|  | D.2.2 ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | If writers of particular standards make amendments to the testing requirements of this collateral standard, it should be determined if corresponding modifications to the ACCOMPANYING DOCUMENTS requirements are needed. |  |  |  |  |  |  |  |
|  | D.3 Cautions |  |  |  |  |  |  |  |  |
|  |  | Writers of particular standards are cautioned against making other modifications, particularly those listed below. |  |  |  |  |  |  |  |
|  |  | Subclause 7.1 should not be modified, except for specification of group 1 or 2, using the guidance in Annex C, and classification to class B, if the specific ME EQUIPMENT and ME SYSTEMS should only be classified as class B. Particular standards are not free to modify the EMISSIONS requirements or the test methods specified in CISPR 11 without the consent of CISPR subcommittee B. |  |  |  |  |  |  |  |
|  |  | Subclauses 7.1.9, PATIENT physiological simulation; 8.2, PATIENT physiological simulation; 8.3, Termination of PATIENT-COUPLED parts; 7.1.10, Artificial hand, 7.1.11, PATIENT-COUPLED cables; and 8.4, HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD while providing its INTENDED USE should not be modified. The PATIENT cables are treated differently in different tests. The default termination requirements specify that no intentional conductive or capacitive connection be made to earth because either the termination is not considered relevant (i.e. in the surge IMMUNITY test) or the prohibited termination is considered less stringent (i.e. in the ESD and radiated RF tests). In specific tests, the artificial hand and RC element specified in 8.3 of CISPR 16-1-2 have been specified because for these tests, either it is necessary for the artificial hand and RC element to be in place to properly perform the test or the use of the artificial hand and RC element was considered to be the worst case. The general standard treats the conditions in which the PATIENT is floating and in which the PATIENT is earthed as NORMAL CONDITIONS. However, from a RF perspective, it is unlikely that a PATIENT in a medical environment would ever be as effectively earthed as in an EMC test environment in which a direct earth reference is used. As a result, the artificial hand and RC element specified in 8.3 of CISPR 16-1-2 are used to represent the earthed condition. The treatment of PATIENT cables in this collateral standard has been chosen to represent a condition of use that is worst case for each IMMUNITY test. |  |  |  |  |  |  |  |
|  |  | Do not exempt PATIENT cables or SIP/SOPS from the IEC 61000-4-6 test unless the effective length of the ME EQUIPMENT or ME SYSTEM plus its cables is less than 0,4 m. Otherwise, the ME EQUIPMENT or ME SYSTEM should be tested using the IEC 61000-4-3 (radiated RF IMMUNITY) test method down to the start frequency specified by IEC 61000-4-6 for the effective length. In the frequency range 0,15 MHz to 80 MHz, the IEC 61000-4-6 “conducted RF IMMUNITY” standard is actually a test for IMMUNITY to conducted DISTURBANCES that are induced by radiated RF fields. It is used as a substitute for the IEC 61000-4-3 “radiated RF IMMUNITY” standard because below 80 MHz in a moderately-sized test facility, it is difficult to achieve the EM field uniformity required by IEC 61000-4-3. IEC 61000-4-6 uses conducted methods to test equipment for IMMUNITY to the radiated RF that could occur in this frequency range. Therefore, PATIENT cables and SIP/SOPS should not be exempted from this test unless the effective length (ENCLOSURE plus cables, extended in opposite directions) will always be less than 0,4 m. |  |  |  |  |  |  |  |
| Annex E | Determination of IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |  |
|  | E.1 General |  |  |  |  |  |  |  |  |
|  |  | This annex specifies a procedure for determining IMMUNITY TEST LEVELS for ME EQUIPMENT and ME SYSTEMS for which the environments of INTENDED USE include one or more SPECIAL ENVIRONMENTS. The recommended determination PROCESS is shown in Figure E.1 and Figure E.2. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Examples of when this might be appropriate include ME EQUIPMENT and ME SYSTEMS in the vicinity of SHORT-WAVE THERAPY EQUIPMENT (diathermy) and PERMANENTLY INSTALLED computed tomography ME SYSTEMS within an X-ray shielded room with air conditioning (controlled temperature and humidity). |  |  |  |  |  |  |  |
|  |  | NOTE 2 The following documents were used in the preparation of this annex: ISO 14971, IEC/TS 61000-1-2 [8], and IEC/TR 61000-2-5 [9] . Please refer to them for additional information. |  |  |  |  |  |  |  |
|  |  | The existing IMMUNITY TEST LEVELS of Clause 8 are based on reasonably foreseeable maximum EM DISTURBANCES related to (a set of) electromagnetic phenomena that are characteristic of the specified EM ENVIRONMENTS, i.e. the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT. |  |  |  |  |  |  |  |
|  |  | The situations that could justify new IMMUNITY TEST LEVELS or an increase or decrease in the existing IMMUNITY TEST LEVELS are as follows: |  |  |  |  |  |  |  |
|  |  | mitigations that might reduce exposure to EM DISTURBANCE levels resulting from the phenomena listed in Clause 8; |  |  |  |  |  |  |  |
|  |  | special conditions, due to INTENDED USE or SPECIAL ENVIRONMENTS, where one or more of the EM phenomena listed in Clause 8 are expected to have lower EM DISTURBANCE levels; |  |  |  |  |  |  |  |
|  |  | special conditions, due to INTENDED USE or SPECIAL ENVIRONMENTS, where one or more of the EM phenomena listed in Clause 8 are expected to have higher EM DISTURBANCE levels (e.g. shorter minimum separation distances for RF wireless equipment); |  |  |  |  |  |  |  |
|  |  | the presence of an EM DISTURBANCE from an EM phenomenon that is not listed in Clause 8. |  |  |  |  |  |  |  |
|  |  | The difference between a mitigation and a special condition might not always be obvious. In general, mitigation involves an active defence of the ME EQUIPMENT or ME SYSTEM against the EM ENVIRONMENT. An example would be the use of an uninterruptible power supply to limit the exposure to voltage dips and interruptions. Note that in this case, the EM ENVIRONMENT, per se, hasn’t changed or been altered. |  |  |  |  |  |  |  |
|  |  | An example of a special condition would be a SPECIAL ENVIRONMENT where the relative humidity levels are always above 35 %. In this situation, it could be expected that the ESD DISTURBANCE levels would be lower than those specified in the tables in Clause 8. This is an example of a situation where the environment of INTENDED USE would have lower EM DISTURBANCE levels for ESD than the specifications in Clause 8, so an additional active defence of the ME EQUIPMENT or ME SYSTEM would not be necessary. |  |  |  |  |  |  |  |
|  |  | On the other hand, if an environmental chamber is used to control the relative humidity to a level above 50% and the ME EQUIPMENT or ME SYSTEM is specified and labelled to always and only be used within this chamber, then this is an example of mitigation. |  |  |  |  |  |  |  |
|  |  | In the end, it doesn’t matter whether it’s called mitigation or a special condition, as long as the new or adjusted IMMUNITY TEST LEVELS are appropriate for the EM DISTURBANCE levels to which the ME EQUIPMENT or ME SYSTEM will be exposed. |  |  |  |  |  |  |  |
|  |  | Figure E.1 – Test plan development flow when |  |  |  |  |  |  |  |
|  |  | SPECIAL ENVIRONMENTS are known |  |  |  |  |  |  |  |
|  |  | Figure E.2 – Sub-process for determination of |  |  |  |  |  |  |  |
|  |  | IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |
|  | E.2 Summary of method for E.1 a) |  |  |  |  |  |  |  |  |
|  |  | For mitigations (E.1 a)), the following steps should be followed to determine an adjusted IMMUNITY TEST LEVEL for each phenomenon for which this is necessary: |  |  |  |  |  |  |  |
|  |  | determination of EM DISTURBANCE level reduction (E.4); |  |  |  |  |  |  |  |
|  |  | determination of IMMUNITY TEST LEVELS (E.7). |  |  |  |  |  |  |  |
|  | E.3 Summary of method for E.1 b), c) and d) |  |  |  |  |  |  |  |  |
|  |  | For special conditions (E.1 b) and c) and for the presence of EM phenomena described in E.1 d), the following steps should be followed to determine a new IMMUNITY TEST LEVEL for each phenomenon for which this is necessary: |  |  |  |  |  |  |  |
|  |  | assessment of EM DISTURBANCE sources (E.5); |  |  |  |  |  |  |  |
|  |  | determination of reasonably foreseeable maximum EM DISTURBANCE levels (E.6); |  |  |  |  |  |  |  |
|  |  | determination of IMMUNITY TEST LEVELS (E.7). |  |  |  |  |  |  |  |
|  |  | An example of mitigations (special conditions) for two different phenomena offered by one INTENDED USE is an oncology system with an electron accelerator. The shielding effectiveness of the bunker provides mitigation for radiated RF and the limited movement of the PATIENT during treatment would be an INTENDED USE consideration for ESD. |  |  |  |  |  |  |  |
|  | E.4 Determination of EM DISTURBANCE level reduction |  |  |  |  |  |  |  |  |
|  |  | Once the MANUFACTURER of an ME EQUIPMENT or ME SYSTEM has decided to mitigate exposure to the EM DISTURBANCES caused by an EM phenomenon listed in Clause 8, a determination of mitigation reduction is needed in order to adjust the reasonably foreseeable maximum EM DISTURBANCE level of that phenomenon. Once the new level of EM DISTURBANCE has been determined, this new level can then be used to determine the IMMUNITY TEST LEVEL for that phenomenon. Each phenomenon that is mitigated, and for which the MANUFACTURER would like to adjust the IMMUNITY TEST LEVEL, will need its own assessment. |  |  |  |  |  |  |  |
|  | E.5 Assessment of EM DISTURBANCE sources |  |  |  |  |  |  |  |  |
|  |  | Once the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM has determined that in the INTENDED USE environment there might be special conditions associated with certain sources of EM DISTURBANCE (E.1 b) or c)) or there might be EM phenomena that are not listed in Clause 8 (E.1 b)), the next step is to perform an assessment of each source. The assessment will result in determination of reasonably foreseeable maximum EM DISTURBANCE levels. |  |  |  |  |  |  |  |
|  |  | Methods of making an assessment include, but are not limited to, the following: |  |  |  |  |  |  |  |
|  |  | use of applicable standards representing the generally accepted state-of-the-art; |  |  |  |  |  |  |  |
|  |  | comparing levels evident from medical devices already in use, being considered state-ofthe- art; |  |  |  |  |  |  |  |
|  |  | use of expert opinion; |  |  |  |  |  |  |  |
|  |  | use of scientific research results, including clinical data; |  |  |  |  |  |  |  |
|  |  | use of measured data, including field survey results. |  |  |  |  |  |  |  |
|  |  | The IET Guide on EMC for Functional Safety [36] has useful information applicable to field survey measurements. |  |  |  |  |  |  |  |
|  |  | For the case of a single source, EM DISTURBANCE levels can be obtained from direct measurement or by obtaining MANUFACTURER’S data or other published information. Other references exist that describe methods for assessing the EM ENVIRONMENT. One such reference is IEC/TS 61000-1-2 [8], Subclauses 6.1 to 6.3. IEC/TR 61000-2-5 [9] can be used as a basis for understanding compatibility levels, from which safety levels can be evaluated. |  |  |  |  |  |  |  |
|  |  | A single source (e.g. emitter) can generate multiple EM phenomena or a single phenomenon consisting of multiple EM DISTURBANCE levels at multiple frequencies, such as RF transmitters. Such factors that are determined for the same source of EM DISTURBANCE but are based on different characteristics can be combined. |  |  |  |  |  |  |  |
|  | E.6 Reasonably foreseeable maximum EM DISTURBANCE levels |  |  |  |  |  |  |  |  |
|  |  | “Reasonably foreseeable” is generally accepted to mean the consequences that a reasonable person could expect from his or her actions. This applies to ME EQUIPMENT and ME SYSTEMS as follows: if you are aiming for a high probability of safety and bring a device into a particular EM ENVIRONMENT where it does not have sufficient IMMUNITY, it is not reasonable to expect that the device will operate safely. The consequences of this decision would be expected to be foreseeable to a reasonable person. |  |  |  |  |  |  |  |
|  |  | “Reasonably foreseeable maximum” is not the everyday (typical) exposure level expected. Neither does it mean whatever level someone can imagine. The everyday expected level would be considered to be appropriate for performance. A higher level would therefore be expected for safety because it covers a wider range of possibilities, but not higher than what is reasonably foreseeable. The current thinking is that testing to levels greater than the reasonably foreseeable maximum is not likely to result in increased safety of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | In determining these levels, one needs to consider uncertainties such as the quality of the assessment data and the effects of other EM phenomena that could be present at the same time. The PROCESS should be performed for each EM phenomenon for which this determination is necessary. |  |  |  |  |  |  |  |
|  | E.7 Determination of IMMUNITY TEST LEVELS |  |  |  |  |  |  |  |  |
|  |  | The IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE should be chosen based on a high probability of maintaining BASIC SAFETY and ESSENTIAL PERFORMANCE. It should not be confused with RISK ASSESSMENT. The IMMUNITY TEST LEVEL should be chosen at a point that represents exposure to the reasonably foreseeable maximum EM DISTURBANCE level. This is independent from RISK mitigation following a RISK ASSESSMENT. Reducing the IMMUNITY TEST LEVEL because the probability of occurrence of HARM or the SEVERITY of that HARM is low is not appropriate. |  |  |  |  |  |  |  |
|  |  | For E.1 d), special test methods might be necessary. |  |  |  |  |  |  |  |
|  |  | See 8.9 for requirements for rounding of final IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
|  | E.8 RF radiators in SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |  |
|  |  | One type of intentional RF radiator that is well-known is RF wireless communication services equipment. Because of the prevalence of this equipment, this collateral standard explicitly specifies requirements for IMMUNITY to EMISSIONS from this equipment in 8.10. There are also sources of RF EMISSIONS that transmit unintentionally. Examples of RF radiators the vicinity of which could be SPECIAL ENVIRONMENTS, depending on e.g. the minimum separation distance during the INTENDED USE of the ME EQUIPMENT or ME SYSTEM, include near-field communication (NFC) equipment, electronic article surveillance (EAS) (anti-theft) equipment, HF SURGICAL EQUIPMENT, and SHORT-WAVE THERAPY EQUIPMENT. |  |  |  |  |  |  |  |
|  | E.9 Examples of mitigations and special conditions |  |  |  |  |  |  |  |  |
|  |  | Example mitigations and special conditions are shown in Table E.1, listed by EM phenomenon. |  |  |  |  |  |  |  |
|  |  | Mitigations and special conditions and resulting IMMUNITY TEST LEVELS are unique to each ME EQUIPMENT and situation. These are examples only and should not be misinterpreted as recommendations or requirements. |  |  |  |  |  |  |  |
| Annex F | RISK MANAGEMENT for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES |  |  |  |  |  |  |  |  |
|  | F.1 General |  |  |  |  |  |  |  |  |
|  |  | ISO 14971:2007 includes the following requirements: |  |  |  |  |  |  |  |
|  |  | general requirements for RISK MANAGEMENT (in Clause 3); |  |  |  |  |  |  |  |
|  |  | RISK ANALYSIS (in Clause 4); |  |  |  |  |  |  |  |
|  |  | RISK evaluation (in Clause 5); |  |  |  |  |  |  |  |
|  |  | RISK control (in Clause 6); |  |  |  |  |  |  |  |
|  |  | evaluation of overall RESIDUAL RISK acceptability (in Clause 7); |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT report (in Clause 8); |  |  |  |  |  |  |  |
|  |  | production and post-production information (in Clause 9). |  |  |  |  |  |  |  |
|  |  | Each of these is discussed in turn below regarding issues related to the effects of ELECTROMAGNETIC DISTURBANCES on ME EQUIPMENT or ME SYSTEMS. References are given, where more information could be helpful. Figure F.1 summarizes the function of this collateral standard in the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | NOTE Within this annex the term safety will be used to mean freedom from unacceptable RISK as defined in ISO 14971. BASIC SAFETY and ESSENTIAL PERFORMANCE are included within this definition of safety. |  |  |  |  |  |  |  |
|  |  | Figure F.1 – Function of this collateral standard in the RISK MANAGEMENT PROCESS |  |  |  |  |  |  |  |
|  |  | Figure F.2 – Examples of multiple VERIFICATION methods |  |  |  |  |  |  |  |
|  |  | for improving confidence in RISK levels |  |  |  |  |  |  |  |
|  |  | The RISK MANAGEMENT FILE might include or reference technical arguments, calculations, simulations, VERIFICATION/validation plans (including test plans), and VERIFICATION/validation results (including test results). Note that simply testing at higher IMMUNITY TEST LEVELS is not sufficient to achieve safety. |  |  |  |  |  |  |  |
|  |  | Figure F.1 illustrates how this collateral standard fits into the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | Figure F.2 shows how the use of additional VERIFICATION methods can improve confidence in RISK levels. The numbers in Figure F.2 are speculative; however, they are used here to illustrate the fact that acceptable levels of RISK cannot be demonstrated by any practicable amount of EMC testing alone. |  |  |  |  |  |  |  |
|  |  | Other design and manufacturing VERIFICATION and validation methods (other than EMC testing) are required, except where special circumstances make very high RISK levels acceptable. |  |  |  |  |  |  |  |
|  |  | The correct application of the RISK MANAGEMENT PROCESS is not likely to result in a significant financial or testing burden. In fact, the cost of correcting problems that occur in the field is likely to be significant compared to the cost of designing and producing a safe product. |  |  |  |  |  |  |  |
|  | F.2 General requirements for RISK MANAGEMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 3.1 and Figure 1 of ISO 14971:2007 summarize the main steps of the RISK MANAGEMENT PROCESS. Other subclauses in that standard cover: |  |  |  |  |  |  |  |
|  |  | management responsibilities; |  |  |  |  |  |  |  |
|  |  | qualification of personnel; |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT plan; |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT. |  |  |  |  |  |  |  |
|  |  | All of these requirements apply fully to issues related to the effects of EM DISTURBANCES on both the BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | See sections 0.8 – 0.10, 3.2 and 5.2 of the IET 2008, Guide on EMC for Functional Safety [36] and 5.4, 5.5 and Annex F of IEC/TS 61000-1-2:2008 [8] for more information. |  |  |  |  |  |  |  |
|  | F.3 RISK ANALYSIS |  |  |  |  |  |  |  |  |
|  |  | Subclause 4.1 of ISO 14971:2007 describes the RISK ANALYSIS PROCESS and refers to its Annex G for details of some RISK ANALYSIS techniques. |  |  |  |  |  |  |  |
|  |  | No single RISK ANALYSIS technique is considered adequate on its own. A thorough RISK ANALYSIS should include at least one ‘deductive’ or ‘top-down’ method (e.g. fault tree), and at least one ‘inductive’ or ‘bottom-up’ method (e.g. failure modes and effects analysis (FMEA)). It should also include ”brainstorming” involving a wide range of people, including field service engineers, potential OPERATORS, etc.—not just designers—using one of the many proven methods (e.g. DELPHI). Human task analysis methods and similar should be used where OPERATOR interactions are concerned. |  |  |  |  |  |  |  |
|  |  | Mechanical or ‘rote’ application of RISK ANALYSIS methods should be avoided – it is widely accepted by RISK experts that good RISK ANALYSIS always requires the application of experience and imagination. |  |  |  |  |  |  |  |
|  |  | None of the RISK ANALYSIS methods available have been written to include the possible effects of ELECTROMAGNETIC DISTURBANCES, so EMC experience is always required when applying them for the purpose of this annex. |  |  |  |  |  |  |  |
|  |  | Sections 3 and 4 of IET 2008 [36] provide additional guidance and many useful references to RISK ANALYSIS techniques. |  |  |  |  |  |  |  |
|  |  | When applying any RISK ANALYSIS methods to comply with this collateral standard, these methods should take into account the possible effects of the EM ENVIRONMENT to which the ME EQUIPMENT or ME SYSTEM could reasonably foreseeably be exposed over its EXPECTED SERVICE LIFE. While this collateral standard specifies a set of tests for IMMUNITY to ELECTROMAGNETIC DISTURBANCES, the RISK ANALYSIS should consider additional electromagnetic phenomena, tests and standards than might be applicable to the BASIC SAFETY and ESSENTIAL PERFORMANCE of the ME EQUIPMENT or ME SYSTEM over its EXPECTED SERVICE LIFE in its EM ENVIRONMENTS of INTENDED USE. The examples of additional phenomena in Table F.1 should be taken into account. |  |  |  |  |  |  |  |
|  |  | The following are examples of additional standards and tests that should be considered: |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-11 [10]; |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-12 [11]; |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-13 [12]; |  |  |  |  |  |  |  |
|  |  | MIL_STD-461G [38]; |  |  |  |  |  |  |  |
|  |  | EUROCAE ED-14G [39] or RTCA DO-160G [40]; |  |  |  |  |  |  |  |
|  |  | PATIENT-COUPLED cables EMISSIONS, as specified in Annex H; |  |  |  |  |  |  |  |
|  |  | low-frequency magnetic field EMISSIONS; |  |  |  |  |  |  |  |
|  |  | proximity magnetic field IMMUNITY, e.g. ISO 11452-8 [21]; |  |  |  |  |  |  |  |
|  |  | proximity electromagnetic field IMMUNITY, e.g. ISO 11452-9.2 [22]; |  |  |  |  |  |  |  |
|  |  | frequency bands of new RF communications equipment technologies that are not listed in Table 9. |  |  |  |  |  |  |  |
|  |  | Clause 6 of IEC/TS 61000-1-2:2008 [8], sections 1 and 2 of IET 2008 [36] and TGN 47 [33] provide additional information. |  |  |  |  |  |  |  |
|  |  | EM PhenomenonConsider in a RISK ANALYSISConducted low frequency phenomena"Harmonics, interharmonicsSignalling voltagesVoltage fluctuationsVoltage dips and interruptionsVoltage unbalancePower frequency variationsInduced low frequency voltagesd.c. in a.c. networks"Radiated low frequency field phenomena"Magnetic fields a)Electric fields"Conducted HIGH FREQUENCY phenomena"Directly coupled or induced continuous voltages or currentsUnidirectional transients b)Oscillatory transients b)"Radiated HIGH FREQUENCY field phenomena"Magnetic fieldsElectric fieldsElectromagnetic fields– continuous waves– transients c)"ELECTROSTATIC DISCHARGE phenomena (ESD)Human and machine |  |  |  |  |  |  |  |
|  |  | Intentional EMI d) |  |  |  |  |  |  |  |
|  |  | a) Continuous or transient.b) Single or repetitive (bursts).c) Single or repetitive.d) To be considered in case of special conditions. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT and ME SYSTEMS intended to be used near active HF SURGICAL EQUIPMENT, it is particularly important to consider conducted and radiated EMISSIONS from HF SURGICAL EQUIPMENT, specifically: |  |  |  |  |  |  |  |
|  |  | energy conducted through the PATIENT, and |  |  |  |  |  |  |  |
|  |  | radiated EMISSIONS from HF SURGICAL ACCESSORY cables. |  |  |  |  |  |  |  |
|  |  | In general these EMISSIONS have high field strength and are broadband. As a result, IEC 61000-4-3 is not adequate for assuring IMMUNITY to these EMISSIONS. |  |  |  |  |  |  |  |
|  |  | Item a) is an issue for ME EQUIPMENT and ME SYSTEMS intended to have a direct connection to PATIENTS who will undergo treatment with HF SURGICAL EQUIPMENT. Item b) is an issue when HF SURGICAL ACCESSORY cables are near other ME EQUIPMENT or ME SYSTEMS. HF SURGICAL ACCESSORY cables are either 3 m or 4,6 m long, with the majority being 3 m. These cables are sterile and need to span the distance between the HF generator and the sterile operative field. It takes 1 m to 2 m for an HF SURGICAL ACCESSORY cable to exit the sterile field, leaving approximately 1 m to 2 m where this cable could interact with other ME EQUIPMENT or ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | The effects of HF SURGICAL EQUIPMENT EMISSIONS can be mitigated by testing. Test methods are specified in Annex BB of IEC 60601-2-2 and in IEC 60601-2-27 [3]. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS methods used should also take into account the physical, climatic and use environments to which the ME EQUIPMENT or ME SYSTEM could reasonably foreseeably be exposed over its EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
|  |  | This is because the ability of an ME EQUIPMENT or ME SYSTEM to function as intended in the presence of ELECTROMAGNETIC DISTURBANCES can be degraded by its exposure to its physical and climatic environments and by the actions of OPERATORS and third parties. |  |  |  |  |  |  |  |
|  |  | Extremes of temperature, supply voltage, shock, vibration, loading, physical forces, etc. can reduce IMMUNITY by degrading filtering, shielding and other EMI mitigation measures. For example, the paper by Beck et. al. [35] reports on a test that shows that—under reasonably foreseeable real-life conditions of ambient temperature and load current within the ratings of the components—an EMI filter’s attenuation could degrade by 20 dB. |  |  |  |  |  |  |  |
|  |  | Ageing can also degrade IMMUNITY, and can be caused by condensation, liquid spillages and sprays (including human body fluids), mould growth, particulate matter, dust, cleaning (e.g. wire-brushing, solvents) and maintenance—plus wear and tear caused by multiple operations of controls, opening and closing of doors and access panels, temperature cycling, etc. For example, a common ageing problem is corrosion at metal joints, which degrades EMI filtering and shielding and can also degrade earth connections and so cause a very wide range of problems.9) |  |  |  |  |  |  |  |
|  |  | Subclause 11.6 of the general standard gives some guidance on a number of exposure issues concerning liquids and particulate matter. |  |  |  |  |  |  |  |
|  |  | For further guidance in how to determine the reasonably foreseeable physical, climatic and use environments over the EXPECTED SERVICE LIFE (lifecycle), see Clause 5 and Annex B of IEC/TS 61000-1-2:2008 [8] and sections 1 and 2 of the Guide on EMC for Functional Safety [36]. |  |  |  |  |  |  |  |
|  |  | Tests that simulate the reasonably foreseeable operational life of an ME EQUIPMENT or ME SYSTEM, for example accelerated life tests, are recommended to help verify that the design is adequate to maintain safety over the EXPECTED SERVICE LIFE. Where such tests are performed, it is also recommended that the EMC characteristics of the ME EQUIPMENT or ME SYSTEM are assessed before and after the tests, to verify that as a result of the tests they have not become degraded to the point where RISKS have risen to unacceptable levels. It could be appropriate to assess some EMC characteristics during some tests. |  |  |  |  |  |  |  |
|  |  | The effects of reasonably foreseeable faults and use/misuse on the EMISSIONS and IMMUNITY of the ME EQUIPMENT or ME SYSTEM should be taken into account during the RISK ANALYSIS, considering the fact that one or more faults could arise at the same time as use/misuse. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS should take into account reasonably foreseeable simultaneous events and phenomena including ELECTROMAGNETIC DISTURBANCES, physical and climatic phenomena, faults and OPERATOR actions. |  |  |  |  |  |  |  |
|  |  | Section 4.3.7 of the Guide on EMC for Functional Safety [36] provides more information. |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 9) See Ageing of Shielding Joints, Shielding Performance and Corrosion, by Sjögren and Bäckström [31]. |  |  |  |  |  |  |  |
|  |  | Some examples of faults and use/misuse that can affect the ability of an ME EQUIPMENT or ME SYSTEM to function as required in the presence of ELECTROMAGNETIC DISTURBANCES include: |  |  |  |  |  |  |  |
|  |  | dry joints or short circuits; |  |  |  |  |  |  |  |
|  |  | intermittent contacts in connectors; |  |  |  |  |  |  |  |
|  |  | incorrect/out-of-tolerance electronic components; |  |  |  |  |  |  |  |
|  |  | incorrect, loose or missing fasteners associated with shielding or radio-frequency bonding; |  |  |  |  |  |  |  |
|  |  | damaged or missing conductive gaskets; |  |  |  |  |  |  |  |
|  |  | failure of a surge protection device, for example by wear-out; |  |  |  |  |  |  |  |
|  |  | shielding doors or covers left open; |  |  |  |  |  |  |  |
|  |  | installation or modification using an incorrect type of cable. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS methods used should take into account the fact that ELECTROMAGNETIC DISTURBANCES can cause degraded, distorted or false signals that could affect BASIC SAFETY or ESSENTIAL PERFORMANCE, including: |  |  |  |  |  |  |  |
|  |  | degraded, distorted or false signals to appear at each inadequately protected PORT of one subsystem of the ME EQUIPMENT or ME SYSTEM; |  |  |  |  |  |  |  |
|  |  | similar or different degraded, distorted or false signals to appear at two or more, or all of one component’s PORTS at the same time; |  |  |  |  |  |  |  |
|  |  | similar or different degraded, distorted or false signals to appear at one or more inadequately protected PORTS of two or more different components of an ME EQUIPMENT or ME SYSTEM at the same time. |  |  |  |  |  |  |  |
|  |  | Other examples might apply. The appearance of such signals on multiple PORTS at the same time is a very important consideration where redundancy is used to improve reliability of safety-related electronic technologies. Intermittent contacts and intermittent short-circuits and open-circuits can also cause degraded, distorted, or false signals and are significantly affected by the physical environment over the EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS should take into account reset, latch-up and looping, including: |  |  |  |  |  |  |  |
|  |  | reset of programmable devices; |  |  |  |  |  |  |  |
|  |  | ‘latch-up’ of semiconductor hardware devices (transistors, ICs, etc.); |  |  |  |  |  |  |  |
|  |  | ‘looping’ or ‘crashing’ of software and firmware in programmable devices. |  |  |  |  |  |  |  |
|  |  | The following is an example of phenomena that could occur simultaneously: high ambient temperature, vibration, a distorted voltage waveform from the a.c. supply, an RF field, a corroded shielding gasket, the use of an incorrect cable, and an ESD event. |  |  |  |  |  |  |  |
|  |  | Sections 3 and 4 of the Guide on EMC for Functional Safety [36] provide additional information. It would normally be expected that these issues would be addressed by design, rather than by testing with simultaneous phenomena. |  |  |  |  |  |  |  |
|  |  | ELECTROMAGNETIC DISTURBANCES should be fully taken into account in the following subclauses in Clause 4 of ISO 14971:2007: |  |  |  |  |  |  |  |
|  |  | INTENDED USE and identification of characteristics related to the safety of the medical device (in Subclause 4.2); |  |  |  |  |  |  |  |
|  |  | Identification of HAZARDS (in Subclause 4.3); |  |  |  |  |  |  |  |
|  |  | Estimation of the RISK(s) for each HAZARDOUS SITUATION (in Subclause 4.4). |  |  |  |  |  |  |  |
|  |  | Sections 3 and 4.1 – 4.2 of the Guide on EMC for Functional Safety [36] provide additional information. |  |  |  |  |  |  |  |
|  | F.4 RISK EVALUATION |  |  |  |  |  |  |  |  |
|  |  | Clause 5 of ISO 14971:2007 describes the RISK EVALUATION PROCESS. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.5 RISK CONTROL |  |  |  |  |  |  |  |  |
|  | F.5.1 RISK CONTROL option analysis |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.2 of ISO 14971:2007 describes the RISK CONTROL option analysis PROCESS to be used when RISK reduction is required. |  |  |  |  |  |  |  |
|  |  | There are many ways in which the RISKS that can be caused by ELECTROMAGNETIC DISTURBANCES can be reduced. Sections 4.3 – 4.8 and 6 of the Guide on EMC for Functional Safety [36] and Clause 7 and Annex B of IEC/TS 61000-1-2:2008 [8] provide more information on some of them. |  |  |  |  |  |  |  |
|  |  | NOTE 1 In addition to mitigating electromagnetic interference by e.g. shielding, filtering, there are a number of error-recovery and fail-safe techniques, using hardware or software that can often be used to help reduce the RISKS due to ELECTROMAGNETIC DISTURBANCES. These techniques can be very powerful when it is difficult to foresee the maximum level of ELECTROMAGNETIC DISTURBANCES in the EM ENVIRONMENT, or to foresee the effects of faults in ELECTROMAGNETIC IMMUNITY or mitigation over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | NOTE 2 It is likely that the correct application of RISK REDUCTION will not significantly affect the overall cost of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  | F.5.2 Implementation of RISK CONTROL measure(s) |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.3 of ISO 14971:2007 describes the PROCESS for implementing RISK CONTROL measure(s), to be used when RISK REDUCTION is required. |  |  |  |  |  |  |  |
|  |  | There are many ways in which the RISK CONTROL measures of F.5.1 can be verified or validated, including, but not limited to: |  |  |  |  |  |  |  |
|  |  | demonstrations; |  |  |  |  |  |  |  |
|  |  | checklists; |  |  |  |  |  |  |  |
|  |  | Inspections; |  |  |  |  |  |  |  |
|  |  | reviews and assessments; |  |  |  |  |  |  |  |
|  |  | independent reviews; |  |  |  |  |  |  |  |
|  |  | audits (part of quality control); |  |  |  |  |  |  |  |
|  |  | non-standardized checks and tests; |  |  |  |  |  |  |  |
|  |  | individual and/or integrated hardware tests; |  |  |  |  |  |  |  |
|  |  | validated computer modelling; |  |  |  |  |  |  |  |
|  |  | testing (e.g. laboratory, factory acceptance test or on-site testing). |  |  |  |  |  |  |  |
|  |  | Sections 5.3 – 5.13, 7 and 8 of the Guide on EMC for Functional Safety [36] and Clauses 8 and 9 of IEC/TS 61000-1-2:2008 [8] provide more information on these. |  |  |  |  |  |  |  |
|  | F.5.3 RESIDUAL RISK EVALUATION |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.4 of ISO 14971:2007 describes the RESIDUAL RISK EVALUATION PROCESS to be followed when RISK reduction is required. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.5.4 RISK/benefit analysis |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.5 of ISO 14971:2007 describes the RISK/benefit analysis PROCESS to be followed when RISK REDUCTION is required. No additional requirements with regard to ELECTROMAGNETIC DISTURBANCES apply. |  |  |  |  |  |  |  |
|  |  | Inputs to the RISK/benefit analysis are already covered in F.3. |  |  |  |  |  |  |  |
|  | F.5.5 RISKS arising from RISK CONTROL measures |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.6 of ISO 14971:2007 describes the PROCESS for dealing with the RISKS arising from RISK CONTROL measures to be followed when RISK reduction is required. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.5.6 Completeness of RISK CONTROL |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.7 of ISO 14971:2007 describes the PROCESS for ensuring completeness of RISK CONTROL to be followed when RISK REDUCTION is required. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.6 Evaluation of overall RESIDUAL RISK acceptability |  |  |  |  |  |  |  |  |
|  |  | Clause 7 of ISO 14971:2007 describes the PROCESS to be followed for evaluating the acceptability of the overall RESIDUAL RISK. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.7 RISK MANAGEMENT report |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of ISO 14971:2007 describes the PROCESS to be followed for reviewing the RISK MANAGEMENT PROCESS and recording the results in a RISK MANAGEMENT report. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.8 Production and post-production information |  |  |  |  |  |  |  |  |
|  |  | Clause 9 of ISO 14971:2007 describes the PROCESS to be followed for establishing, documenting and maintaining a system to collect and review information about the ME EQUIPMENT or ME SYSTEM in the production and post-production phases. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 4.6, 4.7, 5.13 and 9.2 – 9.4 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
| Annex G | Guidance: Test plan |  |  |  |  |  |  |  |  |
|  | G.1 Test plan contents |  |  |  |  |  |  |  |  |
|  |  | Table G.1 shows the suggested contents of a test plan. |  |  |  |  |  |  |  |
| Annex H | PATIENT-coupled cables EMISSIONS |  |  |  |  |  |  |  |  |
|  | H.1 Protection of other equipment from PATIENT cable conducted EMISSIONS |  |  |  |  |  |  |  |  |
|  |  | Conducted EMISSIONS from PATIENT-COUPLED cables should comply with the limit in Table H.1, measured using the common-mode clamp method specified in H.2. ME EQUIPMENT and ME SYSTEMS that deliver RF electromagnetic energy for diagnosis, treatment or monitoring of PATIENTS may be tested in standby mode. All other ME EQUIPMENT and ME SYSTEMS should be tested in both standby and active modes. |  |  |  |  |  |  |  |
|  | H.2 Test method |  |  |  |  |  |  |  |  |
|  |  | For each PATIENT-COUPLED cable, the peak conducted EMISSION should be determined using a current probe having a frequency range of at least 1 MHz to 30 MHz as specified in Annex B of CISPR 16-1-2. For ME EQUIPMENT and ME SYSTEMS that conform to IEC 60601-2-27 [3], the probe should initially be placed close to the ME EQUIPMENT or ME SYSTEM as shown in Figure H.1 and then moved to the point that maximizes the measured EMISSIONS. All other PATIENT-COUPLED cables should be non-inductively bundled and the probe should be placed at the point that maximizes the measured EMISSIONS. EMISSION measurements should be performed in accordance with the requirements in CISPR 16-1-1 [16] and should comply with the limit specified in Table H.1. |  |  |  |  |  |  |  |
|  |  | PATIENT-COUPLED cables are considered interconnecting cables in accordance with the requirements of CISPR 11. Any PATIENT-COUPLED cable termination used should be described in the documentation of the test. If simulated PATIENT physiological signals are required to simulate normal operation of the ME EQUIPMENT or ME SYSTEM, they should be provided. The PATIENT COUPLING POINT should not have an intentional conductive or capacitive connection to earth during testing. |  |  |  |  |  |  |  |
|  |  | The test setup is shown in Figure H.1. |  |  |  |  |  |  |  |
|  | H.3 Rationale |  |  |  |  |  |  |  |  |
|  |  | In modern medical practice there is more and more ME EQUIPMENT coupled concurrently to the PATIENT. Often a PATIENT monitor is coupled to the same PATIENT as ULTRASOUND DIAGNOSTIC EQUIPMENT. In the electrophysiology lab there can be several separate devices coupled to the same PATIENT simultaneously. This is also true for the operating room. In fact, there is considerable evidence in medical practice that these EMISSIONS have caused image artefact in ULTRASOUND DIAGNOSTIC EQUIPMENT that was coupled to the same PATIENT as monitoring equipment. This often results from excessive coupling to the PATIENT of noise from switching power supplies. |  |  |  |  |  |  |  |
|  |  | Previously there was no specification for the amount of RF noise that PATIENT-COUPLED ME EQUIPMENT or ME SYSTEMS could couple onto the PATIENT. When there is multiple PATIENT-COUPLED ME EQUIPMENT, there can be interference from one ME EQUIPMENT to another. This test sets a limit on the RF noise coupled to the PATIENT. It is intended to be a simple measurement that can be made quickly using the conducted EMISSIONS test setup. The RF EMISSIONS limit was set based on the susceptibility of sensitive PATIENT-COUPLED ME EQUIPMENT and ME SYSTEMS, yet accommodating the reasonably foreseeable level of RF conducted EMISSIONS from PATIENT-COUPLED APPLIED PARTS. |  |  |  |  |  |  |  |
|  |  | Figure H.1 – Setup for PATIENT-COUPLED cables conducted EMISSIONS test |  |  |  |  |  |  |  |
|  |  | for ME EQUIPMENT and ME SYSTEMS that conform to IEC 60601-2-27 |  |  |  |  |  |  |  |
| Annex I | Identification of IMMUNITY pass/fail criteria |  |  |  |  |  |  |  |  |
|  | I.1 General |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of this collateral standard specifies IMMUNITY TEST LEVELS. Annex E specifies methods for determining IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS. This annex provides guidance and examples to aid in the required determination of specific, detailed IMMUNITY pass/fail criteria. |  |  |  |  |  |  |  |
|  | I.2 IMMUNITY pass/fail criteria principles |  |  |  |  |  |  |  |  |
|  | I.2.1 General |  |  |  |  |  |  |  |  |
|  |  | It is necessary to identify the specific hardware, firmware, and software functions that need to be verified during IMMUNITY tests. These functions should be derived from one or more sources, including the RISK ANALYSIS. The response of these functions should be monitored, with sufficient accuracy and resolution, before, during and after IMMUNITY testing. |  |  |  |  |  |  |  |
|  |  | The IMMUNITY pass/fail criteria should be specified using quantitative values when possible. An example starting point to quantify the pass/fail criteria might be the MANUFACTURER’S accuracy specification in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | The selection of pass/fail criteria should include consultations with clinicians whose experience and area of expertise include the use of the particular ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  | I.2.2 IMMUNITY pass/fail criteria for non-ME EQUIPMENT used in an ME SYSTEM |  |  |  |  |  |  |  |  |
|  |  | An ME SYSTEM that includes non-ME EQUIPMENT requires a determination whether additional IMMUNITY tests and pass/fail criteria are necessary. |  |  |  |  |  |  |  |
|  | I.2.3 IMMUNITY pass/fail criteria determination |  |  |  |  |  |  |  |  |
|  |  | The functions to be tested and the specific, detailed IMMUNITY pass/fail criteria should be derived from one or more sources. This includes identification of: |  |  |  |  |  |  |  |
|  |  | the HAZARDS; |  |  |  |  |  |  |  |
|  |  | the functions to be tested for IMMUNITY to verify freedom from unacceptable RISK; |  |  |  |  |  |  |  |
|  |  | the criteria on which to base the pass/fail decision; |  |  |  |  |  |  |  |
|  |  | operating modes; |  |  |  |  |  |  |  |
|  |  | characteristics of simulated PATIENT physiological signals; |  |  |  |  |  |  |  |
|  |  | specification of locations of INTENDED USE; |  |  |  |  |  |  |  |
|  |  | the characteristics of the test, where these are at the discretion of the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | Part 2 standards in the IEC 60601 family can specify particular ESSENTIAL PERFORMANCE and IMMUNITY pass/fail criteria. |  |  |  |  |  |  |  |
|  |  | IMMUNITY pass/fail criteria can specify degradations that are acceptable because they do not result in unacceptable RISK. |  |  |  |  |  |  |  |
|  | I.3 IMMUNITY pass/fail criteria examples |  |  |  |  |  |  |  |  |
|  | I.3.1 General examples |  |  |  |  |  |  |  |  |
|  |  | The following are examples that can be used to develop pass/fail criteria. For ME EQUIPMENT and ME SYSTEMS with multiple functions, the pass/fail criteria should be applied to each function, parameter and channel. |  |  |  |  |  |  |  |
|  |  | Examples of test failures: |  |  |  |  |  |  |  |
|  |  | malfunction; |  |  |  |  |  |  |  |
|  |  | non-operation when operation is required; |  |  |  |  |  |  |  |
|  |  | unwanted operation when no operation is required; |  |  |  |  |  |  |  |
|  |  | deviation from normal operation that poses an unacceptable RISK to the PATIENT or OPERATOR; |  |  |  |  |  |  |  |
|  |  | component failures; |  |  |  |  |  |  |  |
|  |  | change in programmable parameters; |  |  |  |  |  |  |  |
|  |  | reset to factory defaults (MANUFACTURER’s presets); |  |  |  |  |  |  |  |
|  |  | change of operating mode; |  |  |  |  |  |  |  |
|  |  | a FALSE POSITIVE ALARM CONDITION; |  |  |  |  |  |  |  |
|  |  | a FALSE NEGATIVE ALARM CONDITION (failure to alarm); |  |  |  |  |  |  |  |
|  |  | cessation or interruption of any intended operation, even if accompanied by an ALARM SIGNAL; |  |  |  |  |  |  |  |
|  |  | initiation of any unintended operation, including unintended or uncontrolled motion, even if accompanied by an ALARM SIGNAL; |  |  |  |  |  |  |  |
|  |  | error of a displayed numerical value sufficiently large to affect diagnosis or treatment; |  |  |  |  |  |  |  |
|  |  | noise on a waveform in which the noise would interfere with diagnosis, treatment or monitoring; |  |  |  |  |  |  |  |
|  |  | artefact or distortion in an image in which the artefact would interfere with diagnosis, treatment or monitoring; |  |  |  |  |  |  |  |
|  |  | failure of automatic diagnosis or treatment ME EQUIPMENT or ME SYSTEM to diagnose or treat, even if accompanied by an ALARM SIGNAL. |  |  |  |  |  |  |  |
|  |  | Example of performance during and after the applied testing stimulus required to pass the test: |  |  |  |  |  |  |  |
|  |  | for a mammography system, the compression full release and associated command remains fully operational; |  |  |  |  |  |  |  |
|  |  | for ULTRASOUND DIAGNOSTIC EQUIPMENT, the probe heating, dissipative power and temperature shall remain within specifications; |  |  |  |  |  |  |  |
|  |  | safety-related functions perform as intended; |  |  |  |  |  |  |  |
|  |  | false operation of alarms, “fail safe” modes and similar functions do not occur. |  |  |  |  |  |  |  |
|  |  | NOTE This might require performing the test twice – once to ensure the functions occur as expected and again to ensure they do not occur falsely. |  |  |  |  |  |  |  |
|  |  | Examples of acceptable degradation: |  |  |  |  |  |  |  |
|  |  | an imaging system displays an image that could be altered, but in a way that would not affect the diagnosis or treatment; |  |  |  |  |  |  |  |
|  |  | a heart rate monitor displays a heart rate that could be in error, but by an amount that is not clinically significant; |  |  |  |  |  |  |  |
|  |  | a PATIENT monitor exhibits a small amount of noise or a transient on a waveform and the noise or transient would not affect diagnosis, treatment or monitoring. |  |  |  |  |  |  |  |
|  |  | Examples of ME EQUIPMENT and ME SYSTEMS with multiple functions: |  |  |  |  |  |  |  |
|  |  | multi-parameter monitors; |  |  |  |  |  |  |  |
|  |  | anaesthesia system with monitors; |  |  |  |  |  |  |  |
|  |  | ventilators with monitors; |  |  |  |  |  |  |  |
|  |  | multiple instances of the same function (e.g. multiple invasive blood pressure sensors). |  |  |  |  |  |  |  |
|  |  | Failure of therapy equipment to terminate a treatment at the intended time can be considered cessation or interruption of an intended operation related to ESSENTIAL PERFORMANCE. If the effect of the test signal on an ME EQUIPMENT or ME SYSTEM is so brief as to be transparent to the PATIENT or OPERATOR and does not affect diagnosis, monitoring or treatment of the PATIENT, this can be considered not to be cessation or interruption of an intended operation. For example, if in response to the IMMUNITY TEST LEVEL a ventilator stops pumping for 50 ms and then resumes operation such that accuracy is within acceptable limits, this would not be considered cessation or interruption of an intended operation. |  |  |  |  |  |  |  |
|  |  | Note that it might be necessary to test the ME EQUIPMENT or ME SYSTEM multiple times, e.g. under one set of conditions to assure that it sounds an ALARM SIGNAL when it should, within the MANUFACTURER’s specifications for sensitivity and response time, and under another set of conditions to assure that it does not sound an ALARM SIGNAL when it should not. |  |  |  |  |  |  |  |
|  | I.3.2 Example of IMMUNITY pass/fail criteria for a radiological table system |  |  |  |  |  |  |  |  |
|  |  | Before, during, and after the IMMUNITY tests, the radiological table system provides freedom from unacceptable RISK (see Table I.1). |  |  |  |  |  |  |  |
|  |  | This IMMUNITY pass/fail criteria determination example is an output of the RISK ANALYSIS (see Figure F.1). |  |  |  |  |  |  |  |
|  |  | NOTE 1 The RISK ANALYSIS and RESIDUAL RISK determination are used to determine xx, yy, and zz.NOTE 2 During the 5 s power supply network interrupt test (IEC61000-4-11), only N images from the last acquisition sequence can be lost. The system recovers full performance in zz s maximum after the initialization sequence.NOTE 3 More specific IMMUNITY criteria for particular subtests might be defined, depending on the RISK MANAGEMENT and RISK ANALYSIS inputs (see Annex F).NOTE 4 While this performance could be identified to be ESSENTIAL PERFORMANCE, some standards have requirements to control unintended motion but do not identify this as ESSENTIAL PERFORMANCE (for example IEC 60601-2-44 [4]. Thus, such standards consider prevention of unintended motion to be BASIC SAFETY. The result, however, would be the same in either case. The RISK from uncontrolled movements would be unacceptable. |  |  |  |  |  |  |  |

### Table 31
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 201.0 | Basic safety and essential performance of X-ray tube assemblies for medical diagnosis |  |  |  |  |  |  |  |  |
| 201.1 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 201.1.1 | Scope |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | This part of IEC 60601 applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of X-RAY TUBE ASSEMBLIES and to components thereof, intended for medical diagnosis and imaging. |  |  |  |  |  |  |  |
|  |  | Where the general standard IEC 60601-1 and the collateral standard IEC 60601-1-3 refer to ME EQUIPMENT, this is interpreted as X-RAY TUBE ASSEMBLIES in this particular standard. If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant. |  |  |  |  |  |  |  |
|  |  | NOTE This document is also applicable to the X-RAY TUBE ASSEMBLY aspects of X-RAY SOURCE ASSEMBLIES and XRAY TUBE HEADS. |  |  |  |  |  |  |  |
| 201.1.2 | Object |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The object of this particular standard is to establish particular BASIC SAFETY and ESSENTIAL PERFORMANCE requirements for X-RAY TUBE ASSEMBLIES for medical diagnosis. |  |  |  |  |  |  |  |
| 201.1.3 | Collateral standards |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | This particular standard refers to those applicable collateral standards that are listed in Clause 2 of the general standard and Clause 201.2 of this particular standard. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 and IEC 60601-1-3:2008/AMD1:2013 applies as modified in Clause 203. IEC 60601-1-2, IEC 60601-1-6, IEC 60601-1-8, IEC 60601-1-9, IEC 60601-1-10, IEC 60601-1- 11 and IEC 60601-1-12 do not apply. All other published collateral standards in the IEC 60601-1 series apply as published. |  |  |  |  |  |  |  |
|  |  | NOTE 101 IEC 60601-1-2 does not apply because RISKS for the X-RAY TUBE ASSEMBLY outside the system may only be indicative of RISKS for the system due to the difference in electromagnetic environment. |  |  |  |  |  |  |  |
|  |  | NOTE 102 IEC 60601-1-6 and IEC 60601-1-8 do not apply because X-RAY TUBE ASSEMBLIES are not operated as a stand-alone device. |  |  |  |  |  |  |  |
|  |  | NOTE 103 X-RAY TUBE ASSEMBLIES are not in the scope of IEC 60601-1-10, IEC 60601-1-11 and IEC 60601-1-12. |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 1 The general standard is IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance. |  |  |  |  |  |  |  |
| 201.1.4 | Particular standards |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | In the IEC 60601 series, particular standards may modify, replace or delete requirements contained in the general standard and collateral standards as appropriate for the particular ME EQUIPMENT under consideration, and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements. |  |  |  |  |  |  |  |
|  |  | A requirement of a particular standard takes priority over the general standard. |  |  |  |  |  |  |  |
|  |  | For brevity, IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 are referred to in this particular standard as the general standard. Collateral standards are referred to by their document number. |  |  |  |  |  |  |  |
|  |  | The numbering of clauses and subclauses of this particular standard corresponds to that of the general standard with the prefix “201” (e.g. 201.1 in this document addresses the content of Clause 1 of the general standard) or applicable collateral standard with the prefix “20x” where x is the final digit(s) of the collateral standard document number (e.g. 202.4 in this particular standard addresses the content of Clause 4 of the 60601-1-2 collateral standard, 203.4 in this particular standard addresses the content of Clause 4 of the 60601-1-3 collateral standard, etc.). The changes to the text of the general standard are SPECIFIED by the use of the following words: |  |  |  |  |  |  |  |
|  |  | “Replacement” means that the clause or subclause of the general standard or applicable collateral standard is replaced completely by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | “Addition” means that the text of this particular standard is additional to the requirements of the general standard or applicable collateral standard. |  |  |  |  |  |  |  |
|  |  | “Amendment” means that the clause or subclause of the general standard or applicable collateral standard is amended as indicated by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of the general standard are numbered starting from 201.101. However due to the fact that definitions in the general standard are numbered 3.1 through 3.147, additional definitions in this document are numbered beginning from 201.3.201. Additional annexes are lettered AA, BB, etc., and additional items aa), bb), etc. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of a collateral standard are numbered starting from 20x, where “x” is the number of the collateral standard, e.g. 202 for IEC 60601-1-2, 203 for IEC 60601-1-3, etc. |  |  |  |  |  |  |  |
|  |  | The term “this document” is used to make reference to the general standard, any applicable collateral standards and this particular standard taken together. |  |  |  |  |  |  |  |
|  |  | Where there is no corresponding clause or subclause in this particular standard, the clause or subclause of the general standard or applicable collateral standard, although possibly not relevant, applies without modification; where it is intended that any part of the general standard or applicable collateral standard, although possibly relevant, is not to be applied, a statement to that effect is given in this particular standard. |  |  |  |  |  |  |  |
| 201.2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | NOTE Informative references are listed in the Bibliography. |  |  |  |  |  |  |  |
|  |  | Clause 2 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008, Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral Standard: Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008/AMD1:2013 |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | IEC 60336, Medical electrical equipment – X-ray tube assemblies for medical diagnosis – Characteristics of focal spots |  |  |  |  |  |  |  |
|  |  | IEC 60522, Determination of the permanent filtration of X-ray tube assemblies |  |  |  |  |  |  |  |
|  |  | IEC 60613:2010, Electrical and loading characteristics of X-ray tube assemblies for medical diagnosis |  |  |  |  |  |  |  |
|  |  | IEC TR 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
| 201.3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | Clause 3 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in the general standard, applicable collateral standards, IEC 60613:2010, IEC 60522, IEC 60336, and IEC TR 60788:2004 apply. |  |  |  |  |  |  |  |
|  |  | ISO and IEC maintain terminological databases for use in standardization at the following addresses: |  |  |  |  |  |  |  |
|  |  | IEC Electropedia: available at example.com/ |  |  |  |  |  |  |  |
|  |  | ISO Online browsing platform: available at example.com/ |  |  |  |  |  |  |  |
|  |  | NOTE An index of defined terms is found below. |  |  |  |  |  |  |  |
| 201.3.71 | NORMAL USE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Where used in this document, the defined term NORMAL USE is understood to only apply to the XRAY TUBE ASSEMBLY as it operates in X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
| 201.4 | General requirements |  |  |  |  |  |  |  |  |
|  |  | Clause 4 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.4.3 | ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | The entity X-RAY TUBE ASSEMBLY itself does not have ESSENTIAL PERFORMANCE. Whether characteristics of an X-RAY TUBE ASSEMBLY shall be considered ESSENTIAL PERFORMANCE, depends on the X-ray system and HIGH-VOLTAGE GENERATOR characteristics combined with the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
| 201.4.4 | EXPECTED SERVICE LIFE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | EXPECTED SERVICE LIFE may also be based on metrics related to use. |  |  |  |  |  |  |  |
|  |  | NOTE 101 Examples of use: number of scans, radiographs, PATIENT exams. |  |  |  |  |  |  |  |
|  |  | NOTE 102 X-RAY TUBE ASSEMBLIES are consumables, i.e. their use leads ultimately to their replacement. By design, an X-RAY TUBE ASSEMBLY maintains BASIC SAFETY throughout its life and its replacement. |  |  |  |  |  |  |  |
|  |  | NOTE 103 EXPECTED SERVICE LIFE typifies the estimated replacement times of a population of X-RAY TUBE ASSEMBLIES. EXPECTED SERVICE LIFE is based on a statistical analysis of the survival of e.g. 5 % of the X-RAY TUBE ASSEMBLIES in the population. |  |  |  |  |  |  |  |
|  |  | 201.4.11 Power input |  |  |  |  |  |  |  |
|  |  | Subclause 4.11 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.5 | General requirements for testing ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 5 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.5.5 | Supply voltages, type of current, nature of supply, frequency |  |  |  |  |  |  |  |  |
|  |  | Addition to paragraph 5.5 f): |  |  |  |  |  |  |  |
|  |  | A HIGH-VOLTAGE GENERATOR which is not SPECIFIED in the ACCOMPANYING DOCUMENTS can be used if the characteristics which are essential for a given test are equivalent to the SPECIFIED HIGH-VOLTAGE GENERATOR. |  |  |  |  |  |  |  |
| 201.5.7 | Humidity preconditioning treatment |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | For those X-RAY TUBE ASSEMBLIES that are to be used only in controlled environments, as to be SPECIFIED in the ACCOMPANYING DOCUMENTS, no humidity preconditioning is required. | Inspection | Can we utilize this to reduce our dielectric testing burden? |  |  |  |  |  |
| 201.5.9 | Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |  |  |  |  |  |  |
| 201.5.9.2 | ACCESSIBLE PARTS |  |  |  |  |  |  |  |  |
|  |  | Subclause 5.9.2 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE Parts accessibility of the X-RAY TUBE ASSEMBLY will necessarily be evaluated as integrated in specific X-RAY EQUIPMENT. | Inspection |  |  |  |  |  |  |
| 201.6 | Classification of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 6 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.6.2 | Protection against electric shock |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be classified as CLASS I equipment. | Inspection |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.7 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
|  |  | Clause 7 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.7.1 | General |  |  |  |  |  |  |  |  |
| 201.7.1.1 | USABILITY of the identification, marking and documents |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.1.1 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE The user interface is part of the X-RAY EQUIPMENT, but not of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
| 201.7.2 | Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
| 201.7.2.2 | Identification |  |  |  |  |  |  |  |  |
|  |  | Replacement of the first paragraph by: |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE ASSEMBLY shall be marked with: |  |  |  |  |  |  |  |
|  |  | the name or trademark and address of the MANUFACTURER; |  |  |  |  |  |  |  |
|  |  | a MODEL OR TYPE REFERENCE; |  |  |  |  |  |  |  |
|  |  | an individual identification; |  |  |  |  |  |  |  |
|  |  | the date of manufacture. | Inspection |  |  |  |  |  |  |
|  |  | NOTE 101 See ISO 15223-1 for symbols for MANUFACTURER, serial number, lot or batch, year of manufacture, and use by date. |  |  |  |  |  |  |  |
|  |  | NOTE 102 See also 201.7.2.102. |  |  |  |  |  |  |  |
| 201.7.2.5 | ME EQUIPMENT intended to receive power from other equipment |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.2.5 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE For applicable requirements, see 201.7.9.3.101. |  |  |  |  |  |  |  |
| 201.7.2.11 | Mode of operation |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.2.11 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE X-RAY TUBE ASSEMBLIES are not operated as a stand alone device. |  |  |  |  |  |  |  |
| 201.7.2.14 | HIGH VOLTAGE TERMINAL DEVICES |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | HIGH VOLTAGE cable connections between the X-RAY TUBE ASSEMBLY and the HIGH-VOLTAGE GENERATOR accessible in NORMAL USE shall be marked with symbol IEC 60417-5036 (2002-10) (see Table D.1, symbol 24) unless a tool is required for removal of the cable connection. vicki | Inspection |  |  |  |  |  |  |
| 201.7.2.15 | Cooling conditions |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Marking of cooling conditions is not required if the cooling unit and the X-RAY TUBE ASSEMBLY have been designed for compatibility. | Inspection |  |  |  |  |  |  |
|  |  | NOTE A cooling unit is a standalone device or integral part of the X-RAY TUBE ASSEMBLY which provides increased cooling capability of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Additional subclauses: |  |  |  |  |  |  |  |
| 201.7.2.101 | Marking of X-RAY TUBES |  |  |  |  |  |  |  |  |
|  |  | The markings on the X-RAY TUBE shall remain readable when the X-RAY TUBE is dismantled from the X-RAY TUBE HOUSING after a period of NORMAL USE. |  |  |  |  |  |  |  |
|  |  | The markings shall enable individual products, series or types to be correlated with their ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | X-RAY TUBES shall be provided with the following markings: |  |  |  |  |  |  |  |
|  |  | name or trademark of the MANUFACTURER; |  |  |  |  |  |  |  |
|  |  | MODEL OR TYPE REFERENCE; |  |  |  |  |  |  |  |
|  |  | individual identification. |  |  |  |  |  |  |  |
|  |  | The above markings may be given in the form of a combined designation explained in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 201.7.2.102 | Marking on the outside of X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be provided with the following markings: |  |  |  |  |  |  |  |
|  |  | NOMINAL X-RAY TUBE VOLTAGE for which the X-RAY TUBE ASSEMBLY is designed; |  |  |  |  |  |  |  |
|  |  | if there is more than one HIGH VOLTAGE cable receptacle, indication of the polarity of the HIGH VOLTAGE cable receptacles; |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT size(s). If the FOCAL SPOT size(s) are in the range of NOMINAL FOCAL SPOT VALUES in IEC 60336, then mark the FOCAL SPOT size(s) as NOMINAL FOCAL SPOT VALUE(S) according to IEC 60336. | Inspection |  |  |  |  |  |  |
|  |  | NOTE See further 201.7.2.2 and 203.7.3. |  |  |  |  |  |  |  |
| 201.7.3 | Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
| 201.7.3.2 | HIGH VOLTAGE parts |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.3.2 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE While the inside of an X-RAY TUBE ASSEMBLY is being worked on, the assembly is normally not energized. Even if the assembly is energized, only trained service personnel are allowed to perform the work, so safe operation is assured. | Inspection |  |  |  |  |  |  |
| 201.7.9 | ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
| 201.7.9.1 | General |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT shall be accompanied by documents containing at least the instructions for use and a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of the ME EQUIPMENT. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS may be provided with the X-RAY TUBE ASSEMBLY, or they may be integrated into the ACCOMPANYING DOCUMENTS of any ME SYSTEM for which the X-RAY TUBE ASSEMBLY is compatible. |  |  | IFU |  |  |  |  |
|  |  | If an X-RAY TUBE ASSEMBLY is intended to receive its power from other equipment in an ME SYSTEM, or otherwise puts special requirements on the supporting ME SYSTEM, the ACCOMPANYING DOCUMENTS shall sufficiently specify such other equipment to ensure compliance with the requirements of this document. | N/A |  |  |  |  |  |  |
|  |  | NOTE 101 The purpose of the ACCOMPANYING DOCUMENTS is to promote the safe use of the ME EQUIPMENT during its EXPECTED SERVICE LIFE. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable, the following: |  |  | IFU |  |  |  |  |
|  |  | name or trade-name of the MANUFACTURER and contact information to which the RESPONSIBLE ORGANIZATION can refer; |  |  | IFU |  |  |  |  |
|  |  | MODEL OR TYPE REFERENCE. |  |  | IFU |  |  |  |  |
|  |  | NOTE 102 Contact information can be e.g. a telephone number, email address, address or website, where the MANUFACTURER can be contacted. |  |  | IFU |  |  |  |  |
|  |  | ACCOMPANYING DOCUMENTS may be provided electronically, e.g. a file on an electronic medium. If the ACCOMPANYING DOCUMENTS are provided electronically, the RISK MANAGEMENT FILE shall include consideration on which information also needs to be provided as hard copy or as markings on the ME EQUIPMENT. |  |  | IFU |  |  |  |  |
|  |  | EXAMPLE Information to cover emergency operation. |  |  | IFU |  |  |  |  |
|  |  | NOTE 103 ACCOMPANYING DOCUMENTS provided electronically might not be acceptable in all jurisdictions. |  |  | IFU |  |  |  |  |
|  |  | NOTE 104 Instead of the USABILITY ENGINEERING PROCESS (IEC 60601-1-6 is not applicable for an X-RAX TUBE ASSEMBLY), the RISK MANAGEMENT PROCESS (based on ISO 14971) is the carrier of the considerations. ISO 14971:2007, 4.2 (INTENDED USE) and C.2.29 (human factors) cover the USABILITY aspects of X-RAY TUBE ASSEMBLIES sufficiently. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall specify special skills, training and knowledge required of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and restrictions on locations or environments in which the ME EQUIPMENT can be used. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall be written at a level consistent with the education, training and any special needs of the person(s) for whom they are intended. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS and, when provided electronically, by Inspection of the RISK MANAGEMENT FILE. | Inspection, RMF |  |  |  |  |  |  |
| 201.7.9.2 | Instructions for use |  |  |  |  |  |  |  |  |
| 201.7.9.2.2 | Warning and safety notices |  |  |  |  |  |  |  |  |
|  |  | Replacement of the second paragraph of this subclause: |  |  | IFU |  |  |  |  |
|  |  | For X-RAY TUBE ASSEMBLIES, the ACCOMPANYING DOCUMENTS shall include a warning statement to the effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected to a supply with protective earth.” | Inspection |  | IFU |  |  |  |  |
|  |  | NOTE 101 X-RAY TUBE ASSEMBLIES normally do not connect to a SUPPLY MAINS. |  |  | IFU |  |  |  |  |
| 201.7.9.2.3 | ME EQUIPMENT SPECIFIED for connection to a separate power supply |  |  | IFU |  |  |  |  |  |
|  |  | Subclause 7.9.2.3 of the general standard does not apply. | Inspection |  | IFU |  |  |  |  |
| 201.7.9.2.14 | ACCESSORIES, supplementary equipment, used material |  |  | IFU |  |  |  |  |  |
|  |  | Subclause 7.9.2.14 of the general standard applies, except as follows: | Inspection |  | IFU |  |  |  |  |
|  |  | the second paragraph; |  |  | IFU |  |  |  |  |
|  |  | the Note. |  |  | IFU |  |  |  |  |
| 201.7.9.2.17 | ME EQUIPMENT emitting RADIATION |  |  | IFU |  |  |  |  |  |
|  |  | Subclause 7.9.2.17 of the general standard does not apply. |  |  | IFU |  |  |  |  |
|  |  | NOTE RADIATION intensity and distribution are governed at system level. Nature and type of the RADIATION are SPECIFIED in 201.7.9.3.101 a). | Inspection |  | IFU |  |  |  |  |
|  |  | Additional subclause: |  |  | IFU |  |  |  |  |
| 201.7.9.2.101 | Instructions for use of X-RAY TUBE ASSEMBLIES |  |  | IFU |  |  |  |  |  |
|  |  | The instructions for use of an X-RAY TUBE ASSEMBLY shall state the following data as appropriate to the INTENDED USE: | Inspection |  | IFU |  |  |  |  |
|  |  | SINGLE LOAD RATING; |  |  | IFU |  |  |  |  |
|  |  | SERIAL LOAD RATING; |  |  | IFU |  |  |  |  |
|  |  | NOMINAL RADIOGRAPHIC ANODE INPUT POWER according to IEC 60613:2010; |  |  | IFU |  |  |  |  |
|  |  | NOMINAL CT ANODE INPUT POWER according to IEC 60613:2010; |  |  | IFU |  |  |  |  |
|  |  | NOMINAL CT SCAN POWER INDEX according to IEC 60613:2010. |  |  | IFU |  |  |  |  |
| 201.7.9.3 | Technical description |  |  |  |  |  |  |  |  |
|  |  | Additional subclause: |  |  |  |  |  |  |  |
| 201.7.9.3.101 | Technical description of X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | The technical descriptions of X-RAY TUBE ASSEMBLIES shall specify the following data: |  | Bill |  |  |  |  |  |
|  |  | the identity of the TARGET material(s) that characterize the RADIATION SPECTRUM; |  |  |  |  |  |  |  |
|  |  | the REFERENCE AXIS; |  |  |  |  |  |  |  |
|  |  | the TARGET ANGLE(S); |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT size(s); |  |  |  |  |  |  |  |
|  |  | If the FOCAL SPOT size(s) are in the range of NOMINAL FOCAL SPOT VALUES in IEC 60336, then state the FOCAL SPOT size(s) as NOMINAL FOCAL SPOT VALUE(S) according to IEC 60336. |  |  |  |  |  |  |  |
|  |  | PERMANENT FILTRATION according to IEC 60522 or the thickness(es) of the material(s) concerned, together with its/their chemical symbol(s); |  |  |  |  |  |  |  |
|  |  | QUALITY EQUIVALENT FILTRATION of parts which are or could become ADDED FILTERS and method of mounting/dismounting such, if applicable; |  |  |  |  |  |  |  |
|  |  | NOTE 101 The preceding two FILTRATION requirements cover requirements SPECIFIED in 7.3 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOMINAL X-RAY TUBE VOLTAGE; |  |  |  |  |  |  |  |
|  |  | data concerning the HIGH VOLTAGE required from the HIGH-VOLTAGE GENERATOR or the type designation of suitable supply equipment; |  |  |  |  |  |  |  |
|  |  | type-designation or specification of the HIGH VOLTAGE connectors; |  |  |  |  |  |  |  |
|  |  | requirements for the HIGH-VOLTAGE GENERATOR, for supplying the filament(s), for rotating the ANODE (when appropriate) and for auxiliary equipment (such as for cooling purposes), appropriate for the safe application of the X-RAY TUBE ASSEMBLY as defined in the RISK MANAGEMENT FILE; |  |  |  |  |  |  |  |
|  |  | CATHODE EMISSION CHARACTERISTIC; |  |  |  |  |  |  |  |
|  |  | NOTE 102 For the 4 preceding items,(h) to k)), for an X-RAY TUBE ASSEMBLY which comes built in into an X-ray system with HIGH-VOLTAGE GENERATOR, normally no data are required. If the X-RAY TUBE ASSEMBLY is sold to an OEM-system MANUFACTURER, then normally an elaborate interface specification will be included. |  |  |  |  |  |  |  |
|  |  | ENVELOPE VOLTAGE according to IEC 60613:2010, if applicable; |  |  |  |  |  |  |  |
|  |  | ENVELOPE CURRENT according to IEC 60613:2010, if applicable; |  |  |  |  |  |  |  |
|  |  | principal dimensions and interfaces in the form of a drawing; this drawing also shows the REFERENCE AXIS, the position and the accuracy of the position of the FOCAL SPOT(s); |  |  |  |  |  |  |  |
|  |  | mass with and without additional components; |  |  |  |  |  |  |  |
|  |  | CONTINUOUS ANODE INPUT POWER according to IEC 60613:2010 at the highest value of NOMINAL X-RAY TUBE VOLTAGE under any operating condition; |  |  |  |  |  |  |  |
|  |  | classifications according to Clause 6 of the general standard; |  |  |  |  |  |  |  |
|  |  | polarity of HIGH-VOLTAGE connections; |  |  |  |  |  |  |  |
|  |  | limits for the conditions for transport and storage; |  |  |  |  |  |  |  |
|  |  | if applicable, any requirements that shall be fulfilled prior to applying power to the X-RAY TUBE ASSEMBLY, e.g. the time period that the room environmental operating conditions shall be maintained, precautions to be observed before the first LOADING upon completion of the installation of an X-RAY TUBE ASSEMBLY, special procedures for conditioning the X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | NOMINAL CONTINUOUS INPUT POWER according to IEC 60613:2010. |  |  |  |  |  |  |  |
|  |  | NOTE 103 As equipment (example: BEAM LIMITING DEVICE) which is – electrically or mechanically – attached to the X-RAY TUBE ASSEMBLY can affect compliance of the X-RAY TUBE ASSEMBLY with this document, the technical description of the X-RAY TUBE ASSEMBLY in this clause lists those specifications and interfaces which might affect compliance of the X-RAY TUBE ASSEMBLY. This is not an exhaustive list of technical descriptions, as such equipment attached to the X-RAY TUBE ASSEMBLY might pose additional requirements on interfacing. |  |  |  |  |  |  |  |
| 201.8 | Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.8.2 | Requirements related to power sources |  |  |  |  |  |  |  |  |
| 201.8.2.1 | Connection to a separate power source |  |  |  |  |  |  |  |  |
|  |  | Subclause 8.2.1 of the general standard does not apply. |  |  |  |  |  |  |  |
| 201.8.7 | LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | NOTE Measurements on the X-RAY TUBE ASSEMBLY outside the system are only indicative of measurements on the system, due to the difference in electrical connections. | Inspection |  |  |  |  |  |  |
| 201.8.8 | Insulation |  |  |  |  |  |  |  |  |
| 201.8.8.3 | Dielectric strength |  |  |  |  |  |  |  |  |
|  |  | Amendment to Table 6 of the general standard: |  |  |  |  |  |  |  |
|  |  | For PEAK WORKING VOLTAGES U >14 140 V, the HIGH VOLTAGE circuits of the X-RAY TUBE ASSEMBLY are tested at 110 % of the NOMINAL X-RAY TUBE VOLTAGE of the X-RAY TUBE ASSEMBLY, where the voltage is raised over a period of 10 s or less, and is then maintained for 3 min. | Inspection |  |  |  |  |  |  |
| 201.8.9 | CREEPAGE DISTANCES and AIR CLEARANCES |  |  |  |  |  |  |  |  |
| 201.8.9.3 | Spaces filled by insulating compound |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Subclause 8.9.3 is not applicable for testing HIGH VOLTAGE circuits of X-RAY TUBE ASSEMBLIES. |  |  |  |  |  |  |  |
|  |  | NOTE 201.8.8.3 describes HIGH VOLTAGE testing of X-RAY TUBE ASSEMBLIES. |  |  |  |  |  |  |  |
| 201.9 | Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 9 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.9.5 | Expelled parts HAZARD |  |  |  |  |  |  |  |  |
|  |  | Addition: | N/A |  |  |  |  |  |  |
|  |  | RISK ANALYSIS in the RISK MANAGEMENT FILE shall include the criteria for expelled parts or liquid spilled that would result in an unacceptable RISK. | N/A |  |  |  |  |  |  |
|  |  | NOTE The kinetic and thermal energy stored in the rotating system of the ANODE, coupled with a malfunction, are potential sources of disintegration of the X-RAY TUBE, and in consequence, RISKS of parts being expelled. X-RAY TUBE ASSEMBLY MANUFACTURERS can test for such RISKS, but, as protective means can also be provided by the ME SYSTEM, and as the application of the X-RAY TUBE ASSEMBLY is system-dependent, these test results are only indicative of the RISKS at the system level. Considerations regarding the tests which can be applied for RISK MANAGEMENT purposes are given in Annex AA. | N/A |  |  |  |  |  |  |
| 201.9.5.2 | CATHODE ray tubes |  |  |  |  |  |  |  |  |
|  |  | Subclause 9.5.2 of the general standard does not apply. | N/A |  |  |  |  |  |  |
|  |  | NOTE An X-RAY TUBE is not a CATHODE ray tube. | N/A |  |  |  |  |  |  |
| 201.9.7 | Pressure vessels and parts subject to pneumatic and hydraulic pressure |  |  |  |  |  |  |  |  |
| 201.9.7.1 | General |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | An X-RAY TUBE ASSEMBLY is not a pressure vessel. However, 9.7.5 regarding pressure vessels may be applied. |  |  |  |  |  |  |  |
|  |  | RISK ANALYSIS in the RISK MANAGEMENT FILE shall include the criteria for liquid spilled or other consequences that would result in an unacceptable RISK. | N/A |  |  |  |  |  |  |
|  |  | NOTE Pressure can be caused by excessive energy inputs and certain malfunctions, including those resulting in disintegration of the X-RAY TUBE. The thermal energy stored in the rotating system of the ANODE, and high temperatures occurring during operation coupled with a malfunction, are potential sources of pressure and in consequence of leakage of the insulating medium. X-RAY TUBE ASSEMBLY MANUFACTURERS can test for pressure-related RISKS, but, as protective means can also be provided by the ME SYSTEM, and as the application of the XRAY TUBE ASSEMBLY is system-dependent, these test results are only indicative of the RISKS at the system level. Considerations regarding the tests which can be applied for RISK MANAGEMENT purposes are given in Annex AA. | N/A |  |  |  |  |  |  |
| 201.9.7.7 | Pressure-relief device |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall either comply with items a) to g) of subclause 9.7.7 of the general standard, or be provided with other means to respond to one or more critical levels of thermal energy or pressure, for example by sensing predetermined levels of temperature, volume or pressure of the insulating medium inside the X-RAY TUBE HOUSING. |  |  |  |  |  |  |  |
|  |  | If other means than a pressure-relief device are used, then the following shall be provided: |  |  |  |  |  |  |  |
|  |  | a SPECIFIED signal for the ME EQUIPMENT for which the X-RAY TUBE ASSEMBLY is intended, when a critical level has been reached; |  |  |  |  |  |  |  |
|  |  | a statement in the ACCOMPANYING DOCUMENTS addressing the RISK associated with this critical level. |  |  |  |  |  |  |  |
|  |  | Replacement of item h) and of the compliance statement: |  |  |  |  |  |  |  |
|  |  | if a pressure-relief device is used, the number of cycles to be tested is as follows: |  |  |  |  |  |  |  |
|  |  | for a single-event pressure-relief device (e.g., bursting disk): this undergoes a single test by definition; |  |  |  |  |  |  |  |
|  |  | for a pressure-relief device that resets, but that signals the tube as having failed and requiring replacement (either tube or system SW or HW prohibits further exposures): the number of test cycles is 5; |  |  |  |  |  |  |  |
|  |  | for a pressure-relief device that resets and the tube can continue to be used: the number of test cycles is 1 000. |  |  |  |  |  |  |  |
|  |  | NOTE The modified requirement in item h) (1 000 instead of 100 000 cycles) is reasonable because in practice even a few actuations of the pressure-relief device would result in subsequent replacement of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, and where necessary, by functional test. | Inspection, Test |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.10. | Protection against unwanted and excessive RADIATION HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 10 of the general standard applies. | Inspection |  |  |  |  |  |  |
| 201.11 | Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 11 of the general standard applies, except as follows: | Inspection |  |  |  |  |  |  |
| 201.11.1 | Excessive temperatures in ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | NOTE According to 4.6 of the general standard, the RISK MANAGEMENT process can determine that the X-RAY TUBE ASSEMBLY is subject to the requirements for TYPE B APPLIED PARTS. | Inspection, RMF |  |  |  |  |  |  |
| 201.11.1.1 | Maximum temperature during NORMAL USE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | The limitations of temperatures do not apply inside the protective housing of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | The temperature of the painted surface of an X-RAY TUBE ASSEMBLY which can unintentionally be touched during INTENDED USE may exceed the values in Table 23 of the general standard but shall not exceed 85 °C. |  |  |  |  |  |  |  |
|  |  | NOTE 101 Table 23 of the general standard does not cover painted metal surfaces. However, reference [38] in the general standard: EN 563, indicates a maximum temperature of 85 °C for a painted metal surface and for a typical maximum contact period of 1 second. EN 563 has been withdrawn; It has been replaced by ISO 13732-1. For the temperature considerations above, the same conclusion holds. |  |  |  |  |  |  |  |
|  |  | In NORMAL USE Table 23 does not apply for X-RAY TUBE ASSEMBLIES protected by GUARDS. |  |  |  |  |  |  |  |
|  |  | NOTE 102 Service personnel are aware of the RISKS involved when a GUARD is removed. | Inspection, RMF |  |  |  |  |  |  |
| 201.11.1.2 | Temperature of APPLIED PARTS |  |  |  |  |  |  |  |  |
| 201.11.1.2.2 | APPLIED PARTS not intended to supply heat to a PATIENT |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | In NORMAL CONDITION 201.11.1.1 applies. In SINGLE FAULT CONDITION 201.13.1.2 applies. | Inspection, RMF |  |  |  |  |  |  |
| 201.11.8 | Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 11.8 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE In case of interruption of the power to the X-RAY TUBE ASSEMBLY, it is up to the ME SYSTEM to maintain BASIC SAFETY, ESSENTIAL PERFORMANCE and to prevent HAZARDOUS SITUATIONS; an X-RAY TUBE ASSEMBLY cannot maintain these aspects in this case. |  |  |  |  |  |  |  |
| 201.12 | Accuracy of controls and instruments and protection against hazardous outputs |  |  |  |  |  |  |  |  |
|  |  | Clause 12 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.12.2 | USABILITY of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 12.2 of the general standard does not apply. | Inspection, RMF |  |  |  |  |  |  |
| 201.12.3 | ALARM SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Subclause 12.3 of the general standard does not apply. | N/A |  |  |  |  |  |  |
| 201.12.4 | Protection against hazardous output |  |  |  |  |  |  |  |  |
| 201.12.4.5 | Diagnostic or therapeutic RADIATION |  |  |  |  |  |  |  |  |
| 201.12.4.5.2 | Diagnostic X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall comply with IEC 60601-1-3:2008 and IEC 60601-1- 3:2008/AMD1:2013. |  |  |  |  |  |  |  |
|  |  | Compliance is checked as SPECIFIED in IEC 60601-1-3:2008 and IEC 60601-1- 3:2008/AMD1:2013. | Inspection |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.13 | HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 13 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.13.1 | Specific HAZARDOUS SITUATIONS |  |  |  |  |  |  |  |  |
| 201.13.1.2 | Emission, deformation of ENCLOSURE or exceeding maximum temperature |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | The requirement per the fourth dash of the first paragraph is considered fulfilled, if the temperature of the painted surface of an X-RAY TUBE ASSEMBLY which can unintentionally be touched during INTENDED USE may exceed the values in Table 23 of the general standard but shall not exceed 105 °C. | Inspection, RMF |  |  |  |  |  |  |
|  |  | NOTE 101 The value of 105 °C is based on IEC 61010-1:2010. |  |  |  |  |  |  |  |
| 201.14 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |
|  |  | Clause 14 of the general standard applies. | Inspection, RMF |  |  |  |  |  |  |
| 201.15 | Construction of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 15 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.15.1 | Arrangement of controls and indicators of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 15.1 of the general standard does not apply. | Inspection, RMF |  |  |  |  |  |  |
| 201.15.4 | ME EQUIPMENT components and general assembly |  |  |  |  |  |  |  |  |
| 201.15.4.2 | Temperature and overload control devices |  |  |  |  |  |  |  |  |
| 201.15.4.2.1 | Application |  |  |  |  |  |  |  |  |
|  |  | Subclause 15.4.2.1, item d) does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE In case of the loss of function indicated in item d) it is up to the ME SYSTEM to maintain ESSENTIAL PERFORMANCE and to prevent the HAZARDOUS SITUATIONS described in 13.1 of the general standard; an X-RAY TUBE ASSEMBLY cannot maintain these aspects in case of such loss of function. | Inspection, RMF |  |  |  |  |  |  |
| 201.16 | ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 16 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE While subclause 16.3 is applicable in principle, this requirement is covered in 201.7.9.3.101 instead. |  |  |  |  |  |  |  |
| 201.17 | Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 17 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall address in the RISK MANAGEMENT process the RISKS associated with: |  |  |  |  |  |  |  |
|  |  | the electromagnetic phenomena the X-RAY TUBE ASSEMBLY is exposed to during INTENDED USE; and |  |  |  |  |  |  |  |
|  |  | the introduction by the X-RAY TUBE ASSEMBLY of electromagnetic phenomena that might degrade the performance of other devices, electrical equipment and systems. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER of the X-RAY TUBE ASSEMBLY is not required to assess electromagnetic capability according to IEC 60601-1-2 on the stand-alone X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | NOTE RISKS for the X-RAY TUBE ASSEMBLY outside the system can only be indicative of RISKS for the system due to the difference in electromagnetic environment. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 203.0 | RADIATION protection in diagnostic X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 and IEC 60601-1-3:2008/AMD1:2013 apply, except as follows: |  |  |  |  |  |  |  |
| 203.4 | General requirements |  |  |  |  |  |  |  |  |
| 203.4.1 | Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | If, for X-RAY TUBE ASSEMBLIES, compliance with this document is to be stated, the statement shall be made in the following form: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLY .......), IEC 60601-2-28:2017 |  |  |  |  |  |  |  |
|  |  | * MODEL OR TYPE REFERENCE |  |  |  |  |  |  |  |
|  |  | If means other than those described in this document have been used to achieve equivalent safety, the variations shall be mentioned in the ACCOMPANYING DOCUMENTS when stating compliance with this document. | Inspection, RMF |  |  |  |  |  |  |
| 203.7 | RADIATION QUALITY |  |  |  |  |  |  |  |  |
| 203.7.1 | HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | NOTE The requirements for HALF-VALUE LAYERS in 7.1 pertain to X-RAY EQUIPMENT and not to X-RAY TUBE ASSEMBLIES alone. |  |  |  |  |  |  |  |
| 203.7.3 | Indication of FILTER properties |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The text in the second paragraph, first dash, is replaced by: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be marked with their PERMANENT FILTRATION according to IEC 60522 or with the thickness(es) of the material(s) concerned, together with its/their chemical symbol(s). |  |  |  |  |  |  |  |
| 203.12 | Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
| 203.12.5 | LEAKAGE RADIATION when not in the LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Subclause 12.5 is not applicable for X-RAY TUBE ASSEMBLIES where X-RAY production is not possible in the non-loading state, e.g. for X-RAY TUBE ASSEMBLIES designed for primary HIGH VOLTAGE switching operation. |  |  |  |  |  |  |  |
| Annexes | Annexes |  |  |  |  |  |  |  |  |
|  |  | The annexes of the general standard apply. |  |  |  |  |  |  |  |
|  |  | Additional annex: |  |  |  |  |  |  |  |
| Annex | AA (informative)Test of X-RAY TUBE ASSEMBLIES for expelled parts-relatedand/or tube implosion-related RISKS |  |  |  |  |  |  |  |  |
| AA.1 | Overview |  |  |  |  |  |  |  |  |
|  |  | The kinetic and thermal energy stored in the rotating system of the ANODE, coupled with a malfunction, are potential sources of pressure and of disintegration of the X-RAY TUBE, and in consequence of parts being expelled or liquids being spilled. The evaluation of the concomitant RISKS determines whether or not testing is required. If this evaluation concludes that testing is required, this particular standard does not prescribe a mandatory, generally valid test for expelled parts, pressure, X-RAY TUBE implosion or explosion, because there are too many different types of X-RAY TUBES, X-RAY TUBE ASSEMBLIES, X-RAY SOURCE ASSEMBLY and X-RAY EQUIPMENT configurations, with – consequently – different test setups. Instead, the tests and conditions indicated in this annex are for information only. As the tests are based on longstanding practice and experience, they may nevertheless often be considered representative. |  |  |  |  |  |  |  |
|  |  | MANUFACTURERS can choose to perform the test mentioned in this annex, as long as the RISK MANAGEMENT FILE states and reasons, that the test so performed is appropriate. |  |  |  |  |  |  |  |
| AA.2 | General considerations |  |  |  |  |  |  |  |  |
|  |  | Whether a test is appropriate depends on many conditions. These conditions are mentioned with the test performed, based on a reasoning (calculations, experience, …) as to the appropriateness of the conditions. |  |  |  |  |  |  |  |
|  |  | All known weak spots of the X-RAY TUBE HOUSING are subject to testing. More than one test set-up may be necessary to fulfill this requirement. |  |  |  |  |  |  |  |
|  |  | Regarding the conditions for a test, at least the following aspects should be considered: |  |  |  |  |  |  |  |
|  |  | temperature of the ANODE; |  |  |  |  |  |  |  |
|  |  | ANODE SPEED; |  |  |  |  |  |  |  |
|  |  | type of medium enveloping the X-RAY TUBE (oil, water, …); |  |  |  |  |  |  |  |
|  |  | temperature of medium enveloping the X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | electrical condition of the X-RAY TUBE: |  |  |  |  |  |  |  |
|  |  | HIGH VOLTAGE (on or off, value of voltage, ...); |  |  |  |  |  |  |  |
|  |  | filament supply (on or off, value of current, ...); |  |  |  |  |  |  |  |
|  |  | rotor-unit energized or not; |  |  |  |  |  |  |  |
|  |  | weak spots of the X-RAY TUBE HOUSING (weakest spot can be the RADIATION APERTURE, or mechanical joints, …); |  |  |  |  |  |  |  |
|  |  | parts to be contained (fractured ANODE, medium enveloping the X-RAY TUBE, ...); |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT configuration (BEAM LIMITING DEVICE, protective covers, location of the X-RAY TUBE ASSEMBLY i.e. under table, overhead, in a CT-gantry, etc.). |  |  |  |  |  |  |  |
| AA.3 | Test procedure |  |  |  |  |  |  |  |  |
|  |  | Out of the list of start conditions for the test below, it will be clear that certain safety devices (e.g. temperature-cut-out) would be made in-active for some test conditions or combinations of test conditions. The following conditions simulate the result of demanding applications: |  |  |  |  |  |  |  |
|  |  | the X-RAY TUBE has been loaded such that the maximum permitted temperature for the medium enveloping the X-RAY TUBE has been attained and has been maintained for at least 10 min; |  |  |  |  |  |  |  |
|  |  | the ANODE of the ROTATING ANODE X-RAY TUBE rotates at the maximum SPECIFIED ANODE SPEED; |  |  |  |  |  |  |  |
|  |  | HIGH VOLTAGE is on; |  |  |  |  |  |  |  |
|  |  | filament is energized; |  |  |  |  |  |  |  |
|  |  | rotor unit is energized; |  |  |  |  |  |  |  |
|  |  | the X-RAY TUBE shall then be further loaded for 2 min at the corresponding highest SPECIFIED ANODE INPUT POWER. |  |  |  |  |  |  |  |
|  |  | The implosion of the X-RAY TUBE is then induced by disintegration of the ENVELOPE of the X-RAY TUBE, e.g. by mechanical impact on the ENVELOPE. The evaporation of the cooling liquid while hitting the hot ANODE will lead to pressure which may force deformation of the housing and cooling liquid spilled or (ENVELOPE-) fragments being expelled. There is also a chance on disintegration of the ANODE – in that case this test would also determine whether ANODE-fragments are expelled. However, for a well-designed X-RAY TUBE, disintegration of the ANODE is very unlikely. So, disintegration of the ANODE is induced by applying conditions beyond the SPECIFIED ANODE ratings, e.g. higher than SPECIFIED ANODE SPEED, or by defects that may weaken the ANODE (notches, etc.). |  |  |  |  |  |  |  |
| AA.4 | Pass/fail criteria |  |  |  |  |  |  |  |  |
|  |  | Pass/fail criteria are based on the results of the RISK MANAGEMENT process. Whether expelled parts or fragments, or the escape of insulating/cooling medium poses a RISK, depends on the X-RAY TUBE ASSEMBLY and system-configuration. |  |  |  |  |  |  |  |

### Table 32
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 201 | BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS intended to be used for projection RADIOGRAPHY and RADIOSCOPY |  |  |  |  |  |  |  |  |
| 201.1 | Scope, object and related standards |  |  |  |  |  |  |  |  |
|  |  | Clause 1 of the general standard1) applies, except as follows: |  |  |  |  |  |  |  |
| 201.1.1 | Scope |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS intended to be used for projection RADIOGRAPHY and RADIOSCOPY. IEC 60601-2-43 applies to ME EQUIPMENT and ME SYSTEMS intended to be used for interventional applications and refers to applicable requirements in this particular standard. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS intended to be used for bone or tissue absorption densitometry, computed tomography, mammography or dental applications are excluded from the scope of this International Standard. The scope of this International Standard also excludes radiotherapy simulators. |  |  |  |  |  |  |  |
|  |  | If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant. |  |  |  |  |  |  |  |
|  |  | NOTE Taking into account economic and social factors, the scope of this particular standard includes ME EQUIPMENT intended to be used for DIRECT RADIOSCOPY. In some countries examinations performed with DIRECT RADIOSCOPY are prohibited. |  |  |  |  |  |  |  |
| 201.1.2 | Object |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The object of this particular standard is to establish particular BASIC SAFETY and ESSENTIAL PERFORMANCE requirements for ME EQUIPMENT and ME SYSTEMS for RADIOGRAPHY and RADIOSCOPY. |  |  |  |  |  |  |  |
| 201.1.3 | Collateral standards |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | This particular standard refers to those applicable collateral standards that are listed in Clause 2 of the general standard and Clause 201.2 of this particular standard. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-2 and IEC 60601-1-3 apply as modified in Clauses 202 and 203 respectively. IEC 60601-1-8, IEC 60601-1-10, IEC 60601-1-11 and IEC 60601-1-12 do not apply. All other published collateral standards in the IEC 60601-1 series apply as published. |  |  |  |  |  |  |  |
|  |  | ————————— |  |  |  |  |  |  |  |
|  |  | 1) The general standard is IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | NOTE OPERATORS of X-RAY EQUIPMENT are used to audible signals as required in this particular standard rather than to the concepts of IEC 60601-1-8. Therefore IEC 60601-1-8 does not apply. |  |  |  |  |  |  |  |
| 201.1.4 | Particular standards |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | In the IEC 60601 series, particular standards may modify, replace or delete requirements contained in the general standard and collateral standards as appropriate for the particular ME EQUIPMENT under consideration, and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements. |  |  |  |  |  |  |  |
|  |  | A requirement of a particular standard takes priority over the general standard. |  |  |  |  |  |  |  |
|  |  | For brevity, IEC 60601-1 is referred to in this particular standard as the general standard. Collateral standards are referred to by their document number. |  |  |  |  |  |  |  |
|  |  | The numbering of clauses and subclauses of this particular standard corresponds to that of the general standard with the prefix “201” (e.g. 201.1 in this standard addresses the content of Clause 1 of the general standard) or applicable collateral standard with the prefix “20x” where x is the final digit(s) of the collateral standard document number (e.g. 202.4 in this particular standard addresses the content of Clause 4 of the 60601-1-2 collateral standard, 203.4 in this particular standard addresses the content of Clause 4 of the 60601-1-3 collateral standard, etc.). The changes to the text of the general standard are specified by the use of the following words: |  |  |  |  |  |  |  |
|  |  | “Replacement” means that the clause or subclause of the general standard or applicable collateral standard is replaced completely by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | “Addition” means that the text of this particular standard is additional to the requirements of the general standard or applicable collateral standard. |  |  |  |  |  |  |  |
|  |  | “Amendment” means that the clause or subclause of the general standard or applicable collateral standard is amended as indicated by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of the general standard are numbered starting from 201.101. However due to the fact that definitions in the general standard are numbered 3.1 through 3.139, additional definitions in this standard are numbered beginning from 201.3.201. Additional annexes are lettered AA, BB, etc., and additional items aa), bb), etc. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of a collateral standard are numbered starting from 20x, where “x” is the number of the collateral standard, e.g. 202 for IEC 60601-1-2, 203 for IEC 60601-1-3, etc. |  |  |  |  |  |  |  |
|  |  | The term “this standard” is used to make reference to the general standard, any applicable collateral standards and this particular standard taken together. |  |  |  |  |  |  |  |
|  |  | Where there is no corresponding clause or subclause in this particular standard, the clause or subclause of the general standard or applicable collateral standard, although possibly not relevant, applies without modification; where it is intended that any part of the general standard or applicable collateral standard, although possibly relevant, is not to be applied, a statement to that effect is given in this particular standard. |  |  |  |  |  |  |  |
| 201.2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | NOTE Informative references are listed in the bibliography. |  |  |  |  |  |  |  |
|  |  | Clause 2 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | IEC 60336, Medical electrical equipment – X-ray tube assemblies for medical diagnosis – Characteristics of focal spots |  |  |  |  |  |  |  |
|  |  | IEC 60580:2000, Medical electrical equipment – Dose area product meters |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005/AMD1:2012 |  |  |  |  |  |  |  |
|  |  | IEC/TR 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
|  |  | IEC 60806, Determination of the maximum symmetrical radiation field from a rotating anode X-ray tube for medical diagnosis |  |  |  |  |  |  |  |
|  |  | IEC 62220-1:2003, Medical electrical equipment – Characteristics of digital X-ray imaging devices – Part 1: Determination of the detective quantum efficiency |  |  |  |  |  |  |  |
|  |  | Amendment: |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral standard: Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008/AMD1:2013 |  |  |  |  |  |  |  |
| 201.3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012, applicable collateral standards and IEC 60788:2004 apply, except as follows: |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | 201.3.201 DIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY in which the permanent recording is effected at an IMAGE RECEPTION AREA |  |  |  |  |  |  |  |
|  |  | Example: film-screen or film radiography. |  |  |  |  |  |  |  |
|  |  | 201.3.202 DIRECT RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY in which the visible images are presented at the IMAGE RECEPTION AREA, or close to it, in the RADIATION BEAM |  |  |  |  |  |  |  |
|  |  | 201.3.203 DOSE AREA PRODUCT |  |  |  |  |  |  |  |
|  |  | product of the area of the cross-section of an X-RAY BEAM and the averaged AIR KERMA over that cross-section. The unit is the gray square metre (Gy⋅ m2) |  |  |  |  |  |  |  |
|  |  | 201.3.204 ENTRANCE FIELD SIZE |  |  |  |  |  |  |  |
|  |  | dimensions of the field in the entrance plane of an X-RAY IMAGE RECEPTOR that can be used for the transmission of an X-RAY PATTERN under specific conditions |  |  |  |  |  |  |  |
|  |  | 201.3.205 INDIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY in which the permanent recording is effected after TRANSFER of the information obtained at an IMAGE RECEPTION AREA |  |  |  |  |  |  |  |
|  |  | Examples: CR systems, digital detector systems, image intensifier systems. |  |  |  |  |  |  |  |
|  |  | 201.3.206 INDIRECT RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY in which the images are presented at a location outside the RADIATION BEAM after TRANSFER of the information |  |  |  |  |  |  |  |
|  |  | 201.3.207 INTERLOCK |  |  |  |  |  |  |  |
|  |  | means preventing the start or the continued operation of ME EQUIPMENT unless certain predetermined conditions prevail |  |  |  |  |  |  |  |
|  |  | 201.3.208 NOMINAL SHORTEST IRRADIATION TIME |  |  |  |  |  |  |  |
|  |  | shortest LOADING TIME for which a required constancy of the controlled RADIATION QUANTITY is maintained |  |  |  |  |  |  |  |
|  |  | NOTE The IRRADIATION TIME is controlled by a HIGH-VOLTAGE GENERATOR with AUTOMATIC CONTROL SYSTEMS. |  |  |  |  |  |  |  |
|  |  | 201.3.209 SERIAL RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY in which the information is obtained and recorded in a regular or irregular series of LOADINGS with equal or unequal LOADING FACTORS |  |  |  |  |  |  |  |
| 201.4 | General requirements |  |  |  |  |  |  |  |  |
|  |  | Clause 4 of the general standard applies, except as follows |  |  |  |  |  |  |  |
| 201.4.3 | ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |  |
| 201.4.3.101 | * Additional potential ESSENTIAL PERFORMANCE requirements |  |  |  |  |  |  |  |  |
|  |  | Additional potential ESSENTIAL PERFORMANCE requirements are found in the subclauses listed in Table 201.101. |  |  |  |  |  |  |  |
| 201.4.10.2 | Supply mains for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | The internal impedance of a SUPPLY MAINS is to be considered sufficiently low for the operation of X-RAY EQUIPMENT for RADIOGRAPHY and RADIOSCOPY if the value of the APPARENT RESISTANCE OF SUPPLY MAINS does not exceed the value specified in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  |  | Either the APPARENT RESISTANCE OF SUPPLY MAINS or other appropriate SUPPLY MAINS specifications used in a facility shall be specified in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  |  | NOTE If a NOMINAL voltage is claimed for a mains power supply system, it is assumed that there is no voltage of a higher value between any of the conductors of the system or between any of these conductors and earth. | Inspection |  |  |  |  |  |  |
|  |  | An alternating voltage is considered in practice to be sinusoidal if any instantaneous value of the waveform concerned differs from the instantaneous value of the ideal waveform at the same moment by no more than ± 2 % of the peak value of the ideal waveform. |  |  |  |  |  |  |  |
|  |  | A three-phase SUPPLY MAINS is considered to have a practical symmetry if it delivers symmetrical voltages and produces, when loaded symmetrically, symmetrical currents. |  |  |  |  |  |  |  |
|  |  | The requirements of this standard are based upon the assumption that three-phase systems have a symmetrical configuration of the MAINS VOLTAGE with respect to earth. Single-phase systems may be derived from such three-phase systems. Where the supply system is not earthed at the source it is assumed that adequate measures have been provided to detect, limit and remedy any disturbance of symmetry within a reasonably short time. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT is considered to comply with the requirements of this standard only if its specified NOMINAL ELECTRIC POWER can be demonstrated at an APPARENT RESISTANCE OF SUPPLY MAINS having a value not less than the APPARENT RESISTANCE OF SUPPLY MAINS specified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 201.5 | General requirements for testing of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 5 of the general standard applies. |  |  |  |  |  |  |  |
| 201.6 | Classification of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 6 of the general standard applies. |  |  |  |  |  |  |  |
| 201.7 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
|  |  | Clause 7 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.7.2 | Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
| 201.7.2.7 | Electrical input power from the SUPPLY MAINS |  |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT that is specified to be PERMANENTLY INSTALLED, the information may be stated in the ACCOMPANYING DOCUMENTS only. | N/A |  |  |  |  |  |  |
|  |  | The information on the input power shall be specified in terms of combinations of |  |  |  |  |  |  |  |
|  |  | the RATED MAINS VOLTAGE of the ME EQUIPMENT in volts; see 7.2.1 and 7.2.6 of the general standard, |  |  |  |  |  |  |  |
|  |  | the number of phases; see 7.2.1 and 7.2.6 of the general standard, |  |  |  |  |  |  |  |
|  |  | the frequency, in hertz; see 7.2.1 and 7.2.6 of the general standard, |  |  |  |  |  |  |  |
|  |  | the maximum permissible value for APPARENT RESISTANCE OF SUPPLY MAINS, in ohms; |  |  |  |  |  |  |  |
|  |  | the characteristics of OVER-CURRENT RELEASES required in the SUPPLY MAINS. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.1j) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.7.2.15 | Cooling conditions |  |  |  |  |  |  |  |  |
|  |  | If cooling is necessary for safe operation of ME EQUIPMENT, or a subassembly thereof, the cooling requirements shall be indicated in the ACCOMPANYING DOCUMENT, including as appropriate: |  |  |  |  |  |  |  |
|  |  | the maximum heat dissipation into the surrounding air, given separately for each subassembly that dissipates more than 100 W and might be separately located on installation; |  |  |  |  |  |  |  |
|  |  | the maximum heat dissipation into forced air cooling devices, and the corresponding flow rate and temperature rise of the forced air stream; |  |  |  |  |  |  |  |
|  |  | the maximum heat dissipation into a cooling medium utility and the permissible input temperature range, minimum flow rate and pressure requirements for the utility. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.1t) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.7.2.101 | Beam limiting device |  |  |  |  |  |  |  |  |
|  |  | BEAM LIMITING DEVICES shall be provided with the following markings: |  |  |  |  |  |  |  |
|  |  | those required in subclause 7.2.2 of the general standard; | Inspection |  |  |  |  |  |  |
|  |  | serial designation or individual identification; | Inspection |  |  |  |  |  |  |
|  |  | QUALITY EQUIVALENT FILTRATION of all materials together that are permanently fixed and intercept the X-RAY BEAM. | Inspection |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.1 of IEC 60601-2-28:1993. | Inspection |  |  |  |  |  |  |
| 201.7.8.1 | Colours of indicator lights |  |  |  |  |  |  |  |  |
|  |  | The indication of X-RAY related states shall be excluded from subclause 7.8 in the general standard. Subclauses 203.6.4.2 and 203.6.4.101 shall apply instead. |  |  |  |  |  |  |  |
| 201.7.9 | ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
| 201.7.9.1 | General |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall contain quality control procedures to be performed on the X-RAY EQUIPMENT by the RESPONSIBLE ORGANISATION. These shall include acceptance criteria and frequency for the tests. |  |  |  |  |  |  |  |
|  |  | Additionally for X-RAY EQUIPMENT provided with an integrated digital X-RAY IMAGE RECEPTOR, the ACCOMPANYING DOCUMENTS shall contain: |  |  |  |  |  |  |  |
|  |  | a description of image processing applied to ORIGINAL DATA including the revision number or how to determine it and identification of the version if applicable; |  |  |  |  |  |  |  |
|  |  | a description of the file transfer format of the images acquired with this unit and of any data associated with these images; |  |  |  |  |  |  |  |
|  |  | The performance of means required to present the images for diagnostic purpose shall be stated according to the INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 201.7.9.2 | Instructions for use |  |  |  |  |  |  |  |  |
| 201.7.9.2.1 | General |  |  |  |  |  |  |  |  |
| 201.7.9.2.1.101 | LOADING FACTORS |  |  |  |  |  |  |  |  |
|  |  | In the instructions for use the LOADING FACTORS shall be stated as described below. The following combinations and data shall be stated: |  |  |  |  |  |  |  |
|  |  | The corresponding NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY and RADIOGRAPHY together with the highest X-RAY TUBE CURRENT obtainable from the ME EQUIPMENT when operated at that X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | The corresponding highest X-RAY TUBE CURRENT for RADIOSCOPY and RADIOGRAPHY together with the highest X-RAY TUBE VOLTAGE obtainable from the ME EQUIPMENT when operating at that X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | The corresponding combination of X-RAY TUBE VOLTAGE for RADIOSCOPY and RADIOGRAPHY, and X-RAY TUBE CURRENT which results in the highest electric power in the high-voltage circuit (see 203.4.101). |  |  |  |  |  |  |  |
|  |  | The NOMINAL ELECTRIC POWER given as the highest constant electric power in kilowatts which the ME EQUIPMENT can produce/generate, for a LOADING TIME of 0,1 s at an X-RAY TUBE VOLTAGE of 100 kV or, if these values are not selectable, with nearest parameters (see 203.4.101). |  |  |  |  |  |  |  |
|  |  | The NOMINAL ELECTRIC POWER shall be given together with the combination of X-RAY TUBE VOLTAGE and X-RAY TUBE CURRENT and the LOADING TIME. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT indicating precalculated or measured CURRENT TIME PRODUCT, the lowest CURRENT TIME PRODUCT or the combinations of LOADING FACTORS resulting in the lowest CURRENT TIME PRODUCT. |  |  |  |  |  |  |  |
|  |  | If the value of the lowest CURRENT TIME PRODUCT depends upon the X-RAY TUBE VOLTAGE or upon certain combinations of values of LOADING FACTORS, the lowest CURRENT TIME PRODUCT may be given as a table or curve showing the dependence. |  |  |  |  |  |  |  |
|  |  | The NOMINAL SHORTEST IRRADIATION TIME used in AUTOMATIC EXPOSURE CONTROL systems of ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | If the NOMINAL SHORTEST IRRADIATION TIME depends upon LOADING FACTORS such as X-RAY TUBE VOLTAGE and X-RAY TUBE CURRENT, the ranges of these LOADING FACTORS for which the NOMINAL SHORTEST IRRADIATION TIME is valid shall be stated. |  |  |  |  |  |  |  |
|  |  | The maximum possible range of the X-RAY TUBE VOLTAGE and/or the X-RAY TUBE CURRENT during IRRADIATIONS, controlled with the AUTOMATIC EXPOSURE CONTROL SYSTEMS, shall be stated in the instructions for use. | Inspection |  |  |  |  |  |  |
| NOTE | These requirements are adapted from 6.8.2 a) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |  |
| 201.7.9.2.1.102 | X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall state the maximum symmetrical RADIATION FIELD of the integrated X-RAY SOURCE ASSEMBLY determined according to IEC 60806. | Inspection |  |  |  |  |  |  |
| NOTE | This requirement is adapted from 6.8.2 (dd) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |  |
| 201.7.9.2.1.103 | Integrated X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT provided with an integrated X-RAY IMAGE RECEPTOR, the instructions for use shall contain a description of the particular handling and maintenance of the X-RAY IMAGE RECEPTOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
| 201.7.9.2.17 | ME EQUIPMENT emitting radiation |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT the instructions for use shall provide information as required in 203.5. |  |  |  |  |  |  |  |
| 201.7.9.3 | Technical description |  |  |  |  |  |  |  |  |
| 201.7.9.3.101 | X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | The technical description of the integrated X-RAY SOURCE ASSEMBLIES shall specify the following, in addition to the data required to be marked according to subclause 7.2 of the general standard: |  |  |  |  |  |  |  |
|  |  | specification of the REFERENCE AXIS to which the TARGET ANGLE(s) and the FOCAL SPOT characteristics of the X-RAY SOURCE ASSEMBLY refer: |  |  |  |  |  |  |  |
|  |  | TARGET ANGLE(s) with respect to the specified REFERENCE AXIS; |  |  |  |  |  |  |  |
|  |  | position of the FOCAL SPOT and its tolerances on the REFERENCE AXIS; |  |  |  |  |  |  |  |
|  |  | NOMINAL FOCAL SPOT VALUE(s) determined according to IEC 60336 for the specified REFERENCE AXIS. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.8.3 dd) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |
| 201.7.9.101 | Additional statements in ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | Additional requirements for statements in ACCOMPANYING DOCUMENTS (which include instructions for use and technical description) are found in the subclauses listed in Table 201.C.102 of Annex C. |  |  |  |  |  |  |  |
| 201.8 | Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.8.4 | Limitation of voltage, current or energy |  |  |  |  |  |  |  |  |
| 201.8.4.3 | ME EQUIPMENT intended to be connected to a power source by a plug |  |  |  |  |  |  |  |  |
| 201.8.4.3.101 | HIGH-VOLTAGE CABLE CONNECTIONS |  |  |  |  |  |  |  |  |
|  |  | Detachable HIGH-VOLTAGE CABLE CONNECTIONS shall either be designed so that the use of TOOLS is required to disconnect them or they shall be provided with INTERLOCKS so that at all times when protective covers or HIGH-VOLTAGE CONNECTIONS are removed: |  |  |  |  |  |  |  |
|  |  | the ME EQUIPMENT is disconnected from its power supply, and |  |  |  |  |  |  |  |
|  |  | capacitances in the high-voltage circuit are discharged within the minimum time necessary to gain access to the high-voltage circuit, and |  |  |  |  |  |  |  |
|  |  | the discharged state is maintained. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by measurement. | Inspection, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from Clause 15, item aa) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.4.101 | Limitation of X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT shall be designed so as not to deliver in INTENDED USE, to any connected X-RAY TUBE ASSEMBLY, a voltage greater than the NOMINAL X-RAY TUBE VOLTAGE for the X-RAY TUBE concerned or greater than the NOMINAL X-RAY TUBE VOLTAGE the X-RAY TUBE ASSEMBLY is designed for, whichever is the lower voltage. |  |  |  |  |  |  |  |
|  |  | NOTE This requirement is adapted from 3.1 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.5 | Separation of parts |  |  |  |  |  |  |  |  |
| 201.8.5.1 | MEANS OF PROTECTION (MOP) |  |  |  |  |  |  |  |  |
|  |  | 201.8.5.1.101 Additional limitation of voltage, current or energy |  |  |  |  |  |  |  |
|  |  | Provision shall be made to prevent the appearance of an unacceptably high voltage in the MAINS PART or in any other low-voltage circuit. |  |  |  |  |  |  |  |
|  |  | NOTE This may be achieved for example |  |  |  |  |  |  |  |
|  |  | by provision of a winding layer or a conductive screen connected to the PROTECTIVE EARTH TERMINAL between high-voltage and low-voltage circuits; |  |  |  |  |  |  |  |
|  |  | by provision of a voltage limiting device across terminals to which external devices are connected and between which an excessive voltage might arise if the external path becomes discontinuous. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of design data and construction. | Inspection |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 15bb) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.5.4 | WORKING VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | 201.8.5.4.101 Stator and stator circuit dielectric strength testing | N/A |  |  |  |  |  |  |
|  |  | The test voltage for the dielectric strength testing of stator and stator circuit used for the operation of the rotating anode of the X-RAY TUBE is to be referred to the voltage existing after reduction of the stator supply voltage to its steady state operating value. | N/A |  |  |  |  |  |  |
|  |  | NOTE This requirement is adapted from 20.4 l) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.6 | Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 201.8.6.4 | Impedance and current-carrying capability |  |  |  |  |  |  |  |  |
|  |  | The flexible conductive screen is not to be recognized as satisfying a requirement for a PROTECTIVE EARTH CONNECTION between the devices connected by the cable. |  | Is this a concern for P00? |  |  |  |  |  |
| 201.8.6.101 | X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | Accessible high-voltage cables connecting x-RAY TUBE ASSEMBLIES to their associated HIGH-VOLTAGE GENERATOR shall incorporate a flexible conductive screen, having a resistance per unit length not exceeding 1 Ω m1, and covered with a non-conductive material capable of protecting the screen against mechanical damage. The screen shall be connected to the conductive ENCLOSURE of the HIGH-VOLTAGE GENERATOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by visual Inspection and by measurement. | Inspection, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adopted from Clause 16, item aa) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |
|  |  | In all cases, there shall be electrical continuity between the screen of a fitted high-voltage cable and the ACCESSIBLE METAL PARTS of its receptacle on the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by visual Inspection and by measurement. | Inspection, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adopted from Clause 16, item cc) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |
| 201.8.7 | LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  |  |  |  |  |  |  |  |
| 201.8.7.3 | *Allowable values |  |  |  |  |  |  |  |  |
|  |  | Item c) is amended as follows: |  |  |  |  |  |  |  |
|  |  | For MOBILE X-RAY EQUIPMENT and TRANSPORTABLE X-RAY EQUIPMENT, the TOUCH CURRENT under SINGLE FAULT CONDITION shall not exceed 2 mA. |  |  |  |  |  |  |  |
|  |  | Item d) is replaced by: |  |  |  |  |  |  |  |
|  |  | For MOBILE X-RAY EQUIPMENT and TRANSPORTABLE X-RAY EQUIPMENT, the allowable values of the EARTH LEAKAGE CURRENT are 2,5 mA in NORMAL CONDITION and 5 mA in SINGLE FAULT CONDITIONS. For PERMANENTLY INSTALLED ME EQUIPMENT, the allowable value of EARTH LEAKAGE CURRENT is 10 mA in NORMAL CONDITION and in SINGLE FAULT CONDITIONS. |  |  |  |  |  |  |  |
|  |  | Item e) is amended as follows: |  |  |  |  |  |  |  |
|  |  | For PERMANENTLY INSTALLED ME EQUIPMENT including HIGH-VOLTAGE GENERATORS, the allowable value of EARTH LEAKAGE CURRENT is 20 mA in NORMAL CONDITION and SINGLE FAULT CONDITION. | N/A |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 19.3 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.8.3 | Dielectric strength |  |  |  |  |  |  |  |  |
|  |  | Amendment to the compliance test for high-voltage circuit: |  |  |  |  |  |  |  |
|  |  | The high-voltage circuit of the ME EQUIPMENT is tested by applying no more than half the test voltage, and then the test voltage is gradually raised over a period of 10 s to the full value, which is maintained for 3 min in RADIOGRAPHY and 15 min in RADIOSCOPY. |  |  |  |  |  |  |  |
|  |  | Addition to the test conditions for high-voltage circuit: |  |  |  |  |  |  |  |
|  |  | The test for the high-voltage circuit shall be made without an X-RAY TUBE ASSEMBLY connected and with a test voltage of 1,2 times the NOMINAL X-RAY TUBE VOLTAGE of the ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | If the ME EQUIPMENT can be tested only with the X-RAY TUBE ASSEMBLY connected and if the XRAY TUBE does not allow the ME EQUIPMENT to be tested with a test voltage of 1,2 times the NOMINAL X- RAY TUBE VOLTAGE, the test voltage may be lower but not less than 1,1 times that voltage. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT in which the NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY does not exceed 80 % of that for RADIOGRAPHY, the test voltage for the high-voltage circuit shall be referred to the value for RADIOGRAPHY, and the test shall be carried out in that mode only. |  |  |  |  |  |  |  |
|  |  | If during the dielectric strength test there is a RISK of overheating a transformer under test, it is permitted to carry out the test at a higher supply frequency. |  |  |  |  |  |  |  |
|  |  | During the dielectric strength test, the test voltage in the high-voltage circuit should be kept as close as possible to 100 %, and is not to be outside the range of 100 % and 105 % of the value required. |  |  |  |  |  |  |  |
|  |  | During the dielectric strength test, slight corona discharges in the high-voltage circuit are to be disregarded if they cease when the test voltage is lowered to 110 % of the voltage to which the test condition is referred. |  |  |  |  |  |  |  |
|  |  | HIGH-VOLTAGE GENERATORS or subassemblies thereof, that are integrated with an X-RAY TUBE ASSEMBLY are to be tested with an appropriately loaded X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | If such HIGH-VOLTAGE GENERATORS do not have separate adjustment of the X-RAY TUBE CURRENT, the duration of the dielectric strength test is to be reduced to such an extent that the allowable X-RAY TUBE LOAD at the increased X-RAY TUBE VOLTAGE will not be exceeded. |  |  |  |  |  |  |  |
|  |  | If the high-voltage circuit is not accessible for the measurement of the test voltage applied, appropriate measures should to be taken to ensure that the values are kept as close as possible to 100 %, and is not to be outside the range of 100 % and 105 % of the value required. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 20.3 and 20.4 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.9 | Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 9 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.9.2 | MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 201.9.2.2 | TRAPPING ZONE |  |  |  |  |  |  |  |  |
| 201.9.2.2.4 | GUARDS and other RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 201.9.2.2.4.4 | Other RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 201.9.2.2.4.4.101 | Collision protection |  |  |  |  |  |  |  |  |
|  |  | If anti-collision features are provided with the X-RAY EQUIPMENT, the instructions for use shall describe the anti-collision features. In addition the measures provided to prevent unnecessary interruption and to allow continuation of a procedure shall be described. | N/A |  |  |  |  |  |  |
|  |  | Means shall be provided or warnings given in the ACCOMPANYING DOCUMENTS, to prevent injuries that could result from collision of power-driven ME EQUIPMENT parts with other moving or stationary items likely to be in proximity. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | N/A |  |  |  |  |  |  |
| 201.9.2.2.5 | Continuous activation |  |  |  |  |  |  |  |  |
|  |  | Amendment: |  |  |  |  |  |  |  |
|  |  | The movement of ME EQUIPMENT or ME EQUIPMENT parts which could cause physical injury to the PATIENT or OPERATOR in NORMAL USE shall require the continuous control of the OPERATOR. | N/A |  |  |  |  |  |  |
|  |  | The motorized movement of ME EQUIPMENT or ME EQUIPMENT parts which could crush or otherwise cause physical injury to the PATIENT or OPERATOR, and for which the response of the OPERATOR to actuate an emergency stop cannot be relied on to prevent an injury, shall be operated only by continuous actuation of two switches by the OPERATOR. Each switch shall be capable of interrupting independently the movement. | N/A |  |  |  |  |  |  |
|  |  | The two switches may be designed into a single control, and one switch may be in a circuit which is common to all motions. | N/A |  |  |  |  |  |  |
|  |  | These switches shall be in a location such that possible injury to the PATIENT can be observed by the OPERATOR. At least one set of switches shall be so located as to require the presence of the OPERATOR close to the PATIENT, to observe the moving parts of the ME EQUIPMENT. | N/A |  |  |  |  |  |  |
|  |  | The motorized movement of ME EQUIPMENT parts which could indirectly cause physical injury, such as a table angulation which could cause a PATIENT to fall, is not required to be controlled by two switches. | N/A |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT designed to be set up or pre-positioned automatically, a control requiring continuous actuation which stops the mechanical motions on release shall be located at the position where movements can be visually observed. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, continuous actuation is not required. | N/A |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify by RISK MANAGEMENT the motorized movements which could cause the HAZARD. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by functional test. | N/A |  |  |  |  |  |  |
| 201.9.2.2.6 | Speed of movement(s) |  |  |  |  |  |  |  |  |
|  |  | The overtravel of such movement, occurring after actuation of a control to stop the motion, shall not exceed 10 mm in NORMAL USE. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, overtravel may exceed 10 mm. | N/A |  |  |  |  |  |  |
|  |  | Except for MOBILE ME EQUIPMENT, when movement of power-driven ME EQUIPMENT towards the PATIENT is within 300 mm of the PATIENT table top, or 100 mm of the table side, the speed should be limited to half the maximum speed. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, the speed limitation is not required. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by functional test and measurement. | RMF, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.4 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.2.3 | Other MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 201.9.2.3.1 | Unintended movement |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to minimize the possibility of unintended motion, which could result in physical injury to the PATIENT or OPERATOR, in NORMAL USE and SINGLE FAULT CONDITION. The following shall apply: | N/A |  |  |  |  |  |  |
|  |  | Where failure, such as welded relay contacts, would result in uncontrolled motion, redundant control or other such protection shall be provided. A failure of one of the redundant controls shall be indicated to the OPERATOR, either directly or by a test according to the instructions for use. | N/A |  |  |  |  |  |  |
|  |  | Switching elements shall not be connected on the earthed side of a motion controlling circuit. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the circuit diagram, visual Inspection and functional test. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.2 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
|  |  | For PERMANENTLY INSTALLED ME EQUIPMENT or PERMANENTLY INSTALLED ME EQUIPMENT parts the following shall apply: | N/A |  |  |  |  |  |  |
|  |  | When placement or movement of an object or PATIENT against any motion control can actuate both switches, there shall be a motion disabling switch that permits disabling of the motion controls. | N/A |  |  |  |  |  |  |
|  |  | NOTE This switch can be located in the procedure room and not necessarily at the table side. It may be helpful to the OPERATOR to have the motion disabling switch located near the IRRADIATION disabling switch. | N/A |  |  |  |  |  |  |
|  |  | The operation of the motion disabling switch shall not, in itself, be capable of initiating motions. | N/A |  |  |  |  |  |  |
|  |  | There shall be an indication of the motion disabling switch state at the working position of the OPERATOR. | N/A |  |  |  |  |  |  |
|  |  | The location, function and operation of the motion disabling switch shall be described in the instructions for use. | N/A |  |  |  |  |  |  |
|  |  | The motion disabling switch shall be separate from the IRRADIATION disabling switch. | N/A |  |  |  |  |  |  |
|  |  | The switch should be readily accessible to the OPERATOR and configured to minimize the likelihood of accidental operation. | N/A |  |  |  |  |  |  |
|  |  | The configurations shall be considered in the USABILITY ENGINEERING PROCESS. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional tests and by Inspection of the instructions for use and the USABILITY ENGINEERING FILE. | N/A |  |  |  |  |  |  |
| 201.9.2.3.1.101 | Unintended movement during PATIENT loading/unloading |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to prevent unintended movement of ME EQUIPMENT or ME EQUIPMENT parts during PATIENT loading and unloading that could cause injury to the PATIENT or OPERATOR. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test taking into account the maximum NOMINAL PATIENT weight. | N/A |  |  |  |  |  |  |
| 201.9.2.3.101 | Pressure and force limitation |  |  |  |  |  |  |  |  |
|  |  | The pressure or force allowed to be applied to the PATIENT for diagnostic purposes shall be analysed with respect to the body part which may come in contact with the ME EQUIPMENT, to application requirements and the potential for injury. As a general guideline, the pressure on the PATIENT should be limited to 70 kPa maximum and the force to 200 N. | N/A |  |  |  |  |  |  |
|  |  | NOTE Higher limits of COMPRESSION DEVICE may be allowed by different local regulations. | N/A |  |  |  |  |  |  |
|  |  | For motorized compression movements, means shall be provided which limit the force applied to the PATIENT, according to the values given in the instructions for use. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by visual Inspection, functional test, measurement and Inspection of the instructions for use. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.3 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.2.3.102 | Motion INTERLOCK for COMPRESSION DEVICES |  |  |  |  |  |  |  |  |
|  |  | When a compression force is applied to the PATIENT and the movements are not directly controlled by an OPERATOR in the vicinity of the PATIENT, movements which could be hazardous to the PATIENT and are not needed for the examination shall be interlocked. In case override of this INTERLOCK is necessary for the ongoing procedure, provision may be given to override this INTERLOCK through a dedicated control. Visual indication shall be given to the OPERATOR as long as the INTERLOCK override is active. | N/A |  |  |  |  |  |  |
|  |  | Information shall be given in the instructions for use warning the OPERATOR against possible RISK resulting from the use of this INTERLOCK override. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and by Inspection of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 201.9.2.4 | Emergency stopping devices |  |  |  |  |  |  |  |  |
| 201.9.2.4.101 | Controls |  |  |  |  |  |  |  |  |
|  |  | All power-driven motions which could cause physical injury shall be provided with an emergency stop control. In the event of an emergency stop, means shall be provided for PATIENT access and removal while the ME EQUIPMENT is disabled. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, an emergency stop control is not required. | N/A |  |  |  |  |  |  |
|  |  | If in NORMAL USE a power-driven ME EQUIPMENT part is intended or likely to contact the PATIENT, and when appropriate for the designed application, means shall be provided to detect PATIENT contact and stop the motion if the contact could cause physical injury to the PATIENT. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and by Inspection of the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.1 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.8 | HAZARDS associated with support systems |  |  |  |  |  |  |  |  |
| 201.9.8.3.3 | Dynamic forces due to loading from persons |  |  |  |  |  |  |  |  |
|  |  | NOTE The mass is accelerated for 150 mm, and then decelerates during compression of the 60 mm of foam, resulting in a force equivalent from 2 to 3 times the SAFE WORKING LOAD. | N/A |  |  |  |  |  |  |
|  |  | Where mechanical analysis proves that the following static load test is more severe than the dynamic load test specified in the general standard, it possible to waive the dynamic load test based on RISK MANAGEMENT. | N/A |  |  |  |  |  |  |
|  |  | Prior to performing this test, a PATIENT support/suspension system is positioned horizontally in its most disadvantageous position in NORMAL USE. | N/A |  |  |  |  |  |  |
|  |  | For the area of support/suspension where a PATIENT or OPERATOR can sit, adequate multiples of mass (as defined in Figure 33 in general standard) equivalent to SAFE WORKING LOAD representing the PATIENT or OPERATOR as defined in instructions for use is applied to the area for at least one minute. Any loss of function or structural damage that could result in unacceptable RISK constitutes a failure. | N/A |  |  |  |  |  |  |
| 201.9.8.4 | Systems with MECHANICAL PROTECTIVE DEVICES |  |  |  |  |  |  |  |  |
| 201.9.8.4.101 | MECHANICAL PROTECTIVE DEVICE |  |  |  |  |  |  |  |  |
|  |  | Ropes, chains or bands running parallel to other rope, chains or bands may be regarded as a MECHANICAL PROTECTIVE DEVICE if they are not loaded during NORMAL USE. | N/A |  |  |  |  |  |  |
|  |  | Ropes, chains or bands used as a MECHANICAL PROTECTIVE DEVICE shall be accessible for Inspection and the ACCOMPANYING DOCUMENTS shall give appropriate instructions for Inspection. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and Inspection of ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adopted from 28.105 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.8.101 | Shock absorbing means |  |  |  |  |  |  |  |  |
|  |  | Appropriate damping means shall be provided in cases where in NORMAL USE high dynamic loads occur, for example as a result of rapid acceleration or deceleration. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test. |  |  |  |  |  |  |  |
|  |  | NOTE This requirement is adapted from 28.103 of IEC 60601-2-32:1994 |  |  |  |  |  |  |  |
| 201.10. | Protection against unwanted and excessive radiation HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 10 of the general standard applies. |  |  |  |  |  |  |  |
|  |  | NOTE The collateral standard IEC 60601-1-3 is referenced in the general standard and is covered under Clause 203 of this document. |  |  |  |  |  |  |  |
| 201.11 | Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 11 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.11.101 | Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | Where certain unguarded ACCESSIBLE SURFACES of X-RAY TUBE ASSEMBLIES can attain high temperatures, means shall be provided to make it impossible to contact such surfaces for any purposes connected with NORMAL USE. |  |  |  |  |  |  |  |
|  |  | NOTE Examples of such means are covers, handles for operation etc. |  |  |  |  |  |  |  |
|  |  | Measures should be taken to avoid all unintentional contact. In such cases the instructions for use shall state information about temperatures of ACCESSIBLE SURFACES to be expected in NORMAL USE; see Tables 22 to 24 of the general standard. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and Inspection of instructions for use. |  |  |  |  |  |  |  |
| 201.11.102 | Protection against excessive temperatures of BEAM LIMITING DEVICES |  |  |  |  |  |  |  |  |
|  |  | BEAM LIMITING DEVICES incorporating a LIGHT FIELD-indicator shall be provided with one of the following means to reduce the possible temperature rise occurring if the lamp remains energized while the BEAM LIMITING DEVICE is covered with drapes or other material, reducing the normal heat dissipation: |  |  |  |  |  |  |  |
|  |  | a THERMAL CUT-OUT preventing the lamp being energized if the allowable maximum temperature, according to subclause 11.1.1 of the general standard, of any ACCESSIBLE SURFACE of the BEAM LIMITING DEVICE has been exceeded; |  |  |  |  |  |  |  |
|  |  | a time-limiting device preventing the lamp from remaining energized for a period exceeding 2 min after the most recent action by the OPERATOR to energize it; |  |  |  |  |  |  |  |
|  |  | a statement in the ACCOMPANYING DOCUMENTS giving details of the time limiting switch to be externally connected to perform the function described in the item b) above. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and Inspection of ACCOMPANYING DOCUMENTS. | Inspection, Test |  |  |  |  |  |  |
| 201.12 | Accuracy of controls and instruments and protection against hazardous outputs |  |  |  |  |  |  |  |  |
|  |  | Clause 12 of the general standard applies. |  |  |  |  |  |  |  |
|  |  | NOTE According to subclause 12.4.5 of the general standard, the dose related aspects of this question are addressed under 203.6.4.3 of this document. |  |  |  |  |  |  |  |
| 201.13 | HAZARDOUS SITUATIONS and fault conditions |  |  |  |  |  |  |  |  |
|  |  | Clause 13 of the general standard applies. |  |  |  |  |  |  |  |
| 201.14 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |
|  |  | Clause 14 of the general standard applies. |  |  |  |  |  |  |  |
| 201.15 | Construction of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 15 of the general standard applies. |  |  |  |  |  |  |  |
| 201.16 | ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 16 of the general standard applies. |  |  |  |  |  |  |  |
| 201.17 | Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 17 of the general standard applies. |  |  |  |  |  |  |  |
|  |  | NOTE The third edition of IEC 60601-1-2 has been slightly modified to resolve the deficiencies of the second edition with respect to imaging equipment. |  |  |  |  |  |  |  |
| 202 | Electromagnetic compatibility – Requirements and tests |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-2 applies, except as follows. |  |  |  |  |  |  |  |
| 202.101 | Immunity testing of ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER may minimize the test requirements of the additional potential ESSENTIAL PERFORMANCE requirements listed in Table 201.101 to a practical level through the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | When selecting the requirements to be tested, the MANUFACTURER needs to take into account the sensitivity to the EMC environment, probability of EMC condition and severity, and probability and contribution to unacceptable RISK through the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | The accuracy of the test instruments used to assess the immunity of the ME EQUIPMENT shall not be affected by the electromagnetic conditions for the test. |  |  |  |  |  |  |  |
|  |  | The test instrument shall not have an influence on the immunity of the ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | Only non-invasive measurements shall be performed. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT being tested shall not be modified to perform this immunity test. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the Inspection of RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 203 | Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 and IEC 60601-1-3:2008/AMD1:2013 applies, except as follows: |  |  |  |  |  |  |  |
| 203.4 | General requirements |  |  |  |  |  |  |  |  |
| 203.4.1 | Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | If for ME EQUIPMENT, or a sub-assembly, compliance with this standard is to be stated, the statement shall be made in the following form: |  |  | IFU |  |  |  |  |
|  |  | X-RAY EQUIPMENT for RADIOGRAPHY and/or RADIOSCOPY ... ++) IEC 60601-2-54:2009 |  |  | IFU |  |  |  |  |
|  |  | "=++) MODEL OR TYPE REFERENCE" |  |  | IFU |  |  |  |  |
| 203.4.101 | Qualifying conditions for defined terms |  |  |  |  |  |  |  |  |
| 203.4.101.1 | Electric power |  |  |  |  |  |  |  |  |
|  |  | The electric power in the high-voltage circuit, mentioned in this particular standard in subclause 201.7.9.2.101, items c) and d), is calculated according to the formula: |  |  |  |  |  |  |  |
|  |  | P = f U I |  |  |  |  |  |  |  |
|  |  | Where |  |  |  |  |  |  |  |
|  |  | P is the electric power; |  |  |  |  |  |  |  |
|  |  | f is the factor depending on the waveform of the X-RAY TUBE VOLTAGE, selected as below and is |  |  |  |  |  |  |  |
|  |  | 0,95 for ME EQUIPMENT including a SIX-PEAK HIGH-VOLTAGE GENERATOR, or |  |  |  |  |  |  |  |
|  |  | 1,00 for ME EQUIPMENT including a TWELVE-PEAK HIGH-VOLTAGE GENERATOR or a CONSTANT POTENTIAL HIGH-VOLTAGE GENERATOR; or |  |  |  |  |  |  |  |
|  |  | for other ME EQUIPMENT, the most appropriate value, chosen according to the waveform of the X-RAY TUBE VOLTAGE, with a statement of the value selected; |  |  |  |  |  |  |  |
|  |  | U is the X-RAY TUBE VOLTAGE; |  |  |  |  |  |  |  |
|  |  | I is the X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | 203.4.101.2 PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS |  |  |  |  |  |  |  |
|  |  | The PERCENTAGE RIPPLE of the output voltage for ME EQUIPMENT with a CONSTANT POTENTIAL HIGH-VOLTAGE GENERATOR shall not exceed 4 %. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also subclause 7.2 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOTE 2 This requirement is adapted from 2.101.2 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS |  | The PERCENTAGE RIPPLE of the output voltage for ME EQUIPMENT with a CONSTANT POTENTIAL HIGH-VOLTAGE GENERATOR shall not exceed 4 %. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also subclause 7.2 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOTE 2 This requirement is adapted from 2.101.2 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.4.101.3 | LOADING TIME |  |  |  |  |  |  |  |  |
|  |  | LOADING TIME is measured as the time interval between: |  |  |  |  |  |  |  |
|  |  | the instant that the X-RAY TUBE VOLTAGE has risen for the first time to a value of 75 % of the peak value; and |  |  |  |  |  |  |  |
|  |  | the instant at which it finally drops below the same value. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT in which LOADING is controlled by electronic switching of the HIGH VOLTAGE, using a grid in an electronic tube or in the X-RAY TUBE, the LOADING TIME may be determined as the time interval between the instant when the TIMING DEVICE generates the signal to start the IRRADIATION and the instant when it generates the signal to terminate the IRRADIATION. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT in which LOADING is controlled by simultaneous switching in the primaries of both the high-voltage circuit and the heating supply for the filament of the X-RAY TUBE, the LOADING TIME shall be determined as the time interval between the instant when the X-RAY TUBE CURRENT first rises above 25 % of its maximum value and the instant when it finally falls below the same value. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also definition 3.37 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOTE 2 These requirements are adapted from 2.101.4 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.4.101.4 | NOMINAL SHORTEST IRRADIATION TIME |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL SHORTEST IRRADIATION TIME is determined according 203.6.5.101 as the shortest LOADING TIME: |  |  |  |  |  |  |  |
|  |  | for a LOADING during which the average AIR KERMA attained does not differ by more than 20 % from the average AIR KERMA attained for a LOADING TIME at least 50 times greater, when measured in accordance with 203.6.3.2.103 and |  |  |  |  |  |  |  |
