|  |  | which is no shorter than the shortest LOADING TIME for which the requirements for consistency are met in accordance with 203.6.3.2.102 c) 2) and reproducibility in accordance with 203.6.3.2.102 d). |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 50.104.3 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.5 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
| 203.5.2.4.5 | Deterministic effects |  |  |  |  |  |  |  |  |
| 203.5.2.4.5.101 | Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY |  |  |  |  |  |  |  |  |
|  |  | Skin dose levels |  |  |  |  |  |  |  |
|  |  | The instructions for use shall draw attention to the RISK of local skin dose levels that cause tissue reactions under the INTENDED USE in case of repetitive or prolonged exposure. The effect of the various selectable settings available in both RADIOSCOPY and RADIOGRAPHY on the RADIATION QUALITY, the delivered REFERENCE AIR KERMA or REFERENCE AIR KERMA RATE shall be described. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. |  |  |  |  |  |  |  |
|  |  | Available settings |  |  |  |  |  |  |  |
|  |  | In the instructions for use, information shall be provided on the available configurations delivered by the MANUFACTURER such as MODES OF OPERATION, settings of LOADING FACTORS and other operating parameters that affect the RADIATION QUALITY or the prevailing value of REFERENCE AIR KERMA (RATE) in the INTENDED USE. If applicable this information shall include: |  |  | IFU/EE |  |  |  |  |
|  |  | the MODES OF OPERATION in RADIOSCOPY designated e.g. as normal, low or high resolution, or normal, low or high dose mode; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings in a typical MODE OF OPERATION, as described in 1), giving the default values, and the available ranges of factors that can be varied after the MODE OF OPERATION has been selected; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings of LOADING FACTORS and other operating parameters in RADIOSCOPY delivering the highest available REFERENCE AIR KERMA RATE; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings of LOADING FACTORS and other operating parameters in RADIOGRAPHY delivering the highest available REFERENCE AIR KERMA per frame; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, corresponding to minimal and typical values of REFERENCE AIR KERMA or REFERENCE AIR KERMA RATE. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. |  |  |  |  |  |  |  |
|  |  | * RADIATION data |  |  | IFU/EE |  |  |  |  |
|  |  | In the instructions for use, for the MODES OF OPERATION and sets of values described in accordance with the settings of b) above, representative values of REFERENCE AIR KERMA (RATE) shall be given, based on measurement by the method described in 203.5.2.4.5.102. |  |  | IFU/EE |  |  |  |  |
|  |  | In addition, representative values of REFERENCE AIR KERMA (RATE) based on measurement by the method described in 203.5.2.4.5.102 shall be given in the instructions for use, for respectively the MODES OF OPERATION and sets of values described in accordance with the settings of b) 1) and b) 2) of this clause, and if they are adjustable by the OPERATOR in the MODE OF OPERATION concerned, for two settings of the following factors: |  |  | IFU/EE |  |  |  |  |
|  |  | selectable ADDED FILTERS; |  |  | IFU/EE |  |  |  |  |
|  |  | ENTRANCE FIELD SIZE; |  |  | IFU/EE |  |  |  |  |
|  |  | X-RADIATION pulse repetition frequency. |  |  | IFU/EE |  |  |  |  |
|  |  | Information shall be given on the configurations of the ME EQUIPMENT and the test geometries that can be used in the procedure described in 203.5.2.4.5.102 to verify the values given. Although it is required to provide details to enable verification by measurement in accordance with 203.5.2.4.5.102, the stated values may be determined originally by other methods, including calculation, leading to values that are in compliance, subject to the permitted tolerances, when verified by the method given in 203.5.2.4.5.102. |  |  | IFU/EE |  |  |  |  |
|  |  | Measured values shall not deviate from stated values by more than 50%. |  |  | IFU/EE |  |  |  |  |
|  |  | NOTE The measured values are to be compared with stated values in the instruction for use, therefore a deviation of 50% is appropriate. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by functional tests and Inspection of the instructions for use. The stated values of REFERENCE AIR KERMA (RATE) and statements concerning the variation of these values are verified by the method described in 203.5.2.4.5.102, using configurations and test geometries described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | * PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  |  | In the instructions for use, the location of the PATIENT ENTRANCE REFERENCE POINT shall be described as specified for the type of RADIOSCOPY EQUIPMENT: |  |  |  |  |  |  |  |
|  |  | The PATIENT ENTRANCE REFERENCE POINT is located: |  |  |  |  |  |  |  |
|  |  | 1 cm above the PATIENT SUPPORT for X-RAY EQUIPMENT with the X-RAY SOURCE ASSEMBLY below the PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | 30 cm above the PATIENT SUPPORT for X-RAY EQUIPMENT with the X-RAY SOURCE ASSEMBLY above the PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | 15 cm from the ISOCENTRE in the direction of the FOCAL SPOT for C-arm X-RAY EQUIPMENT or |  |  |  |  |  |  |  |
|  |  | for C-arm X-RAY EQUIPMENT without an ISOCENTRE, a point along the X-RAY BEAM AXIS defined by the MANUFACTURER as being representative of the point of intersection of the X-RAY BEAM AXIS with the PATIENT SURFACE. In this case, the statement in the instructions for use shall include the rationale for the choice of position made by the MANUFACTURER or |  |  |  |  |  |  |  |
|  |  | at the point representing the minimum FOCAL SPOT TO SKIN DISTANCE for C-arm X-RAY EQUIPMENT with FOCAL SPOT TO IMAGE RECEPTOR DISTANCE less than 45 cm, |  |  |  |  |  |  |  |
|  |  | NOTE For lateral positioning of C-arm the same definition of PATIENT ENTRANCE REFERENCE POINT is to be used in relationship to the ISOCENTRE as described for C-arms above. |  |  |  |  |  |  |  |
|  |  | for X-RAY EQUIPMENT not listed above the PATIENT ENTRANCE REFERENCE POINT shall by specified by the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. |  |  |  |  |  |  |  |
| 203.5.2.4.5.102 | *Test for dosimetric information |  |  |  |  |  |  |  |  |
|  |  | Use the following test procedure to determine dosimetric information: |  |  |  |  |  |  |  |
|  |  | As the PHANTOM, use a 20 cm thick polymethyl-methacrylate (PMMA) rectangular block with sides equal to or exceeding 25 cm. (The PHANTOM may be fabricated from layers of material.) |  |  |  |  |  |  |  |
|  |  | Use a DOSEMETER with a measuring detector small enough to cover not more than 80 % of the area of the X-RAY BEAM in the plane of measurement; the area of the DETECTOR surface perpendicular to the source-detector axis shall not exceed 30 cm2. |  |  |  |  |  |  |  |
|  |  | Adjust the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to its minimum value. Place the PHANTOM as close as possible to the X-RAY IMAGE RECEPTOR, leaving as much of the available distance as possible between X-RAY SOURCE ASSEMBLY and the ENTRANCE SURFACE of the PHANTOM. (This will minimize the effect of SCATTERED RADIATION on the measurements.) |  |  |  |  |  |  |  |
|  |  | Position the measuring detector at a point that is either: |  |  |  |  |  |  |  |
|  |  | the PATIENT ENTRANCE REFERENCE POINT (only if there is at least 20 cm distance between the measuring detector and the PHANTOM) |  |  |  |  |  |  |  |
|  |  | or |  |  |  |  |  |  |  |
|  |  | half-way between the FOCAL SPOT and the ENTRANCE SURFACE of the PHANTOM. In that case, the MEASURED VALUES are to be corrected to the appropriate distance. |  |  |  |  |  |  |  |
|  |  | NOTE This will minimize the contribution of STRAY RADIATION to the reading. |  |  |  |  |  |  |  |
|  |  | Measure the AIR KERMA RATE for the radioscopic settings for which a value of REFERENCE AIR KERMA RATE is required to be stated in 203.5.2.4.5.101 c). |  |  |  |  |  |  |  |
|  |  | Measure the AIR KERMA per image for radiographic settings as required to be stated in 203.5.2.4.5.101 c). |  |  |  |  |  |  |  |
|  |  | NOTE If measurements are involving AUTOMATIC EXPOSURE CONTROLS, verify the LOADING FACTORS that would prevail without the measuring detector and then perform the dose measurements by setting these LOADING FACTORS in the manual mode. |  |  |  |  |  |  |  |
|  |  | For each setting, the AIR KERMA (RATE) shall be measured, using the described PHANTOM, for two settings of the following factors: |  |  |  |  |  |  |  |
|  |  | selectable ADDED FILTERS, |  |  |  |  |  |  |  |
|  |  | representative OPERATOR selectable ENTRANCE FIELD SIZES, |  |  |  |  |  |  |  |
|  |  | X-RADIATION pulse repetition frequency. |  |  |  |  |  |  |  |
| 203.6 | RADIATION management |  |  |  |  |  |  |  |  |
| 203.6.2 | Initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
| 203.6.2.1 | Normal initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | It shall not be possible to initiate any subsequent IRRADIATION or, in SERIAL RADIOGRAPHY, any subsequent series without releasing the control by which the previous IRRADIATION was initiated. |  |  |  |  |  |  |  |
|  |  | Means shall be provided for the OPERATOR to terminate each LOADING at any time before its intended completion, except during SERIAL RADIOGRAPHY or for single LOADINGS with a LOADING TIME of 0,5 s or less. |  |  |  |  |  |  |  |
|  |  | During SERIAL RADIOGRAPHY, the OPERATOR shall be able to terminate the LOADINGS at any time, but means may be provided to permit completion of any single LOADING of the series in progress. |  |  |  |  |  |  |  |
|  |  | For operation in RADIOSCOPY, when the duration of IRRADIATION is determined by the OPERATOR while it is in progress, a TIMING DEVICE shall be provided to give an audible warning signal to the OPERATOR of the completion of accumulated periods of LOADING. The TIMING DEVICE shall have the following characteristics: |  |  |  |  |  |  |  |
|  |  | it shall be possible to set the timing period of the device so as to permit LOADINGS with a maximum cumulative duration of five minutes without any warning being given. Provision may also be made for periods shorter than five minutes to be set. Any LOADING made without the device having been set and any LOADING made subsequently to the expiry of its most recently set period shall cause an audible warning signal to be given continuously while such LOADING is taking place; |  |  |  |  |  |  |  |
|  |  | it shall be possible to reset the device, without prevention or interruption of LOADING, in order to stop the warning and to permit further periods of LOADING, each not exceeding five minutes, to be accumulated, during which no warning is given; |  |  |  |  |  |  |  |
|  |  | any control for setting or resetting the time period shall be separate from any IRRADIATION SWITCH. |  |  |  |  |  |  |  |
|  |  | In addition to the TIMING DEVICE required in item c) above, means shall be provided to ensure automatic termination in the event of LOADING in RADIOSCOPY having continued without interruption for a period exceeding 10 min. In the event of termination being effected by these means in NORMAL CONDITION, it shall be possible to resume LOADING by releasing and re-actuating the IRRADIATION SWITCH. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
|  |  | 203.6.2.1.101 Charging mode INTERLOCK |  |  |  |  |  |  |  |
|  |  | Every MOBILE X-RAY EQUIPMENT having an incorporated battery charger shall be provided with means whereby powered movements and the generation of X-RADIATION by unauthorized persons can be prevented without preventing the charging of batteries. |  |  |  |  |  |  |  |
|  |  | NOTE An example of suitable means to comply with this requirement is the provision of a key operated switch arranged so that powered movements and the generation of X-RADIATION are possible only when the key is present but battery charging is also possible in the absence of the key. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.2.1.102 Connections of external INTERLOCKS |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT, except MOBILE X-RAY EQUIPMENT, shall be provided with connections for external electrical devices separate from the ME EQUIPMENT that either |  |  |  |  |  |  |  |
|  |  | can prevent the X-RAY GENERATOR from starting to emit X-RADIATION, |  |  |  |  |  |  |  |
|  |  | can cause the X-RAY GENERATOR to stop emitting X-RADIATION |  |  |  |  |  |  |  |
|  |  | or both. |  |  |  |  |  |  |  |
|  |  | If the state of the signals from these external electrical devices is not displayed on the CONTROL PANEL, the ACCOMPANYING DOCUMENTS shall contain information for the RESPONSIBLE ORGANISATION that this state should be indicated by visual means in the installation. |  |  |  |  |  |  |  |
|  |  | NOTE An example of the use of this facility would be to ensure the presence of PROTECTIVE SHIELDING during RADIOSCOPY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.2.2 | Safety measures against failure of normal termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | If the normal termination depends upon a RADIATION measurement |  |  |  |  |  |  |  |
|  |  | the safety measure shall comprise means for termination of IRRADIATION in the event of a failure of the normal termination and |  |  |  |  |  |  |  |
|  |  | either the product of X-RAY TUBE VOLTAGE, X-RAY TUBE CURRENT and LOADING TIME shall be limited to not more than 60 kWs per IRRADIATION, or the CURRENT TIME PRODUCT shall be limited to not more than 600 mAs per IRRADIATION. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.3 | RADIATION dose and RADIATION quality |  |  |  |  |  |  |  |  |
| 203.6.3.1 | Adjustment of RADIATION dose and RADIATION quality |  |  |  |  |  |  |  |  |
|  |  | Systems for automatic control of LOADING FACTORS shall provide an adequate range of combinations of preselectable LOADING FACTORS, so that the automatic control is applied in ranges enabling the requirement of the collateral standard to be met. |  |  |  |  |  |  |  |
|  |  | In systems for automatic control of LOADING FACTORS and/or automatically controlled ADDITIONAL FILTRATION in RADIOSCOPY, the requirement of the collateral standard shall be considered to be met if |  |  |  |  |  |  |  |
|  |  | at least two appropriately differentiated levels of the controlled quantity can be selected, or |  |  |  |  |  |  |  |
|  |  | at least two appropriately differentiated levels of one characteristic LOADING FACTOR and/or automatically controlled ADDITIONAL FILTRATION, or appropriately differentiated functions of interdependent LOADING FACTORS and/or automatically controlled ADDITIONAL FILTRATION can be selected, or |  |  |  |  |  |  |  |
|  |  | additionally, manual control without the use of the AUTOMATIC CONTROL SYSTEM is possible. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.3.2 | Reproducibility of the RADIATION output |  |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | The coefficient of variation of MEASURED VALUES of AIR KERMA shall be not greater than 0,05 for any combination of LOADING FACTORS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | Make 10 measurements of AIR KERMA in one hour under the test conditions according to subclause 203.6.3.2.103, at each of the test settings A, B, C and D according to Table 203.101. |  |  |  |  |  |  |  |
|  |  | Calculate the coefficient of variation for each of the measurement series and the average AIR KERMA for test settings C and D, to verify compliance. |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | Linearity of AIR KERMA over limited intervals of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | For operation in RADIOGRAPHY the quotients of the average of the MEASURED VALUES of AIR KERMA divided by the preselected values or the indicated values of CURRENT TIME PRODUCT, or the product of the values of X-RAY TUBE CURRENT and LOADING TIME, obtained |  |  |  |  |  |  |  |
|  |  | at either two consecutive settings of LOADING TIME or X-RAY TUBE CURRENT or CURRENT TIME PRODUCT |  |  |  |  |  |  |  |
|  |  | or at any two settings of the above LOADING FACTORS when preselection is continuous and the preselected values differ by a factor as close as possible to but not exceeding 2, |  |  |  |  |  |  |  |
|  |  | shall not differ by more than 0,2 times the mean value of these quotients: |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | Q1 and Q2 are the indicated CURRENT TIME PRODUCTS; |  |  |  |  |  |  |  |
|  |  | I1 and I2 are the indicated X-RAY TUBE CURRENTS; |  |  |  |  |  |  |  |
|  |  | t1 and t2 are the indicated LOADING TIMES. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | Make 10 measurements of AIR KERMA in one hour under the test conditions according to 203.6.3.2.103, at each of the test settings E and F according to Table 203.101. |  |  |  |  |  |  |  |
|  |  | Calculate the average value of AIR KERMA for the two measurements series. Use these average values and those for test settings C and D to verify compliance according to the formula. |  |  |  |  |  |  |  |
|  |  | Reproducibility of AUTOMATIC EXPOSURE CONTROLS for DIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | In the operation of an AUTOMATIC EXPOSURE CONTROL in RADIOGRAPHY to control IRRADIATION for DIRECT RADIOGRAPHY, the reproducibility shall comply with the following requirements, either |  |  |  |  |  |  |  |
|  |  | the coefficient of variation of MEASURED VALUES of AIR KERMA shall be not greater than 0,05 as required in 203.6.3.2.101; or |  |  |  |  |  |  |  |
|  |  | the variation of optical density in the resultant RADIOGRAMS shall not exceed a value of 0,10 for unchanged X-RAY TUBE VOLTAGE and constant thickness of the irradiated object. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the test procedure below. |  |  |  |  |  |  |  |
|  |  | Consistency of AUTOMATIC EXPOSURE CONTROLS for DIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | In the operation of an AUTOMATIC EXPOSURE CONTROL in RADIOGRAPHY to control IRRADIATION for DIRECT RADIOGRAPHY, the variation of optical density in the resultant RADIOGRAMS shall not exceed a value of |  |  |  |  |  |  |  |
|  |  | 0,15 arising from changes of the X-RAY TUBE VOLTAGE, the thickness of the irradiated object being constant, |  |  |  |  |  |  |  |
|  |  | 0,20 arising from changes in the thickness of the irradiated object, the X-RAY TUBE VOLTAGE being constant, |  |  |  |  |  |  |  |
|  |  | 0,20 arising from changes in both the X-RAY TUBE VOLTAGE and the thickness of the irradiated object. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | Method |  |  |  |  |  |  |  |
|  |  | Measure the optical density of RADIOGRAMS of PHANTOMS made of water or other tissue equivalent material, produced with the AUTOMATIC EXPOSURE CONTROL in operation. Determine the variations of density for different PHANTOM thicknesses and for different XRAY TUBE VOLTAGES. |  |  |  |  |  |  |  |
|  |  | Test arrangement |  |  |  |  |  |  |  |
|  |  | Use a test arrangement with the following characteristics: |  |  |  |  |  |  |  |
|  |  | a FOCAL SPOT TO IMAGE RECEPTOR DISTANCE of 1 m or corresponding to the INTENDED USE, remaining unchanged for all tests in a series; |  |  |  |  |  |  |  |
|  |  | an 18 cm x 24 cm RADIOGRAPHIC CASSETTE as X-RAY IMAGE RECEPTOR, the same cassette being used for all tests in a series; |  |  |  |  |  |  |  |
|  |  | an X-RAY SOURCE ASSEMBLY of a type specified for use with the HIGH-VOLTAGE GENERATOR under test. The X-RAY FIELD is aligned and adjusted to 18 cm x 24 cm at the entrance surface of the cassette and remains unchanged for all tests in a series; |  |  |  |  |  |  |  |
|  |  | provision for mounting the measuring chamber of the AUTOMATIC EXPOSURE CONTROL in a manner and position corresponding to the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | provision of PHANTOMS of three different thicknesses, 10 cm, 15 cm and 20 cm, each of a size to cover the cassette fully, the PHANTOM in use for a particular test being mounted as close as possible to the entrance surface of the cassette; |  |  |  |  |  |  |  |
|  |  | provision of a focused grid having the appropriate application limits; |  |  |  |  |  |  |  |
|  |  | provision for accurate and reproducible film processing and for measuring the optical density of the processed films. |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHIC FILM and INTENSIFYING SCREEN |  |  |  |  |  |  |  |
|  |  | Use a combination of RADIOGRAPHIC FILM and INTENSIFYING SCREEN of a type specified to be suitable for the INTENDED USE of the AUTOMATIC EXPOSURE CONTROL. |  |  |  |  |  |  |  |
|  |  | For any one series of tests, select pieces of film from the same batch, for which consistency of characteristics has been verified. |  |  |  |  |  |  |  |
|  |  | Setting the AUTOMATIC EXPOSURE CONTROL |  |  |  |  |  |  |  |
|  |  | Select the central field of the measuring chamber of the AUTOMATIC EXPOSURE CONTROL. |  |  |  |  |  |  |  |
|  |  | Make any adjustments required in accordance with the instructions for use to apply the density correction for the type of film-screen combination in use and to produce a measured optical density in the processed film of 1,1 to 1,3, when operating at an X-RAY TUBE VOLTAGE of 80 kV, using the 15 cm PHANTOM. |  |  |  |  |  |  |  |
|  |  | Selecting the X-RAY TUBE CURRENT |  |  |  |  |  |  |  |
|  |  | Except when testing an AUTOMATIC EXPOSURE CONTROL that operates with a fixed LOADING TIME, select a value of X-RAY TUBE CURRENT that will result in LOADING TIMES during the tests exceeding three times the shortest specified LOADING TIME but not exceeding 1 s. Record any selected value. |  |  |  |  |  |  |  |
|  |  | If no suitable value of X-RAY TUBE CURRENT can be selected, use a different FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to enable the stated range of LOADING TIMES to be achieved with the available setting of X-RAY TUBE CURRENT closest to the determined suitable value. |  |  |  |  |  |  |  |
|  |  | Test loadings |  |  |  |  |  |  |  |
|  |  | Make eight test loadings, using the combinations of X-RAY TUBE VOLTAGE and PHANTOM thickness indicated in Table 203.102 and four additional loadings at 80 kV with 15 cm PHANTOM thickness. Process the films; measure and record the optical density of each image. |  |  |  |  |  |  |  |
|  |  | Compliance criteria |  |  |  |  |  |  |  |
|  |  | Compliance is achieved if |  |  |  |  |  |  |  |
|  |  | for the four loadings made with the 15 cm PHANTOM with different X-RAY TUBE VOLTAGES, no measured value of optical density differs by more than 0,15 from the mean of the four values and no value differs by more than 0,15 from the value for an adjacent step of X-RAY TUBE VOLTAGE, |  |  |  |  |  |  |  |
|  |  | for each of the four pairs of loadings made at the same X-RAY TUBE VOLTAGE (with PHANTOMS of different thickness), no measured value of optical density differs by more than 0,2 from the other value in the pair, |  |  |  |  |  |  |  |
|  |  | for the whole series of eight loadings, no measured value of optical density differs by more than 0,2 from the mean of the eight values, |  |  |  |  |  |  |  |
|  |  | for five loadings at constant test parameters, 80 kV with 15 cm PHANTOM thickness, no measured value of optical density differs by more than 0,1 from the mean value of the five values. |  |  |  |  |  |  |  |
|  |  | Reproducibility of AUTOMATIC EXPOSURE CONTROLS for INDIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | In the operation of an AUTOMATIC EXPOSURE CONTROL in RADIOGRAPHY to control IRRADIATION for INDIRECT RADIOGRAPHY with DIGITAL X-RAY IMAGING DEVICES, the reproducibility shall comply with one of the following requirements: |  |  |  |  |  |  |  |
|  |  | either the coefficient of variation of MEASURED VALUES of AIR KERMA shall be not greater than 0,05 as required in 203.6.3.2.101; |  |  |  |  |  |  |  |
|  |  | or with integrated DIGITAL X-RAY IMAGING DEVICES the variation in the mean LINEARIZED DATA on a constant REGION OF INTEREST shall not exceed 20 % for constant X-RAY TUBE VOLTAGE and constant thickness of the irradiated object. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | Test conditions |  |  |  |  |  |  |  |
|  |  | Use the X-RAY EQUIPMENT in conditions representative of the specified INTENDED USE, in terms of geometric settings and selection of MODE OF OPERATION, the PATIENT being replaced by a PHANTOM made of PMMA, the section and thickness of which match this INTENDED USE. |  |  |  |  |  |  |  |
|  |  | As a minimum, a PHANTOM with a thickness of 20 cm and a square area of 25 × 25 cm2 shall be used, with an X-RAY TUBE VOLTAGE representative of the specified INTENDED USE, or 80 kV if manually adjustable. |  |  |  |  |  |  |  |
|  |  | Acquire 10 images per set of conditions. |  |  |  |  |  |  |  |
|  |  | Compliance criteria |  |  |  |  |  |  |  |
|  |  | The ratio between the highest and the lowest measured values shall be less than 1,2. |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.103 Conditions for measuring AIR KERMA |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.103.1 Measuring arrangements |  |  |  |  |  |  |  |
|  |  | Arrange the HIGH-VOLTAGE GENERATOR or subassembly under test in a suitable combination with an X-RAY SOURCE ASSEMBLY (and, if applicable, with other subassemblies needed to constitute an X-RAY GENERATOR) specified in the ACCOMPANYING DOCUMENTS of the unit under test as suitable for this purpose. |  |  |  |  |  |  |  |
|  |  | Align the X-RAY SOURCE ASSEMBLY, the DIAPHRAGM and the RADIATION DETECTOR under NARROW BEAM CONDITION. |  |  |  |  |  |  |  |
|  |  | Arrange the attenuating material needed near the X-RAY SOURCE ASSEMBLY or select the attenuating material specified in 203.6.3.2.103.2 b). Verify the RADIATION QUALITY according to 203.6.3.2.103.2 a). |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.103.2 ATTENUATION and RADIATION QUALITY for measurement of AIR KERMA |  |  |  |  |  |  |  |
|  |  | RADIATION QUALITY |  |  |  |  |  |  |  |
|  |  | Ensure that the RADIATION QUALITY of the X-RAY BEAM emerging from the X-RAY SOURCE ASSEMBLY complies with applicable specified conditions for NORMAL USE. If no such conditions are specified, ensure that the TOTAL FILTRATION in the X-RAY SOURCE ASSEMBLY is such as to comply with the HALF-VALUE LAYER requirements in IEC 60601-1-3, Table 3, as applicable. |  |  |  |  |  |  |  |
|  |  | ATTENUATION |  |  |  |  |  |  |  |
|  |  | To simulate the presence of a PATIENT during the measurement of AIR KERMA, add a layer of aluminium with a thickness related to the selected X-RAY TUBE VOLTAGE in accordance with Table 203.103 and of sufficient size to intercept the whole of the X-RAY BEAM. |  |  |  |  |  |  |  |
| 203.6.3.101 | Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT designed for RADIOSCOPY shall be provided with means for the available combinations of LOADING FACTORS in RADIOSCOPY to be restricted to correspond, in particular installations, to any limit on the maximum AIR KERMA RATE that is necessary to comply with local regulations. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.3.102 | * High-level control (HLC) |  |  |  |  |  |  |  |  |
|  |  | If X-RAY EQUIPMENT specified for RADIOSCOPY include MODES OF OPERATION designed to produce REFERENCE AIR KERMA RATES greater than 88 mGy per minute or than those REFERENCE AIR KERMA RATES specified in 203.6.3.101, these MODES OF OPERATION, described as high-level controls, shall be operable only when the OPERATOR provides continuous manual activation. When a high-level control is provided, a continuous signal audible to the OPERATOR shall indicate that the high level control is being activated. When high-level controls are activated, the X-RAY EQUIPMENT shall not be operable at any combination of X-RAY TUBE VOLTAGE and X-RAY TUBE CURRENT that will result in a REFERENCE AIR KERMA RATE in excess of 176 mGy per minute. |  |  |  |  |  |  |  |
|  |  | For the application of this requirement to C-arm X-RAY EQUIPMENT, the REFERENCE AIR KERMA RATE shall be replaced by the AIR KERMA RATE measured at 30 cm from the ACCESSIBLE SURFACE of the X-RAY IMAGE RECEPTOR. |  |  |  |  |  |  |  |
|  |  | NOTE Lower limits may be required by different local regulations. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and tests. Tests shall be performed by measurement of the maximum entrance REFERENCE AIR KERMA RATE at the PATIENT ENTRANCE REFERENCE POINT for non-C-arm X-RAY EQUIPMENT, and, for C-arm X-RAY EQUIPMENT, at the point specified above. |  |  |  |  |  |  |  |
|  |  | ————————— |  |  |  |  |  |  |  |
|  |  | 2) Figures in square brackets refer to the bibliography. |  |  |  |  |  |  |  |
| 203.6.4 | Indication of operational states |  |  |  |  |  |  |  |  |
| 203.6.4.2 | Indication of LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | The LOADING STATE shall be indicated by a yellow indicator on the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
| 203.6.4.3 | Indication of LOADING FACTORS and MODES OF OPERATION |  |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.101 General requirements for the indication of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | The units of indication shall be as follows: |  |  |  |  |  |  |  |
|  |  | for X-RAY TUBE VOLTAGE, kilovolts; |  |  |  |  |  |  |  |
|  |  | for X-RAY TUBE CURRENT, milliamperes; |  |  |  |  |  |  |  |
|  |  | for LOADING TIME, seconds and/or milliseconds; |  |  |  |  |  |  |  |
|  |  | for CURRENT TIME PRODUCT, milliampereseconds; |  |  |  |  |  |  |  |
|  |  | in RADIOSCOPY, the LOADING TIME may be indicated in minutes and seconds or decimally in minutes. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.102 Shortened indication of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | For HIGH-VOLTAGE GENERATORS operating with one or more fixed combinations of LOADING FACTORS the indication on the CONTROL PANEL may be confined to the value of only one of the significant LOADING FACTORS for each combination, for example the value of X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | In this case, the indication of the corresponding values of the other LOADING FACTORS in each combination shall be given in the instructions for use. |  |  |  |  |  |  |  |
|  |  | In addition, these values shall be listed in a form suitable to be displayed at a prominent location on or near the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | For HIGH-VOLTAGE GENERATORS operating with fixed combinations of semi-permanently preselectable (such as anatomic programmable) LOADING FACTORS, the indication on the CONTROL PANEL may be confined to a clear reference to the identity of each combination. |  |  |  |  |  |  |  |
|  |  | In this case, provisions shall be made to enable |  |  |  |  |  |  |  |
|  |  | the values of each combination of semi-permanently preselected LOADING FACTORS set at the time of installation to be recorded in the instructions for use, and in addition to enable |  |  |  |  |  |  |  |
|  |  | the values to be listed in a suitable form to be displayed at a prominent location on or near the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.103 Indication of varying LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | For HIGH-VOLTAGE GENERATORS operating with AUTOMATIC INTENSITY CONTROL in RADIOSCOPY, continuous indication of the LOADING FACTORS that vary shall be given at the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104 Accuracy of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.1 General aspects for the accuracy of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | In HIGH-VOLTAGE GENERATORS the requirements of this subclause apply to the accuracy of all values of LOADING FACTORS, whether indicated, fixed or preselected when compared with MEASURED VALUES of the same LOADING FACTOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and tests. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.2 Accuracy of LOADING FACTORS in automatic control mode |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT with AUTOMATIC CONTROL SYSTEMS when the X-RAY TUBE VOLTAGE or the X-RAY TUBE CURRENT, or both, is intended to vary during the IRRADIATION, the accuracy of the intentionally varied LOADING FACTOR required in 203.6.4.3.104.3 and 203.6.4.3.104.4, shall be disregarded. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.3 Accuracy of X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |
|  |  | For operation of a HIGH-VOLTAGE GENERATOR in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE VOLTAGE, in any combination of LOADING FACTORS, shall be not greater than 10 %. |  |  |  |  |  |  |  |
|  |  | The increment or decrement of the X-RAY TUBE VOLTAGE between any two indicated settings shall be within 50 % and 150 % of the indicated change. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE VOLTAGE, the highest available X-RAY TUBE CURRENT for that X-RAY TUBE VOLTAGE and the shortest indicated value of LOADING TIME. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE VOLTAGE, the highest available X-RAY TUBE CURRENT for that X-RAY TUBE VOLTAGE and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the highest indicated value of X-RAY TUBE VOLTAGE and the highest available X-RAY TUBE CURRENT for that X-RAY TUBE VOLTAGE and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 90 % of the maximum available X-RAY TUBE VOLTAGE and any X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 60 % of the maximum available X-RAY TUBE VOLTAGE and any X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT |  |  |  |  |  |  |  |
|  |  | For operation of HIGH-VOLTAGE GENERATORS in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE CURRENT, in any combination of LOADING FACTORS, shall be not greater than 20 %. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE CURRENT, the highest indicated value of X-RAY TUBE VOLTAGE and the shortest indicated value of LOADING TIME. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE CURRENT, the highest indicated value of X-RAY TUBE VOLTAGE and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the highest indicated value of X-RAY TUBE CURRENT, the highest available X-RAY TUBE VOLTAGE for the tested X-RAY TUBE CURRENT and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 20 % of the maximum available X-RAY TUBE CURRENT and the lowest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 20 % of the maximum available X-RAY TUBE CURRENT and the highest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.5 Accuracy of LOADING TIME |  |  |  |  |  |  |  |
|  |  | For operation of HIGH-VOLTAGE GENERATORS in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE LOADING TIME, in any combination of LOADING FACTORS, shall be not greater than ± (10 % + 1 ms). |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of LOADING TIME, the highest indicated value of X-RAY TUBE VOLTAGE and any indicated value of X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of LOADING TIME and the highest available electric power, P. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.6 Accuracy of CURRENT TIME PRODUCT |  |  |  |  |  |  |  |
|  |  | For operation of HIGH-VOLTAGE GENERATORS in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE CURRENT TIME PRODUCT, in any combination, shall be not greater than ± (10 % + 0,2 mAs). |  |  |  |  |  |  |  |
|  |  | This requirement also applies in cases when the CURRENT TIME PRODUCT is derived by calculation. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest INDICATED VALUE of CURRENT TIME PRODUCT and the highest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the highest INDICATED VALUE of CURRENT TIME PRODUCT and the lowest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.105 Indication of ADDED FILTERS |  |  |  |  |  |  |  |
|  |  | If the X-RAY EQUIPMENT has provisions to select ADDED FILTERS by remote control or through an automatic system, the selected ADDED FILTER shall be indicated to the OPERATOR at a location appropriate for the INTENDED USE. If the FILTER change is automatic it may be displayed after the termination of IRRADIATION. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests. |  |  |  |  |  |  |  |
| 203.6.4.4 | Indication of automatic modes |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT operating in RADIOGRAPHY in which AUTOMATIC EXPOSURE CONTROL is achieved by varying one or more LOADING FACTORS, information about the range and interrelation of these LOADING FACTORS shall be given in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.4.5 | * Dosimetric indications |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall provide information on the performance of the dosimetric indications and describe the operations required to maintain this performance within specification. |  |  |  |  |  |  |  |
|  |  | Means shall be provided to reset to zero the values of all the cumulative dosimetric indications prior to the commencement of a new examination or PROCEDURE. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for either RADIOSCOPY or RADIOSCOPY and RADIOGRAPHY shall satisfy the following requirements: |  |  |  |  |  |  |  |
|  |  | The value of the REFERENCE AIR KERMA RATE shall be displayed during RADIOSCOPY in mGy/min together with this unit. This value shall be continuously displayed at the working position of the OPERATOR during the actuation of the IRRADIATION SWITCH and updated at least once every second. |  |  |  |  |  |  |  |
|  |  | The value of the cumulative REFERENCE AIR KERMA resulting from RADIOSCOPY and RADIOGRAPHY since the last reset operation shall be |  |  |  |  |  |  |  |
|  |  | continuously displayed at the working position of the OPERATOR in mGy together with this unit and updated at least once every 5 s; or |  |  |  |  |  |  |  |
|  |  | displayed not later than 5 s after the interruption or termination of LOADING. |  |  |  |  |  |  |  |
|  |  | The values for the REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall be clearly distinguishable from each other. |  |  |  |  |  |  |  |
|  |  | The REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall not deviate from their respective displayed values by more than ± 35 % over the range of 6 mGy/min and 100 mGy to the maximum values. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY and/or SERIAL RADIOGRAPHY shall be provided with an indication of the cumulative DOSE AREA PRODUCT resulting from RADIOGRAPHY and, when applicable, from RADIOSCOPY since the the last reset operation. The DOSE AREA PRODUCT may be measured or calculated. The value shall be expressed in Gy•m2 with appropriate SI prefixes. The overall uncertainty in the displayed values of the cumulative DOSE AREA PRODUCT above 5 μGy•m2 shall not exceed 35 %. |  |  |  |  |  |  |  |
|  |  | This DOSE AREA PRODUCT indication need not be provided at the working position of the OPERATOR. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOGRAPHY shall be provided with an indication of the DOSE AREA PRODUCT for each exposure. The DOSE AREA PRODUCT may be measured or calculated. |  |  |  |  |  |  |  |
|  |  | If part of the X-RAY EQUIPMENT, DOSE AREA PRODUCT METERS shall comply with IEC 60580. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for DIRECT RADIOGRAPHY should satisfy the same requirement as specified above for INDIRECT RADIOGRAPHY. Alternatively, the following minimal requirements may be met: |  |  |  |  |  |  |  |
|  |  | The value of the REFERENCE AIR KERMA resulting from the last radiographic IRRADIATION shall be displayed in mGy together with this unit, until initiation of the next radiographic IRRADIATION. |  |  |  |  |  |  |  |
|  |  | Means shall be provided allowing the determination of the area of the X-RAY FIELD in the plane normal to the X-RAY BEAM AXIS containing the PATIENT ENTRANCE REFERENCE POINT, based on the available information concerning the extent of the X-RAY BEAM. The maximum deviation between the value determined using these means and the actual value shall be less than 40 % of the actual value for areas larger than 200 cm2. |  |  |  |  |  |  |  |
|  |  | NOTE Examples of such means are tables, nomograms, programmable calculators or computers together with the relevant program. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. The tests for the REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall be performed with a LOADING STATE of duration longer than 3 s. |  |  |  |  |  |  |  |
| 203.6.4.101 | Indication of READY STATE |  |  |  |  |  |  |  |  |
|  |  | Visible indication shall be provided indicating the state when one further actuation of a control will initiate the LOADING of the X-RAY TUBE in RADIOGRAPHY. |  |  | SW |  |  |  |  |
|  |  | If this state is indicated in RADIOGRAPHY by means of a single function visual indicator, the colour green shall be used. |  |  | SW |  |  |  |  |
|  |  | In RADIOGRAPHY, means should be provided for a connection to enable this state to be indicated remotely from the CONTROL PANEL. This requirement does not apply for MOBILE X-RAY EQUIPMENT. |  |  | SW |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
| 203.6.5 | AUTOMATIC CONTROL SYSTEM |  |  | I believe we're exempt from this |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOGRAPHY shall be provided with AUTOMATIC EXPOSURE CONTROL unless the MANUFACTURER provides justifications for exemptions in the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | NOTE Justifications for exemptions may be motivated by technical reasons (e.g. MOBILE systems). |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY shall be provided with AUTOMATIC INTENSITY CONTROL. It shall be possible to limit the maximum REFERENCE AIR KERMA RATE to values given by local rules. For X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY in which AUTOMATIC CONTROL SYSTEMS vary one or more LOADING FACTORS, information about the range and interrelation of these LOADING FACTORS shall be given in the instructions for use. |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT provided with AUTOMATIC EXPOSURE CONTROL, a method by which the OPERATOR can verify the functioning of these controls shall be provided and the instructions for use shall contain the description of that method. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.5.101 | Determination of the NOMINAL SHORTEST IRRADIATION TIME |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT provided with AUTOMATIC EXPOSURE CONTROL the NOMINAL SHORTEST IRRADIATION TIME as defined in 203.4.101.4 shall be stated in the instructions for use. The measured value shall not be greater than the stated value. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use and the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | Make an irradiation using the AUTOMATIC EXPOSURE CONTROL with > 70 % of the available generator power at approximately 80 kV. To determine the average AIR KERMA, adjust the attenuation in the X-RAY BEAM (preferably by using a water PHANTOM) to achieve a LOADING TIME close to 0,1 s. |  |  |  |  |  |  |  |
|  |  | Make several irradiations with reduced PHANTOM thicknesses using the same X-RAY TUBE VOLTAGE and generator power as mentioned above. The PHANTOM thickness shall be varied in such a way that the LOADING TIME does not vary more than a factor of two between two irradiations. |  |  |  |  |  |  |  |
| 203.6.6 | SCATTERED RADIATION reduction |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | Means shall be provided to reduce the influence of RADIATION scattered in the PATIENT to the X-RAY IMAGE RECEPTOR in case of significant influence on the image quality. If such means are ANTI-SCATTER GRIDS which are removable by the OPERATOR, or that can be moved in or out under manual or automatic control by a motorized mechanism, the presence or absence of the ANTI-SCATTER GRID shall be clearly visible or indicated. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for paediatric applications shall be provided with means to remove the ANTI-SCATTER GRID. |  |  |  |  |  |  |  |
|  |  | If different ANTI-SCATTER GRIDS can be used, it shall be possible for the OPERATOR to identify the grid in place. |  |  |  |  |  |  |  |
|  |  | The proper use of such means shall be described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
| 203.6.7 | Imaging performance |  |  |  |  |  |  |  |  |
| 203.6.7.101 | Display of last image hold (LIH) |  |  |  | SW |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY shall be equipped with means to display an LIH RADIOGRAM following termination of the radioscopic exposure. |  |  | SW |  |  |  |  |
|  |  | Means shall be provided to clearly indicate to the OPERATOR whether a displayed image is an LIH RADIOGRAM or resulting from an ongoing RADIOSCOPY. Display of the LIH RADIOGRAM shall be replaced by the radioscopic image concurrently with reinitiation of RADIOSCOPIC exposure, unless separate DISPLAYS are provided for the LIH RADIOGRAM and radioscopic images. |  |  | SW |  |  |  |  |
|  |  | For an LIH RADIOGRAM obtained by retaining predetermined radioscopic images, if the number of images and method of combining images are selectable by the OPERATOR, the selection shall be indicated prior to initiation of the radioscopic exposure. |  |  | SW |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests. |  |  | SW |  |  |  |  |
| 203.7 | RADIATION QUALITY |  |  |  |  |  |  |  |  |
| 203.7.1 | HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for paediatric applications shall be provided with means for placing an ADDED FILTER of not less than 0,1 mm Cu or 3,5 mm Al. |  |  |  |  |  |  |  |
|  |  | NOTE An appropriate permanently mounted FILTER, not removable by the OPERATOR, satisfies the above requirement. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, by examination of the ACCOMPANYING DOCUMENTS and by the use, as appropriate, of the test described in subclause 7.5 of IEC 60601-1-3. |  |  |  |  |  |  |  |
| 203.7.1.101 | FILTRATION in X-RAY SOURCE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | X-RAY SOURCE ASSEMBLIES shall comply with the following requirements: |  |  |  |  |  |  |  |
|  |  | unless solely intended for use in MOBILE X-RAY EQUIPMENT specified for RADIOSCOPY during surgery, X-RAY SOURCE ASSEMBLIES shall be provided with means to mount, to dismount, or to select, one or more ADDED FILTERS, without the use of TOOLS. Any such selectable ADDED FILTERS shall comply with the following requirements: |  |  |  |  |  |  |  |
|  |  | they shall be identifiable when in position for the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | if a selectable ADDED FILTER is necessary to attain the requirements for TOTAL FILTRATION in X-RAY EQUIPMENT, given in subclause 7.1 of IEC 60601-1-3, means shall be provided to enable the presence of the appropriate selectable ADDED FILTER to be detected by the control system of an associated HIGH-VOLTAGE GENERATOR and LOADING prevented if the necessary ADDED FILTER is not detected; |  |  |  |  |  |  |  |
|  |  | the ACCOMPANYING DOCUMENTS shall include, in the ASSEMBLING INSTRUCTIONS given for particular applications, instructions for attaining the TOTAL FILTRATION required to comply with subclause 7.1 of IEC 60601-1-3 in respect of the items of X-RAY EQUIPMENT concerned. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, by examination of the ACCOMPANYING DOCUMENTS and by the use, as appropriate, of the test described in subclause 7.6 of IEC 60601-1-3. |  |  |  |  |  |  |  |
| 203.8 | Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
| 203.8.4 | Confinement of EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | X-RAY SOURCE ASSEMBLIES shall be so constructed that the zone of intersection of all straight lines that pass through all RADIATION APERTURES of the X-RAY SOURCE ASSEMBLY, with a plane normal to the REFERENCE AXIS at 1 m from the FOCAL SPOT shall not extend more than 15 cm outside the boundary of the largest selectable X-RAY FIELD. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the design documentation. In Figure 203.101, w1 represents the width of the largest selectable X-RAY FIELD in a plane P, which is perpendicular to the REFERENCE AXIS at 1 m from the FOCAL SPOT. The zone of intersection with plane P of all straight lines passing through all RADIATION APERTURES extends beyond w1 by the distance w2. The shaded portion of this zone is a region where EXTRA-FOCAL RADIATION can extend beyond the largest X-RAY FIELD. Compliance is achieved if w2 does not exceed 15 cm. |  |  |  |  |  |  |  |
|  |  | Figure 203.101 – Zone of EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |
| 203.8.5 | Relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
| 203.8.5.3 | Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to enable the X-RAY FIELD to be positioned to cover the region of interest and, where applicable, the SENSITIVE VOLUMES of the AUTOMATIC EXPOSURE CONTROL or AUTOMATIC INTENSITY CONTROL. |  |  |  |  |  |  |  |
|  |  | If the X-RAY FIELD is adjusted in the INTENDED USE for full coverage of the IMAGE RECEPTION AREA, it shall correspond to the IMAGE RECEPTION AREA within the following limits, as applicable: |  |  |  |  |  |  |  |
|  |  | If the IMAGE RECEPTION AREA is circular, the X-RAY FIELD shall coincide with the IMAGE RECEPTION AREA as required in a) and b). |  |  |  |  |  |  |  |
|  |  | the X-RAY FIELD measured along a diameter in the direction of greatest misalignment with the image reception area shall not extend beyond the boundary of the effective image reception area by more than 2 cm; and |  |  |  |  |  |  |  |
|  |  | at least 80 % of the area of the X-RAY FIELD shall overlap the effective image reception area. EFFECTIVE IMAGE RECEPTION areas smaller than 10 cm in diameter are exempted. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for gastro-intestinal examinations with SPOTFILM DEVICES using also rectangular IMAGE RECEPTORS need not comply with this requirement, but neither the length nor the width of the X-RAY FIELD shall exceed the diameter of the IMAGE RECEPTION AREA. |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT specified for RADIOSCOPY during surgery at a FIXED FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, in which |  |  |  |  |  |  |  |
|  |  | there is provision for RADIOGRAPHY using a RADIOGRAPHIC CASSETTE holder, with beam limitation to a circular X-RAY FIELD for use on a rectangular IMAGE RECEPTION AREA; and |  |  |  |  |  |  |  |
|  |  | the orientation of the IMAGE RECEPTION AREA is selectable; and |  |  |  |  |  |  |  |
|  |  | the maximum diameter of the X-RAY FIELD does not exceed 40 cm, |  |  |  |  |  |  |  |
|  |  | the diameter of the X-RAY FIELD may exceed the diagonal dimension of the IMAGE RECEPTION AREA by an amount not exceeding 2 cm. If the RADIOGRAPHIC CASSETTE holder can extend beyond the edges of the PRIMARY PROTECTIVE SHIELDING, a warning of this fact shall be stated in the instructions for use. |  |  |  |  |  |  |  |
|  |  | In cases where the X-RAY FIELD does not correspond to the IMAGE RECEPTION AREA in accordance with one of the categories above, the following requirements apply: |  |  |  |  |  |  |  |
|  |  | along each of the two major axes of the IMAGE RECEPTION AREA, the total of the discrepancies between the edges of the X-RAY FIELD and the corresponding edges of the IMAGE RECEPTION AREA shall not exceed 3 % of the indicated FOCAL SPOT TO IMAGE RECEPTOR DISTANCE when the IMAGE RECEPTOR PLANE is normal to the X-RAY BEAM AXIS; |  |  |  |  |  |  |  |
|  |  | the sum of the discrepancies on both axes shall not exceed 4 % of the indicated FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. |  |  |  |  |  |  |  |
|  |  | NOTE If a secondary BEAM LIMITING DEVICE is used between PATIENT and X-RAY IMAGE RECEPTOR, this requirement refers to the percentage of the RADIATION reaching the IMAGE RECEPTION AREA relative to the RADIATION in front of the secondary BEAM LIMITING DEVICE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked with the relevant requirements above, by Inspection of the ME EQUIPMENT, by examination of the instructions for use and by measurement of the X-RAY FIELDS, where appropriate. When automatic adjustment of the RADIATION APERTURE is provided, allow a period of at least 5 s before measurements are made, for the automatic mechanism to complete any adjustment occurring during the tests. |  |  |  |  |  |  |  |
|  |  | When determining compliance with the requirements at a) and b) of the last scenario above, make the measurements with the REFERENCE AXIS normal to the IMAGE RECEPTOR PLANE within three degrees. As shown in Figure 203.102, the measured discrepancies in the IMAGE RECEPTOR PLANE are represented by c1 and c2 on one axis and by d1 and d2 on the other. If the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE is S, then for compliance, the following relationships are true: |  |  |  |  |  |  |  |
|  |  | |c1| + |c2| < 0,03 x S |  |  |  |  |  |  |  |
|  |  | |d1| + |d2| < 0,03 x S |  |  |  |  |  |  |  |
|  |  | |c1| + |c2| + |d1| + |d2| < 0,04 x S |  |  |  |  |  |  |  |
|  |  | Figure 203.102 – Discrepancies in covering the IMAGE RECEPTION AREA |  |  |  |  |  |  |  |
| 203.8.5.4 | Positioning of the PATIENT and restriction of the irradiated area |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in a way that the OPERATOR is able to select an X-RAY BEAM of the extent required for the applications concerned and for limiting the maximum available extent of the X-RAY BEAM to values that are consistent with the specified applications to avoid unnecessary RADIATION doses to the PATIENT and the staff. |  |  |  |  |  |  |  |
| 203.8.101 | Boundary and dimensions of the X-RAY FIELD |  |  |  |  |  |  |  |  |
|  |  | The boundary of an X-RAY FIELD is described by the locus of points at which the AIR KERMA RATE is 25 % of the mean of the AIR KERMA RATES at the approximate centres of the quarters of the area enclosed. |  |  |  |  |  |  |  |
|  |  | The dimensions of a rectangular X-RAY FIELD are described in terms of the lengths of its intercepts on each of two orthogonal major axes in the plane of interest. Given that the X-RAY BEAM AXIS coincides with the REFERENCE AXIS, it is assumed that the plane of interest is orthogonal to the REFERENCE AXIS; also that the major axes intersect on the REFERENCE AXIS and are oriented so that one axis is collinear with the projection of the longitudinal axis of the X-RAY TUBE ASSEMBLY lying in the plane and passing through this point of intersection. If the X-RAY BEAM AXIS does not coincide with the REFERENCE AXIS, according to 203.8.104 this has to be stated in the instructions for use. |  |  |  |  |  |  |  |
|  |  | For circular X-RAY FIELDS the dimensions are described accordingly by replacing the lengths of the intercepts with the diameter. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 2.202.1 of IEC 60601-1-3:1994, Medical electrical equipment – Part 1: General requirements for safety – 3. Collateral standard: General requirements for radiation protection in diagnostic X-ray equipment (withdrawn). |  |  |  |  |  |  |  |
| 203.8.102 | Methods of beam limitation in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
| 203.8.102.1 | General |  |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT there shall be means to limit the extent of the X-RAY BEAM before impinging on the PATIENT SURFACE, as applicable: |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT specified solely for RADIOGRAPHY with a single IMAGE RECEPTION AREA at a FIXED FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, by means of a FIXED BEAM LIMITING DEVICE having a RADIATION APERTURE of a single FIXED size. In X-RAY EQUIPMENT using a scanning beam, by a BEAM LIMITING DEVICE positioned between the RADIATION SOURCE and the PATIENT SURFACE; |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT specified for RADIOSCOPY during surgery at a FIXED FOCAL SPOT TO IMAGE RECEPTOR DISTANCE and having an IMAGE RECEPTION AREA not exceeding 300 cm2, by means of enabling the X-RAY FIELD at the IMAGE RECEPTOR PLANE to be reduced to 125 cm2 or less; |  |  |  |  |  |  |  |
|  |  | by means of a range of interchangeable or selectable components enabling RADIATION APERTURES of various FIXED sizes to be chosen; |  |  |  |  |  |  |  |
|  |  | by means of a BEAM LIMITING DEVICE enabling the extent of the X-RAY BEAM to be adjusted within the range of NORMAL USE, by manual or automatic means, and having the following characteristics: |  |  |  |  |  |  |  |
|  |  | a minimum selectable size of the X-RAY FIELD not exceeding 5 cm in length and width, in a plane orthogonal to the X-RAY BEAM AXIS at a distance of 1 m from the FOCAL SPOT; |  |  |  |  |  |  |  |
|  |  | if the adjustment is not stepless, selectable steps not exceeding 1 cm in the length and width of the X-RAY FIELD, in a plane orthogonal to the REFERENCE AXIS at a distance of 1 m from the FOCAL SPOT; |  |  |  |  |  |  |  |
|  |  | if the adjustment is automatic, means enabling the OPERATOR to select sizes of the X-RAY FIELD according to a) and b) above, while not permitting the OPERATOR to increase the size beyond the currently selected IMAGE RECEPTION AREA. The operation of these means shall be described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Where automatic adjustment is provided, the instructions for use shall contain details of a method by which its operation can be checked and shall describe the method by which the size of the X-RAY FIELD can be reduced, as required in c. above. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional test and by examination of the instructions for use. |  |  |  |  |  |  |  |
| 203.8.102.2 | Indication on the X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Except as stated in a. to c. below, information concerning the extent of the X-RAY BEAM shall be indicated by DISPLAY on the X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | Indications on the X-RAY EQUIPMENT shall give the following information numerically or by means of graphical markings or symbols: |  |  |  |  |  |  |  |
|  |  | if numerical markings are used, they shall show the lengths and widths of the available X-RAY FIELDS at one or more typical values of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. Information shall also be included (and may, e.g., be in tabular form) concerning the variation of the dimensions of X-RAY FIELDS with respect to other relevant FOCAL SPOT TO IMAGE RECEPTOR DISTANCES; |  |  |  |  |  |  |  |
|  |  | if the indication is given by graphical markings or symbols, these shall show on an appropriate surface (which may, e.g., be the ENTRANCE SURFACE of a device containing the X-RAY IMAGE RECEPTOR), how the resultant X-RAY FIELDS are related to the FOCAL SPOT TO IMAGE RECEPTOR DISTANCES and the selectable combinations or settings of BEAM LIMITING DEVICES. If the markings do not show explicitly the extent or dimensions of the X-RAY FIELDS to be obtained, this information shall be given with an explanation of the markings in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Indication by DISPLAY on the X-RAY EQUIPMENT need not be given in the following cases: |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT so constructed that the X-RAY FIELDS at the distances of interest are obtained, prior to LOADING, without selection by the OPERATOR; |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT constructed with an INTERLOCK that prevents LOADING unless an X-RAY FIELD of appropriate extent has been selected; |  |  |  |  |  |  |  |
|  |  | for modes of operation of X-RAY EQUIPMENT in which the boundaries of the X-RAY FIELD can be displayed in RADIOSCOPY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.8.102.3 | Indication in the instructions for use |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall contain the information necessary to enable the OPERATOR to determine, prior to LOADING, the extent of all X-RAY FIELDS for the INTENDED USE, in terms of their dimensions at appropriate FOCAL SPOT TO IMAGE RECEPTOR DISTANCES for the available selections, combinations and settings of the BEAM LIMITING DEVICES. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the instructions for use. |  |  |  |  |  |  |  |
| 203.8.102.4 | Accuracy of marked and written indications |  |  |  |  |  |  |  |  |
|  |  | Unless exempted below, the size of the X-RAY FIELD given by markings on the X-RAY EQUIPMENT or by statements in the instructions for use in accordance with 203.8.102.2 and 203.8.102.3 shall not differ from the size of the X-RAY FIELD, measured along each of its two major axes in the plane to which the indication relates, by more than 2 % of the distance of that plane from the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | This requirement is not applicable for X-RAY EQUIPMENT in which the whole area of the RADIOGRAM is not irradiated simultaneously. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of design data and by examination of the ACCOMPANYING DOCUMENTS. Where appropriate, measure the dimensions of the X-RAY FIELD along its two major axes, at selected indicated settings of the BEAM LIMITING SYSTEM and of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, as available for the INTENDED USE. For the purpose of calculation, assume the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to be equal to the value indicated on the X-RAY EQUIPMENT or stated in the ACCOMPANYING DOCUMENTS, for the setting used. |  |  |  |  |  |  |  |
| 203.8.102.5 | Indication by LIGHT FIELD-INDICATOR |  |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT specified for RADIOGRAPHY, a LIGHT FIELD-INDICATOR shall be provided where appropriate, to assist in delineating the position of the X-RAY FIELD on the PATIENT SURFACE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | If a LIGHT FIELD-INDICATOR is provided, it shall delineate the edges of the X-RAY FIELD and it shall provide an average illumination of not less than 100 lx in a plane normal to the X-RAY BEAM AXIS at a distance of 1 m from the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | At this distance, the contrast at the edge of the LIGHT FIELD as defined below shall have a value of not less than 3 in MOBILE X-RAY EQUIPMENT and not less than 4 in other X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | The description of a method to check the dimensions of the LIGHT FIELD at the appropriate distance from the FOCAL SPOT shall be included in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS and by the following test: |  |  |  |  |  |  |  |
|  |  | check that light-attenuating components as specified by the MANUFACTURER, e.g. the IONIZATION CHAMBER of a DOSE AREA PRODUCT meter, are in place. |  |  |  |  |  |  |  |
|  |  | if the whole area of the indicated field is illuminated, determine the average illumination as the mean value from measurements in the approximate centre of each quarter of the LIGHT FIELD; |  |  |  |  |  |  |  |
|  |  | in all other cases, determine the average illumination from at least four measurements at different points in the centres of the illuminated areas; |  |  |  |  |  |  |  |
|  |  | measure the contrast, using a measuring aperture not larger than 1 mm. Take the contrast as l1/l2, where l1 is the illumination 3 mm from the edge of the LIGHT FIELD towards the centre of the field and l2 is the illumination 3 mm from the edge of the LIGHT FIELD away from the centre of the field; |  |  |  |  |  |  |  |
|  |  | correct the MEASURED VALUES for ambient illumination. |  |  |  |  |  |  |  |
| 203.8.102.6 | Accuracy of indication with a LIGHT FIELD-INDICATOR |  |  |  |  |  |  |  |  |
|  |  | Along each of the two major axes of the X-RAY FIELD in the plane of the LIGHT FIELD, the total of the discrepancies between the edges of the X-RAY FIELD and the corresponding edges of the LIGHT FIELD shall not exceed 2 % of the distance of the measurement plane of the LIGHT FIELD from the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by measurement, on the two major axes of the X-RAY FIELD, of the discrepancies between corresponding edges of the X-RAY FIELD and the LIGHT FIELD, in selected planes at measured distances from the FOCAL SPOT, within the range of NORMAL USE, and normal to the X-RAY BEAM AXIS within three degrees. |  |  |  |  |  |  |  |
|  |  | Referring to Figure 203.103, the measured discrepancies are represented by a1 and a2 on one axis and by b1 and b2 on the other. If the distance from the FOCAL SPOT to the measurement plane of the LIGHT FIELD is S, then, for compliance, the following relationships are true: |  |  |  |  |  |  |  |
|  |  | |a1| + |a2| < 0,02 x S |  |  |  |  |  |  |  |
|  |  | |b1| + |b2| < 0,02 x S |  |  |  |  |  |  |  |
|  |  | Figure 203.103 – Discrepancies in visual indication of the X-RAY FIELD |  |  |  |  |  |  |  |
| 203.8.103 | Interception of the X-RAY BEAM in RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | LOADING in RADIOSCOPY shall be prevented unless the X-RAY BEAM AXIS is in the position at which the correspondence of the X-RAY FIELD to the EFFECTIVE IMAGE RECEPTION AREA is specified to be in compliance with 203.8.5.3. |  |  |  |  |  |  |  |
|  |  | LOADING in RADIOSCOPY shall also be prevented if the BEAM LIMITING SYSTEM is adjusted so that, at the currently selected FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, the X-RAY FIELD can extend outside the IMAGE RECEPTION AREA by more than the amount permitted by 203.8.5.3. This requirement needs not be applied to X-RAY IMAGING ARRANGEMENTS for DIRECT RADIOSCOPY if the X-RAY FIELD falls entirely within the IMAGE RECEPTION AREA and its edges are visible, when using the largest selectable X-RAY FIELD |  |  |  |  |  |  |  |
|  |  | at a FOCAL SPOT TO IMAGE RECEPTOR DISTANCE of 70 cm; or |  |  |  |  |  |  |  |
|  |  | if there is a PATIENT SUPPORT between the X-RAY SOURCE ASSEMBLY and the position of the PATIENT, with a distance of 25 cm between the surface of the PATIENT SUPPORT and the device containing the X-RAY IMAGE RECEPTOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, functional test and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.8.104 | Positioning of the X-RAY BEAM AXIS |  |  |  |  |  |  |  |  |
|  |  | The positioning of the X-RAY BEAM AXIS shall be indicated as follows: |  |  |  |  |  |  |  |
|  |  | If an IMAGE RECEPTOR is part of the X-RAY EQUIPMENT it shall be possible, with the PATIENT in place for the examination and without the use of X-RADIATION, to position the X-RAY BEAM AXIS in relation to the IMAGE RECEPTION AREA in such a way that the X-RAY BEAM AXIS is intercepting the X-RAY IMAGE RECEPTOR in its centre. |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall describe the positions of the X-RAY BEAM available in NORMAL USE, in terms of its locations with respect to relevant IMAGE RECEPTION AREAS and its angles with respect to relevant IMAGE RECEPTOR PLANES. If the X-RAY BEAM AXIS is not coinciding with the REFERENCE AXIS, the position and the angle of the X-RAY FIELD and the plane of interest relative to the REFERENCE AXIS shall be described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | If the X-RAY EQUIPMENT is provided with a mechanism to adjust the position of the X-RAY BEAM AXIS in relation to the selected IMAGE RECEPTION AREA, an indication shall be given on the X-RAY EQUIPMENT to identify the position of the X-RAY BEAM AXIS at which the X-RAY FIELD is specified to correspond to the IMAGE RECEPTION AREA, to the accuracy required in 203.8.5.3. |  |  |  |  |  |  |  |
|  |  | If the X-RAY EQUIPMENT is provided with a mechanism to adjust the angle between the X-RAY BEAM AXIS and the selected IMAGE RECEPTOR PLANE, an indication shall be given on the X-RAY EQUIPMENT to identify either |  |  |  |  |  |  |  |
|  |  | the state of adjustment at which the X-RAY BEAM AXIS is normal to the selected IMAGE RECEPTOR PLANE; or |  |  |  |  |  |  |  |
|  |  | a state of adjustment described in the ACCOMPANYING DOCUMENTS, at which the X-RAY BEAM AXIS is at a particular angle with respect to a particular IMAGE RECEPTOR PLANE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, functional test and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.9 | FOCAL SPOT TO SKIN DISTANCE |  |  |  |  |  |  |  |  |
| 203.9.1 | General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be so constructed as to prevent the use of FOCAL SPOT TO SKIN DISTANCES specified in 203.9.101 and 203.9.102 in the INTENDED USE. |  |  |  |  |  |  |  |
| 203.9.101 | X-RAY EQUIPMENT specified for RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT for RADIOSCOPY shall be provided with means to prevent the use, during radioscopic IRRADIATION, of the FOCAL SPOT TO SKIN DISTANCES smaller than: |  |  |  |  |  |  |  |
|  |  | 20 cm if the X-RAY EQUIPMENT is specified for RADIOSCOPY during surgery; or |  |  |  |  |  |  |  |
|  |  | 30 cm for other specified applications. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and measurement. |  |  |  |  |  |  |  |
| 203.9.102 | X-RAY EQUIPMENT specified for RADIOGRAPHY |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | shall be provided with means to prevent radiographic IRRADIATION when the FOCAL SPOT TO SKIN DISTANCE is smaller than 20 cm; and |  |  |  |  |  |  |  |
|  |  | shall permit by construction the use of FOCAL SPOT TO SKIN DISTANCES of 45 cm or more in NORMAL USE. |  |  |  |  |  |  |  |
|  |  | NOTE No means are required to prevent the use of smaller FOCAL SPOT TO SKIN DISTANCES. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and measurement. |  |  |  |  |  |  |  |
| 203.1 | 0 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
| 203.10.1 | General |  |  |  |  |  |  |  |  |
|  |  | The ATTENUATION EQUIVALENT of the items listed in Table 203.104, when forming part of X-RAY EQUIPMENT and located in the path of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR, shall not exceed the applicable maximum values given in the table. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the test described in 203.10.101. |  |  |  |  |  |  |  |
| 203.10.2 | Information in the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the maximum value of the ATTENUATION EQUIVALENT for each of the items listed in Table 203.104 and forming part of the X-RAY EQUIPMENT concerned for the measurement conditions specified in 203.10.101. |  |  |  |  |  |  |  |
|  |  | For diagnostic X-RAY EQUIPMENT specified to be used in combination with ACCESSORIES or other items not forming part of the same or another diagnostic X-RAY EQUIPMENT, the instructions for use shall include a statement drawing attention to the possible adverse effects arising from materials located in the X-RAY BEAM (e.g., parts of an operating table). |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.10.101 | Test for attenuation equivalent |  |  |  |  |  |  |  |  |
|  |  | Using an X-RAY BEAM with an X-RAY TUBE VOLTAGE of 100 kV, a PERCENTAGE RIPPLE not exceeding 10 %, and a first HALF-VALUE LAYER of 3,6 mm Al determine the ATTENUATION EQUIVALENT as the thickness of aluminium that gives the same degree of ATTENUATION as the material under consideration, from measurements of AIR KERMA under NARROW BEAM CONDITIONS. |  |  |  |  |  |  |  |
| 203.11 | Protection against RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
| 203.11.101 | Requirements |  |  |  |  |  |  |  |  |
|  |  | For the appropriate application category, as indicated in Table 203.105, X-RAY EQUIPMENT shall be provided with PRIMARY PROTECTIVE SHIELDING in accordance with the requirements in Table 203.106. |  |  |  |  |  |  |  |
|  |  | These requirements shall be met |  |  |  |  |  |  |  |
|  |  | for all combinations of X-RAY FIELDS and FOCAL SPOT TO IMAGE RECEPTOR DISTANCES in the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | in RADIOSCOPY, at all angles employed in the INTENDED USE between the X-RAY BEAM AXIS and the IMAGE RECEPTOR PLANE; and |  |  |  |  |  |  |  |
|  |  | in RADIOGRAPHY, when the X-RAY BEAM AXIS is perpendicular to the IMAGE RECEPTOR PLANE. |  |  |  |  |  |  |  |
|  |  | If LOADING FACTORS can be controlled only by an AUTOMATIC CONTROL SYSTEM, the ACCOMPANYING DOCUMENTS shall include instructions for obtaining appropriate LOADING FACTORS for test. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, by examination of the design documentation and ACCOMPANYING DOCUMENTS and by the test described in 203.11.102. |  |  |  |  |  |  |  |
| 203.11.102 | Test for attenuation of RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | Use the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | fit shielding as necessary in the region outside the PRIMARY PROTECTIVE SHIELDING to exclude from the measurement any X-RADIATION not transmitted through the PRIMARY PROTECTIVE SHIELDING; for X-RAY EQUIPMENT for RADIOSCOPY with C-arm the additional shielding can be positioned in the IMAGE RECEPTOR PLANE. For X-RAY EQUIPMENT with convex INPUT SCREEN the additional shielding may be positioned in the plane of the largest distance from the FOCAL SPOT as described in the ACCOMPANYING DOCUMENTS for the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | use the smallest selectable TOTAL FILTRATION with which the X-RAY EQUIPMENT can be operated. Also, remove ANTI-SCATTER GRIDS and COMPRESSION DEVICES that are specified to be removable; use a PHANTOM having an ATTENUATION EQUIVALENT of 40 mm AI, positioned in the X-RAY BEAM as close as possible to the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | according to the specified application of the X-RAY EQUIPMENT under test, select appropriate settings of distance and field size as follows: |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT for RADIOSCOPY in which control of LOADING is possible only from within a PROTECTED AREA, use the largest X-RAY FIELD available with RADIOSCOPY; |  |  |  |  |  |  |  |
|  |  | in cases not included in 1) above, set the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to the minimum FOCAL SPOT TO IMAGE RECEPTOR DISTANCES in the INTENDED USE and use the largest X-RAY FIELD available at that distance; |  |  |  |  |  |  |  |
|  |  | set the X-RAY TUBE VOLTAGE to the appropriate value for test as indicated in Table 203.106; |  |  |  |  |  |  |  |
|  |  | using appropriate known values of X-RAY TUBE CURRENT or CURRENT TIME PRODUCT, make measurements of AIR KERMA RATE or AIR KERMA so as to establish the profile of RESIDUAL RADIATION behind the PRIMARY PROTECTIVE SHIELDING. Make measurements 10 cm from any ACCESSIBLE SURFACE; |  |  |  |  |  |  |  |
|  |  | normalize the measurements to the AIR KERMA in one hour or the AIR KERMA per IRRADIATION at the reference LOADING FACTORS indicated in Table 203.106; |  |  |  |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over an area of 100 cm2 with no principal linear dimension greater than 20 cm; |  |  |  |  |  |  |  |
|  |  | repeat measurements in other configurations of the X-RAY EQUIPMENT to which the requirement of 203.11.101 applies, to the extent necessary to ensure that all such configurations will have been taken into account for determining compliance; |  |  |  |  |  |  |  |
|  |  | compliance is achieved if no MEASURED VALUES obtained by the test PROCEDURE exceed the appropriate maximum permitted AIR KERMA given in Table 203.106. |  |  |  |  |  |  |  |
| 203.12 | Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
| 203.12.4 | LEAKAGE RADIATION in the LOADING state |  |  |  |  |  |  |  |  |
|  |  | SERIAL RADIOGRAPHY initiated by a single actuation shall be considered as one LOADING for this requirement. |  |  |  |  |  |  |  |
| 203.13 | Protection against STRAY RADIATION |  |  |  |  |  |  |  |  |
| 203.13.2 | Control of X-RAY EQUIPMENT from a PROTECTED AREA |  |  |  |  |  |  |  |  |
|  |  | Unless 203.13.3 is applicable and has been complied with, X-RAY EQUIPMENT specified exclusively for examinations that do not need the OPERATOR or staff to be close to the PATIENT during the INTENDED USE shall be provided with means to allow the following control functions to be implemented from a PROTECTED AREA after installation: |  |  |  |  |  |  |  |
|  |  | additionally to the requirements in the collateral standard, in respect of radioscopic examinations, control of |  |  |  |  |  |  |  |
|  |  | the dimensions of the X-RAY FIELD; and |  |  |  |  |  |  |  |
|  |  | at least two orthogonal relative movements between the PATIENT and the X-RAY BEAM. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.13.3 | Protection by distance |  |  |  |  |  |  |  |  |
|  |  | In the following cases, protection against STRAY RADIATION is achieved without provision for control from a PROTECTED AREA in accordance with 203.13.2, by enabling the OPERATOR to control IRRADIATION from a distance not less than 2 m from the FOCAL SPOT and the X-RAY BEAM: |  |  |  |  |  |  |  |
|  |  | MOBILE X-RAY EQUIPMENT specified exclusively for RADIOGRAPHY; |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for RADIOSCOPY during surgery, with provision for RADIOGRAPHY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.13.4 | Designated SIGNIFICANT ZONES OF OCCUPANCY |  |  |  |  |  |  |  |  |
| 203.13.4.101 | * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | The following requirements apply to SIGNIFICANT ZONES OF OCCUPANCY designated in X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT: |  |  |  |  |  |  |  |
|  |  | SIGNIFICANT ZONES OF OCCUPANCY designated for use in examinations with the PATIENT SUPPORT horizontal shall be contiguous to the edge of the horizontal PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | SIGNIFICANT ZONES OF OCCUPANCY designated for use in examinations with the PATIENT SUPPORT vertical shall be located so that the shortest distance from the vertical PATIENT SUPPORT to the SIGNIFICANT ZONE OF OCCUPANCY, does not exceed 45 cm; |  |  |  |  |  |  |  |
|  |  | the levels of STRAY RADIATION shall not exceed the values given in Table 203.107, according to the orientation of the PATIENT SUPPORT, and the applicable region of height above the floor; |  |  |  |  |  |  |  |
|  |  | the measurement shall be performed in a position in which the PATIENT SUPPORT is centred horizontally or is in a home position vertically using also a centred PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | the instructions for use shall |  |  |  |  |  |  |  |
|  |  | cite the maximum permitted limits of AIR KERMA in each applicable region of height (see Table 203.107) and state that these limits are not exceeded; |  |  |  |  |  |  |  |
|  |  | state the LOADING FACTORS applied to determine compliance by the test described in 203.13.6 and, if LOADING FACTORS can be controlled only by an AUTOMATIC CONTROL SYSTEM, the PROCEDURE for obtaining these LOADING FACTORS; |  |  |  |  |  |  |  |
|  |  | state the identity and intended position of any removable PROTECTIVE DEVICES that were in position during the test for compliance. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS and by the test described in 203.13.6. |  |  |  |  |  |  |  |
| 203.13.4.102 | Control from a designated SIGNIFICANT ZONE OF OCCUPANCY |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to allow the control functions as required in 203.13.2 from a SIGNIFICANT ZONE OF OCCUPANCY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.13.5 | Handgrips and control devices |  |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT, the following limits of AIR KERMA in one hour shall not be exceeded at the positions of handgrips and control devices that are located outside a SIGNIFICANT ZONE OF OCCUPANCY and need to be handled by the OPERATOR or staff during LOADING: |  |  |  |  |  |  |  |
|  |  | 1,5 mGy in one hour if they need to be handled only infrequently and momentarily; otherwise, |  |  |  |  |  |  |  |
|  |  | 0,5 mGy in one hour. |  |  |  |  |  |  |  |
|  |  | The instructions for use shall list the locations of handgrips and control devices to which limits of AIR KERMA apply in this subclause. The instructions for use shall also state the applicable limits and declare that they are not exceeded under the required test conditions. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and, where applicable, by the test in 203.13.6 and by examination of the instructions for use. |  |  |  |  |  |  |  |
| 203.13.6 | Test for STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | Use the following test PROCEDURE to determine levels of STRAY RADIATION where specific limits apply: |  |  |  |  |  |  |  |
|  |  | use a water equivalent PHANTOM of outside dimensions 25 cm × 25 cm × 15 cm, with walls not exceeding 10 mm in thickness and made from polymethyl-methacrylate (PMMA) or a material having a similar attenuation property; |  |  |  |  |  |  |  |
|  |  | as far as possible, follow the arrangements and dimensions shown in Figures 203.104 to 203.107; |  |  |  |  |  |  |  |
|  |  | use an X-RAY TUBE VOLTAGE equal to the NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY or 66 % of the NOMINAL X-RAY TUBE VOLTAGE for RADIOGRAPHY with a SPOTFILM DEVICE, whichever is higher; |  |  |  |  |  |  |  |
|  |  | use an X-RAY TUBE CURRENT of 3 mA or the value corresponding to the CONTINUOUS ANODE INPUT POWER of the X-RAY TUBE ASSEMBLY, whichever is less; |  |  |  |  |  |  |  |
|  |  | NOTE If LOADING FACTORS can only be adjusted by an AUTOMATIC CONTROL SYSTEM, follow the PROCEDURE described in the ACCOMPANYING DOCUMENTS to obtain the required LOADING FACTORS. Otherwise, use the manual means of adjustment provided. |  |  |  |  |  |  |  |
|  |  | in typical configurations of the X-RAY EQUIPMENT make a sufficient number of measurements of AIR KERMA RATE to determine the maximum value in all regions of interest. If the X-RAY TUBE CURRENT is not constant but automatically pulsed, average the measurement of AIR KERMA RATE over a suitable period of time. Where relevant to compliance, adjust the measurements to represent the levels in a volume of 500 cm3 of which no principal linear dimension exceeds 20 cm. The point of measurement is related to the REFERENCE POINT of the RADIATION DETECTOR; |  |  |  |  |  |  |  |
|  |  | compliance is achieved if no MEASURED VALUE, averaged and adjusted as described in ee) above, exceeds the maximum permitted level of AIR KERMA in one hour in the region concerned. |  |  |  |  |  |  |  |
|  |  | Figure 203.104 – Testing for STRAY RADIATION (X-RAY BEAM horizontal with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY below the PATIENT SUPPORT) |  |  |  |  |  |  |  |
|  |  | Figure 203.105 – Testing for STRAY RADIATION (X-RAY BEAM vertical with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY below the PATIENT SUPPORT) |  |  |  |  |  |  |  |
|  |  | Figure 203.106 – Testing for STRAY RADIATION (X-RAY BEAM horizontal with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY above the PATIENT SUPPORT) |  |  |  |  |  |  |  |
|  |  | Figure 203.107 – Testing for STRAY RADIATION (X-RAY BEAM vertical with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY above the PATIENT SUPPORT) |  |  |  |  |  |  |  |
| Annexes |  |  |  |  |  |  |  |  |  |
|  |  | The annexes of the general standard apply, except as follows: |  |  |  |  |  |  |  |
| Annex C | Annex C (informative)Guide to marking and labelling requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Annex C of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | 201.C.1 Marking on the outside of ME EQUIPMENT, ME SYSTEMS or their parts |  |  |  |  |  |  |  |
|  |  | Beyond those given in 201.7.2, additional requirements for marking on the outside of ME EQUIPMENT are found in Table 201.C.101. |  |  |  |  |  |  |  |
|  |  | 201.C.5 ACCOMPANYING DOCUMENTS, Instructions for use |  |  |  |  |  |  |  |
|  |  | Beyond those given in 201.7.9, additional requirements for statements in ACCOMPANYING DOCUMENTS (which include instructions for use and technical description) are found in the subclauses listed in Table 201.C.102. |  |  |  |  |  |  |  |
| Annex AA | Annex AA - (informative)Particular guidance and rationale |  |  |  |  |  |  |  |  |
|  |  | The following are rationales for specific clauses and subclause in this particular standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |  |  |  |  |  |
|  |  | Subclause 201.4.3.101 – Additional ESSENTIAL PERFORMANCE requirements |  |  |  |  |  |  |  |
|  |  | The identification of ESSENTIAL PERFORMANCE requirements is justified by the fact that the RISK associated with the use of IONIZING RADIATION to generate images for medical purposes should be compensated by the benefit expected from the PROCEDURE. |  |  |  |  |  |  |  |
|  |  | The requirements of this particular standard have been established such that the imaging performance of X-RAY EQUIPMENT complies with the technically and economically viable state of the art necessary for the production of images of sufficient quality in NORMAL CONDITIONS. |  |  |  |  |  |  |  |
|  |  | Imaging performance may be made SINGLE FAULT SAFE (e.g. against undetected degradation) by adequate maintenance PROCEDURES (including acceptance and constancy testing) for the installed equipment. |  |  |  |  |  |  |  |
|  |  | Consequently requirements that have not been identified as BASIC SAFETY are listed in Table 201.101. |  |  |  |  |  |  |  |
|  |  | Subclause 201.8.7.3 Allowable values |  |  |  |  |  |  |  |
|  |  | These relaxations versus the values of the general standard have been in place in IEC 60601-2-7 since 1998. There have been no reports that would justify a modification of these values. |  |  |  |  |  |  |  |
|  |  | Subclause 203.5.2.4.5.101 c) – Radiation data |  |  |  |  |  |  |  |
|  |  | See rationale to subclause 203.6.4.5. |  |  |  |  |  |  |  |
|  |  | Subclause 203.5.2.4.5.101 d) – PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  |  | This standard allows the use of an indirect indication to estimate the ABSORBED DOSE to the skin. The estimate could be drawn from the indications of X-RAY EQUIPMENT parameters followed by a calculation of the primary AIR KERMA or AIR KERMA RATE at a point specified with reference to the FOCAL SPOT. The specified point, which has been defined here as the PATIENT ENTRANCE REFERENCE POINT, is intended to be representative of the point of intersection of the X-RAY BEAM AXIS with the PATIENT. |  |  |  |  |  |  |  |
|  |  | For systems with an ISOCENTRE, a point on the REFERENCE AXIS 15 cm from the ISOCENTRE towards the FOCAL SPOT has been specified as the PATIENT ENTRANCE REFERENCE POINT. This distance is assumed to represent a good approximation of the value of the actual FOCAL SPOT TO SKIN DISTANCE during RADIOLOGICAL PROCEDUREs. If one considers currently available methods to estimate ABSORBED DOSES to selected tissues for RADIOSCOPIC and cine-angiographic examinations of the coronary arteries of adults [4][5], these methods rely on the use of distinct operating conditions commonly used in RADIOLOGICAL examinations of the heart. These operating conditions are associated with a view, an arterial projection, and technique factors on the X-RAY EQUIPMENT such as the X-RAY TUBE VOLTAGE (kV), the HALF-VALUE LAYER (HVL), the FOCAL SPOT TO SKIN DISTANCE, the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE and the ENTRANCE FIELD SIZE. A review of the operating conditions derived from analyses of practice [6][9] indicates that the defined PATIENT ENTRANCE REFERENCE POINT is, in fact, a fair approximation of the FOCAL SPOT TO SKIN DISTANCE for each field. |  |  |  |  |  |  |  |
|  |  | The error in estimating the ABSORBED DOSE to the skin introduced from the defined PATIENT ENTRANCE REFERENCE POINT should average out as long as the interventional PROCEDURE is composed of multiple views. When the RADIOLOGICAL PROCEDURE is limited to one or a few views, the possibility of error in estimating the ABSORBED DOSE to the skin may be higher. However, even under worst case conditions, errors should be less than a factor of two. Of course, most of this error can be eliminated by assessing the position of the PATIENT and calculating the appropriate correction factor. |  |  |  |  |  |  |  |
|  |  | The standard has the flexibility of allowing an alternative to the use of the defined PATIENT ENTRANCE REFERENCE POINT for systems without an ISOCENTRE. In this case, the PATIENT ENTRANCE REFERENCE POINT is located at a position, defined by the MANUFACTURER to be representative of the point of intersection of the REFERENCE AXIS with the PATIENT SURFACE, and stated in the ACCOMPANYING DOCUMENTS. Examples of situations where the MANUFACTURER would use this alternative method of defining the PATIENT ENTRANCE REFERENCE POINT, would be X-RAY EQUIPMENT that senses the actual FOCAL-SPOT-TO-SKIN DISTANCE, deviates from traditional geometry or has a FIXED FOCAL SPOT TO SKIN DISTANCE. |  |  |  |  |  |  |  |
|  |  | NOTE Other reference documents [7][8]. |  |  |  |  |  |  |  |
|  |  | Subclause 203.5.2.4.5.102 Test for dosimetric information |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT may be equipped with means for manually or automatically configuring the operating parameters for different INTENDED USES. In addition, different operating parameter sets may be required to comply with differing national regulations and preferences. In accordance with 203.5.2.4.5.101 b), details of MODES OF OPERATION and certain other available settings are required to be stated. In accordance with 203.5.2.4.5.101 c), the associated values of REFERENCE AIR KERMA (RATE) are required to be given, together with the configurations and test geometries by which they can be verified by the method described in this subclause. The first stage of compliance testing is to check this information (other than the dosimetric values) for compliance with the requirements and compatibility with the measuring method. If the information complies, it is used in the measuring PROCEDURE to verify the compliance of the stated values of REFERENCE AIR KERMA (RATE). Otherwise, the ME EQUIPMENT is considered non-compliant without further testing. Thus, the ME EQUIPMENT is delivered with a set of verified values and also with sufficient information to enable the values to be re-checked at any time. It is emphasised that, in any circumstances, the test method to be applied is intended to be only in respect of conditions that are within the range of the INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Subclause 203.6.3.102 – High-level control (HLC) |  |  |  |  |  |  |  |
|  |  | High-level control (HLC) or high dose rate mode(s) may be necessary in cases of extreme body sizes of the PATIENT or when there is a need for extraordinarily high image quality for a certain PROCEDURE with a certain PATIENT. In such cases the higher PATIENT exposure may be justified if the benefit of the PROCEDURE cannot be attained with lower dose rates. Local regulations may require different limits on the maximum AIR KERMA RATE for the normal and/or the HLC MODES OF OPERATION. |  |  |  |  |  |  |  |
|  |  | Subclause 203.6.4.5 – Dosimetric indications |  |  |  |  |  |  |  |
|  |  | There is a growing demand worldwide for assessing quantitatively the radiation exposure of PATIENTS during diagnostic and interventional radiology PROCEDUREs. Such demands can also be found in regional and national regulations. Some particular standards linked to the second edition of the general standard include such requirements. The first edition of IEC 60601-2-43 (2000) asks for presentation of radiation data, introduces terms such as skin dose levels and interventional reference point, and requires dosimetry calibration (6.8.2.) and dosimetric indications (51.102.4.). The second edition of IEC 60601-2-44 (2002) requires dose statements (29.1.102.1.) and dose information (29.1.103). The reason that these two standards were first in the introduction of such requirements is that both interventional PROCEDURES and CT examinations are high dose PROCEDURES. |  |  |  |  |  |  |  |
|  |  | The transition from the second to the third edition of the general standard presents a good opportunity to introduce requirements on radiation data and dosimetric indication into the particular standards for all medical X-ray modalities. |  |  |  |  |  |  |  |
|  |  | The introduction of the first edition of IEC 60601-1-3 (1994) states the following: “In respect of economic factors, it is recognized that certain relatively inexpensive types of X-RAY EQUIPMENT are sometimes justifiably preferred on grounds of cost. For these, this collateral standard avoids imposing requirements that would unduly restrict their medical effectiveness or would add disproportionately to the cost.” Based on this principle, this standard exempts DIRECT RADIOGRAPHY EQUIPMENT from the requirements to provide dosimetric indications in 203.6.4.5. However, for X-RAY EQUIPMENT specified for DIRECT RADIOGRAPHY (including film-screen radiography), a simplified dosimetric indication could be used by displaying a value, i.e. “the REFERENCE AIR KERMA resulting from the last radiographic IRRADIATION shall be displayed in mGy together with this unit”. This value might be pre-programmed as a function of the LOADING FACTORS. It also implies that when shifting from screen-film radiography to CR, it is the responsibility of the RESPONSIBLE ORGANIZATION to ensure compliance with the general requirement for INDIRECT RADIOGRAPHY, or else compliance of the actual X-ray system with this standard can no longer be stated. INDIRECT RADIOGRAPHY includes CR and DR systems as well as any kind of RADIOGRAPHY performed with image intensifiers. |  |  |  |  |  |  |  |
|  |  | The accuracy requirement for dosimetric indications of ± 35 % was harmonized with EU and US requirements and is consistent with the real technically achievable level of accuracy. For radiation data stated in the ACCOMPANYING DOCUMENTS, the accuracy requirement of ± 50 % has been set to reflect the method used for compliance assessment and the fact that the RADIATION output of a given type of X-RAY TUBE may vary within broad limits. |  |  |  |  |  |  |  |
|  |  | It must be stressed that all requirements on RADIATION data and dosimetric indication in the IEC standards are meant to give information to the OPERATOR about PATIENT doses and not to PATIENTS themselves. |  |  |  |  |  |  |  |
|  |  | Subclause 203.13.4.101 – SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION |  |  |  |  |  |  |  |
|  |  | In RADIOLOGICAL examinations which require the OPERATOR or staff to be close to the PATIENT during LOADING, a significant contribution to the total STRAY RADIATION exposure to these persons is often made by SCATTERED RADIATION from the PATIENT and other objects in the XRAY BEAM. For X-RAY EQUIPMENT conventionally and most frequently used for performing gastro-intestinal examinations, limits of STRAY RADIATION in the SIGNIFICANT ZONES OF OCCUPANCY are required. The instructions for use shall state the applicable limits and declare that they are not exceeded. Where they apply, these requirements can provide a normalized basis for the local rules and guidelines that have to be established for the protection of persons, taking into account the local circumstances and the prevailing WORKLOAD. |  |  |  |  |  |  |  |

### Table 33
| IEC | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard applies to X-RAY TUBE ASSEMBLIES either with a rotating ANODE XRAY TUBE or a stationary ANODE X-RAY TUBE, intended for use in medical diagnosis. |  |  |  |  |  |  |  |
|  |  | For an X-RAY TUBE HEAD, its X-RAY TUBE ASSEMBLY aspects are also within the scope. |  |  |  |  |  |  |  |
|  |  | This International Standard covers performance-related definitions and conditions of electrical and LOADING characteristics of X-RAY TUBE ASSEMBLIES in relation to their behaviour during and after energization and, where appropriate, methods of presentation and measurement of these characteristics. This International Standard is therefore relevant for the MANUFACTURER and the RESPONSIBLE ORGANIZATION. |  |  |  |  |  |  |  |
|  |  | NOTE “Measurement" in this standard is always related to practical use. Consequently, “measurement" is meant to consume only a negligible part of the life of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
| 2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008, Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral Standard: Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |
|  |  | IEC/TR 60788:2004, Medical electrical equipment – Glossary of defined terms (available only in English) |  |  |  |  |  |  |  |
| 3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC/TR 60788:2004, IEC 60601-1:2005 and IEC 60601-1-3:2008 and the following apply. |  |  |  |  |  |  |  |
| 3.1 | 3.1 X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | potential difference applied to an X-RAY TUBE between the ANODE and the CATHODE. Usually XRAY TUBE VOLTAGE is expressed by its peak value in kilovolts (kV) |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.88] |  |  |  |  |  |  |  |
| 3.2 | 3.2 NOMINAL X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE VOLTAGE for SPECIFIC operating conditions |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.42] |  |  |  |  |  |  |  |
|  |  | NOTE 1 For different operating conditions of the X-RAY TUBE, for example continuous operation, intermittent operation, short-time operation, different types of X-RAY TUBE HOUSINGS, there may be different values of the above NOMINAL X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Additionally, values may be given for the highest permitted potential difference between ANODE and earth and between CATHODE and earth. |  |  |  |  |  |  |  |
| 3.3 | 3.3 X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  |  | electric current of the ELECTRON beam incident on the TARGET of an X-RAY TUBE. Usually, the X-RAY TUBE CURRENT is expressed by its mean value in milliamperes (mA) |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.85] |  |  |  |  |  |  |  |
|  |  | NOTE See Annex B for further considerations. |  |  |  |  |  |  |  |
| 3.4 | 3.4 CATHODE EMISSION CHARACTERISTIC |  |  |  |  |  |  |  |  |
|  |  | dependence of the X-RAY TUBE CURRENT on variables, for example FILAMENT CURRENT, X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |
| 3.5 | 3.5 ENVELOPE |  |  |  |  |  |  |  |  |
|  |  | vacuum-wall of the X-RAY TUBE |  |  |  |  |  |  |  |
| 3.6 | 3.6 ENVELOPE CURRENT |  |  |  |  |  |  |  |  |
|  |  | electric current, flowing via a conducting part of an ENVELOPE |  |  |  |  |  |  |  |
| 3.7 | 3.7 ENVELOPE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | potential difference between an X-RAY TUBE-conducting ENVELOPE part and earth |  |  |  |  |  |  |  |
| 3.8 | 3.8 LOADING |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY GENERATOR, act of supplying electrical energy to the ANODE of an X-RAY TUBE |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.34] |  |  |  |  |  |  |  |
| 3.9 | 3.9 X-RAY TUBE LOAD |  |  |  |  |  |  |  |  |
|  |  | electrical energy supplied to an X-RAY TUBE expressed by a combination of values of LOADING FACTORS |  |  |  |  |  |  |  |
| 3.10 | 3.10 LOADING FACTOR |  |  |  |  |  |  |  |  |
|  |  | factor influencing by its value the X-RAY TUBE LOAD, for example X-RAY TUBE CURRENT, LOADING TIME, CONTINUOUS ANODE INPUT POWER, X-RAY TUBE VOLTAGE and PERCENTAGE RIPPLE |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.35] |  |  |  |  |  |  |  |
| 3.11 | 3.11 LOADING TIME |  |  |  |  |  |  |  |  |
|  |  | time determined according to a SPECIFIC method, during which the ANODE INPUT POWER is applied to the X-RAY TUBE |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.37] |  |  |  |  |  |  |  |
| 3.12 | 3.12 CYCLE TIME |  |  |  |  |  |  |  |  |
|  |  | for a series of single LOADINGS: time interval from the beginning of a LOADING to the beginning of the next, identical LOADING |  |  |  |  |  |  |  |
|  |  | for a series of serial LOADINGS: time interval from the beginning of a serial LOADING to the beginning of the next, identical serial LOADING |  |  |  |  |  |  |  |
| 3.13 | 3.13 ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | power applied to the ANODE of an X-RAY TUBE to produce X-RADIATION |  |  |  |  |  |  |  |
| 3.14 | 3.14 NOMINAL ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | highest constant ANODE INPUT POWER that can be applied for a single X-RAY TUBE LOAD in a SPECIFIC LOADING TIME and under SPECIFIED conditions |  |  |  |  |  |  |  |
| 3.15 | 3.15 NOMINAL RADIOGRAPHIC ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | NOMINAL ANODE INPUT POWER which can be applied for a single X-RAY TUBE LOAD with a LOADING TIME of 0,1 s and a CYCLE TIME of 1,0 min, for an indefinite number of cycles |  |  |  |  |  |  |  |
|  |  | NOTE 1 In this application, RADIOSCOPY is not applied. |  |  |  |  |  |  |  |
|  |  | NOTE 2 With this definition mammographic and dental X-ray are included, see A.3.3 in Annex A. |  |  |  |  |  |  |  |
| 3.16 | 3.16 NOMINAL CT ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | NOMINAL ANODE INPUT POWER which can be applied for a single X-RAY TUBE LOAD with a LOADING TIME of 4 s and a CYCLE TIME of 10 min, for an indefinite number of cycles |  |  |  |  |  |  |  |
| 3.17 | 3.17 X-RAY TUBE ASSEMBLY INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | mean power applied to an X-RAY TUBE ASSEMBLY for all purposes before, during and after LOADING, including power applied to the stator of a rotating ANODE X-RAY TUBE, to the filament and to any other device included in the X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |
| 3.18 | 3.18 NOMINAL CONTINUOUS INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | SPECIFIED highest X-RAY TUBE ASSEMBLY INPUT POWER, which can be applied to an X-RAY TUBE ASSEMBLY continuously |  |  |  |  |  |  |  |
| 3.19 | 3.19 CONTINUOUS ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | SPECIFIED highest ANODE INPUT POWER, which can be applied to the ANODE continuously |  |  |  |  |  |  |  |
|  |  | NOTE 1 CONTINUOUS ANODE INPUT POWER may be determined by subtracting all power other than the ELECTRON beam power, such as filament heating, ANODE drive, from the NOMINAL CONTINUOUS INPUT POWER. |  |  |  |  |  |  |  |
|  |  | NOTE 2 If not SPECIFIED otherwise, CONTINUOUS ANODE INPUT POWER is the referenced LOADING FACTOR for determining the LEAKAGE RADIATION. |  |  |  |  |  |  |  |
| 3.20 | 3.20 CT SCAN POWER INDEX / CTSPI |  |  |  |  |  |  |  |  |
|  |  | characteristic of an X-RAY TUBE ASSEMBLY intended for use in COMPUTED TOMOGRAPHY for a SPECIFIED range of LOADING TIMES for single LOADINGS, for a given CYCLE TIME, as follows |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | tmax is the upper limit of the LOADING TIME in seconds, |  |  |  |  |  |  |  |
|  |  | tmin is the lower limit of the LOADING TIME in seconds, and |  |  |  |  |  |  |  |
|  |  | P(t) is the function representing the SINGLE LOAD RATING in kilowatts |  |  |  |  |  |  |  |
|  |  | NOTE The CTSPI represents the effective power for PATIENT throughput in CT scanning. |  |  |  |  |  |  |  |
| 3.21 | 3.21 NOMINAL CT SCAN POWER INDEX / NOMINAL CTSPI |  |  |  |  |  |  |  |  |
|  |  | CTSPI, calculated for a lower limit of the LOADING TIME of 1 s, an upper of the LOADING TIME of 25 s and a CYCLE TIME of 10 min |  |  |  |  |  |  |  |
| 3.22 | 3.22 RADIOGRAPHIC RATINGS |  |  |  |  |  |  |  |  |
|  |  | for the operation of an X-RAY TUBE, SPECIFIED combinations of conditions and LOADING FACTORS, under which the SPECIFIED limits of loadability of the X-RAY TUBE are attained |  |  |  |  |  |  |  |
| 3.23 | 3.23 SINGLE LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE LOAD given by a relationship between constant ANODE INPUT POWER and LOADING TIME for one LOADING under SPECIFIED conditions |  |  |  |  |  |  |  |
| 3.24 | 3.24 SERIAL LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE LOAD given by the relationship between ANODE INPUT POWER and LOADING TIME for the total of a SPECIFIED series of individual X-RAY TUBE LOADS with SPECIFIED LOADING FACTORS under SPECIFIED conditions |  |  |  |  |  |  |  |
| 4 | Presentation of the electrical characteristic |  |  |  |  |  |  |  |  |
| 4.1 | X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE VOLTAGE shall be given as the peak value, in kilovolts. | Inspection |  |  |  |  |  |  |
| 4.2 | NOMINAL X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL X-RAY TUBE VOLTAGE shall be given as the peak value, in kilovolts. | Inspection |  |  |  |  |  |  |
| 4.3 | X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE CURRENT shall be given as the average value in milliamperes. | Inspection |  |  |  |  |  |  |
| 4.4 | CATHODE EMISSION CHARACTERISTIC |  |  |  |  |  |  |  |  |
|  |  | CATHODE EMISSION CHARACTERISTICS are given as a family of curves in which the X-RAY TUBE CURRENT is shown as a function of the FILAMENT CURRENT and, if appropriate, of further characteristics of the CATHODE, each curve corresponding to an X-RAY TUBE VOLTAGE while specifying its waveform, and other factors as appropriate. If appropriate, the relationship between FILAMENT CURRENT and filament voltage shall be indicated and also its dependence on other characteristics of the CATHODE. | Inspection |  |  |  |  |  |  |
| 4.5 | ENVELOPE characteristics |  |  |  |  |  |  |  |  |
| 4.5.1 | ENVELOPE CURRENT |  |  |  |  |  |  |  |  |
|  |  | If the ENVELOPE CURRENT is to be stated, it shall be given as the percentage value of X-RAY TUBE CURRENT under SPECIFIED conditions. | Inspection |  |  |  |  |  |  |
| 4.5.2 | ENVELOPE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | If the ENVELOPE VOLTAGE is to be stated, it shall be given in kilovolts with respect to earth. | Inspection |  |  |  |  |  |  |
| 5 | LOADING of an X-RAY TUBE |  |  |  |  |  |  |  |  |
| 5.1 | LOADING TIME |  |  |  |  |  |  |  |  |
| 5.1.1 | Units |  |  |  |  |  |  |  |  |
|  |  | The LOADING TIME shall be given in seconds. | Inspection |  |  |  |  |  |  |
| 5.1.2 | Measurement |  |  |  |  |  |  |  |  |
|  |  | LOADING TIME is measured as the time interval between: | Inspection |  |  |  |  |  |  |
|  |  | the instant that the X-RAY TUBE VOLTAGE has risen for the first time to a value of 75 % of the peak value; and |  |  |  |  |  |  |  |
|  |  | the instant at which it finally drops below the same value. |  |  |  |  |  |  |  |
|  |  | If LOADING is controlled by electronic switching of the HIGH VOLTAGE, using a grid in an electronic tube or in the X-RAY TUBE, the LOADING TIME may be determined as the time interval between the instant when the TIMING DEVICE generates the signal to start the IRRADIATION and the instant when it generates the signal to terminate the IRRADIATION. |  |  |  |  |  |  |  |
|  |  | If LOADING is controlled by simultaneous switching in the primaries of both the high-voltage circuit and the heating supply for the filament of the X-RAY TUBE, the LOADING TIME shall be determined as the time interval between the instant when the X-RAY TUBE CURRENT first rises above 25 % of its maximum value and the instant when it finally falls below the same value. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also definition 3.11. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The LOADING TIME is preferably measured at the tube input to minimise the influence of HV-cable-capacitance. |  |  |  |  |  |  |  |
|  |  | NOTE 3 For field-testing, a reasonable approximation of the LOADING TIME can be obtained by measuring the IRRADIATION TIME, for which the SPECIFIC method according to the definition in IEC 60601-1-3:2008 is chosen in this International Standard as the time period during which the AIR KERMA RATE exceeds 50 % of its peak value. |  |  |  |  |  |  |  |
| 5.2 | CYCLE TIME |  |  |  |  |  |  |  |  |
|  |  | The CYCLE TIME shall be given in minutes or seconds, as appropriate. | Inspection |  |  |  |  |  |  |
| 6 | Input power |  |  |  |  |  |  |  |  |
| 6.1 | ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The ANODE INPUT POWER shall be given in kilowatts for SPECIFIED conditions of LOADING. | Inspection |  |  |  |  |  |  |
| 6.2 | NOMINAL ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL ANODE INPUT POWER shall be given in kilowatts. | Inspection |  |  |  |  |  |  |
| 6.3 | NOMINAL RADIOGRAPHIC ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL RADIOGRAPHIC ANODE INPUT POWER shall be given in kilowatts. | Inspection |  |  |  |  |  |  |
| 6.4 | NOMINAL CT ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL CT ANODE INPUT POWER shall be given in kilowatts. | Inspection |  |  |  |  |  |  |
| 6.5 | X-RAY TUBE ASSEMBLY INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE ASSEMBLY INPUT POWER shall be given in watts. | Inspection |  |  |  |  |  |  |
| 6.6 | NOMINAL CONTINUOUS INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL CONTINUOUS INPUT POWER shall be given in watts. | Inspection |  |  |  |  |  |  |
|  |  | Unless otherwise SPECIFIED, the ambient temperature shall be between 20 °C and 25 °C. | Inspection |  |  |  |  |  |  |
| 6.7 | CONTINUOUS ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The CONTINUOUS ANODE INPUT POWER shall be given in watts. | Inspection |  |  |  |  |  |  |
| 6.8 | CT SCAN POWER INDEX (CTSPI) |  |  |  |  |  |  |  |  |
|  |  | The CT SCAN POWER INDEX shall be given in kilowatts. | N/A |  |  |  |  |  |  |
| 6.9 | NOMINAL CT SCAN POWER INDEX (NOMINAL CTSPI) |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL CT SCAN POWER INDEX shall be given in kilowatts. | N/A |  |  |  |  |  |  |
| 7 | RADIOGRAPHIC RATINGS |  |  |  |  |  |  |  |  |
| 7.1 | General |  |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHIC RATINGS shall provide application-relevant parametric information on LOADING FACTORS, in any form of presentation (tables, graphs ...) which is supporting the application. If a NOMINAL ANODE INPUT POWER is SPECIFIED, the RADIOGRAPHIC RATINGS shall at least encompass the set of LOADING FACTORS pertinent to the SPECIFIED NOMINAL ANODE INPUT POWER. | Inspection |  |  |  |  |  |  |
| 7.2 | SINGLE LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | The SINGLE LOAD RATING shall be presented as curves or as a table of numerical values showing constant ANODE INPUT POWER as a function of LOADING TIME and CYCLE TIME for appropriate LOADING FACTORS, for example NOMINAL FOCAL SPOT VALUE, ANODE SPEED and others. | Inspection |  |  |  |  |  |  |
| 7.3 | SERIAL LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | SERIAL LOAD RATINGS shall be presented as curves or as a table of numerical values with values of the CYCLE TIME and the appropriate LOADING FACTORS, for example, ANODE INPUT POWER for an individual X-RAY TUBE LOAD, LOADING TIME of an individual X-RAY TUBE LOAD, total number of LOADINGS or the duration of a series of LOADINGS, number of individual X-RAY TUBE LOADS per second. | Inspection |  |  |  |  |  |  |
| 8 | Presentation of data |  |  |  |  |  |  |  |  |
|  |  | If single data values are presented in compliance with this International Standard, such values shall be designated as follows: | Inspection |  |  |  |  |  |  |
|  |  | <Term according to Clause 3> <value> <unit> IEC 60613:2010 |  |  |  |  |  |  |  |
|  |  | If graphs or tables are presented in compliance with this International Standard, a reference to IEC 60613:2010 shall be given. | Inspection |  |  |  |  |  |  |
| Annex A | Rationale and historical background |  |  |  |  |  |  |  |  |
| A.1 | Overview |  |  |  |  |  |  |  |  |
|  | The purpose of this annex is to state the general objectives and approach used in creating the 3rd edition of this standard, and to clarify the inclusion of those items which are substantially new to this edition, as well as to clarify why some items are no longer described. |  |  |  |  |  |  |  |  |
| A.2 | History: basis of 1st and 2nd editions |  |  |  |  |  |  |  |  |
|  | The subject matter of these earlier editions was the electrical and thermal ratings of medical X-RAY TUBE ASSEMBLIES and their LOADING characteristics. Therefore, the thermal/electrical construction and operating mechanisms of X-RAY TUBES existing at the time of the earlier editions of the standard had a significant impact on the content of those early versions. Historically, medical X-RAY TUBES have been primarily constructed with glass ENVELOPES which act as the insulating support between the electrically charged ANODE and CATHODE electrodes. As such, it was not necessary or practical to define the electrical potential of this insulating ENVELOPE, which takes on an ambiguous charge state at any particular point of its surface. It was sufficient to state the potential difference between the ANODE and the CATHODE, or the potential of these electrodes relative to earth. Regarding the thermal/LOADING characteristics, most medical rotating ANODE X-RAY TUBES were constructed in such a way as to temporarily store the heat generated in the bremsstrahlung process and then dissipate it through the very non-linear thermal RADIATION process. Further, at the time of the earlier editions, applications were primarily directed at RADIOGRAPHY. In the meantime, vascular and CT applications, implying different LOADING conditions (relatively long exposures, heavy PATIENT throughput) have to be considered. |  |  |  |  |  |  |  |  |
| A.3 | Problems and solutions: objectives of the 3rd edition |  |  |  |  |  |  |  |  |
| A.3.1 | General |  |  |  |  |  |  |  |  |
|  | Technical advancements in X-RAY TUBE design have lead to improvements, particularly in the thermal operation of X-RAY TUBES that have made the application of the previous edition of the standard inadequate. The main advancements and their impacts on the application of the standard are described below. |  |  |  |  |  |  |  |  |
| A.3.2 | Advent of metal/ceramic ENVELOPE construction |  |  |  |  |  |  |  |  |
|  | One of the advancements that have been widely adopted in the industry, especially for high-power X-RAY TUBES, is the use of metallic ENVELOPES, often with ceramic, i.e. non-glass insulators. These ENVELOPES can carry a substantial fraction of the overall X-RAY TUBE CURRENT during operation as backscattered ELECTRONS from the TARGET are collected on the inner surfaces of the metallic ENVELOPE and conducted back through to the HIGH-VOLTAGE GENERATOR. Because it is important to know what the intended electrical connection scheme is between the tube and generator, this edition of the standard has added a section of terms and definitions specifically related to the ENVELOPE’S electrical configuration. |  |  |  |  |  |  |  |  |
| A.3.3 | Thermal ratings definitions moved away from heat-content based definitions |  |  |  |  |  |  |  |  |
|  | The older editions of the standard described the tube’s thermal performance in terms of characteristics such as the heat storage content, the heat dissipation rate, heating curves and cooling curves. Before the widespread availability of computers integrated into X-ray imaging systems, this data was intended to be used by the technologist to calculate the X-RAY TUBE’S thermal state prior to applying a given LOADING or load sequence. In modern X-RAY EQUIPMENT, feedback algorithms track the tube’s thermal state and prevent accidental overloading of the tube’s thermal limits, making the need for such detailed thermal information obsolete. |  |  |  |  |  |  |  |  |
|  | At the same time, changes in tube design made these defined characteristics less useful for estimating the thermal performance of a given X-RAY TUBE. First, rotating ANODE heat storage ratings increased rapidly with the advent of high-throughput CT systems (and to some degree with certain cardio-vascular X-ray applications). The nature of the construction of high storage ANODES is such that thermal time lags within the TARGET disk are often significant and cannot be adequately modelled by the simple heating/cooling assumptions rooted in the previous versions of the standard. Second, in more recent years, innovations in the cooling of rotating ANODES has lead to cooling behaviours that are quite different from those of the assumed radiation-dominated models of the older versions of the standard. With these advancements and others on the horizon, it became apparent that the usefulness of the older definitions was diminished and that a new approach was called for. |  |  |  |  |  |  |  |  |
|  | Foremost, the new standard should better enable the description and comparison of the “clinically relevant” performance of the X-RAY TUBE, as a service to the PATIENT and customer community. With this approach in mind along with a few other “clean-up” objectives, the changes to the 3rd edition of the standard were made based on the following list of goals: |  |  |  |  |  |  |  |  |
|  | Wherever possible, eliminate definitions that take special laboratory conditions to verify, such as heat content, and replace them with definitions that are verifiable by an end-user, such as power and time. An example of the application of this goal is to specify the initial thermal state of an ANODE in terms of a steady-state CYCLE TIME, which can be reproduced in a clinical setting, instead of a thermal storage state (HU or joules), which can only be directly verified in a laboratory setting. Heat units (HU) had been introduced in the past to compare multipulse X-RAY GENERATORS to single or 2-pulse X-RAY GENERATORS. |  |  |  |  |  |  |  |  |
|  | Apply definitions that represent clinically relevant conditions. Thus, for example, move away from defining the NOMINAL ANODE INPUT POWER for a CT tube at the traditional exposure time of 0,1 s, since this is not a common technique for typical clinical scan sequences (hence, leading to the new definition of NOMINAL CT ANODE INPUT POWER). Further, as “PATIENT throughput” is highly relevant for both clinical applications and for the thermal characteristics of the X-RAY TUBE, the new term “CYCLE TIME” has been introduced. The notion of CYCLE TIME is the new approach for defining the NOMINAL ANODE INPUT POWER, namely defining that power for an indefinite series of PATIENTS/such LOADINGS, hereby simulating daily practice. |  |  |  |  |  |  |  |  |
|  | Strive for a minimum set of power-definitions, although there are many different “clinically relevant conditions” which each could lead to a thermal rating definition tuned to the particular condition. Ultimately, one NOMINAL radiographic rating and one NOMINAL CTrating appears to cover the clinical conditions sufficiently. For the radiographic rating, the traditional exposure time of 0,1 s covers also the traditional reference exposure time of 1,0 s for certain applications, such as mammography and dental X-ray because the loadability at 1,0 s exposure is not much different from the loadability at 0,1 s exposure for these applications. |  |  |  |  |  |  |  |  |
|  | Choose SPECIFIED conditions for the definitions that are clinically aggressive, but realistic. Since the clinical usage parameters of a given type of X-RAY TUBE are wide-ranging, what should we choose for an exposure technique to represent a particular rating? The guidance here was to choose something that definitely falls within accepted clinical practice, but was on the aggressive side of the distribution of clinical techniques (from the standpoint of LOADING techniques) in order that the clinically relevant performance of various X-RAY TUBES are better delineated. |  |  |  |  |  |  |  |  |
|  | A.3.4 CTSPI definition |  |  |  |  |  |  |  |  |
|  | ANODE HEAT CONTENT was eliminated from the standard. It has been widely used to estimate the power-throughput capability of an imaging system, in particular of a CT system. As stated above, ANODE HEAT CONTENT was becoming less and less useful in accurately fulfilling this estimate. It was desirable to replace this role by defining a new characteristic which was based solely on clinical performance per the above-stated goals. It was also desirable that this new defined characteristic be based on parameters which were already defined under the new 3rd edition. Thus, the new term for CT, CT SCAN POWER INDEX (CTSPI), has the following features: |  |  |  |  |  |  |  |  |
|  | is based on the SINGLE LOAD RATING curve as it is defined in the 3rd edition of this standard; |  |  |  |  |  |  |  |  |
|  | involves a “black box” approach that specifies performance which is not tied to the design technology inside the tube itself. This approach can be used to make performance assessments independent of how the tube is constructed, and can be verified by the end user; |  |  |  |  |  |  |  |  |
|  | provides a more accurate representation of the power-throughput capability of the CT tube than the storage-based definition of the prior editions of the standard; |  |  |  |  |  |  |  |  |
|  | has units of kW in line with the overall stated goals for the 3rd edition. |  |  |  |  |  |  |  |  |
|  | Under the 3rd edition, the NOMINAL CT ANODE INPUT POWER gives the maximum load capability of the tube at a particular scan time (4 s) which can be repeated indefinitely during a cycle of 10 min. The CTSPI broadens this to include the tube’s load capability over a wider range of clinically relevant scan times. It is in fact the area under the SINGLE LOAD RATING curve normalized over the range of scan times (Figure 1). It can be considered as a single-number representation of the SINGLE LOAD RATING curve for the purpose of estimating power throughput under clinically relevant conditions (scan times and PATIENT CYCLE TIMES). |  |  |  |  |  |  |  |  |
|  | Figure A.1 – Example: SINGLE LOAD RATING chart showing CTSPI calculation area |  |  |  |  |  |  |  |  |
|  | for scan time interval of 1 s to 25 s |  |  |  |  |  |  |  |  |
|  | The CTSPI gives the advantage of capturing the essential information from the SINGLE LOAD RATING curve and representing it as a single value. It is possible for two different CT tubes to have the same value for the NOMINAL CT ANODE INPUT POWER while having significantly different CTSPI values (Figure 2), so NOMINAL CT ANODE INPUT POWER alone is not sufficient to characterize the power-throughput performance of the tube. In the 3rd edition, the NOMINAL CT ANODE INPUT POWER replaces the NOMINAL ANODE INPUT POWER as a single-value estimate of loadability of CT tubes. Likewise, the CTSPI replaces the ANODE HEAT CONTENT as a singlevalue estimate of PATIENT throughput. |  |  |  |  |  |  |  |  |
|  | Figure A.2 – Example: SINGLE LOAD RATING curves for two different CT tubes, both having |  |  |  |  |  |  |  |  |
|  | the same value of NOMINAL CT ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  | It is noted that the definition of CTSPI was purposely kept simple by basing it upon the defined SINGLE LOAD RATING curve for a given tube as opposed to other possibilities of using more complex SERIAL LOAD RATING curves (this SINGLE LOAD RATING curve is the same curve from which the NOMINAL CT ANODE INPUT POWER is derived). The 3rd edition standardizes the values to be used in the calculation of CTSPI and calls this value the NOMINAL CT SCAN POWER INDEX. The normalization conditions are: 10 min CYCLE TIME (per definition of the SINGLE LOAD RATING curve), and lower and upper values of the scan time range of 1 s and 25 s respectively. These were chosen using the guideline of considering clinically relevant but aggressive scan techniques. The 10 min CYCLE TIME represents a PATIENT throughput of 6 PATIENTS per hour; the scan times of 1 s and 25 s represent realistic boundaries for scan times on modern CT scanners, making CTSPI a simple and straightforward way of representing the PATIENT throughput of the CT tube. |  |  |  |  |  |  |  |  |
|  | For details see [1]1). |  |  |  |  |  |  |  |  |
| A.3.5 | MAXIMUM CONTINUOUS HEAT DISSIPATION changed names |  |  |  |  |  |  |  |  |
|  | As mentioned before, definitions will no longer be based on “heat content” and the like. In this line of thinking, the MAXIMUM CONTINUOUS HEAT DISSIPATION is re-named into NOMINAL CONTINUOUS INPUT POWER, thereby logically connected to the term defined in 3.17: X-RAY TUBE ASSEMBLY INPUT POWER. The same logic for name-giving has been applied to the two terms ANODE INPUT POWER and CONTINUOUS ANODE INPUT POWER (see A.3.6). |  |  |  |  |  |  |  |  |
| A.3.6 | Specification of power for measurement of LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
|  | The definition of NOMINAL CONTINUOUS INPUT POWER contains energy sources which are not related to X-RADIATION, such as the stator power and the filament power, and therefore is not precise enough for the purpose of specifying a technique for LEAKAGE RADIATION. Therefore, a new term, the CONTINUOUS ANODE INPUT POWER, was established for this purpose. This new term represents only the power supplied to the X-RAY TUBE which goes into the production of X-rays, and is therefore the correct one to associate with LEAKAGE RADIATION. |  |  |  |  |  |  |  |  |
|  | 1) Figures in square brackets refer to the Bibliography. |  |  |  |  |  |  |  |  |
| Annex B | Measurement of the X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  | Figure B.1 – Electrical schematic of X-RAY TUBE CURRENT measurement |  |  |  |  |  |  |  |  |
|  | The X-RAY TUBE CURRENT is not necessarily equivalent to the ANODE current, (Figure B.1, current Ia) due to the effects of e.g. ENVELOPE CURRENT (Figure B.1, current Ie). |  |  |  |  |  |  |  |  |
|  | In the case of a non-conducting ENVELOPE, e.g. glass, the ENVELOPE CURRENT is zero, and the X-RAY TUBE CURRENT equals both Ic and Ia. |  |  |  |  |  |  |  |  |

### Table 34
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard applies to FOCAL SPOTs in medical diagnostic X-RAY TUBE assemblies for medical use, operating at X-RAY TUBE VOLTAGEs up to and including 200 kV. |  |  |  |  |  |  |  |
|  |  | This International Standard describes the test methods for evaluating FOCAL SPOT characteristics and the means for indicating compliance. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60417-DB:2002: Graphical symbols for use on equipment 1) |  |  |  |  |  |  |  |
|  |  | IEC 60613, Electrical, thermal and loading characteristics of rotating anode X-ray tubes for medical diagnosis |  |  |  |  |  |  |  |
|  |  | IEC 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
|  |  | 1) "DB" refers to the IEC on-line database. |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60788 together with the following apply. |  |  |  |  |  |  |  |
| 3.1 | 3.1 STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
|  |  | characteristic of the FOCAL SPOT of an X-RAY TUBE; highest spatial frequency that can be resolved under specific measuring conditions |  |  |  |  |  |  |  |
| 4.0 | Determinations for the evaluation of the FOCAL SPOT characteristics |  |  |  |  |  |  |  |  |
| 4.1 | 4.1 Statement of the FOCAL SPOT characteristics |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT characteristics shall be stated for two normal directions of evaluation referred to as the length direction and width direction. An illustration for this clause can be found in Figure A.1. | Inspection |  |  |  |  |  |  |
| 4.2 | 4.2 Longitudinal axis of the X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | Generally, the longitudinal axis can be identified unambiguously. If the X-RAY TUBE ASSEMBLY does not have an identifiable longitudinal axis or if it is specified otherwise by the MANUFACTURER, the longitudinal axis shall be specified together with the FOCAL SPOT characteristics. | Inspection |  |  |  |  |  |  |
| 4.3 | 4.3 REFERENCE AXIS of the X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | If not specified otherwise, the REFERENCE AXIS is normal to the longitudinal axis and intersects both the centre of the ACTUAL FOCAL SPOT and the longitudinal axis of the X-RAY TUBE ASSEMBLY. | Inspection |  |  |  |  |  |  |
| 4.4 | 4.4 Direction of evaluation for the FOCAL SPOT length |  |  |  |  |  |  |  |  |
|  |  | The direction of evaluation for the FOCAL SPOT length is normal to the REFERENCE AXIS in the plane given by the REFERENCE AXIS and the longitudinal axis of the X-RAY TUBE ASSEMBLY. | Inspection |  |  |  |  |  |  |
| 4.5 | 4.5 Direction of evaluation for the FOCAL SPOT width |  |  |  |  |  |  |  |  |
|  |  | The direction of evaluation for the FOCAL SPOT width is normal to the longitudinal axis of the XRAY TUBE ASSEMBLY and normal to the REFERENCE AXIS. | Inspection |  |  |  |  |  |  |
| 5.0 | FOCAL SPOT camera set-up |  |  |  |  |  |  |  |  |
| 5.1 | 5.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the design requirements of a camera for the production of FOCAL SPOT SLIT RADIOGRAMs to be used for the determination of FOCAL SPOT dimensions in accordance with Clause 8, and the determination of the modulation transfer function in accordance with Clause 9. |  |  |  |  |  |  |  |
|  |  | This clause deals also with the design requirements of a camera for the production of FOCAL SPOT PINHOLE RADIOGRAMs. |  |  |  |  |  |  |  |
| 5.2 | 5.2 Test equipment |  | Inspection |  |  |  |  |  |  |
| 5.2.1 | 5.2.1 SLIT CAMERA |  |  |  |  |  |  |  |  |
|  |  | The diaphragm of the SLIT CAMERA shall be made from materials with high ATTENUATION properties and shall have dimensions as given in Figure 1. |  |  |  |  |  |  |  |
|  |  | Suitable materials are for example: |  |  |  |  |  |  |  |
|  |  | tungsten; |  |  |  |  |  |  |  |
|  |  | tantalum; |  |  |  |  |  |  |  |
|  |  | alloy of gold and 10 % platinum; |  |  |  |  |  |  |  |
|  |  | alloy of tungsten and 10 % rhenium; |  |  |  |  |  |  |  |
|  |  | alloy of platinum and 10 % iridium; |  |  |  |  |  |  |  |
|  |  | Figure 1 – Essential dimensions of the slit diaphragm |  |  |  |  |  |  |  |
| 5.2.2 | 5.2.2 PINHOLE CAMERA |  |  |  |  |  |  |  |  |
|  |  | The diaphragm of the PINHOLE CAMERA shall be constructed from materials with high ATTENUATION and shall have dimensions as given in Figure 2. |  |  |  |  |  |  |  |
|  |  | Suitable materials are for example: |  |  |  |  |  |  |  |
|  |  | tungsten; |  |  |  |  |  |  |  |
|  |  | tantalum; |  |  |  |  |  |  |  |
|  |  | alloy of gold and 10 % platinum; |  |  |  |  |  |  |  |
|  |  | alloy of tungsten and 10 % rhenium; |  |  |  |  |  |  |  |
|  |  | alloy of platinum and 10 % iridium. |  |  |  |  |  |  |  |
|  |  | Figure 2 – Essential dimensions of the pinhole diaphragm |  |  |  |  |  |  |  |
| 5.2.3 | 5.2.3 RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS shall be made using finegrain radiographic film, for example dental radiographic film, without INTENSIFYING SCREENS. |  |  |  |  |  |  |  |
| 5.3 | 5.3 Test arrangement |  | Inspection |  |  |  |  |  |  |
| 5.3.1 | 5.3.1 Position of the slit or pinhole diaphragm normal to the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | The slit or pinhole diaphragm shall be positioned in such a way that the distance from its centre to the REFERENCE AXIS is within 0,2 mm per 100 mm of m (as indicated in Figure 3). |  |  |  |  |  |  |  |
|  |  | Figure 3 – Position of the centre of the slit or pinhole diaphragm (marked as x in the figure) with respect to the REFERENCE AXIS |  |  |  |  |  |  |  |
| 5.3.2 | 5.3.2 Position of the slit or pinhole diaphragm along the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | The incident face of the slit or pinhole diaphragm shall be placed at a distance from the REFERENCE PLANE sufficient to ensure that the variation of the enlargement over the extension of the ACTUAL FOCAL SPOT does not exceed ± 5 % along the REFERENCE AXIS (see Figure 4). |  |  |  |  |  |  |  |
|  |  | This is met when |  |  |  |  |  |  |  |
|  |  | p < 5 mm and k < 5 mm per 100 mm of distance m; |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | k is the distance from the REFERENCE PLANE to the edge of the ACTUAL FOCAL SPOT farthest away from the slit or pinhole diaphragm; |  |  |  |  |  |  |  |
|  |  | p is the distance from the REFERENCE PLANE to the edge of the ACTUAL FOCAL SPOT closest to the slit or pinhole diaphragm; |  |  |  |  |  |  |  |
|  |  | m is the distance from the REFERENCE PLANE to the incident face of the diaphragm; |  |  |  |  |  |  |  |
|  |  | n is the distance from the incident face of the diaphragm to the IMAGE RECEPTION PLANE; |  |  |  |  |  |  |  |
|  |  | E is the enlargement given by n/m . |  |  |  |  |  |  |  |
|  |  | The distance from the FOCAL SPOT to the slit or pinhole diaphragm shall not be less than 100 mm. |  |  |  |  |  |  |  |
|  |  | Figure 4 – Reference dimensions and planes |  |  |  |  |  |  |  |
| 5.3.3 | 5.3.3 Orientation of the slit or pinhole diaphragm |  |  |  |  |  |  |  |  |
|  |  | The axis of symmetry (see Figures 1 and 2) shall be aligned with the REFERENCE AXIS forming an angle that is smaller than 1° . |  |  |  |  |  |  |  |
|  |  | For the production of a pair of FOCAL SPOT SLIT RADIOGRAMs, the slit diaphragm shall be orientated such that the length of the slit is normal to the direction of evaluation within ±1°. |  |  |  |  |  |  |  |
| 5.3.4 | 5.3.4 Position of the RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM should be placed in the IMAGE RECEPTION PLANE normal to the REFERENCE AXIS within ±1° and at a distance from the incident face of the slit or pinhole diaphragm determined from the appropriate enlargement according to Table 1. The enlargement E shall be determined with an accuracy to within ±3 %. |  |  |  |  |  |  |  |
|  |  | a See 8.3. b See Figure 4. |  |  |  |  |  |  |  |
| 5.4 | 5.4 Total uncertainty of the camera set-up |  |  |  |  |  |  |  |  |
|  |  | The uncertainty in the FOCAL SPOT measurement contributed by the set-up of the FOCAL SPOT camera shall not exceed ±5 %. | Inspection |  |  |  |  |  |  |
| 6.0 | Production of RADIOGRAMS |  |  |  |  |  |  |  |  |
| 6.1 | 6.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with production of FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS. |  |  |  |  |  |  |  |
|  |  | A method of indicating compliance with this standard of FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS is included. |  |  |  |  |  |  |  |
| 6.2 | 6.2 Operating conditions |  |  |  |  |  |  |  |  |
| 6.2.1 | 6.2.1 FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS shall be produced using a FOCAL SPOT camera according to Clause 5. Requirements for determining FOCAL SPOT dimensions from FOCAL SPOT SLIT RADIOGRAMS are described in Clause 8; requirements for determining the MODULATION TRANSFER FUNCTION are described in Clause 9. | Inspection |  |  |  |  |  |  |
|  |  | FOCAL SPOT PINHOLE RADIOGRAMs are used only for showing the orientation, the symmetry and the distribution of radiant intensity over the FOCAL SPOT. | Inspection |  |  |  |  |  |  |
| 6.2.2 | 6.2.2 X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE shall be installed in an X-RAY TUBE HOUSING of the type for which it is specified for NORMAL USE or it shall be placed under equivalent mounting and operating conditions as far as these can influence the results of the test. | Inspection |  |  |  |  |  |  |
|  |  | No ADDITIONAL FILTRATION shall be used to decrease the X-ray output flux unless it is verified that the ADDITIONAL FILTRATION has no significant effect on the LINE SPREAD FUNCTION. However, all the materials belonging to the X-RAY TUBE ASSEMBLY in NORMAL USE shall be installed. | Inspection |  |  |  |  |  |  |
| 6.2.3 | 6.2.3 LOADING FACTORS |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS for X-ray tube assemblies used in projection radiography or in COMPUTED TOMOGRAPHY shall be obtained with constant LOADING FACTORS in accordance with Table 2. |  |  |  |  |  |  |  |
|  |  | For ROTATING ANODE X-RAY TUBEs, the ANODE shall be rotated at the highest ANODE SPEED specified in the applicable RADIOGRAPHIC RATINGs. | Inspection |  |  |  |  |  |  |
| 6.2.4 | 6.2.4 Special LOADING FACTORS |  |  |  |  |  |  |  |  |
|  |  | If the LOADING FACTORs according to Table 2 do not fall within the RADIOGRAPHIC RATINGs for the X-RAY TUBE concerned or if they otherwise do not cover the typical special applications of specified NORMAL USE of the X-RAY TUBE, LOADING FACTORs shall be chosen to correspond to those specific conditions. In this case, the LOADING FACTORs under which the FOCAL SPOT SLIT RADIOGRAMs or FOCAL SPOT PINHOLE RADIOGRAMs were obtained shall be stated together with the characteristics. |  |  |  |  |  |  |  |
|  |  | In particular cases, it may be appropriate to state the characteristics of a FOCAL SPOT under multiple LOADING conditions. | Inspection |  |  |  |  |  |  |
| 6.2.5 | 6.2.5 Special arrangements |  |  |  |  |  |  |  |  |
|  |  | If, for the purpose of production of suitable FOCAL SPOT RADIOGRAMs, special arrangements were made for the adjustment and alignment of either the SLIT CAMERA and X-RAY TUBE ASSEMBLY or if special electrical or LOADING conditions prevailed, details shall be stated together with the characteristics in the statement of compliance. | Inspection |  |  |  |  |  |  |
| 6.3 | 6.3 Production of FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS |  |  |  |  |  |  |  |  |
| 6.3.1 | 6.3.1 Production of FOCAL SPOT SLIT RADIOGRAMS |  |  |  |  |  |  |  |  |
|  |  | A pair of FOCAL SPOT SLIT RADIOGRAMs shall be made with the operating conditions described in 6.2. | Inspection |  |  |  |  |  |  |
| 6.3.2 | 6.3.2 Production of FOCAL SPOT PINHOLE RADIOGRAMS |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT PINHOLE RADIOGRAMs shall be made with the operating conditions described in 6.2. | Inspection |  |  |  |  |  |  |
| 6.3.3 | 6.3.3 RADIOGRAPHIC FILM exposure |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM shall be exposed so that, after development, a local diffuse density between 1,0 and 1,4 is obtained in areas of greatest blackening. The blackening of the film due to fog and base shall not exceed a diffuse density of 0,25. | Inspection |  |  |  |  |  |  |
| 6.4 | 6.4 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard is to be stated for a pair of FOCAL SPOT SLIT RADIOGRAMs or for a FOCAL SPOT PINHOLE RADIOGRAM, it shall be stated as follows: | Inspection |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAM with enlargement of….2) according to IEC 60336 or FOCAL SPOT PINHOLE RADIOGRAM with enlargement of …3) according to IEC 60336 |  |  |  |  |  |  |  |
|  |  | 2) Enlargement used and determined in accordance with Clause 5. |  |  |  |  |  |  |  |
|  |  | 3) Enlargement used and determined in accordance with Clause 5. |  |  |  |  |  |  |  |
| 7.0 | Determination of the LINE SPREAD FUNCTION |  |  |  |  |  |  |  |  |
| 7.1 | 7.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of a pair of LINE SPREAD FUNCTIONS to be used for the determination of FOCAL SPOT dimensions in accordance with Clause 8 and the determination of the MODULATION TRANSFER FUNCTION in accordance with Clause 9. These LINE SPREAD FUNCTIONs shall be deduced from FOCAL SPOT SLIT RADIOGRAMs. |  |  |  |  |  |  |  |
|  |  | A method of indicating compliance with this standard of a pair of LINE SPREAD FUNCTIONS is included. | Inspection |  |  |  |  |  |  |
| 7.2 | 7.2 Measuring equipment and measuring arrangement |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT SLIT RADIOGRAMs obtained in accordance with Clause 5 and Clause 6 shall be scanned by means of an optical densitometer. The aperture of the optical densitometer shall have a width b not exceeding the width of the slit diaphragm used for the production of the FOCAL SPOT SLIT RADIOGRAMs. | Inspection |  |  |  |  |  |  |
|  |  | The length of the aperture of the optical densitometer shall be limited, so that it can be aligned with the direction of the diaphragm slit projected on the RADIOGRAM in such a way that the effective width beff of the optical densitometer aperture normal to the direction of the projected diaphragm slit will be smaller than twice the width b of the optical densitometer aperture, as shown in Figure 5. |  |  |  |  |  |  |  |
|  |  | Figure 5 - Alignment of the optical densitometer slit |  |  |  |  |  |  |  |
| 7.3 | 7.3 Measurement of the density distribution |  |  |  |  |  |  |  |  |
|  |  | The density distribution of each FOCAL SPOT SLIT RADIOGRAM shall be scanned normal to its longitudinal direction at the centre half of its length. The scanning direction shall be aligned normal to the direction of the diaphragm slit to within ±2°. |  |  |  |  |  |  |  |
|  |  | The total range scanned divided by the enlargement E used to acquire the FOCAL SPOT SLIT RADIOGRAM shall be at least four times the maximum allowed value relating to the claimed NOMINAL FOCAL SPOT VALUE. |  |  |  |  |  |  |  |
|  |  | The results of this measurement shall be presented as a curve showing density over the width of the RADIOGRAM. | Inspection |  |  |  |  |  |  |
| 7.4 | 7.4 Determination of the LINE SPREAD FUNCTION |  |  |  |  |  |  |  |  |
|  |  | The values of density above base and fog shall be transformed into a curve showing the linear distribution over the width of the RADIOGRAM of the radiant intensity, by means of a densitometric curve showing the relation between radiant intensity and density. |  |  |  |  |  |  |  |
|  |  | The densitometric curve shall be established using an identical RADIOGRAPHIC FILM processed under the same conditions as those used for the FOCAL SPOT SLIT RADIOGRAM. |  |  |  |  |  |  |  |
|  |  | The LINE SPREAD FUNCTION shall be deduced from the curve showing the linear distribution of the radiant intensity over the width of the RADIOGRAM, where the axis values in the scanning direction are divided by the enlargement E used to acquire the FOCAL SPOT SLIT RADIOGRAM. | Inspection |  |  |  |  |  |  |
| 7.5 | 7.5 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a LINE SPREAD FUNCTION is to be stated, this shall be done as follows: |  |  |  |  |  |  |  |
|  |  | LINE SPREAD FUNCTION according to IEC 60336 | Inspection |  |  |  |  |  |  |
| 8.0 | Determination of FOCAL SPOT dimensions |  |  |  |  |  |  |  |  |
| 8.1 | 8.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of the FOCAL SPOT dimensions on the basis of a pair of LINE SPREAD FUNCTIONs. These functions shall be obtained from a pair of FOCAL SPOT SLIT RADIOGRAMs as described in Clause 6. |  |  |  |  |  |  |  |
|  |  | Criteria for compliance with this standard and the method of indicating NOMINAL FOCAL SPOT VALUEs in compliance with this standard are included. | Inspection |  |  |  |  |  |  |
| 8.2 | 8.2 Measurement and determination |  |  |  |  |  |  |  |  |
|  |  | The actual dimension of the FOCAL SPOT shall be determined as the size of the related LINE SPREAD FUNCTION according to Clause 7 measured at 15 % of the peak value, as shown in Figure 6. | Inspection |  |  |  |  |  |  |
|  |  | Figure 6 – LINE SPREAD FUNCTION |  |  |  |  |  |  |  |
| 8.3 | 8.3 Specified NOMINAL FOCAL SPOT VALUES |  |  |  |  |  |  |  |  |
| 8.3.1 | 8.3.1 Nominal values |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOTs of each type of X-ray tube assembly, NOMINAL FOCAL SPOT VALUEs shall be assigned, being the numbers |  |  |  |  |  |  |  |
|  |  | – from 0,1 to 0,25 in steps of 0,05, |  |  |  |  |  |  |  |
|  |  | – from 0,3 to 2,0 in steps of 0,1, and |  |  |  |  |  |  |  |
|  |  | – from 2,2 and upwards in steps of 0,2. |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOTs of X-RAY TUBE assemblies specified for special applications (such as for CT) shall be stated in NOMINAL FOCAL SPOT VALUEs consisting of a pair of numbers, for example 1,0 X 1,6, where the first number refers to the width of the EFFECTIVE FOCAL SPOT in the direction normal to the REFERENCE AXIS or the axis of the X-RAY TUBE ASSEMBLY, and the second to the length of the EFFECTIVE FOCAL SPOT in the direction parallel to that axis. This pair of values shall be stated in the same steps as given above. | Inspection |  |  |  |  |  |  |
| 8.3.2 | 8.3.2 Actual values |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL FOCAL SPOT VALUE shall be related to the dimensions in the two directions of evaluation over the FOCAL SPOT so that the actual values for the width and the length of the FOCAL SPOT determined in accordance with 8.2 are smaller than the maximum permissible values for width and length given in Table 3. |  |  |  |  |  |  |  |
|  |  | Each number of a pair of FOCAL SPOT values for special applications such as for CT shall be related to the NOMINAL FOCAL SPOT VALUE in Table 3 using the column of maximum permissible values for width only. |  |  |  |  |  |  |  |
|  |  | For these determinations, no correction is required for measurement errors. | Inspection |  |  |  |  |  |  |
| 8.4 | 8.4 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for one or more NOMINAL FOCAL SPOT VALUEs is to be stated, this shall be done: |  |  |  |  |  |  |  |
|  |  | as plain numbers (no units to be quoted), for example: NOMINAL FOCAL SPOT VALUE 0,6 in accordance with IEC 60336 Ed.4. |  |  |  |  |  |  |  |
|  |  | or as a pair of plain numbers for special application X-RAY TUBE ASSEMBLIES (see 8.3.1), no units to be quoted, for example: |  |  |  |  |  |  |  |
|  |  | NOMINAL FOCAL SPOT VALUEs 1,0 x 0,6 in accordance with IEC 60336 Ed.4. | Inspection |  |  |  |  |  |  |
| 8.5 | 8.5 Marking of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for one or more specified NOMINAL FOCAL SPOT VALUEs is to be marked on X-RAY TUBE assemblies, or otherwise to be stated in a shortened form, this shall be done as follows, using graphical symbols of IEC 60417, for example: | Inspection |  |  |  |  |  |  |
| 9.0 | Determination of the MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
| 9.1 | 9.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of the one-dimensional MODULATION TRANSFER FUNCTIONs belonging to the FOCAL SPOT of an X-RAY TUBE ASSEMBLY on the basis of a pair of LINE SPREAD FUNCTIONs. |  |  |  |  |  |  |  |
|  |  | Criteria for compliance with this standard and a method of indicating modulation transfer functions in compliance with this standard are included. | Inspection |  |  |  |  |  |  |
| 9.2 | 9.2 Specified MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
|  |  | If the statement of the modulation transfer function is required, a pair of one-dimensional modulation transfer functions of the geometry of each FOCAL SPOT shall be specified for each type of X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | If compliance for an individual X-RAY TUBE ASSEMBLY is to be stated with this standard, it shall be evaluated in accordance with 9.4. | Inspection |  |  |  |  |  |  |
| 9.3 | 9.3 Calculation of the MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
| 9.3.1 | 9.3.1 Calculation for the theoretical magnification approaching infinity |  |  |  |  |  |  |  |  |
|  |  | The one-dimensional MODULATION TRANSFER FUNCTION of the geometry of a FOCAL SPOT shall be calculated by means of the magnitude of the Fourier transform. |  |  |  |  |  |  |  |
|  |  | The input values for carrying out the Fourier transform shall be the DIGITISED LINE SPREAD FUNCTION obtained in Clause 7, which shall be scanned over a range of at least three times the FOCAL SPOT size. The distance between the measurement points along the abscissa shall be chosen so that the extent and the structures of the linear distribution of radiant intensity over the FOCAL SPOT will be taken into account, and a further reduction of the distance shall not result in a significant change in the stated values, i.e. the distance between measuring points is such that a further 50 % reduction of the distance does not change the reported MTF at any point by more than 5 %. |  |  |  |  |  |  |  |
|  |  | NOTE In most cases, it is sufficient if the step between two measuring points divided by the enlargement (E) used to acquire the FOCAL SPOT SLIT RADIOGRAM is less than 10 % of the related NOMINAL FOCAL SPOT VALUE if this value is smaller than or equal to 0,15, and is less than 5 % of the related NOMINAL FOCAL SPOT VALUE if this value is greater than 0,15. | Inspection |  |  |  |  |  |  |
| 9.3.2 | 9.3.2 Calculation for the standard magnification |  |  |  |  |  |  |  |  |
|  |  | The values of spatial frequency obtained in accordance with 9.3.1 shall be transformed in accordance with the formula: |  |  |  |  |  |  |  |
|  |  | fs = fi • Ms / (Ms-1) |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | Ms is the standard magnification given in Table 4; |  |  |  |  |  |  |  |
|  |  | fs is the spatial frequency in the object plane determined by the standard magnification Ms; |  |  |  |  |  |  |  |
|  |  | fi is the spatial frequency obtained in accordance with 9.3.1. |  |  |  |  |  |  |  |
|  |  | NOTE In general the magnification M for any object is given by M = (n + m)/m (analogous to Figures 3 and 8). |  |  |  |  |  |  |  |
| 9.3.3 | 9.3.3 Calculation for finite magnification |  |  |  |  |  |  |  |  |
|  |  | For the application of the MODULATION TRANSFER FUNCTION under practical radiological conditions, the values obtained in accordance with 9.3.2 or those given in accordance with 9.3.4 are transformed in accordance with the formula: |  |  |  |  |  |  |  |
|  |  | fp = fs • { (Ms-1) / Ms } • { Mp / (Mp-1) } |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | fp is the spatial frequency in the image plane determined by the actual magnification; |  |  |  |  |  |  |  |
|  |  | Mp is the actual magnification. |  |  |  |  |  |  |  |
| 9.3.4 | 9.3.4 Presentation of the MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
|  |  | The MODULATION TRANSFER FUNCTION shall be represented as a graph showing the magnitude of the Fourier transform at the standard magnification given in Table 4 as a function of spatial frequency. The graph shall use a linear scale for both axes of coordinates. The graph shall be normalized so that the magnitude of the Fourier transform is 100 % at the spatial frequency zero. |  |  |  |  |  |  |  |
|  |  | The modulation transfer function shall extend to the spatial frequencies for which the magnitude of Fourier transformation is greater than 10 %. |  |  |  |  |  |  |  |
|  |  | NOTE Generally, the MODULATION TRANSFER FUNCTION below 10 % is of little importance for practical applications. |  |  |  |  |  |  |  |
|  |  | The pair of one-dimensional modulation transfer functions of the geometry of the width and the length of one FOCAL SPOT shall be presented in one graph, together with the NOMINAL FOCAL SPOT VALUE in accordance with Clause 8 and the standard magnification in accordance with Table 4. | Inspection |  |  |  |  |  |  |
| 9.4 | 9.4 Evaluation of compliance of the MTF |  |  |  |  |  |  |  |  |
|  |  | Each one-dimensional MODULATION TRANSFER FUNCTION of an individual FOCAL SPOT at any spatial frequency shall coincide with, or be higher than, the specified MODULATION TRANSFER FUNCTION of the X-RAY TUBE ASSEMBLY according to 9.2. |  |  |  |  |  |  |  |
| 9.5 | 9.5 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard of a pair of MODULATION TRANSFER FUNCTIONS is to be stated, this shall be done in the following manner: |  |  |  |  |  |  |  |
|  |  | MODULATION TRANSFER FUNCTION for a NOMINAL FOCAL SPOT VALUE of 0,6 and magnification of 1,3 in accordance with IEC 60336 | Inspection |  |  |  |  |  |  |
| 10.0 | FOCAL SPOT STAR RADIOGRAMS |  |  |  |  |  |  |  |  |
| 10.1 | 10.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the production of FOCAL SPOT STAR RADIOGRAMS as used for the determination of the star pattern resolution limit and blooming value of focal spots in accordance with Clause 11 and 12 respectively. |  |  |  |  |  |  |  |
|  |  | A method of indicating compliance with this standard of a FOCAL SPOT STAR RADIOGRAM is included. | Inspection |  |  |  |  |  |  |
| 10.2 | 10.2 Test equipment |  |  |  |  |  |  |  |  |
| 10.2.1 | 10.2.1 STAR PATTERN CAMERA |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT STAR RADIOGRAMs shall be obtained by means of a STAR PATTERN CAMERA containing a test pattern, which consists of an array of alternating high and low absorbing wedges. The high absorbing wedges shall be made of lead or an equivalently absorbing material and shall have a thickness of 0,03 mm to 0,05 mm. |  |  |  |  |  |  |  |
|  |  | All wedges shall have a vertex angle  equal to or less than 0,035 rad (approximately 2 ). |  |  |  |  |  |  |  |
|  |  | The active area of the test pattern shall cover 2  rad and shall have a diameter of at least 45 mm. |  |  |  |  |  |  |  |
|  |  | The essential dimensions of the test pattern and its basic structure shall be in compliance with Figure 7. | Inspection |  |  |  |  |  |  |
|  |  | Figure 7 – Essential dimensions of the star test pattern |  |  |  |  |  |  |  |
| 10.2.2 | 10.2.2 RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT STAR RADIOGRAMs shall be made using fine-grain RADIOGRAPHIC FILM without INTENSIFYING SCREENs. | Inspection |  |  |  |  |  |  |
| 10.2.3 | 10.2.3 Position of the STAR PATTERN CAMERA normal to the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | The STAR PATTERN CAMERA shall be positioned in such a way that the distance from its centre to the REFERENCE AXIS is within 0,2 mm per 100 mm of m (as indicated in Figure 8). | Inspection |  |  |  |  |  |  |
|  |  | Figure 8 – Essential dimensions of the star test pattern |  |  |  |  |  |  |  |
| 10.2.4 | 10.2.4 Position of the STAR PATTERN CAMERA in REFERENCE DIRECTION |  |  |  |  |  |  |  |  |
|  |  | The incident face of the test pattern shall be placed at a distance from the FOCAL SPOT allowing a magnification M’ that the dimensions ZW and ZL (see Figure 9) measured in accordance with 11.3 will be more than or, where not practicable, as near as possible to one third of the diameter of the image of the test pattern, but not less than 25 mm (see also 10.2.6). | Inspection |  |  |  |  |  |  |
| 10.2.5 | 10.2.5 Alignment of the STAR PATTERN CAMERA |  |  |  |  |  |  |  |  |
|  |  | The incident face of the test pattern shall be placed normal within ± 2 ° to the REFERENCE DIRECTION. | Inspection |  |  |  |  |  |  |
| 10.2.6 | 10.2.6 Position of the RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM shall be placed normal to the REFERENCE DIRECTION within ± 2 ° at a distance from the incident face of the test pattern, which results in a magnification M’ as determined from the expected STAR PATTERN RESOLUTION LIMIT R in accordance with the formula: | Inspection |  |  |  |  |  |  |
|  |  | M’ = R • Z • θ |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | M’ is the magnification to be used; |  |  |  |  |  |  |  |
|  |  | R is the expected STAR PATTERN RESOLUTION LIMIT in line pairs per millimetre; |  |  |  |  |  |  |  |
|  |  | Z is the dimension in millimetres on the RADIOGRAPHIC FILM of the outermost zone of minimal modulation in the direction ZW or ZL as appropriate; |  |  |  |  |  |  |  |
|  |  | θ is the vertex angle of the absorbing wedges in radians. |  |  |  |  |  |  |  |
| 10.2.7 | 10.2.7 Operating conditions |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT STAR RADIOGRAM shall be obtained under the operating conditions described in 6.2. | Inspection |  |  |  |  |  |  |
| 10.2.8 | 10.2.8 Production of the FOCAL SPOT STAR RADIOGRAM |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM of the STAR PATTERN CAMERA shall be exposed as described in 6.2. | Inspection |  |  |  |  |  |  |
| 10.2.9 | 10.2.9 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a FOCAL SPOT STAR RADIOGRAM is to be stated, this shall be done together with the magnification determined in accordance with 11.4.1 as follows: |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT STAR RADIOGRAM with magnification of ...4) in accordance with IEC 60336 5) |  |  |  |  |  |  |  |
|  |  | 4) Magnification used. |  |  |  |  |  |  |  |
|  |  | 5) A reference to the second or third edition of IEC 60336 is technically equivalent to and in compliance with this fourth edition. | Inspection |  |  |  |  |  |  |
| 11.0 | STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
| 11.1 | 11.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This Clause deals with the determination of the STAR PATTERN RESOLUTION LIMIT. |  |  |  |  |  |  |  |
|  |  | The results of this method are useful to detect changes in the characteristics of a particular FOCAL SPOT over varying conditions of the X-RAY TUBE LOAD, or after extended use of the XRAY TUBE. | Inspection |  |  |  |  |  |  |
|  |  | NOTE The method described in Clause 10 gives unprecise results if the MODULATION TRANSFER FUNCTION does not contain a clearly defined minimum, as for example in cases where the radiant intensity has an approximately Gaussian distribution over the FOCAL SPOT. |  |  |  |  |  |  |  |
| 11.2 | 11.2 Specified STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
|  |  | If a type-related STAR PATTERN RESOLUTION LIMIT for the standard magnification given in Table 5 is established for a FOCAL SPOT of an X-RAY TUBE ASSEMBLY, compliance with this standard of the STAR PATTERN RESOLUTION LIMIT for an individual X-RAY TUBE ASSEMBLY shall be evaluated in accordance with 11.5. | Inspection |  |  |  |  |  |  |
| 11.3 | 11.3 Measurement |  |  |  |  |  |  |  |  |
|  |  | In FOCAL SPOT STAR RADIOGRAMs obtained in accordance with Clause 10, the dimensions ZW and ZL of the outermost zones of minimal modulation shall be measured in the two directions of evaluation (see Clause 4 and Figure 9). | Inspection |  |  |  |  |  |  |
|  |  | Figure 9 – Illustration of the zones of minimum modulation |  |  |  |  |  |  |  |
| 11.4 | 11.4 Determination of the STAR PATTERN RESOLUTION LIMIT |  | Inspection |  |  |  |  |  |  |
| 11.4.1 | 11.4.1 Determination of magnification |  |  |  |  |  |  |  |  |
|  |  | The magnification M’ used for the production of the FOCAL SPOT STAR RADIOGRAMs shall be determined with an accuracy within ± 3 %. |  |  |  |  |  |  |  |
| 11.4.2 | 11.4.2 STAR PATTERN RESOLUTION LIMIT for standard magnification |  |  |  |  |  |  |  |  |
|  |  | The STAR PATTERN RESOLUTION LIMITs, RWS and RLS, for the standard magnification given in |  |  |  |  |  |  |  |
|  |  | Table 5 shall be determined from the formulae: |  |  |  |  |  |  |  |
|  |  | RWS = {(M’ – 1) / (ZW . θ)} • {MS / (MS – 1)} |  |  |  |  |  |  |  |
|  |  | RLS = {(M’ – 1) / (ZL . θ)} • {MS / (MS – 1)} |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | RWS and RLS are the values for the two directions of evaluation in line pairs per millimetre; |  |  |  |  |  |  |  |
|  |  | M’ is the magnification in accordance with 10.2.6; |  |  |  |  |  |  |  |
|  |  | MS is the standard magnification according to Table 5; |  |  |  |  |  |  |  |
|  |  | ZW is the mean diameter of the outermost zone of minimal modulation measured in the direction parallel to the longitudinal axis of the X-RAY TUBE ASSEMBLY in millimetres; |  |  |  |  |  |  |  |
|  |  | ZL is the mean diameter of the outermost zone of minimal modulation measured in the direction normal to the longitudinal axis of the X-RAY TUBE ASSEMBLY in millimetres; |  |  |  |  |  |  |  |
|  |  | Θ is the vertex angle of the absorbing wedges in radians. |  |  |  |  |  |  |  |
| 11.4.3 | 11.4.3 STAR PATTERN RESOLUTION LIMIT for finite magnification |  |  |  |  |  |  |  |  |
|  |  | For the application of the STAR PATTERN RESOLUTION LIMIT at an actual magnification, the values RWS and RLS obtained in accordance with 11.4.2, or those specified in accordance with 11.2, can be transformed in accordance with the formulae: |  |  |  |  |  |  |  |
|  |  | RWP = RWS • {(MS – 1) / MS} • {MP / (MP – 1)} |  |  |  |  |  |  |  |
|  |  | RLP = RLS • {(MS – 1) / MS} • {MP / (MP – 1)} |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | RWP and RLP are the values for the actual magnification; |  |  |  |  |  |  |  |
|  |  | RWS and RLS are the values obtained according to 11.4.2 or specified in accordance with 11.2; |  |  |  |  |  |  |  |
|  |  | MS is the standard magnification; |  |  |  |  |  |  |  |
|  |  | MP is the actual magnification. |  |  |  |  |  |  |  |
| 11.4.4 | 11.4.4 Presentation of STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
|  |  | The STAR PATTERN RESOLUTION LIMIT shall be given for the standard magnification in Table 5. |  |  |  |  |  |  |  |
| 11.5 | 11.5 Evaluation and statement of compliance |  |  |  |  |  |  |  |  |
| 11.5.1 | 11.5.1 Evaluation of compliance |  |  |  |  |  |  |  |  |
|  |  | If, for a FOCAL SPOT of an X-RAY TUBE ASSEMBLY, the STAR PATTERN RESOLUTION LIMIT is to be stated, each value determined in accordance with 11.4.2 shall be equal to or greater than the specified value. | Inspection |  |  |  |  |  |  |
| 11.5.2 | 11.5.2 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a specified STAR PATTERN RESOLUTION LIMIT is to be stated, this shall be indicated as follows: | Inspection |  |  |  |  |  |  |
|  |  | STAR PATTERN RESOLUTION LIMIT ... 6) lp/mm at standard magnification of ... 7) in accordance with IEC 60336 |  |  |  |  |  |  |  |
|  |  | 6) Numerical value |  |  |  |  |  |  |  |
|  |  | 7) Value of standard magnification in accordance with Table 4. |  |  |  |  |  |  |  |
| 12.0 | BLOOMING VALUE |  |  |  |  |  |  |  |  |
| 12.1 | 12.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of the BLOOMING VALUE of a FOCAL SPOT showing the dependence of the STAR PATTERN RESOLUTION LIMIT upon X-RAY TUBE LOAD. |  |  |  |  |  |  |  |
|  |  | If a type-related BLOOMING VALUE is established for a FOCAL SPOT of a type of X-RAY TUBE ASSEMBLY, compliance with this standard of the BLOOMING VALUE for an individual X-RAY TUBE ASSEMBLY shall be evaluated in accordance with 12.3.1 based upon values established in accordance with 12.3. | Inspection |  |  |  |  |  |  |
| 12.2 | 12.2 Determination of the BLOOMING VALUE |  |  |  |  |  |  |  |  |
|  |  | The BLOOMING VALUE shall be determined using pairs of STAR PATTERN RESOLUTION LIMITs established in accordance with Clause 11, however based upon FOCAL SPOT STAR RADIOGRAMs obtained with constant LOADING FACTORs in accordance with Table 2 and Table 6 under otherwise the same operating conditions. | Inspection |  |  |  |  |  |  |
|  |  | The BLOOMING VALUE, B, results from the following formula: |  |  |  |  |  |  |  |
|  |  | B = R50 / R100 |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | R50 is the STAR PATTERN RESOLUTION LIMIT under operating conditions in accordance with Table 2; |  |  |  |  |  |  |  |
|  |  | R100 is the STAR PATTERN RESOLUTION LIMIT under operating conditions in accordance with Table 6. |  |  |  |  |  |  |  |
| 12.3 | 12.3 Evaluation and statement of compliance |  |  |  |  |  |  |  |  |
| 12.3.1 | 12.3.1 Evaluation of compliance |  |  |  |  |  |  |  |  |
|  |  | If, for a FOCAL SPOT of an X-RAY TUBE ASSEMBLY, the BLOOMING VALUE is specified, each value determined in accordance with 12.3.2 shall be smaller than or equal to the specified value. | Inspection |  |  |  |  |  |  |
| 12.3.2 | 12.3.2 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a specified BLOOMING VALUE is to be stated, this shall be indicated as follows: | Inspection |  |  |  |  |  |  |
|  |  | BLOOMING VALUE ... 8) in accordance with IEC 60336 9) |  |  |  |  |  |  |  |
|  |  | 8) Numerical value |  |  |  |  |  |  |  |
|  |  | 9) A reference to the second or third edition of IEC 60336 is technically equivalent to and in compliance with this fourth edition. |  |  |  |  |  |  |  |
| 13.0 | Alternate measurement methods |  |  |  |  |  |  |  |  |
|  |  | It is understood that MANUFACTURERs of X-RAY TUBE assemblies claiming compliance with this standard may employ measurement techniques other than those specified in this standard. This is permissible so long as these measurement techniques are correlated by the MANUFACTURER to the standard measurement techniques and can be demonstrated to be equivalent. | Inspection |  |  |  |  |  |  |
|  |  | The use of these measurement techniques shall yield the same results as those produced by the standard measurement techniques specified in this standard in order to claim compliance with this standard. | Inspection |  |  |  |  |  |  |
| Annex A | Alignment to the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | Figure A.1 gives an overview of the different axes and directions for a FOCAL SPOT measurement. |  |  |  |  |  |  |  |
|  |  | Figure A.1 – The REFERENCE AXIS and directions of evaluation |  |  |  |  |  |  |  |
|  |  | The values of the characteristics of a FOCAL SPOT, obtained by measurement and determination in accordance with the present standard, are dependent upon a number of factors which are difficult to avoid or to compensate for without expensive test instrumentation and test procedures which can be expected in purpose-equipped test laboratories only. One of these factors is the geometric alignment of the imaging diaphragm to the centre of the EFFECTIVE FOCAL SPOT (see Note). |  |  |  |  |  |  |  |
|  |  | Without proper alignment of the FOCAL SPOT camera to the REFERENCE AXIS in accordance with 5.3, any result obtained for the characteristics of a FOCAL SPOT shall be considered qualitative only. The exact position of the REFERENCE AXIS is not a characteristic of the type but of the individual x-ray-tube assembly, also the position of the REFERENCE AXIS changes due to thermal effects normally more than the tolerance stated in 5.3.1. |  |  |  |  |  |  |  |
|  |  | Figure A.2 – Projection of the ACTUAL FOCAL SPOT on the IMAGE RECEPTION PLANE |  |  |  |  |  |  |  |
|  |  | NOTE Shape and dimensions of the FOCAL SPOT over the radiation field depend strongly on the direction of the projection of the FOCAL SPOT; see Figure A.2. Statements in accordance with this standard refer only to the projection in REFERENCE DIRECTION (marked FOCAL SPOT in Figure A.2). A graphical representation is shown in Figure A.2. |  |  |  |  |  |  |  |
| Annex B | Application of digital X-ray image detectors for determination of the FOCAL SPOT characteristics |  |  |  |  |  |  |  |  |
|  |  | The standard method for determination of FOCAL SPOT characteristics uses RADIOGRAPHIC FILM. However, the use of digital X-ray imaging detectors is providing MANUFACTURERs with many production measurement advantages for the determination of the FOCAL SPOT size, provided these measurement results can be shown to be equivalent to the standard measurement results using RADIOGRAPHIC FILM. While RADIOGRAPHIC FILM remains the standard method of imaging, this annex serves to provide guidance and a degree of uniformity to digital imaging methods used for FOCAL SPOT measurements. |  |  |  |  |  |  |  |
|  |  | The availability of large-area digital X-ray imaging detectors enables direct measurement of the FOCAL SPOT characteristics. Such detectors have many inherent advantages over film including: greater X-ray sensitivity; linear response to X-ray exposure; no inaccuracies due to film scanning; no chemical process sensitivity; and no production of chemical or hazardous waste. |  |  |  |  |  |  |  |
|  |  | Any digital imaging system shall return values consistent with the standard film-based method under equivalent exposure conditions. "Consistent" is defined here as a linear regression between digital and film-based measurements where the slope differs from 1 by less than 5 % and any offset is less than the gage repeatability and reproducibility of the film-based measurement system. |  |  |  |  |  |  |  |
|  |  | Additionally, the digital imaging system should: |  |  |  |  |  |  |  |
|  |  | employ all techniques and methods of this standard with the exception of the use of RADIOGRAPHIC FILM; |  |  |  |  |  |  |  |
|  |  | have a signal-to-noise ratio of 20 or greater; |  |  |  |  |  |  |  |
|  |  | have sufficient dynamic range such that the imaging system is not saturated during the exposure. |  |  |  |  |  |  |  |
| Annex C | Historical background |  |  |  |  |  |  |  |  |
|  | C.1 Introduction |  |  |  |  |  |  |  |  |
|  |  | The purpose of this annex is to describe the history behind the standard as it is today and, hopefully, to clarify the reasons behind some difficult parts. |  |  |  |  |  |  |  |
|  | C.2 The first edition (1970) |  |  |  |  |  |  |  |  |
|  |  | The first edition was called Measurement of the dimensions of FOCAL SPOTs of diagnostic XRAY TUBEs using a pinhole camera, and was based on earlier ICRU recommendations [3], [4] 10) and on national standards [5]. This first edition only described the pinhole measurements for determining the dimensions of FOCAL SPOTs. A magnifying glass with a magnification of 10 was to be used for direct film reading, as well as a 0,7 multiplying factor for the length. |  |  |  |  |  |  |  |
|  | C.3 The second edition (1982) |  |  |  |  |  |  |  |  |
|  |  | It was renamed Characteristics of FOCAL SPOTs in diagnostic X-RAY TUBE assemblies for medical use. It added the slit method, basically because the determination of the dimensions of a FOCAL SPOT based on FOCAL SPOT PINHOLE RADIOGRAMs becomes difficult for NOMINAL FOCAL SPOT VALUEs smaller than 0,3, as the results are affected by factors, such as transmission through the shielding of the diaphragm and the need for repeated Irradiation of the RADIOGRAPHIC FILM due to tube-LOADING considerations. The new method was applied over the entire range of usual NOMINAL FOCAL SPOT VALUEs. The method avoided former uncertainties in determining the dimensions of FOCAL SPOTs and gave valuable results even in cases of distorted FOCAL SPOTs. Furthermore, determination of the imaging properties of the FOCAL SPOT in the form of a pair of one-dimensional modulation transfer functions was also introduced. |  |  |  |  |  |  |  |
|  |  | Thus, the pinhole method was only used for showing the distribution and orientation of the FOCAL SPOT characteristics, and the slit method was to be used for determining the NOMINAL FOCAL SPOT VALUEs and the MTF. |  |  |  |  |  |  |  |
|  |  | In addition, a third method was described for use in the field (FOCAL SPOT STAR RADIOGRAMs). The production of FOCAL SPOT STAR RADIOGRAMs had been standardized because of their usefulness in making a simple assessment of the imaging properties of a system under field conditions by establishing the STAR PATTERN RESOLUTION LIMIT under those conditions (assuming the FOCAL SPOT has such a characteristic). |  |  |  |  |  |  |  |
|  |  | The added nominal values (0,1; 0,15 and 0,2) did not use the factor of 0,7; see C.5. |  |  |  |  |  |  |  |
|  | C.4 The third edition (1993) |  |  |  |  |  |  |  |  |
|  |  | It was again renamed, to X-RAY TUBE assemblies for medical diagnosis – Characteristics of FOCAL SPOTs. No other changes, except that the support for CT (called special application) and the nominal value 0,25 were added. The added special application FOCAL SPOTs did not incorporate the 0,7 factor. |  |  |  |  |  |  |  |
|  | C.5 The factor 0,7 and the asymmetrical ranges |  |  |  |  |  |  |  |  |
|  |  | Two issues in the standard have caused a lot of misunderstanding and discussion: |  |  |  |  |  |  |  |
|  |  | the multiplying factor of 0,7 for the length; |  |  |  |  |  |  |  |
|  |  | the concept of the nominal value with non-symmetrical ranges (e.g. the NOMINAL FOCAL SPOT VALUE 0,8 allows sizes from 0,8 mm to 1,2 mm). |  |  |  |  |  |  |  |
|  |  | Both of them have been hard to understand. The only way to explain them is to show the LINE SPREAD FUNCTIONs for some typical FOCAL SPOTs. |  |  |  |  |  |  |  |
|  |  | Figure C.1 – The LSFs for a typical X-RAY TUBE with small FOCAL SPOT (< 0,3 mm) |  |  |  |  |  |  |  |
|  |  | Figure C.2 – The LSFs for a typical X-RAY TUBE with large FOCAL SPOT (≥0,3 mm) |  |  |  |  |  |  |  |
|  |  | As seen, the slope of the edges of the LSFs varies. The natural reading of the size is obviously at full width half maximum (FWHM), which is at 50 % of the peak level. But since the technology of the 1950s and 1960s only allowed for film reading with a magnifying glass, the reading obtained was corresponding to something like 10 % to 20 % on the LSF. Since the measured value then, as seen in Figures C.1 and C.2, will be larger, this basically explains the reason for the ranges not being symmetrical. |  |  |  |  |  |  |  |
|  |  | Figure C.3 – The corresponding MTFs for the LSFs in Figure C.2 |  |  |  |  |  |  |  |
|  |  | The typical LSF for the length of a large FOCAL SPOT shows even more shallow edges, as shown in Figure C.2. This can also be seen as the length reading (at 10 % to 20 %) being typically 40 % larger than the width reading for a tube where the MTFs are approximately equal. |  |  |  |  |  |  |  |
|  |  | Thus, to get a nominal value corresponding to the image quality obtained, the 0,7 factor was introduced. As seen in Figure C.3, the LSFs in Figure C.2 gives almost identical MTFs up to the first minimum, i.e. in practice they give the same image quality. |  |  |  |  |  |  |  |
|  |  | NOTE In the more refined RMS method, the width of the square shaped LSF, which gives the same image characteristics as any shaped LSF, is calculated. The RMS method may be used in future editions of this standard. |  |  |  |  |  |  |  |
|  | C.6 The fourth edition |  |  |  |  |  |  |  |  |
|  |  | The main changes in the fourth edition of this standard are: |  |  |  |  |  |  |  |
|  |  | practical specifications for tolerances, mainly for camera design and camera alignment; |  |  |  |  |  |  |  |
|  |  | the LINE SPREAD FUNCTION is now used solely as basis for FOCAL SPOT size determination; the density distribution used for determination of length and width is now determined using densitometric evaluation, replacing the visual evaluation; |  |  |  |  |  |  |  |
|  |  | distorted (skewed) FOCAL SPOTS are no longer taken into account; |  |  |  |  |  |  |  |
|  |  | the range of permissible values corresponding to the NOMINAL FOCAL SPOT VALUE is replaced with a maximum permissible value only; |  |  |  |  |  |  |  |
|  |  | allowing other methods of measurement, provided equivalence to this standard is verified; |  |  |  |  |  |  |  |
|  |  | Concerning a): In the 3rd edition of this Standard, some tolerances, particularly in the test arrangement for the FOCAL SPOT camera, were unnecessarily narrow, for example the angle between the REFERENCE AXIS and the axis of symmetry of the diaphragm was required to be within 0,001 rad, while no tolerance was specified for others such as the position of the diaphragm with respect to the REFERENCE AXIS. This is now avoided by means of an overall tolerance. |  |  |  |  |  |  |  |
|  |  | Concerning b): In the past, most MANUFACTURERs performed a densitometric analysis of the FOCAL SPOT RADIOGRAMs when determining the FOCAL SPOT sizes. This was the same procedure, the evaluation of the LINE SPREAD FUNCTION, which had to be performed to determine the MTF. To this extent, it was reasonable to standardise this procedure and to withdraw the method relying on visual evaluation. Hence, determination of both MTF and FOCAL SPOT dimensions are now based on measurements from the LINE SPREAD FUNCTION based on the same FOCAL SPOT SLIT RADIOGRAM. |  |  |  |  |  |  |  |
|  |  | Concerning c): With better fabrication and development methods of X-RAY TUBEs, the occurrence of distorted FOCAL SPOTs has been greatly reduced. Additionally, FOCAL SPOT dimension measurements from FOCAL SPOT SLIT RADIOGRAMs are not as sensitive to FOCAL SPOT distortion as FOCAL SPOT PINHOLE RADIOGRAMs. Therefore the clause concerning this was eliminated. |  |  |  |  |  |  |  |
|  |  | Concerning e): There is a large number of measuring equipment in the market, that use for example a CCD camera instead of RADIOGRAPHIC FILM in order to determine FOCAL SPOT characteristics. These methods are increasingly used by MANUFACTURERs for routine testing and Annex B gives recommendations for those cases. Obviously MANUFACTURERs also intend to use this measuring equipment to determine the FOCAL SPOT. Provided the test results can be verified to be identical to the standardised method using RADIOGRAPHIC FILM this standard allows those methods. The same applies to visually evaluated measurements using a magnifying glass in the previous editions of this standard. |  |  |  |  |  |  |  |
|  |  | This standard does not require the statement of all characteristics as listed in Table C.1. The information to be provided with an X-RAY TUBE ASSEMBLY is the subject of IEC 60601-2-28. |  |  |  |  |  |  |  |
|  |  | In the third edition of this standard, the method of characterising the FOCAL SPOT by means of the RMS value was given in a note. This method has not been widely accepted. However, following the omission of the mandatory specification of the one dimensional modulation transfer function in IEC 60601-2-28 and because of the advancement of digital radiographic acquisition systems, the RMS approach could gain in importance. |  |  |  |  |  |  |  |

### Table 35
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope and object |  |  |  |  |  |  |  |
| 1.1 | Scope |  |  |  |  |  |  |  |
|  |  | This International Standard applies to X-RAY TUBE ASSEMBLIES for medical diagnosis and RADIOTHERAPY. |  |  |  |  |  |  |
| 1.2 | Object |  |  |  |  |  |  |  |
|  |  | This standard defines the concept of PERMANENT FILTRATION in X-RAY TUBE ASSEMBLIES for medical diagnosis and RADIOTHERAPY and describes a method for its determination. It contains requirements for statements of compliance for ACCOMPANYING DOCUMENTS and for markings on X-RAY TUBE ASSEMBLIES.Methods are given to determine the PERMANENT FILTRATION in an X-RAY TUBE ASSEMBLY with an accuracy that is sufficient to enable the appropriate ADDITIONAL FILTRATION to be provided in order to attain the desired TOTAL FILTRATION.NOTE 1 This standard does not contain requirements for any specific values of PERMANENT FILTRATION or TOTAL FILTRATION to be provided. For X-RAY TUBE ASSEMBLIES and X-RAY EQUIPMENT used for diagnostic purposes, appropriate requirements are given in IEC 60601-1-3.NOTE 2 The method of determination described in this standard is suitable as a type test. It is not intended as a test to be applied by the USER. |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.IEC 60601-1:1988, Medical electrical equipment – Part 1: General requirements for safetyAmendment No. 1 (1991)Amendment No. 2 (1995)IEC 60601-1-3:1994, Medical electrical equipment – Part 1: General requirements for safety – 3. Collateral Standard: General requirements for radiation protection in diagnostic X-ray equipmentIEC 60788:1984, Medical radiology – TerminologyISO 2092:1981, Light metals and their alloys – Code of designation based on chemical symbols |  |  |  |  |  |  |
| 3.0 | Terminology |  |  |  |  |  |  |  |
| 3.1 | Degree of requirements |  |  |  |  |  |  |  |
|  |  | In this standard, certain terms which are not printed in SMALL CAPITALS have particular meanings, as follows:"shall" indicates a requirement that is mandatory for compliance;"should" indicates a strong recommendation that is not mandatory for compliance;"may" indicates a permitted manner of complying with a requirement or of avoiding the need to comply;"specific" is used to indicate definitive information stated in this standard or referenced in other standards, usually concerning particular operating conditions, test arrangements or values connected with compliance;"specified" is used to indicate definitive information stated by the MANUFACTURER in ACCOMPANYING DOCUMENTS or in other documentation relating to the equipment under consideration, usually concerning its intended purposes, or the parameters or conditions associated with its use or with testing to determine compliance. |  |  |  |  |  |  |
| 3.2 | Use of terms |  |  |  |  |  |  |  |
|  |  | In this standard, terms printed in SMALL CAPITALS are used in accordance with their definitions in this standard, in IEC 60601-1, or in IEC 60788.NOTE Where terms having definitions in the publication listed above are not printed in small capitals, the definitions do not apply and the meaning is determined by the context. |  |  |  |  |  |  |
|  |  | An index of defined terms used in this standard is given in Annex A. |  |  |  |  |  |  |
| 3.3 | Defined terms |  |  |  |  |  |  |  |
|  |  | For the purpose of this standard, the following additional definition applies. |  |  |  |  |  |  |
| 3.3.1 | PERMANENT FILTRATION |  |  |  |  |  |  |  |
|  |  | The QUALITY EQUIVALENT FILTRATION effected in an X-RAY TUBE ASSEMBLY by permanently fixed materials intercepting the X-RAY BEAM, that are not intended to be removed for any application and are not provided with means for removal in NORMAL USE. |  |  |  |  |  |  |
| 4.0 | Measurement of PERMANENT FILTRATION |  |  |  |  |  |  |  |
|  |  | When, in accordance with the requirements in Clause 5, the PERMANENT FILTRATION is to be expressed in terms of the actual filtering material (e.g. beryllium), the nature and thickness of the material present shall be determined or verified by Inspection. In other cases, the following test shall be used to determine the PERMANENT FILTRATION of an X-RAY TUBE ASSEMBLY to be indicated or stated in accordance with this standard. |  |  |  |  |  |  |
| 4.1 | General |  |  |  |  |  |  |  |
|  |  | The PERMANENT FILTRATION is determined by measuring the QUALITY EQUIVALENT FILTRATION of samples of the permanently fixed materials, used in the construction of the X-RAY TUBE ASSEMBLY, that intercept the X-RAY BEAM. Where appropriate, a composite sample replicating the combination of the various materials and their thicknesses, as actually used in the construction, can be tested. Alternatively, the PERMANENT FILTRATION can be computed from measurements on samples of the individual materials concerned, provided that:the reference material is the same for each sample and,the RADIATION QUALITY of the X-RAY BEAM used for the determination is adjusted to compensate for the absence of any components of the PERMANENT FILTRATION missing from the sample and normally located between the sample and the FOCAL SPOT. | N/A |  |  |  |  |  |
|  |  | NOTE The result of the determination is valid only for a particular combination of materials, as tested. In manufacture, the composition and thicknesses of materials actually used must be controlled within appropriate limits, in order to maintain compliance with any stated value of PERMANENT FILTRATION. |  |  |  |  |  |  |
| 4.2 | Test sample |  |  |  |  |  |  |  |
|  |  | Use a test sample, replicating, in accordance with 4.1, either the complete composition of layers of different materials, or a layer of an individual material, as used in the construction of the X-RAY TUBE ASSEMBLY concerned to effect the whole or part of its PERMANENT FILTRATION. |  |  |  |  |  |  |
| 4.3 | Generation of the X-RAY BEAM for measurement |  |  |  |  |  |  |  |
|  |  | To generate the X-RAY BEAM for measurement, use an X-RAY TUBE with a target of the same material as the X-RAY TUBE ASSEMBLY under test at an X-RAY TUBE VOLTAGE with a PERCENTAGE RIPPLE not exceeding 10 and a value chosen as follows: |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES in which the PERMANENT FILTRATION contains a material with a K-edge absorption energy at 19 keV or above, use an X-RAY TUBE VOLTAGE corresponding to the K-edge energy of the material, for example 20 kV for molybdenum with a K-edge at 19,99 keV; otherwise |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES designed for a narrow range of X-RAY TUBE VOLTAGE (e.g. CT-application), the NOMINAL X-RAY TUBE VOLTAGE; or |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE not exceeding 65 kV, the NOMINAL X-RAY TUBE VOLTAGE; or |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE exceeding 65 kV, 75 kV or approximately half the NOMINAL X-RAY TUBE VOLTAGE, whichever is the greater. It is desirable to avoid testing close to the absorption edge of tungsten. |  |  |  |  |  |  |
|  |  | For testing with a composite sample, use an X-RAY BEAM with negligible TOTAL FILTRATION (e.g. a beryllium window). For testing with a sample of a single material, add an appropriate thickness of the reference material between the material under test and the FOCAL SPOT. This is to compensate for the effect on the RADIATION QUALITY at the ENTRANCE SURFACE of the sample of omitting any layers of material forming part of the actual PERMANENT FILTRATION. |  |  |  |  |  |  |
| 4.4 | RADIATION DETECTOR |  |  |  |  |  |  |  |
|  |  | Use a RADIATION DETECTOR with a response that does not vary significantly over the energy range involved. |  |  |  |  |  |  |
| 4.5 | Composition of reference materials |  |  |  |  |  |  |  |
|  |  | Values of HALF-VALUE LAYER and QUALITY EQUIVALENT FILTRATION determined in accordance with this standard apply to reference materials of the following composition (designated by Cu 99,9 according ISO 2092):aluminium of 99,9 % purity or higher and density 2,70 g cm–3;copper of at least 99,9 % purity or higher and a density of 8,90 g cm–3. |  |  |  |  |  |  |
| 4.6 | Method of measurement |  |  |  |  |  |  |  |
|  |  | Measure the first HALF VALUE LAYER of the X-RAY BEAM under NARROW BEAM CONDITIONS, with the sample placed close to the FOCAL SPOT. Determine the thickness of the reference material that is required to produce the same HALF VALUE LAYER under the same beam conditions. The resulting thickness of the reference material is the QUALITY EQUIVALENT FILTRATION of the sample. |  |  |  |  |  |  |
|  |  | If the sample is a composite one, representing all the materials comprising the PERMANENT FILTRATION, the result is also the value of the PERMANENT FILTRATION for the X-RAY TUBE ASSEMBLY concerned. Alternatively, add the values obtained (with the same reference material and primary beam conditions) for the QUALITY EQUIVALENT FILTRATION of samples representing all the different single materials forming part of the PERMANENT FILTRATION. |  |  |  |  |  |  |
|  |  | Compliance with a stated value of PERMANENT FILTRATION is achieved if the MEASURED VALUE determined in this test is not less than the stated value and does not exceed the stated value by more than 30 %. |  |  |  |  |  |  |
| 5.0 | Indications and statements of PERMANENT FILTRATION |  |  |  |  |  |  |  |
|  |  | For statements of compliance with this standard, the value of the PERMANENT FILTRATION of an X-RAY TUBE ASSEMBLY shall be expressed in millimetres the thickness of:the material concerned, if the PERMANENT FILTRATION consists of a single material (e.g. beryllium), otherwisealuminium for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE not exceeding 150 kV, together with the X-RAY TUBE VOLTAGE used in the determination; orcopper for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE exceeding 150 kV, together with the X-RAY TUBE VOLTAGE used for the determination.Filtering or reference materials shall be described by their chemical symbols. The X-RAY TUBE VOLTAGE used for measurement, where applicable, shall be given in kilovolts.If an indication or statement of compliance with this standard is to be given, it shall take the applicable form, as given below as an example, which applies to a stated value of 1,2 mm determined with aluminium as the reference material at an X-RAY TUBE VOLTAGE of 75 kV:for written statements, for example in ACCOMPANYING DOCUMENTS:Permanent Filtration 1,2 mm Al/75 kV IEC 60522/1999;for markings on the X-RAY TUBE ASSEMBLY:1,2 Al/75NOTE 1 In case a) above note that the units mm and kV are to be included.NOTE 2 Where the PERMANENT FILTRATION is to be stated in terms of the actual filtering material (e.g. beryllium) no X-RAY TUBE VOLTAGE is applicable. In all other cases, the voltage of determination is to be included. |  |  |  |  |  |  |

### Table 36
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope and object |  |  |  |  |  |  |  |  |
|  |  | IEC 60825-1 is applicable to safety of laser products emitting laser radiation in the wavelength range 180 nm to 1 mm.Although lasers exist which emit at wavelengths less than 180 nm (within the vacuum ultraviolet), these are not included in the scope of the standard since the laser beam normally has to be enclosed in an evacuated enclosure, and, therefore, the potential optical radiation hazards are inherently minimal.A laser product may consist of a single laser with or without a separate power supply or may incorporate one or more lasers in a complex optical, electrical, or mechanical system. Typically, laser products are used for demonstration of physical and optical phenomena, materials processing, data reading and storage, transmission and display of information, etc. Such systems have found use in industry, business, entertainment, research, education, medicine and consumer products.Laser products that are sold to other manufacturers for use as components of any system for subsequent sale are not subject to IEC 60825-1, since the final product will itself be subject to this standard. Laser products that are sold by or for manufacturers of end products for use as repair parts for the end products are also not subject to IEC 60825-1. However, if the laser system within the laser product is operable when removed from the end product, the requirements of this Part 1 apply to the removable laser system. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Operable equipment does not require a tool to prepare for operation.Any laser product is exempt from all further requirements of this Part 1 if classification by the manufacturer of that product according to Clauses 4 and 5 shows that the emission level does not exceed the AEL (accessible emission limit) of Class 1 under all conditions of operation, maintenance, service and failure. Such a laser product may be referred to as an exempt laser product. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The above exemption is to ensure that inherently safe laser products are exempt from Clauses 6, 7, 8 and 9.In addition to the adverse effects potentially resulting from exposure to laser radiation, some laser equipment may also have other associated hazards, such as electricity, chemicals and high or low temperatures. Laser radiation may cause temporary visual impairment, such as dazzle and glare. Such effects depend on the task and ambient lighting level and are beyond the scope of this Part 1. The classification and other requirements of this standard are intended to address only the laser radiation hazards to the eyes and skin. Other hazards are not included within its scope.This Part 1 describes the minimum requirements. Compliance with this Part 1 may not be sufficient to achieve the required level of product safety. Laser products may also be required to conform to the applicable performance and testing requirements of other applicable product safety standards. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Other standards may contain additional requirements. For example, a Class 3B or Class 4 laser product may not be suitable for use as a consumer product.Where a laser system forms a part of equipment which is subject to another IEC product safety standard, e.g. for medical equipment (IEC 60601-2-22), IT equipment (IEC 60950 series), audio and video equipment (IEC 60065), audio-video and IT equipment (IEC 62368- 1), equipment for use in hazardous atmospheres (IEC 60079), or electric toys (IEC 62115), this Part 1 will apply in accordance with the provisions of IEC Guide 1042) for hazards resulting from laser radiation. If no product safety standard is applicable, then IEC 61010-1 may be applied.For ophthalmic instruments, to ensure patient safety, ISO 15004-2 should be consulted and the principles of the limits provided there should be applied for laser radiation (see also Annex C and D).In previous editions, light-emitting diodes (LEDs) were included in the scope of IEC 60825-1, and they may be still included in other parts of the IEC 60825 series. However, with the development of lamp safety standards, optical radiation safety of LEDs in general can be more appropriately addressed by lamp safety standards. The removal of LEDs from the scope of this Part 1 does not preclude other standards from including LEDs whenever they refer to lasers. IEC 62471 may be applied to determine the risk group of an LED or product incorporating one or more LEDs. Some other (vertical) standards may require the application of the measurement, classification, engineering specifications and labelling requirements of this standard (IEC 60825-1) to LED products.Laser products with accessible radiance below the criteria specified in 4.4, designed to function as conventional light sources, and which satisfy the requirements specified in 4.4 may alternatively be evaluated under the IEC 62471 series of standards, "Photobiological safety of lamps and lamp systems". Such a product remain…[truncated] |  |  |  |  |  |  |  |
|  |  | The MPE (maximum permissible exposure) values provided in Annex A were developed for laser radiation and do not apply to collateral radiation. However, if a concern exists that accessible collateral radiation might be hazardous, the laser MPE values may be applied to conservatively evaluate this potential hazard, or the exposure limit values in IEC 62471 should be consulted. |  |  |  |  |  |  |  |
|  |  | The MPE values in Annex A are not applicable to intentional human exposure to laser radiation for the purpose of medical or cosmetic/aesthetic treatment. |  |  |  |  |  |  |  |
|  |  | NOTE 4 Informative Annexes A to G have been included for purposes of general guidance and to illustrate many typical cases. However, the annexes are not regarded as definitive or exhaustive. |  |  |  |  |  |  |  |
|  |  | The objectives of this part of IEC 60825 are the following:to introduce a system of classification of lasers and laser products emitting radiation in the wavelength range 180 nm to 1 mm according to their degree of optical radiation hazard in order to aid hazard evaluation and to aid the determination of user control measures;to establish requirements for the manufacturer to supply information so that proper precautions can be adopted;to ensure, through labels and instructions, adequate warning to individuals of hazards associated with accessible radiation from laser products;to reduce the possibility of injury by minimizing unnecessary accessible radiation and to give improved control of the laser radiation hazards through protective features. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60050 (all parts), International Electrotechnical Vocabulary (available at example.com/) |  |  |  |  |  |  |  |
|  |  | IEC 62471 (all parts), Photobiological safety of lamps and lamp systems |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the definitions given in IEC 60050-845 as well as the following apply. |  |  |  |  |  |  |  |
|  |  | NOTE For convenience here, the definitions have been arranged in English alphabetical order. Departures from IEC 60050-845 are intentional and are indicated. In such cases, reference is made, between brackets, to the definition of Part 845 of IEC 60050, with the mention “modified”. |  |  |  |  |  |  |  |
|  |  | 3.1 access panel |  |  |  |  |  |  |  |
|  |  | part of the protective housing which provides access to laser radiation when removed or displaced |  |  |  |  |  |  |  |
|  |  | 3.2 accessible emission |  |  |  |  |  |  |  |
|  |  | level of radiation determined at a position and with aperture stops (when the AEL is given in units of Watts or Joules) or limiting apertures (when the AEL is given in units of W.m-2 or J.m-2) as described in Clause 5 |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The accessible emission is determined where human access is considered, as specified in Definition 3.40. The accessible emission (determined during operation) is compared with the accessible emission limit (Entry 3.3) in order to determine the class of the laser product. In the body of the standard, whenever the term “emission level” is used, it is to be understood as accessible emission. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: When the beam is larger than the aperture stop, the accessible emission when given in units of watts or joules is less than the total emitted power or energy of the laser product. When the beam is smaller than the limiting aperture, the accessible emission when given in units of W.m-2 or J.m-2, i.e. as irradiance or radiant exposure averaged over the limiting aperture, is smaller than the actual irradiance or radiant exposure of the beam. See also aperture stop (3.9) and limiting aperture (3.55). |  |  |  |  |  |  |  |
|  |  | 3.3 accessible emission limit |  |  |  |  |  |  |  |
|  |  | AEL |  |  |  |  |  |  |  |
|  |  | maximum accessible emission permitted within a particular class |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Wherever the text refers to “emission level not exceeding the AEL” or similar wording, it is implicit that the accessible emission is determined following the measurement criteria specified in Clause 5. |  |  |  |  |  |  |  |
|  |  | 3.4 administrative control |  |  |  |  |  |  |  |
|  |  | safety measures of a non-engineering type such as: key supervision; safety training of personnel; warning notices; count-down procedures; and range safety controls |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: These may be specified by the manufacturer (see Clause 8). |  |  |  |  |  |  |  |
|  |  | 3.5 angle of acceptance |  |  |  |  |  |  |  |
|  |  | g |  |  |  |  |  |  |  |
|  |  | plane angle within which a detector will respond to optical radiation, usually measured in radians |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This angle of acceptance may be controlled by apertures or optical elements in front of the detector (see Figures 1 and 2). The angle of acceptance is also sometimes referred to as the field of view. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: The angle of acceptance should not be confused with the angular subtense of the source or the beam divergence. |  |  |  |  |  |  |  |
|  |  | 3.6 angular subtense |  |  |  |  |  |  |  |
|  |  | plane angle that is subtended by a circular arc, as the ratio of the length of the arc to the radius of the arc |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: For small angles, the angular subtense of a line at a given distance is calculated by division of the line length by the distance. For large angles, the difference between the line as chord and the arc needs to be accounted for. |  |  |  |  |  |  |  |
|  |  | 3.7 angular subtense of the apparent source |  |  |  |  |  |  |  |
|  |  | a |  |  |  |  |  |  |  |
|  |  | angle subtended by an apparent source as viewed from a point in space, as shown in Figure 1 |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For the case of a Gaussian irradiance profile distribution of the image of the apparent source, such as for a diffuse reflection of a TEM00 beam, α is determined with the d63 beam diameter definition (see 3.13). For non-uniform irradiance profiles or multiple sources, α is determined according to 4.3 d). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: The location and angular subtense of the apparent source depend on the viewing position in the beam (see 3.10). |  |  |  |  |  |  |  |
|  |  | Note 4 to entry: The angular subtense of an apparent source is applicable in this Part 1 only in the wavelength range from 400 nm to 1 400 nm, the retinal hazard region. |  |  |  |  |  |  |  |
|  |  | Note 5 to entry: The angular subtense of the laser source should not be confused with the divergence of the beam. The angular subtense of the laser source cannot be larger than the divergence of the beam but it is usually smaller than the divergence of the beam. |  |  |  |  |  |  |  |
|  |  | 3.8 aperture |  |  |  |  |  |  |  |
|  |  | any opening in the protective housing of a laser product through which laser radiation is emitted, thereby allowing human access to such radiation |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also limiting aperture (3.55). |  |  |  |  |  |  |  |
|  |  | 3.9 aperture stop |  |  |  |  |  |  |  |
|  |  | opening serving to define the area over which radiation is measured |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also limiting aperture (3.55). |  |  |  |  |  |  |  |
|  |  | 3.10 apparent source |  |  |  |  |  |  |  |
|  |  | for a given evaluation location of the retinal hazard, real or virtual object that forms the smallest possible retinal image (considering the accommodation range of the human eye) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The accommodation range of the eye is assumed to be variable from 100 mm to infinity. The location of the apparent source for a given viewing position in the beam is that location to which the eye accommodates to produce the most hazardous retinal irradiance condition. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: This definition is used to determine, for a given evaluation position, the location of the apparent origin of laser radiation in the wavelength range of 400 nm to 1 400 nm. In the limit of vanishing divergence, i.e. in the case of a well collimated beam, the location of the apparent source goes to infinity. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: For circular images of extended sources on the retina with Gaussian profiles, the d63 definition can be used to determine the angular subtense of the apparent source a . |  |  |  |  |  |  |  |
|  |  | 3.11 beam |  |  |  |  |  |  |  |
|  |  | laser radiation that may be characterized by direction, divergence, diameter or scan specifications Note 1 to entry: Scattered radiation from a non-specular reflection is not considered to be a beam. |  |  |  |  |  |  |  |
|  |  | 3.12 beam attenuator |  |  |  |  |  |  |  |
|  |  | device which reduces the laser radiation to or below a specified level or by a specific fraction |  |  |  |  |  |  |  |
|  |  | 3.13 beam diameter / beam width |  |  |  |  |  |  |  |
|  |  | du |  |  |  |  |  |  |  |
|  |  | diameter of the smallest circle which contains u % of the total laser power (or energy) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For the purpose of this standard d63 is used. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The beam waist is the position in the beam where the beam diameter is minimum. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: SI unit: metre. |  |  |  |  |  |  |  |
|  |  | Note 4 to entry: This definition of the beam diameter should not be used generally for the determination of the angular subtense of the apparent source a since the definitions are different. However, for the case of a Gaussian irradiance profile of the image of the apparent source, d63 can be applied for the determination of the angular subtense of the apparent source a . For non-Gaussian irradiance profiles of the image of the angular subtense of the apparent source, the method described in 4.3 d) is to be used. |  |  |  |  |  |  |  |
|  |  | Note 5 to entry: In the case of a Gaussian beam, d63 corresponds to the point where the irradiance (radiant exposure) falls to 1/e of its central peak value. |  |  |  |  |  |  |  |
|  |  | Note 6 to entry: The second moment diameter definition (as defined in ISO 11146-1) is not appropriate to be used for beam profiles with central high irradiance peaks and a low level background, such as produced by unstable resonators in the far field: the power that passes through an aperture can be significantly underestimated when using the 2nd moment and calculating the power with the assumption of a Gaussian beam profile. |  |  |  |  |  |  |  |
|  |  | 3.14 beam divergence |  |  |  |  |  |  |  |
|  |  | far field plane angle of the cone defined by the beam diameter |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: If the beam diameters (see 3.13) at two points separated by a distance r are d63 and d′63 the divergence is given by: |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: The second moment divergence definition (ISO 11146-1) is not appropriate to be used for beam profiles with central high irradiance peaks and a low level background, such as produced by unstable resonators in the far field or beam profiles that show diffraction patterns caused by apertures. |  |  |  |  |  |  |  |
|  |  | 3.15 beam expander |  |  |  |  |  |  |  |
|  |  | combination of optical elements which will increase the diameter of a laser beam |  |  |  |  |  |  |  |
|  |  | 3.16 beam path component |  |  |  |  |  |  |  |
|  |  | optical component which lies on a defined beam path |  |  |  |  |  |  |  |
|  |  | EXAMPLE A beam steering mirror, a focusing lens or a diffuser. |  |  |  |  |  |  |  |
|  |  | 3.17 beam stop |  |  |  |  |  |  |  |
|  |  | device which terminates a laser beam path |  |  |  |  |  |  |  |
|  |  | 3.18 Class 1 laser product |  |  |  |  |  |  |  |
|  |  | any laser product which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 1 for applicable wavelengths and emission durations (see 5.3 and 4.3 e)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products, that laser radiation above the AEL of the class of the product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.19 Class 1C laser product |  |  |  |  |  |  |  |
|  |  | any laser product which is designed explicitly for contact application to the skin or non-ocular tissue and that: |  |  |  |  |  |  |  |
|  |  | during operation ocular hazard is prevented by engineering means, i.e. the accessible emission is stopped or reduced to below the AEL of Class 1 when the laser/applicator is removed from contact with the skin or non-ocular tissue, |  |  |  |  |  |  |  |
|  |  | during operation and when in contact with skin or non-ocular tissue, irradiance or radiant exposure levels may exceed the skin MPE as necessary for the intended treatment procedure, and |  |  |  |  |  |  |  |
|  |  | the laser product complies with applicable vertical standards |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It is not sufficient to classify a product as Class 1C only under IEC 60825-1 without consideration of requirements specified in applicable vertical product safety standards. See also the limitations of the Classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Since the emitted radiation may exceed the applicable skin MPE, the output of a Class 1C laser may be potentially hazardous to the target tissue. The definition of appropriate limitations of the emission accessible under contact conditions, for example a possible contact with the eyelids, are beyond the scope of this standard and are specified in applicable vertical standards. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of Class 1 can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.20 Class 1M laser product |  |  |  |  |  |  |  |
|  |  | any laser product in the wavelength range from 302,5 nm to 4 000 nm which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 1 for applicable wavelengths and emission durations (see 4.3 e)), where the level of radiation is measured according to 5.3 a) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The output of a Class 1M laser product is potentially hazardous when viewed using telescopic optics such as a telescope or a binocular (see 5.3 a)). |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the laser product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.21 Class 2 laser product |  |  |  |  |  |  |  |
|  |  | any laser product in the wavelength range from 400 nm to 700 nm which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 2 for applicable wavelengths and emission durations (see 5.3 c)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.22 Class 2M laser product |  |  |  |  |  |  |  |
|  |  | any laser product in the wavelength range from 400 nm to 700 nm which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 2 for applicable wavelengths and emission durations (see 4.3 e)), where the level of radiation is measured according to 5.3 c) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The output of a Class 2M laser product is potentially hazardous when viewed using telescopic optics such as a telescope or a binocular (see 5.3 c)). |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.23 Class 3R and Class 3B laser products |  |  |  |  |  |  |  |
|  |  | any laser product which during operation permits human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 1 and Class 2, as applicable, but which does not permit human access to laser radiation in excess of the AEL of Classes 3R and 3B (respectively) for any emission duration and wavelength (see 5.3 d) and 5.3 e)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Class 1M and Class 2M laser products may have outputs above or below the AEL of Class 3R, depending on their optical characteristics. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the product can become accessible during service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.24 Class 4 laser product |  |  |  |  |  |  |  |
|  |  | any laser product which permits human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 3B (see 5.3 f)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | 3.25 collateral radiation |  |  |  |  |  |  |  |
|  |  | any electromagnetic radiation, within the wavelength range between 180 nm and 1 mm, except laser radiation, emitted by a laser product as a result of, or physically necessary for, the operation of a laser |  |  |  |  |  |  |  |
|  |  | 3.26 collimated beam |  |  |  |  |  |  |  |
|  |  | beam of radiation with very small angular divergence or convergence |  |  |  |  |  |  |  |
|  |  | 3.27 contact mode |  |  |  |  |  |  |  |
|  |  | use of a laser product where the beam delivery system is in close contact with the intended target |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The beam delivery system does not need to be in “physical” contact. It can, for example, be close to the intended target provided that adequate engineering control measures are in place. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: This definition is relevant for products classified as Class 1C. |  |  |  |  |  |  |  |
|  |  | 3.28 continuous wave |  |  |  |  |  |  |  |
|  |  | CW |  |  |  |  |  |  |  |
|  |  | laser operating with a continuous output for a duration equal to or greater than 0,25 s |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This note applies to the French language only. |  |  |  |  |  |  |  |
|  |  | 3.29 defined beam path |  |  |  |  |  |  |  |
|  |  | intended path of a laser beam within the laser product |  |  |  |  |  |  |  |
|  |  | 3.30 demonstration laser product |  |  |  |  |  |  |  |
|  |  | any laser product designed, manufactured, intended or promoted for purposes of demonstration, entertainment, advertising, display or artistic composition |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The term "demonstration laser product" does not apply to laser products which are designed and intended for other applications, although they may be used for demonstrating those applications. |  |  |  |  |  |  |  |
|  |  | 3.31 diffuse reflection |  |  |  |  |  |  |  |
|  |  | change of the spatial distribution of a beam of radiation by scattering in many directions by a surface or medium |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: A perfect diffuser destroys all correlation between the directions of the incident and emergent radiation. |  |  |  |  |  |  |  |
|  |  | [SOURCE:IEC 60050-845:1987, 845-04-47, modified – The definition has been completely reworded.] |  |  |  |  |  |  |  |
|  |  | 3.32 embedded laser product |  |  |  |  |  |  |  |
|  |  | in this Part 1, a laser product which, because of engineering features limiting the accessible emission, is of a class number lower than the inherent capability of the laser incorporated |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The laser product which is incorporated in the embedded laser product is called an enclosed laser product or an enclosed laser system. |  |  |  |  |  |  |  |
|  |  | 3.33 emission duration |  |  |  |  |  |  |  |
|  |  | temporal duration of a pulse, of a train or series of pulses, or of continuous operation, during which human access to laser radiation could occur as a result of operation, maintenance or servicing of a laser product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For a single pulse, this is the duration between the half-peak power point of the leading edge and the corresponding point on the trailing edge. For a train of pulses (or subsections of a train of pulses), this is the duration between the first half-peak power point of the leading pulse and the last half-peak power point of the trailing pulse. |  |  |  |  |  |  |  |
|  |  | 3.34 errant laser radiation |  |  |  |  |  |  |  |
|  |  | laser radiation which deviates from a defined or intended beam path |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Such radiation includes unwanted reflections from beam path components and deviant radiation from misaligned or damaged components. |  |  |  |  |  |  |  |
|  |  | 3.35 exposure duration |  |  |  |  |  |  |  |
|  |  | duration of a pulse, or series, or train of pulses or of continuous emission of laser radiation incident upon the human body |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For a single pulse, this is the duration between the half-peak power point of the leading edge and the corresponding point on the trailing edge. For a train of pulses (or subsections of a train of pulses), this is the duration between the first half-peak power point of the leading pulse and the last half-peak power point of the trailing pulse. |  |  |  |  |  |  |  |
|  |  | 3.36 extended source viewing |  |  |  |  |  |  |  |
|  |  | viewing conditions whereby the apparent source at a distance of 100 mm or more subtends an angle at the eye greater than the minimum angular subtense (amin) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Two extended source conditions are considered in this standard when considering retinal thermal injury hazards: intermediate source and large source. They are used to distinguish sources with angular subtenses of the apparent source, a , between amin and amax (intermediate sources), and greater than amax (large sources). See also 3.82. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Examples where the factor C6 (4.3 c) and Table 9) can be larger than 1 include viewing of some diffused laser sources, diffuse reflections, some line lasers and some laser diode arrays. |  |  |  |  |  |  |  |
|  |  | 3.37 eye-safe |  |  |  |  |  |  |  |
|  |  | accessible emission below the AEL of Class 1 or an exposure below the MPE for the eye for the given exposure duration |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This term is incorrectly used in some advertising material for laser emission in the wavelength range above 1 400 nm based on higher exposure limits in that wavelength range compared to the retinal hazard region. The term “eye-safe laser” may only be used to describe Class 1 laser products. Even if Class 1 can be referred to as eye-safe, if it is visible emission, short-term visual disturbances such as dazzle “flash-blindness” and after-images may still result from direct-beam viewing. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The term “eye-safe laser” cannot be used to describe a laser based solely on output wavelength being greater than 1 400 nm, since lasers of any wavelength with sufficient output power can cause injury. |  |  |  |  |  |  |  |
|  |  | 3.38 fail safe |  |  |  |  |  |  |  |
|  |  | design consideration in which failure of a component does not increase the hazard |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In the failure mode the system is rendered inoperative or the hazard is not increased. |  |  |  |  |  |  |  |
|  |  | 3.39 fail safe safety interlock |  |  |  |  |  |  |  |
|  |  | interlock which in the failure mode does not defeat the purpose of the interlock |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For example, an interlock which is positively driven into the OFF position as soon as a hinged cover begins to open, or before a detachable cover is removed, and which is positively held in the OFF position until the hinged cover is closed or the detachable cover is locked in the closed position. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: For the purpose of this Part 1 a safety interlock in the OFF position terminates the beam or reduces the output to the required level. If electrical, electronic and programmable components are used, IEC 61508 or ISO 13849 may be used to evaluate the reliability of the interlock. |  |  |  |  |  |  |  |
|  |  | 3.40 human access |  |  |  |  |  |  |  |
|  |  | ability of the human body to meet laser radiation emitted by the laser product, i.e. radiation that can be intercepted outside of the protective housing, or |  |  |  |  |  |  |  |
|  |  | ability of a cylindrical probe with a diameter of 100 mm and a length of 100 mm to intercept levels of radiation of Class 3B and below, or |  |  |  |  |  |  |  |
|  |  | ability of a human hand or arm to intercept levels of radiation above the AEL of Class 3B, |  |  |  |  |  |  |  |
|  |  | also, for levels of radiation within the protective housing that are equivalent to Class 3B or Class 4, ability of any part of the human body to meet hazardous laser radiation that can be reflected directly by any single introduced flat surface from the interior of the product through any opening in its protective housing |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For laser products that provide walk-in access, it is necessary to consider radiation both inside and outside of the protective housing for the determination of human access. Human access inside the protective housing can be prevented by engineering controls such as automatic detection systems. |  |  |  |  |  |  |  |
|  |  | 3.41 integrated radiance / radiance dose |  |  |  |  |  |  |  |
|  |  | Lt |  |  |  |  |  |  |  |
|  |  | integral of the radiance over a given exposure duration expressed as radiant energy per unit area of a radiating surface per unit solid angle of emission |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In the ICNIRP guidelines, this quantity is also referred to as radiance dose and the symbol D is used. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: joule per square metre per steradian (J.m–2.sr–1). |  |  |  |  |  |  |  |
|  |  | 3.42 intrabeam viewing |  |  |  |  |  |  |  |
|  |  | all viewing conditions whereby the eye is exposed to the direct or specularly reflected laser beam in contrast to viewing of, for example, diffuse reflections |  |  |  |  |  |  |  |
|  |  | 3.43 irradiance |  |  |  |  |  |  |  |
|  |  | E |  |  |  |  |  |  |  |
|  |  | quotient of the radiant flux df incident on an element of a surface by the area dA of that element |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: watt per square metre (W.m–2). |  |  |  |  |  |  |  |
|  |  | 3.44 laser |  |  |  |  |  |  |  |
|  |  | any device which can be made to produce or amplify electromagnetic radiation in the wavelength range from 180 nm to 1 mm primarily by the process of controlled stimulated emission |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-39, modified – The definition has been completely reworded.] |  |  |  |  |  |  |  |
|  |  | 3.45 laser controlled area |  |  |  |  |  |  |  |
|  |  | area where the occupancy and activity of those within is subject to control and supervision for the purpose of protection from laser radiation hazards |  |  |  |  |  |  |  |
|  |  | 3.46 laser energy source |  |  |  |  |  |  |  |
|  |  | any device intended for use in conjunction with a laser to supply energy for the excitation of electrons, ions or molecules |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: General energy sources such as electrical supply mains or batteries are not considered to constitute laser energy sources. |  |  |  |  |  |  |  |
|  |  | 3.47 laser hazard area |  |  |  |  |  |  |  |
|  |  | area in which the exposure of the eye and/or the skin exceeds the respective maximum permissible exposure values (MPEs); see nominal ocular hazard area (3.64) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: To avoid ambiguities, information whether the hazard area is based on the eye or the skin MPEs should be added. |  |  |  |  |  |  |  |
|  |  | 3.48 laser product |  |  |  |  |  |  |  |
|  |  | any product or assembly of components which constitutes, incorporates or is intended to incorporate a laser or laser system |  |  |  |  |  |  |  |
|  |  | 3.49 laser radiation |  |  |  |  |  |  |  |
|  |  | all electromagnetic radiation emitted by a laser product between 180 nm and 1 mm which is produced by controlled stimulated emission |  |  |  |  |  |  |  |
|  |  | 3.50 laser safety officer |  |  |  |  |  |  |  |
|  |  | one who is knowledgeable in the evaluation and control of laser hazards and has responsibility for oversight of the control of laser hazards |  |  |  |  |  |  |  |
|  |  | 3.51 laser system |  |  |  |  |  |  |  |
|  |  | laser in combination with an appropriate laser energy source with or without additional incorporated components |  |  |  |  |  |  |  |
|  |  | 3.52 light emitting diode |  |  |  |  |  |  |  |
|  |  | LED |  |  |  |  |  |  |  |
|  |  | any semiconductor p-n junction device which can be made to produce electromagnetic radiation by radiative recombination in the semiconductor in the wavelength range from 180 nm to 1 mm |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The optical radiation is produced primarily by the process of spontaneous emission, although some stimulated emission may be present. |  |  |  |  |  |  |  |
|  |  | 3.53 limiting angle of acceptance for evaluating retinal photochemical hazards |  |  |  |  |  |  |  |
|  |  | gph |  |  |  |  |  |  |  |
|  |  | plane angle over which radiation is detected and to be used for the determination of the accessible emission, or exposure level to be compared with retinal photochemical limits |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The angle gph is related to eye movements and is not dependent upon the angular subtense of the source. If the angular subtense of the source is larger than the specified limiting angle of acceptance γ ph, the angle of acceptance g is limited to gph and the source is scanned for hotspots. If the angle of acceptance g is not limited to the specified level, the hazard may be over-estimated. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: If the angular subtense of the apparent source is smaller than the specified limiting angle of acceptance, the actual angle of acceptance of the measuring instrument does not affect the measured value and does not have to be limited, i.e. a regular “open” angle of acceptance radiometer set-up can be used. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | 3.54 limiting angle of acceptance for evaluating thermal hazards |  |  |  |  |  |  |  |
|  |  | gth |  |  |  |  |  |  |  |
|  |  | maximum angular subtense to be used for the evaluation of the retinal thermal hazard |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The value of the angle of acceptance g may vary between amin and amax (see 4.3 d) and 5.4.3 b) 2)). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | 3.55 limiting aperture |  |  |  |  |  |  |  |
|  |  | circular area over which irradiance and radiant exposure are averaged |  |  |  |  |  |  |  |
|  |  | 3.56 maintenance |  |  |  |  |  |  |  |
|  |  | performance of those adjustments or procedures specified in user information provided by the manufacturer with the laser product, which are to be performed by the user for the purpose of assuring the intended performance of the product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It does not include operation or service. |  |  |  |  |  |  |  |
|  |  | 3.57 maximum angular subtense |  |  |  |  |  |  |  |
|  |  | amax |  |  |  |  |  |  |  |
|  |  | value of angular subtense of the apparent source above which the MPEs and AELs are independent of the source size |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The value of amax can vary from 5 mrad to 100 mrad depending on the emission duration (see Table 9). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | 3.58 maximum output |  |  |  |  |  |  |  |
|  |  | the maximum accessible emission that is used to determine the class of the laser product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Since the determination of the accessible emission includes, besides other conditions, considering single fault conditions (see 5.1), the maximum output may exceed the highest output during normal operation. |  |  |  |  |  |  |  |
|  |  | 3.59 maximum permissible exposure |  |  |  |  |  |  |  |
|  |  | MPE |  |  |  |  |  |  |  |
|  |  | level of laser radiation to which, under normal circumstances, persons may be exposed without suffering adverse effects |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The MPE levels represent the maximum level to which the eye or skin can be exposed without consequential injury immediately or after a long time and are related to the wavelength of the laser radiation, the pulse duration or exposure duration, the tissue at risk and, for visible and near infra-red laser radiation in the range 400 nm to 1 400 nm, the size of the retinal image. Maximum permissible exposure levels are (in the existing state of knowledge) specified in Annex A. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The MPE values given in Annex A are informative and are provided so that the manufacturer can calculate the NOHD, perform a risk analysis and inform the user about safe usage of the product. Exposure limits for the eye and the skin of employees in the workplace and the general public are in many countries specified in national laws. These legally-binding national exposure limits might differ from the MPEs given in the informative Annex A. |  |  |  |  |  |  |  |
|  |  | 3.60 medical laser product |  |  |  |  |  |  |  |
|  |  | any laser product designed, manufactured, intended or promoted for purposes of in vivo diagnostic, surgical, cosmetic or therapeutic laser irradiation of any part of the human body |  |  |  |  |  |  |  |
|  |  | 3.61 minimum angular subtense |  |  |  |  |  |  |  |
|  |  | amin |  |  |  |  |  |  |  |
|  |  | value of angular subtense of the apparent source above which a source is considered an extended source |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: MPEs and AELs are independent of the source size for angular subtenses less than amin. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: amin = 1,5 mrad. |  |  |  |  |  |  |  |
|  |  | 3.62 mode-locking |  |  |  |  |  |  |  |
|  |  | regular mechanism or phenomenon, within the laser resonator, producing a train of very short (e.g. sub-nanosecond) pulses |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: While this may be a deliberate feature it can also occur spontaneously as "self-mode-locking". The resulting peak powers may be significantly greater than the mean power. |  |  |  |  |  |  |  |
|  |  | 3.63 most restrictive position |  |  |  |  |  |  |  |
|  |  | position in the beam where the ratio of accessible emission over AEL is maximum |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Both the accessible emission and the AEL may depend on the position of the evaluation in respect to the beam. See also 3.36. |  |  |  |  |  |  |  |
|  |  | 3.64 nominal ocular hazard area NOHA |  |  |  |  |  |  |  |
|  |  | area within which the beam irradiance or radiant exposure exceeds the appropriate corneal maximum permissible exposure (MPE), including the possibility of accidental misdirection of the laser beam |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: If the NOHA includes the possibility of viewing through optical aids, this is termed the "extended NOHA". |  |  |  |  |  |  |  |
|  |  | 3.65 nominal ocular hazard distance NOHD |  |  |  |  |  |  |  |
|  |  | distance from the output aperture beyond which the beam irradiance or radiant exposure remains below the appropriate corneal maximum permissible exposure (MPE) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: If the NOHD includes the possibility of viewing through optical aids, this is termed the "extended NOHD (ENOHD)". |  |  |  |  |  |  |  |
|  |  | 3.66 operation |  |  |  |  |  |  |  |
|  |  | performance of the laser product over the full range of its intended functions |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It does not include maintenance or service. |  |  |  |  |  |  |  |
|  |  | 3.67 photochemical hazard limit |  |  |  |  |  |  |  |
|  |  | either an MPE or AEL which was derived to protect persons against adverse photochemical effects |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In the ultraviolet wavelength range, the photochemical hazard limit protects against adverse effects on the cornea and lens, while the retinal photochemical hazard limit, as defined in the wavelength range from 400 nm to 600 nm, protects against photoretinitis – a photochemical retinal injury from exposure to radiation. |  |  |  |  |  |  |  |
|  |  | 3.68 protective housing |  |  |  |  |  |  |  |
|  |  | those portions of a laser product (including a product incorporating an embedded laser) which are designed to prevent human access to laser radiation in excess of the prescribed AEL (generally installed or assembled by a manufacturer) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 5.1 regarding test requirements to assess the suitability of protective housing for the prevention of human access. |  |  |  |  |  |  |  |
|  |  | 3.69 pulse duration |  |  |  |  |  |  |  |
|  |  | time increment measured between the half-peak power points at the leading and trailing edges of a pulse |  |  |  |  |  |  |  |
|  |  | 3.70 pulsed laser |  |  |  |  |  |  |  |
|  |  | laser which delivers its energy in the form of a single pulse or a train of pulses |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In this Part 1, the duration of a pulse is less than 0,25 s. |  |  |  |  |  |  |  |
|  |  | 3.71 radiance |  |  |  |  |  |  |  |
|  |  | L |  |  |  |  |  |  |  |
|  |  | quantity defined by the formula |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition is a simplified version of IEV 845-01-34, sufficient for the purpose of this Part 1. In cases of doubt, the IEV definition should be followed. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: watt per square metre per steradian (W.m–2.sr–1). |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-34, modified – The definition has been simplified.] |  |  |  |  |  |  |  |
|  |  | 3.72 radiant energy |  |  |  |  |  |  |  |
|  |  | Q |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: joule (J). |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-27, modified – The definition has been simplified.] |  |  |  |  |  |  |  |
|  |  | 3.73 radiant exposure |  |  |  |  |  |  |  |
|  |  | H |  |  |  |  |  |  |  |
|  |  | at a point on a surface, the radiant energy incident on an element of a surface divided by the area of that element |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: joule per square metre (J.m–2). |  |  |  |  |  |  |  |
|  |  | 3.74 radiant power / radiant flux |  |  |  |  |  |  |  |
|  |  | f , P |  |  |  |  |  |  |  |
|  |  | power emitted, transferred, or received in the form of radiation |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: watt (W). |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-24] |  |  |  |  |  |  |  |
|  |  | 3.75 reflectance |  |  |  |  |  |  |  |
|  |  | r |  |  |  |  |  |  |  |
|  |  | ratio of the reflected radiant power to the incident radiant power in the given conditions |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: dimensionless ratio. |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-58, modified to refer to radiant power rather than radiant flux.] |  |  |  |  |  |  |  |
|  |  | 3.76 remote interlock connector |  |  |  |  |  |  |  |
|  |  | connector which permits the connection of external controls placed apart from other components of the laser product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 6.4. |  |  |  |  |  |  |  |
|  |  | 3.77 safety interlock |  |  |  |  |  |  |  |
|  |  | automatic device associated with each portion of the protective housing of a laser product to prevent human access to Class 3R, Class 3B or Class 4 laser radiation when that portion of the protective housing is removed, opened or displaced |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 6.3. |  |  |  |  |  |  |  |
|  |  | 3.78 scanning laser radiation |  |  |  |  |  |  |  |
|  |  | laser radiation having a time-varying direction, origin or pattern of propagation with respect to a stationary frame of reference |  |  |  |  |  |  |  |
|  |  | 3.79 service |  |  |  |  |  |  |  |
|  |  | performance of those procedures or adjustments described in the manufacturer's service instructions, which may affect any aspect of the product's performance |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It does not include maintenance or operation. |  |  |  |  |  |  |  |
|  |  | 3.80 service panel |  |  |  |  |  |  |  |
|  |  | access panel that is designed to be removed or displaced for service |  |  |  |  |  |  |  |
|  |  | 3.81 single fault condition |  |  |  |  |  |  |  |
|  |  | any single fault that might occur in a product and the direct consequences of that fault |  |  |  |  |  |  |  |
|  |  | 3.82 small source |  |  |  |  |  |  |  |
|  |  | source with an angular subtense α less than, or equal to, the minimum angular subtense amin |  |  |  |  |  |  |  |
|  |  | 3.83 specular reflection |  |  |  |  |  |  |  |
|  |  | reflection from a surface that can be considered a beam (see 3.11), including reflections from mirrored surfaces |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition is intended to recognize that some reflecting surfaces, such as parabolic reflectors, may increase the hazard from an incident beam. |  |  |  |  |  |  |  |
|  |  | 3.84 thermal hazard limit |  |  |  |  |  |  |  |
|  |  | either an MPE or AEL which was derived to protect persons against adverse thermal effects, as opposed to photochemical injury |  |  |  |  |  |  |  |
|  |  | 3.85 time base |  |  |  |  |  |  |  |
|  |  | emission duration to be considered for classification of laser products |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 4.3 e). |  |  |  |  |  |  |  |
|  |  | 3.86 tool |  |  |  |  |  |  |  |
|  |  | screwdriver, hexagonal key or other object which may be used to operate a screw or similar fixing means |  |  |  |  |  |  |  |
|  |  | 3.87 transmittance |  |  |  |  |  |  |  |
|  |  | τ |  |  |  |  |  |  |  |
|  |  | ratio of the transmitted radiant flux to the incident flux in the given conditions |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: dimensionless ratio. |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-59, modified] |  |  |  |  |  |  |  |
|  |  | 3.88 transmittance density / optical density |  |  |  |  |  |  |  |
|  |  | D |  |  |  |  |  |  |  |
|  |  | logarithm to base ten of the reciprocal of the transmittance t |  |  |  |  |  |  |  |
|  |  | D = –log10 t |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-66] |  |  |  |  |  |  |  |
|  |  | 3.89 visible radiation / light |  |  |  |  |  |  |  |
|  |  | any optical radiation capable of causing a visual sensation directly |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In this Part 1, this is taken to mean electromagnetic radiation for which the wavelengths of the monochromatic components lie between 400 nm and 700 nm. |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-03, modified – The note in the original definition has been replaced.] |  |  |  |  |  |  |  |
|  |  | 3.90 workpiece |  |  |  |  |  |  |  |
|  |  | object intended for processing by laser radiation |  |  |  |  |  |  |  |
| 4.0 | Classification principles |  |  |  |  |  |  |  |  |
| 4.1 | General |  |  |  |  |  |  |  |  |
|  |  | Classification of a laser product is based on the determination of the accessible emission level (determined according to the rules specified in Clause 5) and comparison of that level with the accessible emission limit (AEL) associated with each class. For Class 1, Class 1M, Class 2, Class 2M and Class 3R, additional measurements may be necessary to determine if additional warnings are necessary (see Clause 7). Specific rules apply for the classification of a product (e.g., for Class 1C, see 5.3 b) and 4.4 for certain radiance extended source products). |  |  |  |  |  |  |  |
|  |  | Because of the wide ranges possible for the wavelength, energy content and pulse characteristics of a laser beam, the potential hazards arising in its use vary widely. It is impossible to regard lasers as a single group to which common safety limits can apply. Annex C describes the hazards associated with the classes and possible limitations (e.g. as may arise from optically aided viewing) in more detail. |  |  |  |  |  |  |  |
| 4.2 | Classification responsibilities |  |  |  |  |  |  |  |  |
|  |  | It is the responsibility of the manufacturer to provide correct classification of a laser product. (However, see 6.1). |  |  |  |  |  |  |  |
| 4.3 | Classification rules |  |  |  |  |  |  |  |  |
|  |  | The product shall be classified on the basis of that combination of output power(s) and wavelength(s) of the accessible emission (laser radiation) over the full range of capability during operation at any time after manufacture which results in its allocation to the highest appropriate class. The evaluation shall include consideration of any reasonably foreseeable single-fault condition during operation (see 5.1 regarding the application of the principles of risk analysis for the determination of which single fault is reasonably foreseeable). |  |  |  |  |  |  |  |
|  |  | A laser product can only be assigned to a particular class when it has met all of the requirements within this Part 1 for that class; for example, engineering controls, labelling and information for the user. |  |  |  |  |  |  |  |
|  |  | For laser products emitting CW laser beams, of a single wavelength, which are well collimated or are assumed to be from a small source, the classification procedure can be simplified and the following items need not be considered: |  |  |  |  |  |  |  |
|  |  | 4.3 b), 4.3 c), 4.3 d), 4.3 f). |  |  |  |  |  |  |  |
|  |  | For the purpose of classification rules, the following ranking of the classes (in increasing order of ocular hazard) shall be used: Class 1, Class 1C, Class 1M, Class 2, Class 2M, Class 3R, Class 3B, Class 4. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Class 1C is considered not to be an ocular hazard (similarly to Class 1), but may represent a skin hazard if used inappropriately (see also 5.3 b). |  |  |  |  |  |  |  |
|  |  | NOTE 2 For classification of a laser product as Class 1M or 2M, the use of an aperture specified as Condition 3 limits the amount of radiation that is collected by the pupil of the eye from large diameter beams. When measured under Condition 1, Class 1M and Class 2M products may have higher energy or power level than the AEL of Class 2 or Class 3R. For such laser products, a classification of 1M or 2M is appropriate. |  |  |  |  |  |  |  |
|  |  | The accessible emission limits (AELs) for Class 1 and 1M, Class 2 and 2M, Class 3R and Class 3B are given in Tables 3 to 8. The values of the correction factors used are given in Table 9 as functions of wavelength, emission duration, number of pulses and angular subtense. |  |  |  |  |  |  |  |
|  |  | Radiation of a single wavelength |  |  |  |  |  |  |  |
|  |  | A single wavelength laser product, with a spectral range of the emission line narrow enough so that the AELs do not change, is assigned to a class when the accessible laser radiation, measured under the conditions appropriate to that class, exceeds the AEL of all lower classes but does not exceed that of the class assigned. |  |  |  |  |  |  |  |
|  |  | Radiation of multiple wavelengths |  |  |  |  |  |  |  |
|  |  | A laser product emitting two or more wavelengths in spectral regions shown as additive for the eye in Table 1 is assigned to a class when the sum of the ratios of the accessible laser radiation (measured under the conditions appropriate to that class) to the AELs of those wavelengths is greater than unity for all lower classes but does not exceed unity for the class assigned. This rule applies also to non-laser radiation that is coincident on the retina for wavelengths between 400 nm and 1 400 nm or coincident on the aperture stop for other wavelength ranges. Therefore, the non-laser radiation shall be included for classification under this part of IEC 60825. |  |  |  |  |  |  |  |
|  |  | A laser product emitting two or more wavelengths not shown as additive for the eye in Table 1 is assigned to a class when the accessible laser radiation, measured under the conditions appropriate to that class, exceeds the AELs of all lower classes for at least one wavelength but does not exceed the AEL for the class assigned for any wavelength. |  |  |  |  |  |  |  |
|  |  | a For definitions of spectral regions, see Table D.1.b Where AELs and ocular MPEs are being evaluated for time bases or exposure durations of 1 s or longer, then the additive photochemical effects (400 nm to 600 nm) and the additive thermal effects (400 nm to 1 400 nm) shall be assessed independently and the most restrictive value used.c For determination of the AEL, only the additivity rules for the eye apply |  |  |  |  |  |  |  |
|  |  | Radiation from extended sources |  |  |  |  |  |  |  |
|  |  | The ocular hazard from laser sources in the wavelength range from 400 nm to 1 400 nm is dependent upon the angular subtense of the apparent source a. This dependence is expressed in the applicable AEL values by the factor C6 (see Table 9), as well as in the rules for the determination of the accessible emission with a specified angle of acceptance. |  |  |  |  |  |  |  |
|  |  | NOTE 3 A source is considered an extended source when the angular subtense of the source is greater than amin, where amin = 1,5 mrad. Most laser sources have an angular subtense a less than amin, and appear as an apparent “point source” (small source) when viewed from within the beam (intra-beam viewing). Indeed a circular laser beam cannot be collimated to a divergence less than 1,5 mrad if it is an extended source, thus any laser where a beam divergence of 1,5 mrad or less is specified cannot be treated as an extended source. For a small source, a is set to amin = 1,5 mrad and C6 = 1. |  |  |  |  |  |  |  |
|  |  | NOTE 4 For retinal thermal hazard evaluation (400 nm to 1 400 nm), the AELs for extended sources vary directly with the angular subtense of the source. For the retinal photochemical hazard evaluation (400 nm to 600 nm), for exposures greater than 1 s, the AELs do not vary directly with the angular subtense of the source. Depending on the emission duration (see 5.4.3 b) 1), a limiting angle of acceptance gph of 11 mrad or more is used for measurement regarding the photochemical hazard, and the relation of the limiting acceptance angle gph to the angular subtense a of the apparent source can influence the measured value. |  |  |  |  |  |  |  |
|  |  | NOTE 5 For the default condition where C6 = 1, a simplified Table 3 is provided for the AEL of Class 1, 1M and a simplified Table 6 is provided for the AEL of Class 3R. |  |  |  |  |  |  |  |
|  |  | For sources subtending an angle less than or equal to amin, the AEL and MPE are independent of the angular subtense of the apparent source a. |  |  |  |  |  |  |  |
|  |  | For classifying laser products at the most restrictive position where Condition 1 applies (see 5.4.3), the 7 × magnification of the angular subtense a of the apparent source may be applied to determine C6, i.e. C6 = 7 × a / amin. The expression (7 × a) shall be limited to amax prior to the calculation of C6. The 7 × value of a shall be used for the determination of T2 of Table 9. |  |  |  |  |  |  |  |
|  |  | NOTE 6 For cases where a < 1,5 mrad but 7 × a > 1,5 mrad, the limits for a > 1,5 mrad of Table 4 and 7 apply. |  |  |  |  |  |  |  |
|  |  | Non-uniform, non-circular or multiple apparent sources |  |  |  |  |  |  |  |
|  |  | For comparison with the thermal retinal limits, if:the wavelength range is from 400 nm to 1 400 nm; andthe AEL depends on C6then if:the image of the apparent source does not have a uniform irradiance profile3; orthe image of the apparent source consists of multiple points,then measurements or evaluations shall be made for each of the following scenarios:for every single point; andfor various assemblies of points; andfor partial areas. |  |  |  |  |  |  |  |
|  |  | This is necessary in order to ensure that the AEL is not exceeded for each possible angle a subtended in each scenario. For the evaluation of assemblies of points or for partial areas, the angle of acceptance g is to be varied in each dimension between amin and amax, i.e. amin < g < amax, to determine the partial accessible emission associated with the respective scenario. For the comparison of these partial accessible emission levels with the respective AEL, the value of a is set equal to the angular subtense that is associated with the partial image of the apparent source. |  |  |  |  |  |  |  |
|  |  | Classification is to be based on the case where the ratio between: |  |  |  |  |  |  |  |
|  |  | the partial accessible emission within a partial area over the angular subtense a of that area; and |  |  |  |  |  |  |  |
|  |  | the corresponding AEL |  |  |  |  |  |  |  |
|  |  | is a maximum. |  |  |  |  |  |  |  |
|  |  | The angular subtense of a rectangular or linear source is determined by the arithmetic mean value of the two angular dimensions of the source. Any angular dimension that is greater than amax or less than amin shall be limited to amax or amin respectively, prior to calculating the mean. |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 3 For a Gaussian beam profile (as produced by a TEM00 beam), |  |  |  |  |  |  |  |
|  |  | the angular subtense can be determined with the d63 diameter |  |  |  |  |  |  |  |
|  |  | (analogous to the beam diameter definition, see 3.13) |  |  |  |  |  |  |  |
|  |  | and an analysis of partial areas is not necessary. |  |  |  |  |  |  |  |
|  |  | For the purpose of determining the angular subtense of a magnified non-circular source for Condition 1, the 7 × magnification described in c) should be applied independently for each axis prior to determining the arithmetic mean. |  |  |  |  |  |  |  |
|  |  | The photochemical limits (400 nm to 600 nm) do not depend on the angular subtense of the source, and the source is analysed with the limiting angle of acceptance specified in 5.4.3 b). For sources that are larger than the limiting angle of acceptance, the accessible emission has to be determined for the partial apparent source which produces the maximum emission value. |  |  |  |  |  |  |  |
|  |  | Time bases |  |  |  |  |  |  |  |
|  |  | The following time bases are used in this standard for classification: |  |  |  |  |  |  |  |
|  |  | 0,25 s for Class 2, Class 2M and Class 3R laser radiation in the wavelength range from 400 nm to 700 nm; |  |  |  |  |  |  |  |
|  |  | 100 s for laser radiation of all wavelengths greater than 400 nm except for the cases listed in 1) and 3); |  |  |  |  |  |  |  |
|  |  | 30 000 s for laser radiation of all wavelengths less than or equal to 400 nm and for laser radiation of wavelengths greater than 400 nm where intentional long-term viewing is inherent in the design or function of the laser product. |  |  |  |  |  |  |  |
|  |  | Every possible emission duration within the time base shall be considered when determining the classification of a product. This means that the emission level of a single pulse shall be compared to the AEL applicable to the duration of the pulse, etc. It is not sufficient to only average the emission level for the duration of the classification time base, or to merely perform the evaluation for the value of the time base without considering shorter emission durations. |  |  |  |  |  |  |  |
|  |  | NOTE 7 For a multi wavelength emission laser product with simultaneous and spatially overlapping emission in the visible and in the non-visible part of the spectrum, where the emission is assessed as additive (see Table 1), and where the visible part on its own would be classified as Class 2 or 2M or 3R and the non-visible part on its own would be classified as Class 1 or Class 1M, the time base for the assessment of the non-visible emission may be 0,25 s. |  |  |  |  |  |  |  |
|  |  | Repetitively pulsed or modulated lasers |  |  |  |  |  |  |  |
|  |  | The following methods shall be used to determine the class of the laser product to be applied to repetitive pulsed or modulated emissions. |  |  |  |  |  |  |  |
|  |  | As a general requirement, the accessible emission of any group of pulses (or sub-group of pulses in a train) delivered in any given time shall not exceed the AEL for that given time (see also 4.3 e) regarding considering every possible emission duration). |  |  |  |  |  |  |  |
|  |  | For all wavelengths, requirements 1) and 2) shall be assessed. In addition, for wavelengths from 400 nm to 1 400 nm, requirement 3) shall also be assessed for comparison with thermal limits. Requirement 3) does not need to be assessed for comparison with photochemical limits nor for the determination of the AEL of Class 3B. |  |  |  |  |  |  |  |
|  |  | The class (see Tables 3 to 8) is determined by applying the most restrictive of 1), 2) and, where applicable, 3). |  |  |  |  |  |  |  |
|  |  | The exposure from any single pulse within a pulse train shall not exceed the AEL for a single pulse (AELsingle.). For the determination of the accessible emission for an extended source, the pulse duration is used to determine amax and the angle of acceptance gth (see 5.4.3 b) and Table 9). |  |  |  |  |  |  |  |
|  |  | The average power for a pulse train of emission duration T shall not exceed the power corresponding to the AEL for a single pulse of duration T (AELT). For the determination of the accessible emission for an extended source, the emission duration T is used to determine amax and the angle of acceptance gth (see 5.4.3 b) and Table 9). |  |  |  |  |  |  |  |
|  |  | For irregular pulse patterns (including varying pulse energies), T has to be varied between Ti (see Table 2) and the time base. For regular pulse patterns it is sufficient to average over the time base, (T is set equal to the time base). |  |  |  |  |  |  |  |
|  |  | NOTE 8 For comparison of AELT with AELsingle or AELs.p.train, to determine which one of the criteria is most restrictive, AELT is expressed as energy or radiant exposure and is divided by N and is termed AELs.p.T. |  |  |  |  |  |  |  |
|  |  | The energy per pulse shall not exceed the AEL for a single pulse multiplied by the correction factor C5. |  |  |  |  |  |  |  |
|  |  | AELs.p.train = AELsingle × C5 |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | AELs.p.train is the AEL for a single pulse in the pulse train; |  |  |  |  |  |  |  |
|  |  | AELsingle is the AEL for a single pulse (Tables 3 to 8); |  |  |  |  |  |  |  |
|  |  | N is the effective number of pulses in the pulse train within the assessed emission duration (when pulses occur within Ti (see Table 2), N is less than the actual number |  |  |  |  |  |  |  |
|  |  | of pulses, see below). The maximum emission duration that needs to be considered is T2 (see Table 9) or the applicable time base, whichever is shorter. |  |  |  |  |  |  |  |
|  |  | C5 is only applicable to individual pulse durations equal to or shorter than 0,25 s. |  |  |  |  |  |  |  |
|  |  | If multiple pulses appear within the period of Ti (see Table 2), they are counted as a single pulse to determine N and the energies of the individual pulses are added to be compared to |  |  |  |  |  |  |  |
|  |  | the AEL of Ti. |  |  |  |  |  |  |  |
|  |  | In some cases, the calculated value for AELs.p.train may fall below the AEL that would apply for CW operation at the same peak power using the same time base. Under these |  |  |  |  |  |  |  |
|  |  | circumstances, the AEL for CW operation may be used. |  |  |  |  |  |  |  |
|  |  | NOTE 9 Examples of calculations are given in Annex B. |  |  |  |  |  |  |  |
| 4.4 | Laser products designed to function as conventional lamps |  |  |  |  |  |  |  |  |
|  |  | For laser products, except for toys, which are designed to function as conventional lamps and emit visible and near infrared optical radiation (400 nm to 1400 nm) from extended sources with angular subtense α greater than 5 mrad at 200 mm distance, and having total (400 nm to 1400 nm) un-weighted peak radiance levels averaged with an acceptance angle of 5 mrad not exceeding LT under operation and reasonably foreseeable single fault conditions, where |  |  |  |  |  |  |  |
|  |  | The emission may alternately be evaluated under the IEC 62471 series of standards, "Photobiological safety of lamps and lamp systems". For calculating LT, the angular subtense a is expressed in radians and is determined at 200 mm from the closest point of human access. The value of a in the expression for LT is limited to values between 0,005 rad and 0,1 rad so that for sources that subtend an angle of 0,005 rad the applicable radiance criterion equals 200 MW.m-2.sr-1, and for sources that are larger than 0,1 rad the applicable radiance criterion equals 10 MW.m-2.sr-1. |  |  |  |  |  |  |  |
|  |  | NOTE 1 The above radiance values are not exposure limits or emission limits but are criteria to establish when the emitted radiation can be evaluated under the IEC 62471 series of standards. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The optical radiation excluded from laser classification can be monochromatic. |  |  |  |  |  |  |  |
|  |  | Such a product needs to comply with and be classified according to this part of IEC 60825 except that the above-described optical radiation emission during normal operation and reasonably foreseeable single fault conditions need not be considered for classification (i.e. the above-described optical radiation emission during normal operation is not considered as accessible laser radiation). The product shall comply with the requirements of IEC 60825-1 for any laser radiation accessible during maintenance or service. |  |  |  |  |  |  |  |
|  |  | NOTE 3 If there is no laser radiation accessible from such a product during operation, other than described above that is evaluated under IEC 62471, it can be considered a Class 1 laser product. |  |  |  |  |  |  |  |
|  |  | Such a product shall be assigned a risk group under the IEC 62471 series of standards and shall contain a label stating the risk group as well as the laser product classification (including Class 1 if applicable) and applicable warnings. |  |  |  |  |  |  |  |
|  |  | Accessible laser emission with wavelengths below 400 nm or above 1 400 nm is to be considered in the classification of the product under this part of IEC 60825. |  |  |  |  |  |  |  |
| 5.0 | Determination of the accessible emission level and product classification |  |  |  |  |  |  |  |  |
| 5.1 | Tests |  |  |  |  |  |  |  |  |
|  |  | Tests shall take into account all errors and statistical uncertainties in the measurement process and increases in emission and degradation in radiation safety with age. Specific user requirements may impose additional tests. For additional guidance on measurements, refer to IEC/TR 60825-13. |  |  |  |  |  |  |  |
|  |  | Tests during operation shall be used to determine the classification of the product. Tests during operation, maintenance and service shall also be used as appropriate to determine the requirements for safety interlocks, labels and information for the user. The above tests shall be made under each and every reasonably foreseeable single-fault condition. However, if the emission is reduced to a level below the AEL by automatic reduction in a duration within which it is not reasonably foreseeable to have human access, then such faults need not be considered. The required reliability of the automatic reduction of the emission level to stay within a given class can be assessed on the principles of risk analyses, for instance as described in IEC 61508 where safety integrity levels (SIL) are specified. Additionally, to specify SIL levels, fault reaction times also need to be defined for the design of the automatic reduction; the target reaction time can also be based on the risk. A complete analysis according to IEC 61508 or application of IEC 61508 is not required. |  |  |  |  |  |  |  |
|  |  | Risk analysis may be used to assist in determining reasonably foreseeable single fault conditions. To determine if a single fault condition is considered as reasonably foreseeable or not, both the probability (frequency) for the fault as well as the risk for injury (probability of exposure to a level that could induce injury and severity of injury) is to be considered. The lower the risk for injury from a given fault, the “more frequent” can the fault (that would result in a given emission level) be tolerated and not be considered for classification. An acceptable mode of analysis of the probability and risk regarding failures are FMEA (failure mode and effect analysis), and the procedures described in IEC 61508. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Automatic reduction includes physical limitation of the emission such as component or system failure to a safe condition. It does not include manual reduction or termination of the emission. |  |  |  |  |  |  |  |
|  |  | NOTE 2 For example, a scanning safeguard may not react fast enough to prevent emission above the AEL during the fault condition; however, this might be acceptable based on the results of a risk analysis. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Classification is determined during operation, and restrictions on maintenance are then dependent upon the classification of the product. |  |  |  |  |  |  |  |
|  |  | NOTE 4 Single fault conditions can be assessed by methods other than physically inducing the fault for the test. |  |  |  |  |  |  |  |
|  |  | When assessing the suitability of protective housings for the prevention of human access to a level of energy that is equivalent to Class 4, single fault events for all reasonably foreseeable changes of direction of the beam shall be considered. The analysis shall include whether the single fault event will result in sufficient energy to degrade or destroy the protective housing. For example, when during operation or single fault condition, the introduction of robotics or other beam manipulation mechanisms, or the use of optics or workpieces would result in energy being directed onto the surface of the protective housing, one of the following shall occur: |  |  |  |  |  |  |  |
|  |  | the single fault shall be eliminated by engineering means; or |  |  |  |  |  |  |  |
|  |  | the protective housing material shall withstand the energy without degradation of its protective properties sufficient to allow a hazardous exposure to laser energy; or |  |  |  |  |  |  |  |
|  |  | the fault shall be detected and emission of laser radiation through the protective housing shall be prevented before degradation can occur. |  |  |  |  |  |  |  |
|  |  | Evaluation times of the protective housing of less than 30 000 s as specified in IEC 60825-4 are not applied for the classification of the product. |  |  |  |  |  |  |  |
|  |  | NOTE 5 This is because the class is determined without considering human intervention (see 6.2.1) and, therefore, Inspection of the protective housing by the user is not considered. |  |  |  |  |  |  |  |
|  |  | NOTE 6 Protective housing evaluations that consider human Inspection, or intervention, can be used to establish levels of safety, or for the detection of potential degradation of the protective housing which results from reasonably unforeseeable fault events, or multiple fault events, independent of the product classification. |  |  |  |  |  |  |  |
|  |  | Optical amplifiers shall be classified using the maximum accessible total output power or energy, which may include maximum rated input power or energy. In those cases where there is no clear output power or energy limit, the maximum power or energy added by the amplifier plus the necessary input signal power or energy to achieve that condition should be used. Tests and procedures that are equivalent to those specified in Clause 5 are acceptable. |  |  |  |  |  |  |  |
| 5.2 | Measurement of laser radiation |  |  |  |  |  |  |  |  |
|  |  | Measurement of laser radiation levels may be necessary to classify a laser product in accordance with 5.1. Measurements are unnecessary when the physical characteristics and limitations of the laser source place the laser product or laser installation clearly in a particular class (however, the principles given in a) to f) need to be considered). |  |  |  |  |  |  |  |
|  |  | Any measurements shall be made under the following conditions and procedures. |  |  |  |  |  |  |  |
|  |  | Conditions and procedures which maximize the accessible emission levels, including start-up, stabilized emission and shut-down of the laser product. |  |  |  |  |  |  |  |
|  |  | With all controls and settings listed in the operation, maintenance and service instructions adjusted in combination to result in the maximum accessible level of radiation. Measurements are also required with the use of accessories that may increase the radiation hazard (for example, collimating optics) which are supplied or offered by the manufacturer for use with the product and that can be added or removed without tools. |  |  |  |  |  |  |  |
|  |  | NOTE This includes any configuration of the product which it is possible to attain without using tools or defeating an interlock, including configurations and settings against which the operation and maintenance instructions contain warnings. For example, when optical elements such as filters, diffusers or lenses in the optical path of the laser beam can be removed without tools, the product must be tested in the configuration which results in the highest hazard level. The instruction by the manufacturer not to remove the optical elements cannot justify classification as a lower class. Classification is based on the engineering design of the product and cannot be based on appropriate behaviour of the user. |  |  |  |  |  |  |  |
|  |  | For a laser product other than a laser system, with the laser coupled to that type of laser energy source which is specified as compatible by the laser product manufacturer and which produces the maximum emission of accessible radiation from the product. |  |  |  |  |  |  |  |
|  |  | At points in space to which human access is possible during operation for measurement of accessible emission levels (for example, if operation may require removal of portions of the protective housing and defeat of safety interlocks, measurements shall be made at points accessible in that product configuration). |  |  |  |  |  |  |  |
|  |  | With the measuring instrument detector so positioned and so oriented with respect to the laser product as to result in the maximum detection of radiation by the instrument. |  |  |  |  |  |  |  |
|  |  | Appropriate provision shall be made to avoid or to eliminate the contribution of collateral radiation to the measurement. |  |  |  |  |  |  |  |
| 5.3 | Determination of the class of the laser product |  |  |  |  |  |  |  |  |
|  |  | The AELs of Class 1 and 1M are given in Tables 3 and 4, the AEL of Class 2 in Table 5, the AEL of Class 3R in Table 6 and 7, and the AEL of Class 3B in Table 8. The correction factors C1 to C7 and breakpoints T1 and T2 used in Tables 3 to 8 are defined in Table 9. |  |  |  |  |  |  |  |
|  |  | Classes 1 and 1M |  |  |  |  |  |  |  |
|  |  | Class 1 is applicable to the wavelength range of 180 nm to 1 mm. Class 1M is applicable to the wavelength range of 302,5 nm to 4 000 nm. For determination of the accessible emission under Condition 1 and Condition 3, see Table 10. |  |  |  |  |  |  |  |
|  |  | For wavelengths less than 302,5 nm and greater than 4 000 nm, if the accessible emission is less than or equal to the AEL of Class 1 for Condition 3, then the laser product is assigned to Class 1. |  |  |  |  |  |  |  |
|  |  | For wavelengths between 302,5 nm and 4 000 nm: |  |  |  |  |  |  |  |
|  |  | If the accessible emission is: |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 1 for Condition 1 and Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 1. |  |  |  |  |  |  |  |
|  |  | If the accessible emission is: |  |  |  |  |  |  |  |
|  |  | greater than the AEL of Class 1 for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than the AEL of Class 3B for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 1 for Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 1M. |  |  |  |  |  |  |  |
|  |  | NOTE 1 The reason for verifying the AEL of Class 3B is to limit the maximum power passing through an optical instrument for the case of exposure to a beam from a Class 1M laser product. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning regarding a potential skin hazard and/or cornea/iris hazard shall be given (see 7.13). |  |  |  |  |  |  |  |
|  |  | NOTE 2 It is possible that a Class 1 laser product with a highly diverging beam can produce high enough irradiance levels near to or in contact with the source (for instance, a fibre tip) so that skin or iris injury is possible. Corneal injury may also be possible under these conditions for wavelengths longer than 1 000 nm. |  |  |  |  |  |  |  |
|  |  | Class 1C |  |  |  |  |  |  |  |
|  |  | Class 1C is applicable when the laser radiation is intended to be applied in contact with the intended target and has safeguards that prevent leakage of laser radiation in excess of the AEL of Class 1. The laser product can be assigned to Class 1C only if it also complies with a set of safety requirements for Class 1C laser products that can be found in an applicable IEC vertical standard. |  |  |  |  |  |  |  |
|  |  | Laser products intended to be used in contact-mode at the human skin and non-ocular tissue can be classified Class 1C only if a standard in the IEC 60601 or IEC 60335 series applies and contains a set of safety requirements expressively attributed to Class 1C laser products. Such Class 1C laser products shall incorporate engineering controls to ensure that exposure of laser radiation to the eye is not reasonably foreseeable. Classification as Class 1C is only permitted if an applicable IEC standard exists, which specifies engineering controls to prevent emission into the surrounding space or to the eye and limits the exposure of the intended target tissue to levels that are appropriate for the intended application. |  |  |  |  |  |  |  |
|  |  | For the test of stray-light or leakage radiation the AEL of Class 1 shall not be exceeded under Condition 3 with the applicator placed at the operational distance or in contact with a diffusing white surface. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Typical Class 1C laser products would include those intended for hair removal, skin wrinkle reduction and acne reduction, including those for home-use. |  |  |  |  |  |  |  |
|  |  | Classes 2 and 2M |  |  |  |  |  |  |  |
|  |  | Classes 2 and 2M are applicable to the wavelength range of 400 nm to 700 nm. For determination of the accessible emission under Condition 1 and Condition 3, see Table 10. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the limits as required for Class 1 and for Class 1M (see item a) above), and is: |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 2 for Condition 1 and Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 2. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the limits as required for Class 1 and for Class 1M (see item a) above), and is: |  |  |  |  |  |  |  |
|  |  | greater than the AEL of Class 2 for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than the AEL of Class 3B for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 2 for Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 2M. |  |  |  |  |  |  |  |
|  |  | NOTE 4 The reason for verifying the AEL of Class 3B is to limit the maximum power passing through an optical instrument for the case of exposure to a beam from a Class 2M laser product. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning regarding a potential skin hazard and/or cornea/iris hazard shall be given (see 7.13). |  |  |  |  |  |  |  |
|  |  | NOTE 5 It is possible that a Class 2 laser product with a highly diverging beam can produce high enough irradiance levels near to or in contact with the source (for instance, a fibre tip) so that skin or iris injury is possible. |  |  |  |  |  |  |  |
|  |  | Outside the wavelength range from 400 nm to 700 nm, any additional emissions of Class 2 lasers shall be below the AEL of Class 1 (see 4.3 e) for time base). Additionally, if the wavelengths are additive for the eye (see Table 1), the sum of the ratios of the accessible visible light to the AEL for Class 2 and the accessible invisible light to the AEL for Class 1 shall be less than 1. |  |  |  |  |  |  |  |
|  |  | Class 3R |  |  |  |  |  |  |  |
|  |  | If the accessible emission, as determined according to 5.4, for Condition 1 and Condition 3 is: |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 3R, and |  |  |  |  |  |  |  |
|  |  | the accessible emission determined with Condition 3 exceeds the AEL for Class 1 and Class 2, as applicable |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 3R. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning regarding a potential skin hazard and/or cornea/iris hazard shall be given (see 7.13). |  |  |  |  |  |  |  |
|  |  | NOTE 6 It is possible that a Class 3R laser product with a highly diverging beam can produce high enough irradiance levels near to or in contact with the source (for instance, a fibre tip) so that skin or iris injury is possible. Corneal injury may also be possible under these conditions for wavelengths longer than 1 000 nm. |  |  |  |  |  |  |  |
|  |  | Class 3B |  |  |  |  |  |  |  |
|  |  | If the accessible emission, as determined according to 5.4: |  |  |  |  |  |  |  |
|  |  | is less than or equal to the AEL of Class 3B for Condition 1 and Condition 3, and |  |  |  |  |  |  |  |
|  |  | exceeds the AEL for Class 3R for Condition 1 or Condition 3, and |  |  |  |  |  |  |  |
|  |  | exceeds the AEL for Class 1 and Class 2 for Condition 3 |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 3B. |  |  |  |  |  |  |  |
|  |  | Class 4 |  |  |  |  |  |  |  |
|  |  | If the accessible emission, as determined according to 5.4, either for Condition 1 or Condition 3, exceeds the AEL for Class 3B, the product shall be assigned to Class 4. |  |  |  |  |  |  |  |
|  |  | Table 3 – Accessible emission limits for Class 1 and Class 1M laser products and C6 = 1 a, b |  |  |  |  |  |  |  |
|  |  | NOTE Laser products that meet the requirements for classification as Class 1 by satisfying measurement Condition 1 may be hazardous when used with viewing optics having greater than ×7 magnification |  |  |  |  |  |  |  |
|  |  | or objective diameters greater than those specified in Table 10. |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission durations less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 500 nm, dual limits apply and a product’s emission shall not exceed either limit applicable to the class assigned. |  |  |  |  |  |  |  |
|  |  | d In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 4 – Accessible emission limits for Class 1 and Class 1M laser products in the wavelength range from 400 nm to 1 400 nm |  |  |  |  |  |  |  |
|  |  | (retinal hazard region): extended sources a, b, c, d, e, f |  |  |  |  |  |  |  |
|  |  | NOTE Laser products that meet the requirements for classification as Class 1 by satisfying measurement Condition 1 may be hazardous when used with viewing optics having greater than ×7 magnification |  |  |  |  |  |  |  |
|  |  | or objective diameters greater than those specified in Table 10. |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission duration less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 400 nm and 600 nm, dual limits apply and a product’s emission shall not exceed either limit applicable to the class assigned. |  |  |  |  |  |  |  |
|  |  | d The angle γph is the limiting measurement angle of acceptance. |  |  |  |  |  |  |  |
|  |  | e If emission durations between 1 s and 10 s are used, for wavelengths between 400 nm and 484 nm and for apparent source sizes between 1,5 mrad and 82 mrad, the dual photochemical hazard limit of 3,9 × |  |  |  |  |  |  |  |
|  |  | 10–3 C3 J is extended to 1 s. |  |  |  |  |  |  |  |
|  |  | f In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 5 – Accessible emission limits for Class 2 and Class 2M laser products |  |  |  |  |  |  |  |
|  |  | NOTE Laser products that meet the requirements for classification as Class 2 by satisfying measurement Condition 1 may be |  |  |  |  |  |  |  |
|  |  | hazardous when used with viewing optics having aperture diameters greater than those specified in Table 10 (see also Annex C). |  |  |  |  |  |  |  |
|  |  | a For correction factor and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | Table 6 – Accessible emission limits for Class 3R laser products and C6 = 1 a, b, c |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission durations less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c For repetitively pulsed UV lasers neither limit should be exceeded. |  |  |  |  |  |  |  |
|  |  | d In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 7 – Accessible emission limits for Class 3R laser products in the wavelength range |  |  |  |  |  |  |  |
|  |  | from 400 nm to 1 400 nm (retinal hazard region): extended sources a, b |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission durations less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 8 – Accessible emission limits for Class 3B laser products a |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | The correction factors C1 to C7 and breakpoints T1 and T2 used in Tables 3 to 8 are defined in Table 9. |  |  |  |  |  |  |  |
|  |  | Table 9 – Correction factors and breakpoints for use in AEL and MPE evaluations |  |  |  |  |  |  |  |
|  |  | NOTE 1 There is only limited evidence about effects for exposures of less than 10–9 s for wavelengths less than 400 nm and greater |  |  |  |  |  |  |  |
|  |  | than 1 400 nm. The AELs for these emission durations and wavelengths have been derived by calculating the equivalent radiant power |  |  |  |  |  |  |  |
|  |  | or irradiance from the radiant power or radiant exposure applying at 10–9 s for wavelengths less than 400 nm and greater than 1 400 nm. |  |  |  |  |  |  |  |
|  |  | NOTE 2 See Table 10 for aperture stops and Table A.4 for limiting apertures. |  |  |  |  |  |  |  |
|  |  | NOTE 3 In the formulae in Tables 3 to 8 and in these notes, the wavelength is expressed in nanometres, the emission duration t is |  |  |  |  |  |  |  |
|  |  | expressed in seconds and α is expressed in milliradians. |  |  |  |  |  |  |  |
|  |  | NOTE 4 For emission durations which fall at the cell border values (for instance 10 s) in Tables 3 to 8, the lower limit applies. Where |  |  |  |  |  |  |  |
|  |  | at cell borders (i.e. not applying to explicit equations) the symbol “<” is used, this means less than or equal to. When wavelength ranges |  |  |  |  |  |  |  |
|  |  | are specified, wavelength range l 1 to l 2 means l 1 £ l < l 2. |  |  |  |  |  |  |  |
|  |  | a C5 is only applicable to pulse durations shorter than 0,25 s. See rules to determine C5 in 4.3 f). |  |  |  |  |  |  |  |
|  |  | b C6 is only applicable for thermal retinal limits. |  |  |  |  |  |  |  |
|  |  | c The maximum limiting angle of acceptance gth shall be equal to αmax (but see 4.3 c)). |  |  |  |  |  |  |  |
| 5.4 | Measurement geometry |  |  |  |  |  |  |  |  |
| 5.4.1 | General |  |  |  |  |  |  |  |  |
|  |  | Two measurement conditions are specified for the determination of the accessible emission. Condition 1 is applied for wavelengths where aided viewing of collimated beams with telescopic optics may increase the hazard. Condition 3 applies to the unaided eye. For power and energy measurement of scanned laser radiation, only Condition 3 shall be used. |  |  |  |  |  |  |  |
|  |  | For classification of laser products intended for use exclusively indoors and where intrabeam viewing with telescopic optics such as binoculars is not reasonably foreseeable, it is not required to apply Condition 1. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Measurement Condition 3 also includes an evaluation of the radiation accessible for viewing with a low power magnifying glass. Viewing with higher power magnifying optics as might occur with fibre optic systems is covered in IEC 60825-2. Limitations of the classification scheme are discussed in Clause C.3, suggesting cases where additional risk analysis and warnings might be appropriate. Condition 2 was used in previous editions of this Part 1 as the “magnifying glass” condition. |  |  |  |  |  |  |  |
|  |  | The most restrictive of the applicable measurement conditions shall be applied. If the most restrictive condition is not obvious, both conditions shall be evaluated. For Classes 1M or 2M, both conditions always need to be evaluated. |  |  |  |  |  |  |  |
|  |  | The following two evaluation schemes are specified. |  |  |  |  |  |  |  |
|  |  | A simplified (default) method, where the test for classification is performed at a fixed distance (see Table 10) relative to a reference point which usually can be easily identified (see Table 11). For this simplified evaluation, it is not necessary to determine the angular subtense of the apparent source, as C6 (see Table 9) is set equal to unity. |  |  |  |  |  |  |  |
|  |  | For radiation with wavelengths in the retinal hazard region of 400 nm to 1 400 nm, when the AEL is increased by a parameter C6 with values greater than 1 for extended sources, it is necessary to assess the class of the product (i.e. to compare the accessible emission value with the corresponding AEL) at the most restrictive position in the beam. This second method is more complicated than the default evaluation in a) above, but, for extended sources, it can allow higher accessible emission values. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The most restrictive position is in many cases not at a distance of 100 mm to the reference point used for the basic evaluation, but further away. Determination of the angular subtense of the apparent source at a distance of 100 mm from the reference point would in those cases result in an AEL which exceeds the AEL determined at the most restrictive position. |  |  |  |  |  |  |  |
|  |  | If the simplified (default) evaluation results in the desired classification, there is no need to perform the complete evaluation for extended sources (see 5.4.3), even though the actual source might be extended and the actual factor C6 might be greater than 1 and the most restrictive position is different from the position as given in Table 10. |  |  |  |  |  |  |  |
|  |  | NOTE 3 If the source is a bare laser diode or if it emits a well collimated laser beam, the simplified (default) evaluation is usually the appropriate one, i.e. produces equivalent results to the extended source method as described in 5.4.3. |  |  |  |  |  |  |  |
| 5.4.2 | Default (simplified) evaluation |  |  |  |  |  |  |  |  |
|  |  | The default, simplified measurement distances in Table 10 are applicable: |  |  |  |  |  |  |  |
|  |  | for sources with wavelengths less than 400 nm and larger than 1 400 nm, or |  |  |  |  |  |  |  |
|  |  | if the factor C6 is set equal to 1, or |  |  |  |  |  |  |  |
|  |  | for the photochemical retinal limit for time base values longer than 100 s when the measurement angle of acceptance is not restricted (i.e. shall be at least as large as the angular subtense of the apparent source), |  |  |  |  |  |  |  |
|  |  | for other limits that are neither photochemical nor thermal (i.e. do not depend on C6) retinal limits (such as the AEL of Class 3B). |  |  |  |  |  |  |  |
|  |  | The distances specified in Table 10 are defined as distance from the reference points listed in Table 11. |  |  |  |  |  |  |  |
|  |  | Table 10 – Measurement aperture diameters and measurement distances |  |  |  |  |  |  |  |
|  |  | for the default (simplified) evaluation |  |  |  |  |  |  |  |
|  |  | For measurements under Condition 3, if the reference point is located inside of the protective housing (i.e. is not accessible) at a distance from the closest point of human access further than the measurement distance specified in Table 10, the measurement shall be carried out at the closest point of human access. For Condition 1, measurements are to be carried out at a minimum of 2 m from the closest point of human access, regardless of the location of the source. |  |  |  |  |  |  |  |
| 5.4.3 | Evaluation condition for extended sources |  |  |  |  |  |  |  |  |
|  |  | For wavelengths in the retinal hazard range (400 nm to 1 400 nm), the accessible emission and the AEL for classification shall be determined at the most restrictive position: |  |  |  |  |  |  |  |
|  |  | when a value of C6 larger than 1 is considered for determination of the AEL, or |  |  |  |  |  |  |  |
|  |  | when a limited angle of acceptance is considered for the determination of the accessible emission for comparison with photochemical retinal limits. |  |  |  |  |  |  |  |
|  |  | The accessible emission and the AEL (C6) are determined together (i.e. they are paired values) at different positions within the beam, and the values obtained for the most restrictive position are used to determine the class of the product. This implies that the accessible emission (that is compared with the AEL) and the AEL are determined for the same position within the beam, i.e. the angular subtense of the apparent source a (and therefore C6) is determined at the position of the aperture stop that is used to determine the accessible emission. For measurement Condition 3 the measurement location is never closer than the default measurement distance from the reference point and for Condition 1, the measurement location is never closer than 2 metres from the closest point of human access to the product and is never closer than 2 metres from the small source measurement reference point. In the case where the divergence of the laser beam is less than 1,5 mrad, then the angular subtense of the apparent source a is smaller than amin and the determination of the accessible emission may be performed under the conditions specified in 5.4.2. |  |  |  |  |  |  |  |
|  |  | NOTE 1 If the source is diffuse, for instance a laser beam incident on a transmissive diffuser plate, then the diffuser can be considered as the location of the apparent source and the emission pattern at the diffuser is used to determine the angular subtense of the apparent source (see 4.3 d)) for the evaluation method of non-uniform patterns). |  |  |  |  |  |  |  |
|  |  | NOTE 2 In some more complex arrangements with multiple sources or multiple focal points, it may be more appropriate to use a more elaborate technique, such as ray tracing. |  |  |  |  |  |  |  |
|  |  | NOTE 3 For laser products emitting a scanned beam, depending on the accommodation condition to image the apparent source, a scanning beam can result in the image of the apparent source being scanned across the retina, resulting in a moving apparent source. If a moving apparent source is to be accounted for in the classification, the classification of the product is based on the evaluation method described here for extended sources (in contrast to the simplified analysis where a small source is assumed to be stationary). The moving apparent source is to be evaluated as described in 4.3. d) with due consideration of the repetitive pulse nature of the accessible emission determined with the respective angle of acceptance. |  |  |  |  |  |  |  |
|  |  | Aperture diameters |  |  |  |  |  |  |  |
|  |  | For Condition 1 and Condition 3, for the determination of the accessible emission, as well as the angular subtense of the apparent source (both of which are to be determined at the most restrictive position in the beam), the aperture diameters and minimum measuring distances as specified in Table 10 shall be used (see Figures 1 and 2). |  |  |  |  |  |  |  |
|  |  | Figure 1 – Measurement set-up to limit angle of acceptance |  |  |  |  |  |  |  |
|  |  | by imaging the apparent source onto the plane of the field stop |  |  |  |  |  |  |  |
|  |  | Figure 2 – Measurement set-up to limit angle of acceptance by placing a circular |  |  |  |  |  |  |  |
|  |  | aperture or a mask (serving as field stop) close to the apparent source |  |  |  |  |  |  |  |
|  |  | Angle of acceptance |  |  |  |  |  |  |  |
|  |  | The angle of acceptance is the angle subtended by the diameter of the field stop from a point at the center of the lens in Figure 1 (for small angles), or by the ratio of the diameter of the field stop and the source-detector distance (Figure 2). Losses due to the lens have to be taken into account. |  |  |  |  |  |  |  |
|  |  | For Condition 3, the angle of acceptance for the determination of the accessible emission level shall be as stated in 1) and 2) below. For Condition 1, the angle of acceptance is determined by dividing the values given in 1) and 2) by a factor 7. |  |  |  |  |  |  |  |
|  |  | Photochemical retinal limits |  |  |  |  |  |  |  |
|  |  | For measurements of sources to be evaluated against the photochemical limits (400 nm to 600 nm), the limiting angle of acceptance gph is given in Table 12. |  |  |  |  |  |  |  |
|  |  | Table 12 – Limiting angle of acceptance γph |  |  |  |  |  |  |  |
|  |  | If the angular subtense of the source a is larger than the specified limiting angle of acceptance gph, the angle of acceptance should not be larger than the values specified for gph. If the angular subtense of the source a is smaller than the specified limiting angle of acceptance gph, the angle of acceptance shall fully encompass the source under consideration but need not, otherwise, be well defined (i.e. the angle of acceptance need not be restricted to gph). |  |  |  |  |  |  |  |
|  |  | NOTE 5 For measurements of single sources where α < gph, it will not be necessary to measure with a specific, well-defined angle of acceptance. To obtain a well-defined angle of acceptance, the angle of acceptance can be defined by either imaging the source onto a field stop or by masking off the source – see Figures 1 and 2 respectively. |  |  |  |  |  |  |  |
|  |  | All other retinal limits |  |  |  |  |  |  |  |
|  |  | For measurement of radiation to be compared to retinal limits other than the photochemical limits, the angle of acceptance shall fully encompass the source under consideration (i.e. the angle of acceptance shall be at least as large as the angular subtense of the source a). However, if a > amax the limiting angle of acceptance is amax. Within the wavelength range of 400 nm to 1 400 nm, for the evaluation of an apparent source with irregular irradiance profile of the image of the apparent source (source radiance profile), e.g. consisting of multiple points, the angle of acceptance has to be varied in the range of amin ≤ γ ≤ amax (see 4.3 d)). |  |  |  |  |  |  |  |
| 6.0 | Engineering specifications |  |  |  |  |  |  |  |  |
| 6.1 | General remarks and modifications |  |  |  |  |  |  |  |  |
|  |  | Laser products require certain built-in safety features, depending on the class to which they have been assigned by the manufacturer. The requirements for these are given in 6.2 to 6.13. The manufacturer shall ensure that the personnel responsible for the classification of laser products and systems have received training to an appropriate level that allows them to understand the full implications of the classification scheme. |  |  |  |  |  |  |  |
|  |  | If the modification of a previously classified laser product affects any aspects of the product's performance or intended functions within the scope of this standard, the person or organization performing any such modification is responsible for ensuring the reclassification and relabelling of the laser product. |  |  |  |  |  |  |  |
|  |  | NOTE The term modification is understood to be limited to those modifications that change the classification or the conformance with this standard. |  |  |  |  |  |  |  |
| 6.2 | Protective housing |  |  |  |  |  |  |  |  |
| 6.2.1 | General |  |  |  |  |  |  |  |  |
|  |  | Each laser product shall have a protective housing which, when in place, prevents human access to laser radiation (including errant laser radiation) in excess of the AEL for Class 1, except when human access is necessary for the performance of the function(s) of the product. |  |  |  |  |  |  |  |
|  |  | When the classification of a laser product is based on the prevention of human access to a level of energy that is equivalent to Class 4 (for instance, for laser processing machines), the protective housing shall withstand exposures under reasonably foreseeable single fault conditions (see 5.1), without human intervention. If the protective housing is of a size that permits human entry, see 6.13. |  |  |  |  |  |  |  |
|  |  | Maintenance of Class 1, 1C, 1M, 2, 2M, or 3R laser products shall not permit human access to levels of laser radiation of Class 3B or Class 4. Maintenance of Class 3B laser products shall not permit human access to levels of laser radiation of Class 4. |  |  |  |  |  |  |  |
| 6.2.2 | Service |  |  |  |  |  |  |  |  |
|  |  | Any parts of the protective housing of a laser product (including embedded laser products) that can be removed or displaced for service and which would allow access to laser radiation in excess of the AEL assigned and are not interlocked (see 6.3) shall be secured in such a way that removal or displacement of the parts requires the use of a tool or tools. |  |  |  |  |  |  |  |
| 6.2.3 | Removable laser system |  |  |  |  |  |  |  |  |
|  |  | If a laser system can be removed from its protective housing and operated by simply plugging into electrical mains or a battery, the laser system shall comply with the manufacturing requirements of Clauses 6 and 7 that are appropriate to its class. |  |  |  |  |  |  |  |
| 6.3 | Access panels and safety interlocks |  |  |  |  |  |  |  |  |
| 6.3.1 | A safety interlock shall be provided for access panels of protective housings when both of the following conditions are met: |  |  |  |  |  |  |  |  |
|  |  | the access panel is intended to be removed or displaced during maintenance or operation, and |  |  |  |  |  |  |  |
|  |  | the removal or displacement of the panel would give access to laser radiation levels designated by "X" in Table 13 below. |  |  |  |  |  |  |  |
|  |  | The applicability of a safety interlock is indicated by (X) in Table 13 below. |  |  |  |  |  |  |  |
|  |  | Removal or opening of an interlocked panel of a Class 1, 1C, 1M, 2, or 2M laser product shall not result in emission through the opening in excess of the AEL of Class 1M, or 2M, as applicable according to the wavelength, unless the interlock is defeated after opening the panel. Removal or opening of an interlocked panel of a Class 3R, 3B, or 4 laser product shall not result in emission through the opening in excess of the AEL of Class 3R unless the interlock is defeated after opening the panel. A higher class of laser power/energy can be emitted out of the opened panel with the interlock defeated. |  |  |  |  |  |  |  |
|  |  | NOTE Emission above the AEL of the product class that is intended during operation would cause the product classification to increase. Emission above the AEL of the product class that is intended during maintenance may impact the product classification (see 6.2.1). |  |  |  |  |  |  |  |
|  |  | When a safety interlock is required, the safety interlock shall prevent access to radiation levels designated by X in Table 13 when the panel is removed. Inadvertent resetting of the interlock shall not in itself restore emission values above the applicable AEL in Table 13. These interlocks shall conform to the requirements in the applicable IEC product safety standard (see Clause 1). |  |  |  |  |  |  |  |
|  |  | The requirements of 5.1 regarding reasonably foreseeable single fault conditions also apply to safety interlocks. |  |  |  |  |  |  |  |
| 6.3.2 | Deliberate Safety System Override |  |  |  |  |  |  |  |  |
|  |  | If a deliberate override mechanism is provided, the manufacturer shall also provide adequate instructions about safe methods of working. It shall not be possible to leave the override in operation when the access panel is returned to its normal position. An exception to this requirement is allowed if selection of a service "override" mode automatically isolates the laser beam and prevents automatic resumption of operation of the machine. This exception also requires a lockable mode selector and requires a manual override to use the beam. |  |  |  |  |  |  |  |
|  |  | The interlock circuit should nevertheless be arranged (through lock relay contacts or other technology) such that even in the override mode, if an open door is closed, it automatically returns to normal interlock operation (eliminating potential ‘false safe’ assumptions about the panel or door). |  |  |  |  |  |  |  |
|  |  | The interlock shall be clearly associated with a label conforming to 7.10.2. Use of the override shall give rise to a distinct visible or audible warning whenever the laser is energized or capacitor banks are not fully discharged, whether or not the access panel is removed or displaced. Visible warnings shall be clearly visible through protective eyewear specifically designed or specified for the wavelength(s) of the accessible laser radiation. |  |  |  |  |  |  |  |
| 6.4 | Remote interlock connector |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B and Class 4 laser system shall have a remote interlock connector. When the terminals of the connector are open-circuited, the accessible radiation shall not exceed the AEL for Class 1M or Class 2M as applicable. This is not required for handheld, battery powered Class 3B laser systems. |  |  |  |  |  |  |  |
|  |  | NOTE Manufacturers can include a second interlock connector that does not require active action for starting emission, but it is not required for a product to have two connectors. |  |  |  |  |  |  |  |
| 6.5 | Manual reset |  |  |  |  |  |  |  |  |
|  |  | Each Class 4 laser system shall incorporate a manual reset to enable resumption of accessible Class 4 laser radiation emission after interruption of emission caused by the use of the remote interlock connector or an interruption of longer than 5 s of electrical mains power. |  |  |  |  |  |  |  |
| 6.6 | Key control |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B and Class 4 laser system shall incorporate a key-operated master control. The key shall be removable and the laser radiation shall not be accessible when the key is removed. |  |  |  |  |  |  |  |
|  |  | NOTE In this Part 1, the term "key" includes any other control devices, such as magnetic cards, cipher combinations, computer passwords, etc. |  |  |  |  |  |  |  |
| 6.7 | Laser radiation emission warning |  |  |  |  |  |  |  |  |
|  |  | 6.7.1 Each Class 3R laser system in the wavelength range below 400 nm and above 700 nm and each Class 1C, Class 3B and Class 4 laser system shall satisfy the following. |  |  |  |  |  |  |  |
|  |  | 6.7.2 A warning device shall give an audible or visible signal when the laser system is switched on or if any capacitor banks of a pulsed laser are being charged or have not positively discharged. The warning device shall be fail-safe or redundant. Any visible warning device shall be clearly visible through protective eyewear specifically designed for the wavelength(s) of the emitted laser radiation. The visible warning device(s) shall be located so that viewing does not require exposure to laser radiation in excess of the AEL for Class 1M and 2M. |  |  |  |  |  |  |  |
|  |  | 6.7.3 Each operational control and laser aperture that can be separated by 2 m or more from a radiation warning device shall itself be provided with a radiation warning device. The warning device shall be clearly visible or audible to the person in the vicinity of the operational control or laser aperture. |  |  |  |  |  |  |  |
|  |  | NOTE The emission indicator requirement can be satisfied on a hand held product where the aperture and controls are close together when it incorporates a normally off, momentarily on, switch that provides a clear, tactile indication of emission. |  |  |  |  |  |  |  |
|  |  | 6.7.4 Where the laser emission may be distributed through more than one output aperture, then a visible warning device shall clearly indicate the output aperture or apertures through which laser emission can occur, in accordance with 6.7.2. |  |  |  |  |  |  |  |
|  |  | 6.7.5 For a Class 3R handheld device, a momentary switch that needs to be continually depressed to allow emission may be used in lieu of the emission indicator requirement. |  |  |  |  |  |  |  |
| 6.8 | Beam stop or attenuator |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B and Class 4 laser system shall incorporate one or more permanently attached means of attenuation or termination of emission (e.g., beam stop, attenuator, electrical control or switch). The beam stop, switch, or attenuator shall be capable of preventing human access to laser radiation in excess of the AEL for Class 1M or Class 2M as applicable. |  |  |  |  |  |  |  |
| 6.9 | Controls |  |  |  |  |  |  |  |  |
|  |  | Each laser product shall have controls located so that adjustment and operation do not require exposure to laser radiation equivalent to Class 3R, Class 3B or Class 4. |  |  |  |  |  |  |  |
| 6.10. | Viewing optics |  |  |  |  |  |  |  |  |
|  |  | Any viewing optics, viewport or display screen incorporated in a laser product shall provide sufficient attenuation to prevent human access to laser radiation in excess of the AEL for Class 1M, and, for any shutter or variable attenuator incorporated in the viewing optics, viewport or display screen, a means shall be provided to: |  |  |  |  |  |  |  |
|  |  | prevent human access to laser radiation in excess of the AEL for Class 1M when the shutter is opened or the attenuation varied; |  |  |  |  |  |  |  |
|  |  | prevent opening of the shutter or variation of the attenuator when exposure to laser radiation in excess of the AEL for Class 1M is possible. |  |  |  |  |  |  |  |
| 6.11 | Scanning safeguard |  |  |  |  |  |  |  |  |
|  |  | Laser products intended to emit scanned radiation and classified on this basis, shall not, as a result of scan failure or of variation in either scan velocity or amplitude, permit human access to laser radiation in excess of the AEL for the assigned class, unless exposure of people is not reasonably foreseeable during the time interval between failure and when the scanning safeguard reduces emission to levels below the AEL of the class of the product (also see 5.1). |  |  |  |  |  |  |  |
| 6.12 | Safeguard for Class 1C products |  |  |  |  |  |  |  |  |
|  |  | Other than the intended exposure of the target tissue, a Class 1C product shall not permit human access to laser radiation in excess of the AEL for |  |  |  |  |  |  |  |
|  |  | Class 1 measured under Condition 3 and |  |  |  |  |  |  |  |
|  |  | Class 3B measured through a 3,5 mm aperture placed at 5 mm distance from the applicator with the applicator moving laterally applicable for the duration of the emission following loss of contact. See IEC 61508 for guidance on performance requirements and reliability for safeguards, although a full analysis may not be necessary. |  |  |  |  |  |  |  |
| 6.13 | "Walk-in" access |  |  |  |  |  |  |  |  |
|  |  | If a protective housing is equipped with an access panel which provides "walk-in" access then: |  |  |  |  |  |  |  |
|  |  | means shall be provided so that any person inside the protective housing can prevent activation of a laser hazard that is equivalent to Class 3B or Class 4; |  |  |  |  |  |  |  |
|  |  | a warning device shall be situated so as to provide adequate warning of emission of laser radiation equivalent to Class 3R in the wavelength range below 400 nm and above 700 nm, or of laser radiation equivalent to Class 3B or Class 4 to any person who might be within the protective housing; |  |  |  |  |  |  |  |
|  |  | where “walk-in” access during operation is intended or reasonably foreseeable, emission of laser radiation that is equivalent to Class 3B or Class 4 while someone is present inside the protective housing of a Class 1, Class 2, or Class 3R product shall be prevented by engineering means. |  |  |  |  |  |  |  |
|  |  | NOTE Methods to prevent human access to radiation when persons are inside the protective housing can include pressure sensitive floor mats, infrared detectors, etc. |  |  |  |  |  |  |  |
| 6.14 | Environmental conditions |  |  |  |  |  |  |  |  |
|  |  | The laser product shall meet the safety requirements defined in this standard under all expected operating conditions appropriate to the intended use of the product. Factors to be considered shall include: |  |  |  |  |  |  |  |
|  |  | climatic conditions (e.g. temperature, relative humidity); |  |  |  |  |  |  |  |
|  |  | vibration and shock. |  |  |  |  |  |  |  |
|  |  | If no provisions are made in a specific product safety standard, the relevant subclauses of IEC 61010-1 may be applied. |  |  |  |  |  |  |  |
|  |  | NOTE Requirements related to electromagnetic compatibility are under consideration. |  |  |  |  |  |  |  |
| 6.15 | Protection against other hazards |  |  |  |  |  |  |  |  |
| 6.15.1 | Non-optical hazards |  |  |  |  |  |  |  |  |
|  |  | The requirements of any relevant product safety standard shall be fulfilled during operation and in the event of a single fault for the following: |  |  |  |  |  |  |  |
|  |  | electrical hazards; |  |  |  |  |  |  |  |
|  |  | excessive (high or low) temperature; |  |  |  |  |  |  |  |
|  |  | spread of fire from the equipment; |  |  |  |  |  |  |  |
|  |  | sound and ultrasonics; |  |  |  |  |  |  |  |
|  |  | harmful substances; |  |  |  |  |  |  |  |
|  |  | explosion. |  |  |  |  |  |  |  |
|  |  | If no provisions are included in a specific product safety standard, the relevant subclauses of IEC 61010-1 may be applied. |  |  |  |  |  |  |  |
|  |  | NOTE Many countries have regulations for the control of harmful substances. |  |  |  |  |  |  |  |
| 6.15.2 | Collateral radiation |  |  |  |  |  |  |  |  |
|  |  | The protective housing of laser products will normally protect against the hazards of collateral radiation (e.g. ultraviolet, visible, infrared radiation). However, if a concern exists that accessible collateral radiation might be hazardous, the laser MPE values may be applied to conservatively evaluate this hazard. |  |  |  |  |  |  |  |
| 6.16 | Power limiting circuit |  |  |  |  |  |  |  |  |
|  |  | If a power-control circuit is employed to limit the electrical power to the laser emitting device such that the AEL of the specified laser class is not exceeded under operation, it shall limit emission under reasonably foreseeable single fault conditions as well, including considering the temperature dependence of the device. |  |  |  |  |  |  |  |
|  |  | NOTE This typically applies to semiconductor diode lasers where a current spike may cause radiation above the AEL. The recommended operating parameters for diode lasers (e.g. current and temperature) are usually well below the gain saturation regime to ensure good spectral characteristics. Therefore a considerable increase of laser emission can occur beyond the recommended parameters. |  |  |  |  |  |  |  |
| 7.0 | Labelling |  |  |  |  |  |  |  |  |
| 7.1 | General |  |  |  |  |  |  |  |  |
|  |  | Each laser product shall carry label(s) in accordance with the requirements of the following clauses. The labels shall be durable, permanently affixed, legible, and clearly visible during operation, maintenance or service, according to their purpose. They shall be so positioned that they can be read without the necessity for human exposure to laser radiation in excess of the AEL for Class 1. Text borders and symbols shall be black on a yellow background except for Class 1, where this colour combination need not be used. |  |  |  |  |  |  |  |
|  |  | The wording of labels shown in Clause 7 is recommended but not mandatory. Other wording that conveys the same meaning (including warning labels per earlier editions of IEC 60825-1) may be substituted. Annex C provides additional information about the laser classes, assumptions and limitations. |  |  |  |  |  |  |  |
|  |  | If the size or design of the product makes labelling impractical, the label shall be included with the user information or on the package. |  |  |  |  |  |  |  |
|  |  | Direct printing or engraving of equivalent labels on the laser product or panels is acceptable. |  |  |  |  |  |  |  |
|  |  | Figure 3 – Warning label – Hazard symbol |  |  |  |  |  |  |  |
|  |  | Figure 4 – Explanatory label |  |  |  |  |  |  |  |
| 7.2 | Class 1 and Class 1M |  |  |  |  |  |  |  |  |
|  |  | Except as permitted in Clause 1, each Class 1 laser product shall have affixed an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | CLASS 1 LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | Alternatively, the label illustrated in Figure 5 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 5 – Alternative label for Class 1 |  |  |  |  |  |  |  |
|  |  | Figure 6 – Alternative label for Class 1M |  |  |  |  |  |  |  |
|  |  | Instead of the above labels on the product, at the discretion of the manufacturer, the same statements may be included in the information for the user. |  |  |  |  |  |  |  |
| 7.3 | Class 1C |  |  |  |  |  |  |  |  |
|  |  | Each Class 1C laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | Figure 7 – Alternative label for Class 1C |  |  |  |  |  |  |  |
| 7.4 | Class 2 and Class 2M |  |  |  |  |  |  |  |  |
|  |  | Each Class 2 laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | Figure 8 – Alternative label for Class 2 |  |  |  |  |  |  |  |
|  |  | Each Class 2M laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | Figure 9 – Alternative label for Class 2M |  |  |  |  |  |  |  |
|  |  | NOTE Users are instructed by the above labelling not to stare into the beam, i.e. to perform active protective reactions by moving the head or closing the eyes and to avoid continued intentional intrabeam viewing. See also the detailed information in Annex C. |  |  |  |  |  |  |  |
| 7.5 | Class 3R |  |  |  |  |  |  |  |  |
|  |  | Each Class 3R laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | LASER RADIATION |  |  |  |  |  |  |  |
|  |  | AVOID DIRECT EYE EXPOSURE |  |  |  |  |  |  |  |
|  |  | CLASS 3R LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | NOTE Labels using AVOID EXPOSURE TO BEAM in the second line are also acceptable. |  |  |  |  |  |  |  |
|  |  | Alternatively, the label in Figure 10 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 10 – Alternative label for Class 3R |  |  |  |  |  |  |  |
| 7.6 | Class 3B |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | WARNING – LASER RADIATION |  |  |  |  |  |  |  |
|  |  | AVOID EXPOSURE TO BEAM |  |  |  |  |  |  |  |
|  |  | CLASS 3B LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | Alternatively, the label in Figure 11 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 11 – Alternative label for Class 3B |  |  |  |  |  |  |  |
| 7.7 | Class 4 |  |  |  |  |  |  |  |  |
|  |  | Each Class 4 laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | DANGER − LASER RADIATION |  |  |  |  |  |  |  |
|  |  | AVOID EYE OR SKIN EXPOSURE TO |  |  |  |  |  |  |  |
|  |  | DIRECT OR SCATTERED RADIATION |  |  |  |  |  |  |  |
|  |  | CLASS 4 LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | Alternatively, the following in Figure 12 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 12 – Alternative label for Class 4 |  |  |  |  |  |  |  |
| 7.8 | Aperture label |  |  |  |  |  |  |  |  |
|  |  | Each Class 3R, Class 3B and Class 4 laser product shall have affixed a label close to each aperture through which laser radiation in excess of the AEL for Class 1 or Class 2 is emitted. The label(s) shall bear the words: |  |  |  |  |  |  |  |
|  |  | Figure 13 – Alternative label for laser aperture |  |  |  |  |  |  |  |
| 7.9 | Radiation output and standards information |  |  |  |  |  |  |  |  |
|  |  | The name and publication date of the standard to which the product was classified shall be included on the explanatory label, on the labels shown in 7.2 to 7.7 or elsewhere in close proximity on the product. Each laser product, except those of Class 1, shall be described on the explanatory label (Figure 4) or on the labels shown in 7.2 to 7.7 by a statement of the maximum output of laser radiation (see definition 3.58), the pulse duration (if appropriate) and the emitted wavelength(s). For Class 1 and Class 1M, instead of the labels on the product, the information may be contained in the information for the user. |  |  |  |  |  |  |  |
|  |  | If the information in 7.9 is incorporated into the labels in 7.2 to 7.7, it may be included within the panel with the laser class or in a separate panel below the laser class or within the descriptive wording below the laser class panel as appropriate for the size of the label. |  |  |  |  |  |  |  |
| 7.10. | Labels for access panels |  |  |  |  |  |  |  |  |
| 7.10.1 | Labels for panels |  |  |  |  |  |  |  |  |
|  |  | Each connection and each panel of a protective housing which, when removed or displaced permits human access to laser radiation in excess of the AEL for Class 1, shall have affixed labels bearing the words (for the case of an embedded Class 1M laser, the statement instead may be included in the information for the user): |  |  |  |  |  |  |  |
|  |  | CAUTION – CLASS 1M LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | DO NOT VIEW DIRECTLY WITH TELESCOPES |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 1M where the level of radiation is measured according to 5.3 a) and 5.4; |  |  |  |  |  |  |  |
|  |  | CAUTION – CLASS 2 LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | DO NOT STARE INTO THE BEAM |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 2 where the level of radiation is measured according to 5.3 c) and 5.4; |  |  |  |  |  |  |  |
|  |  | CAUTION – CLASS 2M LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | DO NOT STARE INTO THE BEAM OR VIEW |  |  |  |  |  |  |  |
|  |  | DIRECTLY WITH TELESCOPES |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 2M where the level of radiation is measured according to 5.3 c) and 5.4; |  |  |  |  |  |  |  |
|  |  | CAUTION – Class 3R LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | AVOID DIRECT EYE EXPOSURE |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 3R; |  |  |  |  |  |  |  |
|  |  | Labels using AVOID EXPOSURE TO THE BEAM in the second line are also acceptable. |  |  |  |  |  |  |  |
|  |  | WARNING – CLASS 3B LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | AVOID EXPOSURE TO THE BEAM |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 3B; |  |  |  |  |  |  |  |
|  |  | DANGER – CLASS 4 LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | AVOID EYE OR SKIN EXPOSURE TO |  |  |  |  |  |  |  |
|  |  | DIRECT OR SCATTERED RADIATION |  |  |  |  |  |  |  |
|  |  | if the accessible radiation exceeds the limits for Class 3B. |  |  |  |  |  |  |  |
|  |  | This information may be provided in more than one adjacent label on the product. |  |  |  |  |  |  |  |
| 7.10.2 | Labels for safety interlocked panels |  |  |  |  |  |  |  |  |
|  |  | Appropriate labels shall be clearly associated with each safety interlock which may be readily overridden and which would then permit human access to laser radiation in excess of the AEL of Class 1. Such labels shall be visible prior to and during interlock override and be in close proximity to the opening created by the removal of the protective housing. This label shall bear the words specified in items a) to f) of 7.10.1, as applicable, with the introduction of an additional line, positioned after the first line, with the following words: |  |  |  |  |  |  |  |
|  |  | AND INTERLOCKS DEFEATED |  |  |  |  |  |  |  |
| 7.11 | Warning for invisible laser radiation |  |  |  |  |  |  |  |  |
|  |  | In many cases, the wording prescribed for labels in Clause 7 includes the phrase "LASER RADIATION". If the output of the laser is outside the wavelength range from 400 nm to 700 nm, this shall be modified to read "INVISIBLE LASER RADIATION", or if the output is at wavelengths both inside and outside this wavelength range, to read "VISIBLE AND INVISIBLE LASER RADIATION". |  |  |  |  |  |  |  |
|  |  | If a product is classified on the basis of the level of visible laser radiation and also emits in excess of the AEL of Class 1 at invisible wavelengths, the label shall include the words "VISIBLE AND INVISIBLE LASER RADIATION" in lieu of "LASER RADIATION". |  |  |  |  |  |  |  |
|  |  | If the alternative labels in Figure 5 to 12 are used, the warnings for visible and invisible radiation shall be included in an additional panel positioned below or to the side of the label. |  |  |  |  |  |  |  |
| 7.12 | Warning for visible laser radiation |  |  |  |  |  |  |  |  |
|  |  | The wording "LASER RADIATION" for labels in Clause 7 may be modified to read "LASER LIGHT" if the output of the laser product is in the (visible) wavelength range from 400 nm to 700 nm. |  |  |  |  |  |  |  |
| 7.13 | Warning for potential hazard to the skin or anterior parts of the eye |  |  |  |  |  |  |  |  |
|  |  | For Class 1, 1M, 2, 2M or Class 3R, if the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning shall be given on a product label and in the information for the user (see 5.3 a) for Class 1 and 1M, see 5.3 c) for Class 2 and 2M, and see 5.3 d) for Class 3R). |  |  |  |  |  |  |  |
|  |  | The following warning shall be given on the product housing and in the information for the user. Text borders and symbols shall be black on a yellow background, including for Class 1. |  |  |  |  |  |  |  |
|  |  | LASER ENERGY - EXPOSURE NEAR APERTURE MAY CAUSE BURNS |  |  |  |  |  |  |  |
|  |  | NOTE The risk of skin injury is only likely for highly divergent beams for exposure close to the aperture. |  |  |  |  |  |  |  |
|  |  | While the placement of the explanatory label for Class 1 and 1M on the product is optional (see 7.2), the above warning is not optional. |  |  |  |  |  |  |  |
| 8.0 | Other informational requirements |  |  |  |  |  |  |  |  |
| 8.1 | Information for the user |  |  |  |  |  |  |  |  |
|  |  | Manufacturers of laser products shall provide (or see to the provision of) user instructions or an operation manual that contains all relevant safety information. It remains the responsibility of the manufacturer to provide the safety information indicated below and to decide which additional information is relevant and, therefore, shall be provided. |  |  |  |  |  |  |  |
|  |  | NOTE 1 The information that is relevant or not relevant depends on the specific product including its intended application and may even be subject to national legislation. |  |  |  |  |  |  |  |
|  |  | The following information shall be provided as applicable: |  |  |  |  |  |  |  |
|  |  | Adequate instructions for proper assembly, maintenance, and safe use, including clear warnings concerning precautions to avoid possible exposure to hazardous laser radiation and description of the classification limitations, if appropriate (see Annex C for a description of the classes and possible limitations). |  |  |  |  |  |  |  |
|  |  | An additional warning for Class 1M and 2M laser products. This warning shall state that viewing the laser output with telescopic optical instruments (for example, telescopes and binoculars) may pose an eye hazard and thus the user should not direct the beam into an area where such instruments are likely to be used. |  |  |  |  |  |  |  |
|  |  | For laser radiation levels above the AEL of Class 1, a description of any radiation pattern(s) emitted from the protective housing during the performance of operation and maintenance procedures. Where applicable, this shall include a statement in appropriate units of: |  |  |  |  |  |  |  |
|  |  | wavelength, |  |  |  |  |  |  |  |
|  |  | beam divergence, |  |  |  |  |  |  |  |
|  |  | pulse duration and repetition rate (or description of irregular pulse pattern), |  |  |  |  |  |  |  |
|  |  | maximum power or energy output. |  |  |  |  |  |  |  |
|  |  | The values shall, where appropriate, include cumulative measurement uncertainties and any expected increase in the measured quantities at any time after manufacture. Duration of pulses resulting from unintentional mode-locking need not be specified; whereas, those conditions associated with the product known to result in unintentional mode-locking shall be specified. For ultrashort pulses, the bandwidth of the radiation (i.e. the wavelength range of emission) shall be specified. |  |  |  |  |  |  |  |
|  |  | For embedded laser products and other incorporated laser products, information to describe the incorporated laser (see item c)). The information shall also include appropriate safety instructions to the user to avoid inadvertent exposure to hazardous laser radiation. This is particularly relevant for embedded laser products that are classified as Class 1, Class 1M, Class 2 or Class 2M but where intrabeam viewing to accessible emission levels in excess of the AELs of these classes is possible during maintenance. In this case the manufacturer shall include a warning that intrabeam viewing of the laser shall be prevented. |  |  |  |  |  |  |  |
|  |  | Where appropriate and relevant, the applicable MPE (see Annex A) and NOHD for Class 3B and Class 4 laser products. Since the NOHD greatly depends on the beam delivery system and optical elements placed in the beam, when this is considered as relevant, it is recommended that the different NOHD values are given for the different attachments or beam delivery systems. If there is a variable beam divergence, the NOHD could be given for some selected values of divergence. When an MPE and NOHD value is stated, the assumed exposure duration for the determination of these values shall also be stated. For collimated-beam Class 1M and Class 2M lasers, the extended NOHD (ENOHD) shall be stated, where appropriate and relevant. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Specific information on the ENOHD is typically not required for collimated beams that are to be used indoors. In that case, it is usually sufficient to give the distance where the MPE can be exceeded. |  |  |  |  |  |  |  |
|  |  | Where appropriate, information for the selection of eye protection. This shall include the required optical density and wavelength range as well as irradiance or radiation exposure levels that might be incident on the surface of the eye protection equipment, so that resistance levels can be determined. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Many countries have regulations and standards for personal protective equipment. |  |  |  |  |  |  |  |
|  |  | Legible reproductions (black mono tone or in the appropriate colours stated in Clause 7) of all required labels and hazard warnings to be affixed to the laser product or provided with the laser product. The corresponding position of each label affixed to the product shall be indicated or, if provided with the product, a statement that such labels could not be affixed to the product but were supplied with the product and a statement of the form and manner in which they were supplied shall be provided. If the alternative graphic labels in 7.2 through 7.8 are used on the product, their corresponding wordings shall be included in the user manual in addition to the reproduction of the graphic label. |  |  |  |  |  |  |  |
|  |  | A clear indication in the manual of all locations of laser apertures through which laser radiation exceeding the Class 1 AEL is emitted. |  |  |  |  |  |  |  |
|  |  | List of controls, adjustments and procedures for operation and maintenance, including the warning "Caution – Use of controls or adjustments or performance of procedures other than those specified herein may result in hazardous radiation exposure" (or alternatively, equivalent appropriate warnings). |  |  |  |  |  |  |  |
|  |  | In the case of laser products that do not incorporate the laser energy source necessary for laser emission, a statement of the compatibility requirements for a laser energy source to ensure safety. |  |  |  |  |  |  |  |
|  |  | For Class 1, 1M, 2, 2M and 3R an additional warning may be required (see 5.3 a), 5.3 c) and 5.3 d)). The additional warning shall be provided to ensure that, for example, users are aware of the risk of skin or corneal burns. |  |  |  |  |  |  |  |
|  |  | Vertical standards specify applicable requirements regarding user information for Class 1C products. Examples of relevant information, as applicable, are: |  |  |  |  |  |  |  |
|  |  | the warning shall state that the laser output from this device may be hazardous if not used according to the user instructions; |  |  |  |  |  |  |  |
|  |  | users shall be warned against using the device on skin areas where it is not safe, such as eye lids; and |  |  |  |  |  |  |  |
|  |  | users shall be also warned as to the frequency of application when repeated application may pose a risk. |  |  |  |  |  |  |  |
| 8.2 | Purchasing and servicing information |  |  |  |  |  |  |  |  |
|  |  | Manufacturers of laser products shall provide or ensure that the following is provided. |  |  |  |  |  |  |  |
|  |  | In all catalogues, specification sheets and descriptive brochures, the classification of each laser product and any warning shall be stated, including those specified by 8.1 b) and 8.1 k), if appropriate. |  |  |  |  |  |  |  |
|  |  | To servicing dealers and distributors, and to others upon request, adequate instructions for service adjustments and service procedures for each laser product model, which include: |  |  |  |  |  |  |  |
|  |  | clear warnings and precautions to be taken to avoid possible exposure to laser radiation above Class 1 and other hazards; |  |  |  |  |  |  |  |
|  |  | a schedule of maintenance necessary to keep the product in compliance; |  |  |  |  |  |  |  |
|  |  | a list of those controls and procedures which could be utilized by persons other than the manufacturer or his agents to increase accessible emission levels of radiation; |  |  |  |  |  |  |  |
|  |  | a clear description of the location of displaceable portions of the protective housing which could allow access to laser radiation in excess of the accessible emission limits in Tables 3 to 8; |  |  |  |  |  |  |  |
|  |  | protective procedures for service personnel; and |  |  |  |  |  |  |  |
|  |  | legible reproductions (colour optional) of required labels and hazard warnings. |  |  |  |  |  |  |  |
| 9.0 | Additional requirements for specific laser products |  |  |  |  |  |  |  |  |
| 9.1 | Other parts of the standard series IEC 60825 |  |  |  |  |  |  |  |  |
|  |  | For specific applications, one or another of the following parts of the IEC 60825 series may be applicable (see also Bibliography). |  |  |  |  |  |  |  |
|  |  | IEC 60825-2, Safety of laser products – Part 2: Safety of optical fibre communication systems (OFCS) (provides application notes and examples); |  |  |  |  |  |  |  |
|  |  | IEC 60825-4, Safety of laser products – Part 4: Laser guards (provides design and construction information for laser guards and materials especially where high power lasers are used); |  |  |  |  |  |  |  |
|  |  | IEC 60825-12, Safety of laser products – Part 12: Safety of free space optical communication systems used for transmission of information |  |  |  |  |  |  |  |
|  |  | Further information may be found in: |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-3, Safety of laser products – Part 3: Guidance for laser displays and shows; |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-5, Safety of laser products – Part 5: Manufacturer’s checklist for IEC 60825-1 (suitable for use in a safety report); |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-8, Safety of laser products – Part 8: Guidelines for the safe use of laser beams on humans; |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-9, Safety of laser products – Part 9: Compilation of maximum permissible exposure to incoherent optical radiation (broadband sources); |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-13, Safety of laser products – Part 13: Measurements for classification of laser products; |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-14, Safety of laser products – Part 14: A user’s guide; |  |  |  |  |  |  |  |
|  |  | IEC 62471 (CIE S 009), Photobiological safety of lamps and lamp systems |  |  |  |  |  |  |  |
| 9.2 | Medical laser products |  |  |  |  |  |  |  |  |
|  |  | Each medical laser product shall comply with all of the applicable requirements for laser products of its class. In addition, any Class 3B or Class 4 medical and cosmetic laser product may be subject to IEC 60601-2-22. |  |  |  |  |  |  |  |
| 9.3 | Laser processing machines |  |  |  |  |  |  |  |  |
|  |  | Laser processing machines shall comply with applicable requirements for laser products of their class. In addition, laser processing machines may be subject to the ISO/IEC 11553 series of standards. |  |  |  |  |  |  |  |
| 9.4 | Electric toys |  |  |  |  |  |  |  |  |
|  |  | Electric toys that are laser products shall comply with applicable requirements for laser products of their class. In addition, these products are subject to IEC 62115. |  |  |  |  |  |  |  |
| 9.5 | Consumer electronic products |  |  |  |  |  |  |  |  |
|  |  | Consumer electronic products that are laser products shall comply with applicable requirements for laser products of their class. In addition, these products may be subject to IEC 60950-1 (IT equipment) or to IEC 60065 (AV equipment). |  |  |  |  |  |  |  |
| Annex A | Annex A (informative)Maximum permissible exposure values |  |  |  |  |  |  |  |  |
| A.1 | General remarks |  |  |  |  |  |  |  |  |
|  |  | Accessible emission limits (AELs) are generally derived from the maximum permissible exposures (MPEs). MPEs have been included in this informative annex to provide manufacturers with additional information that can assist in evaluating the safety aspects related to the intended use of their product (such as the determination of the NOHD). |  |  |  |  |  |  |  |
|  |  | NOTE Simplified calculations may significantly underestimate the NOHD. For example, when the laser aperture is inside of a large Raleigh range, when there is an external beam waist, or when the beam profile is such that the power that passes through an aperture is underestimated when a Gaussian beam profile is assumed. In such cases, it is usually advantageous to determine the NOHD by measurements. |  |  |  |  |  |  |  |
|  |  | Maximum permissible exposure values as contained in this part of IEC 60825 are adopted from exposure limit values published by International Commission on Non-Ionizing Radiation Protection. MPE values are set below known hazard levels and are based on the best available information from experimental studies. The MPE values should be used as guides in the control of exposures, for the safe design of a product and as basis for providing user information, and should not be regarded as precisely defined dividing lines between safe and dangerous levels. In any case, exposure to laser radiation should be as low as possible. |  |  |  |  |  |  |  |
|  |  | The MPEs that are given in this informative annex are informative, and should not be interpreted as legally-binding limits for the exposure of employees at the workplace or of the general public. Exposure limits for the eye and the skin of employees at the workplace and the general public are in many countries specified in national laws. These exposure limits might be different to the MPEs given in this annex. |  |  |  |  |  |  |  |
|  |  | Exposures from several wavelengths should be assumed to have an additive effect on a proportional basis of spectral effectiveness according to the MPEs of Tables A.1, A.2, A.3, A.4, and A.5 provided that the spectral regions are shown as additive by the symbols (o) for ocular and (s) for skin exposure in the matrix of Table 1. Where the wavelengths radiated are not shown as additive, the hazards should be assessed separately. |  |  |  |  |  |  |  |
|  |  | Table A.1 – Maximum permissible exposure (MPE) for C6 = 1 at the cornea expressed as irradiance or radiant exposure a, b |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9; the exposure level that is compared with the MPE values is to be averaged over the appropriate aperture (Table A.6). |  |  |  |  |  |  |  |
|  |  | b The MPEs for exposure durations below 10–9 s and for wavelengths less than 400 nm and greater than 1 400 nm have been derived by calculating the equivalent irradiance from the radiant exposure limits |  |  |  |  |  |  |  |
|  |  | at 10–9 s. The MPEs for exposure durations below 10–13 s are set to be equal to the equivalent irradiance values of the MPEs at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 500 nm, dual limits apply and the exposure shall not exceed either limit applicable. |  |  |  |  |  |  |  |
|  |  | d For repetitively pulsed UV lasers neither limit should be exceeded. |  |  |  |  |  |  |  |
|  |  | e In the wavelength range between 1 250 nm and 1 400 nm, the limits to protect the retina given in this table may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be |  |  |  |  |  |  |  |
|  |  | exercised. There is no concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | Table A.2 – Maximum permissible exposure (MPE) at the cornea for extended sources |  |  |  |  |  |  |  |
|  |  | in the wavelength range from 400 nm to 1 400 nm (retinal hazard region) expressed as irradiance or radiant exposured |  |  |  |  |  |  |  |
|  |  | Table A.3 – Maximum permissible exposure (MPE) of Table A.1 (C6 = 1) |  |  |  |  |  |  |  |
|  |  | for the wavelength range from 400 nm to 1 400 nm expressed as power or energy a, b |  |  |  |  |  |  |  |
|  |  | NOTE The exposure level to be compared with the MPE expressed as power or energy is to be determined as power or energy that passes through an aperture with a diameter of 7 mm (the MPE values |  |  |  |  |  |  |  |
|  |  | expressed in this table are obtained from the values of Table A.1 by multiplication with the area of an aperture with 7 mm diameter) |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9 |  |  |  |  |  |  |  |
|  |  | b The MPEs for exposure durations below 10–13 s are set to be equal to the equivalent power values of the MPEs at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 500 nm, dual limits apply and the exposure must not exceed either limit applicable. |  |  |  |  |  |  |  |
|  |  | d In the wavelength range between 1 250 nm and 1 400 nm, the limits to protect the retina given in this table, may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be |  |  |  |  |  |  |  |
|  |  | exercised. There is no concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | Table A.4 – Maximum permissible exposure (MPE) of Table A.2 (extended sources) |  |  |  |  |  |  |  |
|  |  | for the wavelength range from 400 nm to 1 400 nm expressed as power or energy a, b, c, d, e, f, g |  |  |  |  |  |  |  |
|  |  | NOTE 1 Exposure limits for some ocular tissues may be different for ophthalmic instruments – see ISO 15004-2. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The exposure level to be compared with the MPE expressed as power or energy is to be determined as power or energy that passes through an aperture with a diameter of 7 mm (the MPE values |  |  |  |  |  |  |  |
|  |  | expressed in this table are obtained from the values of Table A.2 by multiplication with the area of an aperture with 7 mm diameter). |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The MPEs for exposure durations below 10–13 s are set to be equal to the equivalent power values of the MPEs at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 600 nm, dual limits apply and the exposure shall not exceed either limit applicable. |  |  |  |  |  |  |  |
|  |  | d The angle gph is the limiting measurement angle of acceptance. |  |  |  |  |  |  |  |
|  |  | e If exposure times between 1 s and 10 s are used, for wavelengths between 400 nm and 484 nm and for apparent source sizes between 1,5 mrad and 82 mrad, the dual photochemical hazard limit of 3,9 × 10–3 |  |  |  |  |  |  |  |
|  |  | C3 J is extended to 1 s. |  |  |  |  |  |  |  |
|  |  | f In the wavelength range between 1 250 nm and 1 400 nm, the limits to protect the retina given in this table may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be |  |  |  |  |  |  |  |
|  |  | exercised. There is no concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | g For exposure durations less than 0,25 s, the limits to protect the retina given in this table may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be exercised. There is no |  |  |  |  |  |  |  |
|  |  | concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | Table A.5 – Maximum permissible exposure (MPE) of the skin to laser radiation a, b |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b There is only limited evidence about effects for exposures of less than 10–9 s. The MPEs for these exposure durations have been |  |  |  |  |  |  |  |
|  |  | derived by maintaining the irradiance applying at 10–9 s. |  |  |  |  |  |  |  |
|  |  | c For exposed skin areas greater than 0,1 m2, the MPE is reduced to 100 W.m–2. Between 0,01 m2 and 0,1 m2, the MPE varies |  |  |  |  |  |  |  |
|  |  | inversely proportional to the irradiated skin area. |  |  |  |  |  |  |  |
| A.2 | Limiting apertures |  |  |  |  |  |  |  |  |
|  |  | An appropriate aperture should be used for all measurements and calculations of exposure values. This is the limiting aperture and is defined in terms of the diameter of a circular area over which the irradiance or radiant exposure is to be averaged. Values for the limiting apertures are shown in Table A.6. When the MPE values for the retinal hazard region expressed as power or energy are used (Table A.3 or Table A.4) the exposure value is to be expressed as power or energy and determined as power or energy passing through an aperture with a diameter of 7 mm. |  |  |  |  |  |  |  |
|  |  | For repetitively pulsed laser exposures within the spectral range between 1 400 nm and 105 nm, the 1 mm aperture is used for evaluating the hazard from an individual pulse; whereas the 3,5 mm aperture is applied for evaluating the MPE applicable for exposures greater than 10 s. |  |  |  |  |  |  |  |
|  |  | The values of ocular exposures in the wavelength range 400 nm to 1 400 nm are measured over a 7 mm diameter aperture (pupil). The MPE shall not be adjusted to take into account smaller pupil diameters. |  |  |  |  |  |  |  |
|  |  | Table A.6 – Aperture diameters for measuring laser irradiance and radiant exposure |  |  |  |  |  |  |  |
|  |  | NOTE For multiple pulse exposures, refer to Clause A.3. |  |  |  |  |  |  |  |
| A.3 | Repetitively pulsed or modulated lasers |  |  |  |  |  |  |  |  |
|  |  | The following methods should be used to determine the MPE to be applied to exposures to repetitively pulsed radiation. |  |  |  |  |  |  |  |
|  |  | The exposure from any group of pulses (or sub-group of pulses in a train) delivered in any given time should not exceed the MPE for that time. |  |  |  |  |  |  |  |
|  |  | The MPE for ocular exposure for wavelengths less than 400 nm and longer than 1400 nm, as well as the MPE for skin exposure is limited by the most restrictive of requirements a) and b). |  |  |  |  |  |  |  |
|  |  | The MPE for ocular exposure for wavelengths from 400 nm to 1 400 nm is determined by using the most restrictive of requirements a), b) and c). Requirement c) applies only to the retinal thermal limits and not to the retinal photochemical limits. |  |  |  |  |  |  |  |
|  |  | The exposure from any single pulse within a pulse train does not exceed the MPE for a single pulse. |  |  |  |  |  |  |  |
|  |  | The average exposure for a pulse train of exposure duration T does not exceed the MPE given in Tables A.1, A.2 and A.3 for a single pulse of exposure duration T. For irregular pulse patterns (including varying pulse energies), T has to be varied between Ti and the maximum assumed exposure duration. For regular pulse patterns it is sufficient to average over the assumed maximum exposure duration. |  |  |  |  |  |  |  |
|  |  | The exposure per pulse does not exceed the MPE for a single pulse multiplied by the correction factor C5. C5 is only applicable to individual pulse durations shorter than 0,25 s. |  |  |  |  |  |  |  |
|  |  | N is the effective number of pulses in the pulse train within the assessed exposure duration (when pulses occur within Ti (see Table 2), N is less than the actual number of pulses, see below). The maximum exposure duration that needs to be considered for the assessment is T2 (see Table 9) or the anticipated exposure duration, whichever is shorter. |  |  |  |  |  |  |  |
|  |  | If multiple pulses appear within the period of Ti (see Table 2) they are counted as a single pulse to determine N, and the radiant exposure of the individual pulses are added to be compared to the MPE of Ti. |  |  |  |  |  |  |  |
| A.4 | Measurement conditions |  |  |  |  |  |  |  |  |
| A.4.1 | General |  |  |  |  |  |  |  |  |
|  |  | In order to evaluate the actual exposure, the following measurement conditions should be applied. |  |  |  |  |  |  |  |
| A.4.2 | Limiting aperture |  |  |  |  |  |  |  |  |
|  |  | The values of radiant exposure or irradiance to be compared to the respective MPE are averaged over a circular aperture stop according to the limiting apertures of Table A.6. For ocular exposure in the wavelength range from 400 nm to 1 400 nm, a minimum measurement distance of 100 mm is used. |  |  |  |  |  |  |  |
| A.4.3 | Angle of acceptance |  |  |  |  |  |  |  |  |
|  |  | Photochemical retinal limits |  |  |  |  |  |  |  |
|  |  | For measurements of sources to be evaluated against the photochemical limits (400 nm to 600 nm), the limiting angle of acceptance gph is |  |  |  |  |  |  |  |
|  |  | for 10 s < t £ 100 s: gph = 11 mrad |  |  |  |  |  |  |  |
|  |  | for 100 s < t £ 104 s: gph = 1,1 t0,5 mrad |  |  |  |  |  |  |  |
|  |  | for 104 s < t £ 3 × 104 s: gph = 110 mrad |  |  |  |  |  |  |  |
|  |  | If the angular subtense of the source α is larger than the specified limiting angle of acceptance gph, the angle of acceptance should not be larger than the values specified for gph. If the angular subtense of the source a is smaller than the specified limiting angle of acceptance gph, the angle of acceptance should fully encompass the source under consideration but need not otherwise be well defined (i.e. the angle of acceptance need not be restricted to gph). |  |  |  |  |  |  |  |
|  |  | NOTE For measurements of single sources where α < gph, it will not be necessary to measure with a specific, well-defined, angle of acceptance. To obtain a well-defined angle of acceptance, the angle of acceptance can be defined by either imaging the source onto a field stop or by masking off the source – see Figures 1 and 2, respectively. |  |  |  |  |  |  |  |
|  |  | All other limits |  |  |  |  |  |  |  |
|  |  | For measurement of radiation to be compared with limits other than the retinal photochemical hazard limit, the angle of acceptance should fully encompass the source under consideration (i.e. the angle of acceptance should be at least as large as the angular subtense of the source a). However, if a> amax, in the wavelength range of 302,5 nm to 4 000 nm, the limiting angle of acceptance should not be larger than amax for the thermal hazard limits. Within the wavelength range of 400 nm to 1 400 nm for thermal hazard limits, for the evaluation of an apparent source which consists of multiple points, the angle of acceptance should be in the range of amin ≤ g ≤ amax (see 4.3 d)). |  |  |  |  |  |  |  |
|  |  | For the determination of the MPE for sources with non-circular emission patterns, the value of the angular subtense of a rectangular or linear source is determined by the arithmetic mean of the two angular dimensions of the source. Any angular dimension that is greater than amax or less than amin should be limited to amax or amin respectively, prior to calculating the mean. The retinal photochemical hazard limits do not depend on the angular subtense of the source, and the source is measured with the angle of acceptance as specified above. |  |  |  |  |  |  |  |
| A.5 | Extended source lasers |  |  |  |  |  |  |  |  |
|  |  | The following corrections to the small source MPEs are restricted in most instances to viewing diffuse reflections, and, in some cases, these could apply to laser arrays, line lasers, lasers with beam waist diameters above 0,2 mm and divergence angles above 2 mrad or extended source diffused laser products. |  |  |  |  |  |  |  |
|  |  | For extended source laser radiation (for example, diffuse reflection viewing) at wavelengths from 400 nm to 1 400 nm, the thermal ocular hazard MPEs are increased by the factor C6 provided that the angular subtense of the source (measured at the viewer’s eye) is greater than amin, where amin is equal to 1,5 mrad. |  |  |  |  |  |  |  |
|  |  | The correction factor C6 is given by: |  |  |  |  |  |  |  |
| Annex B | Annex B (informative)Examples of calculations |  |  |  |  |  |  |  |  |
| B.1 | Symbols used in the examples of this annex |  |  |  |  |  |  |  |  |
| B.2 | Classification of a laser product – Introduction |  |  |  |  |  |  |  |  |
|  |  | The examples presented in this annex illustrate the calculation procedures for classifying a laser product from measured parameters obtained by following the measurement conditions specified in this standard. Flowcharts are provided in this annex to illustrate the basic steps that may be needed to complete a classification calculation for a laser product, but not all possible laser products have been covered by these flowcharts. |  |  |  |  |  |  |  |
|  |  | As specified in 4.2 and 4.3: |  |  |  |  |  |  |  |
|  |  | It is the responsibility of the manufacturer or his agent to provide correct classification of a laser product. The product is classified on the basis of that combination of output power(s) and wavelength(s) of the accessible laser radiation over the full range of capability during operation at any time after manufacture, which results in its allocation to the highest appropriate class. The accessible emission limit (AELs) for Class 1,1C and 1M, Class 2 and 2M, Class 3R and Class 3B (listed in order of increasing hazard) are given in Tables 3 to 8. |  |  |  |  |  |  |  |
|  |  | The values of the correction factors used are given in Table 9 as functions of wavelength, emission duration, number of pulses and angular subtense. |  |  |  |  |  |  |  |
|  |  | If the user modifies the laser product so that the accessible laser radiation is altered, it becomes their responsibility to ensure the product is correctly classified. |  |  |  |  |  |  |  |
|  |  | The correct classification of a laser product may involve calculating the AEL for more than one of the classes listed in 5.3 to determine the correct classification, as illustrated in Figures B.1 and B.2. Example AELs for Class 1 are presented in Figures B.3 to B.5. |  |  |  |  |  |  |  |
|  |  | Figure B.1 – Flowchart guide for the classification of laser products |  |  |  |  |  |  |  |
|  |  | from supplied output parameters |  |  |  |  |  |  |  |
|  |  | Figure B.2 – Flowchart guide for the classification of |  |  |  |  |  |  |  |
|  |  | Class 1M and Class 2M laser products |  |  |  |  |  |  |  |
|  |  | Figure B.3 – AEL for Class 1 ultra-violet laser products |  |  |  |  |  |  |  |
|  |  | for selected emission durations from 10–9 s to 103 s |  |  |  |  |  |  |  |
|  |  | Figure B.4 – AEL for Class 1 ultra-violet laser products for |  |  |  |  |  |  |  |
|  |  | emission durations from 10–9 s to 103 s at selected wavelengths |  |  |  |  |  |  |  |
|  |  | Figure B.5 – AEL for Class 1 visible and selected |  |  |  |  |  |  |  |
|  |  | infra-red laser products (case C6 = 1) |  |  |  |  |  |  |  |
| B.3 | Examples |  |  |  |  |  |  |  |  |
|  | Example B.3.1 |  |  |  |  |  |  |  |  |
|  |  | Classify a CW HeNe laser (l = 633 nm), with an output power of 50 mW, beam diameter 3 mm and beam divergence 1 mrad. |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | From the beam characteristics it can be inferred that this is a well-collimated point source where a ≤ amin = 1,5 mrad. Because of the small beam diameter and divergence angle, the full beam power will pass through a 7 mm aperture and hence measurement Conditions 1 and 3 will give the same accessible emission level. Choose a classification class and select an appropriate time base (see 4.3 e)). |  |  |  |  |  |  |  |
|  |  | Choose Class 3B and a time base of 100 s. Although the laser output is in the visible wavelength range 400 nm to 700 nm, a time base of 0,25 s is not allowed for Class 3B and intentional viewing is unlikely. For Class 3B, Table 8 gives |  |  |  |  |  |  |  |
|  |  | AEL = 0,5 W |  |  |  |  |  |  |  |
|  |  | Since the laser is only emitting 50 mW, it does not exceed the AEL for Class 3B and could be classified as Class 3B. Item 4.3 a) states that the AEL for all lower classes must be exceeded, however, it may not always be obvious that the product would not satisfy the requirements of a lower classification, hence if in doubt check requirements of a lower class. |  |  |  |  |  |  |  |
|  |  | For Class 3R a time base of 0,25 s must be used for emission in the wavelength range 400 nm to 700 nm, thus from Table 6, |  |  |  |  |  |  |  |
|  |  | AEL = 5 × 10-3 C6 W |  |  |  |  |  |  |  |
|  |  | From Table 9, C6 = 1 for direct viewing of a well collimated beam, i.e. a £ 1,5 mrad, therefore, |  |  |  |  |  |  |  |
|  |  | AEL = 5 mW |  |  |  |  |  |  |  |
|  |  | Since laser output power is 50 mW, it exceeds the AEL for Class 3R but is less than the AEL for Class 3B and as Condition 1 and 3 are the same it cannot be Class 1M or 2M. Therefore, the laser would be classified as Class 3B. |  |  |  |  |  |  |  |
|  |  | Example B.3.2 |  |  |  |  |  |  |  |
|  |  | A 12 mW CW diode laser (l = 900 nm) without a collimating lens has a beam divergence of 0,5 rad. Given the following parameters for the measurement conditions specified in Table 10, what is its classification? Assume the angular subtense a of the source at a measurement distance of 100 mm is less than amin. |  |  |  |  |  |  |  |
|  |  | Condition 1: < 20 μW through a 50 mm aperture stop 2 m from the laser diode chip. |  |  |  |  |  |  |  |
|  |  | Condition 3: 0,7 mW through a 7 mm aperture stop 100 mm from the laser diode chip. |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | For such a divergent source, it is obvious that Condition 3 will be more restrictive than Condition 1. |  |  |  |  |  |  |  |
|  |  | Choose Class 1 and a 100 s time base (see 4.3 e)); thus, for a laser with a wavelength 400 nm to 1 400 nm and a ≤ 1,5 mrad C6 = 1 (see Table 9) so the AEL for Class 1 is obtained from Table 3 as follows: |  |  |  |  |  |  |  |
|  |  | AEL = 3,9 × 10-4C4C7 W |  |  |  |  |  |  |  |
|  |  | Where, from Table 9, C4 = 100,002(l -700) = 2,51 and C7 = 1. Therefore, |  |  |  |  |  |  |  |
|  |  | AEL = 0,98 mW |  |  |  |  |  |  |  |
|  |  | When we compare the Condition 3 data with the AEL for Class 1 laser products the product meets the requirements for Class 1. |  |  |  |  |  |  |  |
|  |  | If the user fits a collimating lens to this laser diode, the product may need reclassifying. |  |  |  |  |  |  |  |
|  |  | Also, caution should be made that viewing this source with a fixed high power magnifier might be hazardous. The classification scope of this standard only includes hand held magnifiers up to 7x power, see Clause C.3. |  |  |  |  |  |  |  |
|  | Example B.3.3 |  |  |  |  |  |  |  |  |
|  |  | Classify a single pulsed, frequency doubled, neodymium laser with the following output characteristics; assume both wavelengths are emitted at the same time. |  |  |  |  |  |  |  |
|  |  | Output pulse energy is 100 mJ at l = 1 060 nm |  |  |  |  |  |  |  |
|  |  | Output pulse energy is 25 mJ at l = 530 nm |  |  |  |  |  |  |  |
|  |  | Pulse duration = 25 ns |  |  |  |  |  |  |  |
|  |  | Exit aperture diameter = 5 mm |  |  |  |  |  |  |  |
|  |  | Beam divergence at each wavelength < 1 mrad |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | The most restrictive case for this laser is if the beams are co-propagating and so the laser is classified as such. As the beams have small diameters and low divergence it is obvious that measurements taken under the conditions stated in Table 10 will yield the total energy for each wavelength. Assuming the laser can only emit one pulse in a time base of 100 s, then the duration of the pulse can be used for the exposure duration. Choosing a Class 3B laser product, Table 8 gives the AELs as: |  |  |  |  |  |  |  |
|  |  | l = 1 060 nm AEL1 060 = 0,03.C4 J = 0,15 J = 150 mJ |  |  |  |  |  |  |  |
|  |  | l = 530 nm AEL530 = 0,03 J = 30 mJ (as t < 0,06 s) |  |  |  |  |  |  |  |
|  |  | The rules for classifying multiple wavelengths are set out in 4.3 b) and Table 1 shows that these two wavelengths are additive at the eye. |  |  |  |  |  |  |  |
|  |  | Hence the methodology described in 4.3 b) 1) is to be used to assign the class by assessing if |  |  |  |  |  |  |  |
|  |  | Substituting the appropriate values in mJ gives |  |  |  |  |  |  |  |
|  |  | Since this is greater than 1 the laser product will be of higher classification. |  |  |  |  |  |  |  |
|  |  | Therefore, laser product is Class 4. |  |  |  |  |  |  |  |
|  | Example B.3.4 |  |  |  |  |  |  |  |  |
|  |  | Classify a CW carbon dioxide laser (l = 10,6 μm) used for an open beam security system. Assume an average output power of 0,4 W, a beam diameter of 2 mm and a beam divergence of 1 mrad. |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | Choose Class 3R and as intentional viewing is not expected, 4.3 e) gives a 100 s time base. |  |  |  |  |  |  |  |
|  |  | Table 9 indicates that for this wavelength C6 = 1 so the Table 6 is to be used and AEL for Class 3R with T = 100 s is found to be 5 000 W.m-2. From Table 10 it is found that for this wavelength only Condition 3 is applicable and as the AEL has units of W.m-2, it is appropriate to find the beam irradiance for Condition 3. Referring to Table 11 for the reference point for the Condition 3 measurement, it is assumed that the beam waist is within the housing and so with reference to the text at the bottom of Table 11, the irradiance is found at the nearest point of human access. |  |  |  |  |  |  |  |
|  |  | Note, Table 10 gives the limiting aperture for a 100 s exposure as 3,5 mm but the laser beam diameter is only 2 mm. In order to calculate the beam irradiance, (E0 = P0/area), we should use whichever is the greater of the actual beam diameter or the limiting aperture, thus |  |  |  |  |  |  |  |
|  |  | This exceeds the AEL for Class 3R so a higher class needs to be assessed. Table 8 gives the AEL for Class 3B as 0,5 W; therefore, as this exceeds the total laser output power this laser is classified as Class 3B. |  |  |  |  |  |  |  |
|  | Example B.3.5 |  |  |  |  |  |  |  |  |
|  |  | Classify a laser emitting 1 μs pulses with a pulse repetition frequency (F) of 500 Hz, a peak output power of 10 kW at l = 694 nm, beam diameter is 5 mm and beam divergence is 0,5 mrad. The angular subtense must be less than or equal to the divergence. Hence we can assume a point source with a < amin = 1,5 mrad. |  |  |  |  |  |  |  |
|  |  | Item f) of 4.3 contains details of the requirements for repetitively pulsed lasers, which are summarised below. |  |  |  |  |  |  |  |
|  |  | For all wavelengths, requirements 1) and 2) shall be assessed. In addition, for wavelengths from 400 nm to 1 400 nm, requirement 3) shall also be assessed for comparison with thermal limits. Requirement 3) does not need to be assessed for comparison with photochemical limits. |  |  |  |  |  |  |  |
|  |  | Choose Class 3B and as intentional viewing is not expected Item 4.3 e) gives a 100 s time base. |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 3) states that if multiple pulses appear within the period of Ti (see Table 2 for Ti) they are counted as a single pulse to determine N and the radiant exposure of the individual pulses is added and compared to the AEL of Ti. Hence, it is necessary to confirm if multiple pulse appear within the duration Ti. If the period between the pulses of the laser is less than the duration Ti, the following must be taken into account: |  |  |  |  |  |  |  |
|  |  | Check if multiple pulses can occur within the period Ti as given in Table 2. For this laser wavelength Ti = 5 × 10-6 s and the actual time between pulses is 1/F = 2 × 10-3 s, hence multiple pulses do not occur in the period Ti. Following the procedure in 4.3 f): |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 1) consider a single pulse exposure. Table 8 gives for t = 1 ×10-6 s, |  |  |  |  |  |  |  |
|  |  | AELsingle = 0,03 J (as t < 0,06 s) |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 2) consider the average power for a pulse train of duration T. Table 8 gives the AEL for T = 100 s as follows: |  |  |  |  |  |  |  |
|  |  | AELT = 0,5 W |  |  |  |  |  |  |  |
|  |  | As this laser has a regular series of pulses there is no need to average for shorter durations. For convenience of comparison (see Note to Item 4.3 f) 2)) AELT is converted to be relevant to a single pulse. In this case as AELT has unit of W, dividing by the PRF gives the equivalent AEL energy per pulse; therefore, |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 3) considers the energy from a single pulse multiplied by C5. That is AEL s.p.train = AELsingle × C5. According to 4.3 f) 3): |  |  |  |  |  |  |  |
|  |  | Also N is limited to the number of pulses that occur within the period T2 = 10 s for a £ amin (see Table 9). Thus, with a pulse repetition of 500 Hz, in 10 s, N = 500 × 10 = 5 000, which is greater than 600 and so |  |  |  |  |  |  |  |
|  |  | C5 = 5 × 5 000-0,25 = 0,59. |  |  |  |  |  |  |  |
|  |  | Therefore: |  |  |  |  |  |  |  |
|  |  | AELs.p.train = 0,03 × 0,59 J |  |  |  |  |  |  |  |
|  |  | AELs.p.train = 0,018 J |  |  |  |  |  |  |  |
|  |  | Noting that the three AELs above are all relative to a single pulse and can be compared directly to find the most restrictive. Hence the most restrictive of the three values is AELs.p.T and so the AEL for Class 3B is 1 × 10-3 J. |  |  |  |  |  |  |  |
|  |  | As the laser has a small beam diameter and low divergence the emissions measured under Conditions 1 and 3 (see Table 10) will be the same and equal to the total laser energy. The AEL (relative to pulse energy in this case) and the emission level (peak power specified) must be on the same base line, so the emission peak power must be converted to pulse energy (or vice versa). |  |  |  |  |  |  |  |
|  |  | The laser energy per pulse, Q, is calculated from the relationship |  |  |  |  |  |  |  |
|  |  | Q = (peak power) × (pulse duration) |  |  |  |  |  |  |  |
|  |  | Q = 104 × 1 × 10-6 = 0,01 J |  |  |  |  |  |  |  |
|  |  | Since the accessible emission energy per pulse exceeds AELs.p.T, the laser product exceeds the AEL for Class 3B and, therefore, must be Class 4. |  |  |  |  |  |  |  |
| Annex C | Annex C (informative)Description of the classes and potentially associated hazards |  |  |  |  |  |  |  |  |
| C.1 | General |  |  |  |  |  |  |  |  |
|  |  | This annex contains a description of the classes as well as potentially associated hazards. The annex is intended as a guide for the manufacturers in their task of describing the hazards associated with the product. This annex also points out limitations of the classification scheme, i.e. situations where the generally associated meaning of the class is not appropriate. |  |  |  |  |  |  |  |
|  |  | Classification was developed to aid the user in hazard evaluation of the laser and to determine necessary user control measures. Laser classification relates to the potential hazard of the accessible laser radiation in respect to skin or eye damage and does not relate to other potential hazards such as electrical, mechanical or chemical hazards, or hazards from secondary optical radiation. The intent of classification is to recognize the increased risk of injury with increasing powers accessible above the base-line, Class 1 condition and most accurately describes the risk from potential exposures at short distances from the laser. The hazard zone can differ greatly for different lasers within one class. The potential hazard could be greatly reduced by additional user protective measures, including additional engineering controls such as protective housings. |  |  |  |  |  |  |  |
| C.2 | Description of classes |  |  |  |  |  |  |  |  |
| C.2.1 | Class 1 |  |  |  |  |  |  |  |  |
|  |  | Laser products that are safe during use, including long-term direct intrabeam viewing, even when exposure occurs while using telescopic optics. Class 1 also includes high power lasers that are fully enclosed so that no potentially hazardous radiation is accessible during use (embedded laser product). Intrabeam viewing of Class 1 laser products which emit visible radiant energy may still produce dazzling visual effects, particularly in low ambient light. |  |  |  |  |  |  |  |
|  |  | The term “eye-safe” may only be used for Class 1 laser products. The term “eye-safe laser” should not be used to describe a laser, based solely on its output wavelength being greater than 1 400 nm. Lasers of any wavelength with sufficient output power can cause injury. |  |  |  |  |  |  |  |
| C.2.2 | Class 1M |  |  |  |  |  |  |  |  |
|  |  | Laser products that are safe, including long-term direct intrabeam viewing for the naked eye (unaided eye). The MPE can be exceeded and eye injury may occur following exposure with telescopic optics such as binoculars for a collimated beam with a diameter larger than the measurement diameter specified for Condition 3 (see Table 10). |  |  |  |  |  |  |  |
|  |  | The wavelength region for Class 1M lasers is restricted to the spectral region where most glass optical materials used in optical instruments can significantly transmit, i.e., between 302,5 nm and 4 000 nm. Intrabeam viewing of Class 1M laser products which emit visible radiant energy may still produce dazzling visual effects, particularly in low ambient light. |  |  |  |  |  |  |  |
| C.2.3 | Class 1C |  |  |  |  |  |  |  |  |
|  |  | Laser products that are intended for direct application of laser radiation to the skin or internal body tissues for medical, diagnostic, therapeutic or cosmetic procedures such as hair removal, skin wrinkle reduction, acne reduction. Although the emitted laser radiation may be at Class 3R, 3B or 4 levels, ocular exposures are prevented by one or more engineering means. The exposure level of the skin depends on the application, therefore this aspect is covered by vertical standards. This class was introduced in this standard because these products currently exist in the marketplace, and the control measures normally specified for Class 3B or 4 laser products are inappropriate for them. Technical committees who use Class 1C must develop the required specifications for safety in their vertical standards. |  |  |  |  |  |  |  |
| C.2.4 | Class 2 |  |  |  |  |  |  |  |  |
|  |  | Laser products that emit visible radiation in the wavelength range from 400 nm to 700 nm that are safe for momentary exposures but can be hazardous for deliberate staring into the beam. The time base of 0,25 s is inherent in the definition of the class and presumption is that there is very low risk of injury for momentary exposures that are somewhat longer. |  |  |  |  |  |  |  |
|  |  | The following factors contribute to precluding injury under reasonably foreseeable conditions: |  |  |  |  |  |  |  |
|  |  | unintentional exposures would rarely reflect worst-case conditions, for example, of beam alignment with the pupil for a stabilised head, worst-case accommodation; |  |  |  |  |  |  |  |
|  |  | the inherent safety margin in the MPE upon which the AEL is based; |  |  |  |  |  |  |  |
|  |  | natural aversion behaviour for exposure to bright light. |  |  |  |  |  |  |  |
|  |  | For Class 2, in contrast to Class 2M, the use of optical instruments does not increase the risk of ocular injury. |  |  |  |  |  |  |  |
|  |  | However, dazzle, flash-blindness and afterimages may be caused by a beam from a Class 2 laser product, particularly under low ambient light conditions. This may have indirect general safety implications resulting from temporary disturbance of vision or from startle reactions. Such visual disturbances could be of particular concern if experienced while performing safety-critical operations such as working with machines or at height, with high voltages or driving. |  |  |  |  |  |  |  |
|  |  | Users are instructed by labelling not to stare into the beam, i.e. to perform active protective reactions by moving the head or closing the eyes and to avoid continued intentional intrabeam viewing. |  |  |  |  |  |  |  |
| C.2.5 | Class 2M |  |  |  |  |  |  |  |  |
|  |  | Laser products that emit visible laser beams and are safe for short time exposure only for the naked (unaided) eye. The MPE can be exceeded and eye injury may occur following exposure with telescopic optics such as binoculars for a collimated beam with a diameter larger than the measurement diameter specified for Condition 3 (see Table 10). |  |  |  |  |  |  |  |
|  |  | However, dazzle, flash-blindness and afterimages may be caused by a beam from a Class 2M laser product, particularly under low ambient light conditions. This may have indirect general safety implications resulting from temporary disturbance of vision or from startle reactions. Such visual disturbances could be of particular concern if experienced while performing safety-critical operations such as working with machines or at height, with high voltages or driving. |  |  |  |  |  |  |  |
|  |  | Users are instructed by labelling not to stare into the beam, i.e. to perform active protective reactions by moving the head or closing the eyes and to avoid continued intentional intrabeam viewing. Labelling of Class 2M products also instructs against exposing users of telescopic optical instruments. |  |  |  |  |  |  |  |
| C.2.6 | Class 3R |  |  |  |  |  |  |  |  |
|  |  | Laser products that emit radiation that can exceed the MPE under direct intrabeam viewing, but the risk of injury in most cases is relatively low. The AEL for Class 3R is limited to 5 times the AEL of Class 2 (visible laser radiation) or 5 times the AEL of Class 1 (for non-visible laser radiation). Because of the lower risk, fewer manufacturing requirements and control measures for the user (depending on national regulations) apply than for Class 3B. While Class 3R laser products are not considered intrinsically safe, the risk is limited because |  |  |  |  |  |  |  |
|  |  | unintentional exposures would rarely reflect worst-case conditions of (e.g.) beam alignment with a large pupil and worst-case accommodation with the entire beam energy entering the eye, |  |  |  |  |  |  |  |
|  |  | of the inherent reduction factor (safety margin) in the MPE, |  |  |  |  |  |  |  |
|  |  | of natural aversion behaviour for exposure to bright light for the case of visible radiation and by the response to heating of the cornea for far infrared radiation. |  |  |  |  |  |  |  |
|  |  | The risk of injury increases with exposure duration, and exposure may be hazardous for ocular exposure under worst-case conditions or for intentional direct intrabeam viewing. |  |  |  |  |  |  |  |
|  |  | Due to the varying range of the risk that is associated with Class 3R lasers, the applicability of specific user controls (including administrative controls and personal eye protection) should be clearly described in the user instructions. |  |  |  |  |  |  |  |
|  |  | NOTE Compared to ocular MPE values as well as AEL values for Class 1, 1M, 2, 2M and 3R specified in the second edition of IEC 60825-1, the respective values in this third edition were decreased for some single-pulsed point sources, but increased for most repetitively pulsed sources, and also increased for most pulsed extended sources; reduction factors (safety margins) in these values were changed correspondingly. Consequently, some pulsed products that were classified as Class 3R under Edition 2 are Class 2 under Edition 3, and some pulsed products that were classified as Class 3B under Edition 2 are Class 3R under Edition 3. For the latter, there is less practical experience available regarding the risk for injury as it exists for CW sources with collimated beams with powers up to 5 mW being used for many years as alignment lasers. |  |  |  |  |  |  |  |
|  |  | Dazzle, flash-blindness and afterimages may be caused by a beam from a Class 3R laser product in the visible wavelength range (as from a Class 2 laser), particularly under low ambient light conditions. This may have indirect general safety implications resulting from temporary disturbance of vision or from startle reactions. Such visual disturbances could be of particular concern if experienced while performing safety-critical operations such as working with machines or at height, with high voltages or driving. |  |  |  |  |  |  |  |
|  |  | Class 3R lasers should only be used where direct intrabeam viewing is unlikely. |  |  |  |  |  |  |  |
| C.2.7 | Class 3B |  |  |  |  |  |  |  |  |
|  |  | Laser products that are normally hazardous when intrabeam ocular exposure occurs (i.e. within the NOHD) including accidental short time exposure. Viewing diffuse reflections is normally safe. Class 3B lasers which approach the AEL for Class 3B may produce minor skin injuries or even pose a risk of igniting flammable materials. However, this is only likely if the beam has a small diameter or is focussed. |  |  |  |  |  |  |  |
|  |  | NOTE There exist some theoretical (but rare) viewing conditions where viewing a diffuse reflection could exceed the MPE. For example for Class 3B lasers having powers approaching the AEL, lengthy viewing of greater than 10 s of true diffuse reflections of visible radiation and viewing at distances less than 13 cm between the diffusing surface and the cornea can exceed the MPE. |  |  |  |  |  |  |  |
| C.2.8 | Class 4 |  |  |  |  |  |  |  |  |
|  |  | Laser products for which intrabeam viewing and skin exposure is hazardous and for which the viewing of diffuse reflections may be hazardous. These lasers also often represent a fire hazard. |  |  |  |  |  |  |  |
| C.2.9 | Note on nomenclature |  |  |  |  |  |  |  |  |
|  |  | “C” in Class 1C is derived from the mode of operation where laser radiation above the AEL of Class 1 can be emitted only when the applicator is in contact with (or very close to) the skin or internal body tissue. |  |  |  |  |  |  |  |
|  |  | “M” in Class 1M and Class 2M is derived from magnifying optical viewing instruments. “R” in Class 3R is derived from reduced, or relaxed, requirements: reduced requirements both for the manufacturer (e.g. no key switch, beam stop or attenuator and interlock connector required) and the user. The “B” for Class 3B has historical origins, as in a previous version of this standard (IEC 60825-1:1993), a Class 3A existed, which had a similar meaning to what is now Class 1M and Class 2M. |  |  |  |  |  |  |  |
|  |  | It should be noted that for the above descriptions, whenever “hazardous” is used or there is a reference to a high risk of injury, this hazard and risk only exists within the area around the laser where the corresponding MPE levels are exceeded. For exposure of the naked eye, this area is bounded by the NOHD, or for well collimated Class 1M and 2M viewed with binoculars or telescopes, the extended NOHD (ENOHD). It may well be that a particular (Class 3B or Class 4) laser product has a very short NOHD associated with it, so that for a particular installation or application, for personnel outside the NOHD eye protection is not necessary. Examples of such installations are scanning lasers or line lasers mounted on the ceiling of the manufacturing hall that project a pattern or line onto the workpiece in the work area below. While the power level and scan pattern could be such that the exposure in the work area is below the MPE and therefore safe, maintenance and service routines will need special consideration. For example, exposure at closer distances might be hazardous, for instance, when the user is up on a ladder cleaning an exit window. Another example is that, whilst a scan pattern might be safe, a hazard may arise if the beam reverts to the non-scanning mode. In addition, for Class 4 laser products, there is a NOHD associated with diffuse reflections (although this NOHD is likely to be quite limited in extent). The characterisation of the hazard associated with a particular laser and application is part of a risk assessment. |  |  |  |  |  |  |  |
|  |  | Classification tests are designed to be rather “worst-case” and restrictive in order to ensure that a “low-class” (e.g. Class 1) product does not present a hazard to the eye or skin even in reasonably foreseeable worst-case situations; the test conditions are designed to consider a variety of worst-case situations (see Sliney et al.). Consequently, a Class 3B or Class 4 product can still be designed in such a way that it can be considered safe for its intended use and normal operation, since the hazard only becomes accessible in worst-case situations. For instance, the product could feature a protective housing (which complies with IEC 60825-4) but fails to be an embedded Class 1 laser product because of the following reasons. |  |  |  |  |  |  |  |
|  |  | The protective housing fails the test according to this Part 1 for an extended period (whereas for machines according to IEC 60825-4 a shorter evaluation time may be used). |  |  |  |  |  |  |  |
|  |  | It has no top cover but would be considered safe for an environment where no persons are present above the guard. |  |  |  |  |  |  |  |
|  |  | It does not feature an automatic detection of walk-in access. (However, in a controlled environment, this can be replaced by an organisational safety measure of individualised locks that prevent closure of the door when somebody is inside the protective housing – which does not affect the classification but represents a procedure which achieves the desired level of safety for the user). |  |  |  |  |  |  |  |
|  |  | In cases where the hazard associated with a Class 3B and Class 4 laser product is limited to within the housing, organisational safety measures may be sufficient. Similarly, for a laser system with no roof, or a situation where burn-through of the guard may occur after some longer lasting fault, organisational safety measures may be sufficient. |  |  |  |  |  |  |  |
|  |  | Other examples exist where the hazards associated with Class 3B and Class 4 lasers arise only in specific situations. For example, consider the situation in which the classification is based on an accessory such as a collimating lens applied to a highly divergent source for low level laser therapy. This product may be classified as Class 3B based on the accessory lens being screwed on, since this lens produces a potentially hazardous collimated beam. However use without the accessory being screwed on, which would result in a divergent beam, could be safe (i.e. any exposure to the eye would be below the MPE). Thus a hazard area would only exist around the laser once the accessory has been screwed on. |  |  |  |  |  |  |  |
| C.3 | Limitations of the classification scheme |  |  |  |  |  |  |  |  |
|  |  | Although the classification tests are in many ways rather restrictive and worst case, there are still limitations which, in rare cases, may lead to hazards beyond the hazards that are associated with the respective classes. Classification is based on three “components”: |  |  |  |  |  |  |  |
|  |  | the AEL of the different classes; |  |  |  |  |  |  |  |
|  |  | the measurement requirements in terms of measurement distance, aperture diameter and angle of acceptance to reflect potential exposure conditions. These measurement requirements, for a given laser product, determine the accessible emission that is compared to the AEL to determine the class; |  |  |  |  |  |  |  |
|  |  | the test conditions under which the AEL and the accessible emission is determined. This would include taking account of reasonably foreseeable single fault conditions. Also operation, maintenance and service need to be distinguished. The use of accessories and different configurations of the product that can be achieved without using tools need to be considered. |  |  |  |  |  |  |  |
|  |  | Each of these three components has some implicit assumptions, so that in rare cases, where these assumptions are not met, hazards beyond the usual understanding of the class can arise. For instance, the AEL for Class 1 and 1M for long term exposure is based on the assumption of eye movements of a non-anaesthetised eye. Therefore, if prolonged ocular exposure occurs during medical procedures for an anaesthetised eye, then Class 1 and 1M laser emission may lead to potentially hazardous exposures. Also, the measurement requirements are based on assumptions and evaluations of the likelihood of exposure with certain types of optical instruments. For example, a large diameter (larger than 50 mm) collimated beam intercepted by a large telescope might be hazardous even for a Class 1 laser product. However, the probability of such an accidental ocular exposure is usually very small due to the small field of view of large telescopes. Another situation that might need to be considered is where a product is placed into a condition which is not required to be considered for classification but from which hazardous radiation might, nevertheless, become accessible. For instance, even though it is not provided by the manufacturer of the product as an accessory, a divergent beam from a Class 1M or Class 2M product could be transformed into a collimated beam with a potentially large hazard distance by attaching a collimating lens to the product. However, this would be considered as changing the product, and the person carrying out that change should re-classify the product. |  |  |  |  |  |  |  |
|  |  | Nevertheless, the manufacturer should be aware of the limitations so that it is possible to include warnings in the user manual for products. Specific examples of such potential limitations are given below (note that these limitations are only potential because it depends on the type of product if the limitations apply or not). |  |  |  |  |  |  |  |
|  |  | Large diameter collimated beam Class 1, Class 2 or Class 3R laser products that are viewed with large telescopes. |  |  |  |  |  |  |  |
|  |  | Highly divergent beam Class 1, Class 2 or Class 3R laser products that are viewed with magnifiers (see also Note 1 under 5.4.1 and IEC 60825-2). |  |  |  |  |  |  |  |
|  |  | Binoculars or telescopes with magnification of less than ×7. In this case, for Condition 1, the magnification of the angular source a that may be applied (see 4.3 c)), or, alternatively, the reduction of the angle of acceptance (see 5.4.3 b)), should be equal to the real magnification factor, i.e. less than ×7. |  |  |  |  |  |  |  |
|  |  | Scanning beams when viewed with telescopes. |  |  |  |  |  |  |  |
|  |  | Intrabeam viewing at very close distances of UV-A laser radiation from Class 1 laser products can exceed the MPE for the eye for exposure durations longer than 1 000 s. |  |  |  |  |  |  |  |
|  |  | Double fault conditions that might be likely. That is, faults where each fault on its own would not result in accessible emission above the AEL, but both faults occurring at the same time could. When these faults are expected to occur with a relatively high probability, then the probability for a double fault might be sufficiently high so that it should be considered during product design. |  |  |  |  |  |  |  |
|  |  | The laser class may not be indicative of the hazard at locations where people are likely to be exposed to the laser beam. Consideration needs to be taken of the NOHD, especially for laser beams that are widely divergent. |  |  |  |  |  |  |  |
| C.4 | References |  |  |  |  |  |  |  |  |
|  |  | [1] HENDERSON, R. and SCHULMEISTER, K. Laser Safety, Taylor and Francis Ltd., United Kingdom, 2004 |  |  |  |  |  |  |  |
|  |  | [2] SLINEY DH, MARSHALL WJ, BRUMAGE EC. Rationale for laser classification measurement conditions. J Laser Appl. 2007; 19(3):197-206 |  |  |  |  |  |  |  |
|  |  | [3] ISO/IEC GUIDE 51:1999, Safety aspects − Guidelines for their inclusion in standards |  |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| Annex D | Annex D (informative)Biophysical considerations |  |  |  |  |  |  |  |  |
| D.1 | Anatomy of the eye |  |  |  |  |  |  |  |  |
|  |  | Figure D.1 provides anatomical details of the human eye. |  |  |  |  |  |  |  |
|  |  | Figure D.1 – Anatomy of the eye |  |  |  |  |  |  |  |
|  |  | In Figure D.1, section (A) is a diagram of the external features of a left eye. The gap between the overlying lids limits the field-of-view (FOV) of the eye to an almond shape. The main features of the front of the eye are labelled. |  |  |  |  |  |  |  |
|  |  | Section (B) is a diagrammatic horizontal cross-section of a left eye. The eye is divided into two parts, the front or anterior chamber which is bounded by the cornea, the iris and the lens, and the back or posterior eye cup which is bounded by the retina and contains the gel-like vitreous humour. |  |  |  |  |  |  |  |
|  |  | Section (C) is the inside of an intact eye seen through an ophthalmoscope. This instrument directs a beam of light through the pupil and illuminates the inside of the eye and so allows it to be seen. The picture so viewed is referred to as the fundus. It looks reddish, but the major retinal vessels can be clearly seen. Other prominent features are the whitish optic disc, and the fovea. The fovea is a small depression in the retinal surface which may be more pigmented than the surrounding retina and is the area of most acute vision. The fovea is the centre of the macula; the macula is responsible for detailed vision. |  |  |  |  |  |  |  |
|  |  | Section (D) is the structure of the retina as seen in the cut surface of Figure D.1(B) but magnified several hundred times larger than life. The retina consists of a series of layers of nerve cells which overlie the photosensitive rod and cone cells; i.e. light falling on the retinal surface has to pass through the layers of nerve cells before it reaches the photosensitive cells. Underneath the layer of rods and cones is a layer of the pigment epithelium that contains a brownish black pigment melanin; and beneath this is a layer of fine blood vessels, the choriocapillaris. The final absorbing layer is the choroid, which contains both pigmented cells and blood vessels. |  |  |  |  |  |  |  |
|  |  | Section (E) is the structure of the foveal region magnified several hundred times. Here only cones are present. The nerve cells are displaced radially away from this area of most acute vision. The macular pigment, which absorbs strongly from 400 nm to 500 nm, is located in the fibre layer of Henle. |  |  |  |  |  |  |  |
| D.2 | The effects of laser radiation on biological tissue |  |  |  |  |  |  |  |  |
| D.2.1 | General |  |  |  |  |  |  |  |  |
|  |  | The mechanism by which laser radiation induces damage is similar for all biological systems and may involve interactions of heat, thermoacoustic transients, photochemical processes and non-linear effects. The degree to which any of these mechanisms is responsible for damage may be related to certain physical parameters of the irradiating source, the most important of which are wavelength, pulse duration, image size, irradiance and radiant exposure. |  |  |  |  |  |  |  |
|  |  | In general terms, in supra-threshold exposures, the predominating mechanism is broadly related to the pulse duration of the exposure. Thus, in order of increasing pulse duration, the predominant effects in the following time domains are: |  |  |  |  |  |  |  |
|  |  | in nanosecond and sub-nanosecond exposures, imageravitation, acoustic transients and non-linear effects, |  |  |  |  |  |  |  |
|  |  | from about 100 μs to several seconds, thermal effects, and, |  |  |  |  |  |  |  |
|  |  | in excess of about 10 s, photochemical effects. |  |  |  |  |  |  |  |
|  |  | Laser radiation is distinguished from most other known types of radiation by its high radiance and beam collimation. This, together with an initial high energy content, results in excessive amounts of energy being transmitted to biological tissues. The primary event in any type of laser radiation damage to a biological system is the absorption of optical radiation by that system. Absorption occurs at an atomic or molecular level and is a wavelength specific process. Thus, it is the wavelength that determines which tissue a particular laser beam is liable to damage. |  |  |  |  |  |  |  |
|  |  | Figure D.2 – Diagram of laser-induced damage in biological systems |  |  |  |  |  |  |  |
