# VVAM-P01-004 Rev D: MX1 Verification Validation Trace Matrix

## Metadata
- Document ID: VVAM-P01-004
- Revision: D
- Prefix: VVAM
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: VVAM-P01-004 - MX1 Verification  Validation Trace Matrix_D.docx
- Source path: Example QMS - MedAI/VVAM-P01-004 - MX1 Verification  Validation Trace Matrix_D.docx
- Extraction warnings: none

## Extracted Content
VVAM-P01-004 - MX1 Verification  Validation Trace Matrix_D
Sheet: Old VVAM Summary
Sheet: Signoff
Sheet: VVAM Summary
Sheet: Sheet52
Sheet: Sheet54
Sheet: Sheet51
Sheet: VVAM Summary (DRAFT)
Sheet: Sheet49
Sheet: OLD Review Matrix
Sheet: VVAM
Sheet: Sheet46
Sheet: In-House VVPR Breakdown
Sheet: Pre-Verification Test Checklist
Sheet: TEMP - Usability reqs
Sheet: ME Test Summary
Sheet: REQs to be Deleted
Sheet: Required In-House Verification
Sheet: ME Team Filter Page (DELETE LAT
Sheet: Document Reference List
Sheet: Standards Review Matrix
Sheet: PRD
Sheet: Risk_Mitigations
Sheet: Usability
Sheet: HIPAA
Sheet: 10993
Sheet: 13485
Sheet: 14971
Sheet: 60601-1
Sheet: 60601-1 Annex A (For Reference)
Sheet: 60601-1-3
Sheet: 60601-1-6
Sheet: 60601-1-2
Sheet: 60601-2-28
Sheet: 60601-2-54
Sheet: 60613
Sheet: 60336
Sheet: 60522
Sheet: 60825
Sheet: 62304
Sheet: 21 CFR 801
Sheet: 21 CFR 1020.30
Sheet: 21 CFR 1020.31
Sheet: Normative Standards
Sheet: Template Revision History
Sheet: Key

### Table 1
|  | Inspection = paperwork, characteristics of the device off | Demonstration = perform test with device powered on (includes internal measurements - taken by device itself) |  |  |  |
| --- | --- | --- | --- | --- | --- |
|  | Test = measurements/data collecting using external Test equipment | Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/Test data) |  |  |  |
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |
| PRDs |  |  |  |  |  |
| 1. General |  |  |  |  |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD1.10 | The device shall include Accompanying Documents (IFU) | Reference IFU specification | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 2. X-ray Imaging |  |  |  |  |  |
| PRD2.2 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.3 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-082 - Beam Current and Voltage Monitoring Accuracy Verification and Report | PASS |
| PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Specification Identical to requirement (component specification -not to be verified at device top level) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD2.10 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-096 - Serial Radiography Verification Protocol and Report | PASS |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD2.15 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.23 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 3. Positioning and Alignment |  |  |  |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple | VVPR-P01-101 - SSD Verification Protocol and Report3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test | VVPR-P01-101 - SSD Verification Protocol and Report3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD3.9 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Demo | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test | VVPR-P01-087 - Collimation Accuracy Protocol and Report | PASS |
| PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | VVPR-P01-087 - Collimation Accuracy Protocol and Report | PASS |
| 4. Viewfinder UI |  |  |  |  |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.7 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.8 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.10 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.12 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.14 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.17 | PRD4.17 | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.19 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD4.20 | The viewfinder shall display the imaging mode (Radiography or Photography). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 5. Batteries and Charging |  |  |  |  |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.6 | The emitter shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.8 | The cassette shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-097 - MX1 Battery Life Test Protocol and Report | PASS |
| PRD5.12 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-097 - MX1 Battery Life Test Protocol and Report | PASS |
| PRD5.14 | The emitter shall be chargeable via wired power connection. | Reference SRSSpecification Identical to requirement | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD5.22 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Inspection | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD5.23 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 6. Critical Fault Monitoring |  |  |  |  |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Multiple | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 7. Hardware System |  |  |  |  |  |
| Hardware System |  |  |  |  |  |
| PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.12 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.13 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.22 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD7.23 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.24 | The device shall serve as a private WiFi Access Point. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Device Connections |  |  |  |  |  |
| PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD7.28 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-100 - MX1 Design Verification via Demo Protocol and Report | PASS |
| PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 8. Software System |  |  |  |  |  |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.3 | The device shall contain different indicators for each mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.8 | The system should save images prior to shut down. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.10 | The device idle state shall be distinguished from active state. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.11 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.16 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.21 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.24 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.31 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.47 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.48 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.50 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.51 | The device shall support the WPA2 protocol. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.53 | The device shall enter an idle state when the device is not utilized for 5 minutes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.54 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.55 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 9. Software UI |  |  |  |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-111 - Dose Values Protocol and Report | PASS |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 10. HMI |  |  |  |  |  |
| Emitter |  |  |  |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.15 | The emitter display shall display the viewfinder. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix |  |
| PRD10.16 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.17 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.20 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD10.22 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.31 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.32 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.33 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Cassette |  |  |  |  |  |
| PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD10.25 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD10.27 | removed | -- | -- |  | -- |
| PRD10.28 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.29 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.30 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD10.31 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| 11. Ergonomics |  |  |  |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD11.4 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |
| PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |
| 12. Packaging and Transportation |  |  |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.6 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  |  |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray SystemVVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray System | PASS |
| PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray System | PASS |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-20 - Nelson Labs Product Adoption Justification and Equivalence Evaluation for MX1 Portable X-ray System | PASS |
| PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test | VVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |
| 15. Operating Environment |  |  |  |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 17. Foot Pedal |  |  |  |  |  |
| PRD17.3 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.4 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.5 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD17.7 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.8 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.9 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test | VVPR-P01-101 - SSD Verification Protocol and Report | PASS |
| 18. Collimation Pucks |  |  |  |  |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | VVPR-P01-087 - Collimation Accuracy Protocol and Report | PASS |
| PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo | VVPR-P01-100 - MX1 Design Verification via Demo Protocol and Report | PASS |
| PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| 20. Applicable Standards |  |  |  |  |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification Identical to requirement | Multiple | Refer to Intertek Test Report - TBD | -- |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)VVPR-P01-080 - Image Quality Study Protocol & ReportVVPR-P01-082 - Beam Current and Voltage Monitoring Accuracy Verification and ReportVVPR-P01-092 - Recommended Technique Selection Protocol and ReportVVPR-P01-096 - Serial Radiography Verification Protocol and ReportVVPR-P01-105 - Scatter Radiation Protocol and ReportVVPR-P01-111 - Dose Values Protocol and ReportVVPR-P01-116 - Bariatric Image Analysis Protocol & Report | PASS |
| PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification Identical to requirement | Multiple | Refer to Intertek Test Report - TBD | -- |
| PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Specification Identical to requirement | Multiple | MEMO-P01-493 - MX1 Biocompatibility Evaluation | PASS |
| PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification Identical to requirement | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery TestingVVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |
| PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | To be added before Phase 4 | Multiple | Revisit in Phase 4 | -- |
| PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Specification Identical to requirement | Multiple | Refer to 510k - K# TBD | -- |
| PRD20.22 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS | Multiple | MEMO-P01-455 - P01 Software Requirements Specification | PASS |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Test | VVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |
| PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Specification Identical to requirement | Multiple | Revisit in Phase 4This is necessary for CE Mark. | -- |
| PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Specification Identical to requirementReference device BOMs | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | 3P-P01-21 - Image Quality Labs DICOM Report for Samsung Galaxy S8+ | PASS |
| RSK Reqs |  |  |  |  |  |
| Software Reqs |  |  |  |  |  |
| Software/Firmware - General |  |  |  |  |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R010 | The image processing algorithm shall be deterministic. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R022 | The device FW shall contain Filament Current Monitoring. | To be added before Phase 4 | Analysis | Revisit in Phase 4 | -- |
| RSK_R025 | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R026 | The device FW shall contain a low Beam Current Monitoring. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability MatrixVVPR-P01-082 - Beam Current and Voltage Monitoring Accuracy Verification and Report | PASS |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R032 | The device shall contain an HV control and monitor. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R033 | The device FW shall initiate HV generation. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R041 | The device shall use of proprietary protocols. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R048 | The device shall implement exposure data tracking. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Start-up Procedure |  |  |  |  |  |
| RSK_R056 | The device shall contain a Start-up Check. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R058 | The device shall contain a Filament preheat. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| UI/Display |  |  |  |  |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R064 | The device shall only allow discrete technique choices when in manual mode. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R066 | The Software UI shall display Error Messages. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| SW Security |  |  |  |  |  |
| RSK_R300 | The device software shall include Integrity checks. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R302 | The device software shall contain a Firewall. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R317 | The device software shall encrypt studies stored on the device. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R320 | The device software shall require credentials to access AP mode. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R338 | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Electrical Reqs |  |  |  |  |  |
| EE Inputs - General |  |  |  |  |  |
| RSK_R053 | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | H1 charger complies with IEC 60601-1-2 | Multiple | 3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | The x-ray tube does not contain a grid. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Maintains BASIC SAFETY per IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Maintains BASIC SAFETY per IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R085 | The device shall contain current limiting devices. | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold | The IR LEDs shall comply with IEC 62471 per component specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)3P-P01-16 - Intertek IEC 60601-1-2 (EMC) | PASS |
| RSK_R095 | The device shall restrict HV to within the monoblock. | The device shall maintain BASIC SAFETY per IEC 60601-1 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R096 | The device shall contain a redundant thermostat. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R097 | The device shall contain redundant thermistor(s) | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Specification Identical to requirementReference H1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | Specification Identical to requirementReference ES-10014 - Cassette Isolation PCBA | Analysis | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R340 | Adhesive as recommended by the manufacturer shall be placed between E50925 and ES-10004 to adhere the two parts together | Specification identical to requirementReference C1 cassette drawings | Inspection | Revisit in Phase 4 | -- |
| X-ray Assembly |  |  |  |  |  |
| RSK_R103 | The device shall mechanically protect the tube. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety)VVPR-P01-095 - MX1 Packaging Verification Protocol & Report | PASS |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | E1 Drawing & C1 DrawingReference SRSReference Intertek Test Report | PASS |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R109 | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Wireless Coexistence |  |  |  |  |  |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification Identical to requirementReference E50524 GHz Radio datasheet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R250 | The device shall limit the maximum duration time on DDR studies. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Battery |  |  |  |  | -- |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. | Reference SRS | Demo | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R114 | The device BMS shall contain under-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R117 | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| RSK_R123 | The device BMS shall contain cell-balancing. | Reference E50947 BMS Chip datasheet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R124 | The battery charger shall be integrated into the device. | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R258 | The device shall disallow the use of non USB-PD inputs. | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to requirementReference battery drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| HW & FW Interlock Controls |  |  |  |  |  |
| RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R135 | The device FW shall disallow x-ray emission in the event of a high kV fault. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis | VVPR-P01-112 - MX1 Software System, Critical Faults Protocol and ReportDATASHEET | PASS |
| RSK_R138 | The device FW shall disallow x-ray emission in the event of a tube current fault. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Specification Identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis | VVPR-P01-112 - MX1 Software System, Critical Faults Protocol and Report - SRS-22.8 | PASS |
| RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Specification Identical to requirementReference BMS register values | Analysis | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing | PASS |
| Monitoring and Protection (HW & SW) |  |  |  |  |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R144 | The device SW shall contain bounds checking on all sensor data. | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS | Analysis | MEMO-P01-458 - MX1 Software Traceability Matrix | PASS |
| Mechanical Reqs |  |  |  |  |  |
| ME Inputs (HW) - General |  |  |  |  |  |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification Identical to requirementReference P1 case drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Specification Identical to requirementReference PCB assembly drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R160 | The device shall have redundancies in grounding. | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Enclosure |  |  |  |  |  |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R178 | The device enclosures shall prevent operator access to moving parts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R183 | The device shall contain flat resting surfaces. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Specification identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Cables & Connectors |  |  |  |  |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R191 | The external cables shall be strain relieved. | Specification Identical to requirementReference H1 wired charger drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Specification Identical to requirementReference PCB drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Specification Identical to requirementReference PCB drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R195 | The device shall contain redundant tie points for wires. | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Collimator |  |  |  |  |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Pucks |  |  |  |  |  |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Labels |  |  |  |  |  |
| RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |
| Other |  |  |  |  |  |
| Misc |  |  |  |  |  |
| RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R274 | The manufactur shall measure and provide focal spot size data. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |
| RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | To be added before Phase 4 | Inspection | Revisit in Phase 4 | -- |

### Table 2
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | VVAM-P01-004 - MX1 Verification & Validation Trace Matrix |  |  |  |  |
| Project Name: | MX1 Portable X-ray System |  |  |  |  |
| Project: | P01 |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |
| A | Initial Release | 24-196 | Regulatory AffairsQuality EngineeringHardware EngineeringElectrical EngineeringSoftware Engineering | 2024-04-29 00:00:00 | example.com/ |
| B | Addition of Document  (Verification Proof) & Pass/Fail | 24-347 | Regulatory AffairsQuality EngineeringHardware EngineeringElectrical EngineeringSoftware Engineering | 2024-06-14 00:00:00 | example.com/ |
| C | Addition of risk requirements per DR-P01-005 - MX1 Design Inputs Rev. FAddition of verification proof for V&V performed for MX1 BOM-055 Rev F | See ECR-723 |  |  | example.com/ |
| D | Addition of risk requirements per DR-P01-005 - MX1 Design Inputs Rev. G | See ECR-741 |  |  | example.com/ |

### Table 3
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |  |
| --- | --- | --- | --- | --- | --- | --- |
| 1. General |  |  |  |  |  |  |
| PRD1.1 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification identical to requirement | Test | VVPR-P01-205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD1.2 | The device shall include Accompanying Documents (IFU) | Reference IFU Requirements | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| 2. X-ray Imaging |  |  |  |  |  |  |
| PRD2.1 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.3 | The x-ray tube focal spot size shall be less than or equal to IEC .8 | Specification identical to requirement (component specification - not to be verified at device top level) | Inspection | VVPR-P01-150 - Focal Spot Size Measurement Verification Protocol & Report | Pass |  |
| PRD2.4 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.5 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.6 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, 0.04mAs 20 second DDR@ 80kV, 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, 0.08mAs 20 second DDR@ 80kV, 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.8 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD2.9 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD2.10 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD2.12 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD2.13 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD2.14 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography | Nominal voltage in fluoroscopy shall be 64kV | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD2.21 | The device shall provide a Low Dose Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 50 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| 3. Positioning and Alignment |  |  |  |  |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error, through the full SID range and x-ray beam angles up to 30 deg realative to the normal axis of the cassette | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPRVVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report | Pass |  |
| PRD3.2 | The positioning system shall compute the Source to Skin distance (SSD) within 8% error or 15mm whichever is larger, through the full SID range and x-ray beam angles up to 30 deg realative to the normal axis of the cassette | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPRVVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report | Pass |  |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPRVVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report | Pass |  |
| PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPRVVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report | Pass |  |
| PRD3.6 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPRVVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report | Pass |  |
| PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD3.8 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPRVVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report | Pass |  |
| PRD3.9 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 10cm | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| 4. Viewfinder UI |  |  |  |  |  |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.2 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.4 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.5 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.7 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.8 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.9 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.11 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.12 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.13 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| 5. Batteries and Charging |  |  |  |  |  |  |
| PRD5.1 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD5.2 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD5.3 | The emitter shall display the status of the charging system. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD5.4 | The cassette shall display the status of the charging system. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD5.5 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-162 - MX1 Battery Life Test Protocol and Report | Pass |  |
| PRD5.7 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-162 - MX1 Battery Life Test Protocol and Report | Pass |  |
| PRD5.8 | The emitter shall be chargeable via wired power connection. | Specification Identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD5.9 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD5.10 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD5.11 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD5.12 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD5.13 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD5.14 | The emitter and cassette shall indicate when charging | The emitter and cassette UI shows a lightning bolt when charging | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| 6. Critical Fault Monitoring |  |  |  |  |  |  |
| PRD6.1 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| 7. Hardware System |  |  |  |  |  |  |
| PRD7.1 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD7.2 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD7.3 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD7.4 | The emitter shall have an optical camera for the Viewfinder display. | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.5 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.7 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.8 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD7.9 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | WiFi Module  (M50817 ) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.10 | The device shall serve as a private WiFi Access Point. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| Device Connections |  |  |  |  |  |  |
| PRD7.21 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.22 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.23 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD7.24 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD7.25 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| 8. Software System |  |  |  |  |  |  |
| PRD8.1 | The device shall allow the operator to switch between different imaging modes. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.2 | The device shall contain different indicators for each mode. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.3 | The system should save images upon end of acquisition | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.4 | The device idle state shall be distinguished from active state. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.6 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.7 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.8 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.9 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.10 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis | To be verified in Phase 4 | N/A |  |
| PRD8.14 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.16 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.18 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.19 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.20 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.21 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.22 | The device shall support at least the WPA2 protocol. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.23 | The device shall enter an idle state when the device is not utilized for 100 seconds. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.24 | The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.25 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.26 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images | Reference SRS | Test | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. | Reference SRS | Test | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Reference SRS | Test | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| PRD8.31 | The system shall be able to perform exams during non-critical updates and network communication activities (e.g. Sending to PACS, Loading Work Orders, etc.) | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | The MX1 shall be able to be powered ON and operator hit "Emergency Exam" button in 2 minutesReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.33 | The device shall be able to recover all functions within 10 minutes. | The MX1 shall be able to be powered ON and operator shall be able to place patient info into to exam, take an x-ray, and view within 10 minutesReference SRS | Test | 3P-P01-26 - MX1 SGS IEC 60601-1-2 EMC Summary Report | Pass |  |
| PRD8.34 | The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.36 | The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Characteristics:- The operator shall be able to set the Timing Device to allow total emission times in an exam of up to 5 minutes without warning.- Any ray tube emission made without the Timing Device having been set shall cause a continuous audible warning signal during the loading.- Any x-ray tube emission made subsequent to the expirary of a previous set period shall cause a continuous audible warning signal during the loading- Resetting the Timing Device shall be possible, even during loading,- Means to control or reset the Timing Device cannot be the triggering switch or button.Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.37 | X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | "Loading Time" here is defined as the time between the start of the first pulse and the end of the last pulse. | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| PRD8.41 | RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | IEC 61910-1 Clauses 5.1.2 and 5.1.3, only "SHALL" features. Ignore Gantry angulations data requirements.Reference SRS | Analysis | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| PRD8.42 | The system shall limit DDR capture preview to 1 fps | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.44 | The system shall delay the first frame of a DDR capture preview by 2s | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the frame rate is reduced to 1:5 frames. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| 9. Software UI |  |  |  |  |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation should occur on DICOM displays. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.5 | The software UI should display the image or replay sequence after exposure without the operator interacting with the UI. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating in under 90 seconds. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.41 | The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.44 | All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.45 | Cumulative Air Kerma and Cumulative Dose Area Product during an exam shall be continuously displayed on the Device App and resets between Exams. | - Updated at least every 5 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.46 | The live capture shall always appear and be displayed in the same location on the monitor display. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.48 | The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.49 | Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.50 | The software UI shall indicate when in LOW dose Radioscopy mode | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. | Reference SRS | Analysis | Feature to be released in Phase 4 | N/A |  |
| PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.54 | The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.55 | The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| PRD9.56 | The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD9.58 | The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | - Updated at least every 1 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) | Pass |  |
| 10. HMI |  |  |  |  |  |  |
| Emitter |  |  |  |  |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.4 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD10.6 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD10.7 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.8 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test | VVPR-P01-205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD10.9 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD10.10 | The emitter display shall display the viewfinder. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.11 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.12 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.14 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD10.15 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.16 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.17 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.18 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| Cassette |  |  |  |  |  |  |
| PRD10.19 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD10.20 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD10.21 | The cassette power button shall power the cassette ON with at least 2 presses. | Specification Identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD10.22 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.23 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.24 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD10.25 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| 11. Ergonomics |  |  |  |  |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test | VVPR-P01- 205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD11.2 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD11.3 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report | Pass |  |
| PRD11.4 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test | VVPR-P01- 205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD11.5 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test | VVPR-P01- 205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD11.6 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test | VVPR-P01- 205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD11.8 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report | Pass |  |
| PRD11.9 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report | Pass |  |
| PRD11.10 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report | Pass |  |
| PRD11.11 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test | VVPR-P01- 205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD11.12 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report | Pass |  |
| 12. Packaging and Transportation |  |  |  |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD12.2 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD12.3 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD12.4 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD12.5 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  |  |  |
| PRD13.2 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test | VVPR-P01-205 - MX1 Usability Summative Evaluation Protocol and Report | Pass |  |
| PRD13.3 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System | Pass |  |
| PRD13.4 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System | Pass |  |
| PRD13.5 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System | Pass |  |
| PRD13.6 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System | Pass |  |
| PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test | VVPR-P01-173- MX1 Durability Against Cleaning Protocol and Report | Pass |  |
| 15. Operating Environment |  |  |  |  |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD15.2 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD15.3 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD15.5 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD15.6 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| 16. Wireless Charger |  |  |  |  |  |  |
| PRD16.1 | Emitter shall stop wireless charging for the duration of the x-ray acquisition | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD16.2 | Emitter shall allow x-ray emission when connected to wireless charger | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD16.4 | Emitter shall only charge from one source when both wired and wireless chargers are present | Specification Identical to requirementCan be checked by plugging an inline current monitor into both power sources and confirming that both sources don't have current over one amp. | Test | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD16.5 | The PMUX shall be monitored and trigger a wireless charger fail safe upon overtemp. | Overtemp limit 70CCan be checked by either setting the temp thershold below ambient or heating up the wireless charger in temp chamber and confirming that the W1 fails safe. | Test | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| 17. Foot Pedal |  |  |  |  |  |  |
| PRD17.1 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD17.2 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD17.3 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD17.5 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD17.6 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD17.7 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test | VVPR-P01-158 - Foot Pedal Operating Distance Verification Protocol & Report | Pass |  |
| 18. Collimation Pucks |  |  |  |  |  |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | VVPR-P01-189 - Collimation Accuracy Verification and Validation Protocol and ReportVVPR-P01-207 Collimation Accuracy, v4.0.0 Protocol and ReportVVPR-P01-251 - Collimation Accuracy, v4.1.0 Protocol and Report | Pass |  |
| PRD18.2 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD18.3 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD18.4 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Pass |  |
| PRD18.5 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case | Specification Identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| 20. Applicable Standards |  |  |  |  |  |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. 21 CFR 1020.30(c), (h), (k), (l), (m), (n), and (o) shall be met by conforming to IEC 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54VVPR-P01-151 - Half Value Layer Verification Protocol & Report VVPR-P01-152 - Attenuation Equivalent (Pediatric Filtration) Verification Protocol & Report VVPR-P01-172 Attenuation Equivalent (Detector) Verification Protocol & Report | Pass |  |
| PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-543P-P01-30 - MX1 Scatter & Isokerma Maps Development | Pass |  |
| PRD20.5 | The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.6 | The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) - MX1 Portable X-ray System3P-P01-32 SGS IEC 60601-1-2 MX1 EMC/EMI Summary Report | Pass |  |
| PRD20.7 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.8 | The device shall comply with IEC 60601-1-6 Edition 3.2 2020 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.9 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.10 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54VVPR-P01-164 - Serial Radiography Verification Protocol and ReportVVPR-P01-189 - Collimation Accuracy Protocol and ReportVVPR-P01-207 - Collimation Accuracy, v4.0.0 Protocol and Report | Pass |  |
| PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54VVPR-P01-155 - Residual Radiation Verification Protocol & Report VVPR-P01-156 - Radiation Output Reproducibility Verification Protocol & Report VVPR-P01-157 - Radiography Linearity and Constancy Verification Protocol & Report VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy VerificationVVPR-P01-164 - Serial Radiography Verification Protocol and Report | Pass |  |
| PRD20.12 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Complies (per Third Party Test Lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.14 | The device shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.15 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification identical to requirement | Multiple | PLN-P01-060 - MX1 Project Plan, Rev. A Section 8.4 | Pass |  |
| PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 | Specification identical to requirement | Multiple | MEMO-P01- 674 - MX1 Biocompatibility Evaluation | Pass |  |
| PRD20.17 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification identical to requirement | Multiple | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| PRD20.19 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification identical to requirementComplies per Third Party Test Lab | Multiple | VVPR-P01-171 - MX1 Packaging Verification Protocol & Report | Pass |  |
| PRD20.20 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification identical to requirement | Multiple | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| PRD20.22 | The device shall comply with Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions, September 27, 2023. | Specification identical to requirement | Multiple | MEMO-P01-630 - MX1 Software Requirement SpecificationsVVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report | Pass |  |
| PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-27 - MX1 Wireless Coexistence and RFID & 5G Immunity | Pass |  |
| PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Test | VVPR-P01-171 - MX1 Packaging Verification Protocol & Report | Pass |  |
| PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-27 - MX1 Wireless Coexistence and RFID & 5G Immunity | Pass |  |
| PRD20.29 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-27 - MX1 Wireless Coexistence and RFID & 5G Immunity | Pass |  |
| PRD20.30 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-21 - Image Quality Labs DICOM Report for Samsung Galaxy S8+ | Pass |  |
| PRD20.31 | The device shall comply with EPRC requirements that are not met via conformity to equivalent voluntary consensus standards: 21 CFR 1002 Subparts A, C, D, E, F; 21 CFR 1010.3; 21 CFR 1010.4; 21 CFR 1020.30 (a), (b), (d), (e), (g), (j), and (q); and 21 CFR 1020.31 (i), (d)(3)(v), and (g) | Specification identical to requirementComplies per Third Party Test Lab | Multiple | MEMO-P01-741 - MX1 Conformity to EPRC Requirements not Met via IEC | Pass |  |
| Risk Requirements |  |  |  |  |  |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R010 | The image processing algorithm shall be deterministic. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R033 | The device FW shall initiate HV generation. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R041 | The device shall use of proprietary protocols to connect with MedAI accessories only. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R048 | The device shall implement exposure data tracking. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R053 | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval.Reference SRS | Test | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report | Pass |  |
| RSK_R056 | The device shall contain a Start-up Check. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R066 | The Software UI shall display Error Messages. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 | Multiple | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) - MX1 Portable X-ray System3P-P01-32 SGS IEC 60601-1-2 MX1 EMC/EMI Summary Report | Pass |  |
| RSK_R097 | The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R109 | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R117 | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing3P-P01-25 - UN38.3 and IEC 62133-2 MX1 Battery Testing | Pass |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-19 - UN38.3 and IEC 62133-2 Battery Testing3P-P01-25 - UN38.3 and IEC 62133-2  MX1 Battery Testing | Pass |  |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R139 | The device SW shall open the HV interlock in the event of an unexpected tube current fault. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification identical to requirementReference P1 case drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | Pass |  |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | Emitter and Cassette shall not contain holes | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-543P-P01-33 - Intertek IEC 60601-1 Dielectric and Leakage Summary Report MX1 Portable X-ray System Rev F | Pass |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R250 | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Triggers shall include a seal Triggers shall have high cycle tested buttons | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification identical to requirementReference ES-10004 & ES-10003 BOM | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R350 | The emitter and cassette shall have a handle. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R351 | The device shall contain markings to differentiate cable ports. | Specification Identical to RequirementReference label drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R352 | Data port(s) shall be rated for normal 20V voltage. | Specification Identical to RequirementReference M50423 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R353 | The device shall be provided with multiple chargers. | The emitter and cassette shall be provided with 2 chargersRefer to IFU | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R355 | The device shall not include a pressurized enclosure. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R356 | Screens shall be backlit so they are visibile in indoor environments. | Specification identical to requirementReference UI drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R358 | The foot pedal shall have power and connectivity indicators. | Specification identical to requirementReference SRS | Inspection | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R359 | The device app will show connectivity status of the Cassette to the tablet. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R361 | The device shall contain TVS Diodes and MOVs on all USB inputs. | Specification identical to requirementReference schematics for USB lines | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R363 | The puck material will be made out of coated steel. | Specification identical to requirementReference puck drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R364 | All pucks shall be engraved with PN and MedAI logo. | Specification identical to requirementReference Puck drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Pass |  |
| RSK_R366 | The device software shall display a banner when the connected display is non-MedAI. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R367 | The MedAI App shall only be available on the Google Play store. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R368 | The device shall detect collimator movement failures and display an error. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R369 | The device shall contain a backed up app partition (A/B file system). | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R341 | The stability lockout shall be disabled once a fluoroscopic image capture is initiated. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R342 | The device software shall include Integrity checks. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R343 | Device app indicates progress of export to USB-C drive | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R344 | The device app shall display the interlock status of the device and inform the user of steps to take if the interlock is not met. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R345 | The device software shall have footpedal signal forward error correction. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R346 | The device software shall present a confirmation screen when deleting/clearing images (photographic, single radiographic, radioscopic, and DDR). | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R347 | Viewfinder UI elements shall stand out from the background and from each other. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R372 | The device software shall contain the option to require patient information fields before starting an exam, and shall not allow the exam to continue if the required information is cleared in-process. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R373 | The device app shall display a confirmation screen when initiating device shut-down via the device app. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R375 | If the user selects to delay a system update, the software shall present a pop-up with the option to update every hour following initial refusal. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R376 | Device update cannot start if Emitter or Cassette battery are below threshold | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R378 | All update pop-ups shall remain on screen until accepted or dismissed. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R381 | The SSD indication on the viewfinder shall turn red when SSD is too close | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R383 | The device software shall present a confirmation screen before deleting users. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsMEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R384 | The device app shall automatically detect DICOM display device type | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R385 | The device software shall disables charging if cassette overheats | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R386 | The device shall contain a hardware control to conduct a timeout in the event of an x-ray exposure time of greater than 210 ms | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R387 | The device app shall provide the user with a button to navigate directly to the tablet network settings screen | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R388 | The device software will disallow starting remote updates unless both the emitter and cassette are charging | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R389 | If a remote update is delayed, the device software shall provide a means to initiate remote update notification after the initial delay | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R390 | The device software shall include a software and firmware version interlock | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R391 | The device software shall provide a means to clear all images from local storage | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |
| RSK_R392 | The device software shall disallow x-ray emission if a tablet and device app connection is not detected | Reference SRS | Test | MEMO-P01-776 - MX1 Software Requirement Specifications | Pass |  |

### Table 4
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |
| --- | --- | --- | --- | --- | --- |
| PRD13.4 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System |  |
| PRD13.5 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System |  |
| PRD13.6 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System |  |
| PRD20.6 | The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) - MX1 Portable X-ray System |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 | Multiple | 3P-P01-26 - SGS IEC 60601-1-2 Summary Report (EMC) - MX1 Portable X-ray System |  |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-27 - MX1 Wireless Coexistence and RFID & 5G Immunity |  |
| PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-27 - MX1 Wireless Coexistence and RFID & 5G Immunity |  |
| PRD20.29 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-27 - MX1 Wireless Coexistence and RFID & 5G Immunity |  |
| PRD16.5 | The PMUX shall be monitored and trigger a wireless charger fail safe upon overtemp. | Overtemp limit 70CCan be checked by either setting the temp thershold below ambient or heating up the wireless charger in temp chamber and confirming that the W1 fails safe. | Test | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 | 3P? Analysis? |
| PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD18.7 | A Pediatric filter (puck) shall be provided to achieve a total x-ray beam filtration, including inherent tube filtration and permanent filteration, of 3.5 mm Al equivalent for pediatric applications | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.10 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.12 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Complies (per Third Party Test Lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.14 | The device shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. 21 CFR 1020.30(c), (h), (k), (l), (m), (n), and (o) shall be met by conforming to IEC 60601-1-3 and 60601-2-24. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.5 | The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.7 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.8 | The device shall comply with IEC 60601-1-6 Edition 3.2 2020 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.9 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| RSK_R117 | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Multiple | 3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD20.19 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification identical to requirementComplies per Third Party Test Lab | Multiple | 3P-P01-29 - MX1 Packaging |  |
| PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Test | 3P-P01-29 - MX1 Packaging |  |
| PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. | Reference SRS | Analysis | Feature to be released in Phase 4 | Need to add to SRS |
| PRD13.3 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple | IFU - Section 10 |  |
| PRD20.20 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification identical to requirement | Multiple | IFU - Section 7 | Check IFU - ref the section |
| PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 | Specification identical to requirement | Multiple | MEMO-P01-493 - MX1 Biocompatibility Evaluation |  |
| PRD10.10 | The emitter display shall display the viewfinder. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.11 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.12 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.15 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.16 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.17 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.18 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.22 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.23 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.24 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.25 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD10.7 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD16.1 | Emitter shall stop wireless charging for the duration of the x-ray acquisition | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD16.2 | Emitter shall allow x-ray emission when connected to wireless charger | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD17.1 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD17.2 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD17.3 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD17.5 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD17.6 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD17.7 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography | Nominal voltage in fluoroscopy shall be 64kV | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.21 | The device shall provide a Low Dose Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 50 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.4 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.5 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.6 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, 0.04mAs 20 second DDR@ 80kV, 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, 0.08mAs 20 second DDR@ 80kV, 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 30cm | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD3.9 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.11 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.12 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.13 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.2 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.4 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.5 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.7 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.8 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD4.9 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD5.11 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD5.3 | The emitter shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD5.4 | The cassette shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD6.1 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Multiple | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD7.1 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD7.10 | The device shall serve as a private WiFi Access Point. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD7.2 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD7.3 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD7.8 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.1 | The device shall allow the operator to switch between different imaging modes. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.10 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.13 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.14 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.16 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.18 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.19 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.2 | The device shall contain different indicators for each mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.20 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.21 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.22 | The device shall support the WPA2 protocol. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.23 | The device shall enter an idle state when the device is not utilized for 100 seconds. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.24 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.25 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.26 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.3 | The system should save images upon end of acquisition | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.31 | The system shall be able to perform exams during non-critical updates and network communication activities (e.g. Sending to PACS, Loading Work Orders, etc.) | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | The MX1 shall be able to be powered ON and operator hit "Emergency Exam" button in 2 minutesReference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.34 | The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.36 | The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Characteristics:- The operator shall be able to set the Timing Device to allow total emission times in an exam of up to 5 minutes without warning.- Any ray tube emission made without the Timing Device having been set shall cause a continuous audible warning signal during the loading.- Any x-ray tube emission made subsequent to the expirary of a previous set period shall cause a continuous audible warning signal during the loading- Resetting the Timing Device shall be possible, even during loading,- Means to control or reset the Timing Device cannot be the triggering switch or button. | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.37 | X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | "Loading Time" here is defined as the time between the start of the first pulse and the end of the last pulse. | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.4 | The device idle state shall be distinguished from active state. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.40 | The system shall provide a means for the user to input whether the pediatric filter is installed. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.41 | RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | IEC 61910-1 Clauses 5.1.2 and 5.1.3, only "SHALL" features. Ignore Gantry angulations data requirements.Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.42 | The system shall limit DDR capture preview to 2.5 fps | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.44 | The system shall not intentionally delay the first frame of a DDR capture preview | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the time between emission and image appearance is greater than 0.95 seconds | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.6 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.7 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.8 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD8.9 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.41 | The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD9.44 | All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.45 | Cumulative Air Kerma and Cumulative Dose Area Product during an exam shall be continuously displayed on the Device App and resets between Exams. | - Updated at least every 5 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.46 | The live capture shall always appear and be displayed in the same location on the monitor display. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.48 | The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.49 | Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.5 | The software UI should display the image or replay sequence after exposure without the operator interacting with the UI. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.50 | The software UI shall indicate when in LOW dose Radioscopy mode | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD9.54 | The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.55 | The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Reference SRS | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.56 | The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.57 | The Device shall provide an image inversion control in any Mode to reverse the black/white image display. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.58 | The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | - Updated at least every 1 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R010 | The image processing algorithm shall be deterministic. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R033 | The device FW shall initiate HV generation. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R041 | The device shall use of proprietary protocols to connect with MedAI accessories only. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R048 | The device shall implement exposure data tracking. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R056 | The device shall contain a Start-up Check. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R066 | The Software UI shall display Error Messages. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R097 | The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R139 | The device SW shall open the HV interlock in the event of an unexpected tube current fault. | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R250 | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R358 | The foot pedal shall have power and connectivity indicators. | Specification identical to requirementReference SRS | Inspection | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R359 | The device app will show connectivity status of the Cassette to the tablet. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R366 | The device software shall display a banner when the connected display is non-MedAI. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R367 | The MedAI App shall only be available on the Google Play store. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R368 | The device shall detect collimator movement failures and display an error. | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| RSK_R369 | The device shall contain a backed up app partition (A/B file system). | Reference SRS | Analysis | MEMO-P01-630 - MX1 Software Requirement Specifications | Need to add to SRS |
| PRD8.33 | The device shall be able to recover all functions within 10 minutes. | The MX1 shall be able to be powered ON and operator shall be able to place patient info into to exam, take an x-ray, and view within 10 minutes | Test | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications | Tested in SW vvpr? |
| RSK_R053 | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | Demo | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | MEMO-P01-630 - MX1 Software Requirement SpecificationsIFU - Section 8 | IFU - check table with pucks |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 | Inspection | N/A | N/A |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 | Inspection | N/A | N/A |
| PRD20.15 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification identical to requirement | Multiple | PLN-P01-060 - MX1 Project Plan, Rev. A Section 8.4 |  |
| PRD2.3 | The x-ray tube focal spot size shall be less than or equal to IEC .8 | Specification identical to requirement (component specification - not to be verified at device top level) | Inspection | VVPR-P01-150 - Focal Spot Size Measurement Verification Protocol & Report |  |
| PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test | VVPR-P01-158 - Foot Pedal Operating Distance Verification Protocol & ReportVVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR |  |
| PRD11.10 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report |  |
| PRD11.12 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report |  |
| PRD11.3 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report |  |
| PRD11.8 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report |  |
| PRD11.9 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test | VVPR-P01-159 - MX1 Weight Verification Protocol and Report |  |
| PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-162 - MX1 Battery Life Test Protocol and Report |  |
| PRD5.7 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test | VVPR-P01-162 - MX1 Battery Life Test Protocol and Report |  |
| PRD20.17 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification identical to requirement | Multiple | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report | Check if it matches 60601-1 |
| PRD1.2 | The device shall include Accompanying Documents (IFU) | Reference IFU Requirements | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD10.19 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD10.20 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD10.6 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD10.9 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD11.2 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD12.2 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD12.3 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD12.4 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD12.5 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD15.2 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD15.3 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD15.5 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD15.6 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD18.5 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case | Specification Identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD2.1 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD2.10 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD2.12 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD2.13 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD2.14 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD20.27 | The device shall contain ROHS and REACH Compatible Components. | Specification identical to requirementReference device BOMs | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD20.30 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD5.1 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD5.10 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD5.13 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD5.2 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD5.5 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD5.9 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.21 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.22 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.23 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.25 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.4 | The emitter shall have an optical camera for the Viewfinder display. | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.5 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.7 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification identical to requirement | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| PRD7.9 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R109 | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification identical to requirementReference P1 case drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. | Specification identical to requirementReference C1 & E1 drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification identical to requirementReference E50524 GHz Radio datasheet | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to RequirementReference battery drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R350 | The emitter and cassette shall have a handle. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R351 | The device shall contain markings to differentiate cable ports. | Specification Identical to RequirementReference label drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R352 | Data port(s) shall be rated for normal 20V voltage. | Specification Identical to RequirementReference M50423 | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R353 | The device shall be provided with multiple chargers. | The emitter and cassette shall be provided with 2 chargersRefer to IFU | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R355 | The device shall not include a pressurized enclosure. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R356 | Screens shall be backlit so they are visibile in indoor environments. | Specification identical to requirementReference UI drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R361 | The device shall contain TVS Diodes and MOVs on all USB inputs. | Specification identical to requirementReference schematics for USB lines | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R363 | The puck material will be made out of solid stainless steel. | Specification identical to requirementReference puck drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R364 | All pucks shall be labeled with SID, PN, and MedAI logo. | Specification identical to requirementReference Puck drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R365 | Fans exhaust shall be on an enclosure surface that points away from the patient during normal use. | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Inspection | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report3P-P01-28 - MX1 Electrical Safety per IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43 and 60601-2-54 |  |
| PRD16.4 | Emitter shall only charge from one source when both wired and wireless chargers are present | Specification Identical to requirementCan be checked by plugging an inline current monitor into both power sources and confirming that both sources don't have current over one amp. | Test | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Add to demo |
| PRD10.14 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD10.21 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD10.4 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Usability? |
| PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD18.2 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report | Usability? |
| PRD18.3 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD18.4 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD5.12 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD5.14 | The emitter and cassette shall indicate when charging | The emitter and cassette UI shows a lighting bolt when charging | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD5.8 | The emitter shall be chargeable via wired power connection. | Specification Identical to requirement | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD7.24 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD2.8 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification identical to requirement | Multiple | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD2.9 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification identical to requirement | Multiple | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR |  |
| PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR |  |
| PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR |  |
| PRD3.6 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Demo | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR | Add tracking study ref? |
| PRD3.8 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions VVPR | Add angles to ssd/sid |
| PRD20.22 | The device shall comply with Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions, September 27, 2023. | Specification identical to requirement | Multiple | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |  |
| PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test | VVPR-P01-173- MX1 Durability Against Cleaning Protocol and Report |  |
| PRD1.1 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification identical to requirement | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD10.8 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD11.11 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD11.4 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD11.5 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD11.6 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |
| PRD13.2 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test | VVPR-P01-174 - MX1 Usability Summative Evaluation Protocol and Report |  |

### Table 5
| PRD10.10 | SRS | PRD8.37 |  | PRD10.10 |  | In SRS, no longer in PRD |  | In PRD, but not SRS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PRD10.11 | SRS | PRD3.9 |  | PRD10.11 |  | RSK_R004 |  | PRD8.13 | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.12 | SRS | PRD2.20 |  | PRD10.12 |  | RSK_R008 |  | PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.13 | SRS | PRD9.58 |  | PRD10.13 |  | RSK_R022 |  | PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.15 | SRS | PRD9.45 |  | PRD10.15 |  | RSK_R025 |  | PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.16 | SRS | PRD8.41 |  | PRD10.16 |  | RSK_R026 |  | PRD8.44 | The system shall delay the first frame of a DDR capture preview by 2s |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.17 | SRS | PRD2.2 |  | PRD10.17 |  | RSK_R029 |  | PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the frame rate is reduced to 1:5 frames. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.18 | SRS | PRD3.10 |  | PRD10.18 |  | RSK_R032 |  | PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.2 | SRS | PRD8.3 |  | PRD10.2 |  | RSK_R044 |  | RSK_R097 | The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.22 | SRS | PRD8.8 |  | PRD10.22 |  | RSK_R058 |  | RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.23 | SRS | PRD8.10 |  | PRD10.23 |  | RSK_R064 |  | RSK_R359 | The device app will show connectivity status of the Cassette to the tablet. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.24 | SRS | PRD8.15 |  | PRD10.24 |  | RSK_R112 |  | RSK_R366 | The device software shall display a banner when the connected display is non-MedAI. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.25 | SRS | PRD8.17 |  | PRD10.25 |  | RSK_R135 |  | RSK_R367 | The MedAI App shall only be available on the Google Play store. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.3 | SRS | PRD8.22 |  | PRD10.3 |  | RSK_R138 |  | RSK_R368 | The device shall detect collimator movement failures and display an error. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.7 | SRS | PRD8.23 |  | PRD10.7 |  | RSK_R144 |  | RSK_R369 | The device shall contain a backed up app partition (A/B file system). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD10.9 | SRS | PRD8.25 |  | PRD10.9 |  | RSK_R237 |  | PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD16.1 | SRS | PRD8.30 |  | PRD16.1 |  | RSK_R243 |  | PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD16.2 | SRS | PRD8.31 |  | PRD16.2 |  | RSK_R249 |  | PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.1 | SRS | PRD8.34 |  | PRD17.1 |  | RSK_R254 |  | PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.2 | SRS | PRD8.42 |  | PRD17.2 |  | RSK_R300 |  | PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.3 | SRS | PRD8.43 |  | PRD17.3 |  | RSK_R302 |  | RSK_R358 | The foot pedal shall have power and connectivity indicators. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.5 | SRS | PRD9.26 |  | PRD17.5 |  | RSK_R317 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.6 | SRS | PRD10.7 |  | PRD17.6 |  | RSK_R320 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD17.7 | SRS | PRD20.23 |  | PRD17.7 |  | RSK_R338 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.19 | SRS | RSK_R007 |  | PRD2.19 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.2 | SRS | RSK_R010 |  | PRD2.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.20 | SRS | RSK_R012 |  | PRD2.20 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.21 | SRS | RSK_R013 |  | PRD2.21 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.4 | SRS | RSK_R014 |  | PRD2.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.5 | SRS | RSK_R033 |  | PRD2.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.6 | SRS | RSK_R041 |  | PRD2.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD2.7 | SRS | RSK_R048 |  | PRD2.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.11 | SRS | RSK_R056 |  | PRD20.11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.23 | SRS | RSK_R066 |  | PRD20.23 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.5 | SRS | RSK_R102 |  | PRD20.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.6 | SRS | RSK_R142 |  | PRD20.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.9 | SRS | RSK_R143 |  | PRD20.9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.10 | SRS | RSK_R146 |  | PRD3.10 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.3 | SRS | RSK_R148 |  | PRD3.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.7 | SRS | RSK_R232 |  | PRD3.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.9 | SRS | RSK_R250 |  | PRD3.9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.10 | SRS | RSK_R330 |  | PRD4.10 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.11 | SRS | RSK_R239 |  | PRD4.11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.12 | SRS | PRD8.32 |  | PRD4.12 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.13 | SRS | PRD2.4 |  | PRD4.13 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.14 | SRS | PRD2.5 |  | PRD4.14 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.2 | SRS | PRD2.6 |  | PRD4.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.3 | SRS | PRD3.7 |  | PRD4.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.4 | SRS | PRD4.2 |  | PRD4.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.5 | SRS | PRD4.3 |  | PRD4.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.6 | SRS | PRD4.4 |  | PRD4.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.7 | SRS | PRD4.5 |  | PRD4.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.8 | SRS | PRD4.6 |  | PRD4.8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD4.9 | SRS | PRD4.7 |  | PRD4.9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD5.11 | SRS | PRD4.8 |  | PRD5.11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD5.3 | SRS | PRD4.9 |  | PRD5.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD5.4 | SRS | PRD4.10 |  | PRD5.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD6.1 | SRS | PRD4.12 |  | PRD6.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.1 | SRS | PRD4.13 |  | PRD7.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.10 | SRS | PRD4.14 |  | PRD7.10 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.2 | SRS | PRD5.3 |  | PRD7.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.3 | SRS | PRD5.4 |  | PRD7.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD7.8 | SRS | PRD7.1 |  | PRD7.8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.1 | SRS | PRD7.2 |  | PRD8.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.10 | SRS | PRD7.3 |  | PRD8.10 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.14 | SRS | PRD7.8 |  | PRD8.14 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.15 | SRS | PRD7.10 |  | PRD8.15 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.16 | SRS | PRD8.1 |  | PRD8.16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.17 | SRS | PRD8.2 |  | PRD8.17 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.18 | SRS | PRD8.4 |  | PRD8.18 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.19 | SRS | PRD8.5 |  | PRD8.19 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.2 | SRS | PRD8.6 |  | PRD8.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.20 | SRS | PRD8.7 |  | PRD8.20 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.21 | SRS | PRD8.9 |  | PRD8.21 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.22 | SRS | PRD8.14 |  | PRD8.22 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.23 | SRS | PRD8.16 |  | PRD8.23 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.24 | SRS | PRD8.18 |  | PRD8.24 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.25 | SRS | PRD8.19 |  | PRD8.25 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.26 | SRS | PRD8.20 |  | PRD8.26 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.28 | SRS | PRD8.21 |  | PRD8.28 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.29 | SRS | PRD8.24 |  | PRD8.29 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.3 | SRS | PRD8.26 |  | PRD8.3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.30 | SRS | PRD8.28 |  | PRD8.30 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.31 | SRS | PRD8.29 |  | PRD8.31 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.32 | SRS | PRD8.40 |  | PRD8.32 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.34 | SRS | PRD8.46 |  | PRD8.34 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.37 | SRS | PRD9.1 |  | PRD8.37 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.4 | SRS | PRD9.2 |  | PRD8.4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.40 | SRS | PRD9.5 |  | PRD8.40 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.41 | SRS | PRD9.7 |  | PRD8.41 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.42 | SRS | PRD9.8 |  | PRD8.42 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.43 | SRS | PRD9.9 |  | PRD8.43 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.46 | SRS | PRD9.10 |  | PRD8.46 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.5 | SRS | PRD9.11 |  | PRD8.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.6 | SRS | PRD9.16 |  | PRD8.6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.7 | SRS | PRD9.17 |  | PRD8.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.8 | SRS | PRD9.21 |  | PRD8.8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.9 | SRS | PRD9.22 |  | PRD8.9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.1 | SRS | PRD9.32 |  | PRD9.1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.10 | SRS | PRD9.37 |  | PRD9.10 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.11 | SRS | PRD9.38 |  | PRD9.11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.16 | SRS | PRD9.39 |  | PRD9.16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.17 | SRS | PRD9.40 |  | PRD9.17 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.2 | SRS | PRD9.41 |  | PRD9.2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.21 | SRS | PRD9.44 |  | PRD9.21 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.22 | SRS | PRD9.46 |  | PRD9.22 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.26 | SRS | PRD9.47 |  | PRD9.26 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.32 | SRS | PRD9.48 |  | PRD9.32 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.37 | SRS | PRD9.49 |  | PRD9.37 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.38 | SRS | PRD9.50 |  | PRD9.38 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.39 | SRS | PRD9.54 |  | PRD9.39 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.40 | SRS | PRD9.56 |  | PRD9.40 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.41 | SRS | PRD9.57 |  | PRD9.41 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.44 | SRS | PRD10.2 |  | PRD9.44 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.45 | SRS | PRD10.3 |  | PRD9.45 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.46 | SRS | PRD10.10 |  | PRD9.46 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.47 | SRS | PRD10.11 |  | PRD9.47 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.48 | SRS | PRD10.12 |  | PRD9.48 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.49 | SRS | PRD10.15 |  | PRD9.49 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.5 | SRS | PRD10.18 |  | PRD9.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.50 | SRS | PRD10.24 |  | PRD9.50 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.54 | SRS | PRD16.1 |  | PRD9.54 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.55 | SRS | PRD16.2 |  | PRD9.55 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.56 | SRS | PRD17.1 |  | PRD9.56 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.57 | SRS | PRD17.2 |  | PRD9.57 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.58 | SRS | PRD17.3 |  | PRD9.58 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.7 | SRS | PRD17.5 |  | PRD9.7 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.8 | SRS | PRD17.6 |  | PRD9.8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PRD9.9 | SRS | PRD17.7 |  | PRD9.9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R001 | SRS | RSK_R001 |  | RSK_R001 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R005 | SRS | RSK_R028 |  | RSK_R005 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R007 | SRS | RSK_R063 |  | RSK_R007 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R010 | SRS | RSK_R111 |  | RSK_R010 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R012 | SRS | PRD3.3 |  | RSK_R012 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R013 | SRS | PRD5.11 |  | RSK_R013 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R014 | SRS | PRD6.1 |  | RSK_R014 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R028 | SRS | PRD10.13 |  | RSK_R028 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R033 | SRS | PRD10.22 |  | RSK_R033 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R041 | SRS | PRD10.23 |  | RSK_R041 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R048 | SRS | PRD2.19 |  | RSK_R048 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R056 | SRS | PRD2.21 |  | RSK_R056 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R063 | SRS | PRD20.6 |  | RSK_R063 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R065 | SRS | PRD20.11 |  | RSK_R065 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R066 | SRS | PRD10.9 |  | RSK_R066 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R102 | SRS |  |  | RSK_R102 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R111 | SRS |  |  | RSK_R111 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R142 | SRS |  |  | RSK_R142 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143 | SRS |  |  | RSK_R143 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R146 | SRS |  |  | RSK_R146 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R148 | SRS |  |  | RSK_R148 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R232 | SRS |  |  | RSK_R232 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R239 | SRS |  |  | RSK_R239 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R250 | SRS |  |  | RSK_R250 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R330 | SRS |  |  | RSK_R330 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R004 | SRS | RSK_R005 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R008 | SRS | RSK_R065 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R022 | SRS | PRD4.11 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R025 | SRS | PRD10.25 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R026 | SRS | PRD9.55 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R029 | SRS | PRD10.16 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R032 | SRS | PRD10.17 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R044 | SRS | PRD2.7 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R058 | SRS | PRD20.5 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R064 | SRS | PRD20.9 |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R112 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R135 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R138 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R144 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R237 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R243 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R249 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R254 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R300 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R302 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R317 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R320 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R338 | SRS |  |  | #N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 6
| 1. General |  |  |
| --- | --- | --- |
| PRD1.1 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification identical to requirement |
| PRD1.2 | The device shall include Accompanying Documents (IFU) | Reference IFU Requirements |
| 2. X-ray Imaging |  |  |
| PRD2.1 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 |
| PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS |
| PRD2.3 | The x-ray tube focal spot size shall be less than or equal to IEC .8 | Specification identical to requirement (component specification - not to be verified at device top level) |
| PRD2.4 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS |
| PRD2.5 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS |
| PRD2.6 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS |
| PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, 0.04mAs 20 second DDR@ 80kV, 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, 0.08mAs 20 second DDR@ 80kV, 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |
| PRD2.8 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification identical to requirement |
| PRD2.9 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification identical to requirement |
| PRD2.10 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |
| PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |
| PRD2.12 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 |
| PRD2.13 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 |
| PRD2.14 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 |
| PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |
| PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography | Nominal voltage in fluoroscopy shall be 64kV |
| PRD2.21 | The device shall provide a Low Does Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Test Points:@ 40kV, 0.04mAs 20 second Fluro@ 50kV, 0.04mAs 20 second Fluro@ 60kV, 0.04mAs 20 second Fluro@ 64kV, 0.04mAs 20 second Fluro@ 40kV, 0.08mAs 20 second Fluro@ 50kV, 0.08mAs 20 second Fluro@ 60kV, 0.08mAs 20 second Fluro@ 64kV, 0.08mAs 20 second FluroAcceptance Criteria:Results in 50 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS |
| 3. Positioning and Alignment |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |
| PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered |
| PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |
| PRD3.6 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |
| PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS |
| PRD3.8 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |
| PRD3.9 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 30cm | Reference SRS |
| 4. Viewfinder UI |  |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS |
| PRD4.2 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS |
| PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS |
| PRD4.4 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS |
| PRD4.5 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS |
| PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS |
| PRD4.7 | The viewfinder shall display loading factors before taking an image. | Reference SRS |
| PRD4.8 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS |
| PRD4.9 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS |
| PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS |
| PRD4.11 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |
| PRD4.12 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS |
| PRD4.13 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS |
| PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). | Reference SRS |
| 5. Batteries and Charging |  |  |
| PRD5.1 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings |
| PRD5.2 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings |
| PRD5.3 | The emitter shall display the status of the charging system. | Reference SRS |
| PRD5.4 | The cassette shall display the status of the charging system. | Reference SRS |
| PRD5.5 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |
| PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.7 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.8 | The emitter shall be chargeable via wired power connection. | Specification Identical to requirement |
| PRD5.9 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.10 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.11 | The cassette shall support x-ray emissions while wired charging. | Reference SRS |
| PRD5.12 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings |
| PRD5.13 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |
| PRD5.14 | The emitter and cassette shall indicate when charging | The emitter and cassette UI shows a lighting bolt when charging |
| PRD5.15 | The emitter and cassette battery packs shall be able to estimate the battery capacity to within 5% | Specification identical to requirement (component specification - not to be verified at device top level) |
| 6. Critical Fault Monitoring |  |  |
| PRD6.1 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS |
| 7. Hardware System |  |  |
| PRD7.1 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS |
| PRD7.2 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS |
| PRD7.3 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Reference SRS |
| PRD7.4 | The emitter shall have an optical camera for the Viewfinder display. | Specification identical to requirementReference E1 emitter drawings |
| PRD7.5 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification identical to requirementReference E1 emitter drawings |
| PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification identical to requirementReference E1 emitter drawings |
| PRD7.7 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification identical to requirement |
| PRD7.8 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS |
| PRD7.9 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths |
| PRD7.10 | The device shall serve as a private WiFi Access Point. | Reference SRS |
| Device Connections |  |  |
| PRD7.21 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings |
| PRD7.22 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings |
| PRD7.23 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings |
| PRD7.24 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings |
| PRD7.25 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings |
| 8. Software System |  |  |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. different imaging modes. | Reference SRS |
| PRD8.2 | The device shall contain different indicators for each mode. | Reference SRS |
| PRD8.3 | The system should save images prior to shut down upon end of acquisition | Reference SRS |
| PRD8.4 | The device idle state shall be distinguished from active state. | Reference SRS |
| PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS |
| PRD8.6 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS |
| PRD8.7 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS |
| PRD8.8 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS |
| PRD8.9 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS |
| PRD8.10 | The device shall contain debug and release modes for service operators. | Reference SRS |
| PRD8.11 | removed |  |
| PRD8.12 | removed |  |
| PRD8.13 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS |
| PRD8.14 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS |
| PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS |
| PRD8.16 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS |
| PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS |
| PRD8.18 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS |
| PRD8.19 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS |
| PRD8.20 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS |
| PRD8.21 | The Mobile Device App shall be compatible with Android devices. | Reference SRS |
| PRD8.22 | The device shall support the WPA2 protocol. | Reference SRS |
| PRD8.23 | The device shall enter an idle state when the device is not utilized for 100 seconds 5 minutes. | Reference SRS |
| PRD8.24 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS |
| PRD8.25 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS |
| PRD8.26 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS |
| PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Reference SRS |
| PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images | Reference SRS |
| PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. | Reference SRS |
| PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Reference SRS |
| PRD8.31 | The system shall be able to perform exams during non-critical updates and network communication activities (e.g. Sending to PACS, Loading Work Orders, etc.) |  |
| PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | The MX1 shall be able to be powered ON and operator hit "Emergency Exam" button in 2 minutesReference SRS |
| PRD8.33 | The device shall be able to recover all functions within 10 minutes. | The MX1 shall be able to be powered ON and operator shall be able to place patient info into to exam, take an x-ray, and view within 10 minutes |
| PRD8.34 | The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Reference SRS |
| PRD8.35 | The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Reference SRS |
| PRD8.36 | The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Characteristics:- The operator shall be able to set the Timing Device to allow total emission times in an exam of up to 5 minutes without warning.- Any ray tube emission made without the Timing Device having been set shall cause a continuous audible warning signal during the loading.- Any x-ray tube emission made subsequent to the expirary of a previous set period shall cause a continuous audible warning signal during the loading- Resetting the Timing Device shall be possible, even during loading,- Means to control or reset the Timing Device cannot be the triggering switch or button. |
| PRD8.37 | X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | "Loading Time" here is defined as the time between the start of the first pulse and the end of the last pulse. |
| PRD8.38 | The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | Reference SRS |
| PRD8.40 | The system shall provide a means for the user to input whether the pediatric filter is installed. | Reference SRS |
| PRD8.41 | RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | IEC 61910-1 Clauses 5.1.2 and 5.1.3, only "SHALL" features. Ignore Gantry angulations data requirements. |
| PRD8.42 | The system shall limit DDR capture preview to 2.5 fps | Reference SRS |
| PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image | Reference SRS |
| PRD8.44 | The system shall not intentionally delay the first frame of a DDR capture preview | Reference SRS |
| PRD8.45 | The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the time between emission and image appearance is greater than 0.95 seconds | Reference SRS |
| PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview | Reference SRS |
| 9. Software UI |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS |
| PRD9.5 | The software UI should display the image or replay sequence after exposure without the operator interacting with the UI. | Reference SRS |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS |
| PRD9.41 | The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Reference SRS |
| PRD9.42 | The software UI shall indicate the available image storage capacity at the beginning of an exam. | Reference SRS |
| PRD9.43 | The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Reference SRS |
| PRD9.44 | All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Reference SRS |
| PRD9.45 | Cumulative Air Kerma and Cumulative Dose Area Product during an exam shall be continuously displayed on the Device App and resets between Exams. | - Updated at least every 5 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS |
| PRD9.46 | The live capture shall always appear and be displayed in the same location on the monitor display. | Reference SRS |
| PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane | Reference SRS |
| PRD9.48 | The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Reference SRS |
| PRD9.49 | Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Reference SRS |
| PRD9.50 | The software UI shall indicate when in LOW dose Radioscopy mode | Reference SRS |
| PRD9.51 | If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture. | Reference SRS |
| PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Reference SRS |
| PRD9.53 | The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Reference SRS |
| PRD9.54 | The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Reference SRS |
| PRD9.55 | The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Reference SRS |
| PRD9.56 | The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Reference SRS |
| PRD9.57 | The Device shall provide an image inversion control in any Mode to reverse the black/white image display. | Reference SRS |
| PRD9.58 | The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | - Updated at least every 1 seconds- Accuracy of ±35% when greater than 100mGy, 5µGy*m2, and 6 mGy/min, respectively.Reference SRS |
| 10. HMI |  |  |
| Emitter |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS |
| PRD10.4 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification identical to requirement |
| PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). |
| PRD10.6 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings |
| PRD10.7 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Reference SRS |
| PRD10.8 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement |
| PRD10.9 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings |
| PRD10.10 | The emitter display shall display the viewfinder. | Reference SRS |
| PRD10.11 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS |
| PRD10.12 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS |
| PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS |
| PRD10.14 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement |
| PRD10.15 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS |
| PRD10.16 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS |
| PRD10.17 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS |
| PRD10.18 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS |
| Cassette |  |  |
| PRD10.19 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings |
| PRD10.20 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings |
| PRD10.21 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement |
| PRD10.22 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS |
| PRD10.23 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS |
| PRD10.24 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS |
| PRD10.25 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS |
| 11. Ergonomics |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement |
| PRD11.2 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical |
| PRD11.3 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb |
| PRD11.4 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement |
| PRD11.5 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings |
| PRD11.6 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement |
| PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |
| PRD11.8 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. |
| PRD11.9 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. |
| PRD11.10 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) |
| PRD11.11 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations |
| PRD11.12 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. |
| 12. Packaging and Transportation |  |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.2 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.3 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.4 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.5 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on |
| PRD13.2 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement |
| PRD13.3 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |
| PRD13.4 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.5 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.6 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |
| 15. Operating Environment |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr |
| PRD15.2 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. |
| PRD15.3 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. |
| PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |
| PRD15.5 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. |
| PRD15.6 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. |
| 16. Wireless Charger |  |  |
| PRD16.1 | Emitter shall stop wireless charging for the duration of the x-ray acquisition | Reference SRS |
| PRD16.2 | Emitter shall allow x-ray emission when connected to wireless charger | Reference SRS |
| PRD16.3 | Emitter shall not allow wireless and wired charging at the same time |  |
| PRD16.4 | Emitter shall only charge from one source when both wired and wireless chargers are present | Spec same as PRDCan be checked by plugging an inline current monitor into both power sources and confirming that both sources don't have current over one amp. |
| PRD16.5 | The PMUX shall be monitored and trigger a wireless charger fail safe upon overtemp. | Overtemp limit XXXCCan be checked by either setting the temp thershold below ambient or heating up the wireless cahrger in temp chamber and confirming that the W1 fails safe. |
| 17. Foot Pedal |  |  |
| PRD17.1 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS |
| PRD17.2 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS |
| PRD17.3 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS |
| PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification identical to requirementComplies per Third Party Test Lab |
| PRD17.5 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS |
| PRD17.6 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS |
| PRD17.7 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS |
| PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |
| 18. Collimation Pucks |  |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD18.2 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings |
| PRD18.3 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. |
| PRD18.4 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |
| PRD18.5 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement |
| PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case | Specification Identical to requirement |
| PRD18.7 | A Pediatric filter (puck) shall be provided to achieve a total x-ray beam filtration, including inherent tube filtration and permanent filteration, of 3.5 mm Al equivalent for pediatric applications | Specification Identical to requirement |
| 20. Applicable Standards |  |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. 21 CFR 1020.30(c), (h), (k), (l), (m), (n), and (o) shall be met by conforming to IEC 60601-1-3 and 60601-2-24. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to 60601-1-3 and 60601-2-54. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.5 | The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.6 | The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.7 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.8 | The device shall comply with IEC 60601-1-6 Edition 3.2 2020 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.9 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.10 | The device shall comply with IEC 60601-20-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.12 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |
| PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.14 | The device shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Specification identical to requirement |
| PRD20.15 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification identical to requirement |
| PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 | Specification identical to requirement |
| PRD20.17 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification identical to requirement |
| PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.19 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.20 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification identical to requirement |
| PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Specification identical to requirement |
| PRD20.22 | The device shall comply with Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions, September 27, 2023. | Specification identical to requirement |
| PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Reference SRS |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |
| PRD20.26 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Specification identical to requirement |
| PRD20.27 | The device shall contain ROHS and REACH Compatible Components. | Specification identical to requirementReference device BOMs |
| PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.29 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Specification identical to requirementComplies per Third Party Test Lab |
| PRD20.30 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Specification identical to requirementComplies per Third Party Test Lab |

### Table 7
|  | Inspection = paperwork, characteristics of the device off | Demonstration = do a thing with device on (includes internal measurements - taken by device itself) |  |  |  | Key |
| --- | --- | --- | --- | --- | --- | --- |
|  | Test = measurements/data collecting using external test equipment | Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/test data) |  |  |  |  |
| ID | Requirement | Specifications | Compliance Method | Document  (Verification Proof) | Pass/Fail |  |
|  | PRDs |  |  |  |  |  |
| 1. General |  |  |  |  |  |  |
| PRD1.1 | removed | -- | N/A | -- | -- |  |
| PRD1.2 | removed | -- | N/A | -- | -- |  |
| PRD1.3 | removed | -- | N/A | -- | -- |  |
| PRD1.4 | removed | -- | N/A | -- | -- |  |
| PRD1.5 | removed | -- | N/A | -- | -- |  |
| PRD1.6 | removed | -- | N/A | -- | -- |  |
| PRD1.7 | removed | -- | N/A | -- | -- |  |
| PRD1.8 | removed | -- | N/A | -- | -- |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD1.10 | The device shall include Accompanying Documents (IFU) | Reference IFU specification | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 2. X-ray Imaging |  |  |  |  | -- |  |
| PRD2.1 | removed | -- | N/A | -- | -- |  |
| PRD2.2 | The x-ray tube assembly shall be self-shielded. | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.3 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.4 | removed | -- | N/A | -- | -- |  |
| PRD2.5 | removed | -- | N/A | -- | -- |  |
| PRD2.6 | removed | -- | N/A | -- | -- |  |
| PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Specification Identical to requirement (component specification -not to be verified at device top level) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.10 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test Points:@ 40kV, 0.04mAs 20 second DDR@ 60kV, , 0.04mAs 20 second DDR@ 80kV, , 0.04mAs 20 second DDR@ 40kV, 0.08mAs 20 second DDR@ 60kV, , 0.08mAs 20 second DDR@ 80kV, , 0.08mAs 20 second DDRAcceptance Criteria:Results in 100 + 1 pulses (frames)Sample 1st, 50th, and Last pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorReference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | Refer to Intertek Report for Accuracy of Loading Factors | PASS |  |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Specification Identical to requirement | Multiple | Refer to Intertek Report for Accuracy of Loading Factors | PASS |  |
| PRD2.14 | removed | -- | N/A | -- | -- |  |
| PRD2.15 | The primary fixed collimation shall collimate to 43 deg. | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.16 | removed | -- | N/A | -- | -- |  |
| PRD2.17 | removed | -- | N/A | -- | -- |  |
| PRD2.18 | removed | -- | N/A | -- | -- |  |
| PRD2.19 | removed | -- | N/A | -- | -- |  |
| PRD2.20 | removed | -- | N/A | -- | -- |  |
| PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Test | Was this done by Intertek? If not, we need to get drawings for monoblock and any beam filter added to add up thicknesses | PASS |  |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.23 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Reference cassette drawings for C1 | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD2.25 | removed | -- | N/A | -- | -- |  |
|  |  |  |  |  | -- |  |
| 3. Positioning and Alignment |  |  |  |  | -- |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | Multiple | VVPR-P01-101 - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) | PASS |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | Test | VVPR-P01-101 - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) | PASS |  |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Reference SRSX-ray emissions disabled <25cm (LEDs red and will not emit)X-ray emissions allowed 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD3.4 | removed | -- | N/A | -- | -- |  |
| PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD3.6 | removed | -- | N/A | -- | -- |  |
| PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD3.8 | removed | -- | N/A | -- | -- |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions. | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | Demo | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD3.11 | removed | -- | N/A | -- | -- |  |
| PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Test | Needs a VVPR - gage? | PASS |  |
| PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | Collimator VVPR - Igor | PASS |  |
|  |  |  |  |  | -- |  |
| 4. Viewfinder UI |  |  |  |  | -- |  |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.4 | removed | -- | N/A | -- | -- |  |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.7 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.8 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.9 | removed | -- | N/A | -- | -- |  |
| PRD4.10 | The viewfinder shall display loading factors before taking an image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.12 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.13 | removed | -- | N/A | -- | -- |  |
| PRD4.14 | The viewfinder shall display the non-active area uniquely from the active area. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.16 | removed | -- | N/A | -- | -- |  |
| PRD4.17 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.19 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD4.20 | The viewfinder shall display the imaging mode (Radiography or Photography). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| 5. Batteries and Charging |  |  |  |  | -- |  |
| PRD5.1 | removed | -- | N/A | -- | -- |  |
| PRD5.2 | removed | -- | N/A | -- | -- |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Reference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Reference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.5 | removed | -- | N/A | -- | -- |  |
| PRD5.6 | The emitter shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.7 | removed | -- | N/A | -- | -- |  |
| PRD5.8 | The cassette shall display the status of the charging system. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.10 | removed | -- | N/A | -- | -- |  |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test |  | -- |  |
| PRD5.12 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. | Test |  | -- |  |
| PRD5.13 | removed | -- | N/A | -- | -- |  |
| PRD5.14 | The emitter shall be chargeable via wired power connection. | Reference SRSSpecification Identical to requirement | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.15 | removed | -- | N/A | -- | -- |  |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Specification Identical to requirementReference H1 Wired Charger drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD5.18 | removed | -- | N/A | -- | -- |  |
| PRD5.19 | removed | -- | N/A | -- | -- |  |
| PRD5.20 | removed | -- | N/A | -- | -- |  |
| PRD5.21 | removed | -- | N/A | -- | -- |  |
| PRD5.22 | The cassette shall support x-ray emissions while wired charging. | Reference SRS | Inspection | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD5.23 | The cassette shall be chargeable via wired power connection. | Specification Identical to requirementReference C1 cassette drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD5.25 | removed | -- | N/A | -- | -- |  |
| PRD5.26 | removed | -- | N/A | -- | -- |  |
| PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 6. Critical Fault Monitoring |  |  |  |  | -- |  |
| PRD6.1 | removed | -- | N/A |  | -- |  |
| PRD6.2 | removed | -- | N/A |  | -- |  |
| PRD6.3 | removed | -- | N/A |  | -- |  |
| PRD6.4 | removed | -- | N/A |  | -- |  |
| PRD6.5 | removed | -- | N/A |  | -- |  |
| PRD6.6 | removed | -- | N/A |  | -- |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Reference SRS | Multiple | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD6.8 | removed | -- | N/A |  | -- |  |
| PRD6.9 | removed | -- | N/A |  | -- |  |
|  |  |  |  |  | -- |  |
| 7. Hardware System |  |  |  |  | -- |  |
| Hardware System |  |  |  |  | -- |  |
| PRD7.1 | removed | -- | N/A |  | -- |  |
| PRD7.2 | removed | -- | N/A |  | -- |  |
| PRD7.3 | removed | -- | N/A |  | -- |  |
| PRD7.6 | removed | -- | N/A |  | -- |  |
| PRD7.7 | removed | -- | N/A |  | -- |  |
| PRD7.8 | removed | -- | N/A |  | -- |  |
| PRD7.9 | removed | -- | N/A |  | -- |  |
| PRD7.10 | removed | -- | N/A |  | -- |  |
| PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.12 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.13 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.14 | removed | -- | N/A |  | -- |  |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.20 | removed | -- | N/A |  | -- |  |
| PRD7.21 | removed | -- | N/A |  | -- |  |
| PRD7.22 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.23 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.24 | The device shall serve as a private WiFi Access Point. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD7.33 | removed | -- | N/A |  | -- |  |
| Device Connections |  |  |  |  | -- |  |
| PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD7.28 | The emitter shall have a usb-c for power input. | Specification Identical to requirementReference E1 emitter drawings | Demo | ME Analysis: E1 Emitter Drawing | PASS |  |
| PRD7.32 | removed | -- | N/A |  | -- |  |
| PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| PRD7.36 | removed | -- | N/A |  | -- |  |
| PRD7.37 | removed | -- | N/A |  | -- |  |
| PRD7.38 | removed | -- | N/A |  | -- |  |
| PRD7.39 | removed | -- | N/A |  | -- |  |
| PRD7.40 | removed | -- | N/A |  | -- |  |
| PRD7.41 | removed | -- | N/A |  | -- |  |
| PRD7.42 | removed | -- | N/A |  | -- |  |
| PRD7.43 | removed | -- | N/A |  | -- |  |
| PRD7.44 | removed | -- | N/A |  | -- |  |
| PRD7.45 | removed | -- | N/A |  | -- |  |
| PRD7.46 | removed | -- | N/A |  | -- |  |
| PRD7.47 | removed | -- | N/A |  | -- |  |
| PRD7.48 | removed | -- | N/A |  | -- |  |
| PRD7.49 | removed | -- | N/A |  | -- |  |
| PRD7.50 | removed | -- | N/A |  | -- |  |
| PRD7.51 | removed | -- | N/A |  | -- |  |
| PRD7.52 | removed | -- | N/A |  | -- |  |
| 8. Software System |  |  |  |  | -- |  |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.2 | removed | -- | N/A |  | -- |  |
| PRD8.3 | The device shall contain different indicators for each mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.4 | removed | -- | N/A |  | -- |  |
| PRD8.5 | removed | -- | N/A |  | -- |  |
| PRD8.6 | removed | -- | N/A |  | -- |  |
| PRD8.7 | removed | -- | N/A |  | -- |  |
| PRD8.8 | The system should save images prior to shut down. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.9 | removed | -- | N/A |  | -- |  |
| PRD8.10 | The device idle state shall be distinguished from active state. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.11 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.16 | The device shall contain debug and release modes for service operators. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.17 | removed | -- | N/A |  | -- |  |
| PRD8.18 | removed | -- | N/A |  | -- |  |
| PRD8.19 | removed | -- | N/A |  | -- |  |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.21 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.22 | removed | -- | N/A |  | -- |  |
| PRD8.23 | removed | -- | N/A |  | -- |  |
| PRD8.24 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.27 | removed | -- | N/A |  | -- |  |
| PRD8.28 | removed | -- | N/A |  | -- |  |
| PRD8.30 | removed | -- | N/A |  | -- |  |
| PRD8.31 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.47 | The device shall support image queuing for use off-network and network submission when connected. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.48 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.49 | removed | -- | N/A |  | -- |  |
| PRD8.50 | The Mobile Device App shall be compatible with Android devices. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.51 | The device shall support the WPA2 protocol. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.52 | removed | -- | N/A |  | -- |  |
| PRD8.53 | The device shall enter an idle state when the device is not utilized for 5 minutes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.54 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.55 | The device shall disallow x-ray acquisition when the device is in idle state | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD8.32 | removed | -- | N/A |  | -- |  |
| PRD8.33 | removed | -- | N/A |  | -- |  |
| PRD8.34 | removed | -- | N/A |  | -- |  |
| PRD8.35 | removed | -- | N/A |  | -- |  |
| PRD8.36 | removed | -- | N/A |  | -- |  |
| PRD8.37 | removed | -- | N/A |  | -- |  |
| PRD8.38 | removed | -- | N/A |  | -- |  |
| PRD8.39 | removed | -- | N/A |  | -- |  |
| PRD8.40 | removed | -- | N/A |  | -- |  |
| PRD8.41 | removed | -- | N/A |  | -- |  |
| PRD8.42 | removed | -- | N/A |  | -- |  |
| PRD8.43 | removed | -- | N/A |  | -- |  |
| PRD8.44 | removed | -- | N/A |  | -- |  |
| PRD8.45 | removed | -- | N/A |  | -- |  |
| PRD8.46 | removed | -- | N/A |  | -- |  |
| 9. Software UI |  |  |  |  | -- |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.3 | removed | -- | N/A |  | -- |  |
| PRD9.4 | removed | -- | N/A |  | -- |  |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.6 | removed | -- | N/A |  | -- |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.11 | The software UI should persist rotation adjustments. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.12 | removed | -- | N/A |  | -- |  |
| PRD9.13 | removed | -- | N/A |  | -- |  |
| PRD9.14 | removed | -- | N/A |  | -- |  |
| PRD9.15 | removed | -- | N/A |  | -- |  |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.17 | The software UI should display the PACS connection status. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.18 | removed | -- | N/A |  | -- |  |
| PRD9.19 | removed | -- | N/A |  | -- |  |
| PRD9.20 | removed | -- | N/A |  | -- |  |
| PRD9.21 | The software UI shall display the SID during use. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.23 | removed | -- | N/A |  | -- |  |
| PRD9.24 | removed | -- | N/A |  | -- |  |
| PRD9.25 | removed | -- | N/A |  | -- |  |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Reference SRS | Analysis | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.27 | removed | -- | N/A |  | -- |  |
| PRD9.28 | removed | -- | N/A |  | -- |  |
| PRD9.29 | removed | -- | N/A |  | -- |  |
| PRD9.30 | removed | -- | N/A |  | -- |  |
| PRD9.31 | removed | -- | N/A |  | -- |  |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.33 | removed | -- | N/A |  | -- |  |
| PRD9.34 | removed | -- | N/A |  | -- |  |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD9.36 | removed | -- | N/A |  | -- |  |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| 10. HMI |  |  |  |  | -- |  |
| Emitter |  |  |  |  | -- |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.4 | removed | -- | N/A |  | -- |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD10.6 | removed | -- | N/A |  | -- |  |
| PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD10.11 | removed | -- | N/A |  | -- |  |
| PRD10.12 | removed | -- | N/A |  | -- |  |
| PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Specification Identical to requirementReference E1 emitter drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.14 | removed | -- | N/A |  | -- |  |
| PRD10.15 | The emitter display shall display the viewfinder. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.16 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.17 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.18 | removed | -- | N/A |  | -- |  |
| PRD10.19 | removed | -- | N/A |  | -- |  |
| PRD10.20 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Specification Identical to requirement | Test | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD10.22 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.31 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.32 | The emitter shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.33 | The emitter shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| Cassette |  |  |  |  | -- |  |
| PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Specification Identical to requirementReference C1 cassette drawings | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD10.25 | The cassette power button shall power the cassette ON with a single press. | Specification Identical to requirement | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD10.26 | removed | -- | N/A |  | -- |  |
| PRD10.27 | removed | -- | -- |  | -- |  |
| PRD10.28 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.29 | The cassette shall be available for use in less than 180 seconds of initiating power on. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.30 | The cassette shall indicate when it is ON via the screen or an indicator light. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD10.31 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Reference SRS | Test | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
|  |  |  |  |  | -- |  |
| 11. Ergonomics |  |  |  |  | -- |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.2 | removed | -- | N/A |  | -- |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Emitter design shall be symmetrical | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS | 405.0 |
| PRD11.4 | The emitter shall be useable with one hand. | The emitter shall be equal to or less than 8.0 lb | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Specification Identical to requirementReference C1 cassette drawings | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.8 | removed | -- | N/A |  | -- |  |
| PRD11.9 | removed | -- | N/A |  | -- |  |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Multiple | 3P-P01-17 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-54 (Safety) | PASS |  |
| PRD11.11 | removed | -- | N/A |  | -- |  |
| PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | The cassette shall weigh equal to or less than 15.5 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.13 | removed | -- | N/A |  | -- |  |
| PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | The packaging case shall weigh equal to or less than 19 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
| PRD11.16 | removed | -- | N/A |  | -- |  |
| PRD11.17 | removed | -- | N/A |  | -- |  |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD11.19 | removed | -- | N/A |  | -- |  |
| PRD11.20 | removed | -- | N/A |  | -- |  |
| PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | The foot pedal shall weigh equal to or less than 4 lbs. | Test | VVPR-P01-098 - PRD Weight Verification Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 12. Packaging and Transportation |  |  |  |  | -- |  |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.2 | removed | -- | N/A |  | -- |  |
| PRD12.4 | removed | -- | N/A |  | -- |  |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.6 | The case shall have a telescoping handle. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Specification Identical to requirementReference P1 case drawings for detailed case specifications | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD12.9 | removed | -- | N/A |  | -- |  |
| PRD12.10 | removed | -- | N/A |  | -- |  |
| PRD12.11 | removed | -- | N/A |  | -- |  |
| PRD12.12 | removed | -- | N/A |  | -- |  |
| PRD12.13 | removed | -- | N/A |  | -- |  |
|  |  |  |  |  | -- |  |
| 13. Cleaning, Disinfection, and Sterile Bagging |  |  |  |  | -- |  |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD13.2 | removed | -- | N/A |  | -- |  |
| PRD13.3 | removed | -- | N/A |  | -- |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Specification Identical to requirement | Test (Usability) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | PASS |  |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Multiple | Refer to Nelson Labs ReportVVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |  |
| PRD13.6 | removed | -- | N/A |  | -- |  |
| PRD13.7 | removed | -- | N/A |  | -- |  |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | Refer to Nelson Labs Report | PASS |  |
| PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | Refer to Nelson Labs Report | PASS |  |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Multiple | Refer to Nelson Labs Report | PASS |  |
| PRD13.11 | removed | -- | N/A |  | -- |  |
| PRD13.12 | removed | -- | N/A |  | -- |  |
| PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | Test | VVPR-P01-093-Functional Cleaning Method Validation Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 15. Operating Environment |  |  |  |  | -- |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Battery packs shall have a rated capacity less than 100 WHr | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.2 | removed | -- | N/A |  | -- |  |
| PRD15.3 | removed | -- | N/A |  | -- |  |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Components sensitive to temperature shall be rated for storage within -10C to +55C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for storage within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Components sensitive to humidity shall be rated for use within 20-90% RH. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 17. Foot Pedal |  |  |  |  | -- |  |
| PRD17.1 | removed | -- | N/A |  | -- |  |
| PRD17.3 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.4 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.5 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Specification Identical to requirementComplies per Third Party Test Lab | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD17.7 | The left button (A) shall switch between Radiography and Photography modes. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.8 | The foot pedal right button (B) shall rotate the image 90 degrees. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.9 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Reference SRS | Demo | MEMO-P01-455 - P01 Software Requirements Specification | PASS |  |
| PRD17.10 | removed | -- | N/A |  | -- |  |
| PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | Test | VVPR-P01-101 - SSD Verification Protocol and Report | PASS |  |
|  |  |  |  |  | -- |  |
| 18. Collimation Pucks |  |  |  |  | -- |  |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Test | Intertek? Collimator VVPR? | PASS |  |
| PRD18.2 | removed | -- | N/A |  | -- |  |
| PRD18.3 | removed | -- | N/A |  | -- |  |
| PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Specification Identical to requirementReference E1 emitter drawings | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | An audible click shall be heard when a puck is attached to an emitter. | Demo | May be covered by usability (check before approving DEMO vvpr) | PASS |  |
| PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | Demo | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report | PASS |  |
| PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Specification Identical to requirement | Inspection | VVPR-P01-099 - Design Record Verification via Inspection Protocol and Report | PASS |  |
| PRD18.8 | removed | -- | N/A |  | -- |  |
| PRD18.9 | removed | -- | N/A |  | -- |  |
| PRD18.10 | removed | -- | N/A |  | -- |  |
| PRD18.11 | removed | -- | N/A |  | -- |  |
|  |  |  |  |  | -- |  |
| 20. Applicable Standards |  |  |  |  | -- |  |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Specification Identical to requirement | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Specification Identical to requirement | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Specification Identical to requirement | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Complies (per Third Party Test Lab) | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Specification Identical to requirement | Multiple | MEMO-P01-493 - MX1 Biocompatibility Evaluation | PASS |  |
| PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Specification Identical to requirementComplies per Third Party Test Lab | Multiple | Refer to Intertek Test Report | PASS |  |
| PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Specification Identical to requirement | Multiple |  | -- |  |
| PRD20.19 | removed | -- | N/A |  | -- |  |
