| USE_R210 All fields that require operator interaction shall be labeled. | Inspection | Drawing - labels ASM-500-P007ASM-500-P003ASM-500-P006ASM-600-P100ASM-500-P009ASM-500-P040ASM-500-P052ASM-500-P037 | All fields that require operator interaction contain a label or pointer in the IFU. | PASS |
| USE_R296 All labeling shall be clear and concise. | Test | Verified via USE_R167 | See USE_R167 | PASS |
| USE_R205 The Cassette shall have an active area marking. | Inspection | Drawing - ASM-300, and BOM | Active Area Sticker and Shell Ridges Indicate | PASS |
| USE_R241 The device labels shall not peel after repeated cleaning. | Test | VVPR-P00-022-Functional Cleaning Method Validation Protocol and Report | See VVPR | PASS |
| Laser / LIDAR | Title |  |  |  |
| USE_R211 The lasers output power on the emitter shall be between 0.4 and 1.0 mW | Test | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008 | The laser operating specifications limit output power between 0.5 and 0.9 mW | PASS |
| USE_R213 The laser array should be apparent to the operator so that they can position the device. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| LED | Title |  |  |  |
| USE_R370 The Operator shall be able to view the Emitter and Cassette LEDs while the device is in Use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R371 The Operator shall be able to comprehend information signals from the LEDs while the device is in Use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R220 The cassette LEDs shall be visible though a standard medical drape. | Test, Demo | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R216 Blinking LEDs shall cycle between 1 and 5 Hz with a 50% duty cycle. | Analysis | MEMO-P00-040 - EC to Peripherals Interface Control DocumentMEMO-P00-042 - Software Design Specifications | Inspection of SDS shows the blink rate is set to 2 Hz | PASS |
| PACS | Title |  |  |  |
| USE_R151 The device shall allow sending files to PACS in the DICOM format. | Demo, Analysis | MEMO-P00-042 - Software Design Specifications MEMO-P00-059 - DICOM Conformance StatementVVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| USE_R258 The device should confirm image was sent to PACS. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| USE_R260 The device should have limited steps to send an image to PACS. | Demo | VVPR-P00-016 -  VVAM Image Editing and Export Protocol and Report | See VVPR | PASS |
| Pucks | Title |  |  |  |
| USE_R109 The detachment mechanism for the pucks may incorporate operator positive feedback, either auditory or sensory. | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| USE_R314 The attachment mechanism should be simple enough for a single operator to hold the emitter in one hand, and the Detachable Part(s) in the other | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R108 The Detachable Part(s) shall be aligned and attached to the emitter | Inspection | Assembly drawings ASM-100Drawings: ASM-100-P054 | Emitter contains posts and magnets to properly align pucks and cone. | PASS |
| USE_R283 Puck label color shall match in color to the UI field. | Inspection | Drawing - label ASM-100-S146ASM-100-S147ASM-100-S148ASM-100-S149ASM-100-S150ASM-100-S152 | The color on the puck matches the field shown in the monitor UI | PASS |
| USE_R286 The pucks size shall correspond to the size of the emitter. | Inspection | Assembly Drawings ASM-100, ASM-100-S146 to ASM-100-S152 | Puck is 4:10 in area on the emitter front face and is negligible in weight. | PASS |
| USE_R288 The SID recommendation should show the color of the puck. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R289 The force required to remove a puck from the emitter should not exceed 45 N. | Test |  |  |  |
| USE_R290 Pucks must be no more than 0.5lb each. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| USE_R104 The pucks should withstand a drop from 5 ft. | Inspect | Intertek Test Report | See Test Report | PASS |
| USE_R299 The device should have components that are large enough to easy to see if they are to be removed from the device. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R284 The puck posts should not be sharp. | Inspection | Drawing - ASM-100-P054 | Posts are 0.76mm thick and do not pose a sharpness risk | PASS |
| USE_R207 All detachable components should be recognisable as Imager Equipment. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| Positioning/Tracking System | Title |  |  |  |
| USE_R331 The tracking system should function nominally with a minor amount of drape bunching over the cassette. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R332 The tracking system should function nominally when 50% of the LEDs are covered. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R196 The interlock shall only activate in DDR and single shot mode. | Demo | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| USE_R333 The tracking system should have an error rate of no more than those permitted by IEC 60601-2-54 when the cassette LEDs are covered with a standard blue surgical drape. | Analysis | VVPR-P00-024 - Software System Imaging Modes Protocol and Report | See VVPR | PASS |
| Power Switch/Button & Plug | Title |  |  |  |
| USE_R273 Power button shall be at least 10 mm in diameter. | Inspection | Drawing - ASM-200-P214 | 12.6 mm | PASS |
| USE_R304 The power button should not take longer than 3 s to display response to push. | Test | VVPR-P00-023 - Software System Start-up/Information Signals Protocol and Report | See VVPR | PASS |
| USE_R276 The control unit supply line shall be easy to grasp, and operator shall be able to insert and remove the plug from the wall outlet with a single hand. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R277 The device shall draw less than 350 W of power. | Analysis | Intertek Test Report | Nominal power consumption < 150W | PASS |
| USE_R224 This plug should allow for power to be obtained from a grounded wall outlet | Demo | VVPR-P00-012 - VVAM Setup/Breakdown Protocol and Report | See VVPR | PASS |
| USE_R278 The main power switch shall be recognizable as a power switch | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R291 The power push button shall be recognizable | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R292 The power button shall require between 1.7 N and 3 N of force to actuate. | Test | ASM-200-P214 "Button, ON/OFF, Front" Datasheet | Manufacturer rates part to nominal actuating force of 1.7N | PASS |
| USE_R153 The power switch shall require from 4 to 20 oz of force to activate. | Test | VVPR-P00-027 - VVAM Mechanical Measurements Protocol and Report | See VVPR | PASS |
| USE_R270 The device shall have a recognizable plug | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R280 The device shall have a Power-On screen to indicate On state to operator. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| Shut-Down | Title |  |  |  |
| USE_R113 Operator shall identify the method(s) of turning off the device successfully | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R307 The device should safely shut down and start up if the push button and/or rocker switch is not turned OFF before unplugging. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R313 The device Shutdown command and its respective GUI button shall be recognizable by the operator | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R306 The rocker switch location should be obvious to the operator during shut down. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| Start-Up | Title |  |  |  |
| USE_R114 Operator shall be able to turn on the device successfully | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R248 All three major components shall have an indicator when ON. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R293 The pushbutton shall be easy to press on and off. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| System Level | Title |  |  |  |
| USE_R067 The Imager should incorporate neutral colors for the majority of the outer surface. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R251 The outer surface of the device should be light in color. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R091 The Device shall be no larger than 47 x 20 x 9 in | Inspection | Drawing - ASM-600 | Imager Fits into ASM-600. ASM-600 dimensions are 46.7 x 19.4 x 8.7" | PASS |
| USE_R092 The device shall be movable from one room to another. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R150 The design shall incorporate features that facilitate the operator holding the unit steady for the Test | Inspection | PRD11.16Drawing - ASM-100 | Emitter includes handle feature and is under 10lbs in weight | PASS |
| USE_R156 All Handles Intended to move the device should be sized to accommodate the hand span of a 99th percentile person: Handle length 3.9”, Handle Diameter 1.25” diameter or equivalent | Inspection | Drawing - ASM-200-P317ASM-100-P051ASM-100-P052ASM-300-P006ASM-300-P007 | Approximate Handle DimensionsControl Unit: 5.234" long, 1.2" ØEmitter: 4.695" long, 1.548" ØCassette: 3.641" long, 1.456" Ø | PASS |
| USE_R161 The Operator should identify the bottom surface of the Emitter, Cassette, and Control Unit. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R001 Auditory information signal generator(s) should not be covered during normal use. | Inspection | IFU-P00 Section 5.3 | Content presented in IFU Section | PASS |
| USE_R238 The device components should not be damaged if placed on an incorrect side. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R329 Touch Points should be distinct and apparent to the operator (ie. separated via color or shape). | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R356 The Operator shall be able to interact with the device while wearing gloves. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R357 The device may be useable without peripherals connected. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R193 The device shall survive the foreseeable impacts (doorways, anatomy, tables, etc.). | Test | Intertek Test Report | See Test Report | PASS |
| USE_R321 The device shall be stable without the use of a fixed mechanical arm. | Inspection | Intertek Test Report | See Test Report | PASS |
| UI - General | Title |  |  |  |
| USE_R080 All data presented shall have a unit of measure or label. | Inspection, Demo | VVPR-P00-015 - VVAM DEMO (Single Shot X-ray Mode & DDR Mode) Protocol and ReportDrawing - label ASM-500-P006 | See VVPR | PASS |
| USE_R002 All UI buttons should indicate active area when mouse is hovered over (ie. mouse changing from arrow to hand). | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R065 All UI messages should be clear and as short as possible. | Demo | Analysis of MEMO-P00-097 - Imager P00 Alarms and Information Signals | Analysis of memo will demonstrate that all error messages are clear and short. | PASS |
| USE_R159 The adjustment bars and text should be in high contrast. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R341 All UI buttons shall provide visual or auditory feedback when clicked. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R309 The device UI shall contain interactive features that are large enough to be selected or interacted with. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R347 The Operator shall be able to read and understand the Monitor UI. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R066 The UI should incorporate federally accepted colors and Imager/MedAI colors only. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R152 A sans serif font should be used. | Inspection | Drawing - label ASM-500 series | All labels use a sans-serif font. | PASS |
| USE_R158 Contrast between text and background should be high. | Inspection | Drawing - label ASM-500 series | All labels are in high contrast to their backgrounds. | PASS |
| USE_R479 The device shall have have primary and secondary user interfaces | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| UI - Monitor | Title |  |  |  |
| USE_R345 The Operator should not need to interact with the Monitor UI between taking images. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R197 All UI buttons should be obvious. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R234 The device UI should display the network connection status in the main window. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R262 The Operator should understand which parameters can and cannot be changed when interacting with the UI. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R303 The device may require a log in. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R343 The UI shall have a maximum of 2 levels of hierarchy at any one point. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R348 The UI shall have a maximum of 5 options per menu/scroll bar. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R349 The ON/OFF button LED should respond when the operator initiates the shut off procedure via the UI. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R351 The UI flow should read left to right and top down. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R319 The SID shall be visible to the Operator during Use. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R226 The device UI shall contain the manufacturer contact information. | Demo | VVPR-P00-014 - VVAM System Information / Alerts / Safety Measures Protocol and Report | See VVPR | PASS |
| USE_R189 The device UI should display the most recent 5 images. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R359 The Operator should be able to view images without interacting with the UI. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R473 The device shall contain keyboard shortcuts. | Demo, Analysis | VVPR-P00-025 - Software System DEMO (UI/Software Security Features) Protocol and Report_A1VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR | PASS |
| USE_R474 The device UI should persist rotation adjustments | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| UI - Emitter | Title |  |  |  |
| USE_R094 A reference point shall be provided so that the operator understands where the emitter is positioned in reference to the detector or intended anatomy (ie. compass that describes where the handle of the cassette is). | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R142 The Emitter UI shall contain 3 buttons. | Inspection | Drawing - ASM-100-P158 | The Emitter keypad contains 3 buttons | PASS |
| USE_R138 The Emitter UI shall be human readable and legible in normal use condition(s). | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R140 The Emitter UI text shall be at least 7x5 point ASCII font. | Analysis | Verified via VVPR-P00-025 - Software System UI/Software Security Features Protocol and Report | See VVPR (SRS-SS-064) | PASS |
| USE_R377 The device shall provide a visual distinction between parameters that can be modified by the operator and those that cannot be modified by the operator | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| Misc. | Title |  |  |  |
| USE_R115 The device and its components shall be removable from their shipping containers. The method of opening the containers should be recognizable | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R088 The device shall utilize a digital X-ray detector that is substantially equivalent/comparable to existing models. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R195 Packaging materials should be insulated to aid in the reduction of temperature change due to atmospheric conditions. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| From Risk Assessment | Title |  |  |  |
| USE_R382 The device shall have an appropriate noise level for clinical settings | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R384 The device shall contain clear markings. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R385 The device shall have puck labeling. | Inspection | Drawing - label ASM-100-S146ASM-100-S147ASM-100-S148ASM-100-S149ASM-100-S150ASM-100-S152 | The pucks contain labeling | PASS |
| USE_R386 The device shall utilize recognizable HDMI/USB inputs. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R387 The device shall provide a sufficient IFU. | Inspection | Verified via PRD6.5 | See Test Report | PASS |
| USE_R388 The device shall provide adequate connection force feedback on all operator installed connectors. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R389 The device shall contain connectors unique to the Imager to mitigate other device cable mixups. | Inspection | Datasheet - ASM-400-P011ASM-400-P012ASM-400-P014ASM-400-P015 | Fischer Ultimate Connectors are unique and have key indicators and keying features to prevent mixup | PASS |
| USE_R390 The device shall contain a visible UI. | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R391 The device shall provide a simple interface (no complex hierarchy of operations/menus). | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| USE_R392 The device shall only allow the operator to shoot x-rays if the center of the projected x-ray field is within the active area of the detector | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R393 The device shall provide a means to allow the operator to view the active area before an image is taken. | Inspection | Drawing - ASM-300 subassy w/ active area label (ASM-500-P019) | Active area label visible on cassette top surface | PASS |
| USE_R395 The device shall provide a means to mitigate Over/Under-tightening of connectors. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R401 The device shall provide posts to mitigate Improper placement of pucks. | Inspection | Drawing - ASM-100-P054 | The Emitter front face includes puck posts (3) | PASS |
| USE_R402 The device shall have a center of gravity that mitigates Overbalance. | Inspection | Intertek Test Report | See Test Report | PASS |
| USE_R403 The device IFU shall provide information for proper shutdown procedure(s). | Inspection | IFU-P00 Section 6.9 | Content presented in IFU Section | PASS |
| USE_R404 The device IFU shall provide warning against premature AC power removal. | Inspection | IFU-P00 Section 6.9 | Content presented in IFU Section | PASS |
| USE_R407 The device shall provide a means to mitigate Incorrect puck choice. | Inspection | IFU-P00 Section 3.4 | Content presented in IFU Section | PASS |
| USE_R428 The device shall use a positioning system to mitigate activating the device too far from patient. | Analysis | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R437 The device shall provide labeling to mitigate damage via slamming of patient Anatomy on the Cassette. | Inspection | IFU-P00 Section 6 | Note included to use caution when positioning patient anatomy, | PASS |
| USE_R438 The device IFU shall provide a warning to mitigate damaging the surface of the device via tooling. | Inspection | IFU-P00 Section 1.3 ASM-500-P040 | Content presented in IFU Section | PASS |
| USE_R439 The device IFU shall provide cleaning instructions to mitigate Bloody Transfer between patients. | Inspection | IFU-P00 Section 2.2 | Content presented in IFU Section | PASS |
| USE_R440 The device IFU shall provide cleaning instructions to mitigate the device from being unclean during an exam. | Inspection | IFU-P00 Section 9.3 | Content presented in IFU Section | PASS |
| USE_R441 The device modules shall have handles as means to mitigate dropping when wet. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | The emitter, control unit, and cassette contain handles. | PASS |
| USE_R442 The device IFU shall provide warning mitigate the operator from resting the Emitter on patient anatomy. | Inspection | IFU-P00 Section 6 | Content presented in IFU Section | PASS |
| USE_R443 The device IFU shall provide information to mitigate getting the device wet. | Inspection | IFU-P00 Section 11.1 | Content presented in IFU Section | PASS |
| USE_R444 The device shall provide a means to mitigate blocked fans. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| USE_R445 The device shall provide a means to mitigate overheating. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| USE_R446 The device IFU shall provide instructions for the proper use of drapes. | Inspection | IFU-P00 Section 2.2 | Content presented in IFU Section | PASS |
| USE_R447 The device IFU shall contain troubleshooting procedures for an unresponsive positioning system. | Inspection | IFU-P00 Section 6.9 | Content presented in IFU Section | PASS |
| USE_R448 The device positioning beacons shall compensate for the imaging of all intended anatomies without being blocked. | Inspection | VVPR-P00-018 - VVAM Mechanical Inspection Protocol and Report | See VVPR | PASS |
| USE_R450 The device shall provide adequately sized keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R451 The device shall provide adequately spaced keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R452 The device shall provide readable text/symbols on the keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R453 The device shall provide tactile feedback on the keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | Verified via USE_R129 | PASS |
| USE_R454 The device shall provide adequate sensitivity of the keypad buttons. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R455 The device shall provide proper trigger and keypad layout. | Inspection | See PRD6.20 | Verified via PRD6.20 | PASS |
| USE_R456 The device shall not produce excess flashing. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R458 The device IFU shall provide instructions to interpretation of LED indicators. | Inspection | IFU-P00 Section 6 | Content presented in IFU Section | PASS |
| USE_R459 The device shall provide an ergonomic emitter handle grip. | Test | VVPR-P00-010 - Summative Evaluation Protocol and Report | See VVPR | PASS |
| USE_R461 The device shall provide a means to mitigate the operator from dropping the device. | Inspection | VVPR-P00-019 - VVAM Device Inspection Protocol and Report | See VVPR | PASS |
| USE_R465 The device shall use prescriptive and/or cultural color coding. | Inspection | Assembly Drawings ASM-100, ASM-200, ASM-300 | White, Blue, Grey | PASS |
| USE_R466 The device shall allow the operator to see the emitter and monitor UI during use. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| USE_R467 The device shall allow the operator to achieve interlock satisfaction. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| IEC 60601-1 |  | Intertek Test Report | See Test Report | PASS |
| 4.1 Conditions for application to ME EQUIPMENT or ME SYSTEMS | Informational Clause | N/A | N/A | N/A |
| 4.2 RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS | Title |  |  |  |
| 4.2.1 Introduction to RISK MANAGEMENT | Informational Clause | N/A | N/A | N/A |
| 4.2.2 General requirement for RISK MANAGEMENT | RMF | Intertek Test Report | See Test Report | PASS |
| 4.2.3 Evaluating RISK | Title |  |  |  |
| 4.2.3.1 HAZARDS identified in the IEC 60601-series | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.2.3.2 HAZARDS not identified in the IEC 60601 series | RMF | Intertek Test Report | See Test Report | PASS |
| 4.3 ESSENTIAL PERFORMANCE | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 4.4 EXPECTED SERVICE LIFE | RMF | Intertek Test Report | See Test Report | PASS |
| 4.5 Alternative RISK CONTROL measures or Test methods for ME EQUIPMENT or ME SYSTEMS | N/A | N/A | N/A | N/A |
| 4.6 ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | RMF | Intertek Test Report | See Test Report | PASS |
| 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | RMF, Test | Intertek Test Report | See Test Report | PASS |
| 4.8 Components of ME EQUIPMENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 4.9 Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 4.10 Power supply | Title |  |  |  |
| 4.10.1 Source of power for ME EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.11 Power input | Test | Intertek Test Report | See Test Report | PASS |
| 5 General requirements for Testing ME EQUIPMENT | Title |  |  |  |
| 5.1 TYPE TESTS | Test Information, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2 Number of samples | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3 Ambient temperature, humidity, atmospheric pressure | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.4 Other conditions | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.5 Supply voltages, type of current, nature of supply, frequency | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.6 Repairs and modifications | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.7 Humidity preconditioning treatment | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.8 Sequence of Tests | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS | Title |  |  |  |
| 5.9.1 APPLIED PARTS | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.9.2 ACCESSIBLE PARTS | Title | Intertek Test Report | See Test Report | PASS |
| 5.9.2.1 Test finger | Test | Intertek Test Report | See Test Report | PASS |
| 5.9.2.2 Test hook | Test | Intertek Test Report | See Test Report | PASS |
| 5.9.2.3 Actuating mechanisms | N/A | N/A | N/A | N/A |
| 6 Classification of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 6.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2 Protection against electric shock | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.3 Protection against harmful ingress of water or particulate matter | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.4 Method(s) of sterilization | N/A | N/A | N/A | N/A |
| 6.5 Suitability for use in an OXYGEN RICH ENVIRONMENT | N/A | N/A | N/A | N/A |
| 6.6 Mode of operation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 7.1 General | Title | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.1.1 USABILITY of the identification, marking and documents | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 7.1.2 Legibility of markings | Test | Intertek Test Report | See Test Report | PASS |
| 7.1.3 Durability of markings | Test | Intertek Test Report | See Test Report | PASS |
| 7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1) | Title |  |  |  |
| 7.2.1 Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.2 Identification | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.2.3 Consult ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.4 ACCESSORIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.5 ME EQUIPMENT intended to receive power from other equipment | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.6 Connection to the SUPPLY MAINS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.7 Electrical input power from the SUPPLY MAINS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.8 Output connectors | Title |  |  |  |
| 7.2.8.1 Mains power output | N/A | N/A | N/A | N/A |
| 7.2.8.2 Other power sources | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.9 IP classification | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.10 APPLIED PARTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.11 Mode of operation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.12 Fuses | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.13 Physiological effects (safety signs and warning statements) | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.15 Cooling conditions | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.16 Mechanical stability | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.17 Protective packaging | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.2.18 External pressure source | N/A | N/A | N/A | N/A |
| 7.2.19 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.20 Removable protective means | N/A | N/A | N/A | N/A |
| 7.2.21 Mass of MOBILE ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2) | Title |  |  |  |
| 7.3.1 Heating elements or lampholders | N/A | N/A | N/A | N/A |
| 7.3.2 HIGH VOLTAGE parts | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.3 Batteries | N/A | N/A | N/A | N/A |
| 7.3.4 Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.5 PROTECTIVE EARTH TERMINALS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.6 FUNCTIONAL EARTH TERMINALS | N/A | N/A | N/A | N/A |
| 7.3.7 Supply terminals | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3.8 Temperature of supply terminals | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 7.4 Marking of controls and instruments (see also Table C.3) | Title |  |  |  |
| 7.4.1 Power switches | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.4.2 Control devices | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.4.3 Units of measurement | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.5 Safety signs | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.6 Symbols | Title |  |  |  |
| 7.6.1 Explanation of symbols | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.6.2 Symbols from Annex D | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.6.3 Symbols for controls and performance | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7 Colours of the insulation of conductors | Title |  |  |  |
| 7.7.1 PROTECTIVE EARTH CONDUCTOR | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.2 PROTECTIVE EARTH CONNECTIONS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.3 Green and yellow insulation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.4 Neutral conductor | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.7.5 POWER SUPPLY CORD conductors | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.8 Indicator lights and controls | Title |  |  |  |
| 7.8.1 Colours of indicator lights | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.8.2 Colours of controls | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 7.9.1 General | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.2 Instructions for use (see also Table C.5) | Title |  |  |  |
| 7.9.2.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.2 Warning and safety notices | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.3 ME EQUIPMENT specified for connection to a separate power supply | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.4 Electrical power source | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.2.5 ME EQUIPMENT description | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.2.6 Installation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.7 Isolation from the SUPPLY MAINS | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.8 Start-up PROCEDURE | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.9 Operating instructions | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.10 Messages | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.11 Shutdown PROCEDURE | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.12 Cleaning, disinfection and sterilization | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.13 Maintenance | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.14 ACCESSORIES, supplementary equipment, used material | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.15 Environmental protection | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.16 Reference to the technical description | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.18 ME EQUIPMENT and ACCESSORIES supplied sterile | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.2.19 Unique version identifier | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.3 Technical description (see also Table C.6) | Title |  |  |  |
| 7.9.3.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.3.2 Replacement of fuses, POWER SUPPLY CORDS and other parts | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.9.3.3 Circuit diagrams, component part lists, etc | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.9.3.4 Mains isolation | Inspection | Intertek Test Report | See Test Report | PASS |
| 8 Protection against electrical HAZARDS from ME EQUIPMENT | Title |  |  |  |
| 8.1 Fundamental rule of protection against electric shock | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.2 Requirements related to power sources | Title |  |  |  |
| 8.2.1 Connection to a separate power source | N/A | N/A | N/A | N/A |
| 8.2.2 Connection to an external d.c. power source | N/A | N/A | N/A | N/A |
| 8.3 Classification of APPLIED PARTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.4 Limitation of voltage, current or energy | Title |  |  |  |
| 8.4.1 PATIENT CONNECTIONS intended to deliver current | N/A | N/A | N/A | N/A |
| 8.4.2 ACCESSIBLE PARTS and APPLIED PARTS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug | Test | Intertek Test Report | See Test Report | PASS |
| 8.4.4 Internal capacitive circuits | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5 Separation of parts | Title |  |  |  |
| 8.5.1 MEANS OF PROTECTION (MOP) | Title |  |  |  |
| 8.5.1.1 General | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.2 Separation of PATIENT CONNECTIONS | Title |  |  |  |
| 8.5.2.1 F-TYPE APPLIED PARTS | N/A | N/A | N/A | N/A |
| 8.5.2.2 TYPE B APPLIED PARTS | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.2.3 PATIENT leads or PATIENT cables | N/A | N/A | N/A | N/A |
| 8.5.3 MAXIMUM MAINS VOLTAGE | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.5.4 WORKING VOLTAGE | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.5.5 DEFIBRILLATION-PROOF APPLIED PARTS | Title |  |  |  |
| 8.5.5.1 Defibrillation protection | N/A | N/A | N/A | N/A |
| 8.5.5.2 Energy reduction Test | N/A | N/A | N/A | N/A |
| 8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT | Title |  |  |  |
| 8.6.1 Applicability of requirements | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.6.2 PROTECTIVE EARTH TERMINAL | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.6.3 Protective earthing of moving parts | N/A | N/A | N/A | N/A |
| 8.6.4 Impedance and current-carrying capability | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.6.5 Surface coatings | N/A | N/A | N/A | N/A |
| 8.6.6 Plugs and sockets | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.6.7 POTENTIAL EQUALIZATION CONDUCTOR | N/A | N/A | N/A | N/A |
| 8.6.8 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.6.9 CLASS II ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Title | Intertek Test Report | See Test Report | PASS |
| 8.7.1 General requirements | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.2 SINGLE FAULT CONDITIONS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.3 Allowable values | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4 Measurements | Title |  |  |  |
| 8.7.4.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.2 Measuring supply circuits | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.3 Connection to the measuring supply circuit | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.4 Measuring device (MD) | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.5 Measurement of the EARTH LEAKAGE CURRENT and current in functional earthConnection | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.6 Measurement of the TOUCH CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.7 Measurement of the PATIENT LEAKAGE CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.8 Measurement of the PATIENT AUXILIARY CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.7.4.9 ME EQUIPMENT with multiple PATIENT CONNECTIONS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.8 Insulation | Title |  |  |  |
| 8.8.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.8.2 Distance through solid insulation or use of thin sheet material | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.8.3 Dielectric strength | Test | Intertek Test Report | See Test Report | PASS |
| 8.8.4 Insulation other than wire insulation | Title |  |  |  |
| 8.8.4.1 Mechanical strength and resistance to heat | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.8.4.2 Resistance to environmental stress | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.9 CREEPAGE DISTANCES and AIR CLEARANCES | Title | Intertek Test Report | See Test Report | PASS |
| 8.9.1 Values | Title | Intertek Test Report | See Test Report | PASS |
| 8.9.1.1 General | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.1.2 CREEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1 | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.3 CREEPAGE DISTANCES across glass, mica, ceramic and similar materials | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.4 Minimum CREEPAGE DISTANCE | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.5 ME EQUIPMENT RATED for high altitudes | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.6 Interpolation | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.7 Material groups classification | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.8 Pollution degree classification | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.9 Overvoltage category classification | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.10 AIR CLEARANCE for MAINS PARTS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.11 SUPPLY MAINS overvoltage | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.12 SECONDARY CIRCUITS | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.13 PEAK WORKING VOLTAGES above 1 400 V peak or d.c | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.14 Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.9.1.15 CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS | N/A | N/A | N/A | N/A |
| 8.9.2 Application | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3 Spaces filled by insulating compound | Title | Intertek Test Report | See Test Report | PASS |
| 8.9.3.1 General | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3.2 Insulating compound forming solid insulation between conductive parts | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3.3 Insulating compound forming a cemented joint with other insulating parts | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.3.4 Thermal cycling | Test | Intertek Test Report | See Test Report | PASS |
| 8.9.4 Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES | Test | Intertek Test Report | See Test Report | PASS |
| 8.10 Components and wiring | Title |  |  |  |
| 8.10.1 Fixing of components | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 8.10.2 Fixing of wiring | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 8.10.3 Connections between different parts of ME EQUIPMENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.4 Cord-connected HAND-HELD parts and cord-connected foot-operated control devices (see also 15.4.7) | Title |  |  |  |
| 8.10.4.1 Limitation of operating voltages | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.4.2 Connection cords | Test | Intertek Test Report | See Test Report | PASS |
| 8.10.5 Mechanical protection of wiring | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.6 Guiding rollers for insulated conductors | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.10.7 Insulation of internal wiring | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11 MAINS PARTS, components and layout | Title |  |  |  |
| 8.11.1 Isolation from the SUPPLY MAINS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.2 MULTIPLE SOCKET-OUTLETS | N/A | N/A | N/A | N/A |
| 8.11.3 POWER SUPPLY CORDS | Title |  |  |  |
| 8.11.3.1 Application | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.3.2 Types | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.3.4 APPLIANCE COUPLERS | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.3.5 Cord anchorage | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.3.6 Cord guards | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.11.4 MAINS TERMINAL DEVICES | Title |  |  |  |
| 8.11.4.1 General requirements for MAINS TERMINAL DEVICES | N/A | N/A | N/A | N/A |
| 8.11.4.2 Arrangement of MAINS TERMINAL DEVICES | N/A | N/A | N/A | N/A |
| 8.11.4.3 Fixing of mains terminals | N/A | N/A | N/A | N/A |
| 8.11.4.4 Connections to mains terminals | N/A | N/A | N/A | N/A |
| 8.11.4.5 Accessibility of the connection | N/A | N/A | N/A | N/A |
| 8.11.5 Mains fuses and OVER-CURRENT RELEASES | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.11.6 Internal wiring of the MAINS PART | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 9.1 MECHANICAL HAZARDS of ME EQUIPMENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.2 MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 9.2.1 General | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 9.2.2 TRAPPING ZONE | N/A | N/A | N/A | N/A |
| 9.2.2.1 General | N/A | N/A | N/A | N/A |
| 9.2.2.2 Gaps | N/A | N/A | N/A | N/A |
| 9.2.2.3 Safe distances | N/A | N/A | N/A | N/A |
| 9.2.2.4 GUARDS and other RISK CONTROL measures | N/A | N/A | N/A | N/A |
| 9.2.2.4.1 Access to TRAPPING ZONES | N/A | N/A | N/A | N/A |
| 9.2.2.4.2 FIXED GUARDS | N/A | N/A | N/A | N/A |
| 9.2.2.4.3 Movable GUARDS | N/A | N/A | N/A | N/A |
| 9.2.2.4.4 Other RISK CONTROL measures | N/A | N/A | N/A | N/A |
| 9.2.2.5 Continuous activation | N/A | N/A | N/A | N/A |
| 9.2.2.6 Speed of movement(s) | N/A | N/A | N/A | N/A |
| 9.2.3 Other MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 9.2.3.1 Unintended movement | N/A | N/A | N/A | N/A |
| 9.2.3.2 Overtravel end stops | N/A | N/A | N/A | N/A |
| 9.2.4 Emergency stopping devices | N/A | N/A | N/A | N/A |
| 9.2.5 Release of PATIENT | N/A | N/A | N/A | N/A |
| 9.3 MECHANICAL HAZARD associated with surfaces, corners and edges | Inspection | Intertek Test Report | See Test Report | PASS |
| 9.4 Instability HAZARDS | Title | Intertek Test Report | See Test Report | PASS |
| 9.4.1 General | Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2 Instability – overbalance | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.1 Instability in transport position | Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.2 Instability excluding transport position | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.3 Instability from horizontal and vertical forces | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.4.2.4 Castors and wheels | N/A | N/A | N/A | N/A |
| 9.4.2.4.1 General | N/A | N/A | N/A | N/A |
| 9.4.2.4.2 Force for propulsion | N/A | N/A | N/A | N/A |
| 9.4.2.4.3 Movement over a threshold | N/A | N/A | N/A | N/A |
| 9.4.3 Instability from unwanted lateral movement (including sliding) | N/A | N/A | N/A | N/A |
| 9.4.3.1 Instability in transport position | N/A | N/A | N/A | N/A |
| 9.4.3.2 Instability excluding transport position | N/A | N/A | N/A | N/A |
| 9.4.4 Grips and other handling devices | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 9.5 Expelled parts HAZARD | Title |  |  |  |
| 9.5.1 Protective means | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 9.5.2 Cathode ray tubes | N/A | N/A | N/A | N/A |
| 9.6 Acoustic energy (including infra- and ultrasound) and vibration | Title |  |  |  |
| 9.6.1 General | RMF, Test | Intertek Test Report | See Test Report | PASS |
| 9.6.2 Acoustic energy | Title |  |  |  |
| 9.6.2.1 Audible acoustic energy | Test | Intertek Test Report | See Test Report | PASS |
| 9.6.2.2 Infrasound and ultrasound energy | RMF | Intertek Test Report | See Test Report | PASS |
| 9.6.3 Hand-transmitted vibration | Test | Intertek Test Report | See Test Report | PASS |
| 9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure | Title |  |  |  |
| 9.7.1 General | N/A | N/A | N/A | N/A |
| 9.7.2 Pneumatic and hydraulic parts | N/A | N/A | N/A | N/A |
| 9.7.3 Maximum pressure | N/A | N/A | N/A | N/A |
| 9.7.4 Pressure rating of ME EQUIPMENT parts | N/A | N/A | N/A | N/A |
| 9.7.5 Pressure vessels | N/A | N/A | N/A | N/A |
| 9.7.6 Pressure-control device | N/A | N/A | N/A | N/A |
| 9.7.7 Pressure-relief device | N/A | N/A | N/A | N/A |
| 9.7.8 RATED maximum supply pressure | N/A | N/A | N/A | N/A |
| 9.8 MECHANICAL HAZARDS associated with support systems | Title | Intertek Test Report | See Test Report | PASS |
| 9.8.1 General | N/A | N/A | N/A | N/A |
| 9.8.2 TENSILE SAFETY FACTOR | N/A | N/A | N/A | N/A |
| 9.8.3 Strength of PATIENT or OPERATOR support or suspension systems | N/A | N/A | N/A | N/A |
| 9.8.3.1 General | N/A | N/A | N/A | N/A |
| 9.8.3.2 Static forces due to loading from persons | N/A | N/A | N/A | N/A |
| 9.8.3.3 Dynamic forces due to loading from persons | N/A | N/A | N/A | N/A |
| 9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES | N/A | N/A | N/A | N/A |
| 9.8.4.1 General | N/A | N/A | N/A | N/A |
| 9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE | N/A | N/A | N/A | N/A |
| 9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended for single activation | N/A | N/A | N/A | N/A |
| 9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES | N/A | N/A | N/A | N/A |
| 10 Protection against unwanted and excessive radiation HAZARDS | Title |  |  |  |
| 10.1 X-Radiation | Title | Intertek Test Report | See Test Report | PASS |
| 10.1.1 ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation | N/A | N/A | N/A | N/A |
| 10.1.2 ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.2 Alpha, beta, gamma, neutron and other particle radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.3 Microwave radiation | N/A | N/A | N/A | N/A |
| 10.4 Lasers. | Inspection | Intertek Test Report | See Test Report | PASS |
| 10.5 Other visible electromagnetic radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.6 Infrared radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 10.7 Ultraviolet radiation | N/A | N/A | N/A | N/A |
| 11 Protection against excessive temperatures and other HAZARDS | Title |  |  |  |
| 11.1 Excessive temperatures in ME EQUIPMENT | Title |  |  |  |
| 11.1.1 Maximum temperature during NORMAL USE | Test | Intertek Test Report | See Test Report | PASS |
| 11.1.2 Temperature of APPLIED PARTS | Title |  |  |  |
| 11.1.2.1 APPLIED PARTS intended to supply heat to a PATIENT | N/A | N/A | N/A | N/A |
| 11.1.2.2 APPLIED PARTS not intended to supply heat to a PATIENT | RMF, Test | Intertek Test Report | See Test Report | PASS |
| 11.1.3 Measurements | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 11.1.4 Guards | N/A | N/A | N/A | N/A |
| 11.2 Fire prevention. | Title |  |  |  |
| 11.2.1 Strength and rigidity required to prevent fire in ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 11.2.2 ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICHENVIRONMENTS | Title |  |  |  |
| 11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT | N/A | N/A | N/A | N/A |
| 11.2.2.2 External exhaust outlets for OXYGEN RICH ENVIRONMENT | N/A | N/A | N/A | N/A |
| 11.2.2.3 Electrical connections in OXYGEN RICH ENVIRONMENTS | N/A | N/A | N/A | N/A |
| 11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction with ME EQUIPMENT and ME SYSTEMS | N/A | N/A | N/A | N/A |
| 11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | RMF, Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | N/A | N/A | N/A | N/A |
| 11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | N/A | N/A | N/A | N/A |
| 11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the  ME EQUIPMENT | Title | Intertek Test Report | See Test Report | PASS |
| 11.6.1 General | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.2 Overflow in ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 11.6.3 Spillage on ME EQUIPMENT and ME SYSTEMS | RMF, Test, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.4 Leakage | N/A | N/A | N/A | N/A |
| 11.6.5 Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS | RMF, Test, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.6 Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS | RMF, Test, Inspection | Intertek Test Report | See Test Report | PASS |
| 11.6.7 Sterilization of ME EQUIPMENT and ME SYSTEMS | N/A | N/A | N/A | N/A |
| 11.6.8 Compatibility with substances used with the ME EQUIPMENT | RMF | Intertek Test Report | See Test Report | PASS |
| 11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Inspection + RMF | Intertek Test Report | See Test Report | PASS |
| 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 12 Accuracy of controls and instruments and protection against hazardous outputs | Title |  |  |  |
| 12.1 Accuracy of controls and instruments | RMF | Intertek Test Report | See Test Report | PASS |
| 12.2 USABILITY of ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 12.3 ALARM SYSTEMS | N/A | N/A | N/A | N/A |
| 12.4 Protection against hazardous output | Title |  |  |  |
| 12.4.1 Intentional exceeding of safety limits | N/A | N/A | N/A | N/A |
| 12.4.2 Indication relevant to safety | RMF | Intertek Test Report | See Test Report | PASS |
| 12.4.3 Accidental selection of excessive output values | RMF | Intertek Test Report | See Test Report | PASS |
| 12.4.4 Incorrect output | RMF | Intertek Test Report | See Test Report | PASS |
| 12.4.5 Diagnostic or therapeutic radiation | Title |  |  |  |
| 12.4.5.1 Limits | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.4.5.2 Diagnostic X-ray equipment | Test | Intertek Test Report | See Test Report | PASS |
| 12.4.5.3 Radiotherapy equipment | N/A | N/A | N/A | N/A |
| 12.4.5.4 Other ME EQUIPMENT producing diagnostic or therapeutic radiation | N/A | N/A | N/A | N/A |
| 12.4.6 Diagnostic or therapeutic acoustic pressure | N/A | N/A | N/A | N/A |
| 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Title |  |  |  |
| 13.1 Specific HAZARDOUS SITUATIONS | Title |  |  |  |
| 13.1.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | Test | Intertek Test Report | See Test Report | PASS |
| 13.1.4 Specific MECHANICAL HAZARDS | Test | Intertek Test Report | See Test Report | PASS |
| 13.2 SINGLE FAULT CONDITIONS | Title | Intertek Test Report | See Test Report | PASS |
| 13.2.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 13.2.2 Electrical SINGLE FAULT CONDITION | Test | Intertek Test Report | See Test Report | PASS |
| 13.2.3 Overheating of transformers in ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 13.2.4 Failure of THERMOSTATS | N/A | N/A | N/A | N/A |
| 13.2.5 Failure of temperature limiting devices | Test Information | Intertek Test Report | See Test Report | PASS |
| 13.2.6 Leakage of liquid | N/A | N/A | N/A | N/A |
| 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Test | Intertek Test Report | See Test Report | PASS |
| 13.2.8 Locking of moving parts | N/A | N/A | N/A | N/A |
| 13.2.9 Interruption and short circuiting of motor capacitors | N/A | N/A | N/A | N/A |
| 13.2.10 Additional Test criteria for motor operated ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | N/A | N/A | N/A | N/A |
| 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Test | Intertek Test Report | See Test Report | PASS |
| 13.2.13 Overload Test | Title | Intertek Test Report | See Test Report | PASS |
| 13.2.13.1 General overload Test conditions | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 13.2.13.2 ME EQUIPMENT with heating elements | N/A | N/A | N/A | N/A |
| 13.2.13.3 ME EQUIPMENT with motors | N/A | N/A | N/A | N/A |
| 13.2.13.4 ME EQUIPMENT RATED for non-CONTINUOUS OPERATION | N/A | N/A | N/A | N/A |
| 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Title | Intertek Test Report | See Test Report | PASS |
| 14.1 General | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.2 Documentation | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.3 RISK MANAGEMENT plan | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.4 PEMS DEVELOPMENT LIFE-CYCLE | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.5 Problem resolution | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.6 RISK MANAGEMENT PROCESS | Title | Intertek Test Report | See Test Report | PASS |
| 14.6.1 Identification of known and foreseeable HAZARDS | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.6.2 RISK CONTROL | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.7 Requirement specification | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.8 Architecture | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.9 Design and implementation | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.1 VERIFICATION | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.11 PEMS VALIDATION | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.12 Modification | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 14.13 PEMS intended to be incorporated into an IT-NETWORK | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15 Construction of ME EQUIPMENT | Title |  |  |  |
| 15.1 Arrangements of controls and indicators of ME EQUIPMENT | Test, RMF | Intertek Test Report | See Test Report | PASS |
| 15.2 Serviceability | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.3 Mechanical strength | Title | Intertek Test Report | See Test Report | PASS |
| 15.3.1 General | inspection | Intertek Test Report | See Test Report | PASS |
| 15.3.2 Push Test | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.3 Impact Test | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.4 Drop Test | Title | Intertek Test Report | See Test Report | PASS |
| 15.3.4.1 HAND-HELD ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.4.2 PORTABLE ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 15.3.5 Rough handling Test | N/A | N/A | N/A | N/A |
| 15.3.6 Mould stress relief Test | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 15.3.7 Environmental influences | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 15.4 ME EQUIPMENT components and general assembly | Title |  |  |  |
| 15.4.1 Construction of connectors | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.2 Temperature and overload control devices | Title |  |  |  |
| 15.4.2.1 Application | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.2.2 Temperature settings | Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.3 Batteries | N/A | N/A | N/A | N/A |
| 15.4.3.1 Housing | N/A | N/A | N/A | N/A |
| 15.4.3.2 Connection of the ME SYSTEM to the measuring supply circuit | N/A | N/A | N/A | N/A |
| 15.4.3.3 Protection against overcharging | N/A | N/A | N/A | N/A |
| 15.4.3.4 Lithium Batteries | N/A | N/A | N/A | N/A |
| 15.4.3.5 Excessive current and voltage protection | N/A | N/A | N/A | N/A |
| 15.4.4 Indicators | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.5 Pre-set controls | RMF | Intertek Test Report | See Test Report | PASS |
| 15.4.6 Actuating parts of controls of ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 15.4.6.1 Fixing, prevention of maladjustment | N/A | N/A | N/A | N/A |
| 15.4.6.2 Limitation of movement | N/A | N/A | N/A | N/A |
| 15.4.7 Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) | Title |  |  |  |
| 15.4.7.1 Mechanical strength | Test | Intertek Test Report | See Test Report | PASS |
| 15.4.7.2 Accidental operation of ME EQUIPMENT | Test | Intertek Test Report | See Test Report | PASS |
| 15.4.7.3 Entry of liquids | N/A | N/A | N/A | N/A |
| 15.4.8 Internal wiring of ME EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 15.4.9 Oil containers | N/A | N/A | N/A | N/A |
| 15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 | Title |  |  |  |
| 15.5.1 Overheating | N/A | N/A | N/A | N/A |
| 15.5.1.1 Transformers | N/A | N/A | N/A | N/A |
| 15.5.1.2 Short-circuit Test | N/A | N/A | N/A | N/A |
| 15.5.1.3 Overload Test | N/A | N/A | N/A | N/A |
| 15.5.2 Dielectric strength | N/A | N/A | N/A | N/A |
| 15.5.3 Construction of transformers used to provide separation as required by 8.5 | N/A | N/A | N/A | N/A |
| 16 ME SYSTEMS | Title |  |  |  |
| 16.1 General requirements for the ME SYSTEMS | Inspection, Test Information, RMF | Intertek Test Report | See Test Report | PASS |
| 16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.3 Power supply | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.4 ENCLOSURES | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.5 SEPARATION DEVICES | Test | Intertek Test Report | See Test Report | PASS |
| 16.6 LEAKAGE CURRENTS | Title |  |  |  |
| 16.6.1 TOUCH CURRENT | Test Information | Intertek Test Report | See Test Report | PASS |
| 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | N/A | N/A | N/A | N/A |
| 16.6.3 PATIENT LEAKAGE CURRENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 16.6.4 Measurements | Title |  |  |  |
| 16.6.4.1 General conditions for ME SYSTEMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 16.6.4.2 Connection of the ME SYSTEM to the measuring supply circuit | Test Information | Intertek Test Report | See Test Report | PASS |
| 16.7 Protection against MECHANICAL HAZARDS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 16.8 Interruption of the power supply to parts of an ME SYSTEM | Test | Intertek Test Report | See Test Report | PASS |
| 16.9 ME SYSTEM connections and wiring | Title |  |  |  |
| 16.9.1 Connection terminals and connectors | RMF, Inspection | Intertek Test Report | See Test Report | PASS |
| 16.9.2 MAINS PARTS, components and layout | Title |  |  |  |
| 16.9.2.1 MULTIPLE SOCKET-OUTLET | N/A | N/A | N/A | N/A |
| 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | Inspection | Intertek Test Report | See Test Report | PASS |
| 16.9.2.3 Protection of conductors | Inspection | Intertek Test Report | See Test Report | PASS |
| 17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | RMF | Intertek Test Report | See Test Report | PASS |
| IEC 60601-1-2 |  | Intertek Test Report | See Test Report | PASS |
| 4 General requirements | Title |  |  |  |
| 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | RMF | Intertek Test Report | See Test Report | PASS |
| 4.2 Non-ME EQUIPMENT used in an ME SYSTEM | N/A | N/A | N/A | N/A |
| 4.3 General Test conditions | Title |  |  |  |
| 4.3.1 * Configurations | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 4.3.2 Artificial Hand | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.3.3 * Power input voltages and frequencies | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 5 ME EQUIPMENT and ME SYSTEMS identification, marking and documents | Title |  |  |  |
| 5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2 Accompanying Documents | Title |  |  |  |
| 5.2.1 Instructions for use | Title |  |  |  |
| 5.2.1.1 * General | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2.2 Technical Description | Title |  |  |  |
| 5.2.2.1 Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 5.2.2.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A | N/A | N/A | N/A |
| 5.2.2.3 Requirements applicable to ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation | N/A | N/A | N/A | N/A |
| 5.2.2.4 Requirements applicable to ME EQUIPMENT that includes RF transmitters | N/A | N/A | N/A | N/A |
| 5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | N/A | N/A | N/A |
| 5.2.2.6 Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT | N/A | N/A | N/A | N/A |
| 6 Documentation of the Tests | Title |  |  |  |
| 6.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.2 Test Plan | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3 Test Report | Test Information | Intertek Test Report | See Test Report | PASS |
| 7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 7.1 Protection of radio services and other equipment | Title |  |  |  |
| 7.1.1 * General | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.2 Operating Modes | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.1.3 Multimedia Equipment | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.4 * Subsystems | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A | N/A | N/A | N/A |
| 7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment | N/A | N/A | N/A | N/A |
| 7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices | N/A | N/A | N/A | N/A |
| 7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.9 PATIENT physiological simulation | N/A | N/A | N/A | N/A |
| 7.1.10 Artificial hand | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.1.11 PATIENT-coupled cables | N/A | N/A | N/A | N/A |
| 7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | N/A | N/A | N/A |
| 7.2 Protection of the PUBLIC MAINS NETWORK | Title |  |  |  |
| 7.2.1 Harmonic distortion | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.2.2 Voltage fluctuations and flicker | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3 EMISSIONS requirements summary | Test Information | Intertek Test Report | See Test Report | PASS |
| 8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 8.1 General | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.2 PATIENT physiological simulation | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 8.3 Termination of PATIENT-COUPLED parts | N/A | N/A | N/A | N/A |
| 8.4 HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.5 Subsystems | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | N/A | N/A | N/A |
| 8.7 Operating modes | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.8 Non-ME EQUIPMENT | N/A | N/A | N/A | N/A |
| 8.9 IMMUNITY TEST LEVELS | Test Information, Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 8.10 IMMUNITY to proximity fields from RF wireless communications equipment | Test | Intertek Test Report | See Test Report | PASS |
| 9 Test report | Informational Clause | Intertek Test Report | See Test Report | N/A |
| IEC 60601-1-3 |  | Intertek Test Report | See Test Report | PASS |
| 4.1 Statement of compliance | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 4.2 Composition of reference materials | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 5 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.1.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.1.2 Marking requirements in subclauses | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 5.2.1 References in subclauses | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.2 Dosimetric calibration | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.3 General requirements for the reference of subassemblies and ACCESSORIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4 Instructions for use | Title |  |  |  |
| 5.2.4.1 General requirements for RADIATION dose information | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.2 Quantitative information | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.3 Dose indication | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.4 Clinical protocols | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.5 Deterministic effects (ICRP60)[17] | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.2.4.6 RISK to OPERATORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 6 RADIATION management | Title |  |  |  |
| 6.1 General | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 6.2 Initiation and termination of the IRRADIATION | Title |  |  |  |
| 6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.3 RADIATION dose and RADIATION QUALITY | Title |  |  |  |
| 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.3.2 Reproducibility of the RADIATION output | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 6.4 Indication of operational states | Title |  |  |  |
| 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected | N/A | N/A | N/A | N/A |
| 6.4.2 Indication of LOADING STATE | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION | Inspection, RMF, Test | Intertek Test Report | See Test Report | PASS |
| 6.4.4 Indication of automatic modes | N/A | N/A | N/A | N/A |
| 6.4.5 Dosimetric indications | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.5 AUTOMATIC CONTROL SYSTEM | N/A | N/A | N/A | N/A |
| 6.6 SCATTERED RADIATION reduction | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 6.7 Imaging performance | Title |  |  |  |
| 6.7.1 General | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 6.7.2 System performance | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 6.7.3 Nominal focal spot value | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 6.7.4 RADIATION DETECTOR or X-RAY IMAGE RECEPTOR | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7 RADIATION QUALITY | Title |  |  |  |
| 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 7.2 Waveform of the X-RAY TUBE VOLTAGE | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 7.3 Indication of FILTER properties | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.4 Test for FILTRATION by irremovable materials | Test | Intertek Test Report | See Test Report | PASS |
| 7.5 Test for ADDED FILTERS and materials | N/A | N/A | N/A | N/A |
| 7.6 Test for HALF-VALUE LAYER | Test | Intertek Test Report | See Test Report | PASS |
| 8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 8.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 8.2 Enclosure of X-RAY TUBES | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek Test Report | See Test Report | PASS |
| 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 8.5.1 General | Title |  |  |  |
| 8.5.2 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | RMF | Intertek Test Report | See Test Report | PASS |
| 8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Inspection | Intertek Test Report | See Test Report | PASS |
| 9 FOCAL SPOT TO SKIN DISTANCE | Title |  |  |  |
| 9.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 9.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR | Title |  |  |  |
| 10.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 10.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 11 Protection against RESIDUAL RADIATION | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 12 Protection against LEAKAGE RADIATION | Title |  |  |  |
| 12.1 General | RMF | Intertek Test Report | See Test Report | PASS |
| 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 12.3 Statement of reference LOADING conditions | Inspection | Intertek Test Report | See Test Report | PASS |
| 12.4 LEAKAGE RADIATION in the LOADING STATE | Test | Intertek Test Report | See Test Report | PASS |
| 12.5 LEAKAGE RADIATION when not in the LOADING STATE | Test | Intertek Test Report | See Test Report | PASS |
| 13 Protection against STRAY RADIATION | Title |  |  |  |
| 13.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | N/A | N/A | N/A | N/A |
| 13.3 Protection by distance | N/A | N/A | N/A | N/A |
| 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Inspection | Intertek Test Report | See Test Report | PASS |
| 13.5 Hand Grips and control devices | Inspection | Intertek Test Report | See Test Report | PASS |
| 13.6 Test for STRAY RADIATION | Test | Intertek Test Report | See Test Report | PASS |
| IEC 60601-1-6 |  | Intertek Test Report | See Test Report | PASS |
| IEC 60601-2-28 |  | Intertek Test Report | See Test Report | PASS |
| 201.4 General requirements | Title |  |  |  |
| 201.4.3 ESSENTIAL PERFORMANCE | RMF | Intertek Test Report | See Test Report | PASS |
| 201.4.4 EXPECTED SERVICE LIFE | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.5 General requirements for Testing ME EQUIPMENT | Title |  |  |  |
| 201.5.5 Supply voltages, type of current, nature of supply, frequency | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.5.7 Humidity preconditioning treatment | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS | Title |  |  |  |
| 201.5.9.2 ACCESSIBLE PARTS | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 201.6.2 Protection against electric shock | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 201.7.1 General | Title |  |  |  |
| 201.7.1.1 USABILITY of the identification, marking and documents | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Title |  |  |  |
| 201.7.2.2 Identification | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.5 ME EQUIPMENT intended to receive power from other equipment | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.11 Mode of operation | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.15 Cooling conditions | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.2.101 Marking of X-RAY TUBES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.102 Marking on the outside of X-RAY TUBE ASSEMBLIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.3 Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts | Title |  |  |  |
| 201.7.3.2 HIGH VOLTAGE parts | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 201.7.9.1 General | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2 Instructions for use | Title |  |  |  |
| 201.7.9.2.2 Warning and safety notices | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.3 ME EQUIPMENT SPECIFIED for connection to a separate power supply | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9.2.14 ACCESSORIES, supplementary equipment, used material | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9.2.17 ME EQUIPMENT emitting RADIATION | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.9.2.101 Instructions for use of X-RAY TUBE ASSEMBLIES | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.3 Technical description | Title |  |  |  |
| 201.7.9.3.101 Technical description of X-RAY TUBE ASSEMBLIES | Inspection, RMF | Intertek Test Report | See Test Report | PASS |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Title |  |  |  |
| 201.8.2 Requirements related to power sources | Title |  |  |  |
| 201.8.2.1 Connection to a separate power source | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.8.8 Insulation | Title |  |  |  |
| 201.8.8.3 Dielectric strength | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.9 CREEPAGE DISTANCES and AIR CLEARANCES | Title |  |  |  |
| 201.8.9.3 Spaces filled by insulating compound | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 201.9.5 Expelled parts HAZARD | N/A | N/A | N/A | N/A |
| 201.9.5.1.101 Protective housing | RMF | Intertek Test Report | See Test Report | PASS |
| 201.9.5.2 CATHODE ray tubes | N/A | N/A | N/A | N/A |
| 201.9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure | Title |  |  |  |
| 201.9.7.1 General | N/A | N/A | N/A | N/A |
| 201.9.7.7 Pressure-relief device | N/A | N/A | N/A | N/A |
| 201.10. Protection against unwanted and excessive RADIATION HAZARDS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11 Protection against excessive temperatures and other HAZARDS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11.1 Excessive temperatures in ME EQUIPMENT | RMF | Intertek Test Report | See Test Report | PASS |
| 201.11.1.1 Maximum temperature during NORMAL USE | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.11.1.2 Temperature of APPLIED PARTS | Title |  |  |  |
| 201.11.1.2.2 APPLIED PARTS not intended to supply heat to a PATIENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Title |  |  |  |
| 201.12.2 USABILITY of ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.12.3 ALARM SYSTEMS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.12.4 Protection against hazardous output | Title |  |  |  |
| 201.12.4.5 Diagnostic or therapeutic RADIATION | Title |  |  |  |
| 201.12.4.5.2 Diagnostic X-RAY EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Title |  |  |  |
| 201.13.1 Specific HAZARDOUS SITUATIONS | Title |  |  |  |
| 201.13.1.2 Emission, deformation of ENCLOSURE or exceeding maximum temperature | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.15 Construction of ME EQUIPMENT | Title |  |  |  |
| 201.15.1 Arrangement of controls and indicators of ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.15.4 ME EQUIPMENT components and general assembly | Title |  |  |  |
| 201.15.4.2 Temperature and overload control devices | Title |  |  |  |
| 201.15.4.2.1 Application | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.16 ME SYSTEMS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | RMF | Intertek Test Report | See Test Report | PASS |
| 203 RADIATION protection in diagnostic X-RAY EQUIPMENT | Title |  |  |  |
| 203.4 General requirements | Title |  |  |  |
| 203.4.1 Statement of compliance | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.7 RADIATION QUALITY | Title |  |  |  |
| 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 203.7.3 Indication of FILTER properties | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.12 Protection against LEAKAGE RADIATION | Title |  |  |  |
| 203.12.5 LEAKAGE RADIATION when not in the LOADING STATE | Informational Clause | Intertek Test Report | See Test Report | N/A |
| IEC 60601-2-54 |  | Intertek Test Report | See Test Report | PASS |
| 201.4 General requirements | Title |  |  |  |
| 201.4.3 ESSENTIAL PERFORMANCE | Title |  |  |  |
| 201.4.3.101 * Additional potential ESSENTIAL PERFORMANCE requirements | Test Information, RMF | Intertek Test Report | See Test Report | PASS |
| 201.4.10.2 Supply mains for ME EQUIPMENT and ME SYSTEMS | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.5 General requirements for Testing of ME EQUIPMENT | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7 ME EQUIPMENT identification, marking and documents | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.7.2 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Title |  |  |  |
| 201.7.2.7 Electrical input power from the SUPPLY MAINS | N/A | N/A | N/A | N/A |
| 201.7.2.15 Cooling conditions | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.2.101 Beam limiting device | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.8.1 Colours of indicator lights | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9 ACCOMPANYING DOCUMENTS | Title |  |  |  |
| 201.7.9.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2 Instructions for use | Title |  |  |  |
| 201.7.9.2.1 General | Title |  |  |  |
| 201.7.9.2.1.101 LOADING FACTORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.1.102 X-RAY SOURCE ASSEMBLY | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.1.103 Integrated X-RAY IMAGE RECEPTOR | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.3 Technical description | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.3.101 X-RAY SOURCE ASSEMBLY | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.7.9.101 Additional statements in ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Title |  |  |  |
| 201.8.4 Limitation of voltage, current or energy | Title |  |  |  |
| 201.8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug | Title |  |  |  |
| 201.8.4.3.101 HIGH-VOLTAGE CABLE CONNECTIONS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 201.8.4.101 Limitation of X-RAY TUBE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.8.5 Separation of parts | Title |  |  |  |
| 201.8.5.1 MEANS OF PROTECTION (MOP) | Inspection | Intertek Test Report | See Test Report | PASS |
| 201.8.5.4 WORKING VOLTAGE | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT | Title |  |  |  |
| 201.8.6.4 Impedance and current-carrying capability | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.6.101 X-RAY TUBE ASSEMBLY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 201.8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Title |  |  |  |
| 201.8.7.3 *Allowable values | Test Information | Intertek Test Report | See Test Report | PASS |
| 201.8.8.3 Dielectric strength | Test | Intertek Test Report | See Test Report | PASS |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Title |  |  |  |
| 201.9.2 MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 201.9.2.2 TRAPPING ZONE | Title |  |  |  |
| 201.9.2.2.4 GUARDS and other RISK CONTROL measures | Title |  |  |  |
| 201.9.2.2.4.4 Other RISK CONTROL measures | Title |  |  |  |
| 201.9.2.2.4.4.101 Collision protection | N/A | N/A | N/A | N/A |
| 201.9.2.2.5 Continuous activation | N/A | N/A | N/A | N/A |
| 201.9.2.2.6 Speed of movement(s) | N/A | N/A | N/A | N/A |
| 201.9.2.3 Other MECHANICAL HAZARDS associated with moving parts | Title |  |  |  |
| 201.9.2.3.1 Unintended movement | N/A | N/A | N/A | N/A |
| 201.9.2.3.1.101 Unintended movement during PATIENT loading/unloading | N/A | N/A | N/A | N/A |
| 201.9.2.3.101 Pressure and force limitation | N/A | N/A | N/A | N/A |
| 201.9.2.3.102 Motion INTERLOCK for COMPRESSION DEVICES | N/A | N/A | N/A | N/A |
| 201.9.2.4 Emergency stopping devices | Title |  |  |  |
| 201.9.2.4.101 Controls | N/A | N/A | N/A | N/A |
| 201.9.8 HAZARDS associated with support systems | Title |  |  |  |
| 201.9.8.3.3 Dynamic forces due to loading from persons | N/A | N/A | N/A | N/A |
| 201.9.8.4 Systems with MECHANICAL PROTECTIVE DEVICES | Title |  |  |  |
| 201.9.8.4.101 MECHANICAL PROTECTIVE DEVICE | N/A | N/A | N/A | N/A |
| 201.9.8.101 Shock absorbing means | N/A | N/A | N/A | N/A |
| 201.10. Protection against unwanted and excessive radiation HAZARDS | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.11 Protection against excessive temperatures and other HAZARDS | Title |  |  |  |
| 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | Inspection, Test, RMF | Intertek Test Report | See Test Report | PASS |
| 201.11.102 Protection against excessive temperatures of BEAM LIMITING DEVICES | N/A | N/A | N/A | N/A |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Informational Clause | Intertek Test Report | See Test Report | N/A |
| 201.13 HAZARDOUS SITUATIONS and fault conditions | Informational Clause | N/A | N/A | N/A |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | N/A | N/A | N/A |
| 201.15 Construction of ME EQUIPMENT | Informational Clause | N/A | N/A | N/A |
| 201.16 ME SYSTEMS | Informational Clause | N/A | N/A | N/A |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Informational Clause | N/A | N/A | N/A |
| 202 Electromagnetic compatibility – Requirements and Tests | Title |  |  |  |
| 202.101 Immunity Testing of ESSENTIAL PERFORMANCE | RMF | Intertek Test Report | See Test Report | PASS |
| 203 Radiation protection in diagnostic X-ray equipment | Title |  |  |  |
| 203.4 General requirements | Title |  |  |  |
| 203.4.1 Statement of compliance | Informational Clause | N/A | N/A | N/A |
| 203.4.101 Qualifying conditions for defined terms | Title |  |  |  |
| 203.4.101.1 Electric power | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS | Test | Intertek Test Report | See Test Report | PASS |
| 203.4.101.3 LOADING TIME | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.4.101.4 NOMINAL SHORTEST IRRADIATION TIME | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.5 ME EQUIPMENT identification, marking and documents | Title |  |  |  |
| 203.5.2.4.5 Deterministic effects | Title |  |  |  |
| 203.5.2.4.5.101 Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.5.2.4.5.102 *Test for dosimetric information | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6 RADIATION management | Title |  |  |  |
| 203.6.2 Initiation and termination of the IRRADIATION | Title |  |  |  |
| 203.6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.2.1.101 Charging mode INTERLOCK | N/A | N/A | N/A | N/A |
| 203.6.2.1.102 Connections of external INTERLOCKS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3 RADIATION dose and RADIATION quality | Title |  |  |  |
| 203.6.3.1 Adjustment of RADIATION dose and RADIATION quality | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2 Reproducibility of the RADIATION output | Title |  |  |  |
| 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2.103 Conditions for measuring AIR KERMA | Title |  |  |  |
| 203.6.3.2.103.1 Measuring arrangements | Inspection, Test Information | Intertek Test Report | See Test Report | PASS |
| 203.6.3.2.103.2 ATTENUATION and RADIATION QUALITY for measurement of AIR KERMA | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.6.3.101 Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.3.102 * High-level control (HLC) | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4 Indication of operational states | Title |  |  |  |
| 203.6.4.2 Indication of LOADING STATE | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION | Title |  |  |  |
| 203.6.4.3.101  General requirements for the indication of LOADING FACTORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.102  Shortened indication of LOADING FACTORS | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.103  Indication of varying LOADING FACTORS | N/A | N/A | N/A | N/A |
| 203.6.4.3.104  Accuracy of LOADING FACTORS | Title |  |  |  |
| 203.6.4.3.104.1  General aspects for the accuracy of LOADING FACTORS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.2  Accuracy of LOADING FACTORS in automatic control mode | N/A | N/A | N/A | N/A |
| 203.6.4.3.104.3  Accuracy of X-RAY TUBE VOLTAGE | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.5  Accuracy of LOADING TIME | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.104.6  Accuracy of CURRENT TIME PRODUCT | Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.3.105  Indication of ADDED FILTERS | N/A | N/A | N/A | N/A |
| 203.6.4.4 Indication of automatic modes | N/A | N/A | N/A | N/A |
| 203.6.4.5 * Dosimetric indications | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.6.4.101 Indication of READY STATE | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.5 AUTOMATIC CONTROL SYSTEM | N/A | N/A | N/A | N/A |
| 203.6.5.101 Determination of the NOMINAL SHORTEST IRRADIATION TIME | N/A | N/A | N/A | N/A |
| 203.6.6 SCATTERED RADIATION reduction | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.6.7 Imaging performance | Title |  |  |  |
| 203.6.7.101 Display of last image hold (LIH) | N/A | N/A | N/A | N/A |
| 203.7 RADIATION QUALITY | Title |  |  |  |
| 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | N/A | N/A | N/A | N/A |
| 203.7.1.101 FILTRATION in X-RAY SOURCE ASSEMBLIES | Inspection, RMF, Test | Intertek Test Report | See Test Report | PASS |
| 203.8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 203.8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Title |  |  |  |
| 203.8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Demo | Intertek Test Report | See Test Report | PASS |
| 203.8.101 Boundary and dimensions of the X-RAY FIELD | Test Information, Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.102 Methods of beam limitation in X-RAY EQUIPMENT | Title | Intertek Test Report | See Test Report | PASS |
| 203.8.102.1 General | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.102.2 Indication on the X-RAY EQUIPMENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.102.3 Indication in the instructions for use | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.8.102.4 Accuracy of marked and written indications | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.102.5 Indication by LIGHT FIELD-INDICATOR | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.102.6 Accuracy of indication with a LIGHT FIELD-INDICATOR | Test | Intertek Test Report | See Test Report | PASS |
| 203.8.103 Interception of the X-RAY BEAM in RADIOSCOPY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.8.104 Positioning of the X-RAY BEAM AXIS | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.9 FOCAL SPOT TO SKIN DISTANCE | Title |  |  |  |
| 203.9.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.9.101 X-RAY EQUIPMENT specified for RADIOSCOPY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.9.102 X-RAY EQUIPMENT specified for RADIOGRAPHY | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR | Title |  |  |  |
| 203.10.1 General | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.10.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.10.101 Test for attenuation equivalent | Test | Intertek Test Report | See Test Report | PASS |
| 203.11 Protection against RESIDUAL RADIATION | Title | Intertek Test Report | See Test Report | PASS |
| 203.11.101 Requirements | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| 203.11.102 Test for attenuation of RESIDUAL RADIATION | Test | Intertek Test Report | See Test Report | PASS |
| 203.12 Protection against LEAKAGE RADIATION | Title |  |  |  |
| 203.12.4 LEAKAGE RADIATION in the LOADING state | Test Information | Intertek Test Report | See Test Report | PASS |
| 203.13 Protection against STRAY RADIATION | Title |  |  |  |
| 203.13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.13.3 Protection by distance | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Title |  |  |  |
| 203.13.4.101 * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION | N/A | N/A | N/A | N/A |
| 203.13.4.102 Control from a designated SIGNIFICANT ZONE OF OCCUPANCY | Inspection | Intertek Test Report | See Test Report | PASS |
| 203.13.5 Hand Grips and control devices | N/A | N/A | N/A | N/A |
| 203.13.6 Test for STRAY RADIATION | Test | Intertek Test Report | See Test Report | PASS |
| IEC 10993 |  |  |  |  |
| 6.1 Material characterization | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | The Wuxi MEMO shows no issues with materials used regarding biocompatibility | PASS |
| 6.2 Biological evaluation Tests | Title |  |  |  |
| 6.2.1 General | Test, Inspection | Drawing - ASM-100 | No access without tool | PASS |
| 6.2.2 Test descriptions | Title |  |  |  |
| 6.2.2.1 General | Informational Clause | N/A | N/A | N/A |
| 6.2.2.2 Cytotoxicity | Test | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| 6.2.2.3 Delayed-type hypersensitivity | Test | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| 6.2.2.4 Irritation (including intracutaneous reactivity) | Test | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | See Test Report | PASS |
| 6.2.2.5 Systemic toxicity (acute) | N/A | N/A | N/A | N/A |
| 6.2.2.6 Subacute and subchronic toxicity | N/A | N/A | N/A | N/A |
| 6.2.2.7 Genotoxicity | N/A | N/A | N/A | N/A |
| 6.2.2.8 Implantation | N/A | N/A | N/A | N/A |
| 6.2.2.9 Haemocompatibility | N/A | N/A | N/A | N/A |
| 6.2.2.10 Chronic toxicity | N/A | N/A | N/A | N/A |
| 6.2.2.11 Carcinigenicity | N/A | N/A | N/A | N/A |
| 6.2.2.12 Reproductive and developmental toxicity | N/A | N/A | N/A | N/A |
| 6.2.2.13 Biodegradation | N/A | N/A | N/A | N/A |
| 6.2.2.14 Toxicokinetic studies | N/A | N/A | N/A | N/A |
| 6.2.2.15 Immunotoxicology | N/A | N/A | N/A | N/A |
| 7 Interpretation of biological evaluation data and overall biological safety assessment | Inspection | MEMO-P00-112 - WUXI Biocompatibility of Materials Desktop Audit | The Wuxi MEMO shows no issues with materials used regarding biocompatibility | PASS |
| IEC 60336 |  |  |  |  |
| 4 Determinations for the evaluation of the FOCAL SPOT characteristics | Title |  |  |  |
| 4.1 Statement of the FOCAL SPOT characteristics | Informational Clause | N/A | N/A | N/A |
| 4.2 Longitudinal axis of the X-RAY TUBE ASSEMBLY | Informational Clause | N/A | N/A | N/A |
| 4.3 REFERENCE AXIS of the X-RAY TUBE ASSEMBLY | Informational Clause | N/A | N/A | N/A |
| 4.4 Direction of evaluation for the FOCAL SPOT length | Informational Clause | N/A | N/A | N/A |
| 4.5 Direction of evaluation for the FOCAL SPOT width | Informational Clause | N/A | N/A | N/A |
| 5 FOCAL SPOT camera set-up | Title |  |  |  |
| 5.1 Overview | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2 Test equipment | Title |  |  |  |
| 5.2.1 SLIT CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2.2 PINHOLE CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2.3 RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3 Test arrangement | Title |  |  |  |
| 5.3.1 Position of the slit or pinhole diaphragm normal to the REFERENCE AXIS | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3.2 Position of the slit or pinhole diaphragm along the REFERENCE AXIS | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3.3 Orientation of the slit or pinhole diaphragm | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.3.4 Position of the RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.4 Total uncertainty of the camera set-up | Test Information | Intertek Test Report | See Test Report | PASS |
| 6 Production of RADIOGRAMS | Title |  |  |  |
| 6.1 Overview | Informational Clause | N/A | N/A | N/A |
| 6.2 Operating conditions | Title |  |  |  |
| 6.2.1 FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.2 X-RAY TUBE ASSEMBLY | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.3 LOADING FACTORS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.4 Special LOADING FACTORS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.2.5 Special arrangements | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3 Production of FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS | Title |  |  |  |
| 6.3.1 Production of FOCAL SPOT SLIT RADIOGRAMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3.2 Production of FOCAL SPOT PINHOLE RADIOGRAMS | Test Information | Intertek Test Report | See Test Report | PASS |
| 6.3.3 RADIOGRAPHIC FILM exposure | N/A | N/A | N/A | N/A |
| 6.4 Statement of compliance | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| 7 Determination of the LINE SPREAD FUNCTION | Title |  |  |  |
| 7.1 Overview | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.2 Measuring equipment and measuring arrangement | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.3 Measurement of the density distribution | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.4 Determination of the LINE SPREAD FUNCTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 7.5 Statement of compliance | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| 8 Determination of FOCAL SPOT dimensions | Title |  |  |  |
| 8.1 Overview | Informational Clause | N/A | N/A | N/A |
| 8.2 Measurement and determination | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.3 Specified NOMINAL FOCAL SPOT VALUES | Title |  |  |  |
| 8.3.1 Nominal values | Inspection | IFU-P00 Section 11.1 | Content presented in IFU Section | PASS |
| 8.3.2 Actual values | Test Information | Intertek Test Report | See Test Report | PASS |
| 8.4 Statement of compliance | Inspection | IFU-P00 Section Regulatory Requirements | Content presented in IFU Section | PASS |
| 8.5 Marking of compliance | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 9 Determination of the MODULATION TRANSFER FUNCTION | Title |  |  |  |
| 9.1 Overview | Informational Clause | N/A | N/A | N/A |
| 9.2 Specified MODULATION TRANSFER FUNCTION | Inspection | Intertek Test Report | See Test Report | PASS |
| 9.3 Calculation of the MODULATION TRANSFER FUNCTION | Title |  |  |  |
| 9.3.1 Calculation for the theoretical magnification approaching infinity | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.3.2 Calculation for the standard magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.3.3 Calculation for finite magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.3.4 Presentation of the MODULATION TRANSFER FUNCTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.4 Evaluation of compliance of the MTF | Test Information | Intertek Test Report | See Test Report | PASS |
| 9.5 Statement of compliance | Inspection | IFU-P00 Section 11.5 | Information in device labeling | PASS |
| 10 FOCAL SPOT STAR RADIOGRAMS | Title |  |  |  |
| 10.1 Overview | Informational Clause | N/A | N/A | N/A |
| 10.2 Test equipment | Title |  |  |  |
| 10.2.1 STAR PATTERN CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.2 RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.3 Position of the STAR PATTERN CAMERA normal to the REFERENCE AXIS | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.4 Position of the STAR PATTERN CAMERA in REFERENCE DIRECTION | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.5 Alignment of the STAR PATTERN CAMERA | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.6 Position of the RADIOGRAPHIC FILM | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.7 Operating conditions | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.8 Production of the FOCAL SPOT STAR RADIOGRAM | Test Information | Intertek Test Report | See Test Report | PASS |
| 10.2.9 Statement of compliance | Inspection | IFU-P00 Section 13.3.1 | Information in device labeling | PASS |
| 11 STAR PATTERN RESOLUTION LIMIT | Title |  |  |  |
| 11.1 Overview | Informational Clause | N/A | N/A | N/A |
| 11.2 Specified STAR PATTERN RESOLUTION LIMIT | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.3 Measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4 Determination of the STAR PATTERN RESOLUTION LIMIT | Title |  |  |  |
| 11.4.1 Determination of magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4.2 STAR PATTERN RESOLUTION LIMIT for standard magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4.3 STAR PATTERN RESOLUTION LIMIT for finite magnification | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.4.4 Presentation of STAR PATTERN RESOLUTION LIMIT | Test Information | Intertek Test Report | See Test Report | PASS |
| 11.5 Evaluation and statement of compliance | Title |  |  |  |
| 11.5.1 Evaluation of compliance | Title |  |  |  |
| 11.5.2 Statement of compliance | Inspection | IFU-P00 Section 11.5 | Information in device labeling | PASS |
| 12 BLOOMING VALUE | Title |  |  |  |
| 12.1 Overview | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.2 Determination of the BLOOMING VALUE | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.3 Evaluation and statement of compliance | Title |  |  |  |
| 12.3.1 Evaluation of compliance | Test Information | Intertek Test Report | See Test Report | PASS |
| 12.3.2 Statement of compliance | N/A | N/A | N/A | N/A |
| 13 Alternate measurement methods | Test Information | Intertek Test Report | See Test Report | PASS |
| IEC 60522 |  |  |  |  |
| 4 Measurement of PERMANENT FILTRATION | Title |  |  |  |
| 4.1 General | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.2 Test sample | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.3 Generation of the X-RAY BEAM for measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.4 RADIATION DETECTOR | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.5 Composition of reference materials | Test Information | Intertek Test Report | See Test Report | PASS |
| 4.6 Method of measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 5 Indications and statements of PERMANENT FILTRATION | Informational Clause | N/A | N/A | N/A |
| IEC 60613 |  |  |  |  |
| 4 Presentation of the electrical characteristic | Title |  |  |  |
| 4.1 X-RAY TUBE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.2 NOMINAL X-RAY TUBE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.3 X-RAY TUBE CURRENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.4 CATHODE EMISSION CHARACTERISTIC | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.5 ENVELOPE characteristics | Title |  |  |  |
| 4.5.1 ENVELOPE CURRENT | Inspection | Intertek Test Report | See Test Report | PASS |
| 4.5.2 ENVELOPE VOLTAGE | Inspection | Intertek Test Report | See Test Report | PASS |
| 5 LOADING of an X-RAY TUBE | Title |  |  |  |
| 5.1 LOADING TIME | Title |  |  |  |
| 5.1.1 Units | Inspection | Intertek Test Report | See Test Report | PASS |
| 5.1.2 Measurement | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.2 CYCLE TIME | Inspection | Intertek Test Report | See Test Report | PASS |
| 6 Input power | Title |  |  |  |
| 6.1 ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.2 NOMINAL ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.3 NOMINAL RADIOGRAPHIC ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.4 NOMINAL CT ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.5 X-RAY TUBE ASSEMBLY INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.6 NOMINAL CONTINUOUS INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.7 CONTINUOUS ANODE INPUT POWER | Inspection | Intertek Test Report | See Test Report | PASS |
| 6.8 CT SCAN POWER INDEX (CTSPI) | N/A | N/A | N/A | N/A |
| 6.9 NOMINAL CT SCAN POWER INDEX (NOMINAL CTSPI) | N/A | N/A | N/A | N/A |
| 7 RADIOGRAPHIC RATINGS | Title |  |  |  |
| 7.1 General | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.2 SINGLE LOAD RATING | Inspection | Intertek Test Report | See Test Report | PASS |
| 7.3 SERIAL LOAD RATING | Inspection | Intertek Test Report | See Test Report | PASS |
| 8 Presentation of data | Inspection | Intertek Test Report | See Test Report | PASS |
| IEC 60825 |  |  |  |  |
| 4 Classification principles | Title |  |  |  |
| 4.1 General | Informational Clause | N/A | N/A | N/A |
| 4.2 Classification responsibilities | Informational Clause | N/A | N/A | N/A |
| 4.3 Classification rules | Informational Clause | N/A | N/A | N/A |
| 4.4 Laser products designed to function as conventional lamps | Informational Clause | N/A | N/A | N/A |
| 5 Determination of the accessible emission level and product classification | Title |  |  |  |
| 5.1 Tests | Informational Clause | N/A | N/A | N/A |
| 5.2 Measurement of laser radiation | Informational Clause | N/A | N/A | N/A |
| 5.3 Determination of the class of the laser product | Inspection | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008 | Class 2 Laser | PASS |
| 5.4 Measurement geometry | Title |  |  |  |
| 5.4.1 General | Informational Clause | N/A | N/A | N/A |
| 5.4.2 Default (simplified) evaluation | Test Information | Intertek Test Report | See Test Report | PASS |
| 5.4.3 Evaluation condition for extended sources | Test Information | Intertek Test Report | See Test Report | PASS |
| 6 Engineering specifications | Title |  |  |  |
| 6.1 General remarks and modifications | Informational Clause | N/A | N/A | N/A |
| 6.2 Protective housing | Title |  |  |  |
| 6.2.1 General | Inspection | Drawing - ASM-100 | No access without tool | PASS |
| IEC 60825 Section 6.2.2 Service - Access to laser requires tools | Demo | VVPR-P00-013 -  VVAM Start-up/Shut-down & UI Features Protocol and Report | See VVPR | PASS |
| 6.2.3 Removable laser system | N/A | N/A | N/A | N/A |
| 6.3 Access panels and safety interlocks | Title |  |  |  |
| 6.3.1 A safety interlock shall be provided for access panels of protective housings when both of the following conditions are met: | N/A | N/A | N/A | N/A |
| 6.3.2 Deliberate Safety System Override | N/A | N/A | N/A | N/A |
| 6.4 Remote interlock connector | N/A | N/A | N/A | N/A |
| 6.5 Manual reset | N/A | N/A | N/A | N/A |
| 6.6 Key control | N/A | N/A | N/A | N/A |
| 6.7 Laser radiation emission warning | Inspection | IFU-P00 Section 10.1Drawing - label ASM-500-P039 | Information in device labeling | PASS |
| 6.8 Beam stop or attenuator | N/A | N/A | N/A | N/A |
| 6.9 Controls | N/A | N/A | N/A | N/A |
| 6.10. Viewing optics | N/A | N/A | N/A | N/A |
| 6.11 Scanning safeguard | N/A | N/A | N/A | N/A |
| 6.12 Safeguard for Class 1C products | N/A | N/A | N/A | N/A |
| 6.13 Walk-in access | N/A | N/A | N/A | N/A |
| 6.14 Environmental conditions | Inspection | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008IFU-P00 Section 15 | Operating conditions within laser specs | PASS |
| 6.15 Protection against other hazards | Title |  |  |  |
| 6.15.1 Non-optical hazards | N/A | N/A | N/A | N/A |
| 6.15.2 Collateral radiation | RMF | Intertek Test Report | See Test Report | PASS |
| 6.16 Power limiting circuit | Inspection | MEMO-P00-043 - Laser Regulatory AnalysisDrawing - ASM-100-008 | Operation within laser specs | PASS |
| 7 Labelling | Title |  |  |  |
| 7.1 General | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.2 Class 1 and Class 1M | N/A | N/A | N/A | N/A |
| 7.3 Class 1C | N/A | N/A | N/A | N/A |
| 7.4 Class 2 and Class 2M | Inspection | IFU-P00 Section 10.1Drawing - label Emitter Faceplate | Information on labeling and IFU | PASS |
| 7.5 Class 3R | N/A | N/A | N/A | N/A |
| 7.6 Class 3B | N/A | N/A | N/A | N/A |
| 7.7 Class 4 | N/A | N/A | N/A | N/A |
| 7.8 Aperture label | N/A | N/A | N/A | N/A |
| 7.9 Radiation output and standards information | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.10. Labels for access panels | Title |  |  |  |
| 7.10.1 Labels for panels | Title |  |  |  |
| 7.10.2 Labels for safety interlocked panels | N/A | N/A | N/A | N/A |
| 7.11 Warning for invisible laser radiation | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 7.12 Warning for visible laser radiation | Inspection | IFU-P00 Section 3.2 | Information in device labeling | PASS |
| 7.13 Warning for potential hazard to the skin or anterior parts of the eye | Inspection | Drawing - label ASM-500-P015 | Information in device labeling | PASS |
| 8 Other informational requirements | Title |  |  |  |
| 8.1 Information for the user | Inspection | IFU-P00 Section 3.1 | Information in device labeling | PASS |
| 8.2 Purchasing and servicing information | Inspection | IFU-P00 Section 16 | Information in device labeling | PASS |
| 9 Additional requirements for specific laser products | Title |  |  |  |
| 9.1 Other parts of the standard series IEC 60825 | Informational Clause | N/A | N/A | N/A |
| 9.2 Medical laser products | Informational Clause | N/A | N/A | N/A |
| 9.3 Laser processing machines | N/A | N/A | N/A | N/A |
| 9.4 Electric toys | N/A | N/A | N/A | N/A |
| 9.5 Consumer electronic products | N/A | N/A | N/A | N/A |
| 21 CFR 801: Labeling |  |  |  |  |
| Subpart A General Labeling Provisions | Title |  |  |  |
| Sec. 801.1 Medical devices; name and place of business of manufacturer, packer or distributor. | Inspection | IFU-P00 Section DisclaimerDrawing - Labels - ASM-500 series labels | Content presented in IFU Section, information in all labels | PASS |
| Sec. 801.3 Definitions. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.4 Meaning of intended uses. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.5 Medical devices; adequate directions for use. | Inspection | IFU-P00 Section 4, 6, 7 | Content presented in IFU Section | PASS |
| Sec. 801.6 Medical devices; misleading statements. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.15 Medical devices; prominence of required label statements; use of symbols in labeling. | Informational Clause | N/A | N/A | N/A |
| Sec. 801.16 Medical devices; Spanish-language version of certain required statements. | N/A | N/A | N/A | N/A |
| Sec. 801.18 Format of dates provided on a medical device label. | Inspection | Drawing- label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Dates are in compliance to standard | PASS |
| Subpart B Labeling Requirements for Unique Device Identification | Title |  |  |  |
| Sec. 801.20 Label to bear a unique device identifier. | Inspection | IFU-P00 Section 10Drawing - label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Device SN displayed on each device. | PASS |
| Sec. 801.30 General exceptions from the requirement for the label of a device to bear a unique device identifier. | N/A | N/A | N/A | N/A |
| Sec. 801.35 Voluntary labeling of a device with a unique device identifier. | N/A | N/A | N/A | N/A |
| Sec. 801.40 Form of a unique device identifier. | Inspection | IFU-P00 Section 10Drawing  - label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Device SN displayed on each device. | PASS |
| Sec. 801.45 Devices that must be directly marked with a unique device identifier. | Inspection | IFU-P00 Section 10Drawing  - label ASM-500-P002ASM-500-P028ASM-500-P027ASM-500-P003 | Device SN displayed on each device. | PASS |
| Sec. 801.50 Labeling requirements for stand-alone software. | N/A | N/A | N/A | N/A |
| Sec. 801.55 Request for an exception from or alternative to a unique device identifier requirement. | N/A | N/A | N/A | N/A |
| Sec. 801.57 Discontinuation of legacy FDA identification numbers assigned to devices. | Informational Clause | N/A | N/A | N/A |
| Subpart C Labeling Requirements for Over-the-Counter Devices | Title |  |  |  |
| Sec. 801.60 Principal display panel. | N/A | N/A | N/A | N/A |
| Sec. 801.61 Statement of identity. | N/A | N/A | N/A | N/A |
| Sec. 801.62 Declaration of net quantity of contents. | N/A | N/A | N/A | N/A |
| Sec. 801.63 Medical devices; warning statements for devices containing or manufactured with chlorofluorocarbons and other class I ozone-depleting substances. | N/A | N/A | N/A | N/A |
| Subpart D Exemptions From Adequate Directions for Use | Title |  |  |  |
| Sec. 801.109 Prescription devices. | Inspection | IFU-P00 Section Manufacturers responsibilityDrawing - label ASM-600-P100ASM-500-P009ASM-500-P003ASM-500-P037 | IFU states intended use of this device.Labels contain prescription only symbols. | PASS |
| Sec. 801.110 Retail exemption for prescription devices. | N/A | N/A | N/A | N/A |
| Sec. 801.116 Medical devices having commonly known directions. | N/A | N/A | N/A | N/A |
| Sec. 801.119 In vitro diagnostic products. | N/A | N/A | N/A | N/A |
| Sec. 801.122 Medical devices for processing, repacking, or manufacturing. | N/A | N/A | N/A | N/A |
| Sec. 801.125 Medical devices for use in teaching, law enforcement, research, and analysis. | N/A | N/A | N/A | N/A |
| Sec. 801.127 Medical devices; expiration of exemptions. | N/A | N/A | N/A | N/A |
| Sec. 801.128 Exceptions or alternatives to labeling requirements for medical devices held by the Strategic National Stockpile. | N/A | N/A | N/A | N/A |
| Subpart E Other Exemptions | Title |  |  |  |
| Sec. 801.150 Medical devices; processing, labeling, or repacking. | N/A | N/A | N/A | N/A |
| Subparts F-G [Reserved] | Title |  |  |  |
| Subpart H Special Requirements for Specific Devices | Title |  |  |  |
| Sec. 801.405 Labeling of articles intended for lay use in the repairing and/or refitting of dentures. | N/A | N/A | N/A | N/A |
| Sec. 801.415 Maximum acceptable level of ozone. | N/A | N/A | N/A | N/A |
| Sec. 801.417 Chlorofluorocarbon propellants. | N/A | N/A | N/A | N/A |
| Sec. 801.420 Hearing aid devices; professional and patient labeling. | N/A | N/A | N/A | N/A |
| Sec. 801.421 Hearing aid devices; conditions for sale. | N/A | N/A | N/A | N/A |
| Sec. 801.430 User labeling for menstrual tampons. | N/A | N/A | N/A | N/A |
| Sec. 801.433 Warning statements for prescription and restricted device products containing or manufactured with chlorofluorocarbons or other ozone-depleting substances. | N/A | N/A | N/A | N/A |
| Sec. 801.435 User labeling for latex condoms. | N/A | N/A | N/A | N/A |
| Sec. 801.437 User labeling for devices that contain natural rubber. | N/A | N/A | N/A | N/A |
| 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  |
| (c) Manufacturers' responsibility. | Informational Clause | N/A | N/A | N/A |
| (d) Assemblers' responsibility. | Informational Clause | N/A | N/A | N/A |
| (e) Identification of x-ray components. | Inspection | IFU-P00 Section 3Drawing - label ASM-500-P006ASM-500-P027ASM-500-P028Emitter FaceplateASM-500-P015ASM-500-P040 | Emitter and Control Unit are marked in accordance to this standard. | PASS |
| (f) [Reserved] | Informational Clause | N/A | N/A | N/A |
| (g) Information to be provided to assemblers. | Inspection | QSP-024 - Production and Process Control | Assemblers shall be provided with information as specified in 21CFR1020.30 | PASS |
| (h) Information to be provided to users. | Inspection | IFU-P00 Section 1.1, 1.2, 16 | Information in device labeling | PASS |
| (i) [Reserved] | Informational Clause | N/A | N/A | N/A |
| (j) Warning label. | Inspection | ASM-500-P006 | Warning contained in label | PASS |
| (k) Leakage radiation from the diagnostic source assembly. | Test | Intertek Test Report | See Test Report | PASS |
| (l) Radiation from components other than the diagnostic source assembly. | N/A | N/A | N/A | N/A |
| (m) Beam quality | Test | Intertek Test Report | See Test Report | PASS |
| (n) Aluminum equivalent of material between patient and image receptor. | Test | Intertek Test Report | See Test Report | PASS |
| (o) Battery charge indicator. | N/A | N/A | N/A | N/A |
| (p) [Reserved] | Informational Clause | N/A | N/A | N/A |
| (q) Modification of certified diagnostic x-ray components and systems. | N/A | N/A | N/A | N/A |
| 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS |  |  |  |  |
| (a) Control and indication of technique factors | Inspection, Test | Intertek Test Report | See Test Report | PASS |
| (b) Reproducibility. | Test | Intertek Test Report | See Test Report | PASS |
| (c) Linearity. | Test | Intertek Test Report | See Test Report | PASS |
| (d) Field limitation and alignment for mobile, portable, and stationary general purpose x-ray systems. | Test | Intertek Test Report | See Test Report | PASS |
| (e) Field indication and alignment on stationary general purpose x-ray equipment. | N/A | N/A | N/A | N/A |
| (f) Field limitation on radiographic x-ray equipment other than general purpose radiographic systems | N/A | N/A | N/A | N/A |
| (g) Positive beam limitation (PBL). | N/A | N/A | N/A | N/A |
| (h) Field limitation and alignment for spot-film devices. | N/A | N/A | N/A | N/A |
| (i) Source-skin distance | Test | Intertek Test Report | See Test Report | PASS |
| (j) Beam-on indicators. | Demo | VVPR-P00-015 -  VVAM Single & Serial Radiography Modes Protocol and Report | See VVPR | PASS |
| (k) Multiple tubes. | N/A | N/A | N/A | N/A |
| (l) Radiation from capacitor energy storage equipment. | Test | Intertek Test Report | See Test Report | PASS |
| (m) Primary protective barrier for mammography x-ray systems | N/A | N/A | N/A | N/A |
| ISO 14971 |  | Intertek Test Report | See Test Report | PASS |
| IEC 62304 |  | Intertek Test Report | See Test Report | PASS |
| Health Insurance Portability and Accountability Act of 1996 (HIPAA) |  | Risks to be mitigated by final operating facility | See Test Report | PASS |
| DICOM |  | MEMO-P00-059-DICOM Conformance Statement | See Test Report | PASS |

### Table 11
| ID | Requirement | Compliance Method | Specification |
| --- | --- | --- | --- |
| PRD1.1 | removed | Demo (Usability) | Attribute |
| PRD1.10 | The device shall include Accompanying Documents (IFU) | Inspection | AttributeReference IFU specification |
| PRD1.2 | removed | Demo (Usability) | Attribute |
| PRD1.3 | removed | Demo (Usability) | Attribute |
| PRD1.4 | removed | Demo (Usability) | Attribute |
| PRD1.5 | removed | Demo (Usability) | Attribute |
| PRD1.6 | removed | Inspection | Attribute |
| PRD1.7 | removed | -- | -- |
| PRD1.8 | removed | Demo (Usability) | Attribute |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Demo (Usability) | AttributeSpecification identical to requirement |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Demo | Attribute Specification Identical to requirement |
| PRD10.11 | removed | -- | -- |
| PRD10.12 | removed | Demo | Attribute |
| PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD10.14 | removed | -- | -- |
| PRD10.15 | The emitter display shall display the viewfinder. | Demo | AttributeReference SRS |
| PRD10.16 | The emitter display shall display the remaining battery life in the form of a bar or percent. | Demo | AttributeReference SRS |
| PRD10.17 | The emitter display shall display the pairing status of the Cassette and Foot Pedal. | Demo | AttributeReference SRS |
| PRD10.18 | removed | -- | -- |
| PRD10.19 | removed | Demo | Attribute |
| PRD10.2 | The emitter center button shall allow the operator to select between radiography and photography modes. | Demo | AttributeReference SRS |
| PRD10.20 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Test | AttributeReference SRS |
| PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Test | Attribute Specification Identical to requirement |
| PRD10.22 | The emitter keypad center button should wake the emitter from idle with a single press of button. | Demo | AttributeReference SRS |
| PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is 62mm x 24mm in size. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD10.25 | The cassette power button shall power the cassette ON with a single press. | TestDemo | Attribute Specification Identical to requirement |
| PRD10.26 | removed | Demo | Attribute |
| PRD10.27 | removed | -- | -- |
| PRD10.28 | The casssette should not take longer than 3 seconds to display a response once the power button is pushed. | Test | AttributeReference SRS |
| PRD10.29 | The cassette shall be available for use in less than 45 seconds of initiating power on. | Test | AttributeReference SRS |
| PRD10.3 | The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Demo | AttributeReference SRS |
| PRD10.30 | The cassette shall indicate when it is ON via the screen or an indicator light. | Demo | AttributeReference SRS |
| PRD10.31 | The emitter should not take longer than 3 seconds to display a response once the power button is pushed. | Test | AttributeReference SRS |
| PRD10.31 | The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Test | Reference SRS |
| PRD10.32 | The emitter shall be available for use in less than 45 seconds of initiating power on. | Test | AttributeReference SRS |
| PRD10.33 | The emitter shall indicate when it is ON via the screen or an indicator light. | Demo | AttributeReference SRS |
| PRD10.4 | removed | -- | -- |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Demo | Attribute Specification Identical to requirement |
| PRD10.6 | removed | Demo | Attribute |
| PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | Demo | Attribute Specification Identical to requirement |
| PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Demo | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Demo | AttributeReference SRS |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | Test | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 |
| PRD11.11 | removed | Test | Attribute |
| PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | Test | AttributeThe cassette shall weigh less than 15.5 lbs. |
| PRD11.13 | removed | -- | -- |
| PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | Test | Attribute The packaging case shall weigh less than 18 lbs. |
| PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | Test | Attribute The device and packaging shall weigh less than 42 lbs (when combined) |
| PRD11.16 | removed | -- | -- |
| PRD11.17 | removed | -- | -- |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Demo (Usability)Inspection | Attribute Specification Identical to requirementReference C1 cassette and E 1 emitter drawings for detailed LED locations |
| PRD11.19 | removed | -- | -- |
| PRD11.2 | removed | -- | -- |
| PRD11.20 | removed | Inspection | Attribute |
| PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. |  | The foot pedal shall weight less than 4 lbs. |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Inspection | Emitter design shall be symmetrical design |
| PRD11.4 | The emitter shall be useable with one hand. | Demo (Usability)Test | AttributeThe emitter shall be less than 8.0 lb |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Demo (Usability) | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD11.7 | The emitter should be usable in the forward and downward directions. | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD11.8 | removed | -- | -- |
| PRD11.9 | removed | -- | -- |
| PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Inspection | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.10 | removed | -- | -- |
| PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. | Inspection | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.12 | removed | -- | -- |
| PRD12.13 | removed | -- | -- |
| PRD12.2 | removed | -- | -- |
| PRD12.4 | removed | -- | -- |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Demo | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.6 | The case shall have a telescoping handle. | Demo | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Inspection | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Demo | Attribute Specification Identical to requirementReference P1 case drawings for detailed case specifications |
| PRD12.9 | removed | -- | -- |
| PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | Demo (Usability) | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | Analysis | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.11 | removed | -- | -- |
| PRD13.12 | removed | -- | -- |
| PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | Test | - The device E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 2,600 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. |
| PRD13.2 | removed | -- | -- |
| PRD13.3 | removed | -- | -- |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Demo (Usability) | Attribute Specification Identical to requirement |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. | Inspection, Test | Attribute The device shall be able to be cleaned using isopropyl alcohol and Cavicide. |
| PRD13.6 | removed | Test | Attribute |
| PRD13.7 | removed | -- | -- |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | Analysis | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | Analysis | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. |
| PRD14.1 | removed |  |  |
| PRD14.10 | removed |  |  |
| PRD14.11 | removed |  |  |
| PRD14.13 | removed |  |  |
| PRD14.14 | removed |  |  |
| PRD14.15 | removed |  |  |
| PRD14.16 | removed |  |  |
| PRD14.2 | removed |  |  |
| PRD14.3 | removed |  |  |
| PRD14.4 | removed |  |  |
| PRD14.5 | removed |  |  |
| PRD14.6 | removed |  |  |
| PRD14.7 | removed |  |  |
| PRD14.8 | removed |  |  |
| PRD14.9 | removed |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Inspection | Battery packs shall have a rated capacity less than 100 WHr |
| PRD15.2 | removed | -- | -- |
| PRD15.3 | removed | -- | -- |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Inspection | AttributeComponents sensitive to temperature shall be rated for storage within -10C to +55C. |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Inspection | AttributeComponents sensitive to humidity shall be rated for storage within 20-90% RH. |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Inspection | AttributeComponents sensitive to temperature shall be rated for use within 0.0 C to +29.9C. |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Inspection | AttributeComponents sensitive to humidity shall be rated for use within 20-90% RH. |
| PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Inspection | AttributeComponents sensitive to pressure shall be rated for use within 70 to 106 kpa. |
| PRD16.1 | removed |  |  |
| PRD16.2 | removed |  |  |
| PRD16.3 | removed |  |  |
| PRD16.4 | removed | -- | -- |
| PRD16.5 | removed |  |  |
| PRD17.1 | removed | -- | -- |
| PRD17.10 | removed | Demo | Attribute |
| PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | Test | Attribute The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. |
| PRD17.3 | The device shall support the use of a foot pedal with 2 triggers and 2 buttons. | Demo | AttributeReference SRS |
| PRD17.4 | The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode. | Demo | AttributeReference SRS |
| PRD17.5 | The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode. | Demo | AttributeReference SRS |
| PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Inspection | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD17.7 | The left button (A) shall switch between Radiography and Photography modes. | Demo | AttributeReference SRS |
| PRD17.8 | The foot pedal right button (B) shall rotate the image 90 degrees. | Demo | AttributeReference SRS |
| PRD17.9 | The foot pedal left pedal (A) shall "Favorite" or Save the current image. | Demo | AttributeReference SRS |
| PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | Test | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD18.10 | removed |  |  |
| PRD18.11 | removed |  |  |
| PRD18.2 | removed | -- | -- |
| PRD18.3 | removed | -- | -- |
| PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Demo | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | Demo | AttributeAn audible click shall be heard when a puck is attached to an emitter. |
| PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | Inspection | Atribute With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm |
| PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Inspection | Attribute Specification Identical to requirement |
| PRD18.8 | removed | -- | -- |
| PRD18.9 | removed | -- | -- |
| PRD19.1 | removed |  |  |
| PRD19.10 | removed |  |  |
| PRD19.12 | removed |  |  |
| PRD19.13 | removed |  |  |
| PRD19.2 | removed |  |  |
| PRD19.3 | removed |  |  |
| PRD19.4 | removed |  |  |
| PRD19.5 | removed |  |  |
| PRD19.6 | removed |  |  |
| PRD19.7 | removed |  |  |
| PRD19.8 | removed |  |  |
| PRD19.9 | removed |  |  |
| PRD2.1 | The device shall have a monoblock that integrates a HVPS and x-ray tube. | Inspection | Reference Monoblock drawing, MS-10007 |
| PRD2.10 | The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Demo | AttributeReference SRS |
| PRD2.11 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Test | Test Points:@ 40kV, 20 second DDR@ 60kV, 20 second DDR@ 80kV, 20 second DDRAcceptance Criteria:Results in 100 pulses (frames)Measured Average Voltage (over 100 pulses) ± 8% errorMeasured Average Current (over 100 pulses) + 20% errorSample 1st, 50th, and 100th pulseMeasured Voltage ± 8% errorMeasured Current + 20% errorMeasured Time ± (10 % + 1ms) errorDDR must not run for longer than 20 secondsReference SRS |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Demo | AttributeSpecification identical to requirement |
| PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Demo | AttributeSpecification identical to requirement |
| PRD2.14 | removed | Inspection | Attribute |
| PRD2.15 | The primary fixed collimation shall collimate to 2 deg less than specified x-ray tube (43 deg.). | Inspection | AttributeThe primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing |
| PRD2.16 | removed | -- | -- |
| PRD2.17 | removed | -- | -- |
| PRD2.18 | removed | -- | -- |
| PRD2.19 | removed | -- | -- |
| PRD2.2 | The x-ray tube assembly shall be self-shielded. | Inspection | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 (requirements for leakage & scatter radiation)-Complies with IEC 60601-1-3 |
| PRD2.20 | removed | Demo | Attribute |
| PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | Test | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV |
| PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Inspection | AttributeReference cassette drawings for C1 |
| PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9"). | Inspection | AttributeReference cassette drawings for C1 |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Inspection | AttributeReference cassette drawings for C1 |
| PRD2.25 | removed | -- | -- |
| PRD2.3 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | Analysis | Reference SRS |
| PRD2.4 | removed | -- | -- |
| PRD2.5 | removed | -- | -- |
| PRD2.6 | removed | -- | -- |
| PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Inspection | AttributeSpecification identical to requirement (component specification -not to be verified at device top level) |
| PRD2.8 | The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Demo | Reference SRS |
| PRD2.9 | The x-ray tube beam current shall operate between 1mA to 2mA. | Demo | AttributeReference SRS |
| PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Multiple | Complies (per Third Party Test Lab)Specification identical to requirement |
| PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab)Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 |
| PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) |
| PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) |
| PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.19 | removed | Multiple | Multiple |
| PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Multiple | CompliesSpecification identical to requirement |
| PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Inspection | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.22 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2016) Digital Imaging and Communications in Medicine (DICOM) Set). | Multiple | Reference SRS |
| PRD20.23 | The device JETSON shall comply with IEC 60950 Ed. 2.0 b:2013 Information technology equipment – Safety. | Inspection | Attribute |
| PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.25 | removed | Multiple | Multiple |
| PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | Test | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)   per IEC 60601-1 clause 8.6.4. (Impedance and current carrying capability), i.e. Essential Performance, Filtration,  Radiation Leakage, and Burn In Test after ISTA 3A conditioning-Have no visible damage that affects safety or performance of the device |
| PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Multiple | Specification identical to requirementReference device BOMsComplies per (Third Party Test Lab) |
| PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Multiple | CompliesSpecification identical to requirement |
| PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. | Multiple | MultipleSpecification Identical to requirement |
| PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 for diagnostic image quality | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.1 2013 Requirements for Medical Electrical Equipment. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Multiple | Specification identical to requirementComplies per (Third Party Test Lab) |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | Test | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 20cm 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs. | Demo | AttributeReference SRS |
| PRD3.11 | removed | Demo | Attribute |
| PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | Demo | Attribute@ 20cm 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. |
| PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | Demo | -The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.@25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | Test | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 20cm 25cm, 40cm, 60cm, 80cm |
| PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Demo | Reference SRSX-ray emissions disabled < 20cm 25cm (LEDs red and will not emit)X-ray emissions allowed 20 25-80cm (LEDs green and able to emit)X-ray emissions Disabled > 80cm (LEDs red and will not emit) |
| PRD3.4 | removed |  |  |
| PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Demo | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are coveredAttribute |
| PRD3.6 | removed |  |  |
| PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Demo | AttributeTracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape |
| PRD3.8 | removed |  |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions. | Demo | AttributeTracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) |
| PRD4.1 | The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Demo | AttributeReference SRS |
| PRD4.10 | The viewfinder shall display loading factors before taking an image. | Demo | AttributeReference SRS |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID. | Demo | AttributeReference SRS |
| PRD4.12 | The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis. | Demo | AttributeReference SRS |
| PRD4.13 | removed |  | AttributeReference SRS |
| PRD4.14 | The viewfinder shall display the non-active area uniquely from the active area. | Demo | AttributeReference SRS |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | DemoTest | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm.Reference SRS |
| PRD4.16 | removed |  |  |
| PRD4.17 | The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector. | Demo | AttributeReference SRS |
| PRD4.19 | The viewfinder shall show the x-ray field projection for the puck that is selected. | Demo | AttributeReference SRS |
| PRD4.20 | The viewfinder shall display the imaging mode (Radiography or Photography). | Demo | AttributeReference SRS |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette. | Demo | AttributeReference SRS |
| PRD4.4 | removed |  | AttributeReference SRS |
| PRD4.5 | The viewfinder shall calculate and display the collimated x-ray field. | Demo | AttributeReference SRS |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector. | Demo | AttributeReference SRS |
| PRD4.7 | The viewfinder shall include a reference point to indicate the center of the x-ray field. | Demo | AttributeReference SRS |
| PRD4.8 | The viewfinder shall overlay the x-ray field and active area on the optical image. | Demo | AttributeReference SRS |
| PRD4.9 | removed |  | AttributeReference SRS |
| PRD5.1 | removed |  |  |
| PRD5.10 | removed |  |  |
| PRD5.11 | removed | -- | -- |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | Test | When subjected to the following use conditions, the Emitter battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.12 | The cassette fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. | Test | When subjected to the following use conditions, the cassette battery shall last >90 minutes:80kV, 0.08mAs; 5s DDR, 15s wait, 5s DDR, 15s wait, 5s DDR, 15s wait, 15min wait. Repeat same DDR sequence every 15 minutes until device powers off. |
| PRD5.14 | The emitter shall be chargeable via wired power connection. | Demo | AttributeReference SRS |
| PRD5.15 | removed | -- | -- |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Inspection | Attribute Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Inspection | Attribute Specification Identical to requirementReference H1 Wired Charger drawings |
| PRD5.18 | removed | -- | -- |
| PRD5.19 | removed | -- | -- |
| PRD5.20 | removed | -- | -- |
| PRD5.21 | removed | -- | -- |
| PRD5.22 | The cassette shall support x-ray emissions while wired charging. | Demo | AttributeReference SRS |
| PRD5.23 | The cassette shall be chargeable via wired power connection. | Demo | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD5.25 | removed | -- | -- |
| PRD5.26 | removed | Inspection | Attribute |
| PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | Inspection | AttributeThe minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | AttributeReference E1 emitter drawings |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | AttributeReference C1 cassette drawings |
| PRD5.5 | removed | Analysis | Reference SRS |
| PRD5.6 | The emitter shall display the status of the charging system. | Demo | AttributeReference SRS |
| PRD5.7 | removed |  | AttributeReference SRS |
| PRD5.8 | The cassette shall display the status of the charging system. | Demo | AttributeReference SRS |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than 100 WHr in order to allow for air transit. | Inspection | Attribute Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |
| PRD6.1 | removed | -- | -- |
| PRD6.2 | removed | Multiple | SRS |
| PRD6.3 | removed | Multiple | SRS |
| PRD6.4 | removed | Multiple | SRS |
| PRD6.5 | removed | Multiple | SRS |
| PRD6.6 | removed | Multiple | SRS |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. | Multiple | Reference SRS |
| PRD6.8 | removed | Multiple | SRS |
| PRD6.9 | removed | Analysis | SRS |
| PRD7.1 | removed | -- | -- |
| PRD7.10 | removed | -- | -- |
| PRD7.11 | The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | Demo | AttributeReference SRS |
| PRD7.12 | The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi. | Demo | AttributeReference SRS |
| PRD7.13 | The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. | Demo | LEDS Green = ArmedLEDS Red = DisarmedLEDS Yellow = Emitting X-raysReference SRS |
| PRD7.14 | removed | Inspection | Attribute |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Inspection | Attribute Specification identical to requirementReference E1 emitter drawings |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Inspection | Attribute Specification identical to requirementReference E1 emitter drawings |
| PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Inspection | Attribute Specification identical to requirementReference E1 emitter drawings |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Inspection | AttributeSpecification identical to requirement |
| PRD7.2 | removed | -- | -- |
| PRD7.20 | removed | -- | -- |
| PRD7.21 | removed | -- | -- |
| PRD7.22 | The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Demo | AttributeReference SRS |
| PRD7.23 | The emitter, cassette, and tablet shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Inspection | AttributeRadio components (M50012 and T1) shall be rated for 2.4GHz and 5GHz bandwidths |
| PRD7.24 | The device shall serve as a private WiFi Access Point. | Demo | AttributeReference SRS |
| PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Inspection | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD7.28 | The emitter shall have a usb-c for power input. | Inspection | Attribute Specification Identical to requirementReference E1 emitter drawings |
| PRD7.3 | removed | Demo | Attribute Reference E1 emitter drawings |
| PRD7.32 | removed | -- | -- |
| PRD7.33 | removed | -- | -- |
| PRD7.36 | removed | -- | -- |
| PRD7.37 | removed | -- | -- |
| PRD7.38 | removed | -- | -- |
| PRD7.39 | removed | -- | -- |
| PRD7.40 | removed | -- | -- |
| PRD7.41 | removed | -- | -- |
| PRD7.42 | removed | -- | -- |
| PRD7.43 | removed | -- | -- |
| PRD7.44 | removed | -- | -- |
| PRD7.45 | removed | -- | -- |
| PRD7.46 | removed | -- | -- |
| PRD7.47 | removed | -- | -- |
| PRD7.48 | removed | -- | -- |
| PRD7.49 | removed | -- | -- |
| PRD7.50 | removed | -- | -- |
| PRD7.51 | removed | -- | -- |
| PRD7.52 | removed | -- | -- |
| PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Demo | Attribute Specification Identical to requirementReference C1 cassette drawings |
| PRD7.6 | removed | Inspection | Attribute |
| PRD7.7 | removed | Inspection | Attribute |
| PRD7.8 | removed | -- | -- |
| PRD7.9 | removed | -- | -- |
| PRD8.1 | The device shall allow the operator to switch between radiographic and photographic modes. | Demo | AttributeReference SRS |
| PRD8.10 | The device idle state shall be distinguished from active state. | Demo | AttributeReference SRS |
| PRD8.11 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Demo | AttributeReference SRS |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. | Demo | AttributeReference SRS |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Demo | AttributeReference SRS |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release. | Analysis | AttributeReference SRS |
| PRD8.15 | The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Demo | AttributeReference SRS |
| PRD8.16 | The device shall contain debug and release modes for service operators. | Analysis | Reference SRS |
| PRD8.17 | The system shall store the most recent 1000 photographic images. | Analysis | Reference SRS |
| PRD8.18 | The system shall store the most recent 1000 radiographic images. | Analysis | Reference SRS |
| PRD8.19 | The system shall store the most recent 100 serial radiography series. | Analysis | Reference SRS |
| PRD8.2 | removed | -- | -- |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. | Analysis | Reference SRS |
| PRD8.21 | The device should self-terminate a DDR if any part of the projected collimated x-ray field is moved outside the active area. | Demo | AttributeReference SRS |
| PRD8.22 | removed | -- | -- |
| PRD8.23 | removed | -- | -- |
| PRD8.24 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Analysis | Reference SRS |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs. | Demo | AttributeReference SRS |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Demo | AttributeReference SRS |
| PRD8.27 | removed | -- | -- |
| PRD8.28 | removed | -- | -- |
| PRD8.3 | The device shall contain different indicators for each mode. | Demo | AttributeReference SRS |
| PRD8.30 | removed | Demo | Attribute |
| PRD8.31 | The system shall be display the loading factors (kV, mAs) used for capturing the image. | Demo | AttributeReference SRS |
| PRD8.32 | removed | -- | -- |
| PRD8.33 | removed | -- | -- |
| PRD8.34 | removed | -- | -- |
| PRD8.35 | removed | -- | -- |
| PRD8.36 | removed | -- | -- |
| PRD8.37 | removed | -- | -- |
| PRD8.38 | removed | -- | -- |
| PRD8.39 | removed | -- | -- |
| PRD8.4 | removed | -- | -- |
| PRD8.40 | removed | -- | -- |
| PRD8.41 | removed | -- | -- |
| PRD8.42 | removed | -- | -- |
| PRD8.43 | removed | -- | -- |
| PRD8.44 | removed | -- | -- |
| PRD8.45 | removed | -- | -- |
| PRD8.46 | removed | -- | -- |
| PRD8.47 | The device shall support image queuing for use off-network and network submission when connected. | Demo | AttributeReference SRS |
| PRD8.48 | The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Demo | AttributeReference SRS |
| PRD8.49 | removed | -- | -- |
| PRD8.5 | removed | -- | -- |
| PRD8.50 | The Mobile Device App shall be compatible with Android devices. | Demo | AttributeReference SRS |
| PRD8.51 | The device shall support the WPA2 protocol. | Analysis | Reference SRS |
| PRD8.52 | removed | Analysis | SRS |
| PRD8.53 | The device shall enter an idle state when the device is not utilized for 5 minutes. | Demo | AttributeReference SRS |
| PRD8.54 | The device shall exit an idle state within 20 seconds upon detection of emitter or foot pedal activity. | Demo | AttributeReference SRS |
| PRD8.55 | The device shall disallow x-ray acquisition when the device is in idle state | Analysis | Reference SRS |
| PRD8.56 | The device shall allow the operator to take and view images without external internet connectivity. | Demo | AttributeReference SRS |
| PRD8.6 | removed | -- | -- |
| PRD8.7 | removed | -- | -- |
| PRD8.8 | The system should save images prior to shut down. | Demo | AttributeReference SRS |
| PRD8.9 | removed | Demo | Attribute |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label. | Demo | AttributeReference SRS |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Demo | AttributeReference SRS |
| PRD9.11 | The software UI should persist rotation adjustments. | Demo | AttributeReference SRS |
| PRD9.12 | removed | -- | -- |
| PRD9.13 | removed | -- | -- |
| PRD9.14 | removed | -- | -- |
| PRD9.15 | removed | -- | -- |
| PRD9.16 | The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Demo | Reference SRS |
| PRD9.17 | The software UI should display the PACS connection status. | Demo | User Interface SpecificationReference SRS |
| PRD9.18 | removed | -- | -- |
| PRD9.19 | removed | Demo | Attribute |
| PRD9.2 | The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Demo | AttributeReference SRS |
| PRD9.20 | removed | -- | -- |
| PRD9.21 | The software UI shall display the SID during use. | Demo | AttributeReference SRS |
| PRD9.22 | The software UI shall display the dose after each image acquisition. | Demo | Reference SRS |
| PRD9.23 | removed | -- | -- |
| PRD9.24 | removed | Demo | Attribute |
| PRD9.25 | removed | -- | -- |
| PRD9.26 | The software UI should inform the operator if any fault occurs. | Analysis | Reference SRS |
| PRD9.27 | removed | Analysis | SRS |
| PRD9.28 | The software UI shall provide an indication when a failure to capture an image occurs. | Analysis | Reference SRS |
| PRD9.29 | removed | Demo | Attribute |
| PRD9.3 | removed | Demo | Attribute |
| PRD9.30 | removed | -- | -- |
| PRD9.31 | removed | -- | -- |
| PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Demo | SRS |
| PRD9.33 | removed | -- | -- |
| PRD9.34 | removed | Demo | Attribute |
| PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | Demo | Attribute |
| PRD9.36 | removed | -- | -- |
| PRD9.37 | The software UI shall allow the ability to select a puck before use. | Demo | AttributeReference SRS |
| PRD9.38 | The software UI shall display the source-to-skin distance (SSD). | Demo | AttributeReference SRS |
| PRD9.39 | The software UI shall allow operator to select puck collimation size from a series of preselected options. | Demo | AttributeReference SRS |
| PRD9.4 | removed | Demo | Attribute |
| PRD9.40 | The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Demo | AttributeReference SRS |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. | Demo | AttributeReference SRS |
| PRD9.6 | removed | -- | -- |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. | Demo | AttributeReference SRS |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. | Demo | AttributeReference SRS |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. | Demo | AttributeReference SRS |
| RSK_R001 | The device SW shall alert the operator when irradiating. | Demo | - Yellow lights illuminated on emitter & cassette throughout acquisition- Audible sound at beginning and end of acquisition for single exposure and DDRRefrerence SRS |
| RSK_R002 | removed | Test | Attribute |
| RSK_R003 | removed | -- | -- |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. | Analysis | Reference SRS |
| RSK_R005 | The device SW shall queue up studies when network is not present. | Demo | AttributeReference SRS |
| RSK_R006 | removed | -- | -- |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. | Analysis | Reference SRS |
| RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Demo | AttributeReference SRS |
| RSK_R009 | removed | -- | -- |
| RSK_R010 | The image processing algorithm shall be deterministic. | Analysis | Reference SRS |
| RSK_R011 | removed | -- | -- |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. | Analysis | Reference SRS |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. | Analysis | Reference SRS |
| RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Analysis | Reference SRS |
| RSK_R015 | removed | Analysis | SRS |
| RSK_R016 | removed | -- | -- |
| RSK_R017 | removed | -- | -- |
| RSK_R019 | The device SW shall contain integrity checks. | Analysis | Reference SRS |
| RSK_R020 | removed | -- | -- |
| RSK_R021 | removed | Analysis | SRS |
| RSK_R022 | The device FW shall contain Filament Current Monitoring. | Analysis | Reference SRSTo be added before Phase 4 |
| RSK_R023 | removed | Analysis | Voltage values <37kV trigger interlock |
| RSK_R024 | The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). | Analysis | Reference SRSTo be added before Phase 4 |
| RSK_R025 | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Analysis | Reference SRS |
| RSK_R026 | The device FW shall contain a low Beam Current Monitoring. | Analysis | Reference SRS |
| RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Demo | AttributeReference SRS |
| RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. | Analysis | Reference SRS |
| RSK_R032 | The device shall contain an HV control and monitor. | Analysis | Reference SRS |
| RSK_R033 | The device FW shall initiate HV generation. | Analysis | Reference SRS |
| RSK_R034 | removed | -- | Reference SRS |
| RSK_R036 | removed | -- | Reference SRS |
| RSK_R037 | removed | -- | Reference SRS |
| RSK_R038 | removed | -- | Reference SRS |
| RSK_R039 | removed | -- | Reference SRS |
| RSK_R040 | The device shall automatically delete old images on max storage being reached. | Analysis | Reference SRS |
| RSK_R041 | The device shall use of proprietary protocols. | Analysis | Reference SRS |
| RSK_R042 | removed | Analysis | SRS |
| RSK_R043 | removed | Demo | Attribute |
| RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. | Analysis | Reference SRS |
| RSK_R045 | removed | -- | -- |
| RSK_R046 | removed | -- | -- |
| RSK_R047 | removed | -- | -- |
| RSK_R048 | The device shall implement exposure data tracking. | Analysis | Reference SRS |
| RSK_R049 | removed | -- | -- |
| RSK_R050 | removed | -- | -- |
| RSK_R051 | removed | -- | -- |
| RSK_R052 | removed | -- | -- |
| RSK_R053 | The device shall contain a hardware debounce on all user inputs (buttons, triggers, touch). | Inspection | AttributeSpecification identical to requirement |
| RSK_R054 | removed | -- | -- |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. | Analysis | SRS |
| RSK_R056 | The device shall contain a Start-up Check. | Analysis | Reference SRS |
| RSK_R057 | removed | Analysis | Reference SRS |
| RSK_R058 | The device shall contain a Filament preheat. | Analysis | Reference SRS |
| RSK_R059 | removed | -- | -- |
| RSK_R060 | removed | Analysis | SRS |
| RSK_R062 | removed | -- | -- |
| RSK_R063 | The device UI shall display technique factors post-imaging. | Demo | AttributeReference SRS |
| RSK_R064 | The device shall only allow discrete technique choices when in manual mode. | Demo | AttributeReference SRS |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. | Demo | AttributeReference SRS |
| RSK_R066 | The Software UI shall display Error Messages. | Analysis | Reference SRS |
| RSK_R067 | removed | -- | -- |
| RSK_R068 | removed | -- | -- |
| RSK_R069 | removed | -- | -- |
| RSK_R070 | removed | -- | -- |
| RSK_R071 | removed | -- | -- |
| RSK_R072 | removed | -- | -- |
| RSK_R073 | removed | -- | -- |
| RSK_R074 | removed | -- | -- |
| RSK_R075 | removed | -- | -- |
| RSK_R076 | removed | -- | -- |
| RSK_R077 | removed | -- | -- |
| RSK_R078 | removed | -- | -- |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | InspectionTest | - Passing H1 charger complies with IEC 60601-1-2 Report |
| RSK_R080 | removed | Inspection | Attribute |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | AttributeSpecification identical to requirement |
| RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | AnalysisInspection | The x-ray tube does not contain a grid. |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Analysis | SRSMaintains BASIC SAFETY per IEC 60601-1 |
| RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Analysis | SRSMaintains BASIC SAFETY per IEC 60601-1 |
| RSK_R085 | The device shall contain current limiting devices. | Inspection | AttributeThe following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA |
| RSK_R086 | The device shall utilize EN320 plugs. | Inspection | AttributeSpecification identical to requirement |
| RSK_R087 | The device shall utilize IEC 60320 plugs. | Inspection | AttributeSpecification identical to requirement |
| RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. | Inspection | AttributeH1 charger complies with IEC 60601-1 |
| RSK_R089 | removed | -- | -- |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold | Inspection | AttributeThe IR LEDs shall comply with IEC 62471 per component specifications |
| RSK_R091 | removed | Analysis | ??? |
| RSK_R092 | removed | -- | -- |
| RSK_R093 | removed | -- | -- |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | Test | - Passing The device shall be compliant to IEC 60601-1-2 Report |
| RSK_R095 | The device shall restrict HV to within the monoblock. | AnalysisTest | ??? The device shall maintain BASIC SAFETY per IEC 60601-1 |
| RSK_R096 | The device shall contain a redundant thermostat. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R097 | The device shall contain redundant thermistor(s) | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | AttributeThe device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports |
| RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Inspection | AttributeSpecification identical to requirementReference H1 emitter drawings |
| RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | TestAnalysis | AttributeSpecification identical to requirementReference ES-10014 - Cassette Isolation PCBA |
| RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Analysis | Reference SRS |
| RSK_R103 | The device shall mechanically protect the tube. | Test | - Passing 60601-1 Report- Passing ISTA 3A ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |
| RSK_R104 | The device shall contain a ceramic tube. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R105 | removed | Test | - Passing 60601-1-3 Report |
| RSK_R107 | The device shall contain an HV bleed resistor across the tube. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R109 | The device shall not contain a rotating anode. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R110 | The tube assembly shall contain a heat sink. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Demo | AttributeReference SRS |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. | Demo | AttributeReference SRS |
| RSK_R113 | removed | Analysis | ??? |
| RSK_R114 | The device BMS shall contain under-voltage protection. | Test | -Passing IEC 62133-2 ReportThe battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R116 | removed | Test | -Passing IEC 62133-2 Report |
| RSK_R117 | The device BMS shall contain Over-current protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R118 | The device BMS shall contain Over-voltage protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | Test | The battery shall comply with IEC 62133-2 (complies per third party report) |
| RSK_R121 | removed | Analysis | Reference E50947 BMS Chip datasheet |
| RSK_R123 | The device BMS shall contain cell-balancing. | Analysis | Reference E50947 BMS Chip datasheet |
| RSK_R124 | The battery charger shall be integrated into the device. | Inspection | AttributeSpecification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing |
| RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | Inspection | Attribute The H1 Wired Charger shall comply with IEC 60601-1 |
| RSK_R127 | removed | -- | -- |
| RSK_R128 | removed | Analysis | ??? |
| RSK_R129 | removed | Inspection | Attribute |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | AttributeSpecification Identical to RequirementReference battery drawings |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Inspection | AttributeSpecification Identical to RequirementReference battery drawings |
| RSK_R133 | removed | Inspection | Attribute |
| RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. | Analysis | Reference SRSTo be added before Phase 4 |
| RSK_R135 | The device FW shall disallow x-ray emission in the event of a high kV fault. | Analysis | Reference SRS |
| RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Analysis | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBASRS |
| RSK_R137 | removed | Analysis | Reference SRS |
| RSK_R138 | The device FW shall disallow x-ray emission in the event of a tube current fault. | Analysis | Reference SRS |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Analysis | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBASRS |
| RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Analysis | SRSSpecification identical to requirementReference BMS register values |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Analysis | Reference SRS |
| RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Analysis | Reference SRS |
| RSK_R144 | The device SW shall contain bounds checking on all sensor data. | Analysis | Reference SRS |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Analysis | Reference SRS |
| RSK_R147 | removed | Analysis | SRS |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Analysis | Reference SRS |
| RSK_R149 | removed |  |  |
| RSK_R150 | The cassette shall contain a desiccant. | Inspection | AttributeSpecification identical to requirementReference C1 cassette drawings |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | Inspection | AttributeThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Test | AttributeAfter exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Inspection | AttributeSpecification identical to requirementReference P1 case drawing |
| RSK_R154 | removed | -- | -- |
| RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | Inspection | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | AttributeSpecification identical to requirementReference PCB assembly drawings |
| RSK_R157 | removed | -- | -- |
| RSK_R158 | removed | -- | -- |
| RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R160 | The device shall have redundancies in grounding. | Inspection | AttributeSpecification identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA |
| RSK_R161 | removed | Analysis | SRS |
| RSK_R162 | The device shall not contain focusing optics for lasers. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawings |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R164 | removed | Inspection | Attribute |
| RSK_R165 | removed | -- | -- |
| RSK_R166 | removed | Demo | Attribute |
| RSK_R167 | removed | Demo | Attribute |
| RSK_R168 | removed | Inspection | Attribute |
| RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | Inspection | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R171 | removed | Inspection | Attribute |
| RSK_R172 | The device internals shall not be accessible without the use of a tool. | Inspection | PolycarbonateSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R174 | The device enclosures shall contain no openings in the shell/cover >1mm in diameter. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R175 | The emitter enclosure shall align the tube within 2 degrees of the tracking camera focal axis. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawing |
| RSK_R176 | removed | Test | -Passing 60601-1 Report |
| RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | Test | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R178 | The device enclosures shall prevent operator access to moving parts. | Test | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | Test | Passing 60601-1 ReportThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R180 | removed | -- | -- |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Inspection | AttributeSpecification identical to requirementReference x-ray tube drawing |
| RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | The emitter and cassette shall contain (Rubber feet)Attribute |
| RSK_R183 | The device shall contain flat resting surfaces. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R184 | removed | -- | -- |
| RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Inspection | AttributeSpecification identical to requirementReference C1 cassette drawings |
| RSK_R187 | removed | Test | Attribute |
| RSK_R188 | The device enclosures surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. | Inspection | AttributeCirculating fans shall have a minimum of 3 mm clearanceReference E1 emitter drawing and C1 cassette drawing |
| RSK_R189 | The device enclosures window pieces shall not contain holes. | Inspection | AttributeMS-10270 and MS-10271 shall not contain holes |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R191 | The external cables shall be strain relieved. | Inspection | AttributeSpecification identical to requirementReference H1 wired charger drawing |
| RSK_R192 | removed | -- | -- |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | AttributeSpecification identical to requirementReference PCB drawings |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | AttributeSpecification identical to requirementReference PCB drawings |
| RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R197 | The device collimator shall be encased within the enclosure. | Inspection | AttributeSpecification identical to requirementReference E1 emitter drawing |
| RSK_R198 | removed | Analysis | -- |
| RSK_R199 | removed | -- | -- |
| RSK_R200 | removed | -- | -- |
| RSK_R201 | removed | -- | -- |
| RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Inspection | AttributeSpecification identical to requirementReference pucks and E1 emitter drawings |
| RSK_R203 | removed | -- | -- |
| RSK_R204 | removed |  |  |
| RSK_R205 | removed |  |  |
| RSK_R206 | removed | -- | -- |
| RSK_R207 | removed | -- | -- |
| RSK_R208 | removed | -- | -- |
| RSK_R209 | removed | -- | -- |
| RSK_R210 | removed |  |  |
| RSK_R211 | removed | -- | -- |
| RSK_R212 | removed | -- | -- |
| RSK_R213 | removed | -- | -- |
| RSK_R214 | removed |  |  |
| RSK_R215 | removed |  |  |
| RSK_R216 | The device shall contain marking - Consult the IFU. | Inspection | AttributeSpecification identical to requirementReference label drawings |
| RSK_R217 | The device shall contain a marking - Laser Beam Warning | Inspection | AttributeSpecification identical to requirementReference label drawings |
| RSK_R218 | removed |  |  |
| RSK_R219 | removed |  |  |
| RSK_R220 | removed | Inspection | Attribute |
| RSK_R221 | removed | Inspection | Attribute |
| RSK_R222 | removed |  |  |
| RSK_R223 | removed | Inspection | Attribute |
| RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Inspection | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019) -Monoblock LV PWS Rider (ES-10024) |
| RSK_R228 | removed | -- | -- |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | Test | AttributeThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R230 | The HV insulation shall integrate redundant safety methods. | Analysis | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable x-ray emission while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |
| RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Analysis | Reference SRS |
| RSK_R233 | removed | -- | -- |
| RSK_R234 | removed | -- | -- |
| RSK_R235 | removed | Inspection | Reference potting compound datasheet |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Analysis | Reference SRS |
| RSK_R238 | removed | Analysis | ??? |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. | Analysis | ???Reference SRS |
| RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Analysis | Specification identical to requirementReference E50524 GHz Radio datasheet |
| RSK_R241 | removed | -- | -- |
| RSK_R242 | removed | Analysis | ??? |
| RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | Demo | AttributeTo be added before Phase 4 |
| RSK_R244 | removed | -- | -- |
| RSK_R245 | removed | -- | -- |
| RSK_R246 | removed | -- | -- |
| RSK_R247 | removed | -- | -- |
| RSK_R248 | removed | -- | -- |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. | Analysis | ???Reference SRS |
| RSK_R250 | The device shall limit the maximum duration time on DDR studies. | Demo | ???Reference SRS |
| RSK_R252 | removed | Analysis | ??? |
| RSK_R253 | removed | -- | -- |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Analysis | ???Reference SRS |
| RSK_R256 | removed | -- | -- |
| RSK_R257 | removed | -- | -- |
| RSK_R258 | The device shall disallow the use of non USB-PD inputs. | Demo | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. |
| RSK_R259 | removed |  |  |
| RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R264 | removed | Inspection | AttributeTo be added before Phase 4 |
| RSK_R265 | removed |  |  |
| RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | Inspection | AttributeTo be added before Phase 4 |
| RSK_R267 | The manufacturing work instructions shall include Dose Verification. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R274 | The manufactur shall measure and provide focal spot size data. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R282 | removed | -- | -- |
| RSK_R284 | removed | -- | -- |
| RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | Inspection | AttributeTo be added before Phase 4 |
| RSK_R287 | removed | -- | -- |
| RSK_R288 | The device software communication protocols shall validate data. | Analysis | Reference SRS |
| RSK_R289 | The device software should allow for encrypted Wifi technologies. | Analysis | Reference SRS |
| RSK_R290 | removed |  |  |
| RSK_R291 | The device software shall use two separate ports for SSE & REST. | Analysis | Reference SRS |
| RSK_R292 | removed | Analysis | Reference SRS |
| RSK_R293 | removed | Analysis | Reference SRS |
| RSK_R294 | removed | Analysis | Reference SRS |
| RSK_R295 | removed | Analysis | Reference SRS |
| RSK_R296 | The device software shall undergo exploit testing. | Analysis | Reference SRS |
| RSK_R297 | The device software shall utilize the Principle of Least Privilege. | Analysis | Reference SRS |
| RSK_R298 | The device software shall disallow writing from USB to disk drive. | Analysis | Reference SRS |
| RSK_R299 | removed | Inspection | RSK_R172Reference E1 emitter and C1 cassette drawings |
| RSK_R300 | The device software shall include Integrity checks. | Analysis | Reference SRS |
| RSK_R301 | The device software shall utilize Segmented networks. | Analysis | Reference SRS |
| RSK_R302 | The device software shall contain a Firewall. | Analysis | Reference SRS |
| RSK_R303 | removed | Analysis | Reference SRS |
| RSK_R304 | removed | Analysis | Reference SRS |
| RSK_R305 | removed | Analysis | Reference SRS |
| RSK_R306 | The device software shall contain Malware checking at build time. | Analysis | Reference SRS |
| RSK_R307 | removed | Analysis | Reference SRS |
| RSK_R308 | The device software shall include a Password policy. | Analysis | Reference SRS |
| RSK_R309 | removed |  |  |
| RSK_R310 | removed | Analysis | Reference SRS |
| RSK_R311 | removed | Analysis | Reference SRS |
| RSK_R312 | removed | Analysis | Reference SRS |
| RSK_R313 | removed | Analysis | Reference SRS |
| RSK_R315 | removed | Analysis | Reference SRS |
| RSK_R316 | removed | Analysis | Reference SRS |
| RSK_R317 | The device software shall encrypt studies stored on the device. | Analysis | Reference SRS |
| RSK_R318 | removed | Analysis | Reference SRS |
| RSK_R319 | removed | Analysis | Reference SRS |
| RSK_R320 | The device software shall require credentials to access AP mode. | Analysis | Reference SRS |
| RSK_R321 | removed | -- | -- |
| RSK_R322 | removed | -- | -- |
| RSK_R324 | removed | -- | -- |
| RSK_R325 | removed | -- | -- |
| RSK_R326 | removed | -- | -- |
| RSK_R327 | removed | -- | -- |
| RSK_R328 | removed | Inspection | Attribute |
| RSK_R329 | The device trigger shall contain features that prevent jamming. | Inspection | Device must contain a sliding trigger button with a trigger button cover. |
| RSK_R330 | The device software shall ping PACS server before sending packet(s). | Analysis | Reference SRS |
| RSK_R331 | removed | -- | -- |
| RSK_R332 | removed | Analysis | SRS |
| RSK_R333 | removed | -- | -- |
| RSK_R334 | removed | -- | -- |
| RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Inspection | AttributeSpecification Identical to RequirementReference battery drawings |
| RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Inspection | AttributeSpecification identical to requirementReference E1 emitter and C1 cassette drawings |
| RSK_R337 | removed | -- | -- |
| RSK_R338 | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Analysis | Reference SRS |

### Table 12
|  | ID | Requirement | Compliance Method | Specifications | VVPR Ref |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
|  | Unsure how to test/verify (?) |  |  |  |  |  |  |
|  | RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Analysis | Specification Identical to requirementReference BMS register values | How to find those values? Chip datasheet? |  |  |
|  | RSK_R101 | The cassette shall isolate power input to patient accessible ports/parts. | Analysis | Specification Identical to requirementReference ES-10014 - Cassette Isolation PCBA | How to find those values? Need EE to point out specific circuits? |  |  |
|  | X-ray? |  |  |  |  |  |  |
| 33.0 | PRD2.21 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. | Test | HVL > 2.5mm AL @70kVHVL > 2.9mm AL @80kV | Was this done by Intertek? If not, we need to get drawings for monoblock and any beam filter added to add up thicknesses |  |  |
| 376.0 | PRD18.1 | The device shall come with Collimation Pucks to collimate the x-ray field to smaller fields sizes than the automated collimator;  selectable steps shall be set no more than 0.8 cm apart (nominally) in the length and width when in a plane orthogonal to the reference at a distance of 80cm from the focal spot; the device's minimum selectable size shall not exceed 4 cm in length and width when in a plane orthogonal to the x-ray beam axis at a distance of 80 cm from the focal spot. | Test | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Intertek? Collimator VVPR? |  |  |
|  | Need HELP Above this line |  |  |  |  |  |  |
|  | DEMO while ON |  |  |  |  |  |  |
| 91.0 | PRD7.28 | The emitter shall have a usb-c for power input. | Demo | Specification Identical to requirementReference E1 emitter drawings | ME Analysis: E1 Emitter Drawing | PCB drawing? Technically covered by a demo, but would like to know where drawing and spec sheet is for ucb-input |  |
| 270.0 | PRD10.7 | The emitter should provide haptic feedback when buttons and trigger are pressed. | Demo | The following buttons shall provide haptic feedback when pressed: Trigger 1 (inner handle), Trigger 2 (outer handle), UI buttons for OLED display (qty 3). | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 293.0 | PRD10.25 | The cassette power button shall power the cassette ON with a single press. | Demo | Specification Identical to requirement | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 379.0 | PRD18.4 | The emitter shall incorporate an attachment mechanism that allows an operator to hold the emitter in one hand and the attach or detach a puck with the other hand. | Demo | Specification Identical to requirementReference E1 emitter drawings | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 380.0 | PRD18.5 | The puck attachment mechanism should incorporate operator positive feedback when a puck is attached. | Demo | An audible click shall be heard when a puck is attached to an emitter. | May be covered by usability (check before approving DEMO vvpr) |  |  |
|  | RSK_R258 | The device shall disallow the use of non USB-PD inputs. | Demo | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 34.0 | PRD5.23 | The cassette shall be chargeable via wired power connection. | Demo | Specification Identical to requirementReference C1 cassette drawings | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | Need to emit radiation |  |  |  |  |  |  |
| 44.0 | PRD3.5 | The tracking system should function when 50% of the LEDs are not visible. | Demo | Tracking system functions (LEDs are green and device will emit x-rays) when 50% of the IR LEDs are covered | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 255.0 | PRD9.35 | The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS or local storage (USB drive). | Demo | MX1 system is able to take an x-ray image while loading to PACS.MX1 system is able to take an x-ray image while loading to local storage (USB). | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
| 381.0 | PRD18.6 | The pucks shall not obstruct the ToF Sensors or Cameras. | Demo | With a puck attached to the emitter (any puck may be used), verify:- Puck does not appear in photograph when a photograph is taken- Puck does appear on viewfinder screen- Displayed SSD measurement is not < 5 cm | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. | Demo | Specification Identical to requirement | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | RSK_R053 | The device shall contain a debounce on the trigger. | Demo | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. | VVPR-P01-100 - Design Record Verification via Demo Protocol and Report |  |  |
|  | Cassette C1 Inspection |  |  |  |  |  |  |
| 77.0 | PRD2.22 | The device shall utilize a digital flat field x-ray detector. | Inspection | Reference cassette drawings for C1 | M50004 - DETECTOR Datasheet | Mercu0909X is a digital dynamic amorphous silicon flat panel detector |  |
| 97.0 | PRD2.23 | The device shall have a detector with an active area of 213.5mm x 213.5mm. | Inspection | Reference cassette drawings for C1 | M50004 - DETECTOR Datasheet | Active area: 213.5mm x 213.5 mm |  |
| 10.0 | PRD2.24 | The detector shall contain shielding or have shielding behind the detector. | Inspection | Reference cassette drawings for C1 | M50004 - DETECTOR Datasheet | Detector contains aluminum housing |  |
| 129.0 | PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | Reference C1 cassette drawings | MS-10083 - Cassette Battery Pack | Battery pack contains MS-10083 with BMS and is internal to the cassette |  |
| 144.0 | PRD7.25 | The cassette shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Specification Identical to requirementReference C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
| 134.0 | PRD7.26 | The cassette shall have 2 usb-c ports for power input and to connect accessories. | Inspection | Specification Identical to requirementReference C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
| 139.0 | PRD7.53 | The cassette shall have a usb-c port that can support connection to HDMI, Ethernet, and usb-a via a connector adapter. | Inspection | Specification Identical to requirementReference C1 cassette drawings | EE Analysis: C1 Cassette Drawing | To confirm with datasheet |  |
| 35.0 | PRD10.23 | The cassette shall contain a Monochrome OLED graphic display, that is at least 55mm x 13mm in size. | Inspection | Specification Identical to requirementReference C1 cassette drawings | M50003 - CASSETTE SCREEN | Active area: 55.018 x 13.098 mm |  |
| 36.0 | PRD10.24 | The cassette shall contain 2 buttons - 'Power Button' and 'Multi-Function Button'. | Inspection | Specification Identical to requirementReference C1 cassette drawings | C1 DrawingM11034 CASSETTE MOLDED BUTTON | The cassette contains 2 buttons |  |
|  | RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | Specification Identical to requirement | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R090 | The IR LEDs intensity shall be below the injury threshold | Inspection | The IR LEDs shall comply with IEC 62471 per component specifications | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R124 | The battery charger shall be integrated into the device. | Inspection | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | C1 Cassette Drawing | The battery does not need to be removed from the cassette to be charged |  |
|  | RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | Specification Identical to RequirementReference battery drawings | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | Specification Identical to requirementReference PCB assembly drawings | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | M50209 - Cassette Main Board Fan | Fan is caged and shrouded within the cassette |  |
|  | RSK_R160 | The device shall have redundancies in grounding. | Inspection | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | EE Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | C1 Cassette Drawing | No parts found that can lead to sudden expulsion |  |
|  | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | Inspection | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | M10310 - BOTTOM HOUSINGM10308 TOP HOUSING Machined | Material not specified in drawing |  |
|  | RSK_R172 | The device internals shall not be accessible without the use of a tool. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | C1 Cassette Drawing | Screwdriver required to access internals of cassette |  |
|  | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | The emitter and cassette shall contain Rubber feet | M11040 - Cassette Bottom Bumper | Cassette bottom bumper made of 50A Silicone |  |
|  | RSK_R183 | The device shall contain flat resting surfaces. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | C1 Cassette Drawing | The C1 cassette bottom is flat |  |
|  | RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: M10310 - BOTTOM HOUSING, M10308 TOP HOUSING Machined | How to verify? |  |
|  | RSK_R186 | The Cassette shall be sealed using a gasket or elastomeric seal. | Inspection | Specification identical to requirementReference C1 cassette drawings | M11031 FOAM GASKET | The cassette contains a gasket |  |
|  | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? |  |
|  | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? Jackie to look into datasheets for all harness connectors |  |
|  | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Inspection | Specification Identical to requirementReference battery drawings | MS-10083 - Cassette Battery Pack | How to verify? |  |
|  | RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: C1 Cassette Drawing | How to verify? Specific PN datasheet to ref? |  |
|  | Emitter E1 Inspection |  |  |  |  |  |  |
| 14.0 | PRD1.10 | The device shall include Accompanying Documents (IFU) | Inspection | Reference IFU specification | VVPR-P01-081 - Usability Summative Evaluation Protocol and ReportIFU-MX1 - Instructions for UseE1 BOM | The MX1 System includes an IFU |  |
| 128.0 | PRD2.15 | The primary fixed collimation shall collimate to 43 deg. | Inspection | The primary fixed collimation shall collimate to 43 deg +/- 0.5 degReference M10076 drawing | ME Analysis: E1 Emitter Drawing | CAD? Or Test? |  |
| 10.0 | PRD2.2 | The x-ray tube assembly shall be self-shielded. | Inspection | -No additional shielding outside the monoblock-Complies with IEC 60601-1-3 | MS-10007 X-ray Tube DatasheetRefere to Intertek Test Report | <1.0 mR/hr @ 1m Focal Spot leakage radiation |  |
| 140.0 | PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS. | Inspection | Reference E1 emitter drawings | MS-10010 - Emitter Battery Pack | Battery pack contains MS-10096 with BMS and is internal to the emitter |  |
| 141.0 | PRD7.15 | The emitter shall have an optical camera for the Viewfinder display. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50010 - Framos Sensor, FSM-IMX577C- 01S-V1B | The emitter contains an optical camera |  |
| 142.0 | PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50008 - Framos Sensor, FSM-IMX335M- 02O-V1A | The emitter contains an IR camera |  |
| 271.0 | PRD7.18 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M10065 - LH LASERM10066 - RH LASER | Lasers are Class 1 lasers |  |
| 27.0 | PRD7.27 | The emitter shall have service port(s), that is covered with a plug and requires a tool to access. | Inspection | Specification Identical to requirementReference E1 emitter drawings | ME Analysis: E1 Emitter Drawing | Need a screenshot or demo |  |
| 83.0 | PRD10.1 | The emitter keypad shall contain 3 tactile buttons | Inspection | Specification Identical to requirementReference E1 emitter drawings | M10004 - Silicone Molded Button, HMI | Emitter contains 3 buttons |  |
| 13.0 | PRD10.13 | The emitter shall contain an LDC display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720. | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50000 - Capacitive Touchscreen Display | Resolution of 720(RGB)×7204" diagonal active area (based off of 71.93*71.93mm length and width) |  |
| 19.0 | PRD10.8 | The emitter shall contain 2 trigger(s) for forward and downward x-ray emissions. | Inspection | Specification Identical to requirementReference E1 emitter drawings | E1 Drawing | Emitter contains 2 triggers |  |
| 78.0 | PRD11.3 | The emitter shall be usable as intended with a left or right hand. | Inspection | Emitter design shall be symmetrical | E1 Drawing | Emitter design is symmetrical |  |
| 100.0 | PRD18.7 | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | Inspection | Specification Identical to requirement | MS-10201, MS-10202, MS-10203, MS-10204, MS-10205, MS-10206, MS-10207, MS-10208, MS-10209, MS-10210, MS-10211, MS-10212, MS-10213, MS-10214, MS-10215, MS-10216, MS-10217,MS-10218 | Each puck is uniquely labeled |  |
|  | RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | Inspection | Specification Identical to requirement | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. | Inspection | The x-ray tube does not contain a grid. | EE Analysis: E1 Emitter Drawing | The x-ray tube does not contain a rotating anode |  |
|  | RSK_R096 | The device shall contain a redundant thermostat. | Inspection | Specification Identical to requirementReference E1 emitter drawings | EE Analysis: E1 Emitter Drawing | To confirm with drawing --> need to know which drawings |  |
|  | RSK_R097 | The device shall contain redundant thermistor(s) | Inspection | Specification Identical to requirementReference E1 emitter drawings | M50119 Thermistor 10KohmM50324 Thermistor, NRL1104F3380B1F | There are 2 thermistor assys in the emitter |  |
|  | RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). | Inspection | Specification Identical to requirementReference E1 emitter drawings | EE Analysis: EE Analysis: E1 Emitter Drawing, v_sense resistors | How to verify? |  |
|  | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. | Inspection | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. | Inspection | Specification identical to requirementReference x-ray tube drawing | MS-10100 Monoblock Thermistor Assembly | MS-10100 connected to the anode heat sink in the emitter |  |
|  | RSK_R109 | The device shall not contain a rotating anode. | Inspection | Specification identical to requirementReference x-ray tube drawing | MS-10007 X-ray Tube Datasheet | The x-ray tube does not contain a rotating anode |  |
|  | RSK_R124 | The battery charger shall be integrated into the device. | Inspection | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing | E1 Emitter Drawing | The battery does not need to be removed from the emitter to be charged |  |
|  | RSK_R131 | The device battery shall contain a Thermal fuse or CID. | Inspection | Specification Identical to RequirementReference battery drawings | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Inspection | Specification Identical to requirementReference PCB assembly drawings | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R159 | The device fans shall be internally caged and shrouded. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | MS-10097 - Fan Assembly | Fan is caged and shrouded within the emitter |  |
|  | RSK_R160 | The device shall have redundancies in grounding. | Inspection | Specification Identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA | EE Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | E1 Emitter Drawing | No parts found that can lead to sudden expulsion |  |
|  | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. | Inspection | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | M10243 - P01 Emitter Shell R, IMM10244 - P01 Emitter Shell L, IMRefer to Intertek Test Report | Material specified as PC/ABS, Bayblend FR 3010UL 94 V-0 fire enclosure |  |
|  | RSK_R172 | The device internals shall not be accessible without the use of a tool. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | E1 Emitter Drawing | Screwdriver required to access internals of emitter |  |
|  | RSK_R181 | The x-ray tube assembly shall be EMI shielded. | Inspection | Specification identical to requirementReference x-ray tube drawing | MS-10007 X-ray Tube Datasheet | TO update drawing --> monoblock enlosure made with aluminum sheet metal |  |
|  | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | Inspection | The emitter and cassette shall contain Rubber feet | M50128 - PU Bumper, 3/8" OD, 5/32" High | Cassette bottom bumper made of polyurethane |  |
|  | RSK_R183 | The device shall contain flat resting surfaces. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | E1 Emitter Drawing | The bottom surface of the emitter is flat |  |
|  | RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. | Inspection | Specification identical to requirementReference E1 emitter and C1 cassette drawings | M10243 - P01 Emitter Shell R, IMM10244 - P01 Emitter Shell L, IM | Only LIDAR piece would be thinner, check thickness |  |
|  | RSK_R189 | The device enclosures window pieces shall not contain holes. | Inspection | MS-10270 and MS-10271 shall not contain holes | MS-10270 ToF Cover Glass ASSYMS-10271 Camera Cover Glass ASSYE1 Drawing | The front glass assemblies do not contain holes that will allow access to the interior of the emitter. |  |
|  | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. | Inspection | Specification Identical to requirementReference PCB drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R195 | The device shall contain redundant tie points for wires. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | RSK_R197 | The device collimator shall be encased within the enclosure. | Inspection | Specification identical to requirementReference E1 emitter drawing | E1 Emitter Drawing | The MX1 System collimator is encased in the enclosure of the emitter |  |
|  | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Inspection | Specification identical to requirementReference pucks and E1 emitter drawings | MS-10132 Front Face ASSYMS-10201, MS-10202, MS-10203, MS-10204, MS-10205, MS-10206, MS-10207, MS-10208, MS-10209, MS-10210, MS-10211, MS-10212, MS-10213, MS-10214, MS-10215, MS-10216, MS-10217,MS-10218 | Front face of emitter and all pucks have at least 3 magnets |  |
|  | RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Inspection | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) | M10158 - Label: Monoblock RAM10160 - Label: Emitter RA Right | Labels M10158 and M10160 contain the symbol for "high voltage warning" and are placed on the monoblock and emitter accordingly |  |
|  | RSK_R329 | The device trigger shall contain features that prevent jamming. | Inspection | Device must contain a sliding trigger button with a trigger button cover. | M10251 Downward Button Slide, IMM10253 Forward Button Slide, IMM10252 Forward Button Cover, IMM10256 Forward Button Base, IM | Emitter contains sliding triggers with a button cover to prevent jamming |  |
|  | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Inspection | Specification Identical to requirementReference battery drawings | MS-10010 - Emitter Battery Pack | How to verify? |  |
|  | RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Inspection | Specification Identical to requirementReference E1 emitter and C1 cassette drawings | ME Analysis: E1 Emitter Drawing | How to verify? |  |
|  | Charger H1 Inspection |  |  |  |  |  |  |
| 276.0 | PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets. | Inspection | Specification Identical to requirementReference H1 Wired Charger drawings | M50011 100 Watt USB-C PD Medical Desktop Power Supply | C8 and C18 compatible inlets |  |
| 291.0 | PRD5.17 | The charging power supplies shall be compatible with input voltage and frequency ranges 100-240 V and 50-60 Hz. | Inspection | Specification Identical to requirementReference H1 Wired Charger drawings | M50011 100 Watt USB-C PD Medical Desktop Power SupplyM50316 H1 Outlet NEMA-C7 Cable | M50011: Input voltage: 100-240V/50-60HzM50316: 300-500V max/No Hz range listed |  |
|  | RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Inspection | Specification Identical to requirementReference H1 emitter drawings | M50011 100 Watt USB-C PD Medical Desktop Power Supply | M50011 datasheet states " MANGO100S USB-C PD is the single power supply solution for all USB-C PD enabled products regardless of power and voltage incompatibilities." |  |
|  | RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. | Inspection | The H1 Wired Charger shall comply with IEC 60601-1 | M50011 EMC Test Report | M50011 supplier provided EMC Test with Passing Test Result |  |
|  | RSK_R191 | The external cables shall be strain relieved. | Inspection | Specification Identical to requirementReference H1 wired charger drawing | M50011 100 Watt USB-C PD Medical Desktop Power SupplyM50316 H1 Outlet NEMA-C7 Cable | H1 charger components contain strain relieving features such as thicker material around joints to facilitate bending |  |
|  | Packaging P1 Inspection |  |  |  |  |  |  |
| 304.0 | PRD12.1 | The device shall be able to be packaged in a reusable hard shell case. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 328.0 | PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 329.0 | PRD12.6 | The case shall have a telescoping handle. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 325.0 | PRD12.7 | The case shall incorporate foam or other shock absorbing padding. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
| 331.0 | PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. | Inspection | Specification Identical to requirementReference P1 case drawings for detailed case specifications |  | Need P1 drawings |  |
|  | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Inspection | Specification Identical to requirementReference P1 case drawing |  | Need P1 drawings |  |
|  | Inspection of Datasheets - multiple components |  |  |  |  |  |  |
| 354.0 | PRD15.1 | The device shall allow for transportation by air freight (cargo of plane). | Inspection | Battery packs shall have a rated capacity less than 100 WHr | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 357.0 | PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. | Inspection | Components sensitive to temperature shall be rated for storage within -10C to +55C. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 358.0 | PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. | Inspection | Components sensitive to humidity shall be rated for storage within 20-90% RH. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 359.0 | PRD15.6 | The device shall operate within an ambient temperature of 0C to +29.9C. | Inspection | Components sensitive to temperature shall be rated for use within 0.0 C to +29.9C. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 360.0 | PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. | Inspection | Components sensitive to humidity shall be rated for use within 20-90% RH. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
| 361.0 | PRD15.8 | The device shall operate at a pressure of 70 kpa to 106 kpa. | Inspection | Components sensitive to pressure shall be rated for use within 70 to 106 kpa. | MEMO-P01-490 - MX1 Component Environmental Limits | Refer to VVPR |  |
|  | Inspection of Datasheets - single components |  |  |  |  |  |  |
| 334.0 | PRD2.7 | The x-ray tube focal spot size shall be less than or equal to 700 μm. | Inspection | Specification Identical to requirement (component specification -not to be verified at device top level) | MS-10007 X-ray Tube Datasheet | X-Ray Tube Nominal Focal Spot (IEC 60336) - 700 μm |  |
| 292.0 | PRD5.9 | The emitter and cassette battery packs shall have a rated capacity less than or equal to 100 WHr in order to allow for air transit. | Inspection | Specification Identical to requirementReference MS-10010 and MS-10083 battery pack drawings |  | How to verify? |  |
| 382.0 | PRD5.27 | The emitter and cassette shall include a coin cell battery that is able to maintain a Real Time Clock (RTC) for a minimum of 3 months. | Inspection | The minimum capacity of the coin cell battery shall be at least 4.3 mAh. (Reference: MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A) | MEMO-P01-491 - Jetson RTC Battery Calculation, Rev A | MEMO-P01-491 concludes that the Jetson battery will maintain a real time clock for a minimum of 3 months |  |
| 90.0 | PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW. | Inspection | Specification Identical to requirement | EE Analysis | How to verify? |  |
| 264.0 | PRD7.23 | The emitter and cassette shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths. | Inspection | Radio components (M50012) shall be rated for 2.4GHz and 5GHz bandwidths | M50012 - WI-FI MODULE, QUALCOMM QCA6174A-5, 2T2R | M50012 is rated for 2.4GHz and 5 GHz |  |
| 368.0 | PRD17.6 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 | Inspection | Specification Identical to requirementComplies per Third Party Test Lab | MS-50006 Datasheet | MS-50006 is rated to IP X8 to IEC/EN 60529 |  |
| 408.0 | PRD20.20 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. | Inspection | Specification Identical to requirement | M10159 - Label: Emitter RA Left | M10159 contains required symbol for laser systems |  |
|  | RSK_R085 | The device shall contain current limiting devices. | Inspection | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA | EE Analysis | How to verify? |  |
|  | RSK_R123 | The device BMS shall contain cell-balancing. | Inspection | Reference E50947 BMS Chip datasheet | E50947 BMS Chip datasheet | Section 10.1 of the E50947 BMS Chip datasheet states that "The BQ76952 device supports passive cell balancing" |  |
|  | RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Inspection | Specification Identical to RequirementReference battery drawings | EE Analysis | How to verify? |  |
|  | RSK_R230 | The HV insulation shall integrate redundant safety methods. | Multiple | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | E1 Drawing & C1 DrawingReference SRSReference Intertek Test Report | Unsure how to verify that battery isn't connected directly to mains when charging |  |
|  | RSK_R240 | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Inspection | Specification Identical to requirementReference E50524 GHz Radio datasheet | E50524 GHz Radio datasheet | Section 9.6.2 of the E50524 GHz Radio datasheet states "Error detection is implemented by means of cyclic redundancy check codes." |  |
|  | Inspection to Standard? |  |  |  |  |  |  |
| 401.0 | PRD20.13 | The device shall comply with IEC 62304 Edition 1.1 2015 for all software product lifecycle development. | Multiple | Specification Identical to requirement |  |  |  |
| 402.0 | PRD20.14 | The device shall comply with ISO 10993 Edition 5 2018 | Multiple | Specification Identical to requirement | MEMO-M0X-XXX - MX1 Biocompatibility Summary |  |  |
| 403.0 | PRD20.15 | The device labeling shall comply with 21 CFR 801: Labeling. | Multiple | Specification Identical to requirement |  |  |  |
| 406.0 | PRD20.18 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA). | Multiple | Specification Identical to requirement |  |  |  |
| 409.0 | PRD20.21 | The device shall comply with Content of Premarket Submissions for Management of Cybersecurity in Medical Devices 2014. | Multiple | Specification Identical to requirement |  |  |  |
|  | 3rd Party Reports |  |  |  |  |  |  |
| 311.0 | PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) | Multiple | When 600 lb is applied to the cassette over an area of 0.1 m2 for 1 min, the cassette shall not:- Show any damage or permanent deflection greater than 5°. - BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained as defined by: MEMO-P01-441 | Refer to Intertek Test Report |  |  |
| 343.0 | PRD13.5 | The cleaning procedure shall include standard materials and techniques. | Multiple | The device shall be able to be cleaned using isopropyl alcohol and Cavicide. | Refer to Nelson Labs ReportVVPR-P01-093-Functional Cleaning Method Validation Protocol and Report |  |  |
| 346.0 | PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. | Multiple | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Refer to Nelson Labs Report |  |  |
| 347.0 | PRD13.9 | The device disinfection time shall be 5 minutes or less with Cavicide. | Multiple | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Refer to Nelson Labs Report |  |  |
| 348.0 | PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning. | Multiple | -The MX1 System enclosures materials and geometries must be deemed similar, or easier, to clean and disinfect than the P00 system, as determined by a third party lab. | Refer to Nelson Labs Report |  |  |
| 389.0 | PRD20.1 | The device design shall include processes defined in ISO 14971 Edition 3 2019, Application of risk management to medical devices | Multiple | Specification Identical to requirement | Refer to Intertek Test Report |  |  |
| 390.0 | PRD20.2 | The device shall conform to 21 CFR 1020.30:2018, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. | Multiple | Specification Identical to requirement | Refer to Intertek Test Report |  |  |
| 391.0 | PRD20.3 | The device shall conform to 21 CFR 1020.31:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54. | Multiple | Specification Identical to requirement | Refer to Intertek Test Report |  |  |
| 392.0 | PRD20.4 | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 393.0 | PRD20.5 | The device  shall comply with IEC 60601-1-2 Edition 4 2014 Requirements for Medical Electrical Equipment. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 394.0 | PRD20.6 | The device shall comply with IEC 60601-1-3 Edition 2.2 2021 Requirements for Medical Electrical Equipment. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 395.0 | PRD20.7 | The device shall comply with IEC 60601-1-6 Edition 3.1 2013 Requirements for Medical Electrical Equipment, and IEC 62366-1 Edition 1.0 2015 Application of usability engineering to medical devices | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 396.0 | PRD20.8 | The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 397.0 | PRD20.9 | The device shall comply with IEC 60601-2-54 Edition 1.2 2018 Requirements for Medical electrical equipment for radiography. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 398.0 | PRD20.10 | The x-ray Tube Assembly shall comply with IEC 60336:2005 for x-ray Tube Assemblies. | Multiple | Complies with clause 201.7.2.102 of IEC 60601-2-28:2017 | Refer to Intertek Test Report |  |  |
| 399.0 | PRD20.11 | The device shall comply with IEC 60613 Edition 3.0 2010 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) | Refer to Intertek Test Report |  |  |
| 400.0 | PRD20.12 | The device  shall comply with IEC 60522 Edition 2.0 1999 for x-ray Tube Assemblies. | Multiple | Complies (per Third Party Test Lab) | Refer to Intertek Test Report |  |  |
| 404.0 | PRD20.16 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 405.0 | PRD20.17 | The device shall comply with section 38.3 of the UN Manual of Tests and Criteria (UN Transportation Testing) | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 412.0 | PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 417.0 | PRD20.29 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 418.0 | PRD20.30 | The device shall comply with FCC 47 CFR Part 15 RADIO FREQUENCY DEVICES. | Multiple | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
| 420.0 | PRD20.32 | The optional device tablet display shall comply with DICOM PS3.14 and IEC 62563-1 Edition 1.2 2021 for diagnostic image quality | Inspection | Specification Identical to requirementComplies per Third Party Test Lab | Refer to Intertek Test Report |  |  |
|  | RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. | Multiple | H1 charger complies with IEC 60601-1-2 | Refer to Intertek Test Report |  |  |
|  | RSK_R083 | The device shall fail safe when unexpected arcing occurs. | Inspection | Maintains BASIC SAFETY per IEC 60601-1 | Refer to Intertek Test Report |  |  |
|  | RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Inspection | Maintains BASIC SAFETY per IEC 60601-1 | Refer to Intertek Test Report |  |  |
|  | RSK_R094 | The device shall remove/reduce Concentrated E-Fields. | Multiple | The device shall be compliant to IEC 60601-1-2 | Refer to Intertek Test Report |  |  |
|  | RSK_R095 | The device shall restrict HV to within the monoblock. | Multiple | The device shall maintain BASIC SAFETY per IEC 60601-1 | Refer to Intertek Test Report |  |  |
|  | RSK_R103 | The device shall mechanically protect the tube. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | Refer to Intertek Test ReportVVPR-P01-095 - MX1 Packaging Verification Protocol & Report |  |  |
|  | RSK_R114 | The device BMS shall contain under-voltage protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R117 | The device BMS shall contain Over-current protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R118 | The device BMS shall contain Over-voltage protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R119 | The device BMS shall contain an Overcharge protection circuit. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R120 | The device BMS shall contain an Overcurrent draw protection. | Multiple | The battery shall comply with IEC 62133-2 (complies per third party report) | Refer to Energy Assurance Report |  |  |
|  | RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | Inspection | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Inspection | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | VVPR-P01-095 - MX1 Packaging Verification Protocol & ReportRefer to Intertek Test Report |  |  |
|  | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | Inspection | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report | Refer to Intertek Test ReportVVPR-P01-095 - MX1 Packaging Verification Protocol & Report |  |  |
|  | RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | Inspection | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R178 | The device enclosures shall prevent operator access to moving parts. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | Multiple | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
|  | RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | Inspection | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Refer to Intertek Test Report |  |  |
| 24.0 | PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA. | Multiple | Specification Identical to requirement | Refer to Intertek Report for Accuracy of Loading Factors |  |  |
| 25.0 | PRD2.13 | The device shall be able to perform single exposure x-rays up to 80 kV and 2mA. | Multiple | Specification Identical to requirement | Refer to Intertek Report for Accuracy of Loading Factors |  |  |
| X-ray? | TBD After 510 |  |  |  |  |  |  |
| 415.0 | PRD20.27 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. | Multiple | Specification Identical to requirement | Revisit in Phase 4This is necessary for CE Mark. |  |  |
| 416.0 | PRD20.28 | The device shall contain ROHS and REACH Compatible Components. | Inspection | Specification Identical to requirementReference device BOMs | Revisit in Phase 4This is necessary for CE Mark. |  |  |
|  | RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R267 | The manufacturing work instructions shall include Dose Verification. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R270 | The manufacturing work instructions shall include Dielectric testing. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R274 | The manufactur shall measure and provide focal spot size data. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R285 | The manufacturing work instructions shall include a step to check leakage. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | RSK_R243 | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | Inspection | To be added before Phase 4 | Revisit in Phase 4 |  |  |
|  | Distance Test |  |  |  |  |  |  |
| 40.0 | PRD3.1 | The positioning system shall compute the Source to Detector distance (SID) within 5% error. | Multiple | The positioning system shall compute the Source to Detector distance (SID) with < 5% error@ 25cm, 40cm, 60cm, 80cmComplies with IEC 60601-1-3 | VVPR-P01-101  - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) |  |  |
| 41.0 | PRD3.2 | The device shall compute the Source to Skin distance (SSD) within +15mm error. | Test | The device shall compute the Source to Skin distance (SSD) with <  15mm error@ 25cm, 40cm, 60cm, 80cm | VVPR-P01-101  - SSD Verification Protocol and ReportRefer to Intertek Test Report (No sterile bag) |  |  |
| 373.0 | PRD17.11 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. | Test | The foot pedal shall be able to trigger static and dynamic x-rays and change modes at a distance of 12 feet or more from the emitter. | VVPR-P01-101  - SSD Verification Protocol and Report |  |  |
|  | Weight Test |  |  |  |  |  |  |
| 305.0 | PRD11.4 | The emitter shall be useable with one hand. | Test | The emitter shall be equal to or less than 8.0 lb | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 313.0 | PRD11.12 | The weight of the cassette shall be such that it can be easily moved/trasported by a single person. | Test | The cassette shall weigh equal to or less than 15.5 lbs. | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 315.0 | PRD11.14 | The weight of the packaging case shall be such that it can be easily moved/trasported by a single person. | Test | The packaging case shall weigh equal to or less than 19 lbs. | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 316.0 | PRD11.15 | The weight of the device and packaging (when combined) shall be such that it can be moved/transported by a single person. | Test | The device and packaging shall weigh equal to or less than 47 lbs (when combined) | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
| 322.0 | PRD11.21 | The weight of the foot pedal shall be such that it is easily moved/transported by a single person. | Test | The foot pedal shall weigh equal to or less than 4 lbs. | VVPR-P01-098 - PRD Weight Verification Protocol and Report |  |  |
|  | Cleaning Method Verification Testing |  |  |  |  |  |  |
| 351.0 | PRD13.13 | The device labels shall be durable enough to withstand cleaning & disinfection for expected service life of the product | Test | - The E1 emitter and C1 cassette shall not show any major degradation such as rips, tears, or wear after 1,095 wipes with both Cavicide and 70% Isopropyl alcohol.- The F1 foot pedal and H1 charger shall not show any major degradation such as rips, tears, or wear after 548 wipes with both Cavicide and 70% Isopropyl alcohol. | VVPR-P01-093-Functional Cleaning Method Validation Protocol and Report |  |  |
|  | Collimator Testing |  |  |  |  |  |  |
| 52.0 | PRD3.13 | The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | Test | @25cm. Test at every manual collimation (puck) and automated collimation step.@ 40cm, 60cm, 80cm. Test at max automated collimation step.-The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap.-The x-ray field measured along a diameter in the direction of greatest misalignment with the effective image reception area shall not extend beyond the boundary of the x-ray field area by more than 2 cm. | Collimator VVPR - Igor |  |  |
| 51.0 | PRD3.12 | The automatic collimator to confine the x-ray field shall be able to adjust aperture size and rotation to line up with the detector at any specified SID. | Test | @ 25cm, 40cm, 60cm, 80cm. Rotate the emitter 360 degrees in 45 degree increments and make sure the major & minor axes of the collimated field remain parallel to the walls of the active area at each increment. | Needs a VVPR - gage? |  |  |
|  | ISTA Testing |  |  |  |  |  |  |
| 414.0 | PRD20.26 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. | Test | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device | VVPR-P01-095 - MX1 Packaging Verification Protocol & Report |  |  |
|  | Time Test |  |  |  |  |  |  |
| 284.0 | PRD10.21 | The emitter keypad center button should hard shut-off the emitter when press/hold for 10 seconds. | Test | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
|  | Usability Testing |  |  |  |  |  |  |
| 9.0 | PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 302.0 | PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 306.0 | PRD11.5 | The emitter may be useable with two hands (primary + support hand). | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 307.0 | PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. | Test (Usability) | Specification Identical to requirementReference C1 cassette drawings | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 308.0 | PRD11.7 | The emitter should be usable in the forward and downward directions. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 319.0 | PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. | Test (Usability) | Specification Identical to requirementReference C1 cassette and E1 emitter drawings for detailed LED locations | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 339.0 | PRD13.1 | The device shall support use with clear sterile bags covering the emitter and cassette entirely. | Test (Usability) | When the device is covered with 1 clear sterile bag on both the emitter and cassette:-Tracking system allows emission of x-rays-SSD displayed-SID displayed-User able to bag system-User able to take x-rays with sterile bags on | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 342.0 | PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 46.0 | PRD3.7 | The tracking system should function accurately with 1 standard medical drape over the cassette. | Test (Usability) | Tracking system functions (LEDs are green and device will emit x-rays) when 100% of the IR LEDs are covered by a single layer medical drape | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 273.0 | PRD10.10 | The emiter trigger(s) shall be able to actuated with one finger. | Test (Usability) | Specification Identical to requirement | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |
| 48.0 | PRD3.9 | The tracking system shall operate under high ambient light conditions. | Demo | Tracking system functions (LEDs are green and device will emit x-rays)@2,000 lux (per IEC 60601-1 Subclause 7.1.2) | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |  |

### Table 13
| NEED TO UPDATE - DO NOT INCLUDE WITH REV A RELEASE |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PRD# | Requirement | Associated RSK | Covered by SW? | Questionable to do only 1 sample | Method | Test Step | Verification Proof | Pass/Fail |
| Analysis |  |  |  |  |  |  |  |  |
| SW Systems |  |  |  |  |  |  |  |  |
| PRD6.1 | The critical safety circuits shall not depend on software to trigger a fault. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.6 | The device shall perform a Power-On-Self-Test (POST) upon device startup to detect abnormal conditions including tube degradation, software modification, and battery health, collimator functionality. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.8 | The device shall be able to detect service issues and predictive maintenance of the batteries, monoblock, collimator. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD5.5 | The device shall monitor battery health and predict remaining battery life for servicing and repair by the mfg. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.43 | The device should allow for AI algorithms to be downloaded from OP and run on the device. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.44 | The device may allow OP to enable image sharing with Providers or Patients |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD4.3 | The viewfinder shall display the optical image transformed into an image as seen from the Cassette |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.7 | The device shall perform a startup procedure to check wireless comms and calibration. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD6.9 | The device shall perform tube conditioning if emitter is inactive for 3 months or greater. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD7.48 | The device shall disable the high voltage interlock when the device is in an idle state. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.12 | The device shall allow sending files to PACS in the DICOM format. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.17 | The system shall store the most recent 1000 photographic images. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.18 | The system shall store the most recent 1000 radiographic images. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.19 | The system shall store the most recent 100 serial radiography series. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.24 | The device shall limit the duty-cycle of radiographic mode to a maximum of 100ms of exposure and 900ms minimum of cooldown. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD2.11 | The X-ray exposure in serial radiographic mode shall be 33ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD2.3 | The device shall monitor and log beam current, filament current, filament voltage, and monoblock temperature with each acquisition |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.16 | The device shall contain a debug mode for development |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.4 | The system should have various access role assignments for login. (ie admin, service, user, etc.) |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R016 | The device SW shall control user access. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R002 | The device shall contain audible signals/indicators set to 80 dB for < 2 mins. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R003 | The device shall contain less than 5 unique alert signal types. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R005 | The device SW shall Queue up studies when network is not present. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R006 | The device SW shall retain most recent images (qty 1000). |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R007 | The device SW communication protocol shall perform a Packet Validation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R008 | The device SW shall contain an interlock for collimator positioning. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R009 | The device SW shall utilize a secure connection for the remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R010 | The image processing algorithm shall be deterministic. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R013 | The device SW shall utilize a hardware Watchdog. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R014 | The device SW shall contain a Message Checksum. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R015 | The device SW shall perform component authentication. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R019 | The device SW shall contain integrity checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R021 | The device shall support Dead Pixel Correction. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R041 | The device shall use of proprietary protocols (only able to pair with MedAI pedals). |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R042 | The device shall support Local storage in the cassette. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R046 | The device shall contain a positioning system. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R050 | The device SW shall require user provisioning approval for package set-up. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R056 | The device shall contain a Start-up Check. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R057 | The device shall perform a Power On Self Test. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R058 | The device shall contain a Filament preheat. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R059 | The device shall contain a Warmup Routine For the Control Systems. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R060 | The device shall contain a Warmup Routine For the HV System. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R062 | The device shall set the current to lowest level upon start-up. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R091 | The device shall contain a wireless detector trigger fault. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R144 | The device shall contain bounds checking on all sensor data. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R147 | The device shall have a means of detecting wireless packet drop in all safety critical systems. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R044 | The device shall contain a response verification. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R198 | The device shall intermittently verify collimator function. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD2.25 | The device may provide dead pixel reporting to monitor image quality degradation |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD8.47 | Device shall support image queuing for use off-network and network submission when connected |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD7.54 | The device shall support the WPA2 protocol |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R068 | The device UI shall Not Provide Access to PHI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| PRD14.13 | The device's software system shall support unattended over the air (OTA) software/firmware updates and diagnostics without disassembly |  |  |  | Analysis | See VVPR |  |  |
| SW Security |  |  |  |  |  |  |  |  |
| RSK_R288 | The device software communication protocols shall validate data. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R289 | The device software should allow for encrypted Wifi technologies |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R290 | The device software shall perform data validation to prevent compromised data and functionality. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R291 | The device software shall use two separate ports for SSE & REST. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R292 | The device software should reduce functionality based on risk for remote API invocation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R293 | The device software shall not use of remote JSP(s). |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R294 | The device software shall disallow shutdown from remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R295 | The device software shall disallow configuration functions from remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R297 | The device software shall utilize the Principle of Least Privilege. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R298 | The device software shall disallow writing from USB to disk drive. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R300 | The device software shall include Integrity checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R301 | The device software shall utilize Segmented networks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R302 | The device software shall contain a Firewall. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R303 | The device software shall limit the privilege command set. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R305 | The device software shall allow for Offline install. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R306 | The device software shall contain Malware checking at build time. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R307 | The device software shall perform integration checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R308 | The device software shall include a Password policy. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R309 | The device software shall contain an Account and IP lockout. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R310 | The device software shall utilize Modern development practices. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R311 | The device software shall Use newer/more secure protocols. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R312 | The device software shall utilize Segregation of software components. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R313 | The device software shall contain Cross-site request validation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R315 | The device shall disable swagger-ui for production. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R316 | The device shall have SSH implementation. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R317 | The device software shall encrypt studies stored on the device. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R318 | The device shall allow the operator to initiate connection for remote desktop support. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R319 | The device software shall allow remote UI unlock when in AP mode. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R320 | The device software shall require credentials to access AP mode. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R321 | The device software shall require an unlock code to unlock the remote UI. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| Platform |  |  |  |  |  |  |  |  |
| PRD14.14 | All other components shall be replaceable and refurbishable at the factory in twice the time to do the orginal assembly |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R322 | The device software shall utilize HTTPS when interfacing with MedAI Platform. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R039 | The device shall allow provisioning by the platform. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| Wireless Systems/Coexistence |  |  |  |  |  |  |  |  |
| RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R238 | The foot pedal remote triggering function shall incorporate channel hopping. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R240 | The device foot pedal remote trigger shall contain Forward error correction. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R241 | The device shall contain heartbeat on the data display and wake procedures. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R242 | The device shall contain loopback (sub-GHz reply confirmation) upon pairing. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R243 | The device shall allow for manual pairing between the emitter and cassette. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R244 | The device shall integrate packet ID Checks upon pairing. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R245 | The device shall require a pairing procedure for accessories. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R246 | The device shall perform pairing checks. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R247 | The device shall ping to platform upon data upload/export. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R248 | The device shall contain a radio interlock check sequence (w/wifi) to prevent detector reset. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R250 | The device shall limit the max time on DDR studies when initiated by a remote trigger. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R252 | The device shall contain Sub-GHz radio heartbeat to wake the emitter and cassette. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R253 | The device shall perform a trigger interlock check on the foot pedal. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R256 | The device shall contain a UI indicator for the wireless connection status. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R257 | The device shall perform a wifi Speed check and display warning for low speeds. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R232 | The device shall display a warning in the event of poor wireless COMS quality. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| EE Systems |  |  |  |  |  |  |  |  |
| PRD14.11 | The system shall include all necessary sensors and external communication necessary to monitor the monoblock system and battery health to provide user notification(s) in advance of when servicing is needed |  |  |  | Analysis | See VVPR |  |  |
| PRD6.3 | The critical safety circuits shall be designed to be fault tolerant and fail safe. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R082 | The device shall maintain high voltage ONLY during X-ray emission. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| RSK_R095 | The device shall restrict HV to within the monoblock. |  |  |  | d | See VVPR OR Design Review |  |  |
| RSK_R101 | The cassette shall isolate input signals to the input connectors. |  |  |  | Analysis | See VVPR OR Design Review |  |  |
| DEMO |  |  |  |  |  |  |  |  |
| Without Radiation - UI - viewable |  |  |  |  |  |  |  |  |
| PRD7.11 | The device shall work with viewing hardware in the form of a touchscreen AIO or tablet wirelessly. |  |  |  | Demo | Confirm that the main UI is touchscreen and wireless. |  |  |
| PRD4.16 | The viewfinder shall be displayed on the emitter display |  |  |  | Demo | Verified by above |  |  |
| PRD4.4 | The viewfinder shall display the optical image |  |  |  | Demo | Confirm that optical images are visible on UI. |  |  |
| PRD4.10 | The viewfinder shall display loading factors before taking an image |  |  |  | Demo | Confirm loading factors are displayed on UI. |  |  |
| PRD4.14 | The viewfinder shall display the non-active area differently than the active area |  |  |  | Demo | Confirm that the viewfinder displays the non-active area differently than the active area |  |  |
| PRD5.6 | The emitter shall display the state of the charging system |  |  |  | Demo | Confirm that the emitter displays the state of the charging system |  |  |
| PRD5.7 | The emitter charging dock shall display the state of the charging system |  |  |  | Demo | Confirm that the emitter charging dock displays the state of the charging system |  |  |
| PRD5.8 | The cassette shall display the state of the charging system |  |  |  | Demo | Confirm that the cassette displays the state of the charging system |  |  |
| PRD4.8 | The viewfinder shall overlay optical image, X-Ray field, active area, and active area center on the same image |  |  |  | Demo | Confirm that the viewfinder overlays the optical image, X-Ray field, active area, and active area center on the same image |  |  |
| PRD4.9 | The viewfinder may overlay other contextual information to help the user self correct by aligning the field size to the detector |  |  |  | Demo | Confirm that the viewfinder overlays other contextual information |  |  |
| PRD4.11 | The viewfinder shall provide positioning guidance in the form of angle and SID to help get the desired X-Ray image |  |  |  | Demo | Confirm that the viewfinder shows the angle and SID when the emitter is over the cassette. |  |  |
| PRD4.12 | The viewfinder shall provide guidance towards aligning x-ray axis to cassette axis |  |  |  | Demo | Confirm that the viewfinder provides guidance towards aligning the x-ray axis to cassette axis |  |  |
| PRD9.1 | All data presented on the software UI shall have a unit of measure or label and conform to the international standards for displaying of units. |  |  |  | Demo | Confirm that all data have standard units or labels. |  |  |
| PRD9.2 | The software UI shall contain the manufacturer contact information. |  |  |  | Demo | Confirm that the display UI displays the manufacturer contact information. |  |  |
| PRD9.6 | The software UI should display a minimum of two of the most recent images. |  |  |  | Demo | Confirm that the display shows at least two of the most recent images. |  |  |
| PRD9.16 | The software UI should display the network connection status and signal strength in the main window, updating every 5 seconds. |  |  |  | Demo | Confirm that the UI displays the network connection status in the main window. |  |  |
| PRD9.17 | The software UI should display the PACS connection status in the main window. |  |  |  | Demo | Confirm that the UI displays the PACS connection status in the main window. |  |  |
| PRD9.18 | The software UI should display the Platform connection status in the main window. |  |  |  | Demo | Confirm that the UI displays the platform connection status in the main window. |  |  |
| PRD9.19 | The software UI should display the Battery status in the main window. |  |  |  | Demo | Confirm that the display UI displays the Battery status in the main window. |  |  |
| PRD9.20 | The software UI should display the Pairing status in the main window. |  |  |  | Demo | Confirm that the display UI displays the Pairing status in the main window. |  |  |
| PRD9.32 | The software UI should indicate state of the device (e.g. Powered on, Powered off, Charging, Available for imaging, Emitting radiation, and Error State) |  |  |  | Demo | Allow the device to go idle, confirm UI shows "idle" state. Allow the device to sleep, confirm UI shows "sleep" state. Wake the device, confirm the UI shows "wake" state. |  |  |
| PRD10.15 | The emitter display shall display the viewfinder |  |  |  | Demo | Confirm that the emitter display contains the viewfinder. |  |  |
| RSK_R154 | The device shall contain a viewing method to align the anatomy and detector (viewfinder). |  |  |  | Demo | Verified by above |  |  |
| PRD10.16 | The emitter display shall display the remaining battery life |  |  |  | Demo | Confirm that the emitter display contains the battery life |  |  |
| PRD10.17 | The emitter display shall display the pairing status |  |  |  | Demo | Confirm that the emitter display contains the pairing status |  |  |
| PRD8.9 | The system shall have a Power-On screen to indicate ON state to operator. |  |  |  | Demo | Confirm that the device contains a Power-On screen to indicate the ON state |  |  |
| PRD8.10 | The device idle state shall be distinguished from active state. |  |  |  | Demo | Confirm device idle state is distinguished from active state. |  |  |
| PRD9.34 | The software UI shall present time using the local time |  |  |  | Demo | Confirm time displayed is correct. |  |  |
| Without Radiation - UI - requires actions |  |  |  |  |  |  |  |  |
| PRD7.39 | The power button should not take longer than 3 seconds to display response to push. |  |  |  | Demo | Press the power button on the emitter, confirm that the device reacts within 3 seconds to push. Repeat with cassette. |  |  |
| PRD10.12 | The device should provide feedback when the trigger is activated. |  |  |  | Demo | Confirm that the trigger provides haptic feedback (ie. clicking) |  |  |
| PRD10.7 | The emitter keypad should provide haptic feedback when buttons are pressed |  |  |  | Demo | Confirm that the emitter keys provides haptic feedback (ie. clicking) |  |  |
| PRD9.21 | The software UI shall display the SID during use. |  |  |  | Demo | Holding the emitter over the cassette, confirm that the display UI displays the SID. |  |  |
| PRD9.5 | The software UI should display the image immediately after exposure without the operator interacting with the UI. |  |  |  | Demo | Take an image. Confirm ability to view images immediately without interacting with the UI. |  |  |
| RSK_R017 | The device SW shall require credentials for AP mode connection. |  |  |  | Demo | Attempt to go into AP mode. Confirm credential input screen is displayed. |  |  |
| PRD9.29 | The software UI may provide feedback when a trigger press occurs while interlock is not met. |  |  |  | Demo | Shoot the emitter while pointed away from the cassette, confirm no image taken and feedback from the device. |  |  |
| RSK_R047 | The tracking interlock shall disallow x-ray emission. |  |  |  | Demo | Verified by above |  |  |
| RSK_R028 | The tracking interlock shall disallow lasers. |  |  |  | Demo | Point the emitter at the cassette. Confirm laser on. Point the emitter away from the cassette. Confirm laser off. |  |  |
| PRD9.30 | The display UI shall include a reference point so that the operator understands where the emitter is positioned in reference to the detector and intended anatomy. |  |  |  | Demo | Confirm that the reference point from emitter's position is displayed. |  |  |
| PRD9.3 | The software UI shall allow the operator to shutdown the system. |  |  |  | Demo | Confirm ability to shutdown the device. |  |  |
| PRD7.22 | The device shall automatically reconnect to a known wifi network after inputting password the first time |  |  |  | Demo | Connect to wifi network. Turn off device. Confirm the wifi is connected when device is turned on. |  |  |
| RSK_R070 | The device shall allow for multiple UI end points. |  |  |  | Demo | Confirm that greater than 1 UI can be conencted to the device simultaneously. |  |  |
| Without Radiation - Post Imaging |  |  |  |  |  |  |  |  |
| PRD9.7 | The software UI shall allow the operator to select and view acquired images. |  |  |  | Demo | Select image to view. Confirm ability to click non-main image to view in main image window. |  |  |
| PRD9.8 | The software UI shall allow the operator to independently manipulate the images. |  |  |  | Demo | Manipulate 2 separate images. Confirm ability to change images independently from each other. |  |  |
| PRD9.4 | The software UI shall allow the operator to create patient studies |  |  |  | Demo | Confirm ability to create a patient study |  |  |
| PRD8.25 | The device shall accept hyphens and spaces as part of name inputs |  |  |  | Demo | In the "Name" field. add a hyphen ("-"). Confirm hyphen appears in field. |  |  |
| PRD9.9 | The software UI shall allow the operator to "pinch to zoom" images. |  |  |  | Demo | Confirm ability to zoom in on an image. |  |  |
| PRD9.10 | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. |  |  |  | Demo | Confirm ability to rotate image in 90 degree increments up to 360 degrees. |  |  |
| PRD9.11 | The software UI should persist rotation adjustments |  |  |  | Demo | Chose an image and rotate i by 90 degrees, confirm that clicking away from that image and returning to the image does not revert the rotation change. |  |  |
| PRD9.12 | The software UI shall allow the operator to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. |  |  |  | Demo | Confirm ability to adjust the sharpness, contrast ratio, and brightness of a radiographic image. |  |  |
| PRD8.32 | The system shall allow the user to adjust brightness, contrast, and sharpness of an image. |  |  |  | Demo | Confirm ability to adjust the sharpness, contrast, and brightness of a photographic image. |  |  |
| PRD9.13 | The software UI may allow the operator to invert the colors of the X-Ray image (Black / White). |  |  |  | Demo | Confirm ability to invert colors on a radiographic image. |  |  |
| PRD9.14 | The software UI should allow the operator to crop an image before sending to PACS |  |  |  | Demo | Confirm ability to crop an image. |  |  |
| PRD9.15 | The software UI may allow for manual measurement annotations |  |  |  | Demo | Confirm ability to add annotations to images. |  |  |
| RSK_R020 | The device SW shall integrate orientation tagging. |  |  |  | Demo | Confirm ability to add orientiation tag to image before and after taking an image. |  |  |
| RSK_R049 | The device shall contain a marking placement (L/R tags). |  |  |  | Demo | Verified by above (pending comment resolution) |  |  |
| PRD8.33 | The system shall allow the user to invert the x ray images for viewing as needed |  |  |  | Demo | Confirm ability to invert the x ray images |  |  |
| PRD8.34 | The system should be able to add dimensions and measure lengths and angles to an image, with ±0.5cm and ±2° accuracy. |  |  |  | Demo | Confirm ability to add dimensions and measure lengths and angles to an image |  |  |
| PRD8.35 | The system should be able to add indicates for Left or Right or Bilateral anatomy to an image |  |  |  | Demo | Confirm ability to add indications for Left or Right or Bilateral anatomy to an image |  |  |
| PRD8.36 | The system should be able to add indicates for Upright or Supine to an image |  |  |  | Demo | Confirm ability to add indications for Upright or Supine to an image |  |  |
| PRD8.37 | The system should be able to add indicates for Expiration or Inhalation to an image |  |  |  | Demo | Confirm ability to add indications for Expiration or Inhalation to an image |  |  |
| PRD8.38 | The system should be able to add indicates for AP, PA, Lateral, and Oblique to an image |  |  |  | Demo | Confirm ability to add indication for AP, PA, Lateral, and Oblique to an image |  |  |
| PRD8.39 | The system should display the image Exposure Index (EI) after each image is taken |  |  |  | Demo | Confirm thatg the image exposure index (Exposure Index) is displayed on the image. |  |  |
| PRD8.31 | The system shall be able to add the loading factors (kVp, mAs) used on the image |  |  |  | Demo | Confirm ability to add the loading factors (kVp, mAs) used on the image |  |  |
| RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. |  |  |  | Demo | Click on UI button to reset image. Confirm image resets. |  |  |
| RSK_R011 | The device SW may require user confirmation before deletion. |  |  |  | Demo | Attempt to delete image. Ensure confirmation appears. |  |  |
| Without Radiation - technique factors |  |  |  |  |  |  |  |  |
| PRD10.2 | The emitter keypad shall allow the operator to select between radiography, serial radiography, and photography modes. |  |  |  | Demo | Using the emitter keypad, Confirm that all modes (DDR, single shot, photography) are selectable. |  |  |
| RSK_R034 | The device shall contain an AiLARA mode. |  |  |  | Demo | Verified by above |  |  |
| PRD8.1 | The device shall allow the operator to switch between DDR, single shot, and photographic modes. |  |  |  | Demo | Verified by above |  |  |
| PRD8.3 | The device shall contain different indicators for each mode |  |  |  | Demo | Confirm that each mode has a unique indicator on the UI. |  |  |
| RSK_R067 | The UI shall display the image mode. |  |  |  | Demo | Verified by above |  |  |
| RSK_R064 | The device shall only allow discrete technique choices. |  |  |  | Demo | Verified by above |  |  |
| PRD2.6 | The device shall allow operator to set global minimum SSD, minimum SID, DDR max, total dose per patient study, field size limits. |  |  |  | Demo | Confirm ability to set SID, SSD, DDR max time, dose limit, and field size. |  |  |
| PRD2.8 | The X-ray tube shall operate between 40 kV to 80 kV. |  |  |  | Demo | In single-shot mode, confirm that the power range is 40 kV to 80 kV. |  |  |
| PRD2.13 | The device shall be able to perform single exposure X-Rays up to 80 kV max |  |  |  | Demo | Verified by above |  |  |
| PRD2.12 | The device shall be able to perform DDR up to 80 kV and 2mA |  |  |  | Demo | In single-shot mode, confirm that the power range is 40 kV to 60 kV. |  |  |
| PRD2.9 | The X-ray tube beam current shall operate between 1mA to 2mA. |  |  |  | Demo | In single-shot mode, confirm that the current range is 1 mA to 2 mA. |  |  |
| PRD2.10 | The X-ray tube shall operate between .033 -.198 mAs |  |  |  | Demo | In single-shot mode, confirm that the time range is 33ms to 99ms. |  |  |
| PRD10.3 | The emitter keypad shall display and allow the operator to select the appropriate loading factors (kV and mAs) for each exposure. |  |  |  | Demo | Verified by above |  |  |
| RSK_R071 | The device shall display technique factors on the UI. |  |  |  | Demo | Verified by above |  |  |
| RSK_R072 | The device shall display technique factors on the emitter UI. |  |  |  | Demo | Verified by above |  |  |
| PRD8.6 | The system may allow the loading factors to be adjusted on the display interface for surgical application |  |  |  | Demo | Confirm surgical mode is selectable. |  |  |
| PRD2.19 | The device may allow operator to select collimation size from a series of preselected options |  |  |  | Demo | Confirm collimation size options are available. The accuracy should be verified via PRD2.18. |  |  |
| Battery |  |  |  |  |  |  |  |  |
| RSK_R127 | The device shall support intermittent charging (ie. holster). |  |  |  | Demo | Charge device by XX% and attempt to take a single shot x-ray. Confirm image is taken. Perform with emitter and cassette batteries. |  |  |
| RSK_R133 | The device shall disallow removal of the battery packs by the operator. |  |  |  | Demo | Attempt to remove battery pack. Confirm inability to remove. Perform with emitter and cassette. |  |  |
| RSK_R112 | The device shall contain a Low battery warning on the Display UI. |  |  |  | Demo | With a low battery, turn on the device. Confirm alert is displayed. Perform with emitter and cassette. |  |  |
| RSK_R258 | The device shal disallow the use of non-compatible charger inputs. |  |  |  | Demo | Attempt to plug in a non-compatible charger to the emitter. Confirm emitter does not charge. Repeat with cassette. |  |  |
| Without Radiation - device on |  |  |  |  |  |  |  |  |
| PRD1.8 | The device shall be moved from room to room within a facility by one person. |  |  |  | Demo | Take one shot (any). Pick up the emitter and cassette and move them 20 feet. Set up again and take a second shot. |  |  |
| RSK_R328 | The operator shall be able to see the emitter display while imaging. |  |  |  | Demo | While performing the above step, confirm ability to see emitter display while taking image. |  |  |
| PRD1.3 | The device shall perform photography. |  |  |  | Demo | Take one shot in Photography Mode. |  |  |
| PRD5.14 | The emitter shall be chargeable via wired power connection |  |  |  | Demo | Connect emitter to wired charger, confirm charging status indicator. |  |  |
| PRD5.15 | The emitter shall be chargeable via inductive charging dock |  |  |  | Demo | Connect emitter to charging dock, confirm charging status indicator. |  |  |
| PRD5.23 | The cassette shall be chargeable via wired power connection |  |  |  | Demo | Connect cassette to wired charger, confirm charging status indicator. |  |  |
| RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  | Demo | Verified by above |  |  |
| PRD7.28 | The emitter shall have a usb-c for power input |  |  |  | Demo | Verified by above |  |  |
| PRD7.25 | The cassette shall have a micro-usb service port(s), that is covered with a plug and requires a tool to access |  |  |  | Demo | Connect USB-C from service port to service station. Ensure connection and ability to provide servicing. |  |  |
| PRD7.27 | The emitter shall have a micro-usb service port(s), that is covered with a plug and requires a tool to access |  |  |  | Demo | Connect USB-C from service port to service station. Ensure connection and ability to provide servicing. |  |  |
| PRD7.53 | Device should support an ethernet, display port, and USB-A  connectors via a connector adapter |  |  |  | Demo | Using a connector adapter confirm ability to support: ethernet, display port, and USB-A connectors. |  |  |
| PRD7.18 | The emitter should have a laser(s) to project a crosshair pattern at the center of the X-ray field as a means to assist in positioning the X-ray field. |  |  |  | Demo | Confirm laser pattern is projected from emitter to cassette surface. |  |  |
| PRD11.18 | The operator shall be able to view the emitter and cassette indicator LEDs while the device is in use. |  |  |  | Demo | Confirm that the emitter and cassette LEDs are on and visible. |  |  |
| PRD7.41 | All system components shall have an indicator when ON. |  |  |  | Demo | Confirm cassette and emitter have an "ON" indicator. |  |  |
| PRD7.42 | The power button on the cassette should provide instantaneous feedback, indicating the state of the device. |  |  |  | Demo | While device is "OFF" press the power button on the cassette. Confirm cassette response to button press. Repeat with device in "ON" state. |  |  |
| RSK_R051 | The device shall have a clear indicator for "armed" state. |  |  |  | Demo | Put device into "armed state" confirm device feedback (visual). |  |  |
| RSK_R075 | The device shall contain Status Indicators On the Emitter And Cassette. |  |  |  | Demo | Put the device into VARIOUS states and confrim indicator for the device state is shown on the emitter and cassette. |  |  |
| PRD3.10 | The device shall display to the operator the status of the system via indicator LEDs |  |  |  | Demo | Verified by above |  |  |
| RSK_R089 | The device shall contain class II cross lasers to indicate active area. |  |  |  | Demo | Point emitter and cassette and confirm lasers show active area. |  |  |
| RSK_R069 | The device shall contain an Active Area indicator on the UI. |  |  |  | Demo | Confirm active area is shown on the UI. |  |  |
| PRD7.43 | The power button LED should respond when the operator initiates the shut off procedure via the UI. |  |  |  | Demo | While device is "ON", shut off the device using the UI. Confirm response to shut-down initiation. |  |  |
| PRD8.2 | The device shall be able to set the technique automatically in AiLARA mode |  |  |  | Demo | In AiLARA Mode, with a phantom on the cassette, hold the emitter over the cassette. Confirm technique factors are set and visible before initiating an image capture. |  |  |
| PRD8.8 | The system should save images prior to shut down. |  |  |  | Demo | Shut down system. Upon start-up confirm the images persist. |  |  |
| PRD8.11 | The device shall allow users to upload X-rays images and image series to the PACs server, USB Drive, Patient, Provider, and Platform |  |  |  | Demo | Confirm ability to upload to PACs server, USB Drive, Provider, and Platform. Confirm that all uploads show image send confirmation. |  |  |
| PRD8.13 | The device should provide confirmation that the image study has been successfully submitted to PACS, MedAI Platform, or local storage (Drive) |  |  |  | Demo | Verified by above |  |  |
| PRD7.49 | Tablet shall contain ability to record voice and sound |  |  |  | Demo | Confirm ability to record the phrase "Hello world" |  |  |
| PRD7.51 | System shall allow voice dictation into notes field |  |  |  | Demo | Using voice dictation, confirm that the phrase "Hello world" is mirrored in the notes field. |  |  |
| PRD7.52 | System may allow voice control of user-initiated actions |  |  |  | Demo | Perform the following actions using voice control: XXX. Confirm all actions could be taken. |  |  |
| Without Radiation - test finger |  |  |  |  |  |  |  |  |
| RSK_R176 | The device enclosure shall prevent operator access to high temperature parts. |  |  |  | Demo | Using the test finger, attempt to access metal components, and any parts that are under the shell/enclosure in both the emitter and cassette. Confirm inability to make any contact. |  |  |
| RSK_R177 | The device enclosure shall prevent operator access to conductive components / contacts. |  |  |  | Demo | Verified by above |  |  |
| RSK_R178 | The device enclosure shall prevent operator access to moving parts. |  |  |  | Demo | Verified by above |  |  |
| With Radiation |  |  |  |  |  |  |  |  |
| PRD9.31 | The software UI shall always default the display of the X-ray image in the reference orientation of the emitter |  |  |  | Demo | Press and hold the trigger, confirm the the display of the image is in reference orientation to the emitter. Confirm visual and audible feedback is provided during exposure. Confirm that only one image was taken. |  |  |
| RSK_R077 | The device shall emit one X-ray exposure per one trigger pull when in single-shot mode. |  |  |  | Demo | Verified by PRD9.31 |  |  |
| RSK_R001 | The device SW shall alert the operator when irradiating. |  |  |  | Demo | Verified by RSK_R075 & PRD9.31 |  |  |
| RSK_R076 | The device shall display Feedback when images are acquired. |  |  |  | Demo | Verified by PRD9.31 |  |  |
| RSK_R054 | The device shall restrict the operator from shooting multiple X-rays In <1 sec intervals while in single shot mode. |  |  |  | Demo | Immediately after test step for PRD9.31 attempt to pull the trigger again. Confirm no image taken. |  |  |
| RSK_R063 | The device UI shall display technique factors post-imaging. |  |  |  | Demo | View the previously aquired image. Confirm technique factors are shown on the image. |  |  |
| PRD7.13 | The emitter shall contain status indicators to show user when x-ray emission is happening and status of device interlock |  |  |  | Demo | Take a DDR, confirm that the device indicates interlock changes and radiation. |  |  |
| PRD3.3 | The device shall only allow X-Ray emission within the specified SID range |  |  |  | Demo | In single-shot mode, attempt to take and image at XXcm (below min SSD) and XXcm (above max SSD). Take one image at XX cm (within SSD). Confirm that only the image within SSD range was taken, |  |  |
| PRD3.4 | The device shall only allow X-Ray emission above the minimum SSD |  |  |  | Demo | Verified by above |  |  |
| RSK_R073 | The device shall display SID On the UI. |  |  |  | Demo | Verified by above |  |  |
| PRD1.1 | The device shall perform radiography. |  |  |  | Demo | Verified by above |  |  |
| PRD1.2 | The device shall perform serial radiography. |  |  |  | Demo | In serial radiography mode, take a 5 second capture. |  |  |
| PRD9.25 | The software UI shall inform the operator of radiation emission. |  |  |  | Demo | During the 5 second capture, confirm radiation emission indicator is visible. |  |  |
| PRD9.22 | The software UI shall display the dose during use. |  |  |  | Demo | During the 5 second capture, Confirm dose is displayed during use. |  |  |
| RSK_R048 | The device shall implement exposure data tracking. |  |  |  | Demo | Verified by above (pending comment resolution) |  |  |
| PRD9.23 | The software UI should display available and remaining DDR time |  |  |  | Demo | During the 5 second capture, Confirm timer is displayed. |  |  |
| PRD8.22 | The device may inform the operator of total DDR time during exposure. |  |  |  | Demo | Verified by above |  |  |
| PRD10.9 | The emitter trigger(s) shall allow the operator to trigger an X-Ray, serial X-Ray, or photograph |  |  |  | Demo | Verified by above |  |  |
| PRD8.21 | The device should self-terminate a DDR if the center point is moved outside the active area. |  |  |  | Demo | Take a DDR and point the emitter away from the cassette. Confirm imaging desists. |  |  |
| PRD9.24 | The software UI should alert the user of necessary cooldown period procedure post DDR. |  |  |  | Demo | Once 5 second capture is complete, confirm cooldown timer is shown. |  |  |
| PRD5.1 | The device shall be primarily battery operated. |  |  |  | Demo | Confirm device can be used while not connected to MAINS. |  |  |
| PRD5.13 | The emitter shall support Essential Performance while wireless charging. |  |  |  | Demo | Ensure the cassette has a full battery. While both the emitter and cassette are connected to a charger, take a single-shot x-ray. Confirm image is displayed. |  |  |
| PRD5.21 | The cassette fully charged battery shall support continuous operation while charging |  |  |  | Demo | Verified by above |  |  |
| PRD5.22 | The cassette shall support Essential Performance while wired charging. |  |  |  | Demo | Verified by above |  |  |
| PRD7.9 | The device shall allow the operator to take and view images without external internet connectivity. |  |  |  | Demo | Disconnect from the internet. Confirm ability to view images. |  |  |
| RSK_R053 | The device shall contain a debounce on all user inputs (buttons, triggers, touch). |  |  |  | Demo | Double click each UI button and confirm each action occurs only once. |  |  |
| Special Cases - device control app |  |  |  |  |  |  |  |  |
| PRD19.1 | The Device Control App shall be compatible with Android, iOS and Linux devices |  |  |  | Demo | Confirm ability to pair with Android, IOS, and LInux devices |  |  |
| PRD19.2 | The Device Control App shall not trigger X-ray emission |  |  |  | Demo | Attempt to trigger an x-ray via the device control app. Confirm no image taken. |  |  |
| PRD19.3 | The Device Control App shall show single and serial radiography images |  |  |  | Demo | Confirm ability to view single and serial images. |  |  |
| PRD19.4 | The Device Control App shall allow the user to set device technique factors |  |  |  | Demo | Set technique factors on the app, confirm factors are mirrored on the device. |  |  |
| PRD19.13 | The Device Control App shall allow the user to adjust image parameters |  |  |  | Demo | Set image parameters (brightness/contrast/etc) on the app, confirm image parameters are mirrored on the device. |  |  |
| PRD19.5 | The Device Control App shall allow the user to manually collimate to smaller area |  |  |  | Demo | Set a manual collimation factor on the app, confirm factors are mirrored on the device. |  |  |
| PRD19.6 | The Device Control App shall show device status indicators |  |  |  | Demo | In Single-shot mode, hold the emitter over the device in both armed and disarmed state. Ensure the app reflects the states properly. |  |  |
| PRD19.7 | The Device Control App shall show device and peripheral connectivity |  |  |  | Demo | Connect a peripheral device (XXX) to the device. Confirm device connection is displayed on the app. |  |  |
| PRD19.8 | The Device Control App shall show device information |  |  |  | Demo | Confirm app contains device specific information for MedAI. |  |  |
| PRD19.9 | The Device Control App shall allow the user to set device configurations |  |  |  | Demo | Set device configurations on the app, confirm configurations are mirrored on the device. |  |  |
| PRD19.10 | The Device Control App shall allow the user to shut down device |  |  |  | Demo | Confirm ability to shut down the device with the app. |  |  |
| PRD19.12 | The Device Control App shall show notifications and alerts |  |  |  | Demo | In SIngle mode, attempt to shoot off the detector. Confirm notification/alert message is mirrored ont he device. |  |  |
| Special Cases - drape |  |  |  |  |  |  |  |  |
| PRD3.5 | The tracking system should function nominally when 50% of the LEDs are completely obstructed. |  |  |  | Demo | Cover 50% of cassette LEDs. Confirm ability to take an x-ray image. |  |  |
| PRD3.7 | The tracking system should function accurately with up to 5 standard medical drapes over the cassette. |  |  |  | Demo | Bunch drape over the cassette. Confirm ability to take an x-ray image. |  |  |
| PRD3.6 | The cassette LEDs shall be visible though a standard medical drape. |  |  |  | Demo | With drape over the cassette, confirm that LEDs are visible. |  |  |
| PRD13.1 | The device shall support use with standard medical drapes covering the cassette and clear sterile bags covering the emitter and cassette entirely |  |  |  | Demo | Apply clear sterile cover over the cassette and emitter. Confirm ability to take an x-ray image. |  |  |
| PRD4.1 | The device shall contain a viewfinder that allows the operator to view the detector active area while the cassette while draped and emitter x ray emission field size |  |  |  | Demo | With drape over the cassette, confirm ability to view the active area. |  |  |
| PRD5.10 | The cassette and emitter shall each be able to be charged while covered in sterile bags during surgical use |  |  |  | Demo | See VVPR |  |  |
| Special Cases - Software Specific |  |  |  |  |  |  |  |  |
| RSK_R066 | The UI shall Display Error Message. |  |  |  | Demo | Trigger fault and Confirm error message appears --> "Cassette not found", "Fail to connect to PACS" |  |  |
| PRD9.33 | The software UI shall present Error Messages to the user with clear actions |  |  |  | Demo | Verified by above |  |  |
| RSK_R043 | The device shall notify the operator If the network is not connected. |  |  |  | Demo | Trigger fault and Confirm error message appears --> "No network connection" |  |  |
| RSK_R036 | The device shall contain an alert for the operator to replace the battery. |  |  |  | Demo | With a low battery, turn on the device. Confirm alert is displayed. Perform with emitter and cassette. |  |  |
| PRD9.26 | The software  UI should inform the operator when any fault occurs |  |  |  | Demo |  |  |  |
| PRD9.27 | The software UI should provide a warning for low storage. |  |  |  | Demo |  |  |  |
| PRD9.28 | The software UI shall provide an indication when a failure to capture an image occurs. |  |  |  | Demo |  |  |  |
| PRD14.16 | The system shall enable a wipe of all images and patient identifying information from device |  |  |  | Demo |  |  |  |
| RSK_R325 | The device shall maintain system and TeamViewer audit logs |  |  |  | Demo |  |  |  |
| PRD8.30 | Device shall allow the use of DICOM Modality Worklist for study management |  |  |  | Demo |  |  |  |
| PRD8.27 | The manufacturer should be able to remotely disable the send to PACS/USB/Provider feature in the event that customer stops payments when the device is on lease. |  |  |  | Demo |  |  |  |
| PRD8.28 | The manufacturer should be able to display an error message to alert the customer that a payment has been missed and device is disabled. |  |  |  | Demo |  |  |  |
| RSK_R074 | The device shall contain a Remote UI that may be unlocked when in AP mode. |  |  |  | Demo | In AP mode, confrim ability to unlock remote UI. |  |  |
| PRD8.40 | The device shall connect to MedAI Platform (OP) and display connectivity status information. |  |  |  | Demo |  |  |  |
| PRD8.45 | The device shall allow the OP to provision information to the device |  |  |  | Demo |  |  |  |
| PRD7.12 | The device shall work with mfg supplied and customer supplied tablets wirelessly over WIFI |  |  |  | Demo | See VVPR |  |  |
| Special Cases - Other |  |  |  |  |  |  |  |  |
| PRD3.8 | The tracking system shall function correctly outdoors in direct sunlight |  |  |  | Demo | Take the device outside and confirm that UI is visible. Take one shot (in any mode) and confirm image is taken properly. |  |  |
| PRD3.9 | The tracking system shall operate under high ambient light conditions within a bright surgical environment |  |  |  | Demo | Verified by above - Assuming surgical environment is XXX lumens |  |  |
| PRD5.2 | The device shall have less than 5 minutes of time when the device is unusable if the battery dies. |  |  |  | Demo | Using a device with an empty battery, plug into a charger. Attempt to turn on device and take an image every minute for 5 minutes. Confirm that the device is able to take an image within 5 minutes of plugging in to charger. |  |  |
| PRD8.5 | The system may allow admin operator to select and delete an image or images. |  |  |  | Demo | Attempt to delete images in operator mode, confirm that images persist. Change to admin mode, confirm the ability to delete images. |  |  |
| RSK_R102 | The emitter shall contain a HW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  | Demo | Plug the cassette charger into a UPC and connect the cassette. Attempt to take a single image exposure. Confirm no image was taken |  |  |
| PRD8.48 | The system may view two images at a time for surgical comparison on large monitor(s) and pin images for comparison |  |  |  | Demo | Using a large monitor, confirm ability to view 2 images at a time and pin images for comparison. |  |  |
| PRD12.4 | The case shall be reusable. (Device can be packaged and repackaged in the case without degrading) |  |  |  | Demo | Confirm ability to repack device into the case. |  |  |
| Accessories |  |  |  |  |  |  |  |  |
| PRD7.8 | The device shall integrate with all currently planned (envisioned) accessories pending development, including Cart, Emitter Surgical Arm, and MedAI Clear Sterile Bags |  |  |  | Demo | Confirm pairing to accessories listed in IFU. (list accessories here) |  |  |
| PRD8.15 | The system shall be able to pair a cassette, emitter, foot pedal, and tablet together. |  |  |  | Demo | Verified by above |  |  |
| PRD12.9 | The device shall be able to be used while in the case with the lid open |  |  |  | Demo | Confirm ability to take an x-ray image while cassette is in the case. |  |  |
| RSK_R045 | The device shall exit idle state upon detection of emitter or foot pedal activity. |  |  |  | Demo | With the device connected to the foot pedal, allow time to pass such that the device enters idle mode. Tapping only the footpedal, confirm that the device exits idle state. |  |  |
| PRD17.1 | The device shall allow operator to turn off "handheld trigger" operation (foot pedal only) per state and local regulations |  |  |  | Demo | Confirm the ability to turn off "handheld trigger" operation (foot pedal only). |  |  |
| PRD1.5 | The device shall support remote hands free triggering of X-rays and DDR via a foot pedal |  |  |  | Demo | While paired with the foot pedal, press and hold trigger pedal. Confirm only one x-ray image is taken via foot-pedal 7 ft away from the device. |  |  |
| PRD17.2 | The foot pedal shall be wireless and work at a range between 6 and 12 feet away from the emitter |  |  |  | Demo | Verified by above |  |  |
| PRD17.5 | The foot pedal B shall initiate DDR on the downpress and shall stop the exposure upon releaase |  |  |  | Demo | Verified by above |  |  |
| PRD17.3 | The device shall support the use of a two button foot pedal |  |  |  | Demo | While paired with the foot pedal, confirm ability to change mode. |  |  |
| PRD17.4 | The foot pedal A shall initiate a single x-ray exposure upon pressing |  |  |  | Demo | Verified by above |  |  |
| PRD1.4 | The device shall be hand held as its primary use case |  |  |  | Demo | Verified by above |  |  |
| PRD18.5 | The pucks size shall correspond to the size of the emitter. |  |  |  | Demo | Confirm the puck aligns properly to emitter. |  |  |
| RSK_R199 | The device shall allow for use of P00 Pucks for collimation. |  |  |  | Demo/Test | Using an P00 puck, ensure that the puck can connect to the emitter and that the active area of the image matches the described size on the puck. |  |  |
| PRD18.3 | The Detachable Part(s) shall be aligned and attached to the emitter |  |  |  | Demo | Verified by above |  |  |
| PRD18.4 | Puck label color shall match in color to the UI field. |  |  |  | Demo | Confirm puck color matches UI displayed color for puck. |  |  |
| PRD18.6 | The SID recommendation should show the color of the puck. |  |  |  | Demo | Confirm UI puck recommendation matches the color of the recommended puck label. |  |  |
| PRD18.1 | The detachment mechanism may incorporate operator positive feedback, either auditory or sensory. |  |  |  | Demo | When removing the puck, confirm feedback from device. |  |  |
| PRD7.3 | The emitter shall be capable of being supported and/or suspended in a non-permanent manner. |  |  |  | Demo | Place emitter on stand or cart. Confirm stability. |  |  |
| RSK_R165 | The device cart/accessories shall not allow motion in the vertical axis - no motion due to gravity. |  |  |  | Demo | Place the device into the cart/arm/stand. Confirm that the arm/device does not lower unless force is applied. |  |  |
| Platform |  |  |  |  |  |  |  |  |
| RSK_R038 | The device may allow pairing by platform. |  |  |  | Demo | Pair to platform. Confirm Pairing. |  |  |
| RSK_R037 | The device shall automatically upload images/studies to the platform. |  |  |  | Demo | While connected to the platform, take an image. Confirm that the image is shown on the platform. |  |  |
| Inspection |  |  |  |  |  |  |  |  |
| Electrical Drawings/Spec Sheet |  |  |  |  |  |  |  |  |
| RSK_R096 | The device shall contain a redundant thermostat. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R097 | The device shall contain a redundant thermistor. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R080 | The device shall contain a Power Supply rated to IEC 60950-1. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R086 | The device shall utilize EN320 plugs. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R087 | The device shall utilize IEC 60320 plugs. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R085 | The device shall contain current limiting devices. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R100 | The device charger shall comply to USB-PD specifications set by USB-IF. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R124 | The battery charger shall be integrated into the device. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R230 | The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation, arc monitoring - monoblock). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.17 | The emitter shall have a Time of Flight (ToF) sensor array for range finding with an accuracy of +/-1% and resolving 1 mm in depth within the specified SSD Range |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Electrical Drawing/Spec Sheet - battery |  |  |  |  |  |  |  |  |
| PRD5.3 | The emitter shall contain a rechargeable internal battery pack with integrated BMS |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.4 | The cassette shall contain a rechargeable internal battery pack with integrated BMS |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.9 | The emitter and cassette battery packs shall have a rated capacity <100 WHr in order to allow for air transit. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.26 | The device shall include coin cell battery to maintain RTC |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R125 | The device shall contain Rated battery chargers. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R131 | The device battery shall contain a Thermal fuse or CID. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R234 | The device enclosure shall have a flame rating of V2 or better |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.16 | The charging power supplies shall contain ISO 60320 female plug to adapt to US and international plugs/outlets |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD5.17 | The charging power supplies shall be compatable with input voltage and frequency ranges 100-240 V and 50-60 Hz |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Electrical Drawing/Spec Sheet - monoblock/x-ray tube |  |  |  |  |  |  |  |  |
| PRD2.1 | The device shall have a monoblock that integrates the HVPS and X-ray tube. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.7 | The X-ray tube focal spot size shall be less than 100 um. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.2 | The X-ray tube assembly shall be self-shielded. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.14 | The device shall have a primary fixed collimation stage to confine the X-ray field coming out of the tube |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.15 | The primary fixed collimation shall collimate to 2 deg less than specified X-ray tube (43 deg.) |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R104 | The device shall contain a ceramic tube. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R109 | The device shall not contain a rotating anode. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R110 | The tube assembly shall contain a heat sink. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R157 | The x-ray tube assembly shall be composed of rated material of sufficient dielectric constant and thickness. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - enclosure |  |  |  |  |  |  |  |  |
| RSK_R155 | Components and materials used in the device shall be derated to meet safety limits for the lifetime of the device per device requirements. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R169 | The device enclosure shall be composed of an impact and heat resistant plastic. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R172 | The device enclosure shall be composed of a non-chemically reactive plastic. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R171 | The device enclosure shall use low attenuating materials. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R174 | The device enclosure shall contain No openings in the shell/cover >1mm in diameter. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD13.12 | Any gap, that is not filled, shall be wider than 1 mm and have an aspect ratio of 3:1 in order to be cleaned |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R185 | The device enclosure shall have a min thickness of 1.4mm. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R186 | The device enclosure shall be sealed using a gasket or elastomeric seal. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R187 | The device enclosure shall be positioned at +- 0.25 degrees from the x-ray assembly. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R188 | The device enclosure surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R189 | The device enclosure window piece shall not contain holes. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R197 | The device collimator shall be encased within the enclosure. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R182 | The device enclosure shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEETAlso verified via tip test per 60601-1 |  |  |
| RSK_R183 | The device shall contain flat resting surfaces. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R184 | The device shall contain a geometry to prevent tipping. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEETAlso verified via tip test per 60601-1 |  |  |
| RSK_R149 | The device shall contain a pressure valve. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD11.20 | The cassette shall have a handle for ease of transport. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - heat |  |  |  |  |  |  |  |  |
| RSK_R158 | The device shall contain a low/no flow fans. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R159 | The device fans shall be internally caged and shrouded. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - wire/cables |  |  |  |  |  |  |  |  |
| RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R195 | The device shall contain redundant tie points for wires. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.1 | The device shall not contain cables between the emitter and cassette. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.2 | The emitter and cassette shall not be permanently attached. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R191 | The external cables shall be strain relieved. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R192 | The external cables shall be shielded. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - x-ray tube/alignment |  |  |  |  |  |  |  |  |
| RSK_R175 | The device enclosure shall align the tube within 2 degrees of the tracking camera focal axis. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.16 | The device shall have an automatic collimator to confine the X-ray field. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.21 | The device shall have an X-Ray filter that is constructed of Aluminum, with a minimum Aluminum equivalent total x-ray beam filtration of 3.5mm. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.22 | The device shall utilize a digital flat field X-ray detector. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9") |  |  |  | Demo | Take one shot (Single Radiography Mode) on each detector |  |  |
| PRD2.24 | The detector shall contain shielding or have shielding behind the detector |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R274 | The manufacturer shall have access to vender provided CoC for focal spot data. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - viewfinder |  |  |  |  |  |  |  |  |
| PRD4.13 | The viewfinder shall update display at 30 fps |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - cassette |  |  |  |  |  |  |  |  |
| PRD14.5 | The cassette componenets shall be able to be assembled entirely within one half of the shell. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.26 | The cassette shall have two interchangeable usb-c ports for power input and to connect accessories (eg. keyboard, mouse, display etc.) |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R150 | The cassette shall contain a desiccant. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - emitter |  |  |  |  |  |  |  |  |
| PRD14.6 | The emitter shall be able to be assembled entirely within one half of the shell. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.14 | The emitter shall have an optical camera with autofocus for taking images with a resolution of 0.5mm at less than 25 cm separation. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.15 | The emitter shall have an optical camera for the Viewfinder display |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD11.8 | The emitter center of gravity shall be within 2 inches from the grip |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD10.13 | The emitter shall contain an OLED color display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720 |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD10.14 | The emitter display shall have a minimum of 1,000 Nits |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R162 | The device shall not contain focusing optics for lasers. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - Case |  |  |  |  |  |  |  |  |
| PRD12.2 | The case may be sized to be able to be carried on a plane (per FAA 22" x 14" x 9") |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.6 | The case shall have a telescoping handle. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.7 | The case shall incorporate foam or other shock absorbing padding. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Mechanical Drawing/Spec Sheet - Other |  |  |  |  |  |  |  |  |
| PRD1.6 | The device shall be composed of two primary components the emitter and the cassette |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R202 | The device shall contain a Magnet Redundancies. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD7.37 | The power button shall be at least 10 mm in diameter. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R160 | The device shall have screw redundancies. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R161 | The device shall contain a redundant monitor. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R329 | The device trigger shall contain features that prevent jamming. |  |  |  | Inspection/Analysis | Refer to DRAWING/SPEC SHEET |  |  |
| Labeling/IFU |  |  |  |  |  |  |  |  |
| RSK_R226 | The device shall be provided with a physical copy of the IFU. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R227 | The device shall contain an IFU & eIFU that are identical in format and information. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD1.10 | The device shall include Accompanying Documents (IFU) with packaging |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| PRD11.16 | The device shall conform to the product Visual Brand Language (VBL) guidelines |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R204 | The device shall contain labeling for 'Do Not Step' |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R205 | The device shall contain labeling to Call Out Bottom of cassette. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R206 | The device shall contain labeling to Call Out "this side up" on the cassette. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R207 | The device shall contain labeling to Indicate "avoid spill". |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R208 | The device shall contain labelling on all components of the system. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R209 | The device shall contain labeling At Connector Junctions. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R210 | The device shall contain Visual Cues For Proper Connector Insertion. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R211 | The device shall contain high wear labels. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R212 | The device labeling shall require no more than a 7th grade reading level for use. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R213 | The device shall contain labeling with visual indicators/symbols. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R214 | The device shall contain emitter labeling. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R216 | The device shall contain a Label to Consult the IFU. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R217 | The device shall contain a Label - Do not stare into laser. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R218 | The device shall contain a Label - Do not trash. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R219 | The device shall contain a Label - do not use if enclosure is damaged. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R220 | The device shall contain a Label - fragile. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R221 | The device shall contain a Label - General warning - use as directed. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R222 | The device shall contain a Label - max and min temperature. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R223 | The device shall contain a Label - Rx Only. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R224 | The device shall contain a Label - X ray High voltage. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R327 | Label - ACCESS COVERS: The Cassette top is an access cover- removing or assembling this part will cause no hazardous situations. At worse case the cassette will simply not operate.The Emitter shell is an access cover-  removing or assembling this part will cause no hazardous situations. All components are tied and routed away from enclosure edges. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| Viewable - VVPR |  |  |  |  |  |  |  |  |
| PRD5.18 | The emitter charging dock shall be able to hold the emitter and align the centerpoint of the charging coils within .5mm |  |  |  | Inspection | Place emitter in charging dock. Confirm charging coils are aligned. |  |  |
| PRD7.6 | The cassette shall have marking to show the active area outline. |  |  |  | Inspection | Confirm active area outline on cassette. |  |  |
| PRD7.7 | The cassette shall have marking to show the top of the output image |  |  |  | Inspection | Confirm "top of image" indication on the cassette. |  |  |
| PRD7.32 | All device connection ports should be clearly labeled and recognisable to indicate connection points. |  |  |  | Inspection | Confirm labeling on all connection points on system contain symbols and wording. |  |  |
| PRD7.33 | All device connection ports should be labeled in both written and symbolic form. |  |  |  | Inspection | Verified by above |  |  |
| PRD10.1 | The emitter keypad shall contain 3 tactile buttons |  |  |  | Inspection | Confirm emitter keypad contains 3 tactile buttons (up, down, mode). |  |  |
| PRD10.8 | The emitter shall contain two trigger(s) |  |  |  | Inspection | Confirm trigger on emitter. |  |  |
| PRD11.9 | The cassette patient contacting surface shall be smooth. |  |  |  | Inspection | Confirm cassette surface is smooth. |  |  |
| PRD13.10 | The device enclosures shall have sufficiently smooth outer shell to enable cleaning |  |  |  | Inspection | Confirm emitter surface is smooth. |  |  |
| RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components |  |  |  | Inspection | Confirm inability to access interior of device without the use of tools. |  |  |
| RSK_R299 | The device should utilize physical security to mitigate access to the EC and programmable boards. |  |  |  | Inspection | Confirm that there are guards for all connector ports. |  |  |
| RSK_R201 | The device shall contain Posts to Prevent Pucks From Rotating. |  |  |  | Inspection | Apply puck to emitter. Confirm that that the emitter does not rotate freely while attached to the emitter. |  |  |
| Case/Overshipper |  |  |  |  |  |  |  |  |
| PRD12.1 | The device shall be able to be packaged in a hard shell case |  |  |  | Inspection | Confirm case is hard-shelled. |  |  |
| PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. |  |  |  | Inspection | Confirm all components of device have compartments and fit into case, |  |  |
| PRD12.10 | The case shall provide a means to mount the tablet on the inside lid of the case |  |  |  | Inspection | Mount tablet onto lid of case. Confirm stability. |  |  |
| PRD12.12 | The case shall be able to be packaged in a box. |  |  |  | Inspection | Confirm ability to place case in overshipper/box. |  |  |
| PRD12.13 | The box shall provide cutouts to be used as handles (or access case handles) |  |  |  | Inspection | Confirm overshipper/box contains handles. |  |  |
| Sterile Cover |  |  |  |  |  |  |  |  |
| PRD13.2 | The emitter shall interface to attach custom MedAI clear sterile cover(s) capable of being flush with optics/HMI components |  |  |  | Inspection | Place cover over the emitter. Confirm cover is flush with optics and HMI components. |  |  |
| PRD13.3 | The cassette shall interface to attach custom MedAI clear sterile cover(s) capable of being flush with IR LED components |  |  |  | Inspection | Place cover over the cassette. Confirm cover is flush with IR LEDs |  |  |
| Reference a MEMO |  |  |  |  |  |  |  |  |
| PRD13.5 | The cleaning procedure shall include standard materials and techniques. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.1 | All critical x-ray system components shall be sourced from countries that do not pose as adversaries to the US, per EAR policy. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.2 | The manufacturing processes shall be designed to support the production of 1,000 units a year (~20 units a week) and an assembly and test time of less than five man hours. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.3 | The device shall be designed to allow for in-house pilot production of up to 100 units before transfer to CM. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.4 | The device shall be designed to operate within the CM fabrication and manufacturing constraints. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.7 | The device shall be serviceable by the manufacturer and approved third party services. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.8 | The emitter shall be serviceable by the easy replacement of the monoblock, battery pack, and display at the factory. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.9 | The cassette shall be serviceable by the easy replacement of the battery pack at the factory. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD14.10 | The cassette shall be serviceable by the replacement of the battery pack without separating the enclosure halves. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD15.1 | The device shall allow for transportation by air freight (cargo of plane) |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD15.4 | The device shall be stored in an ambient temperature of -10C +55C. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD15.5 | The device shall be stored in a relative humidity of (non-condensing) 20-90%. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD16.1 | The COGS shall be no more than $25,000 per device when manufactured in volume |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD16.4 | The device shall be able to maintain Real Time Clock (RTC) for the length of the service life. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| RSK_R228 | The manufacturer shall create a MEMO that details the residual + scatter radiation information for the emitter. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| RSK_R225 | A new physical copy of the IFU shall be provided upon request. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| RSK_R090 | The IR LEDs intensity shall be below the injury threshold. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R103 | The device shall mechanically protect the tube. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R235 | The emitter shall have set maximum temperature and e-fields limits to prevent tube potting degradation. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R304 | The manufacturer shall perform employee vetting and resume qualification association. |  |  |  | Inspection | Refer to onboarding procedure (??) |  |  |
| PRD7.50 | System shall contain HIPAA compliant voice recognition |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R326 | The TeamViewer security policies shall be inline with HIPAA requirements. |  |  |  | Inspection | Refer to MEMO |  |  |
| RSK_R287 | The device shall follow development guidelines to mitigate breaking encryption. |  |  |  | Inspection | Requires MWI or procedure to be written |  |  |
| RSK_R296 | The device software shall undergo exploit testing before release. |  |  |  | Inspection | Requires MWI or procedure to be written |  |  |
| Accessories |  |  |  |  |  |  |  |  |
| PRD18.10 | The device should have components that are large enough to easy to see if they are to be removed from the device. |  |  |  | Inspection | Confirm the detachable components are visible  from 5 ft away. |  |  |
| PRD18.11 | All detachable components should be recognisable as part of the device |  |  |  | Inspection | Confirm labeling on the detachable parts matches the system labeling. |  |  |
| RSK_R200 | The device may contain Color Coded Pucks. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R203 | The device shall contain labeling Directly On Pucks. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R215 | The device shall contain Foot Pedal labeling. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R166 | The device cart/accessories shall have locking wheels. |  |  |  | Inspection | Refer to DRAWING/SPEC SHEET |  |  |
| RSK_R164 | The device cart/accessories shall allow for non-motorized motions. |  |  |  | Inspection | Confirm that there are no motors on the accessories. |  |  |
| Test |  |  |  |  |  |  |  |  |
| Usability |  |  |  |  |  |  |  |  |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD1.7 | The device shall allow operation by a medical professional with minimal training. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.4 | The emitter keypad shall allow for the operator to press an individual button without accidentally pressing a second button. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.4 | The emitter shall be useable with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.17 | The device touch points should be distinct and apparent to the operator (ie. separated via color or shape). |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.19 | The operator shall be able to comprehend information signals from the indicator LEDs while the device is in use. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.6 | All emitter keypad buttons shall be accessible to the operator while holding the device with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.10 | The operator shall be able to actuate the emitter trigger with one finger. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD10.11 | The emitter shall allow the operator to simultaneously hold the emitter and actuate the trigger with one hand. |  |  |  | Test | To be observed during Formative use studies |  |  |
| PRD11.2 | The device shall be operable (trigger radiation and interact with emitter HMI)  with all combinations of soiled/not soiled and single-gloved/double-gloved hands (in surgical environment). |  |  |  | Test | To be observed during Formative use studies |  |  |
| Collimator |  |  |  |  |  |  |  |  |
| PRD2.17 | The automatic collimator shall be able to adjust aperture size and rotation to line up with the detector at any specified SID |  |  |  | Test | See VVPR |  |  |
| PRD2.18 | The device shall be able to be manually collimated down to 14x14cm at smallest SID, in discrete 1 cm increments |  |  |  | Test | See VVPR |  |  |
| Radiation + tracking |  |  |  |  |  |  |  |  |
| PRD2.4 | The device shall operate within a source-to-detector (SID) distance between 20cm and 80cm. |  |  |  | Test | See VVPR |  |  |
| PRD2.5 | The device shall operate with a minimum source-to-skin distance (SSD) of 20cm. |  |  |  | Test | See VVPR |  |  |
| PRD2.20 | The edge of the automatic collimator leaves shall be designed to not create artifacts on X-ray image |  |  |  | Test | See VVPR |  |  |
| PRD3.1 | The positioning system shall compute the Source to Detector distance (SID). |  |  |  | Test | See VVPR |  |  |
| PRD3.2 | The device shall compute the Source to Skin distance (SSD). |  |  |  | Test | See VVPR |  |  |
| RSK_R105 | The device shall contain tube shielding/potting with an appropriate lead equivalent thickness to mitigate leakage. |  |  |  | Test | See VVPR |  |  |
| Viewfinder Calculations |  |  |  |  |  |  |  |  |
| PRD4.5 | The viewfinder shall calculate and display the collimated X-Ray field |  |  |  | Test | See VVPR |  |  |
| PRD4.6 | The viewfinder shall calculate and display the active area of the detector |  |  |  | Test | See VVPR |  |  |
| PRD4.7 | The viewfinder shall calculate and display the center of active area |  |  |  | Test | See VVPR |  |  |
| PRD4.15 | The viewfinder shall overlay the calculated active area with the actual active area within 4% |  |  |  | Test | See VVPR |  |  |
| Weight |  |  |  |  |  |  |  |  |
| PRD11.11 | The emitter shall weigh less than 6.5 lbs. and be distributed in a way that is ergonomic when held by hand. |  |  |  | Test | See VVPR |  |  |
| PRD11.12 | The cassette shall weigh less than 14 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.13 | The device weight without packaging shall be less than or equal to 22 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.14 | The packaging shall weight less than or equal to 18 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.15 | The device and packaging shall weight less than 40 lbs. |  |  |  | Test | See VVPR |  |  |
| PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs and capable of passing 600 lbs testing |  |  |  | Test | See VVPR |  |  |
| GPS/Wireless Functions |  |  |  |  |  |  |  |  |
| PRD7.20 | The device should provide for cellular connectivity (eg 5G/4G/LTE) in the event the device is deployed in an area without network access |  |  |  | Test | See VVPR |  |  |
| PRD7.21 | The emitter should contain GPS tracking capabilities for asset tracking |  |  |  | Test | See VVPR |  |  |
| PRD7.23 | The emitter, cassette, and tablet shall allow for WiFi connectivity using 2.4GHz and 5GHz bandwidths 802.11 and 802.1X standards |  |  |  | Test | See VVPR |  |  |
| PRD7.24 | The device shall serve as a private WiFi Access Point for remote access. |  |  |  | Test | See VVPR |  |  |
| HV Interlocks and Fail Safes |  |  |  |  |  |  |  |  |
| PRD6.2 | The critical safety circuits shall notify the firmware of a fault condition. |  |  |  | Test & Analysis | See VVPR |  |  |
| PRD6.4 | The faults initiated by the safety critical circuits shall render the system safe. |  |  |  | Test & Analysis | See VVPR |  |  |
| PRD6.5 | The device shall provide a fault tolerant high voltage interlock. |  |  |  | Test & Analysis | See VVPR |  |  |
| RSK_R022 | The device firmware shall contain Beam Current Monitoring. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R134 | The device HW shall open the HV interlock in the event of a filament current fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R135 | The device HW shall open the HV interlock in the event of a high kV fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R136 | The device HW open the HV interlock in the event of a x-ray exposure time (200 ms) interlock fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R137 | The device shall open the HV interlock in the event of a fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R138 | The device HW shall open the HV interlock in the event of a tube current fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. |  |  |  | Test | See VVPR |  |  |
| RSK_R078 | The device shall default to a safe state upon a fatal failure. |  |  |  | Test | See VVPR |  |  |
| RSK_R083 | The device shall fail safe when unexpected arcing occurs. |  |  |  | Test | See VVPR |  |  |
| RSK_R084 | The device shall enter a safe state in event of undercurrent. |  |  |  | Test | See VVPR |  |  |
| RSK_R092 | The device shall enter safe state when temperature threshold is exceeded |  |  |  | Test | See VVPR |  |  |
| RSK_R145 | The device shall contain a Temperature monitor firmware (safe-state) on the battery compartment. |  |  |  | Test | See VVPR |  |  |
| RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  | Test | See VVPR |  |  |
| RSK_R143 | The device shall Monitor the Internal Temperature(s) and fail safe in the event of under or over temp. |  |  |  | Test | See VVPR |  |  |
| RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  | Test | See VVPR |  |  |
| RSK_R093 | The device shall automatically shut down when high temperature threshold is exceeded. |  |  |  | Test | See VVPR |  |  |
| RSK_R140 | The device shall contain a temperature controlled power cut out in the event of overheat. |  |  |  | Test | See VVPR |  |  |
| RSK_R026 | The device firmware shall contain a low Beam Current Monitoring/fault. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R023 | The device firmware shall contain a controlled low kV interlock fault. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R024 | The device firmware shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R025 | The device firmware shall contain a limited kV, tube current, and filament current. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R032 | The device firmware shall control and monitor HV. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R033 | The device firmware shall initiate HV generation. |  |  |  | Test | See VVPR OR Design Review |  |  |
| PRD8.26 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R027 | The device firmware shall contain a Power ceiling (set upper limit on power). |  |  |  | Test | See VVPR OR Design Review |  |  |
| Battery |  |  |  |  |  |  |  |  |
| RSK_R128 | The device shall contain a Fast charge feature. |  |  |  | Test | See VVPR |  |  |
| RSK_R129 | The device shall allow for throttled charging. |  |  |  | Test | See VVPR |  |  |
| RSK_R113 | The device BMS shall monitor and predicts battery life. |  |  |  | Test | See VVPR |  |  |
| RSK_R114 | The device BMS shall contain under-voltage protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R116 | The device BMS shall contain an Open Circuit Protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R117 | The device BMS shall contain Over-current protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R118 | The device BMS shall contain Over-voltage protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R119 | The device BMS shall contain an Overcharge protection circuit. |  |  |  | Test | See VVPR |  |  |
| RSK_R120 | The device BMS shall contain an Overcurrent draw protection. |  |  |  | Test | See VVPR |  |  |
| RSK_R121 | The device BMS shall monitor the battery Cell health. |  |  |  | Test | See VVPR |  |  |
| RSK_R123 | The device BMS shall contain cell-balancing. |  |  |  | Test | See VVPR |  |  |
| PRD5.12 | The emitter fully charged battery shall support a full day of operation with intermittent charging for nominal use case |  |  |  | Test | See VVPR |  |  |
| PRD5.19 | The emitter charging system shall support throttled charging speeds |  |  |  | Test | See VVPR |  |  |
| PRD5.25 | The cassette charging system shall support throttled charging speeds |  |  |  | Test | See VVPR |  |  |
| EMC/EMI Testing |  |  |  |  |  |  |  |  |
| RSK_R094 | The device shall remove/reduce Concentrated E-Fields. |  |  |  | Test | See VVPR |  |  |
| RSK_R180 | The device enclosure shall be EMI shielded. |  |  |  | Test | See VVPR |  |  |
| RSK_R181 | The x-ray tube assembly shall be EMI shielded. |  |  |  | Test | See VVPR |  |  |
| Cleaning |  |  |  |  |  |  |  |  |
| PRD7.34 | All device labels shall be durable enough to pass cleaning validation |  |  |  | Test | See VVPR |  |  |
| PRD13.6 | The device shall be capable of withstanding being cleaned by isopropyl alcohol, cavicide (quaternary ammonium), bleach (hypochlorites), hydrogen peroxide, and water without reduction in performance |  |  |  | Test | See VVPR |  |  |
| PRD13.7 | The device shall be able to be cleaned without the need for a brush |  |  |  | Test | See VVPR |  |  |
| PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. |  |  |  | Test | See VVPR |  |  |
| PRD13.9 | The device disinfection time shall be 3 minutes or less with Cavicide |  |  |  | Test | See VVPR |  |  |
| PRD13.11 | Any gaps shall be filled with sealant; any filler shall survive cleaning validation |  |  |  | Test | See VVPR |  |  |
| Force + Timing |  |  |  |  |  |  |  |  |
| PRD7.38 | The power button shall require between 1.7 N and 3 N of force to actuate. |  |  |  | Test | See VVPR |  |  |
| PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for nominal use case |  |  |  | Test | See VVPR |  |  |
| PRD5.20 | The cassette fully charged battery shall support 120 minutes of operation without charging for nominal use case |  |  |  | Test | See VVPR |  |  |
| PRD7.40 | The device shall be ready to operate within 30 seconds from the time the power button is turned on under nominal conditions. |  |  |  | Test | See VVPR |  |  |
| PRD7.44 | The device shall enter an idle state when the device is not utilized for thirty (30) seconds. |  |  |  | Test | See VVPR |  |  |
| PRD7.45 | The device shall exit an idle state within two (2) seconds. |  |  |  | Test | See VVPR |  |  |
| PRD7.46 | The device shall enter an sleep state when the device is not utilized for one (1) minute. |  |  |  | Test | See VVPR |  |  |
| PRD7.47 | The device shall exit an sleep state within (5) seconds. |  |  |  | Test | See VVPR |  |  |
| PRD8.7 | The system shall save all image types, locally on cassette, within 10 seconds of the operator taking the image. |  |  |  | Test | See VVPR |  |  |
| PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second |  |  |  | Test | See VVPR |  |  |
| PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the UI. |  |  |  | Test | See VVPR |  |  |
| PRD7.36 | The device shall be available for use in less than 45 seconds of initiating power on |  |  |  | Test | See VVPR |  |  |
| Image Study |  |  |  |  |  |  |  |  |
| PRD10.18 | The emitter display should display x-ray imaging results onscreen detailed enough for determining x-ray image capture quality |  |  |  | Test | See VVPR |  |  |
| Uploads/Downloads |  |  |  |  |  |  |  |  |
| PRD8.41 | The device shall upload images, metadata, and device usage data to OP in a secure manner. |  |  |  | Test | See VVPR |  |  |
| PRD8.42 | The device shall provision providers and PACS server configurations from OP in a secure manner. |  |  |  | Test | See VVPR |  |  |
| IP testing |  |  |  |  |  |  |  |  |
| PRD15.2 | The emitter should be designed for IP54 and capable of passing IP33. |  |  |  | Test | See VVPR |  |  |
| PRD15.3 | The cassette should be designed for IP54 and capable of passing IP33. |  |  |  | Test | See VVPR |  |  |
| PRD17.6 | The foot pedal should be designed for IP56 and capable of passing IP33. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| Ambient Settings (temp, humidity, etc) |  |  |  |  |  |  |  |  |
| PRD15.6 | The device shall operate within an ambient temperature of 0C to +40C. |  |  |  | Test | See VVPR |  |  |
| PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. |  |  |  | Test | See VVPR |  |  |
| PRD15.8 | The device shall operate at a pressure of 62 kpa to 106 kpa. |  |  |  | Test | See VVPR |  |  |
| RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. |  |  |  | Test | See VVPR |  |  |
| RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  | Test | See VVPR |  |  |
| Ageing |  |  |  |  |  |  |  |  |
| PRD16.5 | The device shall go through a tube conditioning and calibration procedure every 3 months |  |  |  | Inspection - MEMO | We should do a detailed review (and document it) of any materials that could degrade over time. We did not do aging for P00, so I think likely that we can justify not doing it for P01 assuming  a review of material stability/properties is favorable. We do need to consider battery life - in addition to battery testing per IEC62133 and UN 38.3, we should consider if there is performance testing we need to do in terms of being able to use our device for a certain # of times on a single battery charge - but this would be more to meet our use requirements (not aging testing related to storage). At Philips we had a device with a rechargeable battery and our rational for no aging was "In the case of the battery, the primary battery does not have a dated shelf life or an install before date since the battery is intended to be recharged and used from a charged state. The battery should be replaced based on the capacity indication." I would think we could use a documented review of materials/shelf life assessment to satisfy this requirement. Open to Rick's feedback.THis will be a little dependent on the manufacturers quality and specification of shelf life. Best case UM will state to charge system prior to usehopefully you are not producing Emitters and Cassettes and then putting them on the shelf for years. That is alot of capital to tie up. Long shelf lifes are usually for Disposales and a tired supply chain |  |  |
| PRD16.2 | The device service life shall be a minimum of 3 years of operation without component replacement; with an initial limited warranty of 1 year |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| PRD16.3 | The device service life shall be able to be extended by 3 years with the replacement of the monoblock, battery packs, display. |  |  |  | Inspection - MEMO | Refer to MEMO |  |  |
| Accessories |  |  |  |  |  |  |  |  |
| PRD18.2 | The attachment mechanism should be simple enough for a single operator to hold the emitter in one hand, and the Detachable Part(s) in the other |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| PRD18.7 | The force required to remove a puck from the emitter should not exceed 45 N. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| PRD18.8 | Pucks must be no more than 0.25lb each. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| PRD18.9 | The pucks should withstand a drop from 5 ft. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| RSK_R167 | The stand shall contain a gas spring that has a force balanced to the cassette platform weight. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| RSK_R168 | The cassette gas spring maximum retraction velocity shall be less than 5 m/s. |  |  |  | Test | TBD - Accessories may not be part of pre-testing |  |  |
| Software Functions - Misc |  |  |  |  |  |  |  |  |
| PRD8.46 | The device shall remotely synchronize logs, fault codes, and images from device with OP for preventative maintenance |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R233 | The device UI shall contain a clear and unique indication for severe faults. |  |  |  | Test | See VVPR |  |  |
| RSK_R029 | The device shall limit exposure for each study. |  |  |  | Test | See VVPR |  |  |
| PRD8.23 | The device shall allow a DDR exposure within 20 seconds from the previous exposure. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R040 | The device shall automatically delete old images on max storage being reached. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R052 | The device shall enter a safe state in the event of an overexposure. |  |  |  | Test | See VVPR OR Design Review |  |  |
| RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. |  |  |  | Test | See VVPR OR Design Review |  |  |
| PRD14.15 | The device should have drop detection and log the time when device expereinces a drop from greater than 1.2 meter |  |  |  | Test | See VVPR OR Design Review |  |  |
|  | VVPRs |  |  |  | Test Steps | Percent Complete |  |  |
|  | 625 |  |  |  | 614 | 0.9824 |  |  |

### Table 14
| Requirements to be tested with Usability |  |  |
| --- | --- | --- |
| PRD1.9 | The device shall be able to be packed, setup, and repacked without the use of a tool. |  |
| PRD1.7 | The device shall allow operation by a medical professional with minimal training. |  |
| PRD10.4 | The emitter keypad shall allow for the operator to press an individual button without accidentally pressing a second button. |  |
| PRD11.1 | The emitter should be comfortable to hold and move the emitter with all degrees of freedom in usable range during use |  |
| PRD11.3 | The emitter shall be usable as intended with a left or right hand. |  |
| PRD11.4 | The emitter shall be useable with one hand. |  |
| PRD11.5 | The emitter may be useable with two hands (primary + support hand). |  |
| PRD11.6 | The emitter shall allow the operator to simultaneously hold the emitter in a downward position and interact with the keypad buttons (via thumb) with one hand. |  |
| PRD11.7 | The emitter should be usable in the forward and downward directions. |  |
| PRD11.17 | The device touch points should be distinct and apparent to the operator (ie. separated via color or shape). |  |
| PRD11.19 | The operator shall be able to comprehend information signals from the indicator LEDs while the device is in use. |  |
| PRD13.4 | The operator shall be able to clean all commonly touched surfaces without disassembling the device. |  |
| PRD10.5 | The emitter keypad buttons shall be controlled by the operator's thumb while holding the emitter. |  |
| PRD10.6 | All emitter keypad buttons shall be accessible to the operator while holding the device with one hand. |  |
| PRD10.10 | The operator shall be able to actuate the emitter trigger with one finger. |  |
| PRD10.11 | The emitter shall allow the operator to simultaneously hold the emitter and actuate the trigger with one hand. |  |
| PRD11.2 | The device shall be operable (trigger radiation and interact with emitter HMI)  with all combinations of soiled/not soiled and single-gloved/double-gloved hands (in surgical environment). |  |
| Use Errors |  |  |
| Note: These need to be further reviewed in the risk assessment for use errors; mitigations coming form the risk assessment will be evaluated. |  |  |
| RSK | Usability test- Unpacking |  |
| RSK | Usability Testing - Accidental DDR |  |
| RSK | Usability Testing - Accidental X-Ray |  |
| RSK | Usability Testing - Block fans |  |
| RSK | Usability Testing - Bloody Transfer between patients, without cleaning |  |
| RSK | Usability Testing - Cover all positioning beacons |  |
| RSK | Usability Testing - Drop Emitter on Critical Body Part |  |
| RSK | Usability Testing - Drop Emitter on Extremity |  |
| RSK | Usability Testing - Get Fluid on it, making slick, difficult to use |  |
| RSK | Usability Testing - Improperly Installed/Bunching Drapes |  |
| RSK | Usability Testing - Intending DDR, Take X-Ray |  |
| RSK | Usability Testing - Intending X-Ray, Take DDR |  |
| RSK | Usability Testing - Mislabeled Study (PACS) |  |
| RSK | Usability Testing - Operator attempted connection to incorrect port |  |
| RSK | Usability Testing - Operator drops Emitter |  |
| RSK | Usability Testing - Operator Drops other device component(s) |  |
| RSK | Usability Testing - Operator enables device before patient is positioned - Accidental button press, force required unclear |  |
| RSK | Usability Testing - Over/Under Brightness |  |
| RSK | Usability Testing - Over/Under Contrast |  |
| RSK | Usability Testing - Over/Under sharpening x-ray |  |
| RSK | Usability Testing - Panning out of frame |  |
| RSK | Usability Testing - Rotation of x-ray/DDR |  |
| RSK | Usability Testing - Putting in wrong Patient Data (PACS) |  |
| RSK | Usability Testing - Putting in wrong Provider Data (PACS) |  |
| RSK | Usability Testing - Rest Emitter on anatomy |  |
| RSK | Usability Testing - Sending poor quality x-ray (PACS) |  |
| RSK | Usability Testing - Settings out of adjustment (kV, mA) |  |
| RSK | Usability Testing - Slam Anatomy on Cassette |  |
| RSK | Usability Testing - Slam Anatomy on Cassette - Injure Patient |  |
| RSK | Usability Testing - Snap off connectors |  |
| RSK | Usability Testing - Stand on Cassette - Breaking it |  |
| RSK | Usability Testing - Swap Wires |  |
| RSK | Usability Testing - Too far from patient |  |
| RSK | Usability Testing - Too many drapes (>17) |  |
| RSK | Usability Testing - Tooling (hammer/chisel) damaging surface |  |
| RSK | Usability Testing - Unclean in exam |  |
| RSK | Usability Testing - Unplug power - during use |  |
| RSK | Usability Testing - Wrong Laterality (PACS) |  |
| RSK | Usability Testing - Wrong patient ID (PACS) |  |
| RSK | Usability Testing - X-Ray instead of Picture |  |
| RSK | Usability Testing - Zooming to far in |  |
| RSK | Usability Testing - Zooming to far out |  |
| RSK | Usability Study - Improper current selection | Can user select current? |
| RSK | Usability Study - Improper exposure time selection |  |
| RSK | Usability Study - Improper KV selection |  |
| RSK | Usability Study - Improper placement of pucks |  |
| RSK | Usability Study - Improper USB inputs |  |
| RSK | Usability Study - Inadequate connection force, feedback on connection integrity |  |
| RSK | Usability Study - Misinterpretation of LED indicators |  |
| RSK | Usability Study - Operator sets improper settings |  |
| RSK | Usability Study - Tangled Cable - Damage other equipment |  |
| RSK | Usability Study - Tangled Cable - Operator/Patient Trips |  |
| RSK | Usability Study - Tangled Cable - Scrape Patient |  |
| RSK | Usability Study - Cable Entanglement |  |
| RSK - RMF | Usability Study - Use in inappropriate environment |  |
| RSK - RMF | Usability Study - Use in MSO |  |
| RSK - RMF | Usability Study - Long-term exposure - operator |  |
| RSK - RMF | Usability Study - Incorrect interpretation of alert signals |  |
| RSK - RMF | Usability Study - Accidental DDR |  |
| RSK - RMF | Usability Study - Accidental X-Ray |  |
| RSK - RMF | Usability Study - Non-intended Operator Uses device |  |
| RSK - RMF | Usability - tracking system failure (in surgery) - lights/drapes/large anatomy | Failure due to use error |
| RSK - RMF | Usability Study - Improper peripheral connections |  |

### Table 15
| NEED TO UPDATE - DO NOT INCLUDE WITH REV A RELEASE |  |  |  |  |  | In-House Testing Required |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Standard | Subsection | Test Method | Who's testing this? |  |  |  |  |
| 21 CFR 801: Labeling | Sec. 801.5 Medical devices; adequate directions for use. | Inspection |  |  |  | Inspections = Can be checked via reference to drawing/spec or just looking at the device |  |
| IEC 10993 | 6.1 Material characterization | Inspection |  |  |  | Mechanical Drawing/Spec Sheet - enclosure |  |
| IEC 10993 | 6.2.1 General | Inspection |  |  |  | RSK_R155 | Components and materials used in the device shall be derated to meet safety limits for the lifetime of the device per device requirements. |
| IEC 10993 | 6.2.2.2 Cytotoxicity | Inspection |  |  |  | RSK_R169 | The device enclosure shall be composed of an impact and heat resistant plastic. |
| IEC 10993 | 6.2.2.3 Delayed-type hypersensitivity | Inspection |  |  |  | RSK_R172 | The device enclosure shall be composed of a non-chemically reactive plastic. |
| IEC 10993 | 6.2.2.4 Irritation (including intracutaneous reactivity) | Inspection |  |  |  | RSK_R171 | The device enclosure shall use low attenuating materials. |
| IEC 10993 | 7 Interpretation of biological evaluation data and overall biological safety assessment | Inspection |  |  |  | RSK_R174 | The device enclosure shall contain No openings in the shell/cover >1mm in diameter. |
| IEC 60601-1 | 10.1.2 ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation | RMF | Intertek + Intertek (RMF checklist) |  |  | PRD13.12 | Any gap, that is not filled, shall be wider than 1 mm and have an aspect ratio of 3:1 in order to be cleaned |
| IEC 60601-1 | 10.4 Lasers. | Inspection | Intertek (proxy) |  |  | RSK_R185 | The device enclosure shall have a min thickness of 1.4mm. |
| IEC 60601-1 | 11.1.1 Maximum temperature during NORMAL USE | test | Intertek + Intertek (RMF checklist) |  |  | RSK_R186 | The device enclosure shall be sealed using a gasket or elastomeric seal. |
| IEC 60601-1 | 11.1.4 Guards | ** These reds are because we are doing them, but I haven't filled in the test method yet |  |  |  | RSK_R187 | The device enclosure shall be positioned at +- 0.25 degrees from the x-ray assembly. |
| IEC 60601-1 | 11.2.1 Strength and rigidity required to prevent fire in ME EQUIPMENT | Test | Intertek (proxy) |  |  | RSK_R188 | The device enclosure surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. |
| IEC 60601-1 | 11.6.1 General | RMF, Inspection | Intertek (proxy) |  |  | RSK_R189 | The device enclosure window piece shall not contain holes. |
| IEC 60601-1 | 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | test | Intertek |  |  | RSK_R197 | The device collimator shall be encased within the enclosure. |
| IEC 60601-1 | 12.2 USABILITY of ME EQUIPMENT | Test | Usability + Intertek (RMF checklist) |  |  | RSK_R182 | The device enclosure shall reduce falling and tipping risk by providing a surface with a high friction material. |
| IEC 60601-1 | 12.4.5.2 Diagnostic X-ray equipment | Test | Intertek (Conditional) |  |  | RSK_R183 | The device shall contain flat resting surfaces. |
| IEC 60601-1 | 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Inspection, test | Intertek (Conditional) |  |  | RSK_R184 | The device shall contain a geometry to prevent tipping. |
| IEC 60601-1 | 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | test | Intertek (Conditional) |  |  | RSK_R149 | The device shall contain a pressure valve. |
| IEC 60601-1 | 13.1.4 Specific MECHANICAL HAZARDS | test | Intertek (Conditional) |  |  | PRD11.20 | The cassette shall have a handle for ease of transport. |
| IEC 60601-1 | 13.2.10 Additional test criteria for motor operated ME EQUIPMENT | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - heat |  |
| IEC 60601-1 | 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Test | Intertek |  |  | RSK_R158 | The device shall contain a low/no flow fans. |
| IEC 60601-1 | 13.2.13.1 General overload test conditions | Inspection, test | Intertek |  |  | RSK_R159 | The device fans shall be internally caged and shrouded. |
| IEC 60601-1 | 13.2.13.3 ME EQUIPMENT with motors | Test | Intertek |  |  | RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). |
| IEC 60601-1 | 13.2.2 Electrical SINGLE FAULT CONDITION | test | Intertek |  |  | Mechanical Drawing/Spec Sheet - wire/cables |  |
| IEC 60601-1 | 13.2.3 Overheating of transformers in ME EQUIPMENT | Test | Intertek |  |  | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. |
| IEC 60601-1 | 13.2.4 Failure of THERMOSTATS | Test | Intertek |  |  | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |
| IEC 60601-1 | 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Test | Intertek (proxy) |  |  | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. |
| IEC 60601-1 | 13.2.8 Locking of moving parts | Test | Intertek |  |  | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. |
| IEC 60601-1 | 13.2.9 Interruption and short circuiting of motor capacitors | Test | Intertek |  |  | RSK_R195 | The device shall contain redundant tie points for wires. |
| IEC 60601-1 | 15.1 Arrangements of controls and indicators of ME EQUIPMENT | Test, RMF | Usability + Intertek (RMF checklist) |  |  | PRD7.1 | The device shall not contain cables between the emitter and cassette. |
| IEC 60601-1 | 15.2 Serviceability | RMF, Inspection | Intertek (proxy) |  |  | PRD7.2 | The emitter and cassette shall not be permanently attached. |
| IEC 60601-1 | 15.3.1 General | inspection | Intertek |  |  | RSK_R191 | The external cables shall be strain relieved. |
| IEC 60601-1 | 15.3.2 Push test | Test | Intertek |  |  | RSK_R192 | The external cables shall be shielded. |
| IEC 60601-1 | 15.3.3 Impact test | Test | Intertek |  |  | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables |
| IEC 60601-1 | 15.3.4.1 HAND-HELD ME EQUIPMENT | Test | Intertek |  |  | PRD20.31 | The device shall contain connectors tested Per IEC 60664-1, IEC 60512-4-1 Test 4a, IEC 60512-5-2-5b. |
| IEC 60601-1 | 15.3.4.2 PORTABLE ME EQUIPMENT | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - x-ray tube/alignment |  |
| IEC 60601-1 | 15.3.5 Rough handling test | Test | Intertek |  |  | RSK_R175 | The device enclosure shall align the tube within 2 degrees of the tracking camera focal axis. |
| IEC 60601-1 | 15.3.6 Mould stress relief test | Inspection, test | Intertek |  |  | PRD2.16 | The device shall have an automatic collimator to confine the X-ray field. |
| IEC 60601-1 | 15.4.2.2 Temperature settings | Inspection | Intertek (proxy) |  |  | PRD2.21 | The device shall have an X-Ray filter that is constructed of Aluminum, with a minimum Aluminum equivalent total x-ray beam filtration of 3.5mm. |
| IEC 60601-1 | 15.4.3.4 Lithium Batteries | Inspection, test |  |  |  | PRD2.22 | The device shall utilize a digital flat field X-ray detector. |
| IEC 60601-1 | 15.4.3.5 Excessive current and voltage protection | Inspection, test |  |  |  | PRD2.23 | The device shall have a detector with an active area of 22cm x 22cm (9"x9") |
| IEC 60601-1 | 15.4.6.1 Fixing, prevention of maladjustment |  |  |  |  | PRD2.24 | The detector shall contain shielding or have shielding behind the detector |
| IEC 60601-1 | 15.4.6.2 Limitation of movement |  |  |  |  | RSK_R274 | The manufacturer shall have access to vender provided CoC for focal spot data. |
| IEC 60601-1 | 16.4 ENCLOSURES | Inspection | Intertek (proxy) |  |  | Mechanical Drawing/Spec Sheet - viewfinder |  |
| IEC 60601-1 | 16.5 SEPARATION DEVICES | test | Intertek (proxy) |  |  | PRD4.13 | The viewfinder shall update display at 30 fps |
| IEC 60601-1 | 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET |  |  |  |  | Mechanical Drawing/Spec Sheet - cassette |  |
| IEC 60601-1 | 16.6.3 PATIENT LEAKAGE CURRENT | Inspection, test | Intertek (Conditional) |  |  | PRD14.5 | The cassette componenets shall be able to be assembled entirely within one half of the shell. |
| IEC 60601-1 | 16.7 Protection against MECHANICAL HAZARDS | Inspection, test | Intertek (Conditional) |  |  | PRD7.26 | The cassette shall have two interchangeable usb-c ports for power input and to connect accessories (eg. keyboard, mouse, display etc.) |
| IEC 60601-1 | 16.8 Interruption of the power supply to parts of an ME SYSTEM | test | Intertek (Conditional) |  |  | RSK_R150 | The cassette shall contain a desiccant. |
| IEC 60601-1 | 16.9.2.1 MULTIPLE SOCKET-OUTLET |  |  |  |  | Mechanical Drawing/Spec Sheet - emitter |  |
| IEC 60601-1 | 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | Inspection | Intertek (proxy) |  |  | PRD14.6 | The emitter shall be able to be assembled entirely within one half of the shell. |
| IEC 60601-1 | 16.9.2.3 Protection of conductors | Inspection | Intertek (proxy) |  |  | PRD7.16 | The emitter shall have an IR optimized camera/sensor for IR Tracking System |
| IEC 60601-1 | 4.10.1 Source of power for ME EQUIPMENT | Inspection | Intertek (proxy) |  |  | PRD7.14 | The emitter shall have an optical camera with autofocus for taking images with a resolution of 0.5mm at less than 25 cm separation. |
| IEC 60601-1 | 4.10.2 SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | Inspection | Intertek (proxy) |  |  | PRD7.15 | The emitter shall have an optical camera for the Viewfinder display |
| IEC 60601-1 | 4.11 Power input | Test | Intertek |  |  | PRD11.8 | The emitter center of gravity shall be within 2 inches from the grip |
| IEC 60601-1 | 4.3 ESSENTIAL PERFORMANCE | RMF, Inspection/test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD7.19 | The lasers output power on the emitter shall be between 0.4 and 1.0 mW |
| IEC 60601-1 | 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | RMF, test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD10.13 | The emitter shall contain an OLED color display, that is a minimum size of 3.8" diagonally and has a minimum resolution of 720 x 720 |
| IEC 60601-1 | 4.8 Components of ME EQUIPMENT | Inspection, test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD10.14 | The emitter display shall have a minimum of 1,000 Nits |
| IEC 60601-1 | 5.9.2.1 Test finger | Test | Intertek |  |  | RSK_R162 | The device shall not contain focusing optics for lasers. |
| IEC 60601-1 | 5.9.2.2 Test hook | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - Case |  |
| IEC 60601-1 | 5.9.2.3 Actuating mechanisms |  | Intertek |  |  | PRD12.2 | The case may be sized to be able to be carried on a plane (per FAA 22" x 14" x 9") |
| IEC 60601-1 | 6.2 Protection against electric shock | Inspection | Intertek (proxy) |  |  | PRD12.5 | The case shall have a handle and wheels to be transported by a single operator. |
| IEC 60601-1 | 6.3 Protection against harmful ingress of water or particulate matter | Inspection | Intertek (proxy) |  |  | PRD12.6 | The case shall have a telescoping handle. |
| IEC 60601-1 | 6.6 Mode of operation | Inspection | Intertek (proxy) |  |  | PRD12.7 | The case shall incorporate foam or other shock absorbing padding. |
| IEC 60601-1 | 7.1.1 USABILITY of the identification, marking and documents | RMF, Inspection, test | Use + Intertek (proxy) |  |  | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |
| IEC 60601-1 | 7.1.2 Legibility of markings | Test | Use + Intertek |  |  | PRD12.11 | The case shall come packaged with desiccant to mitigate unacceptable levels of relative humidity. |
| IEC 60601-1 | 7.1.3 Durability of markings | Test | Intertek |  |  | Mechanical Drawing/Spec Sheet - Other |  |
| IEC 60601-1 | 7.2.1 Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | Inspection | Intertek (proxy) |  |  | PRD1.6 | The device shall be composed of two primary components the emitter and the cassette |
| IEC 60601-1 | 7.2.10 APPLIED PARTS | Inspection | Intertek (proxy) |  |  | RSK_R202 | The device shall contain a Magnet Redundancies. |
| IEC 60601-1 | 7.2.11 Mode of operation | Inspection | Intertek (proxy) |  |  | PRD7.37 | The power button shall be at least 10 mm in diameter. |
| IEC 60601-1 | 7.2.12 Fuses | Inspection | Intertek (proxy) |  |  | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). |
| IEC 60601-1 | 7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek (proxy) |  |  | RSK_R160 | The device shall have screw redundancies. |
| IEC 60601-1 | 7.2.15 Cooling conditions | Inspection | Intertek (proxy) |  |  | RSK_R161 | The device shall contain a redundant monitor. |
| IEC 60601-1 | 7.2.16 Mechanical stability | Inspection | Intertek (proxy) |  |  | RSK_R329 | The device trigger shall contain features that prevent jamming. |
| IEC 60601-1 | 7.2.19 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek (proxy) |  |  | Case/Overshipper |  |
| IEC 60601-1 | 7.2.21 Mass of MOBILE ME EQUIPMENT | Inspection |  |  |  | PRD12.1 | The device shall be able to be packaged in a hard shell case |
| IEC 60601-1 | 7.2.3 Consult ACCOMPANYING DOCUMENTS | Inspection | Intertek (proxy) |  |  | PRD12.8 | The case should provide compartments to hold all the fixed and detachable components of the device. |
| IEC 60601-1 | 7.2.4 ACCESSORIES | Inspection | Intertek (proxy) |  |  | PRD12.10 | The case shall provide a means to mount the tablet on the inside lid of the case |
| IEC 60601-1 | 7.2.5 ME EQUIPMENT intended to receive power from other equipment | Inspection | Intertek (proxy) |  |  | PRD12.12 | The case shall be able to be packaged in a box. |
| IEC 60601-1 | 7.2.6 Connection to the SUPPLY MAINS | Inspection | Intertek (proxy) |  |  | PRD12.13 | The box shall provide cutouts to be used as handles (or access case handles) |
| IEC 60601-1 | 7.2.7 Electrical input power from the SUPPLY MAINS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 7.2.8.1 Mains power output |  |  |  |  | Tests = Each subsection needs it's own procedure and report. These are subject to minimum test quantities. |  |
| IEC 60601-1 | 7.2.8.2 Other power sources | Inspection | Intertek (proxy) |  |  | Collimator |  |
| IEC 60601-1 | 7.2.9 IP classification | Inspection | Intertek (proxy) |  |  | PRD2.17 | The automatic collimator shall be able to adjust aperture size and rotation to line up with the detector at any specified SID |
| IEC 60601-1 | 7.3.2 HIGH VOLTAGE parts | Inspection | Intertek (proxy) |  |  | PRD2.18 | The device shall be able to be manually collimated down to 14x14cm at smallest SID, in discrete 1 cm increments |
| IEC 60601-1 | 7.3.4 Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | Inspection | Intertek (proxy) |  |  | Weight |  |
| IEC 60601-1 | 7.3.5 PROTECTIVE EARTH TERMINALS | Inspection | Intertek (proxy) |  |  | PRD11.11 | The emitter shall weigh less than 6.5 lbs. and be distributed in a way that is ergonomic when held by hand. |
| IEC 60601-1 | 7.3.6 FUNCTIONAL EARTH TERMINALS |  |  |  |  | PRD11.12 | The cassette shall weigh less than 14 lbs. |
| IEC 60601-1 | 7.3.8 Temperature of supply terminals | Inspection, test | Intertek (proxy) |  |  | PRD11.13 | The device weight without packaging shall be less than or equal to 22 lbs. |
| IEC 60601-1 | 7.4.1 Power switches | Inspection | Intertek (proxy) |  |  | PRD11.14 | The packaging shall weight less than or equal to 18 lbs. |
| IEC 60601-1 | 7.4.3 Units of measurement | Test Information, Inspection | Intertek (proxy) |  |  | PRD11.15 | The device and packaging shall weight less than 40 lbs. |
| IEC 60601-1 | 7.6.1 Explanation of symbols | Inspection | Intertek (proxy) |  |  | PRD11.10 | The cassette active area shall support a minimum static load of 300 lbs and capable of passing 600 lbs testing |
| IEC 60601-1 | 7.6.2 Symbols from Annex D | Inspection | Intertek (proxy) |  |  | Cleaning |  |
| IEC 60601-1 | 7.6.3 Symbols for controls and performance | Inspection | Intertek (proxy) |  |  | PRD7.34 | All device labels shall be durable enough to pass cleaning validation |
| IEC 60601-1 | 7.7.1 PROTECTIVE EARTH CONDUCTOR | Inspection | Intertek (proxy) |  |  | PRD13.6 | The device shall be capable of withstanding being cleaned by isopropyl alcohol, cavicide (quaternary ammonium), bleach (hypochlorites), hydrogen peroxide, and water without reduction in performance |
| IEC 60601-1 | 7.7.2 PROTECTIVE EARTH CONNECTIONS | Inspection | Intertek (proxy) |  |  | PRD13.7 | The device shall be able to be cleaned without the need for a brush |
| IEC 60601-1 | 7.7.3 Green and yellow insulation | Inspection | Intertek (proxy) |  |  | PRD13.8 | The device shall be able to be cleaned in less than 5 minutes. |
| IEC 60601-1 | 7.7.4 Neutral conductor | Inspection | Intertek (proxy) |  |  | PRD13.9 | The device disinfection time shall be 3 minutes or less with Cavicide |
| IEC 60601-1 | 7.7.5 POWER SUPPLY CORD conductors | Inspection | Intertek (proxy) |  |  | PRD13.11 | Any gaps shall be filled with sealant; any filler shall survive cleaning validation |
| IEC 60601-1 | 7.8.1 Colours of indicator lights | Inspection | Intertek (proxy) |  |  | Force + Timing |  |
| IEC 60601-1 | 7.8.2 Colours of controls | Inspection | Intertek (proxy) |  |  | PRD7.38 | The power button shall require between 1.7 N and 3 N of force to actuate. |
| IEC 60601-1 | 7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek (proxy) |  |  | PRD5.11 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for nominal use case |
| IEC 60601-1 | 7.9.2.18 ME EQUIPMENT and ACCESSORIES supplied sterile | Inspection | Intertek (proxy) |  |  | PRD5.20 | The cassette fully charged battery shall support 120 minutes of operation without charging for nominal use case |
| IEC 60601-1 | 7.9.2.19 Unique version identifier | Inspection | Intertek (proxy) |  |  | PRD7.40 | The device shall be ready to operate within 30 seconds from the time the power button is turned on under nominal conditions. |
| IEC 60601-1 | 8.1 Fundamental rule of protection against electric shock | RMF, Inspection, test | Intertek (RMF checklist), Intertek (proxy) |  |  | PRD7.44 | The device shall enter an idle state when the device is not utilized for thirty (30) seconds. |
| IEC 60601-1 | 8.10.2 Fixing of wiring | RMF, Inspection | Intertek (proxy) |  |  | PRD7.45 | The device shall exit an idle state within two (2) seconds. |
| IEC 60601-1 | 8.10.3 Connections between different parts of ME EQUIPMENT | Inspection, test | Intertek (Conditional) |  |  | PRD7.46 | The device shall enter an sleep state when the device is not utilized for one (1) minute. |
| IEC 60601-1 | 8.10.4.1 Limitation of operating voltages | Inspection, test | Intertek (Conditional) |  |  | PRD7.47 | The device shall exit an sleep state within (5) seconds. |
| IEC 60601-1 | 8.10.4.2 Connection cords | test | Intertek (Conditional) |  |  | PRD8.7 | The system shall save all image types, locally on cassette, within 10 seconds of the operator taking the image. |
| IEC 60601-1 | 8.10.5 Mechanical protection of wiring | Inspection, test | Intertek (Conditional) |  |  | PRD8.14 | The cassette shall be able to send/stream a image(s) to display hardware within 1 second |
