| IEC 60601-1 | 8.10.6 Guiding rollers for insulated conductors | Inspection, test | Intertek (Conditional) |  |  | PRD8.20 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the UI. |
| IEC 60601-1 | 8.10.7 Insulation of internal wiring | Inspection, test | Intertek (Conditional) |  |  | PRD7.36 | The device shall be available for use in less than 45 seconds of initiating power on |
| IEC 60601-1 | 8.11.1 Isolation from the SUPPLY MAINS | Inspection, test | Intertek (Conditional) |  |  | IP testing |  |
| IEC 60601-1 | 8.11.3.1 Application | Inspection | Intertek (proxy) |  |  | PRD15.2 | The emitter should be designed for IP54 and capable of passing IP33. |
| IEC 60601-1 | 8.11.3.2 Types | Inspection, test | Intertek (Conditional) |  |  | PRD15.3 | The cassette should be designed for IP54 and capable of passing IP33. |
| IEC 60601-1 | 8.11.3.3 Cross-sectional area of POWER SUPPLY CORD conductors | Inspection | Intertek (proxy) |  |  | PRD17.6 | The foot pedal should be designed for IP56 and capable of passing IP33. |
| IEC 60601-1 | 8.11.3.4 APPLIANCE COUPLERS | Inspection | Intertek (proxy) |  |  | Ambient Settings (temp, humidity, etc) |  |
| IEC 60601-1 | 8.11.3.5 Cord anchorage | Inspection, test | Intertek (Conditional) |  |  | PRD15.6 | The device shall operate within an ambient temperature of 0C to +40C. |
| IEC 60601-1 | 8.11.3.6 Cord guards | Inspection, test | Intertek (Conditional) |  |  | PRD15.7 | The device shall operate within a relative humidity of (non-condensing) 20-90%. |
| IEC 60601-1 | 8.11.5 Mains fuses and OVER-CURRENT RELEASES | Inspection | Intertek (proxy) |  |  | PRD15.8 | The device shall operate at a pressure of 62 kpa to 106 kpa. |
| IEC 60601-1 | 8.11.6 Internal wiring of the MAINS PART | Inspection, test | Intertek (Conditional) |  |  | RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. |
| IEC 60601-1 | 8.2.1 Connection to a separate power source |  |  |  |  | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |
| IEC 60601-1 | 8.2.2 Connection to an external d.c. power source |  |  |  |  | Demo = Does not need formal extended test protocol. You just need to make sure the statement is true. |  |
| IEC 60601-1 | 8.3 Classification of APPLIED PARTS | Inspection | Intertek (proxy) |  |  | Test Finger |  |
| IEC 60601-1 | 8.4.2 ACCESSIBLE PARTS and APPLIED PARTS | Inspection, test | Intertek (proxy) |  |  | RSK_R176 | The device enclosure shall prevent operator access to high temperature parts. |
| IEC 60601-1 | 8.4.3 ME EQUIPMENT intended to be connected to a power source by a plug | Test | Intertek |  |  | RSK_R177 | The device enclosure shall prevent operator access to conductive components / contacts. |
| IEC 60601-1 | 8.4.4 Internal capacitive circuits | Inspection, Test | Intertek (Conditional) |  |  | RSK_R178 | The device enclosure shall prevent operator access to moving parts. |
| IEC 60601-1 | 8.5.1.2 MEANS OF PATIENT PROTECTION (MOPP) | Inspection, test | Intertek (proxy) ? |  |  |  |  |
| IEC 60601-1 | 8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) | Inspection, test | Intertek (Conditional) |  |  | IEC 60825 Section 6.2.2 | Tools shall be required to access any laser component of the device. |
| IEC 60601-1 | 8.6.2 PROTECTIVE EARTH TERMINAL | Inspection, test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 8.6.4 Impedance and current-carrying capability | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.6.6 Plugs and sockets | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 8.6.8 FUNCTIONAL EARTH TERMINALS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 8.8.2 Distance through solid insulation or use of thin sheet material | Inspection, test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 8.8.3 Dielectric strength | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.8.4.1 Mechanical strength and resistance to heat | RMF, Inspection, test | Intertek + Intertek (RMF checklist) |  |  |  |  |
| IEC 60601-1 | 8.8.4.2 Resistance to environmental stress | Inspection, test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 8.9.1.1 General | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.2 Application | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.1 General | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.2 Insulating compound forming solid insulation between conductive parts | test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.3 Insulating compound forming a cemented joint with other insulating parts | test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.3.4 Thermal cycling | test | Intertek |  |  |  |  |
| IEC 60601-1 | 8.9.4 Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.2.2 TRAPPING ZONE |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.2 Gaps |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4 GUARDS and other RISK CONTROL measures |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.1 Access to TRAPPING ZONES |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.2 FIXED GUARDS |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.3 Movable GUARDS |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.4.4 Other RISK CONTROL measures |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.2.5 Continuous activation |  |  |  |  |  |  |
| IEC 60601-1 | 9.2.3.2 Overtravel end stops |  |  |  |  |  |  |
| IEC 60601-1 | 9.3 MECHANICAL HAZARD associated with surfaces, corners and edges | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 9.4.1 General | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2 Instability – overbalance | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.1 Instability in transport position | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.2 Instability excluding transport position | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.3 Instability from horizontal and vertical forces | Inspection, test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4 Castors and wheels | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4.1 General | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4.2 Force for propulsion | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.2.4.3 Movement over a threshold | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.3 Instability from unwanted lateral movement (including sliding) | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.3.1 Instability in transport position | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.3.2 Instability excluding transport position | Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.4.4 Grips and other handling devices | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.5.2 Cathode ray tubes | Test |  |  |  |  |  |
| IEC 60601-1 | 9.6.1 General | RMF, test | Intertek (RMF checklist), Intertek (proxy) |  |  |  |  |
| IEC 60601-1 | 9.6.2.1 Audible acoustic energy | test | Intertek |  |  |  |  |
| IEC 60601-1 | 9.6.3 Hand-transmitted vibration | test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1 | 9.8.3.2 Static forces due to loading from persons |  | Intertek |  |  |  |  |
| IEC 60601-1 | 9.8.3.3 Dynamic forces due to loading from persons |  | Intertek |  |  |  |  |
| IEC 60601-1 | 9.8.4.2 Use after activation of a MECHANICAL PROTECTIVE DEVICE |  | Intertek |  |  |  |  |
| IEC 60601-1 | 9.8.4.3 MECHANICAL PROTECTIVE DEVICE intended for single activation |  | Intertek |  |  |  |  |
| IEC 60601-1-3 | 13.1 General | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 13.5 Handgrips and control devices | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 13.6 Test for STRAY RADIATION | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 5.1.2 Marking requirements in subclauses | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected | Inspection |  |  |  |  |  |
| IEC 60601-1-3 | 6.4.2 Indication of LOADING STATE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 6.4.4 Indication of automatic modes | Inspection |  |  |  |  |  |
| IEC 60601-1-3 | 6.4.5 Dosimetric indications | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 6.6 SCATTERED RADIATION reduction | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-1-3 | 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Inspetion, Test | Intertek |  |  |  |  |
| IEC 60601-1-3 | 7.4 Test for FILTRATION by irremovable materials | Test | Intertek |  |  |  |  |
| IEC 60601-1-3 | 7.5 Test for ADDED FILTERS and materials |  | Intertek |  |  |  |  |
| IEC 60601-1-3 | 7.6 Test for HALF-VALUE LAYER | Test | Intertek |  |  |  |  |
| IEC 60601-1-3 | 8.2 Enclosure of X-RAY TUBES | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-1-3 | 9.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.11.1 Excessive temperatures in ME EQUIPMENT | RMF | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.12.4.5.2 Diagnostic X-RAY EQUIPMENT | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.7.2.14 HIGH VOLTAGE TERMINAL DEVICES | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.7.2.2 Identification | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.7.9.1 General | Inspection, RMF | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 201.9.5.2 CATHODE ray tubes |  | ???Yes??? |  |  |  |  |
| IEC 60601-2-28 | 203.4.1 Statement of compliance | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-28 | 203.7.3 Indication of FILTER properties | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | Inspection, Test, RMF | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 201.7.9.101 Additional statements in ACCOMPANYING DOCUMENTS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.7.9.2.17 ME EQUIPMENT emitting radiation | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.7.9.3 Technical description | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.8.4.101 Limitation of X-RAY TUBE VOLTAGE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.8.4.3.101 HIGH-VOLTAGE CABLE CONNECTIONS | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 201.8.5.1 MEANS OF PROTECTION (MOP) | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 201.8.6.101 X-RAY TUBE ASSEMBLY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 201.8.8.3 Dielectric strength | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 201.9.8.101 Shock absorbing means |  |  |  |  |  |  |
| IEC 60601-2-54 | 202.101 Immunity testing of ESSENTIAL PERFORMANCE | RMF | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.10.1 General | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.10.101 Test for attenuation equivalent | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.11.102 Test for attenuation of RESIDUAL RADIATION | Test | Intertek (?) |  |  |  |  |
| IEC 60601-2-54 | 203.13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.13.3 Protection by distance | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.13.4.101 * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION |  | Probably N/A |  |  |  |  |
| IEC 60601-2-54 | 203.13.4.102 Control from a designated SIGNIFICANT ZONE OF OCCUPANCY | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.13.6 Test for STRAY RADIATION | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.5.2.4.5.101 Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.5.2.4.5.102 *Test for dosimetric information | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.2.1 Normal initiation and termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.2.1.101 Charging mode INTERLOCK | Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.2.2 Safety measures against failure of normal termination of the IRRADIATION | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.1 Adjustment of RADIATION dose and RADIATION quality | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.101 Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.102 * High-level control (HLC) | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.101 Indication of READY STATE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.2 Indication of LOADING STATE | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.101  General requirements for the indication of LOADING FACTORS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.102  Shortened indication of LOADING FACTORS | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.103  Indication of varying LOADING FACTORS | Inspection |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.1  General aspects for the accuracy of LOADING FACTORS | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.2  Accuracy of LOADING FACTORS in automatic control mode | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.3  Accuracy of X-RAY TUBE VOLTAGE | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.5  Accuracy of LOADING TIME | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.104.6  Accuracy of CURRENT TIME PRODUCT | Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.3.105  Indication of ADDED FILTERS |  |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.4 Indication of automatic modes | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.4.5 * Dosimetric indications | Inspection, Test | Intertek + Intertek (IFU checklist) |  |  |  |  |
| IEC 60601-2-54 | 203.6.5 AUTOMATIC CONTROL SYSTEM | Inspection, Test | Intertek + Intertek (RMF checklist) |  |  |  |  |
| IEC 60601-2-54 | 203.6.5.101 Determination of the NOMINAL SHORTEST IRRADIATION TIME | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.6.6 SCATTERED RADIATION reduction | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.6.7.101 Display of last image hold (LIH) | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Inspection, Test |  |  |  |  |  |
| IEC 60601-2-54 | 203.8.101 Boundary and dimensions of the X-RAY FIELD | Test Information, Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.1 General | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.2 Indication on the X-RAY EQUIPMENT | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.3 Indication in the instructions for use | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.4 Accuracy of marked and written indications | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.8.102.6 Accuracy of indication with a LIGHT FIELD-INDICATOR | Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.8.103 Interception of the X-RAY BEAM in RADIOSCOPY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA | Inspection, Test | Intertek |  |  |  |  |
| IEC 60601-2-54 | 203.8.5.4 Positioning of the PATIENT and restriction of the irradiated area | Demo | Intertek (proxy) |  |  |  |  |
| IEC 60601-2-54 | 203.9.101 X-RAY EQUIPMENT specified for RADIOSCOPY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60601-2-54 | 203.9.102 X-RAY EQUIPMENT specified for RADIOGRAPHY | Inspection, Test | Intertek (Conditional) |  |  |  |  |
| IEC 60825 | IEC 60825 Section 6.2.2 Service - Access to laser requires tools | Demo | In-house |  |  |  |  |

### Table 16
| Requirement | Tested by | Info/Notes |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| RSK_R038 The device shall contain firmware timers with a timeout limit to mitigate Grid Signal Timing Errors. |  |  |  |  |  |  |  |
| RSK_R048 The device enclosure(s) shall be made with a material that minimizes cracking and wear. |  |  |  |  |  |  |  |
| RSK_R097 The device shall utilize proper application matching to mitigate vacuum loss. |  |  |  |  |  |  |  |
| RSK_R152 The device shall be sealed after assembly with tamper proof stickers. |  | The fuse box is the only component that makes use of tamper proof stickers |  |  |  |  |  |
| RSK_R159 The device may be provided with a wrist strap. |  |  |  |  |  |  |  |
| RSK_R173 The device UI shall display the X-ray parameters before an image taken. | Dupe of RSK_R167 |  |  |  |  |  |  |
| RSK_R187 The device shall use fasteners for tie mounts. |  |  |  |  |  |  |  |
| RSK_R301 The device manufacturer shall record the essential performance. |  |  |  |  |  |  |  |
| RSK_R336 The device shall utilize a Non-stackable puck design. |  | Pucks can stack |  |  |  |  |  |
| RSK_R342 The space between the detector and patient contacting surface shall be no less than 5mm. |  |  |  |  |  |  |  |
| RSK_R349 The manufacturer shall inform the end user to eIFU update(s). |  |  |  |  |  |  |  |
| RSK_R353 The device shells be constructed via molding. |  |  |  |  |  |  |  |
| USE_R005 Patient cable shall be designed to provide free range of motion from point of contact with the device for a minimum of 3 feet |  |  |  |  |  |  |  |
| USE_R008 The device shall display imaging modes upon switching modes. |  |  |  |  |  |  |  |
| USE_R017 The device shall inform the operator once the emitter has been removed from the active area of the detector. |  |  |  |  |  |  |  |
| USE_R021 The device may inform the operator to incompatible devices. | dupe RSK_R069 |  |  |  |  |  |  |
| USE_R025 The device should provide feedback when device components are not functioning. |  |  |  |  |  |  |  |
| USE_R035 Information should be included to communicate the end of the warm-up process. |  |  |  |  |  |  |  |
| USE_R036 The device should communicate to the operator if warm-up procedure is required. |  |  |  |  |  |  |  |
| USE_R043 The connecting cables should be long enough to allow the operator to position the cassette around the intended anatomy. |  |  |  |  |  |  |  |
| USE_R107 The device shall have all ports positioned such that it may be attached during set up of the device. |  |  |  |  |  |  |  |
| USE_R112 The Control Unit Power Switch shall be switched on and off |  |  |  |  |  |  |  |
| USE_R145 The device may produce an error message when operators attempt to improperly transfer images to PACS. |  |  |  |  |  |  |  |
| USE_R176 The device UI should allow the Operator to reset the image. |  |  |  |  |  |  |  |
| USE_R212 The lasers should be disabled when emitter is not in use. |  |  |  |  |  |  |  |
| USE_R247 The device shall have no more than 6 pucks. |  |  |  |  |  |  |  |
| USE_R256 The device should be able to send more than one image at a time to PACS. |  |  |  |  |  |  |  |
| USE_R281 The primary packaging (case) shall be made of lightweight material(s). |  |  |  |  |  |  |  |
| USE_R308 The screens used to convey information to the operator shall be at an illumination level at least 10% greater than the expected ambient luminance level |  |  |  |  |  |  |  |
| USE_R322 The device should allow the Operator to switch between modes while Emitter is held |  |  |  |  |  |  |  |
| USE_R330 Touchpoints shall provide tactile, audible and or visual feedback to the operator once an action has been initiated. |  |  |  |  |  |  |  |
| USE_R336 The trigger shall require X" of movement from the resting position to initiate. |  |  |  |  |  |  |  |
| USE_R373 The image should allow for labeling of the appropriate extremity laterality (left/right). |  |  |  |  |  |  |  |
| USE_R376 The device shall be able to provide feedback to the operator if they attempt to set a parameter to a value that is not allowed by the device |  |  |  |  |  |  |  |
| USE_R394 The device shall allow accessibility to critical information. |  |  |  |  |  |  |  |
| USE_R400 The device shall provide labeling to mitigate Improper placement of device and accessories. |  |  |  |  |  |  |  |
| USE_R412 The device shall allow the user to manipulate image(s). |  |  |  |  |  |  |  |
| USE_R413 The device shall provide UI feedback during use. |  |  |  |  |  |  |  |
| USE_R426 The device shall provide a means to mitigate incorrectly positioning the image (incorrect view). | dupe USE_R094 |  |  |  |  |  |  |
| USE_R449 The device shall provide a means to mitigate the pucks from falling on the patient |  |  |  |  |  |  |  |
| USE_R477 The operator may use the emitter from the side where the patient cables connect. |  |  |  |  |  |  |  |
| USE_R478 The drapes should not interfere with an image. |  |  |  |  |  |  |  |

### Table 17
| line # | ID | StdDesign Inputs | Requirement | Info/Notes | Technician Safety? | Dept | Document  (Verification Proof)Design Outputs | ResultDesign Output Result | Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Analysis |  |  |  |  |  |  |  |  |
| 84.0 |  |  |  |  |  |  |  |  |  |
| 85.0 | Demo |  |  |  |  |  |  |  |  |
| 269.0 |  |  |  |  |  |  |  |  |  |
| 270.0 |  |  |  |  |  |  |  |  |  |
| 271.0 |  |  |  |  |  |  |  |  |  |
| 274.0 |  |  |  |  |  |  |  |  |  |
| 275.0 |  |  |  |  |  |  |  |  |  |
| 276.0 |  |  |  |  |  |  |  |  |  |
| 278.0 |  |  |  |  |  |  |  |  |  |
| 279.0 | Inspection |  |  |  |  |  |  |  |  |
| 621.0 |  |  |  |  |  |  |  |  |  |
| 622.0 |  |  |  |  |  |  |  |  |  |
| 623.0 |  |  |  |  |  |  |  |  |  |
| 624.0 | Test |  |  |  |  |  |  |  |  |
| 719.0 |  |  |  |  |  |  |  |  |  |
| 720.0 |  |  |  |  |  |  |  |  |  |
| 721.0 |  |  |  |  |  |  |  |  |  |
| 722.0 |  |  |  |  |  |  |  |  |  |
| 723.0 |  |  |  |  |  |  |  |  |  |
| 724.0 |  |  |  |  |  |  |  |  |  |
| 725.0 |  |  |  |  |  |  |  |  |  |
| 726.0 |  |  |  |  |  |  |  |  |  |
| 727.0 |  |  |  |  |  |  |  |  |  |

### Table 18
| Inspection = paperwork, characteristics of the device off |  |  | Demonstration = do a thing with device on (includes internal measurements - taken by device itself) |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Test = measurements/data collecting using external test equipment |  |  | Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/test data) |  |  |  |  |  |
| ID | StdDesign Inputs | Requirement | Info/Notes | Technician Safety? | Dept | Document  (Verification Proof)Design Outputs | ResultDesign Output Result | Pass/Fail |
| #N/A |  |  |  |  |  |  |  |  |

### Table 19
| Document  (Verification Proof) | * Files Names may change as they are approved |
| --- | --- |
| MEMO - Cybersecurity - TBD |  |
| MEMO - DICOM (multiple) - TBD |  |
| MEMO - eIFU - TBD |  |
| MEMO - PM FW details - TBD |  |
| MEMO - Wuxi - TBD |  |
| MEMO-P00-025 - Imager Software Descriptions |  |
| MEMO-P00-040 - EC to Peripherals Interface Control Document |  |
| MEMO-P00-041 -Software Architecture Chart |  |
| MEMO-P00-042 - Software Design Documentation |  |
| MEMO-P00-042 - Software Design Specifications |  |
| MEMO-P00-059 - DICOM Conformance Statement |  |
| MEMO-P00-128 - Tracking System Overview |  |
| MEMO-P00-132 - Image Processing Overview |  |
| MEMO-P00-159 - Cassette LED Regulatory Analysis |  |
| MEMO-P00-242 - Penetration Test Report |  |
| PLN-P00-015 - Software Security Plan |  |
| QSP/MEMO - Distribution - TBD |  |
| QSP/MEMO - Hiring/employee vetting - TBD |  |
| QSP/MEMO - maintanence and training - TBD |  |
| VVPR - Device Description - TBD |  |
| VVPR - Load Testing - TBD |  |
| VVPR - Usability Test - TBD |  |
| VVPR - Washdown Verification - TBD |  |
| VVPR-P00-010 - Summative Evaluation Protocol and Report |  |
| VVPR-P00-011 - VVAM Inspection (Electrical) Protocol and Report |  |
| VVPR-P00-012 - VVAM DEMO (Setup/Breakdown) Protocol and Report |  |
| VVPR-P00-013 - VVAM DEMO (Start-up/Shut-down & UI Features) Protocol and Report |  |
| VVPR-P00-014 - VVAM DEMO (System Information/Alerts/Safety Measures) Protocol and Report |  |
| VVPR-P00-015 - VVAM DEMO (Single Shot X-ray Mode & DDR Mode) Protocol and Report |  |
| VVPR-P00-016 - VVAM DEMO (Image Editing and Export) Protocol and Report |  |
| VVPR-P00-017 - Tracking System Verification Protocol and Report |  |
| VVPR-P00-018 - VVAM Inspection (Mechanical) Protocol and Report |  |
| VVPR-P00-019 - VVAM Inspection (Device) Protocol and Report |  |
| VVPR-P00-020 - VVAM Inspection (Datasheet) Protocol and Report |  |
| VVPR-P00-023 - Software System DEMO (Start-up/Information Signals) Protocol and Report |  |
| VVPR-P00-024 - Software System DEMO (Imaging Modes) Protocol and Report |  |
| VVPR-P00-025 - Software System DEMO (UI/Software Security Features) Protocol and Report |  |
| VVPR-P00-026 - Software System DEMO (System Status/Faults) Protocol and Report |  |

### Table 20
| Standards Requirement Line | Compliance Method | Assignee |  | Addtl GAP | NOTES |
| --- | --- | --- | --- | --- | --- |
| PRD | Multiple | Multiple |  |  |  |
| RISK | Multiple | Multiple |  |  |  |
| USE | Multiple | Multiple |  |  |  |
| IEC 60601-1 | Multiple | Multiple |  |  |  |
| 4 General requirements |  |  |  |  | Link to Work Packet IEC 60601-1 Clause 4 |
| 4.1 Conditions for application to ME EQUIPMENT or ME SYSTEMS | RMF | Jackie |  |  |  |
| 4.2 RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS | RMF | Jackie |  |  |  |
| 4.3 ESSENTIAL PERFORMANCE | Multiple | Bill |  |  |  |
| 4.4 EXPECTED SERVICE LIFE | RMF | Jackie |  |  |  |
| 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS | N/A | Jackie |  |  | DNA |
| 4.6 ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | RMF | Andrew |  |  |  |
| 4.7 SINGLE FAULT CONDITION for ME EQUIPMENT | Multiple | Bill |  |  |  |
| 4.8 Components of ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 4.9 Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in ME EQUIPMENT | N/A | Andrew |  |  | DNA |
| 4.10 Power Supply | Multiple | Bill |  |  |  |
| 4.11 Power Input | Test | Bill |  |  |  |
| 5 General requirements for testing ME EQUIPMENT |  | Andrew |  |  | Link to Work Packet IEC 60601-1 Clause 5 |
| 5.1 Type Tests | Multiple | Bill |  |  |  |
| 5.2 Number of Samples | Test | Paul |  |  |  |
| 5.3 Ambient temperature, humidity, atmospheric pressure | Multiple | Andrew |  |  |  |
| 5.4 Other Conditions | Multiple | Andrew |  |  |  |
| 5.5 Supply voltages, type of current, nature of supply, frequency | Multiple | Bill |  |  |  |
| 5.6 Repairs and modifications | Test | Intertek |  |  |  |
| 5.7 Humidity preconditioning treatment | Multiple | Intertek |  |  |  |
| 5.8 Sequence of tests | Test | Intertek |  |  |  |
| 5.9 Determination of APPLIED PARTS and ACCESSIBLE PARTS | Multiple | Andrew |  |  |  |
| 6 Classification of ME EQUIPMENT and ME SYSTEMS | Inspection | Mike |  |  | Link to Work Packet Clause 6 |
| 7 ME EQUIPMENT identification, marking and documents | Inspection | Mike |  |  |  |
| 8 Protection against electrical HAZARDS from ME EQUIPMENT | Multiple | Bill |  |  | Link to Work Packet Clause 8 |
| 8.1 Fundamental rule of protection against electric shock | RMF | Bill |  |  |  |
| 8.2 Requirements related to power sources | Multiple | Bill |  |  |  |
| 8.3 Classification of APPLIED PARTS | Inspection | Bill |  |  |  |
| 8.4 Limitation of voltage, current or energy | Test | Bill |  |  |  |
| 8.5 Separation of parts | Multiple | Andrew |  |  |  |
| 8.6 Protective earthing, functional earthing and potential equalization of ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS | Test | Bill |  |  |  |
| 8.8 Insulation | Multiple | Andrew |  |  |  |
| 8.9 CREEPAGE DISTANCES and AIR CLEARANCES | Test | Paul |  |  |  |
| 8.10 Components and wiring | Multiple | Andrew |  |  |  |
| 8.11.5 Mains fuses and OVER-CURRENT RELEASES | Multiple | Alin |  |  |  |
| 8.11.6 Internal wiring of the MAINS PART | Multiple | Andrew |  |  |  |
| 8.11.1 Isolation from the SUPPLY MAINS | Inspection | Alin |  |  |  |
| 8.11.3 POWER SUPPLY CORDS | Multiple | Andrew |  |  |  |
| 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Multiple | Andrew |  |  | Link to Work Packet Clause 9 |
| 10 Protection against unwanted and excessive radiation HAZARDS | Multiple | Bill |  |  | Link to Work Packet Clause 10 |
| 10.1 X-Radiation | Test | Bill |  |  |  |
| 10.2 Alpha, beta, gamma, neutron and other particle radiation | N/A | N/A |  |  |  |
| 10.3 Microwave radiation | N/A | N/A |  |  |  |
| 10.4 Lasers | Test | Bill |  |  |  |
| 10.5 Other visible electromagnetic radiation | RMF | Jackie |  |  |  |
| 10.6 Infrared radiation | RMF | Jackie |  |  | Rick said DNA, but isn't LIDAR IR? |
| 10.7 Ultraviolet radiation | N/A | N/A |  |  |  |
| 11 Protection against excessive temperatures and other HAZARDS | Multiple | Andrew |  |  | Link to Work Packet Clause 11 |
| 11.1 Excessive temperatures in ME EQUIPMENT | Test | Andrew |  |  |  |
| 11.1.2 Temperature of APPLIED PARTS | RMF | Andrew |  |  |  |
| 11.1.3 Measurements | Multiple | Andrew |  |  |  |
| 11.1.4 Guards | N/A | Andrew |  |  |  |
| 11.2 Fire prevention | Multiple | Andrew |  |  |  |
| 11.3 Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | N/A | Andrew |  |  |  |
| 11.5 ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | N/A | Andrew |  |  |  |
| 11.6 Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT | Multiple | Andrew |  |  |  |
| 11.7 Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Inspection | Andrew |  |  |  |
| 11.8 Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | Test | Bill |  |  |  |
| 12 Accuracy of controls and instruments and protection against hazardous outputs | Multiple | Bill |  |  | Link to Work Packet Clause 12 |
| 12.1 Accuracy of controls and instruments | RMF | Jackie / Mike |  |  |  |
| 12.2 USABILITY of ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 12.3 ALARM SYSTEMS | N/A | Paul |  |  |  |
| 12.4 Protection against hazardous output | RMF | Bill |  |  |  |
| 12.4.1 Intentional exceeding of safety limits | N/A | Bill |  |  |  |
| 12.4.2 Indication relevant to safety | RMF | Jackie |  |  |  |
| 12.4.3 Accidental selection of excessive output values | RMF | Jackie |  |  |  |
| 12.4.4 Incorrect output | RMF | Jackie |  |  |  |
| 12.4.5 Diagnostic or therapeutic radiation | Multiple | Bill |  |  |  |
| 12.4.6 Diagnostic or therapeutic acoustic pressure | N/A | Jackie |  |  |  |
| 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Multiple | Andrew |  |  | Link to Work Packet Clause 13 |
| 13.1 Specific HAZARDOUS SITUATIONS | Multiple | Andrew |  |  |  |
| 13.1.1 General | Test | Andrew |  |  |  |
| 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Multiple | Andrew |  |  |  |
| 13.1.3 Exceeding LEAKAGE CURRENT or voltage limits | Test | BIll |  |  |  |
| 13.1.4 Specific MECHANICAL HAZARDS | Test | Andrew |  |  |  |
| 13.2 SINGLE FAULT CONDITIONS | Multiple | Andrew |  |  |  |
| 13.2.1 General | Test | Andrew |  |  |  |
| 13.2.2 Electrical SINGLE FAULT CONDITION | Test | BIll |  |  |  |
| 13.2.3 Overheating of transformers in ME EQUIPMENT | N/A | BIll |  |  |  |
| 13.2.4 Failure of THERMOSTATS | N/A | BIll |  |  | Is a thermistor not a thermostat? |
| 13.2.5 Failure of temperature limiting devices | Test | BIll |  |  |  |
| 13.2.6 Leakage of liquid | N/A | Andrew |  |  |  |
| 13.2.7 Impairment of cooling that could result in a HAZARDOUS SITUATION | Test | Andrew |  |  |  |
| 13.2.8 Locking of moving parts | N/A | Andrew |  |  |  |
| 13.2.9 Interruption and short circuiting of motor capacitors | N/A | Andrew |  |  |  |
| 13.2.10 Additional test criteria for motor operated ME EQUIPMENT | N/A | Andrew |  |  |  |
| 13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | N/A | Andrew |  |  |  |
| 13.2.12 Failure of parts that might result in a MECHANICAL HAZARD | Test | Andrew |  |  |  |
| 13.2.13 Overload test | Multiple | Andrew |  |  |  |
| 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Multiple | Dhruv |  |  | Link to Work Packet Clause 14 |
| 15 Construction of ME EQUIPMENT | Multiple | Andrew |  |  | Link to Work Packet Clause 15 |
| 15.1 Arrangements of controls and indicators of ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 15.2 Serviceability | Multiple | Andrew |  |  |  |
| 15.3 Mechanical strength | Multiple | Andrew |  |  |  |
| 15.4 ME EQUIPMENT components and general assembly | Multiple | Andrew |  |  |  |
| 15.4.1 Construction of connectors | Multiple | Andrew |  |  |  |
| 15.4.2 Temperature and overload control devices | Multiple | Bill |  |  |  |
| 15.4.3 Batteries | N/A | Andrew |  |  |  |
| 15.4.4 Indicators | Inspection | Dhruv |  |  |  |
| 15.4.5 Pre-set controls | RMF | Jackie |  |  |  |
| 15.4.6 Actuating parts of controls of ME EQUIPMENT | N/A | Andrew |  |  |  |
| 15.4.7 Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) | Test | Andrew |  |  |  |
| 15.4.8 Internal wiring of ME EQUIPMENT | Inspection | Andrew |  |  |  |
| 15.4.9 Oil containers | N/A | Andrew |  |  |  |
| 15.5 MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 | N/A | Andrew |  |  |  |
| 16 ME SYSTEMS | Multiple | Andrew |  |  | Link to Work Packet Clause 16 |
| 16.1 General requirements for the ME SYSTEMS | Multiple | Andrew |  |  |  |
| 16.2 ACCOMPANYING DOCUMENTS of an ME SYSTEM | Inspection | Andrew |  |  |  |
| 16.3 Power supply | Inspection | Bill |  |  | This section may not apply (Rick) |
| 16.4 ENCLOSURES | Inspection | Andrew |  |  |  |
| 16.5 SEPARATION DEVICES | Test | Bill |  |  |  |
| 16.6 LEAKAGE CURRENTS | Multiple | Bill |  |  |  |
| 16.6.1 TOUCH CURRENT | Multiple | Andrew |  |  |  |
| 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | N/A | Bill |  |  |  |
| 16.6.3 PATIENT LEAKAGE CURRENT | Multiple | Bill |  |  |  |
| 16.6.4 Measurements | Multiple | Andrew |  |  |  |
| 16.7 Protection against MECHANICAL HAZARDS | Multiple | Andrew |  |  |  |
| 16.8 Interruption of the power supply to parts of an ME SYSTEM | Test | Bill |  |  |  |
| 16.9 ME SYSTEM connections and wiring | Multiple | Andrew |  |  |  |
| 16.9.1 Connection terminals and connectors | Multiple | Andrew |  |  |  |
| 16.9.2 MAINS PARTS, components and layout | Inspection | Andrew |  |  |  |
| 16.9.2.1 MULTIPLE SOCKET-OUTLET | N/A | Andrew |  |  |  |
| 16.9.2.2 PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | Inspection | Andrew |  |  |  |
| 16.9.2.3 Protection of conductors | Inspection | Andrew |  |  |  |
| 17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | RMF | Bill |  |  | Link to Work Packet Clause 17 |
| IEC 60601-1-2 | Multiple | Bill/EE team support |  |  |  |
| 4 General requirements | Multiple | Bill |  |  |  |
| 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | RMF | Jackie |  |  |  |
| 4.2 Non-ME EQUIPMENT used in an ME SYSTEM | N/A | Andrew |  |  |  |
| 4.3 General test conditions | Multiple | Bill |  |  |  |
| 5 ME EQUIPMENT and ME SYSTEMS identification, marking and documents | Inspection | Mike |  |  |  |
| 6 Documentation of the tests | Inspection | Mo / Intertek? |  |  |  |
| 7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS | Multiple | Bill |  |  |  |
| 7.1 Protection of radio services and other equipment | Multiple | Bill |  |  |  |
| 7.2 Protection of the PUBLIC MAINS NETWORK | Multiple | Bill |  |  |  |
| 7.3 EMISSIONS requirements summary | Inspection | Mike |  |  |  |
| 8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS | Multiple | Bill |  |  |  |
| 8.1 General | Multiple | Bill |  |  |  |
| 8.2 PATIENT physiological simulation | Inspection | Bill |  |  |  |
| 8.3 Termination of PATIENT-COUPLED parts | N/A | Bill |  |  |  |
| 8.4 HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD | Test | Bill |  |  |  |
| 8.5 Subsystems | Multiple | Bill |  |  |  |
| 8.6 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | N/A | Bill |  |  |  |
| 8.7 Operating modes | Multiple | Bill |  |  |  |
| 8.8 Non-ME EQUIPMENT | N/A | Bill |  |  |  |
| 8.9 IMMUNITY TEST LEVELS | Multiple | Bill |  |  |  |
| 8.10 IMMUNITY to proximity fields from RF wireless communications equipment | Multiple | Bill |  |  |  |
| 9 Test report | Multiple | Intertek? |  |  |  |
| IEC 60601-1-3 | Multiple | Bill |  |  |  |
| 4 General requirements | Multiple | Bill |  |  |  |
| 4.1 Statement of compliance | Inspection | Mike |  |  |  |
| 4.2 Composition of reference materials | Inspection | Bill |  |  |  |
| 5 ME EQUIPMENT identification, marking and documents | Multiple | Mike |  |  |  |
| 6 RADIATION management | Multiple | Bill |  |  |  |
| 6.1 General | Informational Clause | Bill |  |  |  |
| 6.2 Initiation and termination of the IRRADIATION | Multiple | Bill |  |  |  |
| 6.3 RADIATION dose and RADIATION QUALITY | Multiple | Bill |  |  |  |
| 6.4 Indication of operational states | Multiple | Bill |  |  |  |
| 6.5 AUTOMATIC CONTROL SYSTEM | N/A | Andrew |  |  |  |
| 6.6 SCATTERED RADIATION reduction | Inspection | Bill |  |  |  |
| 6.7 Imaging performance | Multiple | Bill |  |  |  |
| 7 RADIATION QUALITY | Multiple | Bill |  |  |  |
| 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT | Multiple | Bill |  |  |  |
| 7.2 Waveform of the X-RAY TUBE VOLTAGE | Inspection | Bill |  |  |  |
| 7.3 Indication of FILTER properties | Inspection | Mike |  |  |  |
| 7.4 Test for FILTRATION by irremovable materials | Informational Clause | Bill |  |  |  |
| 7.5 Test for ADDED FILTERS and materials | Informational Clause | Bill |  |  |  |
| 7.6 Test for HALF-VALUE LAYER | Informational Clause | Bill |  |  |  |
| 8 Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Multiple | Bill |  |  |  |
| 8.1 General | Informational Clause | Bill |  |  |  |
| 8.2 Enclosure of X-RAY TUBES | Inspection | Bill |  |  |  |
| 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES | Inspection | Bill |  |  |  |
| 8.4 Confinement of EXTRA-FOCAL RADIATION | Inspection | Bill |  |  |  |
| 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Multiple | Bill |  |  |  |
| 9 FOCAL SPOT TO SKIN DISTANCE | Multiple | Bill |  |  |  |
| 9.1 General | RMF | Bill |  |  |  |
| 9.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Mike |  |  |  |
| 10 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR | Multiple | Bill |  |  |  |
| 10.1 General | RMF | Bill |  |  |  |
| 10.2 Information in the ACCOMPANYING DOCUMENTS | Inspection | Mike |  |  |  |
| 11 Protection against RESIDUAL RADIATION | Multiple | Bill |  |  |  |
| 12 Protection against LEAKAGE RADIATION | Multiple | Bill |  |  |  |
| 12.1 General | Multiple | Bill |  |  |  |
| 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS | RMF | Paul |  |  |  |
| 12.3 Statement of reference LOADING conditions | Inspection | Mike |  |  |  |
| 12.4 LEAKAGE RADIATION in the LOADING STATE | Test | Bill |  |  |  |
| 12.5 LEAKAGE RADIATION when not in the LOADING STATE | Test | Bill |  |  |  |
| 13 Protection against STRAY RADIATION | Multiple | Bill |  |  |  |
| 13.1 General | Inspection | Mike |  |  |  |
| 13.2 Control of X-RAY EQUIPMENT from a PROTECTED AREA | N/A | Bill |  |  |  |
| 13.3 Protection by distance | Multiple | Bill |  |  | Is this N/A? |
| 13.4 Designated SIGNIFICANT ZONES OF OCCUPANCY | Inspection | Bill |  |  |  |
| 13.5 Handgrips and control devices | Inspection | Andrew |  |  |  |
| 13.6 Test for STRAY RADIATION | Test | Bill |  |  |  |
| IEC 60601-1-6 | Multiple | Jacqueline (or Mike?) |  |  |  |
| 4 General requirements | Multiple | Jackie |  |  |  |
| 4.1 Conditions for application to ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 4.2 USABILITY ENGINEERING PROCESS for ME EQUIPMENT | Multiple | Jackie |  |  |  |
| 5 Replacement of requirements given in IEC 62366 | Multiple | Jackie |  |  |  |
| IEC 60601-2-28 | Multiple | Bill |  |  |  |
| 201.4 General requirements | Informational Clause | Bill |  |  |  |
| 201.5 General requirements for testing ME EQUIPMENT | Informational Clause | Bill |  |  |  |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 6 from IEC 60601-1 Applies |
| 201.7 ME EQUIPMENT identification, marking and documents | Multiple | Mike |  |  |  |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Informational Clause | Bill |  |  |  |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  |  |
| 201.10 Protection against unwanted and excessive RADIATION HAZARDS | Informational Clause | Bill |  |  | Clause 10 from IEC 60601-1 Applies |
| 201.11 Protection against excessive temperatures and other HAZARDS | Informational Clause | Bill |  |  | Clause 11 from IEC 60601-1 Applies |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Informational Clause | Bill |  |  | Clause 12 from IEC 60601-1 Applies |
| 201.13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 13 from IEC 60601-1 Applies |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | Bill |  |  | Clause 14 from IEC 60601-1 Applies |
| 201.15 Construction of ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 14 from IEC 60601-1 Applies |
| 201.16 ME SYSTEMS | Informational Clause | Bill |  |  | Clause 16 from IEC 60601-1 DOES NOT APPLY |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 17 from IEC 60601-1 DOES NOT APPLY |
| 203 RADIATION protection in diagnostic X-RAY EQUIPMENT | Informational Clause | Bill |  |  | IEC 60601-1-3 Applies |
| IEC 60601-2-54 | Multiple | Bill |  |  |  |
| 201.4 General requirements | Inspection | Bill |  |  |  |
| 201.5 General requirements for testing of ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 5 from IEC 60601-1 Applies |
| 201.6 Classification of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 6 from IEC 60601-1 Applies |
| 203.6.2.1c Normal initiation and termination of the IRRADIATION | Informational Clause | Dhruv |  |  |  |
| 201.7 ME EQUIPMENT identification, marking and documents | Informational Clause | Mike |  |  | Clause 7 from IEC 60601-1 Applies |
| 201.8 Protection against electrical HAZARDS from ME EQUIPMENT | Multiple | Bill |  |  | Clause 8 from IEC 60601-1 Applies |
| 201.9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS | Multiple | Andrew |  |  | Clause 9 from IEC 60601-1 Applies |
| 201.10 Protection against unwanted and excessive radiation HAZARDS | Informational Clause | Bill |  |  | Clause 10 from IEC 60601-1 Applies |
| 201.11 Protection against excessive temperatures and other HAZARDS | Multiple | Andrew |  |  | Clause 11 from IEC 60601-1 Applies |
| 201.12 Accuracy of controls and instruments and protection against hazardous outputs | Informational Clause | Bill |  |  | Clause 12 from IEC 60601-1 Applies |
| 201.13 HAZARDOUS SITUATIONS and fault conditions | Informational Clause | Bill |  |  | Clause 13 from IEC 60601-1 Applies |
| 201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) | Informational Clause | Dhruv |  |  | Clause 14 from IEC 60601-1 Applies |
| 201.15 Construction of ME EQUIPMENT | Informational Clause | Bill |  |  | Clause 15 from IEC 60601-1 Applies |
| 201.16 ME SYSTEMS | Informational Clause | Andrew |  |  | Clause 16 from IEC 60601-1 Applies |
| 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | Informational Clause | Bill |  |  | Clause 17 from IEC 60601-1 Applies |
| 202 Electromagnetic compatibility – Requirements and tests | RMF | Bill |  |  | IEC 60601-2 Applies |
| 203 Radiation protection in diagnostic X-ray equipment | Informational Clause | Bill |  |  | IEC 60601-1-3 Applies |
| 203.8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA | Informational Clause | Dhruv |  |  |  |
| IEC 60336 | Multiple | Bill / Dhruv Supporting |  |  |  |
| IEC 60613 | Multiple | Bill |  |  |  |
| IEC 60522 | Multiple | Bill |  |  |  |
| IEC 62304 | Multiple | Dhruv |  |  |  |
| IEC 10993 | Multiple | Jacqueline |  |  |  |
| ISO 14971 | Multiple | Jacqueline |  |  | Reference Intertek Checklist |
| IEC 60825 | Multiple | Bill/EE team support |  |  |  |
| 21 CFR 801: Labeling | Multiple | Mike |  |  |  |
| 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS | Multiple | Paul |  |  |  |
| 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS | Multiple | Paul |  |  |  |
| Health Insurance Portability and Accountability Act of 1996 (HIPAA) | Multiple | Paul |  |  | Reference MEMO |
| To ADD |  |  |  |  |  |

### Table 21
| Header | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1. General |  |  |  |  |  |  |  |
| PRD1.1 | The device shall perform radiography |  |  |  |  |  |  |
| PRD1.2 | The device shall perform serial radiography |  |  |  |  |  |  |
| PRD1.3 | The device shall be composed of three components, the emitter, the detector, and the control unit |  |  |  |  |  |  |
| PRD1.4 | The device shall be portable |  |  |  |  |  |  |
| PRD1.5 | The emitter shall be hand held during operation |  |  |  |  |  |  |
| PRD1.6 | The device shall perform photography |  |  |  |  |  |  |
| 2. Essential Performance |  |  |  |  |  |  |  |
| PRD2.1 | The device x-ray tube shall operate at 60 kV, 50kV, and 40Kv |  |  |  |  |  |  |
| PRD2.2 | The device x-ray tube shall operate at a nominal beam current of 1mA. |  |  |  |  |  |  |
| PRD2.3 | The device x-ray exposure time in radiographic mode shall be 33ms, 66ms, or 99ms |  |  |  |  |  |  |
| PRD2.4 | The device x-ray exposure in serial radiographic mode shall be 33ms per frame, five (5) frames per second, for a maximum of 20 seconds. |  |  |  |  |  |  |
| PRD2.5 | The device shall limit the patient and operator against leakage, residual, and stray radiation |  |  |  |  |  |  |
| PRD2.6 | The device shall prevent the uncontrolled emission of x-ray radiation |  |  |  |  |  |  |
| PRD2.7 | The device shall use a selection of detachable fixed aperture collimators to confine the x-ray field. |  |  |  |  |  |  |
| PRD2.8 | The device shall operate only within a source-to-detector distance of 20cm to 45cm. |  |  |  |  |  |  |
| PRD2.9 | The device shall operate only with a source-to-skin distance of greater than 20cm. |  |  |  |  |  |  |
| 3. Performance |  |  |  |  |  |  |  |
| PRD3.1 | The critical safety circuits shall not depend on software to trigger a fault |  |  |  |  |  |  |
| PRD3.2 | The faults initiated by the safety critical circuits shall render the system safe |  |  |  |  |  |  |
| PRD3.3 | The critical safety circuits shall notify the software of a fault condition |  |  |  |  |  |  |
| PRD3.4 | The critical safety circuits shall be designed to be fault tolerant and fail safe. |  |  |  |  |  |  |
| PRD3.5 | The device shall provide a fault tolerant grid protection system |  |  |  |  |  |  |
| PRD3.6 | The device shall provide a fault tolerant high voltage interlock |  |  |  |  |  |  |
| PRD3.7 | The device shall disable the high voltage interlock when the grid protection system is not active |  |  |  |  |  |  |
| PRD3.8 | The x-ray assembly shall be designed in conformance to the particular standard IEC 60601-2-28 |  | Inspection of V&V IEC 60601-2-28 tab |  |  |  |  |
| PRD3.9 | The device shall be designed in conformance to the particular standard IEC 60601-2-54 |  | Inspection of V&V IEC 60601-2-54 tab |  |  |  |  |
| PRD3.10 | The device x-ray tube focal spot size shall be less than 100 um. |  |  |  |  |  |  |
| PRD3.11 | The device shall utilize a digital x-ray detector |  |  |  |  |  |  |
| PRD3.12 | The detector active area shall be a minimum of 119 mm in width and 119 mm in length. |  |  |  |  |  |  |
| PRD3.13 | The device shall limit the duty-cycle of radiographic mode to 100ms of exposure and 900ms minimum of cooldown |  |  |  |  |  |  |
| PRD3.14 | The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |  |
| PRD3.15 | The device shall perform a Power-On-Self-Test upon device startup to detect abnormal conditions including tube degradation and software modification. |  |  |  |  |  |  |
| 4. Positioning System |  |  |  |  |  |  |  |
| PRD4.1 | The device shall utilize a video camera, light sources, and software to compute the position of the focal spot in free space relative to the IMAGE RECEPTOR PLANE. |  |  |  |  |  |  |
| PRD4.2 | The positioning system shall compute the Source to Detector distance (SDD/SID) |  |  |  |  |  |  |
| PRD4.3 | The positioning system shall be utilized to fulfill x-ray alignment and SID requirements of 60601-1-3, 60601-2-28, 60601-2-54 |  | Inspection of V&V IEC 60601-2-28 and IEC-60601-2-54 tab |  |  |  |  |
| 5. System |  |  |  |  |  |  |  |
| PRD5.1 | The device shall store the most recent 1000 radiographic images |  |  |  |  |  |  |
| PRD5.2 | The device shall store the most recent 100 serial radiography series. |  |  |  |  |  |  |
| PRD5.3 | The device shall store the most recent 1000 photographic images |  |  |  |  |  |  |
| PRD5.4 | The control unit should not be moved during operation |  |  |  |  |  |  |
| PRD5.5 | The cassette should not be moved during operation |  |  |  |  |  |  |
| PRD5.6 | The device shall interface with existing PACS Servers and allow users to upload x-rays images, x-ray image series, and photographic images to the PACs server. |  |  |  |  |  |  |
| PRD5.7 | The device shall allow users to upload multiple photographic and radiographic images to the PACS system. |  |  |  |  |  |  |
| PRD5.8 | The device shall contain an embedded computer |  |  |  |  |  |  |
| PRD5.9 | The device shall allow for WiFi connectivity |  |  |  |  |  |  |
| PRD5.10 | The device may serve as a private WiFi Access Point |  |  |  |  |  |  |
| PRD5.11 | The device shall allow for wired ethernet connectivity |  |  |  |  |  |  |
| PRD5.12 | The device shall allow connection to one monitor via a HDMI connection. |  |  |  |  |  |  |
| PRD5.13 | The device shall allow connection to an off-the-shelf keyboard and a mouse |  |  |  |  |  |  |
| PRD5.14 | The device control unit shall allow for the connection of 4 USB 2.0 devices. |  |  |  |  |  |  |
| PRD5.15 | The device shall allow connection to a flash drive; however, the user cannot transfer files from a flash drive to the device |  |  |  |  |  |  |
| 6. User Interface |  |  |  |  |  |  |  |
| PRD6.1 | The device shall allow the end user to assemble and setup the device. |  |  |  |  |  |  |
| PRD6.2 | The device shall allow the user to disassemble and pack the device. |  |  |  |  |  |  |
| PRD6.3 | The cables should not interfere with an operator’s ability to operate the device. |  |  |  |  |  |  |
| PRD6.4 | The smallest detachable part of the system shall be great than 5x5x5mm |  |  |  |  |  |  |
| PRD6.5 | The device shall provide instructions for use. |  |  |  |  |  |  |
| PRD6.6 | The display user interface shall display manufacturer contact information and software versioning. |  |  |  |  |  |  |
| PRD6.7 | The device shall provide user interface controls that are apparent |  |  |  |  |  |  |
| PRD6.8 | The device shall allow the user to shutdown the system via the UI |  |  |  |  |  |  |
| PRD6.9 | The device will project a laser pattern from the emitter to the center of the x-ray field as a means to assist in positioning the x-ray field |  |  |  |  |  |  |
| PRD6.10 | The device shall provide a means of displaying the position of the x ray field on the intended target |  |  |  |  |  |  |
| PRD6.11 | The device shall be ready to operate within 120 seconds from the time the power button is turned on under nominal conditions |  |  |  |  |  |  |
| PRD6.12 | The device may extend the power on time once per day up to five minutes total in order to maintain essential performance. |  |  |  |  |  |  |
| PRD6.13 | The device shall enter an idle state when the device is not utilized for one (1) minute. |  |  |  |  |  |  |
| PRD6.14 | The device shall disable the high voltage interlock when the device is in an idle state. |  |  |  |  |  |  |
| PRD6.15 | The device shall allow the user to select between radiography, serial radiography, and photo modes |  |  |  |  |  |  |
| PRD6.16 | The device shall allow the user to trigger a radiographic or photographic image. |  |  |  |  |  |  |
| PRD6.17 | The device shall display and allow the user to select the appropriate technique factors for each exposure on the control panel |  |  |  |  |  |  |
| PRD6.18 | The device shall place the control panel on the emitter |  |  |  |  |  |  |
| PRD6.19 | The user must be able to control the control panel on the emitter using their thumb. |  |  |  |  |  |  |
| PRD6.20 | The device shall allow the user to simultaneously hold the emitter, actuate the trigger, and interact with the control panel |  |  |  |  |  |  |
| PRD6.21 | The device user shall be able to actuate the trigger with one finger |  |  |  |  |  |  |
| PRD6.22 | The device shall be usable as intended with a left or right hand |  |  |  |  |  |  |
| PRD6.23 | The device shall allow the user to select and view acquired images |  |  |  |  |  |  |
| PRD6.24 | The device shall allow the user to independently manipulate the radiographic images. |  |  |  |  |  |  |
| PRD6.25 | The device shall allow the user to rotate the radiographic or photographic image |  |  |  |  |  |  |
| PRD6.26 | The device shall allow the user to adjust the zoom factor of the radiographic or photographic image |  |  |  |  |  |  |
| PRD6.27 | The device shall allow the user to independently adjust the sharpness, contrast ratio and brightness of the radiographic images. |  |  |  |  |  |  |
| PRD6.28 | The device shall conform to the international standards for unit quantities. |  |  |  |  |  |  |
| PRD6.29 | The device shall derive power from MAINS POWER - The control unit shall be compatible with plugs/outlets and voltages/frequencies used in the United States |  |  |  |  |  |  |
| PRD6.30 | The device shall be indicated for use on intact skin only |  |  |  |  |  |  |
| PRD6.31 | The device shall produce audible signals prescribed by IEC 60601-2-54 only |  | Inspection of V&V IEC 60601-2-54 tab |  |  |  |  |
| PRD6.32 | The device shall not contain any diagnostic decision making features. |  |  |  |  |  |  |
| PRD6.33 | The device shall not require any additional specialized training to operate |  |  |  |  |  |  |
| PRD6.34 | The operator shall not be able to replace or perform maintenance on the device. |  |  |  |  |  |  |
| PRD6.35 | The device shall be serviceable by the manufacturer. |  |  |  |  |  |  |
| 7. Environmental |  |  |  |  |  |  |  |
| PRD7.1 | The device shall be IP00 |  |  |  |  |  |  |
| PRD7.2 | The device shall meet ESSENTIAL PERFORMANCE and BASIC SAFETY specifications when exposed to specified operating temperatures, humidity, and altitude. |  |  |  |  |  |  |
| PRD7.3 | The device shall be stored in an ambient temperature of -40C +60C |  |  |  |  |  |  |
| PRD7.4 | The device shall be stored with a relative humidity of under (non-condensing) 95% |  |  |  |  |  |  |
| PRD7.5 | The device shall allow transport by air freight. |  |  |  |  |  |  |
| PRD7.6 | The device shall operate at altitudes of under 2000m |  |  |  |  |  |  |
| PRD7.7 | The device shall operate within an ambient temperature of 10C to 35C |  |  |  |  |  |  |
| PRD7.8 | The device shall operate with a relative humidity of (non-condensing): 20-80% |  |  |  |  |  |  |
| 8. Cleaning & Sterility |  |  |  |  |  |  |  |
| PRD8.1 | The device shall be capable of withstanding, without damage or deterioration of BASIC SAFETY and ESSENTIAL PERFORMANCE, the cleaning or disinfection processes specified in the instructions for use |  |  |  |  |  |  |
| PRD8.2 | The device shall not require sterilization |  |  |  |  |  |  |
| 9. Packaging |  |  |  |  |  |  |  |
| PRD9.1 | The primary and secondary packaging of the device shall provide protection through the hazards of handling, relocating, distribution and storage. |  |  |  |  |  |  |
| PRD9.2 | The primary packaging shall hold all the fixed and detachable components of the device. |  |  |  |  |  |  |
| PRD9.3 | The primary packaging in which the device is enclosed shall be easy to transport by the device user |  |  |  |  |  |  |
| PRD9.4 | The device shall have reusable primary packaging. |  |  |  |  |  |  |
| 10. Reliability |  |  |  |  |  |  |  |
| PRD10.1 | The device service life shall be 7 years |  |  |  |  |  |  |
| PRD10.2 | The device warranty period shall be 1 year |  |  |  |  |  |  |
| 11. Mechanical |  |  |  |  |  |  |  |
| PRD11.1 | The device shall use enclosures that utilize removable fasteners. |  |  |  |  |  |  |
| PRD11.2 | Emitter and detector alignment shall not be fixed by use of a mechanical arm |  |  |  |  |  |  |
| PRD11.3 | Cassette enclosure shall be sufficiently strong to bear extremities without deforming or damaging internal components |  |  |  |  |  |  |
| PRD11.4 | Enclosures may not support full body weight with appropriate markings. |  |  |  |  |  |  |
| PRD11.5 | Enclosure design must compensate for pressure differentials during air and ground shipping |  |  |  |  |  |  |
| PRD11.6 | Enclosure shall not be painted |  |  |  |  |  |  |
| PRD11.7 | Enclosure shall be constructed of high-impact plastic |  |  |  |  |  |  |
| PRD11.8 | All patient contacting materials shall have documented biocompatibility. |  |  |  |  |  |  |
| PRD11.9 | System shall be designed to survive minor or accidental washdown |  |  |  |  |  |  |
| PRD11.10 | All wires and cables shall be FV-1 flame rated or equivalent |  |  |  |  |  |  |
| PRD11.11 | All supplementary insulation and heat shrink shall be FV-1 flame rated or equivalent |  |  |  |  |  |  |
| PRD11.12 | All electrical mounting parts and connectors shall be FV-1 flame rated or equivalent |  |  |  |  |  |  |
| PRD11.13 | System shall not contain batteries other than to support volatile memory solutions. |  |  |  |  |  |  |
| PRD11.14 | System shall have no moving parts |  |  |  |  |  |  |
| PRD11.15 | System shall have no motors |  |  |  |  |  |  |
| PRD11.16 | Emitter shall weigh less than 7 lbs |  |  |  |  |  |  |
| PRD11.17 | Cassette shall weigh less than 14 lbs |  |  |  |  |  |  |
| PRD11.18 | Control unit shall weigh less than 19 lbs |  |  |  |  |  |  |
| PRD11.19 | Device weight without packaging shall be less than or equal to 40lbs |  |  |  |  |  |  |
| PRD11.20 | Packaging shall weight less than or equal to 20 lbs. |  |  |  |  |  |  |
| PRD11.21 | The device, including packaging, shall weight less than 60 lbs |  |  |  |  |  |  |
| PRD11.22 | System cable lengths shall be less than 3m |  |  |  |  |  |  |
| 12. Applicable Standards |  |  |  |  |  |  |  |
| PRD12.1 | The device shall employ reasonable safeguards to prevent disclosure of any data classified as protected health information by and in accordance with the Health Insurance Portability and Accountability Act of 1996 (HIPAA) |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.2 | The device shall not contain any personally identifiable health information |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.3 | The device design will include processes defined in ISO 14971 (application of risk management to medical devices) |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.4 | The device shall conform to 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.5 | The device shall conform to 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment.by conforming to IEC 60601-1, 60601-1-2, 60601-1-3, 60601-2-28, 60601-2-54 |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.6 | The device shall comply with IEC 60601-1 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.7 | The device shall comply with IEC 60601-1-2 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.8 | The device shall comply with IEC 60601-1-3 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.9 | The device shall comply with IEC 60601-1-6 requirements for Medical Electrical Equipment. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.10 | The device shall comply with IEC 60601-2-28 requirements for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.11 | The X-ray Tube Assembly shall comply with IEC 60336 for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.12 | The device shall comply with IEC 60613 for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.13 | The device shall comply with IEC 60522 for X-ray Tube Assemblies. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.14 | The device shall comply with IEC 60601-2-54 requirements for Medical electrical equipment for radiography. |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.15 | The device shall comply with IEC 62304 for all software product lifecycle development |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.16 | The device shall comply with IEC 10993 |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.17 | The device labeling shall comply with 21 CFR 801: Labeling |  | Inspection of the applicable standard in the VVAM |  |  |  |  |
| PRD12.18 | The device labeling shall comply with IEC 60825 requirements for Lasers |  | Inspection of the applicable standard in the VVAM |  |  |  |  |

### Table 22
| Header | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |

### Table 23
|  | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Information Signals |  |  |  |  |  |  |  |  |

### Table 24
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation |
| --- | --- | --- | --- | --- | --- | --- |
| see HIPAA MEMO (MEMO_P00-###) |  |  |  |  |  |  |

### Table 25
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
|  |  | This part of ISO 10993 describes: ⎯ the general principles governing the biological evaluation of medical devices within a risk management process; ⎯ the general categorization of devices based on the nature and duration of their contact with the body; ⎯ the evaluation of existing relevant data from all sources; ⎯ the identification of gaps in the available data set on the basis of a risk analysis; ⎯ the identification of additional data sets necessary to analyse the biological safety of the medical device; ⎯ the assessment of the biological safety of the medical device. This part of ISO 10993 does not cover testing of materials and devices that do not come into direct or indirect contact with the patient's body, nor does it cover biological hazards arising from any mechanical failure. Other parts of ISO 10993 cover specific tests, as indicated in the Foreword. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. ISO 10993-2, Biological evaluation of medical devices — Part 2: Animal welfare requirements ISO 10993-3, Biological evaluation of medical devices — Part 3: Tests for genotoxicity, carcinogenicity and reproductive toxicity ISO 10993-4, Biological evaluation of medical devices — Part 4: Selection of tests for interaction with blood ISO 10993-5, Biological evaluation of medical devices — Part 5: Tests for in vitro cytotoxicity ISO 10993-6, Biological evaluation of medical devices — Part 6: Tests for local effects after implantation ISO 10993-7, Biological evaluation of medical devices — Part 7: Ethylene oxide sterilization residuals ISO 10993-9, Biological evaluation of medical devices — Part 9: Framework for identification and quantification of potential degradation products ISO 10993-10, Biological evaluation of medical devices — Part 10: Tests for irritation and skin sensitization ISO 10993-11, Biological evaluation of medical devices — Part 11: Tests for systemic toxicity ISO 10993-12, Biological evaluation of medical devices — Part 12: Sample preparation and reference materials ISO 10993-13, Biological evaluation of medical devices — Part 13: Identification and quantification of degradation products from polymeric medical devices ISO 10993-14, Biological evaluation of medical devices — Part 14: Identification and quantification of degradation products from ceramics ISO 10993-15, Biological evaluation of medical devices — Part 15: Identification and quantification of degradation products from metals and alloys ISO 10993-16, Biological evaluation of medical devices — Part 16: Toxicokinetic study design for degradation products and leachables ISO 10993-17, Biological evaluation of medical devices — Part 17: Establishment of allowab…[truncated] |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions | For the purposes of this document, the following terms and definitions apply. |  |  |  |  |  |  |  |
| 3.1 | Medical device | any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings for one or more of the specific purpose(s) of:⎯ diagnosis, prevention, monitoring, treatment or alleviation of disease, ⎯ diagnosis, monitoring, treatment, alleviation of or compensation for an injury, ⎯ investigation, replacement, modification, or support of the anatomy or of a physiological process, ⎯ supporting or sustaining life, ⎯ control of conception,⎯ disinfection of medical devices, ⎯ providing information for medical purposes by means of in vitro examination of specimens derived from the human body, and which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its function by such means NOTE 1 This definition has been developed by the Global Harmonization Task Force (GHTF). [ISO 13485:2003, definition 3.7]NOTE 2 Products which might be considered to be medical devices in some jurisdictions but for which there is not yet a harmonized approach, are: 1) aids for disabled/handicapped people; 2) devices for the treatment/diagnosis of diseases and injuries in animals; 3) accessories for medical devices (see Note 4); 4) disinfection substances; 5) devices incorporating animal and human tissues, which might meet the requirements of the above definition but are subject to different controls. NOTE 3 Accessories intended specifically by manufacturers to be used together with a “parent” medical device to enable that medical device to achieve its intended purpose, should be subject to ISO 10993. NOTE 4 Medical devices are different from drugs/biologics, and their biological evaluation requires a different approach. NOTE 5 Medical devices can include dental devices. |  |  |  |  |  |  |  |
| 3.2 | Material | any synthetic or natural polymer, metal, alloy, ceramic or other non-viable substance, including tissue rendered non-viable, used as a medical device or any part thereof |  |  |  |  |  |  |  |
| 3.3 | Final product | medical device in its “as-used” state, as defined by the manufacturer's specification or labelling |  |  |  |  |  |  |  |
| 3.4 | Chemical constituent | any synthetic or natural substance that is used in a process for manufacturing materials and/or medical devices, such as additives (antioxidants, UV stabilizers, dyestuff, etc.), processing aids (solvents, lubricants, antifoaming agents, etc.) |  |  |  |  |  |  |  |
| 3.5 | Data set | information from a variety of sources necessary to characterize the biological response of a device |  |  |  |  |  |  |  |
| 4.0 | General principles applying to biological evaluation of medical devices |  |  |  |  |  |  |  |  |
| 4.1 |  | The biological evaluation of any material or medical device intended for use in humans shall form part of a structured biological evaluation programme within a risk management process in accordance with ISO 14971, as set out in Figure 1. Annex B provides guidance on this process. The biological evaluation shall be planned, carried out, and documented by knowledgeable and experienced professionals. See Annex C for how to perform a literature review of existing data. The risk management plan should identify aspects of the biological evaluation requiring specific technical competencies and shall identify the person(s) responsible for the biological safety evaluation. The evaluation programme shall include documented, informed decisions that assess the advantages/disadvantages and relevance of: a) the physical and chemical characteristics of the various candidate materials; NOTE Where this information is already documented within the risk management for the device it can be included by reference. b) any history of clinical use or human exposure data; c) any existing toxicology and other biological safety data on product and component materials, breakdown products and metabolites; d) test procedures. Evaluation may include both a study of relevant preclinical and clinical experience and actual testing. Such an evaluation might result in the conclusion that no testing is needed if the material has a demonstrable safe history of use in a specified role and physical form that is equivalent to that of the device under design. | Inspection, RMF |  |  |  |  |  |  |
| 4.2 |  | In the selection of materials to be used in device manufacture, the first consideration shall be fitness for purpose with regard to characteristics and properties of the material, which include chemical, toxicological, physical, electrical, morphological and mechanical properties. | Inspection |  |  |  |  |  |  |
| 4.3 |  | The following shall be taken into account for their relevance to the overall biological evaluation of the device: a) the material(s) of manufacture; b) intended additives, process contaminants and residues (see ISO 10993-7 for ethylene oxide residues); c) leachable substances (see ISO 10993-17); d) degradation products (see ISO 10993-9, for general principles and 10993-13, 10993-14 and 10993-15 for degradation products from polymers, ceramics and metals, respectively); e) other components and their interactions in the final product; f) the performance and characteristics of the final product; g) physical characteristics of the final product, including but not limited to, porosity, particle size, shape and surface morphology. Identification of material chemical constituents and consideration of chemical characterization (see ISO 10993-18) shall precede any biological testing (see Figure 1). Physical effects of the device shall be considered if they impact the biocompatibility (see ISO/TS 10993-19). For implanted devices, in addition to systemic effects, local effects should also be considered for risk evaluation. | Inspection |  |  |  |  |  |  |
| 4.4 |  | The choice of tests and the data required in a biological evaluation, and their interpretation, shall take into account the chemical composition of the materials, including the conditions of exposure as well as the nature, degree, frequency and duration of exposure of the medical device or its constituents to the body, enabling the categorization of devices to facilitate the selection of appropriate tests (see Clause 5). The rigour necessary in the biological evaluation is principally determined by the nature, degree, duration and frequency of the exposure and the hazards identified for the material. | Inspection |  |  |  |  |  |  |
| 4.5 |  | All known possible biological hazards shall be taken into account for every material and final product, but this does not imply that testing for all possible hazards will be necessary or practical (see Clauses 5 and 6). Test results cannot guarantee freedom from potential biological hazards, thus biological investigations shall be followed by careful observations for unexpected adverse reactions or events in humans during clinical use of the device. The range of possible biological hazards is wide and can include short-term effects such as acute toxicity, irritation to the skin, eye and mucosal surfaces, haemolysis and thrombogenicity, as well as long-term or specific toxic effects such as subchronic and chronic toxic effects, sensitization, allergy, genotoxicity, carcinogenicity (tumorigenicity) and effects on reproduction including teratogenicity. | Inspection |  |  |  |  |  |  |
| 4.6 |  | Selection of any in vitro or in vivo tests shall be based on end-use applications. All tests shall be conducted according to recognised current/valid best laboratory/quality practices, for example Good Laboratory Practice (GLP) or ISO/IEC 17025, where applicable, and the data shall be evaluated by competent, informed professionals. In vitro test methods, which are appropriately validated, reasonably and practically available, reliable and reproducible shall be considered for use in preference to in vivo tests. Whenever possible, in vitro screening shall be carried out before in vivo tests are commenced. Test data, complete to the extent that an independent analysis could be made, shall be retained. | Test, Inspection |  |  |  |  |  |  |
| 4.7 |  | The materials or final product shall be re-evaluated if any of the following occurs: a) any change in the source or in the specification of the materials used in the manufacture of the product; b) any change in the formulation, processing, primary packaging or sterilization of the product; c) any change in the manufacturer's instructions or expectations concerning storage, e.g. changes in shelf life and/or transport; d) any change in the intended use of the product; e) any evidence that the product may produce adverse effects when used in humans. | Inspection |  |  |  |  |  |  |
| 4.8 |  | The biological evaluation shall take into account the nature and mobility of the chemical constituents in the materials used to manufacture the device and other information, other non-clinical tests, clinical studies, and post-market experience for an overall assessment. | Inspection |  |  |  |  |  |  |
| 5.0 | Categorization of medical devices |  |  |  |  |  |  |  |  |
| 5.1 | General | Medical devices shall be categorized according to the nature and duration of body contact as described in 5.2 and 5.3. The categorization of medical devices facilitates identification of appropriate data sets (see Annex A). The evaluation of any device that does not fall into one of the categories described shall follow the general principles contained in this part of ISO 10993. Certain devices might fall into more than one category, in which case evaluation appropriate to each category shall be carried out. |  |  |  |  |  |  |  |
| 5.2 | Categorization by nature of body contact |  |  |  |  |  |  |  |  |
| 5.2.1 | Surface-contacting devices | These include medical devices in contact with the following. a) Skin ⎯ devices that contact intact skin surfaces only. EXAMPLES Electrodes, external prostheses, fixation tapes, compression bandages and monitors of various types. b) Mucosal membranes ⎯ devices that contact intact mucosal membranes. EXAMPLES Contact lenses, urinary catheters, intravaginal and intra-intestinal devices (stomach tubes, sigmoidoscopes, colonoscopes, gastroscopes), endotracheal tubes, bronchoscopes, some dental prostheses and orthodontic devices.c) Breached or compromised surfaces ⎯ devices that contact breached or otherwise compromised body surfaces. EXAMPLES Dressings or healing devices and occlusive patches, for ulcers, burns and granulation tissue. |  |  |  |  |  |  |  |
| 5.2.2 | External communicating devices | External communicating devices shall be categorized according to their contact with the following application sites: a) Blood path, indirect ⎯ devices that contact the blood path at one point and serve as a conduit for entry into the vascular system. EXAMPLES Solution administration sets, extension sets, transfer sets and blood administration sets. b) Tissue/bone/dentin ⎯ devices that contact tissue, bone or pulp/dentin systems. EXAMPLES Laparoscopes, arthroscopes, draining systems, dental cements, dental filling materials and skin staples. c) Circulating blood ⎯ devices that contact circulating blood. EXAMPLES Intravascular catheters, temporary pacemaker electrodes, oxygenators, extracorporal oxygenator tubing and accessories, dialysers, dialysis tubing and accessories, haemoadsorbents and immunoadsorbents. |  |  |  |  |  |  |  |
| 5.2.3 | Implant devices | Implant devices shall be categorized according to their contact with the following application sites: a) Tissue/bone ⎯ devices principally contacting bone. EXAMPLES Orthopaedic pins, plates, replacement joints, bone prostheses, bone cements and intra-osseous devices. ⎯ devices principally contacting tissue and tissue fluid. EXAMPLES Pacemakers, drug supply devices, neuromuscular sensors and simulators, replacement tendons, breast implants, artificial larynxes, subperiosteal implants, ligation clips and intra-uterine devices. b) Blood ⎯ devices principally contacting blood. EXAMPLES Pacemaker electrodes, artificial arteriovenous fistulae, heart valves, vascular grafts, internal drug-delivery catheters and ventricular assist devices. |  |  |  |  |  |  |  |
| 5.3 | Categorization by duration of contact | Medical devices shall be categorized according to the anticipated duration of contact as follows. a) Limited exposure (A) – devices whose cumulative single, multiple or repeated use or contact is up to 24 h.b) Prolonged exposure (B) – devices whose cumulative single, multiple or repeated long-term use or contact is likely to exceed 24 h but not 30 d. c) Permanent contact (C) – devices whose cumulative single, multiple or repeated long-term use or contact exceeds 30 d. If a material or device can be placed in more than one duration category, the more rigorous testing and/or evaluation considerations shall apply. With multiple exposures to the device, the decision into which category a device is placed shall take into account the potential cumulative effect, bearing in mind the period of time over which these exposures occur. If a device is intended to change during its lifetime, as those that are polymerized and/or biodegraded in situ, separate evaluations shall be conducted for the different device states. For example, for a biodegradable glue intended to polymerize in situ, the different device states would include starting components, intermediate reaction products, the fully polymerized material and degradation products. | Inspection |  |  |  |  |  |  |
| 6.0 | Biological evaluation process |  |  |  |  |  |  |  |  |
| 6.1 | Material characterization | Material characterization is a crucial first step in the biological evaluation process. The extent of chemical characterization required depends on what pre-clinical and clinical safety and toxicological data exist, and on the nature and duration of body contact with the medical device; but, as a minimum, the characterization shall address the constituent chemicals of the device and possible residual process aids or additives used in its manufacture. Material characterization is described in ISO 10993-18 and ISO/TS 10993-19. Figure 1 indicates how the different steps in the chemical characterization process link to the overall biological evaluation decision points. If the combination of all materials, chemicals and processes has an established history of safe use in the intended application, then further characterization and biological evaluation might not be necessary. The identity and quantity of novel materials and chemicals present should be established or measured. For device extractables and leachables that have known toxicological data relevant to the intended dose and for which route and frequency of exposure that indicate adequate safety margins exist, the need for further testing is likely to be minimal or non-existent. For devices that have known leachable chemical mixtures, potential synergies of the leachable chemicals should be considered. The results of the risk assessment can lead to the conclusion that additional material characterization is necessary, for example, where the margin of safety is not considered adequate if the entire amount of a particular chemical were to leach out. In such cases, appropriate extraction testing, simulating clinical exposure, can be used to estimate the degree of clinical exposure to the chemical constituent. The acceptability of the level of leachables shall be established in accordance with ISO 10993-17. Where the potential for degradation exists under the conditions of manufacture, sterilization, transport, s…[truncated] | Inspection |  |  |  |  |  |  |
| 6.2 | Biological evaluation tests |  |  |  |  |  |  |  |  |
| 6.2.1 | General | Assess all reasonably and practicably available information and compare to the data set(s) needed to assess the biological safety of the device (see Annex A and Clause 4). Identify any additional data or testing needed to complete the data sets required to perform the risk assessment. ISO 10993-2 applies to any in vivo testing being considered. Additional in vivo testing shall not be carried out where: 1) results are available from relevant studies that have been carried out previously or 2) the existing pre-clinical and clinical data, including history of safe use, meet the requirements of biological evaluation and therefore further animal testing would be unethical. In assessing the relevance of data, on prior use of a material, to the biological evaluation, the level of confidence in the historical data should be taken into account. ISO 10993-18:2005, Annex C, gives some informative principles for judging toxicological equivalence. In addition to the general principles given in Clause 4, the following shall apply when biological testing of medical devices is considered necessary as part of the overall risk management process. a) Testing shall be performed on the sterile final product, or representative samples from the final product or materials processed in the same manner as the final product (including sterilization). b) The choice of test procedures shall take into account: 1) the nature, degree, duration, frequency and conditions of exposure to or contact of humans with the device in the normal intended use; 2) the chemical and physical nature of the final product; 3) the toxicological activity of the chemicals in the formulation of the final product; 4) that certain tests (e.g. those designed to assess systemic effects) might not be applicable where the presence of leachable chemicals has been excluded, or where chemicals have a known and acceptable toxicity profile, allowing the safe use by evaluation in accordance with ISO 10993-17 and risk ass…[truncated] | Test, Inspection |  |  |  |  |  |  |
| 6.2.2 | Test descriptions |  |  |  |  |  |  |  |  |
| 6.2.2.1 | General | The evaluation tests described in 6.2.2.2 to 6.2.2.15 shall be considered and carried out where necessary to complete the data sets needed for the biological evaluation of the particular medical device. Where the existing data are adequate, additional testing is not required (see Annex A). Due to the diversity of medical devices, it is recognised that not all tests identified in a category will be necessary or practicable (see ISO 14971) for a given device. It is indispensable for testing that each device be considered on its own merits. Additional tests not indicated in the table may be necessary (e.g. bio-degradation and toxicokinetics). | Test, Inspection |  |  |  |  |  |  |
| 6.2.2.2 | Cytotoxicity | Cytotoxicity tests employing cell culture techniques shall be used to determine the lysis of cells (cell death), the inhibition of cell growth, colony formation, and other effects on cells caused by medical devices, materials and/or their extracts (see ISO 10993-5). | Test |  |  |  |  |  |  |
| 6.2.2.3 | Delayed-type hypersensitivity | Hypersensitivity tests shall be used to estimate the potential for contact sensitization by medical devices, materials and/or their extracts, using an appropriate animal model (see ISO 10993-10). These tests are important because exposure or contact to even minute amounts of potential leachables can result in allergic or sensitization reactions. | Test |  |  |  |  |  |  |
| 6.2.2.4 | Irritation (including intracutaneous reactivity) | Irritation tests shall be used to estimate the irritation potential of medical devices, materials and/or their extracts, using an appropriate site for application such as skin, eye and mucous membrane in a suitable model. The test(s) performed shall be appropriate for the route (skin, eye, mucosa) and duration of exposure or contact (see ISO 10993-10). The intracutaneous reactivity test shall be used to assess the localized reaction of tissue to medical device extracts. This test is applicable where the determination of irritation by dermal or mucosal tests is inappropriate (e.g. where medical devices are implanted or have blood contact). This test might also be useful where extractables are hydrophobic (see ISO 10993-10). | Test |  |  |  |  |  |  |
| 6.2.2.5 | Systemic toxicity (acute) | Acute systemic toxicity tests shall be used where contact allows potential absorption of toxic leachables and degradation products, to estimate the potential harmful effects of either single or multiple exposures, during a period of less than 24 h, to medical devices, materials and/or their extracts in an animal model (see ISO 10993-11). Pyrogenicity tests are included to detect material-mediated pyrogenic reactions of extracts of medical devices or materials. No single test can differentiate pyrogenic reactions that are material-mediated from those due to endotoxin contamination. If feasible, acute systemic toxicity tests may be combined with subacute and subchronic toxicity and implantation test protocols. | Test |  |  |  |  |  |  |
| 6.2.2.6 | Subacute and subchronic toxicity | Subacute and subchronic toxicity tests shall be carried out to determine the effects of either single or multiple exposures or contact to medical devices, materials and/or their extracts for a period not less than 24 h to a period not greater than 10 % of the total life-span of the test animal (e.g. up to 13 weeks in rats). These tests shall be waived if available data for the chronic toxicity of the relevant materials are sufficient to allow the subacute and subchronic toxicity to be evaluated. The reason for waiving of the tests shall be included in the overall biological evaluation report. These tests shall be appropriate for the route and duration of contact. Subacute and subchronic toxicity tests are given in ISO 10993-11. If feasible, subacute and subchronic systemic toxicity test protocols may be expanded to include implantation test protocols to evaluate subacute and subchronic systemic and local effects. | Test |  |  |  |  |  |  |
| 6.2.2.7 | Genotoxicity | A battery of in vitro genotoxicity tests employing mammalian or non-mammalian cell culture or other techniques shall be used to determine gene mutations, changes in chromosome structure and number, and other DNA or gene toxicities caused by medical devices, materials and/or their extracts. If any of the in vitro tests are positive, either in vivo mutagenicity tests shall be performed or the presumption shall be made that the material is mutagenic (see ISO 10993-3). | Test |  |  |  |  |  |  |
| 6.2.2.8 | Implantation | Implantation tests shall be used to assess the local pathological effects on living tissue, at both the gross level and microscopic level, of a sample of a material or final product that is surgically implanted or placed in an implant site or tissue appropriate to the intended application (e.g. special dental usage tests). These tests shall be appropriate for the route and duration of contact. If feasible, implantation test protocols may be expanded to evaluate both local and systemic effects to meet acute, subacute, subchronic, and chronic toxicity testing requirements (see ISO 10993-6). | Test |  |  |  |  |  |  |
| 6.2.2.9 | Haemocompatibility | Haemocompatibility tests shall be used to evaluate, using an appropriate model or system, the effects of blood-contacting medical devices or materials on blood or blood components. One haemocompatibility test, haemolysis, determines the degree of red cell lysis and the release of haemoglobin caused by medical devices, materials, and/or their extracts in vitro. Other specific haemocompatibility tests may also be designed to simulate the geometry, contact conditions and flow dynamics of the device or material during clinical applications and determine blood/material/device interactions (see ISO 10993-4). | Test |  |  |  |  |  |  |
| 6.2.2.10 | Chronic toxicity | Chronic toxicity tests shall be used to determine the effects of either single or multiple exposures to medical devices, materials and/or their extracts during a major period of the life-span of the test animal (e.g. usually 6 months in rats). These tests shall be appropriate for the route and duration of exposure or contact (see ISO 10993-11). If feasible, chronic systemic toxicity test protocol may be expanded to include an implantation test protocol to evaluate both chronic systemic and local effects. | Test |  |  |  |  |  |  |
| 6.2.2.11 | Carcinigenicity | If there is no information from other sources, testing the potential carcinogenicity of the material/device shall be considered. However, it is rare for carcinogenicity tests to be considered appropriate for medical devices (see ISO 10993-3). Carcinogenicity tests shall be used to determine the tumorigenic potential of medical devices, materials and/or their extracts from either single or multiple exposures or contacts over a period of the major portion of life-span of the test animal. Carcinogenicity tests should be appropriate for the route and duration of exposure or contact; lifetime studies or transgenic models may be appropriate. These tests may be designed to examine both chronic toxicity and tumorigenicity in a single experimental study. | Test |  |  |  |  |  |  |
| 6.2.2.12 | Reproductive and developmental toxicity | Reproductive and developmental toxicity tests shall be used to evaluate the potential effects of medical devices, materials and/or their extracts on reproductive function, embryonic development (teratogenicity), and prenatal and early postnatal development. Reproductive/developmental toxicity tests or bio-assays shall only be conducted when the device has potential impact on the reproductive potential of the subject. In addition, such tests should be considered for devices/materials used during pregnancy. The application site of the device is the primary criterion when considering carrying out the tests. Reproductive and developmental toxicity tests are described in ISO 10993-3. | Test |  |  |  |  |  |  |
| 6.2.2.13 | Biodegradation | Biodegradation tests shall be considered if a) the device is designed to be biodegradable or b) the device is intended to be implanted for longer than 30 d or c) an informed consideration of the material(s) system indicates that toxic substances might be released during body contact. Parameters that affect the rate of degradation shall be described and documented. The mechanisms of biodegradation should be described. These mechanisms should be simulated in vitro to determine the rates of degradation and release of potentially toxic chemicals to estimate the exposure. In vivo tests may be required to assess biodegradation of a material. Biodegradation tests might not be necessary if the probable products of degradation are in the predicted quantities, and produced at a rate similar to those that have a history of safe clinical use; and/or if particulate, they are present in a physical state, i.e. size distribution and shape, similar to those with a history of safe clinical use or sufficient degradation data relevant to the substances and degradation products in the intended use already exists. A general framework for biodegradation tests is given in ISO 10993-9. Specific in vitro biodegradation tests for polymers, ceramics and metals are described in ISO 10993-13, ISO 10993-14 and ISO 10993-15 respectively. | Test |  |  |  |  |  |  |
| 6.2.2.14 | Toxicokinetic studies | The purpose of conducting toxicokinetic studies is to evaluate the absorption, distribution, metabolism and excretion (ADME) of a chemical that is known to be toxic or whose toxicity is unknown. These studies will also serve to determine the delivered dose to the target organ(s) in order to assess any health hazards using the physiologically based pharmacokinetic (PBPK) modelling. The extrapolation of test results across gender, age, species and doses/exposure may be possible, but requires critical expert judgement to be exercised and explained. The need for in vivo toxicokinetic studies, to determine the processes of absorption, distribution, metabolism and elimination of leachables and degradation products of medical devices, materials and/or their extracts (see 6.2.2.13 and ISO 10993-16), shall be considered in the light of results from the in vitro biodegradation studies. When deciding whether or not to conduct toxicokinetic studies as part of the biological evaluation of a medical device, the final product and its chemical constituents, including potential and designed degradation products and leachables in combination with the intended use of the device, shall all be taken into account (see 6.2.2.13). Where appropriate, theoretical degradation processes shall be investigated prior to toxicokinetic studies by means of in vitro experiments (e.g. tissue, homogenates or cells), not only for animal welfare reasons as given in ISO 10993-2, but also to determine probable rather than possible degradation products. Toxicokinetic studies shall be considered if a) the device is designed to be bioresorbable or b) the device is a permanent contact implant, and biodegradation or significant corrosion is known or likely, and/or migration of leachables from the device occurs or c) substantial quantities of potentially toxic or reactive degradation products and leachables are likely or known to be released from a medical device into the body during clinical use. Toxi…[truncated] | Test |  |  |  |  |  |  |
| 6.2.2.15 | Immunotoxicology | ISO/TS 10993-20 provides an overview of immunotoxicology with particular reference to the potential immunotoxicity of medical devices. Immunotoxicity testing shall be considered based on the chemical nature of the materials of manufacture and data from sources that are suggestive of immunotoxicological effects or if the immunogenic potential of any of the chemicals is unknown. | Test |  |  |  |  |  |  |
| 7.0 | Interpretation of biological evaluation data and overall biological safety assessment |  |  |  |  |  |  |  |  |
|  |  | Expert assessors who have the necessary knowledge and experience shall determine and document: a) the strategy and programme content for the biological evaluation of the medical device; b) the criteria for determining the acceptability of the material for the intended purpose, in line with the risk management plan; c) the adequacy of the material characterization; d) the rationale for selection and/or waiving of tests; e) the interpretation of existing data and results of testing; f) the need for any additional data to complete the biological evaluation; g) overall biological safety conclusions for the medical device. Annex A gives the general evaluation tests that should be considered for each device and duration category. Due to the diversity of medical devices, it is recognised that not all tests identified in a category will be necessary or practical for any given device. It is indispensable for testing that each device be considered on its own merits. | Inpsection |  |  |  |  |  |  |
| Annex A | Biological evaulation tests |  |  |  |  |  |  |  |  |
|  |  | Table A.1 is a framework for the development of an assessment programme and is not a checklist (see Clause 6). For particular medical devices, different sets of tests may be necessary, including either more or less testing than is indicated in the Table A.1. In addition to the framework set out in Table A.1, the following should be considered based on a risk assessment, which considers the specific nature and duration of exposure: chronic toxicity, carcinogenicity, biodegradation, toxicokinetics, immunotoxicity, reproductive/developmental toxicity or other organ-specific toxicities. |  |  |  |  |  |  |  |
| Annex B |  |  |  |  |  |  |  |  |  |
| Annex B | Guidance on the risk management process | B.1 General This annex describes a continuous process by which a manufacturer can identify the biological hazards associated with medical devices, estimate and evaluate the risks, control these risks, and monitor the effectiveness of the control. B.2 Risk management process B.2.1 General Table A.1 should be used in the performance of a biological risk assessment to identify areas of concern to be addressed by literature review, clinical experience and testing. The risks posed by the identified biological hazards should be evaluated. The evaluation of the biological safety of a medical device should be a strategy planned on a case-by-case basis to identify the hazards and better estimate the risks of known hazards. Testing strategy should include a rationale for the selection and/or the waiving of tests. The rationale should be a clear, concise, logical and scientifically reasoned plan for evaluating biological safety that demonstrates that all biological hazards have been considered and relevant risks assessed and controlled. Based on the risk management process described in ISO 14971, the biological evaluation of medical devices and their materials comprises the following elements. B.2.2 Risk analysis B.2.2.1 Intended use/device characteristics a) Define each material/device and its use, and its reasonably foreseeable misuse. b) Physically and chemically characterize each material/device. B.2.2.2 Biological hazard identification a) Identify hazards in the materials, additives, processing aids, and other potential leachables. b) Characterization of chemically-mediated hazards: ⎯ toxicology data on component materials; ⎯ dose-response relationship; ⎯ nature of toxicity. c) Characterization of non-chemically-mediated hazards.B.2.2.3 Exposure assessment a) Rate and pattern of leachable substance release. b) Physical form. c) Estimate patient exposure (total or clinically available amounts). B.2.2.4 Risk estimation a) Information on prior us…[truncated] |  |  |  |  |  |  |  |
| Annex C |  |  |  |  |  |  |  |  |  |
| Annex C | Suggested procedure for literature review | C.1 Introduction A review and evaluation of the literature is essential for justification and planning of any biological evaluation of a material or a medical device. The aim of such a review is to determine scientific background for the biological evaluation. It also provides essential information for assessing risks/benefits and achieving the ethical conduct of the planned evaluation as required by ISO 10993-2. NOTE Such a literature review can be helpful to assess whether the relevant data available in the literature are sufficient to demonstrate biological safety of the device in question without the need to generate further data from actual testing or to conclude that the available data are not sufficient. Performing a literature review is a scientific activity that should be done with rigour and objectivity, and should allow verification by third parties. C.2 Methodology C.2.1 General Prior to performing the literature review, a plan should be established for the identification, selection, collation and review of all available studies/data. This plan should be documented and preferably based on recognised practice for systematic review of the scientific literature. C.2.2 Objective(s) The objective(s) of the literature review should be clearly defined. The types of study that are relevant to these objectives should be specified, taking into account any already well-established knowledge of the material or device. C.2.3 Selection criteria for documents The criteria for selecting or excluding data should be defined with an appropriate rationale. Published data should be taken from recognised scientific publications. All available unpublished relevant data should also be taken into account in order to avoid publication bias. All data should be referenced. The literature review should state the sources of literature and data, and the extent of the searches of databases or other compilations of information. C.2.4 Assessment of documents A literatur…[truncated] |  |  |  |  |  |  |  |

### Table 26
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  | ISO 13485:2016 specifies requirements for a quality management system where an organization needs to demonstrate its ability to provide medical devices and related services that consistently meet customer and applicable regulatory requirements. Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support |  |  | Jacqueline | Reqs Generation |  | example.com/ |  |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard specifies requirements for a quality management system where an organization needs to demonstrate its ability to provide medical devices and related services that consistently meet customer and applicable regulatory requirements. Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support). This International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to such organizations. |  |  |  |  |  |  |  |
|  |  | Requirements of this International Standard are applicable to organizations regardless of their size and regardless of their type except where explicitly stated. Wherever requirements are specified as applying to medical devices, the requirements apply equally to associated services as supplied by the organization. |  |  |  |  |  |  |  |
|  |  | The processes required by this International Standard that are applicable to the organization, but are not performed by the organization, are the responsibility of the organization and are accounted for in the organization’s quality management system by monitoring, maintaining, and controlling the processes. |  |  |  |  |  |  |  |
|  |  | If applicable regulatory requirements permit exclusions of design and development controls, this can be used as a justification for their exclusion from the quality management system. These regulatory requirements can provide alternative approaches that are to be addressed in the quality management system. It is the responsibility of the organization to ensure that claims of conformity to this International Standard reflect any exclusion of design and development controls. |  |  |  |  |  |  |  |
|  |  | If any requirement in Clauses 6, 7 or 8 of this International Standard is not applicable due to the activities undertaken by the organization or the nature of the medical device for which the quality management system is applied, the organization does not need to include such a requirement in its quality management system. For any clause that is determined to be not applicable, the organization records the justification as described in 4.2.2. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | ISO 9000:20151), Quality management systems — Fundamentals and vocabulary |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in ISO 9000:2015 and the following apply. |  |  |  |  |  |  |  |
|  |  | ____________________ |  |  |  |  |  |  |  |
|  |  | 1) Supersedes ISO 9000:2005. |  |  |  |  |  |  |  |
|  |  | 3.1 advisory notice |  |  |  |  |  |  |  |
|  |  | notice issued by the organization, subsequent to delivery of the medical device, to provide supplementary information or to advise on action to be taken in the: |  |  |  |  |  |  |  |
|  |  | use of a medical device, |  |  |  |  |  |  |  |
|  |  | modification of a medical device, |  |  |  |  |  |  |  |
|  |  | return of the medical device to the organization that supplied it, or |  |  |  |  |  |  |  |
|  |  | destruction of a medical device |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Issuance of an advisory notice can be required to comply with applicable regulatory requirements. |  |  |  |  |  |  |  |
|  |  | 3.2 authorized representative |  |  |  |  |  |  |  |
|  |  | natural or legal person established within a country or jurisdiction who has received a written mandate from the manufacturer to act on his behalf for specified tasks with regard to the latter’s obligations under that country or jurisdiction’s legislation |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.2] |  |  |  |  |  |  |  |
|  |  | 3.3 clinical evaluation |  |  |  |  |  |  |  |
|  |  | assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety and performance of the device when used as intended by the manufacturer |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG5/N4:2010, Clause 4] |  |  |  |  |  |  |  |
|  |  | 3.4 complaint |  |  |  |  |  |  |  |
|  |  | written, electronic or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, usability, safety or performance of a medical device that has been released from the organization’s control or related to a service that affects the performance of such medical devices |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition of “complaint” differs from the definition given in ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | 3.5 distributor |  |  |  |  |  |  |  |
|  |  | natural or legal person in the supply chain who, on his own behalf, furthers the availability of a medical device to the end user |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: More than one distributor may be involved in the supply chain. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Persons in the supply chain involved in activities such as storage and transport on behalf of the manufacturer, importer or distributor, are not distributors under this definition. |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.3] |  |  |  |  |  |  |  |
|  |  | 3.6 implantable medical device |  |  |  |  |  |  |  |
|  |  | medical device which can only be removed by medical or surgical intervention and which is intended to: |  |  |  |  |  |  |  |
|  |  | be totally or partially introduced into the human body or a natural orifice, or |  |  |  |  |  |  |  |
|  |  | replace an epithelial surface or the surface of the eye, and |  |  |  |  |  |  |  |
|  |  | remain after the procedure for at least 30 days |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition of implantable medical device includes active implantable medical device |  |  |  |  |  |  |  |
|  |  | 3.7 importer |  |  |  |  |  |  |  |
|  |  | natural or legal person in the supply chain who is the first in a supply chain to make a medical device, manufactured in another country or jurisdiction, available in the country or jurisdiction where it is to be marketed |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.4] |  |  |  |  |  |  |  |
|  |  | 3.8 labelling |  |  |  |  |  |  |  |
|  |  | label, instructions for use, and any other information that is related to identification, technical description, intended purpose and proper use of the medical device, but excluding shipping documents |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N70:2011, Clause 4] |  |  |  |  |  |  |  |
|  |  | 3.9 life-cycle |  |  |  |  |  |  |  |
|  |  | all phases in the life of a medical device, from the initial conception to final decommissioning and disposal |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 14971:2007, 2.7] |  |  |  |  |  |  |  |
|  |  | 3.10 manufacturer |  |  |  |  |  |  |  |
|  |  | natural or legal person with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under his name; whether or not such a medical device is designed and/or manufactured by that person himself or on his behalf by another person(s) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This “natural or legal person” has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements for the medical devices in the countries or jurisdictions where it is intended to be made available or sold, unless this responsibility is specifically imposed on another person by the Regulatory Authority (RA) within that jurisdiction. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The manufacturer’s responsibilities are described in other GHTF guidance documents. These responsibilities include meeting both pre-market requirements and post-market requirements, such as adverse event reporting and notification of corrective actions. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: “Design and/or manufacture”, as referred to in the above definition, may include specification development, production, fabrication, assembly, processing, packaging, repackaging, labelling, relabelling, sterilization, installation, or remanufacturing of a medical device; or putting a collection of devices, and possibly other products, together for a medical purpose. |  |  |  |  |  |  |  |
|  |  | Note 4 to entry: Any person who assembles or adapts a medical device that has already been supplied by another person for an individual patient, in accordance with the instructions for use, is not the manufacturer, provided the assembly or adaptation does not change the intended use of the medical device. |  |  |  |  |  |  |  |
|  |  | Note 5 to entry: Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and who makes it available for use under his own name, should be considered the manufacturer of the modified medical device. |  |  |  |  |  |  |  |
|  |  | Note 6 to entry: An authorized representative, distributor or importer who only adds its own address and contact details to the medical device or the packaging, without covering or changing the existing labelling, is not considered a manufacturer. |  |  |  |  |  |  |  |
|  |  | Note 7 to entry: To the extent that an accessory is subject to the regulatory requirements of a medical device, the person responsible for the design and/or manufacture of that accessory is considered to be a manufacturer. |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N055:2009, 5.1] |  |  |  |  |  |  |  |
|  |  | 3.11 medical device |  |  |  |  |  |  |  |
|  |  | instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of: |  |  |  |  |  |  |  |
|  |  | diagnosis, prevention, monitoring, treatment or alleviation of disease; |  |  |  |  |  |  |  |
|  |  | diagnosis, monitoring, treatment, alleviation of or compensation for an injury; |  |  |  |  |  |  |  |
|  |  | investigation, replacement, modification, or support of the anatomy or of a physiological process; |  |  |  |  |  |  |  |
|  |  | supporting or sustaining life; |  |  |  |  |  |  |  |
|  |  | control of conception; |  |  |  |  |  |  |  |
|  |  | disinfection of medical devices; |  |  |  |  |  |  |  |
|  |  | providing information by means of in vitro examination of specimens derived from the human body; |  |  |  |  |  |  |  |
|  |  | and does not achieve its primary intended action by pharmacological, immunological or metabolic means, in or on the human body, but which may be assisted in its intended function by such means |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Products which may be considered to be medical devices in some jurisdictions but not in others include: |  |  |  |  |  |  |  |
|  |  | disinfection substances; |  |  |  |  |  |  |  |
|  |  | aids for persons with disabilities; |  |  |  |  |  |  |  |
|  |  | devices incorporating animal and/or human tissues; |  |  |  |  |  |  |  |
|  |  | devices for in vitro fertilization or assisted reproduction technologies. |  |  |  |  |  |  |  |
|  |  | [SOURCE: GHTF/SG1/N071:2012, 5.1] |  |  |  |  |  |  |  |
|  |  | 3.12 medical device family |  |  |  |  |  |  |  |
|  |  | group of medical devices manufactured by or for the same organization and having the same basic design and performance characteristics related to safety, intended use and function |  |  |  |  |  |  |  |
|  |  | 3.13 performance evaluation |  |  |  |  |  |  |  |
|  |  | assessment and analysis of data to establish or verify the ability of an in vitro diagnostic medical device to achieve its intended use |  |  |  |  |  |  |  |
|  |  | 3.14 post-market surveillance |  |  |  |  |  |  |  |
|  |  | systematic process to collect and analyse experience gained from medical devices that have been placed on the market |  |  |  |  |  |  |  |
|  |  | 3.15 product |  |  |  |  |  |  |  |
|  |  | result of a process |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: There are four generic product categories, as follows: |  |  |  |  |  |  |  |
|  |  | services (e.g. transport); |  |  |  |  |  |  |  |
|  |  | software (e.g. computer program, dictionary); |  |  |  |  |  |  |  |
|  |  | hardware (e.g. engine mechanical part); |  |  |  |  |  |  |  |
|  |  | processed materials (e.g. lubricant). |  |  |  |  |  |  |  |
|  |  | Many products comprise elements belonging to different generic product categories. Whether the product is then called service, software, hardware or processed material depends on the dominant element. For example, the offered product “automobile” consists of hardware (e.g. tyres), processed materials (e.g. fuel, cooling liquid), software (e.g. engine control software, driver’s manual), and service (e.g. operating explanations given by the salesman). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Service is the result of at least one activity necessarily performed at the interface between the supplier and customer and is generally intangible. Provision of a service can involve, for example, the following: |  |  |  |  |  |  |  |
|  |  | an activity performed on a customer-supplied tangible product (e.g. automobile to be repaired); |  |  |  |  |  |  |  |
|  |  | an activity performed on a customer-supplied intangible product (e.g. the income statement needed to prepare a tax return); |  |  |  |  |  |  |  |
|  |  | the delivery of an intangible product (e.g. the delivery of information in the context of knowledge transmission); |  |  |  |  |  |  |  |
|  |  | the creation of ambience for the customer (e.g. in hotels and restaurants). |  |  |  |  |  |  |  |
|  |  | Software consists of information and is generally intangible and can be in the form of approaches, transactions or procedures. |  |  |  |  |  |  |  |
|  |  | Hardware is generally tangible and its amount is a countable characteristic. Processed materials are generally tangible and their amount is a continuous characteristic. Hardware and processed materials often are referred to as goods. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: This definition of “product” differs from the definition given in ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 9000:20052), 3.4.2, modified] |  |  |  |  |  |  |  |
|  |  | 3.16 purchased product |  |  |  |  |  |  |  |
|  |  | product provided by a party outside the organization’s quality management system |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The provision of product does not necessarily infer a commercial or financial arrangement. |  |  |  |  |  |  |  |
|  |  | 3.17 risk |  |  |  |  |  |  |  |
|  |  | combination of the probability of occurrence of harm and the severity of that harm |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition of “risk” differs from the definition given in ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 14971:2007, 2.16] |  |  |  |  |  |  |  |
|  |  | 3.18 risk management |  |  |  |  |  |  |  |
|  |  | systematic application of management policies, procedures and practices to the tasks of analysing, evaluating, controlling and monitoring risk |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 14971:2007, 2.22] |  |  |  |  |  |  |  |
|  |  | 3.19 sterile barrier system |  |  |  |  |  |  |  |
|  |  | minimum package that prevents ingress of microorganisms and allows aseptic presentation of the product at the point of use |  |  |  |  |  |  |  |
|  |  | [SOURCE: ISO 11607-1:2006, 3.22] |  |  |  |  |  |  |  |
|  |  | ____________________ |  |  |  |  |  |  |  |
|  |  | 2) Superseded by ISO 9000:2015. |  |  |  |  |  |  |  |
|  |  | 3.20 sterile medical device |  |  |  |  |  |  |  |
|  |  | medical device intended to meet the requirements for sterility |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The requirements for sterility of a medical device can be subject to applicable regulatory requirements or standards. |  |  |  |  |  |  |  |
| 4.0 | Quality management system |  |  |  |  |  |  |  |  |
| 4.1 | General requirements |  |  |  |  |  |  |  |  |
|  |  | 4.1.1 The organization shall document a quality management system and maintain its effectiveness in accordance with the requirements of this International Standard and applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall establish, implement and maintain any requirement, procedure, activity or arrangement required to be documented by this International Standard or applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document the role(s) undertaken by the organization under the applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Roles undertaken by the organization can include manufacturer, authorized representative, importer or distributor. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.2 The organization shall: |  |  |  |  |  |  |  |
|  |  | determine the processes needed for the quality management system and the application of these processes throughout the organization taking into account the roles undertaken by the organization; | Inspection |  |  |  |  |  |  |
|  |  | apply a risk based approach to the control of the appropriate processes needed for the quality management system; | Inspection |  |  |  |  |  |  |
|  |  | determine the sequence and interaction of these processes. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.3 For each quality management system process, the organization shall: |  |  |  |  |  |  |  |
|  |  | determine criteria and methods needed to ensure that both the operation and control of these processes are effective; | Inspection |  |  |  |  |  |  |
|  |  | ensure the availability of resources and information necessary to support the operation and monitoring of these processes; | Inspection |  |  |  |  |  |  |
|  |  | implement actions necessary to achieve planned results and maintain the effectiveness of these processes; | Inspection |  |  |  |  |  |  |
|  |  | monitor, measure as appropriate, and analyse these processes; | Inspection |  |  |  |  |  |  |
|  |  | establish and maintain records needed to demonstrate conformance to this International Standard and compliance with applicable regulatory requirements (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | 4.1.4 The organization shall manage these quality management system processes in accordance with the requirements of this International Standard and applicable regulatory requirements. Changes to be made to these processes shall be: |  |  |  |  |  |  |  |
|  |  | evaluated for their impact on the quality management system; | Inspection |  |  |  |  |  |  |
|  |  | evaluated for their impact on the medical devices produced under this quality management system; | Inspection |  |  |  |  |  |  |
|  |  | controlled in accordance with the requirements of this International Standard and applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.5 When the organization chooses to outsource any process that affects product conformity to requirements, it shall monitor and ensure control over such processes. The organization shall retain responsibility of conformity to this International Standard and to customer and applicable regulatory requirements for outsourced processes. The controls shall be proportionate to the risk involved and the ability of the external party to meet the requirements in accordance with 7.4. The controls shall include written quality agreements. | Inspection |  |  |  |  |  |  |
|  |  | 4.1.6 The organization shall document procedures for the validation of the application of computer software used in the quality management system. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. | Inspection |  |  |  |  |  |  |
|  |  | The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software. | Inspection |  |  |  |  |  |  |
|  |  | Records of such activities shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 4.2 | Documentation requirements |  |  |  |  |  |  |  |  |
| 4.2.1 | General |  |  |  |  |  |  |  |  |
|  |  | The quality management system documentation (see 4.2.4) shall include: | Inspection |  |  |  |  |  |  |
|  |  | documented statements of a quality policy and quality objectives; |  |  |  |  |  |  |  |
|  |  | a quality manual; |  |  |  |  |  |  |  |
|  |  | documented procedures and records required by this International Standard; |  |  |  |  |  |  |  |
|  |  | documents, including records, determined by the organization to be necessary to ensure the effective planning, operation, and control of its processes; |  |  |  |  |  |  |  |
|  |  | other documentation specified by applicable regulatory requirements. |  |  |  |  |  |  |  |
| 4.2.2 | Quality manual |  |  |  |  |  |  |  |  |
|  |  | The organization shall document a quality manual that includes: | Inspection |  |  |  |  |  |  |
|  |  | the scope of the quality management system, including details of and justification for any exclusion or non-application; | Inspection |  |  |  |  |  |  |
|  |  | the documented procedures for the quality management system, or reference to them; | Inspection |  |  |  |  |  |  |
|  |  | a description of the interaction between the processes of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | The quality manual shall outline the structure of the documentation used in the quality management system. | Inspection |  |  |  |  |  |  |
| 4.2.3 | Medical device file |  |  |  |  |  |  |  |  |
|  |  | For each medical device type or medical device family, the organization shall establish and maintain one or more files either containing or referencing documents generated to demonstrate conformity to the requirement of this International Standard and compliance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | The content of the file(s) shall include, but is not limited to: | Inspection |  |  |  |  |  |  |
|  |  | general description of the medical device, intended use/purpose, and labelling, including any instructions for use; | Inspection |  |  |  |  |  |  |
|  |  | specifications for product; | Inspection |  |  |  |  |  |  |
|  |  | specifications or procedures for manufacturing, packaging, storage, handling and distribution; | Inspection |  |  |  |  |  |  |
|  |  | procedures for measuring and monitoring; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, requirements for installation; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, procedures for servicing. | Inspection |  |  |  |  |  |  |
| 4.2.4 | Control of documents |  |  |  |  |  |  |  |  |
|  |  | Documents required by the quality management system shall be controlled. Records are a special type of document and shall be controlled according to the requirements given in 4.2.5. | Inspection |  |  |  |  |  |  |
|  |  | A documented procedure shall define the controls needed to: | Inspection |  |  |  |  |  |  |
|  |  | review and approve documents for adequacy prior to issue; | Inspection |  |  |  |  |  |  |
|  |  | review, update as necessary and re-approve documents; | Inspection |  |  |  |  |  |  |
|  |  | ensure that the current revision status of and changes to documents are identified; | Inspection |  |  |  |  |  |  |
|  |  | ensure that relevant versions of applicable documents are available at points of use; | Inspection |  |  |  |  |  |  |
|  |  | ensure that documents remain legible and readily identifiable; | Inspection |  |  |  |  |  |  |
|  |  | ensure that documents of external origin, determined by the organization to be necessary for the planning and operation of the quality management system, are identified and their distribution controlled; | Inspection |  |  |  |  |  |  |
|  |  | prevent deterioration or loss of documents; | Inspection |  |  |  |  |  |  |
|  |  | prevent the unintended use of obsolete documents and apply suitable identification to them. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall ensure that changes to documents are reviewed and approved either by the original approving function or another designated function that has access to pertinent background information upon which to base its decisions. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall define the period for which at least one copy of obsolete documents shall be retained. This period shall ensure that documents to which medical devices have been manufactured and tested are available for at least the lifetime of the medical device as defined by the organization, but not less than the retention period of any resulting record (see 4.2.5), or as specified by applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
| 4.2.5 | Control of records |  |  |  |  |  |  |  |  |
|  |  | Records shall be maintained to provide evidence of conformity to requirements and of the effective operation of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures to define the controls needed for the identification, storage, security and integrity, retrieval, retention time and disposition of records. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall define and implement methods for protecting confidential health information contained in records in accordance with the applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records shall remain legible, readily identifiable and retrievable. Changes to a record shall remain identifiable. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall retain the records for at least the lifetime of the medical device as defined by the organization, or as specified by applicable regulatory requirements, but not less than two years from the medical device release by the organization. | Inspection |  |  |  |  |  |  |
| 5.0 | Management responsibility |  |  |  |  |  |  |  |  |
| 5.1 | Management commitment |  |  |  |  |  |  |  |  |
|  |  | Top management shall provide evidence of its commitment to the development and implementation of the quality management system and maintenance of its effectiveness by: | Inspection |  |  |  |  |  |  |
|  |  | communicating to the organization the importance of meeting customer as well as applicable regulatory requirements; | Inspection |  |  |  |  |  |  |
|  |  | establishing the quality policy; | Inspection |  |  |  |  |  |  |
|  |  | ensuring that quality objectives are established; | Inspection |  |  |  |  |  |  |
|  |  | conducting management reviews; | Inspection |  |  |  |  |  |  |
|  |  | ensuring the availability of resources. | Inspection |  |  |  |  |  |  |
| 5.2 | Customer focus |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that customer requirements and applicable regulatory requirements are determined and met. | Inspection |  |  |  |  |  |  |
| 5.3 | Quality policy |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that the quality policy: |  |  |  |  |  |  |  |
|  |  | is applicable to the purpose of the organization; |  |  |  |  |  |  |  |
|  |  | includes a commitment to comply with requirements and to maintain the effectiveness of the quality management system; |  |  |  |  |  |  |  |
|  |  | provides a framework for establishing and reviewing quality objectives; |  |  |  |  |  |  |  |
|  |  | is communicated and understood within the organization; |  |  |  |  |  |  |  |
|  |  | is reviewed for continuing suitability. | Inspection |  |  |  |  |  |  |
| 5.4 | Planning |  |  |  |  |  |  |  |  |
| 5.4.1 | Quality objectives |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that quality objectives, including those needed to meet applicable regulatory requirements and requirements for product, are established at relevant functions and levels within the organization. The quality objectives shall be measurable and consistent with the quality policy. | Inspection |  |  |  |  |  |  |
| 5.4.2 | Quality management system planning |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that: |  |  |  |  |  |  |  |
|  |  | the planning of the quality management system is carried out in order to meet the requirements given in 4.1, as well as the quality objectives; | Inspection |  |  |  |  |  |  |
|  |  | the integrity of the quality management system is maintained when changes to the quality management system are planned and implemented. | Inspection |  |  |  |  |  |  |
| 5.5 | Responsibility, authority and communication |  |  |  |  |  |  |  |  |
| 5.5.1 | Responsibility and authority |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that responsibilities and authorities are defined, documented and communicated within the organization. | Inspection |  |  |  |  |  |  |
|  |  | Top management shall document the interrelation of all personnel who manage, perform and verify work affecting quality and shall ensure the independence and authority necessary to perform these tasks. | Inspection |  |  |  |  |  |  |
| 5.5.2 | Management representative |  |  |  |  |  |  |  |  |
|  |  | Top management shall appoint a member of management who, irrespective of other responsibilities, has responsibility and authority that includes: | Inspection |  |  |  |  |  |  |
|  |  | ensuring that processes needed for the quality management system are documented; |  |  |  |  |  |  |  |
|  |  | reporting to top management on the effectiveness of the quality management system and any need for improvement; |  |  |  |  |  |  |  |
|  |  | ensuring the promotion of awareness of applicable regulatory requirements and quality management system requirements throughout the organization. |  |  |  |  |  |  |  |
| 5.5.3 | Internal communication |  |  |  |  |  |  |  |  |
|  |  | Top management shall ensure that appropriate communication processes are established within the organization and that communication takes place regarding the effectiveness of the quality management system. | Inspection |  |  |  |  |  |  |
| 5.6 | Management review |  |  |  |  |  |  |  |  |
| 5.6.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for management review. Top management shall review the organization’s quality management system at documented planned intervals to ensure its continuing suitability, adequacy and effectiveness. The review shall include assessing opportunities for improvement and the need for changes to the quality management system, including the quality policy and quality objectives. | Inspection |  |  |  |  |  |  |
|  |  | Records from management reviews shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 5.6.2 | Review input |  |  |  |  |  |  |  |  |
|  |  | The input to management review shall include, but is not limited to, information arising from: | Inspection |  |  |  |  |  |  |
|  |  | feedback; |  |  |  |  |  |  |  |
|  |  | complaint handling; |  |  |  |  |  |  |  |
|  |  | reporting to regulatory authorities; |  |  |  |  |  |  |  |
|  |  | audits; |  |  |  |  |  |  |  |
|  |  | monitoring and measurement of processes; |  |  |  |  |  |  |  |
|  |  | monitoring and measurement of product; |  |  |  |  |  |  |  |
|  |  | corrective action; |  |  |  |  |  |  |  |
|  |  | preventive action; |  |  |  |  |  |  |  |
|  |  | follow-up actions from previous management reviews; |  |  |  |  |  |  |  |
|  |  | changes that could affect the quality management system; |  |  |  |  |  |  |  |
|  |  | recommendations for improvement; |  |  |  |  |  |  |  |
|  |  | applicable new or revised regulatory requirements. |  |  |  |  |  |  |  |
| 5.6.3 | Review output |  |  |  |  |  |  |  |  |
|  |  | The output from management review shall be recorded (see 4.2.5) and include the input reviewed and any decisions and actions related to: | Inspection |  |  |  |  |  |  |
|  |  | improvement needed to maintain the suitability, adequacy, and effectiveness of the quality management system and its processes; |  |  |  |  |  |  |  |
|  |  | improvement of product related to customer requirements; |  |  |  |  |  |  |  |
|  |  | changes needed to respond to applicable new or revised regulatory requirements; |  |  |  |  |  |  |  |
|  |  | resource needs. |  |  |  |  |  |  |  |
| 6.0 | Resource management |  |  |  |  |  |  |  |  |
| 6.1 | Provision of resources |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine and provide the resources needed to: | Inspection |  |  |  |  |  |  |
|  |  | implement the quality management system and to maintain its effectiveness; |  |  |  |  |  |  |  |
|  |  | meet applicable regulatory and customer requirements. |  |  |  |  |  |  |  |
| 6.2 | Human resources |  |  |  |  |  |  |  |  |
|  |  | Personnel performing work affecting product quality shall be competent on the basis of appropriate education, training, skills and experience. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall: | Inspection |  |  |  |  |  |  |
|  |  | determine the necessary competence for personnel performing work affecting product quality; | Inspection |  |  |  |  |  |  |
|  |  | provide training or take other actions to achieve or maintain the necessary competence; | Inspection |  |  |  |  |  |  |
|  |  | evaluate the effectiveness of the actions taken; | Inspection |  |  |  |  |  |  |
|  |  | ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives; | Inspection |  |  |  |  |  |  |
|  |  | maintain appropriate records of education, training, skills and experience (see 4.2.5). |  |  |  |  |  |  |  |
|  |  | NOTE The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided. |  |  |  |  |  |  |  |
| 6.3 | Infrastructure |  |  |  |  |  |  |  |  |
|  |  | The organization shall document the requirements for the infrastructure needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate: | Inspection |  |  |  |  |  |  |
|  |  | buildings, workspace and associated utilities; | Inspection |  |  |  |  |  |  |
|  |  | process equipment (both hardware and software); | Inspection |  |  |  |  |  |  |
|  |  | supporting services (such as transport, communication, or information systems). | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. As appropriate, the requirements shall apply to equipment used in production, the control of the work environment and monitoring and measurement. | Inspection |  |  |  |  |  |  |
|  |  | Records of such maintenance shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 6.4 | Work environment and contamination control |  |  |  |  |  |  |  |  |
| 6.4.1 | Work environment |  |  |  |  |  |  |  |  |
|  |  | The organization shall document the requirements for the work environment needed to achieve conformity to product requirements. | Inspection |  |  |  |  |  |  |
|  |  | If the conditions for the work environment can have an adverse effect on product quality, the organization shall document the requirements for the work environment and the procedures to monitor and control the work environment. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall: | Inspection |  |  |  |  |  |  |
|  |  | document requirements for health, cleanliness and clothing of personnel if contact between such personnel and the product or work environment could affect medical device safety or performance; | Inspection |  |  |  |  |  |  |
|  |  | ensure that all personnel who are required to work temporarily under special environmental conditions within the work environment are competent or supervised by a competent person. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 14644 and ISO 14698. |  |  |  |  |  |  |  |
| 6.4.2 | Contamination control |  |  |  |  |  |  |  |  |
|  |  | As appropriate, the organization shall plan and document arrangements for the control of contaminated or potentially contaminated product in order to prevent contamination of the work environment, personnel, or product. | Inspection |  |  |  |  |  |  |
|  |  | For sterile medical devices, the organization shall document requirements for control of contamination with microorganisms or particulate matter and maintain the required cleanliness during assembly or packaging processes. | Inspection |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 7.0 | Product realization |  |  |  |  |  |  |  |  |
| 7.1 | Planning of product realization |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and develop the processes needed for product realization. Planning of product realization shall be consistent with the requirements of the other processes of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document one or more processes for risk management in product realization. Records of risk management activities shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | In planning product realization, the organization shall determine the following, as appropriate: | Inspection |  |  |  |  |  |  |
|  |  | quality objectives and requirements for the product; | Inspection |  |  |  |  |  |  |
|  |  | the need to establish processes and documents (see 4.2.4) and to provide resources specific to the product, including infrastructure and work environment; | Inspection |  |  |  |  |  |  |
|  |  | required verification, validation, monitoring, measurement, Inspection and test, handling, storage, distribution and traceability activities specific to the product together with the criteria for product acceptance; | Inspection |  |  |  |  |  |  |
|  |  | records needed to provide evidence that the realization processes and resulting product meet requirements (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The output of this planning shall be documented in a form suitable for the organization’s method of operations. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 14971. |  |  |  |  |  |  |  |
| 7.2 | Customer-related processes |  |  |  |  |  |  |  |  |
| 7.2.1 | Determination of requirements related to product |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine: | Inspection |  |  |  |  |  |  |
|  |  | requirements specified by the customer, including the requirements for delivery and post-delivery activities; | Inspection |  |  |  |  |  |  |
|  |  | requirements not stated by the customer but necessary for specified or intended use, as known; | Inspection |  |  |  |  |  |  |
|  |  | applicable regulatory requirements related to the product; | Inspection |  |  |  |  |  |  |
|  |  | any user training needed to ensure specified performance and safe use of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | any additional requirements determined by the organization. | Inspection |  |  |  |  |  |  |
| 7.2.2 | Review of requirements related to product |  |  |  |  |  |  |  |  |
|  |  | The organization shall review the requirements related to product. This review shall be conducted prior to the organization’s commitment to supply product to the customer (e.g. submission of tenders, acceptance of contracts or orders, acceptance of changes to contracts or orders) and shall ensure that: | Inspection |  |  |  |  |  |  |
|  |  | product requirements are defined and documented; | Inspection |  |  |  |  |  |  |
|  |  | contract or order requirements differing from those previously expressed are resolved; | Inspection |  |  |  |  |  |  |
|  |  | applicable regulatory requirements are met; | Inspection |  |  |  |  |  |  |
|  |  | any user training identified in accordance with 7.2.1 is available or planned to be available; | Inspection |  |  |  |  |  |  |
|  |  | the organization has the ability to meet the defined requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of the review and actions arising from the review shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | When the customer provides no documented statement of requirement, the customer requirements shall be confirmed by the organization before acceptance. | Inspection |  |  |  |  |  |  |
|  |  | When product requirements are changed, the organization shall ensure that relevant documents are amended and that relevant personnel are made aware of the changed requirements. | Inspection |  |  |  |  |  |  |
| 7.2.3 | Communication |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and document arrangements for communicating with customers in relation to: | Inspection |  |  |  |  |  |  |
|  |  | product information; | Inspection |  |  |  |  |  |  |
|  |  | enquiries, contracts or order handling, including amendments; | Inspection |  |  |  |  |  |  |
|  |  | customer feedback, including complaints; | Inspection |  |  |  |  |  |  |
|  |  | advisory notices. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall communicate with regulatory authorities in accordance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
| 7.3 | Design and development |  |  |  |  |  |  |  |  |
| 7.3.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for design and development. | Inspection |  |  |  |  |  |  |
| 7.3.2 | Design and development planning |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and control the design and development of product. As appropriate, design and development planning documents shall be maintained and updated as the design and development progresses. | Inspection |  |  |  |  |  |  |
|  |  | During design and development planning, the organization shall document: | Inspection |  |  |  |  |  |  |
|  |  | the design and development stages; | Inspection |  |  |  |  |  |  |
|  |  | the review(s) needed at each design and development stage; | Inspection |  |  |  |  |  |  |
|  |  | the verification, validation, and design transfer activities that are appropriate at each design and development stage; | Inspection |  |  |  |  |  |  |
|  |  | the responsibilities and authorities for design and development; | Inspection |  |  |  |  |  |  |
|  |  | the methods to ensure traceability of design and development outputs to design and development inputs; | Inspection |  |  |  |  |  |  |
|  |  | the resources needed, including necessary competence of personnel. | Inspection |  |  |  |  |  |  |
| 7.3.3 | Design and development inputs |  |  |  |  |  |  |  |  |
|  |  | Inputs relating to product requirements shall be determined and records maintained (see 4.2.5). These inputs shall include: | Inspection |  |  |  |  |  |  |
|  |  | functional, performance, usability and safety requirements, according to the intended use; | Inspection |  |  |  |  |  |  |
|  |  | applicable regulatory requirements and standards; | Inspection |  |  |  |  |  |  |
|  |  | applicable output(s) of risk management; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, information derived from previous similar designs; | Inspection |  |  |  |  |  |  |
|  |  | other requirements essential for design and development of the product and processes. | Inspection |  |  |  |  |  |  |
|  |  | These inputs shall be reviewed for adequacy and approved. | Inspection |  |  |  |  |  |  |
|  |  | Requirements shall be complete, unambiguous, able to be verified or validated, and not in conflict with each other. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in IEC 62366–1. |  |  |  |  |  |  |  |
| 7.3.4 | Design and development outputs |  |  |  |  |  |  |  |  |
|  |  | Design and development outputs shall: | Inspection |  |  |  |  |  |  |
|  |  | meet the input requirements for design and development; | Inspection |  |  |  |  |  |  |
|  |  | provide appropriate information for purchasing, production and service provision; | Inspection |  |  |  |  |  |  |
|  |  | contain or reference product acceptance criteria; | Inspection |  |  |  |  |  |  |
|  |  | specify the characteristics of the product that are essential for its safe and proper use. | Inspection |  |  |  |  |  |  |
|  |  | The outputs of design and development shall be in a form suitable for verification against the design and development inputs and shall be approved prior to release. | Inspection |  |  |  |  |  |  |
|  |  | Records of the design and development outputs shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.5 | Design and development review |  |  |  |  |  |  |  |  |
|  |  | At suitable stages, systematic reviews of design and development shall be performed in accordance with planned and documented arrangements to: | Inspection |  |  |  |  |  |  |
|  |  | evaluate the ability of the results of design and development to meet requirements; | Inspection |  |  |  |  |  |  |
|  |  | identify and propose necessary actions. | Inspection |  |  |  |  |  |  |
|  |  | Participants in such reviews shall include representatives of functions concerned with the design and development stage being reviewed, as well as other specialist personnel. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of the reviews and any necessary actions shall be maintained and include the identification of the design under review, the participants involved and the date of the review (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.6 | Design and development verification |  |  |  |  |  |  |  |  |
|  |  | Design and development verification shall be performed in accordance with planned and documented arrangements to ensure that the design and development outputs have met the design and development input requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document verification plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size. | Inspection |  |  |  |  |  |  |
|  |  | If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), verification shall include confirmation that the design outputs meet design inputs when so connected or interfaced. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusions of the verification and necessary actions shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.3.7 | Design and development validation |  |  |  |  |  |  |  |  |
|  |  | Design and development validation shall be performed in accordance with planned and documented arrangements to ensure that the resulting product is capable of meeting the requirements for the specified application or intended use. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document validation plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size. | Inspection |  |  |  |  |  |  |
|  |  | Design validation shall be conducted on representative product. Representative product includes initial production units, batches or their equivalents. The rationale for the choice of product used for validation shall be recorded (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | As part of design and development validation, the organization shall perform clinical evaluations or performance evaluations of the medical device in accordance with applicable regulatory requirements. A medical device used for clinical evaluation or performance evaluation is not considered to be released for use to the customer. | Inspection |  |  |  |  |  |  |
|  |  | If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), validation shall include confirmation that the requirements for the specified application or intended use have been met when so connected or interfaced. | Inspection |  |  |  |  |  |  |
|  |  | Validation shall be completed prior to release for use of the product to the customer. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusion of validation and necessary actions shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.3.8 | Design and development transfer |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for transfer of design and development outputs to manufacturing. These procedures shall ensure that design and development outputs are verified as suitable for manufacturing before becoming final production specifications and that production capability can meet product requirements. | Inspection |  |  |  |  |  |  |
|  |  | Results and conclusions of the transfer shall be recorded (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.9 | Control of design and development changes |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures to control design and development changes. The organization shall determine the significance of the change to function, performance, usability, safety and applicable regulatory requirements for the medical device and its intended use. | Inspection |  |  |  |  |  |  |
|  |  | Design and development changes shall be identified. Before implementation, the changes shall be: | Inspection |  |  |  |  |  |  |
|  |  | reviewed; | Inspection |  |  |  |  |  |  |
|  |  | verified; | Inspection |  |  |  |  |  |  |
|  |  | validated, as appropriate; | Inspection |  |  |  |  |  |  |
|  |  | approved. | Inspection |  |  |  |  |  |  |
|  |  | The review of design and development changes shall include evaluation of the effect of the changes on constituent parts and product in process or already delivered, inputs or outputs of risk management and product realization processes. | Inspection |  |  |  |  |  |  |
|  |  | Records of changes, their review and any necessary actions shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.3.10 | Design and development files |  |  |  |  |  |  |  |  |
|  |  | The organization shall maintain a design and development file for each medical device type or medical device family. This file shall include or reference records generated to demonstrate conformity to the requirements for design and development and records for design and development changes. | Inspection |  |  |  |  |  |  |
| 7.4 | Purchasing |  |  |  |  |  |  |  |  |
| 7.4.1 | Purchasing process |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures (see 4.2.4) to ensure that purchased product conforms to specified purchasing information. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall establish criteria for the evaluation and selection of suppliers. The criteria shall be: | Inspection |  |  |  |  |  |  |
|  |  | based on the supplier’s ability to provide product that meets the organization’s requirements; | Inspection |  |  |  |  |  |  |
|  |  | based on the performance of the supplier; | Inspection |  |  |  |  |  |  |
|  |  | based on the effect of the purchased product on the quality of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | proportionate to the risk associated with the medical device. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall plan the monitoring and re-evaluation of suppliers. Supplier performance in meeting requirements for the purchased product shall be monitored. The results of the monitoring shall provide an input into the supplier re-evaluation process. | Inspection |  |  |  |  |  |  |
|  |  | Non-fulfilment of purchasing requirements shall be addressed with the supplier proportionate to the risk associated with the purchased product and compliance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of evaluation, selection, monitoring and re-evaluation of supplier capability or performance and any necessary actions arising from these activities shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.4.2 | Purchasing information |  |  |  |  |  |  |  |  |
|  |  | Purchasing information shall describe or reference the product to be purchased, including as appropriate: | Inspection |  |  |  |  |  |  |
|  |  | product specifications; | Inspection |  |  |  |  |  |  |
|  |  | requirements for product acceptance, procedures, processes and equipment; | Inspection |  |  |  |  |  |  |
|  |  | requirements for qualification of supplier personnel; | Inspection |  |  |  |  |  |  |
|  |  | quality management system requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall ensure the adequacy of specified purchasing requirements prior to their communication to the supplier. | Inspection |  |  |  |  |  |  |
|  |  | Purchasing information shall include, as applicable, a written agreement that the supplier notify the organization of changes in the purchased product prior to implementation of any changes that affect the ability of the purchased product to meet specified purchase requirements. | Inspection |  |  |  |  |  |  |
|  |  | To the extent required for traceability given in 7.5.9, the organization shall maintain relevant purchasing information in the form of documents (see 4.2.4) and records (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.4.3 | Verification of purchased product |  |  |  |  |  |  |  |  |
|  |  | The organization shall establish and implement the Inspection or other activities necessary for ensuring that purchased product meets specified purchasing requirements. The extent of verification activities shall be based on the supplier evaluation results and proportionate to the risks associated with the purchased product. | Inspection |  |  |  |  |  |  |
|  |  | When the organization becomes aware of any changes to the purchased product, the organization shall determine whether these changes affect the product realization process or the medical device. | Inspection |  |  |  |  |  |  |
|  |  | When the organization or its customer intends to perform verification at the supplier’s premises, the organization shall state the intended verification activities and method of product release in the purchasing information. | Inspection |  |  |  |  |  |  |
|  |  | Records of the verification shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.5 | Production and service provision |  |  |  |  |  |  |  |  |
| 7.5.1 | Control of production and service provision |  |  |  |  |  |  |  |  |
|  |  | Production and service provision shall be planned, carried out, monitored and controlled to ensure that product conforms to specification. As appropriate, production controls shall include but are not limited to: | Inspection |  |  |  |  |  |  |
|  |  | documentation of procedures and methods for the control of production (see 4.2.4); | Inspection |  |  |  |  |  |  |
|  |  | qualification of infrastructure; | Inspection |  |  |  |  |  |  |
|  |  | implementation of monitoring and measurement of process parameters and product characteristics; | Inspection |  |  |  |  |  |  |
|  |  | availability and use of monitoring and measuring equipment; | Inspection |  |  |  |  |  |  |
|  |  | implementation of defined operations for labelling and packaging; | Inspection |  |  |  |  |  |  |
|  |  | implementation of product release, delivery and post-delivery activities. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall establish and maintain a record (see 4.2.5) for each medical device or batch of medical devices that provides traceability to the extent specified in 7.5.9 and identifies the amount manufactured and amount approved for distribution. The record shall be verified and approved. | Inspection |  |  |  |  |  |  |
| 7.5.2 | Cleanliness of product |  |  |  |  |  |  |  |  |
|  |  | The organization shall document requirements for cleanliness of product or contamination control of product if: | Inspection |  |  |  |  |  |  |
|  |  | product is cleaned by the organization prior to sterilization or its use; | Inspection |  |  |  |  |  |  |
|  |  | product is supplied non-sterile and is to be subjected to a cleaning process prior to sterilization or its use; | Inspection |  |  |  |  |  |  |
|  |  | product cannot be cleaned prior to sterilization or its use, and its cleanliness is of significance in use; | Inspection |  |  |  |  |  |  |
|  |  | product is supplied to be used non-sterile, and its cleanliness is of significance in use; | Inspection |  |  |  |  |  |  |
|  |  | process agents are to be removed from product during manufacture. | Inspection |  |  |  |  |  |  |
|  |  | If product is cleaned in accordance with a) or b) above, the requirements contained in 6.4.1 do not apply prior to the cleaning process. | Inspection |  |  |  |  |  |  |
| 7.5.3 | Installation activities |  |  |  |  |  |  |  |  |
|  |  | The organization shall document requirements for medical device installation and acceptance criteria for verification of installation, as appropriate. | Inspection |  |  |  |  |  |  |
|  |  | If the agreed customer requirements allow installation of the medical device to be performed by an external party other than the organization or its supplier, the organization shall provide documented requirements for medical device installation and verification of installation. | Inspection |  |  |  |  |  |  |
|  |  | Records of medical device installation and verification of installation performed by the organization or its supplier shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.5.4 | Servicing activities |  |  |  |  |  |  |  |  |
|  |  | If servicing of the medical device is a specified requirement, the organization shall document servicing procedures, reference materials, and reference measurements, as necessary, for performing servicing activities and verifying that product requirements are met. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall analyse records of servicing activities carried out by the organization or its supplier: | Inspection |  |  |  |  |  |  |
|  |  | to determine if the information is to be handled as a complaint; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, for input to the improvement process. | Inspection |  |  |  |  |  |  |
|  |  | Records of servicing activities carried out by the organization or its supplier shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.5.5 | Particular requirements for sterile medical devices |  |  |  |  |  |  |  |  |
|  |  | The organization shall maintain records of the sterilization process parameters used for each sterilization batch (see 4.2.5). Sterilization records shall be traceable to each production batch of medical devices. | Inspection |  |  |  |  |  |  |
| 7.5.6 | Validation of processes for production and service provision |  |  |  |  |  |  |  |  |
|  |  | The organization shall validate any processes for production and service provision where the resulting output cannot be or is not verified by subsequent monitoring or measurement and, as a consequence, deficiencies become apparent only after the product is in use or the service has been delivered. | Inspection |  |  |  |  |  |  |
|  |  | Validation shall demonstrate the ability of these processes to achieve planned results consistently. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for validation of processes, including: | Inspection |  |  |  |  |  |  |
|  |  | defined criteria for review and approval of the processes; | Inspection |  |  |  |  |  |  |
|  |  | equipment qualification and qualification of personnel; | Inspection |  |  |  |  |  |  |
|  |  | use of specific methods, procedures and acceptance criteria; | Inspection |  |  |  |  |  |  |
|  |  | as appropriate, statistical techniques with rationale for sample sizes; | Inspection |  |  |  |  |  |  |
|  |  | requirements for records (see 4.2.5); | Inspection |  |  |  |  |  |  |
|  |  | revalidation, including criteria for revalidation; | Inspection |  |  |  |  |  |  |
|  |  | approval of changes to the processes. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for the validation of the application of computer software used in production and service provision. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusion of validation and necessary actions from the validation shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
| 7.5.7 | Particular requirements for validation of processes for sterilization and sterile barrier systems |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures (see 4.2.4) for the validation of processes for sterilization and sterile barrier systems. | N/A |  |  |  |  |  |  |
|  |  | Processes for sterilization and sterile barrier systems shall be validated prior to implementation and following product or process changes, as appropriate. |  |  |  |  |  |  |  |
|  |  | Records of the results and, conclusion of validation and necessary actions from the validation shall be maintained (see 4.2.4 and 4.2.5). |  |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 11607-1 and ISO 11607-2. |  |  |  |  |  |  |  |
| 7.5.8 | Identification |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for product identification and identify product by suitable means throughout product realization. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall identify product status with respect to monitoring and measurement requirements throughout product realization. Identification of product status shall be maintained throughout production, storage, installation and servicing of product to ensure that only product that has passed the required Inspections and tests or released under an authorized concession is dispatched, used or installed. | Inspection |  |  |  |  |  |  |
|  |  | If required by applicable regulatory requirements, the organization shall document a system to assign unique device identification to the medical device. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures to ensure that medical devices returned to the organization are identified and distinguished from conforming product. | Inspection |  |  |  |  |  |  |
| 7.5.9 | Traceability |  |  |  |  |  |  |  |  |
|  |  | 7.5.9.1 General |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for traceability. These procedures shall define the extent of traceability in accordance with applicable regulatory requirements and the records to be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | 7.5.9.2 Particular requirements for implantable medical devices |  |  |  |  |  |  |  |
|  |  | The records required for traceability shall include records of components, materials, and conditions for the work environment used, if these could cause the medical device not to satisfy its specified safety and performance requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall require that suppliers of distribution services or distributors maintain records of the distribution of medical devices to allow traceability and that these records are available for Inspection. | Inspection |  |  |  |  |  |  |
|  |  | Records of the name and address of the shipping package consignee shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 7.5.10 | Customer property |  |  |  |  |  |  |  |  |
|  |  | The organization shall identify, verify, protect, and safeguard customer property provided for use or incorporation into the product while it is under the organization’s control or being used by the organization. If any customer property is lost, damaged or otherwise found to be unsuitable for use, the organization shall report this to the customer and maintain records (see 4.2.5). | N/A |  |  |  |  |  |  |
| 7.5.11 | Preservation of product |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for preserving the conformity of product to requirements during processing, storage, handling, and distribution. Preservation shall apply to the constituent parts of a medical device. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall protect product from alteration, contamination or damage when exposed to expected conditions and hazards during processing, storage, handling, and distribution by: | Inspection |  |  |  |  |  |  |
|  |  | designing and constructing suitable packaging and shipping containers; | Inspection |  |  |  |  |  |  |
|  |  | documenting requirements for special conditions needed if packaging alone cannot provide preservation. | Inspection |  |  |  |  |  |  |
|  |  | If special conditions are required, they shall be controlled and recorded (see 4.2.5). |  |  |  |  |  |  |  |
| 7.6 | Control of monitoring and measuring equipment |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine the monitoring and measurement to be undertaken and the monitoring and measuring equipment needed to provide evidence of conformity of product to determined requirements. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures to ensure that monitoring and measurement can be carried out and are carried out in a manner that is consistent with the monitoring and measurement requirements. | Inspection |  |  |  |  |  |  |
|  |  | As necessary to ensure valid results, measuring equipment shall: | Inspection |  |  |  |  |  |  |
|  |  | be calibrated or verified, or both, at specified intervals, or prior to use, against measurement standards traceable to international or national measurement standards: when no such standards exist, the basis used for calibration or verification shall be recorded (see 4.2.5); | Inspection |  |  |  |  |  |  |
|  |  | be adjusted or re-adjusted as necessary: such adjustments or re-adjustments shall be recorded (see 4.2.5); | Inspection |  |  |  |  |  |  |
|  |  | have identification in order to determine its calibration status; | Inspection |  |  |  |  |  |  |
|  |  | be safeguarded from adjustments that would invalidate the measurement result; | Inspection |  |  |  |  |  |  |
|  |  | be protected from damage and deterioration during handling, maintenance and storage. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall perform calibration or verification in accordance with documented procedures. | Inspection |  |  |  |  |  |  |
|  |  | In addition, the organization shall assess and record the validity of the previous measuring results when the equipment is found not to conform to requirements. The organization shall take appropriate action in regard to the equipment and any product affected. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of calibration and verification shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for the validation of the application of computer software used for the monitoring and measurement of requirements. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results and conclusion of validation and necessary actions from the validation shall be maintained (see 4.2.4 and 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 10012. | Inspection |  |  |  |  |  |  |
| 8.0 | Measurement, analysis and improvement |  |  |  |  |  |  |  |  |
| 8.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to: | Inspection |  |  |  |  |  |  |
|  |  | demonstrate conformity of product; | Inspection |  |  |  |  |  |  |
|  |  | ensure conformity of the quality management system; | Inspection |  |  |  |  |  |  |
|  |  | maintain the effectiveness of the quality management system. | Inspection |  |  |  |  |  |  |
|  |  | This shall include determination of appropriate methods, including statistical techniques, and the extent of their use. | Inspection |  |  |  |  |  |  |
| 8.2 | Monitoring and measurement |  |  |  |  |  |  |  |  |
| 8.2.1 | Feedback |  |  |  |  |  |  |  |  |
|  |  | As one of the measurements of the effectiveness of the quality management system, the organization shall gather and monitor information relating to whether the organization has met customer requirements. The methods for obtaining and using this information shall be documented. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for the feedback process. This feedback process shall include provisions to gather data from production as well as post-production activities. | Inspection |  |  |  |  |  |  |
|  |  | The information gathered in the feedback process shall serve as potential input into risk management for monitoring and maintaining the product requirements as well as the product realization or improvement processes. | Inspection |  |  |  |  |  |  |
|  |  | If applicable regulatory requirements require the organization to gain specific experience from postproduction activities, the review of this experience shall form part of the feedback process. | Inspection |  |  |  |  |  |  |
| 8.2.2 | Complaint handling |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures for timely complaint handling in accordance with applicable regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | These procedures shall include at a minimum requirements and responsibilities for: | Inspection |  |  |  |  |  |  |
|  |  | receiving and recording information; | Inspection |  |  |  |  |  |  |
|  |  | evaluating information to determine if the feedback constitutes a complaint; | Inspection |  |  |  |  |  |  |
|  |  | investigating complaints; | Inspection |  |  |  |  |  |  |
|  |  | determining the need to report the information to the appropriate regulatory authorities; | Inspection |  |  |  |  |  |  |
|  |  | handling of complaint-related product; | Inspection |  |  |  |  |  |  |
|  |  | determining the need to initiate corrections or corrective actions. | Inspection |  |  |  |  |  |  |
|  |  | If any complaint is not investigated, justification shall be documented. Any correction or corrective action resulting from the complaint handling process shall be documented. | Inspection |  |  |  |  |  |  |
|  |  | If an investigation determines activities outside the organization contributed to the complaint, relevant information shall be exchanged between the organization and the external party involved. | Inspection |  |  |  |  |  |  |
|  |  | Complaint handling records shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.2.3 | Reporting to regulatory authorities |  |  |  |  |  |  |  |  |
|  |  | If applicable regulatory requirements require notification of complaints that meet specified reporting criteria of adverse events or issuance of advisory notices, the organization shall document procedures for providing notification to the appropriate regulatory authorities. | Inspection |  |  |  |  |  |  |
|  |  | Records of reporting to regulatory authorities shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.2.4 | Internal audit |  |  |  |  |  |  |  |  |
|  |  | The organization shall conduct internal audits at planned intervals to determine whether the quality management system: | Inspection |  |  |  |  |  |  |
|  |  | conforms to planned and documented arrangements, requirements of this International Standard, quality management system requirements established by the organization, and applicable regulatory requirements; | Inspection |  |  |  |  |  |  |
|  |  | is effectively implemented and maintained. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document a procedure to describe the responsibilities and requirements for planning and conducting audits and recording and reporting audit results. | Inspection |  |  |  |  |  |  |
|  |  | An audit program shall be planned, taking into consideration the status and importance of the processes and area to be audited, as well as the results of previous audits. The audit criteria, scope, interval and methods shall be defined and recorded (see 4.2.5). The selection of auditors and conduct of audits shall ensure objectivity and impartiality of the audit process. Auditors shall not audit their own work. | Inspection |  |  |  |  |  |  |
|  |  | Records of the audits and their results, including identification of the processes and areas audited and the conclusions, shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The management responsible for the area being audited shall ensure that any necessary corrections and corrective actions are taken without undue delay to eliminate detected nonconformities and their causes. Follow-up activities shall include the verification of the actions taken and the reporting of verification results. | Inspection |  |  |  |  |  |  |
|  |  | NOTE Further information can be found in ISO 19011. |  |  |  |  |  |  |  |
| 8.2.5 | Monitoring and measurement of processes |  |  |  |  |  |  |  |  |
|  |  | The organization shall apply suitable methods for monitoring and, as appropriate, measurement of the quality management system processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, correction and corrective action shall be taken, as appropriate. | Inspection |  |  |  |  |  |  |
| 8.2.6 | Monitoring and measurement of product |  |  |  |  |  |  |  |  |
|  |  | The organization shall monitor and measure the characteristics of the product to verify that product requirements have been met. This shall be carried out at applicable stages of the product realization process in accordance with the planned and documented arrangements and documented procedures. | Inspection |  |  |  |  |  |  |
|  |  | Evidence of conformity to the acceptance criteria shall be maintained. The identity of the person authorizing release of product shall be recorded (see 4.2.5). As appropriate, records shall identify the test equipment used to perform measurement activities. | Inspection |  |  |  |  |  |  |
|  |  | Product release and service delivery shall not proceed until the planned and documented arrangements have been satisfactorily completed. | Inspection |  |  |  |  |  |  |
|  |  | For implantable medical devices, the organization shall record the identity of personnel performing any Inspection or testing. | Inspection |  |  |  |  |  |  |
| 8.3 | Control of nonconforming product |  |  |  |  |  |  |  |  |
| 8.3.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. The organization shall document a procedure to define the controls and related responsibilities and authorities for the identification, documentation, segregation, evaluation and disposition of nonconforming product. | Inspection |  |  |  |  |  |  |
|  |  | The evaluation of nonconformity shall include a determination of the need for an investigation and notification of any external party responsible for the nonconformity. | Inspection |  |  |  |  |  |  |
|  |  | Records of the nature of the nonconformities and any subsequent action taken, including the evaluation, any investigation and the rationale for decisions shall be maintained (see 4.2.5) | Inspection |  |  |  |  |  |  |
| 8.3.2 | Actions in response to nonconforming product detected before delivery |  |  |  |  |  |  |  |  |
|  |  | The organization shall deal with nonconforming product by one or more of the following ways: | Inspection |  |  |  |  |  |  |
|  |  | taking action to eliminate the detected nonconformity; | Inspection |  |  |  |  |  |  |
|  |  | taking action to preclude its original intended use or application; | Inspection |  |  |  |  |  |  |
|  |  | authorizing its use, release or acceptance under concession. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall ensure that nonconforming product is accepted by concession only if the justification is provided, approval is obtained and applicable regulatory requirements are met. Records of the acceptance by concession and the identity of the person authorizing the concession shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 8.3.3 | Actions in response to nonconforming product detected after delivery |  |  |  |  |  |  |  |  |
|  |  | When nonconforming product is detected after delivery or use has started, the organization shall take action appropriate to the effects, or potential effects, of the nonconformity. Records of actions taken shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document procedures for issuing advisory notices in accordance with applicable regulatory requirements. These procedures shall be capable of being put into effect at any time. Records of actions relating to the issuance of advisory notices shall be maintained (see 4.2.5). | Inspection |  |  |  |  |  |  |
| 8.3.4 | Rework |  |  |  |  |  |  |  |  |
|  |  | The organization shall perform rework in accordance with documented procedures that takes into account the potential adverse effect of the rework on the product. These procedures shall undergo the same review and approval as the original procedure. | Inspection |  |  |  |  |  |  |
|  |  | After the completion of rework, product shall be verified to ensure that it meets applicable acceptance criteria and regulatory requirements. | Inspection |  |  |  |  |  |  |
|  |  | Records of rework shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.4 | Analysis of data |  |  |  |  |  |  |  |  |
|  |  | The organization shall document procedures to determine, collect and analyse appropriate data to demonstrate the suitability, adequacy and effectiveness of the quality management system. The procedures shall include determination of appropriate methods, including statistical techniques and the extent of their use. | Inspection |  |  |  |  |  |  |
|  |  | The analysis of data shall include data generated as a result of monitoring and measurement and from other relevant sources and include, at a minimum, input from: | Inspection |  |  |  |  |  |  |
|  |  | feedback; | Inspection |  |  |  |  |  |  |
|  |  | conformity to product requirements; | Inspection |  |  |  |  |  |  |
|  |  | characteristics and trends of processes and product, including opportunities for improvement; | Inspection |  |  |  |  |  |  |
|  |  | suppliers; | Inspection |  |  |  |  |  |  |
|  |  | audits; | Inspection |  |  |  |  |  |  |
|  |  | service reports, as appropriate. | Inspection |  |  |  |  |  |  |
|  |  | If the analysis of data shows that the quality management system is not suitable, adequate or effective, the organization shall use this analysis as input for improvement as required in 8.5. |  |  |  |  |  |  |  |
|  |  | Records of the results of analyses shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.5 | Improvement |  |  |  |  |  |  |  |  |
| 8.5.1 | General |  |  |  |  |  |  |  |  |
|  |  | The organization shall identify and implement any changes necessary to ensure and maintain the continued suitability, adequacy and effectiveness of the quality management system as well as medical device safety and performance through the use of the quality policy, quality objectives, audit results, postmarket surveillance, analysis of data, corrective actions, preventive actions and management review. | Inspection |  |  |  |  |  |  |
| 8.5.2 | Corrective action |  |  |  |  |  |  |  |  |
|  |  | The organization shall take action to eliminate the cause of nonconformities in order to prevent recurrence. Any necessary corrective actions shall be taken without undue delay. Corrective actions shall be proportionate to the effects of the nonconformities encountered. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document a procedure to define requirements for: | Inspection |  |  |  |  |  |  |
|  |  | reviewing nonconformities (including complaints); | Inspection |  |  |  |  |  |  |
|  |  | determining the causes of nonconformities; | Inspection |  |  |  |  |  |  |
|  |  | evaluating the need for action to ensure that nonconformities do not recur; | Inspection |  |  |  |  |  |  |
|  |  | planning and documenting action needed and implementing such action, including, as appropriate, updating documentation; | Inspection |  |  |  |  |  |  |
|  |  | verifying that the corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | reviewing the effectiveness of corrective action taken. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of any investigation and of action taken shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| 8.5.3 | Preventive action |  |  |  |  |  |  |  |  |
|  |  | The organization shall determine action to eliminate the causes of potential nonconformities in order to prevent their occurrence. Preventive actions shall be proportionate to the effects of the potential problems. | Inspection |  |  |  |  |  |  |
|  |  | The organization shall document a procedure to describe requirements for: | Inspection |  |  |  |  |  |  |
|  |  | determining potential nonconformities and their causes; | Inspection |  |  |  |  |  |  |
|  |  | evaluating the need for action to prevent occurrence of nonconformities; | Inspection |  |  |  |  |  |  |
|  |  | planning and documenting action needed and implementing such action, including, as appropriate, updating documentation; | Inspection |  |  |  |  |  |  |
|  |  | verifying that the action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device; | Inspection |  |  |  |  |  |  |
|  |  | reviewing the effectiveness of the preventive action taken, as appropriate. | Inspection |  |  |  |  |  |  |
|  |  | Records of the results of any investigations and of action taken shall be maintained (see 4.2.5). |  |  |  |  |  |  |  |
| Annex A | Annex A (informative) - Comparison of content between ISO 13485:2003 and ISO 13485:2016 |  |  |  |  |  |  |  |  |
|  | Table A.1 outlines the changes in this edition of this International Standard (ISO 13485:2016) compared with the previous edition (ISO 13485:2003). |  |  |  |  |  |  |  |  |
|  | Clause in ISO 13485:2016 | Comment on change compared with ISO 13485:2003 |  |  |  |  |  |  |  |
|  | Foreword | Clarifies the effect of the third edition of this International Standard. |  |  |  |  |  |  |  |
|  | Introduction0.1 General | Includes substantially more detail related to the nature of the organization covered by this International Standard’s requirements and the life-cycle stages covered.Explains that the requirements can be used by suppliers or other external parties either voluntarily or as a result of contract arrangements.Alerts organizations about their obligations related to regulatory requirements focused on quality management systems.Alerts organizations about differences in local regulation definitions and their obligation to understand how these definitions will affect their quality management system.Adds the obligation to meet the organization’s own quality management system requirements.Specifically calls out the focus on the necessity to “meet customer and applicable regulatory requirements for safety and performance.”Emphasizes that the product requirements that are important are those related to safety and performance.Adds two influences on the nature of the quality management system that were not in the original listing (organizational environment and regulatory requirements).Clarifies that the organization does not have to align its documentation to the clause structure of this International Standard. |  |  |  |  |  |  |  |
|  | 0.2 Clarification of concepts | Adds two additional criteria associated with the description of appropriate requirements:compliance with regulatory requirements;the requirement is necessary for the organization to manage risks.Limits application of risk to the safety or performance requirements of the medical device or meeting applicable regulatory requirements.Clarifies that the term “documented” includes the need to establish, implement and maintain.Clarifies that the term “product” applies to outputs that are intended for, or required by, a customer, or any intended output resulting from a product realization process. |  |  |  |  |  |  |  |
|  | 0.3 Process approach | Explanation of process approach extended. |  |  |  |  |  |  |  |
|  | 0.4 Relationship with ISO 9001 | States the relationship between ISO 13485:2016 and ISO 9001.Indicates the structural relationship between ISO 13485:2016 and ISO 9001:2015 will be outlined in Annex B.The use of italic text within standard to indicate changes from ISO 9001:2008 has been eliminated. |  |  |  |  |  |  |  |
|  | 1 Scope | Indicates the applicability of this International Standard to organizations that are involved in one or more stages of the life-cycle of a medical device.Indicates that this International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to medical device organizations.Specifically calls out the responsibilities for monitoring, maintaining, and controlling outsourced processes.Expands requirements that can be not applicable to those in Clauses 6 and 8.Clarifies that the term “regulatory requirements” includes statutes, regulations, ordinances or directives and limits the scope of the “applicable regulatory requirements” to those requirements for the quality management system and the safety or performance of the medical device. |  |  |  |  |  |  |  |
|  | 3 Terms and definitions | Several new definitions added and some existing definitions refined. |  |  |  |  |  |  |  |
|  | 4 Quality management system4.1 General requirements | Added requirement to document the role(s) of the organization.Requires the determination of processes “taking into account the roles undertaken by the organization.”Requires the application of a “risk based approach to the control of the appropriate processes needed for the quality management system.”Adds requirements related to changes to processes.Added requirements related to validation of the application of computer software used in the quality management system. |  |  |  |  |  |  |  |
|  | 4.2 Documentation requirements | Includes control of records within the document control requirements.Lists the documents that would be included in the medical device file.New requirement related to protection of confidential health information.New requirement related to deterioration and loss of documents |  |  |  |  |  |  |  |
|  | 5.6 Management review | Includes requirement for the documentation of one or more procedures for management review and the requirement for management reviews at “documented planned intervals”.Lists of inputs and outputs of management review have been expanded. |  |  |  |  |  |  |  |
|  | 6.2 Human resources | New requirement for documentation processes of establishing competence, providing needed training and ensuring awareness of personnel. |  |  |  |  |  |  |  |
|  | 6.3 Infrastructure | Adds requirement that infrastructure prevents product mix-up and ensure orderly handling of product.Adds information system to the listing of supporting services. |  |  |  |  |  |  |  |
|  | 6.4 Work environment and contamination control | Added documentation requirements for work environment.Added requirement related to control of contamination with microorganism or particulate matter for sterile medical devices. |  |  |  |  |  |  |  |
|  | 7.1 Planning of product realization | Added requirements to list. |  |  |  |  |  |  |  |
|  | 7.2 Customer-related processes | Added requirements to list.New requirement related to communication with regulatory authorities. |  |  |  |  |  |  |  |
|  | 7.3.2 Design and development planning | Added requirements to list.Eliminated the requirement related to the management of the interfaces between different groups involved in design and development. |  |  |  |  |  |  |  |
|  | 7.3.3 Design and development inputs | Added requirements to list.Added requirement that the requirements shall be able to be verified or validated. |  |  |  |  |  |  |  |
|  | 7.3.5 Design and development review | Added details of the contents of records. |  |  |  |  |  |  |  |
|  | 7.3.6 Design and development verification | Added requirement for documentation of verification plans and interface considerations.Requirement added for records of verification. |  |  |  |  |  |  |  |
|  | 7.3.7 Design and development validation | Added requirement for documentation of validation plans, product to be used for validation and interface considerations. Requirement added for records of validation. |  |  |  |  |  |  |  |
|  | 7.3.8 Design and development transfer | New sub-clause added. |  |  |  |  |  |  |  |
|  | 7.3.9 Control of design and development changes | Adds the requirement that the evaluation of the change effect should be made on products in process and on the outputs of risk management and product realization processesAdded detail to consider in the determination of the significance of a design and development changes. |  |  |  |  |  |  |  |
|  | 7.3.10 Design and development files | New sub-clause added. |  |  |  |  |  |  |  |
|  | 7.4.1 Purchasing process | Focuses the supplier selection criteria on the effect of the supplier performance on the quality of the medical device, the risk associated with the medical device, and the product meeting applicable regulatory requirements.New requirements added related to monitoring and re-evaluation of suppliers, and action to be taken when purchasing requirements are not met.Provides additional details related to the content of the records. |  |  |  |  |  |  |  |
|  | 7.4.2 Purchasing information | New requirement added to include notification of changes in purchased product. |  |  |  |  |  |  |  |
|  | 7.4.3 Verification of purchased product | New requirements added on the extent of verification activities and action to be taken when the organization becomes aware of any changes to the purchased product. |  |  |  |  |  |  |  |
|  | 7.5.1 Control of production and service provision | Adds details related to the controls for carrying out production and service provision. |  |  |  |  |  |  |  |
|  | 7.5.2 Cleanliness of product | Added a requirement to the list. |  |  |  |  |  |  |  |
|  | 7.5.4 Servicing activities | New requirement for analysis of records for servicing activities. |  |  |  |  |  |  |  |
|  | 7.5.6 Validation of processes for production and service provision | Added requirements to the listAdds details related to situations requiring procedures.Relates the specific approach to software validation to the risk associated with the use of the software.Adds requirements related to the validation records. |  |  |  |  |  |  |  |
|  | 7.5.7 Particular requirements for validation of processes for sterilization and sterile barrier systems | Added requirements for sterile barrier systems. |  |  |  |  |  |  |  |
|  | 7.5.8 Identification | Added requirement for unique device identification.New requirement for a documented procedure for product identification and regarding identification and product status during production |  |  |  |  |  |  |  |
|  | 7.5.11 Preservation of product | Adds details as to how preservation can be accomplished. |  |  |  |  |  |  |  |
|  | 8.2.1 Feedback | Indicates that feedback should come from production and post-production activities.Adds a requirement to utilize feedback in risk management processes in order to monitor and maintain product requirements. |  |  |  |  |  |  |  |
|  | 8.2.2 Complaint handling | New sub-clause. |  |  |  |  |  |  |  |
|  | 8.2.3 Reporting to regulatory authorities | New sub-clause. |  |  |  |  |  |  |  |
|  | 8.2.6 Monitoring and measurement of product | Adds requirement to identify the test equipment used to perform measurement activities. |  |  |  |  |  |  |  |
|  | 8.3 Control of nonconforming product | Added details related to kinds of controls that shall be documented.Generalized the requirement to include any investigation and the rationale for decisions.Adds requirements related to concessions.Separated requirements for nonconformities detected before delivery, detected after delivery and rework.Adds requirements for records related to the issuance of advisory notices. |  |  |  |  |  |  |  |
|  | 8.4 Analysis of data | Adds the requirement to include determination of appropriate methods, including statistical techniques and the extent of their use.Adds detail to list of inputs. |  |  |  |  |  |  |  |
|  | 8.5.2 Corrective action | Adds the requirement to verify that the corrective action does not have an adverse effect.Added requirement for corrective action to be taken without undue delay. |  |  |  |  |  |  |  |
|  | 8.5.3 Preventive action | Adds the requirement to verify that the preventive action does not have an adverse effect. |  |  |  |  |  |  |  |
| Annex B | Annex B (informative) - Correspondence between ISO 13485:2016 and ISO 9001:2015 |  |  |  |  |  |  |  |  |
|  | Tables B.1 and B.2 show the correspondence between ISO 13485:2016 and ISO 9001:2015. |  |  |  |  |  |  |  |  |
|  | Clause in ISO 13485:2016 | Clause in ISO 9001:2015 |  |  |  |  |  |  |  |
|  | 1 Scope4.1.1 (No title) | 1 Scope4.3 Determining the scope of the quality management system |  |  |  |  |  |  |  |
|  | 4 Quality management system | 4 Context of the organization4.1 Understanding the organization and its context4.2 Understanding the needs and expectations of interested parties4.4 Quality management system and its processes |  |  |  |  |  |  |  |
|  | 4.1 General requirements | 4.4 Quality management system and its processes8.4 Control of externally provided processes, products and services |  |  |  |  |  |  |  |
|  | 4.2 Documentation requirements | 7.5 Documented information |  |  |  |  |  |  |  |
|  | 4.2.1 General | 7.5.1 General |  |  |  |  |  |  |  |
|  | 4.2.2 Quality manual | 4.3 Determining the scope of the quality management system4.4 Quality management system and its processes7.5.1 General |  |  |  |  |  |  |  |
|  | 4.2.3 Medical device file | No equivalent clause |  |  |  |  |  |  |  |
|  | 4.2.4 Control of documents | 7.5.2 Creating and updating7.5.3 Control of documented information |  |  |  |  |  |  |  |
|  | 4.2.5 Control of records | 7.5.2 Creating and updating7.5.3 Control of documented information |  |  |  |  |  |  |  |
|  | 5 Management responsibility | 5 Leadership |  |  |  |  |  |  |  |
|  | 5.1 Management commitment | 5.1 Leadership and commitment5.1.1 General |  |  |  |  |  |  |  |
|  | 5.2 Customer focus | 5.1.2 Customer focus |  |  |  |  |  |  |  |
|  | 5.3 Quality policy | 5.2 Policy5.2.1 Establishing the quality policy5.2.2 Communicating the quality policy |  |  |  |  |  |  |  |
|  | 5.4 Planning | 6 Planning |  |  |  |  |  |  |  |
|  | 5.4.1 Quality objectives | 6.2 Quality objectives and planning to achieve them |  |  |  |  |  |  |  |
|  | 5.4.2 Quality management system planning | 6 Planning6.1 Actions to address risks and opportunities6.3 Planning of changes |  |  |  |  |  |  |  |
|  | 5.5 Responsibility, authority and communication | 5 Leadership |  |  |  |  |  |  |  |
|  | 5.5.1 Responsibility and authority | 5.3 Organizational roles, responsibilities and authorities |  |  |  |  |  |  |  |
|  | 5.5.2 Management representative | 5.3 Organizational roles, responsibilities and authorities |  |  |  |  |  |  |  |
|  | 5.5.3 Internal communication | 7.4 Communication |  |  |  |  |  |  |  |
|  | 5.6 Management review | 9.3 Management review |  |  |  |  |  |  |  |
|  | 5.6.1 General | 9.3.1 General |  |  |  |  |  |  |  |
|  | 5.6.2 Review input | 9.3.2 Management review inputs |  |  |  |  |  |  |  |
|  | 5.6.3 Review output | 9.3.3 Management review outputs |  |  |  |  |  |  |  |
|  | 6 Resource management | 7.1 Resources |  |  |  |  |  |  |  |
|  | 6.1 Provision of resources | 7.1.1 General7.1.2 People |  |  |  |  |  |  |  |
|  | 6.2 Human resources | 7.2 Competence7.3 Awareness |  |  |  |  |  |  |  |
|  | 6.3 Infrastructure | 7.1.3 Infrastructure |  |  |  |  |  |  |  |
|  | 6.4 Work environment and contamination control | 7.1.4 Environment for the operation of processes |  |  |  |  |  |  |  |
|  | 7 Product realization | 8 Operation |  |  |  |  |  |  |  |
|  | 7.1 Planning of product realization | 8.1 Operational planning and control |  |  |  |  |  |  |  |
|  | 7.2 Customer-related processes | 8.2 Requirements for products and services |  |  |  |  |  |  |  |
|  | 7.2.1 Determination of requirements related to product | 8.2.2 Determining the requirements for products and services |  |  |  |  |  |  |  |
|  | 7.2.2 Review of requirements related to product | 8.2.3 Review of the requirements for products and services8.2.4 Changes to requirements for products and services |  |  |  |  |  |  |  |
|  | 7.2.3 Communication | 8.2.1 Customer communication |  |  |  |  |  |  |  |
|  | 7.3 Design and development | 8.3 Design and development of products and services |  |  |  |  |  |  |  |
|  | 7.3.1 General | 8.3.1 General |  |  |  |  |  |  |  |
|  | 7.3.2 Design and development planning | 8.3.2 Design and development planning |  |  |  |  |  |  |  |
|  | 7.3.3 Design and development inputs | 8.3.3 Design and development inputs |  |  |  |  |  |  |  |
|  | 7.3.4 Design and development outputs | 8.3.5 Design and development outputs |  |  |  |  |  |  |  |
|  | 7.3.5 Design and development review | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.6 Design and development verification | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.7 Design and development validation | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.8 Design and development transfer | 8.3.4 Design and development controls |  |  |  |  |  |  |  |
|  | 7.3.9 Control of design and development changes | 8.3.6 Design and development changes8.5.6 Control of changes |  |  |  |  |  |  |  |
|  | 7.3.10 Design and development files | 7.5.3 Control of documented information |  |  |  |  |  |  |  |
|  | 7.4 Purchasing | 8.4 Control of externally provided processes, products and services |  |  |  |  |  |  |  |
|  | 7.4.1 Purchasing process | 8.4 Control of externally provided processes, products and services8.4.1 General8.4.2 Type and extent of control |  |  |  |  |  |  |  |
|  | 7.4.2 Purchasing information | 8.4.3 Information for external providers |  |  |  |  |  |  |  |
|  | 7.4.3 Verification of purchased product | 8.4.2 Type and extent of control8.4.3 Information for external providers8.6 Release of products and services |  |  |  |  |  |  |  |
|  | 7.5 Production and service provision | 8.5 Production and service provision |  |  |  |  |  |  |  |
|  | 7.5.1 Control of production and service provision | 8.5.1 Control of production and service provision |  |  |  |  |  |  |  |
|  | 7.5.2 Cleanliness of product | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.3 Installation activities | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.4 Servicing activities | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.5 Particular requirements for sterile medical devices | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.6 Validation of processes for production and service provision | 8.5.1 Control of production and service provision |  |  |  |  |  |  |  |
|  | 7.5.7 Particular requirements for validation of processes for sterilization and sterile barrier system | No equivalent clause |  |  |  |  |  |  |  |
|  | 7.5.8 Identification | 8.5.2 Identification and traceability |  |  |  |  |  |  |  |
|  | 7.5.9 Traceability | 8.5.2 Identification and traceability |  |  |  |  |  |  |  |
|  | 7.5.10 Customer property | 8.5.3 Property belonging to customers or external providers |  |  |  |  |  |  |  |
|  | 7.5.11 Preservation of product | 8.5.4 Preservation |  |  |  |  |  |  |  |
|  | 7.6 Control of monitoring and measuring equipment | 7.1.5 Monitoring and measuring resources |  |  |  |  |  |  |  |
|  | 8 Measurement, analysis and improvement | 9 Performance evaluation9.1 Monitoring, measurement, analysis and evaluation |  |  |  |  |  |  |  |
|  | 8.1 General | 9.1.1 General |  |  |  |  |  |  |  |
|  | 8.2 Monitoring and measurement | 9.1 Monitoring, measurement, analysis and evaluation |  |  |  |  |  |  |  |
|  | 8.2.1 Feedback | 8.5.5 Post-delivery activities9.1.2 Customer satisfaction |  |  |  |  |  |  |  |
|  | 8.2.2 Complaint handling | 9.1.2 Customer satisfaction |  |  |  |  |  |  |  |
|  | 8.2.3 Reporting to regulatory authorities | 8.5.5 Post-delivery activities |  |  |  |  |  |  |  |
|  | 8.2.4 Internal audit | 9.2 Internal audit |  |  |  |  |  |  |  |
|  | 8.2.5 Monitoring and measurement of processes | 9.1.1 General |  |  |  |  |  |  |  |
|  | 8.2.6 Monitoring and measurement of product | 8.6 Release of products and services |  |  |  |  |  |  |  |
|  | 8.3 Control of nonconforming product | 8.7 Control of nonconforming outputs |  |  |  |  |  |  |  |
|  | 8.3.1 General | 10.2 Nonconformity and corrective action |  |  |  |  |  |  |  |
|  | 8.3.2 Actions in response to nonconforming product detected before delivery | 8.7 Control of nonconforming outputs |  |  |  |  |  |  |  |
|  | 8.3.3 Actions in response to nonconforming product detected after delivery | 8.7 Control of nonconforming outputs |  |  |  |  |  |  |  |
|  | 8.4 Analysis of data | 9.1.3 Analysis and evaluation |  |  |  |  |  |  |  |
|  | 8.5 Improvement | 10 Improvement |  |  |  |  |  |  |  |
|  | 8.5.1 General | 10.1 General10.3 Continual improvement |  |  |  |  |  |  |  |
|  | 8.5.2 Corrective action | 10.2 Nonconformity and corrective action |  |  |  |  |  |  |  |
|  | 8.5.3 Preventive action | 0.3.3 Risk-based thinking6.1 Actions to address risks and opportunities10.1 General10.3 Continual improvement |  |  |  |  |  |  |  |
|  | Clause in ISO 9001:2015 | Clause in ISO 13485:2016 |  |  |  |  |  |  |  |
|  | 1 Scope | 1 Scope |  |  |  |  |  |  |  |
|  | 4 Context of the organization | 4 Quality management system |  |  |  |  |  |  |  |
|  | 4.1 Understanding the organization and its context | 4.1 General requirements |  |  |  |  |  |  |  |
|  | 4.2 Understanding the needs and expectations of interested parties | 4.1 General requirements |  |  |  |  |  |  |  |
|  | 4.3 Determining the scope of the quality management system | 4.1 General requirements4.2.2 Quality manual |  |  |  |  |  |  |  |
|  | 4.4 Quality management system and its processes | 4.1 General requirements |  |  |  |  |  |  |  |
|  | 5 Leadership | 5 Management responsibility |  |  |  |  |  |  |  |
|  | 5.1 Leadership and commitment | 5.1 Management commitment |  |  |  |  |  |  |  |
|  | 5.1.1 General | 5.1 Management commitment |  |  |  |  |  |  |  |
|  | 5.1.2 Customer focus | 5.2 Customer focus |  |  |  |  |  |  |  |
|  | 5.2 Policy | 5.3 Quality policy |  |  |  |  |  |  |  |
|  | 5.2.1 Establishing the quality policy | 5.3 Quality policy |  |  |  |  |  |  |  |
|  | 5.2.2 Communicating the quality policy | 5.3 Quality policy |  |  |  |  |  |  |  |
|  | 5.3 Organizational roles, responsibilities and authorities | 5.4.2 Quality management system planning5.5.1 Responsibility and authority5.5.2 Management representative |  |  |  |  |  |  |  |
|  | 6 Planning | 5.4.2 Quality management system planning |  |  |  |  |  |  |  |
|  | 6.1 Actions to address risks and opportunities | 5.4.2 Quality management system planning8.5.3 Preventive action |  |  |  |  |  |  |  |
|  | 6.2 Quality objectives and planning to achieve them | 5.4.1 Quality objectives |  |  |  |  |  |  |  |
|  | 6.3 Planning of changes | 5.4.2 Quality management system planning |  |  |  |  |  |  |  |
|  | 7 Support | 6 Resource management |  |  |  |  |  |  |  |
|  | 7.1 Resources | 6 Resource management |  |  |  |  |  |  |  |
|  | 7.1.1 General | 6.1 Provision of resources |  |  |  |  |  |  |  |
|  | 7.1.2 People | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.1.3 Infrastructure | 6.3 Infrastructure |  |  |  |  |  |  |  |
|  | 7.1.4 Environment for the operation of processes | 6.4.1 Work environment |  |  |  |  |  |  |  |
|  | 7.1.5 Monitoring and measuring resources | 7.6 Control of monitoring and measuring equipment |  |  |  |  |  |  |  |
|  | 7.1.5.1 General | 7.6 Control of monitoring and measuring equipment |  |  |  |  |  |  |  |
|  | 7.1.5.2 Measurement traceability | 7.6 Control of monitoring and measuring equipment |  |  |  |  |  |  |  |
|  | 7.1.6 Organizational knowledge | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.2 Competence | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.3 Awareness | 6.2 Human resources |  |  |  |  |  |  |  |
|  | 7.4 Communication | 5.5.3 Internal communication |  |  |  |  |  |  |  |
|  | 7.5 Documented information | 4.2 Documentation requirements |  |  |  |  |  |  |  |
|  | 7.5.1 General | 4.2.1 General |  |  |  |  |  |  |  |
|  | 7.5.2 Creating and updating | 4.2.4 Control of documents4.2.5 Control of records |  |  |  |  |  |  |  |
|  | 7.5.3 Control of documented Information | 4.2.3 Medical device file4.2.4 Control of documents4.2.5 Control of records7.3.10 Design and development files |  |  |  |  |  |  |  |
|  | 8 Operation | 7 Product realization |  |  |  |  |  |  |  |
|  | 8.1 Operational planning and control | 7.1 Planning of product realization |  |  |  |  |  |  |  |
|  | 8.2 Requirements for products and services | 7.2 Customer-related processes |  |  |  |  |  |  |  |
|  | 8.2.1 Customer communication | 7.2.3 Communication |  |  |  |  |  |  |  |
|  | 8.2.2 Determining the requirements for products and services | 7.2.1 Determination of requirements related to product |  |  |  |  |  |  |  |
|  | 8.2.3 Review of the requirements for products and services | 7.2.2 Review of requirements related to product |  |  |  |  |  |  |  |
|  | 8.2.4 Changes to requirements for products and services | 7.2.2 Review of requirements related to product |  |  |  |  |  |  |  |
|  | 8.3 Design and development of products and services | 7.3 Design and development |  |  |  |  |  |  |  |
|  | 8.3.1 General | 7.3.1 General |  |  |  |  |  |  |  |
|  | 8.3.2 Design and development planning | 7.3.2 Design and development planning |  |  |  |  |  |  |  |
|  | 8.3.3 Design and development inputs | 7.3.3 Design and development inputs |  |  |  |  |  |  |  |
|  | 8.3.4 Design and development controls | 7.3.5 Design and development review7.3.6 Design and development verification7.3.7 Design and development validation7.3.8 Design and development transfer |  |  |  |  |  |  |  |
|  | 8.3.5 Design and development outputs | 7.3.4 Design and development outputs |  |  |  |  |  |  |  |
|  | 8.3.6 Design and development changes | 7.3.9 Control of design and development changes |  |  |  |  |  |  |  |
|  | 8.4 Control of externally provided processes, products and services | 4.1 General requirements (see 4.1.5)7.4.1 Purchasing process |  |  |  |  |  |  |  |
|  | 8.4.1 General | 7.4.1 Purchasing process |  |  |  |  |  |  |  |
|  | 8.4.2 Type and extent of control | 4.1 General requirements (see 4.1.5)7.4.1 Purchasing process7.4.3 Verification of purchased product |  |  |  |  |  |  |  |
|  | 8.4.3 Information for external providers | 7.4.2 Purchasing information7.4.3 Verification of purchased product |  |  |  |  |  |  |  |
|  | 8.5 Production and service provision | 7.5 Production and service provision |  |  |  |  |  |  |  |
|  | 8.5.1 Control of production and service provision | 7.5.1 Control of production and service provision7.5.6 Validation of processes for production and service provision |  |  |  |  |  |  |  |
|  | 8.5.2 Identification and traceability | 7.5.8 Identification7.5.9 Traceability |  |  |  |  |  |  |  |
|  | 8.5.3 Property belonging to customers or external providers | 7.5.10 Customer property |  |  |  |  |  |  |  |
|  | 8.5.4 Preservation | 7.5.11 Preservation of product |  |  |  |  |  |  |  |
|  | 8.5.5 Post-delivery activities | 7.5.1 Control of production and service provision7.5.3 Installation activities7.5.4 Servicing activities8.2.2 Complaint handling8.2.3 Reporting to regulatory authorities8.3.3 Actions in response to nonconforming product detected after delivery |  |  |  |  |  |  |  |
|  | 8.5.6 Control of changes | 7.3.9 Control of design and development changes |  |  |  |  |  |  |  |
|  | 8.6 Release of products and services | 7.4.3 Verification of purchased product8.2.6 Monitoring and measurement of product |  |  |  |  |  |  |  |
|  | 8.7 Control of nonconforming outputs | 8.3 Control of nonconforming product |  |  |  |  |  |  |  |
|  | 9 Performance evaluation | 8 Measurement, analysis and improvement |  |  |  |  |  |  |  |
|  | 9.1 Monitoring, measurement, analysis and evaluation | 8 Measurement, analysis and improvement |  |  |  |  |  |  |  |
|  | 9.1.1 General | 8.1 General8.2.5 Monitoring and measurement of processes8.2.6 Monitoring and measurement of product |  |  |  |  |  |  |  |
|  | 9.1.2 Customer satisfaction | 7.2.3 Communication8.2.1 Feedback8.2.2 Complaint handling |  |  |  |  |  |  |  |
|  | 9.1.3 Analysis and evaluation | 8.4 Analysis of data |  |  |  |  |  |  |  |
|  | 9.2 Internal audit | 8.2.4 Internal audit |  |  |  |  |  |  |  |
|  | 9.3 Management review | 5.6 Management review |  |  |  |  |  |  |  |
|  | 9.3.1 General | 5.6.1 General |  |  |  |  |  |  |  |
|  | 9.3.2 Management review inputs | 5.6.2 Review input |  |  |  |  |  |  |  |
|  | 9.3.3 Management review outputs | 5.6.3 Review output |  |  |  |  |  |  |  |
|  | 10 Improvement | 8.5 Improvement |  |  |  |  |  |  |  |
|  | 10.1 General | 8.5.1 General |  |  |  |  |  |  |  |
|  | 10.2 Nonconformity and corrective action | 8.3 Control of nonconforming product8.5.2 Corrective action |  |  |  |  |  |  |  |
|  | 10.3 Continual improvement | 5.6.1 General8.5 Improvement |  |  |  |  |  |  |  |

### Table 27
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | Associated Epic |
| --- | --- | --- | --- | --- | --- | --- | --- |
| see Intertek Checklist for ISO 14971 |  |  |  |  |  |  |  |

### Table 28
| section | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | Scope | This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to as ME EQUIPMENT and ME SYSTEMS. If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant. HAZARDS inherent in the intended physiological function of ME EQUIPMENT or ME SYSTEMS within the scope of this standard are not covered by specific requirements in this standard except in 7.2.13 and 8.4.1. NOTE 1 See also 4.2. This standard can also be applied to equipment used for compensation or alleviation of disease, injury or disability. In vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT is covered by the IEC 61010 series 2). This standard does not apply to the implantable parts of active implantable medical devices covered by ISO 14708-1 3). The IEC 60601 series does not apply to: – in vitro diagnostic equipment that does not fall within the definition of ME EQUIPMENT, which is covered by the IEC 61010 series [61]; – implantable parts of active implantable medical devices covered by the ISO 14708 series [69]; or – medical gas pipeline systems covered by ISO 7396-1 [68]. NOTE 2 ISO 7396-1 applies the requirement of IEC 60601-1-8 to certain monitoring and ALARM SIGNALS. This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE ofMEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to asME EQUIPMENT and ME SYSTEMS.If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or toME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not thecase, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant.HAZAR…[truncated] |  |  |  |  |  |  |  |
| 1.2 | Object | The object of this standard is to specify general requirements and to serve as the basis for particular standards. |  |  |  |  |  |  |  |
| 1.3 | Collateral Standards | In the IEC 60601 series, collateral standards specify general requirements for BASIC SAFETYand ESSENTIAL PERFORMANCE applicable to:– a subgroup of ME EQUIPMENT (e.g. radiological equipment);– a specific characteristic of all ME EQUIPMENT not fully addressed in this standard.Applicable collateral standards become normative at the date of their publication and shallapply together with this standard.NOTE 1 When evaluating compliance with IEC 60601-1, it is permissible to independently assess compliance withthe collateral standards.NOTE 2 When declaring compliance with IEC 60601-1, the declarer should specifically list the collateral standardsthat have been applied. This allows the reader of the declaration to understand which collateral standards werepart of the evaluation.NOTE 3 Collateral standards in the IEC 60601 family are numbered IEC 60601-1-xx. The IEC maintains acatalogue of valid International Standards. Users of this standard should consult this catalogue at"example.com/" to determine which collateral standards have been published.If a collateral standard applies to ME EQUIPMENT for which a particular standard exists, thenthe particular standard takes priority over the collateral standard. | Test information |  |  |  |  |  |  |
| 1.4 | Particular Standards | In the IEC 60601 series, particular standards may modify, replace or delete requirementscontained in this standard as appropriate for the particular ME EQUIPMENT under consideration,and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements.NOTE Particular standards in the IEC 60601 family that are developed by IEC committees are numberedIEC 60601-2-xx. In addition, particular standards developed by joint projects between ISO and IEC can beNumbered either IEC 80601-2-xx or ISO 80601-2-xx depending on which committee administered the project. IECand ISO maintain catalogues of valid International Standards. Users of this standard should consult thesecatalogues at "example.com/" and "example.com/" to determine which particularstandards have been published.A requirement of a particular standard takes priority over this standard. |  |  |  |  |  |  |  |
| 2.0 | Normative references | list |  |  |  |  |  |  |  |
| 3.0 | Terminology and definitions | For the purposes of this document, the following terms and definitions apply. |  |  |  |  |  |  |  |
| 3 | NOTES | NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of analternating, direct or composite voltage or current unless stated otherwise.NOTE 2 The term “electrical equipment” is used to mean ME EQUIPMENT (see 3.63) or other electrical equipment.This standard also uses the term “equipment” to mean ME EQUIPMENT or other electrical or non-electrical equipmentin the context of an ME SYSTEM (see 3.64).NOTE 3 When the term "safety" is used in this document in roman or italic type, it does not mean "safety" asdefined in ISO 14971, but rather is used to mean "the state of being protected from or guarded against hurt orinjury; freedom from danger”.NOTE 4 An index is found beginning on page 402. |  |  |  |  |  |  |  |
| 3.1 | ACCESS COVER | part of an ENCLOSURE or GUARD providing the possibility of access to electrical equipmentparts for the purpose of adjustment, Inspection, replacement or repair |  |  |  |  |  |  |  |
| 3.2 | ACCESSIBLE PART | part of electrical equipment other than an APPLIED PART that can be touched by means of thestandard test fingerNOTE See also 5.9.2.1. |  |  |  |  |  |  |  |
| 3.3 | ACCESSORY | additional part for use with equipment in order to:– achieve the INTENDED USE,– adapt it to some special use, – facilitate its use,– enhance its performance, or– enable its functions to be integrated with those of other equipment[IEC 60788:2004, rm-83-06 modified] |  |  |  |  |  |  |  |
| 3.4 | ACCOMPANYING DOCUMENT | document accompanying ME EQUIPMENT, an ME SYSTEM, equipment or an ACCESSORY andcontaining information for the RESPONSIBLE ORGANIZATION or OPERATOR, particularly regardingBASIC SAFETY and ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |
| 3.5 | AIR CLEARANCE | shortest path in air between two conductive partsNOTE Adapted from IEC 60664-1:2007, definition 3.2. |  |  |  |  |  |  |  |
| 3.6 | APPLIANCE COUPLER | means enabling the connection of a flexible cord to electrical equipment without the use of aTOOL, consisting of two parts: a MAINS CONNECTOR and an APPLIANCE INLETNOTE See Figure 1. |  |  |  |  |  |  |  |
| 3.7 | APPLIANCE INLET | part of an APPLIANCE COUPLER either integrated in or FIXED to electrical equipmentNOTE See Figure 1 and Figure 2. |  |  |  |  |  |  |  |
| 3.8 | APPLIED PART | part of ME EQUIPMENT that in NORMAL USE necessarily comes into physical contact with thePATIENT for ME EQUIPMENT or an ME SYSTEM to perform its functionNOTE 1 See Figure 3, Figure 4 and Figure A.1 to Figure A.7 (inclusive).NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be treated as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS.NOTE 3 See also 3.78 for the definition of the associated term PATIENT CONNECTION. |  |  |  |  |  |  |  |
| 3.9 | BASIC INSULATION | insulation providing basic protection against electric shock[IEV 826-12-14, modified]NOTE BASIC INSULATION provides one MEANS OF PROTECTION. |  |  |  |  |  |  |  |
| 3.10 | BASIC SAFETY | freedom from unacceptable RISK directly caused by physical HAZARDS when ME EQUIPMENT isused under NORMAL CONDITION and SINGLE FAULT CONDITION |  |  |  |  |  |  |  |
| 3.11 | CATEGORY AP | rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements onconstruction, marking and documentation in order to avoid sources of ignition in a FLAMMABLEANAESTHETIC MIXTURE WITH AIR |  |  |  |  |  |  |  |
| 3.12 | CATEGORY APG | rating for ME EQUIPMENT or an ME EQUIPMENT part complying with specified requirements onconstruction, marking and documentation in order to avoid sources of ignition in a FLAMMABLEANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE |  |  |  |  |  |  |  |
| 3.13 | CLASS I | term referring to electrical equipment in which protection against electric shock does not relyon BASIC INSULATION only, but which includes an additional safety precaution in that means areprovided for ACCESSIBLE PARTS of metal or internal parts of metal to be PROTECTIVELY EARTHEDNOTE See Figure 3. |  |  |  |  |  |  |  |
| 3.14 | CLASS II | term referring to electrical equipment in which protection against electric shock does not relyon BASIC INSULATION only, but in which additional safety precautions such as DOUBLEINSULATION or REINFORCED INSULATION are provided, there being no provision for protectiveearthing or reliance upon installation conditionsNOTE 1 See Figure 4.NOTE 2 CLASS II equipment can be provided with a FUNCTIONAL EARTH TERMINAL or a FUNCTIONAL EARTHCONDUCTOR. See also 8.6.8 and 8.6.9. |  |  |  |  |  |  |  |
| 3.15 | CLEARLY LEGIBLE | capable of being read by a person with normal visionNOTE See the test in 7.1.2. |  |  |  |  |  |  |  |
| 3.16 | COLD CONDITION | condition obtained if electrical equipment is de-energized for a sufficiently long time to attainthe ambient temperature |  |  |  |  |  |  |  |
| 3.17 | COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS | component where one or more characteristics ensure that its function is fault-free in relationto the safety requirements of this standard during the EXPECTED SERVICE LIFE of theME EQUIPMENT in NORMAL USE and reasonably foreseeable misuse |  |  |  |  |  |  |  |
| 3.18 | CONTINUOUS OPERATION | operation in NORMAL USE for an unlimited period of time without the specified limits oftemperature being exceeded |  |  |  |  |  |  |  |
| 3.19 | CREEPAGE DISTANCE | shortest distance along the surface of the insulating material between two conductive parts[IEV 151-15-50, modified] |  |  |  |  |  |  |  |
| 3.20 | DEFIBRILLATION-PROOF APPLIED PART | APPLIED PART that is protected against the effects of a discharge of a cardiac defibrillator tothe PATIENT |  |  |  |  |  |  |  |
| 3.21 | DETACHABLE POWER SUPPLY CORD | flexible cord intended to be connected to electrical equipment by means of a suitableAPPLIANCE COUPLER for mains supply purposesNOTE See Figure 1, Figure 2 and Figure 3. |  |  |  |  |  |  |  |
| 3.22 | DIRECT CARDIAC APPLICATION | use of APPLIED PART that can come in direct contact with the PATIENT’S heart |  |  |  |  |  |  |  |
| 3.23 | DOUBLE INSULATION | insulation comprising both BASIC INSULATION and SUPPLEMENTARY INSULATION[IEV 195-06-08]NOTE DOUBLE INSULATION provides two MEANS OF PROTECTION. |  |  |  |  |  |  |  |
| 3.24 | DUTY CYCLE | maximum activation (on) time followed by minimum deactivation (off) time necessary for thesafe operation of the ME EQUIPMENT |  |  |  |  |  |  |  |
| 3.25 | EARTH LEAKAGE CURRENT | current flowing from the MAINS PART through or across the insulation into the PROTECTIVEEARTH CONDUCTOR or a functional earthed connection according to 8.6.9 |  |  |  |  |  |  |  |
| 3.26 | ENCLOSURE | exterior surface of electrical equipment or parts thereofNOTE For the purpose of testing to this standard, metal foil, with specified dimensions, applied in contact withparts of the exterior surface made of material with low conductivity or made of insulating material is considered apart of the ENCLOSURE (see Figure 2, Figure 3 and Figure 4). |  |  |  |  |  |  |  |
| 3.27 | ESSENTIAL PERFORMANCE | performance of a clinical function, other than that related to BASIC SAFETY, where loss ordegradation beyond the limits specified by the MANUFACTURER results in an unacceptable RISKNOTE ESSENTIAL PERFORMANCE is most easily understood by considering whether its absence or degradationwould result in an unacceptable RISK. |  |  |  |  |  |  |  |
| 3.28 | EXPECTED SERVICE LIFE | time period specified by the MANUFACTURER during which the ME EQUIPMENT or ME SYSTEM isexpected to remain safe for use (i.e. maintain BASIC SAFETY and ESSENTIAL PERFORMANCE)NOTE Maintenance can be necessary during the EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
| 3.29 | F-TYPE ISOLATED (FLOATING) APPLIED PART (herein F-TYPE APPLIED PART) | APPLIED PART in which the PATIENT CONNECTIONS are isolated from other parts of theME EQUIPMENT to such a degree that no current higher than the allowable PATIENT LEAKAGECURRENT flows if an unintended voltage originating from an external source is connected tothe PATIENT, and thereby applied between the PATIENT CONNECTION and earthNOTE F-TYPE APPLIED PARTS are either TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS. |  |  |  |  |  |  |  |
| 3.30 | FIXED | term meaning fastened or otherwise secured at a specific location either permanently or sothat it can only be detached by means of a TOOLEXAMPLE 1 Permanently affixed by welding, etc.EXAMPLE 2 Affixed by means of fasteners (screws, nuts, etc.) making removal/opening impossible without usinga TOOL.NOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.31 | FLAMMABLE ANAESTHETIC MIXTURE WITH AIR | mixture of a flammable anaesthetic vapour with air in such a concentration that ignition canoccur under specified conditions |  |  |  |  |  |  |  |
| 3.32 | FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE | mixture of a flammable anaesthetic vapour with oxygen or with nitrous oxide in such aconcentration that ignition can occur under specified conditions |  |  |  |  |  |  |  |
| 3.33 | FUNCTIONAL CONNECTION | connection, electrical or otherwise, including those intended to transfer signals, data, poweror substancesNOTE Connection to a FIXED SUPPLY MAINS socket-outlet, whether single or multiple, is not considered to result ina FUNCTIONAL CONNECTION. |  |  |  |  |  |  |  |
| 3.34 | FUNCTIONAL EARTH CONDUCTOR | conductor to be connected to a FUNCTIONAL EARTH TERMINALNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.35 | FUNCTIONAL EARTH TERMINAL | terminal, directly connected to a circuit or to a screening part, that is intended to be earthedfor functional purposesNOTE See Figure 2, Figure 3 and Figure 4. |  |  |  |  |  |  |  |
| 3.36 | GUARD | part of equipment specifically used to provide protection by means of a physical barrierNOTE Depending on its construction, a GUARD can be called a casing, cover, screen, door, enclosing guard, etc.A GUARD can act:– alone; it is then only effective when it is in place;– in conjunction with an interlocking device with or without guard locking; in this case, protection is ensuredwhatever the position of the GUARD. |  |  |  |  |  |  |  |
| 3.37 | HAND-HELD | term referring to equipment that, once installed and placed into service, is intended to besupported by the handNOTE 1 Equipment can refer to ACCESSORIES or equipment parts.NOTE 2 See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.38 | HARM | physical injury or damage to the health of people or animals, or damage to property or theenvironment[ISO 14971:2007, definition 2.2, modified] |  |  |  |  |  |  |  |
| 3.39 | HAZARD | potential source of HARM[ISO 14971:2007, definition 2.3] |  |  |  |  |  |  |  |
| 3.40 | HAZARDOUS SITUATION | circumstance in which people, property, or the environment are exposed to one or moreHAZARD(S)[ISO 14971:2007, definition 2.4] |  |  |  |  |  |  |  |
| 3.41 | HIGH VOLTAGE | voltage over 1 000 V a.c. or over 1 500 V d.c. or over 1 500 V peak value |  |  |  |  |  |  |  |
| 3.42 | HYDRAULIC TEST PRESSURE | pressure applied to test a vessel or part of itNOTE See 9.7.5. |  |  |  |  |  |  |  |
| 3.43 | INSULATION CO-ORDINATION | mutual correlation of insulation characteristics of electrical equipment taking into account theexpected micro-environment and other influencing stressesNOTE This includes insulation types, CREEPAGE DISTANCES, AIR CLEARANCES, distance through insulation,coatings, encapsulation, environmental aspects, etc. |  |  |  |  |  |  |  |
| 3.44 | INTENDED USE INTENDED PURPOSE | use for which a product, PROCESS or service is intended according to the specifications,instructions and information provided by the MANUFACTURER[ISO 14971:2007, definition 2.5]NOTE INTENDED USE should not be confused with NORMAL USE. While both include the concept of use as intendedby the MANUFACTURER, INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not only themedical purpose, but maintenance, transport, etc. as well. |  |  |  |  |  |  |  |
| 3.45 | INTERNAL ELECTRICAL POWER SOURCE | electrical power source for operating equipment that is a part of the equipment and whichproduces electrical current from some other form of energyEXAMPLE Chemical, mechanical, solar, or nuclearNOTE An INTERNAL ELECTRICAL POWER SOURCE can be inside the principal part of equipment, attached to theoutside, or contained in a separate ENCLOSURE. |  |  |  |  |  |  |  |
| 3.46 | INTERNALLY POWERED | term referring to electrical equipment that is able to operate from an INTERNAL ELECTRICALPOWER SOURCE |  |  |  |  |  |  |  |
| 3.47 | LEAKAGE CURRENT | current that is not functionalNOTE The following LEAKAGE CURRENTS are defined: EARTH LEAKAGE CURRENT, TOUCH CURRENT and PATIENTLEAKAGE CURRENT. |  |  |  |  |  |  |  |
| 3.48 | MAINS CONNECTOR | part of an APPLIANCE COUPLER integral with or intended to be attached to a flexible cord that isintended to be connected to the SUPPLY MAINSNOTE A MAINS CONNECTOR is intended to be inserted into the APPLIANCE INLET of electrical equipment (seeFigure 1 and Figure 2). |  |  |  |  |  |  |  |
| 3.49 | MAINS PART | part of electrical equipment forming a circuit that is intended to be connected to the SUPPLYMAINSNOTE 1 The MAINS PART includes all conductive parts that are not separated from the SUPPLY MAINS by at least oneMEANS OF PROTECTION.NOTE 2 For the purpose of this definition, the PROTECTIVE EARTH CONDUCTOR is not regarded as a part of theMAINS PART (see Figure 2 and Figure 3). |  |  |  |  |  |  |  |
| 3.50 | MAINS PLUG | part, integral with or intended to be attached to a POWER SUPPLY CORD of electrical equipment,to be inserted into a mains socket-outletNOTE 1 See Figure 1.NOTE 2 See also IEC 60083 and IEC 60309-1 [8]. |  |  |  |  |  |  |  |
| 3.51 | MAINS SUPPLY TRANSFORMER | static piece of equipment with two or more windings which, by electro-magnetic induction,transforms an alternating voltage and current from a SUPPLY MAINS into a voltage and currentusually of different values at the same frequency |  |  |  |  |  |  |  |
| 3.52 | MAINS TERMINAL DEVICE | TERMINAL DEVICE by which the electrical connection to the SUPPLY MAINS is madeNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.53 | MAINS TRANSIENT VOLTAGE | highest peak voltage expected at the power input to the electrical equipment, arising fromexternal transients on the SUPPLY MAINS |  |  |  |  |  |  |  |
| 3.54 | MAINS VOLTAGE | voltage of a SUPPLY MAINS between two line conductors of a polyphase system or voltagebetween the line conductor and the neutral conductor of a single-phase system |  |  |  |  |  |  |  |
| 3.55 | MANUFACTURER | natural or legal person with responsibility for the design, manufacture, packaging, or labellingof ME EQUIPMENT, assembling an ME SYSTEM, or adapting ME EQUIPMENT or an ME SYSTEM,regardless of whether these operations are performed by that person or on that person'sbehalf by a third partyNOTE 1 ISO 13485 [30] defines “labelling” as written, printed or graphic matter– affixed to a medical device or any of its containers or wrappers, or– accompanying a medical device,related to identification, technical description, and use of the medical device, but excluding shipping documents. In this standard,that material is described as markings and ACCOMPANYING DOCUMENTS.NOTE 2 “Adapting” includes making substantial modifications to ME EQUIPMENT or an ME SYSTEM already in use.NOTE 3 In some jurisdictions, the RESPONSIBLE ORGANIZATION can be considered a MANUFACTURER when involvedin the activities described.NOTE 4 Adapted from ISO 14971:2007, definition 2.8. |  |  |  |  |  |  |  |
| 3.56 | MAXIMUM MAINS VOLTAGE | voltage used for test purposes related to the voltage of the SUPPLY MAINS and connected tocertain ME EQUIPMENT partsNOTE The value for MAXIMUM MAINS VOLTAGE is determined according to 8.5.3. |  |  |  |  |  |  |  |
| 3.57 | MAXIMUM PERMISSIBLE WORKING PRESSURE | maximum pressure permitted on a component according to a declaration of the manufacturerof such component |  |  |  |  |  |  |  |
| 3.58 | MEANS OF OPERATOR PROTECTION MOOP | MEANS OF PROTECTION for reducing the RISK due to electric shock to persons other than thePATIENT |  |  |  |  |  |  |  |
| 3.59 | MEANS OF PATIENT PROTECTION MOPP | MEANS OF PROTECTION for reducing the RISK due to electric shock to the PATIENT |  |  |  |  |  |  |  |
| 3.60 | MEANS OF PROTECTION MOP | means for reducing the RISK due to electric shock in accordance with the requirements of thisstandardNOTE MEANS OF PROTECTION include insulation, AIR CLEARANCES, CREEPAGE DISTANCES, impedances, andPROTECTIVE EARTH CONNECTIONS. |  |  |  |  |  |  |  |
| 3.61 | MECHANICAL HAZARD | HAZARD connected with or produced by physical force |  |  |  |  |  |  |  |
| 3.62 | MECHANICAL PROTECTIVE DEVICE | device that eliminates or reduces mechanical RISK to an acceptable level and which operatesin the case of SINGLE FAULT CONDITION |  |  |  |  |  |  |  |
| 3.63 | MEDICAL ELECTRICAL EQUIPMENTME EQUIPMENT | electrical equipment having an APPLIED PART or transferring energy to or from the PATIENT ordetecting such energy transfer to or from the PATIENT and which is:a) provided with not more than one connection to a particular SUPPLY MAINS; andb) intended by its MANUFACTURER to be used:1) in the diagnosis, treatment, or monitoring of a PATIENT; or2) for compensation or alleviation of disease, injury or disabilityNOTE 1 ME EQUIPMENT includes those ACCESSORIES as defined by the MANUFACTURER that are necessary to enablethe NORMAL USE of the ME EQUIPMENT.NOTE 2 Not all electrical equipment used in medical practice falls within this definition (e.g. some in vitrodiagnostic equipment).NOTE 3 The implantable parts of active implantable medical devices can fall within this definition, but they areexcluded from the scope of this standard by appropriate wording in Clause 1.NOTE 4 This standard uses the term “electrical equipment” to mean ME EQUIPMENT or other electrical equipment.NOTE 5 See also 4.10.1, 8.2.1 and 16.3. |  |  |  |  |  |  |  |
| 3.64 | MEDICAL ELECTRICAL SYSTEMME SYSTEM | combination, as specified by its MANUFACTURER, of items of equipment, at least one of whichis ME EQUIPMENT to be inter-connected by FUNCTIONAL CONNECTION or by use of a MULTIPLESOCKET-OUTLETNOTE Equipment, when mentioned in this standard, should be taken to include ME EQUIPMENT. |  |  |  |  |  |  |  |
| 3.65 | MOBILE | term referring to TRANSPORTABLE equipment that, once installed and placed into service, isintended to be moved from one location to another while supported by its own wheels orequivalent meansNOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.66 | MODEL OR TYPE REFERENCE | combination of figures, letters or both used to identify a particular model of equipment orACCESSORY |  |  |  |  |  |  |  |
| 3.67 | MULTIPLE SOCKET-OUTLET MSO | one or more socket-outlets intended to be connected to, or integral with, flexible cables, cordsor ME EQUIPMENT providing SUPPLY MAINS or equivalent voltageNOTE A MULTIPLE SOCKET-OUTLET can be a separate item or an integral part of equipment. |  |  |  |  |  |  |  |
| 3.68 | NETWORK/DATA COUPLING | any means to transmit or receive information to or from other equipment in accordance withthe MANUFACTURER’S specifications |  |  |  |  |  |  |  |
| 3.69 | NOMINAL (value) | value quoted for reference purposes that is subject to agreed tolerancesEXAMPLE NOMINAL MAINS VOLTAGE or NOMINAL diameter of a screw |  |  |  |  |  |  |  |
| 3.70 | NORMAL CONDITION | condition in which all means provided for protection against HAZARDS are intact |  |  |  |  |  |  |  |
| 3.71 | NORMAL USE | operation, including routine Inspection and adjustments by any OPERATOR, and stand-by,according to the instructions for useNOTE NORMAL USE should not be confused with INTENDED USE. While both include the concept of use asintended by the MANUFACTURER, INTENDED USE focuses on the medical purpose while NORMAL USE incorporates notonly the medical purpose, but maintenance, transport, etc. as well. |  |  |  |  |  |  |  |
| 3.72 | OBJECTIVE EVIDENCE | data supporting the existence or verity of somethingNOTE Objective evidence can be obtained through observation, measurement, testing or other means.[ISO 14971:2007, definition 2.10] |  |  |  |  |  |  |  |
| 3.73 | OPERATOR | person handling equipmentNOTE See also 3.101. |  |  |  |  |  |  |  |
| 3.74 | OVER-CURRENT RELEASE | protective device that causes a circuit to open, with or without time-delay, when the current inthe device exceeds a predetermined value[IEV 441-16-33, modified] |  |  |  |  |  |  |  |
| 3.75 | OXYGEN RICH ENVIRONMENT | environment in which the concentration of oxygen is:a) greater than 25 % for ambient pressures up to 110 kPa; orb) the partial pressure of oxygen is greater than 27,5 kPa at ambient pressures exceeding110 kPa |  |  |  |  |  |  |  |
| 3.76 | PATIENT | living being (person or animal) undergoing a medical, surgical or dental procedureNOTE A PATIENT can be an OPERATOR. |  |  |  |  |  |  |  |
| 3.77 | PATIENT AUXILIARY CURRENT | current flowing in the PATIENT in NORMAL USE between any PATIENT CONNECTION and all otherPATIENT CONNECTIONS and not intended to produce a physiological effect |  |  |  |  |  |  |  |
| 3.78 | PATIENT CONNECTION | individual point on the APPLIED PART through which current can flow between the PATIENT andthe ME EQUIPMENT in NORMAL CONDITION or SINGLE FAULT CONDITION |  |  |  |  |  |  |  |
| 3.79 | PATIENT ENVIRONMENT | any volume in which intentional or unintentional contact can occur between a PATIENT andparts of the ME EQUIPMENT or ME SYSTEM or between a PATIENT and other persons touchingparts of the ME EQUIPMENT or ME SYSTEM |  |  |  |  |  |  |  |
| 3.80 | PATIENT LEAKAGE CURRENT | current:– flowing from the PATIENT CONNECTIONS via the PATIENT to earth; or– originating from the unintended appearance of a voltage from an external source on thePATIENT and flowing from the PATIENT via the PATIENT CONNECTIONS of an F-TYPE APPLIEDPART to earth |  |  |  |  |  |  |  |
| 3.81 | PEAK WORKING VOLTAGE | highest peak or d.c. value of a WORKING VOLTAGE, including repetitive peak impulsesgenerated in the electrical equipment, but not including external transients[IEC 60950-1:2005, definition 1.2.9.8, modified] |  |  |  |  |  |  |  |
| 3.82 | PEMS DEVELOPMENT LIFE-CYCLE | necessary activities occurring during a period of time that starts at the concept phase of aproject and finishes when the PEMS VALIDATION is completeNOTE See also 3.90. |  |  |  |  |  |  |  |
| 3.83 | PEMS VALIDATION | PROCESS of evaluating a PEMS or a component of a PEMS during or at the end of thedevelopment PROCESS, to determine whether it satisfies the requirements for its INTENDED USENOTE See also 3.90. |  |  |  |  |  |  |  |
| 3.84 | PERMANENTLY INSTALLED | term meaning electrically connected to the SUPPLY MAINS by means of a permanent connectionthat can only be detached by the use of a TOOL |  |  |  |  |  |  |  |
| 3.85 | PORTABLE | term referring to TRANSPORTABLE equipment that, once installed and placed into service, isintended to be moved from one location to another while being carried by one or morepersonsNOTE 1 Equipment can refer to ACCESSORIES or equipment parts.NOTE 2 See the taxonomy in the rationale for definition 3.63 |  |  |  |  |  |  |  |
| 3.86 | POTENTIAL EQUALIZATION CONDUCTOR | conductor other than a PROTECTIVE EARTH CONDUCTOR or a neutral conductor, providing adirect connection between electrical equipment and the potential equalization busbar of theelectrical installationNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.87 | POWER SUPPLY CORD | flexible cord, FIXED to or assembled with electrical equipment for connection to SUPPLY MAINSNOTE See Figure 1 to Figure 4 (inclusive). |  |  |  |  |  |  |  |
| 3.88 | PROCEDURE | specified way to carry out an activity or a PROCESS[ISO 14971:2007, definition 2.12] |  |  |  |  |  |  |  |
| 3.89 | PROCESS | set of interrelated or interacting activities which transforms inputs into outputs[ISO 14971:2007, definition 2.13] |  |  |  |  |  |  |  |
| 3.90 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMPEMS | ME EQUIPMENT or an ME SYSTEM containing one or more PROGRAMMABLE ELECTRONICSUBSYSTEMS (PESS) |  |  |  |  |  |  |  |
| 3.91 | PROGRAMMABLE ELECTRONIC SUBSYSTEMPESS | system based on one or more central processing units, including their software and interfaces |  |  |  |  |  |  |  |
| 3.92 | PROPERLY INSTALLED | installed in accordance with the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |
| 3.93 | PROTECTIVE EARTH CONDUCTOR | conductor to be connected between the PROTECTIVE EARTH TERMINAL and an externalprotective earthing systemNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.94 | PROTECTIVE EARTH CONNECTION | connection to the PROTECTIVE EARTH TERMINAL provided for protective purposes and complyingwith the requirements of this standard |  |  |  |  |  |  |  |
| 3.95 | PROTECTIVE EARTH TERMINAL | terminal connected to conductive parts of CLASS I equipment for safety purposes. This terminalis intended to be connected to an external protective earthing system by a PROTECTIVE EARTHCONDUCTORNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.96 | PROTECTIVELY EARTHED | connected to the PROTECTIVE EARTH TERMINAL for protective purposes by means complyingwith the requirements of this standard |  |  |  |  |  |  |  |
| 3.97 | RATED (value) | term referring to a value assigned by the MANUFACTURER for a specified operating condition |  |  |  |  |  |  |  |
| 3.98 | RECORD | document stating results achieved or providing evidence of activities performed[ISO 14971:2007, definition 2.14] |  |  |  |  |  |  |  |
| 3.99 | REINFORCED INSULATION | single insulation system that provides two MEANS OF PROTECTION |  |  |  |  |  |  |  |
| 3.100 | RESIDUAL RISK | RISK remaining after RISK CONTROL measures have been taken[ISO 14971:2007, definition 2.15] |  |  |  |  |  |  |  |
| 3.101 | RESPONSIBLE ORGANIZATION | entity accountable for the use and maintenance of an ME EQUIPMENT or an ME SYSTEMNOTE 1 The accountable entity can be, for example, a hospital, an individual clinician or a layperson. In home useapplications, the PATIENT, OPERATOR and RESPONSIBLE ORGANIZATION can be one and the same person.NOTE 2 Education and training is included in “use.” |  |  |  |  |  |  |  |
| 3.102 | RISK | combination of the probability of occurrence of HARM and the SEVERITY of that HARM[ISO 14971:2007, definition 2.16] |  |  |  |  |  |  |  |
| 3.103 | RISK ANALYSIS | systematic use of available information to identify HAZARDS and to estimate the RISK[ISO 14971:2007, definition 2.17] |  |  |  |  |  |  |  |
| 3.104 | RISK ASSESSMENT | overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION[ISO 14971:2007, definition 2.18] |  |  |  |  |  |  |  |
| 3.105 | RISK CONTROL | PROCESS in which decisions are made and measures implemented by which RISKS are reducedto, or maintained within, specified levels[ISO 14971:2007, definition 2.19] |  |  |  |  |  |  |  |
| 3.106 | RISK EVALUATION | PROCESS of comparing the estimated RISK against given RISK criteria to determine theacceptability of the RISK[ISO 14971:2007, definition 2.21] |  |  |  |  |  |  |  |
| 3.107 | RISK MANAGEMENT | systematic application of management policies, PROCEDURES and practices to the tasks ofanalyzing, evaluating and controlling RISK[ISO 14971:2007, definition 2.22]NOTE For the purposes of this standard, RISK MANAGEMENT does not include planning for or monitoring ofproduction and post-production information; whereas this is required for compliance with ISO 14971 (see 4.2.2). | Test Information |  |  |  |  |  |  |
| 3.108 | RISK MANAGEMENT FILE | set of RECORDS and other documents that are produced by RISK MANAGEMENT[ISO 14971:2007, definition 2.23]NOTE All safety related information including MANUFACTURER'S calculations, test results, etc. is considered to bepart of the RISK MANAGEMENT FILE. See also 4.2. |  |  |  |  |  |  |  |
| 3.109 | SAFE WORKING LOAD | maximum external mechanical load (mass) on equipment or an equipment part that ispermitted in NORMAL USE |  |  |  |  |  |  |  |
| 3.110 | SECONDARY CIRCUIT | circuit which is separated from the MAINS PART by at least one MEANS OF PROTECTION andderives its power from a transformer, converter or equivalent isolation device, or from anINTERNAL ELECTRICAL POWER SOURCENOTE See also 8.9.1.12. |  |  |  |  |  |  |  |
| 3.111 | SELF-RESETTING THERMAL CUT-OUT | THERMAL CUT-OUT that automatically restores the current after the relevant part of electricalequipment has cooled |  |  |  |  |  |  |  |
| 3.112 | SEPARATION DEVICE | component or arrangement of components with input parts and output parts that, for safetyreasons, prevents a transfer of unwanted voltage or current between parts of an ME SYSTEM |  |  |  |  |  |  |  |
| 3.113 | SERVICE PERSONNEL | individuals or entity accountable to the RESPONSIBLE ORGANIZATION that install, assemble,maintain or repair ME EQUIPMENT, ME SYSTEMS or equipment |  |  |  |  |  |  |  |
| 3.114 | SEVERITY | measure of the possible consequences of a HAZARD[ISO 14971:2007, definition 2.25] |  |  |  |  |  |  |  |
| 3.115 | SIGNAL INPUT/OUTPUT PARTSIP/SOP | part of ME EQUIPMENT, not being an APPLIED PART, intended to deliver or receive signals to orfrom other electrical equipment, for example, for display, recording or data processingNOTE See Figure 2. |  |  |  |  |  |  |  |
| 3.116 | SINGLE FAULT CONDITION | condition of ME EQUIPMENT in which a single means for reducing a RISK is defective or a singleabnormal condition is presentNOTE See 4.7 and 13.2. |  |  |  |  |  |  |  |
| 3.117 | SINGLE FAULT SAFE | characteristic of ME EQUIPMENT or its parts whereby it remains free of unacceptable RISKduring its EXPECTED SERVICE LIFE under SINGLE FAULT CONDITIONSNOTE See 4.7. |  |  |  |  |  |  |  |
| 3.118 | STATIONARY | term referring to equipment that, once installed and placed into service, is not intended to bemoved from one place to anotherNOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.119 | SUPPLEMENTARY INSULATION | independent insulation applied in addition to BASIC INSULATION in order to provide protectionagainst electric shock in the event of a failure of BASIC INSULATION[IEV 826-12-15, modified]NOTE SUPPLEMENTARY INSULATION provides one MEANS OF PROTECTION |  |  |  |  |  |  |  |
| 3.120 | SUPPLY MAINS | source of electrical energy not forming part of ME EQUIPMENT or ME SYSTEMNOTE This also includes battery systems and converter systems in ambulances and the like. |  |  |  |  |  |  |  |
| 3.121 | TENSILE SAFETY FACTOR | ratio between TENSILE STRENGTH and the stress corresponding to the TOTAL LOAD |  |  |  |  |  |  |  |
| 3.122 | TENSILE STRENGTH | maximum tensile stress a test piece will withstand before rupturing |  |  |  |  |  |  |  |
| 3.123 | TERMINAL DEVICE | part of electrical equipment by which electrical connection is madeNOTE A TERMINAL DEVICE can contain several individual contacts. |  |  |  |  |  |  |  |
| 3.124 | THERMAL CUT-OUT | device that, during an abnormal condition, limits the temperature of electrical equipment or ofpart of it, by automatically opening the circuit or by reducing the current, and that is soconstructed that its setting cannot be altered except by qualified SERVICE PERSONNEL |  |  |  |  |  |  |  |
| 3.125 | THERMAL STABILITY | condition under which the temperature of an object does not increase by more than 2 °C overa period of 1 h |  |  |  |  |  |  |  |
| 3.126 | THERMOSTAT | temperature sensing control that is intended to keep a temperature within a specific range orabove/below a preset value |  |  |  |  |  |  |  |
| 3.127 | TOOL | extra-corporeal object that can be used to secure or release fasteners or to make adjustmentsNOTE Coins and keys are considered TOOLS within the context of this standard. |  |  |  |  |  |  |  |
| 3.128 | TOTAL LOAD | maximum total loading of a part including the maximum SAFE WORKING LOAD, where applicable,and the static and dynamic forces occurring in NORMAL USENOTE 1 Examples of dynamic forces include forces caused by acceleration or deceleration of masses.NOTE 2 Where a load is divided over several parallel supporting parts and the distribution over these parts is notdetermined unequivocally, the least favourable possibility is to be considered. |  |  |  |  |  |  |  |
| 3.129 | TOUCH CURRENT | LEAKAGE CURRENT flowing from the ENCLOSURE or from parts thereof, excluding PATIENTCONNECTIONS, accessible to any OPERATOR or PATIENT in NORMAL USE, through an external pathother than the PROTECTIVE EARTH CONDUCTOR, to earth or to another part of the ENCLOSURENOTE The meaning of this term is the same as that of “enclosure leakage current” in the first and secondeditions of this standard. The term has been changed to align with IEC 60950-1 and to reflect the fact that themeasurement now applies also to parts that are normally PROTECTIVELY EARTHED. |  |  |  |  |  |  |  |
| 3.130 | TRANSPORTABLE | term referring to equipment that, once installed and placed into service, is intended to bemoved from one place to another whether or not connected to a supply and without anappreciable restriction of rangeEXAMPLE MOBILE equipment, PORTABLE equipment. and BODY-WORN equipmentNOTE See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.131 | TRAPPING ZONE | accessible location on or within the ME EQUIPMENT, ME SYSTEM or in the equipmentenvironment where a human body or a part of the human body is exposed to a trapping,crushing, shearing, impact, cutting, entanglement, drawing in, stabbing or abrasion HAZARD |  |  |  |  |  |  |  |
| 3.132 | TYPE B APPLIED PART | APPLIED PART complying with the specified requirements of this standard to provide protectionagainst electric shock, particularly regarding allowable PATIENT LEAKAGE CURRENT and PATIENTAUXILIARY CURRENTNOTE 1 A TYPE B APPLIED PART is marked with symbol IEC 60417-5840 (2002-10) (see Table D.1, symbol 19) or,when applicable, with symbol IEC 60417-5841 (2002-10) (see Table D.1, symbol 25). See also 3.20.NOTE 2 TYPE B APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION.NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
| 3.133 | TYPE BF APPLIED PART | F-TYPE APPLIED PART complying with the specified requirements of this standard to provide ahigher degree of protection against electric shock than that provided by TYPE B APPLIED PARTSNOTE 1 A TYPE BF APPLIED PART is marked with symbol IEC 60417-5333 (2002-10) (see Table D.1, symbol 20) or,when applicable, with symbol 60417-5334 (2002-10) (see Table D.1, symbol 26). See also 3.20.NOTE 2 TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION.NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
| 3.134 | TYPE CF APPLIED PART | F-TYPE APPLIED PART complying with the specified requirements of this standard to provide ahigher degree of protection against electric shock than that provided by TYPE BF APPLIED PARTSNOTE 1 A TYPE CF APPLIED PART is marked with symbol IEC 60417-5335 (2002-10) (see Table D.1, symbol 21) or,when applicable, with symbol 60417-5336 (2002-10) (see Table D.1, symbol 27). See also 3.20.NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying the RISK MANAGEMENT PROCESS.NOTE 3 See the rationale for the definition of DIRECT CARDIAC APPLICATION (3.22) concerning the applied partsthat need to be TYPE CF APPLIED PARTS. |  |  |  |  |  |  |  |
| 3.135 | TYPE TEST | test on a representative sample of the equipment with the objective of determining if theequipment, as designed and manufactured, can meet the requirements of this standard |  |  |  |  |  |  |  |
| 3.136 | USABILITY | characteristic of the OPERATOR interface that establishes effectiveness, efficiency, ease ofOPERATOR learning and OPERATOR satisfaction[IEC 62366:2007, definition 3.17, modified] |  |  |  |  |  |  |  |
| 3.137 | USABILITY ENGINEERING | application of knowledge about human behaviour, abilities, limitations, and othercharacteristics to the design of tools, devices, systems, tasks, jobs, and environments toachieve adequate USABILITY[IEC 62366:2007, definition 3.18] |  |  |  |  |  |  |  |
| 3.138 | VERIFICATION | confirmation, through the provision of OBJECTIVE EVIDENCE that specified requirements havebeen fulfilledNOTE 1 The term “verified” is used to designate the corresponding status.NOTE 2 Confirmation can comprise activities such as:– performing alternative calculations;– comparing a new design specification with a similar proven design specification;– undertaking tests and demonstrations;– reviewing documents prior to issue.[ISO 14971:2007, definition 2.28] |  |  |  |  |  |  |  |
| 3.139 | WORKING VOLTAGE | highest voltage to which the insulation or the component under consideration is, or can be,subjected when the electrical equipment is operating under conditions of NORMAL USE[IEC 60950-1:2005, definition 1.2.9.6] |  |  |  |  |  |  |  |
| 3.140 | AIR KERMA | Kquotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the chargedparticles liberated by uncharged particles in a mass dm of air, thus (see equation in standard)Unit: J kg–1The special name for the unit of AIR KERMA is gray (Gy) (ICRU 60)[IEC 60601-1-3:2008, definition 3.4] |  |  |  |  |  |  |  |
| 3.141 | ALARM CONDITION | state of the ALARM SYSTEM when it has determined that a potential or actual HAZARDOUSSITUATION exists for which OPERATOR awareness or response is requiredNOTE 1 An ALARM CONDITION can be invalid, i.e. a false positive ALARM CONDITION.NOTE 2 An ALARM CONDITION can be missed, i.e. a false negative ALARM CONDITION.[IEC 60601-1-8:2006 / Amendment 1 (2012), definition 3.1] |  |  |  |  |  |  |  |
| 3.142 | ALARM SIGNAL | type of signal generated by the ALARM SYSTEM to indicate the presence (or occurrence) of anALARM CONDITION[IEC 60601-1-8:2006, definition 3.9] |  |  |  |  |  |  |  |
| 3.143 | ALARM SYSTEM | parts of ME EQUIPMENT or a ME SYSTEM that detect ALARM CONDITIONS and, as appropriate,generate ALARM SIGNALS[IEC 60601-1-8:2006, definition 3.11] |  |  |  |  |  |  |  |
| 3.144 | BODY-WORN | term referring to TRANSPORTABLE equipment whose INTENDED USE includes operation whilebeing worn by a PATIENT or attached to a PATIENT’S clothingNOTE 1 TRANSPORTABLE equipment can be both BODY-WORN and HAND-HELD.[IEC 60601-1-11:2010, definition 3.1]NOTE 2 See the taxonomy in the rationale for definition 3.63. |  |  |  |  |  |  |  |
| 3.145 | IT-NETWORK | a system or systems composed of communicating nodes and transmission links to providephysically linked or wireless transmission between two or more specified communicationnodes[IEC 80001-1:2010, definition 2.12] |  |  |  |  |  |  |  |
| 3.146 | PRIMARY OPERATING FUNCTION | function that involves OPERATOR interaction that is frequently used or related to the safety ofthe ME EQUIPMENT[IEC 62366:2007, definition 3.14, modified] |  |  |  |  |  |  |  |
| 3.147 | USABILITY ENGINEERING FILE | set of RECORDS and other documents that are produced by the USABILITY ENGINEERINGPROCESS[IEC 62366:2007, definition 3.19] |  |  |  |  |  |  |  |
| 4 | General requirements |  |  |  |  |  |  |  |  |
| 4.1 | Conditions for application to ME EQUIPMENT or ME SYSTEMS | Unless otherwise specified, the requirements of this standard shall apply in NORMAL USE andreasonably foreseeable misuse.When applying this standard to ME EQUIPMENT or ME SYSTEMS intended for the compensation oralleviation of disease, injury or disability, the definitions and requirements that use the termPATIENT shall be considered as applying to the person for whom the ME EQUIPMENT or MESYSTEM is intended. | test information | define normal use and reasonably foreseeable misuse | Jackie |  | RMF | example.com/ |  |
| 4.2 | RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS |  |  | All subsequent 4.2 clauses are handled by the same RMF procedure and final validation provided by Intertek | Jackie |  | RMF | example.com/ |  |
| 4.2.1 | Introduction to RISK MANAGEMENT | Subclause 4.2 specifies the RISK MANAGEMENT PROCESS that is required for compliance withthis standard. This RISK MANAGEMENT PROCESS is intended to serve the following purposes:a) To identify whether the normative requirements specified in Clauses 5 to 17 of thisstandard, together with the requirements of applicable collateral and particular standards,address all the HAZARDS associated with the particular ME EQUIPMENT or ME SYSTEM underconsideration.b) To identify the way in which some particular tests specified in this standard should beapplied to a particular ME EQUIPMENT or ME SYSTEM.c) To identify whether particular HAZARDS or HAZARDOUS SITUATIONS for which this standarddoes not provide specific acceptance criteria result in any RISKS for a particularME EQUIPMENT or ME SYSTEM, and, if so, to establish acceptable RISK levels and evaluatethe RESIDUAL RISKS.d) To evaluate the acceptability of alternative RISK CONTROL strategies by comparingRESIDUAL RISK with that achieved by applying the full requirements of this standard.Although the RISK MANAGEMENT PROCESS specified in this standard is required to comply withthe relevant requirements of ISO 14971, it is not as extensive as and does not include all ofthe elements required for compliance with ISO 14971. For example, the RISK MANAGEMENTPROCESS required for compliance with this standard does not include the production and postproduction monitoring required in ISO 14971. Furthermore, verification of compliance with theRISK MANAGEMENT requirements of this standard can be accomplished by examination of theRECORDS and other documentation required by this standard and assessment of the processescited in this standard and does not require auditing of the RISK MANAGEMENT PROCESS. | RMF | Hazard Analyses |  |  |  |  |  |
| 4.2.2 | General requirement for RISK MANAGEMENT | A RISK MANAGEMENT PROCESS complying with ISO 14971 shall be performed. For compliance.with this standard, all elements of the ISO 14971:2007 RISK MANAGEMENT PROCESS shall beapplied except:– the planning for and execution of production and post-production monitoring (subclause3.1, fourth dash, subclause 3.4, item f), and Clause 9 of ISO 14971:2007), and– periodic reviews of the suitability of the RISK MANAGEMENT PROCESS (subclause 3.2, fourthdash, of ISO 14971:2007).When applying any of the requirements of ISO 14971:– the term “medical device” shall assume the same meaning as ME EQUIPMENT or ME SYSTEM;and– the term “fault conditions” referred to in ISO 14971 shall include, but shall not be limitedto, SINGLE FAULT CONDITIONS identified in this standard.NOTE 1 This standard specifies requirements that are generally applicable to RISKS associated with theME EQUIPMENT or ME SYSTEMS. Those requirements are intended to facilitate the RISK MANAGEMENT PROCESS. TheRISK MANAGEMENT PROCESS is aimed at identifying not only those HAZARDS addressed by this standard, but allHAZARDS, their associated RISKS and RISK CONTROL measures.NOTE 2 Conditions or faults that can give rise to HAZARDOUS SITUATIONS are identified in the clauses of thisstandard. In these cases, it will often be necessary to carry out a RISK MANAGEMENT PROCESS to determine what theactual HAZARDOUS SITUATIONS are and the tests that need to be done to show that the identified HAZARDOUSSITUATIONS do not arise in the specified circumstances.NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in thisstandard for each constituent component of the ME EQUIPMENT or ME SYSTEM, such as proprietary components,subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER would need to take specialaccount of the need for additional RISK CONTROL measures.NOTE 4 Where requirements of this standard refer to freedom from unacceptable RI…[truncated] | RMF |  |  |  |  |  |  |
| 4.2.3 | Evaluating RISK |  |  |  |  |  |  |  |  |
| 4.2.3.1 | HAZARDS identified in the IEC 60601-series | The requirements of this standard shall be applied in the following way when evaluating RISK:recorded in the RISK MANAGEMENT plan, i.e. no unacceptable RISK remains. Only therelevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. the MANUFACTURER'Scalculations or test results, or the determination of RISK acceptability.NOTE When ME EQUIPMENT or an ME SYSTEM has been designed in such way that for a certain type of HAZARDS noHAZARDOUS SITUATION exists, no further RISK ASSESSMENT for that HAZARD is necessary. This can be verified bytests or Inspections.a) Where this standard or its collateral or particular standards specify requirementsaddressing particular HAZARDS or HAZARDOUS SITUATIONS, together with specific acceptancecriteria, compliance with these requirements is presumed to establish that the RESIDUALRISKS have been reduced to acceptable levels unless there is OBJECTIVE EVIDENCE to thecontrary.EXAMPLE 1 Subclause 8.5.1.2, MEANS OF PATIENT PROTECTION (MOPP)EXAMPLE 2 Subclause 9.4.2.1, Instability in transport positionCompliance is checked by satisfying the relevant requirements of this standard and itscollateral and particular standards.b) Where this standard or its collateral or particular standards specify requirementsaddressing particular HAZARDS or HAZARDOUS SITUATIONS but do not provide specificacceptance criteria, the MANUFACTURER shall provide the acceptance criteria defined in theRISK MANAGEMENT plan. These acceptance criteria shall ensure that the RESIDUAL RISK isacceptable according to the criteria for RISK acceptability recorded in the RISK MANAGEMENTplan.EXAMPLE 3 Subclause 9.8.3.3, Dynamic forces due to loading from personsEXAMPLE 4 Subclause 11.6.3, Spillage on ME EQUIPMENT and ME SYSTEMSCompliance is checked by confirming that the RECORDS in the RISK MANAGEMENT FILEdemonstrate that, after applying the specific requirements of this standard, the acceptancecriteria determined by the MANUFACTURER are satisfied. On…[truncated] | RMF | Hazard Analyses, verification of acceptable risk |  |  |  |  |  |
| 4.2.3.2 | HAZARDS not identified in the IEC 60601 series | For HAZARDS or HAZARDOUS SITUATIONS that are identified for the particular ME EQUIPMENT orME SYSTEM but are not specifically addressed in this standard or its collateral or particularstandards, the MANUFACTURER shall address those HAZARDS in the RISK MANAGEMENT PROCESSas specified in 4.2.2.EXAMPLE ME EQUIPMENT or an ME SYSTEM for which there are particular RISKS but no particular standard.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | Identify risks outside standards |  |  |  |  |  |
| 4.3 | ESSENTIAL PERFORMANCE | During RISK ANALYSIS, the MANUFACTURER shall identify the performance of the clinicalfunction(s) of the ME EQUIPMENT or ME SYSTEM, other than that related to BASIC SAFETY, that isnecessary to achieve its INTENDED USE or that could affect the safety of the ME EQUIPMENT orME SYSTEM.The MANUFACTURER shall then specify performance limits between fully functional and totalloss of the identified performance in both NORMAL CONDITION and SINGLE FAULT CONDITION.The MANUFACTURER shall then evaluate the RISK from the loss or degradation of the identifiedperformance beyond the limits specified by the MANUFACTURER. If the resulting RISK isunacceptable, then the identified performance constitutes an ESSENTIAL PERFORMANCE of theME EQUIPMENT or ME SYSTEM.The MANUFACTURER shall implement RISK CONTROL measures to reduce the RISK from the lossor degradation of the identified performance to an acceptable level.NOTE 1 The performance of the RISK CONTROL measure might well become an aspect of the ESSENTIALPERFORMANCE of the ME EQUIPMENT or ME SYSTEM. For example, the generation of the ALARM SIGNAL to indicate theinterruption of the SUPPLY MAINS could be “essential” if an interruption of the SUPPLY MAINS could result in anunacceptable RISK if it went unattended.The MANUFACTURER shall specify the methods used to verify the effectiveness of the RISKCONTROL measures. This shall include any assessment made to determine whetherverification is needed.NOTE 2 Following the principles of RISK MANAGEMENT, the MANUFACTURER is required to verify the effectiveness ofeach RISK CONTROL measure. This can involve demonstrating that the RISK CONTROL measure will operate in thepresence of the conditions that result in the loss or degradation of the identified performance.EXAMPLE 1 If ESSENTIAL PERFORMANCE is lost because of an interruption of the SUPPLY MAINS, an ALARM SYSTEMintended to notify the OPERATOR that the SUPPLY MAINS has been interrupted would need to have a backup powerso…[truncated] | RMF, Inspection, test | Identify essential performance of the clinical functions outside of basic safety, Inspection and test of Essential Performance | Mike |  | Question | example.com/ |  |
| 4.4 | EXPECTED SERVICE LIFE | The MANUFACTURER shall state the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEMin the RISK MANAGEMENT FILE.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | State service life in accompanying documents and engineering documents | Mike |  | Question | example.com/ |  |
| 4.5 | Alternative RISK CONTROL measures or test methods for ME EQUIPMENT orME SYSTEMS | Where this standard specifies a particular RISK CONTROL measure or test method, analternative RISK CONTROL measure or test method is acceptable, provided that theMANUFACTURER can demonstrate through scientific data or clinical opinion or comparativestudies that the RESIDUAL RISK that results from applying the alternative RISK CONTROLmeasure or test method remains acceptable and is comparable to the RESIDUAL RISK thatresults from applying the requirements of this standard.Comparative studies in this context mean studies comparing the effect of the alternative RISKCONTROL measure or test method with the RISK CONTROL measure or test method specified inthis standard.NOTE Alternative RISK CONTROL measures can allow for exceeding limits specified in this standard or in itscollateral or particular standards if additional measures for compensation are provided.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | Identify alternative risk control measures with justification if necessary |  |  | Done | n/a |  |
| 4.6 | ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT | The RISK MANAGEMENT PROCESS shall include an assessment of whether parts that can comeinto contact with the PATIENT but fall outside of the definition of APPLIED PARTS need to besubject to the requirements for APPLIED PARTS. For the parts concerned, the requirements forTYPE B APPLIED PART shall be applied unless the assessment identifies a need for therequirements for a TYPE BF APPLIED PART or TYPE CF APPLIED PART to apply.If the RISK MANAGEMENT PROCESS determines that such parts are subject to the requirementsfor APPLIED PARTS, then all the relevant requirements and tests of this standard and of relevantcollateral and particular standards shall apply, except that 7.2.10 does not apply to suchparts.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF | Identify applied parts in accompanying documents and test as specified | Mike |  | Reqs Generation | example.com/ |  |
| 4.7 | SINGLE FAULT CONDITION for ME EQUIPMENT | ME EQUIPMENT shall be so designed and manufactured that it remains SINGLE FAULT SAFE, orWhere a SINGLE FAULT CONDITION causes another SINGLE FAULT CONDITION, the two failures areconsidered as one SINGLE FAULT CONDITION.During any test under SINGLE FAULT CONDITION, only one fault at a time shall be applied.NOTE 2 Faults are generally divided into 3 probability categories:a) so remote that they can be ignored. The RISKS arising from these faults are considered acceptable;b) probable enough that they need to be considered, but improbable enough that they need only be consideredone at a time (single fault). Faults of this category include all those identified as SINGLE FAULT CONDITIONS inthis standard, and any other faults identified in applying ISO 14971 that meet the SINGLE FAULT CONDITIONcriteria;c) so likely, so unpredictable or undetectable that they are considered to be a NORMAL CONDITION and need to beconsidered individually and collectively.The results of the RISK ANALYSIS shall be used to determine which failures shall be tested. Thefailure of any one component at a time that could result in a HAZARDOUS SITUATION, includingthose mentioned in 13.1, shall be simulated, physically or theoretically. The evaluation ofwhether a component is subject to failure simulation shall take into account the RISKassociated with the failure of the component during the EXPECTED SERVICE LIFE of theME EQUIPMENT. This evaluation shall be accomplished by applying the principles of RISKMANAGEMENT. The evaluation shall take into account issues such as reliability, TENSILE SAFETYFACTORS and rating of components. Additionally, during the simulation of SINGLE FAULTCONDITIONS, component failures that are highly probable or undetectable shall be simulated.NOTE 3 See also Note 2 in 4.2.This requirement and relevant tests shall not be applied to failures of DOUBLE or REINFORCEDINSULATION or COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS.Compliance is determined by appl…[truncated] | RMF, test | Identify and test single faults | Mike |  | RMF | example.com/ |  |
| 4.8 | Components of ME EQUIPMENT | All components, including wiring, the failure of which could result in a HAZARDOUS SITUATIONshall be used in accordance with their specified ratings unless a specific exception is made inthis standard or through the RISK MANAGEMENT PROCESS. The reliability of components that areused as MEANS OF PROTECTION shall be assessed for the conditions of use in theME EQUIPMENT. They shall comply with one of the following (see also 4.5):a) the applicable safety requirements of a relevant IEC or ISO standard;NOTE 1 For the components, it is not necessary to carry out identical or equivalent tests already performed tocheck compliance with the component standard.b) where there is no relevant IEC or ISO standard, the requirements of this standard have tobe applied.NOTE 2 If there are neither requirements in this standard nor in an IEC or ISO standard, any other applicablesource (e.g. standards for other types of devices, national standards) could be used to demonstrate compliancewith the RISK MANAGEMENT PROCESS.See Figure 5 for a schematic flow chart for a) and b).Compliance is checked by Inspection and, where necessary, by test. The tests of thisstandard for motors (see 13.2.8 and 13.2.13.3) and transformers (see 15.5.3) are consideredto be comprehensive and together with the evaluation of the motor or transformer insulationsystem according to Table 22 represent all testing required by this standard. ME SYSTEMcomponents that provide isolation from non-ME EQUIPMENT are evaluated to Clause 16. | RMF, Inspection, test |  | Mike |  | Question | example.com/ |  |
|  |  | NOTE 2 Faults are generally divided into 3 probability categories:a) so remote that they can be ignored. The RISKS arising from these faults are considered acceptable;b) probable enough that they need to be considered, but improbable enough that they need only be consideredone at a time (single fault). Faults of this category include all those identified as SINGLE FAULT CONDITIONS inthis standard, and any other faults identified in applying ISO 14971 that meet the SINGLE FAULT CONDITIONcriteria;c) so likely, so unpredictable or undetectable that they are considered to be a NORMAL CONDITION and need to beconsidered individually and collectively.The results of the RISK ANALYSIS shall be used to determine which failures shall be tested. Thefailure of any one component at a time that could result in a HAZARDOUS SITUATION, includingthose mentioned in 13.1, shall be simulated, physically or theoretically. The evaluation ofwhether a component is subject to failure simulation shall take into account the RISKassociated with the failure of the component during the EXPECTED SERVICE LIFE of theME EQUIPMENT. This evaluation shall be accomplished by applying the principles of RISKMANAGEMENT. The evaluation shall take into account issues such as reliability, TENSILE SAFETYFACTORS and rating of components. Additionally, during the simulation of SINGLE FAULTCONDITIONS, component failures that are highly probable or undetectable shall be simulated.NOTE 3 See also Note 2 in 4.2.This requirement and relevant tests shall not be applied to failures of DOUBLE or REINFORCEDINSULATION or COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS.Compliance is determined by applying the specific requirements and tests associated with theSINGLE FAULT CONDITIONS identified in 13.2, and tests for the failures identified from evaluationof the results of the RISK ANALYSIS. Compliance is confirmed if the introduction of any of theSINGLE FAULT CONDITIONS described in 13.2, one at a time,…[truncated] |  |  | Mike |  |  |  |  |
| 4.9 | Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS inME EQUIPMENT | A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS shall be used when a fault in a particularcomponent can generate an unacceptable RISK. COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS shall be selected and evaluated consistent with their conditions of use andreasonably foreseeable misuse during the EXPECTED SERVICE LIFE of the ME EQUIPMENT.Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the selection criteriafor the COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS. ( Figure 5 – Schematic flow chart for component qualification) | RMF, Inspection | Identify critical components | Mike |  | Done | n/a |  |
| 4.10 | Power supply |  |  |  | Mike |  | Reqs Generation | example.com/ |  |
| 4.10.1 | Source of power for ME EQUIPMENT | ME EQUIPMENT shall be suitable for connection to a SUPPLY MAINS, be specified for connectionto a separate power supply or be powered by an INTERNAL ELECTRICAL POWER SOURCE.Alternatively, a combination of these sources may be used.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection | Accompanying Docs | Mike |  |  |  |  |
| 4.10.2 | SUPPLY MAINS for ME EQUIPMENT and ME SYSTEMS | For ME EQUIPMENT intended to be connected to SUPPLY MAINS, the following RATED voltagesshall not be exceeded:– 250 V for HAND-HELD ME EQUIPMENT;– 250 V d.c. or single-phase a.c. or 500 V polyphase a.c. for ME EQUIPMENT and ME SYSTEMSwith a RATED input ≤ 4 kVA; or– 500 V for all other ME EQUIPMENT and ME SYSTEMS.SUPPLY MAINS in this standard shall be assumed to have the following characteristics:– overvoltage category II for mains transients unless a higher category is specified by theMANUFACTURER;– no voltage in excess of 110 % or lower than 90 % of the NOMINAL voltage between any ofthe conductors of the system or between any of these conductors and earth (see 7.9.3.1);NOTE 1 IEC 60601-1-2 contains requirements and tests for voltage dips, short interruptions and voltagevariations on the SUPPLY MAINS. See also 1.3.– voltages that are practically sinusoidal and forming a practically symmetrical supplysystem in case of polyphase supply;– a frequency of ≤ 1 kHz;– a frequency deviation of ≤ 1 Hz from the NOMINAL frequency up to 100 Hz and ≤ 1 % fromthe NOMINAL frequency from 100 Hz to 1 kHz;– the protective measures as described in IEC 60364-4-41;NOTE 2 If ME EQUIPMENT or an ME SYSTEM is intended to be operated from a SUPPLY MAINS withcharacteristics different from the SUPPLY MAINS described in this subclause, additional safety measures couldbe necessary.– a d.c. voltage (as measured by a moving coil meter or equivalent method) having a peakto-peak ripple not exceeding 10 % of the average value.Where peak-to-peak ripple exceeds 10 % of the average value, the peak voltage has to beApplied. | Inspection | Accompanying Docs states rated voltages | Mike |  |  |  |  |
| 4.11 | Power input | Unless otherwise specified, the requirements of this standard shall apply in NORMAL USE andreasonably foreseeable misuse.When applying this standard to ME EQUIPMENT or ME SYSTEMS intended for the compensation oralleviation of disease, injury or disability, the definitions and requirements that use the termPATIENT shall be considered as applying to the person for whom the ME EQUIPMENT or MESYSTEM is intended. | Test | informs test conditions to normal and misuse | Mike |  | Reqs Generation | example.com/ |  |
| 5 | General requirements for testing ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 5.1 | TYPE TESTS | The tests described in this standard are TYPE TESTS. The tests to be performed aredetermined taking into consideration the requirements of Clause 4, in particular 4.2.A test need not be performed if analysis shows that the condition being tested has beenadequately evaluated by other tests or methods.The combination of simultaneous independent faults that could result in a HAZARDOUSSITUATION shall be documented in the RISK MANAGEMENT FILE (see also 4.7). When testing isnecessary to demonstrate that BASIC SAFETY and ESSENTIAL PERFORMANCE are maintainedunder such simultaneous independent faults, the related testing may be limited to worst casesituations.NOTE 1 The test results might necessitate a revision of the RISK ANALYSIS.NOTE 2 When considering use of tests described in this standard as routine tests, see Annex K of IEC/TR 62354(production line tests) or see IEC 62353 (recurrent tests). | RMF, test | review fault combinations, test and revise Risk Analysis as needed | Mike |  | ID Addt'l Req |  |  |
| 5.2 | Number of samples | TYPE TESTS are performed on a representative sample of the item being tested.NOTE Multiple samples can be utilized simultaneously if the validity of the results is not significantly affected. | Test information | number of test samples | Mike |  | Question |  |  |
| 5.3 | Ambient temperature, humidity, atmospheric pressure | a) After the ME EQUIPMENT to be tested has been set up for NORMAL USE (according to 5.7),tests are performed within the range of environmental conditions indicated in the technicaldescription (see 7.9.3.1).b) ME EQUIPMENT is shielded from other influences (for example, draughts), that might affectthe validity of the tests.c) In cases where ambient temperatures cannot be maintained, the test conditions are to beconsequently modified and results adjusted accordingly. | Test information, Inspection | Accompanying Docs, technical tescription | Mike |  | Question |  |  |
| 5.4 | Other conditions | a) Unless otherwise specified in this standard, ME EQUIPMENT is to be tested under the leastfavourable working conditions. The working conditions are specified in the ACCOMPANYINGDOCUMENTS. The least favourable working conditions shall be documented for every testwhere they apply.b) ME EQUIPMENT having operating values that can be adjusted or controlled by anyone otherthan SERVICE PERSONNEL shall be adjusted as part of the tests to values least favourable forthe relevant test, but in accordance with the instructions for use.c) If the test results are influenced by the inlet pressure and flow or chemical composition of acooling liquid, the test is performed within the limits for these characteristics as prescribedin the technical description.d) Where cooling water is required, potable water is used. | Test information, Inspection | Accompanying Docs, state working conditions | Mike |  | Question |  |  |
| 5.5 | Supply voltages, type of current, nature of supply, frequency | a) Where test results are influenced by deviations of the characteristics of the SUPPLY MAINSfrom their RATED values, the effect of such deviations is taken into account. The values used during testing are according to 4.10.2 or according to that marked on theME EQUIPMENT (see 7.2.6), whichever is least favourable.NOTE 1 For the RATED value(s) given on the ME EQUIPMENT, deviations of the SUPPLY MAINS as provided in4.10.2 are only to be tested if the deviations have a negative impact on BASIC SAFETY or ESSENTIALPERFORMANCE.b) ME EQUIPMENT having a MAINS PART intended for connection to a.c. SUPPLY MAINS is onlytested with a.c. at RATED frequency ME EQUIPMENT marked with a RATED frequency range istested at the least favourable frequency within that range.c) ME EQUIPMENT designed for more than one RATED voltage, for both a.c. and d.c., or for bothexternal power and an INTERNAL ELECTRICAL POWER SOURCE, is tested in conditions(described in 5.4) related to the least favourable voltage and nature of supply, for example,number of phases (except for single-phase supply) and type of current. It could benecessary to perform some tests more than once in order to establish which supplyconfiguration is least favourable.d) ME EQUIPMENT having a MAINS PART intended for connection to d.c. SUPPLY MAINS is onlytested with d.c. When performing the tests, the possible influence of polarity on theoperation of the ME EQUIPMENT is taken into consideration, according to the instructions foruse. See also 8.2.2.e) ME EQUIPMENT for which alternative ACCESSORIES or components specified in theACCOMPANYING DOCUMENTS (see 7.9.2.14 and 7.9.3.2) are available is tested with thoseACCESSORIES or components that give the least favourable conditions.f) If the instructions for use specify that ME EQUIPMENT is intended to receive its power from aseparate power supply, it is connected to such a power supply. See also 7.2.5 and 8.2.1.NOTE 2 What was referred to in the first and second…[truncated] | Test information, Inspection | Accompanying Docs, state rated values, list accessories | Mike |  | ID Addt'l Req |  |  |
| 5.6 | Repairs and modifications | In the event of the necessity for repairs or modifications after a failure or a probability offuture failure during the sequence of tests, the testing laboratory and the supplier of theME EQUIPMENT for the test can agree, either upon the presentation of a new sample on whichall tests influencing the result are performed again or, preferably, upon making all thenecessary repairs or modifications after which only relevant tests are repeated. | Test information |  | Mike |  | Done |  |  |
| 5.7 | Humidity preconditioning treatment | Prior to the tests of 8.7.4 and 8.8.3, all ME EQUIPMENT or its parts shall be subjected to ahumidity preconditioning treatment.ME EQUIPMENT or its parts shall be set up complete (or where necessary partially). Coversused during transport and storage are detached.This treatment is applied only to those ME EQUIPMENT parts which are influenced by theclimatic conditions that are simulated by the test.Parts that can be detached without the use of a TOOL are detached but are treatedsimultaneously with the major part.ACCESS COVERS that can be opened or detached without the use of a TOOL are opened anddetached.The humidity preconditioning treatment is performed in a humidity cabinet containing air witha relative humidity of 93 % ± 3 % where the ME EQUIPMENT or its parts under test are located.The humidity conditions at other locations in the chamber may vary by ± 6 %. Thetemperature of the air in the cabinet, at all places where ME EQUIPMENT or its parts can belocated, shall be maintained within 2 °C of any convenient value T in the range of + 20 °C to+30 °C. Before being placed in the humidity cabinet, ME EQUIPMENT or its parts are be broughtto a temperature between T and T + 4 °C, and kept at this temperature for at least 4 h beforethe humidity treatment starts.Keep ME EQUIPMENT and its parts, where the ENCLOSURE is classified as IPX0, in the humiditycabinet for 48 h.Keep ME EQUIPMENT and its parts, where the ENCLOSURE is designed to provide higher ingressprotection against liquids, in the humidity cabinet for 168 h.After the treatment, the ME EQUIPMENT is reassembled, if necessary. | Test information, Inspection | Accompanying Docs, list IPX0 test accordingly | Mike |  | Verify |  |  |
| 5.8 | Sequence of tests | Unless stated otherwise, the tests in this standard are sequenced in such a way that theresults of any test do not influence the results of a subsequent test.NOTE It is recommended that all tests be performed in the sequence given in Annex B. | Test information | Test sequence | Mike |  | Verify |  |  |
| 5.9 | Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |  | Mike |  |  |  |  |
| 5.9.1 | APPLIED PARTS | APPLIED PARTS are identified by Inspection and by reference to the ACCOMPANYING DOCUMENTSSee also 4.6. | Inspection | Accompanying Docs, identify applied parts | Mike |  | Verify |  |  |
| 5.9.2 | ACCESSIBLE PARTS |  |  |  | Mike |  |  |  |  |
| 5.9.2.1 | Test finger | Parts of ME EQUIPMENT that are to be regarded as ACCESSIBLE PARTS are identified byInspection and where necessary by test. In case of doubt, accessibility is determined by a testwith the standard test finger shown in Figure 6, applied in a bent or straight position:– for all positions of ME EQUIPMENT when operated as in NORMAL USE,– even after opening of ACCESS COVERS and removal of parts, including lamps, fuses andfuseholders, without the use of a TOOL or according to the instructions for use.The standard test finger is applied without appreciable force in every possible position, exceptthat ME EQUIPMENT intended to be used on the floor and having a mass in any operationalcondition exceeding 45 kg is not tilted. ME EQUIPMENT which, according to the technicaldescription, is intended for mounting into a cabinet, is tested in its final mounting position.Openings preventing the entry of the standard test finger of Figure 6 are mechanically testedby means of a straight unjointed test finger of the same dimensions, which is applied with aforce of 30 N. If this finger enters, the test with the standard test finger of Figure 6 isrepeated, the finger being pushed through the opening if necessary | test | provide a link to memo documeting the visual Inspection | Mike |  | Verify |  |  |
| 5.9.2.2 | Test hook | ME EQUIPMENT openings are mechanically tested by means of the test hook (see Figure 7), ifthe hook can be inserted.The test hook is inserted in all openings in question and is subsequently pulled with a force of20 N for 10 s and in a direction substantially perpendicular to the surface in which the relevantopening is present. Any additional parts that have become accessible are identified by usingthe standard test finger of Figure 6 and by Inspection. | test | provide a link to memo documeting the visual Inspection | Mike |  |  |  |  |
| 5.9.2.3 | Actuating mechanisms | Conductive parts of actuating mechanisms of electrical controls that are accessible after theremoval of handles, knobs, levers and the like are regarded as ACCESSIBLE PARTS. Conductiveparts of actuating mechanisms are not considered ACCESSIBLE PARTS if removal of handles,knobs, etc. requires the use of a TOOL.Compliance is checked by tests according to 5.9.2.1 and 15.4.6.1. | test |  | Mike |  | Done |  |  |
| 6.0 | Classification of ME EQUIPMENT and ME SYSTEMS |  |  |  | Mike |  |  |  |  |
| 6.1 | General | For purposes of this standard, ME EQUIPMENT, or parts thereof, including APPLIED PARTS, shallbe classified as follows. | Test information | This clause is a definition clause - no work associated with 6.1 | Mike |  | Done | n/a |  |
| 6.2 | Protection against electric shock | ME EQUIPMENT energized from an external electrical power source shall be classified asCLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT (see 7.2.6). Other ME EQUIPMENT shall beclassified as INTERNALLY POWERED ME EQUIPMENT.INTERNALLY POWERED ME EQUIPMENT having a means of connection to a SUPPLY MAINS shallcomply with the requirements for CLASS I ME EQUIPMENT or CLASS II ME EQUIPMENT while soconnected, and with the requirements for INTERNALLY POWERED ME EQUIPMENT while not soconnected.APPLIED PARTS shall be classified as TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS or TYPE CFAPPLIED PARTS (see 7.2.10 and 8.3). APPLIED PARTS may be classified as DEFIBRILLATION-PROOFAPPLIED PARTS (see 8.5.5). | Inspection | Accompanying Docs, state Class and Applied Parts | Mike |  | Reqs Generation | Mike has created many IFU epics |  |
| 6.3 | Protection against harmful ingress of water or particulate matter | ENCLOSURES shall be classified according to the degree of protection against harmful ingressof water and particulate matter as detailed in IEC 60529 (see 7.2.9 and 11.6.5).NOTE 1 This classification is IPN1N2, where:– N1 is an integer indicating degree of protection against particulate matter or the letter “X”.– N2 is an integer indicating the degree of protection against ingress of water or the letter “X”.NOTE 2 See also Table D.3. | Inspection | Accompanying Docs, state ingress | Mike |  | Done |  |  |
| 6.4 | Method(s) of sterilization | ME EQUIPMENT or its parts intended to be sterilized shall be classified according to themethod(s) of sterilization as indicated in the instructions for use (see 7.9.2.12 and 11.6.7).EXAMPLE 1 By ethylene oxide gasEXAMPLE 2 By irradiation such as gamma rayEXAMPLE 3 By moist heat such as by autoclaveEXAMPLE 4 By other methods validated and described by the MANUFACTURER | Inspection | Accompanying Docs, state sterilization method | Mike |  | Reqs Generation | Mike has many IFU epics |  |
| 6.5 | Suitability for use in an OXYGEN RICH ENVIRONMENT | ME EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT shall beclassified for such use (see 11.2.2). | Inspection | Accompanying Docs, state oxygen rich environment if applicable | Mike |  | Done |  |  |
| 6.6 | Mode of operation | ME EQUIPMENT shall be classified for either CONTINUOUS OPERATION or non-CONTINUOUSOPERATION (see 7.2.11). | Inspection | Accompanying Docs, state continuous or non-continuous operation | Mike |  | Verification in Progress |  |  |
| 7.0 | ME EQUIPMENT identification, marking and documents | NOTE Annex C contains a guide to assist the reader in locating the marking and labelling requirements forME EQUIPMENT and ME SYSTEMS contained in other clauses of this standard. | Inspection | Marking and Labeling guide in Annex C. All of Clause 7 has been addressed by the "Label & Marking Design Review" | Mike |  | Reqs Generation | Mike has many IFU epics |  |
| 7.1 | General |  |  |  | Mike |  |  |  |  |
| 7.1.1 | USABILITY of the identification, marking and documents | See 12.2. | RMF, Inspection, test |  | Mike |  |  |  |  |
| 7.1.2 | Legibility of markings | The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be CLEARLY LEGIBLE under thefollowing conditions:– for warning statements, instructive statements, safety signs and drawings on the outsideof ME EQUIPMENT: from the intended position of the person performing the related function;– for FIXED ME EQUIPMENT: when the ME EQUIPMENT is mounted in its position of NORMAL USE;– for TRANSPORTABLE ME EQUIPMENT and for STATIONARY ME EQUIPMENT that is not FIXEDME EQUIPMENT: in NORMAL USE or after dislodging the ME EQUIPMENT from a wall againstwhich it has been positioned, or after turning the ME EQUIPMENT from its position of NORMALUSE and, in the case of dismountable rack units, after their removal from the rack;– for markings on the inside of ME EQUIPMENT or ME EQUIPMENT parts: when viewed from theintended position of the person performing the related function.Compliance for clear legibility is checked by the following test:The ME EQUIPMENT or its part is positioned so that the viewpoint is the intended position of theOPERATOR. If the intended position of the OPERATOR is not specified and the position is notobvious, the viewpoint is at any point within the base of a cone subtended by an angle of 30°to the axis normal to the centre of the plane of the marking and at a distance of 1 m. Theambient illumination is the least favourable level in the range of 100 lx to 1 500 lx.The observer has a visual acuity, corrected if necessary, of:– 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20); and– is able to read N6 of the Jaeger test card;in normal room lighting conditions (approximately 500 lx).The observer correctly reads the marking from the viewpoint | Test | Legibility and durability of all markings | Mike & Taylor |  |  |  |  |
| 7.1.3 | Durability of markings | The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be removable only with a TOOL or byappreciable force and shall be sufficiently durable to remain CLEARLY LEGIBLE during theEXPECTED SERVICE LIFE of the ME EQUIPMENT. In considering the durability of the markings, theeffect of NORMAL USE shall be taken into account.Compliance is checked by Inspection and the following tests:a) After all the tests of this standard have been performed (see the recommended sequenceof tests in Annex B):– markings are tested to the requirements of 7.1.2; and– adhesive labels are not to have worked loose or become curled at the edges.b) For markings required by 7.2, 7.4, 7.5 and 7.6, an additional test for durability is to beperformed. Markings are rubbed by hand, without undue pressure, first for 15 s with a clothrag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96 % andthen for 15 s with a cloth rag soaked with isopropyl alcohol. | Test | Legibility and durability of all markings | Mike & Taylor |  |  |  |  |
| 7.2 | Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.1) |  |  |  |  |  |  |  |  |
| 7.2.1 | Minimum requirements for marking on ME EQUIPMENTand on interchangeable parts | If the size of the ME EQUIPMENT, an ME EQUIPMENT part or an ACCESSORY, or the nature of itsENCLOSURE, does not allow affixation of all markings specified in 7.2.2 to 7.2.20 (inclusive),then at least the markings as indicated in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLEDME EQUIPMENT), 7.2.10 and 7.2.13 (if applicable) shall be affixed and the remaining markingsshall be recorded in full in the ACCOMPANYING DOCUMENTS. Where no marking of theME EQUIPMENT is practicable, these markings may be affixed to the individual packaging.Any material, component, ACCESSORY or ME EQUIPMENT that is intended for a single use or itspackaging shall be marked "Single Use Only", “Do Not Reuse” or with symbol ISO 7000-1051(2004-01) (see Table D.1, symbol 28).NOTE See also 7.9.2.12. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.2 | Identification | ME EQUIPMENT shall be marked with:– the name or trademark and contact information of the MANUFACTURER;– a MODEL OR TYPE REFERENCE;– a serial number or lot or batch identifier; and– the date of manufacture or use by date, if applicable.NOTE See ISO 15223-1 for symbols for MANUFACTURER, serial number, lot or batch, year of manufacture and useby date.The serial number, lot or batch identifier, and the date of manufacture may be provided in ahuman readable code or through automatic identification technology such as barcodes orRFID.Detachable components of the ME EQUIPMENT shall be marked with:– the name or trademark of the MANUFACTURER; and– a MODEL OR TYPE REFERENCE;unless misidentification does not result in an unacceptable RISK.Software that forms part of a PEMS shall be identified with a unique identifier, such as revisionlevel or date of release/issue. The identification shall be available to designated persons, e.g.SERVICE PERSONNEL. The identification need not be on the outside of the ME EQUIPMENT. | RMF, Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess Risk of missing marking for detachable components if needed, include software rev level if applicable | Mike |  |  |  |  |
| 7.2.3 | Consult ACCOMPANYING DOCUMENTS | When appropriate, symbol ISO 7000-1641 (2004-01) (see Table D.1, symbol 11) may be usedto advise the OPERATOR to consult the ACCOMPANYING DOCUMENTS. When consulting theACCOMPANYING DOCUMENTS is a mandatory action, safety sign ISO 7010-M002 (see Table D.2,safety sign 10) shall be used instead of symbol ISO 7000-1641. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.4 | ACCESSORIES | ACCESSORIES shall be marked with:– the name or trade-mark and contact information of their MANUFACTURER– a MODEL OR TYPE REFERENCE;– a serial number or lot or batch identifier; and– the date of manufacture or use by date, if applicable.NOTE See ISO 15223-1 for symbols for MANUFACTURER, serial number, lot or batch, year of manufacture and useby date.The serial number, lot or batch identifier, and the date of manufacture may be provided in ahuman readable code or through automatic identification technology such as barcodes orRFID.Where no marking of the ACCESSORIES is practicable, these markings may be affixed to theindividual packaging. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.5 | ME EQUIPMENT intended to receive power from other equipment | If ME EQUIPMENT is intended to receive its power from other electrical equipment in anME SYSTEM and compliance with the requirements of this standard is dependent on that otherequipment, one of the following shall be provided:– the name or trademark of the manufacturer of the other electrical equipment with a MODELOR TYPE REFERENCE of the specified other equipment adjacent to the relevant connectionpoint;– placing safety sign ISO 7010-M002 (see Table D.2, safety sign 10) adjacent to therelevant connection point and listing of the required details in the instructions for use; or– using a special connector style that is not commonly available on the market and listing ofthe required details in the instructions for use.See also 7.9.2.3, 8.2.1 and 16.3. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.6 | Connection to the SUPPLY MAINS | ME EQUIPMENT shall be marked with the following information:– the RATED supply voltage(s) or RATED voltage range(s) to which it may be connected. ARATED supply voltage range shall have a hyphen (-) between the minimum and maximumvoltages. Where multiple RATED supply voltages or multiple RATED supply voltage rangesare given, they shall be separated by a solidus (/);EXAMPLE 1 RATED supply voltage range: 100-240 V. This means that the ME EQUIPMENT is designed to beconnected to a SUPPLY MAINS having a NOMINAL voltage between 100 V and 240 V.EXAMPLE 2 Multiple RATED supply voltage: 120/220/240 V. This means that the ME EQUIPMENT is designedto be switched to allow connection to a SUPPLY MAINS having a NOMINAL voltage of 120 V or 220 V or 240 V.NOTE 1 Marking of RATED supply voltage is taken from IEC 612939).– nature of supply, for example, number of phases (except for single-phase supply) and typeof current. Symbols IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033 (all 2002-10) maybe used for this purpose (see Table D.1, symbols 1, 2, 3, 4 and 5);NOTE 2 For alternating current, the RATED frequency in hertz is sufficient to identify the type of current.– the RATED supply frequency or RATED frequency range in hertz;EXAMPLE 3 RATED supply frequency range: 50-60 Hz. This means that the ME EQUIPMENT is designed to beconnected to a SUPPLY MAINS having a NOMINAL frequency between 50 Hz and 60Hz.– For CLASS II ME EQUIPMENT, symbol IEC 60417-5172 (2003-02) (see Table D.1, symbol 9).Except for PERMANENTLY INSTALLED ME EQUIPMENT, these markings shall appear on the outsideof the part that contains the SUPPLY MAINS connection and preferably adjacent to theconnection point. For PERMANENTLY INSTALLED ME EQUIPMENT, the NOMINAL supply voltage orvoltage range to which it can be connected may be marked on the inside or the outside of theME EQUIPMENT, preferably adjacent to the SUPPLY MAINS connection. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.7 | Electrical input power from the SUPPLY MAINS | The RATED input from the SUPPLY MAINS shall be marked on the ME EQUIPMENT. The RATEDinput shall be given in:– amperes or volt-amperes, or___________9) IEC 61293:1994, Marking of electrical equipment with ratings related to electrical supply - Safety requirements– if the power factor exceeds 0,9, in amperes, volt-amperes or watts.In the case of ME EQUIPMENT for one or several RATED voltage ranges, the RATED input shallalways be given for the upper and lower limits of the range or ranges, if the range(s) is/aregreater than ± 10 % of the mean value of the given range.In the case of range limits which do not differ by more than 10 % from the mean value,marking of the input at the mean value of the range is sufficient.If the rating of ME EQUIPMENT includes both long-time and momentary current or volt-ampereratings, the marking shall include both long-time and the most relevant momentary voltampere ratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS.The marked input of ME EQUIPMENT provided with means for the connection of supplyconductors of other electrical equipment shall include the RATED (and marked) output of suchMeans. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.8 | Output connectors |  |  |  |  |  |  |  |  |
| 7.2.8.1 | Mains power output | For MULTIPLE SOCKET-OUTLETS that are integral with ME EQUIPMENT, see 16.9.2.1 b). | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.8.2 | Other power sources | With the exception of MULTIPLE SOCKET-OUTLETS or connectors intended only for specifiedequipment, equipment parts or ACCESSORIES, output connectors of ME EQUIPMENT intended todeliver power shall be marked with the following information:– RATED output voltage;– RATED current or power (when applicable);– output frequency (when applicable). | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.9 | IP classification | ME EQUIPMENT or its parts shall be marked with a symbol, using the letters IP followed by thedesignations described in IEC 60529, according to the classification in 6.3 (see Table D.3,Code 2).ME EQUIPMENT classified IPX0 or IP0X need not be marked as such. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.10 | APPLIED PARTS | This requirement does not apply to parts that have been identified according to 4.6.The degree of protection against electric shock as classified in 6.2 for all APPLIED PARTS shallbe marked with the relevant symbol, i.e., TYPE B APPLIED PARTS with symbol IEC 60417-5840,TYPE BF APPLIED PARTS with symbol IEC 60417-5333 or TYPE CF APPLIED PARTS with symbolIEC 60417-5335 (all 2002-10) (see Table D.1, symbols 19, 20 and 21).For DEFIBRILLATION-PROOF APPLIED PARTS, symbols IEC 60417-5841, IEC 60417-5334, orIEC 60417-5336 shall be used as applicable (all 2002-10) (see Table D.1, symbols 25, 26 and27).The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART,unless either:– there is no such connector, in which case the marking shall be on the APPLIED PART; or– the connector is used for more than one APPLIED PART and the different APPLIED PARTShave different classifications, in which case each APPLIED PART shall be marked with therelevant symbol.For clear differentiation with symbol IEC 60417-5333, symbol IEC 60417-5840 shall not beapplied in such a way as to give the impression of being inscribed within a square (see TableD.1, symbols 19 and 20).If the protection against the effect of the discharge of a cardiac defibrillator is partly in thePATIENT cable, safety sign ISO 7010-W001, shall be placed near the relevant outlet (see TableD.2, safety sign 2). The instructions for use shall explain that protection of the ME EQUIPMENTagainst the effects of the discharge of a cardiac defibrillator is dependent upon the use ofappropriate cables. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.11 | Mode of operation | If no marking is provided, ME EQUIPMENT is assumed to be suitable for CONTINUOUS OPERATION.For ME EQUIPMENT intended for non-CONTINUOUS OPERATION, the DUTY CYCLE shall be indicatedusing an appropriate marking giving the maximum activation (on) time and the minimumdeactivation (off) time. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.12 | Fuses | Where the fuse-holder is an ACCESSIBLE PART, the type and full rating of the fuse (voltage,current, operating speed and breaking capacity) shall be marked adjacent to the fuse-holder. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.13 | Physiological effects (safety signs and warning statements) | ME EQUIPMENT producing physiological effects that are not obvious to the OPERATOR and cancause HARM to the PATIENT or OPERATOR shall bear a suitable safety sign (see 7.5). The safetysign shall appear in a prominent location so that it will be CLEARLY LEGIBLE in NORMAL USE afterthe ME EQUIPMENT has been PROPERLY INSTALLED.The instructions for use shall describe the nature of the HAZARD and the precautions foravoiding it or minimising the associated RISK. | RMF, Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess risk of mismarking | Mike |  |  |  |  |
| 7.2.14 | HIGH VOLTAGE TERMINAL DEVICES | HIGH VOLTAGE TERMINAL DEVICES on the outside of ME EQUIPMENT that are accessible withoutthe use of a TOOL shall be marked with symbol IEC 60417-5036 (2002-10) (see Table D.1,symbol 24).NOTE CREEPAGE DISTANCES and AIR CLEARANCES between the high voltage contacts and the standard test fingerare subject to the requirements in 8.9. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.15 | Cooling conditions | Requirements for cooling provisions for ME EQUIPMENT (for example, supply of water or air)shall be marked. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.16 | Mechanical stability | For requirements on ME EQUIPMENT with a limited stability, see 9.4. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.17 | Protective packaging | If special handling measures have to be taken during transport or storage, the packaging shallbe marked accordingly (see ISO 780).The permissible environmental conditions for transport and storage shall be marked on theoutside of the packaging (see 7.9.3.1 and ISO 15223-1).Where premature unpacking of ME EQUIPMENT or its parts could result in an unacceptable RISK,the packaging shall be marked with a suitable safety sign (see 7.5).EXAMPLE 1 Humidity sensitive ME EQUIPMENT.EXAMPLE 2 ME EQUIPMENT containing hazardous substances and materials.The packaging of ME EQUIPMENT or ACCESSORIES supplied sterile shall be marked as sterileand indicate the method of sterilization (see ISO 15223-1). | RMF, Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess risk of missing labeling or marking | Mike |  |  |  |  |
| 7.2.18 | External pressure source | Adjacent to each input connector, the ME EQUIPMENT shall be marked with:– the RATED maximum supply pressure from an external source, and– the RATED flow rate if required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.19 | FUNCTIONAL EARTH TERMINALS | A FUNCTIONAL EARTH TERMINAL shall be marked with symbol IEC 60417-5017 (2006-08) (seeTable D.1, symbol 7). | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.20 | Removable protective means | If ME EQUIPMENT has alternative applications that require the removal of a protective means touse a particular function, the protective means shall be marked to indicate the necessity forreplacement when the relevant function is no longer needed. No marking is required when aninterlock is provided.Compliance with the requirements of 7.2 is checked by Inspection and by application of thetests and criteria in 7.1.2 and 7.1.3. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.2.21 | Mass of MOBILE ME EQUIPMENT | MOBILE ME EQUIPMENT shall be marked with its mass including its SAFE WORKING LOAD inkilograms. The marking shall be done in a way that it is obvious that it applies to the whole ofthe MOBILE ME EQUIPMENT when loaded with its SAFE WORKING LOAD and is separate anddistinct from any markings related to maximum bin, shelf or drawer loading requirements. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3 | Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts (see also Table C.2) |  |  |  |  |  |  |  |  |
| 7.3.1 | Heating elements or lampholders | The maximum power loading of heating elements or lampholders designed for use withheating lamps shall be marked near the heater or in the heater itself.For heating elements or lampholders designed for use with heating lamps that can bechanged only by SERVICE PERSONNEL with the use of a TOOL, an identifying marking referring toinformation stated in the ACCOMPANYING DOCUMENTS is sufficient. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.2 | HIGH VOLTAGE parts | The presence of HIGH VOLTAGE parts shall be marked with symbol IEC 60417-5036 (2002-10)(see Table D.1, symbol 24) or with safety sign 3 (see Table D.2, safety sign 3). See also 7.5. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.3 | Batteries | The type of battery and the mode of insertion (if applicable) shall be marked (see 15.4.3.2).For batteries intended to be changed only by SERVICE PERSONNEL with the use of a TOOL, anidentifying marking referring to information stated in the ACCOMPANYING DOCUMENTS issufficient.Where lithium batteries or fuel cells are incorporated and where incorrect replacement wouldresult in an unacceptable RISK, a warning indicating that replacement by inadequately trainedpersonnel could result in a HAZARD (such as excessive temperatures, fire or explosion) shallbe given in addition to the identifying marking referring to information stated in theACCOMPANYING DOCUMENTS. | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable, address battery risks and hazards, include in accompanying docs | Mike |  |  |  |  |
| 7.3.4 | Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES | Fuses and replaceable THERMAL CUT-OUTS and OVER-CURRENT RELEASES that are accessibleonly by the use of a TOOL shall be identified either by specification adjacent to the component(voltage, current, operating speed, size, breaking capacity), or by a reference to informationin the ACCOMPANYING DOCUMENTS.The nomenclature of IEC 60127-1 may be used. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.5 | PROTECTIVE EARTH TERMINALS | PROTECTIVE EARTH TERMINALS shall be marked with symbol IEC 60417-5019 (2006-08) (seeTable D.1, symbol 6) unless the PROTECTIVE EARTH TERMINAL is in an APPLIANCE INLETaccording to IEC 60320-1.Markings that are on or adjacent to PROTECTIVE EARTH TERMINALS shall not be affixed to partsthat have to be removed to make the connection. They shall remain visible after theconnection has been made. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.6 | FUNCTIONAL EARTH TERMINALS | FUNCTIONAL EARTH TERMINALS shall be marked with symbol IEC 60417-5017 (2006-08) (seeTable D.1, symbol 7). | Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.3.7 | Supply terminals | Terminals for supply conductors shall be marked adjacent to the terminals unless it can bedemonstrated that no unacceptable RISK an result if connections are interchanged.If ME EQUIPMENT is so small that the terminal markings cannot be affixed, they shall beincluded in the ACCOMPANYING DOCUMENTS.Terminals that are provided exclusively for the connection of the neutral supply conductor inPERMANENTLY INSTALLED ME EQUIPMENT shall be marked with the appropriate code fromIEC 60445 (see Table D.3, Code 1).If marking for connection to a three-phase supply is necessary, it shall be according toIEC 60445.Markings that are on or adjacent to electrical connection points shall not be affixed to partsthat have to be removed to make the connection. They shall remain visible after theconnection has been made. | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible and durable, assess hazad of interchanges connections | Mike |  |  |  |  |
| 7.3.8 | Temperature of supply terminals | If any point within a terminal box or wiring compartment intended for connection of the powersupply conductors for PERMANENTLY INSTALLED ME EQUIPMENT (including such conductorsthemselves), attains a temperature of more than 75 °C during NORMAL USE and NORMALCONDITION at the maximum ambient operating temperature as indicated in the technicaldescription (see 7.9.3.1), the ME EQUIPMENT shall be marked with the following or anequivalent statement:“For supply connections, use wiring materials suitable for at least X °C.”where “X” is greater than the maximum temperature measured in the terminal box or wiringcompartment in NORMAL USE and NORMAL CONDITION. This statement shall be located at or nearthe point where the supply connections are to be made. This statement shall not be affixed toparts that have to be removed to make the connection. It shall be CLEARLY LEGIBLE after theconnections have been made.Compliance with the requirements of 7.3 is checked by Inspection and by application of thetests and criteria in 7.1.2 and 7.1.3. | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible and durable | Mike |  |  |  |  |
| 7.4 | Marking of controls and instruments (see also Table C.3) |  |  |  |  |  |  |  |  |
| 7.4.1 | Power switches | Switches used to control power to ME EQUIPMENT or its parts, including mains switches, shallhave their “on” and “off” positions:– marked with symbols IEC 60417-5007 (2002-10) and IEC 60417-5008 (2002-10) (seeTable D.1, symbols 12 and 13); or– indicated by an adjacent indicator light; or– indicated by other unambiguous means.If a push button with bistable positions is used:– it shall be marked with symbol IEC 60417-5010 (2002-10) (see Table D.1, symbol 14); and– the status shall be indicated by an adjacent indicator light; or– the status shall be indicated by other unambiguous means.If a push button with momentary on position is used:– it shall be marked with symbol 60417-5011 (2002-10) (see Table D.1, symbol 15); or– the status shall be indicated by an adjacent indicator light; or– the status shall be indicated by other unambiguous means. | Inspection | Accompanying Docs, state marking, define symbols, all markings legible | Mike |  |  |  |  |
| 7.4.2 | Control devices | Different positions of control devices and different positions of switches on ME EQUIPMENTshall be indicated by figures, letters or other visual means, e.g. by use of symbols IEC 60417-5264 (2002-10) and IEC 60417-5265 (2002-10) (see Table D.1, symbols 16 and 17).If in NORMAL USE, the change of setting of a control could result in an unacceptable RISK to thePATIENT, such controls shall be provided with either:– an associated indicating device, e.g. instruments or scale, or– an indication of the direction in which the magnitude of the function changes. See also15.4.6.2.A control device or switch that brings the ME EQUIPMENT into the "stand-by" condition may beindicated by use of symbol IEC 60417-5009 (2002-10) (see Table D.1, Symbol 29). | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible, assess risk of changing control settigns in normal use | Mike |  |  |  |  |
| 7.4.3 | Units of measurement | Numeric indications of parameters on ME EQUIPMENT shall be expressed in SI units accordingto ISO 80000-1 except the base quantities listed in Table 1 may be expressed in the indicatedunits, which are outside the SI units system.For application of SI units, their multiples and certain other units, ISO 80000-1 applies.Compliance with the requirements of 7.4 is checked by Inspection and by application of thetests and criteria in 7.1.2 and 7.1 | Inspection, test | Accompanying Docs, state marking, define symbols, all markings legible | Mike |  |  |  |  |
| 7.5 | Safety signs | For the purpose of this clause, markings used to convey a warning, prohibition or mandatoryaction that mitigates a RISK that is not obvious to the OPERATOR shall be a safety sign selectedfrom ISO 7010. If a safety sign with an established meaning is appropriately used, the use ofthe general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) is not required.NOTE 1 In this context, warning is used to mean, “There is certain danger”; prohibition is used to mean, “You mustnot…”; and mandatory action is used to mean, “You must…”.Where a safety sign is not available to indicate a particular desired meaning, the meaningmay be obtained by one of the following methods.a) Constructing a safety sign according to ISO 3864-1:2002, Clause 7 (for the correspondingtemplates, see Table D.2, safety signs 1, 4 and 8).b) Using the general warning sign ISO 7010:2003-W001 (see Table D.2, safety sign 2) placedtogether with a supplementary symbol or text. The text associated with the general warningsign shall be an affirmative statement (i.e., a safety notice) describing the principal RISK(S)foreseen (e.g. “Causes burns”, “Risk of explosion”, etc.).c) Using the general prohibition sign ISO 7010:2003-P001 (see Table D.2, safety sign 4)placed together with a supplementary symbol or text. The text associated with the generalprohibition sign shall be a statement (i.e. a safety notice) describing what is prohibited(e.g. “Do not open”, “Do not drop”, etc.).d) Using the general mandatory action sign ISO 7010:2003-M001 (see Table D.2, safety sign9) placed together with a supplementary symbol or text. The text associated with thegeneral mandatory action sign shall be a command (i.e. a safety notice) describingrequired action (e.g. “Wear protective gloves”, “Scrub before entering”, etc.).If there is insufficient space to place the affirmative statement together with the safety sign onthe ME EQUIPMENT, it may be placed in the instructions for use.NOTE 2 The colour…[truncated] | RMF, Inspection | Accompanying Docs, state marking, define symbols, all markings legible, Language Translation may be required, Assess the non-obvious risks that require marking to warn operator | Mike |  |  |  |  |
| 7.6 | Symbols |  |  |  |  |  |  |  |  |
| 7.6.1 | Explanation of symbols | The meanings of the symbols used for marking shall be explained in the instructions for use. | Inspection | Accompanying Docs | Mike & IFU Review Team |  |  |  |  |
| 7.6.2 | Symbols from Annex D | Symbols required by this standard shall conform to the requirements in the referenced IEC orISO publication. Annex D provides the symbol graphic and description for these symbols as aquick reference | Inspection | Accompanying Docs | Mike & IFU Review Team |  |  |  |  |
| 7.6.3 | Symbols for controls and performance | Symbols used for controls and performance shall conform to the requirements of the IEC orISO publication where the symbol is defined, when applicable. See also 7.2.13.NOTE IEC 60878 [60] provides a survey of titles, descriptions and graphical representations of symbols forelectrical equipment used in medical practice.Compliance with the requirements of 7.6 is checked by Inspection. | Inspection | Accompanying Docs | Mike & IFU Review Team |  |  |  |  |
| 7.7 | Colours of the insulation of conductors |  |  |  |  |  |  |  |  |
| 7.7.1 | PROTECTIVE EARTH CONDUCTOR | A PROTECTIVE EARTH CONDUCTOR shall be identified throughout its length by green and yellowcoloured insulation. | Inspection |  |  |  |  |  |  |
| 7.7.2 | PROTECTIVE EARTH CONNECTIONS | Any insulation on conductors inside ME EQUIPMENT that form PROTECTIVE EARTH CONNECTIONSshall be identified by the colours green and yellow at least at the termination of theconductors.EXAMPLE Conductors of a multi-conductor cord that are connected in parallel, where the maximum allowedresistance of the PROTECTIVE EARTH CONNECTIONS would be exceeded if only the green and yellow colouredconductor were used. | Inspection |  |  |  |  |  |  |
| 7.7.3 | Green and yellow insulation | Identification by green and yellow insulation shall only be used for:– PROTECTIVE EARTH CONDUCTORS (see 8.6.2);– conductors as specified in 7.7.2;NOTE In other safety standards such as IEC 60950-1, internal connections between conductive parts and themain protective earth are called protective bonding conductors.– POTENTIAL EQUALIZATION CONDUCTORS (see 8.6.7);– FUNCTIONAL EARTH CONDUCTORS (see 8.6.9). | Inspection |  |  |  |  |  |  |
| 7.7.4 | Neutral conductor | Conductors in POWER SUPPLY CORDS intended to be connected to the neutral conductor of thesupply system shall be coloured “light blue” as specified in IEC 60227-1 or in IEC 60245-1. | Inspection |  |  |  |  |  |  |
| 7.7.5 | POWER SUPPLY CORD conductors | Colours of conductors in POWER SUPPLY CORDS shall be in accordance with IEC 60227-1 orwith IEC 60245-1.Compliance with the requirements of 7.7 is checked by Inspection | Inspection |  |  |  |  |  |  |
| 7.8 | Indicator lights and controls |  |  |  |  |  |  |  |  |
| 7.8.1 | Colours of indicator lights | The colours of indicator lights and their meanings shall comply with Table 2.NOTE IEC 60601-1-8 contains specific requirement for the colour, flashing frequency and DUTY CYCLE of alarmindicator lights.Dot-matrix and other alphanumeric displays are not considered to be indicator lights. | Inspection | Note Alarm requirements |  |  |  |  |  |
| 7.8.2 | Colours of controls | The colour red shall be used only for a control by which a function is interrupted in case ofemergency.Compliance with the requirements of 7.8 is checked by Inspection. See also 15.4.4 | Inspection | Note Emergency Requirements |  |  |  |  |  |
| 7.9 | ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
| 7.9.1 | General | ME EQUIPMENT shall be accompanied by documents containing at least the instructions for useand a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of theME EQUIPMENT.NOTE The purpose of the ACCOMPANYING DOCUMENTS is to promote the safe use of the ME EQUIPMENT during itsEXPECTED SERVICE LIFE.The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable,the following:– name or trade-name of the MANUFACTURER and contact information to which theRESPONSIBLE ORGANIZATION can refer;– MODEL OR TYPE REFERENCE (see 7.2.2).ACCOMPANYING DOCUMENTS may be provided electronically, e.g. electronic file format on CDROM. If the ACCOMPANYING DOCUMENTS are provided electronically, the USABILITY ENGINEERINGPROCESS shall include consideration of which information also needs to be provided as hardcopy or as markings on the ME EQUIPMENT (see 12.2).EXAMPLE Information to cover emergency operationNOTE ACCOMPANYING DOCUMENTS provided electronically might not be acceptable in all jurisdictions.The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledgerequired of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions onlocations or environments in which the ME EQUIPMENT can be used.The ACCOMPANYING DOCUMENTS shall be written at a level consistent with the education,training and any special needs of the person(s) for whom they are intended.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS, and, when providedelectronically, as specified in IEC 60601-1-6. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2 | Instructions for use (see also Table C.5) |  |  |  |  |  |  |  |  |
| 7.9.2.1 | General | The instructions for use shall document:– the use of the ME EQUIPMENT as intended by the MANUFACTURER,– the frequently used functions;– any known contraindication(s) to the use of the ME EQUIPMENT; and– those parts of the ME EQUIPMENT that shall not be serviced or maintained while in use witha PATIENT.Where the PATIENT is an intended OPERATOR, the instructions for use shall indicate:– the PATIENT is an intended OPERATOR;– a warning against servicing and maintenance while the ME EQUIPMENT is in use;– which functions the PATIENT can safely use and, where applicable, which functions thePATIENT cannot safely use; and– which maintenance the PATIENT can perform (e.g. changing batteries).NOTE 1 For ME EQUIPMENT where the INTENDED USE includes the PATIENT partially or fully operating theME EQUIPMENT, the PATIENT becomes an OPERATOR.NOTE 2 For ME EQUIPMENT where the PATIENT is allowed to perform restricted maintenance, the PATIENT becomesSERVICE PERSONNEL.The instructions for use shall indicate:– the name or trademark and address of the MANUFACTURER;– the MODEL OR TYPE REFERENCE.The instructions for use shall include all applicable classifications specified in Clause 6, allmarkings specified in 7.2, and the explanation of safety signs and symbols (marked on theME EQUIPMENT).NOTE 3 The instructions for use are intended for the OPERATOR and the RESPONSIBLE ORGANIZATION and shouldcontain only the information most likely to be useful to the OPERATOR or RESPONSIBLE ORGANIZATION. Additionaldetails can be contained in the technical description. See also 7.9.3.NOTE 4 Guidance on the preparation of instructions for use is found in IEC 62079 [25]. Guidance on thepreparation of educational materials for ME EQUIPMENT is found in IEC/TR 61258 [24].The instructions for use shall be in a language that is acceptable to the intended OPERATOR.NOTE 5 In some countries, more than one language is required. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.2 | Warning and safety notices | The instructions for use shall include all warning and safety notices.NOTE General warnings and safety notices should be placed in a specifically identified section of theinstructions for use. A warning or safety notice that applies only to a specific instruction or action should precedethe instruction to which it applies.For CLASS I ME EQUIPMENT, the instructions for use shall include a warning statement to theeffect: “WARNING: To avoid the risk of electric shock, this equipment must only be connectedto a supply mains with protective earth.”The instructions for use shall provide the OPERATOR or RESPONSIBLE ORGANIZATION withwarnings regarding any significant RISKS of reciprocal interference posed by the presence ofthe ME EQUIPMENT during specific investigations or treatments.The instructions for use shall include information regarding potential electromagnetic or otherinterference between the ME EQUIPMENT and other devices together with advice on ways toavoid or minimize such interference.If the ME EQUIPMENT is provided with an integral MULTIPLE SOCKET-OUTLET, the instructions foruse shall provide a warning statement that connecting electrical equipment to the MSOeffectively leads to creating an ME SYSTEM and the result can be a reduced level of safety. Forthe requirements that are applicable to an ME SYSTEM, the RESPONSIBLE ORGANIZATION shall bereferred to this standard. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.3 | ME EQUIPMENT specified for connection to a separate power supply | If ME EQUIPMENT is intended for connection to a separate power supply, either the powersupply shall be specified as part of the ME EQUIPMENT or the combination shall be specified asan ME SYSTEM. The instructions for use shall state this specification. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.4 | Electrical power source | For mains-operated ME EQUIPMENT with an additional power source not automaticallymaintained in a fully usable condition, the instructions for use shall include a warningstatement referring to the necessity for periodic checking or replacement of such an additionalpower source.If leakage from a battery would result in an unacceptable RISK, the instructions for use shallinclude a warning to remove the battery if the ME EQUIPMENT is not likely to be used for sometime.If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions for use shall state itsspecification.If loss of the power source would result in an unacceptable RISK, the instructions for use shallcontain a warning that the ME EQUIPMENT must be connected to an appropriate power source.EXAMPLE Internal or external battery, uninterruptible power supply (UPS) or institutional stand-by generator. | Inspection, RMF | Accompanying Docs, assess risk of using batteries and include in accompanying docs |  |  |  |  |  |
| 7.9.2.5 | ME EQUIPMENT description | The instructions for use shall include:– a brief description of the ME EQUIPMENT;– how the ME EQUIPMENT functions; and– the significant physical and performance characteristics of the ME EQUIPMENT.If applicable, this description shall include the expected positions of the OPERATOR, PATIENTand other persons near the ME EQUIPMENT in NORMAL USE (see 9.2.2.3).The instructions for use shall include information on the materials or ingredients to which thePATIENT or OPERATOR is exposed if such exposure can constitute an unacceptable RISK (see11.7).The instructions for use shall specify any restrictions on other equipment or NETWORK/DATACOUPLINGS, other than those forming part of an ME SYSTEM, to which a SIGNAL INPUT/OUTPUTPART may be connected.The instructions for use shall indicate any APPLIED PART. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.6 | Installation | If installation of the ME EQUIPMENT or its parts is required, the instructions for use shallcontain:– a reference to where the installation instructions are to be found (e.g. the technicaldescription), or– contact information for persons designated by the MANUFACTURER as qualified to performthe installation. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.7 | Isolation from the SUPPLY MAINS | If an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as the isolation meansto satisfy 8.11.1 a), the instructions for use shall contain an instruction not to position theME EQUIPMENT so that it is difficult to operate the disconnection device. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.8 | Start-up PROCEDURE | The instructions for use shall contain the necessary information for the OPERATOR to bring theME EQUIPMENT into operation including such items as any initial control settings, connection toor positioning of the PATIENT, etc.The instructions for use shall detail any treatment or handling needed before theME EQUIPMENT, its parts, or ACCESSORIES can be used.EXAMPLE A pre-use checklist. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.9 | Operating instructions | The instructions for use shall contain all information necessary to operate the ME EQUIPMENTin accordance with its specification. This shall include explanation of the functions of controls,displays and signals, the sequence of operation, and connection and disconnection ofdetachable parts and ACCESSORIES, and replacement of material that is consumed duringoperation.The meanings of figures, symbols, warning statements, abbreviations and indicator lights onME EQUIPMENT shall be explained in the instructions for use. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.10 | Messages | The instructions for use shall list all system messages, error messages and fault messagesthat are generated, unless these messages are self-explanatory.NOTE 1 These lists can be identified in groups.The list shall include an explanation of messages including important causes, and possibleaction(s) by the OPERATOR, if any, that are necessary to resolve the situation indicated by themessage.NOTE 2 Requirements and guidelines for messages generated by an alarm system are found in IEC 60601-1-8. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.11 | Shutdown PROCEDURE | The instructions for use shall contain the necessary information for the OPERATOR to safelyterminate the operation of the ME EQUIPMENT. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.12 | Cleaning, disinfection and sterilization | For ME EQUIPMENT parts or ACCESSORIES that can become contaminated through contact withthe PATIENT or with body fluids or expired gases during NORMAL USE, the instructions for useshall contain:– details about cleaning and disinfection or sterilization methods that may be used; and– list the applicable parameters such as temperature, pressure, humidity, time limits andnumber of cycles that such ME EQUIPMENT parts or ACCESSORIES can tolerate.See also 11.6.6 and 11.6.7.This requirement does not apply to any material, component, ACCESSORY or ME EQUIPMENTthat is marked as intended for a single use unless the MANUFACTURER specifies that thematerial, component, ACCESSORY or ME EQUIPMENT is to be cleaned, disinfected or sterilizedbefore use (see 7.2.1). | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.13 | Maintenance | The instructions for use shall instruct the OPERATOR or RESPONSIBLE ORGANIZATION in sufficientdetail concerning preventive Inspection, maintenance and calibration to be performed bythem, including the frequency of such maintenance.The instructions for use shall provide information for the safe performance of such routinemaintenance necessary to ensure the continued safe use of the ME EQUIPMENT.Additionally, the instructions for use shall identify the parts on which preventive Inspectionand maintenance shall be performed by SERVICE PERSONNEL, including the periods to beapplied, but not necessarily including details about the actual performance of suchmaintenance.For ME EQUIPMENT containing rechargeable batteries that are intended to be maintained byanyone other than SERVICE PERSONNEL, the instructions for use shall contain instructions toensure adequate maintenance. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.14 | ACCESSORIES, supplementary equipment, used material | The instructions for use shall include a list of ACCESSORIES, detachable parts and materialsthat the MANUFACTURER has determined are intended for use with the ME EQUIPMENT.If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM, theinstructions for use shall sufficiently specify such other equipment to ensure compliance withthe requirements of this standard (e.g. part number, RATED voltage, maximum or minimumpower, protection class, intermittent or continuous duty).NOTE What was referred to in the first and second editions of this standard as a “specified power supply” isconsidered either as another part of the same ME EQUIPMENT or as other equipment in an ME SYSTEM. Similarly, abattery charger is considered either as part of the ME EQUIPMENT or as other equipment in an ME SYSTEM. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.15 | Environmental protection | The instructions for use shall provide advice on the proper disposal of waste products,residues, etc. and of the ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICELIFE. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.16 | Reference to the technical description | The instructions for use shall contain the information specified in 7.9.3 or a reference towhere the material specified in 7.9.3 is to be found (e.g. in a service manual). | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.17 | ME EQUIPMENT emitting radiation | For ME EQUIPMENT emitting radiation for medical purposes, when appropriate, the instructionsfor use shall indicate the nature, type, intensity and distribution of this radiation. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.18 | ME EQUIPMENT and ACCESSORIES supplied sterile | The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile shall indicate thatthey have been sterilized and indicate the method of sterilization.The instructions for use shall indicate the necessary instructions in the event of damage to thesterile packaging, and where appropriate, details of the appropriate methods of re-sterilization(see also 7.9.2.12). | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.2.19 | Unique version identifier | The instructions for use shall contain a unique version identifier such as its date of issue.EXAMPLE Month and year.Compliance with the requirements of 7.9.2 is checked by Inspection of the instructions for usein a language of an intended OPERATOR. | Inspection | Accompanying Docs |  |  |  |  |  |
| 7.9.3 | Technical description (see also Table C.6) |  |  |  |  |  |  |  |  |
| 7.9.3.1 | General | The technical description shall provide all data that is essential for safe operation, transportand storage, and measures or conditions necessary for installing the ME EQUIPMENT, andpreparing it for use. This shall include:– the permissible environmental conditions of use including conditions for transport andstorage. See also 7.2.17;– all characteristics of the ME EQUIPMENT, including range(s), accuracy, and precision of thedisplayed values or an indication where they can be found;– any special installation requirements such as the maximum permissible apparentimpedance of SUPPLY MAINS;NOTE 1 The apparent impedance of the SUPPLY MAINS is the sum of the impedance of the distribution networkplus the impedance of the power source.– if liquid is used for cooling, the permissible range of values of inlet pressure and flow, andthe chemical composition of the cooling liquid;– a description of the means of isolating the ME EQUIPMENT from the SUPPLY MAINS, if suchmeans is not incorporated in the ME EQUIPMENT (see 8.11.1 b));– if applicable, a description of the means for checking the oil level in partially sealed oilfilled ME EQUIPMENT or its parts (see 15.4.9);– a warning statement that addresses the HAZARDS that can result from unauthorizedmodification of the ME EQUIPMENT, e.g. a statement to the effect:• “WARNING: No modification of this equipment is allowed.”• “WARNING: Do not modify this equipment without authorization of the manufacturer.”• “WARNING: If this equipment is modified, appropriate Inspection and testing must beconducted to ensure continued safe use of the equipment.”– information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIALPERFORMANCE and BASIC SAFETY testing including details of the means, methods andrecommended frequency.NOTE 2 This information is directly derived from the ESSENTIAL PERFORMANCE identified by the MANUFACTURERin 4.3.If the technical description is separable from the instructions for us…[truncated] | Inspection | Accompanying Docs, Technical Description for Service Personnel |  |  |  |  |  |
| 7.9.3.2 | Replacement of fuses, POWER SUPPLY CORDS and other parts | The technical description shall contain, as applicable, the following:– the required type and full rating of fuses used in the SUPPLY MAINS external toPERMANENTLY INSTALLED ME EQUIPMENT, if the type and rating of these fuses are notapparent from the information concerning RATED current and mode of operation ofME EQUIPMENT;– for ME EQUIPMENT having a non-DETACHABLE POWER SUPPLY CORD, a statement as towhether the POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so,instructions for correct connection and anchoring to ensure that the requirements of 8.11.3will continue to be met;– instructions for correct replacement of interchangeable or detachable parts that theMANUFACTURER specifies as replaceable by SERVICE PERSONNEL; and– where replacement of a component could result in an unacceptable RISK, appropriatewarnings that identify the nature of the HAZARD and, if the MANUFACTURER specifies thecomponent as replaceable by SERVICE PERSONNEL, all information necessary to safelyreplace the component. | Inspection, RMF | Accompanying Docs, Technical Description for Service Personnel, include Risks to Service Personnel in technical description |  |  |  |  |  |
| 7.9.3.3 | Circuit diagrams, component part lists, etc | The technical description shall contain a statement that the MANUFACTURER will make availableon request circuit diagrams, component part lists, descriptions, calibration instructions, orother information that will assist SERVICE PERSONNEL to repair those parts of ME EQUIPMENTthat are designated by the MANUFACTURER as repairable by SERVICE PERSONNEL. | Inspection | Accompanying Docs, Technical Description for Service Personnel |  |  |  |  |  |
| 7.9.3.4 | Mains isolation | The technical description shall clearly identify any means used to comply with therequirements of 8.11.1.Compliance with the requirements of 7.9.3 is checked by Inspection of the technicalDescription. | Inspection | Accompanying Docs, Technical Description for Service Personnel |  |  |  |  |  |
| 8.0 | Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 8.1 | Fundamental rule of protection against electric shock | The limits specified in 8.4 shall not be exceeded for ACCESSIBLE PARTS and APPLIED PARTS inNORMAL CONDITION or SINGLE FAULT CONDITION. For other HAZARDOUS SITUATIONS in SINGLEFAULT CONDITION, see 13.1.a) NORMAL CONDITION includes all of the following simultaneously:– the presence on any SIGNAL INPUT/OUTPUT PART of any voltage or current from otherelectrical equipment that is permitted to be connected according to the ACCOMPANYINGDOCUMENTS as specified in 7.9, or, if the ACCOMPANYING DOCUMENTS place no restrictionson such other electrical equipment, the presence of the MAXIMUM MAINS VOLTAGE asspecified in 8.5.3;– transposition of supply connections, for ME EQUIPMENT intended for connection to a SUPPLYMAINS by means of a MAINS PLUG;– short circuit of any or all insulation that does not comply with the requirements of 8.8;– short circuit of any or all CREEPAGE DISTANCES or AIR CLEARANCES that do not comply withthe requirements of 8.9;– open circuit of any or all earth connections that do not comply with the requirements of8.6, including any functional earth connection.b) SINGLE FAULT CONDITION includes:– short circuit of any one insulation that complies with the requirements for one MEANS OFPROTECTION as specified in 8.8;NOTE This includes short circuiting of either constituent part of DOUBLE INSULATION that complies with 8.8.– short circuit of any one CREEPAGE DISTANCE or AIR CLEARANCE that complies with therequirements for one MEANS OF PROTECTION as specified in 8.9;– short circuit and open circuit of any component other than a COMPONENT WITH HIGHINTEGRITY CHARACTERISTICS that is connected in parallel with insulation, with an AIRCLEARANCE or with a CREEPAGE DISTANCE unless shorting can be shown not to be a failuremode for the component (see also 4.8 and 4.9);– open circuit of any one PROTECTIVE EARTH CONDUCTOR or internal PROTECTIVE EARTHCONNECTION that complies with the requirements of 8.6: this does not apply to aPROTECTIVE EARTH CONDUCT…[truncated] | RMF, Inspection, test | RMF states risk of accidental detachment of conductors and connectors | Alin |  | Reqs Generation |  |  |
| 8.2 | Requirements related to power sources |  |  |  | none |  | Done |  |  |
| 8.2.1 | Connection to a separate power source | If ME EQUIPMENT is specified for connection to a separate power source, other than the SUPPLYMAINS, either the separate power source shall be considered as part of the ME EQUIPMENT andall relevant requirements of this standard shall apply, or the combination shall be consideredas an ME SYSTEM. See also 7.2.5, 7.9.2.14, 5.5 f) and Clause 16.NOTE What was formerly referred to, in the first and second editions of this standard, as a “specified powersupply” is now considered either as another part of the same ME EQUIPMENT or as another electrical equipment inan ME SYSTEM.Compliance is checked by Inspection and by testing as specified in 5.5 f). If a particularseparate power supply is specified then the relevant tests are performed with theME EQUIPMENT connected to it. If a generic separate power supply is specified, then thespecification in the ACCOMPANYING DOCUMENTS is inspected. | Inspection, test |  |  |  |  |  |  |
| 8.2.2 | Connection to an external d.c. power source | If ME EQUIPMENT is specified for power supplied from an external d.c. power source, then aconnection with the wrong polarity shall not lead to the HAZARDOUS SITUATIONS described in13.1. The ME EQUIPMENT, when connection is subsequently made with the correct polarity,shall maintain BASIC SAFETY and ESSENTIAL PERFORMANCE.Protective devices that can be reset by anyone without the use of a TOOL are acceptableprovided the ME EQUIPMENT returns to NORMAL CONDITION on reset.NOTE 1 See also 11.8.NOTE 2 The external d.c. power source can be a SUPPLY MAINS or another item of electrical equipment. In thelatter case, the combination is considered to be an ME SYSTEM as specified in 8.2.1.Compliance is checked by Inspection and, if necessary, by functional tests | Inspection, test |  |  |  |  |  |  |
| 8.3 | Classification of APPLIED PARTS | a) An APPLIED PART that is specified in the ACCOMPANYING DOCUMENTS as suitable for DIRECTCARDIAC APPLICATION shall be a TYPE CF APPLIED PART.NOTE See the rationale for the definition of DIRECT CARDIAC APPLICATION (3.22) concerning the APPLIED PARTSthat need to be TYPE CF APPLIED PARTS. Other restrictions can apply for cardiac applications.Compliance is checked by Inspection.b) An APPLIED PART that includes a PATIENT CONNECTION that is intended to deliver electricalenergy or an electrophysiological signal to or from the PATIENT shall be a TYPE BF APPLIEDPART or TYPE CF APPLIED PART.Compliance is checked by Inspection.c) An APPLIED PART not covered by a) or b) shall be a TYPE B APPLIED PART, TYPE BF APPLIEDPART or TYPE CF APPLIED PART.Compliance is checked by Inspection. | Inspection |  | none |  | Done |  |  |
| 8.4 | Limitation of voltage, current or energy |  |  |  |  |  |  |  |  |
| 8.4.1 | PATIENT CONNECTIONS intended to deliver current | The limits specified in 8.4.2 do not apply to currents that are intended to flow through thebody of the PATIENT to produce a physiological effect during NORMAL USE. | Test Information |  | none |  | Done |  |  |
| 8.4.2 | ACCESSIBLE PARTS and APPLIED PARTS | a) The currents from, to or between PATIENT CONNECTIONS shall not exceed the limits forPATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT specified in Table 3 and Table 4when measured as specified in 8.7.4.Compliance is checked by measurement according to 8.7.4.b) The LEAKAGE CURRENTS from, to or between ACCESSIBLE PARTS shall not exceed the limitsfor TOUCH CURRENT specified in 8.7.3 c) when measured as specified in 8.7.4.Compliance is checked by measurement according to 8.7.4.c) The limits specified in b) above do not apply to the following parts if the probability of aconnection to a PATIENT, either directly or through the body of the OPERATOR, through whicha current exceeding the allowable TOUCH CURRENT could flow, is negligible in NORMAL USE,and the instructions for use instruct the OPERATOR not to touch the relevant part and thePATIENT simultaneously:– accessible contacts of connectors;– contacts of fuseholders that are accessible during replacement of the fuse;– contacts of lampholders that are accessible after removal of the lamp;– parts inside an ACCESS COVER that can be opened without the use of a TOOL, or wherea TOOL is needed but the instructions for use instruct any OPERATOR other than SERVICEPERSONNEL to open the relevant ACCESS COVER.EXAMPLE 1 Illuminated push-buttonsEXAMPLE 2 Indicator lampsEXAMPLE 3 Recorder pensEXAMPLE 4 Parts of plug-in modulesEXAMPLE 5 BatteriesFor such parts, the voltage to earth or to other ACCESSIBLE PARTS shall not exceed42,4 V peak a.c. or 60 V d.c. in NORMAL CONDITION or in SINGLE FAULT CONDITION. The d.c.limit of 60 V applies to d.c. with not more than 10 % peak-to-peak ripple. If the rippleexceeds that amount, the 42,4 V peak limit applies. The energy shall not exceed 240 VA for longer than 60 s or the stored energy available shall not exceed 20 J at a potential ofe) Where an ACCESS COVER that can be opened without the use of a TOOL gives access toparts that are at voltages above the levels …[truncated] | Inspection, test |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.4.3 | ME EQUIPMENT intended to be connected to a power source by a plug | ME EQUIPMENT or its parts intended to be connected to a power source by means of a plugshall be so designed that 1 s after disconnection of the plug the voltage between the pins ofthe plug and between either supply pin and the ENCLOSURE does not exceed 60 V or, if thisvalue is exceeded, the stored charge does not exceed 45 µC.Compliance is checked by the following test:ME EQUIPMENT is operated at RATED voltage or at the upper limit of the RATED voltage range.ME EQUIPMENT is disconnected from the power source with any relevant switch in the “On” and“Off” positions.Either the ME EQUIPMENT is disconnected from the power source by means of the plug, inwhich case the test is performed as many times as necessary to allow the worst case to bemeasured, or a triggering circuit is used to ensure that disconnection occurs at the peak of thesupply voltage waveform.The voltage between the pins of the plug and between any pin and the ENCLOSURE ismeasured 1 s after disconnection with an instrument the internal impedance of which does notaffect the test significantly.NOTE An example of a measuring arrangement that is considered acceptable is an oscilloscope and probe havingan input impedance consisting of a resistance of 100 MΩ ± 5 MΩ in parallel with an input capacitance of20 pF ± 5 pF.The stored charge can be measured or calculated by any convenient method.Where appropriate, a d.c. input voltage equal to the peak of the RATED SUPPLY MAINS voltagemay be used. | test |  | Alin |  | Verification Generation | example.com/ |  |
| 8.4.4 | Internal capacitive circuits | Conductive parts of capacitive circuits that become accessible after ME EQUIPMENT has beende-energized and ACCESS COVERS as present in NORMAL USE have been removed immediatelythereafter, shall not have a residual voltage exceeding 60 V, or, if this value is exceeded,shall not have a stored charge exceeding 45 µC.If automatic discharging is not reasonably possible and ACCESS COVERS can be removed onlywith the aid of a TOOL, a device that is included and which permits manual discharging isacceptable. The capacitor(s) or the connected circuitry shall then be marked with symbolIEC 60417-5036 (2002-10) (see Table D.1, symbol 24) and the non-automatic dischargingdevice shall be specified in the technical description.Compliance is checked by the following test:ME EQUIPMENT is operated at RATED voltage and then de-energized. Any ACCESS COVERSpresent in NORMAL USE are removed as quickly as normally possible. Immediately thereafter,the residual voltage on any accessible capacitors or circuit parts is measured and the storedcharge calculated.If a non-automatic discharging device is specified in the technical description, its inclusionand marking are ascertained by Inspection. | Inspection, test |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.5 | Separation of parts |  |  |  |  |  |  |  |  |
| 8.5.1 | MEANS OF PROTECTION (MOP) |  |  | All of 8.5.1 Assigned to Andrew | Andrew |  | Req | example.com/ |  |
| 8.5.1.1 | General | ME EQUIPMENT shall have two MEANS OF PROTECTION to prevent APPLIED PARTS and other ACCESSIBLE PARTS from exceeding the limits specified in 8.4. Each MEANS OF PROTECTION shall be categorized as a MEANS OF PATIENT PROTECTION or aMEANS OF OPERATOR PROTECTION, taking account of 4.6. See also Figure A.12.Varnishing, enamelling, oxidation and similar protective finishes, as well as covering withsealing compounds that can replasticize at temperatures to be expected during operation(including sterilization), shall not be regarded as a MEANS OF PROTECTION.NOTE Coatings and other insulation that are intended as a MEANS OF PROTECTION and that comply withIEC 60950-1:2005 may be used as a MEANS OF OPERATOR PROTECTION but not automatically as a MEANS OF PATIENTPROTECTION. For MEANS OF PATIENT PROTECTION, considerations can arise as a result of the RISK MANAGEMENTPROCESS.Components and wiring forming a MEANS OF PROTECTION shall comply with the relevantrequirements of 8.10.Any insulation, CREEPAGE DISTANCE, AIR CLEARANCES, component or earth connection that doesnot comply with the requirements of 8.5.1.2 and 8.5.1.3 shall not be considered as a MEANS OFPROTECTION. Failure of any or all such parts shall be regarded as NORMAL CONDITION.Compliance is checked by the test in 8.5.1.3. | Inspection |  |  |  |  |  |  |
| 8.5.1.2 | MEANS OF PATIENT PROTECTION (MOPP) | Solid insulation forming a MEANS OF PATIENT PROTECTION shall comply with the dielectricstrength test according to 8.8 at the test voltage specified in Table 6.CREEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF PATIENT PROTECTION shallcomply with the limits specified in Table 12.PROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTION shall comply with therequirements and tests of 8.6.A Y capacitor (Y1 or Y2 only) complying with IEC 60384-14 is considered equivalent to oneMEANS OF PATIENT PROTECTION. Where two capacitors are used in series, they shall beidentical in type (either both Y1 or both Y2) and shall have the same NOMINAL capacitance.The capacitor(s) shall meet the dielectric strength for the type of protection for which they arebeing used (i.e. one or two MEANS OF PATIENT PROTECTION).Where the working voltage across a barrier forming a MEANS OF PATIENT PROTECTION is lessthan 42,4 V peak a.c. or 60 V d.c., a single Y1 capacitor is acceptable for two MEANS OFPATIENT PROTECTION.Compliance is checked by the test in 8.5.1.3. | Inspection, test |  |  |  |  |  |  |
| 8.5.1.3 | MEANS OF OPERATOR PROTECTION (MOOP) | Solid insulation forming a MEANS OF OPERATOR PROTECTION shall:A Y capacitor (Y1 or Y2 only) complying with IEC 60384-14 is considered equivalent to oneMEANS OF OPERATOR PROTECTION. Where two capacitors are used in series, they shall beidentical in type (either both Y1 or both Y2) and shall have the same NOMINAL capacitance.The capacitor(s) shall meet the dielectric strength for the type of protection for which they arebeing used (i.e. one or two MEANS OF OPERATOR PROTECTION). A Y1 capacitor can be used fortwo MEANS OF OPERATOR PROTECTION.Compliance is checked by examination of the physical and electrical configuration of theME EQUIPMENT to identify points at which insulation, CREEPAGE DISTANCES, AIR CLEARANCES,impedances of components or PROTECTIVE EARTH CONNECTIONS prevent ACCESSIBLE PARTS orAPPLIED PARTS from exceeding the limits specified in 8.4.NOTE Such points typically include insulation between parts different from earth potential and ACCESSIBLE PARTSor APPLIED PARTS but can also include, for example, insulation between a floating circuit and earth or other circuits.A survey of insulation paths is found in Annex J.For each such point, it is determined whether:– solid insulation complies with the dielectric strength test according to 8.8 or, for a MEANSOF OPERATOR PROTECTION, with the requirements of IEC 60950-1 for INSULATION COORDINATION;– CREEPAGE DISTANCES and AIR CLEARANCES are as specified in 8.9 or, for a MEANS OFOPERATOR PROTECTION, with the requirements of IEC 60950-1 for INSULATION COORDINATION;– components that are connected in parallel with an insulation, with an AIR CLEARANCE orwith a CREEPAGE DISTANCE comply with 4.8 and 8.10.1;– PROTECTIVE EARTH CONNECTIONS comply with the requirements of 8.6 or, for a MEANS OFOPERATOR PROTECTION, with the requirements of IEC 60950-1 for protective earthing;and hence whether a failure at that point is to be regarded as a NORMAL CONDITION or as aSINGLE FAULT CONDITION.Each MEANS OF PROTEC…[truncated] | Inspection, test |  |  |  |  |  |  |
| 8.5.2 | Separation of PATIENT CONNECTIONS |  |  | All of 8.5.2 assigned to andrew | Andrew |  | Reqs Generation | example.com/ |  |
| 8.5.2.1 | F-TYPE APPLIED PARTS | The PATIENT CONNECTION(S) of any F-TYPE APPLIED PART shall be separated from all other parts,including the PATIENT CONNECTION(S) of other APPLIED PARTS, by means equivalent to oneMEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINS VOLTAGEand shall comply with the specified limit for PATIENT LEAKAGE CURRENT with 110 % of theMAXIMUM MAINS VOLTAGE applied.A single F-TYPE APPLIED PART may include multiple functions, in which case separationbetween such functions is not required.If there is no electrical separation between PATIENT CONNECTION(S) of the same or anotherfunction (e.g. between ECG electrode and pressure catheter), then these PATIENTCONNECTION(S) are treated as one APPLIED PART.Whether multiple functions are to be considered as all within one APPLIED PART or as multipleAPPLIED PARTS is as defined by the MANUFACTURER.The classification as TYPE BF, TYPE CF or DEFIBRILLATION-PROOF applies to the whole of oneAPPLIED PART.Compliance is checked by Inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectricstrength test of 8.8.3 and by measurement of relevant CREEPAGE DISTANCES and AIRCLEARANCES.NOTE The separation means between an F-TYPE APPLIED PART and other parts are subject both to these tests,related to the MAXIMUM MAINS VOLTAGE, and to tests related to the voltages present within the respective circuits asspecified in 8.5.4. Depending on the magnitude of the latter voltages, one set of tests or the other could be morestringent.Any protective device connected between PATIENT CONNECTIONS of an F-TYPE APPLIED PARTand the ENCLOSURE for the purpose of providing protection against excessive voltages shallnot operate below 500 V r.m.s.Compliance is checked by testing the operating voltage of the protective device. | Inspection, test |  |  |  |  |  |  |
| 8.5.2.2 | TYPE B APPLIED PARTS | The PATIENT CONNECTION(S) of a TYPE B APPLIED PART that is not PROTECTIVELY EARTHED shallbe separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS that are notPROTECTIVELY EARTHED, unless:– the metal ACCESSIBLE PART is physically contiguous with the APPLIED PART and can beregarded as a part of the APPLIED PART; and– the RISK that the metal ACCESSIBLE PART will make contact with a source of voltage orLEAKAGE CURRENT above permitted limits is acceptably low.Compliance is checked by Inspection, by the LEAKAGE CURRENT tests of 8.7.4, by the dielectricstrength test of 8.8.3, by measurement of relevant CREEPAGE DISTANCES and AIR CLEARANCES,and by reference to the RISK MANAGEMENT FILE. | RMF, Inspection, test | Address Type B leakage current in RMF |  |  |  |  |  |
| 8.5.2.3 | PATIENT leads or PATIENT cables | Any connector for electrical connections on a PATIENT lead that:– is at the end of the lead or cable that is remote from the PATIENT; and– contains a conductive part that is not separated from all PATIENT CONNECTION(S) by oneMEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to the MAXIMUM MAINSVOLTAGE.shall be constructed so that the said part cannot become connected to earth or possiblehazardous voltage while the PATIENT CONNECTION(S) contact the PATIENT.NOTE Where the phrase “said part” is mentioned in this subclause, it refers to the “…conductive part of theconnector that is not separated from all PATIENT CONNECTIONS….” from the first sentence of this subclause.In particular:– the said part shall not come into contact with a flat conductive plate of not less than100 mm diameter;– the AIR CLEARANCE between connector pins and a flat surface shall be at least 0,5 mm;– if able to be plugged into a mains socket, the said part shall be protected from makingcontact with parts at MAINS VOLTAGE by insulating means providing a CREEPAGE DISTANCE ofat least 1,0 mm and a dielectric strength of 1 500 V and complying with 8.8.4.1;– the straight unjointed test finger with the same dimensions as the standard test finger ofFigure 6 shall not make electrical contact with the said part if applied in the leastfavourable position against the access openings with a force of 10 N, unless the RISKMANAGEMENT PROCESS demonstrates that no unacceptable RISK exists from contact withobjects other than a mains socket or a flat surface (e.g. corners or edges).Compliance is checked by Inspection and test as required. | RMF, Inspection, test | Address test finger contact risks in RMF |  |  |  |  |  |
| 8.5.3 | MAXIMUM MAINS VOLTAGE | The MAXIMUM MAINS VOLTAGE shall be determined as follows:– for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT, including INTERNALLYPOWERED ME EQUIPMENT that also has a means of connection to a SUPPLY MAINS, theMAXIMUM MAINS VOLTAGE is the highest RATED supply voltage; unless this is less than100 V, in which case the MAXIMUM MAINS VOLTAGE is 250 V;– for polyphase ME EQUIPMENT, the MAXIMUM MAINS VOLTAGE is the highest RATED phase toneutral supply voltage;– for other INTERNALLY POWERED ME EQUIPMENT, the MAXIMUM MAINS VOLTAGE is 250 V | Test Information |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.5.4 | WORKING VOLTAGE | The WORKING VOLTAGE for each MEANS OF PROTECTION shall be determined as follows:– The input supply voltage to the ME EQUIPMENT shall be the RATED voltage or the voltagewithin the RATED voltage range which results in the highest measured value.– For d.c. voltages with superimposed ripple, the WORKING VOLTAGE is the average value ifthe peak-to-peak ripple does not exceed 10 % of the average value or the peak voltage ifthe peak-to-peak ripple exceeds 10 % of the average value.– The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is thevoltage to which the DOUBLE INSULATION as a whole is subjected.– For WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth, the situationin which the PATIENT is earthed (intentionally or accidentally) is regarded as a NORMALCONDITION.– The WORKING VOLTAGE between the PATIENT CONNECTION(S) of an F-TYPE APPLIED PART andthe ENCLOSURE is taken as the highest voltage appearing across the insulation in NORMALUSE including earthing of any part of the APPLIED PART. See also 8.5.2.1.– For DEFIBRILLATION-PROOF APPLIED PARTS, the WORKING VOLTAGE is determined withoutregard to the possible presence of defibrillation voltages. See also 8.5.5 and 8.9.1.15.– In the case of motors provided with capacitors where a resonance voltage can occurbetween the point where a winding and a capacitor are connected together on the onehand and any terminal for external conductors on the other hand, the WORKING VOLTAGEshall be equal to the resonance voltage. | Test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.5.5 | DEFIBRILLATION-PROOF APPLIED PARTS |  |  |  | none |  | Done |  |  |
| 8.5.5.1 | Defibrillation protection | The classification DEFIBRILLATION-PROOF APPLIED PART shall apply to the whole of one APPLIEDPART.See 8.9.1.15 for the requirements for CREEPAGE DISTANCES and AIR CLEARANCES associatedwith a DEFIBRILLATION-PROOF APPLIED PART.Arrangements used to isolate the PATIENT CONNECTION(S) of a DEFIBRILLATION-PROOF APPLIEDPART from other parts of ME EQUIPMENT shall be so designed that:a) During a discharge of a cardiac defibrillator to a PATIENT connected to a DEFIBRILLATIONPROOF APPLIED PART, hazardous electrical energies, as determined by the peak voltagemeasured between the points Y1 and Y2 of Figure 9 and Figure 10 exceeding 1 V, do notappear on:– the ENCLOSURE, including connectors in PATIENT leads and cables when connected tothe ME EQUIPMENT;NOTE 1 This requirement does not apply to a connecting lead from a DEFIBRILLATION-PROOF APPLIEDPART or its connector when it is disconnected from the ME EQUIPMENT.– any SIGNAL INPUT/OUTPUT PART;– metal foil for test on which the ME EQUIPMENT is placed and which has an area at leastequal to the base of the ME EQUIPMENT;– PATIENT CONNECTIONS of any other APPLIED PART (whether or not classified as aDEFIBRILLATION-PROOF APPLIED PART); or– any unused or disconnected connections of the APPLIED PART under test or any functionof the same APPLIED PART. ME EQUIPMENT that is completely BODY-WORN (e.g. a Holtermonitor) is exempt from this requirement.b) Following exposure to the defibrillation voltage, and any necessary recovery time stated inthe ACCOMPANYING DOCUMENTS, the ME EQUIPMENT shall comply with relevant requirementsof this standard and shall continue to provide BASIC SAFETY and ESSENTIAL PERFORMANCE.Compliance is checked by the following tests, for each DEFIBRILLATION-PROOF APPLIED PART inturn.• Common-mode testThe ME EQUIPMENT is connected to the test circuit as shown in Figure 9. The test voltage isapplied to all the PATIENT CONNECTIONS of the DEFIBRILLATION-PROOF APPLIED PART connectedtogether, excluding…[truncated] | test |  |  |  |  |  |  |
| 8.5.5.2 | Energy reduction test | DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS of DEFIBRILLATION-PROOFAPPLIED PARTS shall incorporate a means so that the defibrillator energy delivered to a 100 Ωload is at least 90 % of the energy delivered to this load with the ME EQUIPMENT disconnected.Compliance is checked by the following test:The test circuit is shown in Figure 11. For this test, the ACCESSORIES such as cables,electrodes and transducers that are recommended in the instructions for use (see 7.9.2.14)are used. The test voltage is applied to each PATIENT CONNECTION or APPLIED PART in turn withall the remaining PATIENT CONNECTIONS of the same APPLIED PART being connected to earth(differential mode). Other DEFIBRILLATION PROOF APPLIED PARTS, if any, are tested separately,in turn.The PROCEDURE is as follows.a) Connect the APPLIED PART or PATIENT CONNECTION to the test circuit. The parts described in8.5.5.1 a) are connected to earth.b) Charge capacitor C to 5 kV d.c. with switch S in position A.c) Discharge capacitor C by actuating the switch S to position B, and measure the energy E1delivered to the 100 Ω load.d) Remove the ME EQUIPMENT under test from the test circuit and repeat steps b) and c)above, measuring the energy E2 delivered to the 100 Ω load.e) Verify that the energy E1 is at least 90 % of E2.f) Repeat the test with VT reversed | test |  |  |  |  |  |  |
| 8.6 | Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 8.6.1 | Applicability of requirements | The requirements of 8.6.2 to 8.6.8 (inclusive) apply unless the parts concerned comply withthe requirements and tests of IEC 60950-1 for protective earthing and serve as MEANS OFOPERATOR PROTECTION but not as MEANS OF PATIENT PROTECTION. | Test Information | This clause applies to the Imager Device - thus 8.6.2-8.6.8 must be addressed | none |  | Done |  |  |
| 8.6.2 | PROTECTIVE EARTH TERMINAL | The PROTECTIVE EARTH TERMINAL of ME EQUIPMENT shall be suitable for connection to anexternal protective earthing system either by a PROTECTIVE EARTH CONDUCTOR in a POWERSUPPLY CORD and, where appropriate, by a suitable plug, or by a FIXED PROTECTIVE EARTHCONDUCTOR.The clamping means of the PROTECTIVE EARTH TERMINAL of ME EQUIPMENT for FIXED supplyconductors or POWER SUPPLY CORDS shall comply with the requirements of 8.11.4.3. It shall notbe possible to loosen the clamping means without the aid of a TOOL.Screws for internal PROTECTIVE EARTH CONNECTIONS shall be completely covered or protectedagainst accidental loosening from the outside of ME EQUIPMENT.Where an APPLIANCE INLET forms the supply connection to ME EQUIPMENT, the earth pin of theAPPLIANCE INLET shall be regarded as the PROTECTIVE EARTH TERMINAL.The PROTECTIVE EARTH TERMINAL shall not be used for the mechanical connection betweendifferent parts of the ME EQUIPMENT or the fixing of any component not related to protectiveearthing or functional earthing.Compliance is checked by Inspection of materials and construction, by manual tests, and bythe test of 8.11.4.3. | Inspection, test | Andrew will assess the layout and Alin will ensure how it is done. | Andrew |  | Reqs Generation | example.com/ |  |
| 8.6.3 | Protective earthing of moving parts | Any PROTECTIVE EARTH CONNECTION shall not be used for a moving part unless theMANUFACTURER demonstrates that the connection will remain reliable during the EXPECTEDSERVICE LIFE of the ME EQUIPMENT.Compliance is checked by Inspection of the ME EQUIPMENT and if necessary Inspection of theRISK MANAGEMENT FILE. | RMF, Inspection | Assess risk of protective earth connections on moving parts in RMF | none |  | Done |  |  |
| 8.6.4 | Impedance and current-carrying capability | a) PROTECTIVE EARTH CONNECTIONS shall be able to carry fault currents reliably and withoutexcessive voltage drop.For PERMANENTLY INSTALLED ME EQUIPMENT, the impedance between the PROTECTIVE EARTHTERMINAL and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ, except asallowed by 8.6.4 b).For ME EQUIPMENT with an APPLIANCE INLET the impedance between the earth pin in theAPPLIANCE INLET and any part that is PROTECTIVELY EARTHED shall not exceed 100 mΩ,except as allowed by 8.6.4 b).For ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD the impedance between theprotective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED shall notexceed 200 mΩ, except as allowed by 8.6.4 b).Additionally, the impedance between the protective earth pin in the MAINS PLUG of anyDETACHABLE POWER SUPPLY CORD supplied or specified by the MANUFACTURER, whenattached to the ME EQUIPMENT, and any part of the ME EQUIPMENT that is PROTECTIVELYEARTHED shall not exceed 200 mΩ, except as allowed by 8.6.4 b).Where a DETACHABLE POWER SUPPLY CORD is neither supplied nor specified, testing shall becarried out using a 3 m long cord of appropriate cross sectional area based on 8.11.3.3and Table 17.Compliance is checked by the following test:A current of 25 A or 1,5 times the highest RATED current of the relevant circuit(s),whichever is greater (± 10 %), from a current source with a frequency of 50 Hz or 60 Hzand with a no-load voltage not exceeding 6 V, is passed for 5 s to 10 s through thePROTECTIVE EARTH TERMINAL or the protective earth contact in the APPLIANCE INLET or theprotective earth pin in the MAINS PLUG and each PROTECTIVELY EARTHED part.Alternatively, d.c. may be used for this test.The voltage drop between the parts described is measured and the impedance determinedfrom the current and voltage drop.Where the product of the test current as specified above and the total impedance (i.e. theimpedance being measured plus the impedance of the …[truncated] | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.6.5 | Surface coatings | Conductive elements of ME EQUIPMENT that have surface coatings of poorly conductingmaterial such as paint, and between which electrical contact is essential to a PROTECTIVEEARTH CONNECTION, shall have the coatings removed at the point of contact unless aninvestigation of the joint construction and the manufacturing PROCESS has demonstrated thatthe requirements for impedance and current-carrying capacity are assured without theremoval of the surface coating.Compliance is checked by Inspection. | Inspection | n/a | none |  | Done |  |  |
| 8.6.6 | Plugs and sockets | Where the connection between the SUPPLY MAINS and ME EQUIPMENT or between separateparts of ME EQUIPMENT that can be operated by persons other than SERVICE PERSONNEL ismade via a plug and socket device, the PROTECTIVE EARTH CONNECTION shall be made beforeand interrupted after the supply connections are made or interrupted. This applies also whereinterchangeable parts are PROTECTIVELY EARTHED.Compliance is checked by Inspection. | Inspection | The Imager has a long PE Connector | Alin |  | Reqs Generation | example.com/ |  |
| 8.6.7 | POTENTIAL EQUALIZATION CONDUCTOR | If ME EQUIPMENT is provided with a terminal for the connection of a POTENTIAL EQUALIZATIONCONDUCTOR, the following requirements apply.– The terminal shall be accessible to the OPERATOR with the ME EQUIPMENT in any position ofNORMAL USE.– Accidental disconnection shall be avoided in NORMAL USE.– The terminal shall allow the conductor to be detached without the use of a TOOL.– The terminal shall not be used for a PROTECTIVE EARTH CONNECTION.– The terminal shall be marked with symbol IEC 60417-5021 (2002-10) (see Table D.1,symbol 8).– The instructions for use shall contain information on the function and use of the POTENTIALEQUALIZATION CONDUCTOR together with a reference to the requirements of this standardfor ME SYSTEMS.The POWER SUPPLY CORD shall not incorporate a POTENTIAL EQUALIZATION CONDUCTOR.Compliance is checked by Inspection. | Inspection, test | n/a | none |  | Done |  |  |
| 8.6.8 | FUNCTIONAL EARTH TERMINALS | A FUNCTIONAL EARTH TERMINAL of ME EQUIPMENT shall not be used to provide a PROTECTIVEEARTH CONNECTION.Compliance is checked by Inspection | Inspection | We have dedicated neutral in our design and are not using it as protective earth - not using protective earth as functional earth | Alin |  | Reqs Generation | example.com/ |  |
| 8.6.9 | CLASS II ME EQUIPMENT | If CLASS II ME EQUIPMENT with isolated internal screens is supplied with a POWER SUPPLY CORDhaving three conductors, the third conductor (connected to the protective earth contact of theMAINS PLUG) shall be used only as the functional earth connection to a FUNCTIONAL EARTHTERMINAL for these screens and shall be coloured green and yellow. In such a case, theACCOMPANYING DOCUMENTS shall state that the third conductor in the POWER SUPPLY CORD isonly a functional earth.The insulation between internal screens, including internal wiring connected to them andACCESSIBLE PARTS, shall provide two MEANS OF PROTECTION.Compliance is checked by Inspection and measurement. The insulation is tested as describedin 8.8. | Inspection, test | Imager is Class I | none |  | Done |  |  |
| 8.7 | LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  |  | 8.7.1 - 8.7.4 is a single, comprehensive list of requirements and test plans | Alin |  | Reqs Generation | example.com/ |  |
| 8.7.1 | General requirements | a) The electrical isolation providing protection against electric shock shall be of such qualitythat currents flowing through it are limited to the values specified in 8.7.3.b) The specified values of the EARTH LEAKAGE CURRENT, the TOUCH CURRENT, the PATIENTLEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT apply in any combination of thefollowing conditions:– at operating temperature and following the humidity preconditioning treatment, asdescribed in 5.7;– after any required sterilization PROCEDURE (see 11.6.7);– in NORMAL CONDITION and in the SINGLE FAULT CONDITIONS specified in 8.7.2;– with ME EQUIPMENT energized in stand-by condition and fully operating and with anyswitch in the MAINS PART in any position;– with the highest RATED supply frequency;– with a supply equal to 110 % of the highest RATED MAINS VOLTAGE. | test |  |  |  |  |  |  |
| 8.7.2 | SINGLE FAULT CONDITIONS | 8.1 b) except that:– where insulation is used in conjunction with a PROTECTIVE EARTH CONNECTION, short circuitof the insulation applies only in the circumstances specified in 8.6.4 b);– the only SINGLE FAULT CONDITION for the EARTH LEAKAGE CURRENT is the interruption of onesupply conductor at a time;– LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT are not measured in the SINGLE FAULTCONDITION of short circuiting of one constituent part of DOUBLE INSULATION.SINGLE FAULT CONDITIONS shall not be applied at the same time as the special test conditionsof MAXIMUM MAINS VOLTAGE on APPLIED PARTS (8.7.4.7 b)) and non-PROTECTIVELY EARTHED partsof the ENCLOSURE (8.7.4.7 d)). | test |  |  |  |  |  |  |
| 8.7.3 | Allowable values | a) The allowable values specified in 8.7.3 b), c) and d) apply to currents flowing through thenetwork of Figure 12 a) and measured as shown in this figure (or by a device measuringthe frequency contents of the currents as defined in Figure 12 b)). The values apply to d.c.and a.c. and composite waveforms. Unless stated otherwise they may be d.c. or r.m.s.b) The allowable values of the PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTSare stated in Table 3 and Table 4. The values of a.c. apply to currents having a frequencynot less than 0,1 Hz.c) The allowable values of the TOUCH CURRENT are 100 µA in NORMAL CONDITION and 500 µA inSINGLE FAULT CONDITION.d) The allowable values of the EARTH LEAKAGE CURRENT are 5 mA in NORMAL CONDITION and10 mA in SINGLE FAULT CONDITION. For PERMANENTLY INSTALLED ME EQUIPMENT connected toa supply circuit that supplies only this ME EQUIPMENT, a higher value of EARTH LEAKAGECURRENT is allowed.NOTE 1 Local regulation can establish limits for protective earth currents of the installation. See alsoIEC 60364-7-710 [10].NOTE 2 The EARTH LEAKAGE CURRENT in NORMAL CONDITION can become TOUCH CURRENT in SINGLE FAULTCONDITION unless the ME EQUIPMENT is PERMANENTLY INSTALLED or the protective earth is not accessible fromoutside the ME EQUIPMENT.e) Additionally, regardless of waveform and frequency, no LEAKAGE CURRENT shall exceed10 mA r.m.s. in NORMAL CONDITION or in SINGLE FAULT CONDITION when measured with anon-frequency-weighted device.f). The allowable values of LEAKAGE CURRENTS that can flow in a FUNCTIONAL EARTHCONDUCTOR in a non-PERMANENTLY INSTALLED ME EQUIPMENT are 5 mA in NORMAL CONDITIONand 10 mA in SINGLE FAULT CONDITION.NOTE 3 Subclause 16.6.1 requires that when ME EQUIPMENT is included in an ME SYSTEM, the TOUCHCURRENTS from any part of the ME SYSTEM cannot exceed 100 µA in NORMAL CONDITION and 500 µA in SINGLEFAULT CONDITION. | test |  |  |  |  |  |  |
| 8.7.4 | Measurements |  |  |  |  |  |  |  |  |
| 8.7.4.1 | General | The LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT test figures referenced in 8.7.4.5 to8.7.4.8 (Figure 13 to Figure 19 inclusive) show suitable test configurations for use inconjunction with the test PROCEDURES specified in these subclauses. It is recognized thatother test figures can yield accurate results. However if the test results are close to theallowed values or if there is any doubt as to the validity of the test results, the applicable testfigure is to be used as the deciding factor.a) The EARTH LEAKAGE CURRENT, the TOUCH CURRENT, the PATIENT LEAKAGE CURRENT and thePATIENT AUXILIARY CURRENT are measured after the ME EQUIPMENT has been brought up tooperating temperature in accordance with the requirements of 11.1.3 c).b) Where examination of the circuit arrangement and the arrangement of components andmaterial of the ME EQUIPMENT shows no possibility of any HAZARDOUS SITUATION describedin 13.1, the number of tests can be reduced. | test |  |  |  |  |  |  |
| 8.7.4.2 | Measuring supply circuits | ME EQUIPMENT specified for connection to a SUPPLY MAINS is connected to an appropriatepower source. For single-phase ME EQUIPMENT, the polarity of the supply is reversible andtests are conducted at both polarities. INTERNALLY POWERED ME EQUIPMENT is tested withoutany connection to a measuring supply circuit.NOTE Figure F.1 to Figure F.5 (inclusive) show some suitable arrangements but do not cover all possibilities, forexample, delta-connected 3-phase supplies. | test |  |  |  |  |  |  |
| 8.7.4.3 | Connection to the measuring supply circuit | a) ME EQUIPMENT provided with a POWER SUPPLY CORD is tested using this cord.b) ME EQUIPMENT provided with an APPLIANCE INLET is tested while connected to the measuringsupply circuit via a DETACHABLE POWER SUPPLY CORD having a length of 3 m or a length andtype specified in the instructions for use.c) PERMANENTLY INSTALLED ME EQUIPMENT is tested while connected to the measuring supplycircuit by the shortest possible connection.d) Measuring arrangement1) APPLIED PARTS, including PATIENT cables (when present), are placed on an insulatingsurface with a dielectric constant of approximately 1 (for example, expandedpolystyrene) and approximately 200 mm above an earthed metal surface.NOTE 1 The measuring supply circuit and the measuring circuit should be positioned as far as possibleaway from unscreened power source leads. Placing the ME EQUIPMENT on or near a large earthed metalsurface should be avoided.NOTE 2 Where APPLIED PARTS are such that the test results can depend upon how they are placed on theinsulating surface, the test is repeated as necessary to determine the worst possible positioning.2) If an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. whenmeasuring LEAKAGE CURRENT for very high input power ME EQUIPMENT), the referenceearth of the measuring circuits is connected to protective earth of the SUPPLY MAINS. | test |  |  |  |  |  |  |
| 8.7.4.4 | Measuring device (MD) | a) The measuring device loads the source of LEAKAGE CURRENT or PATIENT AUXILIARY CURRENTwith a resistive impedance of approximately 1 000 Ω for d.c., a.c. and compositewaveforms with frequencies up to and including 1 MHz.b) The evaluation of current or current components according to 8.7.3 a) is obtainedautomatically if a measuring device according to Figure 12 a) or a similar circuit with thesame frequency characteristic is used. This allows measurement of the total effect of allfrequencies with a single instrument.If currents or current components with frequencies exceeding 1 kHz might exceed the10 mA limit specified in 8.7.3 e), these are measured by other appropriate means such asa 1 kΩ non-inductive resistor and suitable measuring instrument.c) The voltage measuring instrument as shown in Figure 12 a) has an input resistance of atleast 1 MΩ and input capacitance of no more than 150 pF. It indicates the true r.m.s. valueof the voltage being d.c., a.c. or a composite waveform having components withfrequencies from 0,1 Hz up to and including 1 MHz, with an indicating error not exceeding± 5 % of the indicated value.The scale can indicate the current through the measuring device including automaticevaluation of components with frequencies above 1 kHz so as to enable direct comparisonof the reading with the limit values specified in 8.7.3.These requirements can be limited to a frequency range with an upper limit lower than1 MHz if it can be proven (for example, by the use of an oscilloscope) that frequenciesabove such an upper limit do not occur in the measured current. | test |  |  |  |  |  |  |
| 8.7.4.5 | Measurement of the EARTH LEAKAGE CURRENT and current in functional earthConnection | a) CLASS I ME EQUIPMENT is tested according to Figure 13. CLASS II ME EQUIPMENT with afunctional earth connection according to 8.6.9 is tested as if it were CLASS I ME EQUIPMENT.b) If ME EQUIPMENT has more than one PROTECTIVE EARTH CONDUCTOR (for example, oneconnected to the main ENCLOSURE and one to a separate power supply unit), then thecurrent to be measured is the aggregate current that would flow into the protective earthingsystem of the installation.c) For FIXED ME EQUIPMENT that can have connections to earth through the building structure,the MANUFACTURER specifies a suitable test PROCEDURE and configuration for measurementof EARTH LEAKAGE CURRENT. | test |  |  |  |  |  |  |
| 8.7.4.6 | Measurement of the TOUCH CURRENT | a) ME EQUIPMENT is tested according to Figure 14, using an appropriate measuring supplycircuit.Measure with MD between earth and each part of the ENCLOSURE(S) that is notPROTECTIVELY EARTHED.Measure with MD between parts of the ENCLOSURE(S) that are not PROTECTIVELY EARTHED.In the SINGLE FAULT CONDITION of interruption of any one PROTECTIVE EARTH CONDUCTOR(when applicable, see 8.1 b)), measure with MD between earth and any part of theENCLOSURE(S) that is normally PROTECTIVELY EARTHED.NOTE It is not necessary to make separate measurements from more than one part that is PROTECTIVELYEARTHED.INTERNALLY POWERED ME EQUIPMENT is investigated for TOUCH CURRENT but only betweenparts of the ENCLOSURE, not between the ENCLOSURE and earth unless 8.7.4.6 c) applies.b) If ME EQUIPMENT has an ENCLOSURE or a part of the ENCLOSURE made of insulating material,metal foil of maximum 20 cm x 10 cm is applied in intimate contact with the ENCLOSURE orrelevant part of the ENCLOSURE.The metal foil is shifted, if possible, to determine the highest value of the TOUCH CURRENT.The metal foil should not touch any metal parts of the ENCLOSURE that are possiblyPROTECTIVELY EARTHED; however, metal parts of the ENCLOSURE that are not PROTECTIVELYEARTHED can be covered partly or totally by the metal foil.Where it is intended to measure the TOUCH CURRENT in the SINGLE FAULT CONDITION ofinterruption of a PROTECTIVE EARTH CONDUCTOR, the metal foil is arranged to contact partsof the ENCLOSURE that are normally PROTECTIVELY EARTHED.Where the surface of the ENCLOSURE contacted by the PATIENT or OPERATOR is larger than20 cm x 10 cm, the size of the foil is increased corresponding to the area of contact.c) ME EQUIPMENT with a SIGNAL INPUT/OUTPUT PART is, when required (see 8.1 a)), additionallytested using transformer T2.The value of the voltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINSVOLTAGE. The specific pin configuration used when applying the external …[truncated] | test |  |  |  |  |  |  |
| 8.7.4.7 | Measurement of the PATIENT LEAKAGE CURRENT | See Annex K, which contains simplified PATIENT LEAKAGE CURRENT diagrams, for supplementalexplanatory detail.a) ME EQUIPMENT with an APPLIED PART is tested according to Figure 15.An ENCLOSURE, other than an APPLIED PART, made of insulating material is placed in anyposition of NORMAL USE upon a flat metal surface connected to earth with dimensions atleast equal to the plan-projection of the ENCLOSURE.b) ME EQUIPMENT with an F-TYPE APPLIED PART is additionally tested according to Figure 16.SIGNAL INPUT/OUTPUT PARTS are connected to earth, if not already permanently earthed inthe ME EQUIPMENT.The value of the voltage to be set at the transformer T2 in Figure 16 is equal to 110 % ofthe MAXIMUM MAINS VOLTAGE.For this measurement, non-PROTECTIVELY EARTHED metal ACCESSIBLE PARTS includingPATIENT CONECTIONS of other APPLIED PARTS (if present) are connected to earth.c) ME EQUIPMENT with an APPLIED PART and a SIGNAL INPUT/OUTPUT PART is, when required(see 8.1 a)), additionally tested according to Figure 17.The value of the voltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINSVOLTAGE. The specific pin configuration used when applying the external voltage is to beworst case based on testing or circuit analysis.d) ME EQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is notPROTECTIVELY EARTHED or a TYPE BF APPLIED PART and with metal ACCESSIBLE PARTS that arenot PROTECTIVELY EARTHED is additionally tested according to Figure 18.The value of the voltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINSVOLTAGE.This test need not be conducted if it can be demonstrated that there is adequateseparation of the parts involved.e) An APPLIED PART consisting of a surface made of insulating material is tested using metalfoil as mentioned under 8.7.4.6. Alternatively a 0,9 % saline solution is used in which theAPPLIED PART is immersed.Where the surface of the APPLIED PART intended to contact the PATIENT is considera…[truncated] | test |  |  |  |  |  |  |
| 8.7.4.8 | Measurement of the PATIENT AUXILIARY CURRENT | ME EQUIPMENT with an APPLIED PART is tested according to Figure 19, using an appropriatemeasuring supply circuit unless the ME EQUIPMENT has only a single PATIENT CONNECTION.The PATIENT AUXILIARY CURRENT is measured between any single PATIENT CONNECTION and allother PATIENT CONNECTIONS, either connected directly together or loaded as in NORMAL USE(see also Annex E). | test |  |  |  |  |  |  |
| 8.7.4.9 | ME EQUIPMENT with multiple PATIENT CONNECTIONS | ME EQUIPMENT with multiple PATIENT CONNECTIONS is investigated to ensure that the PATIENTLEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT do not exceed the allowable values forNORMAL CONDITION while one or more PATIENT CONNECTIONS are:– disconnected from the PATIENT; and– disconnected from the PATIENT and earthed.Testing is performed if an examination of the ME EQUIPMENT circuit indicates that the PATIENTLEAKAGE CURRENT or the PATIENT AUXILIARY CURRENT can increase to excessive levels underthe above conditions. Actual measurements should be limited to a representative number ofCombinations. | test |  |  |  |  |  |  |
| 8.8 | Insulation |  |  |  |  |  |  |  |  |
| 8.8.1 | General | Only insulation that is relied upon as a MEANS OF PROTECTION, including REINFORCEDINSULATION, shall be subject to testing.Insulation forming part of a component is exempt provided that the component complies with4.8.Insulation forming MEANS OF OPERATOR PROTECTION is exempt from the tests of 8.8 if itcomplies with the requirements and tests of IEC 60950-1 for INSULATION CO-ORDINATION. | test | 8.8.1 identifies that the rest of the 8.8 clauses are applicable to the Imager Device | n/a |  | Done |  |  |
