| 8.8.2 | Distance through solid insulation or use of thin sheet material | Solid insulation which forms SUPPLEMENTARY INSULATION or REINFORCED INSULATION for a PEAKWORKING VOLTAGE greater than 71 V shall either:a) have a distance through insulation of at least 0,4 mm, orb) not form part of an ENCLOSURE and not be subject to handling or abrasion during NORMALUSE, and comprise:– at least two layers of material, each of which will pass the appropriate dielectricstrength test; or– three layers of material, for which all combinations of two layers together will pass theappropriate dielectric strength test.The appropriate dielectric strength test for the one or two layers is the test for one MEANS OFPROTECTION in the case of SUPPLEMENTARY INSULATION or the test for two MEANS OF PROTECTIONin the case of REINFORCED INSULATION, respectively.NOTE 1 There is no minimum thickness requirement for BASIC INSULATION, nor for insulation operating at WORKINGVOLTAGE up to 71 V.NOTE 2 There is no requirement for all layers of insulation to be of the same material.Compliance is checked by Inspection, by measurement of thickness and by the dielectricstrength test of 8.8.3.For wound components, where BASIC INSULATION, SUPPLEMENTARY INSULATION or REINFORCEDINSULATION is required between windings, they shall be separated by interleaved insulationcomplying with a) or b) immediately above, or both, unless one of the following wireconstructions is used:c) wire that has solid insulation, other than solvent based enamel, complying with a) above;d) wire that has multi-layer extruded or spirally wrapped insulation (where the layers can beindividually tested for dielectric strength) complying with b) above and passes the tests ofAnnex L;e) wire that has multi-layer extruded or spirally wrapped insulation (where only the finishedwire can be tested) and passes the tests of Annex L. The minimum number ofconstructional layers applied to the conductor shall be as follows:– BASIC INSULATION: two wrapped layers or one extruded layer;– SUPPLEMENTARY …[truncated] | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.8.3 | Dielectric strength | The dielectric strength of solid electrical insulation of ME EQUIPMENT shall be capable ofwithstanding the test voltages as specified in Table 6. Only insulation with a safety functionneed be subject to testing (see 8.8.1).Compliance is checked by applying the test voltage specified in Table 6 for 1 min:– immediately after the humidity preconditioning treatment (as described in 5.7) with theME EQUIPMENT de-energized during the test, and– after any required sterilization PROCEDURE (see 11.6.7, 7.9.2.12 and the instructions foruse) with the ME EQUIPMENT de-energized, and– after reaching a temperature equivalent to the steady state operating temperature reachedduring the heating test of 11.1.1.Initially, not more than half the test voltage is applied, and then it is gradually raised over aperiod of 10 s to the full value, which is maintained for 1 min, after which it is graduallylowered over a period of 10 s to less than half the full value.The test conditions are as follows:a) The test voltage has a waveform and frequency such that the dielectric stress on theinsulation is at least equal to that occurring in NORMAL USE. The waveform and frequency ofthe test voltage can differ from the voltage applied in NORMAL USE if it can be demonstratedthat the dielectric stress on the insulation tested will not be diminished.Where the voltage to which the relevant insulation is subjected in NORMAL USE is nonsinusoidal a.c., the test may be performed using a sinusoidal 50 Hz or 60 Hz test voltage.Alternatively, a d.c. test voltage equal to the peak value of the a.c. test voltage may beused.The test voltage, for the WORKING VOLTAGE to which the insulation is subjected is greaterthan or equal to the value specified in Table 6.b) During the test, breakdown constitutes a failure. Insulation breakdown is considered tohave occurred when the current which flows as a result of the application of the testvoltage rapidly increases in an uncontrolled manner, that is, …[truncated] | test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.8.4 | Insulation other than wire insulation |  |  | Andrew must decide if 8.8.4.1 and 8.8.4.2 need to be split or can be rolled into one. | Andrew |  | Reqs Generation | example.com/ |  |
| 8.8.4.1 | Mechanical strength and resistance to heat | The resistance to heat shall be retained by all types of insulation, including insulating partitionwalls, during the EXPECTED SERVICE LIFE of the ME EQUIPMENT.Compliance is checked by Inspection of the ME EQUIPMENT and the design documentation,and, if necessary, Inspection of the RISK MANAGEMENT FILE in conjunction with the followingtests:– resistance to moisture, etc. (see 11.6);– dielectric strength (see 8.8.3);– mechanical strength (see 15.3).Resistance to heat is established by the following tests, which need not be performed ifsatisfactory evidence of compliance is provided.a) For parts of the ENCLOSURE and other external insulating parts, the deterioration of whichcould result in an unacceptable RISK, by the ball-pressure test:ENCLOSURES and other external parts of insulating material, except the insulation of flexiblecords and parts of ceramic material, are subjected to a ball-pressure test using the testapparatus shown in Figure 21. The surface of the part to be tested is placed in thehorizontal position and a steel ball of 5 mm diameter is pressed against the surface with aforce of 20 N. The test is performed in a heating cabinet at a temperature of 75 °C ± 2 °Cor the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2 °C plusthe temperature rise of the relevant part of insulating material measured during the test of11.1, whichever is the higher.The ball is withdrawn after 1 h and the diameter of the impression made by the ball ismeasured. An impression greater than 2 mm in diameter constitutes a failure.b) For parts of insulating material that support uninsulated parts of the MAINS PART, thedeterioration of which could influence the safety of the ME EQUIPMENT, by the ball-pressuretest:A test is performed as described in a) above, but at a temperature of 125 °C ± 2 °C or atthe ambient temperature indicated in the technical description (see 7.9.3.1) ± 2 °C plus thetemperature rise that was determined during…[truncated] | RMF, Inspection, test | Assess the needed mechanical strength and resistance to heat in RMF |  |  |  |  |  |
| 8.8.4.2 | Resistance to environmental stress | The insulating characteristics and mechanical strength of any MEANS OF PROTECTION shall beso designed or protected that it is not likely to be impaired by environmental stressesincluding deposition of dirt or by dust resulting from wear of parts within the ME EQUIPMENT tosuch an extent that CREEPAGE DISTANCES and AIR CLEARANCES are reduced below the valuesspecified in 8.9.Ceramic material not tightly sintered, and the like, and beads alone shall not be used asSUPPLEMENTARY INSULATION or REINFORCED INSULATION.Insulating material in which heating conductors are embedded may be considered as oneMEANS OF PROTECTION but shall not be used as two MEANS OF PROTECTION.Compliance is checked by Inspection, by measurement and for natural latex rubber by thefollowing test:Parts of natural latex rubber are aged in an atmosphere of oxygen under pressure. Thesamples are suspended freely in an oxygen cylinder, the effective capacity of the cylinder is atleast 10 times the volume of the samples. The cylinder is filled with commercial oxygen notless than 97 % pure, to a pressure of 2,1 MPa ± 70 kPa.The samples are kept in the cylinder at a temperature of 70 °C ± 2 °C for 96 h. Immediatelyafterwards, they are taken out of the cylinder and left at room temperature for at least 16 h.After the test, the samples are examined. Cracks visible to the naked eye constitute a failure. | Inspection, test |  |  |  |  |  |  |
| 8.9 | CREEPAGE DISTANCES and AIR CLEARANCES |  |  |  |  |  |  |  |  |
| 8.9.1 | Values |  |  | 8.9.1 can all be rolled into this 8.9.1 Clause | Paul |  | Reqs Generation | example.com/ |  |
| 8.9.1.1 | General | CREEPAGE DISTANCES and AIR CLEARANCES of ME EQUIPMENT shall be equal to or greater thanthe values of:– for insulation between parts of opposite polarity of the MAINS PART on the SUPPLY MAINSside of any mains fuse or OVER-CURRENT RELEASE, one MEANS OF OPERATOR PROTECTION inaccordance with Table 13, Table 14 and Table 16; and– for insulation providing at least a MEANS OF PROTECTION, in accordance with Table 12 toTable 16 (inclusive) except as specified in 8.9.1.2 to 8.9.1.15. See also 8.9.2 to 8.9.4. | Test |  |  |  |  |  |  |
| 8.9.1.2 | CREEPAGE DISTANCES and AIR CLEARANCES complying with IEC 60950-1 | The values of Table 12 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIRCLEARANCES forming MEANS OF OPERATOR PROTECTION that comply with the requirements ofIEC 60950-1 for INSULATION CO-ORDINATION and are used in the conditions (e.g. overvoltagecategory, pollution degree) under which compliance was tested. | Test information |  |  |  |  |  |  |
| 8.9.1.3 | CREEPAGE DISTANCES across glass, mica, ceramic and similar materials | For CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materialswith similar tracking characteristics, the specified minimum value of AIR CLEARANCE shall beapplied as the minimum CREEPAGE DISTANCE. | Test information |  |  |  |  |  |  |
| 8.9.1.4 | Minimum CREEPAGE DISTANCE | If the minimum CREEPAGE DISTANCE derived from Table 12 to Table 16 (inclusive) is less thanthe applicable minimum AIR CLEARANCE, that value of minimum AIR CLEARANCE shall be appliedas the minimum CREEPAGE DISTANCE. | Test information |  |  |  |  |  |  |
| 8.9.1.5 | ME EQUIPMENT RATED for high altitudes | Unless otherwise declared by the MANUFACTURER, ME EQUIPMENT is RATED to operate at analtitude ≤ 2 000 m. Where ME EQUIPMENT is intended to be operated in a pressurizedenvironment, e.g. aircraft, the operating altitude corresponding to the air pressure concernedshall be used in determining multiplication factor from Table 8. The AIR CLEARANCE is thenmultiplied by this factor. CREEPAGE DISTANCES are not subject to the multiplication factors butshall always be at least as large as the resulting value for AIR CLEARANCE. | Test information |  |  |  |  |  |  |
| 8.9.1.6 | Interpolation | If the WORKING VOLTAGE has a value between those given in Table 12 to Table 16 (inclusive):– for determining CREEPAGE DISTANCES, linear interpolation is permitted between the nearesttwo values, the calculated spacing being rounded to the next higher 0,1 mm increment;– for determining AIR CLEARANCES for PEAK WORKING VOLTAGES above 2 800 V peak or d.c.,linear interpolation is permitted between the nearest two values, the calculated spacingbeing rounded to the next higher 0,1 mm increment;– for determining AIR CLEARANCES for PEAK WORKING VOLTAGE up to 2 800 V peak or d.c., thehigher of the two values shall be applied. | Test information |  |  |  |  |  |  |
| 8.9.1.7 | Material groups classification | Material groups are classified as shown in Table 9. The material group is verified by evaluation of the test data for the material according toIEC 60112 using 50 drops of solution A.If the material group is not known, material group IIIb shall be assumed. | Test information |  |  |  |  |  |  |
| 8.9.1.8 | Pollution degree classification | Pollution degrees are classified as follows:– Pollution degree 1 is used to describe a micro-environment that is sealed so as to excludedust and moisture.NOTE 1 An example of such a micro-environment is a sealed or potted component or assembly.– Pollution degree 2 is used to describe a micro-environment where only non-conductivepollution occurs except that occasionally a temporary conductivity caused by condensationis to be expected.– Pollution degree 3 is used to describe a micro-environment that is subject to conductivepollution, or to dry non-conductive pollution that could become conductive due to expectedcondensation.– Pollution degree 4 is used to describe a micro-environment where continuous conductivityoccurs due to conductive dust, rain or other wet conditions.NOTE 2 This type of environment can occur inside commutating motors which generate carbon dust from thebrushes.Pollution degree 4 is not acceptable for insulation providing a MEANS OF PROTECTION.However, in the case where insulation between the MAINS PART and earth might becompromised, it is necessary to provide measures, such as planned maintenance, to ensurethat the micro-environment is mitigated to a lower pollution degree.Annex M specifies measures that may be used to reduce the pollution degree. | Test information |  |  |  |  |  |  |
| 8.9.1.9 | Overvoltage category classification | The applicable value of the MAINS TRANSIENT VOLTAGE shall be determined from theovervoltage category according to IEC 60664-1 and the NOMINAL a.c. MAINS VOLTAGE usingTable 10. | Test information |  |  |  |  |  |  |
| 8.9.1.10 | AIR CLEARANCE for MAINS PARTS | For MAINS PARTS operating on RATED MAINS VOLTAGES up to 300 V, the required AIR CLEARANCEshall be the value in Table 13 for the r.m.s. or d.c. RATED MAINS VOLTAGE plus the additionalAIR CLEARANCE in Table 14 for the PEAK WORKING VOLTAGE. | Test information |  |  |  |  |  |  |
| 8.9.1.11 | SUPPLY MAINS overvoltage | This standard relates to overvoltage category II according to IEC 60664-1. If ME EQUIPMENT isintended to be used in locations where the SUPPLY MAINS is overvoltage category III, thevalues specified in Table 13 to Table 15 (inclusive) will be inadequate for clearance.Therefore the values given in the next MAINS TRANSIENT VOLTAGE column upwards shall beused. Whilst it is not envisaged that PATIENT protection (Table 12) will be required for use ofME EQUIPMENT on overvoltage category III SUPPLY MAINS, should this be necessary, guidance isgiven on the values required in the rationale for Subclause 8.9. | Test information |  |  |  |  |  |  |
| 8.9.1.12 | SECONDARY CIRCUITS | A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category Iaccording to IEC 60664-1 if the MAINS PART is overvoltage category II; the maximum transientsfor various SUPPLY MAINS voltages in overvoltage category I are shown in the column headingsof Table 15.Where the SECONDARY CIRCUIT is earthed or the ME EQUIPMENT is INTERNALLY POWERED, Table15 applies.Where a SECONDARY CIRCUIT is not earthed and is derived from a SUPPLY MAINS, the circuitshall be subjected to the requirements for primary circuits in Table 13 and Table 14.If the SECONDARY CIRCUIT is separated from the MAINS PART by a functionally earthed orPROTECTIVELY EARTHED metal screen or transients in the SECONDARY CIRCUIT are below thelevels expected for overvoltage category I, (for example due to being attenuated byconnecting a component, such as a capacitor, between the SECONDARY CIRCUIT and earth), thevalues in Table 15 apply.The column for circuits not subject to transient overvoltages applies to:– d.c. SECONDARY CIRCUITS that are reliably connected to earth and have capacitive filteringwhich limits the peak-to-peak ripple to 10 % of the d.c. voltage; and– circuits in INTERNALLY POWERED ME EQUIPMENT. | Test information |  |  |  |  |  |  |
| 8.9.1.13 | PEAK WORKING VOLTAGES above 1 400 V peak or d.c | The values in Table 15 for PEAK WORKING VOLTAGES above 1 400 V peak or d.c. do not apply ifall the following conditions are satisfied:– the AIR CLEARANCE is at least 5 mm;– the insulation involved passes a dielectric strength test according to 8.8.3 using:• an a.c. test voltage whose r.m.s. value is equal to 1,06 times the PEAK WORKINGVOLTAGE or• a d.c. test voltage equal to the peak value of the a.c. test voltage prescribed above;and– the AIR CLEARANCE path is partly or entirely through air or along the surface of an insulatingmaterial of material group I.If the AIR CLEARANCE path is also partly along the surface of a material that is not materialgroup I, the dielectric strength test is conducted only across the part(s) of the path that arethrough air. | Test information |  |  |  |  |  |  |
| 8.9.1.14 | Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION | Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained bydoubling the values shown in Table 16 for one MEANS OF OPERATOR PROTECTION. | Test information |  |  |  |  |  |  |
| 8.9.1.15 | CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS | CREEPAGE DISTANCES and AIR CLEARANCES needed to satisfy 8.5.5.1 for DEFIBRILLATION-PROOFAPPLIED PARTS shall not be less than 4 mm.NOTE In Table 12, which detail the spacing for PATIENT protection, the CREEPAGE DISTANCE and AIR CLEARANCEare both related to r.m.s. or d.c. WORKING VOLTAGES. In Table 13, Table 14 and Table 15, which detail the spacingfor OPERATOR protection, the AIR CLEARANCE is related to peak or d.c. WORKING VOLTAGE and the CREEPAGEDISTANCE is related to r.m.s. or d.c. WORKING VOLTAGE. | Inspection |  |  |  |  |  |  |
| 8.9.2 | Application | a) For insulation in the MAINS PART between parts of opposite polarity, the minimumCREEPAGE DISTANCES and AIR CLEARANCES are not required if short circuiting of each singleone of these CREEPAGE DISTANCES and AIR CLEARANCES in turn does not result in aHAZARDOUS SITUATION described in 13.1.b) The contribution to the CREEPAGE DISTANCES of any groove or air gap less than 1 mm wideshall be limited to its width (see Figure 23 to Figure 31 [inclusive]).c) If AIR CLEARANCE provides a MEANS OF PROTECTION, the relative positioning shall be suchthat the relevant parts are rigid and located by moulding or the design shall be otherwisesuch that there is no reduction of a distance below the specified value by deformation ormovement of the parts.Where limited movement of one of the relevant parts is normal or likely, this shall be takeninto account when computing the minimum AIR CLEARANCE. | Inspection, test |  | Paul |  | Reqs Generation | example.com/ |  |
| 8.9.3 | Spaces filled by insulating compound |  |  | 8.9.3 - all subclauses can be rolled into the main clause | Paul |  | Reqs Generation | example.com/ |  |
| 8.9.3.1 | General | Where distances between conductive parts are filled with insulating compound, includingwhere insulation is reliably cemented together with insulating compound, so that AIRCLEARANCES and CREEPAGE DISTANCES do not exist, only the requirements for solid insulationapply.NOTE Examples of such treatment include potting, encapsulation and vacuum impregnation, components orsubassemblies that are treated with an insulating compound that fills voids; and internal insulation betweenadjacent tracks on one layer of a multi-layer printed board.Compliance is checked by Inspection, measurement and test of samples. Requirements forCREEPAGE DISTANCES and AIR CLEARANCES do not apply if samples pass the thermal cycling,humidity preconditioning and dielectric strength tests specified in either 8.9.3.2 and 8.9.3.4 or8.9.3.3 and 8.9.3.4. | Inspection, test |  |  |  |  |  |  |
| 8.9.3.2 | Insulating compound forming solid insulation between conductive parts | For situations where insulating compound forms solid insulation between conductive parts, asingle finished sample is tested. The sample is subjected to the thermal cycling PROCEDURE asspecified in 8.9.3.4, followed by humidity preconditioning according to 5.7 except for 48 hoursonly, followed by a dielectric strength test according to 8.8.3 except that the test voltage ismultiplied by 1,6. The tests are followed by Inspection, including sectioning, andmeasurement. Cracks or voids in the insulating compound such as would affect thehomogeneity of the material constitute a failure. | test |  |  |  |  |  |  |
| 8.9.3.3 | Insulating compound forming a cemented joint with other insulating parts | For situations where insulating compound forms a cemented joint with other insulating parts,the reliability of the joint is checked by testing three samples. If a winding of solvent-basedenamelled wire is used, it is replaced for the test by a metal foil or by a few turns of bare wire,placed close to the cemented joint. The three samples are then tested as follows.– One of the samples is subjected to the thermal cycling PROCEDURE as specified in 8.9.3.4.Immediately after the last period at highest temperature during thermal cycling it issubjected to a dielectric strength test according to 8.8.3 except that the test voltage ismultiplied by 1,6;– The other two samples are subjected to humidity preconditioning according to 5.7 exceptfor 48 hours only, followed by a dielectric strength test according to 8.8.3 except that thetest voltage is multiplied by 1,6. | test |  |  |  |  |  |  |
| 8.9.3.4 | Thermal cycling | The sample is subjected 10 times to the following sequence of temperature cycles:68 h at T1 ± 2 °C;1 h at 25 °C ± 2 °C;2 h at 0 °C ± 2 °C;not less than 1 h at 25 °C ± 2 °C,where T1 is the higher of– 10 °C above the maximum temperature of the relevant part as determined according to11.1.1; or– 85 °C.However, the 10 °C margin is not added if the temperature is measured by an embeddedthermocouple.The period of time taken for the transition from one temperature to another is not specified,but the transition is permitted to be gradual. | test |  |  |  |  |  |  |
| 8.9.4 | Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES | Compliance is checked by measurement taking into account the rules in Figure 22 to FigurePROTECTION may be adjusted based on pollution degree if the minimum AIR CLEARANCE isThe force is applied by means of a standard test finger having a tip as shown in Figure 6 andhas a value of: 2 N for bare conductors;30 N for ENCLOSURES.CREEPAGE DISTANCE and AIR CLEARANCES are measured after use of the test hook according to5.9.2.2, if relevant. 3 mm or more. The minimum width of the groove is:– 0,25 mm for pollution degree 1– 1,0 mm for pollution degree 2– 1,5 mm for pollution degree 3If the specified minimum AIR CLEARANCE is less than 3 mm, the minimum spacing (X) forgrooves transverse to the CREEPAGE DISTANCE is the lesser of:– the relevant value specified in the previous paragraph, or– one third of the specified minimum AIR CLEARANCE.The minimum spacing (X) for a groove transverse to a CREEPAGE DISTANCE that is considereda MEANS OF PATIENT PROTECTION is 1 mm for pollution degree 1 and pollution degree 2, and1,5 mm for pollution degree 3.Any corner with included angle less than 80° is assumed to be bridged with an insulating linkof 1 mm moved into the least favourable position (see Figure 25).Where the distance across the top of a groove is 1 mm or more, no CREEPAGE DISTANCE existsacross the air space (see Figure 24).CREEPAGE DISTANCES and AIR CLEARANCES between parts moving relative to each other aremeasured with the parts in their least favourable positions.Computed CREEPAGE DISTANCE is never less than measured AIR CLEARANCE.Coatings of varnish, enamel or oxide are ignored. Coverings of any insulating material,however, are considered as insulation, if the covering is equivalent to a sheet of insulatingmaterial of equal thickness with respect to its electrical, thermal and mechanical properties.If CREEPAGE DISTANCES or AIR CLEARANCES for one or two MEANS OF PROTECTION are interruptedby one or more floating conductive parts, the minimum values spe…[truncated] | test |  | Paul |  | Reqs Generation | example.com/ |  |
| 8.10 | Components and wiring |  |  |  |  |  |  |  |  |
| 8.10.1 | Fixing of components | Components of ME EQUIPMENT, the unwanted movement of which could result in anunacceptable RISK, shall be mounted securely to prevent such movement.Compliance is checked by Inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE. | RMF, Inspection | Assess the risk of unwanted movement from not fixing components | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.2 | Fixing of wiring | Conductors and connectors of ME EQUIPMENT shall be so secured or insulated that accidentaldetachment shall not result in a HAZARDOUS SITUATION. They are not considered to beadequately secured if on breaking free at their joint and moving about their support point theyare capable of touching parts resulting in a HAZARDOUS SITUATION described in 13.1.Breaking free of one means of mechanical restraint shall be considered a SINGLE FAULTCONDITION.Stranded conductors shall not be solder-coated if they are affixed by any clamping means andpoor contact could result in a HAZARDOUS SITUATION described in 13.1.Compliance is checked by Inspection of the ME EQUIPMENT. | RMF, Inspection | Assess the risk of unwanted movement from not fixing wiring | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.3 | Connections between different parts of ME EQUIPMENT | Flexible cords detachable without the use of a TOOL that are used for interconnection ofdifferent parts of ME EQUIPMENT shall be provided with means for connection such thatcompliance of metal ACCESSIBLE PARTS with 8.4 is not compromised when a connection isloosened or broken due to the disengagement of one of the connecting means.Compliance is checked by Inspection and measurement and, if necessary, by a test with thestandard test finger according to 5.9.2.1. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.4 | Cord-connected HAND-HELD parts and cord-connected foot-operated control devices (see also 15.4.7) |  |  | 8.10.4 subclasues roll into the main 8.10.4 clause | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.4.1 | Limitation of operating voltages | Cord-connected HAND-HELD and foot-operated control devices of ME EQUIPMENT and theirassociated connection cords shall contain only conductors and components operating atvoltages not exceeding 42,4 V peak a.c. or 60 V d.c. in circuits isolated from the MAINS PARTby two MEANS OF PROTECTION. The d.c. limit of 60 V applies to d.c. with not more than 10 %peak-to-peak ripple. If the ripple exceeds that amount, the 42,4 V peak limit applies.Compliance is checked by Inspection and, if necessary, voltage measurements. | Inspection, test |  | Andrew |  | Reqs Generation |  |  |
| 8.10.4.2 | Connection cords | The connection and anchorage at both ends of a flexible cord to a HAND-HELD or foot-operatedcontrol device of ME EQUIPMENT shall comply with the requirements specified for POWERSUPPLY CORDS in 8.11.3, if breaking free or shorting between the conductors could result in aHAZARDOUS SITUATION described in 13.1. This requirement also applies to other HAND-HELDparts if disturbance or breaking of one or more of the connections could result in a HAZARDOUSSITUATION described in 13.1.Compliance is checked by performance of the tests of 8.11.3. | test |  | Andrew |  | Reqs Generation |  |  |
| 8.10.5 | Mechanical protection of wiring | a) Internal cables and wiring shall be adequately protected against contact with a moving partor from friction at sharp corners and edges where damage to insulation could result in aHAZARDOUS SITUATION described in 13.1.b) ME EQUIPMENT shall be so designed that wiring, cord forms or components are not likely tobe damaged during assembly or the opening or closing of ACCESS COVERS where suchdamage could result in a HAZARDOUS SITUATION described in 13.1.Compliance is checked by Inspection and, where appropriate, by manual test. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.6 | Guiding rollers for insulated conductors | Guiding rollers of insulated conductors of ME EQUIPMENT shall be constructed in such amanner that movable insulated conductors in NORMAL USE are not bent round a radius of lessthan five times the outer diameter of the lead concerned.Compliance is checked by Inspection and measurement of the relevant dimensions. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.10.7 | Insulation of internal wiring | a) If insulating sleeving is needed on internal wiring of ME EQUIPMENT, it shall be adequatelysecured. Sleeving that can only be removed by breaking or cutting or that is secured atboth ends may be used to satisfy this requirement.b) Inside ME EQUIPMENT the sheath of a flexible cord shall not be used as a MEANS OFPROTECTION if it is subject to mechanical or thermal stresses outside its RATEDcharacteristics.c) Insulated conductors of ME EQUIPMENT that in NORMAL USE are subject to temperaturesexceeding 70 °C shall have insulation of heat-resistant material if compliance with thisstandard is likely to be impaired by deterioration of the insulation.Compliance is checked by Inspection and, if necessary, by special tests. Temperatures aredetermined as indicated in 11.1. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 8.11 | MAINS PARTS, components and layout |  |  |  |  |  |  |  |  |
| 8.11.1 | Isolation from the SUPPLY MAINS | a) ME EQUIPMENT shall have means to isolate its circuits electrically from the SUPPLY MAINSon all poles simultaneously.PERMANENTLY INSTALLED ME EQUIPMENT connected to a polyphase SUPPLY MAINS may beprovided with a device that does not interrupt the neutral conductor, provided that localinstallation conditions are such that in NORMAL CONDITION the voltage on the neutralconductor can be expected not to exceed the limits specified in 8.4.2 c).For PERMANENTLY INSTALLED ME EQUIPMENT, the means provided to isolate its circuitselectrically from the SUPPLY MAINS shall be capable of being locked in the off position if:– reconnection would result in a HAZARDOUS SITUATION; or– any OPERATOR including SERVICE PERSONNEL is unable to view the means of isolationfrom their intended position.The locking mechanism may be in a SUPPLY MAINS switch provided by the RESPONSIBLEORGANIZATION.The requirements for the isolation device shall be specified in the ACCOMPANYINGDOCUMENTS.b) Means for isolation either shall be incorporated in ME EQUIPMENT or, if external, shall bedescribed in the technical description (see 7.9.3.1).c) A SUPPLY MAINS switch that is used to comply with 8.11.1 a) shall comply with theCREEPAGE DISTANCES and AIR CLEARANCES as specified in IEC 61058-1 for a MAINSTRANSIENT VOLTAGE of 4 kV.NOTE Table 22 in IEC 61058-1:2000 specifies different values for contact separation depending on the MAINSTRANSIENT VOLTAGE , which is referred to in that table as the “rated impulse withstand voltage.”d) A SUPPLY MAINS switch shall not be incorporated in a POWER SUPPLY CORD or any otherexternal, flexible lead.e) The actuator of a SUPPLY MAINS switch that is used to comply with 8.11.1 a) shall complywith IEC 60447.f) In non-PERMANENTLY INSTALLED ME EQUIPMENT that has no SUPPLY MAINS switch, a suitableplug device used to isolate ME EQUIPMENT from the SUPPLY MAINS shall be considered ascomplying with the requirements of 8.11.1 a). An APPLIANCE COUPLER or a flexibl…[truncated] | Inspection, test |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.11.2 | MULTIPLE SOCKET-OUTLETS | MULTIPLE SOCKET-OUTLETS that are integral with ME EQUIPMENT shall comply with therequirements of 16.2 d), second dash, and 16.9.2.1.Compliance is checked by Inspection. | Inspection | this clause does not apply | none |  | Done |  |  |
| 8.11.3 | POWER SUPPLY CORDS |  |  | All 8.11.3 subclasues roll into 8.11.3 | Andrew |  | Reqs Generation | example.com/ |  |
| 8.11.3.1 | Application | The MAINS PLUG of ME EQUIPMENT shall not be fitted with more than one POWER SUPPLY CORD.Compliance is checked by Inspection | Inspection |  |  |  |  |  |  |
| 8.11.3.2 | Types | Any POWER SUPPLY CORD of ME EQUIPMENT shall be not less robust than ordinary tough rubbersheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinylchloride sheathed flexible cord (IEC 60227-1:1993, Annex A, designation 53).A polyvinyl chloride insulated POWER SUPPLY CORD shall not be used for ME EQUIPMENT havingexternal metal parts with a temperature exceeding 75 °C and which can be touched in NORMALUSE by the cord, unless it is RATED for that temperature. See also Table 22.Compliance is checked by Inspection and measurement. | Inspection |  |  |  |  |  |  |
| 8.11.3.3 | Cross-sectional area of POWER SUPPLY CORD conductors | The NOMINAL cross-sectional area of conductors of any POWER SUPPLY CORD of ME EQUIPMENTshall be not less than that shown in Table 17.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 8.11.3.4 | APPLIANCE COUPLERS | APPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and8.11.3.6.Compliance is checked by Inspection of the documentation demonstrating that the APPLIANCECOUPLER conforms to the requirements of IEC 60320-1. | Inspection |  |  |  |  |  |  |
| 8.11.3.5 | Cord anchorage | a) The conductors of a POWER SUPPLY CORD shall be relieved from strain, including twisting,and the insulation of the conductors shall be protected from abrasion at the point of entryto ME EQUIPMENT or a MAINS CONNECTOR by a cord anchorage.b) If a total insulation failure of the POWER SUPPLY CORD could cause conductive ACCESSIBLEPARTS that are not PROTECTIVELY EARTHED to exceed the limits specified in 8.4, the cordanchorage of a POWER SUPPLY CORD shall be made:– of insulating material, or– of metal, insulated from conductive ACCESSIBLE PARTS not PROTECTIVELY EARTHED by aMEANS OF PROTECTION, or– of metal provided with an insulating lining, which shall be affixed to the cordanchorage, unless it is a flexible bushing that forms part of the cord guard specified in8.11.3.6, and which shall comply with the requirements for one MEANS OF PROTECTION.c) The cord anchorage of a POWER SUPPLY CORD shall be so designed that the cord is notclamped by a screw that bears directly on the cord insulation.d) Screws, if any, that have to be operated when replacing the POWER SUPPLY CORD shall notserve to fix any component other than parts of the cord anchorage.e) Conductors of the POWER SUPPLY CORD shall be so arranged that if the cord anchorage failsthe PROTECTIVE EARTH CONDUCTOR is not subject to strain as long as the phase conductorsare in contact with their terminals.f) The cord anchorage shall prevent the POWER SUPPLY CORD from being pushed into theME EQUIPMENT or MAINS CONNECTOR.Compliance is checked by Inspection and by the following tests:ME EQUIPMENT, if designed for a POWER SUPPLY CORD, is tested with the cord supplied by theMANUFACTURER.The POWER SUPPLY CORD conductors are, if possible, disconnected from the terminals or fromthe MAINS CONNECTOR.The cord is subjected 25 times to a pull on the sheath of the value shown in Table 18. Thepulls are applied in the most unfavourable direction without jerks, each time for 1 s.Immediately afterwards, the cord…[truncated] | Inspection, test |  |  |  |  |  |  |
| 8.11.3.6 | Cord guards | POWER SUPPLY CORDS of other than STATIONARY ME EQUIPMENT shall be protected againstexcessive bending at the inlet opening of the equipment or of the MAINS CONNECTOR by meansof a cord guard of insulating material or by means of an appropriately shaped opening in theME EQUIPMENT.Compliance is checked by Inspection and by either the test described in IEC 60335-1:2001,subclause 25.14 or the following test. An arrangement that passes either test is considered tocomply with the requirement.ME EQUIPMENT having a cord guard or opening is so placed that the axis of the cord guard,where the cord leaves it, projects at an angle of 45° when the cord is free from stress. A massequal to 10 x D2 gram is then attached to the free end of the cord, where D is the overalldiameter of, or for flat cords, the minor overall dimension of the POWER SUPPLY CORD inmillimetres.If the cord guard is of temperature-sensitive material, the test is made at 23 °C ± 2 °C.Flat cords are bent in the plane of least resistance.If the radius of curvature of the cord, immediately after the mass has been attached, isanywhere less than 1,5 x D, the cord guard is considered to fail. | Inspection, test |  |  |  |  |  |  |
| 8.11.4 | MAINS TERMINAL DEVICES |  |  | 8.11.4 all roll into main 8.11.4 | none |  | Done |  |  |
| 8.11.4.1 | General requirements for MAINS TERMINAL DEVICES | PERMANENTLY INSTALLED ME EQUIPMENT and ME EQUIPMENT having a non-DETACHABLE POWERSUPPLY CORD that is replaceable by SERVICE PERSONNEL shall be provided with MAINS TERMINALDEVICES that ensure reliable connection.Reliance shall not be placed upon the terminals alone to maintain the conductors in position,unless barriers are provided such that CREEPAGE DISTANCES and AIR CLEARANCES that serve asa MEANS OF PROTECTION cannot be reduced to less than the values specified in 8.9, if anyconductor breaks away. See also 8.10.2.Terminals of components other than terminal blocks may be used as terminals intended forexternal conductors if they comply with the requirements of this subclause and are properlymarked according to 7.3.7.Screws and nuts that clamp external conductors shall not serve to fix any other component,except that they may also clamp internal conductors if these are so arranged that they areunlikely to be displaced when fitting the supply conductors.Compliance is checked by Inspection | Inspection |  |  |  |  |  |  |
| 8.11.4.2 | Arrangement of MAINS TERMINAL DEVICES | a) For ME EQUIPMENT with rewirable cords where terminals are provided for the connectionof external cords or POWER SUPPLY CORDS, these terminals together with any PROTECTIVEEARTH TERMINAL shall be closely grouped, so as to provide a convenient means ofconnection.Compliance is checked by Inspection.b) For details of PROTECTIVE EARTH CONDUCTOR connections, see 8.6.c) For marking of MAINS TERMINAL DEVICES, see 7.3.d) MAINS TERMINAL DEVICES shall not be accessible without the use of a TOOL.Compliance is checked by Inspection.e) MAINS TERMINAL DEVICES shall be so located or shielded that, if a wire of a strandedconductor escapes when the conductors are fitted, short circuiting a MEANS OF PROTECTIONis unlikely.Compliance is checked by Inspection and, if necessary, by the following test:The end of a flexible conductor having the NOMINAL cross-sectional area specified in Table17 is stripped of its insulation for a length of 8 mm.A single wire of the stranded conductor is left free and the rest of the conductor is securedto the terminal.The free wire is bent in every possible direction without pulling back the insulating sheathand without making sharp bends around partitions.Contact between the free wire and any other part such that a MEANS OF PROTECTION is shortcircuited constitutes a failure. | Inspection, test |  |  |  |  |  |  |
| 8.11.4.3 | Fixing of mains terminals | Terminals shall be FIXED such that, when the means for clamping the conductors are tightenedor loosened, the internal wiring is not subjected to stress and CREEPAGE DISTANCES and AIRCLEARANCES are not reduced below the values specified in 8.9.Compliance is checked by Inspection and by measurement after fastening and loosening aconductor of the largest cross-sectional area specified 10 times. | Inspection, test |  |  |  |  |  |  |
| 8.11.4.4 | Connections to mains terminals | Terminals with clamping means for a rewirable flexible cord shall not require specialpreparation of the conductors in order to effect correct connection, and they shall be sodesigned or placed that the conductors are not damaged and cannot slip out when theclamping means are tightened. See also 8.10.2.Compliance is checked by Inspection of the terminals and of the conductors after the test of8.11.3.4. | Inspection, test |  |  |  |  |  |  |
| 8.11.4.5 | Accessibility of the connection | The space inside ME EQUIPMENT designed for FIXED wiring or a rewirable POWER SUPPLY CORDshall be adequate to allow conductors to be easily introduced and connected, and covers, ifany, to be fitted without damage to the conductors or their insulation. It shall be possible tocheck that the conductors are correctly connected and positioned before the ACCESS COVER isfitted. See also 8.10.5.Compliance is checked by Inspection and by an installation test. | Inspection, test |  |  |  |  |  |  |
| 8.11.5 | Mains fuses and OVER-CURRENT RELEASES | A fuse or OVER-CURRENT RELEASE shall be provided in each supply lead for CLASS IME EQUIPMENT and for CLASS II ME EQUIPMENT having a functional earth connection according to8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT, exceptthat:– for PERMANENTLY INSTALLED ME EQUIPMENT, the neutral conductor shall not be fused;– if examination shows that two MEANS OF PROTECTION are present between all parts ofopposite polarity within the MAINS PART, and between all parts of the MAINS PART and earth,then the fuses or OVER-CURRENT RELEASES may be omitted. These insulation requirementsshall be continued up to and within any component. The effect of short-circuit faultconditions in other circuits shall be VERIFIED before eliminating fuses or OVER-CURRENTRELEASES.A PROTECTIVE EARTH CONDUCTOR shall not incorporate a fuse or OVER-CURRENT RELEASE.Protective devices shall have adequate breaking capacity to interrupt the maximum faultcurrent (including short-circuit current) which can flow.NOTE If fuses complying with IEC 6012710) are used and the prospective short-circuit current exceeds 35 A or10 times the current rating of the fuse, whichever is greater, the fuses should have high breaking capacity(1 500 A).Justification for omission of fuses or OVER-CURRENT RELEASES shall be documented.Compliance is checked by Inspection of the ME EQUIPMENT and the MANUFACTURER’Sdocumentation. | Inspection |  | Alin |  | Reqs Generation | example.com/ |  |
| 8.11.6 | Internal wiring of the MAINS PART | a) Internal wiring in a MAINS PART between the MAINS TERMINAL DEVICE or the APPLIANCE INLETand the protective devices shall have a cross-sectional area not less than the minimumrequired for the POWER SUPPLY CORD as specified in 8.11.3.3.Compliance is checked by Inspection.b) The cross-sectional area of other wiring in the MAINS PART and the sizes of tracks onprinted wiring circuits of ME EQUIPMENT shall be sufficient to prevent fire in case of possiblefault currents.___________10) IEC 60127 series, Miniature fusesWhen necessary, compliance is checked by connecting the ME EQUIPMENT to a specifiedSUPPLY MAINS from which the most unfavourable short-circuit current expected can bedrawn in the event of a fault in the MAINS PART. Subsequently, a fault in a single insulationin the MAINS PART is simulated so that the fault current is the least favourable. Theoccurrence of any HAZARDOUS SITUATIONS listed in 13.1.2 constitutes a failure. | Inspection, test |  | Andrew |  | Reqs Generation | example.com/ |  |
| 9.0 | Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
| 9.1 | MECHANICAL HAZARDS of ME EQUIPMENT | For general requirements on design and manufacture of ME EQUIPMENT, see Clause 4 and15.3.Table 19 identifies the subclauses that address the MECHANICAL HAZARDS | Test information |  |  |  |  |  |  |
| 9.2 | MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 9.2.1 | General | ME EQUIPMENT with moving parts shall be designed, built and laid out so that, when PROPERLYINSTALLED and used as indicated in the ACCOMPANYING DOCUMENTS or under reasonablyforeseeable misuse, the RISKS associated with those moving parts are reduced to anacceptable level.The RISK from contact with the moving parts shall be reduced to an acceptable level by use ofRISK CONTROL measures, bearing in mind the ease of access, the ME EQUIPMENT’S function, theshape of the parts, the energy and speed of the motion and the benefits to the PATIENT.The RESIDUAL RISK associated with moving parts is considered acceptable if exposure isneeded for the ME EQUIPMENT to perform its intended function, and RISK CONTROL measureshave been implemented (e.g. warnings).NOTE 1 Requirements for parts subject to wear are found in 15.2.NOTE 2 See ISO 14971:2007, subclauses 6.2 and 6.5. | RMF, Inspection |  |  |  |  |  |  |
| 9.2.2 | TRAPPING ZONE |  |  |  |  |  |  |  |  |
| 9.2.2.1 | General | Where feasible, ME EQUIPMENT with a TRAPPING ZONE shall comply with the requirements ofone or more of the following:– gaps as specified in 9.2.2.2; or– safe distances as specified in 9.2.2.3; or– GUARDS and other RISK CONTROL measures as specified in 9.2.2.4; or– continuous activation as specified in 9.2.2.5.If implementation of the above RISK CONTROL measures would be inconsistent with theINTENDED USE of the ME EQUIPMENT or the ME SYSTEM, control of the relevant motion shallcomply with 9.2.2.6. | Inspection |  |  |  |  |  |  |
| 9.2.2.2 | Gaps | A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the gaps of theTRAPPING ZONE comply with the dimensions specified in Table 20.NOTE In general the values for adults should be used. However, in the case of devices specifically designed foruse with children, the dimensions given for children should be applied. | test |  |  |  |  |  |  |
| 9.2.2.3 | Safe distances | A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the distancesseparating the OPERATOR, PATIENT and other persons from the TRAPPING ZONES exceed thevalues specified in ISO:13857:2008. The distances are measured from the expected positionsof the OPERATOR, PATIENT and other persons near the ME EQUIPMENT in NORMAL USE or underreasonably foreseeable misuse. | test |  |  |  |  |  |  |
| 9.2.2.4 | GUARDS and other RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 9.2.2.4.1 | Access to TRAPPING ZONES | A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if GUARDS or other RISKCONTROL measures (e.g. electro-mechanical):– are of robust construction;– are not easy to bypass or render non-operational;– do not introduce any additional unacceptable RISK.NOTE RISK CONTROL measures (e.g. electro-mechanical) addressed by this subclause are intended to includecollision detection or collision avoidance systems, such as those employing light barrier(s) and similar feedbackcontrol(s).Compliance is checked by the applicable tests of 15.3 for ENCLOSURES. | test |  |  |  |  |  |  |
| 9.2.2.4.2 | FIXED GUARDS | FIXED GUARDS shall be securely held in place by systems that cannot be dismantled withoutthe use of a TOOL.Compliance is checked by Inspection | Inspection |  |  |  |  |  |  |
| 9.2.2.4.3 | Movable GUARDS | Movable GUARDS that can be opened without the use of a TOOL:– shall remain attached to the ME EQUIPMENT when the GUARD is open;– shall be associated with an interlock device that prevents the relevant moving parts fromstarting to move while the TRAPPING ZONE is accessible and stops movement when theGUARD is opened;– shall be so designed that the absence or failure of one of their components preventsstarting, and stops moving parts.Compliance is checked by Inspection of the ME EQUIPMENT and by conducting any applicabletests. | Inspection, test |  |  |  |  |  |  |
| 9.2.2.4.4 | Other RISK CONTROL measures | Protective measures shall be designed and incorporated into the control system so that:– moving parts cannot start to move while they are in the reach of persons;Other RISK CONTROL measures (e.g. electro-mechanical) shall be designed and incorporatedinto the control system so that:– once the ME EQUIPMENT has started to move, if the TRAPPING ZONE is reached, systemmovement shall stop; and– if the RISK CONTROL measure is defeated in a SINGLE FAULT CONDITION, a second RISKCONTROL measure shall be provided, such as one or more emergency stopping device(s)(see 9.2.4), or the ME EQUIPMENT shall otherwise be SINGLE FAULT SAFE (see 4.7).Compliance is checked by the following as necessary:– Inspection of the ME EQUIPMENT;– examination of the construction and circuits;– conducting any applicable tests including, if necessary, tests under SINGLE FAULTCONDITION. | Inspection, test |  |  |  |  |  |  |
| 9.2.2.5 | Continuous activation | Where it is impractical to make the TRAPPING ZONE inaccessible, continuous activation may be– Inspection of the ME EQUIPMENT;– examination of the construction and circuits;– conducting any applicable tests including, if necessary, tests under SINGLE FAULTCONDITION.used as a RISK CONTROL measure.A TRAPPING ZONE is not considered to present a MECHANICAL HAZARD if:a) the movement is in the OPERATOR'S field of view;Compliance is checked by Inspection.b) movement of the ME EQUIPMENT or its parts is possible only by the continuous activation ofthe control by the OPERATOR as long as the response of the OPERATOR to deactivate thedevice can be relied on to prevent HARM;NOTE Manually operated movements are also considered to comply with this clause, as long as mass andvelocity allow adequate control of positioning without causing an unacceptable RISK.Compliance is checked by Inspection.c) the continuous activation system is defeated in a SINGLE FAULT CONDITION, then a secondRISK CONTROL measure shall be provided, such as one or more emergency stoppingdevice(s) (see 9.2.4), or the ME EQUIPMENT shall otherwise be SINGLE FAULT SAFE (see 4.7).Compliance is checked by the following as necessary:– Inspection of the ME EQUIPMENT;– examination of the construction and circuits;– conducting any applicable tests including, if necessary, tests under SINGLE FAULTCONDITION. | Inspection, test |  |  |  |  |  |  |
| 9.2.2.6 | Speed of movement(s) | The speed of movement(s) that position parts of the ME EQUIPMENT or PATIENT, where contactwith the ME EQUIPMENT could result in an unacceptable RISK, shall be limited so that theOPERATOR will have adequate control of the movement.The overtravel (stopping distance) of such movement, occurring after operation of a control tostop the movement, shall not result in an unacceptable RISK.Compliance is checked by the following as necessary:– Inspection of the overtravel (stopping distance) calculations and evaluation;– any functional tests.NOTE The overtravel (stopping distance) calculations and evaluation are part of the RISK MANAGEMENT FILE. | Inspection, test |  |  |  |  |  |  |
| 9.2.3 | Other MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 9.2.3.1 | Unintended movement | Controls shall be so positioned, recessed, or protected by other means so that they cannot beaccidentally actuated, unless for the intended PATIENT, the USABILITY ENGINEERING PROCESSconcludes otherwise (e.g. PATIENT with special needs) or activation does not result in anunacceptable RISK.Compliance is checked by Inspection of ME EQUIPMENT, and, if the control is part of thePRIMARY OPERATING FUNCTIONS, Inspection of the USABILITY ENGINEERING FILE. | Inspection | Usability File |  |  |  |  |  |
| 9.2.3.2 | Overtravel end stops | Overtravel past range limits of ME EQUIPMENT parts shall be prevented. End stops or otherstopping means shall be provided to act as the ultimate travel limiting measure.Such means shall have the mechanical strength to withstand the intended loading in NORMALUSE and reasonably foreseeable misuse.Compliance is checked by Inspection of the ME EQUIPMENT and the following test:The ME EQUIPMENT is– loaded with the SAFE WORKING LOAD,– unloaded, or– loaded to any intermediate level that is likely to provide the most severe test result.The moving part is to be driven against each end stop or other mechanical means for thenumber of cycles, operating speed and test conditions as specified in Table 33. The end stopsor other mechanical means required shall be capable of performing their intended functionupon completion of the test. | Inspection, test |  |  |  |  |  |  |
| 9.2.4 | Emergency stopping devices | Where it is considered necessary to have one or more emergency stopping device(s), thej) The emergency stopping device, once actuated, shall maintain the ME EQUIPMENT in thedisabled condition until a deliberate action, different from that used to actuate it, isperformed.k) The emergency stopping device shall be shown to be suitable for its application.Compliance is checked by Inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE, andby functional tests.emergency stopping device shall comply with all the following requirements.a) The emergency stopping device shall reduce the RISK to an acceptable level.b) The proximity and response of the OPERATOR to actuate the emergency stopping devicecan be relied on to prevent HARM.c) The emergency stopping device actuator shall be readily accessible to the OPERATOR.d) Emergency stopping device(s) shall not be part of the normal operation of theME EQUIPMENT.e) Operation of an emergency switching or stopping means shall neither introduce a furtherMECHANICAL HAZARD nor interfere with the complete operation necessary to remove theoriginal HAZARD.f) Emergency stopping device(s) shall be able to break the full load of the relevant circuit,taking into account possible stalled motor currents and the like.g) Means for stopping of movements shall operate as a result of one single action.h) The emergency stopping device shall have an actuator coloured red designed to bedistinctive and easily identifiable from that of other controls.i) An actuator that interrupts/opens mechanical movements shall be marked on, orimmediately adjacent to, the face of the actuator with symbol IEC 60417-5638 (2002-10)(see Table D.1, symbol 18) or the word “STOP”.NOTE If the actuator is a switch that interrupts all power, compliance with the above marking requirement isnot required. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.2.5 | Release of PATIENT | Means shall be provided to permit the release of the PATIENT quickly and safely in the event ofbreakdown of the ME EQUIPMENT or failure of the power supply (see 11.8), activation of a RISKCONTROL measure or emergency stopping. Special attention shall be given to the following.– Uncontrolled or unintended movement of the ME EQUIPMENT that could result in anunacceptable RISK shall be prevented.– Situations where the PATIENT is subjected to unacceptable RISKS due to the proximity ofmoving parts, removal of normal exit routes, or other HAZARDS, shall be prevented.– When, after removal of counterbalanced parts, other parts of the ME EQUIPMENT can movein a hazardous way, measures shall be provided to reduce the RISK to an acceptable level.Compliance is checked by Inspection of the ME EQUIPMENT and the RISK MANAGEMENT FILE, andby functional tests. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.3 | MECHANICAL HAZARD associated with surfaces, corners and edges | Rough surfaces, sharp corners and edges of ME EQUIPMENT that could cause injury or damageshall be avoided or covered.In particular, attention shall be paid to flange or frame edges and the removal of burrs.Compliance is checked by Inspection of the ME EQUIPMENT.NOTE 1 If Inspection is insufficient to determine sharpness of edges or burrs, the rationale for 9.3 provides areference to an optional functional test.NOTE 2 A sharp edge MECHANICAL HAZARD could cut wire insulation which could lead to an electrical HAZARD. Thisrequirement is intended to cover all these HAZARDS. | Inspection |  |  |  |  |  |  |
| 9.4 | Instability HAZARDS |  |  |  |  |  |  |  |  |
| 9.4.1 | General | ME EQUIPMENT and its parts, other than FIXED ME EQUIPMENT, intended to be placed on asurface such as a floor or a table in NORMAL USE shall not overbalance (tip over) or moveunexpectedly.NOTE HAND-HELD parts of FIXED ME EQUIPMENT are intended to be tested.Compliance is checked by the tests in 9.4.2 to 9.4.4 (inclusive). Each test is performedSeparately | test |  |  |  |  |  |  |
| 9.4.2 | Instability – overbalance |  |  |  |  |  |  |  |  |
| 9.4.2.1 | Instability in transport position | ME EQUIPMENT or its parts shall not overbalance when placed in any transport position ofNORMAL USE on a plane inclined at an angle of 10° from the horizontal plane.NOTE The meaning of transport in this subclause is moving ME EQUIPMENT from room to room during NORMALUSE.Compliance is checked by the following test:Prior to the test the ME EQUIPMENT is prepared as indicated in the ACCOMPANYING DOCUMENTS(or, if not specified, as in 9.4.2.2). The ME EQUIPMENT or its parts is placed on a plane inclinedat an angle 10° from the horizontal plane. If the ME EQUIPMENT or its parts overbalances, itconstitutes a failure. | test |  |  |  |  |  |  |
| 9.4.2.2 | Instability excluding transport position | ME EQUIPMENT or its parts shall not overbalance when placed in any position of NORMAL USE,excluding any transport positions, on a plane inclined at an angle of 5° from the horizontalplane.If the ME EQUIPMENT or its parts overbalances when placed in any position of NORMAL USE,excluding any transport positions, on a plane inclined at an angle of 10° from the horizontalplane, it shall carry a warning notice stating that transport should only be undertaken in acertain condition that shall be clearly described in the instructions for use or marked on theME EQUIPMENT with an indication of the RESIDUAL RISK if the ME EQUIPMENT or its partsoverbalances.NOTE For warning notice requirements, see 7.9.2.2.Compliance is checked by the following test:Prior to conducting the test, the ME EQUIPMENT is prepared as follows:a) ME EQUIPMENT is provided with all specified connection leads, the POWER SUPPLY CORD andany interconnecting cords. It is provided with the least favourable combination of possibledetachable parts, ACCESSORIES and load as specified in NORMAL USE.b) ME EQUIPMENT having an APPLIANCE INLET is provided with the specified DETACHABLE POWERSUPPLY CORD.c) The connection leads are laid down on the inclined plane in the position most unfavourablefor stability.d) If castors/wheels are present, they are temporarily immobilized, if necessary by blocking,in their most disadvantageous position.e) Doors, drawers, shelves and the like are placed in the most disadvantageous position andfully loaded or unloaded whichever represents “worst case” as specified in NORMAL USEaccording to the ACCOMPANYING DOCUMENTS.f) ME EQUIPMENT having containers for liquids is tested with these containers completely orpartly filled or empty, whichever is least favourable.g) The ME EQUIPMENT is not connected to the SUPPLY MAINS.The test floor surface is to be hard and flat (e.g. concrete floor covered with 2 mm to 4 mmthick vinyl flooring material).The ME EQUIPMENT or the ME…[truncated] | Inspection, test |  |  |  |  |  |  |
| 9.4.2.3 | Instability from horizontal and vertical forces | a) ME EQUIPMENT or its parts having a mass of 25 kg or more other than FIXEDME EQUIPMENT that is intended to be used on the floor shall be permanently marked with aCLEARLY LEGIBLE warning of this RISK, e.g. by use of safety sign ISO 7010-P017 (see Table D.2, safety sign 5), or it shall not overbalance due to being pushed, leaned, rested uponetc.If marking is provided because the ME EQUIPMENT overbalances, the marking shall bevisible during NORMAL USE, but not on surfaces for which pushing is associated with NORMALUSE (e.g. surfaces with handles).Compliance is checked by Inspection of the marking provided or the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENTis placed on a horizontal plane and a force equal to 15 % of its weight, but not more than150 N, is applied in any direction, except a direction having an upward component. Unlessotherwise marked, the force is applied at any point of the ME EQUIPMENT but not exceeding1,5 m from the floor. The ME EQUIPMENT is prevented from sliding on the floor by ahorizontal obstruction, not exceeding 20 mm height, which is fastened flat on the floor. Ifthe application of the test force results in lateral movement of the ME EQUIPMENT, increasethe height of the obstruction to the minimum extent necessary to prevent lateral movement.ME EQUIPMENT without marking shall not overbalance.b) ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, that is intended to be used onthe floor or on a table shall be permanently marked with a CLEARLY LEGIBLE warning of thisRISK, e.g. by use of safety signs ISO 7010-P018 or ISO 7010-P019 as appropriate (seeTable D.2, safety signs 6 and 7), or it shall not overbalance due to being sat or steppedupon.NOTE Requirements for PATIENT support surfaces are found in 9.8.3.If marking is provided because the ME EQUIPMENT overbalances, the marking shall bevisible during potential stepping or sitting misuse.Compliance is check…[truncated] | Inspection, test |  |  |  |  |  |  |
| 9.4.2.4 | Castors and wheels |  |  |  |  |  |  |  |  |
| 9.4.2.4.1 | General | The means used for transportation of MOBILE ME EQUIPMENT, e.g. castors or wheels, shall notresult in an unacceptable RISK when the MOBILE ME EQUIPMENT is moved or parked in NORMALUSE. | test |  |  |  |  |  |  |
| 9.4.2.4.2 | Force for propulsion | The force required for moving MOBILE ME EQUIPMENT along a hard and flat horizontal surfaceshall not exceed 200 N unless the instructions for use state that more than one person isneeded.Compliance is checked by placing the ME EQUIPMENT on a hard flat horizontal floor (e.g.concrete floor covered with 2 mm to 4 mm thick vinyl flooring material) and measuring theforce needed to propel the ME EQUIPMENT at a speed of 0,4 m/s ± 0,1 m/s. The force is appliedat a height of 1 m above the floor or at the highest point on the ME EQUIPMENT if its height isless than 1 m. | test |  |  |  |  |  |  |
| 9.4.2.4.3 | Movement over a threshold | MOBILE ME EQUIPMENT exceeding 45 kg shall be able to pass over a 10 mm threshold. Passingover a 10 mm threshold shall not result in overbalancing.Compliance is checked by the following test:The ME EQUIPMENT is configured in transport position with any SAFE WORKING LOAD in place asindicated in the ACCOMPANYING DOCUMENTS. The ME EQUIPMENT is moved as in NORMAL USE 10times in forward direction over (up and down) a solid vertical plane obstruction that is affixedflat on the floor. The obstruction shall have a rectangular cross section of 10 mm ± 0,5 mmhigh and at least 80 mm wide with a radius of 2 mm ± 0,1 mm at the top edges. The method ofpassing over the obstruction has to be applied in accordance with the instructions in theACCOMPANYING DOCUMENTS, or if no instructions are given, by the following test.All wheels and castors are to impact the obstruction at a speed of 0,8 m/s ± 0,1 m/s formanual MOBILE ME EQUIPMENT, or, for motor driven MOBILE ME EQUIPMENT, the maximum speedcapable of being maintained. Manual MOBILE ME EQUIPMENT is propelled by a force acting at itshandle.It is unacceptable for ME EQUIPMENT to be unable to go over (up) the obstruction (due to smallwheel diameter, for example). Overbalancing constitutes a failure. BASIC SAFETY andESSENTIAL PERFORMANCE shall be maintained.NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIRCLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4, or access to moving partswhich could cause HARM.Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:– those in Clause 8 and 11.6;– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid insulation providing a MEANS OFPROTECTION; and– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distancesspecified in 8.9. Small chips that do not adversely…[truncated] | test |  |  |  |  |  |  |
| 9.4.3 | Instability from unwanted lateral movement (including sliding) |  |  |  |  |  |  |  |  |
| 9.4.3.1 | Instability in transport position | a) Brakes of power-driven MOBILE ME EQUIPMENT shall be designed so that they are normallyactivated and can only be released by continuous actuation of a control.Compliance is checked by Inspection.b) MOBILE ME EQUIPMENt shall be fitted with means (such as locking devices) intended toprevent any unwanted movement of the ME EQUIPMENT or its parts in the transport position.Compliance is checked by Inspection.c) MOBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system toprevent unwanted movement on an incline of 10° when in its transport position.Compliance is checked by the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILEME EQUIPMENT is placed in its transport position (or in the worst case NORMAL USE position)with the SAFE WORKING LOAD in place, and the locking device (e.g. brakes) activated, on ahard flat surface inclined at 10° from the horizontal plane. If castors are incorporated, theyare positioned in their worst-case position. Following the initial elastic movement, initialcreepage, and initial pivoting of castors, any further movement of the MOBILE ME EQUIPMENTgreater than 50 mm (in relation to the inclined plane) constitutes a failure. | Inspection, test |  |  |  |  |  |  |
| 9.4.3.2 | Instability excluding transport position | a) MOBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system toprevent unwanted movement on an incline of 5o when in any position excluding transportposition.Compliance is checked by the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The MOBILEME EQUIPMENT with the SAFE WORKING LOAD in place is positioned on a hard flat surfaceinclined at an angle of 5o from the horizontal plane with wheels locks on or braking systemactivated. Following the initial elastic movement, initial creepage, and initial pivoting ofcastors, any further movement of the ME EQUIPMENT greater than 50 mm (in relation to theinclined surface) constitutes a failure.b) MOBILE ME EQUIPMENT shall be provided with wheel locks or with a braking system toprevent unwanted movement from lateral forces.Compliance is checked by the following test:Prior to the test, the ME EQUIPMENT is prepared as described in 9.4.2.2. The ME EQUIPMENTis placed on a horizontal plane with the SAFE WORKING LOAD in place, and the lockingdevice (e.g. brakes) activated. If castors are incorporated, they are positioned in theirworst-case position. A force equal to 15 % of the weight of the unit, but not more than150 N, is applied in any direction, except a direction having an upwards component, at thehighest point of the ME EQUIPMENT that does not lead to overbalancing but not exceeding1,5 m from the floor. Following the initial elastic movement, initial creepage, and initialpivoting of castors, any further movement of the ME EQUIPMENT greater than 50 mm (inrelation to the horizontal plane) constitutes a failure. | test |  |  |  |  |  |  |
| 9.4.4 | Grips and other handling devices | a) ME EQUIPMENT other than PORTABLE ME EQUIPMENT or its part with a mass of more than20 kg that needs to be lifted in NORMAL USE or transport shall either be provided withsuitable handling devices (for example handles, lifting eyes, etc.) or the ACCOMPANYINGDOCUMENTS shall indicate the points where it can be lifted safely, unless the method ofhandling is obvious and no unacceptable RISK can develop when this is done. If the meansfor lifting are handles, they shall be suitably placed to enable the ME EQUIPMENT or its partto be carried by two or more persons.Compliance is checked by weighing (if necessary) and by Inspection of the ME EQUIPMENTor its part or the ACCOMPANYING DOCUMENTS.b) ME EQUIPMENT specified by the MANUFACTURER as PORTABLE ME EQUIPMENT with a mass ofmore than 20 kg shall have one or more carrying-handles suitably placed to enable theME EQUIPMENT to be carried by two or more persons.Compliance is checked by carrying.c) Carrying handles or grips furnished on PORTABLE ME EQUIPMENT shall withstand loading asdescribed in the following test:The handles and their means of attachment are subjected to a force equal to four times theweight of the ME EQUIPMENT in any direction of NORMAL USE and transport.If more than one handle is furnished on PORTABLE ME EQUIPMENT, the force is distributedbetween the handles. The distribution of forces is determined by measuring the percentageof the ME EQUIPMENT weight sustained by each handle with the ME EQUIPMENT in the normalcarrying position. If the ME EQUIPMENT is furnished with more than one handle but is sodesigned that it can readily be carried by only one handle, then each handle is to becapable of sustaining the total force.The force is applied uniformly over a 7 cm length of the handle at the centre, starting atzero and gradually increasing so that the test value will be attained in 5 s to 10 s andmaintained for a period of 1 min.Handles that break loose from the ME EQUIPMENT or exhibit an…[truncated] | Inspection, Test |  |  |  |  |  |  |
| 9.5 | Expelled parts HAZARD |  |  |  |  |  |  |  |  |
| 9.5.1 | Protective means | Where expelled parts could result in an unacceptable RISK, the ME EQUIPMENT shall beprovided with a means for protecting against such RISK.Compliance is checked by assessment of the suitability of the protective means and byInspection of the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 9.5.2 | Cathode ray tubes | Any cathode ray tube shall comply with the applicable requirements of IEC 60065:2001,Clause 18; or IEC 61965.Compliance is checked by Inspection of a certificate of compliance or by the relevant tests ofIEC 60065:2001, Clause 18. | Inspection, test |  |  |  |  |  |  |
| 9.6 | Acoustic energy (including infra- and ultrasound) and vibration |  |  |  |  |  |  |  |  |
| 9.6.1 | General | ME EQUIPMENT shall be designed so that human exposure to acoustic energy and vibrationshall not result in an unacceptable RISK.Compliance is checked by the tests in , and, if necessary, by Inspection of theRISK MANAGEMENT FILE (taking into account the audibility of auditory alarm signals and PATIENTsensitivity). | RMF, test |  |  |  |  |  |  |
| 9.6.2 | Acoustic energy |  |  |  |  |  |  |  |  |
| 9.6.2.1 | Audible acoustic energy | In NORMAL USE, the PATIENT, OPERATOR and other persons shall not be exposed to acousticenergy from ME EQUIPMENT, except sound from auditory ALARM SIGNALS, exceeding the levelsspecified below.– 80 dBA for a cumulative exposure of 24 h over a 24 h period; an offset of 3 dBA is to beadded to this value when halving the cumulative exposure time over a 24 h period (e.g.83 dBA for 12 h over a 24 h period);– 140 dBC (peak) sound pressure level for impulsive or impact acoustic energy (noise).NOTE 1 Interpolation or extrapolation is allowed for exposure times in accordance with the following formula,80 - 10* log10(h/24), in dBA, where h is cumulative exposure time over a 24 h period.NOTE 2 Since PATIENTS might have a higher sensitivity to acoustic energy (noise), a lower level could be moreappropriate. Consideration should also be given to perception of auditory ALARM SIGNALS. The World HealthOrganization has recommended a maximum impulse or impact acoustic energy (noise) level for children of 120 dB.NOTE 3 If the A-weighted sound pressure level exceeds 80 dBA, noise protection measure should be considered.Compliance is checked by measuring the maximum A-weighted sound pressure level at theminimum distances of PATIENT, OPERATOR and other persons from the source of acousticenergy (noise) in NORMAL USE, and if necessary, calculating the A-weighted sound pressurelevel produced by the ME EQUIPMENT in accordance with ISO 3746, ISO 9614-1 orIEC 61672-1. The following conditions apply.a) The ME EQUIPMENT is operated under worst-case NORMAL CONDITION. b) Any protective means provided or called for in ACCOMPANYING DOCUMENTS are to be inplace during sound measurement.c) Sound level meters used in the measurement conform to IEC 61672-1 and IEC 61672-2 d) The test room is semi-reverberant with a hard reflecting floor. The distance between anywall or other object and the surface of the ME EQUIPMENT is not less than 3 m.e) When sound measurements in a test room are…[truncated] | test |  |  |  |  |  |  |
| 9.6.2.2 | Infrasound and ultrasound energy | When applicable, the MANUFACTURER shall address the RISKS associated with infrasound orultrasound in the RISK MANAGEMENT PROCESS.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 9.6.3 | Hand-transmitted vibration | Except for vibrations directly required to carry out the INTENDED USE of the ME EQUIPMENT,means shall be provided to protect the PATIENT, OPERATOR and other persons if in NORMAL USEthe hand-transmitted frequency-weighted r.m.s. acceleration generated by the ME EQUIPMENTexceeds the value below:– 2,5 m/s2 for a cumulative time of 8 h during a 24 h period.– Allowable accelerations for different times are inversely proportional to the square root ofthe time (e.g. the allowable acceleration for 2 h would be 5,0 m/s2).NOTE Interpolation or extrapolation is allowed for allowable acceleration in accordance with the followingformula, 2,5 x √(8 / t), in m/s2, where t is the cumulative time over a 24 h period.Compliance is checked by measurements at points of equipment in hand contact with PATIENT,OPERATOR or other persons. Measurements are made in accordance with ISO 5349-1. | test |  |  |  |  |  |  |
| 9.7 | Pressure vessels and parts subject to pneumatic and hydraulic pressure |  |  |  |  |  |  |  |  |
| 9.7.1 | General | The requirements of this subclause apply to vessels and parts of ME EQUIPMENT subject topressure, the rupture of which could result in an unacceptable RISK.The parts of a pneumatic or hydraulic system that are used as a support system shalladditionally comply with the requirements in 9.8. | test information |  |  |  |  |  |  |
| 9.7.2 | Pneumatic and hydraulic parts | Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES shall be so designed that:– no unacceptable RISK results from loss of pressure or loss of vacuum;– no unacceptable RISK results from a fluid jet caused by leakage or a component failure;– elements of the ME EQUIPMENT or an ACCESSORY, and especially pipes and hoses, that canlead to an unacceptable RISK shall be protected against harmful external effects;– reservoirs and similar vessels (e.g. hydro-pneumatic accumulators) that can lead to anunacceptable RISK are automatically depressurized when the ME EQUIPMENT is isolatedfrom its power supply (e.g. pulling out the pneumatic plug at the connector mounted on thefacility wall). If this is not possible, means shall be provided for the isolation (e.g. cuttingoff from the peripheral circuit), or local depressurizing of reservoirs and similar vessels,and pressure indication;– all elements that can remain under pressure after isolation of the ME EQUIPMENT or anACCESSORY from its power supply and that could result in an unacceptable RISK shall beprovided with clearly identified exhaust devices, and a warning label drawing attention tothe necessity of depressurizing these elements before any setting or maintenance activityon the ME EQUIPMENT or ACCESSORIES.Compliance is checked by Inspection and examination of RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 9.7.3 | Maximum pressure | The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMALCONDITION and SINGLE FAULT CONDITION shall be considered to be whichever is the highest ofthe following:a) the RATED maximum supply pressure from an external source;b) the pressure setting of a pressure-relief device provided as part of the assembly;c) the maximum pressure that can be developed by a source of pressure that is part of theassembly, unless the pressure is limited by a pressure-relief device. | test |  |  |  |  |  |  |
| 9.7.4 | Pressure rating of ME EQUIPMENT parts | The maximum pressure to which a part of ME EQUIPMENT can be subjected in NORMALCONDITION and SINGLE FAULT CONDITION shall not exceed the MAXIMUM PERMISSIBLE WORKINGPRESSURE for the part, except as allowed for pressure relief devices in 9.7.7.Compliance is checked by Inspection of the MANUFACTURER’S data for the component,Inspection of the ME EQUIPMENT, and where necessary, by functional test. | Inspection, test |  |  |  |  |  |  |
| 9.7.5 | Pressure vessels | A pressure vessel shall withstand a HYDRAULIC TEST PRESSURE if both the following conditionsare met:– the pressure is greater than 50 kPa; and– the product of pressure and volume is greater than 200 kPa·l.Compliance is checked by the following tests:The HYDRAULIC TEST PRESSURE is the MAXIMUM PERMISSIBLE WORKING PRESSURE multiplied by afactor obtained from Figure 32.The pressure is raised gradually to the specified test value and is held at that value for 1 min.A sample that bursts or suffers from permanent (plastic) deformation or leaks constitutes afailure. Leakage at a gasket during this test is not considered to constitute failure unless itoccurs at a pressure below 40 % of the required test value, or below the MAXIMUM PERMISSIBLEWORKING PRESSURE, whichever is greater.No leakage is allowed for pressure vessels intended for toxic, flammable or otherwisehazardous substances. For other pressure vessels, no leakage is allowed that will otherwiseresult in an unacceptable RISK (e.g. high pressure fluid jet).Where unmarked pressure vessels and pipes (e.g. those with no national certification) cannotbe hydraulically tested, integrity is verified by other suitable tests, e.g. pneumatic usingsuitable media, at the same test pressure as for the hydraulic test. | test |  |  |  |  |  |  |
| 9.7.6 | Pressure-control device | In ME EQUIPMENT for which 9.7.7 requires a pressure-relief device, any pressure-control deviceresponsible for regulating the pressure shall be capable of performing under RATED load for100 000 cycles of operation and shall prevent the pressure from exceeding 90 % of the settingof the pressure-relief device under any condition of NORMAL USE.Compliance is checked by Inspection of the MANUFACTURER’S data for the component,Inspection of the ME EQUIPMENT, and where necessary, by functional test. | Inspection, test |  |  |  |  |  |  |
| 9.7.7 | Pressure-relief device | ME EQUIPMENT shall incorporate pressure-relief device(s) where the MAXIMUM PERMISSIBLEWORKING PRESSURE could otherwise be exceeded.A pressure-relief device shall comply with all of the following requirements:a) it shall be connected as close as reasonably practical to the pressure vessel or parts of thesystem that it is intended to protect;b) it shall be so installed that it is readily accessible for Inspection, maintenance and repair;c) it shall not be capable of being adjusted or rendered inoperative without the use of a TOOL;d) it shall have its discharge opening so located and directed that the released material is notdirected towards any person;e) it shall have its discharge opening so located and directed that operation of the device willnot deposit material on parts that could result in an unacceptable RISK;f) it shall be of adequate discharge capacity to ensure that the pressure will not exceed theMAXIMUM PERMISSIBLE WORKING PRESSURE of the system to which it is connected by morethan 10 % in the event of a failure in the control of the supply pressure;g) there shall be no shut-off valve between a pressure-relief device and the parts that it isintended to protect;h) the minimum number of cycles of operation shall be 100 000, except for one-time usedevices such as bursting disks.Compliance is checked by Inspection of the MANUFACTURER’S data for the component,Inspection of the ME EQUIPMENT, Inspection of the RISK MANAGEMENT FILE, and wherenecessary, by functional test. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.7.8 | RATED maximum supply pressure | See 7.2.18. | Inspection |  |  |  |  |  |  |
| 9.8 | MECHANICAL HAZARDS associated with support systems |  |  |  |  |  |  |  |  |
| 9.8.1 | General | Where ME EQUIPMENT parts are designed to support loads or to provide actuating forces, thefollowing requirements shall be applied if a mechanical fault could constitute an unacceptableRISK.– The construction of the support, suspension or actuation system shall be designed basedupon Table 21 and the TOTAL LOAD.– Means of attachment of ACCESSORIES shall be designed such that any possibility ofincorrect attachment that could result in an unacceptable RISK is avoided.– The RISK ANALYSIS of support systems shall consider MECHANICAL HAZARDS arising fromstatic, dynamic, vibration, impact and pressure loading, foundation and other movements,temperature, environmental, manufacture and service conditions.– All likely failure effects shall be considered in the RISK ANALYSIS. These include excessivedeflection, plastic deformation, ductile or brittle fracture, fatigue fracture, instability(buckling), stress-assisted corrosion cracking, wear, material creep, material deteriorationand residual stresses resulting from the manufacturing PROCESSES, e.g. machining,assembling, welding, heat treatment or surface coating.– The ACCOMPANYING DOCUMENTS shall contain instructions on attachment of structures to afloor, wall, ceiling, etc. making adequate allowances for quality of the materials used tomake the connection and shall list the required materials. Additionally there shall beadvice on checking the adequacy of the surface of the structure to which the parts will beAttached. | RMF |  |  |  |  |  |  |
| 9.8.2 | TENSILE SAFETY FACTOR | Support systems shall maintain structural integrity during the EXPECTED SERVICE LIFE of the ME.EQUIPMENT. TENSILE SAFETY FACTORS shall not be less than those shown in Table 21 unless analternative method demonstrates structural integrity throughout the EXPECTED SERVICE LIFE ofthe ME EQUIPMENT, or the support is a foot rest. The requirements for foot rests are in9.8.3.2 a). Compliance with 9.8.1 and 9.8.2 is checked by Inspection of the ME EQUIPMENT, the RISKMANAGEMENT FILE, the specifications of materials used and the processing specifications forthese materials.If testing is needed to demonstrate compliance with 9.8.1 or 9.8.2, a test load equal to theTOTAL LOAD times the required TENSILE SAFETY FACTOR is gradually applied to the supportassembly under test. The support assembly under test is to be in equilibrium after 1 min, orotherwise not result in an unacceptable RISK.NOTE 1 It might be necessary to support assemblies that are connected to the assembly under test but do notrequire such a high safety factor, e.g. assembly under test requires TENSILE SAFETY FACTOR = 8 and assemblysupporting it is designed with a TENSILE SAFETY FACTOR = 4. Use of additional support should be explained in thetest report.NOTE 2 The 1 min time period might need to be longer for materials which might have creep type problems, suchas plastics or other non-metallic materials | RMF, Inspection | material specifications |  |  |  |  |  |
| 9.8.3 | Strength of PATIENT or OPERATOR support or suspension systems |  |  |  |  |  |  |  |  |
| 9.8.3.1 | General | ME EQUIPMENT parts serving for support or immobilization of PATIENTS shall be designed andmanufactured so there is no unacceptable RISK of physical injuries or of accidental looseningof fixings.The SAFE WORKING LOAD of ME EQUIPMENT or its parts serving for support or suspension ofPATIENTS or OPERATORS shall be the sum of the mass of the PATIENTS or the mass of theOPERATORS plus the mass of ACCESSORIES intended by MANUFACTURERS to be supported orsuspended by the ME EQUIPMENT or ME EQUIPMENT parts.Unless otherwise stated by the MANUFACTURER, supporting and suspending parts for adulthuman PATIENTS or OPERATORS shall be designed for a PATIENT or OPERATOR having aminimum mass of 135 kg and ACCESSORIES having a minimum mass of 15 kg.Where a MANUFACTURER specifies particular applications (e.g. paediatric use), the maximummass of the PATIENT included in the SAFE WORKING LOAD of the ME EQUIPMENT or its partsserving for support or suspension of PATIENTS may be adapted. When the maximum allowablevalue of the mass of the PATIENT is less than 135 kg, that value shall be marked on theME EQUIPMENT and described in ACCOMPANYING DOCUMENTS. When the maximum allowablevalue of the mass of the PATIENT is more than 135 kg, that value shall be described inACCOMPANYING DOCUMENTS.Compliance is checked by Inspection of the ME EQUIPMENT (including markings), theACCOMPANYING DOCUMENTS, the MANUFACTURER’S data for the component, the RISKMANAGEMENT FILE, and, where necessary, functional test. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.8.3.2 | Static forces due to loading from persons | In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKINGLOAD representing the mass of the PATIENTS or OPERATORS is distributed on thesupport/suspension surface in a manner representing the human body (see the example inFigure A.19).NOTE 1 The position of the human body varies depending on the configuration of the support/suspension systemand therefore the load acting on different sections will vary and should be taken into account.In analyzing loading forces and torques on support assemblies, the part of the SAFE WORKINGLOAD representing the mass of ACCESSORIES shall be deployed as in NORMAL USE or, if notdefined, at the worst case position permitted by the configuration or ACCESSORIES attachmenton the support/suspension parts.a) For a foot rest that is intended to temporarily support a standing PATIENT or OPERATOR, thewhole mass of the PATIENT or OPERATOR is distributed over an area of 0,1 m2.Compliance is checked by Inspection of the ME EQUIPMENT, the specifications of materialsused and the processing specifications for these materials, and the following test:Prior to performing these tests, the PATIENT support/suspension system is positionedhorizontally in its most disadvantageous position in NORMAL USE.A mass equal to two times 135 kg or two times the intended person load, whichever isgreater is applied to the foot rest over an area of 0,1 m2 for 1 min. After the test, a foot restand its fixings that shows any damage or permanent deflection from normal greater than 5°constitutes a failure. BASIC SAFETY and ESSENTIAL PERFORMANCE shall be maintained.NOTE 2 Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES andAIR CLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to movingparts that could cause HARM.Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:– those in …[truncated] | Inspection, test |  |  |  |  |  |  |
| 9.8.3.3 | Dynamic forces due to loading from persons | Where dynamic forces (due to sitting down, standing up, PATIENT handling PROCESS or thelike) can be exerted on ME equipment parts intended to support or suspend a PATIENT orOPERATOR in NORMAL USE, the ME EQUIPMENT shall maintain BASIC SAFETY and ESSENTIALPERFORMANCE.Compliance is checked by the following test:Prior to performing this test, the PATIENT support/suspension system is positioned horizontallyin its most disadvantageous position in NORMAL USE.For the area of support/suspension where a PATIENT or OPERATOR can sit, the top reservoir ofthe body upper-carriage module described in Figure 33 is loaded with the appropriate mass toobtain the SAFE WORKING LOAD representing the PATIENT or OPERATOR as defined in theACCOMPANYING DOCUMENTS. The body upper-carriage module with appropriate mass isdropped from a distance of 150 mm above the seat area. BASIC SAFETY and ESSENTIALPERFORMANCE shall be maintained.NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIRCLEARANCES below those specified in 8.9, access to parts that exceed limits in 8.4, or access to moving parts whichcould cause HARM.Assessment criteria that can be useful in determining if this test has resulted in a loss of BASIC SAFETY include:– those in Clause 8 and 11.6;– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid providing a MEANS OFPROTECTION; and– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distancesspecified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture cannormally be ignored. | test |  |  |  |  |  |  |
| 9.8.4 | Systems with MECHANICAL PROTECTIVE DEVICES |  |  |  |  |  |  |  |  |
| 9.8.4.1 | General | a) A MECHANICAL PROTECTIVE DEVICE shall be provided when a support system or any of itsparts impaired by wear have a TENSILE SAFETY FACTOR greater than or equal to the valuesspecified in rows 5 and 6 but less than those in rows 3 and 4 of Table 21.b) The MECHANICAL PROTECTIVE DEVICE shall:– be designed on the basis of TOTAL LOAD, which shall include the effects of the SAFEWORKING LOAD when applicable;– have TENSILE SAFETY FACTORS for all parts not less than those in row 7 of Table 21;– activate before travel (movement) produces an unacceptable RISK;– take into account 9.2.5 and 9.8.4.3.Compliance is checked by the following as necessary:– Inspection of the overtravel (stopping distance from the time of engagement of theMECHANICAL PROTECTIVE DEVICE to the time of no further movement) calculations andevaluation;– any functional tests.NOTE The overtravel (stopping distance from the time of engagement of the MECHANICAL PROTECTIVE DEVICE tothe time of no further movement) calculations and evaluation are part of the RISK MANAGEMENT FILE.  NOTE The top reservoir of the body upper-carriage module is formed of wood, metal or a similar material. Thereservoir is intended to retain the appropriate human body mass, typically with high density material (e.g. lead).The bottom portion is foam. The resiliency or spring factor of the foam (ILD or IFD ratings) is not specified, as witha large mass being dropped, the foam properties are likely inconsequential. The foam is cylindrical, rather thanSpherical. | RMF, Inspection, test |  |  |  |  |  |  |
| 9.8.4.2 | Use after activation of a MECHANICAL PROTECTIVE DEVICE | If ME EQUIPMENT can still be used after failure of the suspension or actuation means andactivation of a MECHANICAL PROTECTIVE DEVICE such as a secondary cable (wire rope), it shallbecome obvious to the OPERATOR that the MECHANICAL PROTECTIVE DEVICE has been activated.The MECHANICAL PROTECTIVE DEVICE shall require the use of a TOOL to be reset or replaced.Compliance is checked by Inspection of the ME EQUIPMENT. | Inspection |  |  |  |  |  |  |
| 9.8.4.3 | MECHANICAL PROTECTIVE DEVICE intended for single activation | If a MECHANICAL PROTECTIVE DEVICE is intended to function only once, the followingrequirements shall be fulfilled:– Further use of the ME EQUIPMENT shall be impossible until the MECHANICAL PROTECTIVEDEVICE has been replaced.– The ACCOMPANYING DOCUMENTS shall instruct that once the MECHANICAL PROTECTIVE DEVICEhas been activated, SERVICE PERSONNEL are to be called, and the MECHANICAL PROTECTIVEDEVICE must be replaced before the ME EQUIPMENT can be used again.– The ME EQUIPMENT shall be permanently marked with safety sign ISO 7010-W001 (seeTable D.2, safety sign 2).– The marking shall be adjacent to the MECHANICAL PROTECTIVE DEVICE or so located that itsrelation to the MECHANICAL PROTECTIVE DEVICE is obvious to the person performing serviceor repair.NOTE See also 15.3.7.Compliance is checked as follows:– by Inspection of the ME EQUIPMENT, the ACCOMPANYING DOCUMENTS and the specificationsof materials used and the processing specifications for these materials;– a chain, cable (wire rope), band, spring, belt, jack screw nut, pneumatic or hydraulic hose,structural part or the like, employed to support a load, is defeated (to test the MECHANICALPROTECTIVE DEVICE) by any convenient means, thereby causing the maximum normal loadto fall from the most adverse position permitted by the construction of the ME EQUIPMENT. Ifthe system supports a PATIENT or OPERATOR, the load is to include the SAFE WORKING LOADdefined in 9.8.3.1.Any evidence of damage to a MECHANICAL PROTECTIVE DEVICE that would affect its ability toperform its intended function constitutes a failure. | Inspection |  |  |  |  |  |  |
| 9.8.5 | Systems without MECHANICAL PROTECTIVE DEVICES | A MECHANICAL PROTECTIVE DEVICE is not required if:– the support system parts are not impaired by wear and have TENSILE SAFETY FACTORSgreater than or equal to the values specified in rows 1 and 2 of Table 21; or– the support system parts are impaired by wear but have TENSILE SAFETY FACTORS greaterthan or equal to the values specified in rows 3 and 4 of Table 21.Compliance is checked by Inspection of the ME EQUIPMENT, the design documentation and theRISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 10.0 | Protection against unwanted and excessive radiation HAZARDS |  |  |  |  |  |  |  |  |
| 10.1 | X-Radiation |  |  |  |  |  |  |  |  |
| 10.1.1 | ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation | For ME EQUIPMENT not intended to produce X-radiation for diagnostic or therapeutic purposes,Measurements are made at a distance of 5 cm from any surface to which OPERATORS otherthan SERVICE PERSONNEL:– can gain access without the use of a TOOL;– is deliberately provided with the means of access; or– is instructed to enter regardless of whether or not a TOOL is needed to gain access.Any measurement exceeding 5 µGy/h adjusted for the level of background radiationconstitutes a failure.NOTE 3 This test PROCEDURE is equivalent to that in Annex H of IEC 60950-1:2005. but which might produce ionizing radiation, the AIR KERMA rate shall not exceed 5 µGy/h at adistance of 5 cm from a surface of the ME EQUIPMENT taking account of the backgroundradiation.If the INTENDED USE of the ME EQUIPMENT requires a permanent proximity to a PATIENT, theresulting annual exposure should be made acceptable taking into account the irradiated bodypart and national regulations and/or international recommendations.NOTE 1 The dose-rate value appears in ICRP 60 [39].NOTE 2 In the member countries of CENELEC, the amount of ionizing radiation is regulated by European CouncilDirective 96/29/Euratom of 13 May 1996. This Directive requires that at any point 10 cm from the surface of theequipment, the dose-rate shall not exceed 1 µSv/h (0,1 mR/h) taking account of the background level.Compliance is checked by following test:The amount of radiation is determined by means of a radiation monitor of the ionizingchamber type with an effective area of 10 cm2 or by measuring equipment of other typesgiving equivalent results.The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with anycontrols adjusted so as to give maximum radiation whilst maintaining the ME EQUIPMENT inNORMAL USE.Internal preset controls not intended to be adjusted during the EXPECTED SERVICE LIFE of theME EQUIPMENT are not considered. | test |  |  |  |  |  |  |
| 10.1.2 | ME EQUIPMENT Intended to produce diagnostic or therapeutic X-radiation | Unintended X-radiation from ME EQUIPMENT designed to produce diagnostic or therapeutic Xradiation shall be reduced as far as possible by application of applicable particular andcollateral standards, or in the absence of these standards by application of the RISKMANAGEMENT PROCESS.For intended X-radiation, also see 12.4.5.2 and 12.4.5.3.Compliance is checked by application of applicable particular and collateral standards orInspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.2 | Alpha, beta, gamma, neutron and other particle radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with alpha, beta, gamma, neutron and other particle radiation.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.3 | Microwave radiation | The power density of unintended microwave radiation at frequencies between 1 GHz and100 GHz shall not exceed 10 W/m2 at any point 50 mm away from a surface of theME EQUIPMENT under reference test conditions. This requirement does not apply to parts of theapparatus where microwave radiation is propagated intentionally, for example, at waveguideoutput ports.NOTE This requirement is equivalent to that in subclause 12.4 of IEC 61010-1:2001.Compliance is checked by review of MANUFACTURER'S calculations and, if necessary, thefollowing test:The ME EQUIPMENT is operated at the most unfavourable RATED MAINS VOLTAGE and with anycontrol adjusted so as to give maximum microwave radiation whilst maintaining theME EQUIPMENT in NORMAL USE.Internal pre-set controls not intended to be adjusted during the expected SERVICE LIFE of theME EQUIPMENT are not considered.Measurements are made at a distance of 50 mm from any surface to which OPERATORS otherthan SERVICE PERSONNEL:– can gain access without the use of a TOOL;– are deliberately provided with the means of access; or– are instructed to enter regardless of whether or not a TOOL is needed to gain access.Any measurement exceeding 10 W/m2 under reference test conditions constitutes a failure. | Inspection, test | Inspection of Data Analysis |  |  |  |  |  |
| 10.4 | Lasers. | For lasers that produce or amplify electromagnetic radiation in the wavelength range from180 nm to 1 mm, the relevant requirements of IEC 60825-1:2007 shall apply. If laser lightbarriers or similar products are used within equipment, they shall comply with therequirements of IEC 60825-1:2007.NOTE For laser equipment that is intended for use on humans or animals for surgical, therapeutic, medicaldiagnostic, cosmetic, or veterinary applications and classified as a Class 3b or Class 4 laser product as defined inIEC 60825-1, see also IEC 60601-2-22 [59].Compliance is checked by following the relevant PROCEDURES of IEC 60825-1:2007. | test |  |  |  |  |  |  |
| 10.5 | Other visible electromagnetic radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with visible electromagnetic radiation, other than that produced by lasersand light emitting diodes (see 10.4).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.6 | Infrared radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with infrared radiation, other than that produced by lasers and light emittingdiodes (see 10.4).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 10.7 | Ultraviolet radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with ultraviolet radiation, other than that produced by lasers and lightemitting diodes (see 10.4).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 11.0 | Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |
| 11.1 | Excessive temperatures in ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 11.1.1 | Maximum temperature during NORMAL USE | When ME EQUIPMENT is operated in worst-case NORMAL USE including the maximum ambientoperating temperature specified in the technical description (see 7.9.3.1):– ME EQUIPMENT parts shall not reach temperatures exceeding the values given in Table 22and Table 23;– the ME EQUIPMENT shall not cause the surfaces of the test corner to exceed 90 °C; and– THERMAL CUT-OUTS shall not operate in NORMAL CONDITION. | test |  |  |  |  |  |  |
| 11.1.2 | Temperature of APPLIED PARTS |  |  |  |  |  |  |  |  |
| 11.1.2.1 | APPLIED PARTS intended to supply heat to a PATIENT | The temperature (hot or cold surfaces) or (where appropriate) the clinical effects shall bedetermined and documented in the RISK MANAGEMENT FILE. The temperatures and clinicaleffects shall be disclosed in the instructions for use. | RMF |  |  |  |  |  |  |
| 11.1.2.2 | APPLIED PARTS not intended to supply heat to a PATIENT | The limits of Table 24 shall apply in both NORMAL CONDITION and SINGLE FAULT CONDITION. If the surface temperature of an APPLIED PART exceeds 41 °C:the maximum temperature shall be disclosed in the instructions for use;the conditions for safe contact, e.g. duration or condition of the PATIENT, shall be disclosed; andthe clinical effects with respect to characteristics such as body surface, maturity of PATIENTS, medications being taken or surface pressure shall be determined and documented in the RISK MANAGEMENT FILE.Where 41°C is not exceeded, no justification is required.If analyses documented in the RISK MANAGEMENT FILE demonstrate that APPLIED PART temperatures cannot be affected by operation of the ME EQUIPMENT including in SINGLE FAULT CONDITIONS, measurement of APPLIED PART temperature according to 11.1.3 is not required.Surfaces of APPLIED PARTS that are cooled below ambient temperatures can also result in an unacceptable RISK and shall be evaluated as part of the RISK MANAGEMENT PROCESS. | RMF, test |  |  |  |  |  |  |
| 11.1.3 | Measurements | Where engineering judgement by the MANUFACTURER indicates that temperature limits cannotFor ME EQUIPMENT parts that are likely to be touched and for APPLIED PARTS, the probability ofAt the beginning of the test, windings are to be at room temperature.NOTE When the resistance method is used, it is recommended that the resistance of windings at theend of the test be determined by taking measurements as soon as possible after switching off, and then atshort intervals so that a curve of resistance against time can be plotted for ascertaining the value at theinstant of switching off.– Thermocouple and other methods (for all measurements):Measurement is made by devices or sensors so chosen and positioned that they havea negligible effect on the temperature of the part under test. When thermocouples are used to determine the temperature of windings, thetemperature limits of Table 22 are to be reduced by 10 °C.The temperature of electrical insulation, other than that of windings, is determined onthe surface of the insulation at places where failure could cause a short circuit,bridging of a MEANS OF PROTECTION, bridging of insulation or reduction of CREEPAGEDISTANCES or AIR CLEARANCES below the values specified for the insulation type in 8.9.The point of separation of cores of a multicore cord and where insulated wires enterlampholders are examples of places where temperatures might be measured.e) Test criteriaDuring the test THERMAL CUT-OUTS are not de-activated.The maximum temperature of a part is determined by measuring the temperature rise ofthe part under test and adding it to the maximum allowed ambient temperature specified inthe technical description (see 7.9.3.1). Where thermal regulatory devices make this methodinappropriate, alternative methods for measurement are justified in the RISK MANAGEMENT FILE. Occurrence of contact and of the duration of contact is determined and documented in theRISK MANAGEMENT FILE. | RMF, Inspection, test |  |  |  |  |  |  |
|  |  | Compliance with the requirements of 11.1.1 and 11.1.2 is checked by Inspection of the RISKMANAGEMENT FILE and the instructions for use, operation of ME EQUIPMENT and temperaturemeasurements as follows:a) Positioning1) ME EQUIPMENT is tested in the position(s) of NORMAL USE.2) ME EQUIPMENT is placed in a test corner. The test corner consists of two walls at rightangles, a floor and, if necessary, a ceiling, all of dull black painted plywood of 20 mmthickness. The linear dimensions of the test corner are at least 115 % of the lineardimensions of the ME EQUIPMENT under test.The ME EQUIPMENT is positioned in the test corner as follows:– ME EQUIPMENT normally used on a floor or a table is placed as near to the walls asis likely to occur in NORMAL USE.– ME EQUIPMENT normally affixed to a wall is mounted on one of the walls, as near tothe other wall and to the floor or ceiling as is likely to occur in NORMAL USE.– ME EQUIPMENT normally affixed to a ceiling is mounted on the ceiling as near to thewalls as is likely to occur in NORMAL USE.3) HAND-HELD ME EQUIPMENT is suspended in its normal position, in still air.4) ME EQUIPMENT intended for installation in a cabinet or wall is built in as required by thetechnical description (see 7.9.3.1), using dull black painted plywood walls, 10 mm thickwhen representing cabinet walls if the technical description so specify and 20 mm thickwhen representing building walls.b) Supply– ME EQUIPMENT having heating elements is operated as in NORMAL USE, with all heatingelements energized unless prevented by switching interlocks, the supply voltage beingequal to 110 % of the maximum RATED voltage.– Motor operated ME EQUIPMENT is operated under normal load and normal DUTY CYCLEand the least favourable voltage between 90 % of the minimum RATED voltage and110 % of the maximum RATED voltage.– Combined heating and motor operated and other ME EQUIPMENT is tested both at 110 %of the maximum RATED voltage and at 90 % of the…[truncated] |  |  |  |  |  |  |  |
| 11.1.4 | Guards | GUARDS intended to prevent contact with hot or cold accessible surfaces of ME EQUIPMENTshall be removable only with the aid of a TOOL.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 11.2 | Fire prevention. |  |  |  |  |  |  |  |  |
| 11.2.1 | Strength and rigidity required to prevent fire in ME EQUIPMENT | ENCLOSURES shall have the strength and rigidity necessary to avoid a fire that could occur asa result of a total or partial collapse caused by reasonably foreseeable misuse.Compliance is checked by the mechanical strength tests for ENCLOSURES (see 15.3). | test |  |  |  |  |  |  |
| 11.2.2 | ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICHENVIRONMENTS |  |  |  |  |  |  |  |  |
| 11.2.2.1 | RISK of fire in an OXYGEN RICH ENVIRONMENT | In ME EQUIPMENT and ME SYSTEMS, the RISK of fire in an OXYGEN RICH ENVIRONMENT shall beTwo contact pins made of the material to be considered are placed in opposition (seeb) The following configurations, alone or in combination as appropriate (as determined by the3) A compartment that contains parts or components that can be a source of ignition(as defined in 11.2.2.1 a)) only under SINGLE FAULT CONDITION (as identified in 11.2.3)IS separated from another compartment that contains an OXYGEN RICH ENVIRONMENT bysealing all joints and any holes for cables, shafts or for other purpose. The effect ofpossible leaks and failures under SINGLE FAULT CONDITION (as identified in 11.2.3) thatcould cause ignition shall be evaluated using a RISK ASSESSMENT to determine theappropriate maintenance intervals.Compliance is checked by visual Inspection and by Inspection of the documentationprovided by the MANUFACTURER including the RISK MANAGEMENT FILE.or4) Electrical components in a compartment containing an OXYGEN RICH ENVIRONMENT thatcan become a source of ignition (as defined in 11.2.2.1 a)) only under SINGLE FAULTCONDITIONS (as identified in 11.2.3) shall be enclosed in such a way that shouldignition occur within the ENCLOSURE, the fire would self-extinguish rapidly and nohazardous amount of toxic gases would reach the PATIENT.Compliance shall be checked by starting a fire in the ENCLOSURE. If it is not evidentthat toxic gases cannot reach the PATIENT, the gas that could reach the PATIENT isanalyzed.application of the RISK MANAGEMENT PROCESS), are considered to provide an acceptableRESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT.1) Electrical components in a compartment with an OXYGEN RICH ENVIRONMENT shall havepower supplies with limited energy levels. Those energy levels shall be less than thosewhich are considered to be sufficient for ignition (see 11.2.2.1 a)).Compliance is checked by Inspection of the design and measurement or calculation ofpowe…[truncated] | RMF, Inspection, test |  |  |  |  |  |  |
| 11.2.2.2 | External exhaust outlets for OXYGEN RICH ENVIRONMENT | External exhaust outlets of an OXYGEN RICH ENVIRONMENT shall not be located so that RISK ofignition occurs because of any electrical component (which could cause a spark in NORMALUSE or SINGLE FAULT CONDITION as identified in 11.2.3) mounted on the outside of theME EQUIPMENT or an ME SYSTEM. RISK of ignition is considered to be sufficiently low if oxygenconcentration in the immediate surroundings of the electrical component does not exceed25 % under the least favourable conditions of operation.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 11.2.2.3 | Electrical connections in OXYGEN RICH ENVIRONMENTS | Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT underNORMAL USE shall not produce sparks because of loosening or breaking unless they are limitedin power and energy to the values identified in 11.2.2.1 a) 5).Prevention of loosening or breaking is accomplished by the following or equivalent methods.– Screw-attachments shall be protected against loosening during use by methods such asvarnishing, the use of spring washers or application of adequate torques.– Soldered, crimped and pin-and-socket connections of cables that exit the ENCLOSURE shallinclude additional mechanical fixing.Compliance is checked by visual Inspection. | Inspection |  |  |  |  |  |  |
| 11.2.3 | SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction withME EQUIPMENT and ME SYSTEMS | – Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2).– Failure of a barrier constructed in accordance with 11.2.2.1 b) 3).– Failure of a component that creates a source of ignition (as defined in 11.2.2.1 a)).– Failure of insulation (whether solid material or spacing) providing the equivalent of at leastone MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION (asdescribed in 8.8 and 8.9) that could create a source of ignition (as defined in 11.2.2.1 a)).– Failure of a pneumatic component that results in leakage of oxygen-enriched gas. | Test information |  |  |  |  |  |  |
| 11.3 | Constructional requirements for fire ENCLOSURES of ME EQUIPMENT | This subclause provides an alternative means of compliance with selected HAZARDOUSSITUATIONS and fault conditions as identified in 13.1.2. In doing so, the following constructionalrequirements shall be met or specifically analyzed in the RISK MANAGEMENT FILE and if not met,specific justification shall also be given.a) Insulated wire within the fire ENCLOSURE shall have a flammability classification equivalentFV-1, or better, according to the appropriate parts of the IEC 60695 series. Connectors,printed circuit boards and insulating material on which components are mounted shall havea flammability classification FV-2, or better, according to IEC 60695-11-10.Compliance is checked by Inspection of data on materials, or by performing the FV testsspecified in IEC 60695-11-10 on three samples of the relevant parts being tested. Thesamples can be any of the following:1) complete parts; or2) sections of a part, including the area with the least wall thickness and any ventilationopenings.Components certified in accordance with IEC 60695-11-10 need not be tested.b) The fire ENCLOSURE shall meet the following requirements:1) The bottom shall have no openings or, to the extent specified in Figure 39, shall beconstructed with baffles as specified in Figure 38, or be made of metal, perforated asspecified in Table 25, or be a metal screen with a mesh not exceeding 2 mm × 2 mmcentre to centre and a wire diameter of at least 0,45 mm.2) The sides shall have no openings within the area that is included within the inclinedline C in Figure 39.3) The ENCLOSURE, and any baffle or flame barrier, shall be made of metal (exceptmagnesium) or of non-metallic materials, except for constructions according to Table 25and constructions with a mesh, having a flammability classification of FV-2 (or better)for TRANSPORTABLE ME EQUIPMENT and FV-1 (or better) for FIXED ME EQUIPMENT orSTATIONARY ME EQUIPMENT in accordance with IEC 60695-11-10.The ENCLOSURE, and any baffle or f…[truncated] | RMF, Inspection, test |  |  |  |  |  |  |
| 11.4 | ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | ME EQUIPMENT, ME SYSTEMS or their parts described in the ACCOMPANYING DOCUMENTS for usewith flammable anaesthetics (CATEGORY AP) or flammable anaesthetics with oxidants(CATEGORY APG) shall meet the applicable requirements of Annex G. | Inspection |  |  |  |  |  |  |
| 11.5 | ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents | The MANUFACTURER’S RISK MANAGEMENT PROCESS shall address the possibility of fire andassociated mitigations.Compliance is determined by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 11.6 | Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 11.6.1 | General | The construction of ME EQUIPMENT and ME SYSTEMS shall ensure a sufficient degree ofprotection against overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection and sterilization as well as compatibility with substances used with theME EQUIPMENT. | test information |  |  |  |  |  |  |
| 11.6.2 | Overflow in ME EQUIPMENT | If ME EQUIPMENT incorporates a reservoir or liquid storage chamber that is liable to beoverfilled or to overflow in NORMAL USE, liquid overflowing from the reservoir or chamber shallnot wet any MEANS OF PROTECTION that is liable to be adversely affected by such a liquid, norresult in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE.If the maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safetynotice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due tooverflow shall develop if the reservoir or liquid storage chamber is filled to its maximumcapacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of 10°, or for MOBILEME EQUIPMENT exceeding 45 kg, if it is moved over a threshold as described in 9.4.2.4.3.If no warning or safety notice is given regarding the maximum fill level, no HAZARDOUSSITUATION (as specified in 13.1) or unacceptable RISK due to overflow shall develop if thereservoir or liquid storage chamber is filled to 15 % above the maximum capacity and theTRANSPORTABLE ME EQUIPMENT is tilted through an angle of 10°, or in MOBILE ME EQUIPMENTexceeding 45 kg, if it is moved over a threshold as described in 9.4.2.4.3.Compliance is checked by the following:If warnings or safety notices regarding overfilling are marked on the TRANSPORTABLEME EQUIPMENT, the liquid reservoir is filled to the indicated maximum level.If there is no warning or safety notice regarding overfilling marked on the TRANSPORTABLEME EQUIPMENT, the liquid reservoir is filled completely and subsequently a further quantityequal to 15 % of the capacity of the reservoir is added poured in steadily over a period of1 min.TRANSPORTABLE ME EQUIPMENT is subsequently tilted through an angle of 10° in the leastfavourable direction(s) (if necessary with refilling) starting from the position of NORMAL USE.MOBILE ME EQUIPMENT exceeding 45 kg is moved over a threshold as described in 9.4.2.4.3.After these PROCED…[truncated] | Inspection, Test |  |  |  |  |  |  |
| 11.6.3 | Spillage on ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT and ME SYSTEMS requiring the handling of liquids in NORMAL USE, includingME EQUIPMENT or ME SYSTEMS used in an environment where the PROCESS has determinedthat spillage on the ME EQUIPMENT is likely to occur, shall be so constructed that spillage doesnot wet parts that are likely to result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE .Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by the following test:The ME EQUIPMENT is positioned according to 5.4 a). A quantity of liquid is poured steadily ona point on the top of the ME EQUIPMENT. The type of liquid, volume, duration of the spill, andlocation (point) are determined through RISK ANALYSIS. Test conditions that simulate the worstcase for spillage shall be documented in the RISK MANAGEMENT FILE.After these PROCEDURES, the ME EQUIPMENT is to pass the appropriate dielectric strength andLEAKAGE CURRENT tests and is to show no signs of wetting of uninsulated electrical parts orelectrical insulation of parts that could result in the loss of BASIC SAFETY or ESSENTIALPERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION (basedon a visual Inspection). | RMF, test |  |  |  |  |  |  |
| 11.6.4 | Leakage | See 13.2.6. | test information |  |  |  |  |  |  |
| 11.6.5 | Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS | ENCLOSURES of ME EQUIPMENT and ME SYSTEMS designed to give a specified degree ofprotection against harmful ingress of water or particulate matter shall provide this protectionin accordance with the classification of IEC 60529. See also 7.2.9.Compliance is checked by the tests of IEC 60529 with the ME EQUIPMENT placed in the leastfavourable position of NORMAL USE and by Inspection.After these PROCEDURES, the ME EQUIPMENT is to show no signs of bridging of insulation (orelectrical components) that is likely to result in the loss of BASIC SAFETY or ESSENTIALPERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION (basedon a visual Inspection) followed by the appropriate dielectric strength and LEAKAGE CURRENTTests. | Inspection, Test |  |  |  |  |  |  |
| 11.6.6 | Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT, ME SYSTEMS and their parts, including APPLIED PARTS and ACCESSORIES, shallbe capable of withstanding, without damage or deterioration of safety provisions, the cleaningor disinfection PROCESSES specified in the instructions for use. See also 7.9.2.12.The MANUFACTURER shall evaluate the effects of multiple cleanings/disinfections as indicatedin the instructions for use during the EXPECTED SERVICE LIFE of the ME EQUIPMENT, ME SYSTEM,their parts and ACCESSORIES and assure that these PROCESSES do not result in the loss ofBASIC SAFETY or ESSENTIAL PERFORMANCE.Where compliance with this standard could be effected by cleaning or disinfecting theME EQUIPMENT, ME SYSTEM and their parts and ACCESSORIES, they are cleaned or disinfectedonce in accordance with the methods specified including any cooling or drying period. Afterthese PROCEDURES, the ME EQUIPMENT, ME EQUIPMENT parts or ACCESSORIES are to show nosigns of deterioration that could result in an unacceptable RISK (visual Inspection) followed bythe appropriate dielectric strength and LEAKAGE CURRENT tests. The RISK MANAGEMENT FILE isinspected to verify that the MANUFACTURER has evaluated the affects of multiple cleanings. | RMF, Inspection, test |  |  |  |  |  |  |
| 11.6.7 | Sterilization of ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized shall beassessed and documented according to ISO 11135-1, ISO 11137-1 or ISO 17665-1 asappropriate. See also 7.9.2.12. After these PROCEDURES, the ME EQUIPMENT, ME SYSTEM and their parts or ACCESSORIES are toshow no signs of deterioration that could result in an unacceptable RISK (visual Inspection)followed by the appropriate dielectric strength and LEAKAGE CURRENT tests and by Inspectionof the RISK MANAGEMENT FILE. | RMF, Inspection, test |  |  |  |  |  |  |
| 11.6.8 | Compatibility with substances used with the ME EQUIPMENT | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with compatibility with substances used with the ME EQUIPMENT. Such RISKSmay be addressed through the application of appropriate ISO or IEC standards (giving thepresumption of acceptable RISK according to 4.2) such as ISO 15001 [70] for components thatcontain oxygen at pressures greater than 50 kPa or through the MANUFACTURER’S own testingand RISK CONTROL measures.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 11.7 | Biocompatibility of ME EQUIPMENT and ME SYSTEMS | ME EQUIPMENT, ME SYSTEM and their parts or ACCESSORIES intended to come into direct orindirect contact with biological tissues, cells or body fluids shall be assessed and documentedaccording to the guidance and principles given in the ISO 10993 series of standards.Compliance is checked by Inspection of the information provided by the MANUFACTURER. | Inspection |  |  |  |  |  |  |
| 11.8 | Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT | ME EQUIPMENT shall be so designed that an interruption and restoration of the power supplyshall not result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE .NOTE This can require testing at several durations and ME EQUIPMENT states.Compliance is checked by interruption and restoration of relevant power supplies | test |  |  |  |  |  |  |
| 12.0 | Accuracy of controls and instruments and protection against hazardous outputs |  |  |  |  |  |  |  |  |
| 12.1 | Accuracy of controls and instruments | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with accuracy of controls and instruments.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.2 | USABILITY of ME EQUIPMENT | The MANUFACTURER shall address the RISK(S) of poor USABILITY, including those associatedwith identification, marking and documents, through a USABILITY ENGINEERING PROCESScomplying with IEC 60601-1-6.Compliance is checked as specified in IEC 60601-1-6. | RMF, Inspection, test |  |  |  |  |  |  |
| 12.3 | ALARM SYSTEMS | If the MANUFACTURER has implemented an ALARM SYSTEM, this ALARM SYSTEM shall comply withIEC 60601-1-8.Compliance is checked as specified in IEC 60601-1-8. | RMF, Inspection, test |  |  |  |  |  |  |
| 12.4 | Protection against hazardous output |  |  |  |  |  |  |  |  |
| 12.4.1 | Intentional exceeding of safety limits | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with hazardous output arising from the intentional exceeding of safety limits.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.2 | Indication relevant to safety | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS the needto indicate any hazardous output.EXAMPLE 1 Prior to the delivery of energy or substances to a PATIENT the energy, rate or volume is indicatedquantitively.EXAMPLE 2 During activation of an X-ray output, a flashing yellow light is displayed.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.3 | Accidental selection of excessive output values | Where ME EQUIPMENT is a multi-purpose unit designed for providing both low-intensity andhigh-intensity outputs for different treatments, the MANUFACTURER shall address in the RISKMANAGEMENT PROCESS the RISKS associated with accidental selection of excessive outputvalues.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.4 | Incorrect output | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with incorrect output.EXAMPLE The RISKS associated with incorrect delivery of energy or substances to a PATIENT can be addressedby providing an alarm to alert the OPERATOR to any significant departure from the set level of delivery.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.5 | Diagnostic or therapeutic radiation |  |  |  |  |  |  |  |  |
| 12.4.5.1 | Limits | For ME EQUIPMENT designed to produce radiation for diagnostic or therapeutic purposes,adequate provisions shall be made to protect PATIENTS, OPERATORS, other persons andsensitive devices in the vicinity, from unwanted or excessive radiation emitted by theME EQUIPMENT.NOTE Radiation from ME EQUIPMENT intended for application to PATIENTS for diagnostic or therapeutic purposeunder medical supervision could exceed limits normally acceptable for the population as a whole.As appropriate, particular standards shall specify requirements, limits and compliance tests toensure radiation safety. | Test Information |  |  |  |  |  |  |
| 12.4.5.2 | Diagnostic X-ray equipment | ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imagingpurposes shall comply with IEC 60601-1-3.Compliance is checked as specified in IEC 60601-1-3. | RMF, Inspection, test |  |  |  |  |  |  |
| 12.4.5.3 | Radiotherapy equipment | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with radiotherapy.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.5.4 | Other ME EQUIPMENT producing diagnostic or therapeutic radiation | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other thanfor diagnostic X-rays and radiotherapy (see 12.4.5.2 and 12.4.5.3).Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 12.4.6 | Diagnostic or therapeutic acoustic pressure | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with diagnostic or therapeutic acoustic pressure.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 13.0 | HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 13.1 | Specific HAZARDOUS SITUATIONS |  |  |  |  |  |  |  |  |
| 13.1.1 | General | When applying the SINGLE FAULT CONDITIONS as described in 4.7 and listed in 13.2, one at atime, none of the HAZARDOUS SITUATIONS in 13.1.2 to 13.1.4 (inclusive) shall occur in theME EQUIPMENT.The failure of any one component at a time, which could result in a HAZARDOUS SITUATION, isdescribed in 4.7. | Test information |  |  |  |  |  |  |
| 13.1.2 | Emissions, deformation of ENCLOSURE or exceeding maximum temperature | The following HAZARDOUS SITUATIONS shall not occur:• they are energized at a voltage of 60 V d.c. or 42,2 V peak or less in NORMAL andSINGLE FAULT CONDITION;• they are limited to 100 VA or are limited to 6 000 J in SINGLE FAULT CONDITION;• they employ wire insulation of types PVC, TFE, PTFE, FEP, polychloroprene orpolybromide.Compliance is checked by evaluation of the design documentation.or– The component is a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS as described in 4.9.Compliance is checked by evaluation of the design documentation.or– They are completely contained within a fire ENCLOSURE.Compliance is checked by Inspection and evaluation of the design documentation toassure that the ENCLOSURE is constructed in accordance with 11.3.NOTE The tests according to this subclause should be performed in the sequence indicated in Annex B.After the tests of this clause, THERMAL CUT-OUTS and OVER-CURRENT RELEASES are inspected todetermine that their setting has not changed (by heating, vibration or other causes)sufficiently to affect their safety function.– emission of flames, molten metal, poisonous or ignitable substance in hazardousquantities;– deformation of ENCLOSURES to such an extent that compliance with 15.3.1 is impaired;– temperatures of APPLIED PARTS exceeding the allowed values identified in Table 24 whenmeasured as described in 11.1.3;– temperatures of ME EQUIPMENT parts that are not APPLIED PARTS but are likely to betouched, exceeding the allowable values in Table 23 when measured and adjusted asdescribed in 11.1.3;– exceeding the allowable values for “other components and materials” identified in Table 22times 1,5 minus 12,5 °C. Limits for windings are found in Table 26, Table 27 and Table 31.In all other cases, the allowable values of Table 22 apply.Temperatures shall be measured using the method described in 11.1.3.The SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2 and 13.2.2, with regard to the emission offlames, molten me…[truncated] | Inspection, test |  |  |  |  |  |  |
| 13.1.3 | Exceeding LEAKAGE CURRENT or voltage limits | The following HAZARDOUS SITUATIONS shall not occur:– exceeding the limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION as indicated in 8.7.3;– exceeding the voltage limits for the ACCESSIBLE PARTS including APPLIED PARTS indicated in8.4.2. | test |  |  |  |  |  |  |
| 13.1.4 | Specific MECHANICAL HAZARDS | For specific MECHANICAL HAZARDS, see 9.1 to 9.8 (inclusive). | test |  |  |  |  |  |  |
| 13.2 | SINGLE FAULT CONDITIONS |  |  |  |  |  |  |  |  |
| 13.2.1 | General | During the application of the SINGLE FAULT CONDITIONS listed in 13.2.2 to 13.2.13 (inclusive),the NORMAL CONDITIONS identified in 8.1 a) shall also be applied in the least favourableCombination. | test information |  |  |  |  |  |  |
| 13.2.2 | Electrical SINGLE FAULT CONDITION | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 8.1. | test |  |  |  |  |  |  |
| 13.2.3 | Overheating of transformers in ME EQUIPMENT | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 15.5. | test |  |  |  |  |  |  |
| 13.2.4 | Failure of THERMOSTATS | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 and15.4.2 for overloading situations.THERMOSTATS are short circuited or interrupted, whichever is less favourable. | test |  |  |  |  |  |  |
| 13.2.5 | Failure of temperature limiting devices | Requirements and tests relating to this SINGLE FAULT CONDITION are found in 13.2.13 andTHERMOSTATS are short circuited or interrupted, whichever is less favourable.15.4.2 for overloading situations. | test information |  |  |  |  |  |  |
| 13.2.6 | Leakage of liquid | ME EQUIPMENT shall be so constructed that liquid that might escape in a SINGLE FAULTCONDITION does not result in an unacceptable RISK.Since only small amounts of liquid will escape when they leak, sealed rechargeable batteriesare exempted from this requirement.A RISK MANAGEMENT PROCESS shall be used to determine the appropriate test conditions forthe ME EQUIPMENT.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 13.2.7 | Impairment of cooling that could result in a HAZARDOUS SITUATION | ME EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the failure ofcooling systems to operate as intended.Impairments of cooling that can occur are simulated, for example:– single ventilation fans are locked consecutively;– ventilation through openings in top and sides is impaired by covering of openings in thetop of the ENCLOSURE or positioning of ME EQUIPMENT against walls;– blocking of filters is simulated;– the flow of a cooling agent is interrupted.Temperatures that exceed the limits set in 13.1.2 constitute a failure.Compliance is checked utilizing the test methods of 11.1, which are applied as far asPossible. | test |  |  |  |  |  |  |
| 13.2.8 | Locking of moving parts | ME EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE when moving partsbecome jammed.Moving parts are locked if ME EQUIPMENT:– has moving ACCESSIBLE PARTS including APPLIED PARTS liable to be jammed, or– is liable to be operated while unattended (this includes ME EQUIPMENT that is automaticallyor remotely controlled), or– has one or more motors with a locked rotor torque smaller than the full load torque.If ME EQUIPMENT has more than one moving part as described above, only one part at a time islocked. If a SINGLE FAULT CONDITION can lock multiple motors, then all motors are lockedsimultaneously. For further test criteria see 13.2.10. | test |  |  |  |  |  |  |
| 13.2.9 | Interruption and short circuiting of motor capacitors | ME EQUIPMENT shall be so designed that it remains SINGLE FAULT SAFE during the short circuitThe test with a short-circuited capacitor is not performed if the motor is provided with acapacitor complying with IEC 60252-1 and the ME EQUIPMENT is not intended for unattendeduse (including automatic or remote control).For additional test criteria, see 13.2.10. and open circuit of motor capacitors.Compliance is checked by performing the following test:Motors with a capacitor in the circuit of an auxiliary winding are operated according to 13.2.10with a locked rotor, with the capacitor short circuited or open circuited in turn. Capacitorvoltages are measured with one side disconnected (open circuit). A measured voltage thatexceeds the RATED value constitutes a failure. | test |  |  |  |  |  |  |
| 13.2.10 | Additional test criteria for motor operated ME EQUIPMENT | For every test in the SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, taking into account theexemptions stated in 13.1.2, motor-operated ME EQUIPMENT is operated starting from COLDCONDITION, at RATED voltage or at the upper limit of the RATED voltage range for the followingperiods of time:a) 30 s for:– HAND-HELD ME EQUIPMENT;– ME EQUIPMENT that has to be kept switched on by hand;– ME EQUIPMENT that has to be kept under physical load by hand;b) 5 min for other ME EQUIPMENT intended only for attended use (attended use excludesautomated or remotely controlled ME EQUIPMENT that could operate when the OPERATOR isnot present);c) for the maximum period of a timer, if such a device terminates the operation, forME EQUIPMENT not listed under a) or b);d) as long as necessary to establish THERMAL STABILITY for all the remaining ME EQUIPMENT.Temperatures of windings are determined at the end of the specified test periods or at theinstant of operation of fuses, THERMAL CUT-OUTS, motor protective devices and the like.Temperatures are measured as specified in 11.1.3 d).Temperatures that exceed the limits of Table 26 constitute a failure. | test |  |  |  |  |  |  |
| 13.2.11 | Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in 11.2.2. | test |  |  |  |  |  |  |
| 13.2.12 | Failure of parts that might result in a MECHANICAL HAZARD | Requirements and tests relating to these SINGLE FAULT CONDITIONS are found in Clause 9 and15.3. | test |  |  |  |  |  |  |
| 13.2.13 | Overload test |  |  |  |  |  |  |  |  |
| 13.2.13.1 | General overload test conditions | After the tests of 13.2.13.2 to 13.2.13.4 (inclusive), the ME EQUIPMENT, when cooled down towithin 3 °C of the temperature in the test environment, shall remain safe.Compliance is determined by Inspection of the ME EQUIPMENT or the appropriate tests (such asdielectric strength of motor insulation according to 8.8.3).For insulation of thermoplastic materials that is relied upon as a MEANS OF PROTECTION (see8.8), the ball-pressure test specified in 8.8.4.1 a) is performed at a temperature 25 °C higherthan the temperature of the insulation measured during the tests of 13.2.13.2 to 13.2.13.4(inclusive). | Inspection, test |  |  |  |  |  |  |
| 13.2.13.2 | ME EQUIPMENT with heating elements | a) ME EQUIPMENT having heating elements is checked for compliance as follows:b) ME EQUIPMENT having heating elements is tested under the conditions specified in 11.1, butwithout adequate heat discharge, the supply voltage being 90 % or 110 % of the RATEDsupply voltage, whichever is the least favourable.If a non-SELF-RESETTING THERMAL CUT-OUT operates, or if the current is otherwiseinterrupted without the possibility of automatic restoration before THERMAL STABILITY isestablished, the operating period is ended. If interruption of the current does not occur,ME EQUIPMENT is switched off as soon as THERMAL STABILITY is established and is allowed tocool to approximately room temperature.For ME EQUIPMENT RATED for non-CONTINUOUS OPERATION, the duration of the test is equal tothe RATED operating time.c) Heating parts of ME EQUIPMENT are tested with the ME EQUIPMENT operated in NORMALCONDITION, at a supply voltage 110 % of the RATED supply voltage and as specified in 11.1.The following test conditions are met.1) Any control that serves to limit the temperature in NORMAL CONDITION, except a THERMALCUT-OUT, is disabled.2) If the ME EQUIPMENT is provided with more than one control, they are disabled in turn.3) The ME EQUIPMENT is operated at the RATED DUTY CYCLE until THERMAL STABILITY isachieved, irrespective of the RATED operating time.1) for thermostatically controlled ME EQUIPMENT having heating elements that is intendedfor built-in or for unattended operation or that has a capacitor not protected by a fuseor the like connected in parallel with the contacts of the THERMOSTAT: by the tests of13.2.13.2 b) and 13.2.13.2 c);2) for ME EQUIPMENT having heating elements RATED for non-CONTINUOUS OPERATION: bythe tests of 13.2.13.2 b) and 13.2.13.2 c);3) for other ME EQUIPMENT having heating elements: by the test of 13.2.13.2 b).If more than one of the tests is applicable to the same ME EQUIPMENT, these tests areperformed consecutively.If, in any of the t…[truncated] | test |  |  |  |  |  |  |
| 13.2.13.3 | ME EQUIPMENT with motors | a) ME EQUIPMENT having motors is checked for compliance as follows:The load is then increased so that the current is increased in appropriate steps, the supplyIf the load cannot be changed in appropriate steps in ME EQUIPMENT, the motor is removedfrom the ME EQUIPMENT in order to perform the test.The running overload test for motors located in circuits with a voltage not exceeding42,4 V peak a.c. or 60 V d.c. is performed only if a possibility of an overload occurring isdetermined by Inspection or by review of the design. The test need not be performed, forexample, where electronic drive circuits maintain a substantially constant drive current.c) ME EQUIPMENT with three-phase motors is operated with normal load, connected to a threephase (SUPPLY MAINS) with one phase disconnected. Periods of operation are according to13.2.10. voltage being maintained at its original value.When THERMAL STABILITY is established, the load is again increased. The load is thusprogressively increased in appropriate steps until the overload protection operates, or untilno further temperature rise is noted.The motor winding temperature is determined during each steady period. If the maximumvalue recorded exceeds the value in Table 27, it constitutes a failure.1) For the motor part of the ME EQUIPMENT, compliance is checked by the tests of 13.2.8 to13.2.10 (inclusive), 13.2.13.3 b), 13.2.13.3 c) and 13.2.13.4, as applicable. For motorslocated in circuits with a voltage not exceeding 42,4 V peak a.c. or 60 V d.c. and wheredifficulty is experienced in obtaining accurate temperature measurements due to thesmall size or design of the motor, it is permitted to use the following test instead oftemperature measurement in order to determine compliance with 13.2.9 and 13.2.10.The motor is covered with a single layer of cheesecloth with the followingcharacteristics:– bleached cotton material;– 26–28 m2 per kg mass; and– 13 threads per cm in one direction and 11 threads per cm …[truncated] | Inspection, test |  |  |  |  |  |  |
| 13.2.13.4 | ME EQUIPMENT RATED for non-CONTINUOUS OPERATION | ME EQUIPMENT RATED for non-CONTINUOUS OPERATION other than:– HAND-HELD ME EQUIPMENT;– ME EQUIPMENT that has to be kept switched on manually;– ME EQUIPMENT that has to be kept under physical load by hand;– ME EQUIPMENT with a timer and a back-up timer systemis operated under normal load and at RATED voltage or at the upper limit of the RATED voltagerange until the peak temperature does not increase by more than 5 °C in one hour, or untilany protective device operates.Motor winding temperatures are determined when THERMAL STABILITY is established orimmediately before the operation of the protective device. Motor winding temperatures thatexceed the values specified in 13.2.10 constitute a failure.If in NORMAL USE a load-reducing device in the ME EQUIPMENT operates, the test is continuedwith the ME EQUIPMENT running idle. | test |  |  |  |  |  |  |
| 14.0 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |
| 14.1 | General | The requirements in 14.2 to 14.12 (inclusive) shall apply to PEMS unless:– none of the PROGRAMMABLE ELECTRONIC SUBSYSTEM (PESS) provides functionality necessaryfor BASIC SAFETY or ESSENTIAL PERFORMANCE; or– the application of RISK MANAGEMENT as described in 4.2 demonstrates that the failure ofany PESS does not lead to an unacceptable RISK.The requirements in 14.13 are applicable to any PEMS intended to be incorporated into an ITNETWORK whether or not the requirements in 14.2 to 14.12 apply.NOTE 1 This clause requires that a PROCESS be followed throughout the PEMS DEVELOPMENT LIFE-CYCLE and that aRECORD of that PROCESS be produced. The concepts of RISK MANAGEMENT and a PEMS DEVELOPMENT LIFE-CYCLE arethe basis of such a PROCESS. However, because a RISK MANAGEMENT PROCESS is already required by this standard,this clause will define the minimum elements of the PEMS DEVELOPMENT LIFE-CYCLE and only the additional elementsfor the PEMS that needs to be considered as part of the RISK MANAGEMENT PROCESS (see 4.2).NOTE 2 If a RISK CONTROL measure is implemented within the PEES, it is necessary to apply Clause 14 todemonstrate that the failure of the PEES does not lead to an unacceptable RISK.NOTE 3 It is recognized that the MANUFACTURER might not be able to follow all the PROCESSES identified in Clause14 for each constituent component of the PEMS, such as software of unknown provenance (SOUP), subsystems ofnon-medical origin, and legacy devices. In this case, the MANUFACTURER should take special account of the needfor additional RISK CONTROL measures. SOUP is defined in IEC 62304:2006 as a “software item that is alreadydeveloped and generally available and that has not been developed for the purpose of being incorporated into themedical device (also known as 'off-the-shelf software') or software previously developed for which adequateRECORDS of the development PROCESSES are not available”.Compliance is determined by Inspection of all documentation required,…[truncated] | RMF, Inspection |  |  |  |  |  |  |
| 14.2 | Documentation | The documents required by Clause 14 shall be reviewed, approved, issued and changed inaccordance with a formal document control PROCEDURE. | RMF, Inspection |  |  |  |  |  |  |
| 14.3 | RISK MANAGEMENT plan | The documents required by Clause 14 shall be reviewed, approved, issued and changed inaccordance with a formal document control PROCEDURE. | RMF, Inspection |  |  |  |  |  |  |
| 14.4 | PEMS DEVELOPMENT LIFE-CYCLE | A PEMS DEVELOPMENT LIFE-CYCLE shall be documented.The PEMS DEVELOPMENT LIFE-CYCLE shall include documentation requirements.NOTE Clause H.2 explains PEMS DEVELOPMENT LIFE-CYCLE in more detail.The PEMS DEVELOPMENT LIFE-CYCLE shall include a set of defined milestones.At each milestone, the activities to be completed and the VERIFICATION methods to be appliedto those activities shall be defined.Each activity shall be defined including its inputs and outputs.Each milestone shall identify the RISK MANAGEMENT activities that must be completed beforethat milestone.The PEMS DEVELOPMENT LIFE-CYCLE shall be tailored for a specific development by makingplans which detail activities, milestones and schedules. | RMF, Inspection |  |  |  |  |  |  |
| 14.5 | Problem resolution | Where appropriate, a documented system for problem resolution within and between allphases and activities of the PEMS DEVELOPMENT LIFE-CYCLE shall be developed andmaintained.Depending on the type of product, the problem resolution system may:– be documented as a part of the PEMS DEVELOPMENT LIFE-CYCLE;– allow the reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIALPERFORMANCE;– include an assessment of each problem for associated RISKS;– identify the criteria that must be met for the issue to be closed;– identify the action to be taken to resolve each problem. | RMF, Inspection |  |  |  |  |  |  |
| 14.6 | RISK MANAGEMENT PROCESS |  |  |  |  |  |  |  |  |
| 14.6.1 | Identification of known and foreseeable HAZARDS | When compiling the list of known or foreseeable HAZARDS, the MANUFACTURER shall considerthose HAZARDS associated with software and hardware aspects of the PEMS including thoseassociated with the incorporation of the PEMS into an IT-NETWORK, components of third-partyorigin and legacy subsystems.NOTE In addition to the material given in Annex E of ISO 14971:2007, the list of possible causes for HAZARDSassociated with PEMS can include:– undesired feedback [physical and data] (possibilities include: unsolicited input, out of range or inconsistentinput, and input originating from electromagnetic interference);– unavailable data;– lack of integrity of data;– incorrect data;– incorrect timing of data.– unintended interactions within and among PESS;– unknown aspects or quality of third-party software;– unknown aspects or quality of third-party PESS;– lack of data security, including its effects on data privacy, and particularly vulnerability to tampering, unintendedinteraction with other programs and viruses.– failure of the IT-NETWORK to provide the characteristics necessary for the PEMS to achieve its BASIC SAFETY orESSENTIAL PERFORMANCE. See Annex H.7.2 for examples. | RMF, Inspection |  |  |  |  |  |  |
| 14.6.2 | RISK CONTROL | The following requirements for PEMS supplement 4.2.2.Suitably validated tools and PROCEDURES shall be selected and identified to implement eachRISK CONTROL measure. These tools and PROCEDURES shall be appropriate to assure that eachRISK CONTROL measure satisfactorily reduces the identified RISK(S). | RMF, Inspection |  |  |  |  |  |  |
| 14.7 | Requirement specification | For the PEMS and each of its subsystems (e.g. for a PESS) there shall be a documentedrequirement specification.NOTE Example structures of a PEMS are given in H.1.The requirement specification for a system or subsystem shall include and distinguish anyESSENTIAL PERFORMANCE and any RISK CONTROL measures implemented by that system orSubsystem. | RMF, Inspection |  |  |  |  |  |  |
| 14.8 | Architecture | For the PEMS and each of its subsystems, an architecture shall be specified that shall satisfythe requirement specification.Where appropriate, to reduce the RISK to an acceptable level, the architecture specificationshall make use of:a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS;b) fail-safe functions;c) redundancy;d) diversity;e) partitioning of functionality;f) defensive design, e.g. limits on potentially hazardous effects by restricting the availableoutput power or by introducing means to limit the travel of actuators.The architecture specification shall take into consideration:g) allocation of RISK CONTROL measures to subsystems and components of the PEMS;NOTE Subsystems and components include sensors, actuators, PESS and interfaces.h) failure modes of components and their effects;i) common cause failures;j) systematic failures;k) test interval duration and diagnostic coverage;l) maintainability;m) protection from reasonably foreseeable misuse;n) the IT-NETWORK specification, if applicable. | RMF, Inspection |  |  |  |  |  |  |
| 14.9 | Design and implementation | Where appropriate, the design shall be decomposed into subsystems, each having both adesign and test specification.Descriptive data regarding the design environment shall be documented.NOTE See H.4 a) for examples of design environment elements. | RMF, Inspection |  |  |  |  |  |  |
| 14.10 | VERIFICATION | VERIFICATION is required for all functions that implement BASIC SAFETY, ESSENTIALNOTE Examples of methods and techniques are:– walkthroughs;– Inspections;– static analysis;– dynamic analysis;– white box testing;– black box testing;– statistical testing.The VERIFICATION shall be performed according to the VERIFICATION plan. The results of theVERIFICATION activities shall be documented.PERFORMANCE or RISK CONTROL measures.A VERIFICATION plan shall be produced to show how these functions shall be verified. The planshall include:– at which milestone(s) VERIFICATION is to be performed for each function;– the selection and documentation of VERIFICATION strategies, activities, techniques, and theappropriate level of independence of the personnel performing the VERIFICATION;– the selection and utilization of VERIFICATION tools;– coverage criteria for VERIFICATION. | RMF, Inspection |  |  |  |  |  |  |
| 14.11 | PEMS VALIDATION | A PEMS VALIDATION plan shall include the validation of BASIC SAFETY and ESSENTIALPERFORMANCE.Methods used for PEMS VALIDATION shall be documented.The PEMS VALIDATION shall be performed according to the PEMS VALIDATION plan. The results ofPEMS VALIDATION activities shall be documented.The person having the overall responsibility for the PEMS VALIDATION shall be independent ofthe design team. The MANUFACTURER shall document the rationale for the level ofindependence.No member of a design team shall be responsible for the PEMS VALIDATION of their own design.All professional relationships of the members of the PEMS VALIDATION team with members ofthe design team shall be documented in the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 14.12 | Modification | If any or all of a design results from a modification of an earlier design then either all of thisclause applies as if it were a new design or the continued validity of any previous designdocumentation shall be assessed under a documented modification/change PROCEDURE.When software is modified, the requirements in subclause 4.3, Clause 5, Clause 7, Clause 8and Clause 9 of IEC 62304:2006 shall also apply to the modification. | RMF, Inspection |  |  |  |  |  |  |
| 14.13 | PEMS intended to be incorporated into an IT-NETWORK | If the PEMS is intended to be incorporated into an IT-NETWORK that is not validated by the PEMSf) a list of the HAZARDOUS SITUATIONS resulting from a failure of the IT-NETWORK to providethe characteristics required to meet the purpose of the PEMS connection to the ITNETWORK.NOTE 2 Connecting a PEMS to another piece of equipment for the purpose of transferring data creates a two-nodeIT-NETWORK. For example, connecting a PEMS to a printer creates an IT-NETWORK. If the MANUFACTURER hasvalidated the PEMS with the printer, the resulting network would be considered within the control of theMANUFACTURER.Compliance is checked by Inspection of the instructions.In the ACCOMPANYING DOCUMENTS, the MANUFACTURER shall instruct the RESPONSIBLEORGANIZATION that:– connection of the PEMS to an IT-NETWORK that includes other equipment could result inpreviously unidentified RISKS to PATIENTS, OPERATORS or third parties;– the RESPONSIBLE ORGANIZATION should identify, analyze, evaluate and control these RISKS;NOTE 3 IEC 80001-1:2010 provides guidance for the RESPONSIBLE ORGANIZATION to address these RISKS.– subsequent changes to the IT-NETWORK could introduce new RISKS and require additionalanalysis; and– changes to the IT-NETWORK include:• changes in the IT-network configuration;• connection of additional items to the IT-NETWORK;• disconnecting items from the IT-NETWORK;• update of equipment connected to the IT-NETWORK; and• upgrade of equipment connected to the IT-NETWORK.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. MANUFACTURER, the MANUFACTURER shall make available instructions for implementing suchconnection including the following:a) the purpose of the PEMS’s connection to an IT-NETWORK;b) the required characteristics of the IT-NETWORK incorporating the PEMS;c) the required configuration of the IT-NETWORK incorporating the PEMS;d) the technical specifications of the network connection of the PEMS including securityspecifications;e)…[truncated] | RMF, Inspection |  |  |  |  |  |  |
| 15 | Construction of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 15.1 | Arrangements of controls and indicators of ME EQUIPMENT | When applicable, the MANUFACTURER shall address the RISKS associated with the arrangementof controls and indicators of ME EQUIPMENT in the USABILITY ENGINEERING PROCESS. See 12.2.Compliance is checked as specified in IEC 60601-1-6. | RMF, Inspection, test |  |  |  |  |  |  |
| 15.2 | Serviceability | Parts of ME EQUIPMENT subject to mechanical wear, electrical and environmental degradationor ageing that could result in an unacceptable RISK if allowed to continue unchecked for toolong a period shall be accessible for Inspection, replacement and maintenance.Parts of ME EQUIPMENT that are likely to be replaced or adjusted shall be so located andsecured as to permit Inspection, servicing, replacement and adjustment without damage to, orinterference with, adjacent parts or wiring.Compliance is checked by Inspection of the parts mentioned above in this subclause and oftheir location. | RMF, Inspection |  |  |  |  |  |  |
| 15.3 | Mechanical strength |  |  |  |  |  |  |  |  |
| 15.3.1 | General | ME EQUIPMENT or its parts shall have adequate mechanical strength and shall not result in lossof BASIC SAFETY or ESSENTIAL PERFORMANCE due to moulding stress or when subjected tomechanical stress caused by pushing, impact, dropping, and rough handling.Compliance is checked by application of the tests in Table 28. The tests are not applied tohandles, levers, knobs, the face of cathode ray tubes (see 9.5.2), or to transparent ortranslucent covers of indicating or measuring devices unless with the handle, lever, knob, orcover removed there is an unacceptable RISK of electric shock.NOTE Examples of damage that can affect BASIC SAFETY include the reduction of CREEPAGE DISTANCES and AIRCLEARANCES below those specified in 8.9, access to parts which exceed limits in 8.4, or access to moving partswhich could cause HARM.Assessment criteria that can be useful in determining if this test has resulted in loss of BASIC SAFETY include:– those in Clause 8 and 11.6;– the dielectric strength test as specified in 8.8.3 to evaluate the integrity of solid INSULATION providing a MEANSOF PROTECTION; and– measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distancesspecified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture cannormally be ignored. | test |  |  |  |  |  |  |
| 15.3.2 | Push test | ENCLOSURES of ME EQUIPMENT shall have sufficient rigidity to protect against unacceptableRISK.Compliance is checked by the following test.External parts of an ENCLOSURE are subject to a steady force of 250 N ± 10 N for a period of5 s, applied by means of a suitable test tool providing contact over a circular plane surface30 mm in diameter. However, this test is not applied to the bottom of an ENCLOSURE of MEEQUIPMENT having a mass of more than 18 kg.After the test, any damage sustained that results in an unacceptable RISK constitutes a failure.NOTE See the compliance criteria in 15.3.1. | test |  |  |  |  |  |  |
| 15.3.3 | Impact test | ENCLOSURES of ME EQUIPMENT shall have sufficient resistance to impact to protect againstunacceptable RISK.Compliance is checked by the following test.Except for HAND-HELD ME EQUIPMENT and ME EQUIPMENT parts that are HAND-HELD, ENCLOSURESand other external insulating parts, the deterioration of which could result in unacceptableRISK, are tested as indicated below.A sample consisting of the complete ENCLOSURE, or a portion thereof representing the largestunreinforced area, is supported in its normal position. A solid smooth steel ball, approximately50 mm in diameter and with a mass of 500 g ± 25 g, is permitted to fall freely from a 1,3 mheight once onto each relevant part of the test sample.To test vertical surfaces, the steel ball is suspended by a cord and allowed to swing like apendulum in order to apply a horizontal impact, dropping though a vertical distance of 1,3 monce against each relevant part of the test sample.The test is not applied to flat panel displays, to the platen glass of ME EQUIPMENT (for examplefilm scanners), or to cathode ray tubes (see 9.5.2).After the test, any damage sustained that results in an unacceptable RISK constitutes a failure.NOTE See the compliance criteria in 15.3.1. | test |  |  |  |  |  |  |
| 15.3.4 | Drop test |  |  |  |  |  |  |  |  |
| 15.3.4.1 | HAND-HELD ME EQUIPMENT | HAND-HELD ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts shall not result in anunacceptable RISK as a result of a free fall.Compliance is checked by the following test.The sample to be tested, with any SAFE WORKING LOAD in place, is allowed to fall freely oncefrom each of three different starting orientations encountered during NORMAL USE from theheight at which the ME EQUIPMENT, ACCESSORY or ME EQUIPMENT part is used (as specified inthe ACCOMPANYING DOCUMENTS), or from a height of 1 m, whichever is greater, onto a50 mm ± 5 mm thick hardwood board (hardwood > 600 kg/m3) lying flat on a concrete or asimilar rigid base.After the test, the HAND-HELD ME EQUIPMENT, ACCESSORY or ME EQUIPMENT part shall not resultin an unacceptable RISK. | test |  |  |  |  |  |  |
| 15.3.4.2 | PORTABLE ME EQUIPMENT | PORTABLE ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts shall withstand the stresscaused by a free fall from the height indicated in Table 29 onto a hard surface.Compliance is checked by the following test.The sample to be tested, with the SAFE WORKING LOAD in place, is lifted to a height asindicated in Table 29 above a 50 mm ± 5 mm thick hardwood board (for example,> 600 kg/m3) that lies flat on a concrete floor or a similar rigid base. The dimensions of theboard are at least those of the sample tested. The sample is dropped three times from eachorientation in which it can be placed during NORMAL USE. After the test, any damage sustained that results in a unacceptable RISK constitutes a failure. NOTE See the compliance criteria in 15.3.1. | test |  |  |  |  |  |  |
| 15.3.5 | Rough handling test | MOBILE ME EQUIPMENT and ME EQUIPMENT parts that are MOBILE shall withstand the stresscaused by rough handling and movement and shall not result in an unacceptable RISK.Compliance is checked by the following tests.The sample is tested in transport position with any SAFE WORKING LOAD in place and in themost adverse condition permitted in NORMAL USE. During the test, suitable precautions shall betaken to prevent over-balance caused by the rough handling stress/shock.a) Ascending step shockThe sample is pushed three times in its normal direction of travel at a speed of0,8 m/s ± 0,1 m/s, or, for motor-driven MOBILE ME EQUIPMENT, at the maximum speedcapable of being maintained, against a solid hardwood plane obstruction with a face of40 mm that is rigidly attached to an otherwise flat floor. The direction of movement isperpendicular to the face of the obstacle. The sample need not go over the 40 mmobstruction.b) Descending step shockThe sample is pushed three times in its normal direction of travel at a speed of0,8 m/s ± 0,1 m/s, or, for motor-driven MOBILE ME EQUIPMENT, at the maximum speedcapable of being maintained, in order to fall over a vertical step having a height of 40 mmaffixed flat on a rigid base (e.g. concrete). The direction of movement is perpendicular tothe face of the descending step.During performance of the descending step shock test, if a part other than the castorcomes in contact with the obstruction before the castor touches the ground, the MEEQUIPMENT continues to be pushed until it has fully descended.c) Door frame shockThe sample is moved three times in its normal direction of travel at a speed of0,8 m/s ± 0,1 m/s, or, for motor driven MOBILE ME EQUIPMENT, the maximum speed capableof being maintained, against a hardwood vertical obstacle having a width and thickness of40 mm affixed to a vertical rigid support (e.g. concrete). The height of the vertical obstaclemust be higher than the ME EQUIPMENT contact point(s). The di…[truncated] | test |  |  |  |  |  |  |
| 15.3.6 | Mould stress relief test | ENCLOSURES of moulded or formed thermoplastic materials shall be so constructed that anyshrinkage or distortion of the material due to release of internal stresses caused by themoulding or forming operation does not result in an unacceptable RISK.Compliance is checked by Inspection of the construction and available data were appropriateor by the following test.One sample consisting of the complete ME EQUIPMENT, or of the ENCLOSURE together with anysupporting framework, is placed in a circulating air oven at a temperature 10 °C higher thanthe maximum temperature observed on the ENCLOSURE during the test of 11.1.3, but not lessthan 70 °C, for a period of 7 h, then permitted to cool to room temperature.NOTE Relative humidity need not be maintained at a specific value during this conditioning.For large ME EQUIPMENT where it is not practical to condition a complete ENCLOSURE, it ispermitted to use a portion of the ENCLOSURE representative of the complete assembly withregard to thickness and shape, including any mechanical support members.Any damage that results in an unacceptable RISK constitutes a failure. | Inspection, test |  |  |  |  |  |  |
| 15.3.7 | Environmental influences | The selection and treatment of materials used in the construction of ME EQUIPMENT shall takeaccount of the INTENDED USE, the EXPECTED SERVICE LIFE and the conditions for transport andstorage.The ME EQUIPMENT shall be so designed and constructed that during its EXPECTED SERVICE LIFEany corrosion, ageing, mechanical wear, or degradation of biological materials due to theinfluence of bacteria, plants, animals and the like, shall not reduce its mechanical propertiesin a way that results in an unacceptable RISK. See also 15.2.Compliance is checked by Inspection:– of the ME EQUIPMENT, of the ACCOMPANYING DOCUMENTS and of the MANUFACTURER’Sspecifications of materials used and of the processing specifications for these materials;– of the MANUFACTURER’S relevant tests or calculations. | Inspection |  |  |  |  |  |  |
| 15.4 | ME EQUIPMENT components and general assembly |  |  |  |  |  |  |  |  |
| 15.4.1 | Construction of connectors | Design and construction of electrical, hydraulic, pneumatic and gas connection terminals andconnectors of ME EQUIPMENT shall be such that incorrect connection of accessible connectors,removable without the use of a TOOL, shall be prevented where an unacceptable RISK wouldotherwise exist. In particular:a) Plugs for connection of PATIENT leads or PATIENT cables shall be so designed that theycannot be connected to outlets on the same ME EQUIPMENT intended for other functions,unless it can be proven that no unacceptable RISK can result.Compliance is checked by Inspection of PATIENT leads, PATIENT cables, connectors andoutlets and, if interchange of the leads, cables, connectors or outlets is possible, byInspection of the RISK MANAGEMENT FILE.b) Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMALUSE shall not be interchangeable. See also ISO 407 [27].Compliance is checked by Inspection of all medical gas connectors. | RMF, Inspection |  |  |  |  |  |  |
| 15.4.2 | Temperature and overload control devices |  |  |  |  |  |  |  |  |
| 15.4.2.1 | Application | a) THERMAL CUT-OUTS and OVER-CURRENT RELEASES with automatic resetting shall not be usedin ME EQUIPMENT if their use could lead to a HAZARDOUS SITUATION described in 13.1 bysuch resetting.Compliance is checked by Inspection of the design documentation and the RISKMANAGEMENT FILE.b) THERMAL CUT-OUTS with a safety function that have to be reset by a soldering operation thatcan affect the operating value shall not be fitted in ME EQUIPMENT.Compliance is checked by Inspection of the design documentation.c) In ME EQUIPMENT, where a failure of a THERMOSTAT could lead to a HAZARDOUS SITUATIONdescribed in 13.1, an independent non-SELF-RESETTING THERMAL CUT-OUT shall additionallybe provided. The temperature of operation of the additional device shall be outside thatattainable at the extreme setting of the normal control device (THERMOSTAT) but shall bewithin the safe temperature limit for the intended function of the ME EQUIPMENT.Compliance is checked by Inspection of the design documentation and the RISKMANAGEMENT FILE.d) Loss of function of the ME EQUIPMENT caused by operation of a THERMAL CUT-OUT or OVERCURRENT RELEASE shall not result in the loss of ESSENTIAL PERFORMANCE or any of theHAZARDOUS SITUATIONS described in 13.1.Compliance is checked by Inspection of the design documentation and the RISKMANAGEMENT FILE.e) Capacitors or other spark-suppression devices of ME EQUIPMENT shall not be connectedbetween the contacts of THERMAL CUT-OUTS.Compliance is checked by Inspection.f) The use of a THERMAL CUT-OUT or OVER-CURRENT RELEASE in the design shall not affect thesafety of the ME EQUIPMENT.Compliance is checked by Inspection and, if applicable, by the following tests.Verify compliance of positive temperature coefficient devices (PTC’s) withIEC 60730-1:2010, clauses 15, 17, J.15 and J.17 as applicable.THERMAL CUT-OUTS and OVER-CURRENT RELEASES are tested by operating the ME EQUIPMENTunder the conditions described in Clause 13.SELF-RESETTING THER…[truncated] | RMF, Inspection |  |  |  |  |  |  |
| 15.4.2.2 | Temperature settings | Where means are provided for varying the temperature setting of THERMOSTATS inME EQUIPMENT, the temperature setting shall be clearly indicated.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 15.4.3 | Batteries |  |  |  |  |  |  |  |  |
| 15.4.3.1 | Housing | In ME EQUIPMENT, housings containing batteries from which gases can escape during chargingor discharging shall be ventilated so that there is no unacceptable RISK from the accumulationof gases and possible ignition is prevented.Battery compartments of ME EQUIPMENT shall be designed to prevent accidental shortcircuiting of the battery where such short circuits could result in the HAZARDOUS SITUATIONSdescribed in 13.1.Compliance is checked by Inspection of the design documentation and the RISK MANAGEMENTFILE. | RMF, Inspection |  |  |  |  |  |  |
| 15.4.3.2 | Connection of the ME SYSTEM to the measuring supply circuit | If a HAZARDOUS SITUATION might develop by the incorrect connection or replacement of abattery, ME EQUIPMENT shall be fitted with a means of preventing incorrect polarity ofconnection. See also 7.3.3 and 8.2.2.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 15.4.3.3 | Protection against overcharging | Where overcharging of any battery of ME EQUIPMENT could result in an unacceptable RISK, thedesign shall prevent overcharging.Compliance is checked by Inspection of the design documentation. | Inspection |  |  |  |  |  |  |
| 15.4.3.4 | Lithium Batteries | Primary lithium batteries shall comply with the requirements of IEC 60086-4. Secondarylithium batteries shall comply with the requirements of IEC 62133. See also 7.3.3.NOTE Batteries includes both single cells and assemblies of cells, i.e. battery packages.Compliance is checked by Inspection of the battery design documentation or by performanceof the tests identified in IEC 60086-4 for primary lithium batteries and IEC 62133 forsecondary lithium batteries. | Inspection, test |  |  |  |  |  |  |
| 15.4.3.5 | Excessive current and voltage protection | An INTERNAL ELECTRICAL POWER SOURCE in ME EQUIPMENT shall be provided with anappropriately RATED device for protection against fire caused by excessive currents if thecross-sectional area and layout of the internal wiring or the rating of connected componentscan give rise to a fire in case of a short circuit. Protective devices shall have adequatebreaking capacity to interrupt the maximum fault current (including short-circuit current) whichcan flow. Justification for omission of fuses or OVER-CURRENT RELEASES shall be documented.The short circuit test between the positive pole and the negative pole of an INTERNALELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER SOURCEoutput contacts and the subsequent protection device may be omitted if two MEANS OFOPERATOR PROTECTION are provided. Alternatively, a short-circuit test shall not result in any ofthe HAZARDOUS SITUATIONS in 13.1.2.Compliance is checked by Inspection for the presence of protective means, and if necessary,by Inspection of the design documentation. Alternatively, conduct the short-circuit test andnone of the HAZARDOUS SITUATIONS in 13.1.2 shall occur. | Inspection, test |  |  |  |  |  |  |
| 15.4.4 | Indicators | Unless it is otherwise apparent to the OPERATOR from the normal operating position, indicatorlights shall be provided to indicate that ME EQUIPMENT is ready for NORMAL USE. The marking of7.4.1 is not sufficient for this purpose.If equipped with a stand-by state or a warm-up state whose duration exceeds 15 s, theME EQUIPMENT shall be provided with an additional indicator light unless it is otherwiseapparent to the OPERATOR from the normal operating position.Indicator lights shall be provided on ME EQUIPMENT incorporating non-luminous heaters toindicate that the heaters are operational, if a HAZARDOUS SITUATION could exist unless it isotherwise apparent to the OPERATOR from the normal operating position.NOTE This does not apply to heated stylus-pens for recording purposes.Indicator lights shall be provided on ME EQUIPMENT to indicate that an output exists where anaccidental or prolonged operation of the output circuit could constitute a HAZARDOUSSITUATION.Colours of indicator lights are described in 7.8.1.In ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE,the charging mode shall be visibly indicated to the OPERATOR.Compliance is checked by Inspection of the presence and function of indicating means visiblefrom the position of NORMAL USE. | Inspection |  |  |  |  |  |  |
| 15.4.5 | Pre-set controls | When applicable, the MANUFACTURER shall address in the RISK MANAGEMENT PROCESS theRISKS associated with pre-set controls.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 15.4.6 | Actuating parts of controls of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 15.4.6.1 | Fixing, prevention of maladjustment | a) All actuating parts of ME EQUIPMENT shall be so secured that they cannot be pulled off orwork loose during NORMAL USE.b) Controls shall be so secured that the indication of any scale always corresponds with the position f the cntrol. c) Incorrect connection of the indicating device to the relevant component shall be preventedby an adequate construction, if it can be separated without the use of a TOOL.Compliance is checked by Inspection and tests. For rotating controls, the torques as shown inTable 30 are applied between the control knob and the shaft for not less than 2 s in eachdirection alternately. The test is repeated 10 times.A knob that rotates with respect to the shaft constitutes a failure.If an axial pull is required in NORMAL USE, compliance is checked by applying for 1 min anaxial force of 60 N for electrical components and 100 N for other components. | Inspection, test |  |  |  |  |  |  |
| 15.4.6.2 | Limitation of movement | Stops of adequate mechanical strength shall be provided on rotating or movable parts ofcontrols of ME EQUIPMENT, where necessary to prevent an unexpected change from maximumto minimum, or vice-versa, of the controlled parameter.Compliance is checked by Inspection and manual tests. For rotating controls, the torques asshown in Table 30 are applied for not less than 2 s in each direction alternately. The test isrepeated 10 times.If an axial pull is likely to be applied to the rotating or movable parts of controls ofME EQUIPMENT in NORMAL USE there shall be no unexpected change of the controlledparameter.Compliance is checked by applying for 1 min an axial force of 60 N for electrical componentsand 100 N for other components. | test |  |  |  |  |  |  |
| 15.4.7 | Cord-connected HAND-HELD and foot-operated control devices (see also 8.10.4) |  |  |  |  |  |  |  |  |
| 15.4.7.1 | Mechanical strength | a) HAND-HELD control devices of ME EQUIPMENT shall comply with 15.3.4.1.b) Foot-operated control devices of ME EQUIPMENT shall be able to support the weight of anadult human being.Compliance is checked by application to the foot-operated control device, in its position ofNORMAL USE, of an actuating force of 1 350 N for 1 min. The force is applied over an area of30 mm diameter. There shall be no damage to the device resulting in an unacceptableRISK. | test |  |  |  |  |  |  |
| 15.4.7.2 | Accidental operation of ME EQUIPMENT | HAND-HELD and foot-operated control devices shall not result in an unacceptable RISK bychanging their control setting when accidentally placed in an abnormal position.Compliance is checked by turning the control device in all possible abnormal positions andplacing it on a flat surface. Any inadvertent change of control setting resulting in anunacceptable RISK constitutes a failure. | test |  |  |  |  |  |  |
| 15.4.7.3 | Entry of liquids | a) Foot-operated control devices of ME EQUIPMENT shall be at least IPX1 according toIEC 60529.Compliance is checked by the tests of IEC 60529.b) In ME EQUIPMENT, ENCLOSURES of foot operated control devices used in areas such asemergency rooms or operating theatres where liquids are likely to be present at floor leveland that contain electrical circuits shall be classified at least IPX6 according to IEC 60529.Compliance is determined by Inspection of the ACCOMPANYING DOCUMENTS, the designdocumentation and by performing the appropriate tests of IEC 60529. | Test |  |  |  |  |  |  |
| 15.4.8 | Internal wiring of ME EQUIPMENT | Aluminium wires of less than 16 mm2 cross-section shall not be used in ME EQUIPMENT.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 15.4.9 | Oil containers | a) Oil containers in PORTABLE ME EQUIPMENT shall be adequately sealed to prevent loss of oilin any position. The container design shall allow for the expansion of the oil.b) Oil containers in MOBILE ME EQUIPMENT shall be sealed to prevent the loss of oil duringtransport but may be fitted with a pressure-release device that can operate during NORMALUSE.c) Partially sealed oil-filled ME EQUIPMENT or its parts shall be provided with means forchecking the oil level so that leakage can be detected (see 7.9.3.1).Compliance is checked by Inspection of the ME EQUIPMENT, the technical description, and bymanual test. | Inspection, test |  |  |  |  |  |  |
| 15.5 | MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providingseparation in accordance with 8.5 |  |  |  |  |  |  |  |  |
| 15.5.1 | Overheating |  |  |  |  |  |  |  |  |
| 15.5.1.1 | Transformers | Transformers of ME EQUIPMENT shall be protected against overheating in the event of shortcircuit or overload of any output winding.Compliance is checked by the tests of 15.5.1.2 and 15.5.1.3 as appropriate under thefollowing conditions.Each winding is tested, in turn, with the following parameters at the most adverse value:– primary voltage maintained between 90 % to 110 % of RATED voltage– RATED input frequency– loads on other windings between no load and their NORMAL USE loadShort circuit or resistive load, as appropriate, is applied at the ends of the windings or at thefirst point that can be short circuited under SINGLE FAULT CONDITION.Components intended to prevent overheating of the transformer during short circuit andoverload conditions are included as part of the tests of 15.5.1.2 and 15.5.1.3 provided that:– the component is one with high-integrity characteristics, and– two MEANS OF OPERATOR PROTECTION are provided between the output contacts of thetransformer up to the COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS.During the tests, no winding are to open, no HAZARDOUS SITUATION occurs, and the maximumtemperatures of windings are not to exceed the values in Table 31. After the short circuit andoverload tests, the transformer is to pass the dielectric strength test (as described in 8.8.3)between primary and secondary windings, between the primary windings and the frame andbetween the secondary windings and the frame. The tests are performed under the conditionsspecified in 11.1, either in the ME EQUIPMENT or under simulated conditions on the bench. | test |  |  |  |  |  |  |
| 15.5.1.2 | Short-circuit test | The output winding under test is short circuited. The test is continued until the protectivedevice operates or THERMAL STABILITY is achieved. For transformers not tested according tothe 5X frequency and 5X voltage test of 15.5.2 a) or the 2X frequency and 2X voltage test of15.5.2 b), the short circuit is applied directly across the output windings. | test |  |  |  |  |  |  |
| 15.5.1.3 | Overload test | Windings with more than one protective device could require multiple overload tests in orderto fully evaluate worst-case NORMAL USE loading and fusing.The overload test may be applied after rectification.If the short-circuit test is completed without operation of a protective device (such as a currentlimiting circuit), the overload test is not required.a) This test (a) is performed if the current at which the protective device operates cannot bedetermined based on a review of the provided protective devices and their performancedata; otherwise test b) is performed.The winding under test is loaded to its NORMAL USE load until THERMAL STABILITY is reached.The load is then progressively adjusted in appropriate steps to approach the minimumcurrent at which the protective device operates. Each adjustment of the load is followed bya sufficient time to reach THERMAL STABILITY, and the load current and temperature are tobe noted.Following operation of a protective device, b) is performed.b) If the protective device that operated in a) is external to the transformer, it is shunted. Thewinding under test is loaded based on the type of protective device as follows.– Fuse in accordance with IEC 60127-1:30 min at the appropriate test current determined from Table 32. – Fuses not in accordance with IEC 60127-1:30 min at the current according to the characteristics supplied by the fusemanufacturer, specifically the 30 min clearing-time current. If no 30 min clearing-timecurrent data is available, the test current from Table 32 is used until THERMAL STABILITYis achieved.– Other protective device:until THERMAL STABILITY at a current just below that which caused the device to operatein a).This portion of the overload test is concluded at the specified time or when a secondprotective device opens. | test |  |  |  |  |  |  |
| 15.5.2 | Dielectric strength | This subclause is not applicable to transformers operating at a frequency above 1 kHz, whichthis should occur, the test voltage on the primary winding is reduced accordingly. The testfrequency can be adapted to produce in the core approximately the magnetic inductionpresent in NORMAL USE. Where the core of the transformer is isolated from all externalconductive connections (such as in most toroidal transformers), connections to the coredescribed below may be omitted.– Three-phase transformers can be tested by means of a three-phase testing device or bythree consecutive tests using a single-phase testing device.– The value of the test voltage with respect to the core and to any screen between primaryand secondary windings is in accordance with the specification of the relevant transformer.If the primary winding has an identified connection point for the neutral of the SUPPLYMAINS such a point is connected to the core (and screen if present) unless the core (andscreen) are specified for connection to an unearthed part of the circuit. To simulate this,the core (and screen) are connected to a source with an appropriate voltage andfrequency with respect to the identified connection point.If such a connection point has not been identified, each side of the primary winding in turnis connected to the core (and screen if present) unless the core (and screen) are specifiedfor connection to an unearthed part of the circuit.To simulate this, the core (and screen) are connected to a source with an appropriatevoltage and frequency with respect to each side of the primary winding in turn.– During the test, all windings not intended for connection to the SUPPLY MAINS are leftunloaded (open circuit). Windings intended to be earthed at a point or to be operated witha point nearly at earth potential are to have such a point connected to the core, unless thecore is specified for connection to an unearthed part of the circuit.To simulate this, the core is connect…[truncated] | test |  |  |  |  |  |  |
| 15.5.3 | Construction of transformers used to provide separation as required by 8.5 | Transformers of ME EQUIPMENT that form MEANS OF PROTECTION as required by 8.5 shall comply• Enamelled or lacquered winding wires are considered as contributing 1 mm each tothe CREEPAGE DISTANCES specified in 8.9.4 for MEANS OF PATIENT PROTECTION.• CREEPAGE DISTANCES are measured through the joint between two parts of aninsulation barrier, except when:– either the two parts forming the joint are bonded by heat sealing or other similarmeans at the place where this is of importance;or– the joint is completely filled with adhesive at the necessary places and theadhesive bonds to the surfaces of the insulating barrier so that humidity cannot besucked into the joint.• CREEPAGE DISTANCES within moulded transformers are considered not to exist if it canbe shown that no gas bubbles are present and the thickness of the insulation betweenenamelled or lacquered primary and secondary windings is at least 1 mm for referencevoltages U not exceeding 250 V and increased proportionally for higher referencevoltages.Compliance is checked by Inspection of the transformer construction and measurement ofrequired distances.with the following:– Means shall be provided to prevent displacement of end turns beyond the interwindinginsulation.– If a protective earthed screen has only one turn, it shall have an insulated overlap of notless than 3 mm. The width of the screen shall be at least equal to the axial winding lengthof the primary winding.– The exit of the wires from the internal windings of toroidal transformers shall be providedwith double sleeving complying with the requirements for two MEANS OF PROTECTION andhaving a total wall thickness of at least 0,3 mm, extending at least 20 mm outside thewinding.– The insulation between primary and secondary windings shall comply with 8.8.2.– CREEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.4 with the followingExceptions: | Inspection, test |  |  |  |  |  |  |
| 16 | ME SYSTEMS |  |  |  |  |  |  |  |  |
| 16.1 | General requirements for the ME SYSTEMS | After installation or subsequent modification, an ME SYSTEM shall not result in an unacceptableRISK.Only HAZARDS arising from combining various equipment to constitute an ME SYSTEM shall beconsidered.NOTE RESPONSIBLE ORGANIZATIONS are reminded that the assembly of ME SYSTEMS and modifications during theactual service life require evaluation to the requirements of this standard.An ME SYSTEM shall provide:– within the PATIENT ENVIRONMENT, the level of safety equivalent to ME EQUIPMENT complyingwith this standard; and– outside the PATIENT ENVIRONMENT, the level of safety equivalent to equipment complyingwith their respective IEC or ISO safety standards.Tests shall be performed:– in NORMAL CONDITION unless otherwise specified, and– under the operating conditions specified by the MANUFACTURER of the ME SYSTEM.Safety tests that have already been performed on individual equipment of the ME SYSTEMaccording to relevant standards shall not be repeated.The MANUFACTURER of an ME SYSTEM that is (re)configurable by the RESPONSIBLE ORGANIZATIONor OPERATOR may use RISK MANAGEMENT methods to determine which configurations constitutethe highest RISKS and which measures are needed to ensure that the ME SYSTEM in anypossible configuration does not present an unacceptable RISK.Non-ME EQUIPMENT, when used in an ME SYSTEM, shall comply with IEC or ISO safetystandards that are relevant to that equipment.Equipment in which protection against electric shock relies only on BASIC INSULATION shall notbe used in an ME SYSTEM.Compliance is checked by Inspection of appropriate documents or certificates. | RMF, Inspection, test |  |  |  |  |  |  |
| 16.2 | ACCOMPANYING DOCUMENTS of an ME SYSTEM | An ME SYSTEM, (including a modified ME SYSTEM), shall be accompanied by documentscontaining all the data necessary for the ME SYSTEM to be used as intended by theMANUFACTURER, and an address to which the RESPONSIBLE ORGANIZATION can refer. TheACCOMPANYING DOCUMENTS shall be regarded as a part of the ME SYSTEM.NOTE ACCOMPANYING DOCUMENTS can be provided electronically, e.g. electronic file format or CD-ROM, for anME SYSTEM capable of displaying or printing those documents.These documents shall include:a) the ACCOMPANYING DOCUMENTS for each item of ME EQUIPMENT that is provided by theMANUFACTURER (see 7.8.2);b) the ACCOMPANYING DOCUMENTS for each item of non-ME EQUIPMENT that is provided by theMANUFACTURER;c) the following information:– the specification of the ME SYSTEM, including the use as intended by the MANUFACTURERand a listing of all of the items forming the ME SYSTEM;– instructions for the installation, assembly and modification of the ME SYSTEM to ensurecontinued compliance with this standard;– instructions for cleaning and, when applicable, disinfecting and sterilizing each item ofequipment or equipment part forming part of the ME SYSTEM (see 11.6.6 and 11.6.7);– additional safety measures that should be applied, during installation of the ME SYSTEM;– which parts of the ME SYSTEM are suitable for use within the PATIENT ENVIRONMENT;– additional measures that should be applied during preventive maintenance;– if a MULTIPLE SOCKET-OUTLET is present and it is a separate item, a warning that it shallnot be placed on the floor;– a warning that an additional MULTIPLE SOCKET-OUTLET or extension cord shall not beconnected to the ME SYSTEM;– a warning to connect only items that have been specified as part of the ME SYSTEM orthat have been specified as being compatible with the ME SYSTEM;– the maximum permitted load for any MULTIPLE SOCKET-OUTLET(S) used with theME SYSTEM;– an instruction that MULTIPLE SOCKET-OUTLETS provided with the ME SYS…[truncated] | Inspection |  |  |  |  |  |  |
| 16.3 | Power supply | If ME EQUIPMENT is intended to receive its power from other equipment in an ME SYSTEM, theinstructions for use shall specify the other equipment sufficiently to ensure compliance withthe requirements of this standard (see 4.10.1, 5.5 f) and 7.9.2.3). See also Figure F.5.If an ME SYSTEM:– is intended to receive its power from an isolated power supply (IPS) or an uninterruptiblepower supply (UPS), and– the ME SYSTEM can draw large transient currents when being switching on or off or whenoperating,the MANUFACTURER shall restrict such transient currents to the allowed level according to thespecification of the IPS or the UPS from which the ME SYSTEM is intended to be supplied.If an IPS or UPS is not specified, the actual transient current level shall be disclosed in thetechnical description and any installation instructions.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 16.4 | ENCLOSURES | Parts of non-ME EQUIPMENT in the PATIENT ENVIRONMENT that can be contacted by theOPERATOR during routine maintenance, calibration, etc. after removal of covers, connectors,etc., without the use of a TOOL shall operate at a voltage not exceeding the voltage specifiedin 8.4.2 c) supplied from a source that is separated from the SUPPLY MAINS by two MEANS OFOPERATOR PROTECTION (see 8.5.1).Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 16.5 | SEPARATION DEVICES | When FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of equipment of anME SYSTEM or other systems can cause the allowable values of LEAKAGE CURRENT to beexceeded, then safety measures incorporating a SEPARATION DEVICE shall be applied.The SEPARATION DEVICE shall have the dielectric strength, CREEPAGE DISTANCES and AIRCLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for the highestvoltage occurring across the SEPARATION DEVICE during a fault condition.The WORKING VOLTAGE shall be the highest voltage across the SEPARATION DEVICE during afault condition, but not less than the MAXIMUM MAINS VOLTAGE.NOTE 1 For CLASS I equipment, potential differences can occur between the protective earth of the ME EQUIPMENTand the protective earth of other parts of the ME SYSTEM in the absence of a common protective earth.NOTE 2 Situations that can require a SEPARATION DEVICE include FUNCTIONAL CONNECTIONS to an emergencycalling system or a data processing system.Compliance is checked by the tests in 8.8 and 8.9. | test |  |  |  |  |  |  |
| 16.6 | LEAKAGE CURRENTS |  |  |  |  |  |  |  |  |
| 16.6.1 | TOUCH CURRENT | In NORMAL CONDITION, the TOUCH CURRENT from or between parts of the ME SYSTEM within thePATIENT ENVIRONMENT shall not exceed 100 µA.In the event of the interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTHCONDUCTOR, the TOUCH CURRENT from or between parts of an ME SYSTEM within the PATIENTENVIRONMENT shall not exceed 500 µA.NOTE For the purposes of this clause, the LEAKAGE CURRENT from accessible outer surfaces of equipment is alsoconsidered to be TOUCH CURRENT. | Inspection, test |  |  |  |  |  |  |
| 16.6.2 | EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLET | If the ME SYSTEM or part of the ME SYSTEM is supplied from a MULTIPLE SOCKET-OUTLET, thenthe current in the PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET-OUTLET shall notexceed 5 mA. | Inspection, test |  |  |  |  |  |  |
| 16.6.3 | PATIENT LEAKAGE CURRENT | The PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of an ME SYSTEM in NORMALCONDITION shall not exceed the values specified for ME EQUIPMENT, as given in Table 3 andTable 4 (see also 8.7.3 and 16.1).The total PATIENT LEAKAGE CURRENT may be measured at installation.Compliance with the requirements of 16.6.1, 16.6.2 and 16.6.3 is checked by Inspection andmeasurement using a measuring device as specified in 8.7.4.4. | Inspection, test |  |  |  |  |  |  |
| 16.6.4 | Measurements |  |  |  |  |  |  |  |  |
| 16.6.4.1 | General conditions for ME SYSTEMS | a) The TOUCH CURRENT, the PATIENT LEAKAGE CURRENT, the total PATIENT LEAKAGE CURRENT andthe total EARTH LEAKAGE CURRENT are measured after the ME SYSTEM has been brought upto operating temperature as follows:The ME SYSTEM is operated:– For ME SYSTEMS intended for non-CONTINUOUS OPERATION;After operating in standby/quiescent mode until THERMAL STABILITY is reached, theME SYSTEM is operated in NORMAL USE over consecutive cycles until THERMAL STABILITYis again achieved, or for seven hours, whichever is shorter. The “on” and “off” periodsfor each cycle are the RATED “on” and “off” periods;– For ME SYSTEMS intended for CONTINUOUS OPERATION;The ME SYSTEM is operated until THERMAL STABILITY is reached.b) The ME SYSTEM is connected to a supply with a voltage equal to the highest RATED MAINSVOLTAGE. When the characteristics of an ME SYSTEM can only be measured properly after ithas been installed at the site of the RESPONSIBLE ORGANIZATION, prior to its clinical use, theME SYSTEM is connected to the local SUPPLY MAINS.NOTE Where examination of the circuit arrangement and the arrangement of components and material of theME SYSTEM shows no possibility of any HAZARD, the number of tests could be reduced. | test information |  |  |  |  |  |  |
| 16.6.4.2 | Connection of the ME SYSTEM to the measuring supply circuit | a) The ME SYSTEM is tested after being assembled according to its ACCOMPANYING DOCUMENTS.b) Measuring arrangementIf an isolating transformer is not used for LEAKAGE CURRENT measurements (e.g. whenmeasuring LEAKAGE CURRENT for very high input power ME SYSTEMS), the reference earth ofthe measuring circuits is connected to the protective earth of the SUPPLY MAINS.NOTE 1 It is recommended to position the measuring circuit as far as possible away from unscreened powersupply leads and (unless specified otherwise in the following subclauses) to avoid placing the ME SYSTEM on ornear a large earthed metal surface.NOTE 2 However, APPLIED PARTS, including PATIENT cables (when present), should be placed on an insulatingsurface with a dielectric constant of approximately 1 (for example, expanded polystyrene) and approximately200 mm above an earthed metal surface. | test information |  |  |  |  |  |  |
| 16.7 | Protection against MECHANICAL HAZARDS | If a MECHANICAL HAZARD exists, the ME SYSTEM shall comply with the applicable requirements of Clause 9. Compliance is checked by Inspection or applicable tests. | Inspection, test |  |  |  |  |  |  |
| 16.8 | Interruption of the power supply to parts of an ME SYSTEM | An ME SYSTEM shall be so designed that an interruption and restoration of the power to theME SYSTEM as a whole, or any part of the ME SYSTEM, shall not result in the loss of BASICSAFETY or ESSENTIAL PERFORMANCE.Compliance is checked by interruption and restoration of relevant power connections one at atime and all connections simultaneously. | test |  |  |  |  |  |  |
| 16.9 | ME SYSTEM connections and wiring |  |  |  |  |  |  |  |  |
| 16.9.1 | Connection terminals and connectors | Design and construction of electrical, hydraulic, pneumatic and gas connection terminals andconnectors shall be such that incorrect connection of accessible connectors, removablewithout the use of a TOOL, shall be prevented unless it can be proven that no unacceptableRISK can result. In particular:– Plugs for connection of PATIENT leads or PATIENT cables shall be so designed that theycannot be connected to other outlets of the same ME SYSTEM that are likely to be located inthe PATIENT ENVIRONMENT unless it can be proved that no unacceptable RISK can result.Compliance is checked by Inspection of PATIENT leads, PATIENT cables, connectors andoutlets and, if interchange of the leads, cables, connectors or outlets is possible, byInspection of the RISK MANAGEMENT FILE.– Medical gas connections on the ME SYSTEM for different gases to be operated in NORMALUSE shall not be interchangeable. See also ISO 407 [27].Compliance is checked by Inspection of all medical gas connections. | RMF, Inspection |  |  |  |  |  |  |
| 16.9.2 | MAINS PARTS, components and layout |  |  |  |  |  |  |  |  |
| 16.9.2.1 | MULTIPLE SOCKET-OUTLET | a) A MULTIPLE SOCKET-OUTLET shall:– only allow connection by using a TOOL (see Figure I.1), or– be of a type that cannot accept MAINS PLUGS of any of the kinds specified inIEC/TR 60083, or– be supplied via a separating transformer (see 16.9.2.1 d) and Annex I).Compliance is checked by Inspection.b) A MULTIPLE SOCKET-OUTLET:– shall be marked with safety sign ISO 7010-W001 (see Table D.2, safety sign 2) suchthat it is visible in NORMAL USE; and:– shall be marked either individually or in combinations, with the maximum allowedcontinuous output in amperes or volt-amperes, or– shall be marked to indicate which equipment or equipment parts may be safelyattached.– may be a separate item or an integral part of ME EQUIPMENT or non-ME EQUIPMENT.NOTE Each outlet does not have to be marked.Compliance is checked by Inspection.c) The MULTIPLE SOCKET-OUTLET shall comply with IEC 60884-1 and the followingRequirements. – CREEPAGE DISTANCES and AIR CLEARANCES shall comply with 8.9.– It shall be of CLASS I construction and the PROTECTIVE EARTH CONDUCTOR shall beconnected to the earthing contacts in the socket-outlets.– PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS shall comply with8.6.– ENCLOSURES shall comply with 8.4.2 d).– MAINS TERMINAL DEVICES and wiring shall comply with 8.11.4, if applicable.– RATINGS of components shall not conflict with the conditions of use (see 4.8).– Design and construction of electrical connection terminals and connectors of MULTIPLESOCKET-OUTLETS shall prevent the incorrect connection of accessible connectors thatare removable without the use of a TOOL.– Requirements for the POWER SUPPLY CORD as described in 8.11.3 shall be fulfilled.d) If the MULTIPLE SOCKET-OUTLET is combined with a separating transformer, the followingadditional requirements apply.– The separating transformer shall comply with this standard. Alternatively theseparating transformer may comply with the requirements of IEC 61558-2-1, exceptt…[truncated] | Inspection | NO MSO allowed with the Imager system | Mike |  |  |  |  |
| 16.9.2.2 | PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS | For each part of an ME SYSTEM that shares a MAINS CONNECTION, the impedance and currentcarrying capability of the total protective earth path of an ME SYSTEM when tested as a unitshall comply with 8.6.4. The impedance between the protective earth pin in the MAINS PLUGand any part that is PROTECTIVELY EARTHED shall not exceed 200 mΩ.PROTECTIVE EARTH CONNECTIONS shall be made so that the removal of any single item ofequipment in the ME SYSTEM will not interrupt the protective earthing of any other part of theME SYSTEM, without at the same time disconnecting the electrical supply to that part.Additional PROTECTIVE EARTH CONDUCTORS shall only be detachable by use of a TOOL.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 16.9.2.3 | Protection of conductors | Conductors that connect different items of equipment within an ME SYSTEM shall be protectedagainst mechanical damage.Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 17 | Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS | The MANUFACTURER shall address In the RISK MANAGEMENT PROCESS the RISKS associated with:– the electromagnetic phenomena existing at the locations where the ME EQUIPMENT orME SYSTEM is intended to be used as indicated in the ACCOMPANYING DOCUMENTS; and– the introduction by the ME EQUIPMENT or ME SYSTEM of electromagnetic phenomena into theenvironment that might degrade the performance of other devices, electrical equipmentand systems.See IEC 60601-1-2 and also see 1.3.Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |

### Table 29
|  | IEC 60601-1 Full Standard | Notes |  |
| --- | --- | --- | --- |
|  | A.1 General guidance |  |  |
|  | The requirements for ME EQUIPMENT and ME SYSTEMS differ from those for other kinds of electrical equipment because of the particular relationship of ME EQUIPMENT or ME SYSTEM to the PATIENT, the OPERATOR and the surroundings. The following aspects play an important role in this relationship: |  |  |
|  | the inability of the PATIENT or OPERATOR to detect the presence of certain HAZARDS, such as ionizing and non-ionizing radiation; |  |  |
|  | absence of normal reactions of the PATIENT who can be ill, unconscious, anaesthetized, immobilized, etc.; |  |  |
|  | absence of normal protection to currents provided by the PATIENT’S skin, if this is penetrated or treated to obtain a low skin-resistance; |  |  |
|  | support or replacement of vital body functions, which depends on the reliability of ME EQUIPMENT or ME SYSTEM; |  |  |
|  | the simultaneous connection to the PATIENT of more than one piece of ME EQUIPMENT; |  |  |
|  | combination of high-power ME EQUIPMENT and sensitive low-signal ME EQUIPMENT often in ad hoc combinations; |  |  |
|  | the application of electrical circuits directly to the human body, either through contacts to the skin or through the insertion of probes into internal organs; |  |  |
|  | conditions, particularly in operating theatres, that can present a combination of humidity, moisture or HAZARDS of fire or explosion caused by air, oxygen or nitrous oxide. |  |  |
|  | When ME EQUIPMENT is combined with another electrical equipment to form an ME SYSTEM, additional requirements apply. These are given in Clause 16. In some instances, reference to other parts of this standard is made. If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause could be applicable to ME SYSTEMS as well as to ME EQUIPMENT. |  |  |
|  | A.2 Safety of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS, as described in IEC/TR 60513 [12], are part of the total safety situation, comprising safety of ME EQUIPMENT, safety of the installation to which the ME EQUIPMENT or ME SYSTEM is connected and safety of application. |  |  |
|  | BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS are required for NORMAL USE and for reasonably foreseeable misuse and in NORMAL CONDITION and SINGLE FAULT CONDITIONS. Reliability of functioning is regarded as a safety aspect for life-supporting ME EQUIPMENT and where interruption of an examination or treatment is considered as a HAZARDOUS SITUATION for the PATIENT. |  |  |
|  | Adequate construction, lay-out and ACCOMPANYING DOCUMENTS that serve to prevent use errors are regarded as safety aspects. |  |  |
|  | Safety precautions are considered acceptable if they provide adequate protection without an undesirable restriction of normal function. |  |  |
|  | Generally, it is presumed that ME EQUIPMENT and ME SYSTEMS are operated under the jurisdiction of qualified or licensed persons and that the OPERATOR has the skill required for a particular medical application and acts according to the instructions for use. |  |  |
|  | The total safety of ME EQUIPMENT can consist of: |  |  |
|  | inherent safety by design; |  |  |
|  | protective measures incorporated into the ME EQUIPMENT or additional protective measures, such as the use of shields or protective clothing; and |  |  |
|  | information for safety, such as restrictions in the instructions for use concerning transport, mounting or positioning, connection, putting into service, operation and the position of the OPERATOR and his/her assistants in relation to the ME EQUIPMENT during use. |  |  |
|  | A.3 Guidance to the third edition |  |  |
|  | In this edition, a number of clauses and subclauses from the second edition have been deleted, e.g. when the clause or subclause was indicated as “Not used.” However, those clauses or subclauses from the second edition that stated “No general requirement” have been retained so that particular or collateral standards can refer to them. The statement, “No general requirement”, has been replaced with a reference to the RISK MANAGEMENT PROCESS because the “general requirement” is that, in the absence of a particular or collateral standard, these issues are dealt with through the application of RISK MANAGEMENT. |  |  |
|  | While preparing the third edition, basic safety standards and ISO/IEC guides have been taken into consideration to the extent possible consistent with the particular relationship of ME EQUIPMENT or ME SYSTEM to the PATIENT, the OPERATOR and the surroundings. |  |  |
|  | The format of the third edition has been aligned with the basic requirements of Part 2 of the ISO/IEC Directives. All the sections except Section 1 of the second edition have been converted into major clauses. This change was implemented because sections are no longer allowed under the drafting rules and the new numbering system will allow future changes to modify a clause without affecting the number of other parts of the standard. |  |  |
|  | The normative references have been moved from Appendix L of the second edition to Clause 2. Informative references are listed in the Bibliography. |  |  |
|  | The definitions in Clause 3 have been rearranged into a single alphabetical listing as organizing the definitions by category was becoming increasingly difficult and the result less intuitive. The index has been expanded to identify each page where a term is used in the body of the standard. A number of new defined terms have been introduced in support of new or expanded requirements. |  |  |
|  | A general requirement for a RISK MANAGEMENT PROCESS has been introduced in 4.2. |  |  |
|  | Clause 8 has been extensively restructured to bring together in one clause the requirements relating to electrical safety. The requirements in Clause 8 have been reviewed against the safety requirements for information technology (IT) equipment in IEC 60950-1 and harmonized where appropriate given the particular relationship of ME EQUIPMENT to the PATIENT, the OPERATOR and the surroundings. |  |  |
|  | Clause 9 on protection against MECHANICAL HAZARDS has been substantially revised to deal with a wide range of the HAZARDS that ME EQUIPMENT could pose to the OPERATOR or PATIENT. Requirements relating to the mechanical strength of the ME EQUIPMENT when subjected to the stresses caused by pushing, impact, dropping, and rough handling are in 15.3. |  |  |
|  | The standard now deals with USABILITY in 12.2 as opposed to “user or human errors.” |  |  |
|  | Section six of the second edition on protection against the HAZARDS of ignition of flammable anaesthetic mixtures has been moved to a normative annex. While this annex was originally intended to be informative because the use of such anaesthetics is rare, comments from National Committees indicated that some MANUFACTURERS might still want to offer ME EQUIPMENT for such applications. |  |  |
|  | The surface temperature limit in 11.1.2.2 for APPLIED PARTS that are in contact with the PATIENT for 10 min or more has been increased from 41 °C to 43 °C. However, the MANUFACTURER is to disclose in the ACCOMPANYING DOCUMENTS if the surface temperature of an APPLIED PART exceeds 41 °C. |  |  |
|  | The requirements of IEC 60601-1-4 [14] for PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS, as referred to in 52.1 of the second edition, have been incorporated into the body of this standard in a new Clause 14. |  |  |
|  | The requirements of IEC 60601-1-1 [13] for ME SYSTEMS have been incorporated into the body of this standard in a new Clause 16. |  |  |
|  | A.4 Rationale for particular clauses and subclauses |  |  |
|  | The following are rationales for specific clauses and subclause in this standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |
|  | Subclause 1.1 – Scope |  |  |
|  | The scope of this standard is established by the reference to the definitions of ME EQUIPMENT and ME SYSTEMS. This is to clearly define the scope of this standard as compared with requirements for other types of electrical equipment. |  |  |
|  | Laboratory equipment within the scope of IEC 61010-1 [22] is not covered by this standard except when a MANUFACTURER incorporates such laboratory equipment into an ME SYSTEM. |  |  |
|  | This standard does not apply to active implantable medical devices covered by the ISO 14708-1 [31] except where the ISO 14708-1 requires compliance with IEC 60601-1. |  |  |
|  | This standard does not apply to any other electrical equipment unless it falls under the definition of ME EQUIPMENT or ME SYSTEMS. |  |  |
|  | Subclause 1.3 – Collateral standards |  |  |
|  | Collateral standards are a vehicle developed by Technical Committee 62 as a way of extending the general standard. Collateral standards fall into two categories: |  |  |
|  | standards that address additional BASIC SAFETY and ESSENTIAL PERFORMANCE requirements that are common to a subgroup of ME EQUIPMENT. For example, Subcommittee 62B developed IEC 60601-1-3 to provide general requirements for protection against ionizing radiation in medical diagnostic X-ray equipment in order that the dose equivalent to the PATIENT, the OPERATOR and other staff can be kept as low as reasonably achievable; or |  |  |
|  | standards that address additional BASIC SAFETY or ESSENTIAL PERFORMANCE requirements that deal with characteristic of ME EQUIPMENT or ME SYSTEMS that are not fully covered by the general standard. At the time of publication, three collateral standards in this category have been published by Subcommittee 62A: EMC (IEC 60601-1-2), Usability (IEC 60601- 1-6) and Alarm systems (IEC 60601-1-8). |  |  |
|  | The editions of IEC 60601-1-2, IEC 60601-1-3, IEC 60601-1-6 and IEC 60601-1-8 existing at the time of publication of this third edition of the general standard were all developed in relation to the second edition of the general standard (IEC 60601-1:1988). It is intended that revised editions of these collateral standards, relating specifically to this third edition, will be developed and published as soon as possible. As stated in 1.3, these will become normative at the date of their publication and shall apply together with this standard. |  |  |
|  | Until such new editions of these collateral standards are published, users of this standard should apply the existing editions as far as possible when they are relevant to the ME EQUIPMENT or ME SYSTEM concerned. However some requirements of these collateral standards might not be compatible with this standard. |  |  |
|  | The requirements from two of the collateral standards developed for the second edition of IEC 60601-1 have been incorporated into the body of this standard. They are: |  |  |
|  | IEC 60601-1-1:2000, Medical electrical equipment – General requirements for safety – Collateral standard: Safety requirements for medical electrical systems |  |  |
|  | IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for safety – 4. Collateral standard: Programmable electrical medical systems and its Amendment 1 (1999)11). |  |  |
|  | While both standards will remain active until all the particular standards based on the second edition of IEC 60601-1 have been aligned with this standard, they are not applicable when applying this standard. |  |  |
|  | Additional collateral standards can be published from time to time as needs are identified. While those standards will not be mentioned in this standard, they still establish general requirements that need to be considered when applicable. Readers are encouraged to consult the registers of currently valid International Standards maintained by their national standards body to see what applicable collateral standards have been published. |  |  |
|  | Subclause 1.4 – Particular standards |  |  |
|  | A particular standard can specify: |  |  |
|  | clauses or subclauses of this standard that apply without amendment; |  |  |
|  | clauses or subclauses (or parts of them) of this standard that do not apply; |  |  |
|  | clauses or subclauses (or parts of them) of this standard that are replaced by clauses or subclauses in the particular standard; or |  |  |
|  | additional clauses or subclauses. |  |  |
|  | A particular standard can contain: |  |  |
|  | requirements that result in an increase of BASIC SAFETY or ESSENTIAL PERFORMANCE; |  |  |
|  | requirements that can be less stringent than the requirements in this standard, if the latter cannot be maintained because of, for example, the power output of ME EQUIPMENT; |  |  |
|  | requirements concerning performance, reliability, interfaces, etc.; |  |  |
|  | accuracy of working data; or |  |  |
|  | extension and limitation of environmental conditions. |  |  |
|  | Clause 2 – Normative references |  |  |
|  | This clause provides a list of the documents cited in other normative parts of this standard in such a way as to make them indispensable for the application of the document. However, conformance with the documents in this list is required only to the extent that they are referenced in a normative requirement in this standard. For example, if a reference is made to a specific clause, subclause, table or figure, then the user of this standard is only required to conform to the requirements in that clause, subclause, table or figure in order to satisfy the requirement in this standard. |  |  |
|  | Undated references are made only to a complete document or to a major part thereof and only if it is accepted that it will be possible to use all future changes of the referenced document for the purposes of this standard. For example, an undated reference is made to IEC 60529 because it is intended that the MANUFACTURER will always use the latest edition of that standard when assigning IP Codes to ENCLOSURES. |  |  |
|  | ___________ |  |  |
|  | 11) There exists a consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999). |  |  |
|  | Undated references are understood to include all amendments to and revisions of the referenced document. |  |  |
|  | Dated references are made when the requirements of a particular edition are to be used to satisfy a requirement of this standard. Subsequent amendments to, or revisions of, dated references will need to be incorporated by amendment of this standard. |  |  |
|  | References to specific clauses, subclauses, tables and figures of another document are always dated. |  |  |
|  | Clause 3 – Terminology and definitions |  |  |
|  | This clause contains definitions for terms that are necessary for the understanding of the requirements in this standard. Many of these terms are inherited from the second edition. However, a number of terms have been added during the course of developing new or modified requirements. Where possible, existing definitions in other standards have been copied or adapted. |  |  |
|  | Except when used to support other defined terms, a definition is only provided if the term is used more than once in the text of the standard. |  |  |
|  | Defined terms are printed in SMALL CAPITALS to assist the reader in identifying them in the body of the standard. When normal case is used, the words have their normal English meaning. The committee made an effort to avoid using the same word both as a defined term and in its normal English meaning. At times this has not been possible. For example, the word “procedure” is used as a defined term in Start-up PROCEDURE, specifically meaning a “specific way to perform an activity” of starting up the ME EQUIPMENT or ME SYSTEM. It is also used in the definition of PATIENT according to its general English meaning, i.e. “Living being (person or animal) undergoing a medical, surgical or dental procedure.” |  |  |
|  | Subclause 3.8 – APPLIED PART |  |  |
|  | Parts that contact PATIENTS can present greater HAZARDS than other parts of the ENCLOSURE, and these APPLIED PARTS are therefore subject to more stringent requirements, for example, for temperature limits and (according to classification B/BF/CF) for LEAKAGE CURRENT. |  |  |
|  | NOTE Some other ACCESSIBLE PARTS of the ENCLOSURES of ME EQUIPMENT are subject to tests that are more demanding than those for ENCLOSURES of other kinds of equipment, because the PATIENT can touch them, or the OPERATOR can touch them and the PATIENT simultaneously. |  |  |
|  | In order to determine which requirements apply, it is necessary to distinguish between APPLIED PARTS and parts that are simply considered as the ENCLOSURE. |  |  |
|  | Thus, typically: |  |  |
|  | an infrared therapy lamp does not have an APPLIED PART because it does not need to be brought into direct contact with the PATIENT; |  |  |
|  | the only part of an X-ray table that is an APPLIED PART is the top on which the PATIENT lies; |  |  |
|  | likewise, in an MRI scanner, the only APPLIED PART is the table supporting the PATIENT. |  |  |
|  | However, a part that unintentionally comes into contact with an unconscious, anaesthetized or incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to contact the PATIENT. On the other hand, a part that an active PATIENT can reach out and touch might present no more RISK to that PATIENT than it presents to an OPERATOR. |  |  |
|  | The definition in the first and second editions of this standard failed to address this problem. The second amendment to the second edition extended the definition to include parts that can be brought into contact with the PATIENT, but the new definition continued to cause difficulties. |  |  |
|  | In this edition, subclause 4.6 requires the RISK MANAGEMENT PROCESS to identify which parts, other than APPLIED PARTS, are subject to the same requirements as APPLIED PARTS. These can include parts of non-ME EQUIPMENT in an ME SYSTEM. |  |  |
|  | Particular standards should specifically identify the APPLIED PART(S) in particular types of ME EQUIPMENT. |  |  |
|  | In order to assess which parts are APPLIED PARTS and what are the PATIENT CONNECTIONS, the following PROCESS is employed in the order shown. |  |  |
|  | Determine whether the ME EQUIPMENT has an APPLIED PART, and if it has, identify the extent of the APPLIED PART (these decisions being based on non-electrical considerations). |  |  |
|  | If there is no APPLIED PART, there are no PATIENT CONNECTION(S). |  |  |
|  | If there is an APPLIED PART, there can be one or more PATIENT CONNECTION(S). Even if the APPLIED PART has no accessible conductive parts, foil applied in accordance with 8.7.4.7 is regarded as one PATIENT CONNECTION. |  |  |
|  | Where a conductive part of the APPLIED PART is not in direct contact with the PATIENT, but is not separated and current can flow through such a part to or from the PATIENT, it is to be treated as an individual PATIENT CONNECTION. |  |  |
|  | NOTE Relevant separation requirements are those that relate to MEANS OF PATIENT PROTECTION. |  |  |
|  | An APPLIED PART can include one or more functions. Each function can include one or more PATIENT CONNECTIONS. A PATIENT CONNECTION can be an electrode that is intended to carry current; or the electrical connection can be incidental to the purpose, for example with an intra-vascular fluid line or a PATIENT support. |  |  |
|  | See also the rationale for 3.78. |  |  |
|  | Figure A.1 to Figure A.7 (inclusive) provide examples of the way in which APPLIED PARTS and PATIENT CONNECTIONS are identified in order to apply the requirements for PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT in various ME EQUIPMENT and ME SYSTEMS. |  |  |
|  | Figure A.1 and Figure A.2 shows an ECG monitor that includes the ECG monitor, the PATIENT cable, PATIENT leads and the ECG electrodes. In Figure A.1 and Figure A.2: |  |  |
|  | The APPLIED PART includes the electrodes and those parts of the PATIENT leads or PATIENT cable that need to physically contact the PATIENT in NORMAL USE. |  |  |
|  | Application of RISK MANAGEMENT might identify other parts of the PATIENT lead or PATIENT cable that have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same function of the APPLIED PART. |  |  |
|  | Figure A.1 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS in an ECG monitor |  |  |
|  | Figure A.2 shows the required F-TYPE APPLIED PART insulation. The parts within the dotted line are the PATIENT circuit. |  |  |
|  | In Figure A.2, the required APPLIED PART insulation is: |  |  |
|  | one MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on the MAINS VOLTAGE; |  |  |
|  | two MEANS OF PATIENT PROTECTION between earth and parts within the dotted line based on the voltage carried by these parts; and |  |  |
|  | two MEANS OF PATIENT PROTECTION between live parts (including mains) and the parts within the dotted line. |  |  |
|  | Figure A.2 – Example of the insulation of an F-TYPE APPLIED PART with the insulation incorporated in the ME EQUIPMENT |  |  |
|  | Figure A.3 shows an F-TYPE APPLIED PART with the insulation incorporated in a transducer. The parts within the dotted line are the PATIENT circuit. There are parts outside the dotted line that are subject to the requirements for APPLIED PARTS as determined through the RISK MANAGEMENT PROCESS. |  |  |
|  | Figure A.3 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS |  |  |
|  | in a PATIENT monitor with invasive pressure monitoring facility |  |  |
|  | Figure A.4 shows a PATIENT monitor with ECG and invasive pressure monitoring facilities. In this example: |  |  |
|  | The ME EQUIPMENT includes the ECG monitor; the ECG PATIENT cable, the PATIENT leads and their electrodes; and the pressure transducer and its fluid filled line. |  |  |
|  | The APPLIED PART(s) include the ECG electrodes and those parts of the PATIENT cable and PATIENT leads that need to physically contact the PATIENT in NORMAL USE; and the fluid filled pressure monitoring line. |  |  |
|  | Application of RISK MANAGEMENT might identify other parts of the ECG PATIENT cable, the PATIENT leads or the pressure transducer that have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The ECG PATIENT CONNECTIONS consist of the ECG electrodes. |  |  |
|  | The pressure monitoring PATIENT CONNECTION consists of the electrically conducting fluid in the pressure line. For the measurement of PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT, an electrode is placed in the electrically conducting fluid and treated as a single PATIENT CONNECTION. |  |  |
|  | If the PATIENT CONNECTIONS associated with the ECG function are not electrically separated from the PATIENT CONNECTION associated with the pressure monitoring function, these are treated as two functions of the same APPLIED PART. |  |  |
|  | If the PATIENT CONNECTIONS associated with the ECG function are electrically separated from the PATIENT CONNECTION associated with the pressure monitoring function, these are treated as separate APPLIED PARTs. |  |  |
|  | Figure A.4 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS |  |  |
|  | in a multifunction PATIENT monitor with invasive pressure monitoring facilities |  |  |
|  | Figure A.5 shows an X-ray ME SYSTEM in which: |  |  |
|  | The ME SYSTEM includes the X-ray source assembly, the X-ray table and the wall stand, which are all items of ME EQUIPMENT. Other parts of the ME SYSTEM such as the X-ray generator and OPERATOR console are not shown. |  |  |
|  | The APPLIED PART(s) include the top of the table and the front of the wall stand, as these parts need to physically contact the PATIENT in NORMAL USE. |  |  |
|  | The application of RISK MANAGEMENT might identify some parts of the tube assembly and some other parts of the table and the wall stand as having to be treated as APPLIED PARTS |  |  |
|  | because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the conductive parts of these APPLIED PARTS that electrically contact the PATIENT. |  |  |
|  | The MANUFACTURER can specify that the table and the wall stand are different functions of the same APPLIED PART. |  |  |
|  | Alternatively, the MANUFACTURER can specify that the table and the wall stand are different APPLIED PARTS. |  |  |
|  | Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONS |  |  |
|  | in an X-ray ME SYSTEM |  |  |
|  | Figure A.6 shows a transcutaneous electronic nerve stimulator (TENS) that is intended to be worn on the PATIENT’s belt and connected to electrodes applied to the PATIENT’s upper arm. In this case: |  |  |
|  | The ME EQUIPMENT includes the TENS stimulator, the electrode cable and the electrodes. |  |  |
|  | The APPLIED PART includes the electrodes and those parts of the electrode leads that physically need to contact the PATIENT in NORMAL USE. |  |  |
|  | The application of RISK MANAGEMENT might identify that the case of the stimulator and its belt clip also have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the electrodes, which are all part of the same function of this APPLIED PART. |  |  |
|  | Figure A.6 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS in a |  |  |
|  | transcutaneous electronic nerve stimulator (TENS) intended to be worn on the PATIENT’S |  |  |
|  | belt and connected to electrodes applied to the PATIENT’S upper arm |  |  |
|  | Figure A.7 shows an ECG processing ME EQUIPMENT / ME SYSTEM in which: |  |  |
|  | The ME SYSTEM includes the ECG module, PATIENT cable, PATIENT leads and electrodes, and the personal computer and any of its ACCESSORIES (not shown). |  |  |
|  | The MANUFACTURER can choose to specify one of the following situations: |  |  |
|  | The ECG module and its PATIENT cable, PATIENT leads and electrodes are an item of ME EQUIPMENT; and the personal computer is not an item of ME EQUIPMENT. This would be an ME SYSTEM. |  |  |
|  | The ECG module and its PATIENT cable, PATIENT leads and electrodes are one item of ME EQUIPMENT; and the personal computer is a separate item of ME EQUIPMENT. This would also be an ME SYSTEM. |  |  |
|  | The ECG module and its PATIENT cable, PATIENT leads and electrodes together with the personal computer is a single item of ME EQUIPMENT and not an ME SYSTEM. |  |  |
|  | The APPLIED PART includes the electrodes and those parts of the PATIENT cable or, PATIENT leads that need to physically contact the PATIENT in NORMAL USE. |  |  |
|  | Application of RISK MANAGEMENT might identify other parts of the PATIENT cable or, PATIENT leads have to be treated as APPLIED PARTS because of the probability they will come in contact with the PATIENT. |  |  |
|  | The PATIENT CONNECTIONS consist of the ECG electrodes, which are all part of the same function of the APPLIED PART. |  |  |
|  | Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM, APPLIED PARTS and PATIENT |  |  |
|  | CONNECTIONS in a personal computer with an ECG module |  |  |
|  | Subclause 4.6 would likely not apply to ACCESSIBLE PARTS of ME EQUIPMENT which are positioned according their INTENDED USE in such a way that the PATIENT could touch them only by a deliberate movement. This is based on the assumption that a PATIENT could react to a negative stimulus. Further, such PATIENTS are likely to have contact with non-ME EQUIPMENT such as bedside lights, personal computers, radios, etc. |  |  |
|  | Subclause 3.9 – BASIC INSULATION |  |  |
|  | This definition does not include insulation used exclusively for functional purposes. |  |  |
|  | Subclause 3.10 – BASIC SAFETY |  |  |
|  | BASIC SAFETY relates to a device not resulting in HARM incidental to its operation. |  |  |
|  | BASIC SAFETY is often a passive form of protection (such as radiation shielding or electrical grounding). |  |  |
|  | ESSENTIAL PERFORMANCE generally relates to ME EQUIPMENT or ME SYSTERMS operating as intended without creating a HAZARD. A failure of ESSENTIAL PERFORMANCE can be either a lack of performance (such as life supporting performance) or incorrect performance (such as delivering an incorrect dose to the PATIENT). |  |  |
|  | In general, BASIC SAFETY relates to product properties that are not device specific and ESSENTIAL PERFORMANCE relates to a class of products (such as a defibrillators being able to deliver the correct electrical shock). |  |  |
|  | While the terms BASIC SAFETY and ESSENTIAL PERFORMANCE are generally considered to be mutually exclusive, there are some HAZARDS that may relate to both BASIC SAFETY and ESSENTIAL PERFORMANCE concurrently. |  |  |
|  | Subclause 3.15 – CLEARLY LEGIBLE |  |  |
|  | Vision or visual acuity can be tested by reading a Snellen eye chart at a distance of 6 m. Near vision can be tested using a Jaeger test card. By examining a large number of people, doctors have decided what a “normal” human being should be able to see at various distances. That is the description of normal vision. |  |  |
|  | Subclause 3.17 – COMPONENT WITH HIGH-INTEGRITY CHARACTERISITCS |  |  |
|  | The concept of high-integrity refers only to specific characteristics of the component. These characteristics are relied upon to ensure safety of the product. Such a COMPONENT WITH HIGH¬INTEGRITY CHARACTERISTICS should be identified in the ACCOMPANYING DOCUMENTS by the MANUFACTURER (e.g. for maintenance). See also the rationale for 4.9. |  |  |
|  | Subclause 3.18 – CONTINUOUS OPERATION |  |  |
|  | While the terms CONTINUOUS OPERATION or non-CONTINUOUS OPERATION are used with regard to the ME EQUIPMENT, parts of the ME EQUIPMENT can be RATED differently. For example, an electrosurgical generator might be RATED for CONTINUOUS OPERATION while the APPLIED PART is RATED for non-CONTINUOUS OPERATION. |  |  |
|  | Subclause 3.20 – DEFIBRILLATION-PROOF APPLIED PART |  |  |
|  | A DEFIBRILLATION-PROOF APPLIED PART is protected only against discharges of defibrillators complying with IEC 60601-2-4 [15]. Higher voltage defibrillators could damage DEFIBRILLATION-PROOF APPLIED PARTS. |  |  |
|  | Subclause 3.21 – DETACHABLE POWER SUPPLY CORD |  |  |
|  | Cord sets are covered by IEC 60320-1. |  |  |
|  | Subclause 3.22 – DIRECT CARDIAC APPLICATION |  |  |
|  | A distinction is made between use of APPLIED PARTS that might come in direct contact with the PATIENT’S heart and all other circumstances of contact with the PATIENT. Ventricular fibrillation can be caused by a much smaller current flowing through a small contact area where a wire or catheter makes direct contact with the heart than a current flowing through any other point of contact on or in the PATIENT’S body. |  |  |
|  | Subclause 3.23 – DOUBLE INSULATION |  |  |
|  | BASIC INSULATION and SUPPLEMENTARY INSULATION can, if required, be tested separately. Where multiple layers of insulation cannot be tested separately, the insulation system is considered as REINFORCED INSULATION. |  |  |
|  | Subclause 3.24 – DUTY CYCLE |  |  |
|  | The terms “on time” and “off time” are considered to include “bursts” of operation and deactivation as well as CONTINUOUS OPERATION. |  |  |
|  | Subclause 3.26 – ENCLOSURE |  |  |
|  | The ENCLOSURE of ME EQUIPMENT or ME EQUIPMENT parts includes all ACCESSIBLE PARTS, knobs, grips, cables, connectors and the like. This includes any ACCESSIBLE PARTS of external connections between other separate parts. |  |  |
|  | Subclause 3.27 – ESSENTIAL PERFORAMNCE |  |  |
|  | It has long been recognized that ME EQUIPMENT or an ME SYSTEM that does not perform properly could result in unacceptable RISK for PATIENTS, OPERATORS, or others. Hence the concept of "safety" has been broadened from the BASIC SAFETY considerations in the first and second editions of this standard to include ESSENTIAL PERFORMANCE matters. |  |  |
|  | In order to achieve its INTENDED USE, the ME EQUIPMENT or ME SYSTEM needs to perform within certain limits. These limits are usually specified by the MANUFACTURER but could be specified by this standard, a collateral standard or a particular standard in the IEC 60601 family. |  |  |
|  | Examples of ESSENTIAL PERFORMANCE are: |  |  |
|  | correct administration of a drug by a syringe pump where inaccuracy/incorrect administration would cause an unacceptable RISK to the PATIENT; |  |  |
|  | the ability of an electrocardiograph/monitor to recover from the effects of the discharge of a defibrillator where the failure to recover could lead to an incorrect response by the medical staff that would present an unacceptable RISK to the PATIENT; |  |  |
|  | correct operation of an ALARM SYSTEM in an intensive care or operating room monitoring system where an incorrect/missing ALARM SIGNAL could lead to an incorrect response by the medical staff that would present an unacceptable RISK to the PATIENT; or |  |  |
|  | correct output of diagnostic information from ME EQUIPMENT that is likely to be relied upon to determine treatment, where incorrect information could lead to an inappropriate treatment that would present an unacceptable RISK to the PATIENT. |  |  |
|  | For purposes of this standard, performance related to BASIC SAFETY aspects of the ME EQUIPMENT, such as the performance of BASIC INSULATION, is not considered to be ESSENTIAL PERFORMANCE. |  |  |
|  | Particular and collateral standards in the IEC 60601 family are expected to identify specific ESSENTIAL PERFORMANCE. |  |  |
|  | Subclause 3.33 – FUNCTIONAL CONNECTION |  |  |
|  | The defined term FUNCTIONAL CONNECTION is used to facilitate the definition of an ME SYSTEM. The FUNCTIONAL CONNECTION is a coupling between items of an ME SYSTEM, including the possibility of supplying power. |  |  |
|  | The phrase “or otherwise” could include mechanical, optical or wireless connections for example. |  |  |
|  | Subclause 3.35 – FUNCTIONAL EARTH TERMINAL |  |  |
|  | In ME EQUIPMENT, functional earth connections can be made by means of a FUNCTIONAL EARTH TERMINAL that is accessible to the OPERATOR. Alternatively this standard also allows a functional earth connection for CLASS II ME EQUIPMENT via a green and yellow conductor in a POWER SUPPLY CORD. In this case the parts to which this conductor is connected cannot be ACCESSIBLE PARTS (see 8.6.9), and have to be insulated from ACCESSIBLE PARTS. |  |  |
|  | Subclause 3.38 – HARM |  |  |
|  | The definition of HARM is based on the definition in ISO 14971 modified to include animals. This change was made since the scope of the IEC 60601-1 includes the safety of animals. |  |  |
|  | Subclause 3.40 – HAZARDOUS SITUATION |  |  |
|  | As used in this standard, a HAZARD cannot result in HARM until such time as a sequence of events or other circumstances (including NORMAL USE) lead to a HAZARDOUS SITUATION. As a result of the RISK MANAGEMENT PROCESS, the related RISK acceptability can be assessed by estimating both SEVERITY and probability of occurrence of the HARM that could result from this HAZARDOUS SITUATION (see Figure A.8 adapted from the draft text of the 2nd edition of the ISO 14971). |  |  |
|  | Figure A.8 – Pictorial representation of the relationship of HAZARD, sequence of events, |  |  |
|  | HAZARDOUS SITUATION and HARM |  |  |
|  | Subclause 3.44 – |  |  |
|  | Subclause 3.49 – MAINS PART |  |  |
|  | A definition of MAINS PART is needed to identify the parts to which certain requirements apply. The definition given in the first and second editions of this standard depended on another defined term, “conductive connection.” During the development of this edition, a difficulty with the definition of “conductive connection” became apparent and the requirements were revised so the defined term was no longer needed. This necessitated a new definition of MAINS PART focussing on the MEANS OF PROTECTION that separate the MAINS PART from other parts. |  |  |
|  | Subclause 3.50 – MAINS PLUG |  |  |
|  | A definition of MAINS PLUG is needed to identify the plug to which certain requirements apply. The words “mains plug” without a definition would also cover other connectors within ME EQUIPMENT that carry MAINS VOLTAGE. |  |  |
|  | Subclause 3.56 – MAXIMUM MAINS VOLTAGE |  |  |
|  | Several requirements and tests of this standard relate to the possibility that an unintended voltage originating from an external source becomes connected to the PATIENT or to certain parts of the ME EQUIPMENT. The actual magnitude of such a voltage is unknown but it is assumed to be related to the voltage of the SUPPLY MAINS in the location where the ME EQUIPMENT is used. See also the rationale for 8.5.3. |  |  |
|  | In the early stages of preparing this edition, a defined term “reference supply voltage” was introduced to avoid repetition of extensive wording. During the review of the National Committees’ comments on an early draft, it became apparent that there was some confusion between the defined term “reference supply voltage” and the undefined term “reference voltage” which was used in relation to the requirements for dielectric strength, CREEPAGE DISTANCES and AIR CLEARANCES. |  |  |
|  | In order to clarify the requirements, the term “reference supply voltage” has been replaced by MAXIMUM MAINS VOLTAGE and “reference voltage” has been replaced by the defined terms WORKING VOLTAGE and PEAK WORKING VOLTAGE. |  |  |
|  | Subclause 3.57 – MAXIMUM PERMISSIBLE WORKING PRESSURE |  |  |
|  | The MAXIMUM PERMISSIBLE WORKING PRESSURE is decided by a competent person, taking into account the original design specification, the manufacturer's rating, the current condition of the vessel and the circumstances of use. |  |  |
|  | In some countries, the figure could be reduced from time to time. |  |  |
|  | Subclause 3.58 – MEANS OF PROTECTION |  |  |
|  | One guiding principle in the development of the third edition of this standard was to make it less prescriptive than the second edition, especially Clauses 17 and 20 of the second edition. The concept of MEANS OF PROTECTION was conceived as a generic one that could cover a number of things such as PROTECTIVE EARTH CONNECTIONS, BASIC INSULATION, SUPPLEMENTARY INSULATION, impedances, etc; and that might also be expanded to include other things which serve in the same capacity but have not yet been envisaged or are not yet practical. This concept, with the general requirement for ME EQUIPMENT to have two MEANS OF PROTECTION, fitted in well with the single fault philosophy, which all agreed was to be retained in the third edition. It enables a consistent approach to carry through a design effort without getting bogged down in the wordy prescriptive subclauses. |  |  |
|  | The concept also fitted in well when it was decided to differentiate protection of PATIENTS from protection of OPERATORS. |  |  |
|  | Some National Committee comments during the development of this edition suggested that the concept could be extended to apply to protection against HAZARDS other than electric shock. However it was decided that such a change would not be justified by the benefits. |  |  |
|  | Subclause 3.59 – MEANS OF PATIENT PROTECTION |  |  |
|  | See the rationale for 8.5.1. |  |  |
|  | Subclause 3.60 – MEANS OF OPERATOR PROTECTION |  |  |
|  | See the rationale for 8.5.1. |  |  |
|  | Subclause 3.63 – MEDICAL ELECTRICAL EQUIPMENT |  |  |
|  | The present definition of ME EQUIPMENT excludes multiple connections to the same particular SUPPLY MAINS, but does not exclude different connectors to different particular SUPPLY MAINS. However, connection to more than one of different SUPPLY MAINS at the same time should be avoided. While it might be possible to design equipment with provision to be connected simultaneously to two different SUPPLY MAINS in an electrically safe manner, the particular HAZARDOUS SITUATIONS that might arise have not been identified in this standard. |  |  |
|  | This standard applies several terms to describe ME EQUIPMENT, ACCESSORIES and ME EQUIPMENT parts. They are FIXED (3.30), STATIONARY (3.118), TRANSPORTABLE (3.130), MOBILE (3.65), PORTABLE (3.85), HAND-HELD (3.37) and BODY-WORN (3.144). To help in understanding the relationship of these terms, the chart in Figure A.20 was developed. |  |  |
|  | Figure A.20 – Relationship of the terms used to describe equipment, |  |  |
|  | ACCESSORIES or equipment parts |  |  |
|  | Subclause 3.64 – MEDICAL ELECTRICAL SYSTEM |  |  |
|  | It is common practice for MANUFACTURERS, RESPONSIBLE ORGANISATIONS and OPERATORS to connect ME EQUIPMENT and other medical or non-medical equipment to MULTIPLE SOCKET-OUTLETS. The inclusion of such arrangements within the definition of ME SYSTEM brings them within the scope of this standard and thus allows appropriate requirements to be specified for BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |
|  | To minimize the impairment of the safety level of this standard, the connection of a MULTIPLE SOCKET-OUTLET to the SUPPLY MAINS is subject to certain conditions. Subclause 16.9.2.1 requires that MULTIPLE SOCKET-OUTLETS are constructed to comply with the requirements from this standard applying to ME EQUIPMENT. |  |  |
|  | Subclause 3.66 – MODEL OR TYPE REFERENCE |  |  |
|  | The MODEL OR TYPE REFERENCE is intended to establish the relationship of the ME EQUIPMENT to commercial and technical publications, to ACCOMPANYING DOCUMENTS and between separable parts of ME EQUIPMENT. It is also important for identifying of ME EQUIPMENT or ACCESSORIES in case of a safety alert or other required field action. |  |  |
|  | Subclause 3.67 – MULTIPLE SOCKET-OUTLET |  |  |
|  | The definition is derived from IEC 60884-1. |  |  |
|  | In the second edition of IEC 60601-1-1 [13], there were definitions for multiple portable socket-outlet and auxiliary mains socket-outlet. In this edition, these definitions have been merged. |  |  |
|  | A single socket-outlet forming part of an equipment is also considered a MULTIPLE SOCKET-OUTLET. |  |  |
|  | MULTIPLE SOCKET-OUTLETS are sometimes necessary and offer advantages and disadvantages, which have to be investigated in order to establish a balance. MULTIPLE SOCKET-OUTLETS might be necessary for the following reasons: |  |  |
|  | to minimize the number of POWER SUPPLY CORDS Iying on the floor; |  |  |
|  | to allow all the equipment necessary for proper treatment or diagnosis to be used despite an insufficient number of FIXED mains socket-outlets; |  |  |
|  | to improve mobility by having all equipment on one trolley; |  |  |
|  | to reduce potential differences within the protective earth wiring to below those that occur in some FIXED installations. |  |  |
|  | The use of MULTIPLE SOCKET-OUTLETS should be avoided as far as possible for the following reasons: |  |  |
|  | combined EARTH LEAKAGE CURRENTS could result in: |  |  |
|  | excessive EARTH LEAKAGE CURRENT in NORMAL CONDITION, |  |  |
|  | excessive TOUCH CURRENT in the SINGLE FAULT CONDITION of the broken PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET-OUTLET supply cable; |  |  |
|  | availability of the SUPPLY MAINS depends on the reliability of a single FIXED mains socket-outlet; |  |  |
|  | a complete interruption of electrical supply is possible and might require a long set-up time to reactivate the complete ME SYSTEM; |  |  |
|  | only one PROTECTIVE EARTH CONNECTION to the electrical installation is provided; this is less reliable than when each part of the ME SYSTEM is directly earthed; |  |  |
|  | the protective earth resistance is increased. |  |  |
|  | The optimum solution includes installing an adequate number of FIXED mains socket-outlets according to appropriate installation rules. |  |  |
|  | Subclause 3.68 – NETWORK/DATA COUPLING |  |  |
|  | The definition of NETWORK/DATA COUPLING has been written so as not to be restricted to any particular technology, such as electronic transmission along wires. The definition allows for wireless electromagnetic transmission, infra-red, optical, etc., as well as any future technology. |  |  |
|  | Subclause 3.73 – OPERATOR |  |  |
|  | The OPERATOR is defined as the person who handles the equipment, which could be ME EQUIPMENT or any item of equipment in the context of an ME SYSTEM. This person could be: |  |  |
|  | a health care professional using the equipment with a PATIENT, |  |  |
|  | either a PATIENT or a layperson assisting a PATIENT in a home-care environment, |  |  |
|  | a person who is using the equipment to compensate or alleviate the effects of disease, injury or disability, or |  |  |
|  | the person that installs, assembles, maintains or repairs the equipment. |  |  |
|  | People who install, assemble, maintain or repair the equipment are also referred to in this standard as SERVICE PERSONNEL. |  |  |
|  | Many requirements in this standard are constructed so that SERVICE PERSONNEL experience the same RESIDUAL RISK as the person who uses the equipment for its INTENDED USE. However, SERVICE PERSONNEL, who are often engineers or engineering technicians, are expected to have certain competencies and to take account of the technical description. Other OPERATORS are expected to have different competencies and to follow the instructions for use. Therefore, this standard presumes in certain circumstances that the safety of SERVICE PERSONNEL depends partly on their knowledge and training to take appropriate precautions when gaining access to hazardous parts. The other OPERATORS are presumed to be competent to use the ME EQUIPMENT or ME SYSTEM but are not necessarily competent to avoid RISKS that can arise during servicing. |  |  |
|  | Subclause 3.75 – OXYGEN RICH ENVIRONMENT |  |  |
|  | At a 25 % oxygen concentration, the increase in the burning rate of a paper strip is only moderate (30 %) (per NFPA 99 [42]). In NFPA 99, 23,5 % is defined to be oxygen-enriched atmosphere that requires protective measures, but it allows this value also for oxygen chambers at pressures of more than 200 kPa. NASA allows concentrations of 25,9 % in its space shuttles (NFPA 53 [41]). UL 2601-1 [44] uses 25 % as threshold value. A sample of epoxy circuit board material burns incompletely at 20,9 % and 25,9 % (burning length of 3 cm and 8,3 cm) but completely at 30 % according to Rimanosky, E.M. et al., ASTM STP 1267 [36]. |  |  |
|  | When first considering the relationship between flame rate and the amount of oxygen, it would seem reasonable that the flame rate would be proportional to the total locally available amount of oxygen, which is given by the partial pressure. However, experience shows that this is only true to a degree. Figures C-1.2.2(a) and (b) in NFPA 53:1999 and Figure A.3.3.14.4 in NFPA 99:2002 show that for paper strips the increase of flame rate with oxygen concentration at a set absolute pressure is stronger than the increase of flame rate with absolute pressure at a set concentration. For the borderline “complete combustion” to “incomplete combustion” the oxygen concentration seems to come to the same number (14 %) at high pressures, independent of the absolute (and partial) pressure. Therefore, to be on the safe side, two numbers are given in the definition. The concentration limit makes sure that for smaller ambient pressures than one atmosphere the danger does not increase. The partial pressure limit makes sure that for higher pressures (e.g. in oxygen chambers) the situation is safe. |  |  |
|  | Subclause 3.77 – PATIENT AUXILIARY CURRENT |  |  |
|  | PATIENT AUXILIARY CURRENT is a current that is necessary for: |  |  |
|  | the ME EQUIPMENT to perform its function, e.g. electrical impedance imaging, monitoring of respiration by impedance changes; |  |  |
|  | monitoring the correct operation of the ME EQUIPMENT, e.g. contact impedance of electrodes with the PATIENT; |  |  |
|  | the functioning of the ME EQUIPMENT; |  |  |
|  | or that is incidental to the functioning of the ME EQUIPMENT. An example is the bias current of an amplifier for physiological signals. |  |  |
|  | PATIENT AUXILIARY CURRENT could have a function, but not a physiological function, or it could have no function. |  |  |
|  | Subclause 3.78 – PATIENT CONNECTION |  |  |
|  | One of the HAZARDS associated with the application of PATIENT CONNECTIONS is the fact that LEAKAGE CURRENT can flow through the PATIENT via the PATIENT CONNECTIONS. Particular limits are placed on the magnitude of these currents, both in the NORMAL CONDITION and in various fault conditions. |  |  |
|  | NOTE The current that flows through the PATIENT between various PATIENT CONNECTIONS is known as PATIENT AUXILIARY CURRENT. The LEAKAGE CURRENT that flows through the PATIENT to earth is known as PATIENT LEAKAGE CURRENT. |  |  |
|  | The definition of PATIENT CONNECTION is intended to ensure the identification of each individual part of the APPLIED PART between which current could flow as PATIENT AUXILIARY CURRENT, and from which PATIENT LEAKAGE CURRENT could flow into an earthed PATIENT. |  |  |
|  | In some cases it will be necessary to carry out PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT measurements to determine which parts of the APPLIED PARTS are individual PATIENT CONNECTIONS. |  |  |
|  | PATIENT CONNECTIONS are not always accessible to touch. Any conductive parts of the APPLIED PART that come into electrical contact with the PATIENT, or which are prevented from doing so only by insulation or air gaps that do not comply with the relevant dielectric strength tests or AIR CLEARANCE and CREEPAGE DISTANCE requirements specified in this standard, are PATIENT CONNECTIONS. See also the rationale for 3.8. |  |  |
|  | Examples include the following. |  |  |
|  | A table top supporting a PATIENT is an APPLIED PART. Sheets do not provide adequate insulation and the conductive parts of the table top would therefore be classified as PATIENT CONNECTIONS. |  |  |
|  | The administration set or needle of an infusion controller is an APPLIED PART. Conductive parts of the controller separated from the (potentially conducting) fluid column by inadequate insulation would be PATIENT CONNECTIONS. |  |  |
|  | Where an APPLIED PART has a surface of insulating material, 8.7.4.7 d) specifies that it is tested using foil or saline solution. This is then considered as a PATIENT CONNECTION. |  |  |
|  | Subclause 3.79 – PATIENT ENVIRONMENT |  |  |
|  | It is difficult for this standard to define dimensions for the volume in which diagnosis, monitoring or treatment occurs. The dimensions for the PATIENT ENVIRONMENT given in Figure A.9 have been justified in practice. |  |  |
|  | Figure A.9 – Example of PATIENT ENVIRONMENT |  |  |
|  | Subclause 3.81 – PEAK WORKING VOLTAGE |  |  |
|  | This definition was taken from IEC 60950-1:2005, subclause 1.2.9.8. Use of this term along with the defined term WORKING VOLTAGE should make the INSULATION CO-ORDINATION requirements incorporated from IEC 60950-1 easier to understand for those already familiar with that standard. See also the rationale for 3.56. |  |  |
|  | Subclause 3.99 – REINFORCED INSULATION |  |  |
|  | The term “insulation system” does not imply that the insulation has to be one homogeneous piece. It could comprise several layers that cannot be tested separately as SUPPLEMENTARY or BASIC INSULATION. |  |  |
|  | Subclause 3.110 – SECONDARY CIRCUIT |  |  |
|  | This definition is based on the definition of the same term in IEC 60950-1:2005, subclause 1.2.8.5 and identifies circuits that are subject to lower transient overvoltages than the MAINS PART and therefore have lower values for dielectric strength test voltages and AIR CLEARANCES. |  |  |
|  | Subclause 3.112 – SEPARATION DEVICE |  |  |
|  | Assembly of equipment into an ME SYSTEM could involve connections that transfer power or signals. In both cases, the same separation requirements are needed. |  |  |
|  | Subclause 3.115 – SIGNAL INPUT/OUTPUT PART |  |  |
|  | If a SIGNAL INPUT/OUTPUT PART carries electrical signals, or if it carries non-electrical signals but nevertheless introduces a conductive connection to the other equipment (e.g. through an optical fibre cable with a metal sheath), appropriate separation from other circuits can be necessary to satisfy the requirements of this standard. Alternatively a SIGNAL INPUT/OUTPUT PART could have no conductive connections, in which case it will automatically satisfy the requirements for electrical BASIC SAFETY. |  |  |
|  | Subclause 3.120 – SUPPLY MAINS |  |  |
|  | An external d.c. power source (e.g. in an ambulance) is considered as a SUPPLY MAINS. ME EQUIPMENT specified for connection to such a power source has to satisfy all requirements for mains powered ME EQUIPMENT. In the past, some ME EQUIPMENT specified for such a power source has had a direct connection between the ENCLOSURE and one side of the supply, presumed to be at earth potential. In the event of interruption of the connection to this side of the supply, the ENCLOSURE of such ME EQUIPMENT assumes the supply potential and would therefore exceed the specified limit for TOUCH CURRENT. The first and second editions of this standard were intended to exclude such an arrangement, but this was not always understood by users of the standard. This rationale has been added to clarify the requirement. |  |  |
|  | Subclause 3.132 – TYPE B APPLIED PART |  |  |
|  | TYPE B APPLIED PARTS provide the lowest degree of PATIENT protection of all the types of APPLIED PART and are not suitable for DIRECT CARDIAC APPLICATION. |  |  |
|  | The PATIENT CONNECTION(S) of a TYPE B APPLIED PART could be: |  |  |
|  | PROTECTIVELY EARTHED; |  |  |
|  | connected to earth but not PROTECTIVELY EARTHED; or |  |  |
|  | floating, but not isolated from earth to the degree that would be required for a TYPE BF APPLIED PART. |  |  |
|  | Subclause 3.133 – TYPE BF APPLIED PART |  |  |
|  | TYPE BF APPLIED PARTS provide a degree of PATIENT protection higher than provided by TYPE B APPLIED PARTS. This is achieved by isolating the PATIENT CONNECTIONS from earthed parts and other ACCESSIBLE PARTS of the ME EQUIPMENT, thus limiting the magnitude of current that would flow through the PATIENT in the event that an unintended voltage originating from an external source is connected to the PATIENT, and thereby applied between the PATIENT CONNECTIONS and earth. However, TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION. |  |  |
|  | Subclause 3.134 – TYPE CF APPLIED PART |  |  |
|  | TYPE CF APPLIED PARTS provide the highest degree of PATIENT protection. This is achieved by increased isolation of the PATIENT CONNECTION from earthed parts and other ACCESSIBLE PARTS of the ME EQUIPMENT, further limiting the magnitude of possible current flow through the PATIENT. TYPE CF APPLIED PARTS are suitable for DIRECT CARDIAC APPLICATION insofar as PATIENT LEAKAGE CURRENT is concerned, though they could be unsuitable in other respects, such as sterility or biocompatibility. |  |  |
|  | Subclause 3.139 – WORKING VOLTAGE |  |  |
|  | This definition is taken from IEC 60950-1:2005, subclause 1.2.9.6. Use of this term along with the defined term PEAK WORKING VOLTAGE should make the INSULATION CO-ORDINATION requirements incorporated from IEC 60950-1 easier to understand for those already familiar with that standard. See also the rationale for 3.56. |  |  |
|  | Subclause 4.1 – Conditions for application to ME EQUIPMENT or ME SYSTEMS |  |  |
|  | The condition for application of RISK MANAGEMENT to ME EQUIPMENT and ME SYSTEMS includes reasonably foreseeable misuse. The MANUFACTURER identifies foreseeable misuse as part of the RISK ANAYLSIS (see 4.2). This identification could include the results of a USABILITY ENGINEERING PROCESS. |  |  |
|  | Subclause 4.2 – RISK MANAGEMENT PROCESS for ME EQUIPMENT or ME SYSTEMS |  |  |
|  | A change introduced in the third edition of this standard is that, in specifying minimum BASIC SAFETY and ESSENTIAL PERFORMANCE requirements, provision is made for assessing the adequacy of the design PROCESS where this provides an appropriate alternative to the application of laboratory testing with specific pass/fail criteria, (e.g. in assessing the safety of new technologies). Application of this principle leads to the introduction of a general requirement to carry out elements of a RISK MANAGEMENT PROCESS as part of demonstrating compliance with this standard. |  |  |
|  | The MANUFACTURER is responsible for ensuring that the design and construction of the ME EQUIPMENT renders it suitable for its INTENDED USE and that any RISKS that are associated with its use are acceptable when weighed against the benefits. ISO 14971 specifies a PROCEDURE for the MANUFACTURER to identify HAZARDS associated with the ME EQUIPMENT or ME SYSTEM and its ACCESSORIES, to estimate and evaluate the RISKS associated with those HAZARDS and to control those RISKS. |  |  |
|  | The scope of this standard is confined to type examination of ME EQUIPMENT and ME SYSTEMS; it does not extend to lifecycle monitoring. For this reason, the monitoring of production and post-production information and the planning thereof, as required by ISO 14971:2007, is excluded from the RISK MANAGEMENT PROCESS described in this standard. The requirement in ISO 14971:2007 for periodic review of the suitability of the RISK MANAGEMENT PROCESS is also excluded. |  |  |
|  | Compliance with the clauses of this standard that contains specific, verifiable requirements is presumed to reduce the associated RISK(S) to an acceptable level. |  |  |
|  | The MANUFACTURER of ME SYSTEMS should make this determination on a system level. The MANUFACTURER should assess RISKS resulting from the fact that individual system components have been integrated into one system. This assessment should include all aspects of the information exchanged between the system components. Even when these components are non-ME ELECTRICAL components, the potential RISK related to the integration of these components into the ME SYSTEM need to be considered. Further requirements for the integration of non-medical equipment into an ME SYSTEM are described in Clause 16. It gives the requirements for an ME SYSTEM and how RISKS associated with non-ME EQUIPMENT are addressed. |  |  |
|  | It should be noted that compliance with ISO 14971 does not require that the MANUFACTURER have a formal quality system in place. |  |  |
|  | This RISK MANAGEMENT PROCESS results in a set of RECORDS and other documents: the RISK MANAGEMENT FILE. Compliance of the RISK MANAGEMENT PROCESS is checked by Inspection of the RISK MANAGEMENT FILE. |  |  |
|  | In all cases, the MANUFACTURER is to be considered the expert on the device being developed and on the HAZARDS associated with its use. |  |  |
|  | Where compliance tests are by Inspection or review of the RISK MANAGEMENT FILE, only the relevant parts of the RISK MANAGEMENT FILE need to be reviewed, e.g. MANUFACTURER'S calculations or test results, or the determination of RISK acceptability. |  |  |
|  | Some requirements of this standard use the term unacceptable RISK, other requirements use the term HAZARDOUS SITUATION. All unacceptable RISKS result from a HAZARDOUS SITUATION, not all HAZARDOUS SITUATIONS result in an unacceptable RISK. |  |  |
|  | In deciding which phrase to use in a requirement the following rule has been used. |  |  |
|  | The phrase “no unacceptable RISK” is used when the MANUFACTURER has to, or is permitted to, make a judgement about the acceptability of the RISK. This judgement is to be supported by an appropriate rationale such as experience, historical data, etc. |  |  |
|  | The phrase “no HAZARDOUS SITUATION” is used when the MANUFACTURER has to demonstrate (e.g. by technical drawing or technical description) that there is no exposure to a HAZARD or no possibility of HARM can develop. In these cases the only determination a MANUFACTURER has to make is whether or not a HAZARDOUS SITUATION exists; this determination is made regardless of the acceptability of the RISK that could develop from that HAZARDOUS SITUATION. |  |  |
|  | The phrase “no HAZARD” is never used. |  |  |
|  | The following provides guidance on how to use several elements of the RISK MANAGEMENT PROCESS as defined in ISO 14971 within the context of IEC 60601-1. |  |  |
|  | INTENDED USE: The INTENDED USE is determined at the highest level of the ME EQUIPMENT or ME SYSTEM and should be used in identifying HAZARDS or HAZARDOUS SITUATIONS related to the use of the ME EQUIPMENT or ME SYSTEM. The INTENDED USE is not (or very rarely) used in the evaluation of specific components. Further, the INTENDED USE is the primary input when determining what aspects of the clinical functions of the ME EQUIPMENT or ME SYSTEM constitute ESSENTIAL PERFORMANCE as required by 4.3. |  |  |
|  | HAZARD identification: This standard and ISO 14971 require identification of all HAZARDS and HAZARDOUS SITUATIONS associated with the ME EQUIPMENT or ME SYSTEM, regardless of whether they are identified in an international safety standard or not (see 4.2.2, Note 1, and 4.2.3.2). This holds for NORMAL USE, reasonably foreseeable misuse and SINGLE FAULT CONDITIONS. However, when HAZARDS or HAZARDOUS SITUATIONS identified in this standard cannot occur for the specific ME EQUIPMENT or ME SYSTEM, the HAZARD identification would be performed only to document that the corresponding requirements of this standard do not apply. In this case, further RISK ASSESSMENT or VERIFICATION of compliance is not required. When a requirement does apply, no HAZARD identification is necessary (because the standard has already done so). For example, no HAZARD of electric shock arises in ME EQUIPMENT having no voltages capable of producing LEAKAGE CURRENTS that exceed the applicable limits as specified in 8.4.2 c). |  |  |
|  | RISK EVALUATION: RISK is evaluated at two points in the RISK MANAGEMENT PROCESS— before and then again after implementation of RISK CONTROL measures. Evaluation before implementation of RISK CONTROL measures is applicable to the requirements of this standard only in order to demonstrate that the associated RISK is acceptable without applying a requirement. However, when this standard requires that RISKS related to a specific requirement remain acceptable or that no unacceptable RISK occurs in relation to a specific requirement, compliance is checked by Inspection of the RISK MANAGEMENT FILE for the HAZARDS or HAZARDOUS SITUATIONS related to this requirement and for OBJECTIVE EVIDENCE (e.g. by MANUFACTURER’S calculations, analyses or test results) that the corresponding RISKS are judged to be acceptable based on the MANUFACTURER’S criteria for acceptability of RISK. The effectiveness of the RISK CONTROL measures is evaluated in accordance with subclause 6.3 of ISO 14971:2007. |  |  |
|  | RISK reduction: When a requirement of this standard requires implementation of specific RISK CONTROL measures to assure that the associated RISK is acceptable, compliance is checked by either of the following: |  |  |
|  | by assuring that the specific measures have been implemented, in which case no RISK MANAGEMENT and no evaluation of RESIDUAL RISK are required because the RISKS are assumed to be reduced to an acceptable level by the presence of the specific measures (meeting the objective requirements of this standard), or |  |  |
|  | by Inspection of the RISK MANAGEMENT FILE for the HAZARDS or HAZARDOUS SITUATIONS identified in the requirement in absence of the measures specified by the requirement and for OBJECTIVE EVIDENCE (e.g. by MANUFACTURER’S calculations, analyses or test results) that the corresponding RISKS are judged to be acceptable. |  |  |
|  | Subclauses 7.2.2 for detachable components and 7.2.17 for protective packaging are examples where special markings are required unless no unacceptable RISKS occur. So, either the markings must be provided or the RISKS in absence of those markings must be evaluated and judged acceptable. Another example is 15.4.1 a), for the design and construction of connector plugs. |  |  |
|  | RISK/benefit analysis: A RISK/benefit analysis according to subclause 6.5 of ISO 14971:2007 is only required when the RESIDUAL RISK associated with a specific HAZARD or HAZARDOUS SITUATION remains unacceptable using the criteria for RISK acceptability recorded in the RISK MANAGEMENT plan and further RISK CONTROL is not practicable. Such RISK/benefit analyses are not required when the RESIDUAL RISKS are judged acceptable or when the ME EQUIPMENT or ME SYSTEM complies with specific requirements of this standard. Subclause 11.1.2 is one of the few examples where a RISK/benefit analysis is required when temperature limits are exceeded to achieve a clinical purpose (see Table 24, footnote b). |  |  |
|  | Subclause 4.3 – ESSENTIAL PERFORMANCE |  |  |
|  | During the initial RISK ANALYSIS, the MANUFACTURER identifies the performance of the clinical fuction(s) of the ME EQUIPMENT or ME SYSTEM that is necessary for achieving the INTENDED USE. The MANUFACTURER also identifies other qualitative and quantitative characteristics that could affect the safety of the ME EQUIPMENT or ME SYSTEM. |  |  |
|  | The performance limits specified by the MANUFACTURER could be anywhere within the full range of intended performance in NORMAL CONDITION and SINGLE FAULT CONDITION, to no performance. |  |  |
|  | The MANUFACTURER then determines if the loss or failure to perform within specified limits would result in a RISK to the PATIENT. The estimate is often made with the assumption that the performance aspect in question has been lost or degraded beyond the specified limits (i.e. P1 in Figure A.8 is 100 %). The MANUFACTURER takes into account the probability of a HAZARDOUS SITUATION leading to HARM (P2 in Figure A.8) as well as the SEVERITY of that HARM. In some instances P2 could also be 100 %, in which case the RISK estimate is based entirely on the SEVERITY of the HARM. When considering the RISK associated with a level of degraded performance, which might include full loss, the analysis should include expected measures as prescribed in the ACCOMPANYING DOCUMENTS, which might return some or all performance after a delay including service to the ME EQUIPMENT or ME SYSTEM, or a return of some or all of the PATIENT’S medical care with back-up medical care measures. |  |  |
|  | The MANUFACTURER then evaluates the RISK using their established RISK acceptance criteria. If the RISK is unacceptable, then the identified performance is ESSENTIAL PERFORMANCE because RISK reduction is required to achieve an acceptable level of RESIDUAL RISK. |  |  |
|  | Once the ESSENTIAL PERFORMANCE is identified, the MANUFACTURER puts in place RISK CONTROL measures that are appropriate to reduce the RISK to an acceptable level. When conducting the RISK CONTROL option analysis, the MANUFACTURER is to follow the priority order listed in ISO 14971, namely: |  |  |
|  | inherent safety by design; |  |  |
|  | protective measures; |  |  |
|  | information for safety. |  |  |
|  | The RISK CONTROL measures selected need to be reasonably practicable and consistent with the generally accepted technology. For example, it might be possible to build a critical care ventilator that will continue to function in the presence of a single component failure, but, given the generally accepted technology, this is not practicable. Therefore, the MANUFACTURER might rely on a protective measure, such as an ALARM SYSTEM, to alert the OPERATOR of the failure so the OPERATOR can take appropriate and timely action to prevent the onset of HARM. The ALARM SIGNAL coupled with required OPERATOR training might be adequate RISK CONTROL measures to reduce the RISK arising from the loss or degradation of the identified performance to an appropriate level, i.e. the RESIDUAL RISK is acceptable. These RISK CONTROL measures can be integral with the consideration of ESSENTIAL PERFORMANCE. |  |  |
|  | Of course, the RISK CONTROL measure has to be sufficiently independent such that the condition that causes the loss or degradation of the identified performance does not compromise the effectiveness of the RISK CONTROL measure. This is consistent with the two MEANS OF PROTECTION philosophy employed in the IEC 60601 series. For example, an ALARM SYSTEM intended to alert the OPERATOR that the SUPPLY MAINS has been interrupted could not depend on the SUPPLY MAINS as the sole source of its power. A back-up battery could be used to power the ALARM SYSTEM if the SUPPLY MAINS is interrupted. |  |  |
|  | In RISK CONTROL, timing is everything. If there is insufficient time from the onset of the event (interruption of the SUPPLY MAINS) for the OPERATOR to register that an ALARM CONDITION has occurred and take appropriate action to prevent the onset of HARM, then the ALARM SYSTEM alone would not be an effective RISK CONTROL measure. A back-up power source to keep the ME EQUIPMENT operating for a period of time sufficient for the OPERATOR to take the necessary corrective action could also be required. |  |  |
|  | As with all aspects of the RISK MANAGEMENT PROCESS, the identification of ESSENTIAL PERFORMANCE can be iterative. The MANUFACTURER might have to revisit the process of determining what the ESSENTIAL PERFORMANCE is during the lifecycle of the ME EQUIPMENT or ME SYSTEM. |  |  |
|  | See also the rationale for 3.27. |  |  |
|  | Subclause 4.4– EXPECTED SERVICE LIFE |  |  |
|  | The EXPECTED SERVICE LIFE is the time period during which the ME EQUIPMENT or ME SYSTEM is expected to remain suitable for its INTENDED USE. It is also the period when all RISK CONTROL measures need to remain effective to ensure that RISKS remain acceptable. |  |  |
|  | The EXPECTED SERVICE LIFE needs to be determined by the MANUFACTURER, as part of the RISK MANAGEMENT PROCESS, as a precondition for assessing compliance with many requirements of this standard, such as 4.5, 4.7, 7.1.3, 8.6.3, 9.8.2 and 11.6.6. |  |  |
|  | In the ACCOMPANYING DOCUMENTS, the MANUFACTURER should provide information to allow the RESPONSIBLE ORGANIZATION to assess when the ME EQUIPMENT is approaching the end of its life. Such information should include the EXPECTED SERVICE LIFE as determined by the MANUFACTURER (e.g. in terms of years of service or number of uses) but could also include tests to be performed as part of preventive maintenance, or other criteria to allow the RESPONSIBLE ORGANIZATION to make an appropriate determination. The need for such information and the appropriate way to present it should be addressed as part of the RISK MANAGEMENT PROCESS. |  |  |
|  | In defining the EXPECTED SERVICE LIFE, the MANUFACTURER should assume that the RESPONSIBLE ORGANIZATION will follow the MANUFACTURER’S instructions for routine maintenance. See 7.9.2.13. |  |  |
|  | Subclause 4.5 – Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS |  |  |
|  | This subclause allows alternative means of achieving safety to those means specified in this standard. This is important as it permits a MANUFACTURER to use innovative solutions that are safe and can have other benefits, e.g. lower cost or better manufacturability. |  |  |
|  | Because it is often difficult to ascertain a sense of RISK acceptability for an individual RISK CONTROL measure or test method, the MANUFACTURER is permitted to use scientific data, clinical opinion, or comparative studies on a case-by-case basis to establish that the RESIDUAL RISK from applying an alternative remains acceptable. |  |  |
|  | Documentation in the RISK MANAGEMENT FILE should show that the RESIDUAL RISK achieved using the alternative means remains acceptable and is comparable to this standard. Comparative studies should take into account scientific studies referenced in this standard and applicable to the alternative means. |  |  |
|  | Subclause 4.6 – ME EQUIPMENT or ME SYSTEM parts that contact the PATIENT |  |  |
|  | A part that unintentionally comes into contact with an unconscious, anaesthetized or incapacitated PATIENT can present the same RISKS as an APPLIED PART that necessarily has to contact the PATIENT. On the other hand, a part that an active PATIENT could reach out and touch might present no more RISK to that PATIENT than it presents to an OPERATOR. |  |  |
|  | The definition of APPLIED PART in the first and second editions of this standard failed to address this problem. The second amendment to the second edition extended the definition to include parts that can be brought into contact with the PATIENT, but the new definition continued to cause difficulties. |  |  |
|  | Since this standard now requires a RISK MANAGEMENT PROCESS to be followed, it is appropriate to use this PROCESS to establish whether such parts should be subject to the requirements for APPLIED PARTS or not. |  |  |
|  | The exclusion of marking requirements reflects the majority view of the National Committees that responded to an enquiry on the subject during the development of this edition. It would be confusing to OPERATORS if parts that are not intended to be APPLIED PARTS were marked like APPLIED PARTS. |  |  |
|  | Parts identified as needing to be subject to the requirements for APPLIED PARTS (except for marking) will typically contact PATIENTS less frequently than APPLIED PARTS, so the benefits of electrical separation from earth would be less. However in some cases, these parts might need to satisfy the requirements for TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS in order to provide an appropriate level of safety. |  |  |
|  | Subclause 4.7 – SINGLE FAULT CONDTION for ME EQUIPMENT |  |  |
|  | The requirement that ME EQUIPMENT is SINGLE FAULT SAFE effectively puts a lower limit on the probability of occurrence of HARM from a HAZARD. If this probability is achieved then the RISK of the HAZARD is acceptable. In all cases where this discussion refers to the SEVERITY or probability of a particular HAZARD, it is intended to refer to the probability or SEVERITY of the HARM resulting from that HAZARD. |  |  |
|  | SINGLE FAULT SAFE is a concept that flows from the single fault philosophy described in IEC/TR 60513 [12]. SINGLE FAULT SAFE is a characteristic of ME EQUIPMENT that assures BASIC SAFETY during its EXPECTED SERVICE LIFE. For a high SEVERITY HARM, application of a RISK MANAGEMENT PROCESS can conclude that the single fault concept does not achieve an acceptable RISK. |  |  |
|  | The probability of simultaneous occurrence of two single faults is considered small enough to be negligible, provided that: |  |  |
|  | a single fault causes operation of a protective device (e.g. a fuse, OVER-CURRENT RELEASE, safety catch, etc.) that prevents occurrence of a HAZARD, or |  |  |
|  | a single fault is discovered by an unmistakable and clearly discernible signal that becomes obvious to the OPERATOR, or |  |  |
|  | a single fault is discovered and remedied by periodic Inspection and maintenance that is prescribed in the instructions for use. There is a finite probability that a second fault can arise before the next scheduled Inspection and maintenance cycle. As with case a) above, for the probability of this double fault condition to be negligible, the probability of each fault has to be low. This means that the frequency of Inspection and maintenance has to be high compared to the expected probability of occurrence of the fault. The longer the time that one SINGLE FAULT CONDITION remains present before being detected and rectified, the greater the probability that a second fault will arise. Therefore, the MANUFACTURER might need to explicitly consider the detection time in relation to the occurrence of a possible second fault as part of RISK ANALYSIS. |  |  |
|  | Non-exclusive examples of the categories a) to c) are: |  |  |
|  | REINFORCED or DOUBLE INSULATION; |  |  |
|  | CLASS I ME EQUIPMENT in case of a fault in BASIC INSULATION; |  |  |
|  | abnormal indications of displays, defect in a redundant suspension cord causing excessive noise or friction; |  |  |
|  | deterioration of a flexible PROTECTIVE EARTH CONDUCTOR that is moved in NORMAL USE. |  |  |
|  | Subclause 4.8 – Components of ME EQUIPMENT |  |  |
|  | Resistors bridging a MEANS OF PROTECTION |  |  |
|  | A resistor or group of series connected resistors (two or more), can bridge one or two MEANS OF PROTECTION (MOOP or MOPP), providing the following is observed: |  |  |
|  | the resistor or group of resistors has a voltage rating twice the value of the WORKING VOLTAGE across the MEANS OF PROTECTION; |  |  |
|  | the resistor or group of resistors can withstand dielectric strength tests according to 8.8.3 and considering the expected transient voltages that the component(s) will be subjected to during NORMAL USE over the EXPECTED SERVICE LIFE; |  |  |
|  | the resistor or group of resistors has a power rating twice that expected in NORMAL USE; |  |  |
|  | the resistor or group of resistors have a resistance value such that TOUCH CURRENT, PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT requirements are not exceeded; |  |  |
|  | the resistor or group of resistors have a construction that maintains the MOP separation requirements for CREEPAGE DISTANCE and AIR CLEARANCE (For a series group, separation at each component is additive making up the required separation.); |  |  |
|  | the resistor or group of resistors are constructed such that their inductance is low; |  |  |
|  | the resistor or group of resistors have a construction that cannot fail short-circuit; and |  |  |
|  | when using a group of resistors they all need have the same resistance value and the voltage and power doubling requirement applies also to each component based on the expected WORKING VOLTAGE across that resistor in NORMAL USE. |  |  |
|  | Subclause 4.9 – Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISITCS in ME EQUIPMENT |  |  |
|  | The first step to determine a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS is to conduct a RISK ANALYSIS to find those characteristics that are required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE. Having done this, the appropriate component can be selected. Reference can be made to IEC component standards as part of the determination of the characteristics required. |  |  |
|  | TYPE TESTS of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS are only part of the required determination of suitability. Since a particular COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS has to function as intended or a HAZARD is likely to occur, additional considerations include as appropriate: |  |  |
|  | continuous surveillance as part of the manufacturing PROCESS and also after assembly into the end product; |  |  |
|  | particular characteristics of the device concerned; |  |  |
|  | lot testing; |  |  |
|  | calibration; |  |  |
|  | control of manufacturing defects; |  |  |
|  | maintenance; |  |  |
|  | EXPECTED SERVICE LIFE of equipment; |  |  |
|  | use of relevant component standards; |  |  |
|  | failure mode characteristics; |  |  |
|  | environmental conditions; |  |  |
|  | anticipated misuse of equipment; |  |  |
|  | interaction with other equipment. |  |  |
|  | Subclause 4.10 – Power supply |  |  |
|  | An alternating voltage is considered in practice to be sinusoidal if any instantaneous value of the waveform concerned differs from the instantaneous value of the ideal waveform at the same moment by no more than ± 5 % of the peak value of the ideal waveform. |  |  |
|  | A polyphase voltage system is considered to be symmetrical if neither the magnitude of its negative sequence components nor the magnitude of its zero sequence components exceeds 2 % of the magnitude of its positive sequence components. |  |  |
|  | A polyphase supply system is considered to be symmetrical if, when supplied from a symmetrical voltage system, the resulting current system is symmetrical. That is, the magnitude of neither the negative sequence current components nor the zero sequence current components exceeds 5 % of the magnitude of the positive sequence current components. |  |  |
|  | Clause 5 – General requirements for testing ME EQUIPMENT |  |  |
|  | In ME EQUIPMENT there could be many pieces of insulation, components (electrical and mechanical) and constructional features in which a failure would not produce a HAZARD to PATIENT, OPERATOR or surroundings, even though causing a deterioration in or a failure of performance of ME EQUIPMENT. |  |  |
|  | Subclause 5.1 – TYPE TESTS |  |  |
|  | The RISK MANAGEMENT PROCESS identifies the RISK CONTROL measures that are necessary to ensure that the ME EQUIPMENT is safe. |  |  |
|  | Unless otherwise specified in this standard, tests should not be repeated. This applies particularly to the dielectric strength tests, which are performed only at the MANUFACTURER’S site or in test laboratories. |  |  |
|  | In order to ensure that every individually produced item of ME EQUIPMENT conforms to this standard, the MANUFACTURER or installer should carry out such measures during manufacture or installation assembly as to ensure that each item satisfies all requirements even if it is not completely tested individually during manufacture or installation. |  |  |
|  | Such measures could take the form of: |  |  |
|  | production methods (to ensure good manufacturing output and constant quality) where such quality would be related to safety; |  |  |
|  | production tests (routine tests) performed on every produced item; |  |  |
|  | production tests performed on a production sample where results would justify a sufficient confidence level. |  |  |
|  | Production tests need not be identical with TYPE TESTS, but can be adapted to manufacturing conditions and possibly invoking less RISK for the quality of the insulation or other characteristics important for BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |
|  | Production tests would, of course, be restricted to settings (possibly derived from TYPE TESTS) that would provoke the worst case situation. |  |  |
|  | Depending upon the nature of ME EQUIPMENT, production methods or tests could concern critical insulation of the MAINS PART, of the PATIENT CONNECTIONS and the insulation or the separation between these parts. |  |  |
|  | Suggested test parameters could be LEAKAGE CURRENT and dielectric strength. |  |  |
|  | When applicable, the continuity of protective earthing can be a major test parameter. |  |  |
|  | Guidance on general testing procedures that can be used with this standard is given in IEC/TR 62354 [66]. |  |  |
|  | This standard uses several terms to describe fault conditions that could be encountered. They are: |  |  |
|  | SINGLE FAULT CONDITION |  |  |
|  | The SINGLE FAULT CONDITION is defined in 3.116 to describe those conditions where “a single means for reducing a RISK is defective” or “a single abnormal condition is present”. Possible SINGLE FAULT CONDITIONS are listed in this standard and can affect verifiable values like CREEPAGE DISTANCES, protective earth path impedances, LEAKAGE CURRENTS, etc. |  |  |
|  | Faults not leading to a SINGLE FAULT CONDITION |  |  |
|  | Compared with SINGLE FAULT CONDITIONS, this standard does not have verifiable requirements for faults not leading to a SINGLE FAULT CONDITION. This means this standard does not give guidance how reliable it is that faults can be prevented. |  |  |
|  | Combination of simultaneous independent faults |  |  |
|  | Because there are no reliable verifiable requirements defined in this standard for the prevention of faults, all possible simultaneous faults should be considered in accordance with 4.7. |  |  |
|  | Where a SINGLE FAULT CONDITION remains undetected (e.g. bridging of one MEANS OF OPERATOR PROTECTION), further simultaneous faults should be considered in accordance with 4.7. |  |  |
|  | NOTE For additional guidance, see IEC 60513:1994. |  |  |
|  | The worst cases of simultaneous faults are those which lead to most dangerous results. The wording of the standard is used to avoid conducting all possible simultaneous fault tests, because many of them could be covered by worst case testing. |  |  |
|  | Subclause 5.2 – Number of samples |  |  |
|  | The TYPE TEST sample or samples need to be representative of the units intended for the RESPONSIBLE ORGANIZATION. |  |  |
|  | Subclause 5.7 – Humidity preconditioning treatment |  |  |
|  | According to IEC 60529, the ENCLOSURE of ME EQUIPMENT that is RATED IPX8 prevents, under stated conditions, the entry of an amount of water where its presence could result in a HAZARD. |  |  |
|  | The test condition as well as the acceptable amount and location of water are to be defined in particular standards. If no ingress of water is tolerated (sealed ENCLOSURES) the application of the humidity preconditioning treatment is inappropriate. |  |  |
|  | Parts sensitive to humidity, normally used in controlled environments and which do not influence BASIC SAFETY and ESSENTIAL PERFORMANCE, need not be subjected to this test. Examples are: high-density storage media in computer-based systems, disc and tape drives, etc. |  |  |
|  | To prevent condensation when ME EQUIPMENT is placed in the humidity cabinet, the temperature of such a cabinet should be equal to or slightly lower than the temperature of the ME EQUIPMENT when it is introduced. To avoid the need for a temperature stabilization system for the air in the room outside the cabinet, the cabinet air temperature during the treatment is adapted to that of the outside air within the limits of the range of +20 °C to +32 °C and then “stabilized” at the initial value. Although the effect of the cabinet temperature on the degree of absorption of humidity is recognized, it is felt that the reproducibility of test results is not impaired substantially and the cost-reducing effect is considerable. |  |  |
|  | Subclause 5.9 – Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |
|  | Except in special cases, such as PATIENT supports and waterbeds, contact with ME EQUIPMENT is supposed to be made with: |  |  |
|  | one hand, simulated for LEAKAGE CURRENT measurements by a metal foil of 10 cm x 20 cm (or less if the total ME EQUIPMENT is smaller); |  |  |
|  | one finger, straight or bent in a natural position, simulated by a test finger provided with a stop plate; |  |  |
|  | an edge or slit that can be pulled outwards allowing subsequent entry of a finger, simulated by a combination of test hook and test finger. |  |  |
|  | Subclause 5.9.2.1 – Test finger |  |  |
|  | An ACCESS COVER is a part of the ENCLOSURE that can be removed in order to allow access to parts of electrical equipment for purposes of adjustment, Inspection, replacement or repair. It is presumed that parts that can be removed without the use of a TOOL are intended to be replaced by any OPERATOR, not only by SERVICE PERSONNEL, even if this is not described in the instructions for use. OPERATORS other than SERVICE PERSONNEL might not be as well trained or experienced in good safety practices as SERVICE PERSONNEL. Therefore, extra safety precautions are needed to prevent accidental contact with hazardous voltages. That is why parts such as lamps, fuses, and fuseholders that can be removed without the use of a TOOL are to be removed before determining which parts inside the ACCESS COVER are to be considered ACCESSIBLE PARTS. |  |  |
|  | Fuseholders where the fuselink is held in a cap that can be removed without use of a TOOL are a special concern. If the fuselink does not come out when the cap is removed, the OPERATOR could be inclined to try to remove it by gripping the end of the fuselink with the fingers. The OPERATOR could try to insert a new fuselink into the fuseholder without first inserting it in the cap. Both cases can be considered reasonably foreseeable misuse. This should be taken into consideration with assessing what parts are accessible. |  |  |
|  | The reader is referred to IEC 60127-6 [7] for more information on fuseholders. |  |  |
|  | Clause 6 – Classification of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | ME EQUIPMENT can have a multiple classification. |  |  |
|  | Subclause 6.2 – Protection against electric shock |  |  |
|  | The term “Class III equipment” is used in some other standards to identify equipment that is powered from a safety extra-low voltage (SELV) mains supply system. The term Class III equipment is not formally used in this standard. The BASIC SAFETY of Class III equipment is critically dependent on the installation and on other Class III equipment connected thereto. These factors are outside the control of the OPERATOR and this is considered to be unacceptable for ME EQUIPMENT. Additionally, limitation of voltage is not sufficient to ensure safety of the PATIENT. For these reasons, this standard does not recognize Class III construction. |  |  |
|  | Subclause 6.3 – Protection against harmful ingress of water or particulate matter |  |  |
|  | It should be noted that compliance with the requirements of this standard automatically allows MANUFACTURERS to rate ME EQUIPMENT as IP2X because the requirements of IEC 60529 for this rating are the same as the accessibility requirements (see 5.9). |  |  |
|  | Subclause 6.6 – Mode of operation |  |  |
|  | CONTINUOUS OPERATION and non-CONTINUOUS OPERATION cover the range of operating modes of virtually all equipment. ME EQUIPMENT that remains plugged into the SUPPLY MAINS continuously but is operated intermittently should be RATED for non-CONTINUOUS OPERATION, have the appropriate indication of on/off times in the ACCOMPANYING DOCUMENTS and markings on the ME EQUIPMENT (see 7.2.11). |  |  |
|  | Subclause 7.1.1 – USABILITY of the identification, marking and documents |  |  |
|  | For ME EQUIPMENT to be well designed, its markings and ACCOMPANYING DOCUMENTS should be clear, consistent, and help to reduce potential use error. Thus, markings and ACCOMPANYING DOCUMENTS should undergo the same rigorous evaluation as other OPERATOR-ME EQUIPMENT interface elements. |  |  |
|  | Subclause 7.1.2 – Legibility of markings |  |  |
|  | Markings on ME EQUIPMENT are expected to be CLEARLY LEGIBLE by an OPERATOR over the range of normal illumination levels where the ME EQUIPMENT is typically operated. The levels used in this test are derived from the following recommended illumination levels for use in interior lighting design [51]: |  |  |
|  | 100 lx to 200 lx is recommended for working spaces where visual tasks are performed only occasionally; |  |  |
|  | 500 lx to 1000 lx is recommended for visual tasks of small size or reading medium-pencil handwriting; |  |  |
|  | 1 000 lx to 2 000 lx is recommended for visual tasks of low contrast or very small size: e.g. reading handwriting in hard-pencil on poor-quality paper. |  |  |
|  | If markings are not legible to the OPERATOR under the expected conditions of use, there would be an unacceptable RISK. |  |  |
|  | The Minimum Angle of Resolution (MAR) is a visual acuity measurement method developed as an improvement on the long-used Snellen scale. The values are express as a logarithm of the Minimum Angle of Resolution. Log MAR can be calculated from the Snellen scale, i.e. log MAR = log(6/6) = 0 for normal vision. |  |  |
|  | The Jaeger test card is used for determining near vision. N6 corresponds to reading at a distance of 0,87 m from the face. |  |  |
|  | An ambient light level of 500 lx is recommended for conducting the visual acuity examination. |  |  |
|  | If a recommended minimum font size is to be considered, then a readable font size is a function of reading distance and the resulting visual angle of the marking image presented to the retina of the eye. Calculations of visual angle in minutes of arc are found in ANSI/AAMI HE-75:2009 [71], subclause 6.2.2.6.5, Table 6.2. Using a minimal acceptable visual angle of 12 minutes of arc, a font size of 9 would be recommended for a reading distance of one meter and a font size of 6 for a typical reading distance of 0,7 m. |  |  |
|  | Subclause 7.1.3 – Durability of markings |  |  |
|  | The rubbing test is performed with distilled water, ethanol 96 % and isopropyl alcohol. |  |  |
|  | Ethanol 96% is defined in the European Pharmacopoeia as a reagent in the following terms: C2H6O (MW46.07). |  |  |
|  | Isopropyl alcohol is defined in the European Pharmacopoeia as a reagent in the following terms: C3H8O (MW60.1). |  |  |
|  | Subclause 7.2.2 – Identification |  |  |
|  | This subclause is intended to apply to any detachable component when misidentification could result in a HAZARDOUS SITUATION. For examples, normal consumables would probably need to be identified, but a cosmetic cover would not need to be identified. |  |  |
|  | Although a MODEL OR TYPE REFERENCE usually denotes a certain performance specification, it might not denote the exact construction, including the applied components and materials. The MODEL OR TYPE REFERENCE is supplemented by a serial number or lot or batch identifier. The serial number or lot or batch identifier can be used for other purposes such as providing traceability in case the MANUFACTURER needs to take a corrective action. |  |  |
|  | It is characteristic of software that different versions can run on a PEMS. The identification of the software will often be on the user interface, although this might not be possible e.g. where the software does not have a user interface. Identification of the software could need special tools. For this reason, the requirement permits the identification to be only available to designated people. |  |  |
|  | Subclause 7.2.3 – Consult ACCOMPANYING DOCUMENTS |  |  |
|  | It is not intended in every case when the instructions for use contain warnings, that the ME EQUIPMENT be marked with ISO 7010-M002 (see Table D.2, safety sign 10). Too many warnings and unnecessary warnings are counterproductive. Only when the MANUFACTURER, as a RISK CONTROL measure for a specific RISK, decides to mark the ME EQUIPMENT to instruct the OPERATOR to read the instructions for use, should safety sign ISO 7010-M002 be used. |  |  |
|  | Subclause 7.2.4 – ACCESSORIES |  |  |
|  | RESPONSIBLE ORGANIZATIONS and OPERATORS need to be able to identify ACCESSORIES in order to know which ones can be used without impairing BASIC SAFETY or ESSENTIAL PERFORMANCE. A MODEL OR TYPE REFERENCE alone is not sufficient, because different MANUFACTURERS might use the same number. The name marked on the ACCESSORY could be that of the ME EQUIPMENT MANUFACTURER or a different name. |  |  |
|  | Subclause 7.2.10 – APPLIED PARTS |  |  |
|  | According to the second edition of this standard, the marking could be either on the APPLIED PART itself or adjacent to the connection point. Neither location is satisfactory in all cases. |  |  |
|  | Where a conductor that is not separated from PATIENT CONNECTIONS extends up to the point inside ME EQUIPMENT where an isolation barrier exists, a TYPE BF or TYPE CF marking on the APPLIED PART itself could mislead the RESPONSIBLE ORGANIZATION or the OPERATOR into believing that isolation is built into the APPLIED PART itself. If, on the other hand, the classification depends on the particular APPLIED PART in use, a single marking on the connection point would be inaccurate and multiple marking would be confusing. |  |  |
|  | For DEFIBRILLATION-PROOF APPLIED PARTS, if protection against the effect of the discharge of a cardiac defibrillator is partly in the PATIENT cable, a warning to the OPERATOR is necessary because there can be non-obvious HAZARDOUS SITUATIONS if the wrong cable is used. These HAZARDOUS SITUATIONS can include decreasing the defibrillation energy delivered to the PATIENT, damage to the ME EQUIPMENT with consequent loss of ESSENTIAL PERFORMANCE, or electric shock to the OPERATOR or other persons. |  |  |
|  | Subclause 7.2.12 – Fuses |  |  |
|  | Examples of marking for fuses complying with IEC 60127-1 are: |  |  |
|  | T 315L, 250V |  |  |
|  | T 315mAL, 250V |  |  |
|  | F 1,25H, 250V |  |  |
|  | F 1,25AH, 250V |  |  |
|  | The operating speed can be marked by the letter or colour codes in IEC 60127-1, which are as follows: |  |  |
|  | very quick acting: FF, or black |  |  |
|  | quick acting: F, or red |  |  |
|  | medium time lag: M, or yellow |  |  |
|  | time lag: T, or blue |  |  |
|  | long time lag: TT, or grey |  |  |
|  | Subclause 7.2.21 – Mass of MOBILE ME EQUIPMENT |  |  |
|  | MOBILE ME EQUIPMENT is intended to be transported from one location to another by its own wheels or equivalent means. For safety, it is important that the OPERATOR be aware of the total mass of the ME EQUIPMENT with its SAFE WORKING LOAD installed. This is important when moving the ME EQUIPMENT, and, for heavy ME EQUIPMENT, understanding any limitations on locations where the ME EQUIPMENT can be taken. The ME EQUIPMENT can have bins, shelves or drawers that might have their own maximum loading requirements. The marking on the ME EQUIPMENT needs to be sufficiently separate and distinct from any markings on the bins, shelves or draws to avoid confusing the OPERATOR as to what the marking applies. |  |  |
|  | Subclause 7.3.2 – HIGH VOLTAGE parts |  |  |
|  | HIGH VOLTAGE parts present a significant electric shock HAZARD to SERVICE PERSONNEL and others who could be required to work inside the ME EQUIPMENT while it is energized. Because the parts are inside the ENCLOSURE, the RISK is perceived to be substantially less than that for HIGH VOTAGE TERMINAL DEVICES located on the outside of the ME EQUIPMENT. Therefore, the “dangerous voltage” symbol (IEC 60417-5036) (2002-10) (see Table D.1, symbol 24) is permitted as a marking to alert SERVICE PERSONNEL and others to the potential presence of these dangerous voltages. The MANUFACTURER is permitted to use ISO 7010-W012 (see Table D.3, safety sign 3). The RISK MANAGEMENT PROCESS could determine that the safety sign is the most appropriate choice if the personnel exposed to the HAZARD have minimal training or might otherwise be unaware that HIGH VOLTAGE is present. |  |  |
|  | Subclause 7.3.4 – Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASES |  |  |
|  | See the rationale for 7.2.12. |  |  |
|  | Subclause 7.3.5 – PROTECTIVE EARTH TERMINALS |  |  |
|  | This standard does not require marking of terminals for internal PROTECTIVE EARTH CONNECTIONS, but does not preclude it. |  |  |
|  | Subclause 7.4.1 – Power switches |  |  |
|  | If a marking is used for a toggle-type switch, the symbols for "on" (  ) and "off" (  ) [symbols 12 and 13 from Table D.1] should be used to indicate its ON and OFF positions. |  |  |
|  | For a push-button type switch, the appropriate marking will depend on the type of switch. For a push button switch with bistable positions, the symbol (  ) [symbol 14 from Table D.1] should be used to indicate that both the ON and OFF positions are stable. |  |  |
|  | For a push button switch with a momentary ON position, the symbol (  ) [symbol 15 from Table D.1] should be used to indicate that mains power is applied for only as long as the push button is depressed. As soon as the button is released the switch returns to the stable OFF position. |  |  |
|  | Subclause 7.4.2 – Control devices |  |  |
|  | The different positions of switches that control the functionality of the ME EQUIPMENT or a part of the ME EQUIPMENT, but do not control mains power to the ME EQUIPMENT or a part of the ME EQUIPMENT should also be marked in such a way as to clearly indicate the state of the control function. Any appropriate means including figures, letters, indicator lights, etc. can be used. If the marking includes symbols, the symbols for "on" for part of the equipment (  ) and "off" for part of the equipment (  ) [symbols 16 and 17 from Table D.1] can be used to indicate its ON and OFF positions. |  |  |
|  | A switch or switch position by means of which the ME EQUIPMENT or part of the ME EQUIPMENT is switched on in order to bring it into the "stand-by" condition can be indicated by the standby symbol |  |  |
|  | (  ) [symbol 29 from Table D.1]. This symbol is required by IEC 60950-1 to indicate the stand-by mode of the information technology equipment covered by that standard. |  |  |
|  | Subclause 7.8 – Indicator lights and controls |  |  |
|  | For colours of indicator lights see also IEC 60073 [5]. |  |  |
|  | Colour alone should not be used to convey important information. A redundant means of conveying information such as shape, location, sound or marking is recommended. |  |  |
|  | Subclause 7.9.1 – General |  |  |
|  | It is important that ME EQUIPMENT or an ME SYSTEM is not unintentionally used in an application for which it is not intended by its MANUFACTURER. |  |  |
|  | The USABILITY ENGINEERING PROCESS requires the MANUFACTURER to develop an applications specification that includes the intended environments of use. The MANUFACTURER is required to supply a summary of this specification in the ACCOMPANYING DOCUMENTS. See 12.2. |  |  |
|  | Subclause 7.9.2.1 – General |  |  |
|  | RESPONSIBLE ORGANIZATIONS and OPERATORS frequently deal with many different types of ME EQUIPMENT. Because of the complexity of modern ME EQUIPMENT, the instructions for use are an important part of the ME EQUIPMENT. Some commonality in the structure for the instructions for use could help OPERATORS to find needed material quickly and easily. However, because of the diversity of ME EQUIPMENT covered by this standard, no one format will be equally applicable to all ME EQUIPMENT. |  |  |
|  | When considering if the PATIENT can act as an OPERATOR, the MANUFACTURER needs to take into account that the level of protection provided by this standard for the OPERATOR can be different from that for the PATIENT. For example, acceptable LEAKAGE CURRENT levels and accessible voltages values are higher for the OPERATOR than they are for the PATIENT. Instead of PATIENT LEAKAGE CURRENT, TOUCH CURRENT could be applied. Additionally the OPERATOR can have access to voltages up to 42,4 V peak a.c. or 60 V d.c. |  |  |
|  | Other conditions to consider include: |  |  |
|  | Is the ME EQUIPMENT to be used under medical supervision or guidance? |  |  |
|  | What is the health condition of the PATIENT? |  |  |
|  | What treatment is being provided to the PATIENT? |  |  |
|  | Are there special USABILITY considerations (see IEC 60601-1-6)? |  |  |
|  | Is the ME EQUIPMENT to be used in the professional healthcare environment, the home healthcare environment (see IEC 60601-1-11 [55]) or the emergency medical service environment (see IEC 60601-1-12 [58])? |  |  |
|  | Does the PATIENT have access to the instructions for use? |  |  |
|  | Is adequate training of the PATIENT as an OPERATOR available? |  |  |
|  | The problem of languages used in markings and in ACCOMPANYING DOCUMENTS cannot be solved by IEC. Even a requirement that identifications and ACCOMPANYING DOCUMENTS have to be in the national languages cannot be upheld world-wide. |  |  |
|  | Subclause 7.9.2.2 – Warning and safety notices |  |  |
|  | For CLASS I ME EQUIPMENT, where operation from either a SUPPLY MAINS or an INTERNAL ELECTRICAL POWER SOURCE is specified, the instructions for use should state that the INTERNAL ELECTRICAL POWER SOURCE is to be used if the integrity of the PROTECTIVE EARTH CONDUCTOR or the protective earthing system in the installation is in doubt. |  |  |
|  | Subclause 7.9.2.6 – Installation |  |  |
|  | The instructions for use can contain a statement saying that the MANUFACTURER, assembler, installer or importer considers himself responsible for the effect on BASIC SAFETY, reliability and performance of the ME EQUIPMENT or ME SYSTEM only if: |  |  |
|  | appropriately trained personnel carry out assembly operations, extensions, readjustments, modifications or repairs; |  |  |
|  | the electrical installation of the relevant room complies with the appropriate requirements; and |  |  |
|  | the ME EQUIPMENT or ME SYSTEM is used in accordance with the instructions for use. |  |  |
|  | Subclause 7.9.2.7 – Isolation from the SUPPLY MAINS |  |  |
|  | A plug and socket provide suitable means for isolation from the SUPPLY MAINS to satisfy 8.11.1 a), but they would not be suitable if they were not readily accessible when needed. |  |  |
|  | Subclause 7.9.2.19 – Unique version identifier |  |  |
|  | MANUFACTURERS frequently issue multiple revisions of the instructions for use. RESPONSIBLE ORGANIZATIONS and OPERATORS need to be able to determine if the instructions for use they have are current. This is particularly important when dealing with PEMS software that can be updated in the environment of use. Providing a date of issuance is a widely accepted method for identifying versions of a document. The MANUFACTURER decides what level of detail is appropriate with month and year being common for printed material. However, greater granularity might be required, particularly for material distributed electronically. The MANUFACTURER could include a revision number when appropriate. |  |  |
|  | Subclause 7.9.3.1 – General |  |  |
|  | According to the INTENDED USE of ME EQUIPMENT, the MANUFACTURER should specify the permissible environmental conditions for which a HAZARD is not induced. Environmental conditions such as the following are expected to be considered: |  |  |
|  | the effect of humidity; |  |  |
|  | the effect of temperature; |  |  |
|  | the effect of atmospheric pressure; |  |  |
|  | the effect of shock and vibration; |  |  |
|  | the effect of ultra-violet radiation. |  |  |
|  | the effect of the temperature of the water for water cooled ME EQUIPMENT; |  |  |
|  | the effect of pollution. |  |  |
|  | Accuracy and precision are not possible to define in this standard. These concepts have to be addressed in particular standards. |  |  |
|  | The values listed below were used in the second edition of IEC 60601-1 to describe the range of environmental conditions over which ME EQUIPMENT was required to be safe. |  |  |
|  | an ambient temperature range of + 10 °C to + 40 °C; |  |  |
|  | a relative humidity range of 30 % to 75 %; |  |  |
|  | an atmospheric pressure range of 70,0 kPa to 106,0 kPa; |  |  |
|  | a temperature of the water at the inlet of water-cooled ME EQUIPMENT not higher than 25 °C. |  |  |
|  | These environmental conditions were based on the conditions in buildings without air conditioning in climates where the ambient temperature occasionally reaches + 40 °C. |  |  |
|  | In the second edition of IEC 60601-1, the ME EQUIPMENT had to be safe when operated under the above conditions but it only needed to be fully operable under conditions specified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. |  |  |
|  | This edition specifies particular environmental conditions for some requirements and tests. Where this is not the case, ME EQUIPMENT has to remain safe and operate correctly over the range of environmental conditions specified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. |  |  |
|  | Attention is drawn to the fact that there was always a problem to apply a 40 °C environmental condition to a ME EQUIPMENT in cases where the APPLIED PART needed to operate at temperatures close to the 41 °C limit. |  |  |
|  | The second edition of IEC 60601-1 specified the following range of environmental conditions for transport and storage of ME EQUIPMENT unless otherwise specified by the MANUFACTURER: |  |  |
|  | an ambient temperature range of - 40 °C to + 70 °C; |  |  |
|  | a relative humidity range of 10 % to 100 %, including condensation; |  |  |
|  | an atmospheric pressure range of 50 kPa to 106 kPa. |  |  |
|  | Amendment 2 to the second edition replaced the above list with a requirement that the MANUFACTURER state the permissible transport and storage conditions. However, in the absence of other information, the above list can serve as a useful starting point in determining the permissible limits. |  |  |
|  | Information on environmental parameters and a limited number of their severities within the range of conditions met by electrotechnical products when being transported, stored, installed and used can be found in the IEC 60721 series [18]. |  |  |
|  | For PERMANENTLY INSTALLED high power ME EQUIPMENT, it might be necessary to control the voltage drop in the customer installation to prevent input voltage getting below the minimum normal voltage due to local conditions. Control can be done by specifying the required apparent impedance of the SUPPLY MAINS. |  |  |
|  | Subclause 7.9.3.4 – Mains isolation |  |  |
|  | SERVICE PERSONNEL need to know how to isolate the ME EQUIPMENT from the SUPPLY MAINS. This is not always obvious, particularly if there is a switch in the MAINS PART that does not meet the requirements of 8.11. |  |  |
|  | Clause 8 – Protection against electrical HAZARDS from ME EQUIPMENT |  |  |
|  | The fundamental principle for protection against electric shock is that the voltage or current between any accessible surface and any other accessible surface or earth is low enough not to result in a HAZARDOUS SITUATION, in all relevant circumstances including NORMAL CONDITION and SINGLE FAULT CONDITION. |  |  |
|  | Requirements for achieving protection have been formulated in various ways in IEC basic safety standards, in previous editions of this standard, and in other IEC product standards. |  |  |
|  | In order for the fundamental principle to be satisfied: |  |  |
|  | parts that are “live” (as defined in the second edition of this standard) or “hazardous live” (as defined in some other standards, such as IEC 61140 [23] and IEC 61010-1 [22]) have to be inaccessible (but see below regarding problems in identifying what is “live”) and |  |  |
|  | ACCESSIBLE PARTS including APPLIED PARTS have to be not “live” / “hazardous live.” |  |  |
|  | NOTE The term “live” was defined in the second edition of this standard as, “State of a part which, when connection is made to that part, can cause a current exceeding the allowable LEAKAGE CURRENT (specified in Subclause 19.3) for the part concerned to flow from that part to earth or from that part to an ACCESSIBLE PART of the same EQUIPMENT. |  |  |
|  | These two requirements are in principle equivalent but some standards state both of them. |  |  |
|  | These requirements in turn imply that: |  |  |
|  | ACCESSIBLE PARTS including APPLIED PARTS have to be separated from certain internal live parts: in general two separate MEANS OF PROTECTION are necessary, one to provide separation in NORMAL CONDITION and a second to maintain BASIC SAFETY in SINGLE FAULT CONDITION, and |  |  |
|  | LEAKAGE CURRENTS (and possibly also voltages and energies) have to be below acceptable limits. |  |  |
|  | Most standards include explicit requirements covering each of these aspects of providing protection. For example the first and second editions of this standard dealt with a) in Clause 16, with b) and d) in Clause 19 and with c) in Clauses 17, 18 and 20. |  |  |
|  | Requirement a) has typically been formulated as a requirement for the provision of ENCLOSURES or barriers to prevent contact with internal hazardous live parts. However it can alternatively be formulated in terms of the determination of which parts are accessible. Anyway the adequacy of ENCLOSURES or barriers is determined by use of the relevant test fingers and probes. |  |  |
|  | Application of the above approach to ME EQUIPMENT has presented some difficulties. The limits for voltage and current depend on how, if at all, the part(s) concerned can be connected to a PATIENT, e.g. directly to the heart, directly to other parts of the body, or indirectly via the OPERATOR. This has led to difficulties in identifying which parts are “live” parts. |  |  |
|  | The definition of “live” in the second edition of this standard refers to the allowable LEAKAGE CURRENT. The definition is therefore difficult to apply to internal parts for which no particular LEAKAGE CURRENT limits are specified. |  |  |
|  | Certain parts could be regarded as “live” (within the definition of the second edition of this standard) for some purposes and at the same time as not “live” for other purposes. For example an internal part that can source a current of, say, 200 μA has to be separated from all ACCESSIBLE PARTS, including PATIENT CONNECTIONS in NORMAL CONDITION. |  |  |
|  | The separation from PATIENT CONNECTIONS of TYPE CF APPLIED PARTS has to remain effective in SINGLE FAULT CONDITION, because a current of 200 μA from these is not permissible. The same part can however become connected to other ACCESSIBLE PARTS and PATIENT CONNECTIONS in SINGLE FAULT CONDITION. |  |  |
|  | Thus two MEANS OF PROTECTION (DOUBLE INSULATION or REINFORCED INSULATION) would be needed between such a part and the PATIENT CONNECTIONS of TYPE CF APPLIED PARTS, but a single MEANS OF PROTECTION (such as BASIC INSULATION alone) would be acceptable between such a part and other ACCESSIBLE PART. |  |  |
|  | Furthermore, requirements that specify the necessary separation between parts that are accessible and parts that are “live” do not easily take account of parts that are not “live” but can become “live,” such as the parts of a floating circuit that become “live” when a connection is made to another part of the same circuit. |  |  |
|  | Consider, for example, the simple situation shown in Figure A.10. |  |  |
|  | Figure A.10 – Floating circuit |  |  |
|  | The APPLIED PART has a metal ENCLOSURE that is not PROTECTIVELY EARTHED. If there is a direct connection at point A, then the other end of the SECONDARY CIRCUIT is “live,” and even the first edition of this standard would have required DOUBLE INSULATION or REINFORCED INSULATION at point B. |  |  |
|  | If, instead, there is a direct connection at point B, the first edition would have required only BASIC INSULATION at point A; but this was dealt with in the second edition by adding Subclause 20.2 B-e, which requires DOUBLE INSULATION or REINFORCED INSULATION at point A. |  |  |
|  | If however there is some insulation at both points A and B, then no part of the SECONDARY CIRCUIT is “live” according to the definition in the second edition, so the second edition of this standard specifies no requirements for that insulation, which can therefore be minimal. The German National Committee of the IEC discovered this problem in 1993, unfortunately just too late for it to be dealt with in the second (and final) amendment to the second edition of this standard. The approach adopted in this edition is intended to overcome this problem. |  |  |
|  | The formulation proposed for the third edition of this standard is to specify: |  |  |
|  | how to determine which parts are to be regarded as ACCESSIBLE PARTS (by Inspection and where necessary by the use of appropriate test probes and fingers); |  |  |
|  | the permissible limits for voltage/current/energy in NORMAL CONDITION and relevant SINGLE FAULT CONDITIONS; these limits depend on the possible circumstances of connection to a PATIENT or to an OPERATOR; |  |  |
|  | that NORMAL CONDITION includes short circuit of any insulation, AIR CLEARANCE or CREEPAGE DISTANCE or impedance which does not comply with specified requirements for the relevant WORKING VOLTAGE, and open circuit of any earth connection which does not comply with the requirements for PROTECTIVE EARTH CONNECTIONS; and |  |  |
|  | that SINGLE FAULT CONDITIONS include short circuit of any insulation, AIR CLEARANCE or CREEPAGE DISTANCE which does comply with specified requirements for the relevant WORKING VOLTAGE, short circuit of any relevant component, and open circuit of any earth connection which does comply with the requirements for PROTECTIVE EARTH CONNECTIONS. |  |  |
|  | This approach avoids the need to include explicit separate requirements for particular protective means, as specified in existing IEC standards. Arguably it could avoid even a general requirement for two MEANS OF PROTECTION, as presently specified, but the working group considered that such a requirement is desirable. |  |  |
|  | Where requirements from the second edition that used the defined term “live” have been retained, they have been re-phrased so as not to use this term. |  |  |
|  | Generally, protection is obtained by a combination of: |  |  |
|  | limitation of voltage or energy, or protective earthing (see 8.4 and 8.6); |  |  |
|  | enclosing or guarding of energized circuits (see 5.9); |  |  |
|  | insulation of adequate quality and construction (see 8.5). |  |  |
|  | The dielectric strength requirements are included to check the quality of the insulation material used at different places in the ME EQUIPMENT. |  |  |
|  | Subclause 8.1 – Fundamental rule of protection against electric shock |  |  |
|  | Subclause 8.1 a) |  |  |
|  | Insulation not complying with 8.8, spacing less than specified in 8.9, etc. are not MEANS OF PROTECTION, but they could influence the voltages or LEAKAGE CURRENTS appearing on ACCESSIBLE PARTS including APPLIED PARTS. Measurements might therefore need to be made with such parts intact or bypassed, whichever is the worse case. |  |  |
|  | As there are in general no integrity requirements for signal connections, interruption of a functional earth connection has to be considered as a NORMAL CONDITION. |  |  |
|  | Subclause 8.1 b) |  |  |
|  | LEAKAGE CURRENTS are not generally measured in the SINGLE FAULT CONDITION of breakdown of BASIC INSULATION in CLASS I EQUIPMENT because either the LEAKAGE CURRENTS in this case flow only during the time before a fuse or OVER-CURRENT RELEASE operates or the use of an isolated power supply limits the LEAKAGE CURRENTS to safe values. Exceptionally, LEAKAGE CURRENTS are measured during short circuiting of BASIC INSULATION in cases where there are doubts concerning the effectiveness of PROTECTIVE EARTH CONNECTIONS inside the ME EQUIPMENT (see 8.6.4 b)). |  |  |
|  | In certain instances the short-circuit condition is not necessarily the worst case. As an example, an overvoltage device, intended to prevent damage to insulation, could fail in the open-circuit condition thereby no longer rendering its safety function. This could lead to damaged insulation. It is recognized that in most cases in this subclause, the open-circuit condition is superfluous but for select components it was acknowledged that the open-circuit condition is a valid failure mode. Components of ME EQUIPMENT are also addressed in 4.8. |  |  |
|  | With regard to the presence of the MAXIMUM MAINS VOLTAGE on an unearthed ACCESSIBLE PART including APPLIED PARTS, see the rationales for 8.5.2.2 and 8.7.4.7 d). |  |  |
|  | If ME EQUIPMENT were configured as shown in Figure A.11, interruption of the connection would result in excessive TOUCH CURRENT. This situation is therefore one of the SINGLE FAULT CONDITIONS that should be investigated. |  |  |
|  | Figure A.11 – Interruption of a power-carrying conductor |  |  |
|  | between ME EQUIPMENT parts in separate ENCLOSURES |  |  |
|  | Subclause 8.3 – Classification of APPLIED PARTS |  |  |
|  | Subclause 8.3 a) |  |  |
|  | ME EQUIPMENT intended for DIRECT CARDIAC APPLICATION having one or more TYPE CF APPLIED PARTS could have one or more additional TYPE B APPLIED PARTS or TYPE BF APPLIED PARTS that can be applied simultaneously (see also 7.2.10). |  |  |
|  | Similarly ME EQUIPMENT could have a mixture of TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS. |  |  |
|  | Subclause 8.3 b) |  |  |
|  | Most particular standards developed for kinds of ME EQUIPMENT that have PATIENT electrodes require the APPLIED PARTS to be TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS. For similar kinds of ME EQUIPMENT for which no particular standards are available, it is better to include such a requirement in this standard than to allow such APPLIED PARTS to be TYPE B APPLIED PARTS. The TYPE B APPLIED PART classification is mainly used, in practice, for PATIENT supporting ME EQUIPMENT such as X-ray tables, not for PATIENT electrodes. |  |  |
|  | Subclause 8.4.1 – PATIENT CONNECTIONS intended to deliver current |  |  |
|  | This standard does not specify any limits for currents that are intended to produce a physiological effect in the PATIENT, but particular standards can do so. Any other currents flowing between PATIENT CONNECTIONS are subject to the specified limits for PATIENT AUXILIARY CURRENT. |  |  |
|  | Subclause 8.4.2 – ACCESSIBLE PARTS including APPLIED PARTS |  |  |
|  | Subclause 8.4.2 b) |  |  |
|  | It is presumed that TOUCH CURRENT can reach the PATIENT by chance contact through various paths, including a path via the OPERATOR. The limits for TOUCH CURRENT therefore apply to all ACCESSIBLE PARTS except PATIENT CONNECTIONS, which are covered by 8.4.2 a), and parts that satisfy the conditions specified in 8.4.2 c). |  |  |
|  | Subclause 8.4.2 c) |  |  |
|  | There is little or no justification for the difference in the second edition between the cases where there is a cover that is removable without a TOOL and where there is no cover. The limit values have been harmonized with IEC 60950-1:2005 because Information Technology (IT) equipment is commonly used in ME SYSTEMS, and the values in IEC 60950-1 are not much different from those in the second edition of this standard. (60 V dc is the same, and 42,4 V peak is not much different from 25 V r.m.s.). |  |  |
|  | Essentially OPERATOR protection is now based on IEC 60950-1 and, therefore, we need to incorporate the protection requirements from that standard. Previously IEC 60601-1 did not have a requirement for protection against hazardous energy but there is a definite RISK from burn, fire and flying debris. This is now addressed using the requirement from IEC 60950-1:2005. The limit values have been established for many years in IEC 60950 and its predecessor standards. The maximum available energy is allowed to exceed 240 VA during the first 60 s after contact with the ACCESSIBLE PART (e.g. it takes time for the current limit circuit in a power supply to operate and during this time the hazardous energy level can be exceeded). |  |  |
|  | Subclause 8.4.2 d) |  |  |
|  | As well as parts that are determined to be ACCESSIBLE PARTS in accordance with 5.9, electrical contact with internal parts is supposed to be made with: |  |  |
|  | a pencil or pen, held in a hand, simulated by a guided test pin; |  |  |
|  | a necklace or similar pendant, simulated by a metal rod suspended over openings in a top cover; |  |  |
|  | a screwdriver for adjustment of a preset control by the OPERATOR, simulated by an inserted metal rod. |  |  |
|  | Subclause 8.4.3 – ME EQUIPMENT intended to be connected to a power source by a plug |  |  |
|  | The 45 μC limit is the same as that specified in IEC 60335-1, which is based on the limits in IEC 60479-1 [11]. It is comparable (though not exactly equivalent) to the 100 nF limit specified in the second edition of this standard. With regard to BASIC SAFETY there is no reason to specify a more stringent limit between the line and earth pins, as in the second edition. |  |  |
|  | Subclause 8.4.4 – Internal capacitive circuits |  |  |
|  | The limit has been changed from the 2 mJ specified in the second edition of this standard to the same value as specified in the previous subclause, because whatever is safe for an OPERATOR, or even a PATIENT, who touches the pins of a MAINS PLUG is also safe for someone who opens an ACCESS COVER to gain access to the inside of ME EQUIPMENT. |  |  |
|  | Subclause 8.5.1 – MEANS OF PROTECTION |  |  |
|  | Two MEANS OF PROTECTION can be provided in several ways. The following are examples: |  |  |
|  | PATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from earth potential by BASIC INSULATION only, but PROTECTIVELY EARTHED and have such a low internal impedance to earth that LEAKAGE CURRENTS do not exceed the allowable values in NORMAL CONDITION and SINGLE FAULT CONDITION. |  |  |
|  | PATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from earth potential by BASIC INSULATION and an intermediate PROTECTIVELY EARTHED metal part, which could be a fully enclosing metal screen. |  |  |
|  | PATIENT CONNECTIONS and other ACCESSIBLE PARTS are separated from parts different from earth potential by DOUBLE or REINFORCED INSULATION. |  |  |
|  | Impedances of components prevent the flow to PATIENT CONNECTIONS and other ACCESSIBLE PARTS of LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS exceeding the allowable values. |  |  |
|  | A survey of insulation paths is found in Annex J. |  |  |
|  | Previous editions of this standard also recognized the possibility of achieving separation by use of a PROTECTIVELY EARTHED intermediate circuit. However it is in general not possible for the whole of a circuit to be connected with very low impedance to the PROTECTIVE EARTH TERMINAL. Also, if one part of a circuit is earthed, other parts of the circuit are then different from earth potential, so have to be further separated from PATIENT CONNECTIONS and other ACCESSIBLE PARTS. |  |  |
|  | Air can form part or all of the BASIC INSULATION or SUPPLEMENTARY INSULATION. |  |  |
|  | In general DOUBLE INSULATION is preferable to REINFORCED INSULATION. |  |  |
|  | The first edition of this standard specified numerous pairs of parts between which separation was required, but the list was incomplete. It was expanded in the second edition but still remained incomplete, for example with regard to the situation illustrated in Figure A.10. |  |  |
|  | Discussion in the working group at an early stage of the development of this edition established that test houses actually have to identify the various circuits inside ME EQUIPMENT and the various points at which separation could be needed. This edition therefore specifies this PROCEDURE explicitly. |  |  |
|  | The distinction between MEANS OF OPERATOR PROTECTION and MEANS OF PATIENT PROTECTION was introduced in response to concerns that the requirements of previous editions of this standard for insulation testing, CREEPAGE DISTANCES and AIR CLEARANCES were too stringent. |  |  |
|  | Many ME SYSTEMS incorporate equipment complying with IEC 60950-1. Also many kinds of ME EQUIPMENT incorporate parts, such as power supplies, that have been primarily designed for use in equipment complying with IEC 60950-1. This led some experts and National Committees to propose that the requirements of this standard be harmonized with IEC 60950-1 as far as possible. |  |  |
|  | However the test voltages and the minimum values of CREEPAGE DISTANCES and AIR CLEARANCES specified in IEC 60950-1 are derived from IEC 60664-1 and are based on assumptions about possible overvoltages in mains and other circuits, particularly the frequency of occurrence of various levels of overvoltage. According to the understanding of the working group experts who revised the corresponding requirements of this standard, compliance with the requirements of IEC 60664-1 or IEC 60950-1 leaves a RISK that transient insulation breakdown could occur with a frequency up to about once per year. |  |  |
|  | The probability of occurrence of an OPERATOR coming in contact with a relevant part and with earth at the moment when breakdown occurs is low, so the RESIDUAL RISK is acceptable for ME EQUIPMENT, just as it is for IT equipment. However the probability of occurrence of a PATIENT being in contact with an APPLIED PART and with earth is significantly higher. The working group therefore decided that a larger margin of safety should be applied where PATIENT safety is concerned. However there was no reliable basis for deciding what additional margin might be applied to the values from IEC 60664-1, so the same values that were specified in the second edition of this standard have been retained for MEANS OF PATIENT PROTECTION. |  |  |
|  | For MEANS OF OPERATOR PROTECTION this revision of the standard allows the MANUFACTURER three options (see Figure A.12). One option is to apply the requirements of IEC 60950-1 and to identify the appropriate installation category and pollution degree. Alternatively, the MANUFACTURER can apply the values in the tables, which have been derived from IEC 60950-1 on the basis of reasonable assumptions about the installation category and pollution degree. The third option is to treat the MEANS OF OPERATOR PROTECTION as if it were a MEANS OF PATIENT PROTECTION. |  |  |
|  | Y capacitors are used to reduce radio frequency interference by providing a low impedance path to earth for high frequency a.c. They are also used for bridging DOUBLE or REINFORCED INSULATION as part of the interference suppression regime. There are four types: Y1, Y2, Y3 and Y4. Y1 capacitors are designed for use with three phase mains and have a WORKING VOLTAGE of up to 500 V a.c. and a withstand voltage of 4 000 V a.c. Y2 capacitors are designed for use with single phase mains and have a WORKING VOLTAGE up to 300 V a.c. and a withstand voltage of 1 500 V a.c. Y3 capacitors are similar to Y2 capacitors but have a WORKING VOLTAGE up to 250 V a.c. Y4 capacitors are designed for use with low voltage mainsand have a WORKING VOLTAGE up to 150 V a.c. and a withstand voltage of 1 000 V a.c. These capacitors are safety critical since they provide a leakage path to earth or across a barrier. So they must be certified and monitored by a recognised test house to IEC 60384-14, which serves to control their manufacture. |  |  |
|  | Figure A.12 – Identification of MEANS OF PATIENT PROTECTION |  |  |
|  | and MEANS OF OPERATOR PROTECTION |  |  |
|  | Subclause 8.5.1.2 – MEANS OF PATIENT PROTECTION (MOPP) |  |  |
|  | When fitting Y capacitors across barriers, the dielectric strength requirement must be considered. For example, for voltages in the range of 212 V peak to 354 V peak, two MEANS OF PATIENT PROTECTION are required to be tested at 4 000 V a.c. This would then require the use of Y1 capacitors. Two Y2 capacitors in series would not withstand this voltage as they are rated at 1 500 V a.c. each. For voltages below 212 V peak, two Y2 capacitors would suffice as the dielectric strength requirement is 3 000 V a.c. |  |  |
|  | Subclause 8.5.2.1 – F-TYPE APPLIED PARTS |  |  |
|  | The essential feature of an F-TYPE APPLIED PART is its separation from other parts. This subclause specifies and quantifies the necessary degree of separation. |  |  |
|  | Multiple functions can be considered as multiple APPLIED PARTS (which have to be separated from each other by one MEANS OF PATIENT PROTECTION) or as one APPLIED PART. This is decided by the MANUFACTURER after assessing the RISK that earthing of one or more of the PATIENT CONNECTION(S) of one function could result in excessive LEAKAGE CURRENT through the PATIENT CONNECTION(S) of another function, in the condition in which an unintended voltage originating from an external source becomes connected to the PATIENT. |  |  |
|  | The 500 V r.m.s. limit for protective devices was already specified in the first edition of this standard. The original rationale is not known, but this voltage corresponds to the highest RATED voltage specified in 4.10. |  |  |
|  | Subclause 8.5.2.2 – TYPE B APPLIED PARTS |  |  |
|  | This requirement addresses the possibility that an unintended voltage originating from an external source becomes connected to a part of the ME EQUIPMENT. In the absence of appropriate separation between such a part and PATIENT CONNECTIONS, an excessive PATIENT LEAKAGE CURRENT could result. |  |  |
|  | According to Clause 17 c) of the second edition of this standard, this requirement applied to all APPLIED PARTS, but in many cases it no longer applies: |  |  |
|  | For F-TYPE APPLIED PARTS, the isolation required by 8.5.2.1 also covers this situation (but TYPE BF APPLIED PARTS require an additional test, as explained in the rationale to 8.7.4.7 d)). |  |  |
|  | A HAZARDOUS SITUATION cannot develop if either the ME EQUIPMENT part concerned or the PATIENT CONNECTIONS of a TYPE B APPLIED PART are PROTECTIVELY EARTHED. (Failure of the PROTECTIVE EARTH CONNECTION together with the appearance of the unintended voltage would be a double fault condition.) |  |  |
|  | If the ME EQUIPMENT part concerned is physically contiguous with the APPLIED PART (for example a dental handpiece) the requirement does not apply if the RISK of contact with a source of voltage or LEAKAGE CURRENT above permitted limits is acceptably low. |  |  |
|  | Subclause 8.5.2.3 – PATIENT leads or PATIENT cables |  |  |
|  | There are two sets of circumstances to guard against: |  |  |
|  | firstly, for TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS, there should be no possibility of an accidental PATIENT-to-earth connection via any lead that can become detached from the ME EQUIPMENT; even for a TYPE B APPLIED PART an unwanted connection to earth can have an adverse effect on the operation of the ME EQUIPMENT; |  |  |
|  | secondly, for all types of APPLIED PART, there should be no possibility of connecting the PATIENT accidentally to parts of ME EQUIPMENT or other conductive parts in the vicinity from which a current in excess of the allowable LEAKAGE CURRENT could flow. |  |  |
|  | An extreme case of the latter HAZARD would be a direct connection to the SUPPLY MAINS, resulting from insertion of the connector into a mains outlet or into the socket end of a DETACHABLE POWER SUPPLY CORD. It is essential to prevent this from occurring. |  |  |
|  | With certain combinations of PATIENT and MAINS CONNECTORS it will be possible to plug the PATIENT connector accidentally into the mains socket. |  |  |
|  | This possibility cannot reasonably be removed by dimensional requirements as to do so would make single-pole connectors excessively large. Such an incident is rendered safe by the requirement for the PATIENT connector to be protected by insulation having a CREEPAGE DISTANCE of at least 1,0 mm and a dielectric strength of at least 1 500 V. The latter on its own would not suffice as 1 500 V protection could easily be achieved by thin plastic foil that would not stand up to daily wear or to being pushed, possibly repeatedly, into a mains socket. For this reason also it can be seen that the insulation should be durable and rigid. |  |  |
|  | The wording of this requirement was modified from that in the second edition of this standard to avoid use of the phrases “conductive connection”, which was eliminated as a defined term. This change was a direct result of National Committee comments during the preparation of this edition. |  |  |
|  | According to the rationale in the second edition of this standard, the test in which the test finger is applied with a force of 10 N was intended “to check the strength of the insulating material.” This has now been supplemented by an explicit cross reference to 8.8.4.1. |  |  |
|  | In response to an enquiry, one National Committee stated that this test is “a mechanical test of the protective cover over the pin;” suggesting that the test was intended to apply specifically to one particular kind of connector design, in which the contact is surrounded by a movable sheath designed to allow contact with the correct mating connector but not with other parts. |  |  |
|  | During the development of this edition of this standard, the question arose whether this test should be restricted to single-pole connectors, as in the second edition of this standard, or should apply to multi-pole connectors as well. Some multi-pole connectors are of similar shape to single-pole connectors and could similarly be inserted into a MAINS CONNECTOR, so the same considerations of adequacy of insulation apply equally. On the other hand, typical kinds of multi-pole connectors that are in common use cannot be inserted into a MAINS CONNECTOR, but would fail this test if they were subject to it, because the test finger can easily touch their contacts, even without the application of a 10 N force. |  |  |
|  | A further enquiry to the National Committees yielded a range of responses, with reasonable consensus on some questions but no consensus as to whether this test should apply to all connectors or should be restricted to single-pole connectors. |  |  |
|  | This test should certainly apply to a multi-pole connector that is of such shape and size that it could be inserted into a mains socket. In this case, the RISK is the same as with a single-pole connector. |  |  |
|  | Another reason for applying this test to some multi-pole connectors is that the test with the flat plate does not exhaustively assess the possibility of contact with conductive parts in the vicinity from which a current in excess of the allowable LEAKAGE CURRENT could flow. Almost any kind of connector, if detached from the ME EQUIPMENT or dropped, could possibly make contact with something besides the intended mating connector, but the RISK depends on the shape of the connector and the circumstances. In most cases the RISK is low. For example a typical “D” connector is likely to make contact with an earthed object only momentarily, whereas a straight pin could make contact for a prolonged period. However even prolonged contact with a metal object can result in a HAZARDOUS SITUATION only if it occurs in combination with a fault or abnormal situation that allows an excessive current to flow through the PATIENT. The RISK is in all cases much less than the RISK if the connector can make contact with a mains socket. The requirements of this standard should be formulated in relation to the RISK. The standard should minimise RISK to the PATIENT, while allowing MANUFACTURERS a reasonable range of choice of connectors. |  |  |
|  | “Any connector” should be understood to include multiple contact connectors, several connectors and connectors in series. |  |  |
|  | The dimension of 100 mm diameter is not in the least important and merely serves to indicate the scale of the flat surface. Any sheet of conductive material larger than this would be suitable. |  |  |
|  | Subclause 8.5.3 – MAXIMUM MAINS VOLTAGE |  |  |
|  | Several requirements and tests of this standard relate to the possibility that an unintended voltage originating from an external source becomes connected to the PATIENT or to certain parts of the ME EQUIPMENT. The actual magnitude of such a voltage is unknown; but according to the second edition of this standard it was taken to be the highest RATED MAINS VOLTAGE, or for polyphase equipment the phase to neutral supply voltage. These values reflected a reasonable worst-case assumption that the actual unintended external voltage is unlikely to exceed the voltage of the SUPPLY MAINS in the location where the ME EQUIPMENT is used, and that ME EQUIPMENT is unlikely to be used in a location where the SUPPLY MAINS has a voltage higher than its highest RATED MAINS VOLTAGE. For INTERNALLY POWERED ME EQUIPMENT the value specified was (and remains) 250 V, because this is the highest commonly encountered phase-to-neutral voltage in locations where ME EQUIPMENT is used. |  |  |
|  | In early drafts of this edition, the corresponding wording only referred to a.c. SUPPLY MAINS. This mistake was pointed out during the comment period. Discussion of this comment confirmed that the requirements should not depend on whether the SUPPLY MAINS is a.c. or d.c., but revealed a further anomaly. If ME EQUIPMENT is specified for connection to an extralow voltage (ELV) SUPPLY MAINS (for example 12 V in an ambulance) but not to any higher voltage SUPPLY MAINS, the external voltage assumed for test purposes would be only the ELV. Such ME EQUIPMENT could however be used in locations where a higher voltage SUPPLY MAINS is also installed. The wording has therefore been revised to remove this anomaly. |  |  |
|  | If ME EQUIPMENT has a highest RATED supply voltage less than 100 V, it will necessarily be used in a special location where that supply is available, and we do not know what other supplies could also be present. Therefore the external voltage assumed for relevant tests is 250 V, as for INTERNALLY POWERED ME EQUIPMENT. |  |  |
|  | However ME EQUIPMENT having a highest RATED MAINS VOLTAGE of around 115 V is unlikely to be used in locations having higher voltage SUPPLY MAINS, so the external voltage assumed for relevant tests is equal to the highest RATED MAINS VOLTAGE, as in the second edition of this standard. |  |  |
|  | Subclause 8.5.4 – WORKING VOLTAGE |  |  |
|  | The dielectric strength test voltages specified in Table 6 are appropriate for insulation that is normally subjected to a continuous WORKING VOLTAGE and to transient overvoltages. |  |  |
|  | The WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is the voltage to which the DOUBLE INSULATION as a whole is subjected, because either MEANS OF PROTECTION can be subjected to this voltage if the other MEANS OF PROTECTION fails. |  |  |
|  | For insulation between two isolated parts or between an isolated part and an earthed part, the WORKING VOLTAGE could in some cases be equal to the arithmetic sum of the highest voltages between any two points within both parts. |  |  |
|  | For DEFIBRILLATION-PROOF APPLIED PARTS, a test voltage deduced on the basis of a WORKING VOLTAGE equal to the defibrillation peak voltage would be far too high for insulation that in NORMAL USE is exposed only occasionally to voltage impulses, normally shorter than 1 s and without additional overvoltage. |  |  |
|  | Subclause 8.5.5 – DEFIBRILLATION-PROOF APPLIED PARTS |  |  |
|  | The special test described in 8.5.5 is considered to ensure sufficient protection against exposure to defibrillation pulses, no separate dielectric strength test being necessary. |  |  |
|  | Subclause 8.5.5.1 – Defibrillation protection |  |  |
|  | One or the other of the defibrillation paddles could, by virtue of its clinical application, be connected to earth or at least referenced to earth. |  |  |
|  | When a defibrillator is used on the PATIENT, a HIGH VOLTAGE can thus be impressed either between one part of the ME EQUIPMENT and another, or between such parts collectively and earth. ACCESSIBLE PARTS should be adequately isolated from PATIENT CONNECTIONS or protected in some other way. The insulation of the PATIENT CONNECTIONS cannot be protected by voltage limiting devices relying on earthed connections. |  |  |
|  | The DEFIBRILLATION-PROOF APPLIED PART marking indicates that an APPLIED PART can safely remain attached to a PATIENT who is being defibrillated without any adverse effect on subsequent use of the ME EQUIPMENT. |  |  |
|  | The tests ensure: |  |  |
|  | that any ACCESSIBLE PARTS of ME EQUIPMENT, PATIENT cables, cable connectors, etc. that are not PROTECTIVELY EARTHED will not deliver a hazardous level of charge or energy due to flashover of defibrillation voltage; and |  |  |
|  | that the ME EQUIPMENT will continue to function (at least with regard to BASIC SAFETY and ESSENTIAL PERFORMANCE) after exposure to defibrillation voltage. |  |  |
|  | The requirement and the test PROCEDURE refer to “any necessary time” stated in the ACCOMPANYING DOCUMENTS. There is no requirement for the ACCOMPANYING DOCUMENTS to include a statement of a recovery time, but if there is no statement the ME EQUIPMENT has to recover and deliver its BASIC SAFETY and ESSENTIAL PERFORMANCE immediately. |  |  |
|  | The tests are conducted with the ME EQUIPMENT connected to the SUPPLY MAINS and in operation according to the instructions for use because the tests deal not only with the effect of the defibrillation energy on BASIC SAFETY but also on the ability of the ME EQUIPMENT to deliver its ESSENTIAL PERFORMANCE after the stated recovery time. |  |  |
|  | NORMAL USE includes the situation that a PATIENT is defibrillated while connected to the ME EQUIPMENT and, at the same time, the OPERATOR or another person is in contact with the ENCLOSURE. The possibility of this occurring at the same time as the SINGLE FAULT CONDITION of a defective PROTECTIVE EARTH CONNECTION is very unlikely and is therefore disregarded. However, interruption of functional earth connections is more probable, and is therefore required for these tests. |  |  |
|  | The SEVERITY of electric shock that a person receives when touching ACCESSIBLE PARTS during the discharge of a defibrillator is limited to a value (corresponding to a charge of 100 μC) which can be felt and which could be unpleasant, but which is not dangerous. |  |  |
|  | SIGNAL INPUT/OUTPUT PARTS are included, as signal lines to remote ME EQUIPMENT could otherwise carry energies that might be hazardous. |  |  |
|  | The test circuits of Figure 9 and Figure 10 of this standard are designed to simplify the test by integrating the voltage appearing across the test resistance (R1). |  |  |
|  | The value of the inductance L in the test circuits of Figure 9 and Figure 10 is chosen to provide a shorter than normal rise time in order to test adequately the incorporated protective means. |  |  |
|  | If ME EQUIPMENT would be designed according to 8.5.2.1 and 8.5.5.1, it might have two different functions on one common APPLIED PART circuit. Consider the example in Figure A.21. In this example, the ECG and an invasive blood pressure catheter (IBP) share one common APPLIED PART circuit. In real use in the hospital, sometimes only one function (ECG) is used while the other function (IBP) is not connected. If the PATIENT needs to be defibrillated, there is a potential that a second OPERATOR would get an electric shock at unused IBP outlets during selecting of proper adjustments at the ME EQUIPMENT (e.g. at a multi-parameter patient monitor). It should be pointed out that in principle, the 5 KV could occur at every disconnected connector, which does not have adequate recessed pins. However, in practice, the probability of occurrence of HARM is much higher at the unused APPLIED PART outlets on the ME EQUIPMENT compared to any connector of adapter cables. Adapter cables will normally not be touched by the OPERATOR during defibrillation, because before defibrillation the command “stand clear” will be given. Even in the case that a disconnected adapter cable would be touched by an OPERATOR during defibrillation, it will most probably be touched at the isolated plastic parts, but not at its internal pins. |  |  |
|  | Figure A.21 – Example of ME EQUIPMENT having two different functions on one common |  |  |
|  | APPLIED PART circuit |  |  |
|  | Rationale for impulse test voltage |  |  |
|  | When a defibrillation voltage is applied to the thorax of a PATIENT, via externally applied paddles (or defibrillation electrodes), the body tissue of the PATIENT in the vicinity of the paddles and between the paddles becomes a voltage dividing system. |  |  |
|  | The voltage distribution can be gauged roughly using three-dimensional field theory but is modified by local tissue conductivity that is far from uniform. |  |  |
|  | If the electrode of another item of ME EQUIPMENT is applied to the PATIENT, roughly within the compass of the defibrillator paddles, the voltage to which such an electrode is subjected depends on its position but will generally be less than the on-load defibrillation voltage. |  |  |
|  | Unfortunately it is not possible to say how much less as the electrode in question can be placed anywhere in this area, including immediately adjacent to one of the defibrillator paddles. In the absence of a relevant particular standard, it is required that such an electrode and the ME EQUIPMENT to which it is connected is able to withstand the full defibrillation voltage. This is the no-load voltage as one of the defibrillator paddles might not be making good contact with the PATIENT. |  |  |
|  | This standard therefore specifies 5 kV d.c. as the appropriate test voltage in the absence of a relevant particular standard. |  |  |
|  | Applying Subclause 4.5, a MANUFACTURER is allowed to use alternate means to address a RISK covered by this standard if the RESIDUAL RISK after applying the alternate means is equal or less than the RESIDUAL RISK after applying the requirements of this standard. It is possible for a MANUFACTURER to determine that a lower test voltage is appropriate depending on the INTENDED USE of the ME EQUIPMENT and the location of the APPLIED PARTS on the PAIENT if it can be demonstrated that the test voltage selected is the maximum voltage that can appear on the APPLIED PART with 5 kV applied to the chest. Such parts can be classified and marked as a DEFIBRILLATION-PROOF APPLIED PARTS. |  |  |
|  | Subclause 8.6 – Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  |  |
|  | Typically, metal ACCESSIBLE PARTS of CLASS I ME EQUIPMENT are PROTECTIVELY EARTHED. However, they could be separated by other MEANS OF PROTECTION, in accordance with 8.5. Also some metal ACCESSIBLE PARTS could be earthed incidentally, neither by a PROTECTIVE EARTH CONNECTION nor for functional purposes. For example, such a part could be in contact with another part that is PROTECTIVELY EARTHED but does not itself need to be PROTECTIVELY EARTHED. |  |  |
|  | Subclause 8.6.1 – Applicability of requirements |  |  |
|  | PROTECTIVE EARTH CONNECTIONS that are only relevant to the safety of OPERATORS are allowed to comply either with the requirements of this standard or with those of IEC 60950-1, but the latter alternative is not allowed for PROTECTIVE EARTH CONNECTIONS that are relevant to the safety of both OPERATORS and PATIENTS. |  |  |
|  | Subclause 8.6.2 – PROTECTIVE EARTH TERMINAL |  |  |
|  | These requirements are intended to ensure a reliable connection between the ME EQUIPMENT and the protective earthing system of the electrical installation. |  |  |
|  | Subclause 8.6.3 – Protective earthing of moving parts |  |  |
|  | Connections to moving parts, whether made by sliding contacts, by flexible wires or by any other means, could be more susceptible than ordinary FIXED connections to deterioration during the EXPECTED SERVICE LIFE of the ME EQUIPMENT. Therefore, they are not acceptable as PROTECTIVE EARTH CONNECTIONS unless their reliability is demonstrated. |  |  |
|  | Subclause 8.6.4 a) |  |  |
|  | PROTECTIVE EARTH CONNECTIONS can only perform their protective function if they are able to carry the fault current resulting from a failure in BASIC INSULATION. |  |  |
|  | Such a current is assumed to have sufficient amplitude to cause operation of protective devices in the electrical installation (fuses, circuit-breakers, earth leakage circuit-breakers and the like) in a reasonably short time. |  |  |
|  | It is therefore necessary to check both the impedance and the current-carrying capability of PROTECTIVE EARTH CONNECTIONS. |  |  |
|  | The minimum time required for the test current is intended to reveal any overheating of parts of the connection due to thin wiring or a bad contact. Such a “weak spot” might not be discovered by resistance measurement alone. |  |  |
|  | PROTECTIVE EARTH CONNECTIONS can have zones of higher impedance, for example due to oxidation of materials. Use of a current source with an unlimited voltage could prevent detection of such zones because of their ability to flash through. The impedance is therefore determined first, using a limited voltage. |  |  |
|  | If this voltage is sufficient to drive the specified test current through the total impedance, then this one test also serves to demonstrate the current-carrying capability of the connection. Otherwise an additional test is necessary, either using a higher voltage or by assessing the cross-sectional area of the connection by Inspection. |  |  |
|  | Where a long (> 3 m) DETACHABLE POWER SUPPLY CORD is supplied, specified or used, the 200 mΩ total protective earth pathway requirement still applies. Therefore, it might be necessary to use a DETACHABLE POWER SUPPLY CORD with conductors of a greater cross sectional area than the minimum required by 8.11.3.3. |  |  |
|  | Subclause 8.6.4 b) |  |  |
|  | The fault current could be limited to a relatively low value because of inherent impedance or the characteristic of the power source, for example where the power system is not connected to earth or connected to it via a high impedance (see Figure A.13). |  |  |
|  | In such cases, the cross-section of the PROTECTIVE EARTH CONNECTION can be determined primarily by mechanical considerations. |  |  |
|  | Figure A.13 – Allowable protective earth impedance where the fault current is limited |  |  |
|  | Subclause 8.6.7 – POTENTIAL EQUALIZATION CONDUCTOR |  |  |
|  | Medically used rooms in most countries have no facilities for the use of detachable POTENTIAL EQUALIZATION CONDUCTORS. This standard therefore does not require any means to be provided for the connection of a POTENTIAL EQUALIZATION CONDUCTOR to the ME EQUIPMENT. If however the ME EQUIPMENT does have such means, for use in locations where POTENTIAL EQUALIZATION CONDUCTORS are used, the appropriate requirements have to be satisfied. |  |  |
|  | Subclause 8.6.9 – CLASS II ME EQUIPMENT |  |  |
|  | This requirement allows a CLASS II ME EQUIPMENT to have a connection to protective earth for functional reasons only. Green/yellow is required to avoid confusion in installation. The allowance does not degrade the degree of protection against electric shock. |  |  |
|  | The current flowing through the FUNCTIONAL EARTH CONDUCTOR has to be limited in the same way as current in the PROTECTIVE EARTH CONDUCTOR. To prevent the FUNCTIONAL EARTH CONDUCTOR from becoming a PROTECTIVE EARTH CONDUCTOR, the insulation between internal screens including internal wiring connected to them and ACCESSIBLE PARTS needs to provide two MEANS OF PROTECTION. |  |  |
|  | Subclause 8.7.2 – SINGLE FAULT CONDITIONS |  |  |
|  | Short circuiting of one part of DOUBLE INSULATION would be likely to increase LEAKAGE CURRENT by a factor of the order of 2. In some cases the test could be difficult to carry out and, as the allowable values for SINGLE FAULT CONDITION are five times those for NORMAL CONDITION, the test would not provide useful information. |  |  |
|  | Subclause 8.7.3 – Allowable values, Table 3 and Table 4 |  |  |
|  | The value of electric current flowing in the human or animal body that can cause a certain degree of stimulation varies from individual to individual, according to the way in which the connection to the body is made and according to the frequency of the current applied and its duration. |  |  |
|  | Currents of low frequency flowing directly into or through the heart considerably increase the danger of ventricular fibrillation. For currents of medium or high frequency, the RISK of electric shock is less or negligible, but the RISK of burning remains. |  |  |
|  | The sensitivity of the human or animal body to electric currents, depending upon the degree and nature of contact with the ME EQUIPMENT, leads to a system of classification reflecting the degree and quality of protection provided by the APPLIED PARTS (classified as TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS and TYPE CF APPLIED PARTS). TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS are generally suitable for applications involving external or internal contact with the PATIENT, excluding the heart. TYPE CF APPLIED PARTS are suitable for DIRECT CARDIAC APPLICATIONS with regard to LEAKAGE CURRENT. |  |  |
|  | In conjunction with this classification, the requirements for allowable LEAKAGE CURRENT have been formulated. The absence of sufficient scientific data concerning the sensitivity of the human heart for currents causing ventricular fibrillation still presents a problem. |  |  |
|  | Nevertheless, the publication of the first edition of this standard in 1977 provided engineers with data enabling them to design ME EQUIPMENT; and these requirements have proved over the years since then to ensure a very low level of RISK without being too onerous for designers. |  |  |
|  | The requirements for LEAKAGE CURRENT were formulated taking into account: |  |  |
|  | that the possibility of ventricular fibrillation is influenced by factors other than only electrical parameters; |  |  |
|  | that the values for allowable LEAKAGE CURRENTS in SINGLE FAULT CONDITION should be as high as is considered safe, taking into account statistical considerations, in order not to present designers with unnecessary difficulties; and |  |  |
|  | that values for NORMAL CONDITION are necessary to create a safe condition in all situations by providing a sufficiently high safety factor with respect to SINGLE FAULT CONDITIONS. |  |  |
|  | The measurement of LEAKAGE CURRENTS has been described in a way that enables the use of simple instruments, avoiding different interpretations of a given case and indicating possibilities for periodic checking by the RESPONSIBLE ORGANIZATION. |  |  |
|  | Allowable values of LEAKAGE and PATIENT AUXILIARY CURRENTS for a.c. and d.c. composite waveforms with frequencies up to and including 1 kHz take account of the following considerations. |  |  |
|  | In general the RISK of ventricular fibrillation or pump failure increases with the value or duration, up to a few seconds, of the current passing through the heart. Some areas of the heart are more sensitive than others. That is, a current that causes ventricular fibrillation when applied to one part of the heart could have no effect when applied to another part of the heart. |  |  |
|  | The RISK is highest and approximately equal for frequencies in the 10 Hz to 200 Hz range. It is lower, by a factor of nearly 5, at d.c. and by approximately 1,5 at 1 kHz. Beyond 1 kHz, the RISK decreases rapidly [45]. However lower limits are needed for d.c. to prevent tissue necrosis with long-term application. |  |  |
|  | The values in Table 3 and Table 4 apply to currents measured with the measuring device shown in Figure 12 a), which automatically allows for the reduced sensitivity at higher frequencies. SUPPLY MAINS frequencies of 50 Hz and 60 Hz are in the range of highest RISK. |  |  |
|  | Although as a general rule requirements in a general standard are less restrictive than the requirements in particular standards, some of the allowable values in Table 3 and Table 4 have been set at such a value that: |  |  |
|  | the majority of ME EQUIPMENT types can comply, and |  |  |
|  | they can be applied to most ME EQUIPMENT types (existing or future) for which no particular standards exist. |  |  |
|  | EARTH LEAKAGE CURRENT |  |  |
|  | The EARTH LEAKAGE CURRENT flowing through the PROTECTIVE EARTH CONDUCTOR is not a HAZARD per se. The PATIENT and OPERATOR are protected by specifying appropriately low values for PATIENT LEAKAGE CURRENT and TOUCH CURRENT in NORMAL CONDITION and in relevant SINGLE FAULT CONDITIONS including interruption of the PROTECTIVE EARTH CONDUCTOR. However, an excessive EARTH LEAKAGE CURRENT could pose a possible problem for the installation’s earthing system and any circuit breakers operated by current imbalance detectors. |  |  |
|  | See also IEC 60364-7-710 [10]. |  |  |
|  | TOUCH CURRENT |  |  |
|  | The limits are based on the following considerations. |  |  |
|  | The TOUCH CURRENT of ME EQUIPMENT is subject to the same values regardless of the type(s) of APPLIED PARTS, if any, because even ME EQUIPMENT that does not itself have a TYPE CF APPLIED PART could be used in situations where intracardiac PROCEDURES are performed. |  |  |
|  | Although TOUCH CURRENT flows from parts other than PATIENT CONNECTIONS, it can reach the PATIENT by chance contact through various paths, including a path via the OPERATOR. |  |  |
|  | The current density created at the heart by current entering the chest is 50 μA/mm2 per ampere [46]. The current density at the heart for 500 μA (maximum allowable value in SINGLE FAULT CONDITION) entering the chest is 0,025 μA/mm2, well below the level of concern. |  |  |
|  | The probability of the TOUCH CURRENT flowing through the heart and causing ventricular fibrillation or pump failure. |  |  |
|  | TOUCH CURRENT could conceivably reach an intracardiac site if careless PROCEDURES are used in handling intracardiac conductors or fluid filled catheters. Such devices should always be handled with great care and always with dry rubber gloves. The following RISK ANALYSIS is based on pessimistic assumptions about the degree of care exercised. |  |  |
|  | The probability of a direct contact between an intracardiac device and an ME EQUIPMENT ENCLOSURE is considered to be very low, perhaps 1 in 100 medical procedures. The probability of an indirect contact via the medical staff is considered to be somewhat higher, say 1 in 10 medical procedures. The maximum allowable LEAKAGE CURRENT in NORMAL CONDITION is 100 μA, which itself has a probability of inducing ventricular fibrillation of 0,05. If the probability of indirect contact is 0,1 then the overall probability is 0,005. Although this probability would appear undesirably high, it should be recalled that with correct handling of the intracardiac device this probability can be reduced to that for mechanical stimulation alone, 0,001. |  |  |
|  | The probability of the TOUCH CURRENT rising to the maximum allowable level of 500 μA (SINGLE FAULT CONDITION) is considered to be 0,1 in departments with poor maintenance PROCEDURES. The probability of this current causing ventricular fibrillation is taken as 1. |  |  |
|  | The probability of accidental contact directly with the enclosure is, as above, considered as 0,01, giving an overall probability of 0,001, equal to the mechanical stimulation alone probability. |  |  |
|  | The probability of TOUCH CURRENT at the maximum allowable level of 500 μA (SINGLE FAULT CONDITION) being conducted to an intracardiac device via the medical staff is 0,01 (0,1 for the SINGLE FAULT CONDITION, 0,1 for accidental contact). Since the probability of this current causing ventricular fibrillation is 1, the overall probability is also 0,01. Again this probability is high; however it can be brought down to the mechanical stimulation alone probability of 0,001 by adequate medical procedures. |  |  |
|  | The probability of the TOUCH CURRENT being perceptible to the PATIENT. |  |  |
|  | The probability of 500 μA being perceptible is 0,01 for men and 0,014 for women when using grip electrodes with intact skin [45] [48]. There is a higher perceptibility for current passing through mucous membranes or skin punctures [48]. Since distribution is normal, there will be a probability that some PATIENTS will perceive very small currents. One person is reported to have sensed 4 μA passing through a mucous membrane [48]. |  |  |
|  | PATIENT LEAKAGE CURRENT |  |  |
|  | The allowable value of PATIENT LEAKAGE CURRENT for ME EQUIPMENT with TYPE CF APPLIED PARTS in NORMAL CONDITION is 10 μA, which has a probability of 0,002 for causing ventricular fibrillation or pump failure when applied through small areas to an intracardiac site. |  |  |
|  | Even with zero current, it has been observed that mechanical irritation can produce ventricular fibrillation [50]. A limit of 10 μA is readily achievable and does not significantly increase the RISK of ventricular fibrillation during intracardiac procedures. |  |  |
|  | The 50 μA maximum allowed in SINGLE FAULT CONDITION for ME EQUIPMENT with TYPE CF APPLIED PARTS is based on a value of current that has been found, under clinical conditions, to have a very low probability of causing ventricular fibrillation or interference with the pumping action of the heart. |  |  |
|  | For catheters 1,25 mm - 2 mm diameter likely to contact the myocardium, the probability of 50 μA causing ventricular fibrillation is near 0,01 (see Figure A.14 and its explanation). Small cross-section area (0,22 mm2 and 0,93 mm2) catheters used in angiography have higher probabilities of causing ventricular fibrillation or pump failure if placed directly on sensitive areas of the heart. |  |  |
|  | The overall probability of ventricular fibrillation being caused by PATIENT LEAKAGE CURRENT in SINGLE FAULT CONDITION is 0,001 (0,1 for probability of SINGLE FAULT CONDITION, 0,01 probability of 50 μA causing ventricular fibrillation) equal to the probability for mechanical stimulation alone. |  |  |
|  | The 50 μA current allowed in SINGLE FAULT CONDITION is not likely to result in a current density sufficient to stimulate neuromuscular tissues nor, if d.c., cause necrosis. |  |  |
|  | For ME EQUIPMENT with TYPE B APPLIED PARTS and TYPE BF APPLIED PARTS where the maximum allowable PATIENT LEAKAGE CURRENT under SINGLE FAULT CONDITION is 500 μA, the same rationale applies as that for TOUCH CURRENT since this current will not flow directly to the heart. |  |  |
|  | As the existence of an earth connection to a PATIENT is a NORMAL CONDITION, not only PATIENT AUXILIARY CURRENT but also PATIENT LEAKAGE CURRENT can flow for a prolonged period. A very low value of direct current is therefore necessary to avoid tissue necrosis, regardless of the classification of the APPLIED PART. |  |  |
|  | The appearance of MAINS VOLTAGE, from a low-impedance source, on the PATIENT CONNECTIONS of an F-TYPE APPLIED PART would have to be caused by a double failure of protective means in other ME EQUIPMENT, simultaneously connected to the PATIENT and complying with this standard or another IEC standard, or by a single failure of protective means in equipment not complying with a standard. As such this condition is extremely unlikely in good medical practice. |  |  |
|  | However the appearance of a lesser voltage, or of a LEAKAGE CURRENT from a source having an open-circuit voltage of the order of MAINS VOLTAGE, is possible. |  |  |
|  | Since the main safety feature of ME EQUIPMENT with an F-TYPE APPLIED PART is that the PATIENT is not earthed by the connection to the ME EQUIPMENT, the electrical separation of an F-TYPE APPLIED PART from earth is to have a minimum quality. This is assured by the requirement that, even if a hypothetical voltage of supply frequency and equal to the highest supply voltage to earth present in the location where the ME EQUIPMENT is used would appear on the PATIENT CONNECTIONS, the limit for the PATIENT LEAKAGE CURRENT would not be exceeded. |  |  |
|  | For TYPE CF APPLIED PARTS, the PATIENT LEAKAGE CURRENT will be limited to 50 μA, no worse than the previously discussed SINGLE FAULT CONDITION. |  |  |
|  | For TYPE BF APPLIED PARTS the maximum PATIENT LEAKAGE CURRENT under these conditions is 5 mA. Even this value entering the chest would produce only a current density at the heart of 0,25 μA/mm2. This current would be very perceptible to the PATIENT, however the probability of its occurrence is very low. The RISK of harmful physiological effects is small and the MAXIMUM MAINS VOLTAGE used for this test represents a worst case, more severe than is likely to arise in practice. |  |  |
|  | Total PATIENT LEAKAGE CURRENT |  |  |
|  | The values of PATIENT LEAKAGE CURRENT in this standard are for a single function of a TYPE B APPLIED PART or TYPE BF APPLIED PART or a single PATIENT CONNECTION of a TYPE CF APPLIED PART. With multiple functions or multiple APPLIED PARTS the total PATIENT LEAKAGE CURRENT could be much higher. This total PATIENT LEAKAGE CURRENT is the vector sum of the individual PATIENT LEAKAGE CURRENTS. Therefore, it is necessary to specify limits for total PATIENT LEAKAGE CURRENT. These requirements are derived from IEC 60601-2-49:2001 [16]. |  |  |
|  | This standard does not fix the number of APPLIED PARTS connected to a single PATIENT. It has been estimated that the number of APPLIED PARTS connected to a single PATIENT ranges from one to five. |  |  |
|  | Total PATIENT LEAKAGE CURRENT for TYPE CF APPLIED PARTS |  |  |
|  | For TYPE CF APPLIED PARTS the PATIENT LEAKAGE CURRENT for the NORMAL CONDITION is 10 μA. The following is to be considered for multiple PATIENT functions: |  |  |
|  | The current entering the heart is distributed over all of the PATIENT CONNECTIONS and is not applied to the same small sensitive area of the cardiac tissue. |  |  |
|  | The number of PATIENT CONNECTIONS connected directly to cardiac tissue is not likely to exceed three. Accordingly, the LEAKAGE CURRENT entering a single small area of the heart is less than 50 μA and is in the vicinity of 15 μA to 20 μA for an algebraic summation of the currents. The current would be less for a vector summation. The probability of ventricular fibrillation, according to the rationale for PATIENT LEAKAGE CURRENT, is in the range of 0,003 even if all the PATIENT CONNECTIONS are very close together. This is not much different from the probability of 0,002 that is accepted for a single APPLIED PART connected directly to the heart. |  |  |
|  | The LEAKAGE CURRENT from APPLIED PARTS on the surface of the body flows in a distributed manner through the body. According to the rationale for PATIENT LEAKAGE CURRENT, 5 mA entering the chest produces a current density at the heart of 0,025 μA/mm2. |  |  |
|  | Therefore, 50 μA for NORMAL CONDITION for total PATIENT LEAKAGE CURRENT is considered acceptable. |  |  |
|  | For SINGLE FAULT CONDITION the LEAKAGE CURRENT for TYPE CF APPLIED PARTS has been increased to 0,1 mA. The rationale for PATIENT LEAKAGE CURRENT gives a probability of 0,07 of ventricular fibrillation for current directly entering the heart. The probability of a SINGLE FAULT CONDITION was given as 0,1. This was over a decade ago. Because of improvements in design, more reliable components, better materials, and the use of RISK MANAGEMENT in accordance with ISO 14971 and the consequent use of associated tools, such as HAZARD based RISK ANALYSIS, the probability of a SINGLE FAULT CONDITION should be much less. It is now felt to be in the vicinity of at least 0,02. The probability of ventricular fibrillation is 0,07 × 0,02, or 0,0014, close to that accepted for a single TYPE CF APPLIED PART. |  |  |
|  | Total PATIENT LEAKAGE CURRENT for TYPE BF APPLIED PARTS |  |  |
|  | The total PATIENT LEAKAGE CURRENT has been increased to 500 μA for NORMAL CONDITION and to 1 000 μA for SINGLE FAULT CONDITION. As explained in k) above, the current density at the heart for current of 5 000 μA is quite small. There should be no concern for either the NORMAL CONDITION or the SINGLE FAULT CONDITION. |  |  |
|  | Total PATIENT LEAKAGE CURRENT caused by an external voltage on the PATIENT CONNECTION |  |  |
|  | For TYPE CF APPLIED PARTS, the limit has been increased to 100 μA. The rationale for PATIENT LEAKAGE CURRENT states that the probability of failure of protective earthing of CLASS I ME EQUIPMENT is 0,1 and that the probability of a fault in one MOP is less than 0,1. This was a decade ago. As explained earlier, these probabilities should be much lower today and are considered to be no worse than 0,02. The probability of MAINS VOLTAGE appearing on the PATIENT is 0,02 × 0,02, or 0,0004. This is below the probability of 0,001 accepted in the second edition of IEC 60601-1. |  |  |
|  | PATIENT AUXILIARY CURRENT |  |  |
|  | The allowable values for PATIENT AUXILIARY CURRENT are based on similar considerations to those for PATIENT LEAKAGE CURRENT. They apply regardless of whether the PATIENT AUXILIARY CURRENT is necessary for the functioning of the ME EQUIPMENT (e.g. impedance plethysmographs) or incidental to its functioning. Lower values are given for d.c. to prevent tissue necrosis with long-term application. |  |  |
|  | Figure A.14 – Probability of ventricular fibrillation |  |  |
|  | Explanation of Figure A.14 |  |  |
|  | Articles by Starmer [53] and Watson [54] provide data on ventricular fibrillation caused by 50 Hz and 60 Hz currents applied directly to the hearts of human populations with cardiac disease. Fibrillation probability was obtained as a function of the electrode diameter and the magnitude of the current. For electrodes of 1,25 mm and 2 mm diameter and currents up to 0,3 mA, the distribution appears normal. Accordingly, it has been extrapolated to encompass the values commonly used in assessing PATIENT RISK (values noted on Figure A.14). From this extrapolation, it is seen that: |  |  |
|  | any value of current, however small, has some probability of causing ventricular fibrillation, and |  |  |
|  | the commonly used values have low probabilities, ranging from approximately 0,002 to 0,01. |  |  |
|  | Since ventricular fibrillation is governed by many factors (PATIENT condition, probability of current entering a more sensitive area of the myocardium, probability of fibrillation as a function of current or current density, physiology, electric field, etc.), it is reasonable to use statistics in determining the possibility of RISK for the multiple conditions. |  |  |
|  | Heating effect of LEAKAGE CURRENTS |  |  |
|  | A current of 10 mA will produce no sensation of heating with a typical PATIENT CONNECTION with a contact area of the order of 1 cm2, but a current a few times higher than this would produce a burn. The RISK of a burn depends on the magnitude of the current but not on its frequency, so the current has to be measured with a non-frequency-weighted device, such as a device similar to that shown in Figure 12 a) but without C1 and R1. |  |  |
|  | Subclause 8.7.3 f) |  |  |
|  | LEAKAGE CURRENTS can flow through a FUNCTIONAL EARTH CONDUCTOR. This can lead to an unexpected RISK if CLASS II equipment is combined with CLASS I equipment or with an earthed trolley, e.g. using an MSO. Although proper application of the ‘rules’ for assembling an ME SYSTEM would eliminate this RISK, the causal RISK can be mitigated by limiting the allowed LEAKAGE CURRENT in a FUNCTIONAL EARTH CONDUCTOR. |  |  |
|  | Subclause 8.7.4.2 – Measuring supply circuits |  |  |
|  | For correct results of LEAKAGE CURRENT measurements, it is essential to have a common reference point within the measuring circuit. The point also has to be electrically referenced to all parts of the circuit. Also the measured LEAKAGE CURRENT could be different according to the particular supply configuration. For example, if ME EQUIPMENT that is specified for connection to a supply having one side at earth potential is connected instead to a supply having two symmetrical phases (such as a 230 V supply in the USA) the measured LEAKAGE CURRENT will be much lower than the worst case. If the installed SUPPLY MAINS of the room where the measurements are made does not represent the worst case, a specific supply circuit has to be established. This can be done by using an isolating transformer with the appropriate point in the SECONDARY CIRCUIT connected to the reference point. Accurate and reproducible results when making LEAKAGE CURRENT measurements can also be obtained without an isolating transformer. However this would depend on the quality of the SUPPLY MAINS used for the measurements. Factors that need to be considered would include transients, interference signals and voltage differences between neutral and earth in the measuring circuit. |  |  |
|  | The earth symbols in the figures represent this common reference point, which is not connected to the protective earth of the SUPPLY MAINS. Such a separate reference point can provide additional protection for the person carrying out the measurements. |  |  |
|  | A variable-voltage transformer is necessary to provide 110 % of the RATED supply voltage to the ME EQUIPMENT. Although it would be possible to test with the MAINS VOLTAGE normally present in the test room and to multiply the measured LEAKAGE CURRENT values by the appropriate factor, this would not always produce the same result as testing with 110 % of the RATED supply voltage, particularly with ME EQUIPMENT that includes a switched-mode power supply. |  |  |
|  | The switches S1 or S1 + S2 or S1 + S2 + S3 in Figure F.1 to Figure F.4 (inclusive) can be omitted and the interruptions of the relevant leads can be obtained by other means. |  |  |
|  | Instead of the single or polyphase isolating transformers with adjustable output voltage(s), as shown in Figure F.1 to Figure F.5 (inclusive), a combination of an isolating transformer with set output voltage and an auto-transformer with adjustable output voltage can be used. |  |  |
|  | Subclause 8.7.4.3 – Connection to the measuring supply circuit |  |  |
|  | Although it is not unlikely that ME EQUIPMENT is used while placed on or in an earthed metal environment, such a position would be rather difficult to describe in a way that test results would become reproducible. The advice in the note in 8.7.4.3 d) 1) is therefore to be considered as a convention. |  |  |
|  | The fact that PATIENT cables can have a significant capacitance to earth is usually important and of considerable influence on test results. A position providing reproducible results is therefore prescribed. |  |  |
|  | The isolation transformer in the measuring supply circuit provides additional protection for the person making the measurements and increases the accuracy of the LEAKAGE CURRENT measurements. However, it is not absolutely necessary to use an isolating transformer when making LEAKAGE CURRENT measurements. In some cases, such as high input power ME EQUIPMENT and ME SYSTEMS, use of an insolating transformer is not feasible. When making LEAKAGE CURRENT measurement without an isolating transformer, the MANUFACTURER needs to consider the following: |  |  |
|  | is it possible to extrapolate the LEAKAGE CURRENTS at 110 % of the RATED supply voltage; |  |  |
|  | the influence of currents that are driven by voltage differences between the protective earth and the mains supply neutral of ME EQUIPMENT or for ME SYSTEMS with multiple PROTECTIVE EARTH CONNECTIONS. |  |  |
|  | Measuring without an isolation transformer can produce LEAKAGE CURRENT readings that are greater than the LEAKAGE CURRENT measurement with an isolating transformer. |  |  |
|  | Subclause 8.7.4.5 – Measurement of EARTH LEAKAGE CURRENT and current in FUNCTIONAL EARTH CONNECTION |  |  |
|  | The measuring device represents a measuring method that takes into account the physiological effect of a current through the human body, including the heart, as well as the possibility of a low impedance contact between a PATIENT CONNECTION and the PATIENT. Although IEC 60990 [20] specifies some measuring devices for general use, none of these would be appropriate for measuring PATIENT LEAKAGE CURRENT. As the measuring device of the second edition is being retained for that purpose, it is most convenient to use the same device for all LEAKAGE CURRENT measurements, apart from the measurement of currents or current components with frequencies exceeding 1 kHz in relation to the 10 mA limit specified in 8.7.3 d). |  |  |
|  | Subclause 8.7.4.6 – Measurement of the TOUCH CURRENT |  |  |
|  | Where metal foil is to be applied to an ENCLOSURE made of insulating material, intimate contact can be achieved by pressing the foil against the insulating material with a pressure of approximately 5 kPa (0,5 N/cm2). |  |  |
|  | Subclause 8.7.4.7 – Measurement of PATIENT LEAKAGE CURRENT |  |  |
|  | Subclause 8.7.4.7 b) |  |  |
|  | This test confirms that the separation between the PATIENT CONNECTIONS and other parts is adequate to limit the PATIENT LEAKAGE CURRENT to the allowed value when an external voltage is present. |  |  |
|  | If the APPLIED PART can be disconnected from the ME EQUIPMENT, it is possible that the contacts of its connector could touch an earthed object, but that situation is covered by the tests of 8.5.2.3, not by 8.7.4.7 b), which applies to the ME EQUIPMENT and the APPLIED PART together. |  |  |
|  | The 20 cm × 10 cm metal foil represents the size of a human hand. For some ME EQUIPMENT, the area of contact is greater then the size of the hand. In this case, the size of the foil can be increased. |  |  |
|  | Subclause 8.7.4.7 c) |  |  |
|  | Some of the tests specified in the second edition of this standard related to the possible presence of MAINS VOLTAGE on a SIGNAL INPUT PART or a SIGNAL OUTPUT PART (as defined in that edition, now covered by the combined term SIGNAL INPUT/OUTPUT PART). There were various exclusions, but if none of the exclusions applied this condition was regarded as a SINGLE FAULT CONDITION. The assumption made in this third edition is that, if the ACCOMPANYING DOCUMENTS place no restrictions on what other equipment is allowed to be connected to the SIGNAL INPUT/OUTPUT PART, the presence of the MAXIMUM MAINS VOLTAGE should be regarded as a NORMAL CONDITION. |  |  |
|  | Instead of an isolating transformer T2 with an adjustable output voltage, a combination of an isolating transformer with a set output voltage and an auto-transformer with an adjustable output voltage can be used. |  |  |
|  | Subclause 8.7.4.7 d) |  |  |
|  | The test with an external voltage applied to unearthed metal ACCESSIBLE PARTS reflects the requirement in 8.5.2.2 for isolation between such parts and unearthed PATIENT CONNECTIONS of TYPE B APPLIED PARTS. |  |  |
|  | For TYPE BF APPLIED PARTS this test applies as well as the test of 8.7.4.7 b), even though both test the isolation between the PATIENT CONNECTIONS and other parts, because the PATIENT LEAKAGE CURRENT might not be the same in these two situations and different limit values apply. |  |  |
|  | Instead of an isolating transformer T2 with an adjustable output voltage, a combination of an isolating transformer with a set output voltage and an auto-transformer with an adjustable output voltage can be used. |  |  |
|  | Care should be taken that the capacitance of the measuring device and its connecting leads to earth and to the body of the ME EQUIPMENT is kept as low as possible. |  |  |
|  | As explained in the rationale to 8.7.3, the presence of the MAXIMUM MAINS VOLTAGE on a PATIENT represents a worst case, this is more severe than is likely to arise in practice, and the allowable PATIENT LEAKAGE CURRENT for a TYPE BF APPLIED PART in this situation is 5 mA. It was pointed out that the application of MAINS VOLTAGE to an unearthed ACCESSIBLE PART could therefore cause a PATIENT LEAKAGE CURRENT of up to 5 mA to flow from the PATIENT CONNECTIONS of a TYPE BF APPLIED PART; whereas in the same situation a TYPE B APPLIED PART (which in general offers a lower level of safety) was allowed only 500 μA. In order to resolve this anomaly, the test of 8.7.4.7 d), with 110 % of the MAXIMUM MAINS VOLTAGE on unearthed ACCESSIBLE PARTS, also applies to TYPE BF APPLIED PARTS, and in this condition the allowable PATIENT LEAKAGE CURRENT is the general 500 μA value for SINGLE FAULT CONDITION. |  |  |
|  | There is no need to perform the test of 8.7.4.7 d) on TYPE CF APPLIED PARTS because for these the same allowable value of 50 μA would apply as in the test of 8.7.4.7 b). |  |  |
|  | Subclause 8.7.4.7 h) |  |  |
|  | The requirement represents a compromise between requiring extensive testing, which with most ME EQUIPMENT would yield no useful information, and having no specific requirement to address this RISK. |  |  |
|  | Most TYPE B APPLIED PARTS are earthed, so the measurement according to 8.7.4.7 g) (all PATIENT CONNECTIONS of a single function connected directly together) will give the same result as the measurement according to 8.7.4.7 h) (all PATIENT CONNECTIONS of all APPLIED PARTS of the same type connected together). If this is within the PATIENT LEAKAGE CURRENT limit it will certainly be within the total PATIENT LEAKAGE CURRENT limit. However it is possible to have TYPE B APPLIED PARTS that are not directly earthed, and in that case the measured values can be different. |  |  |
|  | Subclause 8.7.4.9 – ME EQUIPMENT with multiple PATIENT CONNECTIONS |  |  |
|  | This requirement was introduced in the second amendment to the second edition of this standard. It addresses a RISK that can arise, for example, with equipment for measuring physiological signals where an amplifier drives one electrode to reduce common-mode interference. If one of the sensing electrodes is disconnected from the PATIENT and picks up a large voltage at mains frequency, the amplifier could drive a large current into the PATIENT in a vain attempt to cancel the interference. |  |  |
|  | The requirement represents a compromise between requiring extensive testing, which with most ME EQUIPMENT would yield no useful information, and having no specific requirement to address this RISK. |  |  |
|  | Subsequently IEC 60601-2-49:2001 [16] introduced a comprehensive set of tests, to be performed on all equipment within the scope of that standard. These include measurement of what is termed “PART LEAKAGE CURRENT” in that standard: this is the current flowing between the PATIENT CONNECTIONS of one function and the PATIENT CONNECTIONS of other function(s), which is covered in this edition of the general standard by the revised definition of PATIENT AUXILIARY CURRENT. |  |  |
|  | Consideration was given to incorporating these tests in this general standard, but it was decided that such specific testing should be left to particular standards. The scenarios to which they relate, such as having the PATIENT CONNECTIONS of one function in use and connected to the PATIENT while the PATIENT CONNECTIONS of another function are not in use and could make contact with earth or other objects, are likely to arise with multifunction PATIENT monitoring equipment but unlikely with most other kinds of ME EQUIPMENT. |  |  |
|  | Figure A.15, based on Figure KK.101 of IEC 60601-2-49:2001 [16], shows an example of measuring the PATIENT LEAKAGE CURRENT from one function of a TYPE BF APPLIED PART while the PATIENT CONNECTIONS of another function of the same APPLIED PART and of two TYPE CF APPLIED PARTS are either floating or earthed. |  |  |
|  | Subclause 8.8.1 – General |  |  |
|  | Care should be taken that the voltage applied to a REINFORCED INSULATION does not overstress either of the MEANS OF PROTECTION in the ME EQUIPMENT. If there are multiple paths between the same points, these might need to be tested separately. There could, for example, be one path from the MAINS PART to a PATIENT CONNECTION that has BASIC INSULATION plus a PROTECTIVE EARTH CONNECTION plus PATIENT CONNECTIONS isolation as required by 8.5.2.1, and a parallel path having REINFORCED INSULATION. ME EQUIPMENT parts might need to be disconnected to allow the REINFORCED INSULATION to be tested without overstressing the separate insulation of the MAINS PART or the PATIENT CONNECTIONS. |  |  |
|  | This could be avoided, for example in the case of a transformer, by the use of a voltage divider with a tapping point connected to the core or some other suitable connecting point to ensure the correct voltage division over the actual insulations, or by the use of two test transformers, correctly phased. |  |  |
|  | Figure A.15 – Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a |  |  |
|  | PATIENT CONNECTION to earth for ME EQUIPMENT with multiple PATIENT CONNECTIONS |  |  |
|  | Subclause 8.8.2 – Distance through solid insulation or use of thin sheet material |  |  |
|  | The second edition of this standard placed no restrictions on the thickness of solid insulation, except as specified in 57.9.4 e) for transformers and for the need for all insulation covered by Clause 20 to be thick enough to pass the dielectric strength test. A very thin film of insulating material might pass that test but might not provide reliable insulation during the EXPECTED SERVICE LIFE of all production items. |  |  |
|  | Some National Committee comments during the development of this edition proposed introducing relevant requirements derived from IEC 60950-1 to address this omission. Both WG 14 (Testing) and WG 16 (Electrical hazards) recommended accepting these proposals. |  |  |
|  | These requirements have been included in IEC 60950-1 for many years without causing problems. They should not be onerous in practice for ME EQUIPMENT, and indeed most ME EQUIPMENT designed according to the previous editions of this standard would have satisfied them. |  |  |
|  | The requirements that have been introduced are intended to be technically equivalent to those of IEC 60950-1, but the editorial structure has been changed for clarity, as follows. |  |  |
|  | IEC 60950-1 specifies a general requirement for distance through insulation, with an exception for voltages up to 71 V. This has been changed to state explicitly that the requirement applies above 71 V. |  |  |
|  | IEC 60950-1 specifies an exception from the requirement for distance through insulation where the requirements for thin sheet material apply, as set out in another subclause, but that subclause does not refer explicitly to the 71 V limit. This has been made explicit by stating the requirements for thin sheet material as an alternative to the thickness requirement, under the same introductory wording. |  |  |
|  | IEC 60950-1 specifies that “Insulation in thin sheet materials is permitted . . provided that” certain conditions are satisfied. This has been changed to an explicit requirement that insulation in thin sheet materials needs to satisfy these conditions. |  |  |
|  | IEC 60950-1 requires that insulation in thin sheet materials “is used within the equipment ENCLOSURE”. However the ENCLOSURE as defined in this standard includes all outer surfaces, including the surfaces of cables, APPLIED PARTS, etc. The requirement has therefore been rephrased. |  |  |
|  | Elsewhere in this standard the terms SUPPLEMENTARY INSULATION and REINFORCED INSULATION have mostly been replaced by references to MEANS OF PROTECTION, but they have been retained here because, as in IEC 60950-1, the requirements concerning distance through insulation and the use of thin sheet material apply to SUPPLEMENTARY INSULATION and to REINFORCED INSULATION, but not to BASIC INSULATION. Thus these requirements do not apply where BASIC INSULATION, as one MEANS OF PROTECTION, is used in conjunction with a PROTECTIVE EARTH CONNECTION as the other MEANS OF PROTECTION. Where DOUBLE INSULATION is used, these requirements apply to whichever constituent part thereof is regarded as the SUPPLEMENTARY INSULATION. |  |  |
|  | Subclause 8.8.3 – Dielectric strength |  |  |
|  | Components designed to limit the voltage might need to be removed in order to allow the full test voltage to be applied to the insulation being tested. |  |  |
|  | The purpose of this test is to check all solid insulation under the worst-case condition after having achieved operating temperature. For heating elements, the worst case is achieved with heaters remaining energized during measurement. |  |  |
|  | The test voltages specified are appropriate for solid insulation only. Spacings (CREEPAGE DISTANCES and CLEARANCES) are evaluated by 8.9. IEC 60664-1 gives details of electrical test methods for clearances using impulse voltage dielectric strength tests. These tests can be used under the IEC 60950-1 route for MOOPs, but are not specified for MOPPs. IEC 60664-1 states that the 2U + 1 000 V type of dielectric strength test “is not relevant for the testing of clearances”. |  |  |
|  | Since the dielectric strength test is applied immediately after the humidity preconditioning treatment, with the ME EQUIPMENT still in the humidity cabinet, adequate precautions for the protection of laboratory personnel could be necessary. |  |  |
|  | In Table 6, the values for OPERATOR protection are taken from IEC 60950-1 and the values for PATIENT protection are taken from the second edition of IEC 60601-1. In constructing the table, three principles were employed: |  |  |
|  | MOPP are always at a higher value than MOOP. |  |  |
|  | Mains circuits are effected by transient overvoltages as detailed in Table 10. In SECONDARY CIRCUITS, the transient overvoltage level is at least one level less than the mains circuits. |  |  |
|  | The value of test voltage is primarily determined by the transient voltage on the SUPPLY MAINS which is usually orders of magnitude larger than the WORKING VOLTAGE. |  |  |
|  | In order to align with the second edition of IEC 60601-1 for the common WORKING VOLTAGE of 220 V r.m.s to 240 V r.m.s. the test voltage of 4 000 V r.m.s. was retained even though this value is more that twice the test voltage for one MOPP. However, each individual MOPP has to meet the 1 500 V r.m.s. minimum requirement. |  |  |
|  | Subclause 8.8.3 a) |  |  |
|  | The test voltage can be provided by a transformer, by a d.c. power source or by using the transformer(s) of the ME EQUIPMENT. In the last case, to prevent overheating, the test voltage can have a frequency that is higher than the RATED frequency of the ME EQUIPMENT. |  |  |
|  | The PROCEDURE and duration of the test for WORKING VOLTAGE equal to or higher than 1 000 V a.c. or 1 500 V d.c. or peak values can be specified further by particular standards. |  |  |
|  | Subclause 8.8.4.1 – Mechanical strength and resistance to heat |  |  |
|  | Tests concerning flammability of materials will be found in IEC 60695-11-10. |  |  |
|  | Subclause 8.9 – CREEPAGE DISTANCES and AIR CLEARANCES |  |  |
|  | For ME EQUIPMENT intended to be supplied from the SUPPLY MAINS, AIR CLEARANCE and dielectric strength requirements are based on the expected overvoltage transients that could enter the equipment from the SUPPLY MAINS. According to IEC 60664-1, the magnitude of these transients is determined by the normal supply voltage and the supply arrangements. These transients are categorized according to IEC 60664-1 into four groups called overvoltage categories I to IV (also known as installation categories I to IV). Elsewhere in this standard overvoltage category II is assumed. |  |  |
|  | The design of solid insulation and AIR CLEARANCES should be co-ordinated in such a way that, if an incident overvoltage transient exceeds the limits of overvoltage category II, the solid insulation can withstand a higher voltage than the AIR CLEARANCES. |  |  |
|  | The values in Table 13 to Table 15 correspond to those of IEC 60950-1 for overvoltage category II for MAINS PARTS and overvoltage category I for SECONDARY CIRCUITS. If ME EQUIPMENT is intended to be used in locations where the SUPPLY MAINS is in overvoltage category III or IV, these values will be inadequate. |  |  |
|  | A SECONDARY CIRCUIT derived from a SUPPLY MAINS will normally be overvoltage category I if the SUPPLY MAINS is overvoltage category II; the maximum transients for various SUPPLY MAINS voltages in overvoltage category I are shown in the column headings of Table 13. |  |  |
|  | For insulation between the ENCLOSURE and the PATIENT CONNECTION of an F-TYPE APPLIED PART special rules apply: |  |  |
|  | In the case of an F-TYPE APPLIED PART containing no voltage difference, the insulation between the PATIENT CONNECTIONS and the ENCLOSURE will only be stressed to the MAINS VOLTAGE in the case of a fault in other equipment connected to the PATIENT. |  |  |
|  | This condition rarely occurs; furthermore this insulation is not normally subject to the transient overvoltages found in the MAINS PART. In view of the above, the insulation necessary between the APPLIED PART and the ENCLOSURE for the case quoted, need only satisfy the requirements for BASIC INSULATION. |  |  |
|  | In the case of an F-TYPE APPLIED PART containing parts with voltage difference, the connection of a PATIENT CONNECTION to earth via an earthed PATIENT (NORMAL CONDITION) could subject the insulation between other parts and the ENCLOSURE to the whole of the voltage within the APPLIED PART. |  |  |
|  | Since this voltage appears in NORMAL CONDITION, even though infrequently, the relevant insulation should satisfy the requirements for DOUBLE INSULATION or REINFORCED INSULATION. |  |  |
|  | The value to be applied is the highest of the values found according to Items 1) and 2) above. |  |  |
|  | In the absence of a theoretical background to refer to, it was decided that the values above 1 000 V would be drawn from Table 7 of IEC 61010-1:2001 [22] for CREEPAGE DISTANCES using the column for material group IIIa-b, pollution degree 3, which correlates with the existing values in the second edition of IEC 60601-1 or is slightly more onerous. For AIR CLEARANCES, the values have been estimated based on the relationship between creepage and clearance for values below 1 000 V r.m.s. from Table 12. These derived values are shown in Table A.1. |  |  |
|  | Table 16 of the second edition of IEC 60601-1 was split into two tables in this standard (Tables 9 and 10). To align it with tables derived from other standards such as IEC 60950-1, the factor between the a.c. voltages and the d.c. voltages was changed from 1,2 to about 1,4. This relaxation was accepted as it is a common approach in other standards and it prevents having different CREEPAGE DISTANCES or AIR CLEARANCES in circuits where there is a d.c. voltage rectified from an a.c. voltage. |  |  |
|  | Table A.2 contains CREEPAGE DISTANCES for WORKING VOLTAGE above 1 000 V derived from IEC 60664-1:2007, Table F.4. |  |  |
|  | Subclause 8.9.1 – Values |  |  |
|  | When using the values of CREEPAGE DISTANCE and AIR CLEARANCE, it should be noted that peak, d.c. and r.m.s. values are all used. It is important to read the tables carefully. |  |  |
|  | The tables for MOOPs use values from IEC 60950-1 representing the following basic principles, taken from IEC 60664-1: |  |  |
|  | “The basis for the determination of a CREEPAGE DISTANCE is the long-term r.m.s. value of the voltage existing across it.” |  |  |
|  | “AIR CLEARANCES shall be dimensioned to withstand the required impulse withstand voltage”. Impulse withstand voltage is the “highest peak value of withstand voltage ….” |  |  |
|  | However, the tables for MOPPs are taken from the second edition of IEC 60601-1, where both creepages and clearances were related to r.m.s. or d.c. voltages. |  |  |
|  | Subclause 8.9.1.6 – Interpolation |  |  |
|  | Interpolation for CREEPAGE DISTANCES but not for AIR CLEARANCES is allowed, except where the WORKING VOLTAGE is above 2 kV r.m.s. or 2,8 kV d.c. This approach is generally consistent with IEC 60950-1 and IEC 61010-1 [22]. |  |  |
|  | Subclause 8.9.1.15 – CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS |  |  |
|  | From IEC 60664-1:2007, Table F.2, a distance of 4 mm is adequate for pulses of 5 kV having a short duration of less than 10 ms, such voltages arising typically from the use of a defibrillator. |  |  |
|  | Subclause 8.9.2 – Application |  |  |
|  | Subclause 8.9.2 a) |  |  |
|  | Depending on the INTENDED USE of the ME EQUIPMENT, operation of the fuse or OVER-CURRENT RELEASE can be a HAZARD. The opening of a branch circuit breaker is not acceptable. Subclause 8.9.2 a) is based on the fact that there is an over-current device in the input of the ME EQUIPMENT before the part of the circuit where this subclause is applied. Before this overcurrent device, the spacings need to comply with the basic requirement for parts of opposite polarity within the MAINS PART. |  |  |
|  | Subclause 8.9.3 – Spaces filled by insulating compound |  |  |
|  | CREEPAGE DISTANCES are measured through the joint between two parts of an insulation barrier, except for cemented joints, i.e. those in which: |  |  |
|  | either the two parts forming the joint are bonded by heat sealing or other similar means at the place where this is of importance; |  |  |
|  | or the joint is completely filled with adhesive at the necessary places and the adhesive bonds to the surfaces of the insulating barrier so that humidity cannot be sucked into the joint. |  |  |
|  | In the second edition of this standard, the captions to Figures 43 to 45 referred to “uncemented joints.” Item 7 of the legends to these figures referred to 57.9.4 f), second dash, “for a description of cemented joints” but did not specify any test methods other than Inspection. During the preparation of this edition, it was proposed to introduce relevant requirements derived from IEC 60950-1 to address the related subject of potting. |  |  |
