|  | The requirements that have been introduced are closely based on those of IEC 60950-1 and cover potting, encapsulation, cemented joints, etc. The editorial structure has been somewhat revised from that of IEC 60950-1 for clarity. These requirements have been included in 8.9 rather than 8.8 because they specify circumstances that allow exemption from the requirements for CREEPAGE DISTANCES and AIR CLEARANCES, rather than additional requirements applying to solid insulation. |  |  |
|  | Subclause 8.9.4 – Measurement of CREEPAGE DISTANCES AND AIR CLEARANCES |  |  |
|  | Narrow gaps, running in the direction of a possible creepage path and being some tenths of 1 mm wide only, should be avoided as far as possible, for dirt and moisture can deposit there. |  |  |
|  | Subclauses 8.10.1 – Fixing of components |  |  |
|  | In many cases it will be obvious that components and wiring are adequately secured (e.g. small components soldered to a printed circuit board) without the need for specific justification in the RISK MANAGEMENT FILE; but if any relevant information is included in the RISK MANAGEMENT FILE, it should be taken into account in assessing compliance with these requirements. |  |  |
|  | Subclause 8.10.2 – Fixing of wiring |  |  |
|  | It is generally accepted that wiring connections are subject to the SINGLE FAULT CONDITION. That is those having only one means of being secured that would prevent a loosened/broken wire from resulting in a HAZARDOUS SITUATION, such as removing a PROTECTIVE EARTH CONNECTION or bridging a MEANS OF PROTECTION, are considered not in compliance. |  |  |
|  | Examples of connection that could comply with SINGLE FAULT CONDITION are: |  |  |
|  | double crimping of both the wire and the wire insulation; |  |  |
|  | mechanical security of the wire and soldering; |  |  |
|  | mechanical security of the wire and wire movement restraints such as tie wraps, wire clamps, bundling straps, etc.; |  |  |
|  | strain relief mechanisms and mechanical security. |  |  |
|  | Subclause 8.10.4 – Cord-connected HAND-HELD parts and cord-connected foot-operated control devices |  |  |
|  | HAND-HELD switches and footswitches are in practice exposed to severe conditions. This requirement ensures that even in the worst case, where the ENCLOSURE of such a switch is completely broken, only parts at voltages within the limits specified in 8.4.2 c), which are safe to touch, can become exposed. |  |  |
|  | Subclause 8.10.5 – Mechanical protection of wiring |  |  |
|  | There is no requirement for specific justification to be given in the RISK MANAGEMENT FILE, but if any relevant information is included in the RISK MANAGEMENT FILE it should be taken into account in assessing compliance with these requirements. |  |  |
|  | Subclause 8.10.7 – Insulation of internal wiring |  |  |
|  | Conductors can be routed in separated jacketed cords of adequate rating. Where conductors of different circuit categories have to be run through common cords, wiring channels, conduits or connecting devices, adequate separation is realized by sufficient rating of the conductor insulation and by arranging for sufficient AIR CLEARANCES and CREEPAGE DISTANCES, complying with the requirements of 8.9, between conductive parts in connecting devices. |  |  |
|  | Subclause 8.11.1 – Isolation from the SUPPLY MAINS |  |  |
|  | Subclause 8.11.1 a) |  |  |
|  | Skilled persons, such as SERVICE PERSONNEL, who need to gain access to internal, possibly hazardous, ME EQUIPMENT parts, need a means by which the ME EQUIPMENT can be isolated from the SUPPLY MAINS. |  |  |
|  | A mains isolating switch, where provided, could also serve as a functional off switch for routine use or for disabling hazardous output in an emergency. However it does not necessarily serve these purposes, nor does this standard specify any general requirement for an emergency off switch. |  |  |
|  | Subclause 8.11.1 c) |  |  |
|  | In the second edition of this standard, the requirement for minimum contact spacing of switches used to provide isolation from the SUPPLY MAINS was specified in IEC Publication 328. IEC 61058-1 superseded IEC 328 in 1990. The first edition of IEC 61058-1 required 3 mm contact spacing for full disconnection from the SUPPLY MAINS. No mention of overvoltage category was made. The third edition of IEC 61058-1 introduced the concept of overvoltage category according to IEC 60664-1. For a 230 V SUPPLY MAINS in overvoltage category II, Table 22 of IEC 61058-1:2000 allows a minimum contact spacing of 1,5 mm. While the requirements in this standard generally relate to overvoltage category II (see 8.9.1.11), it was thought prudent to stay with the 3 mm requirement associated with a 230 V SUPPLY MAINS IN overvoltage category III for all switches intended to provide isolation from the SUPPLY MAINS. Not only is this consistent with the requirement of the second edition of IEC 60601-1 but it is also harmonious with the requirements of IEC 60065 and IEC 60950-1, which both require a minimum contact separation of 3 mm for switches intended to provide isolation from the SUPPLY MAINS. |  |  |
|  | Subclause 8.11.1 h) |  |  |
|  | Such a protective device whether or not it caused the operation of an over-current protection device built into the ME EQUIPMENT, would be likely also to cause a fuse or circuit breaker in the installation to operate, thus removing the supply of power to other ME EQUIPMENT, possibly including life-support ME EQUIPMENT. Such a device might also cause undesirable thermal effects inside the ME EQUIPMENT and might anyway not be a reliable method of protecting against the relevant HAZARDS. |  |  |
|  | Subclause 8.11.1 i) |  |  |
|  | Parts that cannot be disconnected from the supply might include, for example, a circuit for room lighting or a circuit for remote control of the mains switch. Such parts could become accessible when a cover is opened, for example for the purpose of maintenance. |  |  |
|  | A spatially separated arrangement is one where parts that need to be accessible for servicing are located such that the SERVICE PERSONNEL are unlikely to come in contact with parts energized at voltages exceeding those specified in this standard while performing the required service. In this case, a warning is deemed to provide adequate safety for the SERVICE PERSONNEL. |  |  |
|  | Subclause 8.11.2 – MULTIPLE SOCKET-OUTLETS |  |  |
|  | This requirement reduces the probability that other equipment is connected that might lead to excessive LEAKAGE CURRENT. |  |  |
|  | Subclause 8.11.3.4 – APPLIANCE COUPLERS |  |  |
|  | A POWER SUPPLY CORD connected to a MAINS CONNECTOR is subject to similar stresses to a non-DETACHABLE POWER SUPPLY CORD. If it is not adequately protected from excessive bending, a HAZARDOUS SITUATION could result. |  |  |
|  | Subclause 8.11.3.5 – Cord anchorage |  |  |
|  | If a power cord were not adequately protected against strain and abrasion, there would be a high probability of damage to insulation providing MEANS OF PROTECTION and, with CLASS I ME EQUIPMENT, a high probability of breakage or disconnection of the PROTECTIVE EARTH CONDUCTOR. |  |  |
|  | Subclause 8.11.3.6 – Cord guards |  |  |
|  | If a power cord were not adequately protected against excessive bending, there would be a high probability of breakage of power-carrying conductors, giving a RISK of fire, and with CLASS I ME EQUIPMENT, a high probability of breakage of the PROTECTIVE EARTH CONDUCTOR. |  |  |
|  | The bending test described is identical to that specified in IEC 60950-1:2005, subclause 3.2.8. The second edition of IEC 60601-1 included the wording “Guards which fail the above dimensional test shall have to pass the test described in IEC 60335-1, Amendment 6. 1988, subclause 25.10.” This alternative has been retained, but the reference is now to a later edition of IEC 60335-1. Also the requirement to perform one test in all cases, and then to perform the other test if the ME EQUIPMENT fails the first test, has been changed to allow either test to be performed first, because this makes no difference to whether the ME EQUIPMENT complies. |  |  |
|  | Subclause 8.11.4.1 – General requirements for MAINS TERMINAL DEVICES |  |  |
|  | Mains terminals should ensure connections of sufficiently low resistance to avoid overheating and should minimise the RISK of disconnection. Reliable connection can be made by means of screws, nuts, soldering, clamping, crimping of conductors or equally effective methods. |  |  |
|  | Use of terminals of components other than terminal blocks as terminals intended for external conductors is allowed in special cases where the terminal arrangement is adequate (accessible and clearly marked) and complying with this standard. The wiring terminals of certain types of components are often rated for field wiring purposes. These include fuse holders, EMC filters, circuit breakers, contactors, wiring strips, motor controllers and phase detectors. Each of these can be one of the first connected components thereby putting them in a good position to accept the first wiring connections. |  |  |
|  | Subclause 8.11.4.2 – Arrangement of MAINS TERMINAL DEVICES |  |  |
|  | Subclause 8.11.4.2 a) |  |  |
|  | One naturally expects to see all the terminals for connection of external cords or POWER SUPPLY CORDS grouped together. The possibility of an incorrect connection can increase if the terminals are not grouped together. |  |  |
|  | Subclause 8.11.4.4 – Connections to mains terminals |  |  |
|  | The term “special preparation of the conductor” covers soldering of the strands, use of cord lugs, attachment of eyelets, etc., by SERVICE PERSONNEL (i.e. in the field), but not the reshaping of the conductor before its introduction into the terminal or the twisting of a stranded conductor to consolidate the end. When preparation of the conductor is performed by the MANUFACTURER and the flexible cord is provided as the only acceptable replacement part, such part is considered to comply with this requirement. |  |  |
|  | Subclause 8.11.5 – Mains fuses and OVER-CURRENT RELEASES |  |  |
|  | Provision of fuses or OVER-CURRENT RELEASES in ME EQUIPMENT reduces the RISK that a fault in the ME EQUIPMENT will cause a protective device in the installation to operate, thus removing the supply of power to other ME EQUIPMENT, possibly including life-support ME EQUIPMENT. |  |  |
|  | It is obvious that fusing in a PROTECTIVE EARTH CONNECTION would be inappropriate. |  |  |
|  | Fusing of the neutral conductor of PERMANENTLY INSTALLED ME EQUIPMENT would serve no purpose and, with 3-phase equipment, might lead to overstressing of insulation in the event that such a fuse were to operate while the line connections remained intact. However an OVER-CURRENT RELEASE that interrupts all poles, including the neutral, simultaneously is acceptable. |  |  |
|  | The exemption for the case where DOUBLE INSULATION or REINFORCED INSULATION is present between all parts of opposite polarity within the MAINS PART was supported by the National Committees’ responses to an inquiry during the preparation of this edition. It could apply where provision of a fuse or OVER-CURRENT RELEASE would be inconvenient, for example in a small plug-in power supply. |  |  |
|  | Clause 9 – Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | Requirements in Clause 9 describe HAZARDS of a mechanical nature caused by ME EQUIPMENT (HARM caused by moving parts, by rough surfaces, by sharp edges and corners, by instability, by expelled parts, by vibration and noise and by breakdown of PATIENT supports and of suspension means for ME EQUIPMENT parts). Requirements describing HAZARDS caused by damage or deterioration of ME EQUIPMENT (mechanical strength) have been collected into 15.3. |  |  |
|  | ME EQUIPMENT can become unsafe because of parts damaged or deteriorated by mechanical stresses such as blows, pressures, shocks, vibration, by ingress of solid particles, dust, fluids and moisture and aggressive gases, by thermal and dynamic stresses, by corrosion, by loosening of fastenings of a moving part or a suspended mass, and by radiation. |  |  |
|  | Effects of mechanical overloads, material failure or wear can be avoided by: |  |  |
|  | means that interrupt or render non-hazardous the operation or the energy supply (for example, fuses, pressure-relief valves) as soon as overloading occurs; or |  |  |
|  | means that guard against or catch flying or falling parts (caused by material failures, wear or overload) that could constitute a MECHANICAL HAZARD. |  |  |
|  | Protection against breakdown of PATIENT supports and suspensions can be provided by redundancy or the provision of safety catches. |  |  |
|  | ME EQUIPMENT parts that are intended to be held in the hand or positioned on a bed need to be sufficiently robust to withstand a fall. They can be subject to vibration and shocks, not only when transported but also when used in vehicles. |  |  |
|  | Subclause 9.2 – MECHANICAL HAZARDS associated with moving parts |  |  |
|  | OPERATORS, PATIENTS and other people need to be protected from MECHANICAL HAZARDS. This can be achieved in a number of ways, for example: |  |  |
|  | by providing sufficient distance between people and MECHANICAL HAZARDS; |  |  |
|  | by restricting access to areas that present MECHANICAL HAZARDS; |  |  |
|  | by providing a barrier, whether mechanical or non-mechanical, between people and MECHANICAL HAZARDS; |  |  |
|  | by reducing the RISK associated with MECHANICAL HAZARDS; |  |  |
|  | by ensuring adequate OPERATOR control over the movements causing a MECHANICAL HAZARD; or |  |  |
|  | by providing back-up systems so that an acceptable RESIDUAL RISK is achieved when the initial control system fails. |  |  |
|  | When reference is made, in this subclause, to the RISK to persons, rather than to the PATIENT or OPERATOR, it should be noted, that there can be other people, in addition to the PATIENT or OPERATOR in the vicinity of ME EQUIPMENT. Depending upon the ME EQUIPMENT, visitors, family members and other non-qualified personnel could be in the vicinity. |  |  |
|  | Subclause 9.2.1 – General |  |  |
|  | Requirements concerning moving parts have been based on those in other standards applying to non-medical equipment and machinery, but have been modified to take account of the necessity for ME EQUIPMENT to be in contact with or very close to the PATIENT. |  |  |
|  | Due to the diversity of situations, it is not possible in this standard to dictate where the warnings to address RESIDUAL RISK should be placed. Depending on the application, and the level of RESIDUAL RISK, it could be important to place a warning on the product. It might, however, be acceptable to place the warning only in the ACCOMPANYING DOCUMENTS. |  |  |
|  | Subclause 9.2.2.4 – GUARDS and other RISK CONTROL measures |  |  |
|  | The degree of protection required for ENCLOSURES or GUARDS protecting moving parts depends upon the general design and INTENDED USE of the ME EQUIPMENT. Factors to be taken into consideration in judging the acceptability of exposed moving parts include the degree of exposure, the shape of the moving parts, the probability of occurrence of accidental contact, the speed of movement and the probability of occurrence that fingers, arms or clothing will be drawn into moving parts (for example where gears mesh, where belts travel on to a pulley or where moving parts close in a pinching or shearing action). |  |  |
|  | These factors can be considered with respect to both NORMAL USE and the setting of any adjustments, or the replacement of any ACCESSORY or attachment, possibly including the installation, because GUARDS can be provided at installation and might not be part of a single item of STATIONARY equipment. |  |  |
|  | Features of GUARDS that can be considered include: |  |  |
|  | removable with the use of TOOLS only; |  |  |
|  | removable for servicing and replacement; |  |  |
|  | strength and rigidity; |  |  |
|  | completeness; |  |  |
|  | creation of additional HAZARDS such as pinch points, and the necessity for additional handling because of the increased need for servicing such as for cleaning. |  |  |
|  | Subclause 9.2.2.5 – Continuous activation |  |  |
|  | Motion control systems with the OPERATOR in the feedback loop need to employ continuous activation (e.g. momentary contact, dead-man switch). Such factors as speed of motion and visible feedback to the OPERATOR also need to be adequate. |  |  |
|  | In some circumstances, OPERATOR training and other qualifications are necessary in order to have adequate OPERATOR control. In such cases, it could be desirable to utilize “lock out controls” that require intentional action to allow movement. Examples of such controls include: |  |  |
|  | a key switch with an “enable” function; |  |  |
|  | a finger print switch with an “enable” function; |  |  |
|  | a password card. |  |  |
|  | In other circumstances, accidental control can be a concern. In this case, controls could employ such construction techniques as: |  |  |
|  | control with an “enable” function, before any motions are possible; |  |  |
|  | controls with recessed actuators; this could prevent movement if a hand or leg hits actuator unintentionally. |  |  |
|  | If the OPERATOR could have access to hazardous moving parts, controls could be designed which would prevent access to the TRAPPING ZONE by location of the OPERATOR controls. An example is a control system that needs two-hand activation. |  |  |
|  | For OPERATOR control systems without continuous activation, there can be an acceptable mitigation of RISKS, however it is necessary to evaluate the system to the other options in 9.2.2.1. |  |  |
|  | This clause deals with electronic motion control systems. For manually driven motion systems see other options in 9.2.2.1. |  |  |
|  | Subclause 9.2.2.6 – Speed of movement(s) |  |  |
|  | For some medical equipment there will be unavoidable HAZARDS due to moving parts. |  |  |
|  | Subclause 9.2.3 – Other MECHANICAL HAZARDS associated with moving parts |  |  |
|  | Subclause 9.2.2.1 deals with MECHANICAL HAZARDS caused by TRAPPING ZONES. Movement could result in other MECHANICAL HAZARDS, such as impact, puncture, etc. |  |  |
|  | Subclause 9.2.4 – Emergency stopping devices |  |  |
|  | Emergency stopping devices are designed to prevent accidental damage by preventing or stopping movements of ME EQUIPMENT parts. There could be more than one emergency stopping device on ME EQUIPMENT. ME EQUIPMENT can also include emergency off devices that are intended to disconnect all power to the installation. Emergency off devices are not subject to the requirements of this subclause unless they are also intended to provide the emergency stopping function. Emergency stopping devices could be only one part of the emergency switching function. |  |  |
|  | Subclause 9.2.5 – Release of PATIENT |  |  |
|  | This requirement takes account of the possible effect of a power interruption causing unwanted movements, and the likely need in that situation, for the removal of compression forces or the removal of PATIENTS from a hazardous position. |  |  |
|  | Subclause 9.3 – MECHANICAL HAZARD associated with surfaces, corners and edges |  |  |
|  | The RISK associated with a sharp edge depends upon the position of the sharp edge and the application of the ME EQUIPMENT. For this reason, compliance with this subclause is checked by Inspection. In cases of doubt, the test for sharp edges described in UL 1439 [43], can be used as guidance. |  |  |
|  | This subclause applies for surfaces accessible during NORMAL USE. Care should be given to protecting SERVICE PERSONNEL, or other internal systems where damage could result in an unacceptable RISK (e.g. fluid systems). |  |  |
|  | Subclause 9.4 – Instability HAZARDS |  |  |
|  | In NORMAL USE, many types of ME EQUIPMENT are exposed to a variety of conditions during transport (movement from room to room during NORMAL USE). While the requirements of this standard attempt to represent those that might be encountered, the RISK MANAGEMENT PROCESS should evaluate the conditions under which the ME EQUIPMENT is intended to be used and how those conditions might impact BASIC SAFETY or ESSENTIAL PERFORMANCE. |  |  |
|  | Where failure to remain stable during the performance of these tests could cause HARM to the OPERATOR, PATIENT and other persons (e.g. from crushing or falling); or result in the ME EQUIPMENT failing to meet the applicable BASIC SAFETY requirements of this standard (such as: exposing hazardous voltages, reducing CREEPAGE DISTANCES or AIR CLEARANCES or creating breaches in fire proof ENCLOSURES which are not clearly obvious) or causing a loss of ESSENTIAL PERFORMANCE, instability should be considered to result in an unacceptable RISK. |  |  |
|  | All ME EQUIPMENT is tested for overbalance with 5° tip, 10° tip, and push in 9.4.2.1, 9.4.2.2, 9.4.2.3 a) and b). In 9.4.3.1 a), b) and c) and 9.4.3.2 a) and b), only MOBILE ME EQUIPMENT is tested as these are requirements for wheels and their brakes. |  |  |
|  | Subclause 9.4.2 – Instability – overbalance |  |  |
|  | As an aid to understanding, Table A.3 and Figure A.16 illustrate the logic behind the stability test requirements. |  |  |
|  | Figure A.16 – Instability test conditions |  |  |
|  | Subclause 9.4.2.3 a) |  |  |
|  | The push force of 15 % of the ME EQUIPMENT’S weight or a maximum of 150 N was selected in order to represent foreseeable misuse for typical ME EQUIPMENT, based on input from ME EQUIPMENT MANUFACTURERS. The marking option for ME EQUIPMENT that overbalances with this push force is considered something that provides medical care benefit, and with the nopushing marking the committee presumes that the RISK would be acceptable, but the MANUFACTURER needs to make this determination based on their own analysis, which might include usability studies, including the location of the marking. |  |  |
|  | Subclause 9.4.2.4 – Castors and wheels |  |  |
|  | Compliance with this subclause is required not only to avoid obvious unacceptable RISK but also to ensure the substantially operative movement as an ESSENTIAL PERFORMANCE. MOBILE ME EQUIPMENT is defined as equipment intended to be moved from one location to another. |  |  |
|  | Subclause 9.4.2.4.3 – Movement over a threshold |  |  |
|  | The 10 mm threshold height came from the thought that cables are represented by an 8 mm to 10 mm height. The committee felt that elevator alignment is now closer to 10 mm (e.g. 4 mm) rather than 20 mm. Normally, hospitals would not have door threshold. |  |  |
|  | The manual speed of 0,8 m/s was selected from an anticipated range of 0,4 m/s to 1,5 m/s during NORMAL USE, based on input from ME EQUIPMENT MANUFACTURERS. A speed of 0,8 m/s was felt to be the most representative of NORMAL USE and normal walking speed. There’s a balance between too slow a speed such that the ME EQUIPMENT won’t go over the threshold and too fast a speed causing the ME EQUIPMENT to become unstable. A single speed was selected for the test as this was felt to be necessary for reproducibility among testers. |  |  |
|  | Some MOBILE ME EQUIPMENT is provided with castors for convenience but not as means to be wheeled across thresholds or similar obstacles. When the MANUFACTURER clearly indicates this use is not intended there should be no need for the threshold test. Examples of equipment that might not require a threshold test include trolleys and treatment tables that are fitted with castors to enable them to be moved easily aside for cleaning the floor or making space. |  |  |
|  | Subclause 9.4.3 – Instability from unwanted lateral movement (including sliding) |  |  |
|  | The braking functional verification tests allow the braking system to be assessed with compliance giving the presumption of acceptable RISK. The test criteria assume that generally any initial elastic movement and subsequent movement up to 50 mm are acceptable. In accordance with 4.2, if these movements for a specific piece of ME EQUIPMENT and its INTENDED USE seem inappropriate, the RISK should be lowered with additional RISK CONTROL measures. |  |  |
|  | The braking push force of 15 % or the maximum of 150 N was selected in order to represent reasonably foreseeable misuse for typical ME EQUIPMENT based on input from ME EQUIPMENT MANUFACTURERS. |  |  |
|  | The intent of braking requirements is to provide a generic test for general ME EQUIPMENT. Thus compliance criteria are black and white. It is acknowledged that some slow unwanted movement of low weight carts (low momentum), could be considered an acceptable RISK. |  |  |
|  | It is accepted that for many carts with 4 wheels, providing 2 brakes is a reasonable RISK CONTROL measure to mitigate unwanted movement due to inadequate braking. Placing 4 brakes on many carts will not result in greater usage of the brakes, as some of the wheels will typically be pivoted out of reach. |  |  |
|  | Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK CONTROL measures, or variations to test method, or test compliance criteria, with justification. |  |  |
|  | Subclause 9.4.3.1 c) – Instability in transport |  |  |
|  | The hard flat surface used in this test should reflect the worst case of INTENDED USE. Slippage of wheels against the hard flat surface is a secondary concern. If slippage is detected, it should be determined whether a more appropriate surface should be chosen for the test or the wheel material is inappropriate. |  |  |
|  | Subclause 9.5 – Expelled parts HAZARD |  |  |
|  | Expelled parts are ME EQUIPMENT parts or fragments of ME EQUIPMENT parts, such as parts of a damaged vacuum display, a mechanical spring, a gas pressure cylinder, a rotating flywheel or an exploded lithium battery that could be expelled by collision, expansion etc. |  |  |
|  | The degree of protection against “expelled parts” depends upon the probability of occurrence of HARM and the SEVERITY of HARM. Protective measures can include an ENCLOSURE, barrier, or electronic means (e.g. redundant means to prevent lithium battery charging current). |  |  |
|  | Subclause 9.6.1 – General |  |  |
|  | Excessive noise can cause fatigue, interference with speech and acoustic signals, or even damage to hearing. Limits to prevent hearing damage are described in ISO standards. |  |  |
|  | In medically used rooms, much lower limits are needed for the comfort of PATIENTS and medical personnel. The actual effect of ME EQUIPMENT noise is strongly influenced by the acoustical properties of the room, the insulation between rooms and interaction of ME EQUIPMENT parts. |  |  |
|  | Excessive vibration will cause discomfort to the PATIENT, OPERATOR, and other persons. Prolonged exposure can cause vascular, neurological, or osteo-articular disorders. Excessive vibration can also cause damage to ME EQUIPMENT or a shift in calibration. |  |  |
|  | Most ME EQUIPMENT covered by this standard exposes the PATIENT and OPERATOR or other persons to negligible levels of noise and vibration. The RISK MANAGEMENT PROCESS should be able to clearly identify those cases where measurements are required. |  |  |
|  | Subclause 9.6.2 – Acoustic energy |  |  |
|  | These values are based on the potential for long term hearing impairment. The value usually used for regulatory purposes worldwide is currently 90 dBA with an offset of 5 dBA. However the latest research indicates a value of 85 dBA for 8 h over a 24 h period with an offset of 3 dBA when the time doubles or halves [34]. |  |  |
|  | Although the criteria for judging whether a noise is considered impact noise is intentionally not provided, judgement should be used referring to the situation. Examples of impact noise include: the gradient noise of MRI equipment, and lithotripsy impulses. |  |  |
|  | Subclause 9.6.3 – Hand-transmitted vibration |  |  |
|  | Threshold values for vibration are much less clear than those for acoustic energy (noise). The value used here is from the Directive of the European Parliament and of the Council on the minimum health and safety requirements regarding the exposure of workers to the risks arising from physical agents (vibration) (sixteenth individual Directive within the meaning of Article 16(1) of Directive 89/391/EEC). It corresponds to about a 10 % incidence of blanching (indicative of neurological damage) after 8 years of regular exposure according to ISO 5349-1. It is more difficult to establish limit values for whole body vibration. Therefore this standard does not specify such limits. The end points such as back pain and other adverse health effects are not easily quantifiable, and so no agreed-upon exposure standards have been developed. Relevant information of this subject can be found in standards such as ISO 5805 [28], and ISO 8041 [29]. |  |  |
|  | When a person is exposed to various levels of acceleration over a 24 h period, allowable cumulative exposure can be determined as follows. Consider first Table A.4 of allowable time of exposure over a 24 h period for each level of acceleration. |  |  |
|  | Some examples of allowable cumulative exposure are provided below. |  |  |
|  | If a person were exposed to a 5 m/s2 acceleration for 1 h (which represents 1/2 daily allowable exposure time for this acceleration), followed by an exposure to a 1,44 m/s2 acceleration for 12 h (which represents 1/2 daily allowable exposure time for this acceleration), this would be an acceptable cumulative exposure over a 24 h period. |  |  |
|  | If a person were exposed to a 4,08 m/s2 acceleration for 1 h (which represents 1/3 the allowable daily exposure time for this acceleration), followed by exposure to a 2,36 m/s2 acceleration for 3 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by exposure to a 1,44 m/s2 acceleration for 8 h (which represents 1/3 allowable daily exposure time for this acceleration), this would be an acceptable cumulative exposure over a 24 h period. |  |  |
|  | If a person were exposed to a 5 m/s2 acceleration for 1 h (which represents 1/2 the allowable daily exposure time for this acceleration), followed by exposure to a 4,08 m/s2 acceleration for 1 h (which represents 1/3 allowable daily exposure time for this acceleration), followed by exposure to a 2,04 m/s2 acceleration for 2 h (which represents 1/6 allowable daily exposure time for this acceleration), this would be an acceptable cumulative exposure over a 24 h period. |  |  |
|  | To summarize, for each acceleration determine the fractional value of allowable daily exposure by dividing the actual exposure time for a given acceleration by the allowable daily exposure time for that acceleration. The sum of the fractional values for each acceleration is not to be greater than 1. |  |  |
|  | Subclause 9.7 – Pressure vessels and parts subject to pneumatic and hydraulic pressure |  |  |
|  | The requirements of this subclause do not represent the most stringent combination of national regulations or standards. |  |  |
|  | In some countries such regulations or standards apply. |  |  |
|  | Type of systems considered include pneumatic pressure systems, hydraulic pressure systems, steam pressure systems and combinations thereof. These systems might or might not include pressure vessels. |  |  |
|  | HAZARDS |  |  |
|  | Mechanical rupture or breakage (HARM: lacerations, puncture wounds) |  |  |
|  | The requirements from Clause 45 of the second edition dealing with this HAZARD, have been moved to this subclause, and remain unchanged. |  |  |
|  | Requirements have been clarified to indicate that all parts have a MAXIMUM PERMISSIBLE WORKING PRESSURE not less than the pressure in NORMAL CONDITION or SINGLE FAULT CONDITION. In principal there should be a suitable safety factor between the MAXIMUM PERMISSIBLE WORKING PRESSURE and the bursting pressure, where the bursting pressure is the pressure at which a part suffers from permanent (plastic) deformation or leakage. Industry standards for pressure parts vary, but suitable safety factors are 3 ×, 4 ×, and sometimes 5 × (ISO, ASME, SAE). As a suitable safety factor can vary, depending on factors associated with the end-use application and RISK, it was considered inappropriate to specify a minimum safety factor in the definition of MAXIMUM PERMISSIBLE WORKING PRESSURE, but instead leave this to the declaration of the MANUFACTURER of such part. It is assumed that MAXIMUM PERMISSIBLE WORKING PRESSURE declarations will be based on recognized international or national standards, and therefore below bursting pressures at least in line with the multiplication factor shown in Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa). |  |  |
|  | For pressure vessels exceeding both an energy limit (pressure × volume) and a maximum pressure limit, the requirement is to conduct a hydrostatic overpressure test based on the MAXIMUM PERMISSIBLE WORKING PRESSURE declaration and the multiplication factor shown in Figure 32, (3 ×, derated after 1 MPa to as low as 1,3 × after 30 MPa). |  |  |
|  | Mechanical loss of support (HARM: crush, puncture wounds) |  |  |
|  | Requirements have been clarified to specify that components in a pressure system, such as those in a hydraulic lift system whose integrity is relied on to reduce the RISK from loss of support need to comply with the NORMAL CONDITION TENSILE SAFETY FACTORS specified in 9.8. The TENSILE SAFETY FACTOR is typically 4 × for parts not impaired by wear, and 8 × for parts impaired by wear (Case B). Thus parts subject to pressure whose failure could result in mechanical rupture and loss in support need to have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the higher of the SINGLE FAULT CONDITION pressure and the MANUFACTURER’s declaration for each system component as specified in 9.7, or the NORMAL CONDITION pressure and the TENSILE SAFETY FACTOR as specified in 9.8. |  |  |
|  | Leakage of toxic gas or liquid (HARM: chemical or biological cell damage) |  |  |
|  | The requirements from Clause 45 of the second edition dealing with this HAZARD have been moved to this clause, and remain unchanged. |  |  |
|  | Requirements have been clarified to indicate that all pressure system components need to have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION pressure and the MANUFACTURER’s declaration for each system component. |  |  |
|  | Leakage of flammable gas or liquid (HARM: fire causing burns or property damage) |  |  |
|  | The requirements from Clause 45 of the second edition dealing with this HAZARD, have been moved to this clause, and remain unchanged. |  |  |
|  | Requirements have been clarified to indicate that all pressure system components need to have a MAXIMUM PERMISSIBLE WORKING PRESSURE based on the SINGLE FAULT CONDITION pressure and MANUFACTURER'S declaration each system component. |  |  |
|  | Subclause 9.7.5 – Pressure vessels |  |  |
|  | The Oxford dictionary defines a pressure vessel as “a container designed to hold material at high pressures.” This is the usage intended by this standard. |  |  |
|  | It is assumed that a hydraulic test is not necessary if the pressure is less than or equal to 50 kPa or the product of the pressure and volume is less than or equal to 200 kPa × l. |  |  |
|  | The safety factors implied by Figure 32 are higher than those generally applied in testing pressure vessels. However, whereas hydraulic testing is normally used to verify that a pressure vessel is free from production faults or serious deterioration, the adequacy of the design being determined in other ways, the present hydraulic test is intended to verify the adequacy of a design where this cannot be established in other ways. |  |  |
|  | The deletion of national references in the amended text avoids subordinating the requirements of the standard to those of local regulations. The ME EQUIPMENT will sometimes have to satisfy both, or the more demanding, assuming that there are no local regulations that conflict with this standard. |  |  |
|  | A hydraulic test is specified even for pneumatic vessels, as this is safer for the tester. In achieving the test pressure with a gas, the gas will compress, resulting in more stored energy in the test vessel than would a hydraulic test method. Both methods result in the same test pressure, which is the objective of the test. |  |  |
|  | Subclause 9.8 – MECHANICAL HAZARDS associated with support systems |  |  |
|  | The term “support” is taken to include “suspension” and loads can include PATIENTS, OPERATORS and other masses. |  |  |
|  | Support systems can broadly be categorized as follows. |  |  |
|  | A suspension system is one that contains flexing or rigid elements that are designed to suspend masses, including PATIENTS and OPERATORS during NORMAL USE. |  |  |
|  | Flexing elements include ropes, cables, chains, belts, bands and springs. Additionally a jack screw nut is considered impaired by wear to the extent needing a higher TENSILE SAFETY FACTOR. |  |  |
|  | An actuating system is one that contains elements such as electric, pneumatic or hydraulic actuators, motors, gearboxes, shafts, bearings, pulleys, sheaves, band wheels and guides. |  |  |
|  | A support structure is generally a rigid device that can be static or moving and which supports ME EQUIPMENT, external loads and, where necessary, PATIENTS and OPERATORS. |  |  |
|  | Subclause 9.8.2 – TENSILE SAFETY FACTOR |  |  |
|  | TENSILE SAFETY FACTORS are applied to provide a margin of safety to the design after all reasonable allowances for operating conditions, material and manufacturing variables, etc., have been made. |  |  |
|  | In determining whether case A or B is to be used from Table 21, certainty of material strength is required in order to apply case A values. Additionally there needs to be confidence in the determination of TOTAL LOAD in order to apply case A values. TOTAL LOAD is constituted from “static force” and “dynamic force” components. The static force is normally clear. But the dynamic force/loading is sometimes uncertain. When the dynamic forces are known as well as static forces, the TENSILE SAFETY FACTOR is determined with case A. When the dynamic forces are not clear, and the static forces are known, the TENSILE SAFETY FACTOR is determined with case B. |  |  |
|  | External forces for PATIENT supports can include those generated by application of CPR, etc. |  |  |
|  | Elongation at break of 5 % is based on historical experience with metallic materials, in particular steel and cast iron. Materials with elongation at break less than 5 % are considered brittle and their failure is likely catastrophic, and therefore a higher safety factor is considered appropriate. |  |  |
|  | For non-metallic materials: |  |  |
|  | Where no other experience exists, and where failure mode is likely catastrophic, this elongation factor is considered appropriate, and therefore a higher TENSILE SAFETY FACTOR is considered appropriate. |  |  |
|  | Where experience and testing show otherwise, an elongation at break of less than 5 % can be appropriate before a higher TENSILE SAFETY FACTOR is justified. |  |  |
|  | For example, PATIENT tables of X-ray/CT/MR systems are often designed with plastic materials laminated or reinforced by carbon fibres/cloths or glass fibres/cloths, since these PATIENT tables must be optimised for low absorption of X-ray radiation (aluminium equivalence), MR compatibility (low proton signal), as well as structural stability. Although these plastic materials reinforced by carbon fibres/cloths can have elongation at break of less than 5 %, many years knowledge, acquired expertise, and post-market surveillance can provide sufficient evidence that suitable structural stability of PATIENT tables is achieved by applying a TENSILE SAFETY FACTOR from Table 21, Situation 1 (rather than Situation 2). |  |  |
|  | At end of life or periodic maintenance cycle, ME EQUIPMENT needs to maintain structural integrity. Line 1 of Table 21 is normally appropriate for end of life or the end of the periodic maintenance cycle since wear is no longer considered. |  |  |
|  | Suspension and actuating systems have TENSILE SAFETY FACTORS that are necessarily high to reduce the effects of deterioration through wear and fatigue. |  |  |
|  | Particular attention should be given to the fixing of structures to floors, ceilings, etc. that are subject to variable TENSILE SAFETY FACTORS. |  |  |
|  | A hidden defect is one that is not revealed during manufacture, service or normal operation of the ME EQUIPMENT but that could cause failure of a part that could result in a HAZARD. Examples are high internal stresses in heat-treated parts such as springs, broken strands of wire inside cables and porosity inside castings. |  |  |
|  | Figure A.17 contains an example of determining the appropriate TENSILE SAFETY FACTOR using Table 21. Figure A.18 contains an example of determining design and test loads. These examples are not intended to cover all possible cases. For a particular design, these TENSILE SAFETY FACTORS and design/test loads can vary according to the materials used, their wear characteristics, loading conditions, etc. |  |  |
|  | This subclause focuses on safety factors as the suggested approach to have confidence that the equipment will maintain structural integrity during its EXPECTED SERVICE LIFE. In some cases the specified safety factors are more than needed, and in some cases even larger factors could be considered appropriate. The compliance criteria can be satisfied by RISK MANAGEMENT rather than by the use of the safety factor route. For new materials or for structures with sophisticated monitoring of stresses, the safety factors might not be necessary. |  |  |
|  | If it is deemed that the failure mode of the part does not result in an unacceptable RISK, the TENSILE SAFETY FACTORS specified in Table 21 do not apply. For example, for proprietary components such as bearings it is acceptable to rely on the component MANUFACTURER'S data for load and life expectancy without applying a TENSILE SAFETY FACTOR. |  |  |
|  | A jack screw nut considered impaired by wear is usually intentionally constructed from a material softer than the jack screw. The intent is to have generic requirement provided for general ME EQUIPMENT. |  |  |
|  | Newer jack screw designs can have less friction than traditional designs, and, for example, can include multiple ball bearings. Such designs can be considered as less “impaired by wear” as dictated by vendor declarations and a MANUFACTURER’S RISK ASSESSMENT. |  |  |
|  | Subclause 4.5 is always applicable and allows the MANUFACTURER to use alternative RISK CONTROL measures, or variations to a test method or test compliance criteria, with justification. |  |  |
|  | Subclause 9.8.3 – Strength of PATIENT or OPERATOR support or suspension systems |  |  |
|  | This subclause deals with forces applied on support or suspension parts of ME EQUIPMENT, intended to support or suspend the mass of a human body or part of the mass of a human body, and to ACCESSORIES used on such support or suspension parts. For adult PATIENTS or OPERATORS the 135 kg mass represent the 99 percentile of the population. For specific populations, higher mass or lower mass can be used (e.g. heavy person or paediatric application). |  |  |
|  | Figure A.17 – Example of determining TENSILE SAFETY FACTOR using Table 21 |  |  |
|  | Figure A.18 – Example of determining design and test loads |  |  |
|  | Subclause 9.8.3.2 – Static forces due to loading from persons |  |  |
|  | Figure A.19 contains an example of human body mass distribution for PATIENT support surfaces. |  |  |
|  | Figure A.19 – Example of human body mass distribution |  |  |
|  | The distribution mass of a body diagram is an average distribution based on anthropometrical data. Due to the variety of population or specific categories of age, it can vary. For sedentary people not having a physical activity the mass of the upper part of the body can represent a more important percentage. |  |  |
|  | The variety of ME EQUIPMENT does not allow more precision to be given in this general standard. It is up to the particular standard to define more adequately the distribution area or the worst-case position, rather than dynamic tests. |  |  |
|  | A foot rest is tested for twice its normal load, rather than a load based on a TENSILE SAFETY FACTOR value from Table 21, as it is intended to support a PATIENT’S weight for only a short duration of time. |  |  |
|  | The test with a mass of 80 kg placed 60 mm from the outer edge is intended to simulate the centre of gravity of a PATIENT sitting or leaning on the edge of a support surface. |  |  |
|  | During the static loading tests, it’s intended that any temporary elastic deflection (during the test), and permanent plastic deflection (after the test) are checked for any adverse effect on BASIC SAFETY or ESSENTIAL PERFORMANCE. |  |  |
|  | For the step loading test, the committee felt that a 5° deflection would provide a measurable quantity that would represent a reasonable limit for acceptance. The 2X loading factor is a precedent from the 2nd edition of IEC 60601-1, and seems to recognize the temporary loading that steps represent during their life. |  |  |
|  | For the sitting surface loading test, no specific linear or arc limits are specified. The intent is to evaluate any temporary elastic or permanent plastic deflections for any adverse effect on BASIC SAFETY or ESSENTIAL PERFORMANCE. The 60 % sitting loading factor was considered representative of actual sitting load, when legs are dangling off the edge of the sitting surface. Loss of function is not considered unacceptable unless associated with ESSENTIAL PERFORMANCE. The intent is damage should not result in injury to persons, or loss of RISK CONTROL measures. Surfaces that are intended to support sitting and at other times full patient loads are also evaluated for compliance with the appropriate loading factor(s) in 9.8.2. |  |  |
|  | Subclause 9.8.3.3 – Dynamic forces due to loading from persons |  |  |
|  | A general dynamic test is defined which represents common situations represented by a person sitting down or standing up. |  |  |
|  | The requirement of this subclause is intended to apply to the chairs for dental surgical procedures, X-ray tables, and many other similar types of ME EQUIPMENT. The ME EQUIPMENT should be in all operating modes and positions where dynamic loads from PATIENTS can be reasonably expected. For example, when a PATIENT table is positioned in an area of a CAT or magnet structure, the dynamic test is not applicable as the dynamic loading caused by a PATIENT is negligible. |  |  |
|  | ME EQUIPMENT should be designed to bear a repeating force, by considering appropriate TENSILE SAFETY FACTORS and the results of fatigue calculations. TENSILE SAFETY FACTORS exist to show the reliability of the equipment without real testing. |  |  |
|  | The bottom portion of the human body test mass apparatus shown in Figure 33 is foam, and should simulate contact by the relevant PATIENT part. |  |  |
|  | Subclause 9.8.4 – Systems with MECHANICAL PROTECTIVE DEVICES |  |  |
|  | The intent of a MECHANICAL PROTECTIVE DEVICE is to act to prevent HARM in the event of the failure of the primary support means that is subject to wear. The failure of the primary support means subject to wear is considered a SINGLE FAULT CONDITION if it has a TENSILE SAFETY FACTOR in accordance with Table 21, rows 5 and 6. To protect against HARM in this SINGLE FAULT CONDITION, the MECHANICAL PROTECTIVE DEVICE acts as a backup, and needs to have the TENSILE SAFETY FACTOR indicated in Table 21, Row 7. It is considered good engineering practice to construct a MECHANICAL PROTECTIVE DEVICE from non-brittle materials, and therefore Row 7 does not include an elongation column. |  |  |
|  | To test a MECHANICAL PROTECTIVE DEVICE, the primary support means subject to wear needs to be defeated. For example if the primary support system is a cable, the cable would be cut. |  |  |
|  | Clause 10 – Protection against unwanted and excessive radiation HAZARDS |  |  |
|  | Radiation from ME EQUIPMENT can occur in all forms known in physics. BASIC SAFETY requirements are concerned with unwanted radiation. Protective measures are necessary for ME EQUIPMENT and for the environment and methods for determining levels of radiation need to be standardized. |  |  |
|  | This clause is intended to deal with stray radiation (such as scattered radiation from radiological equipment) and incidental radiation (such as X-ray emitted by CRTs). A requirement for unintended or excessive output of radiation that ME EQUIPMENT is intended to deliver to the PATIENT is covered in 12.4.5. |  |  |
|  | For ionizing radiation IEC requirements generally comply with the International Commission for Radiation Protection (ICRP) Recommendations. Their purpose is to provide data that are immediately usable by designer and RESPONSIBLE ORGANIZATION. |  |  |
|  | Their evaluation is possible only by adequate study of operating methods and duration of operation of ME EQUIPMENT and positioning of OPERATOR and assistants, because application of worst case conditions would give rise to situations that might hamper proper diagnosis or treatment. |  |  |
|  | Recent ICRP publications also instruct the OPERATOR in methods for the restriction of intentional irradiation. |  |  |
|  | Subclause 10.1.1 – ME EQUIPMENT not intended to produce diagnostic or therapeutic X-radiation |  |  |
|  | Spurious X-radiation from components such as Video Display Units (VDU) is a potential source of concern for ME EQUIPMENT, many of which contain VDUs. Annex H of IEC 60950-1:2001 contains a well-accepted PROCEDURE for measuring such spurious emissions for information technology equipment. The limits in that annex are based on ICRP 60 [39]. The requirements from Annex H of IEC 60950-1:2001 were incorporated into the body of this standard because this was the only normative reference that required the use of IEC 60950-1. |  |  |
|  | Other normative references to IEC 60950-1 are alternative means of addressing items such as CREEPAGE DISTANCE and AIR CLEARANCE. A user of this standard does not have to reference 60950-1 unless they wish to use the insulation coordination methods contain in that document. |  |  |
|  | Subclause 10.3 – Microwave radiation |  |  |
|  | This subclause specifies a microwave power density limit to mitigate thermal harm to whole body tissue. The intention is that compliance might be appropriately determined with engineering judgement, in lieu of testing, when it's obvious that emissions are nowhere near the 10 W/m2 power density limit. Knowledge about equipment transmission specifications and engineering judgement might be used to determine compliance. The safety threshold of 10 W/m2 greatly exceeds that allowed for wireless communication uses, where SAR (W/kg) limits are applicable. For example, equipment with microprocessor clock oscillators or intentional transmission radios such as Wi-Fi™, Bluetooth®, GPS, or cellular would comply with this threshold since these meet more stringent limits for their applicable bandwidth. When this confidence does not exist, appropriate power density measurements should be conducted. |  |  |
|  | Subclause 10.4 – Lasers |  |  |
|  | IEC 60825-1 is applicable to safety of laser products emitting laser radiation in the wavelength range 180 nm to 1 mm. A laser product can consist of a single laser with or without a separate power supply or it can incorporate one or more lasers in a complex optical, electrical, or mechanical system. |  |  |
|  | Any laser product is exempt from all further requirements of IEC 60825-1 if classification by the manufacturer of that product according to Clauses 3, 8 and 9 of IEC 60825-1 shows that the emission level does not exceed the AEL (Accessible Emission Limit) of Class 1 under all conditions of operation, maintenance, service and failure. |  |  |
|  | In previous editions of IEC 60825-1, LEDs were included in the scope of that standard, and they can be still included in other parts of the IEC 60825 series. However, with the development of lamp safety standards, optical radiation safety of LEDs in general can be more appropriately addressed by lamp safety standards. The removal of LEDs from the scope of IEC 60825-1 does not preclude other standards from including LEDs whenever they refer to lasers. IEC 62471 [67] can be applied to determine the risk group class of an LED or product incorporating one or more LEDs. |  |  |
|  | IEC 62471 gives guidance for evaluating the photobiological safety of lamps and lamp systems including luminaires. Specifically, it specifies the exposure limits, reference measurement technique and classification scheme for the evaluation and control of photobiological hazards from all electrically powered incoherent broadband sources of optical radiation, including LEDs but excluding lasers, in the wavelength range from 200 nm through 3 000 nm. IEC 62471 was originally prepared as Standard CIE S 009:2002 by the International Commission on Illumination. |  |  |
|  | Subclause 11.1 – Excessive temperatures in ME EQUIPMENT |  |  |
|  | Temperature limits are required to prevent HAZARDOUS SITUATIONS for almost all types of ME EQUIPMENT with the purpose of preventing rapid ageing of insulation and discomfort where ME EQUIPMENT is touched or manipulated, or injuries where PATIENTS could contact ME EQUIPMENT parts. |  |  |
|  | ME EQUIPMENT parts might be inserted into body cavities, usually temporarily but sometimes permanently. |  |  |
|  | For PATIENT contact, special temperature limits have been set. |  |  |
|  | Subclause 11.1.1 – Maximum temperature during NORMAL USE |  |  |
|  | Table 22 addresses limits for parts that could affect compliance of the ME EQUIPMENT with this standard in general (e.g. electrical BASIC SAFETY). |  |  |
|  | It is not intended that the ME EQUIPMENT parts be tested in every possible configuration of NORMAL USE as long as the MANUFACTURER can determine the worst-case conditions. The “worst case” will almost always include the highest allowable ambient temperature and operation of the ME EQUIPMENT at the maximum DUTY CYCLE, but other specific aspects of the configuration of the ME EQUIPMENT (such as attachment of ACCESSORIES) should be determined by the MANUFACTURER based on a thorough understanding of the ME EQUIPMENT'S design. |  |  |
|  | Subclause 11.1.2 – Temperature of APPLIED PARTS |  |  |
|  | Table 23 and Table 24 addresses HAZARDS that could arise from human contact with higher temperatures. Human contact temperatures were based on clinical expertise, clinical literature [52] and experimentation. In addition, the values agree with those of the European Norm EN 563 [38]. |  |  |
|  | Although the maximum surface temperature for an APPLIED PART was raised from 41 °C to 43 °C in response to the clinical input mentioned above, input from some clinicians pointed out that infants as well as some other (thermally) high risk groups could be more prone to HARM from heated surfaces at 43 °C. |  |  |
|  | Ideally, particular standards for ME EQUIPMENT used for these PATIENT groups would have requirements for (where necessary) lower contact temperatures. In order to address those cases where such particular standards do not exist, the working group felt that notification of the RESPONSIBLE ORGANIZATION when temperatures exceed the second edition limit of 41 °C was adequate. However, the new 43 °C limit is to be considered an absolute maximum. |  |  |
|  | When measuring APPLIED PART temperatures, the method used should simulate the worst-case configuration when possible using real or simulated human skin. Determination of the worst case configuration should consider aspects such as the likely body temperature and whether or not the part of the body or APPLIED PART itself is covered (such as with a blanket). Simulated human skin for these purposes could include materials such as silicon rubber. |  |  |
|  | Subclause 11.1.2.2 – APPLIED PARTS not intended to supply heat to a PATIENT |  |  |
|  | Table A.5 is provided as guidance for ME EQUIPMENT that creates low temperatures (cools) for therapeutic purposes or as part of its operation. Normative requirements have not been included in this standard because such ME EQUIPMENT is uncommon. |  |  |
|  | a The allowable minimum temperature limit values for external surfaces that are likely to be touched by the PATIENT, OPERATOR and other persons are based on freezing threshold values of a finger touching different materials (frostbite threshold).b The probability of occurrence of contact and the duration of contact should be determined and documented in the RISK MANAGEMENT FILE. |  |  |
|  | Subclause 11.1.3 – Measurements |  |  |
|  | The proper use of thermocouples is recognized in other standards as a valid test technique. The temperature limits are lowered to compensate for errors that could occur in the construction and placing of the thermocouple. |  |  |
|  | During development of the requirements of 11.1.3, the working group discussed whether it would be appropriate to reduce the maximum allowable temperature for surfaces and APPLIED PARTS at higher altitudes. In response to this question, a thorough evaluation was performed by Dr. Joachim Kohl, an expert member of the group. The following summarizes the results of that evaluation (see Figure A.22). |  |  |
|  | Figure A.22 – Maximum allowable temperature for surfaces and APPLIED PARTS at higher altitudes |  |  |
|  | The following variables and symbols are used in the evaluation: see standard |  |  |
|  | Evaluation of the effects of altitude on thermal transfer: |  |  |
|  | The standard heat transfer equation is: |  |  |
|  | DeltaT = R_thermal * dQ/dt |  |  |
|  | For R_thermal, one can estimate: |  |  |
|  | R_thermal ~ 1 / Pambientm |  |  |
|  | with the exponent m = 0,6 … 0,8, we will assume 1. |  |  |
|  | Equations about the proportionality to 1 / Pambientm: |  |  |
|  | Therefore, |  |  |
|  | R_thermal ~ 1 / alpha |  |  |
|  | where the proportionality factor contains geometric data. |  |  |
|  | Definition of Nu: |  |  |
|  | Nu = alpha * L / lambda |  |  |
|  | Results of theoretical investigations: |  |  |
|  | Nu ~ Rem |  |  |
|  | The proportionality factor depends on geometry and on the kind of gas and the way of air flow, but not on temperature, pressure, density. |  |  |
|  | The exponent m is determined by geometry and the way of air flow. For free convection due to a temperature gradient Re is given by: |  |  |
|  | Re = sqrt ( 0,4 * Gr) |  |  |
|  | The definition of Gr leads to: |  |  |
|  | Gr ~ (rho / eta)2 |  |  |
|  | so that: |  |  |
|  | Re ~ rho / eta. |  |  |
|  | This last relationship also holds true for forced convection. |  |  |
|  | From the general gas equation we can see: |  |  |
|  | rho ~ Pambient |  |  |
|  | Lambda and eta do not depend on pressure (according to standard physics textbooks). Putting it all together leads to the above stated proportionality between R_thermal and Pambient. |  |  |
|  | Subclause 11.2 – Fire prevention |  |  |
|  | Within most environments where ME EQUIPMENT is used, other sources of “fuel” for combustion are typically far more significant than that provided by the ME EQUIPMENT itself. The requirements addressing fire in this standard focus on preventing the ME EQUIPMENT from being the source of combustion. For this reason, these requirements focus on ME EQUIPMENT that contains or is used in the presence of OXYGEN RICH ENVIRONMENTS. These requirements attempt to ensure that any potential source of ignition remains isolated from the OXYGEN RICH ENVIRONMENTS under NORMAL USE and SINGLE FAULT CONDITIONS. |  |  |
|  | Where ME EQUIPMENT is not used in such environments, assuring that the limits for operating temperatures and requirements for overload protection are met should be considered adequate. |  |  |
|  | For ME EQUIPMENT that could provide a significant source of fuel (in comparison to the normal operating environments) additional requirements should be provided by particular standards. Where no particular standard exists, such issues should be specifically addressed in applying the RISK MANAGEMENT PROCESS as required in 4.2. |  |  |
|  | Subclause 11.2.1 –Strength and rigidity required to prevent fire in ME EQUIPMENT. |  |  |
|  | At least all electrical parts that could result in a HAZARDOUS SITUATION, with the exception of POWER SUPPLY CORDS and other necessary interconnecting cords, should be enclosed in material that will not support combustion. |  |  |
|  | This does not preclude the use of an outer cover of other material covering an inner cover complying with the above recommendation. |  |  |
|  | For guidance on assessing fire HAZARDS, see IEC 60695-1-10 [17]. |  |  |
|  | Subclause 11.2.2 – ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICH ENVIRONMENTS |  |  |
|  | While not a flammable mixture, the presence of an OXYGEN RICH ENVIRONMENT increases the flammability of many substances. Reports of fires in OXYGEN RICH ENVIRONMENTS in ME EQUIPMENT are unusual. However, when such fires do occur in the hospital environment they can have tragic consequences. |  |  |
|  | ME EQUIPMENT intended to operate in conjunction with an OXYGEN RICH ENVIRONMENT should be designed to minimize the probability or occurrence of ignition of flammable materials. |  |  |
|  | Where appropriate, particular standards should specify the corresponding requirements. |  |  |
|  | Subclause 11.2.2.1 a) |  |  |
|  | Cotton is regarded to be the material with the lowest ignition temperature and energy in comparison with electronic circuits and it is assumed that it can be found in the interior of a device as dust. |  |  |
|  | The maximum surface temperature limit is based on the minimum hotplate ignition temperature for fire retardant cotton in 100 % oxygen that is given in NFPA 53 [41] as 310 °C. The assumption was therefore made that 300 °C was an acceptable temperature limit in ME EQUIPMENT with OXYGEN RICH ENVIRONMENTS. |  |  |
|  | The worst case conditions described in the text make it possible to provide simple numbers as limitations. |  |  |
|  | The values for sparking are taken from Kohl, H.-J. et al., ASTM STP 1395 [37]. |  |  |
|  | This subclause allows the use of electronic circuits in OXYGEN RICH ENVIRONMENTs only when their power supply is limited. The resistive limitation of the power input is necessary for the SINGLE FAULT CONDITION of an open solder joint that might spark. The same reason applies to the limitation of energy in capacitances and inductances. In most cases the limitation in item 4) to 300 °C is more restrictive than these. For most small components like decoupling capacitors, or where the failure of a component causes the maximum possible power to be drawn from the source, it is necessary to limit the power to about 1 W. The PROCEDURE to find the necessary value to limit the power so that the 300 °C limit is not exceeded can be as follows: |  |  |
|  | look for the smallest component that can match to the power source in a SINGLE FAULT CONDITION; |  |  |
|  | estimate its thermal resistance; |  |  |
|  | calculate the power limitation = 200 °C / thermal resistance. |  |  |
|  | Subclause 11.2.2.1 b) 2) |  |  |
|  | This item addresses the condition of an undetected oxygen leak. In accordance with the definition of SINGLE FAULT SAFE, such a leak (because it is undetected) is considered a NORMAL CONDITION (see 4.7). Similarly, only the failure of the ventilation, which is undetected, needs to be considered a NORMAL CONDITION. Where a ventilation system’s design makes it unlikely that it will be completely blocked in NORMAL USE, such blockages should not be considered. The only way to find the maximum leak rate that needs to be considered is to find the minimum leak rate that can safely be detected by the RESPONSIBLE ORGANIZATION. |  |  |
|  | Subclause 11.2.2.1 b) 3) |  |  |
|  | The cause of the HAZARDOUS SITUATION is: a leak occurs and is not detected; some time later an electrical failure occurs that starts an ignition. The time interval tc for checking the seals can be calculated as follows: |  |  |
|  | estimate the probability per time pe of an electrical failure that exceeds the values given in 11.2.2.1 a); |  |  |
|  | estimate the probability per time of the oxygen leak po ; |  |  |
|  | determine the accepted probability of dangerous failures per time r ; |  |  |
|  | calculate: tc = r / (0,5 × pe × po). |  |  |
|  | Subclause 11.2.2.2 – External exhaust outlets for OXYGEN RICH ENVIRONMENT |  |  |
|  | Serious oxygen fires have been reported where the ignition source has been a faulty electrical connector close to an oxygen outlet. |  |  |
|  | Subclause 11.3 – Constructional requirement for fire ENCLOSURES of ME EQUIPMENT |  |  |
|  | The requirements for fire ENCLOSURES from IEC 61010-1 [22] have been included primarily as an alternate to the tests related to SINGLE FAULT CONDITIONS (associated with combustion and its consequences listed in Clause 13). By requiring flame resistance for the ENCLOSURE and materials contained within it, the probability of occurrence of fire escaping such ENCLOSURES is considered minimal. Where the fire ENCLOSURE constitutes only a part of the ME EQUIPMENT, careful analysis should be performed to assure that a reliable barrier to the propagation of fire exists. |  |  |
|  | IEC 60950-1:2005 components (i.e. power supplies, modems, network routers, etc.) are allowed to be integrated into ME EQUIPMENT when MOOP insulation has been determined to be adequate and TOUCH CURRENT limits have been satisfied. |  |  |
|  | The flame resistance requirements for wire insulation, when used inside a fire ENCLOSURE, in accordance with IEC 60950-1:2005, subclause 4.7.3.4, are: |  |  |
|  | Minimum of FV-2 when tested in accordance with IEC 60695-11-10, or |  |  |
|  | insulated with PVC, TFE, PTFE, FEP, polychloroprene or polyimide. |  |  |
|  | While the ME EQUIPMENT flame resistance requirement of FV-1 for wire insulation when used inside a flame enclosure is slightly more stringent than the IEC 60950-1:2005, subclause 4.7.3.4 requirement, it would seem reasonable to conclude an equivalent level of risk should IEC 60950-1 compliant wire be integrated into the ME EQUIPMENT or ME SYSTEM either: |  |  |
|  | indirectly when IEC 60950-1 components have been integrated into the ME EQUIPMENT or ME SYSTEM, or |  |  |
|  | directly as part of a wire selection decision for the ME EQUIPMENT or ME SYSTEM. |  |  |
|  | IEC 61010-1:2010 [22], subclause 9.3.2, requires wire insulation when used inside a fire enclosure to have a UL 2556 [72] rating of VW-1, or comply with the applicable requirements of IEC 60332-1-2 [55] or IEC 60332-2-2 [56]. These wire flame resistance requirements are considered acceptable for ME EQUIPMENT and ME SYSTEMS. |  |  |
|  | Subclause 11.4 – ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics |  |  |
|  | While the use of flammable anaesthetics is uncommon, it was determined during the writing of this edition that some MANUFACTURERS might still want to rate their ME EQUIPMENT as CATEGORY AP or CATEGORY APG. In order to make this edition more usable (by removing the rarely used section on this topic) while maintaining the availability of the CATEGORY AP and CATEGORY APG RATINGS, the material has been moved to an annex and only this clause’s brief reference to it remains in the body of the standard. |  |  |
|  | The final determination of whether ME EQUIPMENT should be RATED CATEGORY AP or CATEGORY APG should be determined by the MANUFACTURER based on the INTENDED USE. Requirements related to CATEGORY AP and CATEGORY APG are found in Annex G (see also the rationale for Annex G). |  |  |
|  | Subclause 11.5 – ME EQUIPMENT and ME SYSTEMS intended for use with flammable agents |  |  |
|  | While it was necessary to address cases where ME EQUIPMENT is used with flammable agents (such as some disinfectants) or in areas where they are commonly used and where the MANUFACTURER of the ME EQUIPMENT has given no special handling instructions or precautions, the variety of such agents, their volatility as well as many other determinant factors precludes giving specific instructions. The only reasonable solution in such cases is to assure that the MANUFACTURER evaluates and addresses the associated RISK. |  |  |
|  | A mixture of the vapour of a flammable disinfection or cleaning agent with air can be treated as a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR subject to national or local regulations. |  |  |
|  | Subclause 11.6.2 – Overflow in ME EQUIPMENT |  |  |
|  | The purpose of this test is to assess not only whether the liquid actually wets any parts in a way that would adversely affect a MEANS OF PROTECTION or result in a HAZARD; but also whether a similar amount of liquid that could overflow on another occasion and reach the same parts of the ME EQUIPMENT, but possibly not land in exactly the same way, could adversely affect a MEANS OF PROTECTION or result in a HAZARD. The results of the test should be evaluated to assure they realistically represent conditions that will be experienced when the ME EQUIPMENT is used. |  |  |
|  | Subclause 11.6.3 – Spillage on ME EQUIPMENT and ME SYSTEMS |  |  |
|  | In addition to ME EQUIPMENT that requires the use of fluids some ME EQUIPMENT is exposed to fluid spills as part of REASONABLY FORESEEABLE MISUSES. In such cases spillage is considered NORMAL USE and the associated RISKS are addressed by the requirements of this subclause. Furthermore, as described in 9.4.2, tilting of TRANSPORTABLE ME EQUIPMENT to an angle of 10º is considered NORMAL USE. In such cases (as well as for ME EQUIPMENT requiring fluids) the amount and location where spills can occur vary greatly. Only a proper evaluation of the ME EQUIPMENT being tested can determine an appropriate application of the requirement. Doing such an evaluation is the responsibility of the MANUFACTURER and the results are to be provided to those performing the test (typically in the RISK MANAGEMENT FILE). This requirement would be an appropriate area for evaluation by writers of particular standards. |  |  |
|  | In accord with the principles outlined in IEC 62366, where explicit warnings or safety notices (validated as described in IEC 62366) are given, failure to heed such warnings or safety notices is considered abuse of the ME EQUIPMENT that is beyond the responsibility of the MANUFACTURER. Therefore where such warnings or safety notices are given, the liquid reservoir is filled only to the intended fill level before being tilted to 10º. Where they are not given, the liquid reservoir is filled 15% above the intended level. |  |  |
|  | Examination of the NORMAL USE of ME EQUIPMENT should provide an adequate estimate of the amount of fluid that is likely to be spilled on it. |  |  |
|  | Spillage for equipment that does not require the use of fluids is considered to be a SINGLE FAULT CONDITION. |  |  |
|  | Subclause 11.6.4 – Leakage |  |  |
|  | Leakage is considered to be a SINGLE FAULT CONDITION. |  |  |
|  | Subclause 11.6.5 – Ingress of water and particulate matter into ME EQUIPMENT and ME SYSTEMS |  |  |
|  | Although it is unlikely that ME EQUIPMENT would be RATED for protection against particulate matter, IEC 60529 does address the possibility and it should be considered a valid option. The presence of any water or particulate matter inside the ENCLOSURE after testing in accordance with its IEC 60529 classification is regarded as a NORMAL CONDITION. The requirement is therefore to assess the possibility of a HAZARDOUS SITUATION due to such ingress in combination with a possible SINGLE FAULT CONDITION (such as an interrupted PROTECTIVE EARTH CONNECTION). |  |  |
|  | Subclause 11.6.8 – Compatibility with substances used with the ME EQUIPMENT |  |  |
|  | ME EQUIPMENT, ACCESSORIES and parts thereof should be designed to be used safely with the substances with which they are intended to come into contact in NORMAL USE. |  |  |
|  | Where appropriate, particular standards should specify the corresponding requirements. |  |  |
|  | Subclause 11.8 – * Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT |  |  |
|  | Interruption of the power supply could result in a HAZARDOUS SITUATION due to loss of functionality. This HAZARDOUS SITUATION is dealt with in 7.9.2.4. Restoration of the power source can also result in HAZARDOUS SITUATIONS. Examples could include unintended activation of moving parts or resumption of dangerous outputs. These potentially HAZARDOUS SITUATION and the duration of the power interruption that could result in the HAZARDOUS SITUATIONS need to be considered as part of the RISK MANAGEMENT PROCESS. |  |  |
|  | IEC 61000-4-11 [21] defines general and reproducible conditions for the operation of electrical and electronic equipment if they undergo voltage dips, short interruptions and voltage variations. The voltage level and duration of short interruptions are defined in Tables 210 and 211 of IEC 60601-1-2:2001. IEC 60601-1-2 treats these short interruptions as a NORMAL CONDITION. |  |  |
|  | For ME EQUIPMENT in which the safety of the PATIENT depends on the continuity of the power, particular standards should include requirements regarding power failure alarms or other precautions. |  |  |
|  | Clause 12 – Accuracy of controls and instruments and protection against hazardous outputs |  |  |
|  | IEC 60601-1 is the guideline for all particular standards and, therefore, contain some requirements of a more general character in order to serve this purpose. For this reason, it is necessary to have some generally formulated requirements in Clause 12. |  |  |
|  | Standardization bodies, including those outside IEC, have adopted the system of this IEC publication in order to have a single uniform system of standards. In such cases it is most important to give a guideline in this clause. |  |  |
|  | This clause introduces the concept of USABILITY. The term was chosen over the commonly used terms of “user error” or “human error” because not all errors are the result of oversight or carelessness on the part of the OPERATOR of the ME EQUIPMENT. All too frequently, use errors are the direct result of poor human interface design that seduces the OPERATOR into an incorrect decision. Use errors caused by inadequate USABILITY have become an increasing cause for concern. The USABILITY ENGINEERING PROCESS described in IEC 60601-1-6 is intended to achieve reasonable USABILITY, which in turn is intended to minimise use errors and to minimise use associated RISKS. |  |  |
|  | Subclause 12.4.1 – Intentional exceeding of safety limits |  |  |
|  | If the control range of ME EQUIPMENT is such that the delivered output in a part of the range considerably differs from the output that is regarded as non-hazardous, means should be provided that prevent such a setting or that indicate to the OPERATOR (for example by means of an apparent additional resistance when the control is set or the bypassing of an interlock) that the selected setting is in excess of a safety limit. |  |  |
|  | Where appropriate, particular standards should specify safe output levels. |  |  |
|  | Subclause 12.4.3 – Accidental selection of excessive output values |  |  |
|  | Protection for the accidental selection of excessive output values can be obtained by appropriate steps to minimise the possibility to accidentally select excessive output, e.g. by interlocks in order to achieve deliberate action or by separated output terminals. In considering the measures for protection, the standard on human factors could be taken into account. |  |  |
|  | Clause 13 – HAZARDOUS SITUATIONS and fault conditions |  |  |
|  | ME EQUIPMENT or its parts could result in HAZARDOUS SITUATIONS due to abnormal operation or fault conditions, which, therefore, needs to be investigated. While this clause identifies specific fault conditions, 4.7 requires that the RISK ANALYSIS be used to identify other failures which should be investigated. |  |  |
|  | Subclause 13.1.1 – General |  |  |
|  | While separation requirements (CREEPAGE DISTANCES and AIR CLEARANCES) and insulation requirements are detailed in Clause 8, these requirements should not be viewed as applying only to RISKS associated with electrical HAZARDS. In addition to the potential for electric currents to cause fibrillation (due to electric shock), these currents can also be the root cause of injuries not directly related to electric shock. |  |  |
|  | Examples of these other HAZARDS (related to inadequate or faulty insulation or short circuits across physical spacing used as insulation) could include sparks that could become a source of ignition of flammable materials (as discussed in Clause 11) or functional failures that could cause a loss of ESENTIAL PERFORMANCE. In these cases, compliance with the insulation requirements of Clause 8 should always be considered evidence that RISKS arising from the failure of insulation or spacing have been adequately addressed when evaluating the safety of ME EQUIPMENT. |  |  |
|  | Finally, it should be noted that the requirements for CREEPAGE DISTANCES and AIR CLEARNACES are not intended to be required at the circuit board level where there is no significant RISK that spacings will be compromised (shorted) by contaminates (from NORMAL USE or the manufacturing PROCESS) such as fluids or particulate matter (see also IEC 60529). In most applications, spacing between (for example) circuit board traces and component leads are not considered likely to fail. In cases where there is doubt as to whether spacing could fail (wherethe CREEPAGE DISTANCE and AIR CLEARNACE requirements of 8.9 are not met), the MANUFACTURER’S RISK ANALYSIS should evaluate the likelihood of shorting across such gaps, but only where such short-circuiting could directly result in unacceptable RIRKS. Where shorting across spacing or insulation failures are clearly not likely to result in unacceptable RISKS, such analysis should not be required. |  |  |
|  | Subclause 13.1.2 – Emissions, deformation of ENCLOSURE or exceeding maximum temperature |  |  |
|  | The delivery of unintended hazardous quantities of energy or substances to a PATIENT or into the natural environment could be addressed by particular standards. |  |  |
|  | Hazardous quantities of poisonous or ignitable gas depend on the type of gas, concentration, place of emission etc. |  |  |
|  | SINGLE FAULT CONDITIONS that might result in a small fire, but where the fire would remain contained within a fire ENCLOSURE, are acceptable because the containment will limit the effects to the area inside of the fire ENCLOSURE. |  |  |
|  | The power level (15 Watts) cited in the original publication of this standard as the threshold below which ignition will not occur in normal ambient concentrations of oxygen was found to be significantly below the level used in IEC 61010-1 [22]. The original 15 W value was not based on any scientific test or research but came from “common practice” at some certification bodies (an anecdotal value only). |  |  |
|  | However, IEC 60950-1 provides a variety of energy levels based on voltage ranging from 100 VA to 150 VA. For purposes of simplicity, the lowest of these values (100 VA) with minimal restrictions on construction were used as an alternative to the 15 W limit (without construction restrictions) originally used in this standard for ME EQUIPMENT in general. |  |  |
|  | Direct application of the requirements for limited energy circuits in IEC 60950-1 can also be considered to assure that the RISK of fire has been reduced to acceptable levels at higher energies to demonstrate equivalent safety as well. |  |  |
|  | Since facilities where ME EQUIPMENT compliant with this standard is used will also contain information technology equipment (compliant with IEC 60950-1) and such equipment can be part of ME EQUIPMENT or ME SYSTEMS, it would be unreasonable to require the ME EQUIPMENT to offer a higher level of protection against ignition than does the other equipment used in the same environment. |  |  |
|  | It is felt that limiting the maximum temperatures for APPLIED PARTS to the NORMAL CONDITION values is appropriate because exceeding them is known to result in HARM and the PATIENT is frequently unable to pull away. |  |  |
|  | The restrictions of this subclause are regarded to be sufficient to avoid an enduring fire. A fire is not only dangerous by itself but has side effects such as destroying isolation barriers or destroying mechanical stability. These cannot be taken into account by the above limitations. Therefore, the MANUFACTURER needs to consider the following when coming to a conclusion: |  |  |
|  | Obviously a limitation of 100 VA cannot guarantee 'no ignition'. Smaller components such as resistors, semiconductors etc. can be exposed to levels of power that could cause ignition. However, standards such as IEC 60950-1 and IEC 61010-1 and experience demonstrate that when such situations arise if the components are mounted on FV1 rated material an enduring fire is very unlikely to occur. |  |  |
|  | Ignition could destroy isolation barriers exposing hazardous voltages. A device which is designed according to the requirements of this subclause should still be checked to determine whether such barriers would be affected and whether additional appropriate precautions independent of the requirements of this subclause. |  |  |
|  | Since no enduring fire will occur, the mechanical stability is regarded as maintained. |  |  |
|  | Subclause 13.2.9 – Interruption and short circuiting of motor capacitors |  |  |
|  | The effect of functioning centrifugal switches can be taken into account. A locked rotor condition is specified because some capacitor motors might or might not start, causing variable results. Capacitor voltage is checked to assure that its dielectric will not be stressed causing the accumulation of hazardous gases including hydrogen. |  |  |
|  | While the short circuit or open circuit of the capacitor is a SINGLE FAULT CONDITION and locking of the rotor is also a SINGLE FAULT CONDITION (see 13.2.8) this is regarded as an instance of the situation referred to in 4.7, where one SINGLE FAULT CONDITION can result unavoidably in another SINGLE FAULT CONDITION and the two failures are considered as one SINGLE FAULT CONDITION. |  |  |
|  | Subclause 13.2.10 – Additional test criteria for motor operated ME EQUIPMENT and Table 26, last line |  |  |
|  | Temperature limits of motor windings in ME EQUIPMENT are determined after the first hour as an arithmetic average because experience of test houses has shown that ME EQUIPMENT for non-CONTINUOUS OPERATION reaches variable values that could temporarily differ from the maximum values. Therefore, lower temperature limits are required. The values in Table 26 are based on the requirements of IEC 60950-1:2005. |  |  |
|  | Subclause 13.2.13.1 – General overload test conditions |  |  |
|  | The ball pressure test is not intended to represent the exact conditions experienced in use. The test is performed at elevated temperatures to test the robustness (adequate safety factor) of the mechanical properties of the insulation. The principle is not unlike dielectric withstand testing which subjects insulation to voltages far in excess of those seen in use. |  |  |
|  | Subclause 13.2.13.4 – ME EQUIPMENT RATED for non-CONTINUOUS OPERATION |  |  |
|  | Where ME EQUIPMENT or parts thereof are RATED for non-CONTINUOUS OPERATION but controls allow OPERATORS to leave it in operation (should a medical or other emergency occur), the CONTINUOUS OPERATION of the ME EQUIPMENT is considered reasonably foreseeable misuse. Where safety is dependent on switching the ME EQUIPMENT or parts thereof off after a prescribed period, steps should be taken to assure that intentional action is not required to do so. |  |  |
|  | Clause 14 – PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |
|  | Computers are increasingly used in ME EQUIPMENT, often in safety-critical roles. The use of computing technologies increases the level of complexity in ME EQUIPMENT. This complexity means that systematic failures can escape the practical limits of testing. Accordingly, this clause goes beyond traditional test and measurement of the finished ME EQUIPMENT and includes requirements for the PROCESSES by which it is developed. Testing of the finished product is not, by itself, adequate to address the safety of PROGRAMMABLE MEDICAL ELECTRICAL SYSTEMS. |  |  |
|  | For these reasons, this clause requires that a PROCESS with specific elements be established and followed. The intention is to establish these specific PROCESS elements, leaving the user of this clause to determine in detail how to accomplish them. This is similar to the approach taken in the ISO 9000 series. Because users of this clause are expected to be qualified to perform the identified activities, detail has been kept to a minimum. |  |  |
|  | While iteration of some elements of the PROCESS is expected, no specific requirements to do so have been included. These requirements were omitted because the need to repeat PROCESSES or portions of them is unique to each particular device. In addition, the need for such iteration will arise from the more detailed understanding that emerges during the design PROCESS. |  |  |
|  | Because users of this standard are required to establish, maintain and apply a RISK MANAGEMENT PROCESS as part of compliance, this clause establishes those characteristics unique to programmable systems that should be considered as part of that PROCESS. Requirements for development and modification of medical device software have been specified in IEC 62304. The requirements from IEC 62304 that apply to development prior to placing a product in service are included by reference for the PEMS software. |  |  |
|  | There are some requirements in IEC 62304 that apply to software maintenance after a product has been placed into service. These requirements have not been included in the reference. |  |  |
|  | The effective application of Clause 14 will require, subject to the task in hand, competence in the following: |  |  |
|  | application of the specific ME EQUIPMENT with emphasis on safety considerations; |  |  |
|  | ME EQUIPMENT development PROCESS; |  |  |
|  | methods by which safety is assured; |  |  |
|  | techniques of RISK ANALYSIS and RISK CONTROL. |  |  |
|  | Requirements have been minimized to those that are essential to assuring BASIC SAFETY and ESSENTIAL PERFORMANCE. This has been done in recognition of the extensive and growing literature in the fields of software assurance and RISK ASSESSMENT techniques as well as the rapid evolution of this discipline. |  |  |
|  | Subclause 14.1 – General |  |  |
|  | This standard requires the application of a RISK MANAGEMENT PROCESS in accordance with ISO 14971. This is particularly relevant to PEMS, because of the difficulty of showing the correctness of software or complex hardware. Therefore the design of a PEMS has to be performed within a RISK MANAGEMENT PROCESS, in which RISK CONTROL measures are related to the RISKS being controlled. For a software PESS, the software safety requirements from subclause 4.3 of IEC 62304:2006 and the software RISK MANAGEMENT requirements from Clause 7 of IEC 62304:2006 are included. If the application of RISK MANAGEMENT shows that a PESS has the potential to contribute to a HAZARDOUS SITUATION, and non-software RISK CONTROL measures external to the PESS have not reduced the RISK to an acceptable level, Clause 14 adds extra RISK MANAGEMENT and life-cycle PROCESSES for the PEMS. |  |  |
|  | Compliance VERIFICATION requires the MANUFACTURER'S internal assessment to cover not only the requirements of this clause but also those of IEC 62304 that have been included by reference. |  |  |
|  | Compliance with the requirements of Clause 14 is judged by examining the documentation produced by the PROCESSES required in the various subclauses. |  |  |
|  | The concept of assessment has been introduced in the compliance statement to allow for methods other than Inspection where necessary, such as audit. Thus, although there is no general requirement for the MANUFACTURER to operate a quality management system in accordance with ISO 13485 [30], certain features of such a system are necessary. One feature that is commonly regarded as essential for a quality management system to be effective is a PROCESS of audit and review performed within the organisation to confirm that it is actually following its own PROCEDURES; this is separate from any external assessment that could be performed to demonstrate compliance with standards or regulatory requirements. This standard, therefore, requires that the MANUFACTURER not only document certain aspects of the design PROCESS but also carry out an assessment to confirm that the requirements of this clause have been followed. |  |  |
|  | Subclause 14.2 – Documentation |  |  |
|  | The expected way by which compliance with PROCESS requirements can be determined is by assuring that the documentation required for each PROCESS step has been generated. While most of the requirements of 4.2 are crucial components of an adequate software life-cycle, Clause 14 contains many additional PROCESS steps not required by 4.2. Therefore, the documentation that these additional PROCESS steps (in Clause 14) require is necessary for a certification body to determine that the PROCESS steps have been performed. |  |  |
|  | Because Clause 14 addresses those RISKS associated with PEMS, this documentation is part of the RISK MANAGEMENT FILE. |  |  |
|  | Since compliance with Clause 14 is determined by Inspection and assessment to assure that the required documentation has been generated, the quality and accuracy of these documents is important. Because demonstration of the safety of a PEMS depends on documentation, an effective system is needed to ensure the integrity of the documentation and, if different versions of a document exist, to identify the applicability of each version. Therefore it is required that the documents be generated, revised and maintained under a formal document control system. MANUFACTURERS should assure that this documentation is clear and comprehensive to assist in the assessment PROCESS. |  |  |
|  | Subclause 14.3 – RISK MANAGEMENT plan |  |  |
|  | Subclause 4.2.2 requires that a RISK MANAGEMENT plan be prepared and maintained in the RISK MANAGEMENT FILE. |  |  |
|  | In addition to elements of the RISK MANAGEMENT plan required by 4.2.2, a PEMS VALIDATION plan is required because validation is seen as a necessary activity when developing a PEMS. |  |  |
|  | Subclause 14.4 – PEMS DEVELOPMENT LIFE-CYCLE |  |  |
|  | A documented life-cycle helps ensure that safety issues are considered throughout a product’s development. This is important for all products and it is vital for PEMS. Safety cannot be added to a PEMS after it has been developed. Two reasons for this are as follows. |  |  |
|  | The actual PROCESSES used in the development of a PEMS, and the quality and rigour of those PROCESSES, are decided as a result of RISK ASSESSMENT. If it is discovered later on that inappropriate PROCESSES were used or that inadequate quality and rigour were applied, then the development will have to be repeated with correct PROCESSES. |  |  |
|  | Changes made at a late stage in the PEMS DEVELOPMENT LIFE-CYCLE are likely to be expensive (both in time and money). This is particularly true if a system requirement is incorrect or missing. System architecture can also be vulnerable to late changes. Often, the architecture is part of the safety case. Late changes can require significant rework in order to maintain the integrity of an architectural solution. |  |  |
|  | Framework |  |  |
|  | A life-cycle for the development of a product provides a framework that allows the necessary safety activities to take place in a timely and systematic manner. It should not impose unnecessary restrictions and it should ensure that all the required safety activities take place. The life-cycle needs to be decided early. Different life-cycle models are acceptable. Clause H.2 explains PEMS DEVELOPMENT LIFE-CYCLES in more detail. Clauses 5, 7, 8 and 9 of IEC 62304:2006 describe the PROCESSES to be included in the software development life-cycle for the development of safe medical device software. |  |  |
|  | Milestones and activities |  |  |
|  | The requirement for milestones, and activities with inputs and outputs for each, ensures that due consideration is given to: |  |  |
|  | the activities, |  |  |
|  | what needs to be done before the activity can start, and |  |  |
|  | what the activity needs to provide, |  |  |
|  | so that VERIFICATION of the results can be performed. |  |  |
|  | The sequence of activities in the life-cycle is required to be defined in terms of milestones because this offers the greatest flexibility to the MANUFACTURER. No requirement is made concerning the number or nature of the milestones, nor is there any implication that all project activities have to pass through the milestones simultaneously. This standard has not used the term “phases” although this term was used in IEC 60601-1-4 [14]. The term has been avoided because it is difficult to express concurrency and overlap in a phase model. |  |  |
|  | In a good life-cycle: |  |  |
|  | the necessary activities are defined in advance of their performance; |  |  |
|  | the PROCESSES used in development activities could be specified as an outcome of RISK MANAGEMENT; |  |  |
|  | the sequence of activities is defined so as to ensure that necessary inputs to an activity are available before the activity starts; |  |  |
|  | criteria are defined for deciding whether the activity has been satisfactorily completed; and |  |  |
|  | accountability is facilitated. |  |  |
|  | Activities are defined in terms of inputs and outputs because it is simple to measure whether those inputs and outputs exist. The MANUFACTURER is responsible for deciding how the milestones are achieved and how the required documentation is produced. |  |  |
|  | In order to determine whether each activity has been satisfactorily completed, it is required that the criteria for VERIFICATION of each activity be defined. VERIFICATION examines whether the inputs have been transformed into the outputs completely, correctly and according to the required PROCESS. No requirement is made concerning the type or extent of VERIFICATION, except for VERIFICATION of RISK CONTROL measures and ESSENTIAL PERFORMANCE (see 14.10). |  |  |
|  | Subclause 14.5 – Problem resolution |  |  |
|  | Where appropriate, a documented system for problem resolution is required by this standard. |  |  |
|  | Problems can arise: |  |  |
|  | with the product; |  |  |
|  | within a PROCESS; |  |  |
|  | between PROCESSES. |  |  |
|  | Examples of problems are: |  |  |
|  | inconsistent requirements; |  |  |
|  | ambiguous requirements; |  |  |
|  | missing specifications; |  |  |
|  | coding errors; |  |  |
|  | incorrect operation of the PEMS. |  |  |
|  | A system for problem resolution is needed to ensure that when a problem arises, its impact on HAZARDS and their consequent RISK is managed. Ad hoc methods for resolving problems can undermine the benefits obtained by using a systematic life-cycle approach. An appropriate place to document the system for problem resolution is as part of the PEMS DEVELOPMENT LIFECYCLE. |  |  |
|  | Subclause 14.6.1 – Identification of known and foreseeable HAZARDS |  |  |
|  | PEMS have extra initiating causes for HAZARDS. |  |  |
|  | Subclause 14.6.2 – RISK CONTROL |  |  |
|  | As the choice of the PROCEDURES and tools used by a MANUFACTURER for the development of a PEMS will be influenced by many factors, this subclause requires that one of the factors for the choice is the RISK reduction required for the RISK CONTROL measure. A RISK CONTROL measure that is developed using PROCEDURES and tools that are known to be good is more likely to carry out its intended functions than one developed using PROCEDURES and tools that are of unknown quality. |  |  |
|  | Subclause 14.7 – Requirement specification |  |  |
|  | RISK CONTROL measures are used to control the RISK of identified HAZARDS. The requirements for these measures are documented in requirement specifications. The requirement should both specify what the measure does and how well it does it. Subclause 4.2 does not demand a requirements specification. |  |  |
|  | Verifiable requirements |  |  |
|  | Requirements should be verifiable. This applies to both the function of the RISK CONTROL measure and how likely it is to perform correctly. Quantitative VERIFICATION of failure rates is, generally, impractical for software. VERIFICATION of a qualitative approach would be by verifying that the appropriate PROCESSES were used. |  |  |
|  | Identifiable safety requirements |  |  |
|  | The requirement to distinguish the RISK CONTROL measures and ESSENTIAL PERFORMANCE is needed to ensure that they are implemented and to ensure that if there is a need to change the ESSENTIAL PERFORMANCE or a RISK CONTROL measure, the impact of the change on the RESIDUAL RISK can be assessed. |  |  |
|  | Decomposition |  |  |
|  | Examples of a PEMS structure are shown in Annex H. Requirements to implement the RISK CONTROL measures should be specified for the PEMS and for any PESS that implements or partially implements one or more RISK CONTROL measure. This can be in a single document or in several documents. |  |  |
|  | Subclause 14.8 – Architecture |  |  |
|  | An architecture specification is not required by 4.2. It is an additional requirement for PEMS because: |  |  |
|  | often the architecture chosen will be part of a RISK CONTROL measure. RISK CONTROL measures need to be explicit for complex systems such as a PEMS; |  |  |
|  | architecture specifications are recognized as a necessary part of a good software development PROCESS such as is required for a PEMS. |  |  |
|  | There is a list of architecture features for inclusion in the specification where appropriate. This list has been selected because in particular circumstances one or more of the features could be used to control the RISK of a HAZARD. For example, the use of a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS will effectively remove any RISK that would result from the failure of that component. |  |  |
|  | Subclause 14.8 e) |  |  |
|  | Partitioning of functionality can be useful when there is a significant need for rigorous safety validation of PEMS. |  |  |
|  | The software (firmware and application layers) is distinctly divided into critical, non-critical and supervisory sections. Partitioning is used so that the instructions and data of the critical, non-critical and supervisory sections do not interfere with each other and that there is separation of duties among the sections of the software. If there is no separation of duties among the sections of the software, all software should be defined as critical, to make sure that the analysis has taken into consideration the critical section of the software. |  |  |
|  | Requirements for separating critical code from non-critical code include RISK ASSESSMENT of the entire system, RISK CONTROL strategies employed, analysis of physical resources and an analysis of logical properties (e.g., control and data coupling). In general, partitioning should separate and isolate the safety-related functionality from the non-safety-related functionality in the design and implementation. This PROCESS can minimize, or at least reduce, the VERIFICATION necessary to assure that data shared by or passed to the critical section does not affect the specified operation of the safety critical code. |  |  |
|  | Partitioning includes the following steps: |  |  |
|  | identification of critical, non-critical and supervisory sections. The means of identification depends upon the modularity of the code, the programming language, the code design and other specification attributes; |  |  |
|  | description of the interfaces between the critical and non-critical sections: |  |  |
|  | identification of data or variables global to the critical and non-critical sections, modules, etc., identified in step a); |  |  |
|  | identification of any parameters that are passed between critical and non-critical sections, modules, etc., identified in step a); |  |  |
|  | description of the flow of the data, variables or parameters identified in steps b) 1) and b) 2); |  |  |
|  | description of the mechanism which is used to prevent data corruption, overwriting or other errors of the above identified data, variables or parameters which would affect safety critical performance; |  |  |
|  | validation of the integrity of the partition. This can be accomplished by functional testing and stress testing techniques. |  |  |
|  | Subclause 14.8 g) to n) |  |  |
|  | There is a list of items to be taken into consideration in the architecture specification. This list has been selected because each of these items could influence the choice of architecture. |  |  |
|  | Subclause 14.9 – Design and implementation |  |  |
|  | The technical solutions chosen need to be defined. It is often appropriate to decompose a PEMS into subsystems. Figure H.1 shows examples of PEMS/ PESS structures with different amounts of decomposition. Reasons for decomposing a PEMS could include the following. |  |  |
|  | Keeping the complexity of subsystems manageable |  |  |
|  | The less complex the system the easier it is to understand and consequently easier to design and then maintain. The resulting design is more likely to be correct and easier to test. Coding standards should specify limits for complexity. |  |  |
|  | Architecture |  |  |
|  | The system architecture could make it logical to separate systems e.g. if diverse systems are needed they should be implemented as distinct subsystems. |  |  |
|  | Modularity |  |  |
|  | Modularity can facilitate the provision of different system options, reuse of an existing proven subsystem and the extension of system functionality. |  |  |
|  | Physical components |  |  |
|  | A sensible division of physical subsystems will help the diagnosis and repair of hardware faults. |  |  |
|  | Different technologies |  |  |
|  | Often different engineers will implement the hardware and the software design. In this case specifying each as a separate subsystem will enable each to be implemented independently. |  |  |
|  | The overall system will only function correctly if each of its constituent subsystems has been adequately specified. This leads to the requirement for a design specification for each subsystem. A design specification for a subsystem would typically include a detailed interface specification, and could include implementation details, e.g. algorithms. |  |  |
|  | Each subsystem should be tested to show that the design specification has been correctly implemented. This leads to the requirement for a test specification for each subsystem. |  |  |
|  | The design and test specifications can be documented in whatever form is practicable, e.g. they can be separate documents or they can be combined in a larger document. The design specification and the test specification for each subsystem should be identifiable. |  |  |
|  | Examples of the elements of the design environment are given in H.4 a). Such elements will have an influence on the quality and correctness of the design. Some elements will have been identified as the suitably validated tools and PROCEDURES (see 14.6.2). The descriptive data regarding the design environment facilitates VERIFICATION that the suitably validated tools and PROCEDURES have been used. |  |  |
|  | Subclause 14.10 – VERIFICATION |  |  |
|  | Subclause 4.2 requires VERIFICATION of RISK CONTROL measures. There are additional requirements for PEMS. These are that: |  |  |
|  | the ESSENTIAL PERFORMANCE is verified; and |  |  |
|  | there is a VERIFICATION plan. |  |  |
|  | ESSENTIAL PERFORMANCE is significant for PEMS because the PEMS uses a PESS to control its functions. ESSENTIAL PERFORMANCE will often depend on the PEMS functions being carried out correctly. |  |  |
|  | A VERIFICATION plan leaves it up to the MANUFACTURER how to achieve the requirements of this clause. This is a better and more flexible approach than specifying how to verify a PEMS in this clause. The MANUFACTURER is responsible for planning the VERIFICATION so that it is adequately thorough and then to implement the plan. |  |  |
|  | The requirement lists activities that affect the thoroughness of the VERIFICATION and which need to be planned. |  |  |
|  | Subclause 14.11 – PEMS VALIDATION |  |  |
|  | The final phase of any PEMS DEVELOPMENT LIFE-CYCLE model is PEMS VALIDATION. PEMS VALIDATION is intended to assure that the right product is built. Validation is important for PEMS because unexpected interactions between functions might occur that can only be discovered by validation. |  |  |
|  | PEMS VALIDATION can include tests for a high volume of data, heavy loads or stresses, human factors, security, performance, configuration compatibility, fault testing, documentation and safety. |  |  |
|  | Independence is needed to avoid conflicts of interest and because the assumptions of the designer should not influence or limit the extent of the PEMS VALIDATION. Examples of level of independence include: |  |  |
|  | separate person; |  |  |
|  | separate management; |  |  |
|  | separate organization. |  |  |
|  | Subclause 14.12 – Modification |  |  |
|  | Typically the design of a PEMS is not completely new but is partly or even largely derived from earlier design(s). Nevertheless, it might be possible to treat the design as if it were completely new and to establish the RISK MANAGEMENT report and demonstrate compliance with the requirements of this standard without reference to previous documentation. If however the RISK MANAGEMENT report does need to include some information from the documentation of the previous design(s), it is then necessary to confirm that all such information remains valid despite the changes introduced in the new design. |  |  |
|  | Subclause 14.13 – PEMS intended to be incorporated into an IT-NETWORK |  |  |
|  | Many hospitals are operating ME EQUIPMENT in a networked environment today. Originally, these IT-NETWORKS were installed to optimize business economic and technical area. For this, a fast electronic data interchange is required. Today, these IT-NETWORKS are used for medical applications within the hospital, between hospitals, and from home. |  |  |
|  | Initially, the use was only the exchange of laboratory data. Now there are large amounts of data transported over the IT-NETWORKS, such as medical image data. There are further requests from the user to get “real time” solutions (e.g. control of operation robots via an IT-NETWORK). |  |  |
|  | Additional guidance on incorporation of a PEMS into an IT-NETWORK is found in Annex H. |  |  |
|  | Subclause 15.1 – Arrangements of controls and indicators of ME EQUIPMENT |  |  |
|  | Controls, instruments, indicating lamps, etc. that are associated with a specific function of the ME EQUIPMENT should be grouped together. |  |  |
|  | Subclause 15.2 – Serviceability |  |  |
|  | The exchange of such parts is expected to be easy to perform, preferably without special TOOLS. In addition, the disassembly of the worn out part or of the part exchanged preventively and the assembly of the spare one should not result in a HAZARDOUS SITUATION. To ensure this, the instructions for performing such activities have to be easy to understand and to follow, without introducing any RISK of mix-up. |  |  |
|  | Subclause 15.3.2 – Push test |  |  |
|  | ENCLOSURES need to have adequate rigidity if they are to maintain a level of protection from internal live parts. This requirement is harmonized with the force test of IEC 60950-1. The force is dependent on the person handling the ME EQUIPMENT, not the weight of the ME EQUIPMENT. In most cases, the application of a force of 250 N is considered reasonably foreseeable. However there can be cases where a RISK ASSESSMENT finds that the 45 N force applied over an area of 625 mm2, as required by the second edition of this standard, would continue to be an acceptable VERIFICATION method for determining an acceptable level of RISK. For example, ultrasound transducers and similar small HAND-HELD APPLIED PARTS, which balance the needs of robustness with other needs relating to efficacy and biocompatibility, have established track RECORDS of safety and effectiveness over many years, and therefore could continue to use the older VERIFICATION test. |  |  |
|  | Internal components are not subjected to the force test of IEC 60950-1 because their robustness is verified per the tests of 15.3.4 and 15.3.5. |  |  |
|  | Subclause 15.3.3 – Impact test |  |  |
|  | An ENCLOSURE’S resistance to impact is required to prevent unacceptable RISK during reasonably foreseeable misuse. The energy of the test impact approximates ME EQUIPMENT being accidentally struck by an object in the hand of a passer-by or by a broomstick or mop handle during cleaning of the floor. The test equipment has been simplified and harmonized with other standards containing ENCLOSURE impact requirements, including IEC 60950-1. |  |  |
|  | Where a MANUFACTURER feels the requirements of this subclause are not necessary to mitigate an unacceptable RISK, justification is documented in the RISK MANAGEMENT FILE per 4.5, along with an identification of alternate requirements met. For example, FIXED ME EQUIPMENT can have one side of the ENCLOSURE protected by the floor, wall or ceiling. The MANUFACTURER documents the evaluation of the probability that the ME EQUIPMENT could be moved or installed incorrectly. The MANUFACTURER also evaluates and identifies, through the RISK MANAGEMENT PROCESS, what resistance to impact the protected side of the ENCLOSURE needs to have to ensure no unacceptable RISKS are generated by failure to comply with the original requirements of this subclause. |  |  |
|  | Subclause 15.3.4 – Drop test |  |  |
|  | The tests for HAND-HELD ME EQUIPMENT or its parts that are hand held are different from the test for PORTABLE and MOBILE ME EQUIPMENT because of the difference in practical application. |  |  |
|  | A drop surface of wood of density > 600 kg/m3 allows selection of most common hardwoods. Oak, beech, birch, ash and maple are acceptable. These varieties have similar hardness while hardwoods of density < 600 kg/m3 (e.g. mahogany, elm, sweet gum, cherry) and softwoods have greatly decreased hardness in comparison. |  |  |
|  | Subclause 15.3.4.2 – PORTABLE ME EQUIPMENT |  |  |
|  | This test represents NORMAL USE, as explained in the rationale for 15.3.5. This test is not intended to represent reasonably foreseeable misuse. There is not currently a test that directly addresses free fall type reasonably foreseeable misuse, however it is felt the ball impact test in 15.3.3 represents foreseeable misuse, albeit indirectly. As stated in 4.2, if the RISK MANAGEMENT PROCESS concludes that a more severe test is appropriate, this should be done. |  |  |
|  | Subclause 15.3.5 – Rough handling test |  |  |
|  | Contrary to what is often assumed, ME EQUIPMENT can be used in a hostile environment. In case of emergency, ME EQUIPMENT is carried or wheeled on trolleys over doorsteps and into elevators and subjected to bumps and vibration. Such conditions can in fact typify NORMAL USE for some ME EQUIPMENT. Encountering obstacles is considered commonplace and quite reasonably foreseeable misuse. Not all obstacles are clearly marked and the OPERATOR cannot always stop the ME EQUIPMENT in time after having become aware of the obstacle |  |  |
|  | The 0,8 m/s speed together with the severity of the obstacles chosen, are considered to represent worst case reasonably foreseeable misuse levels of stress/shock energies. The intent of tis test is to ascertain the risks from damage caused by rough handling shock/stress. Instability is evaluated in 9.4. |  |  |
|  | The meaning of “in its normal direction of travel” is the direction(s) the ME EQUIPMENT is likely to travel at the maximum normal speed. For most cases, this would be the forward direction. Some ME EQUIPMENT, such as a bed, is likely to travel in a forward or backward direction, at normal speed, and therefore each test should be considered for each direction. |  |  |
|  | Subclause 15.3.6 – Mould stress relief test |  |  |
|  | Many thermoforming PROCESSES can leave residual stresses in plastics. Because polymer chains are held together by weak van der Waals bonds, these residual stresses can result in viscous flow (deformation). Elevated temperature results in weakening of van der Waals bonds and an increase in the rate of viscous flow. Thermoplastics with low melting temperatures, such as polyethylene and polypropylene, are more susceptible to stress relief deformation than polymers with higher melting temperatures, such as polycarbonate and polyetheramide. |  |  |
|  | Compliance should be verified by analysis of the polymer properties, when possible. This VERIFICATION should consist of a documented comparison of the maximum temperature the polymer will be exposed to in NORMAL USE and the polymer manufacturer’s recommended temperature use range. |  |  |
|  | Subclause 15.3.7 – Environmental influences |  |  |
|  | ME EQUIPMENT is often used or stored in environmental conditions that are within the INTENDED USE as declared by the MANUFACTURER. In such cases no HAZARD is expected. However the environmental conditions could differ from those declared and still the ME EQUIPMENT is expected to remain safe. To ensure this, the RESPONSIBLE ORGANISATION has to perform the periodic Inspection and maintenance prescribed by the MANUFACTURER. These activities are expected to prevent any deterioration of the safety level and also detect signs of commencing of any such deterioration. To ensure this, the instructions for preventive maintenance have to be easy to understand and to follow, without introducing any RISK for mix-ups or for overlooking of safety-relevant symptoms. |  |  |
|  | The exchange of such parts is expected to be easy to perform, preferably without special TOOLS. In addition, the disassembly of the worn out part or of the part exchanged preventively and the assembly of the spare one should not create a HAZARD. To ensure this, the instructions for performing such activities have to be easy to understand and to follow, without introducing any RISK of mix-up. |  |  |
|  | Corrosion of metal to metal interfaces should be taken into account. |  |  |
|  | Subclause 15.4.3 – Batteries |  |  |
|  | If a HAZARDOUS SITUATION might develop as a result of exhaustion of the battery, means should be provided to forewarn of this condition. |  |  |
|  | Where appropriate, particular standards should specify the corresponding requirement. |  |  |
|  | Subclause 15.4.3.5 – Excessive current and voltage protection |  |  |
|  | Subclause 4.7 requires the ME EQUIPMENT to be SINGLE FAULT SAFE. One possible fault could be the bridging of a CREEPAGE DISTANCE between the positive and negative terminals of an INTERNAL ELECTRICAL POWER SOURCE in the area between the INTERNAL ELECTRICAL POWER SOURCE and any protective device (see Figure A.23). |  |  |
|  | Figure A.23 – Example of the needed MEANS OF OPERATOR PROTECTION between the |  |  |
|  | terminals of an INTERNAL ELECTRICAL POWER SOURCE and a subsequent protective device |  |  |
|  | A short circuit test would be required to demonstrate that this area is SINGLE FAULT SAFE unless two MEANS OF OPERATOR PROTECTION are present. In that case, the test can be omitted. |  |  |
|  | Subclause 15.4.4 – Indicators |  |  |
|  | It is important for an OPERATOR and SERVICE PERSONNEL to be able to determine the functional status of ME EQUIPMENT. In NORMAL USE, the OPERATOR needs to be able to distinguish between ME EQUIPMENT in stand-by and ME EQUIPMENT in a fully functional state. Some ME EQUIPMENT has an extended warm-up period. Other ME EQUIPMENT has standby or battery charging modes. |  |  |
|  | It can be hazardous for ME EQUIPMENT to be left unattended in the wrong state. SERVICE PERSONNEL need to be able to determine when ME EQUIPMENT is energized to avoid HAZARDS. |  |  |
|  | Subclause 15.4.7.3 – Entry of liquids |  |  |
|  | The former IPX8 rating requirement for foot switches amounts to no more than “greater protection than IPX7.” By making this requirement IPX6 minimum, the requirement sets a defined level of protection while allowing higher levels where appropriate. |  |  |
|  | For equipment used on the floor in areas where liquids are usually not found, the IPX1 requirement is included because it is considered extremely likely that some wetting will occur. |  |  |
|  | Subclause 15.5 – MAINS SUPPLY TRANSFORMERS of ME EQUIPMENT and transformers providing separation in accordance with 8.5 |  |  |
|  | The addition of “and transformers providing separation in accordance with 8.5” to the original title that only identified “Mains transformers” is intentional. The tests for transformers should be utilized any time that the transformer is used to establish separation between OPERATORS, PATIENTS, etc. and a HAZARD. |  |  |
|  | Revisions to 15.5 do not change significantly current methods (including those of the second edition of this standard) of testing. The methods and requirements were simplified and now include all different types of protectors like: PTCs, feedback control (switch mode power supplies), primary or secondary over-current devices, etc. Those transformers that have not been tested in accordance with the 5X frequency and 5X voltage tests of 15.5.2 to establish the adequacy of insulation between the turns of a winding that are shorted at the terminals (rather than external to the transformer) to assure that failure of that insulation will not cause maximum allowable temperatures to be exceeded. |  |  |
|  | Because of the difficulties that would be encountered when trying to test transformers that are RATED for high frequencies (such as those used in switch mode power supplies), the 2X frequency and voltage tests are specified in those cases as well. The second edition only applied this test where the voltage exceeded 500 V. |  |  |
|  | Subclause 15.5.1.1 – Transformers |  |  |
|  | Output windings are required to be “tested in turn” because under overload conditions, testing all windings simultaneously can cause over temperature devices to operate which would not operate if only one winding was being overloaded. A single output winding being overloaded is actually quite likely. Therefore this combination of conditions is considered the likely worst case scenario. |  |  |
|  | The intent of the requirement is to test under the worst-case condition (nearly always with either a full load or no-load). Such a worst case can be determined through evaluation of the transformer design or by performing a few spot tests. Generally, testing all possible conditions to determine worst case is unnecessary. |  |  |
|  | The limits of Table 31 are applied at a 25 °C ambient because of the impracticality of performing the overload and short tests inside of a thermal chamber. |  |  |
|  | Subclause 15.5.2 – Dielectric strength |  |  |
|  | It is necessary to raise the frequency of the test voltage in proportion to the voltage to prevent saturation of the magnetic core and consequent very high current. |  |  |
|  | The electrical insulation between the primary winding and other windings, screens and the core of a MAINS SUPPLY TRANSFORMER is presumed to have been investigated by the dielectric strength tests performed on the assembled ME EQUIPMENT as described in 8.8.3. The dielectric strength tests of 8.8.3 need not be repeated. |  |  |
|  | Subclause 15.5.3 – Construction of transformers used to provide separation as required by 8.5 |  |  |
|  | The original citation of subclause 5.12 of IEC 61558-1 was made incorrect by modifications to the 61558 series. In reviewing the revised IEC 61558 standards, it was determined that citation of the standard would not reduce the cost of transformers or provide any other benefits since the spacing and dielectric requirements of IEC 60601-1 would be required to be applied to provide MEANS OF PATIENT PROTECTION. For this reason, the citation was deleted, and the principles of the second edition of IEC 60601-1 were employed with reference to spacing and dielectric requirements of the third edition. Where only MEANS OF OPERATOR PROTECTION is required, transformers constructed for use in IEC 60950-1 equipment should be considered acceptable. |  |  |
|  | Additionally, Annex U of IEC 60950-1:2005 includes requirements relating to the use of triple-insulated winding wire in transformers instead of a separate layer of insulation between windings (as would be traditionally be provided by bobbins for example). Transformers which use this method of separation between windings and which comply with all other requirements of this standard should generally be considered to provide an adequate level of BASIC SAFETY. |  |  |
|  | Clause 16 – ME SYSTEMS |  |  |
|  | Increasingly, ME EQUIPMENT is being combined with other pieces of equipment that might not have originally been intended for medical application to create systems where one or more of the elements of the system come into contact with the PATIENT. Clause 16 provides requirements to ensure the safety of the PATIENT who could come into contact with ME SYSTEMS. |  |  |
|  | Clause 16 on ME SYSTEMS is intended to be used by MANUFACTURERS of combinations of electrical equipment that include one or more items of ME EQUIPMENT. The equipment can be separate items or can be in a single ENCLOSURE or a combination of these cases. |  |  |
|  | Clause 16 is also intended to be used by personnel from institutions for medical practice who assemble or adapt ME SYSTEMS, as they can become the MANUFACTURER by that action. In this case, engineering expertise in the application of the electrical equipment design standards is required to ensure that the ME SYSTEM complies with all requirements of Clause 16. |  |  |
|  | More and more, such ME SYSTEMS comprise equipment originally manufactured for use in different specific application fields, not necessarily medical, that are connected with each other in a direct or indirect way. ME EQUIPMENT complying with this standard can be connected with other, non-ME EQUIPMENT. The latter equipment might fully meet the requirements in the safety standards applicable in their specific application field. However, they do not always comply with the safety requirements for ME EQUIPMENT and, thereby, influence the safety of the whole ME SYSTEM. It is for this reason that the MANUFACTURER is required to apply RISK MANAGEMENT to the whole ME SYSTEM. One example of an additional HAZARD is the ignition of fire when an ME SYSTEM containing non-ME EQUIPMENT is used in an OXYGEN RICH ENVIRONMENT, possibly accidentally. |  |  |
|  | The electrical equipment can be situated either in a medically used room that is intended for diagnosis, treatment or monitoring of PATIENTS, or in a non-medically used room where no medical practice is performed. Within a medically used room, electrical equipment might be placed inside or outside a volume that is defined as PATIENT ENVIRONMENT. |  |  |
|  | There are two situations possible in medical practice. |  |  |
|  | Where Clause 16 does not apply |  |  |
|  | Simultaneously operated ME EQUIPMENT, i.e. different ME EQUIPMENT connected at the same time to a PATIENT but not connected to each other. Such ME EQUIPMENT can influence each other. For example, high-frequency surgical equipment in the operating theatre can influence PATIENT monitoring. |  |  |
|  | NOTE Assistance can be available from the instructions for use for each ME EQUIPMENT. |  |  |
|  | Where Clause 16 applies |  |  |
|  | ME SYSTEMS, consisting of ME EQUIPMENT and possibly also non-ME EQUIPMENT, interconnected permanently or temporarily for a certain purpose such as diagnosis or treatment of a PATIENT. Examples: ME SYSTEMS for diagnostic X-ray examination, endoscopes with video camera, PATIENT monitoring, ultrasound equipment with a personal computer, computed tomography or magnetic resonance imaging. |  |  |
|  | The various parts of such an ME SYSTEM could be situated within the PATIENT ENVIRONMENT or outside it but still within a medically used room, or parts of the ME SYSTEM could be located in a non-medically used room containing, for example, electrical power distribution or data processing equipment. |  |  |
|  | Subclause 16.1 – General requirements for the ME SYSTEMS |  |  |
|  | The basic requirement for the safety of ME SYSTEMS is that, after installation or subsequent modification, an ME SYSTEM does not result in an unacceptable RISK. Compliance with the requirements imposed on ME SYSTEMS in this standard will imply that the RESIDUAL RISK is presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary. |  |  |
|  | The MANUFACTURER of ME SYSTEMS that can be reconfigured by the OPERATOR or the RESPONSIBLE ORGANIZATION could be challenged to provide information on all possible combinations of the equipment, which could represent an unreasonable burden. RISK MANAGEMENT methods provide a very adequate means of determining which combination of items constitutes the largest RISKS, and which measures need to be taken to provide for the adequate level of safety. Ultimately, compliance testing can be done after assembly of the complete ME SYSTEM. |  |  |
|  | Appropriate documentation concerning the standards compliance can be a declaration of conformity by the MANUFACTURER or a certificate from a test house. |  |  |
|  | ME SYSTEMS, by their nature, can be frequently modified; Clause 16 does not apply to the modification of individual items in an ME SYSTEM |  |  |
|  | Subclause 16.2 – ACCOMPANYING DOCUMENTS of an ME SYSTEM |  |  |
|  | The documents that accompany an ME SYSTEM intended for DIRECT CARDIAC APPLICATION should provide data on such items as: |  |  |
|  | use of rubber gloves; |  |  |
|  | use of stop-cocks made of insulating material; |  |  |
|  | minimum distances between PATIENT and equipment being part of the ME SYSTEM (PATIENT ENVIRONMENT); |  |  |
|  | instructions about how to use the ME EQUIPMENT in the typical medical application, for example, use of a catheter. |  |  |
|  | For safety reasons, particular attention should be paid to the different levels of RISK when, within the PATIENT ENVIRONMENT, electrodes or other body sensors are used on the PATIENT, externally and internally, including direct connections to the heart. |  |  |
|  | Possible connections to the heart of a PATIENT should be kept isolated from the equipment. |  |  |
|  | The warning not to place MULTIPLE SOCKET-OUTLETS on the floor is to prevent the ingress of liquids and to prevent mechanical damage. |  |  |
|  | Furthermore, measures should be taken to ensure that, when assembling or modifying an ME SYSTEM incorporating MULTIPLE SOCKET-OUTLETS, these are mounted in such a way as to prevent ingress of liquids and to avoid mechanical damage during NORMAL USE and transportation. |  |  |
|  | Relevant safety standards for non-ME EQUIPMENT could specify or require disclosure of permissible environmental conditions. Accordingly, the environmental conditions permitted for various items in an ME SYSTEM can be different. The permissible environmental conditions for the ME SYSTEM is to be specified so that no HAZARDOUS SITUATION will arise when operating it within these specified limits. |  |  |
|  | Subclause 16.3 – Power supply |  |  |
|  | This requirement is to ensure the safety according to IEC 60601-1 at the ME SYSTEM level. |  |  |
|  | BASIC SAFETY after assembly is maintained, for example, by one or more of the following measures: |  |  |
|  | measures that are built-in within the ME EQUIPMENT, for example, separation of relevant circuits; |  |  |
|  | SEPARATION DEVICES provided as ACCESSORIES to the ME EQUIPMENT (see 16.5); |  |  |
|  | SEPARATION DEVICES provided as ACCESSORIES to the ME SYSTEM; |  |  |
|  | separating transformer; |  |  |
|  | additional PROTECTIVE EARTH CONDUCTORS. |  |  |
|  | Non-ME EQUIPMENT can provide the specified power supply for ME EQUIPMENT in accordance with 5.5 f), 7.9.2.14 and 8.2.1. |  |  |
|  | Subclause 16.5 – SEPARATION DEVICES |  |  |
|  | The BASIC SAFETY of some ME EQUIPMENT depends on the precondition that any SIGNAL INPUT/OUTPUT PARTS are connected only to equipment that is specified for this purpose, otherwise LEAKAGE CURRENTS could be increased by unwanted currents flowing through signal cables. |  |  |
|  | HAZARDOUS SITUATIONS could occur if the SIGNAL INPUT/OUTPUT PART of ME EQUIPMENT is connected to equipment outside the medically used room, possibly in another building and therefore connected to another mains supply branch circuit. |  |  |
|  | A SEPARATION DEVICE prevents a HAZARDOUS SITUATION to the PATIENT or OPERATOR. Additionally, the inclusion of the SEPARATION DEVICE helps to avoid HAZARDOUS SITUATIONS through malfunction of equipment caused by unwanted currents flowing through cables. |  |  |
|  | The need for a SEPARATION DEVICE depends on the configuration of the ME SYSTEM. |  |  |
|  | Subclause 16.6 – LEAKAGE CURRENTS |  |  |
|  | Relevant standards for some non-ME EQUIPMENT can have limits for TOUCH CURRENTS that are higher than required by Clause 16; these higher limits are acceptable only outside the PATIENT ENVIRONMENT. It is essential to reduce TOUCH CURRENTS when non-ME EQUIPMENT is to be used within the PATIENT ENVIRONMENT. LEAKAGE CURRENT reduction measures can include: |  |  |
|  | additional PROTECTIVELY EARTHED parts; |  |  |
|  | a separating transformer; |  |  |
|  | an additional non-conductive ENCLOSURE. |  |  |
|  | Interconnecting cables and their connector housings are parts of the ENCLOSURE and therefore the LEAKAGE CURRENT limits within the PATIENT ENVIRONMENT, as required in 16.6.1, are applicable. |  |  |
|  | If a MULTIPLE SOCKET-OUTLET without a separating transformer is used, the interruption of its protective earthing could result in TOUCH CURRENTS equal to the sum of the individual EARTH LEAKAGE CURRENTS. |  |  |
|  | Subclause 16.6.3 – PATIENT LEAKAGE CURRENT |  |  |
|  | For ME EQUIPMENT, the maximum allowed values for PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT (applicable with several APPLIED PARTS connected to the ME EQUIPMENT) are given in Table 3 and Table 4; see also 8.7.3. An ME SYSTEM is to provide the equivalent level of safety as provided by ME EQUIPMENT within the PATIENT ENVIRONMENT (see 16.1). Therefore, the same maximum values for PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT apply, regardless whether the APPLIED PARTS are connected to the same element of the ME SYSTEM or not. This holds for the operation of the ME SYSTEM in NORMAL CONDITION, as the single fault concept is not applicable to an ME SYSTEM. |  |  |
|  | It should be noted that combinations of equipment or of APPLIED PARTS, made by the RESPONSIBLE ORGANIZATION or OPERATOR, that are outside the range of combinations indicated by the MANUFACTURER, could lead to HAZARDOUS SITUATIONS. This warning holds in particular when combinations of equipment are used for medical purposes on the same PATIENT, which have not been intended by their MANUFACTURER(S) to be used in such combinations. |  |  |
|  | Subclause 16.7 – Protection against MECHANICAL HAZARDS |  |  |
|  | Attention should be paid to the effects of interruptions causing unplanned movements, removal of compression forces, and the safe removal of PATIENTS from the PATIENT ENVIRONMENT when a HAZARDOUS SITUATION occurs. |  |  |
|  | Subclause 16.9.2.1 – MULTIPLE SOCKET-OUTLET |  |  |
|  | The second edition of this standard used the defined term “auxiliary mains socket-outlet (AMSO)” to describe a socket-outlet intended for provision of mains supply to other ME EQUIPMENT or to other separate parts of the ME EQUIPMENT. The systems collateral standard, IEC 60601-1-1 [13], defined a term “multiple portable socket-outlet (MPSO)”. The two terms have been combined into a new term, “MULTIPLE SOCKET-OUTLET (MSO).” Subclause 57.2 e) of the second edition required that an AMSO be designed so that it could not accept a MAINS PLUG. An exception for emergency trolleys was allowed. With the combination of the two definitions and the change to 8.11.2 to require any MSO on ME EQUIPMENT to comply with 16.9.2.1, the need for rapid exchange in an emergency situation is reconciled with the need to restrict LEAKAGE CURRENT. |  |  |
|  | Reassignment of the mains connection for the ME SYSTEM is a dangerous practice and beyond the scope of this clause. See 16.2 for disclosure requirements. |  |  |
|  | Excessive TOUCH CURRENTS can occur unless casual access for additional equipment connections is impeded or prevented. |  |  |
|  | Subclause 16.9.2.1 d) |  |  |
|  | The TOUCH CURRENT of the ME SYSTEM must be less than 500 μA in SINGLE FAULT CONDITION. A separating transformer can be used as a measure to reduce that TOUCH CURRENT. Therefore a separating transformer with BASIC INSULATION is sufficient. The DOUBLE or REINFORCED INSULATION as required for isolating transformers is not needed. |  |  |
|  | Transformers providing a greater degree of safety e.g. ones constructed to IEC 60601-1 requirements or to the isolating transformer requirements in other parts of the IEC 61558 series, e.g. IEC 61558-2-4 [63] or IEC 61558-2-23 [64], are also acceptable. |  |  |
|  | The CLASS I requirement for the transformer assembly is necessary to provide connected equipment with a PROTECTIVE EARTH CONNECTION. |  |  |
|  | Isolation monitoring of the separating transformer is not necessary. SINGLE FAULT CONDITION can be detected during routine maintenance and the occurrence of two independent SINGLE FAULT CONDITIONS is of no concern. The transformer construction can be of a type with or without a PROTECTIVELY EARTHED centre tapped secondary winding. |  |  |
|  | Subclause 16.9.2.2 – PROTECTIVE EARTH CONNECTIONS in ME SYSTEMS |  |  |
|  | All PROTECTIVE EARTH CONDUCTORS and POWER SUPPLY CORDS should be routed together. |  |  |
|  | When a MULTIPLE SOCKET-OUTLET is used to construct an ME SYSTEM, each individual item of equipment plugged in to the MULTIPLE SOCKET-OUTLET needs to meet the relevant ME EQUIPMENT or non-ME EQUIPMENT requirements. The total protective earth impedance when tested as a complete system according to 8.6.4 needs to meet the highest impedance requirement from 8.6.4. a) (i.e. shall not exceed 200 mΩ). This might require measures such as using short power supply cords within the ME SYSTEM and using a system POWER SUPPLY CORD of greater cross sectional area than is necessary for current carrying purposes to reduce its protective earth impedance. It is unacceptable practice to connect MULTIPLE SOCKET-OUTLETS in series. |  |  |
|  | Within the PATIENT ENVIRONMENT it is important to limit potential differences between different parts of an ME SYSTEM, and an adequate connection with a protective earthing system plays an important role in limiting that potential difference. It is therefore important to prevent interruption of that protective means to any part of the ME SYSTEM. |  |  |
|  | The additional protective earthing could be used when the TOUCH CURRENT in SINGLE FAULT CONDITION exceeds the allowable limits. |  |  |
|  | The additional protective earthing is not necessary for ME EQUIPMENT complying with this standard. However, in the case of non-ME EQUIPMENT this will prevent TOUCH CURRENTS exceeding allowable limits. |  |  |
|  | The use of a TOOL is not required to disconnect the MAINS PLUG because the MAINS PLUG will disconnect both the mains and the protective earth. |  |  |
|  | Clause 17 – Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  |  |
|  | IEC 60601-1-2 specifies electromagnetic immunity test levels to minimize the effect of the electromagnetic environment on the ME EQUIPMENT and ME SYSTEMS covered by this standard. It specifies electromagnetic emissions limits to minimize the effect on other equipment of electromagnetic disturbances that could be emitted, intentionally or unintentionally, by ME EQUIPMENT and ME SYSTEMS. It also specifies requirements for identification, marking and documents so that the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM provides information to the RESPONSIBLE ORGANIZATION that is essential in determining the suitability of the ME EQUIPMENT or ME SYSTEM for the electromagnetic environment of use, and in managing the electromagnetic environment of use to permit the ME EQUIPMENT or ME SYSTEM to maintain BASIC SAFETY and provide its ESSENTIAL PERFORMANCE without disturbing other equipment. |  |  |
|  | Electromagnetic emission requirements are necessary for the protection of: |  |  |
|  | safety services (e.g. police, fire and ambulance communications); |  |  |
|  | other ME EQUIPMENT and ME SYSTEMS; |  |  |
|  | non-ME EQUIPMENT (e.g. computers); |  |  |
|  | telecommunications (e.g. radio/TV, telephone, radio-navigation). |  |  |
|  | More importantly, electromagnetic immunity requirements are necessary to assure that ME EQUIPMENT and ME SYSTEMS maintain BASIC SAFETY and continue to provide their ESSENTIAL PERFORMANCE in the presence of the electromagnetic disturbances to which they can be expected to be exposed during NORMAL USE. |  |  |

### Table 30
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | 1.1 Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to as ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | This collateral standard applies to X-RAY EQUIPMENT and to subassemblies of such equipment, where RADIOLOGICAL IMAGES of a human PATIENT are used for diagnosis, planning or guidance of medical procedures. |  |  |  |  |  |  |  |
| 1.2 | 1.2 Object |  |  |  |  |  |  |  |  |
|  |  | The object of this collateral standard is to specify general requirements that are in addition to those of the general standard and to serve as the basis for particular standards. |  |  |  |  |  |  |  |
|  |  | The object of this collateral standard is to establish general requirements for protection against X-RADIATION in X-RAY EQUIPMENT, in order that the IRRADIATION of the human PATIENT, the OPERATOR, staff and members of the public can be kept as low as reasonably achievable, without jeopardizing the benefit of the RADIOLOGICAL procedure. Particular standards may specify their appropriate values and/or measures for general requirements specified in this collateral standard. The implementation of the general requirements or the reference to the particular standard instead, shall be justified in the RISK MANAGEMENT process. |  |  |  |  |  |  |  |
|  |  | This collateral standard considers RADIATION PROTECTION aspects related to X-RADIATION only. |  |  |  |  |  |  |  |
|  |  | Requirements for the control of the electrical energy used to generate X-RADIATION, which is also an important aspect of RADIATION PROTECTION, are included in IEC 60601-1 and in particular standards for the safety and ESSENTIAL PERFORMANCE of the EQUIPMENT concerned. |  |  |  |  |  |  |  |
| 1.3 | 1.3 Related standards |  |  |  |  |  |  |  |  |
| 1.3.1 | 1.3.1 IEC 60601-1 |  |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT and ME SYSTEMS, this collateral standard complements IEC 60601-1. |  |  |  |  |  |  |  |
|  |  | When referring to IEC 60601-1 or to this collateral standard, either individually or in combination, the following conventions are used: |  |  |  |  |  |  |  |
|  |  | "the general standard" designates IEC 60601-1:2005+A1:2012; |  |  |  |  |  |  |  |
|  |  | "this collateral standard" designates IEC 60601-1-3:2008+A1:2013; |  |  |  |  |  |  |  |
|  |  | "this standard" designates the combination of the general standard and this collateral standard. |  |  |  |  |  |  |  |
| 1.3.2 | 1.3.2 Particular standards |  |  |  |  |  |  |  |  |
|  |  | A requirement in a particular standard takes priority over the corresponding requirement in this collateral standard. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60336, Medical electrical equipment – X-ray tube assemblies for medical diagnosis- Characteristics of focal spots |  |  |  |  |  |  |  |
|  |  | IEC 60522:1999, Determination of the permanent filtration of X-ray tube assemblies |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
|  |  | ISO 497, Guide to the choice of series of preferred numbers and of series containing more rounded values of preferred numbers |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60601- 1:2005+A1:2012, IEC 60788:2004 and the following apply. |  |  |  |  |  |  |  |
|  |  | NOTE An index of defined terms is found beginning on page 46. |  |  |  |  |  |  |  |
|  | 3.1 ACCESSIBLE SURFACE |  |  |  |  |  |  |  |  |
|  |  | surface of EQUIPMENT or of an EQUIPMENT part that can be easily or accidentally touched by persons without the use of a TOOL |  |  |  |  |  |  |  |
|  | 3.2 ADDED FILTER |  |  |  |  |  |  |  |  |
|  |  | removable or irremovable FILTER positioned in the RADIATION BEAM to provide part or all of the ADDITIONAL FILTRATION |  |  |  |  |  |  |  |
|  | 3.3 ADDITIONAL FILTRATION |  |  |  |  |  |  |  |  |
|  |  | QUALITY EQUIVALENT FILTRATION due to ADDED FILTERS and other removable materials in the RADIATION BEAM which are between the RADIATION SOURCE and the PATIENT or a specified plane |  |  |  |  |  |  |  |
|  | 3.4 AIR KERMA |  |  |  |  |  |  |  |  |
|  |  | K |  |  |  |  |  |  |  |
|  |  | quotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the charged particles liberated by uncharged particles in a mass dm of air, thus |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 |  |  |  |  |  |  |  |
|  |  | The special name for the unit of AIR KERMA is gray (Gy) (ICRU 60) [20] |  |  |  |  |  |  |  |
|  |  | [IEC 60580:2000, definition 3.2, modified] [8] |  |  |  |  |  |  |  |
|  | 3.5 AIR KERMA RATE |  |  |  |  |  |  |  |  |
|  |  | K |  |  |  |  |  |  |  |
|  |  | quotient of dK by dt, where dK is the increment of AIR KERMA in the time interval dt, thus |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 s–1 |  |  |  |  |  |  |  |
|  |  | If the special name gray is used, the unit of AIR KERMA RATE is gray per second (Gy s–1) (ICRU 60) [20] |  |  |  |  |  |  |  |
|  |  | [IEC 60580:2000, definition 3.3] [8] |  |  |  |  |  |  |  |
|  | 3.6 AMBIENT DOSE EQUIVALENT |  |  |  |  |  |  |  |  |
|  |  | H*(d) |  |  |  |  |  |  |  |
|  |  | at a point in a RADIATION FIELD, the DOSE EQUIVALENT that would be produced by corresponding expanded and aligned field, in the ICRU sphere at a depth, d, on the radius opposing the direction of the aligned field |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 |  |  |  |  |  |  |  |
|  |  | The special name for the unit of AMBIENT DOSE EQUIVALENT is sievert (Sv) (ICRU 51)[19] |  |  |  |  |  |  |  |
|  | 3.7 ATTENUATION |  |  |  |  |  |  |  |  |
|  |  | reduction of a RADIATION QUANTITY upon passage of the RADIATION through matter resulting from all types of interaction with this matter |  |  |  |  |  |  |  |
|  |  | NOTE The RADIATION QUANTITY may be, for example, the particle flux density or the energy density. ATTENUATION does not include the geometric reduction of the RADIATION QUANTITY with distance from the RADIATION SOURCE. |  |  |  |  |  |  |  |
|  | 3.8 ATTENUATION EQUIVALENT |  |  |  |  |  |  |  |  |
|  |  | δ |  |  |  |  |  |  |  |
|  |  | thickness of a layer of reference material which, if substituted for the material under consideration in a beam of specified RADIATION QUALITY and under specified geometrical conditions, gives the same degree of ATTENUATION. ATTENUATION EQUIVALENT is expressed in suitable submultiples of the metre together with the reference |  |  |  |  |  |  |  |
|  | 3.9 AUTOMATIC CONTROL SYSTEM |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY EQUIPMENT, system in which the control or limitation of the electric energy delivered to an X-RAY TUBE ASSEMBLY depends upon the measurement of one or more RADIATION QUANTITIES or corresponding physical quantities |  |  |  |  |  |  |  |
|  | 3.10 AUTOMATIC EXPOSURE CONTROL |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY EQUIPMENT, MODE OF OPERATION in which one or more LOADING FACTORS are controlled automatically in order to obtain at a pre-selected location a desired quantity of RADIATION |  |  |  |  |  |  |  |
|  | 3.11 BEAM LIMITING DEVICE |  |  |  |  |  |  |  |  |
|  |  | device to limit the RADIATION FIELD |  |  |  |  |  |  |  |
|  | 3.12 BEAM LIMITING SYSTEM |  |  |  |  |  |  |  |  |
|  |  | entirety of parts and their geometrical configuration contributing to the limitation of the RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.13 CONTINUOUS ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | specified highest ANODE INPUT POWER which can be applied to the ANODE continuously |  |  |  |  |  |  |  |
|  |  | Unit: W |  |  |  |  |  |  |  |
|  | 3.14 CONTROL PANEL |  |  |  |  |  |  |  |  |
|  |  | part of EQUIPMENT for the purpose of controlling all, or some, of the functions of the EQUIPMENT. The CONTROL PANEL may contain devices for indicating and displaying operating factors |  |  |  |  |  |  |  |
|  | 3.15 CONTROLLED AREA |  |  |  |  |  |  |  |  |
|  |  | defined area which is part of an area under surveillance and for which access, occupancy and working conditions are regulated and controlled in order to protect persons against IONIZING RADIATION |  |  |  |  |  |  |  |
|  | 3.16 CURRENT TIME PRODUCT |  |  |  |  |  |  |  |  |
|  |  | in MEDICAL RADIOLOGY, quantity of electricity resulting from the LOADING of an X-RAY TUBE, expressed in milliampere seconds, as the product of the mean X-RAY TUBE CURRENT in milliamperes and the duration of the LOADING in seconds |  |  |  |  |  |  |  |
|  | 3.17 DIAPHRAGM |  |  |  |  |  |  |  |  |
|  |  | BEAM LIMITING DEVICE with either a fixed or an adjustable aperture in one plane |  |  |  |  |  |  |  |
|  | 3.18 DOSE EQUIVALENT |  |  |  |  |  |  |  |  |
|  |  | H |  |  |  |  |  |  |  |
|  |  | is the product of Q and D, at a point in tissue, where D is the ABSORBED DOSE and Q is the quality factor at that point, thus |  |  |  |  |  |  |  |
|  |  | H = Q D. |  |  |  |  |  |  |  |
|  |  | Unit: J kg–1 |  |  |  |  |  |  |  |
|  |  | The special name for the unit of DOSE EQUIVALENT is sievert (Sv) (ICRU 51)[19] |  |  |  |  |  |  |  |
|  | 3.19 EDGE FILTER |  |  |  |  |  |  |  |  |
|  |  | FILTER whose ABSORPTION characteristic as a function of RADIATION ENERGY shows a discontinuity in the useful photon energy range |  |  |  |  |  |  |  |
|  | 3.20 EFFECTIVE IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | part of the IMAGE RECEPTION AREA that is configured to receive an X-RAY PATTERN that can be processed for display or storage |  |  |  |  |  |  |  |
|  |  | NOTE 1 In accordance with this convention, the IMAGE RECEPTION AREA of a multi-field X-ray image intensifier tube is considered to be restricted by the selection of magnification modes, to exclude any portion of the input screen from which the X-RAY PATTERN is not electronically processed. |  |  |  |  |  |  |  |
|  |  | NOTE 2 For X-RAY EQUIPMENT based on scanning that varies the position for receiving an X-RAY PATTERN during the exposure, the EFFECTIVE IMAGE RECEPTION AREA at a certain time during the scan is the area of the image receptor that is receiving and processing an X-RAY PATTERN at that very moment. |  |  |  |  |  |  |  |
|  | 3.21 ENTRANCE SURFACE |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, plane or curved surface through which the RADIATION enters an irradiated object |  |  |  |  |  |  |  |
|  | 3.22 EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY SOURCE ASSEMBLY, X-RADIATION emitted from the RADIATION SOURCE other than that emitted from the ACTUAL FOCAL SPOT |  |  |  |  |  |  |  |
|  | 3.23 FILTER |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGICAL EQUIPMENT, material or device provided to effect FILTRATION of the RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.24 FILTRATION |  |  |  |  |  |  |  |  |
|  |  | modification of characteristics of IONIZING RADIATION on passing through matter |  |  |  |  |  |  |  |
|  |  | NOTE FILTRATION may be: |  |  |  |  |  |  |  |
|  |  | preferential ABSORPTION of certain components of polyenergetic X-RADIATION accompanying its ATTENUATION; |  |  |  |  |  |  |  |
|  |  | a modification of the distribution of RADIATION intensity over the cross-section of a RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.25 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE |  |  |  |  |  |  |  |  |
|  |  | distance from the REFERENCE PLANE of an EFFECTIVE FOCAL SPOT to the point at which the REFERENCE AXIS intersects with the image receptor plane |  |  |  |  |  |  |  |
|  | 3.26 FOCAL SPOT TO SKIN DISTANCE |  |  |  |  |  |  |  |  |
|  |  | in MEDICAL DIAGNOSTIC RADIOLOGY, distance from the REFERENCE PLANE of an EFFECTIVE FOCAL SPOT to a plane normal to the REFERENCE DIRECTION and containing the point on the PATIENT surface nearest to the RADIATION SOURCE |  |  |  |  |  |  |  |
|  | 3.27 HALF-VALUE LAYER |  |  |  |  |  |  |  |  |
|  |  | thickness of a specified material, which attenuates under NARROW BEAM CONDITIONS XRADIATION with a particular spectrum to an extent such that the AIR KERMA RATE, EXPOSURE RATE or ABSORBED DOSE rate is reduced to one half of the value that is measured without the material. The HALF-VALUE LAYER (HVL) is expressed in suitable submultiples of the metre together with the material. |  |  |  |  |  |  |  |
|  | 3.28 IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, surface on which an X-RAY PATTERN is received |  |  |  |  |  |  |  |
|  | 3.29 IONIZING RADIATION |  |  |  |  |  |  |  |  |
|  |  | RADIATION consisting of directly or indirectly ionizing particles or a mixture of both. By convention, ultraviolet radiation is excluded |  |  |  |  |  |  |  |
|  | 3.30 IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | exposing of a living being or matter to RADIATION. In RADIOLOGY, exposing of a living being or matter to IONIZING RADIATION |  |  |  |  |  |  |  |
|  |  | Thus: X-IRRADIATION |  |  |  |  |  |  |  |
|  | 3.31 IRRADIATION SWITCH |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGICAL EQUIPMENT, control device provided to initiate and/or stop IRRADIATION |  |  |  |  |  |  |  |
|  | 3.32 IRRADIATION TIME |  |  |  |  |  |  |  |  |
|  |  | duration of an IRRADIATION determined according to specific methods, usually the time a rate of a RADIATION QUANTITY exceeds a specified level |  |  |  |  |  |  |  |
|  | 3.33 LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
|  |  | IONIZING RADIATION which has passed through the PROTECTIVE SHIELDING of a RADIATION SOURCE as well as that which, for some types of X-RAY GENERATORS, has passed through the RADIATION APERTURE before and after LOADING (for example one containing a grid controlled XRAY TUBE) |  |  |  |  |  |  |  |
|  | 3.34 LOADING |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY GENERATOR, act of supplying electrical energy to the ANODE of an X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.35 LOADING FACTOR |  |  |  |  |  |  |  |  |
|  |  | factor influencing by its value the X-RAY TUBE LOAD, for example X-RAY TUBE CURRENT, LOADING TIME, CONTINUOUS ANODE INPUT POWER, X-RAY TUBE VOLTAGE and PERCENTAGE RIPPLE |  |  |  |  |  |  |  |
|  | 3.36 LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | for an X-RAY GENERATOR, state from the end of the READY STATE, when the intended function of the generator is initiated, until the end of the LOADING of the X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.37 LOADING TIME |  |  |  |  |  |  |  |  |
|  |  | time determined according to a specific method, during which the ANODE INPUT POWER is applied to the X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.38 MEASURED VALUE |  |  |  |  |  |  |  |  |
|  |  | estimate of the TRUE VALUE of a quantity, derived from the INDICATED VALUE of a meter after applying all relevant CORRECTION FACTORS |  |  |  |  |  |  |  |
|  | 3.39 MEDICAL RADIOLOGY |  |  |  |  |  |  |  |  |
|  |  | branch of RADIOLOGY applied to human and veterinary medicine as well as to dentistry and chiropractic |  |  |  |  |  |  |  |
|  | 3.40 MODE OF OPERATION |  |  |  |  |  |  |  |  |
|  |  | for X-RAY EQUIPMENT the technical state defined by a configuration of several predetermined LOADING FACTORS and other settings for RADIOSCOPY or RADIOGRAPHY, selectable simultaneously by the operation of a single control |  |  |  |  |  |  |  |
|  |  | NOTE 1 Selection of a particular mode does not necessarily define the values of all the parameters affecting its use. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Values defined by selection of a particular mode are not necessarily invariable during its use. |  |  |  |  |  |  |  |
|  | 3.41 NARROW BEAM CONDITION |  |  |  |  |  |  |  |  |
|  |  | arrangement for the measurement of a RADIATION QUANTITY in a NARROW BEAM of IONIZING RADIATION |  |  |  |  |  |  |  |
|  | 3.42 NOMINAL X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE VOLTAGE for specific operating conditions |  |  |  |  |  |  |  |
|  | 3.43 PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |  |
|  |  | point intended to represent the intersection of the X-RAY BEAM AXIS with the ENTRANCE SURFACE of the PATIENT |  |  |  |  |  |  |  |
|  |  | NOTE The geometries to be used for various X-RAY EQUIPMENT are given in the particular standards. |  |  |  |  |  |  |  |
|  | 3.44 PERCENTAGE RIPPLE |  |  |  |  |  |  |  |  |
|  |  | for a HIGH-VOLTAGE GENERATOR, ratio of the difference between the highest and the lowest values of a rectified voltage waveform during a cycle of the supply to the highest value, expressed as a percentage |  |  |  |  |  |  |  |
|  | 3.45 PERMANENT FILTRATION |  |  |  |  |  |  |  |  |
|  |  | the QUALITY EQUIVALENT FILTRATION effected in an X-RAY TUBE ASSEMBLY by permanently fixed materials intercepting the X-RAY BEAM, that are not intended to be removed for any application and are not provided with means for removal in NORMAL USE |  |  |  |  |  |  |  |
|  | 3.46 PHANTOM |  |  |  |  |  |  |  |  |
|  |  | device intended to simulate parts of the PATIENT for test purposes |  |  |  |  |  |  |  |
|  | 3.47 PRIMARY PROTECTIVE SHIELDING |  |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SHIELDING for attenuating RESIDUAL RADIATION |  |  |  |  |  |  |  |
|  | 3.48 PROTECTED AREA |  |  |  |  |  |  |  |  |
|  |  | defined area within an area under surveillance or within a CONTROLLED AREA which is protected by STRUCTURAL SHIELDING or by distance so that the resulting level of RADIATION is lower than the ambient level in the overall area of which it is a part |  |  |  |  |  |  |  |
|  | 3.49 PROTECTIVE BARRIER |  |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SHIELDING in the form of attenuating material provided for RADIOLOGICAL protection |  |  |  |  |  |  |  |
|  | 3.50 PROTECTIVE DEVICE |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, device for the purpose of RADIOLOGICAL protection |  |  |  |  |  |  |  |
|  |  | Thus: |  |  |  |  |  |  |  |
|  |  | PROTECTIVE CLOTHING: |  |  |  |  |  |  |  |
|  |  | PROTECTIVE APRON; |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SKIRT; |  |  |  |  |  |  |  |
|  |  | PROTECTIVE GLOVE; |  |  |  |  |  |  |  |
|  |  | PROTECTIVE GLASSES; |  |  |  |  |  |  |  |
|  |  | mobile PROTECTIVE BARRIER |  |  |  |  |  |  |  |
|  | 3.51 PROTECTIVE SHIELDING |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, material that limits the extent of the RADIATION BEAM or attenuates STRAY RADIATION |  |  |  |  |  |  |  |
|  |  | NOTE PROTECTIVE SHIELDING may include materials provided for RADIOLOGICAL protection, or devices or materials provided for other purposes, which attenuate IONIZING RADIATION. |  |  |  |  |  |  |  |
|  | 3.52 QUALITY EQUIVALENT FILTRATION |  |  |  |  |  |  |  |  |
|  |  | quantitative indication of the FILTRATION effected by one or several layer(s) of reference material(s) which, if substituted in a beam of specified RADIATION QUALITY under NARROW BEAM CONDITION for the material under consideration, give(s) the same RADIATION QUALITY as for the material under consideration. The QUALITY EQUIVALENT FILTRATION is expressed in suitable submultiples of the metre together with the reference material(s) |  |  |  |  |  |  |  |
|  | 3.53 RADIATION |  |  |  |  |  |  |  |  |
|  |  | propagation of emitted energy through space or through a material medium in the form of waves or in the form of kinetic energy of particles |  |  |  |  |  |  |  |
|  |  | NOTE When unqualified, the term RADIATION usually refers to |  |  |  |  |  |  |  |
|  |  | electromagnetic radiations according to frequency or origin such as: radiofrequency radiation, infra-red radiation, visible radiation (light), ultraviolet radiation, X-RADIATION, gamma radiation; |  |  |  |  |  |  |  |
|  |  | corpuscular radiations according to particles or origin such as: alpha radiation, beta radiation, electron radiation, neutron radiation. |  |  |  |  |  |  |  |
|  | 3.54 RADIATION APERTURE |  |  |  |  |  |  |  |  |
|  |  | aperture in the PROTECTIVE SHIELDING of a RADIATION SOURCE or in a BEAM LIMITING DEVICE, that is intended to give passage to the RADIATION BEAM |  |  |  |  |  |  |  |
|  | 3.55 RADIATION BEAM |  |  |  |  |  |  |  |  |
|  |  | in RADIOLOGY, spatial region limited in solid angle and containing a flux of IONIZING RADIATION originating from a RADIATION SOURCE that is considered as a POINT SOURCE. LEAKAGE RADIATION and SCATTERED RADIATION are considered not to form a RADIATION BEAM. |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY BEAM |  |  |  |  |  |  |  |
|  | 3.56 RADIATION CONDITION |  |  |  |  |  |  |  |  |
|  |  | description of RADIATION FIELDS by a set of electrical and geometrical parameters such as XRAY TUBE VOLTAGE, TOTAL FILTRATION and geometrical arrangements. |  |  |  |  |  |  |  |
|  |  | NOTE The term RADIATION CONDITION refers to a description of RADIATION FIELDS and not to a particular set-up for testing of EQUIPMENT. |  |  |  |  |  |  |  |
|  | 3.57 RADIATION DETECTOR |  |  |  |  |  |  |  |  |
|  |  | EQUIPMENT, generally a sub-assembly or substance which, in the presence of RADIATION, provides by either direct or indirect means a signal or other indication suitable for use in measuring one or more quantities of the incident RADIATION |  |  |  |  |  |  |  |
|  | 3.58 RADIATION FIELD |  |  |  |  |  |  |  |  |
|  |  | area on a surface intersected by a RADIATION BEAM within which the RADIATION intensity exceeds a specific or specified level. |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY FIELD |  |  |  |  |  |  |  |
|  | 3.59 RADIATION PROTECTION |  |  |  |  |  |  |  |  |
|  |  | limitation to an acceptable level of: |  |  |  |  |  |  |  |
|  |  | RADIATION hazard; |  |  |  |  |  |  |  |
|  |  | damage to material attributable to RADIATION. |  |  |  |  |  |  |  |
|  | 3.60 RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  |  | characteristic of IONIZING RADIATION determined by the spectral distribution of a RADIATION QUANTITY with respect to RADIATION ENERGY |  |  |  |  |  |  |  |
|  |  | NOTE For various purposes concerning X-RADIATION, practical approximations of RADIATION QUALITY are expressed in terms of variables such as: |  |  |  |  |  |  |  |
|  |  | high voltage with PERCENTAGE RIPPLE and TOTAL FILTRATION; |  |  |  |  |  |  |  |
|  |  | first HALF-VALUE LAYER for specified high voltage with its PERCENTAGE RIPPLE; |  |  |  |  |  |  |  |
|  |  | first HALF-VALUE LAYER and TOTAL FILTRATION; |  |  |  |  |  |  |  |
|  |  | the first HALF-VALUE LAYER and the quotient of the first HALF-VALUE LAYER by the second HALF-VALUE LAYER; |  |  |  |  |  |  |  |
|  |  | equivalent energy. |  |  |  |  |  |  |  |
|  | 3.61 RADIATION SOURCE |  |  |  |  |  |  |  |  |
|  |  | part of EQUIPMENT capable of emitting IONIZING RADIATION |  |  |  |  |  |  |  |
|  | 3.62 RADIATION SOURCE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | assembly of components comprising: |  |  |  |  |  |  |  |
|  |  | the RADIATION SOURCE, |  |  |  |  |  |  |  |
|  |  | the means providing protection against IONIZING RADIATION and, where applicable, against electric shock, |  |  |  |  |  |  |  |
|  |  | the BEAM LIMITING SYSTEM. |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |
|  | 3.63 RADIOGRAPHIC RATING |  |  |  |  |  |  |  |  |
|  |  | for the operation of an X-RAY TUBE, specified combination of conditions and LOADING FACTORS, under which the specified limits of loadability of the X-RAY TUBE are attained |  |  |  |  |  |  |  |
|  | 3.64 RADIOGRAPHY |  |  |  |  |  |  |  |  |
|  |  | technique for obtaining, recording and optionally processing directly or after TRANSFER, information contained in an X-RAY PATTERN at an IMAGE RECEPTION AREA intended to be analysed during a time independent from the IRRADIATION TIME |  |  |  |  |  |  |  |
|  | 3.65 RADIOLOGICAL |  |  |  |  |  |  |  |  |
|  |  | referring to IONIZING RADIATION, its generation and application for scientific, medical and technical purposes |  |  |  |  |  |  |  |
|  | 3.66 RADIOLOGICAL IMAGE |  |  |  |  |  |  |  |  |
|  |  | information obtained by using IONIZING RADIATION presented as an image suitable for medical diagnosis |  |  |  |  |  |  |  |
|  | 3.67 RADIOLOGICAL INSTALLATION |  |  |  |  |  |  |  |  |
|  |  | installed RADIOLOGICAL EQUIPMENT including all means for its intended operation |  |  |  |  |  |  |  |
|  |  | Thus: X-RAY INSTALLATION |  |  |  |  |  |  |  |
|  | 3.68 RADIOLOGY |  |  |  |  |  |  |  |  |
|  |  | science of IONIZING RADIATION and its application |  |  |  |  |  |  |  |
|  | 3.69 RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | technique for obtaining continuously or periodically a sequence of X-RAY PATTERNS and presenting them directly or through a TRANSFER and optional processing simultaneously and continuously as visible images, intended to provide real-time guidance to an ongoing action |  |  |  |  |  |  |  |
|  | 3.70 REFERENCE AIR KERMA |  |  |  |  |  |  |  |  |
|  |  | AIR KERMA free in air in the primary X-RAY BEAM measured under specific conditions and expressed at the PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  | 3.71 REFERENCE AIR KERMA RATE |  |  |  |  |  |  |  |  |
|  |  | AIR KERMA RATE free in air in the primary X-RAY BEAM measured under specific conditions and expressed at the PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  | 3.72 RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | in MEDICAL RADIOLOGY, that part of the RADIATION BEAM which remains after having passed the plane of the IMAGE RECEPTION AREA and any relevant RADIATION measuring device |  |  |  |  |  |  |  |
|  | 3.73 SCATTERED RADIATION |  |  |  |  |  |  |  |  |
|  |  | IONIZING RADIATION emitted by interaction of IONIZING RADIATION with matter, the interaction being accompanied by a reduction in RADIATION ENERGY and/or by a change in direction of the RADIATION |  |  |  |  |  |  |  |
|  | 3.74 SIGNIFICANT ZONE OF OCCUPANCY |  |  |  |  |  |  |  |  |
|  |  | for X-RAY EQUIPMENT, zone with specified boundaries within an area under surveillance or within a CONTROLLED AREA, other than a PROTECTED AREA, that is significant because of the assumed need for persons to occupy it during IRRADIATION |  |  |  |  |  |  |  |
|  | 3.75 STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | for IONIZING RADIATION, all RADIATION except that of the specified RADIATION BEAM under consideration, but including its RESIDUAL RADIATION |  |  |  |  |  |  |  |
|  | 3.76 STRUCTURAL SHIELDING |  |  |  |  |  |  |  |  |
|  |  | PROTECTIVE SHIELDING forming part of the building structure of a RADIOLOGICAL INSTALLATION |  |  |  |  |  |  |  |
|  | 3.77 TOTAL FILTRATION |  |  |  |  |  |  |  |  |
|  |  | the total of PERMANENT FILTRATION and ADDITIONAL FILTRATION |  |  |  |  |  |  |  |
|  | 3.78 X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | EQUIPMENT consisting of a combination of an X-RAY GENERATOR, ASSOCIATED EQUIPMENT and ACCESSORIES |  |  |  |  |  |  |  |
|  | 3.79 X-RAY GENERATOR |  |  |  |  |  |  |  |  |
|  |  | combination of all components provided for the generation and control of X-RADIATION, comprising at least the HIGH-VOLTAGE GENERATOR interconnected with an X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |
|  | 3.80 X-RAY IMAGING ARRANGEMENT |  |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT, arrangement of RADIATION SOURCE and X-RAY IMAGE RECEPTOR for a specified RADIOLOGICAL technique |  |  |  |  |  |  |  |
|  | 3.81 X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  |  | device, intended to convert X-RAY PATTERNS into another form, from which a visible image is obtained either directly or indirectly |  |  |  |  |  |  |  |
|  |  | NOTE Examples of X-ray image receptors are intensifying screens, X-ray image intensifiers, digital X-ray imaging devices and radiation detectors in CT scanners. |  |  |  |  |  |  |  |
|  | 3.82 X-RAY PATTERN |  |  |  |  |  |  |  |  |
|  |  | information contained in an X-RAY BEAM the distribution of intensity of which has been modulated by the object passed |  |  |  |  |  |  |  |
|  | 3.83 X-RAY TUBE |  |  |  |  |  |  |  |  |
|  |  | evacuated vessel for the production of X-RADIATION by the bombardment of a TARGET, usually contained in an ANODE, with ELECTRONS accelerated from a CATHODE by an electric field |  |  |  |  |  |  |  |
|  |  | Thus: |  |  |  |  |  |  |  |
|  |  | rotating ANODE X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | double focus X-RAY TUBE |  |  |  |  |  |  |  |
|  | 3.84 X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE HOUSING with an X-RAY TUBE installed |  |  |  |  |  |  |  |
|  | 3.85 X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  |  | electric current of the ELECTRON beam incident on the TARGET of an X-RAY TUBE. Usually, the X-RAY TUBE CURRENT is expressed by its mean value in milliamperes (mA) |  |  |  |  |  |  |  |
|  | 3.86 X-RAY TUBE HOUSING |  |  |  |  |  |  |  |  |
|  |  | container for an X-RAY TUBE providing protection against electric shock and against X-RADIATION and having a RADIATION APERTURE. It may optionally contain additional components |  |  |  |  |  |  |  |
|  | 3.87 X-RAY TUBE LOAD |  |  |  |  |  |  |  |  |
|  |  | electrical energy supplied to an X-RAY TUBE expressed by a combination of values of LOADING FACTORS |  |  |  |  |  |  |  |
|  | 3.88 X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
| 4.0 | General requirements |  |  |  |  |  |  |  |  |
|  | 4.1 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | potential difference applied to an X-RAY TUBE between the ANODE and the CATHODE. Usually, X-RAY TUBE VOLTAGE is expressed by its peak value in kilovolts (kV) |  |  |  |  |  |  |  |
|  |  | Any statement of compliance with the requirements of this collateral standard shall be given in the following form: |  |  |  |  |  |  |  |
|  |  | xxxx with radiation protection in accordance with IEC 60601-1-3:2008, |  |  | QA/RA/IFU |  |  |  |  |
|  |  | where xxxx represents the object (e.g. "X-RAY EQUIPMENT") for which compliance is to be stated. |  |  |  |  |  |  |  |
|  | 4.2 Composition of reference materials |  |  |  |  |  |  |  |  |
|  |  | Values of ATTENUATION EQUIVALENT, HALF-VALUE LAYER and QUALITY EQUIVALENT FILTRATION shall be expressed in this collateral standard as thicknesses of aluminium of purity 99.9 % or higher. | Inspection |  | EE |  |  |  |  |
| 5.0 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
|  | 5.1 Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
|  |  | Additionally to the requirements in Clause 7 of the general standard, the following applies. |  |  |  |  |  |  |  |
|  | 5.1.1 General |  |  |  |  |  |  |  |  |
|  |  | All subassemblies, components and ACCESSORIES of X-RAY EQUIPMENT that can be removed in NORMAL USE, and are relevant to compliance with this collateral standard, shall be marked to ensure, | Inspection |  | IFU |  |  |  |  |
|  |  | that they can be identified readily and correlated with the ACCOMPANYING DOCUMENTS; | Inspection |  | IFU |  |  |  |  |
|  |  | that interchangeable devices are individually distinguishable to the OPERATOR both in NORMAL USE and for the purpose of obtaining replacements. | Inspection |  | IFU |  |  |  |  |
|  |  | All markings shall be permanently affixed and clearly legible as defined in Clause 7 of IEC 60601-1. | Inspection |  | IFU |  |  |  |  |
|  | 5.1.2 Marking requirements in subclauses |  |  |  |  |  |  |  |  |
|  |  | In this collateral standard particular requirements for marking and for the content of markings are given in various subclauses, as indicated in Table 1. |  |  | IFU |  |  |  |  |
|  | 5.2 ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | Additionally to the requirements of the general standard, the following applies. |  |  | IFU |  |  |  |  |
|  | 5.2.1 References in subclauses |  |  |  |  |  |  |  |  |
|  |  | The subclauses of this collateral standard that contain requirements for statements in ACCOMPANYING DOCUMENTS (which include instructions for use and technical description) are listed in Table 2. | Inspection |  | IFU |  |  |  |  |
|  | 5.2.2 Dosimetric calibration |  |  |  |  |  |  |  |  |
|  |  | When dosimetric indications are provided on the EQUIPMENT, the ACCOMPANYING DOCUMENTS shall contain information and instructions on how to check and maintain the accuracy of dosimetric indications specified by the MANUFACTURER. |  |  | EE/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 5.2.3 General requirements for the reference of subassemblies and ACCESSORIES |  |  |  |  |  |  |  |  |
|  |  | ACCOMPANYING DOCUMENTS shall clearly identify the items to which they refer and shall include: |  |  | IFU |  |  |  |  |
|  |  | the replication of all information required in this collateral standard to be marked on the items; |  |  | IFU |  |  |  |  |
|  |  | for subassemblies forming part of the items, the following information about the location and content of their required markings: = |  |  | IFU |  |  |  |  |
|  |  | for markings accessible in the complete assembly, the location of the markings and instructions for enabling them to be inspected; |  |  | IFU |  |  |  |  |
|  |  | for markings inaccessible in the complete assembly, either |  |  | IFU |  |  |  |  |
|  |  | the replication of all information required in this collateral standard to be marked on the subassemblies; or |  |  | IFU |  |  |  |  |
|  |  | a list of the subassemblies concerned, with references to their own ACCOMPANYING DOCUMENTS. |  |  | IFU |  |  |  |  |
|  |  | For items, such as components and subassemblies, specified to be supplied separately from the main assemblies of which they are intended to form a part, technical descriptions with the information necessary to maintain their compliance with this collateral standard in the main assemblies concerned. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 5.2.4 Instructions for use |  |  |  |  |  |  |  |  |
|  |  | Additionally to the requirements of the general standard the following applies. |  |  |  |  |  |  |  |
|  | 5.2.4.1 General requirements for RADIATION dose information |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall contain all the information specific to the EQUIPMENT allowing the user to minimize the possibility of exposing PATIENTS to RADIATION dose levels where deterministic effects may occur during the NORMAL USE of the EQUIPMENT, to optimise the RADIATION dose delivered to the PATIENTS and to minimize the IRRADIATION of the OPERATORS. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.2 Quantitative information |  |  |  |  |  |  |  |  |
|  |  | For each INTENDED USE of the EQUIPMENT, the following information shall be provided: |  |  | IFU |  |  |  |  |
|  |  | the RADIATION QUANTITY (or quantities) used for describing the RADIATION dose to the PATIENT. This quantity must be useful for assessing the RADIATION RISK to the PATIENT. |  |  | IFU/EE |  |  |  |  |
|  |  | NOTE Such quantities are, for example, the ENTRANCE SURFACE dose (or dose rate), the DOSE AREA PRODUCT or the CTDIvol. |  |  | IFU/EE |  |  |  |  |
|  |  | the description of a specified test object representative of an average PATIENT; |  |  | IFU/EE |  |  |  |  |
|  |  | the specified procedure allowing measurement of the RADIATION QUANTITY (or quantities) for the specified test object; |  |  | IFU/EE |  |  |  |  |
|  |  | the value of the specified RADIATION QUANTITY (or quantities) when the specified test object is used to simulate a PATIENT when performing a procedure typical of this INTENDED USE; |  |  | IFU/EE |  |  |  |  |
|  |  | the influence of the main adjustments or selections available to the OPERATOR on the value of the specified RADIATION QUANTITY. |  |  | IFU/EE |  |  |  |  |
|  |  | NOTE Examples of such adjustments or selections are MODES OF OPERATION, LOADING FACTORS, FOCAL SPOT selection and FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. INTENDED USE should not be confused with NORMAL USE. While both include the concept of use as intended by the MANUFACTURER, INTENDED USE focusses on the medical purpose. NORMAL USE incorporates not only the medical purpose, but maintenance, service, transport etc.. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.3 Dose indication |  |  |  |  |  |  |  |  |
|  |  | If applicable, the method used to provide RADIATION dose indication during the NORMAL USE of the EQUIPMENT shall be described directly or by reference to a published reference. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.4 Clinical protocols |  |  |  |  |  |  |  |  |
|  |  | When clinical protocols are proposed by the MANUFACTURER, and preloaded on the EQUIPMENT, the instructions for use shall state if they constitute recommendations to be applied directly so as to allow optimized operation or if they are only examples/starting points, to be replaced by more specific protocols developed by the user. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.5 Deterministic effects (ICRP60)[17] |  |  |  |  |  |  |  |  |
|  |  | If there is a possibility in NORMAL USE that the PATIENT can be exposed to RADIATION dose levels where deterministic effects may occur, the instructions for use shall address this fact. In this case, the particular MODES OF OPERATION, configurations and circumstances in which deterministic effects may occur shall be listed and the following information shall be provided. |  |  | IFU/EE |  |  |  |  |
|  |  | The instructions shall draw attention to the need to manage high RADIATION doses, and, when applicable, to the availability of selectable settings that can have a significant effect on the RADIATION QUALITY, the delivered RADIATION dose, AIR KERMA or AIR KERMA RATE and the image quality. |  |  | IFU/EE |  |  |  |  |
|  |  | The number of EXPOSURES or the duration of LOADING necessary to reach levels where deterministic effects are possible on the specified average PATIENT and for obese PATIENTS shall be stated. |  |  | IFU/EE |  |  |  |  |
|  |  | Information shall be provided concerning available settings of LOADING FACTORS, technique factors and operating parameters that affect the RADIATION QUALITY or the prevailing RADIATION dose (rate) in NORMAL USE. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
|  | 5.2.4.6 RISK to OPERATORS |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall draw the attention of the user to the need to restrict access to the EQUIPMENT in accordance with local regulations for RADIATION PROTECTION. |  |  | IFU/RA |  |  |  |  |
|  |  | All information necessary to minimize the IRRADIATION of the OPERATORS in NORMAL USE shall be provided. |  |  | IF/RA/EE |  |  |  |  |
|  |  | For each type of procedure where OPERATORS have to stay during NORMAL USE in SIGNIFICANT ZONES OF OCCUPANCY, the following information shall be provided: |  |  | IF/RA/EE |  |  |  |  |
|  |  | the RADIATION dose resulting from the operation of the EQUIPMENT measured using a specified procedure; |  |  | IFU/EE |  |  |  |  |
|  |  | means to reduce the RADIATION dose received by the OPERATOR, such as RADIATION PROTECTION provisions provided during installation of the EQUIPMENT, precautions in use, and adjustments of the EQUIPMENT settings; |  |  | IFU/RA |  |  |  |  |
|  |  | a list of PROTECTIVE DEVICES and ACCESSORIES to be used for RADIATION PROTECTION. The listing may include PROTECTIVE DEVICES such as PROTECTIVE CLOTHING, recommended for use but not forming part of the EQUIPMENT. |  |  | IFU/RA |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
| 6.0 | RADIATION management |  |  |  |  |  |  |  |  |
|  | 6.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be so designed to enable the management of the delivery of X-RADIATION to the PATIENT in a safe and effective way. The measures required in subclauses 6.3 to 6.7 are necessary to enable an acceptable dose-benefit balance to be achieved. |  |  | ALL |  |  |  |  |
|  | 6.2 Initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  | 6.2.1 Normal initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | Each LOADING shall be initiated and maintained by means of a control requiring continuous actuation by the OPERATOR. It shall be possible for the OPERATOR to terminate the LOADING at any time. |  | It is currently not possible to terminate loading. | ENG |  |  |  |  |
|  |  | Any control by which the LOADING of an X-RAY TUBE can be initiated shall be protected against unintended actuation using means compatible with the INTENDED USE of the X-RAY EQUIPMENT. |  | How are we handling this? | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.2.2 Safety measures against failure of normal termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | In the case of a failure of its normal termination, the IRRADIATION shall be terminated by a safety measure. |  | How are we handling this? | EE |  |  |  |  |
|  |  | If the normal termination of IRRADIATION is not effected on the basis of a RADIATION measurement, continuous actuation by the OPERATOR (see 6.2.1) is sufficient as the safety measure. |  |  |  |  |  |  |  |
|  |  | The system for normal termination of IRRADIATION and the system used for the safety measure shall be separated so that a failure in one system does not affect termination by the other system. |  |  | EE |  |  |  |  |
|  |  | A visible indication at the CONTROL PANEL shall be provided whenever a LOADING has been terminated by the safety means required. Another LOADING in the same MODE OF OPERATION shall not be possible until a control device provided for resetting has been operated at the CONTROL PANEL. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.3 RADIATION dose and RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  | 6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  |  | It shall be possible to restrict the RADIATION dose to the PATIENT in line with the INTENDED USE of the X-RAY EQUIPMENT. It shall be possible to adjust the RADIATION QUALITY over a suitable range in line with the INTENDED USE of the X-RAY EQUIPMENT. |  | Is RADIATION QUALITY the teqnique? |  |  |  |  |  |
|  |  | When the adjustment of the quantity of X-RADIATION contributing to the image is made through a manual selection among discrete values of LOADING FACTORS having an essentially proportional relation to the amount of X-RADIATION produced, particularly values for X-RAY TUBE CURRENT, LOADING TIME or CURRENT TIME PRODUCT, these values shall be chosen from the series R'10 or R'20 according to ISO 497 (see Annex B). |  |  |  |  |  |  |  |
|  |  | NOTE Using values according to this geometric progression helps the OPERATOR in adjusting the quantity of X-RADIATION by amounts that are just significant, both in terms of RADIATION dose to the PATIENT and image quality. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.3.2 Reproducibility of the RADIATION output |  |  |  |  |  |  |  |  |
|  |  | For EQUIPMENT where this item is not addressed by a particular standard, the RISK MANAGEMENT FILE shall determine the reproducibility of the RADIATION output relative to fixed LOADING FACTORS required for the INTENDED USE. |  |  | RA |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the accuracy of RADIATION output. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4 Indication of operational states |  |  |  |  |  |  |  |  |
|  | 6.4.1 Indication of the X-RAY SOURCE ASSEMBLY selected |  |  |  |  |  |  |  |  |
|  |  | Where X-RAY EQUIPMENT has provisions to select more than one X-RAY SOURCE ASSEMBLY and /or X-RAY IMAGING ARRANGEMENT, an indication of the X-RAY SOURCE ASSEMBLY and/or X-RAY IMAGING ARRANGEMENT selected shall be provided on the CONTROL PANEL prior to the LOADING of the X-RAY SOURCE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Where X-RAY EQUIPMENT has provisions to initiate the LOADING of more than one X-RAY SOURCE ASSEMBLY from a single location, means shall be provided at or near each X-RAY SOURCE ASSEMBLY to indicate that this X-RAY SOURCE ASSEMBLY has been selected. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4.2 Indication of LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | The LOADING STATE shall be unambiguously indicated in NORMAL USE and SINGLE FAULT CONDITIONS to the OPERATOR and to other persons that are likely to be exposed to X-RADIATION. |  | How do we handle this in a SFC? | EE |  |  |  |  |
|  |  | NOTE 1 PATIENTS are not considered to be “other persons” in the requirement above. |  |  | EE |  |  |  |  |
|  |  | NOTE 2 The presence of an image on an IMAGE DISPLAY DEVICE is not considered to satisfy this requirement. |  |  | EE |  |  |  |  |
|  |  | When in NORMAL USE the termination of the LOADING STATE is determined by the EQUIPMENT, the termination shall be unambiguously indicated to the OPERATOR by an audible signal. Series of LOADING STATES initiated by a single actuation shall be considered as one LOADING for this requirement. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4.3 Indication of LOADING FACTORS and MODES OF OPERATION |  |  |  |  |  |  |  |  |
|  |  | Adequate information shall be available to the OPERATOR before, during and after the LOADING of an X-RAY TUBE, regarding LOADING FACTORS or MODES OF OPERATION so as to enable the OPERATOR to: |  |  | ENG |  |  |  |  |
|  |  | determine and preselect optimal conditions for the IRRADIATION; |  |  | ENG |  |  |  |  |
|  |  | subsequently obtain data necessary for the estimation of the RADIATION dose received by the PATIENT. |  |  | ENG |  |  |  |  |
|  |  | The accuracy of the LOADING FACTORS required for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the accuracy of LOADING FACTORS. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE, ACCOMPANYING DOCUMENTS and by the appropriate functional tests. |  |  |  |  |  |  |  |
|  | 6.4.4 Indication of automatic modes |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT operating with AUTOMATIC CONTROL SYSTEMS, the preselected mode of automatic operation shall be indicated on the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.4.5 Dosimetric indications |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to allow the user to estimate the RADIATION dose delivered to the PATIENT. This requirement may be satisfied by providing information in the ACCOMPANYING DOCUMENTS, by the indication of dosimetric values or by a combination thereof. The resulting accuracy shall be specified in the ACCOMPANYING DOCUMENTS. |  |  | IFU/ENG |  |  |  |  |
|  |  | NOTE Requirements for particular dosimetric indications are the subject of particular standards within the IEC 60601-series. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 6.5 AUTOMATIC CONTROL SYSTEM |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT should be provided with an AUTOMATIC CONTROL SYSTEM. |  | Does P00 have to have this? I think we are ok without it. | RA |  |  |  |  |
|  |  | If the OPERATOR, within the INTENDED USE, is not able to adjust the LOADING FACTORS to match the PATIENT characteristics (e.g. thickness), an AUTOMATIC CONTROL SYSTEM shall be provided. |  | should vs shall |  |  |  |  |  |
|  |  | NOTE The inclusion of a manual mode option is not in contradiction to these requirements and is often useful. |  |  |  |  |  |  |  |
|  |  | The constancy of AUTOMATIC EXPOSURE CONTROLS required for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the accuracy of AUTOMATIC CONTROL SYSTEMS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by the appropriate functional tests. | RMF, Test |  |  |  |  |  |  |
|  | 6.6 SCATTERED RADIATION reduction |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to reduce the influence of RADIATION scattered in the PATIENT to the X-RAY IMAGE RECEPTOR in case of significant influence on the image quality. If such means are removable by the OPERATOR, their presence or absence shall be clearly visible or indicated to the OPERATOR. |  | How are we handling this in P00? Is the fact that the detector has a scatter grid sufficient enough? | RA/ENG |  |  |  |  |
|  |  | The proper use of such means shall be described in the instructions for use. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use and by the appropriate functional tests. | Inspection, Test |  |  |  |  |  |  |
|  | 6.7 Imaging performance |  |  |  |  |  |  |  |  |
|  | 6.7.1 General |  |  |  |  |  |  |  |  |
|  |  | In order to achieve an acceptable dose-benefit balance, it is important that the expected medical benefit justifies the IRRADIATION. The measures required in subclauses 6.7.2 to 6.7.4 are necessary to enable an acceptable imaging performance to be achieved. |  |  | RA |  |  |  |  |
|  | 6.7.2 System performance |  |  |  |  |  |  |  |  |
|  |  | Since not all applications or tasks in medical X-ray imaging require the same level of performance, and of RADIATION dose, the INTENDED USE of the EQUIPMENT shall be specified, and described in the ACCOMPANYING DOCUMENTS. |  |  | IFU |  |  |  |  |
|  |  | For the INTENDED USE, metrics describing imaging performance shall be defined and specified. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
|  | 6.7.3 Nominal focal spot value |  |  |  |  |  |  |  |  |
|  |  | The nominal focal spot values of the X-RAY TUBE(s) FOCAL SPOTS in the EQUIPMENT shall be stated according to IEC 60336:1993 or later versions of IEC 60336 and shall be compatible with each application within the INTENDED USE. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
|  | 6.7.4 RADIATION DETECTOR or X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  |  | If a RADIATION DETECTOR or X-RAY IMAGE RECEPTOR is integrated in the X-RAY EQUIPMENT, its contribution to the metrics of imaging performance shall be specified. This contribution should ensure the efficient use of RADIATION. |  |  | IFU/EE |  |  |  |  |
|  |  | If no X-RAY IMAGE RECEPTOR is integrated in the system, examples of X-RAY IMAGE RECEPTOR types or performance shall be described in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
| 7.0 | RADIATION QUALITY |  |  |  |  |  |  |  |  |
|  | 7.1 HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | The RADIATION QUALITY of the X-RAY BEAM provided by the X-RAY EQUIPMENT shall be appropriate for producing the intended images without administering unnecessarily high DOSES to the PATIENT. |  |  | EE |  |  |  |  |
|  |  | The TOTAL FILTRATION in the beam needs to be sufficient in order to achieve the preceding goal. Requirements for minimum FILTRATION are given here in terms of total QUALITY EQUIVALENT FILTRATION or of the first HALF-VALUE LAYER for specified X-RAY TUBE VOLTAGE. |  |  | EE |  |  |  |  |
|  |  | In X-RAY EQUIPMENT, for all configurations available in NORMAL USE, the first HALF-VALUE LAYERS attained in the X-RAY BEAM incident on the PATIENT shall not be less than the minimum permissible values given in Table 3 unless the X-RAY EQUIPMENT is exempted by a particular standard. |  |  | EE |  |  |  |  |
|  |  | Alternative to the preceding paragraph, the TOTAL FILTRATION arising from materials in the XRAY BEAM incident on the PATIENT shall not be less than 2,5 mm Al QUALITY EQUIVALENT FILTRATION unless the X-RAY EQUIPMENT is exempted by a particular standard. |  |  | EE |  |  |  |  |
|  |  | Compliance is checked by the tests described in 7.4, 7.5 and 7.6 and Inspections. | Inspetion, Test |  |  |  |  |  |  |
|  | 7.2 Waveform of the X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | The distribution of X-RAY TUBE VOLTAGES during LOADING shall not produce an excessive increase in low energy RADIATION in the X-RAY BEAM. In particular this applies to: |  |  | EE |  |  |  |  |
|  |  | the rising phase of the X-RAY TUBE VOLTAGE; |  |  | EE |  |  |  |  |
|  |  | the falling phase of the X-RAY TUBE VOLTAGE; and |  |  | EE |  |  |  |  |
|  |  | the shape and amplitude of the X-RAY TUBE VOLTAGE RIPPLE. |  |  | EE |  |  |  |  |
|  |  | The X-RAY TUBE VOLTAGE waveform, which, in conjunction with the TOTAL FILTRATION in the XRAY EQUIPMENT, results in an acceptable RADIATION dose for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
|  | 7.3 Indication of FILTER properties |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to indicate: |  |  | EE |  |  |  |  |
|  |  | the PERMANENT FILTRATION in the X-RAY BEAM; |  |  | IFU/EE |  |  |  |  |
|  |  | thickness and chemical composition of each ADDED FILTER. |  |  | IFU/EE |  |  |  |  |
|  |  | FILTER properties shall be indicated as follows: |  |  | IFU/EE |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be marked with their PERMANENT FILTRATION or with the thicknesses of the materials concerned, together with their chemical symbols. |  |  | IFU/EE |  |  |  |  |
|  |  | When accessible to the OPERATOR, ADDED FILTERS, including EDGE FILTERS, shall be marked so that the thickness and chemical symbols of each material employed can be identified. The marking may be given in the form of a reference to a statement of these particulars in the ACCOMPANYING DOCUMENTS. |  |  | IFU/EE |  |  |  |  |
|  |  | For all ADDED FILTERS, the ACCOMPANYING DOCUMENTS shall state the QUALITY EQUIVALENT FILTRATION in thickness of aluminium or another suitable reference material, together with the RADIATION QUALITY used for its determination (Example: 0,3 mm Al 75 kV/HVL 2,7 mm Al). Any value of QUALITY EQUIVALENT FILTRATION given for an EDGE FILTER shall relate to the low-energy side of the discontinuity. |  |  | IFU/EE |  |  |  |  |
|  |  | Fixed layers of material in the X-RAY BEAM incident on the PATIENT, other than ADDED FILTERS and irremovable materials in X-RAY TUBE ASSEMBLIES, shall be marked to show the QUALITY EQUIVALENT FILTRATION in thickness of aluminium together with the RADIATION QUALITY used for its determination. The marking may be given in the form of a reference to a statement of these particulars in the ACCOMPANYING DOCUMENTS. Such layers need not be marked if they add altogether no more than a QUALITY EQUIVALENT FILTRATION of 0,2 mm Al and they are not intended to be taken into account as part of the TOTAL FILTRATION required for compliance with 4th paragraph of subclause 7.1. |  |  | IFU/EE |  |  |  |  |
|  |  | Where the X-RAY EQUIPMENT has provisions to select ADDED FILTERS by remote control or automatic systems the selected ADDED FILTER shall be indicated on the CONTROL PANEL. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection, as appropriate, of the X-RAY TUBE ASSEMBLIES, filtering materials and ADDED FILTERS and by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 7.4 Test for FILTRATION by irremovable materials |  |  |  |  |  |  |  |  |
|  |  | Determine the represented FILTRATION by irremovable materials in an X-RAY SOURCE ASSEMBLY by adding the values of QUALITY EQUIVALENT FILTRATION from each irremovable layer of material intercepting the X-RAY BEAM. If this information is not obtainable, determine the QUALITY EQUIVALENT FILTRATION in accordance with IEC 60522. | Test |  | IFU/EE |  |  |  |  |
|  | 7.5 Test for ADDED FILTERS and materials |  |  |  |  |  |  |  |  |
|  |  | Determine the QUALITY EQUIVALENT FILTRATION of ADDED FILTERS and of other materials forming part of the TOTAL FILTRATION, under NARROW BEAM CONDITIONS, as the thickness of aluminium that results in the same first HALF-VALUE LAYER as the material under test. For measurement, use an X-RAY BEAM with the same X-RAY TUBE VOLTAGE as used to determine the FILTRATION by irremovable materials and the first HALF-VALUE LAYER given in Table 3. | Test |  | IFU/EE |  |  |  |  |
|  |  | If the QUALITY EQUIVALENT FILTRATION of an EDGE FILTER is to be determined, use a RADIATION QUALITY appropriate to the low-energy side of the discontinuity. |  |  | IFU/EE |  |  |  |  |
|  | 7.6 Test for HALF-VALUE LAYER |  |  |  |  |  |  |  |  |
|  |  | Measure the first HALF-VALUE LAYER under NARROW BEAM CONDITIONS with the X-RAY EQUIPMENT operating at selected values of X-RAY TUBE VOLTAGE given in | Test |  | EEE |  |  |  |  |
|  |  | Table 3at corresponding LOADING FACTORS in the range of NORMAL USE. |  |  | EE |  |  |  |  |
| 8.0 | Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  | 8.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed to limit the RADIATION FIELD not contributing to the formation of the image. |  |  | EE |  |  |  |  |
|  |  | Implementation shall be considered in the RISK MANAGEMENT FILE or by using particular standards. | RMF |  | RA |  |  |  |  |
|  |  | NOTE This clause has been reduced in comparison with the first edition of this collateral standard because most of its content was considered to be specific to projection RADIOGRAPHY and RADIOSCOPY. |  |  |  |  |  |  |  |
|  | 8.2 Enclosure of X-RAY TUBES |  |  |  |  |  |  |  |  |
|  |  | X-RAY TUBES shall be utilized as part of an X-RAY SOURCE ASSEMBLY, including the functions of an X-RAY TUBE HOUSING and a BEAM LIMITING SYSTEM. |  | ?? | RA |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection | "Tube spotted, check." |  |  |  |  |  |
|  | 8.3 Limiting DIAPHRAGM in X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | An X-RAY TUBE ASSEMBLY shall not have a RADIATION APERTURE larger than is needed to provide the largest X-RAY BEAM required for its specified applications. The RADIATION APERTURE shall be restricted to the appropriate size by means of a fixed-size DIAPHRAGM, fitted as close as practicable to the FOCAL SPOT. |  |  | EE |  |  |  |  |
|  |  | Compliance is checked by verification of the technical description and design data. | Inspection |  |  |  |  |  |  |
|  | 8.4 Confinement of EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | The contribution of EXTRA-FOCAL RADIATION to the X-RAY IMAGE RECEPTOR and to the PATIENT dose shall be limited to an acceptable level. Acceptable levels of EXTRA-FOCAL RADIATION might be given in the particular standards. |  |  | RA/EE |  |  |  |  |
|  |  | NOTE One of the most important means of decreasing the EXTRA-FOCAL RADIATION is to limit the RADIATION BEAM close to the FOCAL-SPOT. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by verification of the technical description and design data. | Inspection |  |  |  |  |  |  |
|  | 8.5 Relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  | 8.5.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in such a way that the X-RAY BEAM can be safely directed and aligned in relation to the PATIENT and to the X-RAY IMAGE RECEPTOR, as appropriate to the specified applications, to ensure that the X-RAY EQUIPMENT is capable of being used without excessive RISK of administering RADIATION to the PATIENT, from which useful diagnostic information cannot be derived. |  |  | ALL |  |  |  |  |
|  | 8.5.2 FOCAL SPOT TO IMAGE RECEPTOR DISTANCE |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT TO IMAGE RECEPTOR DISTANCE shall be indicated as follows: |  |  | RA/ENG |  |  |  |  |
|  |  | the ACCOMPANYING DOCUMENTS shall contain particulars of the values or ranges of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE specified for NORMAL USE; |  |  | IFU |  |  |  |  |
|  |  | if the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE is adjustable and the specified applications require its value to be known to the OPERATOR prior to LOADING, the currently selected value shall be indicated on the EQUIPMENT; |  |  | IFU |  |  |  |  |
|  |  | the accuracy of indication shall be such that the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE does not differ by more than 5 % from any corresponding value indicated on the EQUIPMENT or from any corresponding value stated in the ACCOMPANYING DOCUMENTS. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests, by examination of the ACCOMPANYING DOCUMENTS and, where applicable, by measurement of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE in selected configurations and settings of the EQUIPMENT. | Inspection, Test |  |  |  |  |  |  |
|  | 8.5.3 Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to adjust the X-RAY FIELD such that its position and size correspond to the EFFECTIVE IMAGE RECEPTION AREA within an acceptable accuracy according to the particular standards or the RISK MANAGEMENT FILE. |  |  | ENG |  |  |  |  |
|  |  | NOTE If a secondary BEAM LIMITING DEVICE is used between PATIENT and X-RAY IMAGE RECEPTOR, this requirement applies to the X-RAY FIELD defined by the primary BEAM LIMITING DEVICE and the EFFECTIVE IMAGE RECEPTION AREA as defined by the secondary BEAM LIMITING DEVICE. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 8.5.4 Positioning of the PATIENT and restriction of the irradiated area |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in such a way that for the INTENDED USE the extent of the irradiated area can be restricted to what is required clinically. |  |  |  |  |  |  |  |
|  |  | All those parts of a PATIENT that are specified to be imaged shall be visible in the image. |  |  |  |  |  |  |  |
|  |  | NOTE This could be achieved for example by a light field or a visible mark. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 9.0 | FOCAL SPOT TO SKIN DISTANCE |  |  |  |  |  |  |  |  |
|  | 9.1 General |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT TO SKIN DISTANCES in NORMAL USE shall be sufficiently large to keep the RADIATION dose to the PATIENT as low as reasonably achievable. |  |  | ENG |  |  |  |  |
|  |  | Implementation of a minimum FOCAL SPOT TO SKIN DISTANCE shall be considered in the RISK MANAGEMENT FILE or by using particular standards. |  |  | ENG |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 9.2 Information in the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall include information for the OPERATOR describing the effects of changes in the FOCAL SPOT TO SKIN DISTANCE on the RADIATION dose to the PATIENT. |  | Are there any differences for us? | IFU |  |  |  |  |
|  |  | Compliance is checked by examination of the instructions for use. | Inspection |  |  |  |  |  |  |
| 10.0 | ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  | 10.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in such a way that that the ATTENUATION of the X-RAY BEAM by material interposed between the PATIENT and the X-RAY IMAGE RECEPTOR is kept as low as reasonably achievable in order to avoid unnecessarily high doses to the PATIENT and, through STRAY RADIATION, to the OPERATOR. Values of ATTENUATION EQUIVALENT and RADIATION CONDITIONS for testing required for the INTENDED USE shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA/ME |  |  |  |  |
|  |  | Compliance is checked by examination of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 10.2 Information in the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the maximum value of the ATTENUATION EQUIVALENT of each item interposed between the PATIENT and the X-RAY IMAGE RECEPTOR and forming part of the X-RAY EQUIPMENT. |  | Add this to the benchtop testing so we can document the value. | IFU/EE |  |  |  |  |
|  |  | For diagnostic X-RAY EQUIPMENT specified to be used in combination with ACCESSORIES or other items not forming part of the same or other diagnostic X-RAY EQUIPMENT, the instructions for use shall include a statement drawing attention to the possible adverse effects arising from materials located in the X-RAY BEAM (e.g. parts of an operating table). |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 11.0 | Protection against RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | For equipment where this item is not addressed by a standard, the RISK MANAGEMENT FILE shall evaluate the RADIATION dose resulting from the RESIDUAL RADIATION |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for the PATIENT, relative to the RADIATION dose resulting from the examination; |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for other persons, relative to the dose resulting from X-RADIATION scattered off the PATIENT. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | When, in NORMAL USE, RESIDUAL RADIATION may contribute significantly to the RADIATION dose received by: |  |  | IFU/EE/RA |  |  |  |  |
|  |  | OPERATORS, |  |  | IFU/EE/RA |  |  |  |  |
|  |  | other persons present in the examination room during the LOADING (e.g. parents holding a child, other PATIENTS or personnel), |  |  | IFU/EE/RA |  |  |  |  |
|  |  | parts of the PATIENT other than from those being currently imaged, |  |  | IFU/EE/RA |  |  |  |  |
|  |  | the X-RAY EQUIPMENT shall incorporate PRIMARY PROTECTIVE SHIELDING. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Where required, the PRIMARY PROTECTIVE SHIELDING shall have appropriate extent and capability to attenuate the RESIDUAL RADIATION. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Compliance is checked by Inspection. | Inspection |  |  |  |  |  |  |
| 12.0 | Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
|  | 12.1 General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall incorporate appropriate measures to protect the PATIENT, the OPERATOR and staff against LEAKAGE RADIATION. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | The RADIATION dose acceptable within the INTENDED USE and resulting from the LEAKAGE RADIATION shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard: |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for the PATIENT, relative to the RADIATION dose resulting from the examination; |  |  | IFU/EE/RA |  |  |  |  |
|  |  | for other persons, relative to the dose resulting from X-RADIATION scattered off the PATIENT. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | In NORMAL USE, LEAKAGE RADIATION shall not contribute significantly to the RADIATION dose received by: |  |  | IFU/EE/RA |  |  |  |  |
|  |  | OPERATORS; |  |  | IFU/EE/RA |  |  |  |  |
|  |  | other persons present in the examination room during the LOADING (e.g. parents holding a child, other PATIENTS or personnel); |  |  | IFU/EE/RA |  |  |  |  |
|  |  | parts of the PATIENT other than from those being currently imaged. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Subclauses 12.2 to 12.5 contain requirements concerning LEAKAGE RADIATION from X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES sufficient to demonstrate compliance with the requirements of this subclause. |  |  | IFU/EE/RA |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
|  | 12.2 Mounting of X-RAY SOURCE ASSEMBLIES and X-RAY IMAGING ARRANGEMENTS |  |  |  |  |  |  |  |  |
|  |  | Neither the X-RAY SOURCE ASSEMBLIES nor the X-RAY IMAGE RECEPTOR shall need to be hand held during LOADING in NORMAL USE. |  | P00 needs the RMF justification for this.Is there something in the presub that shows approval for this? | RA |  |  |  |  |
|  |  | Exceptions shall be justified in the RISK MANAGEMENT FILE or by application of a particular standard. |  | P00 needs the RMF justification for this. | RA |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  | 12.3 Statement of reference LOADING conditions |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS for all X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES shall state the values of LOADING FACTORS that would, if applied at the NOMINAL X-RAY TUBE VOLTAGE, correspond to the maximum specified energy input to the ANODE in one hour. For this purpose the maximum specified energy input in one hour may be taken either: |  |  | IFU/EE |  |  |  |  |
|  |  | as the value permitted by LOADING in RADIOGRAPHY at the applicable X-RAY TUBE VOLTAGE, according to the RADIOGRAPHIC RATINGS, corresponding to a total CURRENT TIME PRODUCT during one hour; or |  |  | IFU/EE |  |  |  |  |
|  |  | as the value corresponding to the specified CONTINUOUS ANODE INPUT POWER. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  | 12.4 LEAKAGE RADIATION in the LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | In the LOADING STATE, the AIR KERMA due to LEAKAGE RADIATION from X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES, at 1 m from the FOCAL SPOT, averaged over any area of 100 cm2 of which no principal linear dimension exceeds 20 cm, when operated at the NOMINAL X-RAY TUBE VOLTAGE under conditions of LOADING corresponding to the reference LOADING conditions, shall not exceed 1,0 mGy in one hour. Particular standards may specify different limits of LEAKAGE RADIATION for specific X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | block the RADIATION APERTURE sufficiently to ensure that measurements of LEAKAGE RADIATION are not affected by RADIATION passing through it. Make and fit any cover used for this purpose to be as close as practicable to the RADIATION APERTURE and not to overlap it to an extent greater than is required for effective blocking; |  |  |  |  |  |  |  |
|  |  | for LOADING during the test |  |  |  |  |  |  |  |
|  |  | use the NOMINAL X-RAY TUBE VOLTAGE for the X-RAY TUBE ASSEMBLY or X-RAY SOURCE ASSEMBLY under test; |  |  |  |  |  |  |  |
|  |  | use either RADIOSCOPY at a convenient value of X-RAY TUBE CURRENT, or RADIOGRAPHY at a convenient value of CURRENT TIME PRODUCT; |  |  |  |  |  |  |  |
|  |  | do not use LOADINGS so as to cause any specified ratings to be exceeded during the test; |  |  |  |  |  |  |  |
|  |  | determine, if necessary by making measurements, how the determination of LEAKAGE RADIATION will be affected by the settings and configurations specified for the NORMAL USE of the assembly under test. For the test itself, adopt the combination appearing to be the least favourable with regard to compliance; |  |  |  |  |  |  |  |
|  |  | with the appropriate LOADING FACTORS applied, make a sufficient number of measurements to determine the maximum AIR KERMA or AIR KERMA RATE at 1 m from the FOCAL SPOT over the entire spherical surface; |  |  |  |  |  |  |  |
|  |  | normalize the MEASURED VALUES at the LOADING FACTORS actually used, to values of AIR KERMA in one hour corresponding to the reference conditions of LOADING stated in the ACCOMPANYING DOCUMENTS, in accordance with 12.3; |  |  |  |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over areas, as described in 12.4; |  |  |  |  |  |  |  |
|  |  | in knowledge of the results obtained, repeat step c) and make further measurements in accordance with d) to f) at other settings and configurations if it appears that the results of these could affect the outcome of the final determination of compliance; |  |  |  |  |  |  |  |
|  |  | compliance is achieved if no MEASURED VALUE obtained by the test procedure exceeds the required limit. | Test |  |  |  |  |  |  |
|  | 12.5 LEAKAGE RADIATION when not in the LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | When not in the LOADING STATE, the AIR KERMA due to LEAKAGE RADIATION from X-RAY TUBE ASSEMBLIES and X-RAY SOURCE ASSEMBLIES, at 5 cm from any ACCESSIBLE SURFACE, averaged over any area of 10 cm2 of which no principal linear dimension exceeds 5 cm, shall not exceed 20 μGy in one hour. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | operate the X-RAY EQUIPMENT, device or subassembly under conditions of NORMAL USE, other than in the LOADING STATE, that are the most unfavourable for compliance with the requirement; |  |  |  |  |  |  |  |
|  |  | make a sufficient number of measurements of AIR KERMA or AIR KERMA RATE at 5 cm from the ACCESSIBLE SURFACE, to establish the profile of LEAKAGE RADIATION in one hour over the entire surface; |  |  |  |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over areas, as described in 12.5; |  |  |  |  |  |  |  |
|  |  | Compliance is achieved if no MEASURED VALUE obtained by the test procedure exceeds the required limit. | Test |  |  |  |  |  |  |
| 13.0 | Protection against STRAY RADIATION |  |  |  |  |  |  |  |  |
| 13.1 | General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall incorporate appropriate measures to protect the OPERATOR and staff against STRAY RADIATION. The measures as required in subclauses 13.2 to 13.5 include, as applicable, protection by distance, control of X-RAY EQUIPMENT from PROTECTED AREAS, the designation of SIGNIFICANT ZONES OF OCCUPANCY with particular characteristics, the inclusion of appropriate PROTECTIVE DEVICES, limitation of the RADIATION dose at the locations of handgrips and control devices, and statements in the ACCOMPANYING DOCUMENTS. |  | How will P00 protect the operator against stray radiation? Has it been quanitified? Is it so low that we can ignore? | RA/EE |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 13.2 | Control of X-RAY EQUIPMENT from a PROTECTED AREA |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified exclusively for examinations that do not need the OPERATOR or staff to be close to the PATIENT during NORMAL USE shall be provided with means to allow the following control functions to be implemented from a PROTECTED AREA after installation: |  |  |  |  |  |  |  |
|  |  | selection and control of MODES OF OPERATION; |  |  |  |  |  |  |  |
|  |  | selection of LOADING FACTORS; |  |  |  |  |  |  |  |
|  |  | actuation of the IRRADIATION SWITCH; |  |  |  |  |  |  |  |
|  |  | other necessary controls for the OPERATOR during LOADING. |  |  |  |  |  |  |  |
|  |  | Relevant instructions shall be given in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall include a statement drawing the attention of the user to the need for providing means for audio and visual communication between the OPERATOR and the PATIENT. |  |  |  |  |  |  |  |
|  |  | Exceptions from this subclause 13.2 of this collateral standard shall be justified in the RISK MANAGEMENT FILE or by application of a particular standard. In those cases subclause 13.3 applies. |  |  | RA/IFU |  |  |  |  |
|  |  | NOTE The first edition of IEC 60601-1-3 exempted a specified list of equipment which is now subject to particular standards. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT, the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
| 13.3 | Protection by distance |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT specified exclusively for examinations that do not require the OPERATOR, staff or other persons to be close to the PATIENT during NORMAL USE, and if subclause 13.2 is not applied, protection against STRAY RADIATION shall be achieved by enabling the OPERATOR to control IRRADIATION from a sufficiently long distance. |  |  | RA |  |  |  |  |
|  |  | For the INTENDED USE the distance required and the RADIATION dose resulting from the STRAY RADIATION shall be determined in the RISK MANAGEMENT FILE or by application of a particular standard. |  |  | RA/IFU |  |  |  |  |
|  |  | When protection is effected by distance, information shall be provided in the ACCOMPANYING DOCUMENTS on the impact of distance on the RADIATION dose. Statements shall be included in the ACCOMPANYING DOCUMENTS informing the RESPONSIBLE ORGANIZATION and the OPERATOR of the possible need for PROTECTIVE DEVICES and PROTECTIVE CLOTHING as appropriate for the workload involved. |  |  | RA/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT, the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS. | Inspection, RMF |  |  |  |  |  |  |
| 13.4 | * Designated SIGNIFICANT ZONES OF OCCUPANCY |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for any RADIOLOGICAL examination that requires the OPERATOR or staff to be close to the PATIENT during NORMAL USE, or otherwise not in compliance with |  |  | RA/IFU |  |  |  |  |
|  |  | 13.2or 13.3, shall have at least one SIGNIFICANT ZONE OF OCCUPANCY for the use of the OPERATOR and staff, designated in the instructions for use. |  |  | RA/IFU |  |  |  |  |
|  |  | Any SIGNIFICANT ZONE OF OCCUPANCY designated in accordance with this subclause shall have a floor area of dimensions not less than 60 cm x 60 cm and a height of not less than 200 cm. |  |  | RA/IFU |  |  |  |  |
|  |  | The designation of each SIGNIFICANT ZONE OF OCCUPANCY in accordance with this subclause shall include the following information in the instructions for use: |  |  | RA/IFU |  |  |  |  |
|  |  | the types of RADIOLOGICAL examinations for which the SIGNIFICANT ZONE OF OCCUPANCY is designated to be used; |  |  | RA/IFU |  |  |  |  |
|  |  | the location of the SIGNIFICANT ZONE OF OCCUPANCY, shown on a representative outline drawing, indicating the positions of its boundaries in relation to clearly recognizable features of the X-RAY EQUIPMENT; |  |  | RA/IFU |  |  |  |  |
|  |  | at least one profile of STRAY RADIATION in the SIGNIFICANT ZONE OF OCCUPANCY with respect to the height above the floor, under stated representative operating conditions. At least one profile shall contain the point with the highest dose level. An example of such a presentation is given in Figure 1; |  |  | RA/IFU |  |  |  |  |
|  |  | if removable PROTECTIVE DEVICES are specified for use with the X-RAY EQUIPMENT, information about the effectiveness of PROTECTIVE DEVICES together with appropriate information about their application and use; |  |  | RA/IFU |  |  |  |  |
|  |  | details of the test arrangement used; |  |  | RA/IFU |  |  |  |  |
|  |  | instructions for obtaining the LOADING FACTORS used for testing, if these are controlled only by an AUTOMATIC CONTROL SYSTEM. |  |  | RA/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT and by examination of the instructions for use. | Inspection |  |  |  |  |  |  |
| 13.5 | Handgrips and control devices |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be so designed and constructed such that handgrips and control devices handled during LOADING are not positioned in the X-RAY BEAM. |  |  | RA/IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the EQUIPMENT. | Inspection |  |  |  |  |  |  |
| 13.6 | * Test for STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | Use the following test procedure to determine levels of STRAY RADIATION: | Test |  | RA/EE |  |  |  |  |
|  |  | use a water equivalent PHANTOM of size and dimensions equivalent to the irradiated part of the typical PATIENT for each INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | tests shall be done with representative orientations of the X-RAY BEAM for the INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | the measurements shall be made at least at the maximum X-RAY TUBE VOLTAGE specified for the INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | use a minimum selectable TOTAL FILTRATION compatible with the X-RAY TUBE VOLTAGE specified for the INTENDED USE; |  |  | RA/EE |  |  |  |  |
|  |  | use either RADIOSCOPY at a convenient value of X-RAY TUBE CURRENT, or RADIOGRAPHY at a convenient value of CURRENT TIME PRODUCT. |  |  | RA/EE |  |  |  |  |
|  |  | NOTE If LOADING FACTORS can be adjusted only by an AUTOMATIC CONTROL SYSTEM, follow the procedure described in the ACCOMPANYING DOCUMENTS to obtain the required LOADING FACTORS. Otherwise, use the manual means of adjustment provided. |  |  | RA/EE |  |  |  |  |
|  |  | perform measurements of AIR KERMA or AIR KERMA RATE at the designated positions; |  |  | RA/EE |  |  |  |  |
|  |  | MEASURED VALUES of AIR KERMA shall be averaged over a volume of 500 cm3 having no principal linear dimension greater than 20 cm; |  |  | RA/EE |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over areas, as described in g); |  |  | RA/EE |  |  |  |  |
|  |  | normalize the MEASURED VALUES at the LOADING FACTORS actually used, to values of AIR KERMA in one hour corresponding to the reference conditions of LOADING stated in the ACCOMPANYING DOCUMENTS, in accordance with 12.3. |  |  | RA/EE |  |  |  |  |
|  |  | Figure 1 – Example of presentation of data on STRAY RADIATION |  |  | RA/EE |  |  |  |  |
| Annex A |  |  |  |  |  |  |  |  |  |
| General guidance and rationale |  |  |  |  |  |  |  |  |  |
| A.1 General guidance |  |  |  |  |  |  |  |  |  |
| This annex provides a concise rationale for the important requirements of this collateral standard. Its purpose is to promote effective application of the collateral standard by explaining the reasons for the requirements and provide additional guidance where appropriate. |  |  |  |  |  |  |  |  |  |
| A.2 Rationale for particular clauses and subclauses |  |  |  |  |  |  |  |  |  |
| The following are rationales for specific clauses and subclauses in this collateral standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |  |  |  |  |  |  |  |
| Subclause 5.2.4.5 – Deterministic effects (ICRP60)[17] |  |  |  |  |  |  |  |  |  |
| Deterministic effects may occur when the RADIATION dose to a certain organ or tissue exceeds a specific threshold. Particular organs or tissues of such concern in diagnostic RADIOLOGY are the skin and the eye lens. The numerical value of the threshold dose is in the range between 1 Gy and 3 Gy. |  |  |  |  |  |  |  |  |  |
| Subclause 8.5.2 – FOCAL SPOT TO IMAGE RECEPTOR DISTANCE |  |  |  |  |  |  |  |  |  |
| The permissible non-reproducibility of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE and its permissible non-linearity over an indicated range are constrained by the need to comply with other requirements for the dimensions of the X-RAY FIELD and its correspondence with the IMAGE RECEPTION AREA, since these are tested, when relevant, at indicated settings of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. |  |  |  |  |  |  |  |  |  |
| Clause 12 – Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |  |
| This collateral Standard uses the quantity AIR KERMA for all purposes. For some situations, e.g. LEAKAGE RADIATION and STRAY RADIATION in SIGNIFICANT ZONES OF OCCUPANCY, the AMBIENT DOSE EQUIVALENT would seem to be more appropriate since this quantity is more directly related with the effective dose. However, it was decided here to use only the quantity AIR KERMA in view of the potential for confusion arising from reference to two different quantities, and because the measurement of the AMBIENT DOSE EQUIVALENT is more complicated. It can also be noted that the numerical values of these two quantities differ only by factors of between 1 and 1,7 for the relevant x-ray energies, and estimates of the AMBIENT DOSE EQUIVALENT can be made with sufficient accuracy based on the IRRADIATION conditions and measured AIR KERMA values. |  |  |  |  |  |  |  |  |  |
| Subclause 13.4 – Designated SIGNIFICANT ZONES OF OCCUPANCY |  |  |  |  |  |  |  |  |  |
| In RADIOLOGICAL examinations needing the OPERATOR or staff to be close to the PATIENT during LOADING, a significant contribution to the total STRAY RADIATION encountered by these persons is often made by SCATTERED RADIATION from the PATIENT and other objects in the X-RAY BEAM. The scope for providing effective protection against this is limited by the need to avoid restricting unduly the conduct of the diagnostic procedures concerned. |  |  |  |  |  |  |  |  |  |
| Knowledge of the levels of STRAY RADIATION in SIGNIFICANT ZONES OF OCCUPANCY is highly relevant in determining safe working practices. In this clause, recommendations are made for the determination and presentation of information about the levels of STRAY RADIATION. |  |  |  |  |  |  |  |  |  |
| Subclause 13.6 – Test for STRAY RADIATION |  |  |  |  |  |  |  |  |  |
| The basic method of test shall be to make measurements of AIR KERMA RATE in the SIGNIFICANT ZONE OF OCCUPANCY, using an appropriate PHANTOM to represent the presence of a PATIENT. These measurements are made at appropriate values of X-RAY TUBE VOLTAGE for which the information is to be stated and at convenient values of X-RAY TUBE CURRENT, or CURRENT TIME PRODUCT, within the ratings of the X-RAY SOURCE ASSEMBLY concerned. The measurements are then normalized to a CURRENT TIME PRODUCT representing a WORKLOAD in a period of one hour, and stated in terms of the AIR KERMA in that period, as a function of the height above the floor. Guidance is given concerning suitable test arrangements and parameters. |  |  |  |  |  |  |  |  |  |
| Annex B |  |  |  |  |  |  |  |  |  |
| Values of the series R'10 and R'20, ISO 497 |  |  |  |  |  |  |  |  |  |
| The values, which shall be used according to 6.3, in the manual selection of LOADING FACTORS having an essentially proportional relation to the amount of RADIATION received, shall be chosen as decimal multiples and submultiples from the following rounded values of the series R′10 and R′20. |  |  |  |  |  |  |  |  |  |
| Annex C |  |  |  |  |  |  |  |  |  |
|  | Mapping between this Edition 2 of IEC 60601-1-3 and Edition 1 |  |  |  |  |  |  |  |  |

### Table 31
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | * Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard specifies a PROCESS for a MANUFACTURER to analyse, specify, design, VERIFY and VALIDATE USABILITY, as it relates to BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT, hereafter referred to as ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | This USABILITY ENGINEERING PROCESS assesses and mitigates RISKS caused by USABILITY problems associated with CORRECT USE and USE ERRORS, i.e., NORMAL USE. It can be used to identify but does not assess or mitigate RISKS associated with ABNORMAL USE. |  |  |  |  |  |  |  |
|  |  | If the USABILITY ENGINEERING PROCESS detailed in this collateral standard has been complied with and the acceptance criteria documented in the USABILITY VALIDATION plan have been met (see 5.9 of IEC 62366:2007), then the RESIDUAL RISKS, as defined in ISO 14971, associated with USABILITY of ME EQUIPMENT are presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary (see 4.1.2 of IEC 62366:2007). |  |  |  |  |  |  |  |
| 1.2 | Object |  |  |  |  |  |  |  |  |
|  |  | The object of this collateral standard is to specify general requirements that are in addition to those of the general standard and to serve as the basis for particular standards. |  |  |  |  |  |  |  |
| 1.3 | Related standards |  |  |  |  |  |  |  |  |
| 1.3.1 | IEC 60601-1 |  |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT, this collateral standard complements IEC 60601-1. |  |  |  |  |  |  |  |
|  |  | When referring to IEC 60601-1 or to this collateral standard, either individually or in combination, the following conventions are used: |  |  |  |  |  |  |  |
|  |  | "the general standard" designates IEC 60601-1 alone (IEC 60601-1:2005+A1:2012); |  |  |  |  |  |  |  |
|  |  | "this collateral standard" designates IEC 60601-1-6 alone (IEC 60601-1-6:2010+A1:2013); |  |  |  |  |  |  |  |
|  |  | "this standard" designates the combination of the general standard and this collateral standard. |  |  |  |  |  |  |  |
| 1.3.2 | Particular standards |  |  |  |  |  |  |  |  |
|  |  | A requirement in a particular standard takes priority over the corresponding requirement in this collateral standard. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | NOTE The way in which these referenced documents are cited determines the extent (in whole or in part) to which they apply. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-8:2006, Medical electrical equipment – Part 1-8: General requirements for basic safety and essential performance – Collateral standard: General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 62366:2007, Medical devices – Application of usability engineering to medical devices Amendment 1:—2) |  |  |  |  |  |  |  |
|  |  | ISO 14971:2007, Medical devices – Application of risk management to medical devices |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60601- 1:2005+A1:2012, IEC 60601-1-8:2006+A1:2012, IEC 62366:2007+A1:—2) and the following definitions apply. |  |  |  |  |  |  |  |
|  |  | NOTE An index of defined terms used with this collateral standard is found beginning on page 27. |  |  |  |  |  |  |  |
| 3.1 | * OPERATOR-EQUIPMENT INTERFACE |  |  |  |  |  |  |  |  |
|  |  | means by which the OPERATOR and the ME EQUIPMENT communicate |  |  |  |  |  |  |  |
|  |  | [ANSI/AAMI HE 74:2001, definition 3.24 modified] |  |  |  |  |  |  |  |
|  |  | NOTE The ACCOMPANYING DOCUMENTS are considered part of the ME EQUIPMENT and the OPERATOR-EQUIPMENT INTERFACE. |  |  |  |  |  |  |  |
| 3.2 | OPERATOR PROFILE |  |  |  |  |  |  |  |  |
|  |  | summary of the mental, physical and demographic traits of the intended OPERATOR population, as well as any special characteristics that can have a bearing on design decisions, such as occupational skills and job requirements |  |  |  |  |  |  |  |
| 4.0 | General requirements |  |  |  |  |  |  |  |  |
| 4.1 | * Conditions for application to ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | The ME EQUIPMENT shall provide adequate USABILITY such that the RISKS resulting from NORMAL USE and USE ERROR are acceptable. See also 7.1.1 and 12.2 of the general standard. |  |  |  |  |  |  |  |
|  |  | Compliance with this subclause is considered to exist when compliance with 4.2 and other clauses and subclauses of this collateral standard is demonstrated. |  |  |  |  |  |  |  |
| 4.2 | * USABILITY ENGINEERING PROCESS for ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | A USABILITY ENGINEERING PROCESS complying with IEC 62366:2007+A1:—3) shall be performed except: |  |  |  |  |  |  |  |
|  |  | the planning for and execution of production and post-production monitoring in the context of applying the USABILITY ENGINEERING PROCESS within the framework of ISO 14971, and |  |  |  |  |  |  |  |
|  |  | maintenance of the USABILITY ENGINEERING PROCESS. |  |  |  |  |  |  |  |
|  |  | In applying IEC 62366, the terms in this collateral standard and those in IEC 60601-1:2005+A1:2012 shall be used as follows: |  |  |  |  |  |  |  |
|  |  | The term “MEDICAL DEVICE” shall assume the same meaning as ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | The term “USER” shall assume the same meaning as OPERATOR. |  |  |  |  |  |  |  |
|  |  | The term “PATIENT” shall include animals. |  |  |  |  |  |  |  |
|  |  | The term "SAFETY” shall assume the same meaning as BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | The term “USER INTERFACE” shall assume the same meaning as OPERATOR-EQUIPMENT INTERFACE. |  |  |  |  |  |  |  |
|  |  | The term “USER PROFILE” shall assume the same meaning as OPERATOR PROFILE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the USABILITY ENGINEERING FILE. Evidence of compliance with this clause and all requirements of this standard referring to Inspection of the USABILITY ENGINEERING FILE are satisfied if the MANUFACTURER has: | Inspection |  |  |  |  |  |  |
|  |  | established a USABILITY ENGINEERING PROCESS; |  |  |  |  |  |  |  |
|  |  | established acceptance criteria for USABILITY; and |  |  |  |  |  |  |  |
|  |  | demonstrated that the acceptance criteria for USABILITY have been met. |  |  |  |  |  |  |  |
| 5.0 | Replacement of requirements given in IEC 62366 |  |  |  |  |  |  |  |  |
|  |  | In addition to requirements of IEC 62366 the following replacements shall apply: |  |  |  |  |  |  |  |
|  |  | Replace the first two paragraphs including NOTES 1 and 2 of Clause 6 of IEC 62366:2007+A1—3) by: |  |  |  |  |  |  |  |
|  |  | The instructions for use shall include a brief description of the ME EQUIPMENT, its physical operating principles and significant physical and performance characteristics relevant to its USABILITY. The same information shall also be included in the technical description, if this is provided as a separate document. |  |  |  |  |  |  |  |
|  |  | NOTE An important purpose of this description is to help the OPERATOR to develop a correct mental model of the ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | The instructions for use shall contain a summary of the application specification. |  |  |  |  |  |  |  |
| Annex A | General guidance and rationale |  |  |  |  |  |  |  |  |
|  | A.1 General guidance |  |  |  |  |  |  |  |  |
|  | This annex provides a concise rationale for the important requirements of this collateral standard. Its purpose is to promote effective application of the collateral standard by explaining the reasons for the requirements and provide additional guidance where appropriate. |  |  |  |  |  |  |  |  |
|  | A.2 Rationale for particular clauses and subclauses |  |  |  |  |  |  |  |  |
|  | The following are rationales for specific clauses and subclauses in this collateral standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |  |  |  |  |  |  |
|  | Subclause 1.1 – Scope |  |  |  |  |  |  |  |  |
|  | This collateral standard focuses on the USABILITY of the OPERATOR-EQUIPMENT INTERFACE of ME EQUIPMENT. USABILITY, in general, includes attributes such as OPERATOR satisfaction and EFFICIENCY. These attributes might be related to the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME EQUIPMENT. A degradation of these attributes can increase the probability of USE ERROR. Examples of attributes that are not considered could include the aesthetics of the ME EQUIPMENT or the amount of supplies consumed. |  |  |  |  |  |  |  |  |
|  | Definition 3.1 – OPERATOR-EQUIPMENT INTERFACE |  |  |  |  |  |  |  |  |
|  | The OPERATOR-EQUIPMENT INTERFACE includes all means of communication between the ME EQUIPMENT to the OPERATOR and the OPERATOR to the ME EQUIPMENT. These means include, but are not limited to: |  |  |  |  |  |  |  |  |
|  | markings and ACCOMPANYING DOCUMENTS; |  |  |  |  |  |  |  |  |
|  | lights; |  |  |  |  |  |  |  |  |
|  | video displays; |  |  |  |  |  |  |  |  |
|  | push buttons; |  |  |  |  |  |  |  |  |
|  | touch screens; |  |  |  |  |  |  |  |  |
|  | auditory and visual INFORMATION SIGNALS; |  |  |  |  |  |  |  |  |
|  | ALARM SIGNALS; |  |  |  |  |  |  |  |  |
|  | vibratory signals; |  |  |  |  |  |  |  |  |
|  | keyboard and mouse; and |  |  |  |  |  |  |  |  |
|  | haptic controls. |  |  |  |  |  |  |  |  |
|  | Subclause 4.1 – Conditions for application to ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  | This collateral standard specifies requirements addressing particular RISKS associated with USABILITY. When these requirements are complied with, the RESIDUAL RISKS associated with USABILITY are presumed to be acceptable unless there is OBJECTIVE EVIDENCE to the contrary. This follows from 4.2 of the general standard, which states “Where this standard or any of its collateral or particular standards specify verifiable requirements addressing particular RISKS, and these requirements are complied with, the RESIDUAL RISKS addressed by these requirements shall be presumed to be acceptable unless there is OBJECTIVE EVIDENCE to the contrary.” |  |  |  |  |  |  |  |  |
|  | The criteria for judging RISK acceptability are established by the USABILITY VALIDATION plan, which specifies the criteria for determining successful VALIDATION of the USABILITY of the PRIMARY OPERATING FUNCTIONS. |  |  |  |  |  |  |  |  |
|  | Subclause 4.2 – USABILITY ENGINEERING PROCESS for ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  | The first edition of this collateral standard was published in 2004, and introduced a USABILITY ENGINEERING PROCESS tailored to ME EQUIPMENT. The second edition was published in 2006 and was intended to align the collateral standard with the third edition of IEC 60601-1 — principally the inclusion in IEC 60601-1:2005 of the requirement to conduct a RISK MANAGEMENT PROCESS following ISO 14971. The USABILITY ENGINEERING PROCESS described in the second edition of IEC 60601-1-6 was little altered from that in the first edition. |  |  |  |  |  |  |  |  |
|  | Shortly after the publication of the 2004 edition of IEC 60601-1-6, IEC Subcommittee 62A formed a joint project with ISO Technical Committee 210 to develop a general USABILITY ENGINEERING PROCESS standard applicable to all MEDICAL DEVICES as defined in the ISO quality system standard, ISO 13485:2003. This project was similar in scope to the effort that took the RISK MANAGEMENT PROCESS described in IEC 60601-1-4 and generalized it to produce ISO 14971. The result of the joint IEC/SC 62A – ISO/TC 210 USABILITY standard project was IEC 62366:2007. |  |  |  |  |  |  |  |  |
|  | While the USABILITY ENGINEERING PROCESS described in IEC 62366 is more mature and refined than the PROCESS in the second edition of IEC 60601-1-6, it is fundamentally the same PROCESS. |  |  |  |  |  |  |  |  |
|  | The scope of IEC 60601-1 and of this collateral standard is confined to performing a TYPE TEST of ME EQUIPMENT; it does not extend to life-cycle monitoring. For this reason, the monitoring of production and post-production information and the planning thereof, as required by the ISO 14971 framework, is excluded from the USABILITY ENGINEERING PROCESS described in this standard. The requirement in IEC 62366 for periodic maintenance of the USABILITY ENGINEERING PROCESS is also excluded. |  |  |  |  |  |  |  |  |
|  | As with the RISK MANAGEMENT PROCESS before it, the existence of a generalized standard for USABILITY ENGINEERING eliminates the need for much, but not all, of the content in the second edition of IEC 60601-1-6. For example, IEC 62366 defines the USER as the “person using, i.e. operating or handling, the MEDICAL DEVICE”. This definition includes those who clean, maintain or install the MEDICAL DEVICE. In IEC 60601-1:2005+A1:2012, persons performing those functions are described as SERVICE PERSONNEL. This subclause bridges between the general PROCESS requirement in IEC 62366 and the specific application to ME EQUIPMENT. |  |  |  |  |  |  |  |  |
|  | Clause 5 – Replacement of requirements given in IEC 62366 |  |  |  |  |  |  |  |  |
|  | Clause 6 of IEC 62366:2007 specifies the general requirements for the material to be included in the ACCOMPANYING DOCUMENT, if such a document is provided. The ACCOMPANYING DOCUMENT is required to include a summary of the application specification (see 5.1 of IEC 62366). This replacement paragraph clarifies that for ME EQUIPMENT the summary is described in the same terms used in subclause 7.9.2.5 of IEC 60601-1:2005+A1:2012 to specify the ME EQUIPMENT description. |  |  |  |  |  |  |  |  |
|  | In IEC 60601-1, the ACCOMPANYING DOCUMENTS consist of the instructions for use and the technical description. IEC 62366, on the other hand, discusses the ACCOMPANYING DOCUMENT without specifically identifying any sub-parts. IEC 60601-1 anticipates that the instructions for use and the technical description can be provided as separate physical documents. If they are, then the summary of the application specification is required to appear in both documents. |  |  |  |  |  |  |  |  |
|  | the related elements in IEC 62366:2007 |  |  |  |  |  |  |  |  |
|  | This annex contains a mapping of the clauses and subclause of IEC 60601-1-6:2006 to the comparable clauses and subclauses in IEC 62366:2007+A1—4). Table B.1 is intended to provide a tool to assist users of IEC 60601-1-6:2006 to trace requirements between that edition and their equivalent requirements in IEC 62366:2007+A1—4). |  |  |  |  |  |  |  |  |
|  | IEC 60601-1-6-2006 |  | Related elements inIEC 62366:2007+A1—4) |  |  |  |  |  |  |
|  | Clause | Title | Clause |  |  |  |  |  |  |
|  | 1.0 | Scope, object and related standards | 1.0 |  |  |  |  |  |  |
|  | 2.0 | Normative references | 2.0 |  |  |  |  |  |  |
|  | 3.0 | Terms and definitions | 3.0 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.4 | ACCOMPANYING DOCUMENT | 3.2 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.3 | ALARM LIMIT | 3.3 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.4 | ALARM OFF | 3.4 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.9 | ALARM SIGNAL | 3.5 |  |  |  |  |  |  |
|  | IEC 60601-8: 2006+A1:2012. 3.11 | ALARM SYSTEM | 3.6 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.10 | BASIC SAFETY | ISO:14971:2007, 2.24 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.27 | ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |
|  |  |  | 3.7 |  |  |  |  |  |  |
|  | 3.2 | EFFECTIVENESS | 3.8 |  |  |  |  |  |  |
|  | 3.3 | EFFICIENCY | 3.9 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.37 | HAND-HELD |  |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.38 | HARM | ISO 14971:2007, 2.2 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.39 | HAZARD | ISO 14971:2007, 2.3 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.40 | HAZARDOUS SITUATION | ISO 14971:2007, 2.4 |  |  |  |  |  |  |
|  | IEC 60601-1-8: 2006+A1:2012. 3.23 | INFORMATION SIGNAL | 3.1 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.44 | INTENDED USE | ISO 14971:2007, 2.5 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.55 | MANUFACTURER | ISO 14971:2007, 2.8 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.63 | MEDICAL ELECTRICAL EQUIPMENT | 3.11 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.71 | NORMAL USE | 3.12 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.72 | OBJECTIVE EVIDENCE | ISO 14971:2007, 2.10 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.73 | OPERATOR | 3.23 |  |  |  |  |  |  |
|  | 3.4 | OPERATOR-EQUIPMENT INTERFACE | 3.24 |  |  |  |  |  |  |
|  | 3.5 | OPERATOR PROFILE | 3.25 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.76 | PATIENT | 3.13 |  |  |  |  |  |  |
|  | 3.6 | PRIMARY OPERATING FUNCTION | 3.14 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.89 | PROCESS | ISO 14971:2007, 2.13 |  |  |  |  |  |  |
|  | 3.7 | REASONABLY FORESEEABLE MISUSE |  |  |  |  |  |  |  |
|  | IEC 60601-1-8: 2006+A1:2012. 3.34 | REMINDER SIGNAL | 3.15 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.100 | RESIDUAL RISK | ISO 14971:2007, 2.15 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.101 | RESPONSIBLE ORGANIZATION | 3.16 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.102 | RISK | ISO 14971:2007, 2.16 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.103 | RISK ANALYSIS | ISO 14971:2007, 2.17 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.105 | RISK CONTROL | ISO 14971:2007, 2.19 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.106 | RISK EVALUATION | ISO 14971:2007, 2.21 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.107 | RISK MANAGEMENT | ISO 14971:2007, 2.22 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.108 | RISK MANAGEMENT FILE | ISO 14971:2007, 2.23 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.114 | SEVERITY | ISO 14971:2007, 2.25 |  |  |  |  |  |  |
|  | 3.8 | TRAINING |  |  |  |  |  |  |  |
|  | 3.9 | USE ERROR | 3.21 |  |  |  |  |  |  |
|  | 3.1 | USE SCENARIO | 3.22 |  |  |  |  |  |  |
|  | 3.11 | USABILITY | 3.17 |  |  |  |  |  |  |
|  | 3.12 | USABILITY ENGINEERING | 3.18 |  |  |  |  |  |  |
|  | 3.13 | USABILITY ENGINEERING FILE | 2020-03-10 00:00:00 |  |  |  |  |  |  |
|  | 3.14 | USABILITY SPECIFICATION | 3.2 |  |  |  |  |  |  |
|  | 3.15 | VALIDATION | 3.26 |  |  |  |  |  |  |
|  | IEC 60601-1: 2005+A1:2012. 3.138 | VERIFICATION | ISO 14971:2007, 2.28 |  |  |  |  |  |  |
|  |  |  | 3.27 |  |  |  |  |  |  |
|  | 4.0 | General requirements | 4.0 |  |  |  |  |  |  |
|  | 4.1 | Conditions for application to ME EQUIPMENT | 4.1.2 |  |  |  |  |  |  |
|  | 4.2 | RISK MANAGEMENT PROCESS for ME EQUIPMENT | 5.31 |  |  |  |  |  |  |
|  |  |  | 5.3.2 |  |  |  |  |  |  |
|  | 5.0 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |
|  | 5.1 | ACCOMPANYING DOCUMENTS | 6.0 |  |  |  |  |  |  |
|  | 5.2 | TRAINING and materials for TRAINING | 7.0 |  |  |  |  |  |  |
|  | 6.0 | USE ERROR AND USABILITY |  |  |  |  |  |  |  |
|  | 6.1 | Safety for the PATIENT, OPERATOR and other persons | 4.1.1 |  |  |  |  |  |  |
|  | 6.2 | USABILITY ENGINEERING PROCESS | 5.0 |  |  |  |  |  |  |
|  | 6.2.1 | General | 4.2 |  |  |  |  |  |  |
|  |  |  | 4.3 |  |  |  |  |  |  |
|  | 6.2.2 | Input for the USABILITY ENGINEERING PROCESS |  |  |  |  |  |  |  |
|  | 6.2.2.1 | ME EQUIPMENT application specification | 5.1 |  |  |  |  |  |  |
|  |  |  | 5.2 |  |  |  |  |  |  |
|  | 6.2.2.2 | PRIMARY OPERATING FUNCTIONS | 5.4 |  |  |  |  |  |  |
|  | 6.2.2.3 | Information for safety as a RISK CONTROL | 4.1.3 |  |  |  |  |  |  |
|  | 6.2.3 | USABILITY SPECIFICATION | 5.5 |  |  |  |  |  |  |
|  |  |  | 5.7 |  |  |  |  |  |  |
|  | 6.2.4 | USABILITY VERIFICATION | 5.8 |  |  |  |  |  |  |
|  | 6.2.5 | USABILITY VALIDATION plan | 5.6 |  |  |  |  |  |  |
|  | 6.2.6 | USABILITY VALIDATION | 5.9 |  |  |  |  |  |  |
|  |  |  | 5.1 |  |  |  |  |  |  |
|  | Annexes |  | Annexes |  |  |  |  |  |  |
|  | Annex A | General guidance and rationale | Annex A |  |  |  |  |  |  |
|  | Annex B | A taxonomy of OPERATOR action | Annex B |  |  |  |  |  |  |
|  | Annex C | Examples of USE ERRORS, ABNORMAL USE and design flaws potentially leading to USE ERRORS | Annex C |  |  |  |  |  |  |
|  | Annex D | Guidance on the usability engineering process | Annex D |  |  |  |  |  |  |
|  |  |  | Annex E |  |  |  |  |  |  |
|  |  |  | Annex F |  |  |  |  |  |  |
|  |  |  | Annex G |  |  |  |  |  |  |
|  | Annex E | Sample USABILITY SPECIFICATION | Annex H |  |  |  |  |  |  |
|  | Annex F | Reference documents | Annex I |  |  |  |  |  |  |
|  |  |  | Annex J |  |  |  |  |  |  |
|  |  |  | Annex K |  |  |  |  |  |  |
|  | Bibliography |  | Bibliography |  |  |  |  |  |  |
|  | Index of defined terms used in this collateral standard |  | Index of defined terms |  |  |  |  |  |  |
|  | ————————— | ISO 14971: |  |  |  |  |  |  |  |
|  | 4) To be published |  |  |  |  |  |  |  |  |
|  |  | HAZARD |  |  |  |  |  |  |  |
| Annex C | References to items of USABILITY provided in IEC 62366:2007 and their use in other standards | HAZARDOUS SITUATION |  |  |  |  |  |  |  |
|  |  | ISO 14971: |  |  |  |  |  |  |  |
|  | C.1 Introduction |  |  |  |  |  |  |  |  |
|  |  | INFORMATION SIGNAL |  |  |  |  |  |  |  |
|  | This annex is intended to provide references to specific items of USABILITY as given in IEC 62366:2007 as source in comparison to those used in other standards, such as the ISO 9241 series and standards on software. The indicated references are considered as guidance. |  |  |  |  |  |  |  |  |
|  | C.2 General topics / limitations | 3.1 |  |  |  |  |  |  |  |
|  | IEC 62366 is a safety-related standard and requires a design and development process on USABILITY, and, where applicable, appropriate terms from the ISO 9241 series are used. | INFORMATION SIGNAL |  |  |  |  |  |  |  |
|  | The ISO 9241 series does not specifically address safety issues. Furthermore, the ISO 9241 series started as a collection of ergonomic requirements for office work with visual display terminals. In 2006, the series was renamed “Ergonomics of human – system interaction”. However, it is not yet clear if the series takes adequate account of all the contexts and situations that need to be considered for specific MEDICAL DEVICES, such as safe operation in the dark, when wet, when exposed to severe cold or heat, or without external electrical power. |  |  |  |  |  |  |  |  |
|  |  | INTENDED USE |  |  |  |  |  |  |  |
|  | Nevertheless, the ISO 9241 series provides valuable additional information about USABILITY methods, processes and requirements. |  |  |  |  |  |  |  |  |
|  | C.3 References to items of USABILITY in IEC 62366 and their use in other standards | ISO 14971: |  |  |  |  |  |  |  |
|  | Table C.1 provides references of specific items of USABILITY defined in IEC 62366:2007 in comparison to those used in other standards, e. g. the ISO 9241 series and certain software standards. | INTENDED USE |  |  |  |  |  |  |  |
|  | IEC 62366:2007 | ISO 9241 or other standards providing related information a |  |  |  |  |  |  |  |
|  | Definition 3.8 EFFECTIVENESSmeasure of accuracy and completeness with which USERS achieve specified goals[ISO 9241-11:1998, definition 3.2, modified] | Definition 3.2 effectiveness:Accuracy and completeness with which users achieve specified goals.ISO 9241-11 [2]12) |  |  |  |  |  |  |  |
|  | Definition 3.9 EFFICIENCYEFFECTIVENESS in relation to the resources expended | Definition 3.3 efficiency:Resources expended in relation to the accuracy and completeness with which users achieve goals.ISO 9241-11 [2] |  |  |  |  |  |  |  |
|  | Definition 3.17 USABILITYcharacteristic of the USER INTERFACE that establishes EFFECTIVENESS, EFFICIENCY, ease of user learning and user satisfaction. | Definition 3.1 usabilityExtent to which a product can be used by specified users to achieve specified goals with effectiveness, efficiency and satisfaction in a specified context of use.NOTE See Annex D for other approaches to usability.ISO 9241-11 [2] |  |  |  |  |  |  |  |
|  | Definition 3.19 USABILITY ENGINEERING FILEset of records and other documents that are produced by the USABILITY ENGINEERING PROCESSUSABILITY ENGINEERING FILEClause 4.2 / Annex A subclause 4.2Documenting the USABILITY ENGINEERING activitiesAnnex D.3.3Research protocols and informed consentAnnex D.4.3.3 | ISO/IEC 25062 [26]Intended to be used to report the measures obtained from a test of USABILITY as defined for the items effectiveness, efficiency and satisfaction in a specified context of useSection 5 Report FormatAnnex A ChecklistAnnex C Report TemplateAnnex D ExampleRecord of test results empirically identified -- |  |  |  |  |  |  |  |
|  | Definition 3.2 ACCOMPANYING DOCUMENTdocument accompanying a MEDICAL DEVICE and containing information for those accountable for the installation, use and maintenance of the MEDICAL DEVICE or the user, particularly regarding SAFETY [ISO 14971:2007, definition 2.1, modified].ACCOMPANYING DOCUMENTClause 6 / Annex A, clause 6 | ISO 9241 does not define an equivalent to accompanying document(accompanying document consist of more than the instructions for use) |  |  |  |  |  |  |  |
|  | See above | ISO/IEC 15910 [23] |  |  |  |  |  |  |  |
|  | See above | ISO/IEC 18019 [25] |  |  |  |  |  |  |  |
|  | See above | ISO 14598-6 [22] |  |  |  |  |  |  |  |
|  | Definition 3.20 USABILITY SPECIFICATIONdocumentation defining the USER INTERFACE requirements related to USABILITYUSABILITY SPECIFICATION subclause 5.5,Annex A subclause 5.5USER research,Design concept development, (conceptual design)Design requirement/criteria developmentAnnex D.2.3--D.2.5Design requirement/criteria developmentAnnex D.4.4 | No definition provided in ISO 9241-11 [2] ISO 9241-11:1998Clauses 5, 6, 7, Annex A |  |  |  |  |  |  |  |
|  | USER INTERFACE design and implementationSubclause 5.7Annex A subclause 5.7Design implementation and deploymentAnnex D.2.8Design specificationsAnnex D.4.6 | ISO 9241-20 [3]ISO 9241-110 [4]ISO 9241-171 [5]ISO 9241-300 [7]ISO 9241-302 [8]ISO 9241-303 [9]ISO 9241-400 [13]ISO 9241-410 [14] |  |  |  |  |  |  |  |
|  | Identification of known or foreseeable HAZARDS and HAZARDOUS SITUATIONSAnnex A subclause 5.3.2- task related requirements - | ISO 9241-2 [1] |  |  |  |  |  |  |  |
|  | Annex A subclause 5.3.2- content of use - | ISO-9241-920 [15] |  |  |  |  |  |  |  |
|  | USABILITY VERIFICATIONUSABILITY VALIDATIONSubclauses 5.8, 5.9.Annex A subclauses 5,8, 5.9Design evaluationAnnex D.27Design VERIFICATIONAnnex D.4.7.2Production unit final VALIDATION Annex D.4.7.3 | ISO 9241-304 [10]ISO 9241-305 [11]ISO 9241-307 [11]ISO/IEC 14598-1 [17]ISO/IEC 14598-2 [18]ISO/IEC 14598-3 [19]ISO/IEC 14598-4 [20]ISO/IEC 14598-5 [21]ISO/IEC 14598-6 [22] |  |  |  |  |  |  |  |
|  | The benefits of USABILITY ENGINEERINGAnnex D.1.2 | ISO-13407 [16]Clause 4 |  |  |  |  |  |  |  |
|  | Planning the USABILITY ENGINEERING PROCESSAnnex D.3A systematic approachAnnex D.4.1 | ISO-9241-210 [6] |  |  |  |  |  |  |  |
|  | Methods and techniques used in the USABILITY ENGINEERING PROCESSAnnex D.5 | ISO/TR 16982 [24] |  |  |  |  |  |  |  |
|  | USABILITY testingAnnex D.5.15 | ISO 9241-11 [2] (Annex)ISO/IEC 25062 [26] |  |  |  |  |  |  |  |
|  | Workload assessmentAnnex D.5.17 | ISO-9241-2 [1] |  |  |  |  |  |  |  |
|  | ————————— |  |  |  |  |  |  |  |  |
|  | 12) Figures in square brackets refer to the Bibliography. |  |  |  |  |  |  |  |  |
|  | NORMAL USE |  |  |  |  |  |  |  |  |

### Table 32
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 1.1 | Scope | 1.1 Scope. This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of MEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICAL SYSTEMS, hereafter referred to as ME EQUIPMENT and ME SYSTEMS. This collateral standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS in the presence of ELECTROMAGNETIC DISTURBANCES and to ELECTROMAGNETIC DISTURBANCES emitted by ME EQUIPMENT and ME SYSTEMS.BASIC SAFETY with regard to ELECTROMAGNETIC DISTURBANCES is applicable to all ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
| 1.2 | Object | 1.2 Object - The object of this collateral standard is to specify general requirements and tests for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES and for ELECTROMAGNETIC EMISSIONS of ME EQUIPMENT and ME SYSTEMS. They are in addition to the requirements of the general standard and serve as the basis for particular standards. |  |  |  |  |  |  |  |
| 1.3 | Related Standards | 1.3 Related standards |  |  |  |  |  |  |  |
| 1.3.1 | IEC 60601-1 | For ME EQUIPMENT and ME SYSTEMS, this collateral standard complements IEC 60601-1.When referring to IEC 60601-1 or to this collateral standard, either individually or in combination, the following conventions are used:"the general standard" designates IEC 60601-1 alone (IEC 60601-1:2005+A1:2012);"this collateral standard" designates IEC 60601-1-2 alone;"this collateral standard" designates IEC 60601-1-2 alone; |  |  |  |  |  |  |  |
| 1.3.2 | Particular Standards | A requirement in a particular standard takes priority over the corresponding requirement in this collateral standard. |  |  |  |  |  |  |  |
| 2.0 | Normative References |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | NOTE The way in which these referenced documents are cited in normative requirements determines the extent (in whole or in part) to which they apply. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:20051), Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-8:20062 ), Medical electrical equipment – Part 1-8: General requirements for basic safety and essential performance – Collateral standard: General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems |  |  |  |  |  |  |  |
|  |  | Amendment 1:2012 |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-11:2010, Medical electrical equipment – Part 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-12__3) Medical electrical equipment – Part 1-12: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems intended for use in the emergency medical services environment |  |  |  |  |  |  |  |
|  |  | IEC 60601-2-2:2009, Medical electrical equipment – Part 2-2: Particular requirements for the basic safety and essential performance of high frequency surgical equipment and high frequency surgical accessories |  |  |  |  |  |  |  |
|  |  | IEC 60601-2-3:2012, Medical electrical equipment – Part 2-3: Particular requirements for the basic safety and essential performance of short-wave therapy equipment |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-2:20054), Electromagnetic compatibility (EMC) – Part 3-2: Limits – Limits for harmonic current emissions (equipment input current ≤ 16 A per phase) |  |  |  |  |  |  |  |
|  |  | Amendment 1:2008 |  |  |  |  |  |  |  |
|  |  | Amendment 2:2009 |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-3:2013, Electromagnetic compatibility (EMC) – Part 3-3: Limits – Limitation of voltage changes, voltage fluctuations and flicker in public low-voltage supply systems, for equipment with rated current ≤ 16 A per phase and not subject to conditional connection |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-2:2008, Electromagnetic compatibility (EMC) – Part 4-2: Testing and measurement techniques – Electrostatic discharge immunity test |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-3:20065), Electromagnetic compatibility (EMC) – Part 4-3: Testing and measurement techniques – Radiated, radio-frequency, electromagnetic field immunity test |  |  |  |  |  |  |  |
|  |  | Amendment 1:2007 |  |  |  |  |  |  |  |
|  |  | Amendment 2:2010 |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-4:2012, Electromagnetic compatibility (EMC) – Part 4-4: Testing and measurement techniques – Electrical fast transient/burst immunity test |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 1) There exists a consolidated edition 3.1, including IEC 60601-1:2005 and its Amendment 1:2012. |  |  |  |  |  |  |  |
|  |  | 2) There exists a consolidated edition 2.1, including IEC 60601-1-8:2006 and its Amendment 1:2012. |  |  |  |  |  |  |  |
|  |  | 3) To be published. |  |  |  |  |  |  |  |
|  |  | 4) There exists a consolidated edition 3.2, including IEC 61000-3-2:2005 and its Amendment 1:2008 and Amendment 2:2009. |  |  |  |  |  |  |  |
|  |  | 5) There exists a consolidated edition 3.2, including IEC 61000-4-3:2006 and its Amendment 1:2007 and Amendment 2:2010. |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-5:2005, Electromagnetic compatibility (EMC) – Part 4-5: Testing and measurement techniques – Surge immunity test |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-6:2013, Electromagnetic compatibility (EMC) – Part 4-6: Testing and measurement techniques – Immunity to conducted disturbances, induced by radio-frequency fields |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-8:2009, Electromagnetic compatibility (EMC) – Part 4-8: Testing and measurement techniques – Power frequency magnetic field immunity test |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-11:2004, Electromagnetic compatibility (EMC) – Part 4-11: Testing and measuring techniques –Voltage dips, short interruptions and voltage variations immunity tests |  |  |  |  |  |  |  |
|  |  | CISPR 11:20096), Industrial, scientific and medical equipment – Radio-frequency disturbance characteristics – Limits and methods of measurement |  |  |  |  |  |  |  |
|  |  | Amendment 1:2010 |  |  |  |  |  |  |  |
|  |  | CISPR 14-1:2005, Electromagnetic compatibility – Requirements for household appliances, electric tools and similar apparatus – Part 1: Emission |  |  |  |  |  |  |  |
|  |  | CISPR 16-1-2:20037), Specification for radio disturbance and immunity measuring apparatus and methods – Part 1-2: Radio disturbance and immunity measuring apparatus – Ancillary equipment – Conducted disturbances |  |  |  |  |  |  |  |
|  |  | Amendment 1:2004 |  |  |  |  |  |  |  |
|  |  | Amendment 2:2006 |  |  |  |  |  |  |  |
|  |  | CISPR 32:2012, Electromagnetic compatibility of multimedia equipment – Emission requirements |  |  |  |  |  |  |  |
|  |  | ISO 7137:1995, Aircraft – Environmental conditions and test procedures for airborne equipment |  |  |  |  |  |  |  |
|  |  | ISO 7637-2:2011, Road vehicles – Electrical disturbances from conduction and coupling – Part 2: Electrical transient conduction along supply lines only |  |  |  |  |  |  |  |
|  |  | ISO 14971:2007, Medical devices – Application of risk management to medical devices |  |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 3.0 | Terms and Definitions |  |  |  |  |  |  |  |  |
| 3.0 | Notes | For the purposes of this document, the terms and definitions given in IEC 60601-1:2005+ A1:2012, IEC 60601-1-8:2006+A1:2012, IEC 60601-1-11:2010, IEC 60601-1-12:--- 8 ) IEC 60601-2-2:2009, IEC 60601-2-3:2012 and the following definitions apply. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of an alternating, direct or composite voltage or current unless stated otherwise. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | NOTE 2 The term “electrical equipment” is used to mean ME EQUIPMENT or other electrical equipment. This collateral standard also uses the term “equipment” to mean ME EQUIPMENT or other electrical or non-electrical equipment in the context of an ME SYSTEM. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | NOTE 3 An index of defined terms is found beginning on page 89. |  |  |  |  |  |  |  |
|  | Notes |  |  |  |  |  |  |  |  |
|  | Notes | ___________ |  |  |  |  |  |  |  |
|  | Notes | 6) There exists a consolidated edition 5.1, including CISPR 11:2009 and its Amendment 1:2010. |  |  |  |  |  |  |  |
|  | Notes | 7) There exists a consolidated edition 1.2, including CISPR 16-1-2:2003 and its Amendment 1:2004 and Amendment 2:2006. |  |  |  |  |  |  |  |
|  | Notes | 8) To be published. |  |  |  |  |  |  |  |
| 3.1 | * EFFECTIVE RADIATED POWER (of any device in a given direction) | ERPthe power required at the input of a lossless reference antenna to produce, in a given direction at any specified distance, the same power flux density as that radiated by a given deviceNote 1 to entry: As used by the ITU and as used in Chapter 712 of the International Electrotechnical Vocabulary, the term “EFFECTIVE RADIATED POWER” appears without qualification only when the reference antenna is a half-wave dipole.[SOURCE: IEC 60050-161:1990, 161-04-16, modified — Note 1 has been made clearer.] |  |  |  |  |  |  |  |
| 3.2 | ELECGTROMAGNETIC COMPATIBILITY | EMCability of ME EQUIPMENT or an ME SYSTEM to function satisfactorily in its EM ENVIRONMENT without introducing intolerable ELECTROMAGNETIC DISTURBANCES to anything in that environment[SOURCE: IEC 60050-161:1990, 161-01-07, modified — “an equipment or system” has been changed to “ME EQUIPMENT or an ME SYSTEM”.] |  |  |  |  |  |  |  |
| 3.3 | ELECTROMAGNETIC DISTURBANCE | EM DISTURBANCE any electromagnetic phenomenon that could degrade the performance of a device, equipment or systemNote 1 to entry: An ELECTROMAGNETIC DISTURBANCE can be ELECTROMAGNETIC NOISE, an unwanted signal or a change in the propagation medium itself.[SOURCE: IEC 60050-161:1990,161-01-05, modified — “which” has been changed to “that” and “may” has been changed to “could” and “can”, respectively, and the phrase "or adversely affect living or inert matter" has been deleted.] |  |  |  |  |  |  |  |
| 3.4 | (ELECTROMAGNETIC) EMISSION | the phenomenon by which electromagnetic energy emanates from a source[SOURCE: IEC 60050-161:1990, 161-01-08] |  |  |  |  |  |  |  |
| 3.5 | ELECTROMAGNETIC ENVIRONMENT | EM ENVIRONMENT the totality of electromagnetic phenomena existing at a given location Note 1 to entry: In general, the EM ENVIRONMENT is time dependent and its description might need a statistical approach. [SOURCE: IEC 60050-161:1990, 161-01-01, modified — “may” has been changed to “might” in the note.] |  |  |  |  |  |  |  |
| 3.6 | ELECTROSTATIC DISCHARGE | ESDa transfer of electric charge between bodies of different electrostatic potential in proximity or through direct contact[SOURCE: IEC 60050-161:1990, 161-01-22] |  |  |  |  |  |  |  |
| 3.7 | ENCLOSURE PORT | physical boundary of the ME EQUIPMENT or ME SYSTEM that electromagnetic fields can radiate through or impinge onNote 1 to entry: According to Annex A of the general standard, the ENCLOSURE of ME EQUIPMENT or ME EQUIPMENT parts includes all ACCESSIBLE PARTS, knobs, grips, cables, connectors and the like. This includes any ACCESSIBLE PARTS of external connections between other separate parts.[SOURCE: IEC 61000-6-1:2005, 3.2, modified — clarification added, “apparatus” changed to “ME EQUIPMENT or ME SYSTEM”, “may” changed to “can”, “which” changed to “that” and rationale from IEC 60601-1 for the definition of ENCLOSURE added in the form of a note to entry.] |  |  |  |  |  |  |  |
| 3.8 | IMMUNITY (TO A DISTURBANCE) | the ability of ME EQUIPMENT or an ME SYSTEM to perform without degradation in the presence of an ELECTROMAGNETIC DISTURBANCE[SOURCE: IEC 60050-161:1990, 161-01-20, modified — “a device, equipment or system” has been changed to “ME EQUIPMENT or an ME SYSTEM”.] |  |  |  |  |  |  |  |
| 3.9 | IMMUNITY TEST LEVEL | the level of a test signal used to simulate an ELECTROMAGNETIC DISTURBANCE when performing an IMMUNITY test[SOURCE: IEC 60050-161:1990, 161-04-41] |  |  |  |  |  |  |  |
| 3.10 | INFORMATION TECHNOLOGY EQUIPMENT | ITEequipment designed for the purpose ofreceiving data from an external source (such as a data input line or via a keyboard);performing some processing functions on the received data (such as computation, data transformation or recording, filing, sorting, storage, transfer of data);providing a data output (either to other equipment or by the reproduction of data or images)Note 1 to entry: This definition includes electrical or electronic units or systems that predominantly generate a multiplicity of periodic binary pulsed electrical or electronic waveforms and are designed to perform data processing functions such as word processing, electronic computation, data transformation, recording, filing, sorting, storage, retrieval and transfer, and reproduction of data as images.[SOURCE: IEC 60050-161:1990, 161-05-04] |  |  |  |  |  |  |  |
| 3.11 | INTERMITTENT MODE | for an X-ray generator, mode of loading an X-ray tube where the electric energy is supplied to the tube in single, intermittent or pulsed loadings, as for example in radiography, cineradiography[SOURCE: IEC/TR 60788:2004, rm-36-41] |  |  |  |  |  |  |  |
| 3.12 | LARGE ME EQUIPMENT | ME EQUIPMENT that cannot fit within a 2 m × 2 m × 2,5 m volume, excluding cables |  |  |  |  |  |  |  |
| 3.13 | LARGE ME SYSTEM | ME SYSTEM that cannot fit within a 2 m × 2 m × 2,5 m volume, excluding cables; this includes distributed ME SYSTEMS |  |  |  |  |  |  |  |
| 3.14 | LOW VOLTAGE | line-to-line or line-to-neutral voltage that is less than or equal to 1 000 V a.c. or 1 500 V d.c. |  |  |  |  |  |  |  |
| 3.15 | PATIENT-COUPLED | term referring to the presence of a path for the transfer of electromagnetic energy to or from the PATIENT, whether intended or unintendedNote 1 to entry: Examples of types of coupling include conductive, capacitive, inductive and optical. |  |  |  |  |  |  |  |
| 3.16 | PATIENT COUPLING POINT | a sensing or treatment point of ME EQUIPMENT that is necessary to achieve the INTENDED USE of the ME EQUIPMENT or an ME SYSTEM and that provides a path for transfer of electromagnetic energy to or from the PATIENT, whether intended or unintendedNote 1 to entry: Examples of types of coupling include conductive, capacitive, inductive and optical. |  |  |  |  |  |  |  |
| 3.17 | PORT | access to a device or network where electromagnetic energy or signals can be supplied or received or where the device or network variables can be observed or measuredNote 1 to entry: Examples of PORTS include terminal pairs, PATIENT cables (PATIENT CONNECTIONS), SIGNAL INPUT/OUTPUT PARTS such as data ports and USB connections, battery charger connections, and the ENCLOSURE itself (i.e. ENCLOSURE PORT).[SOURCE: IEC 60050-131:2002, 131-12-60, modified — “may” has been changed to “can” and more examples have been added to the note to entry.] |  |  |  |  |  |  |  |
| 3.18 | * PUBLIC MAINS NETWORK | LOW VOLTAGE electricity power lines to which all categories of consumers have access |  |  |  |  |  |  |  |
| 3.19 | RADIO FREQUENCY | RFa frequency in the portion of the electromagnetic spectrum that is between the audio-frequency portion and the infrared portion; frequency useful for radio transmission[SOURCE: ANSI C63.14 4.313, modified — the note regarding the practical limits of RADIO FREQUENCY has been omitted.] |  |  |  |  |  |  |  |
| 3.20 | SPECIAL ENVIRONMENT | ELECTROMAGNETIC ENVIRONMENT with electromagnetic characteristics different from those specified in this collateral standard in Table 2 through Table 9 or that requires EMISSIONS limits, IMMUNITY TEST LEVELS or test methods that are different from those specified for the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT |  |  |  |  |  |  |  |
| 4.0 | General Requirements |  |  |  |  |  |  |  |  |
| 4.1 | RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | RISKS resulting from reasonably foreseeable ELECTROMAGNETIC DISTURBANCES shall be taken into account in the RISK MANAGEMENT PROCESS.NOTE 1 Annex F provides additional guidance on taking ELECTROMAGNETIC DISTURBANCES into account in the RISK MANAGEMENT PROCESS.NOTE 2 This collateral standard requires the MANUFACTURER to perform a number of activities with regard to EM DISTURBANCES during the design and realization of their ME EQUIPMENT or ME SYSTEM, and to document them in the RISK MANAGEMENT FILE. However, EMC test laboratories cannot be expected to perform or document these activities.Compliance is checked by verifying the presence of the corresponding entries in the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 4.2 | * Non-ME EQUIPMENT used in an ME SYSTEM | In addition to 16.1 of the general standard:non-ME EQUIPMENT used in an ME SYSTEM shall comply with IEC and ISO EMC standards applicable to that equipment;non-ME EQUIPMENT used in an ME SYSTEM for which the intended EM ENVIRONMENT could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM due to the non-ME EQUIPMENT shall be tested according to the requirements of this collateral standard.Compliance is checked by Inspection of the RISK MANAGEMENT FILE and OBJECTIVE EVIDENCE of compliance with the respective EMC standards, or by the tests of this collateral standard. | RMF, Test |  |  |  |  |  |  |
| 4.3 | General Test Conditions | Header |  |  |  |  |  |  |  |
| 4.3.1 | * Configurations | ME EQUIPMENT and ME SYSTEMS shall be tested in representative configurations, consistent with INTENDED USE, that are most likely to result in unacceptable RISK. as determined by the MANUFACTURER. This shall be determined using RISK ANALYSIS, experience, engineering analysis, or pretesting.These configurations shall include:attachment of cables to all PORTS as necessary to achieve the INTENDED USE (including SIP/SOPs and, if applicable, the POTENTIAL EQUALIZATION CONDUCTOR);attachment of all tubing and filling of all fluid containers;termination of the cables with the intended equipment, subsystem simulators as specified in 7.1.4 and 8.5, PATIENT physiological simulators as specified in 7.1.9 and 8.2 or artificial hands as specified in 7.1.10 and 8.4;earthing on the ENCLOSURE PORT, if applicable, including connections to the terminal for the connection of a POTENTIAL EQUALIZATION CONDUCTOR;use of cables and connectors that meet the specifications of the ME EQUIPMENT or ME SYSTEM MANUFACTURER.Special ME EQUIPMENT or ME SYSTEM hardware or software might be needed to perform the tests specified in Clause 7 and Clause 8. If so, this should be documented in the test plan and shall be documented in the test report.Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 4.3.2 | Artificial Hand | Where an artificial hand is required by this collateral standard, it shall be connected as follows:For PATIENT COUPLING POINTS that do not have a conductive contact, the PATIENT COUPLING POINT is terminated with the artificial hand and (series) RC element shown in Figure 9a of 8.3 of CISPR 16-1-2 (see Figure 1). The metal foil of the artificial hand is sized and placed to simulate the approximate area and location of PATIENT coupling when the ME EQUIPMENT or ME SYSTEM is providing its INTENDED USE. The metal foil of the artificial hand is connected to terminal M of the RC element and the other terminal of the RC element is connected to the ground reference plane.For PATIENT COUPLING POINTS that have conductive contact to the PATIENT (PATIENT CONNECTION), terminal M of the RC element is connected directly to the PATIENT COUPLING POINT, and the other terminal of the RC element is connected to the ground reference plane. If normal operation of the ME EQUIPMENT or ME SYSTEM cannot be verified with terminal M connected to the PATIENT COUPLING POINT, an insulating material with a maximum thickness of 5 mm may be applied between the metal foil of the artificial hand and the PATIENT COUPLING POINT. In this case, the metal foil of the artificial hand is to be sized and placed to simulate the approximate area and location of PATIENT coupling when the ME EQUIPMENT or ME SYSTEM is providing its INTENDED USE, and terminal M of the RC element is to be connected to the metal foil but not to the PATIENT COUPLING POINT. The other terminal of the RC element is connected to the ground reference plane in all cases.For ME EQUIPMENT and ME SYSTEMS that have multiple PATIENT COUPLING POINTS intended to be connected to a single PATIENT, each PATIENT COUPLING POINT and each PATIENT-COUPLED part is to have an artificial hand applied as specified above. The artificial hands are connected to a single common connection and this common connection is connected to terminal M of the RC elemen…[truncated] | EE |  |  |  |  |  |  |
| 4.3.3 | * Power input voltages and frequencies | If a test is applicable, it shall be performed using the power input voltages and frequencies specified in Table 1. The test report shall list the actual voltages and frequencies used during testing.Compliance is checked by Inspection of the test report. | Test |  |  |  |  |  |  |
|  |  | TestMains terminal disturbance voltage (conducted EMISSIONS) CISPR 11Electromagnetic radiation disturbance (radiated EMISSIONS) CISPR 11Harmonic current EMISSIONS IEC 61000-3-2Voltage changes, voltage fluctuations and flicker EMISSIONS IEC 61000-3-3ELECTROSTATIC DISCHARGE IMMUNITY IEC 61000-4-2Radiated RF electromagnetic field IMMUNITY IEC 61000-4-3IMMUNITY to proximity fields from RF wireless communications equipment IEC 61000-4-3 (interim method)Electrical fast transient/burst IMMUNITY – a.c. mains IEC 61000-4-4Electrical fast transient/burst IMMUNITY – I/O SIP/SOP PORTS IEC 61000-4-4Surge IMMUNITY IEC 61000-4-5IMMUNITY to conducted DISTURBANCES induced by RF fields(conducted RF DISTURBANCE IMMUNITY) – a.c. mains IEC 61000-4-6IMMUNITY to conducted DISTURBANCES induced by RF fields (conducted DISTURBANCE IMMUNITY) – SIP/SOP PORTS IEC 61000-4-6Power frequency magnetic field IMMUNITY IEC 61000-4-8Voltage dips, short interruptions and voltage variations IMMUNITYIEC 61000-4-11NOTE “Mains terminal disturbance voltage” is a CISPR 11 term for what is commonly referred to as "mains conducted EMISSIONS".a) The test may be performed at any one power input voltage within the ME EQUIPMENT or ME SYSTEM RATED voltage range. If the ME EQUIPMENT or ME SYSTEM is tested at one power input voltage, it is not necessary to re-test at additional voltages.b) The test may be performed at any one line frequency within the ME EQUIPMENT or ME SYSTEM RATED frequency range. If the ME EQUIPMENT or ME SYSTEM is tested at one line frequency, it is not necessary to retest at additional frequencies.c) Examples:  – The RATED voltage range is 100 V a.c. to 240 V a.c.  240 V a.c. – 100 V a.c. = 140 V a.c. (range) 25 % of 100 V a.c. is 25 V a.c.  140 V a.c. > 25 V a.c.  Therefore, the ME EQUIPMENT or ME SYSTEM is tested at the minimum and maximum RATED voltage.– The RATED voltage range is 220 V a.c. to 240 V a.c.  240 V a.c. – 220 V a.c. = 20 V a.c. (range)  2…[truncated] |  |  |  |  |  |  |  |
|  |  | Power frequency magnetic field IMMUNITY IEC 61000-4-8 |  |  |  |  |  |  |  |
|  |  | Voltage dips, short interruptions and voltage variations IMMUNITYIEC 61000-4-11 |  |  |  |  |  |  |  |
|  |  | NOTE “Mains terminal disturbance voltage” is a CISPR 11 term for what is commonly referred to as "mains conducted EMISSIONS". |  |  |  |  |  |  |  |
|  |  | a) The test may be performed at any one power input voltage within the ME EQUIPMENT or ME SYSTEM RATED voltage range. If the ME EQUIPMENT or ME SYSTEM is tested at one power input voltage, it is not necessary to re-test at additional voltages.b) The test may be performed at any one line frequency within the ME EQUIPMENT or ME SYSTEM RATED frequency range. If the ME EQUIPMENT or ME SYSTEM is tested at one line frequency, it is not necessary to retest at additional frequencies.c) Examples:  – The RATED voltage range is 100 V a.c. to 240 V a.c.  240 V a.c. – 100 V a.c. = 140 V a.c. (range) 25 % of 100 V a.c. is 25 V a.c.  140 V a.c. > 25 V a.c.  Therefore, the ME EQUIPMENT or ME SYSTEM is tested at the minimum and maximum RATED voltage.– The RATED voltage range is 220 V a.c. to 240 V a.c.  240 V a.c. – 220 V a.c. = 20 V a.c. (range)  25 % of 220 V a.c. is 55 V a.c. 20 V a.c. < 55 V a.c.  Therefore, the ME EQUIPMENT or ME SYSTEM is tested at one voltage within the RATED range.d) ME EQUIPMENT and ME SYSTEMS with power input voltage selection by transformer taps shall be tested at only one tap setting. |  |  |  |  |  |  |  |
| 5.0 | ME EQUIPMENT and ME SYSTEMS identification, marking and documents |  |  |  |  |  |  |  |  |
| 5.1 | 5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT | In addition to the requirements of 7.2 of the general standard, ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT shall be labelled with a CLEARLY LEGIBLE warning that they should be used only in the specified type of shielded location.Compliance is checked by Inspection of the ME EQUIPMENT or ME SYSTEM. | Inspection |  |  |  |  |  |  |
| 5.2 | Accompanying Documents | Header NOTE: For all of 5.2, compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS | Inspection |  |  |  |  |  |  |
| 5.2.1 | Instructions for use | Header |  |  |  |  |  |  |  |
| 5.2.1.1 | * General | In addition to the requirements of 7.9.2 of the general standard, the instructions for use shall include the following:* a statement of the environments for which the ME EQUIPMENT or ME SYSTEM is suitable. Relevant exclusions, as determined by RISK ANALYSIS, shall also be listed, e.g. hospitals except for near active HF SURGICAL EQUIPMENT and the RF shielded room of an ME SYSTEM for magnetic resonance imaging, where the intensity of EM DISTURBANCES is high.* the performance of the ME EQUIPMENT or ME SYSTEM that was determined to be ESSENTIAL PERFORMANCE and a description of what the OPERATOR can expect if the ESSENTIAL PERFORMANCE is lost or degraded due to EM DISTURBANCES (the defined term “ESSENTIAL PERFORMANCE” need not be used).* a warning statement to the effect that “WARNING: Use of this equipment adjacent to or stacked with other equipment should be avoided because it could result in improper operation. If such use is necessary, this equipment and the other equipment should be observed to verify that they are operating normally.”The MANUFACTURER of the ME EQUIPMENT or ME SYSTEM may provide a description or list of equipment with which the ME EQUIPMENT or ME SYSTEM has been tested in a stacked or adjacent configuration and with which stacked or adjacent use resulted in normal operation.* a list of all cables and maximum lengths of cables (if applicable), transducers and other ACCESSORIES that are replaceable by the RESPONSIBLE ORGANIZATION and that are likely to affect compliance of the ME EQUIPMENT or ME SYSTEM with the requirements of Clause 7(EMISSIONS) and Clause 8 (IMMUNITY). ACCESSORIES may be specified either generically (e.g. shielded cable, load impedance) or specifically (e.g. by MANUFACTURER and MODEL OR TYPE REFERENCE).Transducers and cables specified by the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM as replacement parts for internal components need not be listed.* a warning statement to the effect that “WARNING: Use of accessories, tr…[truncated] | n/a | Environmental statement is included in the IFU  - Statement: example.com/the imager device sohuld be orriented such that the power button and mains isolation are easily accessed by the user - included in the ifun/a none of the components on the imager device are replacable by the user | Mike | n/a no need to include in IFU |  |  |  |
| 5.2.1.2 | 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | In addition to the requirements of 7.9.2 of the general standard, for ME EQUIPMENT and ME SYSTEMS that are classified class A according to CISPR 11, the instructions for use shall include the following note:NOTE The EMISSIONS characteristics of this equipment make it suitable for use in industrial areas and hospitals (CISPR 11 class A). If it is used in a residential environment (for which CISPR 11 class B is normally required) this equipment might not offer adequate protection to radio-frequency communication services. The user might need to take mitigation measures, such as relocating or re-orienting the equipment. | n/a | n/a the imager system is not a class a devicen/a the imager system wont be used in an industrial setting | Mike | n/a no need to include in IFU |  |  |  |
| 5.2.2 | Technical Description | Header |  |  |  |  |  |  |  |
| 5.2.2.1 | Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | In addition to the requirements of 7.9.3 of the general standard, the technical description shall describe precautions to be taken to prevent adverse events to the PATIENT and OPERATOR due to ELECTROMAGNETIC DISTURBANCES.For all ME EQUIPMENT and ME SYSTEMS, the technical description shall include the following information:the compliance for each EMISSIONS and IMMUNITY standard or test specified by this collateral standard, e.g. EMISSIONS class and group and IMMUNITY TEST LEVEL;any deviations from this collateral standard and allowances used;* all necessary instructions for maintaining BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES for the EXPECTED SERVICE LIFE. | Test |  |  |  |  |  |  |
| 5.2.2.2 | 5.2.2.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location (see 7.1.5), the technical description shall include the following information:a warning to the effect that: “WARNING: Failure to use this equipment in the specified type of shielded location could result in degradation of the performance of this equipment, interference with other equipment or interference with radio services”;specifications for the shielded location, including:minimum RF shielding effectiveness;for each cable that enters or exits the shielded location, the minimum RF filter attenuation; andthe frequency range(s) over which the specifications apply;recommended test methods for measurement of RF shielding effectiveness and RF filter attenuation;one or more of the following and a recommendation that a notice containing this information be posted at the entrance(s) to the shielded location:a specification of the EMISSIONS characteristics of other equipment allowed inside the shielded location with the ME EQUIPMENT or ME SYSTEM;a list of specific equipment allowed;a list of types of equipment prohibited. | ME |  |  |  |  |  |  |
| 5.2.2.3 | 5.2.2.3 Requirements applicable to ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that intentionally receives RF electromagnetic energy for the purpose of its operation (RF receivers), the technical description shall include the following information:each frequency or frequency band of reception;the preferred frequency or frequency band, if applicable; andthe bandwidth of the receiving section of the ME EQUIPMENT in those bands. | n/a | n/a the imager device does not receive RF energy from other devices |  |  |  |  |  |
| 5.2.2.4 | 5.2.2.4 Requirements applicable to ME EQUIPMENT that includes RF transmitters | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT that includes RF transmitters, the technical description shall include each frequency or frequency band of transmission, the type and frequency characteristics of the modulation and the EFFECTIVE RADIATED POWER. | n/a |  |  |  |  |  |  |
| 5.2.2.5 | 5.2.2.5 Requirements applicable to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | In addition to the requirements of 7.9.3 of the general standard, for PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS for which the exemption specified in 8.6 from the testing requirements of IEC 61000-4-3 is used, the technical description shall include the following information:a statement that an exemption has been used and that the equipment has not been tested for radiated RF IMMUNITY over the entire frequency range 80 MHz to 6 000 MHz;a warning to the effect that “WARNING: This equipment has been tested for radiated RF immunity only at selected frequencies, and use nearby of emitters at other frequencies could result in improper operation”; anda list of the frequencies and modulations used to test the IMMUNITY of the ME EQUIPMENT or ME SYSTEM. | n/a |  |  |  |  |  |  |
| 5.2.2.6 | 5.2.2.6 Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT | In addition to the requirements of 7.9.3 of the general standard, for ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT, the technical description shall include a statement of HF SURGICAL EQUIPMENT compatibility and the conditions of INTENDED USE during HF surgery. | n/a |  |  |  |  |  |  |
| 6.0 | Documentation of the tests |  |  |  |  |  |  |  |  |
| 6.1 | General | The documentation of the tests shall contain all the information necessary to facilitate adequate planning (test plan) and execution (test report) of the tests so that they can be readily reproduced.Compliance is checked by Inspection of the test report. | Inspection |  |  |  |  |  |  |
| 6.2 | Test Plan | Prior to the start of formal testing, a detailed test plan shall be provided to the test laboratory. Deviations from the test plan shall be documented in the test report. See Annex G for guidance on the recommended content of a test plan. |  |  |  |  |  |  |  |
| 6.3 | Test Report | The test report shall meet the requirements of Clause 9. |  |  |  |  |  |  |  |
| 7.0 | ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
| 7.1 | 7.1 Protection of radio services and other equipment | Header |  |  |  |  |  |  |  |
| 7.1.1 | * General | Unless otherwise specified herein, ME EQUIPMENT and ME SYSTEMS shall comply with CISPR 11. See Annex C for guidance on classification according to CISPR 11.NOTE For further guidance on test setups, see CISPR 16-2-3. |  |  |  |  |  |  |  |
| 7.1.2 | Operating Modes | During EMISSIONS testing, the ME EQUIPMENT or ME SYSTEM shall be tested in the modes that maximize EMISSIONS. In addition to testing for EMISSIONS in active modes, inclusion of standby mode should be considered. The operating modes selected for testing should be documented in the test plan and shall be documented in the test report.Compliance is checked by Inspection of the test report. | Inspection |  |  |  |  |  |  |
| 7.1.3 | Multimedia Equipment | Multimedia equipment connected to ME EQUIPMENT and ME SYSTEMS shall comply with CISPR 32. If CISPR 32 class A equipment is supplied as part of an ME SYSTEM, the ME SYSTEM shall be classified class A.NOTE Multimedia equipment includes INFORMATION TECHNOLOGY EQUIPMENT (ITE). |  |  |  |  |  |  |  |
| 7.1.4 | * Subsystems | Compliance with CISPR 11 may be demonstrated by testing each subsystem of an ME SYSTEM on a subsystem basis, provided the requirements of CISPR 11 for evaluation of equipment that interacts with other equipment to form a system are met. |  |  |  |  |  |  |  |
| 7.1.5 | 7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | For ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT, the electromagnetic radiation disturbance limits of CISPR 11 may be increased, when tests are performed on a test site, by an amount up to the applicable specified value of minimum RF shielding effectiveness, provided the minimum RF shielding effectiveness specification meets the requirements specified below.For ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT, the mains terminal disturbance voltage limits of CISPR 11 may be increased, when tests are performed on a test site, by an amount up to the applicable specified value of minimum RF filter attenuation for all cables that enter or exit the shielded location, provided the minimum RF filter attenuation specification meets the requirements specified below.The specified RF shielding effectiveness and RF filter attenuation shall;be expressed in dB;be rounded to the nearest integer; andbe at least 20 dB.The RF shielding effectiveness and RF filter attenuation specification shall include the frequency range over which the RF shielding effectiveness and RF filter attenuation apply, and this frequency range shall be at least one decade in width.The specified value(s) for minimum RF filter attenuation shall be identical to the specified value(s) for minimum RF shielding effectiveness in each frequency range for which they are specified.In frequency ranges for which the minimum RF shielding effectiveness and RF filter attenuation are not specified or are specified to be less than 20 dB, the RF shielding effectiveness and RF filter attenuation shall be assumed to be 0 dB for the purpose of this collateral standard. | N/A |  |  |  |  |  |  |
| 7.1.6 | 7.1.6 ME EQUIPMENT and ME SYSTEMS that include radio equipment | ME EQUIPMENT and ME SYSTEMS that include radio equipment (e.g. RF transmitters, receivers, transceivers) and have been tested together with the radio equipment and found to comply with applicable national radio regulations are exempt from testing to CISPR ELECTROMAGNETIC DISTURBANCE requirements, provided the EMISSIONS limits of the applicable national radio regulations are less than or equal to the corresponding applicable CISPR ELECTROMAGNETIC DISTURBANCE limits. ME EQUIPMENT and ME SYSTEMS that include RF transmitters are exempt from the EMISSIONS requirements of this collateral standard in the dedicated transmission band of the transmitter. Otherwise, and for ME EQUIPMENT and ME SYSTEMS intended only for countries with no national radio regulations, the EMISSIONS requirements of this collateral standard shall apply. | N/A |  |  |  |  |  |  |
| 7.1.7 | 7.1.7 ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices | The scope of this collateral standard includes ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices. Examples include motor-driven electromedical apparatus such as simple dental drills and simple operation tables. Unless the ME EQUIPMENT intentionally generates RF energy or is intended for illumination, it may be classified in accordance with CISPR 14-1. If so, the corresponding limits of CISPR 14-1 shall apply. | N/A |  |  |  |  |  |  |
| 7.1.8 | 7.1.8 ME EQUIPMENT and ME SYSTEMS containing X-ray generators | For diagnostic X-ray generators and ME SYSTEMS that include X-ray generators operating in INTERMITTENT MODE, the quasi-peak limits to discontinuous radiated and conducted DISTURBANCES can be relaxed by 20 dB. This relaxation does not apply to average limits. |  |  |  |  |  |  |  |
| 7.1.9 | 7.1.9 PATIENT physiological simulation | If PATIENT physiological simulation is required for normal operation of the ME EQUIPMENT or ME SYSTEM, it shall be provided during the test. PATIENT physiological simulation shall not provide, to PATIENT-COUPLED connections, an intentional conductive or capacitive connection to earth during testing except as specified in 4.3.2.As an alternative to the termination methods specified in 4.3.2, if PATIENT physiological simulation is intended to simulate PATIENT physiological signals and also the capacitive coupling effect and RF impedance of the PATIENT, the PATIENT physiological simulation shall provide, between the coupling point(s) and the ground reference plane, an impedance equivalent to that of the artificial hand and RC element as specified in 4.3.2.Any PATIENT simulation used should be documented in the test plan and shall be documented in the test report. |  |  |  |  |  |  |  |
| 7.1.10 | Artificial hand | The artificial hand requirements of CISPR 11 apply to mains terminal disturbance EMISSIONS testing (see the NOTE in Table 1) with the additional requirement that PATIENT-COUPLED parts of ME EQUIPMENT and ME SYSTEMS and ME EQUIPMENT intended to be HAND-HELD shall be terminated during the test as specified in 4.3.2. |  |  |  |  |  |  |  |
| 7.1.11 | PATIENT-coupled cables | PATIENT-COUPLED cables shall be considered interconnecting cables in accordance with the requirements of CISPR 11. |  |  |  |  |  |  |  |
| 7.1.12 | 7.1.12 PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS shall be TYPE TESTED by at least one of the following methods:on a test site as a system;on a test site on a subsystem basis;in situ as a system at the premises of a RESPONSIBLE ORGANIZATION.PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS that comply with CISPR 11 group 1 class A or class B limits may be tested in situ and shall comply with the CISPR 11 limits for equipment measured on a test site.Compliance with 7.1 is checked by Inspection of the ACCOMPANYING DOCUMENTS and the test report. | N/A |  |  |  |  |  |  |
| 7.2 | 7.2 Protection of the PUBLIC MAINS NETWORK | Header |  |  |  |  |  |  |  |
| 7.2.1 | 7.2.1 Harmonic distortion | ME EQUIPMENT AND ME SYSTEMS with a RATED a.c. mains network voltage greater than or equal to 220 V a.c. line-to-neutral and less than or equal to 16 A per phase and that are intended to be connected to the PUBLIC MAINS NETWORK shall comply with the requirements of IEC 61000-3-2. If ME EQUIPMENT or an ME SYSTEM has both long-time and momentary current ratings, the higher of the two ratings shall be used in determining the applicability of IEC 61000-3-2.Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS and the test report. | Inspection |  |  |  |  |  |  |
| 7.2.2 | 7.2.2 Voltage fluctuations and flicker | ME EQUIPMENT AND ME SYSTEMS with a RATED a.c. mains network voltage greater than or equal to 220 V a.c. line-to-neutral and less than or equal to 16 A per phase and that is intended for connection to the PUBLIC MAINS NETWORK shall comply with the requirements of IEC 61000-3-3. If ME EQUIPMENT or an ME SYSTEM has both long-time and momentary current ratings, the higher of the two ratings shall be used in determining the applicability of IEC 61000-3-3.NOTE Subclause 6.1 of IEC 61000-3-3 begins as follows: "Tests need not be made on equipment which is unlikely to produce significant voltage fluctuations or flicker… It may be necessary to determine, by examination of the circuit diagram and specification of the equipment and by a short functional test, whether significant voltage fluctuations are likely to be produced".Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS and the test report. | Inspection |  |  |  |  |  |  |
| 7.3 | 7.3 EMISSIONS requirements summary | The EMISSIONS requirements are summarized in Table 2.PhenomenonConducted and radiated RF EMISSIONSHarmonic distortionVoltage fluctuations and flickera) See 8.9 for information about the environments of INTENDED USE.b) This test is not applicable in this environment unless the ME EQUIPMENT and ME SYSTEMS used there will be connected to the PUBLIC MAINS NETWORK and the power input is otherwise within the scope of the Basic EMC standard.c) ME EQUIPMENT and ME SYSTEMS intended for use in aircraft shall meet the RF EMISSIONS requirements of ISO 7137. The conducted RF EMISSIONS test is applicable only to ME EQUIPMENT and ME SYSTEMS that are intended to be connected to aircraft power. ISO 7137 is identical to RTCA DO-160C:1989 and EUROCAE ED- 14C:1989. The latest editions are RTCA DO-160G:2010 and EUROCAE ED-14G:2011. Therefore, use of Section 21 (and category M) of a more recent edition, e.g. [39] or [40], should be considered.d) Standards applicable to other modes or EM ENVIRONMENTS of transportation for which use is intended shall apply. Examples of standards that might be applicable include CISPR 25 and ISO 7637-2. |  |  |  |  |  |  |  |
| 8.0 | Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
| 8.1 | General |  |  |  |  |  |  |  |  |
|  |  | The IMMUNITY test requirements for ME EQUIPMENT and ME SYSTEMS are specified by this collateral standard on a PORT-by-PORT basis. This follows the convention of the IEC 61000-6 series of Generic EMC standards. Figure 2 shows the PORTS of ME EQUIPMENT and ME SYSTEMS for the purpose of IMMUNITY testing. |  |  |  |  |  |  |  |
|  |  | Figure 2 – PORTS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | ELECTROMAGNETIC IMMUNITY tests: | Test |  |  |  |  |  |  |
|  |  | shall be performed in a well-defined and reproducible manner, |  |  |  |  |  |  |  |
|  |  | shall be performed individually as single tests in sequence, and |  |  |  |  |  |  |  |
|  |  | may be performed in any order. |  |  |  |  |  |  |  |
|  |  | At least one of each type of PORT (e.g. having the same input or output electronic circuits, loads, connected equipment) shall be connected during IMMUNITY testing. If the ME EQUIPMENT or ME SYSTEM has multiple identical PORTS, it is only necessary to test one of each type during IMMUNITY testing. | Test |  |  |  |  |  |  |
|  |  | For the case in which the ME EQUIPMENT or ME SYSTEM is damaged by an IMMUNITY test signal, Table 3 specifies how to proceed with the remainder of the IMMUNITY test. |  |  |  |  |  |  |  |
|  |  | NOTE 1 For example, if an expensive ME SYSTEM is damaged by the first ESD discharge, it can be assumed that little useful information will be gained by making nine more identical discharges to the same test point to the same or to equivalent ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | Type of test |  | Reaction of ME EQUIPMENT or ME SYSTEM during test | How to continue with testing |  |  |  |  |
|  |  | Transient a) |  | The ME EQUIPMENT or ME SYSTEM is permanently damaged. However, BASIC SAFETY and ESSENTIAL PERFORMANCE continue to be provided. |  |  |  |  |  |
|  |  | Continuous b) |  |  |  |  |  |  |  |
|  |  | a) Tests according to IEC 61000-4-2, IEC 61000-4-4, IEC 61000-4-5 and IEC 61000-4-11b) Tests according to IEC 61000-4-3, IEC 61000-4-6 and IEC 61000-4-8 |  |  |  |  |  |  |  |
|  |  | The IMMUNITY test requirements shall be applied to the PORTS of the ME EQUIPMENT or ME SYSTEM as specified in Table 4 through Table 9 according to the environments (locations) of INTENDED USE (see Figure 3). Table 4 through Table 9 specify IMMUNITY requirements and test conditions for the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT. The procedure specified in Annex E can be used to determine IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS or, if justified, can be used to modify the IMMUNITY TEST LEVELS of Table 4through Table 9 (higher or lower, as appropriate), based on specific EM characteristics of specific environments or specific mitigations that might be provided by the ME EQUIPMENT or ME SYSTEM or the conditions of INTENDED USE. If justified, higher or lower IMMUNITY TEST LEVELS determined using the procedure specified in Annex E may be used in place of those specified in Table 4 through Table 9. |  |  |  |  |  |  |  |
|  |  | NOTE 2 IMMUNITY TEST LEVELS are calculated individually for each phenomenon. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Use of Annex E can permit more precise assessment of the EM phenomena and EM DISTURBANCES in the EM ENVIRONMENTS of INTENDED USE and these can be used to determine IMMUNITY TEST LEVELS that are more specific to the INTENDED USE of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT and ME SYSTEMS for which the INTENDED USE includes types of transportation (e.g. land, sea and air vehicles) or other locations in the HOME HEALTHCARE ENVIRONMENT such as those that can be accessed by walking (e.g. near radiofrequency identification (RFID) systems, anti-theft systems), if additional IMMUNITY tests or IMMUNITY TEST LEVELS that are higher than those specified in Table 4 through Table 9 are appropriate or are specified by standards applicable to a mode or EM ENVIRONMENT of transportation, these additional tests and higher IMMUNITY TEST LEVELS shall apply. |  |  |  |  |  |  |  |
|  |  | NOTE 4 An example of a standard that might be applicable to ME EQUIPMENT and ME SYSTEMS with INTENDED USE that includes aircraft is EUROCAE ED-14G [39] or RTCA DO-160G [40]. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT or ME SYSTEMS intended for use in the EMERGENCY MEDICAL SERVICES ENVIRONMENT shall meet the requirements of Table 4 through Table 9 for the HOME HEALTHCARE ENVIRONMENT. If locations in the EMERGENCY MEDICAL SERVICES ENVIRONMENT are identified for which the specifications for the HOME HEALTHCARE ENVIRONMENT are not adequate, Annex E may be used to determine appropriate IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
|  |  | Test methods and test equipment are specified in the test methods and Basic EMC standards referenced in Table 4 through Table 9. The entire contents of the Basic EMC standards are not repeated here; however, modifications or additional information needed for the practical application of the tests to ME EQUIPMENT and ME SYSTEMS are given in this collateral standard. |  |  |  |  |  |  |  |
|  |  | If the INTENDED USE of the ME EQUIPMENT or ME SYSTEM includes more than one environment, the most stringent IMMUNITY TEST LEVELS among all the applicable environments shall apply. |  |  |  |  |  |  |  |
|  |  | If testing is performed according to the requirements for the HOME HEALTHCARE ENVIRONMENT as specified in Table 4 through Table 8, additional testing according to the requirements of the professional healthcare environment as specified in Table 4 through Table 8 is not required. |  |  |  |  |  |  |  |
|  |  | The dwell time for IMMUNITY tests shall be based on the settling time of the test system and the time required for the ME EQUIPMENT or ME SYSTEM to be exercised (if applicable) and adequately respond to the test signal. |  |  |  |  |  |  |  |
|  |  | The power frequency for all IMMUNITY tests may be selected at any one of the NOMINAL power frequencies of the ME EQUIPMENT or ME SYSTEM, except as otherwise specified in Table 1 and Table 4 through Table 9. |  |  |  |  |  |  |  |
|  |  | Before IMMUNITY testing begins, the MANUFACTURER shall determine specific, detailed IMMUNITY pass/fail criteria, based on applicable part two standards or RISK MANAGEMENT, for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to EM DISTURBANCES. The MANUFACTURER shall also determine how the ME EQUIPMENT or ME SYSTEM will be monitored during the tests to check for compliance with the specific pass/fail criteria. These pass/fail criteria and this monitoring specification should be included in the test plan and shall be included in the test report and the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | IMMUNITY pass/fail criteria may specify degradations that are acceptable because they do not result in unacceptable RISK. |  |  |  |  |  |  |  |
|  |  | NOTE 5 Guidance and examples for determining specific, detailed IMMUNITY pass/fail criteria are provided in Annex I. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS shall meet the IMMUNITY pass/fail criteria during and after the IMMUNITY tests. For transient phenomena for which it might not be practical to assess performance during the application of the transient, assessing performance before and after the test is acceptable. |  |  |  |  |  |  |  |
|  |  | Table 10 requires that the effects on the ME EQUIPMENT or ME SYSTEM that are observed during or after the application of the test DISTURBANCES shall be documented in the test report (see Clause 9). |  |  |  |  |  |  |  |
|  |  | Following the tests, any effects on the ME EQUIPMENT or ME SYSTEM that are observed during or after the application of the test DISTURBANCES should be considered in the on-going RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the test report for inclusion of the pass/fail criteria and by application of the tests specified in Table 4 through Table 9. If the ME EQUIPMENT or ME SYSTEM meets its specified IMMUNITY pass/fail criteria before, during and after these tests and the compliance tests of the individual subclauses of this clause are met, then compliance with Clause 8 is verified. | Inpspection, RMF |  |  |  |  |  |  |
| 8.2 | PATIENT physiological simulation |  |  |  |  |  |  |  |  |
|  |  | If simulation of the PATIENT is required to verify normal operation of the ME EQUIPMENT or ME SYSTEM, it shall be provided during IMMUNITY testing. During testing according to IEC 61000-4-4 and IEC 61000-4-6, PATIENT physiological simulation shall not provide additional conductive or capacitive connection to earth (other than needed to simulate the PATIENT or OPERATOR) except as specified in 4.3.2. |  |  |  |  |  |  |  |
|  |  | As an alternative to the termination methods specified in 4.3.2, for the IMMUNITY tests for which they are required by 8.3 to be used, if PATIENT physiological simulation is intended to simulate PATIENT physiological signals and also the capacitive coupling effect and RF impedance of the PATIENT, the PATIENT physiological simulation shall provide, between the coupling point(s) and the ground reference plane, an impedance equivalent to that of the artificial hand and RC element as specified in 4.3.2. |  |  |  |  |  |  |  |
|  |  | Prior to the beginning of the test, the amplitude of simulated PATIENT physiological signals shall be adjusted to be consistent with normal operation of the ME EQUIPMENT or ME SYSTEM, as specified by the MANUFACTURER, with the exception that if applicable, the amplitude of simulated PATIENT physiological signals shall be adjusted to approximately twice the detection threshold. |  |  |  |  |  |  |  |
|  |  | NOTE The signal is set close to the threshold but above it, so that the outcome of the test is not penalized by the statistics of detection and the noise floor of the detection circuitry. Setting the simulated signal at twice the threshold of detection (detection threshold plus 6 dB) puts the signal close to and above but not at the threshold of detection. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report. | Inspection |  |  |  |  |  |  |
| 8.3 | Termination of PATIENT-COUPLED parts |  |  |  |  |  |  |  |  |
|  |  | For testing according to IEC 61000-4-4 and IEC 61000-4-6, the conditions specified in 4.3.2 apply. These conditions may also be used in other tests, as specified by the MANUFACTURER. | Test |  |  |  |  |  |  |
| 8.4 | HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD |  |  |  |  |  |  |  |  |
|  |  | For testing according to IEC 61000-4-4 and IEC 61000-4-6 the following condition applies: |  |  |  |  |  |  |  |
|  |  | HAND-HELD ME EQUIPMENT and parts of ME EQUIPMENT intended to be HAND-HELD while providing its INTENDED USE shall be tested with an artificial hand applied as specified in 8.3 of CISPR 16-1-2, sized and placed to simulate the approximate area and location of OPERATOR coupling while providing its INTENDED USE. The metal foil of the artificial hand is connected to terminal M of an RC element, as specified in 8.3 of CISPR 16-1-2 (see Figure 1), and the other terminal of the RC element shall be connected to the ground reference plane. These conditions may also be used in other tests, as specified by the MANUFACTURER. If HAND-HELD ME EQUIPMENT also has PATIENT-COUPLED parts, the PATIENT-COUPLED parts shall also have artificial hands applied as specified in 4.3.2, consistent with INTENDED USE. | Test |  |  |  |  |  |  |
| 8.5 | Subsystems |  |  |  |  |  |  |  |  |
|  |  | Compliance with the requirements of this collateral standard may be demonstrated by testing each subsystem of an ME SYSTEM, provided that normal operating conditions are simulated. The RISK MANAGEMENT PROCESS shall be used to determine whether subsystem testing is allowed. Any simulator used instead of actual equipment shall properly represent the electrical and, if necessary, the mechanical characteristics of the interface, especially with respect to RF signals and impedances, as well as cable configuration and types. | Test |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | Inspection |  |  |  |  |  |  |
| 8.6 | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS shall be TYPE TESTED by at least one of the following methods: | N/A |  |  |  |  |  |  |
|  |  | on a test site as a system; | N/A |  |  |  |  |  |  |
|  |  | on a test site on a subsystem basis; | N/A |  |  |  |  |  |  |
|  |  | in situ as a system at the premises of a RESPONSIBLE ORGANIZATION. | N/A |  |  |  |  |  |  |
|  |  | PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS that are constructed in such a way that simulated operation of subsystems is not feasible are exempt from the testing requirements of IEC 61000-4-3 specified in 8.9 and 8.10. If this exemption is used, such PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS shall be tested for IMMUNITY to this phenomenon by TYPE TEST, either at one installation site or on an open area test site, using the RF sources (e.g. radio (mobile/cellular/cordless) telephones, walkie-talkies, radio-frequency identification (RFID) systems, other legal transmitters) that are expected to be operating in any of the locations of INTENDED USE. In addition, testing shall be performed in the range 80 MHz to 6 GHz at frequencies designated by the International Telecommunications Union (ITU) for ISM use. The power of, and distance from, any source used shall be adjusted to provide the applicable IMMUNITY TEST LEVELS of Table 4 according to the locations of INTENDED USE and the IMMUNITY TEST LEVELS of Table 9, with the exception that the actual modulations may be used (e.g. for radio (mobile/cellular/cordless) telephones, walkie-talkies). | N/A |  |  |  |  |  |  |
|  |  | The frequencies designated by the ITU for ISM use can be found in Volume I of the ITU Regulations ([31]) and in CISPR 11, Table 1. | N/A |  |  |  |  |  |  |
|  |  | NOTE Use of 1 kHz AM instead of actual modulation could be especially useful in the ISM bands. | N/A |  |  |  |  |  |  |
|  |  | This exemption applies only to the test methods specified by IEC 61000-4-3. Except as specified in this paragraph, the other requirements of 8.9 and 8.10 apply to PERMANENTLY INSTALLED LARGE ME EQUIPMENT and LARGE ME SYSTEMS. The exception is that if the applicable Basic EMC standard allows in situ testing, the allowance in the Basic EMC standard shall take precedence. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report. | N/A |  |  |  |  |  |  |
| 8.7 | * Operating modes |  |  |  |  |  |  |  |  |
|  |  | During IMMUNITY testing, the BASIC SAFETY and ESSENTIAL PERFORMANCE shall be tested in the modes and settings (e.g. gain) that are most likely to result in an unacceptable RISK, as determined by the MANUFACTURER. This shall be determined using RISK ANALYSIS, experience, engineering analysis, or pretesting. If the ME EQUIPMENT or ME SYSTEM is not RATED for continuous duty, a duty cycle may be selected that is appropriate for the ME EQUIPMENT or ME SYSTEM under test. The standby mode should be considered for inclusion in IMMUNITY testing, particularly for ME EQUIPMENT and ME SYSTEMS that are in standby mode for long periods of time in the presence of PATIENTS or OPERATORS. The operating modes selected for testing should be documented in the test plan and shall be documented in the test report. | RMF, Test, Analysis |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and the test report. | Inspection |  |  |  |  |  |  |
| 8.8 | * Non-ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Non-ME EQUIPMENT (e.g. ITE) that is a part of an ME SYSTEM shall fulfil the pass/fail criteria and IMMUNITY TEST LEVELS of Clause 8 if it has been determined, as a result of the RISK MANAGEMENT PROCESS, that the non-ME EQUIPMENT could affect the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM. |  | Does this help us with NUC testint? |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
| 8.9 | IMMUNITY TEST LEVELS |  |  |  |  |  |  |  |  |
|  |  | IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS shall be according to the professional healthcare facility environment, HOME HEALTHCARE ENVIRONMENT, and SPECIAL ENVIRONMENT, based on the locations of INTENDED USE as shown in Figure 3 and specified in Table 4 through Table 9. If applicable, an INTENDED USE location not shown in Figure 3 shall be assigned to an environment with a similar location, as determined by the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | NOTE Local regulations might need to be considered. |  |  |  |  |  |  |  |
|  |  | When a MANUFACTURER knows from experience, published data, or representative measurements that the environment of INTENDED USE has unique characteristics that would alter EM DISTURBANCE levels that form the basis of IMMUNITY TEST LEVELS specified in Table 4 through Table 9, the MANUFACTURER shall take this into consideration in the RISK MANAGEMENT PROCESS. Annex E may be used to determine IMMUNITY TEST LEVELS for environments or phenomena not specified in Table 4 through Table 9 and, when justified, to adjust the specified IMMUNITY TEST LEVELS based on e.g. mitigations or conditions of INTENDED USE. If this determination or adjustment is made, the following information should be documented in the test plan, as specified in Table G.1, and shall be documented in the RISK MANAGEMENT FILE and in the test report, as specified in Table 10: |  |  |  |  |  |  |  |
|  |  | justification for any SPECIAL ENVIRONMENTS identified or adjustments made; |  |  |  |  |  |  |  |
|  |  | the adjusted reasonably foreseeable maximum EM DISTURBANCE levels; |  |  |  |  |  |  |  |
|  |  | the resulting final IMMUNITY TEST LEVELS, rounded to the nearest whole number or, if a decimal, to a single significant digit; |  |  |  |  |  |  |  |
|  |  | details of the methods and data sources used in determining the appropriate IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
|  |  | If mitigations are used to justify lower IMMUNITY TEST LEVELS, the RISK MANAGEMENT FILE shall include documentation explaining how it can be reasonably expected that the mitigations will continue to be effective over the EXPECTED SERVICE LIFE in all locations in which the ME EQUIPMENT or ME SYSTEM is expected to be used. |  |  |  |  |  |  |  |
|  |  | In all cases, the IMMUNITY TEST LEVELS used should be documented in the test plan (see Annex G) and shall be documented in the test report (see Clause 9). |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the test report and the RISK MANAGEMENT FILE. | RMF, Inspection |  |  |  |  |  |  |
|  |  | Figure 3 – Examples of environments of INTENDED USE |  |  |  |  |  |  |  |
|  |  | The interface between the PATIENT physiological signal simulation, if used, and the ME EQUIPMENT or ME SYSTEM shall be located within 0,1 m of the vertical plane of the uniform field area in one orientation of the ME EQUIPMENT or ME SYSTEM. ME EQUIPMENT and ME SYSTEMS that intentionally receive RF electromagnetic energy for the purpose of their operation shall be tested at the frequency of reception. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. This test assesses the BASIC SAFETY and ESSENTIAL PERFORMANCE of an intentional receiver when an ambient signal is in the passband. It is understood that the receiver might not achieve normal reception during the test. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. Applies only to ME EQUIPMENT and ME SYSTEMS with magnetically sensitive components or circuitry. During the test, the ME EQUIPMENT or ME SYSTEM may be powered at any NOMINAL input voltage, but with the same frequency as the test signal (see Table 1). Before modulation is applied. This test level assumes a minimum distance between the ME EQUIPMENT or ME SYSTEM and sources of power frequency magnetic field of at least 15 cm. If the RISK ANALYSIS shows that the ME EQUIPMENT or ME SYSTEM will be used closer than 15 cm to sources of power frequency magnetic field, the IMMUNITY TEST LEVEL shall be adjusted as appropriate for the minimum expected distance. |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | Electrical fast transients / bursts a) l) o) |  |  |  |  |  |  |  |
|  |  | Surges a) b) j) o)Line-to-line |  |  |  |  |  |  |  |
|  |  | Surges a) b) j) k) o)Line-to-ground |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields c) d) o) |  |  |  |  |  |  |  |
|  |  | Voltage dips f) p) r) |  |  |  |  |  |  |  |
|  |  | Voltage interruptions f) i) o) r) |  |  |  |  |  |  |  |
|  |  | The test may be performed at any one power input voltage within the ME EQUIPMENT or ME SYSTEM RATED voltage range. If the ME EQUIPMENT or ME SYSTEM is tested at one power input voltage, it is not necessary to re-test at additional voltages. All ME EQUIPMENT and ME SYSTEM cables are attached during the test. Calibration for current injection clamps shall be performed in a 150 Ω system. If the frequency stepping skips over an ISM or amateur band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. ME EQUIPMENT and ME SYSTEMS with a d.c. power input intended for use with a.c.-to-d.c. converters shall be tested using a converter that meets the specifications of the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM. The IMMUNITY TEST LEVELS are applied to the a.c. power input of the converter. Applicable only to ME EQUIPMENT and ME SYSTEMS connected to single-phase a.c. mains. E.g. 10/12 means 10 periods at 50 Hz or 12 periods at 60 Hz. ME EQUIPMENT and ME SYSTEMS with RATED input current greater than 16 A / phase shall be interrupted once for 250/300 cycles at any angle and at all phases at the same time (if applicable). ME EQUIPMENT and ME SYSTEMS with battery backup shall resume line power operation after the test. For ME EQUIPMENT and ME SYSTEMS with RATED input current not exceeding 16 A, all phases shall be interrupted simultaneously. ME EQUIPMENT and ME SYSTEMS that do not have a surge protection device in the primary power circuit may be tested only at ± 2 kV line(s) to earth and ± 1 kV line(s) to line(s). Not applicable to CLASS II ME EQUIPMENT and ME SYSTEMS. Direct coupling shall be used. r.m.s., before modulation is applied. The ISM (industrial, scientific and medical) bands between 0,15 MHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz …[truncated] |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | Electrical fast transients / bursts a) g) |  |  |  |  |  |  |  |
|  |  | Surges a) b) g)Line-to-line |  |  |  |  |  |  |  |
|  |  | Surges a) b) g)Line-to-ground |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields a) c) d) i) |  |  |  |  |  |  |  |
|  |  | Electrical transient conduction along supply lines f) |  |  |  |  |  |  |  |
|  |  | The test is applicable to all d.c. power PORTS intended to be connected permanently to cables longer than 3 m. All ME EQUIPMENT and ME SYSTEM cables shall be attached during the test INTERNALLY POWERED ME EQUIPMENT is exempt from this test if it cannot be used during battery charging, is of less than 0,4 m maximum dimension including the maximum length of all cables specified and has no connection to earth, telecommunications systems, any other equipment or a PATIENT. The test may be performed with the ME EQUIPMENT or ME SYSTEM powered at any one of its NOMINAL input voltages. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. For ME EQUIPMENT and ME SYSTEMS intended to be installed in passenger cars and light commercial vehicles including ambulances fitted with 12 V electrical systems or commercial vehicles including ambulances fitted with 24 V electrical systems Direct coupling shall be used. r.m.s., before modulation is applied. If the frequency stepping skips over an ISM or amateur radio band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. The ISM (industrial, scientific and medical) bands between 0,15 MHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz to 13,567 MHz; 26,957 MHz to 27,283 MHz; and 40,66 MHz to 40,70 MHz. The amateur radio bands between 0,15 MHz and 80 MHz are 1,8 MHz to 2,0 MHz, 3,5 MHz to 4,0 MHz, 5,3 MHz to 5,4 MHz, 7 MHz to 7,3 MHz, 10,1 MHz to 10,15 MHz, 14 MHz to 14,2 MHz, 18,07 MHz to 18,17 MHz, 21,0 MHz to 21,4 MHz, 24,89 MHz to 24,99 MHz, 28,0 MHz to 29,7 MHz and 50,0 MHz to 54,0 MHz. |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | ELECTROSTATIC DISCHARGE c) |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields a) |  |  |  |  |  |  |  |
|  |  | The following apply:All PATIENT-COUPLED cables shall be tested, either individually or bundled PATIENT-COUPLED cables shall be tested using a current clamp unless a current clamp is not suitable. In cases were a current clamp is not suitable, an EM clamp shall be used. No intentional decoupling device shall be used between the injection point and the PATIENT COUPLING POINT in any case. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. Tubes that are intentionally filled with conductive liquids and intended to be connected to a PATIENT shall be considered to be PATIENT-COUPLED cables. If the frequency stepping skips over an ISM or amateur radio band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. The ISM (industrial, scientific and medical) bands between 0,15 MHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz to 13,567 MHz; 26,957 MHz to 27,283 MHz; and 40,66 MHz to 40,70 MHz. The amateur radio bands between 0,15 MHz and 80 MHz are 1,8 MHz to 2,0 MHz, 3,5 MHz to 4,0 MHz, 5,3 MHz to 5,4 MHz, 7 MHz to 7,3 MHz, 10,1 MHz to 10,15 MHz, 14 MHz to 14,2 MHz, 18,07 MHz to 18,17 MHz, 21,0 MHz to 21,4 MHz, 24,89 MHz to 24,99 MHz, 28,0 MHz to 29,7 MHz and 50,0 MHz to 54,0 MHz.r.m.s., before modulation is applied Discharges shall be applied with no connection to an artificial hand and no connection to PATIENT simulation. PATIENT simulation may be connected after the test as needed in order to verify BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | Phenomenon |  |  |  |  |  |  |  |
|  |  | ELECTROSTATIC DISCHARGE e) |  |  |  |  |  |  |  |
|  |  | Electrical fast transients / bursts b) f) |  |  |  |  |  |  |  |
|  |  | Surges a) b) g)Line-to-ground |  |  |  |  |  |  |  |
|  |  | Conducted disturbances induced by RF fields b) d) g) |  |  |  |  |  |  |  |
|  |  | This test applies only to output lines intended to connect directly to outdoor cables. SIP/SOPS whose maximum cable length is less than 3 m in length are excluded. Testing may be performed at other modulation frequencies identified by the RISK MANAGEMENT PROCESS. Calibration for current injection clamps shall be performed in a 150 Ω system. Connectors shall be tested per 8.3.2 and Table 4 of IEC 61000-4-2:2008. For insulated connector shells, perform air discharge testing to the connector shell and the pins using the rounded tip finger of the ESD generator, with the exception that the only connector pins that are tested are those that can be contacted or touched, under conditions of INTENDED USE, by the standard test finger shown in Figure 6 of the general standard, applied in a bent or straight position. Capacitive coupling shall be used. If the frequency stepping skips over an ISM or amateur radio band, as applicable, an additional test frequency shall be used in the ISM or amateur radio band. This applies to each ISM and amateur radio band within the specified frequency range. r.m.s., before modulation is applied. The ISM (industrial, scientific and medical) bands between 150 kHz and 80 MHz are 6,765 MHz to 6,795 MHz; 13,553 MHz to 13,567 MHz; 26,957 MHz to 27,283 MHz; and 40,66 MHz to 40,70 MHz. The amateur radio bands between 0,15 MHz and 80 MHz are 1,8 MHz to 2,0 MHz, 3,5 MHz to 4,0 MHz, 5,3 MHz to 5,4 MHz, 7 MHz to 7,3 MHz, 10,1 MHz to 10,15 MHz, 14 MHz to 14,2 MHz, 18,07 MHz to 18,17 MHz, 21,0 MHz to 21,4 MHz, 24,89 MHz to 24,99 MHz, 28,0 MHz to 29,7 MHz and 50,0 MHz to 54,0 MHz. |  |  |  |  |  |  |  |
| 8.10 | IMMUNITY to proximity fields from RF wireless communications equipment |  |  |  |  |  |  |  |  |
|  |  | The ENCLOSURE PORT of ME EQUIPMENT and ME SYSTEMS shall be tested as specified in Table 9 using the test methods specified in IEC 61000-4-3. | Test |  |  |  |  |  |  |
|  |  | The frequencies and services listed in Table 9 are representative examples that are based on RF communications equipment in use at the time of publication of this collateral standard. The test specification does not attempt to cover every frequency and service used in every country. The RISK MANAGEMENT PROCESS should take current communications services into account. Testing should be performed at the additional frequencies identified that are not represented in Table 9. | RMF, Test |  |  |  |  |  |  |
|  |  | While communication might not be possible when ME EQUIPMENT that includes radio equipment is tested in its passband, the ME EQUIPMENT or ME SYSTEM shall still be able to provide its BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | NOTE If necessary to achieve the IMMUNITY TEST LEVEL, the distance between the transmitting antenna and the ME EQUIPMENT or ME SYSTEM may be reduced to 1 m. The 1 m test distance is permitted by IEC 61000-4-3. |  |  |  |  |  |  |  |
|  |  | a) For some services, only the uplink frequencies are included.b) The carrier shall be modulated using a 50 % duty cycle square wave signal.c) As an alternative to FM modulation, 50 % pulse modulation at 18 Hz may be used because while it does not represent actual modulation, it would be worst case. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER should consider reducing the minimum separation distance, based on RISK MANAGEMENT, and using higher IMMUNITY TEST LEVELS that are appropriate for the reduced minimum separation distance. Minimum separation distances for higher IMMUNITY TEST LEVELS shall be calculated using the following equation: |  |  |  |  |  |  |  |
|  |  | FIGURE |  |  |  |  |  |  |  |
|  |  | Where P is the maximum power in W, d is the minimum separation distance in m, and E is the IMMUNITY TEST LEVEL in V/m. |  |  |  |  |  |  |  |
|  |  | If the ME EQUIPMENT or ME SYSTEM complies with higher IMMUNITY TEST LEVELS for this test, the 30 cm minimum separation distance in 5.2.1.1 f) may be replaced with minimum separation distances calculated from the higher IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
| 9.0 | Test report |  |  |  |  |  |  |  |  |
|  |  | The test report shall include the items listed in Table 10. Additional information may be added to the test report as necessary. |  |  |  |  |  |  |  |
| Annex A | General guidance and rationale |  |  |  |  |  |  |  |  |
| A.1 | Safety and performance |  |  |  |  |  |  |  |  |
|  |  | The scope of this collateral standard includes safety (BASIC SAFETY and ESSENTIAL PERFORMANCE) with regard to ELECTROMAGNETIC DISTURBANCES, which is also called EMC for safety. |  |  |  |  |  |  |  |
|  |  | The words “Electromagnetic compatibility” have been deleted from the title of this collateral standard based on the following text from IEC/TS 61000-1-2:2001 [7]: |  |  |  |  |  |  |  |
|  |  | Whether a test on the influence of an electromagnetic phenomenon on the behaviour of an equipment [sic] should be included in an EMC standard (or clause) or in a safety standard (or clause) is dependent on the approval criterion: |  |  |  |  |  |  |  |
|  |  | If it is required that during or after the test the equipment continue to operate as intended, the test should be included in an EMC IMMUNITY standard (or clause) of a product (product family). |  |  |  |  |  |  |  |
|  |  | If it is required that during or after the test no unsafe situation occurs (performance may be degraded incidentally or permanently, but not resulting in an unsafe situation), the test should be included in a safety standard (or clause). It is obvious that for products with safety functions the IMMUNITY levels may be chosen to be higher than in the generic standards for that environment. |  |  |  |  |  |  |  |
|  |  | NOTE The text above was removed from IEC/TS 61000-1-2 in the 2008 edition [8] in favour of “EMC for functional safety”. |  |  |  |  |  |  |  |
|  |  | Because this collateral standard is a safety standard, it is clear that the term “EMC” should not be used without qualification to refer to the requirements. |  |  |  |  |  |  |  |
| A.2 | Testing of normally non-observable functions |  |  |  |  |  |  |  |  |
|  |  | If a function associated with ESSENTIAL PERFORMANCE (e.g. HIGH PRIORITY and MEDIUM PRIORITY ALARM CONDITIONS) cannot normally be observed or verified during IMMUNITY testing, a method should be provided (e.g. display of internal parameters) for determining compliance. The use of special software or hardware might be needed. |  |  |  |  |  |  |  |
| A.3 | Rationale for particular clauses and subclauses |  |  |  |  |  |  |  |  |
|  | Subclause 1.1 – Scope |  |  |  |  |  |  |  |  |
|  |  | Electrical/electronic infrastructure (e.g. existing local area networks, telecommunications networks, power networks) need not be tested in accordance with this collateral standard as part of an ME SYSTEM. However, the effects of such electrical/electronic infrastructure should be considered as part of RISK MANAGEMENT in accordance with ISO 14971, and electrical/electronic infrastructures intended to be used as part of an ME SYSTEM should be simulated during testing or assumed to fail. Equipment provided by the MANUFACTURER of the ME SYSTEM and intended to be connected to the ME SYSTEM by way of existing electrical/electronic infrastructure should meet the requirements of this collateral standard. If local area networks or telecommunications networks are supplied as part of an ME SYSTEM by the MANUFACTURER of the ME SYSTEM, they should be tested as specified in this collateral standard, as part of the ME SYSTEM. |  |  |  |  |  |  |  |
|  | Definition 3.1 – EFFECTIVE RADIATED POWER |  |  |  |  |  |  |  |  |
|  |  | The definition implies that the substitution method is used. Thus, to find the ERP, the power flux density is measured at a specified distance and direction. Then a lossless half-wave dipole is substituted for the equipment under test and the input power is adjusted to produce the same power flux density at the specified distance and direction. This input power is then the ERP. |  |  |  |  |  |  |  |
|  |  | If for example the reference antenna is isotropic instead of a half-wave dipole, then the term does receive qualification and becomes “effective isotropically radiated power” (EIRP). |  |  |  |  |  |  |  |
|  | Definition 3.8 – IMMUNITY (TO A DISTURBANCE) |  |  |  |  |  |  |  |  |
|  |  | IMMUNITY is the case in which there is no degradation. While the tests check for no degradation, some specified amount of degradation is usually considered a “pass” (acceptable) according to the pass/fail criteria and the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  | Definition 3.18 – PUBLIC MAINS NETWORK |  |  |  |  |  |  |  |  |
|  |  | In CISPR 11, the PUBLIC MAINS NETWORK is called the “low-voltage power supply network which supplies buildings used for domestic purposes” and “domestic electricity power supplies”. In IEC 61000-3-2 and IEC 61000-3-3 it is called the “public supply system”, the “public low-voltage system”, and the “public low-voltage distribution system”. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS are not connected to the PUBLIC MAINS NETWORK if they are used in locations, e.g. hospitals, in which the mains connection is isolated from the public LOW-VOLTAGE power supply network by transformers or substations. |  |  |  |  |  |  |  |
|  | Subclause 4.2 – Non-ME EQUIPMENT used in an ME SYSTEM |  |  |  |  |  |  |  |  |
|  |  | The purpose of this subclause is to limit additional (duplicative) testing of non-ME EQUIPMENT used in an ME SYSTEM to the non-ME EQUIPMENT that can affect the BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER needs to perform an analysis on the ME SYSTEM to determine whether or not interference with the non-ME EQUIPMENT can result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM. This analysis is part of the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | If the analysis shows that interference with the non-ME EQUIPMENT can result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM, then the non-ME EQUIPMENT is required to be tested as part of the ME SYSTEM. If non-ME EQUIPMENT has previously been tested to its respective IEC or ISO EMC standards with equivalent test procedures and the same or higher IMMUNITY TEST LEVELS, the MANUFACTURER still needs to assess whether the acceptance (pass/fail) criteria were equivalent to those that would show that BASIC SAFETY and ESSENTIAL PERFORMANCE would not be affected. |  |  |  |  |  |  |  |
|  |  | When the non-ME EQUIPMENT only needs to meet its respective EMC standards, the appropriate documentation such as a declaration of conformity can be obtained from the original equipment MANUFACTURER and included in the design documentation. |  |  |  |  |  |  |  |
|  | Subclause 4.3.3 – Power input voltages and frequencies |  |  |  |  |  |  |  |  |
|  |  | The specifications for the IEC 61000-3-2 and IEC 61000-3-3 tests are copied directly from the Basic EMC standards. |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-2:2005 Clause 6 states: “The requirements and limits specified in this clause are applicable to the power input terminals of equipment intended to be connected to 220/380 V, 230/400 V and 240/415 V systems operating at 50 Hz or 60 Hz. Requirements and limits for other cases are not yet considered.” |  |  |  |  |  |  |  |
|  |  | The Scope of IEC 61000-3-3:2013 states: “This part of IEC 61000 is applicable to electrical and electronic equipment having an input current equal to or less than 16 A per phase, intended to be connected to public low-voltage distribution systems of between 220 V and 250 V line to neutral at 50 Hz, and not subject to conditional connection.” In addition, subclause 6.3 states: “The test supply voltage (open-circuit voltage) shall be the RATED voltage of the equipment. If a voltage range is stipulated for the equipment, the test voltage shall be 230 V single-phase or 400 V three-phase.” |  |  |  |  |  |  |  |
|  |  | See also the rationale for 7.2.1 and 7.2.2. |  |  |  |  |  |  |  |
|  | Subclause 5.2.1.1 – General |  |  |  |  |  |  |  |  |
|  |  | Additional requirements for the Instructions for use have been added in this edition of this collateral standard to help improve the safe use of ME EQUIPMENT and ME SYSTEMS with regard to EM DISTURBANCES. |  |  |  |  |  |  |  |
|  |  | NOTE Defined terms are not printed in SMALL CAPITALS in the sample text for warning statements that are required to appear in the instructions for use or the technical description because they are intended for the OPERATOR or RESPONSIBLE ORGANIZATION, who might not be familiar with the defined terms of IEC 60601 standards. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 a), Environments of INTENDED USE |  |  |  |  |  |  |  |
|  |  | Because some EMISSIONS and IMMUNITY requirements are different for the different EM ENVIRONMENTS of INTENDED USE, it is important that users have access to this information so that they can select ME EQUIPMENT and ME SYSTEMS appropriately and assure that they are used in the appropriate EM ENVIRONMENTS. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 b), ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |
|  |  | This information is required because different MANUFACTURERS might identify different ESSENTIAL PERFORMANCE for the same type of ME EQUIPMENT or ME SYSTEM, it is not possible to assure IMMUNITY under all possible conditions and because the MANUFACTURER might have observed performance degradation during the tests specified by this collateral standard, e.g. at an IMMUNITY TEST LEVEL that might have been higher than required. This requirement does not mention BASIC SAFETY and reminds the user of this collateral standard that the defined term ”ESSENTIAL PERFORMANCE” need not be used in this statement, as does 5.2.2.1 c), because OPERATORS cannot be expected to know about the defined terms of IEC 60601 standards. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 c), Adjacent and stacked use warning |  |  |  |  |  |  |  |
|  |  | The adjacent and stacked use warning has been moved to the Instructions for use because the Instructions for use is the preferred location for warnings. This warning is needed because this collateral standard does not yet specify IMMUNITY tests for proximity magnetic or electric fields. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 d), List of cables, etc. |  |  |  |  |  |  |  |
|  |  | This list or specification is intended to be used with the ACCESSORY warning discussed below and it is important because ACCESSORIES, transducers and cables can affect the EMISSIONS and IMMUNITY of ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 e), ACCESSORY warning |  |  |  |  |  |  |  |
|  |  | This warning is intended to assure that for ACCESSORIES, transducers and cables that can affect the EMISSIONS or IMMUNITY of the ME EQUIPMENT or ME SYSTEM, ACCESSORIES, transducers and cables are chosen that will allow the ME EQUIPMENT or ME SYSTEM to continue to meet the EMISSIONS and IMMUNITY requirements of this collateral standard. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.1.1 f), PORTABLE RF communications equipment warning |  |  |  |  |  |  |  |
|  |  | This warning is intended to make PATIENTS and OPERATORS aware of the minimum separation distance that should be maintained between PORTABLE RF communications equipment and ME EQUIPMENT and ME SYSTEMS in order to avoid potential performance degradation and compromise of BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.2.1 a), Compliance for each EMISSIONS and IMMUNITY standard |  |  |  |  |  |  |  |
|  |  | This requirement replaces in part the requirements specified in Edition 3 to include tables of compliance levels and EMC guidance in the ACCOMPANYING DOCUMENTS. While a MANUFACTURER can choose to put the information in such a format, this collateral standard does not mandate the format for this information. This labelling requirement is particularly important because if the procedure in Annex E is used, IMMUNITY TEST LEVELS might be different from those expected, i.e. those specified in Table 4 through Table 9. Furthermore, RESPONSIBLE ORGANIZATIONS might not be familiar with this collateral standard and thus might not be aware of the IMMUNITY TEST LEVELS specified in Table 4 through Table 9. |  |  |  |  |  |  |  |
|  |  | Subclause 5.2.2.1 c) |  |  |  |  |  |  |  |
|  |  | Providing the RESPONSIBLE ORGANIZATION with maintenance instructions with regard to EM DISTURBANCES is a good and practical way for the MANUFACTURER to assure that the ME EQUIPMENT or ME SYSTEM remains safe with regard to EM DISTURBANCES throughout the EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
|  |  | For example, the technical description could include the following recommendations for actions that are known to affect the EMISSIONS and IMMUNITY of equipment throughout the EXPECTED SERVICE LIFE: |  |  |  |  |  |  |  |
|  |  | recommendations for maintenance or service intervals; |  |  |  |  |  |  |  |
|  |  | service procedures to maintain effectiveness of shields and grounds; |  |  |  |  |  |  |  |
|  |  | precautions to take if the use location is near (e.g. less than 1,5 km from) AM, FM or TV broadcast antennas. |  |  |  |  |  |  |  |
|  |  | NOTE AAMI TIR 18 [28] provides guidance in management of the EM ENVIRONMENT and management of medical devices for EMC, including assessment of the EM ENVIRONMENT, investigation and reporting of EMI problems and site selection, design, and construction of new healthcare facilities. Table A.3 of AAMI TIR 18:2010 shows field strengths at 1 km from FIXED transmitters such as AM, FM and TV broadcast antennas. |  |  |  |  |  |  |  |
|  | Subclause 7.1.1 – General |  |  |  |  |  |  |  |  |
|  |  | The EMISSIONS requirements have been simplified compared to those of IEC 60601-1-2:2007. As part of this simplification, references to CISPR 15 are not included in this collateral standard. These references sometimes caused confusion. In addition, CISPR 14-1 limits (other than for toys) on radiated disturbances only cover up to 1 GHz, which is not adequate for ME EQUIPMENT and ME SYSTEMS. The scope of CISPR 15 is limited to lighting equipment and does not include ME EQUIPMENT or ME SYSTEMS explicitly, thus causing confusion by being referenced from IEC 60601-1-2:2007. The scope of CISPR 15 excludes equipment for which the EMC requirements in the radio-frequency range are explicitly formulated in other IEC or CISPR standards. Therefore, this collateral standard specifies CISPR 11 for all ME EQUIPMENT and ME SYSTEMS except where indicated otherwise. |  |  |  |  |  |  |  |
|  | Subclause 7.1.4 – Subsystems |  |  |  |  |  |  |  |  |
|  |  | Care needs to be taken that testing on a subsystem basis is appropriate. For example, if EMISSION amplitudes add, because two or more subsystems have the same clock frequency, unless this is adequately simulated, it would be more appropriate to test the equipment as a system. This might also be the case if MANUFACTURERS of connected subsystems have different specifications for the interconnecting cables. |  |  |  |  |  |  |  |
|  | Subclause 7.1.7 – ME EQUIPMENT whose main functions are performed by motors and switching or regulating devices |  |  |  |  |  |  |  |  |
|  |  | According to CISPR 14-1, the scope includes such equipment as: household electrical appliances, electric tools, regulating controls using semiconductor devices, motor-driven electro-medical apparatus, electric/electronic toys, automatic dispensing machines as well as cine or slide projectors. Both mains powered appliances and battery powered appliances are included. |  |  |  |  |  |  |  |
|  |  | An example of ME EQUIPMENT that cannot be classified according to CISPR 14-1, because it intentionally generates RF energy, is SHORT-WAVE THERAPY EQUIPMENT. Examples of ME EQUIPMENT that cannot be classified according to CISPR 14-1 because they are intended for illumination are surgical lights and examination lights. |  |  |  |  |  |  |  |
|  | Subclause 7.2.1 – Harmonic distortion |  |  |  |  |  |  |  |  |
|  |  | Systems with RATED input voltage less than 220 V a.c. are exempt from this requirement because, according to the scope of IEC 61000-3-2, “the limits have not yet been considered.” |  |  |  |  |  |  |  |
|  |  | See also the rationale for Subclause 4.3.3. |  |  |  |  |  |  |  |
|  | Subclause 7.2.2 – Voltage fluctuations and flicker |  |  |  |  |  |  |  |  |
|  |  | Systems with RATED input voltage less than 220 V a.c. are exempt from this requirement, as justified by the following note from the scope of IEC 61000-3-3: |  |  |  |  |  |  |  |
|  |  | NOTE 2 The limits in this standard are based mainly on the subjective SEVERITY of flicker imposed on the light from 230 V/60 W coiled-coil filament lamps by fluctuations of the supply voltage. For systems with NOMINAL voltage less than 220 V line to neutral and/or frequency of 60 Hz, the limits and reference circuit values are under consideration. |  |  |  |  |  |  |  |
|  |  | See also the rationale for Subclause 4.3.3. |  |  |  |  |  |  |  |
|  | Subclause 8.1 – General |  |  |  |  |  |  |  |  |
|  |  | PORTS |  |  |  |  |  |  |  |
|  |  | Figure A.1 below is Figure 1 from IEC 61000-6-1:2005. |  |  |  |  |  |  |  |
|  |  | NOTE 1 For the purposes of this collateral standard, the “Apparatus” is the ME EQUIPMENT or ME SYSTEM and the “Signal PORT” is the PATIENT COUPLING PORT or the SIP/SOPS PORT, as shown in Figure 2. |  |  |  |  |  |  |  |
|  |  | Figure A.1 – Examples of PORTS (from IEC 61000-6-1:2005) |  |  |  |  |  |  |  |
|  |  | NOTE 2 For ELECTROMAGNETIC IMMUNITY, the ENCLOSURE IS considered to be a PORT. |  |  |  |  |  |  |  |
|  |  | IMMUNITY pass/fail criteria |  |  |  |  |  |  |  |
|  |  | It should be noted that the IMMUNITY pass/fail criteria (formerly IMMUNITY compliance criteria) are specified differently in this edition than they were in previous editions. Previous editions specified a list of degradations that were not allowed with regard to the BASIC SAFETY and ESSENTIAL PERFORMANCE in response to the electromagnetic test signal. This edition includes a similar list (see I.3.1); however, the list is intended as general examples. The MANUFACTURER of the ME EQUIPMENT or ME SYSTEM is required to specify specific IMMUNITY pass/fail criteria for the ME EQUIPMENT or ME SYSTEM under test before the test is performed. Annex I provides guidance in doing so. |  |  |  |  |  |  |  |
|  |  | Pole-mounted ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT or an ME SYSTEM that is pole-mounted should be tested as table-top equipment or mounted to a pole, whichever is worst case. For ME EQUIPMENT for which there is a particular (Part 2) standard, this could be addressed in the Part 2 standard. |  |  |  |  |  |  |  |
|  |  | Dwell time |  |  |  |  |  |  |  |
|  |  | The dwell time should be at least 1 s and should be no less than the response time of the slowest responding function plus the settling time of the IMMUNITY test system. For ME EQUIPMENT and ME SYSTEMS for which faster-responding signals can be used to determine the effect of the test signal on the ME EQUIPMENT or ME SYSTEM, the dwell time can be reduced if the faster-responding signals are monitored. In this case, the dwell time should be no less than the response time of the signal or of the monitoring system, whichever is greater, plus the response time of the radiated RF IMMUNITY test system, but in no case less than 1 s. For ME EQUIPMENT and ME SYSTEMS that have multiple individual parameters or subsystems, each of which would yield a different dwell time, the value used should be the maximum of the individually-determined dwell times. |  |  |  |  |  |  |  |
|  |  | The minimum dwell time of 1 s is recommended so that performance DEGRADATION that might occur in response to the IMMUNITY TEST LEVEL can be observed by test engineers. |  |  |  |  |  |  |  |
|  |  | The use of adequate dwell time (or a correspondingly slow sweep rate) can be particularly important to IMMUNITY testing of ME EQUIPMENT and ME SYSTEMS. While interference with a video display unit can be perceived instantly, ME EQUIPMENT and ME SYSTEMS can have a very slow response time and can require a long dwell time in order to assess performance during the test. For example: |  |  |  |  |  |  |  |
|  |  | A pulse oximeter might display a value averaged over several cardiac cycles. |  |  |  |  |  |  |  |
|  |  | It might take several minutes to determine that the flow rate of an infusion pump has remained within an acceptable range. |  |  |  |  |  |  |  |
|  |  | A ventilator might require several breath cycles to respond to a test signal. |  |  |  |  |  |  |  |
|  |  | NOTE Some slow sensors, e.g. chemical/biochemical sensors, can have response times of several minutes but are not susceptible to RF fields. In such instances the response of the electronics, including filtering or averaging in hardware or software, would be the appropriate response time to consider in the determination of the dwell time. |  |  |  |  |  |  |  |
|  | Subclause 8.5 – Subsystems |  |  |  |  |  |  |  |  |
|  |  | Care needs to be taken that testing on a subsystem basis is appropriate and that subsystems absent from the system are adequately simulated. If, for example, MANUFACTURERS of connected subsystems have different specifications for the interconnecting cables or if subsystems cannot be adequately simulated, it might be more appropriate to test the equipment as a system. |  |  |  |  |  |  |  |
|  | Subclause 8.7 – Operating modes |  |  |  |  |  |  |  |  |
|  |  | For example, a ventilator might have a paediatric mode and an adult mode. ULTRASONIC DIAGNOSTIC EQUIPMENT might have a 2D, a colour and a Doppler mode. |  |  |  |  |  |  |  |
|  | Subclause 8.8 – Non-ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | If non-ME EQUIPMENT is used in an ME SYSTEM and the non-ME EQUIPMENT is determined not to affect BASIC SAFETY or ESSENTIAL PERFORMANCE of the ME SYSTEM, the non-ME EQUIPMENT still could experience the same reasonably foreseeable ELECTROMAGNETIC DISTURBANCES in use as the rest of the ME SYSTEM. Therefore, any decoupling used during the test should be considered for incorporation into the ME SYSTEM. |  |  |  |  |  |  |  |
|  | Subclause 8.9 – IMMUNITY TEST LEVELS |  |  |  |  |  |  |  |  |
|  |  | General |  |  |  |  |  |  |  |
|  |  | Figure 3 shows examples of locations and EM ENVIRONMENTS of INTENDED USE that are found in healthcare, grouped according to professional healthcare facility environment, HOME HEALTHCARE ENVIRONMENT and SPECIAL ENVIRONMENT. Not all possible locations and EM ENVIRONMENTS are listed. Locations not shown should be assigned to the applicable similar environment. |  |  |  |  |  |  |  |
|  |  | Locations that are shown to be in the professional healthcare facility environment have expected levels of EM DISTURBANCES that are in the same general range. Similarly, locations that are shown to be in the HOME HEALTHCARE ENVIRONMENT have expected levels of EM DISTURBANCES that are in the same general range. |  |  |  |  |  |  |  |
|  |  | While the IMMUNITY TEST LEVELS are specified according to the EM ENVIRONMENT of INTENDED USE, 8.1 requires that if the INTENDED USE of the ME EQUIPMENT or ME SYSTEM includes multiple environments, the ME EQUIPMENT or ME SYSTEM is required to comply with the most stringent of the applicable IMMUNITY TEST LEVELS. The ME EQUIPMENT or ME SYSTEM would then be assumed to be able to provide its BASIC SAFETY and ESSENTIAL PERFORMANCE in all of the environments of INTENDED USE. |  |  |  |  |  |  |  |
|  |  | The information in IEC/TR 61000-2-5 regarding expected levels of EM DISTURBANCES was taken into consideration in specifying the IMMUNITY TEST LEVELS. Table A.1 lists the tables of IEC/TR 61000-2-5 that were considered in specifying IMMUNITY TEST LEVELS for each IMMUNITY test. |  |  |  |  |  |  |  |
|  |  | Environments |  |  |  |  |  |  |  |
|  |  | The names of the ELECTROMAGNETIC ENVIRONMENTS designated in this collateral standard are harmonized with IEC 60601-1-11. It is important to reference Figure 3 to understand what each environment includes and what it does not include. |  |  |  |  |  |  |  |
|  |  | There are several different locations in each environment. In general, similar levels of EM DISTURBANCES can be expected in locations assigned to the same environment. The IMMUNITY TEST LEVELS specified in Table 4 through Table 9 for BASIC SAFETY and ESSENTIAL PERFORMANCE for ME EQUIPMENT and ME SYSTEMS intended for use in the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT are not the theoretical maximums for the respective environments, but are the reasonably foreseeable maximum levels. These levels might not be adequate for all types of ME EQUIPMENT and ME SYSTEMS. Part 2 standards or the MANUFACTURER should address such cases, where appropriate. Additional rationale for the IMMUNITY TEST LEVELS is presented below. |  |  |  |  |  |  |  |
|  |  | Professional healthcare facility environment |  |  |  |  |  |  |  |
|  |  | Examples of locations in the professional healthcare facility environment are different settings where medical personnel often are nearby (doctors’ offices, clinics, surgery rooms, intensive care, PATIENT rooms, emergency rooms, and clinics). Note however that the professional healthcare facility environment does not include all hospital locations. For example, it does not include areas of the hospital where there is sensitive equipment or sources of intense ELECTROMAGNETIC DISTURBANCES, such as the RF shielded room of an ME SYSTEM for magnetic resonance imaging, in operating rooms near active HF SURGICAL EQUIPMENT, electrophysiology laboratories, shielded rooms, or areas where SHORT-WAVE THERAPY EQUIPMENT is used. The IMMUNITY TEST LEVELS specified for the professional healthcare facility environment are likely not to be appropriate for these areas of the hospital. (See SPECIAL ENVIRONMENTS, below.) |  |  |  |  |  |  |  |
|  |  | Most environments and locations in the professional healthcare facility environment are considered to have a controlled EM ENVIRONMENT with regard to FIXED electromagnetic sources. Mobile communication devices are widely used by healthcare professionals in providing efficient PATIENT care. For this reason it is more difficult to control the environment for close proximity ELECTROMAGNETIC DISTURBANCES. |  |  |  |  |  |  |  |
|  |  | Examples of electromagnetic sources that might be used adjacent to ME EQUIPMENT and ME SYSTEMS in hospital environments are: |  |  |  |  |  |  |  |
|  |  | HF SURGICAL EQUIPMENT; |  |  |  |  |  |  |  |
|  |  | RFID systems; |  |  |  |  |  |  |  |
|  |  | wireless local area networks (WLAN); |  |  |  |  |  |  |  |
|  |  | mobile phones; |  |  |  |  |  |  |  |
|  |  | handheld mobile radios (e.g. TETRA, two-way radio); |  |  |  |  |  |  |  |
|  |  | paging systems. |  |  |  |  |  |  |  |
|  |  | It is assumed that ME EQUIPMENT and ME SYSTEMS used in hospitals (and large clinics) are not connected to the PUBLIC MAINS NETWORK. |  |  |  |  |  |  |  |
|  |  | LARGE ME EQUIPMENT and LARGE ME SYSTEMS that are PERMANENTLY INSTALLED in a trailer should be categorized according to the INTENDED USE. For example, if it is intended to be connected to hospital power, then the professional healthcare facility environment should be used. For radiated DISTURBANCES, the requirements for ME EQUIPMENT and ME SYSTEMS intended for use only in a shielded location might be applicable, depending on the shielding effectiveness and the filter attenuation. |  |  |  |  |  |  |  |
|  |  | HOME HEALTHCARE ENVIRONMENT |  |  |  |  |  |  |  |
|  |  | Locations in the HOME HEALTHCARE ENVIRONMENT have much more diverse EM ENVIRONMENTS, with ELECTROMAGNETIC DISTURBANCES that might be less well-controlled and less well-characterized in terms of amplitude and probability of occurrence than for the professional healthcare facility environment. Except in transportation, ME EQUIPMENT and ME SYSTEMS are usually connected to the PUBLIC MAINS NETWORK. These reasons justify higher IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE. |  |  |  |  |  |  |  |
|  |  | Examples of electromagnetic sources that might be used near ME EQUIPMENT and ME SYSTEMS in these environments or otherwise expose the ME EQUIPMENT or ME SYSTEM to intense EM DISTURBANCES are: |  |  |  |  |  |  |  |
|  |  | small mains frequency transformers (50 Hz and 60 Hz), e.g. in a clock radio on a bedside table; |  |  |  |  |  |  |  |
|  |  | mains disturbances; |  |  |  |  |  |  |  |
|  |  | mobile phones (often several); |  |  |  |  |  |  |  |
|  |  | FIXED radio broadcast stations; |  |  |  |  |  |  |  |
|  |  | TV transmitting equipment; |  |  |  |  |  |  |  |
|  |  | amateur radio equipment (radio amateurs) operating from 136 kHz to microwave; |  |  |  |  |  |  |  |
|  |  | mobile radio transmitters (e.g. taxi, police). |  |  |  |  |  |  |  |
|  |  | The HOME HEALTHCARE ENVIRONMENT includes transportation and locations that can be accessed by walking, shops and libraries, where electronic anti-theft equipment and metal detectors are used, cars, ambulatory (walking), bike and motorbike, trains, airplanes, and ships. The IMMUNITY TEST LEVELS specified for the HOME HEALTHCARE ENVIRONMENT might not be appropriate for helicopters, spacecraft, or submarines. Equipment intended for transportation applications might or might not be intended for permanent installation in a vehicle. If the ME EQUIPMENT or ME SYSTEM is intended to be connected to vehicle d.c. power, the applicable vehicle EMC standards should apply. |  |  |  |  |  |  |  |
|  |  | SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |
|  |  | “Special” is used in EMC standards, e.g. the IEC 61000-4 Basic EMC IMMUNITY standards, for test levels that are outside or other than the standard test levels. For this reason, “special” is appropriate for the environments listed as such in Figure 3. This is not to say that these environments are unusual, only that the EM ENVIRONMENTS differ significantly from those of the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT, or the EM ENVIRONMENT is not well-characterized. SPECIAL ENVIRONMENTS can also be justified for locations in the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT as specified in Annex E, e.g. due to special mitigations. |  |  |  |  |  |  |  |
|  |  | The vicinity of active HF SURGICAL EQUIPMENT is an example of a SPECIAL ENVIRONMENT because the EMISSIONS are broadband and consensus IMMUNITY TEST LEVELS and test methods have not yet been specified. Similarly, consensus IMMUNITY TEST LEVELS and test methods have not yet been specified for the RF shielded room of an ME SYSTEM for magnetic resonance imaging. |  |  |  |  |  |  |  |
|  |  | As special medical environments are characterized and requirements are developed, the intent is to add these requirements to this collateral standard. Meanwhile, MANUFACTURERS should use Annex E to determine IMMUNITY TEST LEVELS for locations of INTENDED USE that are in SPECIAL ENVIRONMENTS. |  |  |  |  |  |  |  |
|  |  | IMMUNITY TEST LEVEL determination |  |  |  |  |  |  |  |
|  |  | The IMMUNITY TEST LEVELS used in this collateral standard were based on the work of IEC Technical Committee 77. The characterization of each EM phenomenon can be found in Technical Report IEC/TR 61000-2-5:2011. |  |  |  |  |  |  |  |
|  |  | Not all EM phenomena have IMMUNITY TEST LEVELS specified in Table 4 through Table 9. This does not imply that the phenomena do not exist, but rather that there is a practicality involved in determining which EM phenomena should be considered. The EM phenomena were chosen according to RISK and represent the most likely phenomena to occur in the environments specified. Users of this collateral standard are encouraged to consider all EM phenomena during the RISK MANAGEMENT PROCESS to determine if their ME EQUIPMENT or ME SYSTEM might have an unacceptable RISK as a result of the EM phenomena listed in IEC/TR 61000-2-5 or other foreseeable ELECTROMAGNETIC DISTURBANCES, or if higher levels of IMMUNITY are required based on the ME EQUIPMENT or ME SYSTEM’S INTENDED USE (see Annex E and Annex F). |  |  |  |  |  |  |  |
|  |  | NOTE 1 IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE were selected based on the reasonably foreseeable maximum DISTURBANCE levels found in the respective environments. Foreseeable maximum levels are expected to ensure that the ESSENTIAL PERFORMANCE AND BASIC SAFETY of the ME EQUIPMENT or ME SYSTEM will be maintained in its environments of INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Compromises have been made to reduce the number of specified environments, making it easier for users of this collateral standard. For example, doctors’ offices and hospital have been grouped together in one environment. Also, various types of transportation have been grouped together in the HOME HEALTHCARE ENVIRONMENT. The IMMUNITY TEST LEVELS listed for each environment are a compromise and should be considered as such during the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The higher IMMUNITY TEST LEVELS specified for the HOME HEALTHCARE ENVIRONMENT are necessary due to the closer distances to certain electromagnetic sources than found in the professional healthcare facility environment. Examples include PORTABLE RF communications equipment such as mobile phones and amateur radio equipment. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Some transportation environments have high-power mobile transmitters that are normally not found in the professional healthcare facility environment or the HOME HEALTHCARE ENVIRONMENT. For this reason, a higher level of reasonably foreseeable maximum EM DISTURBANCE is expected. |  |  |  |  |  |  |  |
|  |  | NOTE 4 Some of the IMMUNITY TEST LEVELS in Clause 8 of this standard are based on the assumption of a controlled environment, meaning that a minimum separation distance between radiated electromagnetic sources and the ME EQUIPMENT or ME SYSTEM is required to ensure that the IMMUNITY TEST LEVELS in Clause 8 are effective in reducing the RISK to an acceptable level. |  |  |  |  |  |  |  |
|  |  | Table 4 – ENCLOSURE PORT |  |  |  |  |  |  |  |
|  |  | ELECTROSTATIC DISCHARGE |  |  |  |  |  |  |  |
|  |  | Appropriate ESD IMMUNITY TEST LEVELS for a given environment can be estimated using Figure A.1 of IEC 61000-4-2 (see Figure A.2). While some areas of some hospitals are controlled regarding relative humidity and use of anti-static (or low static) flooring and material, others are not. The HOME HEALTHCARE ENVIRONMENT can be assumed to be uncontrolled with respect to these parameters. It is well-known that the relative humidity can be quite low in some locations, as low as 5 %. As can be seen in Figure A.2, when the relative humidity is approximately 5 % and there are synthetic materials present, static charges approaching 15 kV can be generated. This is the reasonably foreseeable maximum level on which the IMMUNITY TEST LEVELS in Table 4 were based. |  |  |  |  |  |  |  |
|  |  | Even so, there are circumstances under which ME EQUIPMENT that was tested to an IMMUNITY TEST LEVEL of 15 kV air discharge failed in use and put PATIENTS at RISK. In two such case studies, ME EQUIPMENT that was tested to 15 kV failed in the field. The first was a body-worn, ambulatory insulin infusion pump. Pumps that had passed testing at 15 kV air discharge stopped pumping without alarm during use, and diabetic PATIENTS were injured. Making the pumps immune to 30 kV air discharge prevented further field failures due to ESD. In another case study, the “gas gauge” chips in the rechargeable batteries of an external defibrillator that had passed testing at 15 kV were shorting when the PATIENT was transferring them between the ME EQUIPMENT and the charger. The short-circuit completely discharged the battery and prevented recharging, potentially leaving the PATIENT unprotected. |  |  |  |  |  |  |  |
|  |  | Thus, while the 15 kV ESD air discharge IMMNITY TEST LEVEL specified in this collateral standard for the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT is higher than the ESD air discharge IMMUNITY TEST LEVEL specified in IEC 60601-1-2:2007, MANUFACTURERS should determine if even 15 kV is adequate for the environments of INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Table 5 – Input a.c. power PORT |  |  |  |  |  |  |  |
|  |  | Conducted disturbances |  |  |  |  |  |  |  |
|  |  | The following examples provide rationale for the 6 V r.m.s. IMMUNITY TEST LEVEL in the amateur radio and ISM bands. |  |  |  |  |  |  |  |
|  |  | This is an example of a DISTURBANCE induced on the cables of an ME EQUIPMENT or ME SYSTEM due to amateur radio transmissions. The field strength can be calculated from the equation in 8.10. It is assumed that the conducted RF voltage is induced by a field strength of 10 V/m and the transmitter RF output power is assumed to be 1 500 W. The calculation shows that this could be produced by an amateur radio transmitter at a distance of 23 m. Furthermore, calculations have shown that the voltage induced on a cable in the frequency range 150 kHz to 80 MHz from a field strength of 10 V/m is unlikely to exceed 6 V r.m.s. However, once modulation is applied, the peak voltage induced on the cable under test will be greater than 10 V. |  |  |  |  |  |  |  |
|  |  | Similarly, SHORT-WAVE THERAPY EQUIPMENT operating at 100 W at an ISM frequency would also induce approximately 10 V r.m.s. in a cable of an ME EQUIPMENT or ME SYSTEM at a distance of approximately 6 m. In addition to SHORT-WAVE THERAPY EQUIPMENT intended for the professional healthcare facility environment, SHORT-WAVE THERAPY EQUIPMENT is also available by prescription for use in the HOME HEALTHCARE ENVIRONMENT and thus could expose an ME EQUIPMENT or ME SYSTEM to an EM DISTURBANCE that, when coupled to a cable, would result in an induced voltage of approximately 6 V r.m.s. |  |  |  |  |  |  |  |
|  |  | These are only examples; however, they show that the test level of 6 V r.m.s. is appropriate for amateur radio bands in the HOME HEALTHCARE ENVIRONMENT and the ISM bands in the HOME HEALTHCARE ENVIRONMENT and the professional healthcare facility environment. |  |  |  |  |  |  |  |
|  |  | Figure A.2 – IEC 61000-4-2 Figure A.1 – Maximum values of electrostatic voltages to |  |  |  |  |  |  |  |
|  |  | which OPERATORS can be charged while in contact with |  |  |  |  |  |  |  |
|  |  | the materials mentioned in A.2 |  |  |  |  |  |  |  |
|  |  | Voltage dips |  |  |  |  |  |  |  |
|  |  | The 40 % UT test level that appeared in earlier editions of this collateral standard has been deleted because it was deleted from IEC 61000-4-11. |  |  |  |  |  |  |  |
|  |  | Table 7 – Patient COUPLING PORT |  |  |  |  |  |  |  |
|  |  | Examples of PATIENT COUPLING PORTS include ECG cables, EEG cables, pulse oximeter PATIENT cables, and infusion pump saline lines. |  |  |  |  |  |  |  |
|  |  | The ESD IMMUNITY test specified in Table 7 is intended to verify BASIC SAFETY and ESSENTIAL PERFORMANCE after handling of PATIENT-COUPLED cables by the OPERATOR, e.g. after application of electrodes, application to the PATIENT. For this reason, the test is performed with no connection to an artificial hand and no connection to PATIENT simulation. |  |  |  |  |  |  |  |
|  |  | Only one end of a transmission line need be terminated to produce the source signal voltage at the far end of the line. The artificial hand, 510 Ω in series with 220 pF and usually connected to aluminium foil that is applied to the ME EQUIPMENT or ME SYSTEM, presents a relatively high impedance across the test spectrum. However, it is very important that the PATIENT cable look like a 150 Ω transmission line. This is not a trivial task above 30 MHz. Bundling of the PATIENT cable should be avoided. Bundling makes it very difficult to maintain the 150 Ω transmission line impedance above 30 MHz. For the tests for which it is specified, the use of the artificial hand helps to simulate the electromagnetic conditions of actual use. |  |  |  |  |  |  |  |
|  |  | Type-F PATIENT circuits are not properly terminated in the 150 Ω impedance when testing to IEC 61000-4-6 with the current injection method. However, when a product is used as intended, the cables are not terminated and resonant effects can occur. If this presents a problem, cables and circuits should be designed to be immune to such effects. If a cable length approaches ¼ wavelength, it might be necessary to move the clamp to inject at both ends of the cable. In the rare case that the cable length is ½ wavelength, injection should be done at both ends and the centre. |  |  |  |  |  |  |  |
|  | Subclause 8.10 – IMMUNITY to proximity fields from RF wireless communications equipment |  |  |  |  |  |  |  |  |
|  |  | Since IEC 60601-1-2 Edition 2.1 and Edition 3 were developed, new digital wireless technologies have been introduced not only to hospitals, but are also in widespread use by the general public. In addition, existing technologies are being used in ways that they were not used before. |  |  |  |  |  |  |  |
|  |  | Examples of RF wireless technologies and their use in healthcare and in various locations where ME EQUIPMENT and ME SYSTEMS are used: |  |  |  |  |  |  |  |
|  |  | TETRA, LTE |  |  |  |  |  |  |  |
|  |  | wireless local area network (WLAN) equipment in hospitals, including the use of mobile phones and personal digital assistants (PDAs) during rounds to access PATIENT data and images, sound ALARM SIGNALS and issue orders for PATIENT care and medication; |  |  |  |  |  |  |  |
|  |  | use of mobile phones by healthcare professionals for instant communication; |  |  |  |  |  |  |  |
|  |  | use of wireless communication in ME EQUIPMENT and ME SYSTEMS; |  |  |  |  |  |  |  |
|  |  | installation and use of RFID tags and readers in hospitals, including in ME EQUIPMENT and ME SYSTEMS and in systems to scan for sponges left in PATIENTS after surgery; |  |  |  |  |  |  |  |
|  |  | electronic article surveillance (EAS) systems based on RFID technology and magnetic field technology; |  |  |  |  |  |  |  |
|  |  | use of wireless technologies like Bluetooth for controlling ME EQUIPMENT and ME SYSTEMS (e.g. footswitches) and for transmitting voice and other data; |  |  |  |  |  |  |  |
|  |  | use of RFID to track the location of ME EQUIPMENT and ME SYSTEMS in the hospital; |  |  |  |  |  |  |  |
|  |  | use of machine-to-machine (M2M) communications. |  |  |  |  |  |  |  |
|  |  | In addition, healthcare providers have specifically requested that requirements be developed so that wireless communications equipment can be used closer to medical equipment than is recommended based on compliance with e.g. IEC 60601-1-2:2007. |  |  |  |  |  |  |  |
|  |  | Today, wireless communications equipment is used in close proximity to ME EQUIPMENT and ME SYSTEMS. The IEC 61000-4-3 test method is not optimum for testing the effects of RF wireless communications equipment close to ME EQUIPMENT and ME SYSTEMS. A new test method for testing wireless communications equipment in close proximity to ME EQUIPMENT and ME SYSTEMS has been developed but has not yet been validated. However, SC 77B has started to draft a test method for IMMUNITY of electronic equipment to nearby wireless communications equipment. |  |  |  |  |  |  |  |
|  |  | Until SC 77B has developed such a test method, a modified test method from the existing IEC 61000-4-3 must be used as an interim solution. This test method and the associated test requirements are specified in 8.10. |  |  |  |  |  |  |  |
|  |  | For some services, only the uplink frequencies are included. Due to local circumstances and technical developments, the listed frequencies are only examples and are not claimed to be exhaustive. The services and frequencies listed were chosen to be reasonably representative and comprehensive for RF wireless communications equipment. |  |  |  |  |  |  |  |
|  |  | Test frequencies were chosen based on the following criteria: |  |  |  |  |  |  |  |
|  |  | If the band is greater than 10 % of the centre frequency, three frequencies are used. Otherwise only the centre frequency is used. |  |  |  |  |  |  |  |
|  |  | Modulation specifications were chosen to simplify the test based on relevant characteristics of frequency bands of RF wireless communications equipment. In most cases, the carrier is modulated using a square wave signal. |  |  |  |  |  |  |  |
|  |  | By experience, the duty cycle of 50 % appears to be worst-case for different modulation characteristics of RF wireless communications equipment. |  |  |  |  |  |  |  |
|  |  | In bands in which services use both 18 Hz and 217 Hz modulations, 18 Hz is specified for the test because it is worst case. |  |  |  |  |  |  |  |
|  |  | The IMMUNITY TEST LEVELS specified in the table were calculated using the following equation: |  |  |  |  |  |  |  |
|  |  | Figure |  |  |  |  |  |  |  |
|  |  | Where P is the maximum power in W, d is the minimum separation distance in m, and E is the IMMUNITY TEST LEVEL in V/m. The factor of 6 is a compromise for a range of antenna factors, to simplify the test. |  |  |  |  |  |  |  |
|  | Clause 9 – Test report / Table 10 – Minimum test report contents |  |  |  |  |  |  |  |  |
|  |  | ISO 17025 [25] is cited because it is a good reference for the minimum content of a test report. A similar format can be found in Table F.1 of CISPR 32. |  |  |  |  |  |  |  |
| Annex B | Guide to marking and labelling requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  | B.1 Marking on the outside of ME EQUIPMENT, ME SYSTEMS or their parts |  |  |  |  |  |  |  |  |
|  |  | The requirements for marking on the outside of ME EQUIPMENT or their parts are found in 7.2 and Table C.1 of the general standard. Additional requirements for marking on the outside of ME EQUIPMENT, ME SYSTEMS or their parts are found in the subclauses listed in Table B.1. |  |  |  |  |  |  |  |
|  | B.2 ACCOMPANYING DOCUMENTS, instructions for use |  |  |  |  |  |  |  |  |
|  |  | The requirements for information to be included in the instructions for use are found in 7.9.2 and Table C.5 of the general standard. Additional requirements for information to be included in the instructions for use are found in the subclauses of this collateral standard listed in Table B.2. |  |  |  |  |  |  |  |
|  | B.3 ACCOMPANYING DOCUMENTS, technical description |  |  |  |  |  |  |  |  |
|  |  | The requirements for general information to be included in the technical description are found in Subclause 7.9.3 and in Table C.6 of the general standard. Additional requirements for general information to be included in the technical description are found in the subclauses listed in Table B.3. |  |  |  |  |  |  |  |
| Annex C | Guidance in classification according to CISPR 11 |  |  |  |  |  |  |  |  |
|  | C.1 General |  |  |  |  |  |  |  |  |
|  |  | Rules for classification and separation into groups of equipment are specified in CISPR 11 and apply for this collateral standard. The purpose of this annex is to provide additional guidance in the assignment of ME EQUIPMENT or an ME SYSTEM to the appropriate CISPR 11 group and class. |  |  |  |  |  |  |  |
|  |  | Annex A of CISPR 11 gives examples of equipment classification. "Medical electrical equipment" is listed as an example of group 1 equipment, whereas "medical apparatus" is listed as an example of group 2 equipment. Only short-wave diathermy equipment and microwave therapy equipment are mentioned explicitly. No other type of ME EQUIPMENT or ME SYSTEM is listed. |  |  |  |  |  |  |  |
|  | C.2 Separation into groups |  |  |  |  |  |  |  |  |
|  |  | Most types of ME EQUIPMENT and ME SYSTEMS generate or use RF energy only for their internal functioning and therefore belong to group 1. |  |  |  |  |  |  |  |
|  |  | Examples of group 1 ME EQUIPMENT and ME SYSTEMS are as follows: |  |  |  |  |  |  |  |
|  |  | Group 1 also includes ME EQUIPMENT and ME SYSTEMS intended to deliver energy to the PATIENT, but in a form that is other than RF electromagnetic. Examples are as follows: |  |  |  |  |  |  |  |
|  |  | Medical imaging ME EQUIPMENT and ME SYSTEMS: |  |  |  |  |  |  |  |
|  |  | diagnostic X-ray systems for radiography and fluoroscopy (including cinefluoroscopy) for general purpose but also for special purposes, e.g. angiography, mammography, therapy planning, dentistry |  |  |  |  |  |  |  |
|  |  | computed tomography ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | ME SYSTEMS for nuclear medicine |  |  |  |  |  |  |  |
|  |  | diagnostic ultrasound ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | Therapy ME EQUIPMENT and ME SYSTEMS: |  |  |  |  |  |  |  |
|  |  | therapeutic x-ray ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | dental ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | electron beam accelerators |  |  |  |  |  |  |  |
|  |  | ultrasound ME EQUIPMENT for therapy |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT for extracorporeal lithotripsy |  |  |  |  |  |  |  |
|  |  | infusion pumps |  |  |  |  |  |  |  |
|  |  | radiant warmers |  |  |  |  |  |  |  |
|  |  | infant incubators |  |  |  |  |  |  |  |
|  |  | ventilators |  |  |  |  |  |  |  |
|  |  | anaesthesia machines |  |  |  |  |  |  |  |
|  |  | Monitoring ME EQUIPMENT and ME SYSTEMS: |  |  |  |  |  |  |  |
|  |  | impedance plethysmography monitors |  |  |  |  |  |  |  |
|  |  | pulse oximeters |  |  |  |  |  |  |  |
|  |  | PATIENT monitors |  |  |  |  |  |  |  |
|  |  | electro- and magneto-cardiography ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | electro- and magneto-encephalography ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | electro- and magneto-myography ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |
|  |  | Only a few ME EQUIPMENT and ME SYSTEMS apply RF energy to material (in this case to PATIENTS) and are therefore members of group 2. |  |  |  |  |  |  |  |
|  |  | Examples are as follows: |  |  |  |  |  |  |  |
|  |  | Medical imaging ME EQUIPMENT: |  |  |  |  |  |  |  |
|  |  | ME SYSTEMS for magnetic resonance imaging |  |  |  |  |  |  |  |
|  |  | Therapy ME EQUIPMENT: |  |  |  |  |  |  |  |
|  |  | diathermy ME EQUIPMENT (short wave, ultra-short wave, microwave therapy ME EQUIPMENT) |  |  |  |  |  |  |  |
|  |  | hyperthermy ME EQUIPMENT |  |  |  |  |  |  |  |
|  |  | Additionally, HF SURGICAL EQUIPMENT, when active, should be classified as group 2 equipment (similar to spark erosion equipment), because it applies RF energy to the PATIENT. |  |  |  |  |  |  |  |
|  | C.3 Division into classes |  |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS predominantly intended for use in domestic establishments and connected to the PUBLIC MAINS NETWORK (e.g. home care ME EQUIPMENT and ME EQUIPMENT for doctors’ offices in residential areas) should meet the requirements for CISPR 11 class B. |  |  |  |  |  |  |  |
|  |  | Special provisions cover professional medical electrical equipment. This means only equipment/systems for use by healthcare professionals and that are not intended for sale to the general public. These professional ME EQUIPMENT and ME SYSTEMS are allowed to meet either the requirements for CISPR 11 class A or class B under the following conditions: |  |  |  |  |  |  |  |
|  |  | they are predominantly intended to be connected (e.g. in hospitals or doctor's offices) to dedicated supply systems (normally fed by separation transformers), or |  |  |  |  |  |  |  |
|  |  | they have a RATED input power > 20 kVA and are intended to be powered by a dedicated power transformer and connected to it solely by a clearly identifiable power line path. |  |  |  |  |  |  |  |
| Annex D | Guidance in the application of IEC 60601-1-2 to particular standards |  |  |  |  |  |  |  |  |
|  | D.1 General |  |  |  |  |  |  |  |  |
|  |  | This annex contains recommendations to standards committees and working groups writing requirements for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES for particular standards (“Part 2” standards and ISO standards) to help ensure consistency in the application of this collateral standard. Such committees are encouraged to contact subcommittee 62A with questions that arise in doing so. |  |  |  |  |  |  |  |
|  |  | This annex identifies the requirements that should be amended when this standard is applied to particular standards and provides guidance in doing so. It also identifies the requirements that should not be modified. In addition to this annex, the rationale in Annex A should be consulted for additional information and guidance in the application of this collateral standard. |  |  |  |  |  |  |  |
|  |  | Writers of particular standards are encouraged to specify the BASIC SAFETY and ESSENTIAL PERFORMANCE of the ME EQUIPMENT and ME SYSTEMS within the scope of their standards. |  |  |  |  |  |  |  |
|  | D.2 Recommended modifications |  |  |  |  |  |  |  |  |
|  | D.2.1 Testing requirements |  |  |  |  |  |  |  |  |
|  |  | Writers of particular standards are encouraged to make amendments to the testing requirements as follows. |  |  |  |  |  |  |  |
|  |  | If the particular ME EQUIPMENT or ME SYSTEM is intended to be used in a SPECIAL ENVIRONMENT and the electromagnetic characteristics of that environment are known, appropriate IMMUNITY TEST LEVELS should be specified, using the procedure in Annex E. |  |  |  |  |  |  |  |
|  |  | Subclause 4.3.1, Configurations; 8.2, PATIENT physiological simulation and 8.7, Operating modes should be amended to be more specific for the particular ME EQUIPMENT or ME SYSTEM, while maintaining the intent of this collateral standard. |  |  |  |  |  |  |  |
|  |  | Amend the IMMUNITY pass/fail criteria paragraph in 8.1. to provide specific criteria for the particular ME EQUIPMENT or ME SYSTEM that follow the intent of that subclause. |  |  |  |  |  |  |  |
|  | D.2.2 ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | If writers of particular standards make amendments to the testing requirements of this collateral standard, it should be determined if corresponding modifications to the ACCOMPANYING DOCUMENTS requirements are needed. |  |  |  |  |  |  |  |
|  | D.3 Cautions |  |  |  |  |  |  |  |  |
|  |  | Writers of particular standards are cautioned against making other modifications, particularly those listed below. |  |  |  |  |  |  |  |
|  |  | Subclause 7.1 should not be modified, except for specification of group 1 or 2, using the guidance in Annex C, and classification to class B, if the specific ME EQUIPMENT and ME SYSTEMS should only be classified as class B. Particular standards are not free to modify the EMISSIONS requirements or the test methods specified in CISPR 11 without the consent of CISPR subcommittee B. |  |  |  |  |  |  |  |
|  |  | Subclauses 7.1.9, PATIENT physiological simulation; 8.2, PATIENT physiological simulation; 8.3, Termination of PATIENT-COUPLED parts; 7.1.10, Artificial hand, 7.1.11, PATIENT-COUPLED cables; and 8.4, HAND-HELD ME EQUIPMENT and parts intended to be HAND-HELD while providing its INTENDED USE should not be modified. The PATIENT cables are treated differently in different tests. The default termination requirements specify that no intentional conductive or capacitive connection be made to earth because either the termination is not considered relevant (i.e. in the surge IMMUNITY test) or the prohibited termination is considered less stringent (i.e. in the ESD and radiated RF tests). In specific tests, the artificial hand and RC element specified in 8.3 of CISPR 16-1-2 have been specified because for these tests, either it is necessary for the artificial hand and RC element to be in place to properly perform the test or the use of the artificial hand and RC element was considered to be the worst case. The general standard treats the conditions in which the PATIENT is floating and in which the PATIENT is earthed as NORMAL CONDITIONS. However, from a RF perspective, it is unlikely that a PATIENT in a medical environment would ever be as effectively earthed as in an EMC test environment in which a direct earth reference is used. As a result, the artificial hand and RC element specified in 8.3 of CISPR 16-1-2 are used to represent the earthed condition. The treatment of PATIENT cables in this collateral standard has been chosen to represent a condition of use that is worst case for each IMMUNITY test. |  |  |  |  |  |  |  |
|  |  | Do not exempt PATIENT cables or SIP/SOPS from the IEC 61000-4-6 test unless the effective length of the ME EQUIPMENT or ME SYSTEM plus its cables is less than 0,4 m. Otherwise, the ME EQUIPMENT or ME SYSTEM should be tested using the IEC 61000-4-3 (radiated RF IMMUNITY) test method down to the start frequency specified by IEC 61000-4-6 for the effective length. In the frequency range 0,15 MHz to 80 MHz, the IEC 61000-4-6 “conducted RF IMMUNITY” standard is actually a test for IMMUNITY to conducted DISTURBANCES that are induced by radiated RF fields. It is used as a substitute for the IEC 61000-4-3 “radiated RF IMMUNITY” standard because below 80 MHz in a moderately-sized test facility, it is difficult to achieve the EM field uniformity required by IEC 61000-4-3. IEC 61000-4-6 uses conducted methods to test equipment for IMMUNITY to the radiated RF that could occur in this frequency range. Therefore, PATIENT cables and SIP/SOPS should not be exempted from this test unless the effective length (ENCLOSURE plus cables, extended in opposite directions) will always be less than 0,4 m. |  |  |  |  |  |  |  |
| Annex E | Determination of IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |  |
|  | E.1 General |  |  |  |  |  |  |  |  |
|  |  | This annex specifies a procedure for determining IMMUNITY TEST LEVELS for ME EQUIPMENT and ME SYSTEMS for which the environments of INTENDED USE include one or more SPECIAL ENVIRONMENTS. The recommended determination PROCESS is shown in Figure E.1 and Figure E.2. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Examples of when this might be appropriate include ME EQUIPMENT and ME SYSTEMS in the vicinity of SHORT-WAVE THERAPY EQUIPMENT (diathermy) and PERMANENTLY INSTALLED computed tomography ME SYSTEMS within an X-ray shielded room with air conditioning (controlled temperature and humidity). |  |  |  |  |  |  |  |
|  |  | NOTE 2 The following documents were used in the preparation of this annex: ISO 14971, IEC/TS 61000-1-2 [8], and IEC/TR 61000-2-5 [9] . Please refer to them for additional information. |  |  |  |  |  |  |  |
|  |  | The existing IMMUNITY TEST LEVELS of Clause 8 are based on reasonably foreseeable maximum EM DISTURBANCES related to (a set of) electromagnetic phenomena that are characteristic of the specified EM ENVIRONMENTS, i.e. the professional healthcare facility environment and the HOME HEALTHCARE ENVIRONMENT. |  |  |  |  |  |  |  |
|  |  | The situations that could justify new IMMUNITY TEST LEVELS or an increase or decrease in the existing IMMUNITY TEST LEVELS are as follows: |  |  |  |  |  |  |  |
|  |  | mitigations that might reduce exposure to EM DISTURBANCE levels resulting from the phenomena listed in Clause 8; |  |  |  |  |  |  |  |
|  |  | special conditions, due to INTENDED USE or SPECIAL ENVIRONMENTS, where one or more of the EM phenomena listed in Clause 8 are expected to have lower EM DISTURBANCE levels; |  |  |  |  |  |  |  |
|  |  | special conditions, due to INTENDED USE or SPECIAL ENVIRONMENTS, where one or more of the EM phenomena listed in Clause 8 are expected to have higher EM DISTURBANCE levels (e.g. shorter minimum separation distances for RF wireless equipment); |  |  |  |  |  |  |  |
|  |  | the presence of an EM DISTURBANCE from an EM phenomenon that is not listed in Clause 8. |  |  |  |  |  |  |  |
|  |  | The difference between a mitigation and a special condition might not always be obvious. In general, mitigation involves an active defence of the ME EQUIPMENT or ME SYSTEM against the EM ENVIRONMENT. An example would be the use of an uninterruptible power supply to limit the exposure to voltage dips and interruptions. Note that in this case, the EM ENVIRONMENT, per se, hasn’t changed or been altered. |  |  |  |  |  |  |  |
|  |  | An example of a special condition would be a SPECIAL ENVIRONMENT where the relative humidity levels are always above 35 %. In this situation, it could be expected that the ESD DISTURBANCE levels would be lower than those specified in the tables in Clause 8. This is an example of a situation where the environment of INTENDED USE would have lower EM DISTURBANCE levels for ESD than the specifications in Clause 8, so an additional active defence of the ME EQUIPMENT or ME SYSTEM would not be necessary. |  |  |  |  |  |  |  |
|  |  | On the other hand, if an environmental chamber is used to control the relative humidity to a level above 50% and the ME EQUIPMENT or ME SYSTEM is specified and labelled to always and only be used within this chamber, then this is an example of mitigation. |  |  |  |  |  |  |  |
|  |  | In the end, it doesn’t matter whether it’s called mitigation or a special condition, as long as the new or adjusted IMMUNITY TEST LEVELS are appropriate for the EM DISTURBANCE levels to which the ME EQUIPMENT or ME SYSTEM will be exposed. |  |  |  |  |  |  |  |
|  |  | Figure E.1 – Test plan development flow when |  |  |  |  |  |  |  |
|  |  | SPECIAL ENVIRONMENTS are known |  |  |  |  |  |  |  |
|  |  | Figure E.2 – Sub-process for determination of |  |  |  |  |  |  |  |
|  |  | IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |
|  | E.2 Summary of method for E.1 a) |  |  |  |  |  |  |  |  |
|  |  | For mitigations (E.1 a)), the following steps should be followed to determine an adjusted IMMUNITY TEST LEVEL for each phenomenon for which this is necessary: |  |  |  |  |  |  |  |
|  |  | determination of EM DISTURBANCE level reduction (E.4); |  |  |  |  |  |  |  |
|  |  | determination of IMMUNITY TEST LEVELS (E.7). |  |  |  |  |  |  |  |
|  | E.3 Summary of method for E.1 b), c) and d) |  |  |  |  |  |  |  |  |
|  |  | For special conditions (E.1 b) and c) and for the presence of EM phenomena described in E.1 d), the following steps should be followed to determine a new IMMUNITY TEST LEVEL for each phenomenon for which this is necessary: |  |  |  |  |  |  |  |
|  |  | assessment of EM DISTURBANCE sources (E.5); |  |  |  |  |  |  |  |
|  |  | determination of reasonably foreseeable maximum EM DISTURBANCE levels (E.6); |  |  |  |  |  |  |  |
|  |  | determination of IMMUNITY TEST LEVELS (E.7). |  |  |  |  |  |  |  |
|  |  | An example of mitigations (special conditions) for two different phenomena offered by one INTENDED USE is an oncology system with an electron accelerator. The shielding effectiveness of the bunker provides mitigation for radiated RF and the limited movement of the PATIENT during treatment would be an INTENDED USE consideration for ESD. |  |  |  |  |  |  |  |
|  | E.4 Determination of EM DISTURBANCE level reduction |  |  |  |  |  |  |  |  |
|  |  | Once the MANUFACTURER of an ME EQUIPMENT or ME SYSTEM has decided to mitigate exposure to the EM DISTURBANCES caused by an EM phenomenon listed in Clause 8, a determination of mitigation reduction is needed in order to adjust the reasonably foreseeable maximum EM DISTURBANCE level of that phenomenon. Once the new level of EM DISTURBANCE has been determined, this new level can then be used to determine the IMMUNITY TEST LEVEL for that phenomenon. Each phenomenon that is mitigated, and for which the MANUFACTURER would like to adjust the IMMUNITY TEST LEVEL, will need its own assessment. |  |  |  |  |  |  |  |
|  | E.5 Assessment of EM DISTURBANCE sources |  |  |  |  |  |  |  |  |
|  |  | Once the MANUFACTURER of the ME EQUIPMENT or ME SYSTEM has determined that in the INTENDED USE environment there might be special conditions associated with certain sources of EM DISTURBANCE (E.1 b) or c)) or there might be EM phenomena that are not listed in Clause 8 (E.1 b)), the next step is to perform an assessment of each source. The assessment will result in determination of reasonably foreseeable maximum EM DISTURBANCE levels. |  |  |  |  |  |  |  |
|  |  | Methods of making an assessment include, but are not limited to, the following: |  |  |  |  |  |  |  |
|  |  | use of applicable standards representing the generally accepted state-of-the-art; |  |  |  |  |  |  |  |
|  |  | comparing levels evident from medical devices already in use, being considered state-ofthe- art; |  |  |  |  |  |  |  |
|  |  | use of expert opinion; |  |  |  |  |  |  |  |
|  |  | use of scientific research results, including clinical data; |  |  |  |  |  |  |  |
|  |  | use of measured data, including field survey results. |  |  |  |  |  |  |  |
|  |  | The IET Guide on EMC for Functional Safety [36] has useful information applicable to field survey measurements. |  |  |  |  |  |  |  |
|  |  | For the case of a single source, EM DISTURBANCE levels can be obtained from direct measurement or by obtaining MANUFACTURER’S data or other published information. Other references exist that describe methods for assessing the EM ENVIRONMENT. One such reference is IEC/TS 61000-1-2 [8], Subclauses 6.1 to 6.3. IEC/TR 61000-2-5 [9] can be used as a basis for understanding compatibility levels, from which safety levels can be evaluated. |  |  |  |  |  |  |  |
|  |  | A single source (e.g. emitter) can generate multiple EM phenomena or a single phenomenon consisting of multiple EM DISTURBANCE levels at multiple frequencies, such as RF transmitters. Such factors that are determined for the same source of EM DISTURBANCE but are based on different characteristics can be combined. |  |  |  |  |  |  |  |
|  | E.6 Reasonably foreseeable maximum EM DISTURBANCE levels |  |  |  |  |  |  |  |  |
