|  |  | “Reasonably foreseeable” is generally accepted to mean the consequences that a reasonable person could expect from his or her actions. This applies to ME EQUIPMENT and ME SYSTEMS as follows: if you are aiming for a high probability of safety and bring a device into a particular EM ENVIRONMENT where it does not have sufficient IMMUNITY, it is not reasonable to expect that the device will operate safely. The consequences of this decision would be expected to be foreseeable to a reasonable person. |  |  |  |  |  |  |  |
|  |  | “Reasonably foreseeable maximum” is not the everyday (typical) exposure level expected. Neither does it mean whatever level someone can imagine. The everyday expected level would be considered to be appropriate for performance. A higher level would therefore be expected for safety because it covers a wider range of possibilities, but not higher than what is reasonably foreseeable. The current thinking is that testing to levels greater than the reasonably foreseeable maximum is not likely to result in increased safety of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | In determining these levels, one needs to consider uncertainties such as the quality of the assessment data and the effects of other EM phenomena that could be present at the same time. The PROCESS should be performed for each EM phenomenon for which this determination is necessary. |  |  |  |  |  |  |  |
|  | E.7 Determination of IMMUNITY TEST LEVELS |  |  |  |  |  |  |  |  |
|  |  | The IMMUNITY TEST LEVELS for BASIC SAFETY and ESSENTIAL PERFORMANCE should be chosen based on a high probability of maintaining BASIC SAFETY and ESSENTIAL PERFORMANCE. It should not be confused with RISK ASSESSMENT. The IMMUNITY TEST LEVEL should be chosen at a point that represents exposure to the reasonably foreseeable maximum EM DISTURBANCE level. This is independent from RISK mitigation following a RISK ASSESSMENT. Reducing the IMMUNITY TEST LEVEL because the probability of occurrence of HARM or the SEVERITY of that HARM is low is not appropriate. |  |  |  |  |  |  |  |
|  |  | For E.1 d), special test methods might be necessary. |  |  |  |  |  |  |  |
|  |  | See 8.9 for requirements for rounding of final IMMUNITY TEST LEVELS. |  |  |  |  |  |  |  |
|  | E.8 RF radiators in SPECIAL ENVIRONMENTS |  |  |  |  |  |  |  |  |
|  |  | One type of intentional RF radiator that is well-known is RF wireless communication services equipment. Because of the prevalence of this equipment, this collateral standard explicitly specifies requirements for IMMUNITY to EMISSIONS from this equipment in 8.10. There are also sources of RF EMISSIONS that transmit unintentionally. Examples of RF radiators the vicinity of which could be SPECIAL ENVIRONMENTS, depending on e.g. the minimum separation distance during the INTENDED USE of the ME EQUIPMENT or ME SYSTEM, include near-field communication (NFC) equipment, electronic article surveillance (EAS) (anti-theft) equipment, HF SURGICAL EQUIPMENT, and SHORT-WAVE THERAPY EQUIPMENT. |  |  |  |  |  |  |  |
|  | E.9 Examples of mitigations and special conditions |  |  |  |  |  |  |  |  |
|  |  | Example mitigations and special conditions are shown in Table E.1, listed by EM phenomenon. |  |  |  |  |  |  |  |
|  |  | Mitigations and special conditions and resulting IMMUNITY TEST LEVELS are unique to each ME EQUIPMENT and situation. These are examples only and should not be misinterpreted as recommendations or requirements. |  |  |  |  |  |  |  |
| Annex F | RISK MANAGEMENT for BASIC SAFETY and ESSENTIAL PERFORMANCE with regard to ELECTROMAGNETIC DISTURBANCES |  |  |  |  |  |  |  |  |
|  | F.1 General |  |  |  |  |  |  |  |  |
|  |  | ISO 14971:2007 includes the following requirements: |  |  |  |  |  |  |  |
|  |  | general requirements for RISK MANAGEMENT (in Clause 3); |  |  |  |  |  |  |  |
|  |  | RISK ANALYSIS (in Clause 4); |  |  |  |  |  |  |  |
|  |  | RISK evaluation (in Clause 5); |  |  |  |  |  |  |  |
|  |  | RISK control (in Clause 6); |  |  |  |  |  |  |  |
|  |  | evaluation of overall RESIDUAL RISK acceptability (in Clause 7); |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT report (in Clause 8); |  |  |  |  |  |  |  |
|  |  | production and post-production information (in Clause 9). |  |  |  |  |  |  |  |
|  |  | Each of these is discussed in turn below regarding issues related to the effects of ELECTROMAGNETIC DISTURBANCES on ME EQUIPMENT or ME SYSTEMS. References are given, where more information could be helpful. Figure F.1 summarizes the function of this collateral standard in the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | NOTE Within this annex the term safety will be used to mean freedom from unacceptable RISK as defined in ISO 14971. BASIC SAFETY and ESSENTIAL PERFORMANCE are included within this definition of safety. |  |  |  |  |  |  |  |
|  |  | Figure F.1 – Function of this collateral standard in the RISK MANAGEMENT PROCESS |  |  |  |  |  |  |  |
|  |  | Figure F.2 – Examples of multiple VERIFICATION methods |  |  |  |  |  |  |  |
|  |  | for improving confidence in RISK levels |  |  |  |  |  |  |  |
|  |  | The RISK MANAGEMENT FILE might include or reference technical arguments, calculations, simulations, VERIFICATION/validation plans (including test plans), and VERIFICATION/validation results (including test results). Note that simply testing at higher IMMUNITY TEST LEVELS is not sufficient to achieve safety. |  |  |  |  |  |  |  |
|  |  | Figure F.1 illustrates how this collateral standard fits into the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | Figure F.2 shows how the use of additional VERIFICATION methods can improve confidence in RISK levels. The numbers in Figure F.2 are speculative; however, they are used here to illustrate the fact that acceptable levels of RISK cannot be demonstrated by any practicable amount of EMC testing alone. |  |  |  |  |  |  |  |
|  |  | Other design and manufacturing VERIFICATION and validation methods (other than EMC testing) are required, except where special circumstances make very high RISK levels acceptable. |  |  |  |  |  |  |  |
|  |  | The correct application of the RISK MANAGEMENT PROCESS is not likely to result in a significant financial or testing burden. In fact, the cost of correcting problems that occur in the field is likely to be significant compared to the cost of designing and producing a safe product. |  |  |  |  |  |  |  |
|  | F.2 General requirements for RISK MANAGEMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 3.1 and Figure 1 of ISO 14971:2007 summarize the main steps of the RISK MANAGEMENT PROCESS. Other subclauses in that standard cover: |  |  |  |  |  |  |  |
|  |  | management responsibilities; |  |  |  |  |  |  |  |
|  |  | qualification of personnel; |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT plan; |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT. |  |  |  |  |  |  |  |
|  |  | All of these requirements apply fully to issues related to the effects of EM DISTURBANCES on both the BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | See sections 0.8 – 0.10, 3.2 and 5.2 of the IET 2008, Guide on EMC for Functional Safety [36] and 5.4, 5.5 and Annex F of IEC/TS 61000-1-2:2008 [8] for more information. |  |  |  |  |  |  |  |
|  | F.3 RISK ANALYSIS |  |  |  |  |  |  |  |  |
|  |  | Subclause 4.1 of ISO 14971:2007 describes the RISK ANALYSIS PROCESS and refers to its Annex G for details of some RISK ANALYSIS techniques. |  |  |  |  |  |  |  |
|  |  | No single RISK ANALYSIS technique is considered adequate on its own. A thorough RISK ANALYSIS should include at least one ‘deductive’ or ‘top-down’ method (e.g. fault tree), and at least one ‘inductive’ or ‘bottom-up’ method (e.g. failure modes and effects analysis (FMEA)). It should also include ”brainstorming” involving a wide range of people, including field service engineers, potential OPERATORS, etc.—not just designers—using one of the many proven methods (e.g. DELPHI). Human task analysis methods and similar should be used where OPERATOR interactions are concerned. |  |  |  |  |  |  |  |
|  |  | Mechanical or ‘rote’ application of RISK ANALYSIS methods should be avoided – it is widely accepted by RISK experts that good RISK ANALYSIS always requires the application of experience and imagination. |  |  |  |  |  |  |  |
|  |  | None of the RISK ANALYSIS methods available have been written to include the possible effects of ELECTROMAGNETIC DISTURBANCES, so EMC experience is always required when applying them for the purpose of this annex. |  |  |  |  |  |  |  |
|  |  | Sections 3 and 4 of IET 2008 [36] provide additional guidance and many useful references to RISK ANALYSIS techniques. |  |  |  |  |  |  |  |
|  |  | When applying any RISK ANALYSIS methods to comply with this collateral standard, these methods should take into account the possible effects of the EM ENVIRONMENT to which the ME EQUIPMENT or ME SYSTEM could reasonably foreseeably be exposed over its EXPECTED SERVICE LIFE. While this collateral standard specifies a set of tests for IMMUNITY to ELECTROMAGNETIC DISTURBANCES, the RISK ANALYSIS should consider additional electromagnetic phenomena, tests and standards than might be applicable to the BASIC SAFETY and ESSENTIAL PERFORMANCE of the ME EQUIPMENT or ME SYSTEM over its EXPECTED SERVICE LIFE in its EM ENVIRONMENTS of INTENDED USE. The examples of additional phenomena in Table F.1 should be taken into account. |  |  |  |  |  |  |  |
|  |  | The following are examples of additional standards and tests that should be considered: |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-11 [10]; |  |  |  |  |  |  |  |
|  |  | IEC 61000-3-12 [11]; |  |  |  |  |  |  |  |
|  |  | IEC 61000-4-13 [12]; |  |  |  |  |  |  |  |
|  |  | MIL_STD-461G [38]; |  |  |  |  |  |  |  |
|  |  | EUROCAE ED-14G [39] or RTCA DO-160G [40]; |  |  |  |  |  |  |  |
|  |  | PATIENT-COUPLED cables EMISSIONS, as specified in Annex H; |  |  |  |  |  |  |  |
|  |  | low-frequency magnetic field EMISSIONS; |  |  |  |  |  |  |  |
|  |  | proximity magnetic field IMMUNITY, e.g. ISO 11452-8 [21]; |  |  |  |  |  |  |  |
|  |  | proximity electromagnetic field IMMUNITY, e.g. ISO 11452-9.2 [22]; |  |  |  |  |  |  |  |
|  |  | frequency bands of new RF communications equipment technologies that are not listed in Table 9. |  |  |  |  |  |  |  |
|  |  | Clause 6 of IEC/TS 61000-1-2:2008 [8], sections 1 and 2 of IET 2008 [36] and TGN 47 [33] provide additional information. |  |  |  |  |  |  |  |
|  |  | EM PhenomenonConsider in a RISK ANALYSISConducted low frequency phenomena"Harmonics, interharmonicsSignalling voltagesVoltage fluctuationsVoltage dips and interruptionsVoltage unbalancePower frequency variationsInduced low frequency voltagesd.c. in a.c. networks"Radiated low frequency field phenomena"Magnetic fields a)Electric fields"Conducted HIGH FREQUENCY phenomena"Directly coupled or induced continuous voltages or currentsUnidirectional transients b)Oscillatory transients b)"Radiated HIGH FREQUENCY field phenomena"Magnetic fieldsElectric fieldsElectromagnetic fields– continuous waves– transients c)"ELECTROSTATIC DISCHARGE phenomena (ESD)Human and machine |  |  |  |  |  |  |  |
|  |  | Intentional EMI d) |  |  |  |  |  |  |  |
|  |  | a) Continuous or transient.b) Single or repetitive (bursts).c) Single or repetitive.d) To be considered in case of special conditions. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT and ME SYSTEMS intended to be used near active HF SURGICAL EQUIPMENT, it is particularly important to consider conducted and radiated EMISSIONS from HF SURGICAL EQUIPMENT, specifically: |  |  |  |  |  |  |  |
|  |  | energy conducted through the PATIENT, and |  |  |  |  |  |  |  |
|  |  | radiated EMISSIONS from HF SURGICAL ACCESSORY cables. |  |  |  |  |  |  |  |
|  |  | In general these EMISSIONS have high field strength and are broadband. As a result, IEC 61000-4-3 is not adequate for assuring IMMUNITY to these EMISSIONS. |  |  |  |  |  |  |  |
|  |  | Item a) is an issue for ME EQUIPMENT and ME SYSTEMS intended to have a direct connection to PATIENTS who will undergo treatment with HF SURGICAL EQUIPMENT. Item b) is an issue when HF SURGICAL ACCESSORY cables are near other ME EQUIPMENT or ME SYSTEMS. HF SURGICAL ACCESSORY cables are either 3 m or 4,6 m long, with the majority being 3 m. These cables are sterile and need to span the distance between the HF generator and the sterile operative field. It takes 1 m to 2 m for an HF SURGICAL ACCESSORY cable to exit the sterile field, leaving approximately 1 m to 2 m where this cable could interact with other ME EQUIPMENT or ME SYSTEMS. |  |  |  |  |  |  |  |
|  |  | The effects of HF SURGICAL EQUIPMENT EMISSIONS can be mitigated by testing. Test methods are specified in Annex BB of IEC 60601-2-2 and in IEC 60601-2-27 [3]. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS methods used should also take into account the physical, climatic and use environments to which the ME EQUIPMENT or ME SYSTEM could reasonably foreseeably be exposed over its EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
|  |  | This is because the ability of an ME EQUIPMENT or ME SYSTEM to function as intended in the presence of ELECTROMAGNETIC DISTURBANCES can be degraded by its exposure to its physical and climatic environments and by the actions of OPERATORS and third parties. |  |  |  |  |  |  |  |
|  |  | Extremes of temperature, supply voltage, shock, vibration, loading, physical forces, etc. can reduce IMMUNITY by degrading filtering, shielding and other EMI mitigation measures. For example, the paper by Beck et. al. [35] reports on a test that shows that—under reasonably foreseeable real-life conditions of ambient temperature and load current within the ratings of the components—an EMI filter’s attenuation could degrade by 20 dB. |  |  |  |  |  |  |  |
|  |  | Ageing can also degrade IMMUNITY, and can be caused by condensation, liquid spillages and sprays (including human body fluids), mould growth, particulate matter, dust, cleaning (e.g. wire-brushing, solvents) and maintenance—plus wear and tear caused by multiple operations of controls, opening and closing of doors and access panels, temperature cycling, etc. For example, a common ageing problem is corrosion at metal joints, which degrades EMI filtering and shielding and can also degrade earth connections and so cause a very wide range of problems.9) |  |  |  |  |  |  |  |
|  |  | Subclause 11.6 of the general standard gives some guidance on a number of exposure issues concerning liquids and particulate matter. |  |  |  |  |  |  |  |
|  |  | For further guidance in how to determine the reasonably foreseeable physical, climatic and use environments over the EXPECTED SERVICE LIFE (lifecycle), see Clause 5 and Annex B of IEC/TS 61000-1-2:2008 [8] and sections 1 and 2 of the Guide on EMC for Functional Safety [36]. |  |  |  |  |  |  |  |
|  |  | Tests that simulate the reasonably foreseeable operational life of an ME EQUIPMENT or ME SYSTEM, for example accelerated life tests, are recommended to help verify that the design is adequate to maintain safety over the EXPECTED SERVICE LIFE. Where such tests are performed, it is also recommended that the EMC characteristics of the ME EQUIPMENT or ME SYSTEM are assessed before and after the tests, to verify that as a result of the tests they have not become degraded to the point where RISKS have risen to unacceptable levels. It could be appropriate to assess some EMC characteristics during some tests. |  |  |  |  |  |  |  |
|  |  | The effects of reasonably foreseeable faults and use/misuse on the EMISSIONS and IMMUNITY of the ME EQUIPMENT or ME SYSTEM should be taken into account during the RISK ANALYSIS, considering the fact that one or more faults could arise at the same time as use/misuse. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS should take into account reasonably foreseeable simultaneous events and phenomena including ELECTROMAGNETIC DISTURBANCES, physical and climatic phenomena, faults and OPERATOR actions. |  |  |  |  |  |  |  |
|  |  | Section 4.3.7 of the Guide on EMC for Functional Safety [36] provides more information. |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 9) See Ageing of Shielding Joints, Shielding Performance and Corrosion, by Sjögren and Bäckström [31]. |  |  |  |  |  |  |  |
|  |  | Some examples of faults and use/misuse that can affect the ability of an ME EQUIPMENT or ME SYSTEM to function as required in the presence of ELECTROMAGNETIC DISTURBANCES include: |  |  |  |  |  |  |  |
|  |  | dry joints or short circuits; |  |  |  |  |  |  |  |
|  |  | intermittent contacts in connectors; |  |  |  |  |  |  |  |
|  |  | incorrect/out-of-tolerance electronic components; |  |  |  |  |  |  |  |
|  |  | incorrect, loose or missing fasteners associated with shielding or radio-frequency bonding; |  |  |  |  |  |  |  |
|  |  | damaged or missing conductive gaskets; |  |  |  |  |  |  |  |
|  |  | failure of a surge protection device, for example by wear-out; |  |  |  |  |  |  |  |
|  |  | shielding doors or covers left open; |  |  |  |  |  |  |  |
|  |  | installation or modification using an incorrect type of cable. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS methods used should take into account the fact that ELECTROMAGNETIC DISTURBANCES can cause degraded, distorted or false signals that could affect BASIC SAFETY or ESSENTIAL PERFORMANCE, including: |  |  |  |  |  |  |  |
|  |  | degraded, distorted or false signals to appear at each inadequately protected PORT of one subsystem of the ME EQUIPMENT or ME SYSTEM; |  |  |  |  |  |  |  |
|  |  | similar or different degraded, distorted or false signals to appear at two or more, or all of one component’s PORTS at the same time; |  |  |  |  |  |  |  |
|  |  | similar or different degraded, distorted or false signals to appear at one or more inadequately protected PORTS of two or more different components of an ME EQUIPMENT or ME SYSTEM at the same time. |  |  |  |  |  |  |  |
|  |  | Other examples might apply. The appearance of such signals on multiple PORTS at the same time is a very important consideration where redundancy is used to improve reliability of safety-related electronic technologies. Intermittent contacts and intermittent short-circuits and open-circuits can also cause degraded, distorted, or false signals and are significantly affected by the physical environment over the EXPECTED SERVICE LIFE. |  |  |  |  |  |  |  |
|  |  | The RISK ANALYSIS should take into account reset, latch-up and looping, including: |  |  |  |  |  |  |  |
|  |  | reset of programmable devices; |  |  |  |  |  |  |  |
|  |  | ‘latch-up’ of semiconductor hardware devices (transistors, ICs, etc.); |  |  |  |  |  |  |  |
|  |  | ‘looping’ or ‘crashing’ of software and firmware in programmable devices. |  |  |  |  |  |  |  |
|  |  | The following is an example of phenomena that could occur simultaneously: high ambient temperature, vibration, a distorted voltage waveform from the a.c. supply, an RF field, a corroded shielding gasket, the use of an incorrect cable, and an ESD event. |  |  |  |  |  |  |  |
|  |  | Sections 3 and 4 of the Guide on EMC for Functional Safety [36] provide additional information. It would normally be expected that these issues would be addressed by design, rather than by testing with simultaneous phenomena. |  |  |  |  |  |  |  |
|  |  | ELECTROMAGNETIC DISTURBANCES should be fully taken into account in the following subclauses in Clause 4 of ISO 14971:2007: |  |  |  |  |  |  |  |
|  |  | INTENDED USE and identification of characteristics related to the safety of the medical device (in Subclause 4.2); |  |  |  |  |  |  |  |
|  |  | Identification of HAZARDS (in Subclause 4.3); |  |  |  |  |  |  |  |
|  |  | Estimation of the RISK(s) for each HAZARDOUS SITUATION (in Subclause 4.4). |  |  |  |  |  |  |  |
|  |  | Sections 3 and 4.1 – 4.2 of the Guide on EMC for Functional Safety [36] provide additional information. |  |  |  |  |  |  |  |
|  | F.4 RISK EVALUATION |  |  |  |  |  |  |  |  |
|  |  | Clause 5 of ISO 14971:2007 describes the RISK EVALUATION PROCESS. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.5 RISK CONTROL |  |  |  |  |  |  |  |  |
|  | F.5.1 RISK CONTROL option analysis |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.2 of ISO 14971:2007 describes the RISK CONTROL option analysis PROCESS to be used when RISK reduction is required. |  |  |  |  |  |  |  |
|  |  | There are many ways in which the RISKS that can be caused by ELECTROMAGNETIC DISTURBANCES can be reduced. Sections 4.3 – 4.8 and 6 of the Guide on EMC for Functional Safety [36] and Clause 7 and Annex B of IEC/TS 61000-1-2:2008 [8] provide more information on some of them. |  |  |  |  |  |  |  |
|  |  | NOTE 1 In addition to mitigating electromagnetic interference by e.g. shielding, filtering, there are a number of error-recovery and fail-safe techniques, using hardware or software that can often be used to help reduce the RISKS due to ELECTROMAGNETIC DISTURBANCES. These techniques can be very powerful when it is difficult to foresee the maximum level of ELECTROMAGNETIC DISTURBANCES in the EM ENVIRONMENT, or to foresee the effects of faults in ELECTROMAGNETIC IMMUNITY or mitigation over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  |  | NOTE 2 It is likely that the correct application of RISK REDUCTION will not significantly affect the overall cost of the ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  | F.5.2 Implementation of RISK CONTROL measure(s) |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.3 of ISO 14971:2007 describes the PROCESS for implementing RISK CONTROL measure(s), to be used when RISK REDUCTION is required. |  |  |  |  |  |  |  |
|  |  | There are many ways in which the RISK CONTROL measures of F.5.1 can be verified or validated, including, but not limited to: |  |  |  |  |  |  |  |
|  |  | demonstrations; |  |  |  |  |  |  |  |
|  |  | checklists; |  |  |  |  |  |  |  |
|  |  | Inspections; |  |  |  |  |  |  |  |
|  |  | reviews and assessments; |  |  |  |  |  |  |  |
|  |  | independent reviews; |  |  |  |  |  |  |  |
|  |  | audits (part of quality control); |  |  |  |  |  |  |  |
|  |  | non-standardized checks and tests; |  |  |  |  |  |  |  |
|  |  | individual and/or integrated hardware tests; |  |  |  |  |  |  |  |
|  |  | validated computer modelling; |  |  |  |  |  |  |  |
|  |  | testing (e.g. laboratory, factory acceptance test or on-site testing). |  |  |  |  |  |  |  |
|  |  | Sections 5.3 – 5.13, 7 and 8 of the Guide on EMC for Functional Safety [36] and Clauses 8 and 9 of IEC/TS 61000-1-2:2008 [8] provide more information on these. |  |  |  |  |  |  |  |
|  | F.5.3 RESIDUAL RISK EVALUATION |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.4 of ISO 14971:2007 describes the RESIDUAL RISK EVALUATION PROCESS to be followed when RISK reduction is required. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.5.4 RISK/benefit analysis |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.5 of ISO 14971:2007 describes the RISK/benefit analysis PROCESS to be followed when RISK REDUCTION is required. No additional requirements with regard to ELECTROMAGNETIC DISTURBANCES apply. |  |  |  |  |  |  |  |
|  |  | Inputs to the RISK/benefit analysis are already covered in F.3. |  |  |  |  |  |  |  |
|  | F.5.5 RISKS arising from RISK CONTROL measures |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.6 of ISO 14971:2007 describes the PROCESS for dealing with the RISKS arising from RISK CONTROL measures to be followed when RISK reduction is required. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.5.6 Completeness of RISK CONTROL |  |  |  |  |  |  |  |  |
|  |  | Subclause 6.7 of ISO 14971:2007 describes the PROCESS for ensuring completeness of RISK CONTROL to be followed when RISK REDUCTION is required. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.6 Evaluation of overall RESIDUAL RISK acceptability |  |  |  |  |  |  |  |  |
|  |  | Clause 7 of ISO 14971:2007 describes the PROCESS to be followed for evaluating the acceptability of the overall RESIDUAL RISK. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.7 RISK MANAGEMENT report |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of ISO 14971:2007 describes the PROCESS to be followed for reviewing the RISK MANAGEMENT PROCESS and recording the results in a RISK MANAGEMENT report. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 3.4 – 3.8 and 4.2 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
|  | F.8 Production and post-production information |  |  |  |  |  |  |  |  |
|  |  | Clause 9 of ISO 14971:2007 describes the PROCESS to be followed for establishing, documenting and maintaining a system to collect and review information about the ME EQUIPMENT or ME SYSTEM in the production and post-production phases. |  |  |  |  |  |  |  |
|  |  | The special issues relating to ensuring that ELECTROMAGNETIC DISTURBANCES do not interfere with provision of safety over the EXPECTED SERVICE LIFE of the ME EQUIPMENT or ME SYSTEM that are discussed in F.3 should be taken into account during this PROCESS. |  |  |  |  |  |  |  |
|  |  | Sections 4.6, 4.7, 5.13 and 9.2 – 9.4 of the Guide on EMC for Functional Safety [36] provide more information. |  |  |  |  |  |  |  |
| Annex G | Guidance: Test plan |  |  |  |  |  |  |  |  |
|  | G.1 Test plan contents |  |  |  |  |  |  |  |  |
|  |  | Table G.1 shows the suggested contents of a test plan. |  |  |  |  |  |  |  |
| Annex H | PATIENT-coupled cables EMISSIONS |  |  |  |  |  |  |  |  |
|  | H.1 Protection of other equipment from PATIENT cable conducted EMISSIONS |  |  |  |  |  |  |  |  |
|  |  | Conducted EMISSIONS from PATIENT-COUPLED cables should comply with the limit in Table H.1, measured using the common-mode clamp method specified in H.2. ME EQUIPMENT and ME SYSTEMS that deliver RF electromagnetic energy for diagnosis, treatment or monitoring of PATIENTS may be tested in standby mode. All other ME EQUIPMENT and ME SYSTEMS should be tested in both standby and active modes. |  |  |  |  |  |  |  |
|  | H.2 Test method |  |  |  |  |  |  |  |  |
|  |  | For each PATIENT-COUPLED cable, the peak conducted EMISSION should be determined using a current probe having a frequency range of at least 1 MHz to 30 MHz as specified in Annex B of CISPR 16-1-2. For ME EQUIPMENT and ME SYSTEMS that conform to IEC 60601-2-27 [3], the probe should initially be placed close to the ME EQUIPMENT or ME SYSTEM as shown in Figure H.1 and then moved to the point that maximizes the measured EMISSIONS. All other PATIENT-COUPLED cables should be non-inductively bundled and the probe should be placed at the point that maximizes the measured EMISSIONS. EMISSION measurements should be performed in accordance with the requirements in CISPR 16-1-1 [16] and should comply with the limit specified in Table H.1. |  |  |  |  |  |  |  |
|  |  | PATIENT-COUPLED cables are considered interconnecting cables in accordance with the requirements of CISPR 11. Any PATIENT-COUPLED cable termination used should be described in the documentation of the test. If simulated PATIENT physiological signals are required to simulate normal operation of the ME EQUIPMENT or ME SYSTEM, they should be provided. The PATIENT COUPLING POINT should not have an intentional conductive or capacitive connection to earth during testing. |  |  |  |  |  |  |  |
|  |  | The test setup is shown in Figure H.1. |  |  |  |  |  |  |  |
|  | H.3 Rationale |  |  |  |  |  |  |  |  |
|  |  | In modern medical practice there is more and more ME EQUIPMENT coupled concurrently to the PATIENT. Often a PATIENT monitor is coupled to the same PATIENT as ULTRASOUND DIAGNOSTIC EQUIPMENT. In the electrophysiology lab there can be several separate devices coupled to the same PATIENT simultaneously. This is also true for the operating room. In fact, there is considerable evidence in medical practice that these EMISSIONS have caused image artefact in ULTRASOUND DIAGNOSTIC EQUIPMENT that was coupled to the same PATIENT as monitoring equipment. This often results from excessive coupling to the PATIENT of noise from switching power supplies. |  |  |  |  |  |  |  |
|  |  | Previously there was no specification for the amount of RF noise that PATIENT-COUPLED ME EQUIPMENT or ME SYSTEMS could couple onto the PATIENT. When there is multiple PATIENT-COUPLED ME EQUIPMENT, there can be interference from one ME EQUIPMENT to another. This test sets a limit on the RF noise coupled to the PATIENT. It is intended to be a simple measurement that can be made quickly using the conducted EMISSIONS test setup. The RF EMISSIONS limit was set based on the susceptibility of sensitive PATIENT-COUPLED ME EQUIPMENT and ME SYSTEMS, yet accommodating the reasonably foreseeable level of RF conducted EMISSIONS from PATIENT-COUPLED APPLIED PARTS. |  |  |  |  |  |  |  |
|  |  | Figure H.1 – Setup for PATIENT-COUPLED cables conducted EMISSIONS test |  |  |  |  |  |  |  |
|  |  | for ME EQUIPMENT and ME SYSTEMS that conform to IEC 60601-2-27 |  |  |  |  |  |  |  |
| Annex I | Identification of IMMUNITY pass/fail criteria |  |  |  |  |  |  |  |  |
|  | I.1 General |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of this collateral standard specifies IMMUNITY TEST LEVELS. Annex E specifies methods for determining IMMUNITY TEST LEVELS for SPECIAL ENVIRONMENTS. This annex provides guidance and examples to aid in the required determination of specific, detailed IMMUNITY pass/fail criteria. |  |  |  |  |  |  |  |
|  | I.2 IMMUNITY pass/fail criteria principles |  |  |  |  |  |  |  |  |
|  | I.2.1 General |  |  |  |  |  |  |  |  |
|  |  | It is necessary to identify the specific hardware, firmware, and software functions that need to be verified during IMMUNITY tests. These functions should be derived from one or more sources, including the RISK ANALYSIS. The response of these functions should be monitored, with sufficient accuracy and resolution, before, during and after IMMUNITY testing. |  |  |  |  |  |  |  |
|  |  | The IMMUNITY pass/fail criteria should be specified using quantitative values when possible. An example starting point to quantify the pass/fail criteria might be the MANUFACTURER’S accuracy specification in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | The selection of pass/fail criteria should include consultations with clinicians whose experience and area of expertise include the use of the particular ME EQUIPMENT or ME SYSTEM. |  |  |  |  |  |  |  |
|  | I.2.2 IMMUNITY pass/fail criteria for non-ME EQUIPMENT used in an ME SYSTEM |  |  |  |  |  |  |  |  |
|  |  | An ME SYSTEM that includes non-ME EQUIPMENT requires a determination whether additional IMMUNITY tests and pass/fail criteria are necessary. |  |  |  |  |  |  |  |
|  | I.2.3 IMMUNITY pass/fail criteria determination |  |  |  |  |  |  |  |  |
|  |  | The functions to be tested and the specific, detailed IMMUNITY pass/fail criteria should be derived from one or more sources. This includes identification of: |  |  |  |  |  |  |  |
|  |  | the HAZARDS; |  |  |  |  |  |  |  |
|  |  | the functions to be tested for IMMUNITY to verify freedom from unacceptable RISK; |  |  |  |  |  |  |  |
|  |  | the criteria on which to base the pass/fail decision; |  |  |  |  |  |  |  |
|  |  | operating modes; |  |  |  |  |  |  |  |
|  |  | characteristics of simulated PATIENT physiological signals; |  |  |  |  |  |  |  |
|  |  | specification of locations of INTENDED USE; |  |  |  |  |  |  |  |
|  |  | the characteristics of the test, where these are at the discretion of the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | Part 2 standards in the IEC 60601 family can specify particular ESSENTIAL PERFORMANCE and IMMUNITY pass/fail criteria. |  |  |  |  |  |  |  |
|  |  | IMMUNITY pass/fail criteria can specify degradations that are acceptable because they do not result in unacceptable RISK. |  |  |  |  |  |  |  |
|  | I.3 IMMUNITY pass/fail criteria examples |  |  |  |  |  |  |  |  |
|  | I.3.1 General examples |  |  |  |  |  |  |  |  |
|  |  | The following are examples that can be used to develop pass/fail criteria. For ME EQUIPMENT and ME SYSTEMS with multiple functions, the pass/fail criteria should be applied to each function, parameter and channel. |  |  |  |  |  |  |  |
|  |  | Examples of test failures: |  |  |  |  |  |  |  |
|  |  | malfunction; |  |  |  |  |  |  |  |
|  |  | non-operation when operation is required; |  |  |  |  |  |  |  |
|  |  | unwanted operation when no operation is required; |  |  |  |  |  |  |  |
|  |  | deviation from normal operation that poses an unacceptable RISK to the PATIENT or OPERATOR; |  |  |  |  |  |  |  |
|  |  | component failures; |  |  |  |  |  |  |  |
|  |  | change in programmable parameters; |  |  |  |  |  |  |  |
|  |  | reset to factory defaults (MANUFACTURER’s presets); |  |  |  |  |  |  |  |
|  |  | change of operating mode; |  |  |  |  |  |  |  |
|  |  | a FALSE POSITIVE ALARM CONDITION; |  |  |  |  |  |  |  |
|  |  | a FALSE NEGATIVE ALARM CONDITION (failure to alarm); |  |  |  |  |  |  |  |
|  |  | cessation or interruption of any intended operation, even if accompanied by an ALARM SIGNAL; |  |  |  |  |  |  |  |
|  |  | initiation of any unintended operation, including unintended or uncontrolled motion, even if accompanied by an ALARM SIGNAL; |  |  |  |  |  |  |  |
|  |  | error of a displayed numerical value sufficiently large to affect diagnosis or treatment; |  |  |  |  |  |  |  |
|  |  | noise on a waveform in which the noise would interfere with diagnosis, treatment or monitoring; |  |  |  |  |  |  |  |
|  |  | artefact or distortion in an image in which the artefact would interfere with diagnosis, treatment or monitoring; |  |  |  |  |  |  |  |
|  |  | failure of automatic diagnosis or treatment ME EQUIPMENT or ME SYSTEM to diagnose or treat, even if accompanied by an ALARM SIGNAL. |  |  |  |  |  |  |  |
|  |  | Example of performance during and after the applied testing stimulus required to pass the test: |  |  |  |  |  |  |  |
|  |  | for a mammography system, the compression full release and associated command remains fully operational; |  |  |  |  |  |  |  |
|  |  | for ULTRASOUND DIAGNOSTIC EQUIPMENT, the probe heating, dissipative power and temperature shall remain within specifications; |  |  |  |  |  |  |  |
|  |  | safety-related functions perform as intended; |  |  |  |  |  |  |  |
|  |  | false operation of alarms, “fail safe” modes and similar functions do not occur. |  |  |  |  |  |  |  |
|  |  | NOTE This might require performing the test twice – once to ensure the functions occur as expected and again to ensure they do not occur falsely. |  |  |  |  |  |  |  |
|  |  | Examples of acceptable degradation: |  |  |  |  |  |  |  |
|  |  | an imaging system displays an image that could be altered, but in a way that would not affect the diagnosis or treatment; |  |  |  |  |  |  |  |
|  |  | a heart rate monitor displays a heart rate that could be in error, but by an amount that is not clinically significant; |  |  |  |  |  |  |  |
|  |  | a PATIENT monitor exhibits a small amount of noise or a transient on a waveform and the noise or transient would not affect diagnosis, treatment or monitoring. |  |  |  |  |  |  |  |
|  |  | Examples of ME EQUIPMENT and ME SYSTEMS with multiple functions: |  |  |  |  |  |  |  |
|  |  | multi-parameter monitors; |  |  |  |  |  |  |  |
|  |  | anaesthesia system with monitors; |  |  |  |  |  |  |  |
|  |  | ventilators with monitors; |  |  |  |  |  |  |  |
|  |  | multiple instances of the same function (e.g. multiple invasive blood pressure sensors). |  |  |  |  |  |  |  |
|  |  | Failure of therapy equipment to terminate a treatment at the intended time can be considered cessation or interruption of an intended operation related to ESSENTIAL PERFORMANCE. If the effect of the test signal on an ME EQUIPMENT or ME SYSTEM is so brief as to be transparent to the PATIENT or OPERATOR and does not affect diagnosis, monitoring or treatment of the PATIENT, this can be considered not to be cessation or interruption of an intended operation. For example, if in response to the IMMUNITY TEST LEVEL a ventilator stops pumping for 50 ms and then resumes operation such that accuracy is within acceptable limits, this would not be considered cessation or interruption of an intended operation. |  |  |  |  |  |  |  |
|  |  | Note that it might be necessary to test the ME EQUIPMENT or ME SYSTEM multiple times, e.g. under one set of conditions to assure that it sounds an ALARM SIGNAL when it should, within the MANUFACTURER’s specifications for sensitivity and response time, and under another set of conditions to assure that it does not sound an ALARM SIGNAL when it should not. |  |  |  |  |  |  |  |
|  | I.3.2 Example of IMMUNITY pass/fail criteria for a radiological table system |  |  |  |  |  |  |  |  |
|  |  | Before, during, and after the IMMUNITY tests, the radiological table system provides freedom from unacceptable RISK (see Table I.1). |  |  |  |  |  |  |  |
|  |  | This IMMUNITY pass/fail criteria determination example is an output of the RISK ANALYSIS (see Figure F.1). |  |  |  |  |  |  |  |
|  |  | NOTE 1 The RISK ANALYSIS and RESIDUAL RISK determination are used to determine xx, yy, and zz.NOTE 2 During the 5 s power supply network interrupt test (IEC61000-4-11), only N images from the last acquisition sequence can be lost. The system recovers full performance in zz s maximum after the initialization sequence.NOTE 3 More specific IMMUNITY criteria for particular subtests might be defined, depending on the RISK MANAGEMENT and RISK ANALYSIS inputs (see Annex F).NOTE 4 While this performance could be identified to be ESSENTIAL PERFORMANCE, some standards have requirements to control unintended motion but do not identify this as ESSENTIAL PERFORMANCE (for example IEC 60601-2-44 [4]. Thus, such standards consider prevention of unintended motion to be BASIC SAFETY. The result, however, would be the same in either case. The RISK from uncontrolled movements would be unacceptable. |  |  |  |  |  |  |  |

### Table 33
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 201.0 | Basic safety and essential performance of X-ray tube assemblies for medical diagnosis |  |  |  |  |  |  |  |  |
| 201.1 | Scope, object and related standards |  |  |  |  |  |  |  |  |
| 201.1.1 | Scope |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | This part of IEC 60601 applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of X-RAY TUBE ASSEMBLIES and to components thereof, intended for medical diagnosis and imaging. |  |  |  |  |  |  |  |
|  |  | Where the general standard IEC 60601-1 and the collateral standard IEC 60601-1-3 refer to ME EQUIPMENT, this is interpreted as X-RAY TUBE ASSEMBLIES in this particular standard. If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant. |  |  |  |  |  |  |  |
|  |  | NOTE This document is also applicable to the X-RAY TUBE ASSEMBLY aspects of X-RAY SOURCE ASSEMBLIES and XRAY TUBE HEADS. |  |  |  |  |  |  |  |
| 201.1.2 | Object |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The object of this particular standard is to establish particular BASIC SAFETY and ESSENTIAL PERFORMANCE requirements for X-RAY TUBE ASSEMBLIES for medical diagnosis. |  |  |  |  |  |  |  |
| 201.1.3 | Collateral standards |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | This particular standard refers to those applicable collateral standards that are listed in Clause 2 of the general standard and Clause 201.2 of this particular standard. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 and IEC 60601-1-3:2008/AMD1:2013 applies as modified in Clause 203. IEC 60601-1-2, IEC 60601-1-6, IEC 60601-1-8, IEC 60601-1-9, IEC 60601-1-10, IEC 60601-1- 11 and IEC 60601-1-12 do not apply. All other published collateral standards in the IEC 60601-1 series apply as published. |  |  |  |  |  |  |  |
|  |  | NOTE 101 IEC 60601-1-2 does not apply because RISKS for the X-RAY TUBE ASSEMBLY outside the system may only be indicative of RISKS for the system due to the difference in electromagnetic environment. |  |  |  |  |  |  |  |
|  |  | NOTE 102 IEC 60601-1-6 and IEC 60601-1-8 do not apply because X-RAY TUBE ASSEMBLIES are not operated as a stand-alone device. |  |  |  |  |  |  |  |
|  |  | NOTE 103 X-RAY TUBE ASSEMBLIES are not in the scope of IEC 60601-1-10, IEC 60601-1-11 and IEC 60601-1-12. |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 1 The general standard is IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance. |  |  |  |  |  |  |  |
| 201.1.4 | Particular standards |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | In the IEC 60601 series, particular standards may modify, replace or delete requirements contained in the general standard and collateral standards as appropriate for the particular ME EQUIPMENT under consideration, and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements. |  |  |  |  |  |  |  |
|  |  | A requirement of a particular standard takes priority over the general standard. |  |  |  |  |  |  |  |
|  |  | For brevity, IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 are referred to in this particular standard as the general standard. Collateral standards are referred to by their document number. |  |  |  |  |  |  |  |
|  |  | The numbering of clauses and subclauses of this particular standard corresponds to that of the general standard with the prefix “201” (e.g. 201.1 in this document addresses the content of Clause 1 of the general standard) or applicable collateral standard with the prefix “20x” where x is the final digit(s) of the collateral standard document number (e.g. 202.4 in this particular standard addresses the content of Clause 4 of the 60601-1-2 collateral standard, 203.4 in this particular standard addresses the content of Clause 4 of the 60601-1-3 collateral standard, etc.). The changes to the text of the general standard are SPECIFIED by the use of the following words: |  |  |  |  |  |  |  |
|  |  | “Replacement” means that the clause or subclause of the general standard or applicable collateral standard is replaced completely by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | “Addition” means that the text of this particular standard is additional to the requirements of the general standard or applicable collateral standard. |  |  |  |  |  |  |  |
|  |  | “Amendment” means that the clause or subclause of the general standard or applicable collateral standard is amended as indicated by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of the general standard are numbered starting from 201.101. However due to the fact that definitions in the general standard are numbered 3.1 through 3.147, additional definitions in this document are numbered beginning from 201.3.201. Additional annexes are lettered AA, BB, etc., and additional items aa), bb), etc. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of a collateral standard are numbered starting from 20x, where “x” is the number of the collateral standard, e.g. 202 for IEC 60601-1-2, 203 for IEC 60601-1-3, etc. |  |  |  |  |  |  |  |
|  |  | The term “this document” is used to make reference to the general standard, any applicable collateral standards and this particular standard taken together. |  |  |  |  |  |  |  |
|  |  | Where there is no corresponding clause or subclause in this particular standard, the clause or subclause of the general standard or applicable collateral standard, although possibly not relevant, applies without modification; where it is intended that any part of the general standard or applicable collateral standard, although possibly relevant, is not to be applied, a statement to that effect is given in this particular standard. |  |  |  |  |  |  |  |
| 201.2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | NOTE Informative references are listed in the Bibliography. |  |  |  |  |  |  |  |
|  |  | Clause 2 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008, Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral Standard: Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008/AMD1:2013 |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | IEC 60336, Medical electrical equipment – X-ray tube assemblies for medical diagnosis – Characteristics of focal spots |  |  |  |  |  |  |  |
|  |  | IEC 60522, Determination of the permanent filtration of X-ray tube assemblies |  |  |  |  |  |  |  |
|  |  | IEC 60613:2010, Electrical and loading characteristics of X-ray tube assemblies for medical diagnosis |  |  |  |  |  |  |  |
|  |  | IEC TR 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
| 201.3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | Clause 3 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in the general standard, applicable collateral standards, IEC 60613:2010, IEC 60522, IEC 60336, and IEC TR 60788:2004 apply. |  |  |  |  |  |  |  |
|  |  | ISO and IEC maintain terminological databases for use in standardization at the following addresses: |  |  |  |  |  |  |  |
|  |  | IEC Electropedia: available at example.com/ |  |  |  |  |  |  |  |
|  |  | ISO Online browsing platform: available at example.com/ |  |  |  |  |  |  |  |
|  |  | NOTE An index of defined terms is found below. |  |  |  |  |  |  |  |
| 201.3.71 | NORMAL USE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Where used in this document, the defined term NORMAL USE is understood to only apply to the XRAY TUBE ASSEMBLY as it operates in X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
| 201.4 | General requirements |  |  |  |  |  |  |  |  |
|  |  | Clause 4 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.4.3 | ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | The entity X-RAY TUBE ASSEMBLY itself does not have ESSENTIAL PERFORMANCE. Whether characteristics of an X-RAY TUBE ASSEMBLY shall be considered ESSENTIAL PERFORMANCE, depends on the X-ray system and HIGH-VOLTAGE GENERATOR characteristics combined with the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
| 201.4.4 | EXPECTED SERVICE LIFE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | EXPECTED SERVICE LIFE may also be based on metrics related to use. |  |  |  |  |  |  |  |
|  |  | NOTE 101 Examples of use: number of scans, radiographs, PATIENT exams. |  |  |  |  |  |  |  |
|  |  | NOTE 102 X-RAY TUBE ASSEMBLIES are consumables, i.e. their use leads ultimately to their replacement. By design, an X-RAY TUBE ASSEMBLY maintains BASIC SAFETY throughout its life and its replacement. |  |  |  |  |  |  |  |
|  |  | NOTE 103 EXPECTED SERVICE LIFE typifies the estimated replacement times of a population of X-RAY TUBE ASSEMBLIES. EXPECTED SERVICE LIFE is based on a statistical analysis of the survival of e.g. 5 % of the X-RAY TUBE ASSEMBLIES in the population. |  |  |  |  |  |  |  |
|  |  | 201.4.11 Power input |  |  |  |  |  |  |  |
|  |  | Subclause 4.11 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.5 | General requirements for testing ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 5 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.5.5 | Supply voltages, type of current, nature of supply, frequency |  |  |  |  |  |  |  |  |
|  |  | Addition to paragraph 5.5 f): |  |  |  |  |  |  |  |
|  |  | A HIGH-VOLTAGE GENERATOR which is not SPECIFIED in the ACCOMPANYING DOCUMENTS can be used if the characteristics which are essential for a given test are equivalent to the SPECIFIED HIGH-VOLTAGE GENERATOR. |  |  |  |  |  |  |  |
| 201.5.7 | Humidity preconditioning treatment |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | For those X-RAY TUBE ASSEMBLIES that are to be used only in controlled environments, as to be SPECIFIED in the ACCOMPANYING DOCUMENTS, no humidity preconditioning is required. | Inspection | Can we utilize this to reduce our dielectric testing burden? |  |  |  |  |  |
| 201.5.9 | Determination of APPLIED PARTS and ACCESSIBLE PARTS |  |  |  |  |  |  |  |  |
| 201.5.9.2 | ACCESSIBLE PARTS |  |  |  |  |  |  |  |  |
|  |  | Subclause 5.9.2 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE Parts accessibility of the X-RAY TUBE ASSEMBLY will necessarily be evaluated as integrated in specific X-RAY EQUIPMENT. | Inspection |  |  |  |  |  |  |
| 201.6 | Classification of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 6 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.6.2 | Protection against electric shock |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be classified as CLASS I equipment. | Inspection |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.7 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
|  |  | Clause 7 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.7.1 | General |  |  |  |  |  |  |  |  |
| 201.7.1.1 | USABILITY of the identification, marking and documents |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.1.1 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE The user interface is part of the X-RAY EQUIPMENT, but not of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
| 201.7.2 | Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
| 201.7.2.2 | Identification |  |  |  |  |  |  |  |  |
|  |  | Replacement of the first paragraph by: |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE ASSEMBLY shall be marked with: |  |  |  |  |  |  |  |
|  |  | the name or trademark and address of the MANUFACTURER; |  |  |  |  |  |  |  |
|  |  | a MODEL OR TYPE REFERENCE; |  |  |  |  |  |  |  |
|  |  | an individual identification; |  |  |  |  |  |  |  |
|  |  | the date of manufacture. | Inspection |  |  |  |  |  |  |
|  |  | NOTE 101 See ISO 15223-1 for symbols for MANUFACTURER, serial number, lot or batch, year of manufacture, and use by date. |  |  |  |  |  |  |  |
|  |  | NOTE 102 See also 201.7.2.102. |  |  |  |  |  |  |  |
| 201.7.2.5 | ME EQUIPMENT intended to receive power from other equipment |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.2.5 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE For applicable requirements, see 201.7.9.3.101. |  |  |  |  |  |  |  |
| 201.7.2.11 | Mode of operation |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.2.11 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE X-RAY TUBE ASSEMBLIES are not operated as a stand alone device. |  |  |  |  |  |  |  |
| 201.7.2.14 | HIGH VOLTAGE TERMINAL DEVICES |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | HIGH VOLTAGE cable connections between the X-RAY TUBE ASSEMBLY and the HIGH-VOLTAGE GENERATOR accessible in NORMAL USE shall be marked with symbol IEC 60417-5036 (2002-10) (see Table D.1, symbol 24) unless a tool is required for removal of the cable connection. vicki | Inspection |  |  |  |  |  |  |
| 201.7.2.15 | Cooling conditions |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Marking of cooling conditions is not required if the cooling unit and the X-RAY TUBE ASSEMBLY have been designed for compatibility. | Inspection |  |  |  |  |  |  |
|  |  | NOTE A cooling unit is a standalone device or integral part of the X-RAY TUBE ASSEMBLY which provides increased cooling capability of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Additional subclauses: |  |  |  |  |  |  |  |
| 201.7.2.101 | Marking of X-RAY TUBES |  |  |  |  |  |  |  |  |
|  |  | The markings on the X-RAY TUBE shall remain readable when the X-RAY TUBE is dismantled from the X-RAY TUBE HOUSING after a period of NORMAL USE. |  |  |  |  |  |  |  |
|  |  | The markings shall enable individual products, series or types to be correlated with their ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | X-RAY TUBES shall be provided with the following markings: |  |  |  |  |  |  |  |
|  |  | name or trademark of the MANUFACTURER; |  |  |  |  |  |  |  |
|  |  | MODEL OR TYPE REFERENCE; |  |  |  |  |  |  |  |
|  |  | individual identification. |  |  |  |  |  |  |  |
|  |  | The above markings may be given in the form of a combined designation explained in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 201.7.2.102 | Marking on the outside of X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be provided with the following markings: |  |  |  |  |  |  |  |
|  |  | NOMINAL X-RAY TUBE VOLTAGE for which the X-RAY TUBE ASSEMBLY is designed; |  |  |  |  |  |  |  |
|  |  | if there is more than one HIGH VOLTAGE cable receptacle, indication of the polarity of the HIGH VOLTAGE cable receptacles; |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT size(s). If the FOCAL SPOT size(s) are in the range of NOMINAL FOCAL SPOT VALUES in IEC 60336, then mark the FOCAL SPOT size(s) as NOMINAL FOCAL SPOT VALUE(S) according to IEC 60336. | Inspection |  |  |  |  |  |  |
|  |  | NOTE See further 201.7.2.2 and 203.7.3. |  |  |  |  |  |  |  |
| 201.7.3 | Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
| 201.7.3.2 | HIGH VOLTAGE parts |  |  |  |  |  |  |  |  |
|  |  | Subclause 7.3.2 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE While the inside of an X-RAY TUBE ASSEMBLY is being worked on, the assembly is normally not energized. Even if the assembly is energized, only trained service personnel are allowed to perform the work, so safe operation is assured. | Inspection |  |  |  |  |  |  |
| 201.7.9 | ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
| 201.7.9.1 | General |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT shall be accompanied by documents containing at least the instructions for use and a technical description. The ACCOMPANYING DOCUMENTS shall be regarded as a part of the ME EQUIPMENT. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS may be provided with the X-RAY TUBE ASSEMBLY, or they may be integrated into the ACCOMPANYING DOCUMENTS of any ME SYSTEM for which the X-RAY TUBE ASSEMBLY is compatible. |  |  | IFU |  |  |  |  |
|  |  | If an X-RAY TUBE ASSEMBLY is intended to receive its power from other equipment in an ME SYSTEM, or otherwise puts special requirements on the supporting ME SYSTEM, the ACCOMPANYING DOCUMENTS shall sufficiently specify such other equipment to ensure compliance with the requirements of this document. | N/A |  |  |  |  |  |  |
|  |  | NOTE 101 The purpose of the ACCOMPANYING DOCUMENTS is to promote the safe use of the ME EQUIPMENT during its EXPECTED SERVICE LIFE. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall identify the ME EQUIPMENT by including, as applicable, the following: |  |  | IFU |  |  |  |  |
|  |  | name or trade-name of the MANUFACTURER and contact information to which the RESPONSIBLE ORGANIZATION can refer; |  |  | IFU |  |  |  |  |
|  |  | MODEL OR TYPE REFERENCE. |  |  | IFU |  |  |  |  |
|  |  | NOTE 102 Contact information can be e.g. a telephone number, email address, address or website, where the MANUFACTURER can be contacted. |  |  | IFU |  |  |  |  |
|  |  | ACCOMPANYING DOCUMENTS may be provided electronically, e.g. a file on an electronic medium. If the ACCOMPANYING DOCUMENTS are provided electronically, the RISK MANAGEMENT FILE shall include consideration on which information also needs to be provided as hard copy or as markings on the ME EQUIPMENT. |  |  | IFU |  |  |  |  |
|  |  | EXAMPLE Information to cover emergency operation. |  |  | IFU |  |  |  |  |
|  |  | NOTE 103 ACCOMPANYING DOCUMENTS provided electronically might not be acceptable in all jurisdictions. |  |  | IFU |  |  |  |  |
|  |  | NOTE 104 Instead of the USABILITY ENGINEERING PROCESS (IEC 60601-1-6 is not applicable for an X-RAX TUBE ASSEMBLY), the RISK MANAGEMENT PROCESS (based on ISO 14971) is the carrier of the considerations. ISO 14971:2007, 4.2 (INTENDED USE) and C.2.29 (human factors) cover the USABILITY aspects of X-RAY TUBE ASSEMBLIES sufficiently. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall specify special skills, training and knowledge required of the intended OPERATOR or the RESPONSIBLE ORGANIZATION and restrictions on locations or environments in which the ME EQUIPMENT can be used. |  |  | IFU |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall be written at a level consistent with the education, training and any special needs of the person(s) for whom they are intended. |  |  | IFU |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS and, when provided electronically, by Inspection of the RISK MANAGEMENT FILE. | Inspection, RMF |  |  |  |  |  |  |
| 201.7.9.2 | Instructions for use |  |  |  |  |  |  |  |  |
| 201.7.9.2.2 | Warning and safety notices |  |  |  |  |  |  |  |  |
|  |  | Replacement of the second paragraph of this subclause: |  |  | IFU |  |  |  |  |
|  |  | For X-RAY TUBE ASSEMBLIES, the ACCOMPANYING DOCUMENTS shall include a warning statement to the effect: “WARNING: To avoid the risk of electric shock, this equipment must only be connected to a supply with protective earth.” | Inspection |  | IFU |  |  |  |  |
|  |  | NOTE 101 X-RAY TUBE ASSEMBLIES normally do not connect to a SUPPLY MAINS. |  |  | IFU |  |  |  |  |
| 201.7.9.2.3 | ME EQUIPMENT SPECIFIED for connection to a separate power supply |  |  | IFU |  |  |  |  |  |
|  |  | Subclause 7.9.2.3 of the general standard does not apply. | Inspection |  | IFU |  |  |  |  |
| 201.7.9.2.14 | ACCESSORIES, supplementary equipment, used material |  |  | IFU |  |  |  |  |  |
|  |  | Subclause 7.9.2.14 of the general standard applies, except as follows: | Inspection |  | IFU |  |  |  |  |
|  |  | the second paragraph; |  |  | IFU |  |  |  |  |
|  |  | the Note. |  |  | IFU |  |  |  |  |
| 201.7.9.2.17 | ME EQUIPMENT emitting RADIATION |  |  | IFU |  |  |  |  |  |
|  |  | Subclause 7.9.2.17 of the general standard does not apply. |  |  | IFU |  |  |  |  |
|  |  | NOTE RADIATION intensity and distribution are governed at system level. Nature and type of the RADIATION are SPECIFIED in 201.7.9.3.101 a). | Inspection |  | IFU |  |  |  |  |
|  |  | Additional subclause: |  |  | IFU |  |  |  |  |
| 201.7.9.2.101 | Instructions for use of X-RAY TUBE ASSEMBLIES |  |  | IFU |  |  |  |  |  |
|  |  | The instructions for use of an X-RAY TUBE ASSEMBLY shall state the following data as appropriate to the INTENDED USE: | Inspection |  | IFU |  |  |  |  |
|  |  | SINGLE LOAD RATING; |  |  | IFU |  |  |  |  |
|  |  | SERIAL LOAD RATING; |  |  | IFU |  |  |  |  |
|  |  | NOMINAL RADIOGRAPHIC ANODE INPUT POWER according to IEC 60613:2010; |  |  | IFU |  |  |  |  |
|  |  | NOMINAL CT ANODE INPUT POWER according to IEC 60613:2010; |  |  | IFU |  |  |  |  |
|  |  | NOMINAL CT SCAN POWER INDEX according to IEC 60613:2010. |  |  | IFU |  |  |  |  |
| 201.7.9.3 | Technical description |  |  |  |  |  |  |  |  |
|  |  | Additional subclause: |  |  |  |  |  |  |  |
| 201.7.9.3.101 | Technical description of X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | The technical descriptions of X-RAY TUBE ASSEMBLIES shall specify the following data: |  | Bill |  |  |  |  |  |
|  |  | the identity of the TARGET material(s) that characterize the RADIATION SPECTRUM; |  |  |  |  |  |  |  |
|  |  | the REFERENCE AXIS; |  |  |  |  |  |  |  |
|  |  | the TARGET ANGLE(S); |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT size(s); |  |  |  |  |  |  |  |
|  |  | If the FOCAL SPOT size(s) are in the range of NOMINAL FOCAL SPOT VALUES in IEC 60336, then state the FOCAL SPOT size(s) as NOMINAL FOCAL SPOT VALUE(S) according to IEC 60336. |  |  |  |  |  |  |  |
|  |  | PERMANENT FILTRATION according to IEC 60522 or the thickness(es) of the material(s) concerned, together with its/their chemical symbol(s); |  |  |  |  |  |  |  |
|  |  | QUALITY EQUIVALENT FILTRATION of parts which are or could become ADDED FILTERS and method of mounting/dismounting such, if applicable; |  |  |  |  |  |  |  |
|  |  | NOTE 101 The preceding two FILTRATION requirements cover requirements SPECIFIED in 7.3 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOMINAL X-RAY TUBE VOLTAGE; |  |  |  |  |  |  |  |
|  |  | data concerning the HIGH VOLTAGE required from the HIGH-VOLTAGE GENERATOR or the type designation of suitable supply equipment; |  |  |  |  |  |  |  |
|  |  | type-designation or specification of the HIGH VOLTAGE connectors; |  |  |  |  |  |  |  |
|  |  | requirements for the HIGH-VOLTAGE GENERATOR, for supplying the filament(s), for rotating the ANODE (when appropriate) and for auxiliary equipment (such as for cooling purposes), appropriate for the safe application of the X-RAY TUBE ASSEMBLY as defined in the RISK MANAGEMENT FILE; |  |  |  |  |  |  |  |
|  |  | CATHODE EMISSION CHARACTERISTIC; |  |  |  |  |  |  |  |
|  |  | NOTE 102 For the 4 preceding items,(h) to k)), for an X-RAY TUBE ASSEMBLY which comes built in into an X-ray system with HIGH-VOLTAGE GENERATOR, normally no data are required. If the X-RAY TUBE ASSEMBLY is sold to an OEM-system MANUFACTURER, then normally an elaborate interface specification will be included. |  |  |  |  |  |  |  |
|  |  | ENVELOPE VOLTAGE according to IEC 60613:2010, if applicable; |  |  |  |  |  |  |  |
|  |  | ENVELOPE CURRENT according to IEC 60613:2010, if applicable; |  |  |  |  |  |  |  |
|  |  | principal dimensions and interfaces in the form of a drawing; this drawing also shows the REFERENCE AXIS, the position and the accuracy of the position of the FOCAL SPOT(s); |  |  |  |  |  |  |  |
|  |  | mass with and without additional components; |  |  |  |  |  |  |  |
|  |  | CONTINUOUS ANODE INPUT POWER according to IEC 60613:2010 at the highest value of NOMINAL X-RAY TUBE VOLTAGE under any operating condition; |  |  |  |  |  |  |  |
|  |  | classifications according to Clause 6 of the general standard; |  |  |  |  |  |  |  |
|  |  | polarity of HIGH-VOLTAGE connections; |  |  |  |  |  |  |  |
|  |  | limits for the conditions for transport and storage; |  |  |  |  |  |  |  |
|  |  | if applicable, any requirements that shall be fulfilled prior to applying power to the X-RAY TUBE ASSEMBLY, e.g. the time period that the room environmental operating conditions shall be maintained, precautions to be observed before the first LOADING upon completion of the installation of an X-RAY TUBE ASSEMBLY, special procedures for conditioning the X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | NOMINAL CONTINUOUS INPUT POWER according to IEC 60613:2010. |  |  |  |  |  |  |  |
|  |  | NOTE 103 As equipment (example: BEAM LIMITING DEVICE) which is – electrically or mechanically – attached to the X-RAY TUBE ASSEMBLY can affect compliance of the X-RAY TUBE ASSEMBLY with this document, the technical description of the X-RAY TUBE ASSEMBLY in this clause lists those specifications and interfaces which might affect compliance of the X-RAY TUBE ASSEMBLY. This is not an exhaustive list of technical descriptions, as such equipment attached to the X-RAY TUBE ASSEMBLY might pose additional requirements on interfacing. |  |  |  |  |  |  |  |
| 201.8 | Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.8.2 | Requirements related to power sources |  |  |  |  |  |  |  |  |
| 201.8.2.1 | Connection to a separate power source |  |  |  |  |  |  |  |  |
|  |  | Subclause 8.2.1 of the general standard does not apply. |  |  |  |  |  |  |  |
| 201.8.7 | LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | NOTE Measurements on the X-RAY TUBE ASSEMBLY outside the system are only indicative of measurements on the system, due to the difference in electrical connections. | Inspection |  |  |  |  |  |  |
| 201.8.8 | Insulation |  |  |  |  |  |  |  |  |
| 201.8.8.3 | Dielectric strength |  |  |  |  |  |  |  |  |
|  |  | Amendment to Table 6 of the general standard: |  |  |  |  |  |  |  |
|  |  | For PEAK WORKING VOLTAGES U >14 140 V, the HIGH VOLTAGE circuits of the X-RAY TUBE ASSEMBLY are tested at 110 % of the NOMINAL X-RAY TUBE VOLTAGE of the X-RAY TUBE ASSEMBLY, where the voltage is raised over a period of 10 s or less, and is then maintained for 3 min. | Inspection |  |  |  |  |  |  |
| 201.8.9 | CREEPAGE DISTANCES and AIR CLEARANCES |  |  |  |  |  |  |  |  |
| 201.8.9.3 | Spaces filled by insulating compound |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Subclause 8.9.3 is not applicable for testing HIGH VOLTAGE circuits of X-RAY TUBE ASSEMBLIES. |  |  |  |  |  |  |  |
|  |  | NOTE 201.8.8.3 describes HIGH VOLTAGE testing of X-RAY TUBE ASSEMBLIES. |  |  |  |  |  |  |  |
| 201.9 | Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 9 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.9.5 | Expelled parts HAZARD |  |  |  |  |  |  |  |  |
|  |  | Addition: | N/A |  |  |  |  |  |  |
|  |  | RISK ANALYSIS in the RISK MANAGEMENT FILE shall include the criteria for expelled parts or liquid spilled that would result in an unacceptable RISK. | N/A |  |  |  |  |  |  |
|  |  | NOTE The kinetic and thermal energy stored in the rotating system of the ANODE, coupled with a malfunction, are potential sources of disintegration of the X-RAY TUBE, and in consequence, RISKS of parts being expelled. X-RAY TUBE ASSEMBLY MANUFACTURERS can test for such RISKS, but, as protective means can also be provided by the ME SYSTEM, and as the application of the X-RAY TUBE ASSEMBLY is system-dependent, these test results are only indicative of the RISKS at the system level. Considerations regarding the tests which can be applied for RISK MANAGEMENT purposes are given in Annex AA. | N/A |  |  |  |  |  |  |
| 201.9.5.2 | CATHODE ray tubes |  |  |  |  |  |  |  |  |
|  |  | Subclause 9.5.2 of the general standard does not apply. | N/A |  |  |  |  |  |  |
|  |  | NOTE An X-RAY TUBE is not a CATHODE ray tube. | N/A |  |  |  |  |  |  |
| 201.9.7 | Pressure vessels and parts subject to pneumatic and hydraulic pressure |  |  |  |  |  |  |  |  |
| 201.9.7.1 | General |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | An X-RAY TUBE ASSEMBLY is not a pressure vessel. However, 9.7.5 regarding pressure vessels may be applied. |  |  |  |  |  |  |  |
|  |  | RISK ANALYSIS in the RISK MANAGEMENT FILE shall include the criteria for liquid spilled or other consequences that would result in an unacceptable RISK. | N/A |  |  |  |  |  |  |
|  |  | NOTE Pressure can be caused by excessive energy inputs and certain malfunctions, including those resulting in disintegration of the X-RAY TUBE. The thermal energy stored in the rotating system of the ANODE, and high temperatures occurring during operation coupled with a malfunction, are potential sources of pressure and in consequence of leakage of the insulating medium. X-RAY TUBE ASSEMBLY MANUFACTURERS can test for pressure-related RISKS, but, as protective means can also be provided by the ME SYSTEM, and as the application of the XRAY TUBE ASSEMBLY is system-dependent, these test results are only indicative of the RISKS at the system level. Considerations regarding the tests which can be applied for RISK MANAGEMENT purposes are given in Annex AA. | N/A |  |  |  |  |  |  |
| 201.9.7.7 | Pressure-relief device |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall either comply with items a) to g) of subclause 9.7.7 of the general standard, or be provided with other means to respond to one or more critical levels of thermal energy or pressure, for example by sensing predetermined levels of temperature, volume or pressure of the insulating medium inside the X-RAY TUBE HOUSING. |  |  |  |  |  |  |  |
|  |  | If other means than a pressure-relief device are used, then the following shall be provided: |  |  |  |  |  |  |  |
|  |  | a SPECIFIED signal for the ME EQUIPMENT for which the X-RAY TUBE ASSEMBLY is intended, when a critical level has been reached; |  |  |  |  |  |  |  |
|  |  | a statement in the ACCOMPANYING DOCUMENTS addressing the RISK associated with this critical level. |  |  |  |  |  |  |  |
|  |  | Replacement of item h) and of the compliance statement: |  |  |  |  |  |  |  |
|  |  | if a pressure-relief device is used, the number of cycles to be tested is as follows: |  |  |  |  |  |  |  |
|  |  | for a single-event pressure-relief device (e.g., bursting disk): this undergoes a single test by definition; |  |  |  |  |  |  |  |
|  |  | for a pressure-relief device that resets, but that signals the tube as having failed and requiring replacement (either tube or system SW or HW prohibits further exposures): the number of test cycles is 5; |  |  |  |  |  |  |  |
|  |  | for a pressure-relief device that resets and the tube can continue to be used: the number of test cycles is 1 000. |  |  |  |  |  |  |  |
|  |  | NOTE The modified requirement in item h) (1 000 instead of 100 000 cycles) is reasonable because in practice even a few actuations of the pressure-relief device would result in subsequent replacement of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, and where necessary, by functional test. | Inspection, Test |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.10. | Protection against unwanted and excessive RADIATION HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 10 of the general standard applies. | Inspection |  |  |  |  |  |  |
| 201.11 | Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 11 of the general standard applies, except as follows: | Inspection |  |  |  |  |  |  |
| 201.11.1 | Excessive temperatures in ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | NOTE According to 4.6 of the general standard, the RISK MANAGEMENT process can determine that the X-RAY TUBE ASSEMBLY is subject to the requirements for TYPE B APPLIED PARTS. | Inspection, RMF |  |  |  |  |  |  |
| 201.11.1.1 | Maximum temperature during NORMAL USE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | The limitations of temperatures do not apply inside the protective housing of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | The temperature of the painted surface of an X-RAY TUBE ASSEMBLY which can unintentionally be touched during INTENDED USE may exceed the values in Table 23 of the general standard but shall not exceed 85 °C. |  |  |  |  |  |  |  |
|  |  | NOTE 101 Table 23 of the general standard does not cover painted metal surfaces. However, reference [38] in the general standard: EN 563, indicates a maximum temperature of 85 °C for a painted metal surface and for a typical maximum contact period of 1 second. EN 563 has been withdrawn; It has been replaced by ISO 13732-1. For the temperature considerations above, the same conclusion holds. |  |  |  |  |  |  |  |
|  |  | In NORMAL USE Table 23 does not apply for X-RAY TUBE ASSEMBLIES protected by GUARDS. |  |  |  |  |  |  |  |
|  |  | NOTE 102 Service personnel are aware of the RISKS involved when a GUARD is removed. | Inspection, RMF |  |  |  |  |  |  |
| 201.11.1.2 | Temperature of APPLIED PARTS |  |  |  |  |  |  |  |  |
| 201.11.1.2.2 | APPLIED PARTS not intended to supply heat to a PATIENT |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | In NORMAL CONDITION 201.11.1.1 applies. In SINGLE FAULT CONDITION 201.13.1.2 applies. | Inspection, RMF |  |  |  |  |  |  |
| 201.11.8 | Interruption of the power supply / SUPPLY MAINS to ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 11.8 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE In case of interruption of the power to the X-RAY TUBE ASSEMBLY, it is up to the ME SYSTEM to maintain BASIC SAFETY, ESSENTIAL PERFORMANCE and to prevent HAZARDOUS SITUATIONS; an X-RAY TUBE ASSEMBLY cannot maintain these aspects in this case. |  |  |  |  |  |  |  |
| 201.12 | Accuracy of controls and instruments and protection against hazardous outputs |  |  |  |  |  |  |  |  |
|  |  | Clause 12 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.12.2 | USABILITY of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 12.2 of the general standard does not apply. | Inspection, RMF |  |  |  |  |  |  |
| 201.12.3 | ALARM SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Subclause 12.3 of the general standard does not apply. | N/A |  |  |  |  |  |  |
| 201.12.4 | Protection against hazardous output |  |  |  |  |  |  |  |  |
| 201.12.4.5 | Diagnostic or therapeutic RADIATION |  |  |  |  |  |  |  |  |
| 201.12.4.5.2 | Diagnostic X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall comply with IEC 60601-1-3:2008 and IEC 60601-1- 3:2008/AMD1:2013. |  |  |  |  |  |  |  |
|  |  | Compliance is checked as SPECIFIED in IEC 60601-1-3:2008 and IEC 60601-1- 3:2008/AMD1:2013. | Inspection |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| 201.13 | HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 13 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.13.1 | Specific HAZARDOUS SITUATIONS |  |  |  |  |  |  |  |  |
| 201.13.1.2 | Emission, deformation of ENCLOSURE or exceeding maximum temperature |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | The requirement per the fourth dash of the first paragraph is considered fulfilled, if the temperature of the painted surface of an X-RAY TUBE ASSEMBLY which can unintentionally be touched during INTENDED USE may exceed the values in Table 23 of the general standard but shall not exceed 105 °C. | Inspection, RMF |  |  |  |  |  |  |
|  |  | NOTE 101 The value of 105 °C is based on IEC 61010-1:2010. |  |  |  |  |  |  |  |
| 201.14 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |
|  |  | Clause 14 of the general standard applies. | Inspection, RMF |  |  |  |  |  |  |
| 201.15 | Construction of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 15 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.15.1 | Arrangement of controls and indicators of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Subclause 15.1 of the general standard does not apply. | Inspection, RMF |  |  |  |  |  |  |
| 201.15.4 | ME EQUIPMENT components and general assembly |  |  |  |  |  |  |  |  |
| 201.15.4.2 | Temperature and overload control devices |  |  |  |  |  |  |  |  |
| 201.15.4.2.1 | Application |  |  |  |  |  |  |  |  |
|  |  | Subclause 15.4.2.1, item d) does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE In case of the loss of function indicated in item d) it is up to the ME SYSTEM to maintain ESSENTIAL PERFORMANCE and to prevent the HAZARDOUS SITUATIONS described in 13.1 of the general standard; an X-RAY TUBE ASSEMBLY cannot maintain these aspects in case of such loss of function. | Inspection, RMF |  |  |  |  |  |  |
| 201.16 | ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 16 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | NOTE While subclause 16.3 is applicable in principle, this requirement is covered in 201.7.9.3.101 instead. |  |  |  |  |  |  |  |
| 201.17 | Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 17 of the general standard does not apply. |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall address in the RISK MANAGEMENT process the RISKS associated with: |  |  |  |  |  |  |  |
|  |  | the electromagnetic phenomena the X-RAY TUBE ASSEMBLY is exposed to during INTENDED USE; and |  |  |  |  |  |  |  |
|  |  | the introduction by the X-RAY TUBE ASSEMBLY of electromagnetic phenomena that might degrade the performance of other devices, electrical equipment and systems. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER of the X-RAY TUBE ASSEMBLY is not required to assess electromagnetic capability according to IEC 60601-1-2 on the stand-alone X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | NOTE RISKS for the X-RAY TUBE ASSEMBLY outside the system can only be indicative of RISKS for the system due to the difference in electromagnetic environment. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 203.0 | RADIATION protection in diagnostic X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 and IEC 60601-1-3:2008/AMD1:2013 apply, except as follows: |  |  |  |  |  |  |  |
| 203.4 | General requirements |  |  |  |  |  |  |  |  |
| 203.4.1 | Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | If, for X-RAY TUBE ASSEMBLIES, compliance with this document is to be stated, the statement shall be made in the following form: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLY .......), IEC 60601-2-28:2017 |  |  |  |  |  |  |  |
|  |  | * MODEL OR TYPE REFERENCE |  |  |  |  |  |  |  |
|  |  | If means other than those described in this document have been used to achieve equivalent safety, the variations shall be mentioned in the ACCOMPANYING DOCUMENTS when stating compliance with this document. | Inspection, RMF |  |  |  |  |  |  |
| 203.7 | RADIATION QUALITY |  |  |  |  |  |  |  |  |
| 203.7.1 | HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | NOTE The requirements for HALF-VALUE LAYERS in 7.1 pertain to X-RAY EQUIPMENT and not to X-RAY TUBE ASSEMBLIES alone. |  |  |  |  |  |  |  |
| 203.7.3 | Indication of FILTER properties |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The text in the second paragraph, first dash, is replaced by: |  |  |  |  |  |  |  |
|  |  | X-RAY TUBE ASSEMBLIES shall be marked with their PERMANENT FILTRATION according to IEC 60522 or with the thickness(es) of the material(s) concerned, together with its/their chemical symbol(s). |  |  |  |  |  |  |  |
| 203.12 | Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
| 203.12.5 | LEAKAGE RADIATION when not in the LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | Subclause 12.5 is not applicable for X-RAY TUBE ASSEMBLIES where X-RAY production is not possible in the non-loading state, e.g. for X-RAY TUBE ASSEMBLIES designed for primary HIGH VOLTAGE switching operation. |  |  |  |  |  |  |  |
| Annexes | Annexes |  |  |  |  |  |  |  |  |
|  |  | The annexes of the general standard apply. |  |  |  |  |  |  |  |
|  |  | Additional annex: |  |  |  |  |  |  |  |
| Annex | AA (informative)Test of X-RAY TUBE ASSEMBLIES for expelled parts-relatedand/or tube implosion-related RISKS |  |  |  |  |  |  |  |  |
| AA.1 | Overview |  |  |  |  |  |  |  |  |
|  |  | The kinetic and thermal energy stored in the rotating system of the ANODE, coupled with a malfunction, are potential sources of pressure and of disintegration of the X-RAY TUBE, and in consequence of parts being expelled or liquids being spilled. The evaluation of the concomitant RISKS determines whether or not testing is required. If this evaluation concludes that testing is required, this particular standard does not prescribe a mandatory, generally valid test for expelled parts, pressure, X-RAY TUBE implosion or explosion, because there are too many different types of X-RAY TUBES, X-RAY TUBE ASSEMBLIES, X-RAY SOURCE ASSEMBLY and X-RAY EQUIPMENT configurations, with – consequently – different test setups. Instead, the tests and conditions indicated in this annex are for information only. As the tests are based on longstanding practice and experience, they may nevertheless often be considered representative. |  |  |  |  |  |  |  |
|  |  | MANUFACTURERS can choose to perform the test mentioned in this annex, as long as the RISK MANAGEMENT FILE states and reasons, that the test so performed is appropriate. |  |  |  |  |  |  |  |
| AA.2 | General considerations |  |  |  |  |  |  |  |  |
|  |  | Whether a test is appropriate depends on many conditions. These conditions are mentioned with the test performed, based on a reasoning (calculations, experience, …) as to the appropriateness of the conditions. |  |  |  |  |  |  |  |
|  |  | All known weak spots of the X-RAY TUBE HOUSING are subject to testing. More than one test set-up may be necessary to fulfill this requirement. |  |  |  |  |  |  |  |
|  |  | Regarding the conditions for a test, at least the following aspects should be considered: |  |  |  |  |  |  |  |
|  |  | temperature of the ANODE; |  |  |  |  |  |  |  |
|  |  | ANODE SPEED; |  |  |  |  |  |  |  |
|  |  | type of medium enveloping the X-RAY TUBE (oil, water, …); |  |  |  |  |  |  |  |
|  |  | temperature of medium enveloping the X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | electrical condition of the X-RAY TUBE: |  |  |  |  |  |  |  |
|  |  | HIGH VOLTAGE (on or off, value of voltage, ...); |  |  |  |  |  |  |  |
|  |  | filament supply (on or off, value of current, ...); |  |  |  |  |  |  |  |
|  |  | rotor-unit energized or not; |  |  |  |  |  |  |  |
|  |  | weak spots of the X-RAY TUBE HOUSING (weakest spot can be the RADIATION APERTURE, or mechanical joints, …); |  |  |  |  |  |  |  |
|  |  | parts to be contained (fractured ANODE, medium enveloping the X-RAY TUBE, ...); |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT configuration (BEAM LIMITING DEVICE, protective covers, location of the X-RAY TUBE ASSEMBLY i.e. under table, overhead, in a CT-gantry, etc.). |  |  |  |  |  |  |  |
| AA.3 | Test procedure |  |  |  |  |  |  |  |  |
|  |  | Out of the list of start conditions for the test below, it will be clear that certain safety devices (e.g. temperature-cut-out) would be made in-active for some test conditions or combinations of test conditions. The following conditions simulate the result of demanding applications: |  |  |  |  |  |  |  |
|  |  | the X-RAY TUBE has been loaded such that the maximum permitted temperature for the medium enveloping the X-RAY TUBE has been attained and has been maintained for at least 10 min; |  |  |  |  |  |  |  |
|  |  | the ANODE of the ROTATING ANODE X-RAY TUBE rotates at the maximum SPECIFIED ANODE SPEED; |  |  |  |  |  |  |  |
|  |  | HIGH VOLTAGE is on; |  |  |  |  |  |  |  |
|  |  | filament is energized; |  |  |  |  |  |  |  |
|  |  | rotor unit is energized; |  |  |  |  |  |  |  |
|  |  | the X-RAY TUBE shall then be further loaded for 2 min at the corresponding highest SPECIFIED ANODE INPUT POWER. |  |  |  |  |  |  |  |
|  |  | The implosion of the X-RAY TUBE is then induced by disintegration of the ENVELOPE of the X-RAY TUBE, e.g. by mechanical impact on the ENVELOPE. The evaporation of the cooling liquid while hitting the hot ANODE will lead to pressure which may force deformation of the housing and cooling liquid spilled or (ENVELOPE-) fragments being expelled. There is also a chance on disintegration of the ANODE – in that case this test would also determine whether ANODE-fragments are expelled. However, for a well-designed X-RAY TUBE, disintegration of the ANODE is very unlikely. So, disintegration of the ANODE is induced by applying conditions beyond the SPECIFIED ANODE ratings, e.g. higher than SPECIFIED ANODE SPEED, or by defects that may weaken the ANODE (notches, etc.). |  |  |  |  |  |  |  |
| AA.4 | Pass/fail criteria |  |  |  |  |  |  |  |  |
|  |  | Pass/fail criteria are based on the results of the RISK MANAGEMENT process. Whether expelled parts or fragments, or the escape of insulating/cooling medium poses a RISK, depends on the X-RAY TUBE ASSEMBLY and system-configuration. |  |  |  |  |  |  |  |

### Table 34
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 201 | BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS intended to be used for projection RADIOGRAPHY and RADIOSCOPY |  |  |  |  |  |  |  |  |
| 201.1 | Scope, object and related standards |  |  |  |  |  |  |  |  |
|  |  | Clause 1 of the general standard1) applies, except as follows: |  |  |  |  |  |  |  |
| 201.1.1 | Scope |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | This International Standard applies to the BASIC SAFETY and ESSENTIAL PERFORMANCE of ME EQUIPMENT and ME SYSTEMS intended to be used for projection RADIOGRAPHY and RADIOSCOPY. IEC 60601-2-43 applies to ME EQUIPMENT and ME SYSTEMS intended to be used for interventional applications and refers to applicable requirements in this particular standard. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT and ME SYSTEMS intended to be used for bone or tissue absorption densitometry, computed tomography, mammography or dental applications are excluded from the scope of this International Standard. The scope of this International Standard also excludes radiotherapy simulators. |  |  |  |  |  |  |  |
|  |  | If a clause or subclause is specifically intended to be applicable to ME EQUIPMENT only, or to ME SYSTEMS only, the title and content of that clause or subclause will say so. If that is not the case, the clause or subclause applies both to ME EQUIPMENT and to ME SYSTEMS, as relevant. |  |  |  |  |  |  |  |
|  |  | NOTE Taking into account economic and social factors, the scope of this particular standard includes ME EQUIPMENT intended to be used for DIRECT RADIOSCOPY. In some countries examinations performed with DIRECT RADIOSCOPY are prohibited. |  |  |  |  |  |  |  |
| 201.1.2 | Object |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | The object of this particular standard is to establish particular BASIC SAFETY and ESSENTIAL PERFORMANCE requirements for ME EQUIPMENT and ME SYSTEMS for RADIOGRAPHY and RADIOSCOPY. |  |  |  |  |  |  |  |
| 201.1.3 | Collateral standards |  |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | This particular standard refers to those applicable collateral standards that are listed in Clause 2 of the general standard and Clause 201.2 of this particular standard. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-2 and IEC 60601-1-3 apply as modified in Clauses 202 and 203 respectively. IEC 60601-1-8, IEC 60601-1-10, IEC 60601-1-11 and IEC 60601-1-12 do not apply. All other published collateral standards in the IEC 60601-1 series apply as published. |  |  |  |  |  |  |  |
|  |  | ————————— |  |  |  |  |  |  |  |
|  |  | 1) The general standard is IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | NOTE OPERATORS of X-RAY EQUIPMENT are used to audible signals as required in this particular standard rather than to the concepts of IEC 60601-1-8. Therefore IEC 60601-1-8 does not apply. |  |  |  |  |  |  |  |
| 201.1.4 | Particular standards |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | In the IEC 60601 series, particular standards may modify, replace or delete requirements contained in the general standard and collateral standards as appropriate for the particular ME EQUIPMENT under consideration, and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements. |  |  |  |  |  |  |  |
|  |  | A requirement of a particular standard takes priority over the general standard. |  |  |  |  |  |  |  |
|  |  | For brevity, IEC 60601-1 is referred to in this particular standard as the general standard. Collateral standards are referred to by their document number. |  |  |  |  |  |  |  |
|  |  | The numbering of clauses and subclauses of this particular standard corresponds to that of the general standard with the prefix “201” (e.g. 201.1 in this standard addresses the content of Clause 1 of the general standard) or applicable collateral standard with the prefix “20x” where x is the final digit(s) of the collateral standard document number (e.g. 202.4 in this particular standard addresses the content of Clause 4 of the 60601-1-2 collateral standard, 203.4 in this particular standard addresses the content of Clause 4 of the 60601-1-3 collateral standard, etc.). The changes to the text of the general standard are specified by the use of the following words: |  |  |  |  |  |  |  |
|  |  | “Replacement” means that the clause or subclause of the general standard or applicable collateral standard is replaced completely by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | “Addition” means that the text of this particular standard is additional to the requirements of the general standard or applicable collateral standard. |  |  |  |  |  |  |  |
|  |  | “Amendment” means that the clause or subclause of the general standard or applicable collateral standard is amended as indicated by the text of this particular standard. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of the general standard are numbered starting from 201.101. However due to the fact that definitions in the general standard are numbered 3.1 through 3.139, additional definitions in this standard are numbered beginning from 201.3.201. Additional annexes are lettered AA, BB, etc., and additional items aa), bb), etc. |  |  |  |  |  |  |  |
|  |  | Subclauses, figures or tables which are additional to those of a collateral standard are numbered starting from 20x, where “x” is the number of the collateral standard, e.g. 202 for IEC 60601-1-2, 203 for IEC 60601-1-3, etc. |  |  |  |  |  |  |  |
|  |  | The term “this standard” is used to make reference to the general standard, any applicable collateral standards and this particular standard taken together. |  |  |  |  |  |  |  |
|  |  | Where there is no corresponding clause or subclause in this particular standard, the clause or subclause of the general standard or applicable collateral standard, although possibly not relevant, applies without modification; where it is intended that any part of the general standard or applicable collateral standard, although possibly relevant, is not to be applied, a statement to that effect is given in this particular standard. |  |  |  |  |  |  |  |
| 201.2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | NOTE Informative references are listed in the bibliography. |  |  |  |  |  |  |  |
|  |  | Clause 2 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | IEC 60336, Medical electrical equipment – X-ray tube assemblies for medical diagnosis – Characteristics of focal spots |  |  |  |  |  |  |  |
|  |  | IEC 60580:2000, Medical electrical equipment – Dose area product meters |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005/AMD1:2012 |  |  |  |  |  |  |  |
|  |  | IEC/TR 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
|  |  | IEC 60806, Determination of the maximum symmetrical radiation field from a rotating anode X-ray tube for medical diagnosis |  |  |  |  |  |  |  |
|  |  | IEC 62220-1:2003, Medical electrical equipment – Characteristics of digital X-ray imaging devices – Part 1: Determination of the detective quantum efficiency |  |  |  |  |  |  |  |
|  |  | Amendment: |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral standard: Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008/AMD1:2013 |  |  |  |  |  |  |  |
| 201.3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012, applicable collateral standards and IEC 60788:2004 apply, except as follows: |  |  |  |  |  |  |  |
|  |  | Addition: |  |  |  |  |  |  |  |
|  |  | 201.3.201 DIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY in which the permanent recording is effected at an IMAGE RECEPTION AREA |  |  |  |  |  |  |  |
|  |  | Example: film-screen or film radiography. |  |  |  |  |  |  |  |
|  |  | 201.3.202 DIRECT RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY in which the visible images are presented at the IMAGE RECEPTION AREA, or close to it, in the RADIATION BEAM |  |  |  |  |  |  |  |
|  |  | 201.3.203 DOSE AREA PRODUCT |  |  |  |  |  |  |  |
|  |  | product of the area of the cross-section of an X-RAY BEAM and the averaged AIR KERMA over that cross-section. The unit is the gray square metre (Gy⋅ m2) |  |  |  |  |  |  |  |
|  |  | 201.3.204 ENTRANCE FIELD SIZE |  |  |  |  |  |  |  |
|  |  | dimensions of the field in the entrance plane of an X-RAY IMAGE RECEPTOR that can be used for the transmission of an X-RAY PATTERN under specific conditions |  |  |  |  |  |  |  |
|  |  | 201.3.205 INDIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY in which the permanent recording is effected after TRANSFER of the information obtained at an IMAGE RECEPTION AREA |  |  |  |  |  |  |  |
|  |  | Examples: CR systems, digital detector systems, image intensifier systems. |  |  |  |  |  |  |  |
|  |  | 201.3.206 INDIRECT RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY in which the images are presented at a location outside the RADIATION BEAM after TRANSFER of the information |  |  |  |  |  |  |  |
|  |  | 201.3.207 INTERLOCK |  |  |  |  |  |  |  |
|  |  | means preventing the start or the continued operation of ME EQUIPMENT unless certain predetermined conditions prevail |  |  |  |  |  |  |  |
|  |  | 201.3.208 NOMINAL SHORTEST IRRADIATION TIME |  |  |  |  |  |  |  |
|  |  | shortest LOADING TIME for which a required constancy of the controlled RADIATION QUANTITY is maintained |  |  |  |  |  |  |  |
|  |  | NOTE The IRRADIATION TIME is controlled by a HIGH-VOLTAGE GENERATOR with AUTOMATIC CONTROL SYSTEMS. |  |  |  |  |  |  |  |
|  |  | 201.3.209 SERIAL RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY in which the information is obtained and recorded in a regular or irregular series of LOADINGS with equal or unequal LOADING FACTORS |  |  |  |  |  |  |  |
| 201.4 | General requirements |  |  |  |  |  |  |  |  |
|  |  | Clause 4 of the general standard applies, except as follows |  |  |  |  |  |  |  |
| 201.4.3 | ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |  |
| 201.4.3.101 | * Additional potential ESSENTIAL PERFORMANCE requirements |  |  |  |  |  |  |  |  |
|  |  | Additional potential ESSENTIAL PERFORMANCE requirements are found in the subclauses listed in Table 201.101. |  |  |  |  |  |  |  |
| 201.4.10.2 | Supply mains for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | The internal impedance of a SUPPLY MAINS is to be considered sufficiently low for the operation of X-RAY EQUIPMENT for RADIOGRAPHY and RADIOSCOPY if the value of the APPARENT RESISTANCE OF SUPPLY MAINS does not exceed the value specified in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  |  | Either the APPARENT RESISTANCE OF SUPPLY MAINS or other appropriate SUPPLY MAINS specifications used in a facility shall be specified in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  |  | NOTE If a NOMINAL voltage is claimed for a mains power supply system, it is assumed that there is no voltage of a higher value between any of the conductors of the system or between any of these conductors and earth. | Inspection |  |  |  |  |  |  |
|  |  | An alternating voltage is considered in practice to be sinusoidal if any instantaneous value of the waveform concerned differs from the instantaneous value of the ideal waveform at the same moment by no more than ± 2 % of the peak value of the ideal waveform. |  |  |  |  |  |  |  |
|  |  | A three-phase SUPPLY MAINS is considered to have a practical symmetry if it delivers symmetrical voltages and produces, when loaded symmetrically, symmetrical currents. |  |  |  |  |  |  |  |
|  |  | The requirements of this standard are based upon the assumption that three-phase systems have a symmetrical configuration of the MAINS VOLTAGE with respect to earth. Single-phase systems may be derived from such three-phase systems. Where the supply system is not earthed at the source it is assumed that adequate measures have been provided to detect, limit and remedy any disturbance of symmetry within a reasonably short time. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT is considered to comply with the requirements of this standard only if its specified NOMINAL ELECTRIC POWER can be demonstrated at an APPARENT RESISTANCE OF SUPPLY MAINS having a value not less than the APPARENT RESISTANCE OF SUPPLY MAINS specified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 201.5 | General requirements for testing of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 5 of the general standard applies. |  |  |  |  |  |  |  |
| 201.6 | Classification of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 6 of the general standard applies. |  |  |  |  |  |  |  |
| 201.7 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
|  |  | Clause 7 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.7.2 | Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts |  |  |  |  |  |  |  |  |
| 201.7.2.7 | Electrical input power from the SUPPLY MAINS |  |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT that is specified to be PERMANENTLY INSTALLED, the information may be stated in the ACCOMPANYING DOCUMENTS only. | N/A |  |  |  |  |  |  |
|  |  | The information on the input power shall be specified in terms of combinations of |  |  |  |  |  |  |  |
|  |  | the RATED MAINS VOLTAGE of the ME EQUIPMENT in volts; see 7.2.1 and 7.2.6 of the general standard, |  |  |  |  |  |  |  |
|  |  | the number of phases; see 7.2.1 and 7.2.6 of the general standard, |  |  |  |  |  |  |  |
|  |  | the frequency, in hertz; see 7.2.1 and 7.2.6 of the general standard, |  |  |  |  |  |  |  |
|  |  | the maximum permissible value for APPARENT RESISTANCE OF SUPPLY MAINS, in ohms; |  |  |  |  |  |  |  |
|  |  | the characteristics of OVER-CURRENT RELEASES required in the SUPPLY MAINS. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.1j) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.7.2.15 | Cooling conditions |  |  |  |  |  |  |  |  |
|  |  | If cooling is necessary for safe operation of ME EQUIPMENT, or a subassembly thereof, the cooling requirements shall be indicated in the ACCOMPANYING DOCUMENT, including as appropriate: |  |  |  |  |  |  |  |
|  |  | the maximum heat dissipation into the surrounding air, given separately for each subassembly that dissipates more than 100 W and might be separately located on installation; |  |  |  |  |  |  |  |
|  |  | the maximum heat dissipation into forced air cooling devices, and the corresponding flow rate and temperature rise of the forced air stream; |  |  |  |  |  |  |  |
|  |  | the maximum heat dissipation into a cooling medium utility and the permissible input temperature range, minimum flow rate and pressure requirements for the utility. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.1t) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.7.2.101 | Beam limiting device |  |  |  |  |  |  |  |  |
|  |  | BEAM LIMITING DEVICES shall be provided with the following markings: |  |  |  |  |  |  |  |
|  |  | those required in subclause 7.2.2 of the general standard; | Inspection |  |  |  |  |  |  |
|  |  | serial designation or individual identification; | Inspection |  |  |  |  |  |  |
|  |  | QUALITY EQUIVALENT FILTRATION of all materials together that are permanently fixed and intercept the X-RAY BEAM. | Inspection |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.1 of IEC 60601-2-28:1993. | Inspection |  |  |  |  |  |  |
| 201.7.8.1 | Colours of indicator lights |  |  |  |  |  |  |  |  |
|  |  | The indication of X-RAY related states shall be excluded from subclause 7.8 in the general standard. Subclauses 203.6.4.2 and 203.6.4.101 shall apply instead. |  |  |  |  |  |  |  |
| 201.7.9 | ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
| 201.7.9.1 | General |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall contain quality control procedures to be performed on the X-RAY EQUIPMENT by the RESPONSIBLE ORGANISATION. These shall include acceptance criteria and frequency for the tests. |  |  |  |  |  |  |  |
|  |  | Additionally for X-RAY EQUIPMENT provided with an integrated digital X-RAY IMAGE RECEPTOR, the ACCOMPANYING DOCUMENTS shall contain: |  |  |  |  |  |  |  |
|  |  | a description of image processing applied to ORIGINAL DATA including the revision number or how to determine it and identification of the version if applicable; |  |  |  |  |  |  |  |
|  |  | a description of the file transfer format of the images acquired with this unit and of any data associated with these images; |  |  |  |  |  |  |  |
|  |  | The performance of means required to present the images for diagnostic purpose shall be stated according to the INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the ACCOMPANYING DOCUMENTS. | Inspection |  |  |  |  |  |  |
| 201.7.9.2 | Instructions for use |  |  |  |  |  |  |  |  |
| 201.7.9.2.1 | General |  |  |  |  |  |  |  |  |
| 201.7.9.2.1.101 | LOADING FACTORS |  |  |  |  |  |  |  |  |
|  |  | In the instructions for use the LOADING FACTORS shall be stated as described below. The following combinations and data shall be stated: |  |  |  |  |  |  |  |
|  |  | The corresponding NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY and RADIOGRAPHY together with the highest X-RAY TUBE CURRENT obtainable from the ME EQUIPMENT when operated at that X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | The corresponding highest X-RAY TUBE CURRENT for RADIOSCOPY and RADIOGRAPHY together with the highest X-RAY TUBE VOLTAGE obtainable from the ME EQUIPMENT when operating at that X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | The corresponding combination of X-RAY TUBE VOLTAGE for RADIOSCOPY and RADIOGRAPHY, and X-RAY TUBE CURRENT which results in the highest electric power in the high-voltage circuit (see 203.4.101). |  |  |  |  |  |  |  |
|  |  | The NOMINAL ELECTRIC POWER given as the highest constant electric power in kilowatts which the ME EQUIPMENT can produce/generate, for a LOADING TIME of 0,1 s at an X-RAY TUBE VOLTAGE of 100 kV or, if these values are not selectable, with nearest parameters (see 203.4.101). |  |  |  |  |  |  |  |
|  |  | The NOMINAL ELECTRIC POWER shall be given together with the combination of X-RAY TUBE VOLTAGE and X-RAY TUBE CURRENT and the LOADING TIME. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT indicating precalculated or measured CURRENT TIME PRODUCT, the lowest CURRENT TIME PRODUCT or the combinations of LOADING FACTORS resulting in the lowest CURRENT TIME PRODUCT. |  |  |  |  |  |  |  |
|  |  | If the value of the lowest CURRENT TIME PRODUCT depends upon the X-RAY TUBE VOLTAGE or upon certain combinations of values of LOADING FACTORS, the lowest CURRENT TIME PRODUCT may be given as a table or curve showing the dependence. |  |  |  |  |  |  |  |
|  |  | The NOMINAL SHORTEST IRRADIATION TIME used in AUTOMATIC EXPOSURE CONTROL systems of ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | If the NOMINAL SHORTEST IRRADIATION TIME depends upon LOADING FACTORS such as X-RAY TUBE VOLTAGE and X-RAY TUBE CURRENT, the ranges of these LOADING FACTORS for which the NOMINAL SHORTEST IRRADIATION TIME is valid shall be stated. |  |  |  |  |  |  |  |
|  |  | The maximum possible range of the X-RAY TUBE VOLTAGE and/or the X-RAY TUBE CURRENT during IRRADIATIONS, controlled with the AUTOMATIC EXPOSURE CONTROL SYSTEMS, shall be stated in the instructions for use. | Inspection |  |  |  |  |  |  |
| NOTE | These requirements are adapted from 6.8.2 a) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |  |
| 201.7.9.2.1.102 | X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall state the maximum symmetrical RADIATION FIELD of the integrated X-RAY SOURCE ASSEMBLY determined according to IEC 60806. | Inspection |  |  |  |  |  |  |
| NOTE | This requirement is adapted from 6.8.2 (dd) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |  |
| 201.7.9.2.1.103 | Integrated X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT provided with an integrated X-RAY IMAGE RECEPTOR, the instructions for use shall contain a description of the particular handling and maintenance of the X-RAY IMAGE RECEPTOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | Inspection |  |  |  |  |  |  |
| 201.7.9.2.17 | ME EQUIPMENT emitting radiation |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT the instructions for use shall provide information as required in 203.5. |  |  |  |  |  |  |  |
| 201.7.9.3 | Technical description |  |  |  |  |  |  |  |  |
| 201.7.9.3.101 | X-RAY SOURCE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | The technical description of the integrated X-RAY SOURCE ASSEMBLIES shall specify the following, in addition to the data required to be marked according to subclause 7.2 of the general standard: |  |  |  |  |  |  |  |
|  |  | specification of the REFERENCE AXIS to which the TARGET ANGLE(s) and the FOCAL SPOT characteristics of the X-RAY SOURCE ASSEMBLY refer: |  |  |  |  |  |  |  |
|  |  | TARGET ANGLE(s) with respect to the specified REFERENCE AXIS; |  |  |  |  |  |  |  |
|  |  | position of the FOCAL SPOT and its tolerances on the REFERENCE AXIS; |  |  |  |  |  |  |  |
|  |  | NOMINAL FOCAL SPOT VALUE(s) determined according to IEC 60336 for the specified REFERENCE AXIS. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 6.8.3 dd) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |
| 201.7.9.101 | Additional statements in ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | Additional requirements for statements in ACCOMPANYING DOCUMENTS (which include instructions for use and technical description) are found in the subclauses listed in Table 201.C.102 of Annex C. |  |  |  |  |  |  |  |
| 201.8 | Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 8 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.8.4 | Limitation of voltage, current or energy |  |  |  |  |  |  |  |  |
| 201.8.4.3 | ME EQUIPMENT intended to be connected to a power source by a plug |  |  |  |  |  |  |  |  |
| 201.8.4.3.101 | HIGH-VOLTAGE CABLE CONNECTIONS |  |  |  |  |  |  |  |  |
|  |  | Detachable HIGH-VOLTAGE CABLE CONNECTIONS shall either be designed so that the use of TOOLS is required to disconnect them or they shall be provided with INTERLOCKS so that at all times when protective covers or HIGH-VOLTAGE CONNECTIONS are removed: |  |  |  |  |  |  |  |
|  |  | the ME EQUIPMENT is disconnected from its power supply, and |  |  |  |  |  |  |  |
|  |  | capacitances in the high-voltage circuit are discharged within the minimum time necessary to gain access to the high-voltage circuit, and |  |  |  |  |  |  |  |
|  |  | the discharged state is maintained. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by measurement. | Inspection, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from Clause 15, item aa) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.4.101 | Limitation of X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT shall be designed so as not to deliver in INTENDED USE, to any connected X-RAY TUBE ASSEMBLY, a voltage greater than the NOMINAL X-RAY TUBE VOLTAGE for the X-RAY TUBE concerned or greater than the NOMINAL X-RAY TUBE VOLTAGE the X-RAY TUBE ASSEMBLY is designed for, whichever is the lower voltage. |  |  |  |  |  |  |  |
|  |  | NOTE This requirement is adapted from 3.1 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.5 | Separation of parts |  |  |  |  |  |  |  |  |
| 201.8.5.1 | MEANS OF PROTECTION (MOP) |  |  |  |  |  |  |  |  |
|  |  | 201.8.5.1.101 Additional limitation of voltage, current or energy |  |  |  |  |  |  |  |
|  |  | Provision shall be made to prevent the appearance of an unacceptably high voltage in the MAINS PART or in any other low-voltage circuit. |  |  |  |  |  |  |  |
|  |  | NOTE This may be achieved for example |  |  |  |  |  |  |  |
|  |  | by provision of a winding layer or a conductive screen connected to the PROTECTIVE EARTH TERMINAL between high-voltage and low-voltage circuits; |  |  |  |  |  |  |  |
|  |  | by provision of a voltage limiting device across terminals to which external devices are connected and between which an excessive voltage might arise if the external path becomes discontinuous. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of design data and construction. | Inspection |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 15bb) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.5.4 | WORKING VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | 201.8.5.4.101 Stator and stator circuit dielectric strength testing | N/A |  |  |  |  |  |  |
|  |  | The test voltage for the dielectric strength testing of stator and stator circuit used for the operation of the rotating anode of the X-RAY TUBE is to be referred to the voltage existing after reduction of the stator supply voltage to its steady state operating value. | N/A |  |  |  |  |  |  |
|  |  | NOTE This requirement is adapted from 20.4 l) of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.6 | Protective earthing, functional earthing and potential equalization of ME EQUIPMENT |  |  |  |  |  |  |  |  |
| 201.8.6.4 | Impedance and current-carrying capability |  |  |  |  |  |  |  |  |
|  |  | The flexible conductive screen is not to be recognized as satisfying a requirement for a PROTECTIVE EARTH CONNECTION between the devices connected by the cable. |  | Is this a concern for P00? |  |  |  |  |  |
| 201.8.6.101 | X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | Accessible high-voltage cables connecting x-RAY TUBE ASSEMBLIES to their associated HIGH-VOLTAGE GENERATOR shall incorporate a flexible conductive screen, having a resistance per unit length not exceeding 1 Ω m1, and covered with a non-conductive material capable of protecting the screen against mechanical damage. The screen shall be connected to the conductive ENCLOSURE of the HIGH-VOLTAGE GENERATOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by visual Inspection and by measurement. | Inspection, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adopted from Clause 16, item aa) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |
|  |  | In all cases, there shall be electrical continuity between the screen of a fitted high-voltage cable and the ACCESSIBLE METAL PARTS of its receptacle on the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by visual Inspection and by measurement. | Inspection, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adopted from Clause 16, item cc) of IEC 60601-2-28:1993. |  |  |  |  |  |  |  |
| 201.8.7 | LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS |  |  |  |  |  |  |  |  |
| 201.8.7.3 | *Allowable values |  |  |  |  |  |  |  |  |
|  |  | Item c) is amended as follows: |  |  |  |  |  |  |  |
|  |  | For MOBILE X-RAY EQUIPMENT and TRANSPORTABLE X-RAY EQUIPMENT, the TOUCH CURRENT under SINGLE FAULT CONDITION shall not exceed 2 mA. |  |  |  |  |  |  |  |
|  |  | Item d) is replaced by: |  |  |  |  |  |  |  |
|  |  | For MOBILE X-RAY EQUIPMENT and TRANSPORTABLE X-RAY EQUIPMENT, the allowable values of the EARTH LEAKAGE CURRENT are 2,5 mA in NORMAL CONDITION and 5 mA in SINGLE FAULT CONDITIONS. For PERMANENTLY INSTALLED ME EQUIPMENT, the allowable value of EARTH LEAKAGE CURRENT is 10 mA in NORMAL CONDITION and in SINGLE FAULT CONDITIONS. |  |  |  |  |  |  |  |
|  |  | Item e) is amended as follows: |  |  |  |  |  |  |  |
|  |  | For PERMANENTLY INSTALLED ME EQUIPMENT including HIGH-VOLTAGE GENERATORS, the allowable value of EARTH LEAKAGE CURRENT is 20 mA in NORMAL CONDITION and SINGLE FAULT CONDITION. | N/A |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 19.3 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.8.8.3 | Dielectric strength |  |  |  |  |  |  |  |  |
|  |  | Amendment to the compliance test for high-voltage circuit: |  |  |  |  |  |  |  |
|  |  | The high-voltage circuit of the ME EQUIPMENT is tested by applying no more than half the test voltage, and then the test voltage is gradually raised over a period of 10 s to the full value, which is maintained for 3 min in RADIOGRAPHY and 15 min in RADIOSCOPY. |  |  |  |  |  |  |  |
|  |  | Addition to the test conditions for high-voltage circuit: |  |  |  |  |  |  |  |
|  |  | The test for the high-voltage circuit shall be made without an X-RAY TUBE ASSEMBLY connected and with a test voltage of 1,2 times the NOMINAL X-RAY TUBE VOLTAGE of the ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | If the ME EQUIPMENT can be tested only with the X-RAY TUBE ASSEMBLY connected and if the XRAY TUBE does not allow the ME EQUIPMENT to be tested with a test voltage of 1,2 times the NOMINAL X- RAY TUBE VOLTAGE, the test voltage may be lower but not less than 1,1 times that voltage. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT in which the NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY does not exceed 80 % of that for RADIOGRAPHY, the test voltage for the high-voltage circuit shall be referred to the value for RADIOGRAPHY, and the test shall be carried out in that mode only. |  |  |  |  |  |  |  |
|  |  | If during the dielectric strength test there is a RISK of overheating a transformer under test, it is permitted to carry out the test at a higher supply frequency. |  |  |  |  |  |  |  |
|  |  | During the dielectric strength test, the test voltage in the high-voltage circuit should be kept as close as possible to 100 %, and is not to be outside the range of 100 % and 105 % of the value required. |  |  |  |  |  |  |  |
|  |  | During the dielectric strength test, slight corona discharges in the high-voltage circuit are to be disregarded if they cease when the test voltage is lowered to 110 % of the voltage to which the test condition is referred. |  |  |  |  |  |  |  |
|  |  | HIGH-VOLTAGE GENERATORS or subassemblies thereof, that are integrated with an X-RAY TUBE ASSEMBLY are to be tested with an appropriately loaded X-RAY TUBE; |  |  |  |  |  |  |  |
|  |  | If such HIGH-VOLTAGE GENERATORS do not have separate adjustment of the X-RAY TUBE CURRENT, the duration of the dielectric strength test is to be reduced to such an extent that the allowable X-RAY TUBE LOAD at the increased X-RAY TUBE VOLTAGE will not be exceeded. |  |  |  |  |  |  |  |
|  |  | If the high-voltage circuit is not accessible for the measurement of the test voltage applied, appropriate measures should to be taken to ensure that the values are kept as close as possible to 100 %, and is not to be outside the range of 100 % and 105 % of the value required. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 20.3 and 20.4 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 201.9 | Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 9 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.9.2 | MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 201.9.2.2 | TRAPPING ZONE |  |  |  |  |  |  |  |  |
| 201.9.2.2.4 | GUARDS and other RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 201.9.2.2.4.4 | Other RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 201.9.2.2.4.4.101 | Collision protection |  |  |  |  |  |  |  |  |
|  |  | If anti-collision features are provided with the X-RAY EQUIPMENT, the instructions for use shall describe the anti-collision features. In addition the measures provided to prevent unnecessary interruption and to allow continuation of a procedure shall be described. | N/A |  |  |  |  |  |  |
|  |  | Means shall be provided or warnings given in the ACCOMPANYING DOCUMENTS, to prevent injuries that could result from collision of power-driven ME EQUIPMENT parts with other moving or stationary items likely to be in proximity. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. | N/A |  |  |  |  |  |  |
| 201.9.2.2.5 | Continuous activation |  |  |  |  |  |  |  |  |
|  |  | Amendment: |  |  |  |  |  |  |  |
|  |  | The movement of ME EQUIPMENT or ME EQUIPMENT parts which could cause physical injury to the PATIENT or OPERATOR in NORMAL USE shall require the continuous control of the OPERATOR. | N/A |  |  |  |  |  |  |
|  |  | The motorized movement of ME EQUIPMENT or ME EQUIPMENT parts which could crush or otherwise cause physical injury to the PATIENT or OPERATOR, and for which the response of the OPERATOR to actuate an emergency stop cannot be relied on to prevent an injury, shall be operated only by continuous actuation of two switches by the OPERATOR. Each switch shall be capable of interrupting independently the movement. | N/A |  |  |  |  |  |  |
|  |  | The two switches may be designed into a single control, and one switch may be in a circuit which is common to all motions. | N/A |  |  |  |  |  |  |
|  |  | These switches shall be in a location such that possible injury to the PATIENT can be observed by the OPERATOR. At least one set of switches shall be so located as to require the presence of the OPERATOR close to the PATIENT, to observe the moving parts of the ME EQUIPMENT. | N/A |  |  |  |  |  |  |
|  |  | The motorized movement of ME EQUIPMENT parts which could indirectly cause physical injury, such as a table angulation which could cause a PATIENT to fall, is not required to be controlled by two switches. | N/A |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT designed to be set up or pre-positioned automatically, a control requiring continuous actuation which stops the mechanical motions on release shall be located at the position where movements can be visually observed. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, continuous actuation is not required. | N/A |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify by RISK MANAGEMENT the motorized movements which could cause the HAZARD. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by functional test. | N/A |  |  |  |  |  |  |
| 201.9.2.2.6 | Speed of movement(s) |  |  |  |  |  |  |  |  |
|  |  | The overtravel of such movement, occurring after actuation of a control to stop the motion, shall not exceed 10 mm in NORMAL USE. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, overtravel may exceed 10 mm. | N/A |  |  |  |  |  |  |
|  |  | Except for MOBILE ME EQUIPMENT, when movement of power-driven ME EQUIPMENT towards the PATIENT is within 300 mm of the PATIENT table top, or 100 mm of the table side, the speed should be limited to half the maximum speed. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, the speed limitation is not required. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the RISK MANAGEMENT FILE and by functional test and measurement. | RMF, Test |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.4 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.2.3 | Other MECHANICAL HAZARDS associated with moving parts |  |  |  |  |  |  |  |  |
| 201.9.2.3.1 | Unintended movement |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to minimize the possibility of unintended motion, which could result in physical injury to the PATIENT or OPERATOR, in NORMAL USE and SINGLE FAULT CONDITION. The following shall apply: | N/A |  |  |  |  |  |  |
|  |  | Where failure, such as welded relay contacts, would result in uncontrolled motion, redundant control or other such protection shall be provided. A failure of one of the redundant controls shall be indicated to the OPERATOR, either directly or by a test according to the instructions for use. | N/A |  |  |  |  |  |  |
|  |  | Switching elements shall not be connected on the earthed side of a motion controlling circuit. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the circuit diagram, visual Inspection and functional test. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.2 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
|  |  | For PERMANENTLY INSTALLED ME EQUIPMENT or PERMANENTLY INSTALLED ME EQUIPMENT parts the following shall apply: | N/A |  |  |  |  |  |  |
|  |  | When placement or movement of an object or PATIENT against any motion control can actuate both switches, there shall be a motion disabling switch that permits disabling of the motion controls. | N/A |  |  |  |  |  |  |
|  |  | NOTE This switch can be located in the procedure room and not necessarily at the table side. It may be helpful to the OPERATOR to have the motion disabling switch located near the IRRADIATION disabling switch. | N/A |  |  |  |  |  |  |
|  |  | The operation of the motion disabling switch shall not, in itself, be capable of initiating motions. | N/A |  |  |  |  |  |  |
|  |  | There shall be an indication of the motion disabling switch state at the working position of the OPERATOR. | N/A |  |  |  |  |  |  |
|  |  | The location, function and operation of the motion disabling switch shall be described in the instructions for use. | N/A |  |  |  |  |  |  |
|  |  | The motion disabling switch shall be separate from the IRRADIATION disabling switch. | N/A |  |  |  |  |  |  |
|  |  | The switch should be readily accessible to the OPERATOR and configured to minimize the likelihood of accidental operation. | N/A |  |  |  |  |  |  |
|  |  | The configurations shall be considered in the USABILITY ENGINEERING PROCESS. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional tests and by Inspection of the instructions for use and the USABILITY ENGINEERING FILE. | N/A |  |  |  |  |  |  |
| 201.9.2.3.1.101 | Unintended movement during PATIENT loading/unloading |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to prevent unintended movement of ME EQUIPMENT or ME EQUIPMENT parts during PATIENT loading and unloading that could cause injury to the PATIENT or OPERATOR. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test taking into account the maximum NOMINAL PATIENT weight. | N/A |  |  |  |  |  |  |
| 201.9.2.3.101 | Pressure and force limitation |  |  |  |  |  |  |  |  |
|  |  | The pressure or force allowed to be applied to the PATIENT for diagnostic purposes shall be analysed with respect to the body part which may come in contact with the ME EQUIPMENT, to application requirements and the potential for injury. As a general guideline, the pressure on the PATIENT should be limited to 70 kPa maximum and the force to 200 N. | N/A |  |  |  |  |  |  |
|  |  | NOTE Higher limits of COMPRESSION DEVICE may be allowed by different local regulations. | N/A |  |  |  |  |  |  |
|  |  | For motorized compression movements, means shall be provided which limit the force applied to the PATIENT, according to the values given in the instructions for use. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by visual Inspection, functional test, measurement and Inspection of the instructions for use. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.3 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.2.3.102 | Motion INTERLOCK for COMPRESSION DEVICES |  |  |  |  |  |  |  |  |
|  |  | When a compression force is applied to the PATIENT and the movements are not directly controlled by an OPERATOR in the vicinity of the PATIENT, movements which could be hazardous to the PATIENT and are not needed for the examination shall be interlocked. In case override of this INTERLOCK is necessary for the ongoing procedure, provision may be given to override this INTERLOCK through a dedicated control. Visual indication shall be given to the OPERATOR as long as the INTERLOCK override is active. | N/A |  |  |  |  |  |  |
|  |  | Information shall be given in the instructions for use warning the OPERATOR against possible RISK resulting from the use of this INTERLOCK override. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and by Inspection of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 201.9.2.4 | Emergency stopping devices |  |  |  |  |  |  |  |  |
| 201.9.2.4.101 | Controls |  |  |  |  |  |  |  |  |
|  |  | All power-driven motions which could cause physical injury shall be provided with an emergency stop control. In the event of an emergency stop, means shall be provided for PATIENT access and removal while the ME EQUIPMENT is disabled. If safety can be achieved by other means and if justified in the RISK MANAGEMENT FILE, an emergency stop control is not required. | N/A |  |  |  |  |  |  |
|  |  | If in NORMAL USE a power-driven ME EQUIPMENT part is intended or likely to contact the PATIENT, and when appropriate for the designed application, means shall be provided to detect PATIENT contact and stop the motion if the contact could cause physical injury to the PATIENT. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and by Inspection of the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 22.4.1 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.8 | HAZARDS associated with support systems |  |  |  |  |  |  |  |  |
| 201.9.8.3.3 | Dynamic forces due to loading from persons |  |  |  |  |  |  |  |  |
|  |  | NOTE The mass is accelerated for 150 mm, and then decelerates during compression of the 60 mm of foam, resulting in a force equivalent from 2 to 3 times the SAFE WORKING LOAD. | N/A |  |  |  |  |  |  |
|  |  | Where mechanical analysis proves that the following static load test is more severe than the dynamic load test specified in the general standard, it possible to waive the dynamic load test based on RISK MANAGEMENT. | N/A |  |  |  |  |  |  |
|  |  | Prior to performing this test, a PATIENT support/suspension system is positioned horizontally in its most disadvantageous position in NORMAL USE. | N/A |  |  |  |  |  |  |
|  |  | For the area of support/suspension where a PATIENT or OPERATOR can sit, adequate multiples of mass (as defined in Figure 33 in general standard) equivalent to SAFE WORKING LOAD representing the PATIENT or OPERATOR as defined in instructions for use is applied to the area for at least one minute. Any loss of function or structural damage that could result in unacceptable RISK constitutes a failure. | N/A |  |  |  |  |  |  |
| 201.9.8.4 | Systems with MECHANICAL PROTECTIVE DEVICES |  |  |  |  |  |  |  |  |
| 201.9.8.4.101 | MECHANICAL PROTECTIVE DEVICE |  |  |  |  |  |  |  |  |
|  |  | Ropes, chains or bands running parallel to other rope, chains or bands may be regarded as a MECHANICAL PROTECTIVE DEVICE if they are not loaded during NORMAL USE. | N/A |  |  |  |  |  |  |
|  |  | Ropes, chains or bands used as a MECHANICAL PROTECTIVE DEVICE shall be accessible for Inspection and the ACCOMPANYING DOCUMENTS shall give appropriate instructions for Inspection. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and Inspection of ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adopted from 28.105 of IEC 60601-2-32:1994. |  |  |  |  |  |  |  |
| 201.9.8.101 | Shock absorbing means |  |  |  |  |  |  |  |  |
|  |  | Appropriate damping means shall be provided in cases where in NORMAL USE high dynamic loads occur, for example as a result of rapid acceleration or deceleration. | N/A |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test. |  |  |  |  |  |  |  |
|  |  | NOTE This requirement is adapted from 28.103 of IEC 60601-2-32:1994 |  |  |  |  |  |  |  |
| 201.10. | Protection against unwanted and excessive radiation HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 10 of the general standard applies. |  |  |  |  |  |  |  |
|  |  | NOTE The collateral standard IEC 60601-1-3 is referenced in the general standard and is covered under Clause 203 of this document. |  |  |  |  |  |  |  |
| 201.11 | Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |
|  |  | Clause 11 of the general standard applies, except as follows: |  |  |  |  |  |  |  |
| 201.11.101 | Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | Where certain unguarded ACCESSIBLE SURFACES of X-RAY TUBE ASSEMBLIES can attain high temperatures, means shall be provided to make it impossible to contact such surfaces for any purposes connected with NORMAL USE. |  |  |  |  |  |  |  |
|  |  | NOTE Examples of such means are covers, handles for operation etc. |  |  |  |  |  |  |  |
|  |  | Measures should be taken to avoid all unintentional contact. In such cases the instructions for use shall state information about temperatures of ACCESSIBLE SURFACES to be expected in NORMAL USE; see Tables 22 to 24 of the general standard. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and Inspection of instructions for use. |  |  |  |  |  |  |  |
| 201.11.102 | Protection against excessive temperatures of BEAM LIMITING DEVICES |  |  |  |  |  |  |  |  |
|  |  | BEAM LIMITING DEVICES incorporating a LIGHT FIELD-indicator shall be provided with one of the following means to reduce the possible temperature rise occurring if the lamp remains energized while the BEAM LIMITING DEVICE is covered with drapes or other material, reducing the normal heat dissipation: |  |  |  |  |  |  |  |
|  |  | a THERMAL CUT-OUT preventing the lamp being energized if the allowable maximum temperature, according to subclause 11.1.1 of the general standard, of any ACCESSIBLE SURFACE of the BEAM LIMITING DEVICE has been exceeded; |  |  |  |  |  |  |  |
|  |  | a time-limiting device preventing the lamp from remaining energized for a period exceeding 2 min after the most recent action by the OPERATOR to energize it; |  |  |  |  |  |  |  |
|  |  | a statement in the ACCOMPANYING DOCUMENTS giving details of the time limiting switch to be externally connected to perform the function described in the item b) above. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by functional test and Inspection of ACCOMPANYING DOCUMENTS. | Inspection, Test |  |  |  |  |  |  |
| 201.12 | Accuracy of controls and instruments and protection against hazardous outputs |  |  |  |  |  |  |  |  |
|  |  | Clause 12 of the general standard applies. |  |  |  |  |  |  |  |
|  |  | NOTE According to subclause 12.4.5 of the general standard, the dose related aspects of this question are addressed under 203.6.4.3 of this document. |  |  |  |  |  |  |  |
| 201.13 | HAZARDOUS SITUATIONS and fault conditions |  |  |  |  |  |  |  |  |
|  |  | Clause 13 of the general standard applies. |  |  |  |  |  |  |  |
| 201.14 | PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |
|  |  | Clause 14 of the general standard applies. |  |  |  |  |  |  |  |
| 201.15 | Construction of ME EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Clause 15 of the general standard applies. |  |  |  |  |  |  |  |
| 201.16 | ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 16 of the general standard applies. |  |  |  |  |  |  |  |
| 201.17 | Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Clause 17 of the general standard applies. |  |  |  |  |  |  |  |
|  |  | NOTE The third edition of IEC 60601-1-2 has been slightly modified to resolve the deficiencies of the second edition with respect to imaging equipment. |  |  |  |  |  |  |  |
| 202 | Electromagnetic compatibility – Requirements and tests |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-2 applies, except as follows. |  |  |  |  |  |  |  |
| 202.101 | Immunity testing of ESSENTIAL PERFORMANCE |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER may minimize the test requirements of the additional potential ESSENTIAL PERFORMANCE requirements listed in Table 201.101 to a practical level through the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | When selecting the requirements to be tested, the MANUFACTURER needs to take into account the sensitivity to the EMC environment, probability of EMC condition and severity, and probability and contribution to unacceptable RISK through the RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | The accuracy of the test instruments used to assess the immunity of the ME EQUIPMENT shall not be affected by the electromagnetic conditions for the test. |  |  |  |  |  |  |  |
|  |  | The test instrument shall not have an influence on the immunity of the ME EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | Only non-invasive measurements shall be performed. |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT being tested shall not be modified to perform this immunity test. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the Inspection of RISK MANAGEMENT FILE. | RMF |  |  |  |  |  |  |
| 203 | Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008 and IEC 60601-1-3:2008/AMD1:2013 applies, except as follows: |  |  |  |  |  |  |  |
| 203.4 | General requirements |  |  |  |  |  |  |  |  |
| 203.4.1 | Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | If for ME EQUIPMENT, or a sub-assembly, compliance with this standard is to be stated, the statement shall be made in the following form: |  |  | IFU |  |  |  |  |
|  |  | X-RAY EQUIPMENT for RADIOGRAPHY and/or RADIOSCOPY ... ++) IEC 60601-2-54:2009 |  |  | IFU |  |  |  |  |
|  |  | "=++) MODEL OR TYPE REFERENCE" |  |  | IFU |  |  |  |  |
| 203.4.101 | Qualifying conditions for defined terms |  |  |  |  |  |  |  |  |
| 203.4.101.1 | Electric power |  |  |  |  |  |  |  |  |
|  |  | The electric power in the high-voltage circuit, mentioned in this particular standard in subclause 201.7.9.2.101, items c) and d), is calculated according to the formula: |  |  |  |  |  |  |  |
|  |  | P = f U I |  |  |  |  |  |  |  |
|  |  | Where |  |  |  |  |  |  |  |
|  |  | P is the electric power; |  |  |  |  |  |  |  |
|  |  | f is the factor depending on the waveform of the X-RAY TUBE VOLTAGE, selected as below and is |  |  |  |  |  |  |  |
|  |  | 0,95 for ME EQUIPMENT including a SIX-PEAK HIGH-VOLTAGE GENERATOR, or |  |  |  |  |  |  |  |
|  |  | 1,00 for ME EQUIPMENT including a TWELVE-PEAK HIGH-VOLTAGE GENERATOR or a CONSTANT POTENTIAL HIGH-VOLTAGE GENERATOR; or |  |  |  |  |  |  |  |
|  |  | for other ME EQUIPMENT, the most appropriate value, chosen according to the waveform of the X-RAY TUBE VOLTAGE, with a statement of the value selected; |  |  |  |  |  |  |  |
|  |  | U is the X-RAY TUBE VOLTAGE; |  |  |  |  |  |  |  |
|  |  | I is the X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | 203.4.101.2 PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS |  |  |  |  |  |  |  |
|  |  | The PERCENTAGE RIPPLE of the output voltage for ME EQUIPMENT with a CONSTANT POTENTIAL HIGH-VOLTAGE GENERATOR shall not exceed 4 %. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also subclause 7.2 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOTE 2 This requirement is adapted from 2.101.2 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.4.101.2  PERCENTAGE RIPPLE in CONSTANT POTENTIAL HIGH-VOLTAGE GENERATORS |  | The PERCENTAGE RIPPLE of the output voltage for ME EQUIPMENT with a CONSTANT POTENTIAL HIGH-VOLTAGE GENERATOR shall not exceed 4 %. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also subclause 7.2 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOTE 2 This requirement is adapted from 2.101.2 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.4.101.3 | LOADING TIME |  |  |  |  |  |  |  |  |
|  |  | LOADING TIME is measured as the time interval between: |  |  |  |  |  |  |  |
|  |  | the instant that the X-RAY TUBE VOLTAGE has risen for the first time to a value of 75 % of the peak value; and |  |  |  |  |  |  |  |
|  |  | the instant at which it finally drops below the same value. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT in which LOADING is controlled by electronic switching of the HIGH VOLTAGE, using a grid in an electronic tube or in the X-RAY TUBE, the LOADING TIME may be determined as the time interval between the instant when the TIMING DEVICE generates the signal to start the IRRADIATION and the instant when it generates the signal to terminate the IRRADIATION. |  |  |  |  |  |  |  |
|  |  | For ME EQUIPMENT in which LOADING is controlled by simultaneous switching in the primaries of both the high-voltage circuit and the heating supply for the filament of the X-RAY TUBE, the LOADING TIME shall be determined as the time interval between the instant when the X-RAY TUBE CURRENT first rises above 25 % of its maximum value and the instant when it finally falls below the same value. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also definition 3.37 of IEC 60601-1-3:2008. |  |  |  |  |  |  |  |
|  |  | NOTE 2 These requirements are adapted from 2.101.4 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.4.101.4 | NOMINAL SHORTEST IRRADIATION TIME |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL SHORTEST IRRADIATION TIME is determined according 203.6.5.101 as the shortest LOADING TIME: |  |  |  |  |  |  |  |
|  |  | for a LOADING during which the average AIR KERMA attained does not differ by more than 20 % from the average AIR KERMA attained for a LOADING TIME at least 50 times greater, when measured in accordance with 203.6.3.2.103 and |  |  |  |  |  |  |  |
|  |  | which is no shorter than the shortest LOADING TIME for which the requirements for consistency are met in accordance with 203.6.3.2.102 c) 2) and reproducibility in accordance with 203.6.3.2.102 d). |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 50.104.3 of IEC 60601-2-7:1998. |  |  |  |  |  |  |  |
| 203.5 | ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |
| 203.5.2.4.5 | Deterministic effects |  |  |  |  |  |  |  |  |
| 203.5.2.4.5.101 | Dosimetric information for X-RAY EQUIPMENT specified for RADIOSCOPY and/or SERIAL RADIOGRAPHY |  |  |  |  |  |  |  |  |
|  |  | Skin dose levels |  |  |  |  |  |  |  |
|  |  | The instructions for use shall draw attention to the RISK of local skin dose levels that cause tissue reactions under the INTENDED USE in case of repetitive or prolonged exposure. The effect of the various selectable settings available in both RADIOSCOPY and RADIOGRAPHY on the RADIATION QUALITY, the delivered REFERENCE AIR KERMA or REFERENCE AIR KERMA RATE shall be described. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. |  |  |  |  |  |  |  |
|  |  | Available settings |  |  |  |  |  |  |  |
|  |  | In the instructions for use, information shall be provided on the available configurations delivered by the MANUFACTURER such as MODES OF OPERATION, settings of LOADING FACTORS and other operating parameters that affect the RADIATION QUALITY or the prevailing value of REFERENCE AIR KERMA (RATE) in the INTENDED USE. If applicable this information shall include: |  |  | IFU/EE |  |  |  |  |
|  |  | the MODES OF OPERATION in RADIOSCOPY designated e.g. as normal, low or high resolution, or normal, low or high dose mode; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings in a typical MODE OF OPERATION, as described in 1), giving the default values, and the available ranges of factors that can be varied after the MODE OF OPERATION has been selected; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings of LOADING FACTORS and other operating parameters in RADIOSCOPY delivering the highest available REFERENCE AIR KERMA RATE; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings of LOADING FACTORS and other operating parameters in RADIOGRAPHY delivering the highest available REFERENCE AIR KERMA per frame; |  |  | IFU/EE |  |  |  |  |
|  |  | the settings of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, corresponding to minimal and typical values of REFERENCE AIR KERMA or REFERENCE AIR KERMA RATE. |  |  | IFU/EE |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. |  |  |  |  |  |  |  |
|  |  | * RADIATION data |  |  | IFU/EE |  |  |  |  |
|  |  | In the instructions for use, for the MODES OF OPERATION and sets of values described in accordance with the settings of b) above, representative values of REFERENCE AIR KERMA (RATE) shall be given, based on measurement by the method described in 203.5.2.4.5.102. |  |  | IFU/EE |  |  |  |  |
|  |  | In addition, representative values of REFERENCE AIR KERMA (RATE) based on measurement by the method described in 203.5.2.4.5.102 shall be given in the instructions for use, for respectively the MODES OF OPERATION and sets of values described in accordance with the settings of b) 1) and b) 2) of this clause, and if they are adjustable by the OPERATOR in the MODE OF OPERATION concerned, for two settings of the following factors: |  |  | IFU/EE |  |  |  |  |
|  |  | selectable ADDED FILTERS; |  |  | IFU/EE |  |  |  |  |
|  |  | ENTRANCE FIELD SIZE; |  |  | IFU/EE |  |  |  |  |
|  |  | X-RADIATION pulse repetition frequency. |  |  | IFU/EE |  |  |  |  |
|  |  | Information shall be given on the configurations of the ME EQUIPMENT and the test geometries that can be used in the procedure described in 203.5.2.4.5.102 to verify the values given. Although it is required to provide details to enable verification by measurement in accordance with 203.5.2.4.5.102, the stated values may be determined originally by other methods, including calculation, leading to values that are in compliance, subject to the permitted tolerances, when verified by the method given in 203.5.2.4.5.102. |  |  | IFU/EE |  |  |  |  |
|  |  | Measured values shall not deviate from stated values by more than 50%. |  |  | IFU/EE |  |  |  |  |
|  |  | NOTE The measured values are to be compared with stated values in the instruction for use, therefore a deviation of 50% is appropriate. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by functional tests and Inspection of the instructions for use. The stated values of REFERENCE AIR KERMA (RATE) and statements concerning the variation of these values are verified by the method described in 203.5.2.4.5.102, using configurations and test geometries described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | * PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  |  | In the instructions for use, the location of the PATIENT ENTRANCE REFERENCE POINT shall be described as specified for the type of RADIOSCOPY EQUIPMENT: |  |  |  |  |  |  |  |
|  |  | The PATIENT ENTRANCE REFERENCE POINT is located: |  |  |  |  |  |  |  |
|  |  | 1 cm above the PATIENT SUPPORT for X-RAY EQUIPMENT with the X-RAY SOURCE ASSEMBLY below the PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | 30 cm above the PATIENT SUPPORT for X-RAY EQUIPMENT with the X-RAY SOURCE ASSEMBLY above the PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | 15 cm from the ISOCENTRE in the direction of the FOCAL SPOT for C-arm X-RAY EQUIPMENT or |  |  |  |  |  |  |  |
|  |  | for C-arm X-RAY EQUIPMENT without an ISOCENTRE, a point along the X-RAY BEAM AXIS defined by the MANUFACTURER as being representative of the point of intersection of the X-RAY BEAM AXIS with the PATIENT SURFACE. In this case, the statement in the instructions for use shall include the rationale for the choice of position made by the MANUFACTURER or |  |  |  |  |  |  |  |
|  |  | at the point representing the minimum FOCAL SPOT TO SKIN DISTANCE for C-arm X-RAY EQUIPMENT with FOCAL SPOT TO IMAGE RECEPTOR DISTANCE less than 45 cm, |  |  |  |  |  |  |  |
|  |  | NOTE For lateral positioning of C-arm the same definition of PATIENT ENTRANCE REFERENCE POINT is to be used in relationship to the ISOCENTRE as described for C-arms above. |  |  |  |  |  |  |  |
|  |  | for X-RAY EQUIPMENT not listed above the PATIENT ENTRANCE REFERENCE POINT shall by specified by the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use. |  |  |  |  |  |  |  |
| 203.5.2.4.5.102 | *Test for dosimetric information |  |  |  |  |  |  |  |  |
|  |  | Use the following test procedure to determine dosimetric information: |  |  |  |  |  |  |  |
|  |  | As the PHANTOM, use a 20 cm thick polymethyl-methacrylate (PMMA) rectangular block with sides equal to or exceeding 25 cm. (The PHANTOM may be fabricated from layers of material.) |  |  |  |  |  |  |  |
|  |  | Use a DOSEMETER with a measuring detector small enough to cover not more than 80 % of the area of the X-RAY BEAM in the plane of measurement; the area of the DETECTOR surface perpendicular to the source-detector axis shall not exceed 30 cm2. |  |  |  |  |  |  |  |
|  |  | Adjust the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to its minimum value. Place the PHANTOM as close as possible to the X-RAY IMAGE RECEPTOR, leaving as much of the available distance as possible between X-RAY SOURCE ASSEMBLY and the ENTRANCE SURFACE of the PHANTOM. (This will minimize the effect of SCATTERED RADIATION on the measurements.) |  |  |  |  |  |  |  |
|  |  | Position the measuring detector at a point that is either: |  |  |  |  |  |  |  |
|  |  | the PATIENT ENTRANCE REFERENCE POINT (only if there is at least 20 cm distance between the measuring detector and the PHANTOM) |  |  |  |  |  |  |  |
|  |  | or |  |  |  |  |  |  |  |
|  |  | half-way between the FOCAL SPOT and the ENTRANCE SURFACE of the PHANTOM. In that case, the MEASURED VALUES are to be corrected to the appropriate distance. |  |  |  |  |  |  |  |
|  |  | NOTE This will minimize the contribution of STRAY RADIATION to the reading. |  |  |  |  |  |  |  |
|  |  | Measure the AIR KERMA RATE for the radioscopic settings for which a value of REFERENCE AIR KERMA RATE is required to be stated in 203.5.2.4.5.101 c). |  |  |  |  |  |  |  |
|  |  | Measure the AIR KERMA per image for radiographic settings as required to be stated in 203.5.2.4.5.101 c). |  |  |  |  |  |  |  |
|  |  | NOTE If measurements are involving AUTOMATIC EXPOSURE CONTROLS, verify the LOADING FACTORS that would prevail without the measuring detector and then perform the dose measurements by setting these LOADING FACTORS in the manual mode. |  |  |  |  |  |  |  |
|  |  | For each setting, the AIR KERMA (RATE) shall be measured, using the described PHANTOM, for two settings of the following factors: |  |  |  |  |  |  |  |
|  |  | selectable ADDED FILTERS, |  |  |  |  |  |  |  |
|  |  | representative OPERATOR selectable ENTRANCE FIELD SIZES, |  |  |  |  |  |  |  |
|  |  | X-RADIATION pulse repetition frequency. |  |  |  |  |  |  |  |
| 203.6 | RADIATION management |  |  |  |  |  |  |  |  |
| 203.6.2 | Initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
| 203.6.2.1 | Normal initiation and termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | It shall not be possible to initiate any subsequent IRRADIATION or, in SERIAL RADIOGRAPHY, any subsequent series without releasing the control by which the previous IRRADIATION was initiated. |  |  |  |  |  |  |  |
|  |  | Means shall be provided for the OPERATOR to terminate each LOADING at any time before its intended completion, except during SERIAL RADIOGRAPHY or for single LOADINGS with a LOADING TIME of 0,5 s or less. |  |  |  |  |  |  |  |
|  |  | During SERIAL RADIOGRAPHY, the OPERATOR shall be able to terminate the LOADINGS at any time, but means may be provided to permit completion of any single LOADING of the series in progress. |  |  |  |  |  |  |  |
|  |  | For operation in RADIOSCOPY, when the duration of IRRADIATION is determined by the OPERATOR while it is in progress, a TIMING DEVICE shall be provided to give an audible warning signal to the OPERATOR of the completion of accumulated periods of LOADING. The TIMING DEVICE shall have the following characteristics: |  |  |  |  |  |  |  |
|  |  | it shall be possible to set the timing period of the device so as to permit LOADINGS with a maximum cumulative duration of five minutes without any warning being given. Provision may also be made for periods shorter than five minutes to be set. Any LOADING made without the device having been set and any LOADING made subsequently to the expiry of its most recently set period shall cause an audible warning signal to be given continuously while such LOADING is taking place; |  |  |  |  |  |  |  |
|  |  | it shall be possible to reset the device, without prevention or interruption of LOADING, in order to stop the warning and to permit further periods of LOADING, each not exceeding five minutes, to be accumulated, during which no warning is given; |  |  |  |  |  |  |  |
|  |  | any control for setting or resetting the time period shall be separate from any IRRADIATION SWITCH. |  |  |  |  |  |  |  |
|  |  | In addition to the TIMING DEVICE required in item c) above, means shall be provided to ensure automatic termination in the event of LOADING in RADIOSCOPY having continued without interruption for a period exceeding 10 min. In the event of termination being effected by these means in NORMAL CONDITION, it shall be possible to resume LOADING by releasing and re-actuating the IRRADIATION SWITCH. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
|  |  | 203.6.2.1.101 Charging mode INTERLOCK |  |  |  |  |  |  |  |
|  |  | Every MOBILE X-RAY EQUIPMENT having an incorporated battery charger shall be provided with means whereby powered movements and the generation of X-RADIATION by unauthorized persons can be prevented without preventing the charging of batteries. |  |  |  |  |  |  |  |
|  |  | NOTE An example of suitable means to comply with this requirement is the provision of a key operated switch arranged so that powered movements and the generation of X-RADIATION are possible only when the key is present but battery charging is also possible in the absence of the key. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.2.1.102 Connections of external INTERLOCKS |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT, except MOBILE X-RAY EQUIPMENT, shall be provided with connections for external electrical devices separate from the ME EQUIPMENT that either |  |  |  |  |  |  |  |
|  |  | can prevent the X-RAY GENERATOR from starting to emit X-RADIATION, |  |  |  |  |  |  |  |
|  |  | can cause the X-RAY GENERATOR to stop emitting X-RADIATION |  |  |  |  |  |  |  |
|  |  | or both. |  |  |  |  |  |  |  |
|  |  | If the state of the signals from these external electrical devices is not displayed on the CONTROL PANEL, the ACCOMPANYING DOCUMENTS shall contain information for the RESPONSIBLE ORGANISATION that this state should be indicated by visual means in the installation. |  |  |  |  |  |  |  |
|  |  | NOTE An example of the use of this facility would be to ensure the presence of PROTECTIVE SHIELDING during RADIOSCOPY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.2.2 | Safety measures against failure of normal termination of the IRRADIATION |  |  |  |  |  |  |  |  |
|  |  | If the normal termination depends upon a RADIATION measurement |  |  |  |  |  |  |  |
|  |  | the safety measure shall comprise means for termination of IRRADIATION in the event of a failure of the normal termination and |  |  |  |  |  |  |  |
|  |  | either the product of X-RAY TUBE VOLTAGE, X-RAY TUBE CURRENT and LOADING TIME shall be limited to not more than 60 kWs per IRRADIATION, or the CURRENT TIME PRODUCT shall be limited to not more than 600 mAs per IRRADIATION. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.3 | RADIATION dose and RADIATION quality |  |  |  |  |  |  |  |  |
| 203.6.3.1 | Adjustment of RADIATION dose and RADIATION quality |  |  |  |  |  |  |  |  |
|  |  | Systems for automatic control of LOADING FACTORS shall provide an adequate range of combinations of preselectable LOADING FACTORS, so that the automatic control is applied in ranges enabling the requirement of the collateral standard to be met. |  |  |  |  |  |  |  |
|  |  | In systems for automatic control of LOADING FACTORS and/or automatically controlled ADDITIONAL FILTRATION in RADIOSCOPY, the requirement of the collateral standard shall be considered to be met if |  |  |  |  |  |  |  |
|  |  | at least two appropriately differentiated levels of the controlled quantity can be selected, or |  |  |  |  |  |  |  |
|  |  | at least two appropriately differentiated levels of one characteristic LOADING FACTOR and/or automatically controlled ADDITIONAL FILTRATION, or appropriately differentiated functions of interdependent LOADING FACTORS and/or automatically controlled ADDITIONAL FILTRATION can be selected, or |  |  |  |  |  |  |  |
|  |  | additionally, manual control without the use of the AUTOMATIC CONTROL SYSTEM is possible. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.3.2 | Reproducibility of the RADIATION output |  |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.101 Reproducibility of the RADIATION output in RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | The coefficient of variation of MEASURED VALUES of AIR KERMA shall be not greater than 0,05 for any combination of LOADING FACTORS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | Make 10 measurements of AIR KERMA in one hour under the test conditions according to subclause 203.6.3.2.103, at each of the test settings A, B, C and D according to Table 203.101. |  |  |  |  |  |  |  |
|  |  | Calculate the coefficient of variation for each of the measurement series and the average AIR KERMA for test settings C and D, to verify compliance. |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.102 Linearity and constancy in RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | Linearity of AIR KERMA over limited intervals of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | For operation in RADIOGRAPHY the quotients of the average of the MEASURED VALUES of AIR KERMA divided by the preselected values or the indicated values of CURRENT TIME PRODUCT, or the product of the values of X-RAY TUBE CURRENT and LOADING TIME, obtained |  |  |  |  |  |  |  |
|  |  | at either two consecutive settings of LOADING TIME or X-RAY TUBE CURRENT or CURRENT TIME PRODUCT |  |  |  |  |  |  |  |
|  |  | or at any two settings of the above LOADING FACTORS when preselection is continuous and the preselected values differ by a factor as close as possible to but not exceeding 2, |  |  |  |  |  |  |  |
|  |  | shall not differ by more than 0,2 times the mean value of these quotients: |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | Q1 and Q2 are the indicated CURRENT TIME PRODUCTS; |  |  |  |  |  |  |  |
|  |  | I1 and I2 are the indicated X-RAY TUBE CURRENTS; |  |  |  |  |  |  |  |
|  |  | t1 and t2 are the indicated LOADING TIMES. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | Make 10 measurements of AIR KERMA in one hour under the test conditions according to 203.6.3.2.103, at each of the test settings E and F according to Table 203.101. |  |  |  |  |  |  |  |
|  |  | Calculate the average value of AIR KERMA for the two measurements series. Use these average values and those for test settings C and D to verify compliance according to the formula. |  |  |  |  |  |  |  |
|  |  | Reproducibility of AUTOMATIC EXPOSURE CONTROLS for DIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | In the operation of an AUTOMATIC EXPOSURE CONTROL in RADIOGRAPHY to control IRRADIATION for DIRECT RADIOGRAPHY, the reproducibility shall comply with the following requirements, either |  |  |  |  |  |  |  |
|  |  | the coefficient of variation of MEASURED VALUES of AIR KERMA shall be not greater than 0,05 as required in 203.6.3.2.101; or |  |  |  |  |  |  |  |
|  |  | the variation of optical density in the resultant RADIOGRAMS shall not exceed a value of 0,10 for unchanged X-RAY TUBE VOLTAGE and constant thickness of the irradiated object. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the test procedure below. |  |  |  |  |  |  |  |
|  |  | Consistency of AUTOMATIC EXPOSURE CONTROLS for DIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | In the operation of an AUTOMATIC EXPOSURE CONTROL in RADIOGRAPHY to control IRRADIATION for DIRECT RADIOGRAPHY, the variation of optical density in the resultant RADIOGRAMS shall not exceed a value of |  |  |  |  |  |  |  |
|  |  | 0,15 arising from changes of the X-RAY TUBE VOLTAGE, the thickness of the irradiated object being constant, |  |  |  |  |  |  |  |
|  |  | 0,20 arising from changes in the thickness of the irradiated object, the X-RAY TUBE VOLTAGE being constant, |  |  |  |  |  |  |  |
|  |  | 0,20 arising from changes in both the X-RAY TUBE VOLTAGE and the thickness of the irradiated object. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test procedure: |  |  |  |  |  |  |  |
|  |  | Method |  |  |  |  |  |  |  |
|  |  | Measure the optical density of RADIOGRAMS of PHANTOMS made of water or other tissue equivalent material, produced with the AUTOMATIC EXPOSURE CONTROL in operation. Determine the variations of density for different PHANTOM thicknesses and for different XRAY TUBE VOLTAGES. |  |  |  |  |  |  |  |
|  |  | Test arrangement |  |  |  |  |  |  |  |
|  |  | Use a test arrangement with the following characteristics: |  |  |  |  |  |  |  |
|  |  | a FOCAL SPOT TO IMAGE RECEPTOR DISTANCE of 1 m or corresponding to the INTENDED USE, remaining unchanged for all tests in a series; |  |  |  |  |  |  |  |
|  |  | an 18 cm x 24 cm RADIOGRAPHIC CASSETTE as X-RAY IMAGE RECEPTOR, the same cassette being used for all tests in a series; |  |  |  |  |  |  |  |
|  |  | an X-RAY SOURCE ASSEMBLY of a type specified for use with the HIGH-VOLTAGE GENERATOR under test. The X-RAY FIELD is aligned and adjusted to 18 cm x 24 cm at the entrance surface of the cassette and remains unchanged for all tests in a series; |  |  |  |  |  |  |  |
|  |  | provision for mounting the measuring chamber of the AUTOMATIC EXPOSURE CONTROL in a manner and position corresponding to the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | provision of PHANTOMS of three different thicknesses, 10 cm, 15 cm and 20 cm, each of a size to cover the cassette fully, the PHANTOM in use for a particular test being mounted as close as possible to the entrance surface of the cassette; |  |  |  |  |  |  |  |
|  |  | provision of a focused grid having the appropriate application limits; |  |  |  |  |  |  |  |
|  |  | provision for accurate and reproducible film processing and for measuring the optical density of the processed films. |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHIC FILM and INTENSIFYING SCREEN |  |  |  |  |  |  |  |
|  |  | Use a combination of RADIOGRAPHIC FILM and INTENSIFYING SCREEN of a type specified to be suitable for the INTENDED USE of the AUTOMATIC EXPOSURE CONTROL. |  |  |  |  |  |  |  |
|  |  | For any one series of tests, select pieces of film from the same batch, for which consistency of characteristics has been verified. |  |  |  |  |  |  |  |
|  |  | Setting the AUTOMATIC EXPOSURE CONTROL |  |  |  |  |  |  |  |
|  |  | Select the central field of the measuring chamber of the AUTOMATIC EXPOSURE CONTROL. |  |  |  |  |  |  |  |
|  |  | Make any adjustments required in accordance with the instructions for use to apply the density correction for the type of film-screen combination in use and to produce a measured optical density in the processed film of 1,1 to 1,3, when operating at an X-RAY TUBE VOLTAGE of 80 kV, using the 15 cm PHANTOM. |  |  |  |  |  |  |  |
|  |  | Selecting the X-RAY TUBE CURRENT |  |  |  |  |  |  |  |
|  |  | Except when testing an AUTOMATIC EXPOSURE CONTROL that operates with a fixed LOADING TIME, select a value of X-RAY TUBE CURRENT that will result in LOADING TIMES during the tests exceeding three times the shortest specified LOADING TIME but not exceeding 1 s. Record any selected value. |  |  |  |  |  |  |  |
|  |  | If no suitable value of X-RAY TUBE CURRENT can be selected, use a different FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to enable the stated range of LOADING TIMES to be achieved with the available setting of X-RAY TUBE CURRENT closest to the determined suitable value. |  |  |  |  |  |  |  |
|  |  | Test loadings |  |  |  |  |  |  |  |
|  |  | Make eight test loadings, using the combinations of X-RAY TUBE VOLTAGE and PHANTOM thickness indicated in Table 203.102 and four additional loadings at 80 kV with 15 cm PHANTOM thickness. Process the films; measure and record the optical density of each image. |  |  |  |  |  |  |  |
|  |  | Compliance criteria |  |  |  |  |  |  |  |
|  |  | Compliance is achieved if |  |  |  |  |  |  |  |
|  |  | for the four loadings made with the 15 cm PHANTOM with different X-RAY TUBE VOLTAGES, no measured value of optical density differs by more than 0,15 from the mean of the four values and no value differs by more than 0,15 from the value for an adjacent step of X-RAY TUBE VOLTAGE, |  |  |  |  |  |  |  |
|  |  | for each of the four pairs of loadings made at the same X-RAY TUBE VOLTAGE (with PHANTOMS of different thickness), no measured value of optical density differs by more than 0,2 from the other value in the pair, |  |  |  |  |  |  |  |
|  |  | for the whole series of eight loadings, no measured value of optical density differs by more than 0,2 from the mean of the eight values, |  |  |  |  |  |  |  |
|  |  | for five loadings at constant test parameters, 80 kV with 15 cm PHANTOM thickness, no measured value of optical density differs by more than 0,1 from the mean value of the five values. |  |  |  |  |  |  |  |
|  |  | Reproducibility of AUTOMATIC EXPOSURE CONTROLS for INDIRECT RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | In the operation of an AUTOMATIC EXPOSURE CONTROL in RADIOGRAPHY to control IRRADIATION for INDIRECT RADIOGRAPHY with DIGITAL X-RAY IMAGING DEVICES, the reproducibility shall comply with one of the following requirements: |  |  |  |  |  |  |  |
|  |  | either the coefficient of variation of MEASURED VALUES of AIR KERMA shall be not greater than 0,05 as required in 203.6.3.2.101; |  |  |  |  |  |  |  |
|  |  | or with integrated DIGITAL X-RAY IMAGING DEVICES the variation in the mean LINEARIZED DATA on a constant REGION OF INTEREST shall not exceed 20 % for constant X-RAY TUBE VOLTAGE and constant thickness of the irradiated object. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | Test conditions |  |  |  |  |  |  |  |
|  |  | Use the X-RAY EQUIPMENT in conditions representative of the specified INTENDED USE, in terms of geometric settings and selection of MODE OF OPERATION, the PATIENT being replaced by a PHANTOM made of PMMA, the section and thickness of which match this INTENDED USE. |  |  |  |  |  |  |  |
|  |  | As a minimum, a PHANTOM with a thickness of 20 cm and a square area of 25 × 25 cm2 shall be used, with an X-RAY TUBE VOLTAGE representative of the specified INTENDED USE, or 80 kV if manually adjustable. |  |  |  |  |  |  |  |
|  |  | Acquire 10 images per set of conditions. |  |  |  |  |  |  |  |
|  |  | Compliance criteria |  |  |  |  |  |  |  |
|  |  | The ratio between the highest and the lowest measured values shall be less than 1,2. |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.103 Conditions for measuring AIR KERMA |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.103.1 Measuring arrangements |  |  |  |  |  |  |  |
|  |  | Arrange the HIGH-VOLTAGE GENERATOR or subassembly under test in a suitable combination with an X-RAY SOURCE ASSEMBLY (and, if applicable, with other subassemblies needed to constitute an X-RAY GENERATOR) specified in the ACCOMPANYING DOCUMENTS of the unit under test as suitable for this purpose. |  |  |  |  |  |  |  |
|  |  | Align the X-RAY SOURCE ASSEMBLY, the DIAPHRAGM and the RADIATION DETECTOR under NARROW BEAM CONDITION. |  |  |  |  |  |  |  |
|  |  | Arrange the attenuating material needed near the X-RAY SOURCE ASSEMBLY or select the attenuating material specified in 203.6.3.2.103.2 b). Verify the RADIATION QUALITY according to 203.6.3.2.103.2 a). |  |  |  |  |  |  |  |
|  |  | 203.6.3.2.103.2 ATTENUATION and RADIATION QUALITY for measurement of AIR KERMA |  |  |  |  |  |  |  |
|  |  | RADIATION QUALITY |  |  |  |  |  |  |  |
|  |  | Ensure that the RADIATION QUALITY of the X-RAY BEAM emerging from the X-RAY SOURCE ASSEMBLY complies with applicable specified conditions for NORMAL USE. If no such conditions are specified, ensure that the TOTAL FILTRATION in the X-RAY SOURCE ASSEMBLY is such as to comply with the HALF-VALUE LAYER requirements in IEC 60601-1-3, Table 3, as applicable. |  |  |  |  |  |  |  |
|  |  | ATTENUATION |  |  |  |  |  |  |  |
|  |  | To simulate the presence of a PATIENT during the measurement of AIR KERMA, add a layer of aluminium with a thickness related to the selected X-RAY TUBE VOLTAGE in accordance with Table 203.103 and of sufficient size to intercept the whole of the X-RAY BEAM. |  |  |  |  |  |  |  |
| 203.6.3.101 | Limitation of the REFERENCE AIR KERMA RATE in RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | ME EQUIPMENT designed for RADIOSCOPY shall be provided with means for the available combinations of LOADING FACTORS in RADIOSCOPY to be restricted to correspond, in particular installations, to any limit on the maximum AIR KERMA RATE that is necessary to comply with local regulations. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.3.102 | * High-level control (HLC) |  |  |  |  |  |  |  |  |
|  |  | If X-RAY EQUIPMENT specified for RADIOSCOPY include MODES OF OPERATION designed to produce REFERENCE AIR KERMA RATES greater than 88 mGy per minute or than those REFERENCE AIR KERMA RATES specified in 203.6.3.101, these MODES OF OPERATION, described as high-level controls, shall be operable only when the OPERATOR provides continuous manual activation. When a high-level control is provided, a continuous signal audible to the OPERATOR shall indicate that the high level control is being activated. When high-level controls are activated, the X-RAY EQUIPMENT shall not be operable at any combination of X-RAY TUBE VOLTAGE and X-RAY TUBE CURRENT that will result in a REFERENCE AIR KERMA RATE in excess of 176 mGy per minute. |  |  |  |  |  |  |  |
|  |  | For the application of this requirement to C-arm X-RAY EQUIPMENT, the REFERENCE AIR KERMA RATE shall be replaced by the AIR KERMA RATE measured at 30 cm from the ACCESSIBLE SURFACE of the X-RAY IMAGE RECEPTOR. |  |  |  |  |  |  |  |
|  |  | NOTE Lower limits may be required by different local regulations. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and tests. Tests shall be performed by measurement of the maximum entrance REFERENCE AIR KERMA RATE at the PATIENT ENTRANCE REFERENCE POINT for non-C-arm X-RAY EQUIPMENT, and, for C-arm X-RAY EQUIPMENT, at the point specified above. |  |  |  |  |  |  |  |
|  |  | ————————— |  |  |  |  |  |  |  |
|  |  | 2) Figures in square brackets refer to the bibliography. |  |  |  |  |  |  |  |
| 203.6.4 | Indication of operational states |  |  |  |  |  |  |  |  |
| 203.6.4.2 | Indication of LOADING STATE |  |  |  |  |  |  |  |  |
|  |  | The LOADING STATE shall be indicated by a yellow indicator on the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
| 203.6.4.3 | Indication of LOADING FACTORS and MODES OF OPERATION |  |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.101 General requirements for the indication of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | The units of indication shall be as follows: |  |  |  |  |  |  |  |
|  |  | for X-RAY TUBE VOLTAGE, kilovolts; |  |  |  |  |  |  |  |
|  |  | for X-RAY TUBE CURRENT, milliamperes; |  |  |  |  |  |  |  |
|  |  | for LOADING TIME, seconds and/or milliseconds; |  |  |  |  |  |  |  |
|  |  | for CURRENT TIME PRODUCT, milliampereseconds; |  |  |  |  |  |  |  |
|  |  | in RADIOSCOPY, the LOADING TIME may be indicated in minutes and seconds or decimally in minutes. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.102 Shortened indication of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | For HIGH-VOLTAGE GENERATORS operating with one or more fixed combinations of LOADING FACTORS the indication on the CONTROL PANEL may be confined to the value of only one of the significant LOADING FACTORS for each combination, for example the value of X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | In this case, the indication of the corresponding values of the other LOADING FACTORS in each combination shall be given in the instructions for use. |  |  |  |  |  |  |  |
|  |  | In addition, these values shall be listed in a form suitable to be displayed at a prominent location on or near the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | For HIGH-VOLTAGE GENERATORS operating with fixed combinations of semi-permanently preselectable (such as anatomic programmable) LOADING FACTORS, the indication on the CONTROL PANEL may be confined to a clear reference to the identity of each combination. |  |  |  |  |  |  |  |
|  |  | In this case, provisions shall be made to enable |  |  |  |  |  |  |  |
|  |  | the values of each combination of semi-permanently preselected LOADING FACTORS set at the time of installation to be recorded in the instructions for use, and in addition to enable |  |  |  |  |  |  |  |
|  |  | the values to be listed in a suitable form to be displayed at a prominent location on or near the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.103 Indication of varying LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | For HIGH-VOLTAGE GENERATORS operating with AUTOMATIC INTENSITY CONTROL in RADIOSCOPY, continuous indication of the LOADING FACTORS that vary shall be given at the CONTROL PANEL. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104 Accuracy of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.1 General aspects for the accuracy of LOADING FACTORS |  |  |  |  |  |  |  |
|  |  | In HIGH-VOLTAGE GENERATORS the requirements of this subclause apply to the accuracy of all values of LOADING FACTORS, whether indicated, fixed or preselected when compared with MEASURED VALUES of the same LOADING FACTOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and tests. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.2 Accuracy of LOADING FACTORS in automatic control mode |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT with AUTOMATIC CONTROL SYSTEMS when the X-RAY TUBE VOLTAGE or the X-RAY TUBE CURRENT, or both, is intended to vary during the IRRADIATION, the accuracy of the intentionally varied LOADING FACTOR required in 203.6.4.3.104.3 and 203.6.4.3.104.4, shall be disregarded. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.3 Accuracy of X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |
|  |  | For operation of a HIGH-VOLTAGE GENERATOR in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE VOLTAGE, in any combination of LOADING FACTORS, shall be not greater than 10 %. |  |  |  |  |  |  |  |
|  |  | The increment or decrement of the X-RAY TUBE VOLTAGE between any two indicated settings shall be within 50 % and 150 % of the indicated change. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE VOLTAGE, the highest available X-RAY TUBE CURRENT for that X-RAY TUBE VOLTAGE and the shortest indicated value of LOADING TIME. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE VOLTAGE, the highest available X-RAY TUBE CURRENT for that X-RAY TUBE VOLTAGE and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the highest indicated value of X-RAY TUBE VOLTAGE and the highest available X-RAY TUBE CURRENT for that X-RAY TUBE VOLTAGE and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 90 % of the maximum available X-RAY TUBE VOLTAGE and any X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 60 % of the maximum available X-RAY TUBE VOLTAGE and any X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT |  |  |  |  |  |  |  |
|  |  | For operation of HIGH-VOLTAGE GENERATORS in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE CURRENT, in any combination of LOADING FACTORS, shall be not greater than 20 %. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE CURRENT, the highest indicated value of X-RAY TUBE VOLTAGE and the shortest indicated value of LOADING TIME. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of X-RAY TUBE CURRENT, the highest indicated value of X-RAY TUBE VOLTAGE and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the highest indicated value of X-RAY TUBE CURRENT, the highest available X-RAY TUBE VOLTAGE for the tested X-RAY TUBE CURRENT and a LOADING TIME of approximately 0,1 s. |  |  |  |  |  |  |  |
|  |  | RADIOSCOPY |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 20 % of the maximum available X-RAY TUBE CURRENT and the lowest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at 20 % of the maximum available X-RAY TUBE CURRENT and the highest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.5 Accuracy of LOADING TIME |  |  |  |  |  |  |  |
|  |  | For operation of HIGH-VOLTAGE GENERATORS in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE LOADING TIME, in any combination of LOADING FACTORS, shall be not greater than ± (10 % + 1 ms). |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of LOADING TIME, the highest indicated value of X-RAY TUBE VOLTAGE and any indicated value of X-RAY TUBE CURRENT. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest indicated value of LOADING TIME and the highest available electric power, P. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.104.6 Accuracy of CURRENT TIME PRODUCT |  |  |  |  |  |  |  |
|  |  | For operation of HIGH-VOLTAGE GENERATORS in any specified combination with subassemblies and components of an X-RAY GENERATOR, the error in the indicated value of the X-RAY TUBE CURRENT TIME PRODUCT, in any combination, shall be not greater than ± (10 % + 0,2 mAs). |  |  |  |  |  |  |  |
|  |  | This requirement also applies in cases when the CURRENT TIME PRODUCT is derived by calculation. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the lowest INDICATED VALUE of CURRENT TIME PRODUCT and the highest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | One measurement shall be made at the highest INDICATED VALUE of CURRENT TIME PRODUCT and the lowest available X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | 203.6.4.3.105 Indication of ADDED FILTERS |  |  |  |  |  |  |  |
|  |  | If the X-RAY EQUIPMENT has provisions to select ADDED FILTERS by remote control or through an automatic system, the selected ADDED FILTER shall be indicated to the OPERATOR at a location appropriate for the INTENDED USE. If the FILTER change is automatic it may be displayed after the termination of IRRADIATION. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests. |  |  |  |  |  |  |  |
| 203.6.4.4 | Indication of automatic modes |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT operating in RADIOGRAPHY in which AUTOMATIC EXPOSURE CONTROL is achieved by varying one or more LOADING FACTORS, information about the range and interrelation of these LOADING FACTORS shall be given in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.4.5 | * Dosimetric indications |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall provide information on the performance of the dosimetric indications and describe the operations required to maintain this performance within specification. |  |  |  |  |  |  |  |
|  |  | Means shall be provided to reset to zero the values of all the cumulative dosimetric indications prior to the commencement of a new examination or PROCEDURE. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for either RADIOSCOPY or RADIOSCOPY and RADIOGRAPHY shall satisfy the following requirements: |  |  |  |  |  |  |  |
|  |  | The value of the REFERENCE AIR KERMA RATE shall be displayed during RADIOSCOPY in mGy/min together with this unit. This value shall be continuously displayed at the working position of the OPERATOR during the actuation of the IRRADIATION SWITCH and updated at least once every second. |  |  |  |  |  |  |  |
|  |  | The value of the cumulative REFERENCE AIR KERMA resulting from RADIOSCOPY and RADIOGRAPHY since the last reset operation shall be |  |  |  |  |  |  |  |
|  |  | continuously displayed at the working position of the OPERATOR in mGy together with this unit and updated at least once every 5 s; or |  |  |  |  |  |  |  |
|  |  | displayed not later than 5 s after the interruption or termination of LOADING. |  |  |  |  |  |  |  |
|  |  | The values for the REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall be clearly distinguishable from each other. |  |  |  |  |  |  |  |
|  |  | The REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall not deviate from their respective displayed values by more than ± 35 % over the range of 6 mGy/min and 100 mGy to the maximum values. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY and/or SERIAL RADIOGRAPHY shall be provided with an indication of the cumulative DOSE AREA PRODUCT resulting from RADIOGRAPHY and, when applicable, from RADIOSCOPY since the the last reset operation. The DOSE AREA PRODUCT may be measured or calculated. The value shall be expressed in Gy•m2 with appropriate SI prefixes. The overall uncertainty in the displayed values of the cumulative DOSE AREA PRODUCT above 5 μGy•m2 shall not exceed 35 %. |  |  |  |  |  |  |  |
|  |  | This DOSE AREA PRODUCT indication need not be provided at the working position of the OPERATOR. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOGRAPHY shall be provided with an indication of the DOSE AREA PRODUCT for each exposure. The DOSE AREA PRODUCT may be measured or calculated. |  |  |  |  |  |  |  |
|  |  | If part of the X-RAY EQUIPMENT, DOSE AREA PRODUCT METERS shall comply with IEC 60580. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for DIRECT RADIOGRAPHY should satisfy the same requirement as specified above for INDIRECT RADIOGRAPHY. Alternatively, the following minimal requirements may be met: |  |  |  |  |  |  |  |
|  |  | The value of the REFERENCE AIR KERMA resulting from the last radiographic IRRADIATION shall be displayed in mGy together with this unit, until initiation of the next radiographic IRRADIATION. |  |  |  |  |  |  |  |
|  |  | Means shall be provided allowing the determination of the area of the X-RAY FIELD in the plane normal to the X-RAY BEAM AXIS containing the PATIENT ENTRANCE REFERENCE POINT, based on the available information concerning the extent of the X-RAY BEAM. The maximum deviation between the value determined using these means and the actual value shall be less than 40 % of the actual value for areas larger than 200 cm2. |  |  |  |  |  |  |  |
|  |  | NOTE Examples of such means are tables, nomograms, programmable calculators or computers together with the relevant program. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. The tests for the REFERENCE AIR KERMA RATE and the cumulative REFERENCE AIR KERMA shall be performed with a LOADING STATE of duration longer than 3 s. |  |  |  |  |  |  |  |
| 203.6.4.101 | Indication of READY STATE |  |  |  |  |  |  |  |  |
|  |  | Visible indication shall be provided indicating the state when one further actuation of a control will initiate the LOADING of the X-RAY TUBE in RADIOGRAPHY. |  |  | SW |  |  |  |  |
|  |  | If this state is indicated in RADIOGRAPHY by means of a single function visual indicator, the colour green shall be used. |  |  | SW |  |  |  |  |
|  |  | In RADIOGRAPHY, means should be provided for a connection to enable this state to be indicated remotely from the CONTROL PANEL. This requirement does not apply for MOBILE X-RAY EQUIPMENT. |  |  | SW |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
| 203.6.5 | AUTOMATIC CONTROL SYSTEM |  |  | I believe we're exempt from this |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOGRAPHY shall be provided with AUTOMATIC EXPOSURE CONTROL unless the MANUFACTURER provides justifications for exemptions in the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | NOTE Justifications for exemptions may be motivated by technical reasons (e.g. MOBILE systems). |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY shall be provided with AUTOMATIC INTENSITY CONTROL. It shall be possible to limit the maximum REFERENCE AIR KERMA RATE to values given by local rules. For X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY in which AUTOMATIC CONTROL SYSTEMS vary one or more LOADING FACTORS, information about the range and interrelation of these LOADING FACTORS shall be given in the instructions for use. |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT provided with AUTOMATIC EXPOSURE CONTROL, a method by which the OPERATOR can verify the functioning of these controls shall be provided and the instructions for use shall contain the description of that method. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and by the appropriate functional tests. |  |  |  |  |  |  |  |
| 203.6.5.101 | Determination of the NOMINAL SHORTEST IRRADIATION TIME |  |  |  |  |  |  |  |  |
|  |  | For X-RAY EQUIPMENT provided with AUTOMATIC EXPOSURE CONTROL the NOMINAL SHORTEST IRRADIATION TIME as defined in 203.4.101.4 shall be stated in the instructions for use. The measured value shall not be greater than the stated value. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the instructions for use and the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | Make an irradiation using the AUTOMATIC EXPOSURE CONTROL with > 70 % of the available generator power at approximately 80 kV. To determine the average AIR KERMA, adjust the attenuation in the X-RAY BEAM (preferably by using a water PHANTOM) to achieve a LOADING TIME close to 0,1 s. |  |  |  |  |  |  |  |
|  |  | Make several irradiations with reduced PHANTOM thicknesses using the same X-RAY TUBE VOLTAGE and generator power as mentioned above. The PHANTOM thickness shall be varied in such a way that the LOADING TIME does not vary more than a factor of two between two irradiations. |  |  |  |  |  |  |  |
| 203.6.6 | SCATTERED RADIATION reduction |  |  |  |  |  |  |  |  |
|  |  | Replacement: |  |  |  |  |  |  |  |
|  |  | Means shall be provided to reduce the influence of RADIATION scattered in the PATIENT to the X-RAY IMAGE RECEPTOR in case of significant influence on the image quality. If such means are ANTI-SCATTER GRIDS which are removable by the OPERATOR, or that can be moved in or out under manual or automatic control by a motorized mechanism, the presence or absence of the ANTI-SCATTER GRID shall be clearly visible or indicated. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for paediatric applications shall be provided with means to remove the ANTI-SCATTER GRID. |  |  |  |  |  |  |  |
|  |  | If different ANTI-SCATTER GRIDS can be used, it shall be possible for the OPERATOR to identify the grid in place. |  |  |  |  |  |  |  |
|  |  | The proper use of such means shall be described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection. |  |  |  |  |  |  |  |
| 203.6.7 | Imaging performance |  |  |  |  |  |  |  |  |
| 203.6.7.101 | Display of last image hold (LIH) |  |  |  | SW |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for INDIRECT RADIOSCOPY shall be equipped with means to display an LIH RADIOGRAM following termination of the radioscopic exposure. |  |  | SW |  |  |  |  |
|  |  | Means shall be provided to clearly indicate to the OPERATOR whether a displayed image is an LIH RADIOGRAM or resulting from an ongoing RADIOSCOPY. Display of the LIH RADIOGRAM shall be replaced by the radioscopic image concurrently with reinitiation of RADIOSCOPIC exposure, unless separate DISPLAYS are provided for the LIH RADIOGRAM and radioscopic images. |  |  | SW |  |  |  |  |
|  |  | For an LIH RADIOGRAM obtained by retaining predetermined radioscopic images, if the number of images and method of combining images are selectable by the OPERATOR, the selection shall be indicated prior to initiation of the radioscopic exposure. |  |  | SW |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional tests. |  |  | SW |  |  |  |  |
| 203.7 | RADIATION QUALITY |  |  |  |  |  |  |  |  |
| 203.7.1 | HALF-VALUE LAYERS and TOTAL FILTRATION in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for paediatric applications shall be provided with means for placing an ADDED FILTER of not less than 0,1 mm Cu or 3,5 mm Al. |  |  |  |  |  |  |  |
|  |  | NOTE An appropriate permanently mounted FILTER, not removable by the OPERATOR, satisfies the above requirement. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, by examination of the ACCOMPANYING DOCUMENTS and by the use, as appropriate, of the test described in subclause 7.5 of IEC 60601-1-3. |  |  |  |  |  |  |  |
| 203.7.1.101 | FILTRATION in X-RAY SOURCE ASSEMBLIES |  |  |  |  |  |  |  |  |
|  |  | X-RAY SOURCE ASSEMBLIES shall comply with the following requirements: |  |  |  |  |  |  |  |
|  |  | unless solely intended for use in MOBILE X-RAY EQUIPMENT specified for RADIOSCOPY during surgery, X-RAY SOURCE ASSEMBLIES shall be provided with means to mount, to dismount, or to select, one or more ADDED FILTERS, without the use of TOOLS. Any such selectable ADDED FILTERS shall comply with the following requirements: |  |  |  |  |  |  |  |
|  |  | they shall be identifiable when in position for the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | if a selectable ADDED FILTER is necessary to attain the requirements for TOTAL FILTRATION in X-RAY EQUIPMENT, given in subclause 7.1 of IEC 60601-1-3, means shall be provided to enable the presence of the appropriate selectable ADDED FILTER to be detected by the control system of an associated HIGH-VOLTAGE GENERATOR and LOADING prevented if the necessary ADDED FILTER is not detected; |  |  |  |  |  |  |  |
|  |  | the ACCOMPANYING DOCUMENTS shall include, in the ASSEMBLING INSTRUCTIONS given for particular applications, instructions for attaining the TOTAL FILTRATION required to comply with subclause 7.1 of IEC 60601-1-3 in respect of the items of X-RAY EQUIPMENT concerned. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, by examination of the ACCOMPANYING DOCUMENTS and by the use, as appropriate, of the test described in subclause 7.6 of IEC 60601-1-3. |  |  |  |  |  |  |  |
| 203.8 | Limitation of the extent of the X-RAY BEAM and relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
| 203.8.4 | Confinement of EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | X-RAY SOURCE ASSEMBLIES shall be so constructed that the zone of intersection of all straight lines that pass through all RADIATION APERTURES of the X-RAY SOURCE ASSEMBLY, with a plane normal to the REFERENCE AXIS at 1 m from the FOCAL SPOT shall not extend more than 15 cm outside the boundary of the largest selectable X-RAY FIELD. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the design documentation. In Figure 203.101, w1 represents the width of the largest selectable X-RAY FIELD in a plane P, which is perpendicular to the REFERENCE AXIS at 1 m from the FOCAL SPOT. The zone of intersection with plane P of all straight lines passing through all RADIATION APERTURES extends beyond w1 by the distance w2. The shaded portion of this zone is a region where EXTRA-FOCAL RADIATION can extend beyond the largest X-RAY FIELD. Compliance is achieved if w2 does not exceed 15 cm. |  |  |  |  |  |  |  |
|  |  | Figure 203.101 – Zone of EXTRA-FOCAL RADIATION |  |  |  |  |  |  |  |
| 203.8.5 | Relationship between X-RAY FIELD and IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
| 203.8.5.3 | Correspondence between X-RAY FIELD and EFFECTIVE IMAGE RECEPTION AREA |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to enable the X-RAY FIELD to be positioned to cover the region of interest and, where applicable, the SENSITIVE VOLUMES of the AUTOMATIC EXPOSURE CONTROL or AUTOMATIC INTENSITY CONTROL. |  |  |  |  |  |  |  |
|  |  | If the X-RAY FIELD is adjusted in the INTENDED USE for full coverage of the IMAGE RECEPTION AREA, it shall correspond to the IMAGE RECEPTION AREA within the following limits, as applicable: |  |  |  |  |  |  |  |
|  |  | If the IMAGE RECEPTION AREA is circular, the X-RAY FIELD shall coincide with the IMAGE RECEPTION AREA as required in a) and b). |  |  |  |  |  |  |  |
|  |  | the X-RAY FIELD measured along a diameter in the direction of greatest misalignment with the image reception area shall not extend beyond the boundary of the effective image reception area by more than 2 cm; and |  |  |  |  |  |  |  |
|  |  | at least 80 % of the area of the X-RAY FIELD shall overlap the effective image reception area. EFFECTIVE IMAGE RECEPTION areas smaller than 10 cm in diameter are exempted. |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for gastro-intestinal examinations with SPOTFILM DEVICES using also rectangular IMAGE RECEPTORS need not comply with this requirement, but neither the length nor the width of the X-RAY FIELD shall exceed the diameter of the IMAGE RECEPTION AREA. |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT specified for RADIOSCOPY during surgery at a FIXED FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, in which |  |  |  |  |  |  |  |
|  |  | there is provision for RADIOGRAPHY using a RADIOGRAPHIC CASSETTE holder, with beam limitation to a circular X-RAY FIELD for use on a rectangular IMAGE RECEPTION AREA; and |  |  |  |  |  |  |  |
|  |  | the orientation of the IMAGE RECEPTION AREA is selectable; and |  |  |  |  |  |  |  |
|  |  | the maximum diameter of the X-RAY FIELD does not exceed 40 cm, |  |  |  |  |  |  |  |
|  |  | the diameter of the X-RAY FIELD may exceed the diagonal dimension of the IMAGE RECEPTION AREA by an amount not exceeding 2 cm. If the RADIOGRAPHIC CASSETTE holder can extend beyond the edges of the PRIMARY PROTECTIVE SHIELDING, a warning of this fact shall be stated in the instructions for use. |  |  |  |  |  |  |  |
|  |  | In cases where the X-RAY FIELD does not correspond to the IMAGE RECEPTION AREA in accordance with one of the categories above, the following requirements apply: |  |  |  |  |  |  |  |
|  |  | along each of the two major axes of the IMAGE RECEPTION AREA, the total of the discrepancies between the edges of the X-RAY FIELD and the corresponding edges of the IMAGE RECEPTION AREA shall not exceed 3 % of the indicated FOCAL SPOT TO IMAGE RECEPTOR DISTANCE when the IMAGE RECEPTOR PLANE is normal to the X-RAY BEAM AXIS; |  |  |  |  |  |  |  |
|  |  | the sum of the discrepancies on both axes shall not exceed 4 % of the indicated FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. |  |  |  |  |  |  |  |
|  |  | NOTE If a secondary BEAM LIMITING DEVICE is used between PATIENT and X-RAY IMAGE RECEPTOR, this requirement refers to the percentage of the RADIATION reaching the IMAGE RECEPTION AREA relative to the RADIATION in front of the secondary BEAM LIMITING DEVICE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked with the relevant requirements above, by Inspection of the ME EQUIPMENT, by examination of the instructions for use and by measurement of the X-RAY FIELDS, where appropriate. When automatic adjustment of the RADIATION APERTURE is provided, allow a period of at least 5 s before measurements are made, for the automatic mechanism to complete any adjustment occurring during the tests. |  |  |  |  |  |  |  |
|  |  | When determining compliance with the requirements at a) and b) of the last scenario above, make the measurements with the REFERENCE AXIS normal to the IMAGE RECEPTOR PLANE within three degrees. As shown in Figure 203.102, the measured discrepancies in the IMAGE RECEPTOR PLANE are represented by c1 and c2 on one axis and by d1 and d2 on the other. If the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE is S, then for compliance, the following relationships are true: |  |  |  |  |  |  |  |
|  |  | |c1| + |c2| < 0,03 x S |  |  |  |  |  |  |  |
|  |  | |d1| + |d2| < 0,03 x S |  |  |  |  |  |  |  |
|  |  | |c1| + |c2| + |d1| + |d2| < 0,04 x S |  |  |  |  |  |  |  |
|  |  | Figure 203.102 – Discrepancies in covering the IMAGE RECEPTION AREA |  |  |  |  |  |  |  |
| 203.8.5.4 | Positioning of the PATIENT and restriction of the irradiated area |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be designed in a way that the OPERATOR is able to select an X-RAY BEAM of the extent required for the applications concerned and for limiting the maximum available extent of the X-RAY BEAM to values that are consistent with the specified applications to avoid unnecessary RADIATION doses to the PATIENT and the staff. |  |  |  |  |  |  |  |
| 203.8.101 | Boundary and dimensions of the X-RAY FIELD |  |  |  |  |  |  |  |  |
|  |  | The boundary of an X-RAY FIELD is described by the locus of points at which the AIR KERMA RATE is 25 % of the mean of the AIR KERMA RATES at the approximate centres of the quarters of the area enclosed. |  |  |  |  |  |  |  |
|  |  | The dimensions of a rectangular X-RAY FIELD are described in terms of the lengths of its intercepts on each of two orthogonal major axes in the plane of interest. Given that the X-RAY BEAM AXIS coincides with the REFERENCE AXIS, it is assumed that the plane of interest is orthogonal to the REFERENCE AXIS; also that the major axes intersect on the REFERENCE AXIS and are oriented so that one axis is collinear with the projection of the longitudinal axis of the X-RAY TUBE ASSEMBLY lying in the plane and passing through this point of intersection. If the X-RAY BEAM AXIS does not coincide with the REFERENCE AXIS, according to 203.8.104 this has to be stated in the instructions for use. |  |  |  |  |  |  |  |
|  |  | For circular X-RAY FIELDS the dimensions are described accordingly by replacing the lengths of the intercepts with the diameter. |  |  |  |  |  |  |  |
|  |  | NOTE These requirements are adapted from 2.202.1 of IEC 60601-1-3:1994, Medical electrical equipment – Part 1: General requirements for safety – 3. Collateral standard: General requirements for radiation protection in diagnostic X-ray equipment (withdrawn). |  |  |  |  |  |  |  |
| 203.8.102 | Methods of beam limitation in X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
| 203.8.102.1 | General |  |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT there shall be means to limit the extent of the X-RAY BEAM before impinging on the PATIENT SURFACE, as applicable: |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT specified solely for RADIOGRAPHY with a single IMAGE RECEPTION AREA at a FIXED FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, by means of a FIXED BEAM LIMITING DEVICE having a RADIATION APERTURE of a single FIXED size. In X-RAY EQUIPMENT using a scanning beam, by a BEAM LIMITING DEVICE positioned between the RADIATION SOURCE and the PATIENT SURFACE; |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT specified for RADIOSCOPY during surgery at a FIXED FOCAL SPOT TO IMAGE RECEPTOR DISTANCE and having an IMAGE RECEPTION AREA not exceeding 300 cm2, by means of enabling the X-RAY FIELD at the IMAGE RECEPTOR PLANE to be reduced to 125 cm2 or less; |  |  |  |  |  |  |  |
|  |  | by means of a range of interchangeable or selectable components enabling RADIATION APERTURES of various FIXED sizes to be chosen; |  |  |  |  |  |  |  |
|  |  | by means of a BEAM LIMITING DEVICE enabling the extent of the X-RAY BEAM to be adjusted within the range of NORMAL USE, by manual or automatic means, and having the following characteristics: |  |  |  |  |  |  |  |
|  |  | a minimum selectable size of the X-RAY FIELD not exceeding 5 cm in length and width, in a plane orthogonal to the X-RAY BEAM AXIS at a distance of 1 m from the FOCAL SPOT; |  |  |  |  |  |  |  |
|  |  | if the adjustment is not stepless, selectable steps not exceeding 1 cm in the length and width of the X-RAY FIELD, in a plane orthogonal to the REFERENCE AXIS at a distance of 1 m from the FOCAL SPOT; |  |  |  |  |  |  |  |
|  |  | if the adjustment is automatic, means enabling the OPERATOR to select sizes of the X-RAY FIELD according to a) and b) above, while not permitting the OPERATOR to increase the size beyond the currently selected IMAGE RECEPTION AREA. The operation of these means shall be described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Where automatic adjustment is provided, the instructions for use shall contain details of a method by which its operation can be checked and shall describe the method by which the size of the X-RAY FIELD can be reduced, as required in c. above. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and functional test and by examination of the instructions for use. |  |  |  |  |  |  |  |
| 203.8.102.2 | Indication on the X-RAY EQUIPMENT |  |  |  |  |  |  |  |  |
|  |  | Except as stated in a. to c. below, information concerning the extent of the X-RAY BEAM shall be indicated by DISPLAY on the X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | Indications on the X-RAY EQUIPMENT shall give the following information numerically or by means of graphical markings or symbols: |  |  |  |  |  |  |  |
|  |  | if numerical markings are used, they shall show the lengths and widths of the available X-RAY FIELDS at one or more typical values of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE. Information shall also be included (and may, e.g., be in tabular form) concerning the variation of the dimensions of X-RAY FIELDS with respect to other relevant FOCAL SPOT TO IMAGE RECEPTOR DISTANCES; |  |  |  |  |  |  |  |
|  |  | if the indication is given by graphical markings or symbols, these shall show on an appropriate surface (which may, e.g., be the ENTRANCE SURFACE of a device containing the X-RAY IMAGE RECEPTOR), how the resultant X-RAY FIELDS are related to the FOCAL SPOT TO IMAGE RECEPTOR DISTANCES and the selectable combinations or settings of BEAM LIMITING DEVICES. If the markings do not show explicitly the extent or dimensions of the X-RAY FIELDS to be obtained, this information shall be given with an explanation of the markings in the instructions for use. |  |  |  |  |  |  |  |
|  |  | Indication by DISPLAY on the X-RAY EQUIPMENT need not be given in the following cases: |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT so constructed that the X-RAY FIELDS at the distances of interest are obtained, prior to LOADING, without selection by the OPERATOR; |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT constructed with an INTERLOCK that prevents LOADING unless an X-RAY FIELD of appropriate extent has been selected; |  |  |  |  |  |  |  |
|  |  | for modes of operation of X-RAY EQUIPMENT in which the boundaries of the X-RAY FIELD can be displayed in RADIOSCOPY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.8.102.3 | Indication in the instructions for use |  |  |  |  |  |  |  |  |
|  |  | The instructions for use shall contain the information necessary to enable the OPERATOR to determine, prior to LOADING, the extent of all X-RAY FIELDS for the INTENDED USE, in terms of their dimensions at appropriate FOCAL SPOT TO IMAGE RECEPTOR DISTANCES for the available selections, combinations and settings of the BEAM LIMITING DEVICES. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the instructions for use. |  |  |  |  |  |  |  |
| 203.8.102.4 | Accuracy of marked and written indications |  |  |  |  |  |  |  |  |
|  |  | Unless exempted below, the size of the X-RAY FIELD given by markings on the X-RAY EQUIPMENT or by statements in the instructions for use in accordance with 203.8.102.2 and 203.8.102.3 shall not differ from the size of the X-RAY FIELD, measured along each of its two major axes in the plane to which the indication relates, by more than 2 % of the distance of that plane from the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | This requirement is not applicable for X-RAY EQUIPMENT in which the whole area of the RADIOGRAM is not irradiated simultaneously. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of design data and by examination of the ACCOMPANYING DOCUMENTS. Where appropriate, measure the dimensions of the X-RAY FIELD along its two major axes, at selected indicated settings of the BEAM LIMITING SYSTEM and of the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, as available for the INTENDED USE. For the purpose of calculation, assume the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to be equal to the value indicated on the X-RAY EQUIPMENT or stated in the ACCOMPANYING DOCUMENTS, for the setting used. |  |  |  |  |  |  |  |
| 203.8.102.5 | Indication by LIGHT FIELD-INDICATOR |  |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT specified for RADIOGRAPHY, a LIGHT FIELD-INDICATOR shall be provided where appropriate, to assist in delineating the position of the X-RAY FIELD on the PATIENT SURFACE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | If a LIGHT FIELD-INDICATOR is provided, it shall delineate the edges of the X-RAY FIELD and it shall provide an average illumination of not less than 100 lx in a plane normal to the X-RAY BEAM AXIS at a distance of 1 m from the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | At this distance, the contrast at the edge of the LIGHT FIELD as defined below shall have a value of not less than 3 in MOBILE X-RAY EQUIPMENT and not less than 4 in other X-RAY EQUIPMENT. |  |  |  |  |  |  |  |
|  |  | The description of a method to check the dimensions of the LIGHT FIELD at the appropriate distance from the FOCAL SPOT shall be included in the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS and by the following test: |  |  |  |  |  |  |  |
|  |  | check that light-attenuating components as specified by the MANUFACTURER, e.g. the IONIZATION CHAMBER of a DOSE AREA PRODUCT meter, are in place. |  |  |  |  |  |  |  |
|  |  | if the whole area of the indicated field is illuminated, determine the average illumination as the mean value from measurements in the approximate centre of each quarter of the LIGHT FIELD; |  |  |  |  |  |  |  |
|  |  | in all other cases, determine the average illumination from at least four measurements at different points in the centres of the illuminated areas; |  |  |  |  |  |  |  |
|  |  | measure the contrast, using a measuring aperture not larger than 1 mm. Take the contrast as l1/l2, where l1 is the illumination 3 mm from the edge of the LIGHT FIELD towards the centre of the field and l2 is the illumination 3 mm from the edge of the LIGHT FIELD away from the centre of the field; |  |  |  |  |  |  |  |
|  |  | correct the MEASURED VALUES for ambient illumination. |  |  |  |  |  |  |  |
| 203.8.102.6 | Accuracy of indication with a LIGHT FIELD-INDICATOR |  |  |  |  |  |  |  |  |
|  |  | Along each of the two major axes of the X-RAY FIELD in the plane of the LIGHT FIELD, the total of the discrepancies between the edges of the X-RAY FIELD and the corresponding edges of the LIGHT FIELD shall not exceed 2 % of the distance of the measurement plane of the LIGHT FIELD from the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by measurement, on the two major axes of the X-RAY FIELD, of the discrepancies between corresponding edges of the X-RAY FIELD and the LIGHT FIELD, in selected planes at measured distances from the FOCAL SPOT, within the range of NORMAL USE, and normal to the X-RAY BEAM AXIS within three degrees. |  |  |  |  |  |  |  |
|  |  | Referring to Figure 203.103, the measured discrepancies are represented by a1 and a2 on one axis and by b1 and b2 on the other. If the distance from the FOCAL SPOT to the measurement plane of the LIGHT FIELD is S, then, for compliance, the following relationships are true: |  |  |  |  |  |  |  |
|  |  | |a1| + |a2| < 0,02 x S |  |  |  |  |  |  |  |
|  |  | |b1| + |b2| < 0,02 x S |  |  |  |  |  |  |  |
|  |  | Figure 203.103 – Discrepancies in visual indication of the X-RAY FIELD |  |  |  |  |  |  |  |
| 203.8.103 | Interception of the X-RAY BEAM in RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | LOADING in RADIOSCOPY shall be prevented unless the X-RAY BEAM AXIS is in the position at which the correspondence of the X-RAY FIELD to the EFFECTIVE IMAGE RECEPTION AREA is specified to be in compliance with 203.8.5.3. |  |  |  |  |  |  |  |
|  |  | LOADING in RADIOSCOPY shall also be prevented if the BEAM LIMITING SYSTEM is adjusted so that, at the currently selected FOCAL SPOT TO IMAGE RECEPTOR DISTANCE, the X-RAY FIELD can extend outside the IMAGE RECEPTION AREA by more than the amount permitted by 203.8.5.3. This requirement needs not be applied to X-RAY IMAGING ARRANGEMENTS for DIRECT RADIOSCOPY if the X-RAY FIELD falls entirely within the IMAGE RECEPTION AREA and its edges are visible, when using the largest selectable X-RAY FIELD |  |  |  |  |  |  |  |
|  |  | at a FOCAL SPOT TO IMAGE RECEPTOR DISTANCE of 70 cm; or |  |  |  |  |  |  |  |
|  |  | if there is a PATIENT SUPPORT between the X-RAY SOURCE ASSEMBLY and the position of the PATIENT, with a distance of 25 cm between the surface of the PATIENT SUPPORT and the device containing the X-RAY IMAGE RECEPTOR. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, functional test and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.8.104 | Positioning of the X-RAY BEAM AXIS |  |  |  |  |  |  |  |  |
|  |  | The positioning of the X-RAY BEAM AXIS shall be indicated as follows: |  |  |  |  |  |  |  |
|  |  | If an IMAGE RECEPTOR is part of the X-RAY EQUIPMENT it shall be possible, with the PATIENT in place for the examination and without the use of X-RADIATION, to position the X-RAY BEAM AXIS in relation to the IMAGE RECEPTION AREA in such a way that the X-RAY BEAM AXIS is intercepting the X-RAY IMAGE RECEPTOR in its centre. |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall describe the positions of the X-RAY BEAM available in NORMAL USE, in terms of its locations with respect to relevant IMAGE RECEPTION AREAS and its angles with respect to relevant IMAGE RECEPTOR PLANES. If the X-RAY BEAM AXIS is not coinciding with the REFERENCE AXIS, the position and the angle of the X-RAY FIELD and the plane of interest relative to the REFERENCE AXIS shall be described in the instructions for use. |  |  |  |  |  |  |  |
|  |  | If the X-RAY EQUIPMENT is provided with a mechanism to adjust the position of the X-RAY BEAM AXIS in relation to the selected IMAGE RECEPTION AREA, an indication shall be given on the X-RAY EQUIPMENT to identify the position of the X-RAY BEAM AXIS at which the X-RAY FIELD is specified to correspond to the IMAGE RECEPTION AREA, to the accuracy required in 203.8.5.3. |  |  |  |  |  |  |  |
|  |  | If the X-RAY EQUIPMENT is provided with a mechanism to adjust the angle between the X-RAY BEAM AXIS and the selected IMAGE RECEPTOR PLANE, an indication shall be given on the X-RAY EQUIPMENT to identify either |  |  |  |  |  |  |  |
|  |  | the state of adjustment at which the X-RAY BEAM AXIS is normal to the selected IMAGE RECEPTOR PLANE; or |  |  |  |  |  |  |  |
|  |  | a state of adjustment described in the ACCOMPANYING DOCUMENTS, at which the X-RAY BEAM AXIS is at a particular angle with respect to a particular IMAGE RECEPTOR PLANE. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, functional test and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.9 | FOCAL SPOT TO SKIN DISTANCE |  |  |  |  |  |  |  |  |
| 203.9.1 | General |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT shall be so constructed as to prevent the use of FOCAL SPOT TO SKIN DISTANCES specified in 203.9.101 and 203.9.102 in the INTENDED USE. |  |  |  |  |  |  |  |
| 203.9.101 | X-RAY EQUIPMENT specified for RADIOSCOPY |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT for RADIOSCOPY shall be provided with means to prevent the use, during radioscopic IRRADIATION, of the FOCAL SPOT TO SKIN DISTANCES smaller than: |  |  |  |  |  |  |  |
|  |  | 20 cm if the X-RAY EQUIPMENT is specified for RADIOSCOPY during surgery; or |  |  |  |  |  |  |  |
|  |  | 30 cm for other specified applications. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and measurement. |  |  |  |  |  |  |  |
| 203.9.102 | X-RAY EQUIPMENT specified for RADIOGRAPHY |  |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for RADIOGRAPHY |  |  |  |  |  |  |  |
|  |  | shall be provided with means to prevent radiographic IRRADIATION when the FOCAL SPOT TO SKIN DISTANCE is smaller than 20 cm; and |  |  |  |  |  |  |  |
|  |  | shall permit by construction the use of FOCAL SPOT TO SKIN DISTANCES of 45 cm or more in NORMAL USE. |  |  |  |  |  |  |  |
|  |  | NOTE No means are required to prevent the use of smaller FOCAL SPOT TO SKIN DISTANCES. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection and measurement. |  |  |  |  |  |  |  |
| 203.1 | 0 ATTENUATION of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR |  |  |  |  |  |  |  |  |
| 203.10.1 | General |  |  |  |  |  |  |  |  |
|  |  | The ATTENUATION EQUIVALENT of the items listed in Table 203.104, when forming part of X-RAY EQUIPMENT and located in the path of the X-RAY BEAM between the PATIENT and the X-RAY IMAGE RECEPTOR, shall not exceed the applicable maximum values given in the table. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by the test described in 203.10.101. |  |  |  |  |  |  |  |
| 203.10.2 | Information in the ACCOMPANYING DOCUMENTS |  |  |  |  |  |  |  |  |
|  |  | The ACCOMPANYING DOCUMENTS shall state the maximum value of the ATTENUATION EQUIVALENT for each of the items listed in Table 203.104 and forming part of the X-RAY EQUIPMENT concerned for the measurement conditions specified in 203.10.101. |  |  |  |  |  |  |  |
|  |  | For diagnostic X-RAY EQUIPMENT specified to be used in combination with ACCESSORIES or other items not forming part of the same or another diagnostic X-RAY EQUIPMENT, the instructions for use shall include a statement drawing attention to the possible adverse effects arising from materials located in the X-RAY BEAM (e.g., parts of an operating table). |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.10.101 | Test for attenuation equivalent |  |  |  |  |  |  |  |  |
|  |  | Using an X-RAY BEAM with an X-RAY TUBE VOLTAGE of 100 kV, a PERCENTAGE RIPPLE not exceeding 10 %, and a first HALF-VALUE LAYER of 3,6 mm Al determine the ATTENUATION EQUIVALENT as the thickness of aluminium that gives the same degree of ATTENUATION as the material under consideration, from measurements of AIR KERMA under NARROW BEAM CONDITIONS. |  |  |  |  |  |  |  |
| 203.11 | Protection against RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
| 203.11.101 | Requirements |  |  |  |  |  |  |  |  |
|  |  | For the appropriate application category, as indicated in Table 203.105, X-RAY EQUIPMENT shall be provided with PRIMARY PROTECTIVE SHIELDING in accordance with the requirements in Table 203.106. |  |  |  |  |  |  |  |
|  |  | These requirements shall be met |  |  |  |  |  |  |  |
|  |  | for all combinations of X-RAY FIELDS and FOCAL SPOT TO IMAGE RECEPTOR DISTANCES in the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | in RADIOSCOPY, at all angles employed in the INTENDED USE between the X-RAY BEAM AXIS and the IMAGE RECEPTOR PLANE; and |  |  |  |  |  |  |  |
|  |  | in RADIOGRAPHY, when the X-RAY BEAM AXIS is perpendicular to the IMAGE RECEPTOR PLANE. |  |  |  |  |  |  |  |
|  |  | If LOADING FACTORS can be controlled only by an AUTOMATIC CONTROL SYSTEM, the ACCOMPANYING DOCUMENTS shall include instructions for obtaining appropriate LOADING FACTORS for test. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection, by examination of the design documentation and ACCOMPANYING DOCUMENTS and by the test described in 203.11.102. |  |  |  |  |  |  |  |
| 203.11.102 | Test for attenuation of RESIDUAL RADIATION |  |  |  |  |  |  |  |  |
|  |  | Use the following test PROCEDURE: |  |  |  |  |  |  |  |
|  |  | fit shielding as necessary in the region outside the PRIMARY PROTECTIVE SHIELDING to exclude from the measurement any X-RADIATION not transmitted through the PRIMARY PROTECTIVE SHIELDING; for X-RAY EQUIPMENT for RADIOSCOPY with C-arm the additional shielding can be positioned in the IMAGE RECEPTOR PLANE. For X-RAY EQUIPMENT with convex INPUT SCREEN the additional shielding may be positioned in the plane of the largest distance from the FOCAL SPOT as described in the ACCOMPANYING DOCUMENTS for the INTENDED USE; |  |  |  |  |  |  |  |
|  |  | use the smallest selectable TOTAL FILTRATION with which the X-RAY EQUIPMENT can be operated. Also, remove ANTI-SCATTER GRIDS and COMPRESSION DEVICES that are specified to be removable; use a PHANTOM having an ATTENUATION EQUIVALENT of 40 mm AI, positioned in the X-RAY BEAM as close as possible to the FOCAL SPOT. |  |  |  |  |  |  |  |
|  |  | according to the specified application of the X-RAY EQUIPMENT under test, select appropriate settings of distance and field size as follows: |  |  |  |  |  |  |  |
|  |  | in X-RAY EQUIPMENT for RADIOSCOPY in which control of LOADING is possible only from within a PROTECTED AREA, use the largest X-RAY FIELD available with RADIOSCOPY; |  |  |  |  |  |  |  |
|  |  | in cases not included in 1) above, set the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE to the minimum FOCAL SPOT TO IMAGE RECEPTOR DISTANCES in the INTENDED USE and use the largest X-RAY FIELD available at that distance; |  |  |  |  |  |  |  |
|  |  | set the X-RAY TUBE VOLTAGE to the appropriate value for test as indicated in Table 203.106; |  |  |  |  |  |  |  |
|  |  | using appropriate known values of X-RAY TUBE CURRENT or CURRENT TIME PRODUCT, make measurements of AIR KERMA RATE or AIR KERMA so as to establish the profile of RESIDUAL RADIATION behind the PRIMARY PROTECTIVE SHIELDING. Make measurements 10 cm from any ACCESSIBLE SURFACE; |  |  |  |  |  |  |  |
|  |  | normalize the measurements to the AIR KERMA in one hour or the AIR KERMA per IRRADIATION at the reference LOADING FACTORS indicated in Table 203.106; |  |  |  |  |  |  |  |
|  |  | make any necessary adjustments to the values to take into account the permitted averaging over an area of 100 cm2 with no principal linear dimension greater than 20 cm; |  |  |  |  |  |  |  |
|  |  | repeat measurements in other configurations of the X-RAY EQUIPMENT to which the requirement of 203.11.101 applies, to the extent necessary to ensure that all such configurations will have been taken into account for determining compliance; |  |  |  |  |  |  |  |
|  |  | compliance is achieved if no MEASURED VALUES obtained by the test PROCEDURE exceed the appropriate maximum permitted AIR KERMA given in Table 203.106. |  |  |  |  |  |  |  |
| 203.12 | Protection against LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
| 203.12.4 | LEAKAGE RADIATION in the LOADING state |  |  |  |  |  |  |  |  |
|  |  | SERIAL RADIOGRAPHY initiated by a single actuation shall be considered as one LOADING for this requirement. |  |  |  |  |  |  |  |
| 203.13 | Protection against STRAY RADIATION |  |  |  |  |  |  |  |  |
| 203.13.2 | Control of X-RAY EQUIPMENT from a PROTECTED AREA |  |  |  |  |  |  |  |  |
|  |  | Unless 203.13.3 is applicable and has been complied with, X-RAY EQUIPMENT specified exclusively for examinations that do not need the OPERATOR or staff to be close to the PATIENT during the INTENDED USE shall be provided with means to allow the following control functions to be implemented from a PROTECTED AREA after installation: |  |  |  |  |  |  |  |
|  |  | additionally to the requirements in the collateral standard, in respect of radioscopic examinations, control of |  |  |  |  |  |  |  |
|  |  | the dimensions of the X-RAY FIELD; and |  |  |  |  |  |  |  |
|  |  | at least two orthogonal relative movements between the PATIENT and the X-RAY BEAM. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.13.3 | Protection by distance |  |  |  |  |  |  |  |  |
|  |  | In the following cases, protection against STRAY RADIATION is achieved without provision for control from a PROTECTED AREA in accordance with 203.13.2, by enabling the OPERATOR to control IRRADIATION from a distance not less than 2 m from the FOCAL SPOT and the X-RAY BEAM: |  |  |  |  |  |  |  |
|  |  | MOBILE X-RAY EQUIPMENT specified exclusively for RADIOGRAPHY; |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT specified for RADIOSCOPY during surgery, with provision for RADIOGRAPHY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.13.4 | Designated SIGNIFICANT ZONES OF OCCUPANCY |  |  |  |  |  |  |  |  |
| 203.13.4.101 | * SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | The following requirements apply to SIGNIFICANT ZONES OF OCCUPANCY designated in X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT: |  |  |  |  |  |  |  |
|  |  | SIGNIFICANT ZONES OF OCCUPANCY designated for use in examinations with the PATIENT SUPPORT horizontal shall be contiguous to the edge of the horizontal PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | SIGNIFICANT ZONES OF OCCUPANCY designated for use in examinations with the PATIENT SUPPORT vertical shall be located so that the shortest distance from the vertical PATIENT SUPPORT to the SIGNIFICANT ZONE OF OCCUPANCY, does not exceed 45 cm; |  |  |  |  |  |  |  |
|  |  | the levels of STRAY RADIATION shall not exceed the values given in Table 203.107, according to the orientation of the PATIENT SUPPORT, and the applicable region of height above the floor; |  |  |  |  |  |  |  |
|  |  | the measurement shall be performed in a position in which the PATIENT SUPPORT is centred horizontally or is in a home position vertically using also a centred PATIENT SUPPORT; |  |  |  |  |  |  |  |
|  |  | the instructions for use shall |  |  |  |  |  |  |  |
|  |  | cite the maximum permitted limits of AIR KERMA in each applicable region of height (see Table 203.107) and state that these limits are not exceeded; |  |  |  |  |  |  |  |
|  |  | state the LOADING FACTORS applied to determine compliance by the test described in 203.13.6 and, if LOADING FACTORS can be controlled only by an AUTOMATIC CONTROL SYSTEM, the PROCEDURE for obtaining these LOADING FACTORS; |  |  |  |  |  |  |  |
|  |  | state the identity and intended position of any removable PROTECTIVE DEVICES that were in position during the test for compliance. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by examination of the ACCOMPANYING DOCUMENTS and by the test described in 203.13.6. |  |  |  |  |  |  |  |
| 203.13.4.102 | Control from a designated SIGNIFICANT ZONE OF OCCUPANCY |  |  |  |  |  |  |  |  |
|  |  | Means shall be provided to allow the control functions as required in 203.13.2 from a SIGNIFICANT ZONE OF OCCUPANCY. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and by examination of the ACCOMPANYING DOCUMENTS. |  |  |  |  |  |  |  |
| 203.13.5 | Handgrips and control devices |  |  |  |  |  |  |  |  |
|  |  | In X-RAY EQUIPMENT specified for gastro-intestinal examinations, incorporating a tilting PATIENT SUPPORT, an undertable X-RAY SOURCE ASSEMBLY and a SPOTFILM DEVICE above the PATIENT SUPPORT, the following limits of AIR KERMA in one hour shall not be exceeded at the positions of handgrips and control devices that are located outside a SIGNIFICANT ZONE OF OCCUPANCY and need to be handled by the OPERATOR or staff during LOADING: |  |  |  |  |  |  |  |
|  |  | 1,5 mGy in one hour if they need to be handled only infrequently and momentarily; otherwise, |  |  |  |  |  |  |  |
|  |  | 0,5 mGy in one hour. |  |  |  |  |  |  |  |
|  |  | The instructions for use shall list the locations of handgrips and control devices to which limits of AIR KERMA apply in this subclause. The instructions for use shall also state the applicable limits and declare that they are not exceeded under the required test conditions. |  |  |  |  |  |  |  |
|  |  | Compliance is checked by Inspection of the X-RAY EQUIPMENT and, where applicable, by the test in 203.13.6 and by examination of the instructions for use. |  |  |  |  |  |  |  |
| 203.13.6 | Test for STRAY RADIATION |  |  |  |  |  |  |  |  |
|  |  | Use the following test PROCEDURE to determine levels of STRAY RADIATION where specific limits apply: |  |  |  |  |  |  |  |
|  |  | use a water equivalent PHANTOM of outside dimensions 25 cm × 25 cm × 15 cm, with walls not exceeding 10 mm in thickness and made from polymethyl-methacrylate (PMMA) or a material having a similar attenuation property; |  |  |  |  |  |  |  |
|  |  | as far as possible, follow the arrangements and dimensions shown in Figures 203.104 to 203.107; |  |  |  |  |  |  |  |
|  |  | use an X-RAY TUBE VOLTAGE equal to the NOMINAL X-RAY TUBE VOLTAGE for RADIOSCOPY or 66 % of the NOMINAL X-RAY TUBE VOLTAGE for RADIOGRAPHY with a SPOTFILM DEVICE, whichever is higher; |  |  |  |  |  |  |  |
|  |  | use an X-RAY TUBE CURRENT of 3 mA or the value corresponding to the CONTINUOUS ANODE INPUT POWER of the X-RAY TUBE ASSEMBLY, whichever is less; |  |  |  |  |  |  |  |
|  |  | NOTE If LOADING FACTORS can only be adjusted by an AUTOMATIC CONTROL SYSTEM, follow the PROCEDURE described in the ACCOMPANYING DOCUMENTS to obtain the required LOADING FACTORS. Otherwise, use the manual means of adjustment provided. |  |  |  |  |  |  |  |
|  |  | in typical configurations of the X-RAY EQUIPMENT make a sufficient number of measurements of AIR KERMA RATE to determine the maximum value in all regions of interest. If the X-RAY TUBE CURRENT is not constant but automatically pulsed, average the measurement of AIR KERMA RATE over a suitable period of time. Where relevant to compliance, adjust the measurements to represent the levels in a volume of 500 cm3 of which no principal linear dimension exceeds 20 cm. The point of measurement is related to the REFERENCE POINT of the RADIATION DETECTOR; |  |  |  |  |  |  |  |
|  |  | compliance is achieved if no MEASURED VALUE, averaged and adjusted as described in ee) above, exceeds the maximum permitted level of AIR KERMA in one hour in the region concerned. |  |  |  |  |  |  |  |
|  |  | Figure 203.104 – Testing for STRAY RADIATION (X-RAY BEAM horizontal with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY below the PATIENT SUPPORT) |  |  |  |  |  |  |  |
|  |  | Figure 203.105 – Testing for STRAY RADIATION (X-RAY BEAM vertical with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY below the PATIENT SUPPORT) |  |  |  |  |  |  |  |
|  |  | Figure 203.106 – Testing for STRAY RADIATION (X-RAY BEAM horizontal with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY above the PATIENT SUPPORT) |  |  |  |  |  |  |  |
|  |  | Figure 203.107 – Testing for STRAY RADIATION (X-RAY BEAM vertical with X-RAY SOURCE |  |  |  |  |  |  |  |
|  |  | ASSEMBLY above the PATIENT SUPPORT) |  |  |  |  |  |  |  |
| Annexes |  |  |  |  |  |  |  |  |  |
|  |  | The annexes of the general standard apply, except as follows: |  |  |  |  |  |  |  |
| Annex C | Annex C (informative)Guide to marking and labelling requirements for ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |
|  |  | Annex C of the general standard applies, except as follows: |  |  |  |  |  |  |  |
|  |  | 201.C.1 Marking on the outside of ME EQUIPMENT, ME SYSTEMS or their parts |  |  |  |  |  |  |  |
|  |  | Beyond those given in 201.7.2, additional requirements for marking on the outside of ME EQUIPMENT are found in Table 201.C.101. |  |  |  |  |  |  |  |
|  |  | 201.C.5 ACCOMPANYING DOCUMENTS, Instructions for use |  |  |  |  |  |  |  |
|  |  | Beyond those given in 201.7.9, additional requirements for statements in ACCOMPANYING DOCUMENTS (which include instructions for use and technical description) are found in the subclauses listed in Table 201.C.102. |  |  |  |  |  |  |  |
| Annex AA | Annex AA - (informative)Particular guidance and rationale |  |  |  |  |  |  |  |  |
|  |  | The following are rationales for specific clauses and subclause in this particular standard, with clause and subclause numbers parallel to those in the body of the document. |  |  |  |  |  |  |  |
|  |  | Subclause 201.4.3.101 – Additional ESSENTIAL PERFORMANCE requirements |  |  |  |  |  |  |  |
|  |  | The identification of ESSENTIAL PERFORMANCE requirements is justified by the fact that the RISK associated with the use of IONIZING RADIATION to generate images for medical purposes should be compensated by the benefit expected from the PROCEDURE. |  |  |  |  |  |  |  |
|  |  | The requirements of this particular standard have been established such that the imaging performance of X-RAY EQUIPMENT complies with the technically and economically viable state of the art necessary for the production of images of sufficient quality in NORMAL CONDITIONS. |  |  |  |  |  |  |  |
|  |  | Imaging performance may be made SINGLE FAULT SAFE (e.g. against undetected degradation) by adequate maintenance PROCEDURES (including acceptance and constancy testing) for the installed equipment. |  |  |  |  |  |  |  |
|  |  | Consequently requirements that have not been identified as BASIC SAFETY are listed in Table 201.101. |  |  |  |  |  |  |  |
|  |  | Subclause 201.8.7.3 Allowable values |  |  |  |  |  |  |  |
|  |  | These relaxations versus the values of the general standard have been in place in IEC 60601-2-7 since 1998. There have been no reports that would justify a modification of these values. |  |  |  |  |  |  |  |
|  |  | Subclause 203.5.2.4.5.101 c) – Radiation data |  |  |  |  |  |  |  |
|  |  | See rationale to subclause 203.6.4.5. |  |  |  |  |  |  |  |
|  |  | Subclause 203.5.2.4.5.101 d) – PATIENT ENTRANCE REFERENCE POINT |  |  |  |  |  |  |  |
|  |  | This standard allows the use of an indirect indication to estimate the ABSORBED DOSE to the skin. The estimate could be drawn from the indications of X-RAY EQUIPMENT parameters followed by a calculation of the primary AIR KERMA or AIR KERMA RATE at a point specified with reference to the FOCAL SPOT. The specified point, which has been defined here as the PATIENT ENTRANCE REFERENCE POINT, is intended to be representative of the point of intersection of the X-RAY BEAM AXIS with the PATIENT. |  |  |  |  |  |  |  |
|  |  | For systems with an ISOCENTRE, a point on the REFERENCE AXIS 15 cm from the ISOCENTRE towards the FOCAL SPOT has been specified as the PATIENT ENTRANCE REFERENCE POINT. This distance is assumed to represent a good approximation of the value of the actual FOCAL SPOT TO SKIN DISTANCE during RADIOLOGICAL PROCEDUREs. If one considers currently available methods to estimate ABSORBED DOSES to selected tissues for RADIOSCOPIC and cine-angiographic examinations of the coronary arteries of adults [4][5], these methods rely on the use of distinct operating conditions commonly used in RADIOLOGICAL examinations of the heart. These operating conditions are associated with a view, an arterial projection, and technique factors on the X-RAY EQUIPMENT such as the X-RAY TUBE VOLTAGE (kV), the HALF-VALUE LAYER (HVL), the FOCAL SPOT TO SKIN DISTANCE, the FOCAL SPOT TO IMAGE RECEPTOR DISTANCE and the ENTRANCE FIELD SIZE. A review of the operating conditions derived from analyses of practice [6][9] indicates that the defined PATIENT ENTRANCE REFERENCE POINT is, in fact, a fair approximation of the FOCAL SPOT TO SKIN DISTANCE for each field. |  |  |  |  |  |  |  |
|  |  | The error in estimating the ABSORBED DOSE to the skin introduced from the defined PATIENT ENTRANCE REFERENCE POINT should average out as long as the interventional PROCEDURE is composed of multiple views. When the RADIOLOGICAL PROCEDURE is limited to one or a few views, the possibility of error in estimating the ABSORBED DOSE to the skin may be higher. However, even under worst case conditions, errors should be less than a factor of two. Of course, most of this error can be eliminated by assessing the position of the PATIENT and calculating the appropriate correction factor. |  |  |  |  |  |  |  |
|  |  | The standard has the flexibility of allowing an alternative to the use of the defined PATIENT ENTRANCE REFERENCE POINT for systems without an ISOCENTRE. In this case, the PATIENT ENTRANCE REFERENCE POINT is located at a position, defined by the MANUFACTURER to be representative of the point of intersection of the REFERENCE AXIS with the PATIENT SURFACE, and stated in the ACCOMPANYING DOCUMENTS. Examples of situations where the MANUFACTURER would use this alternative method of defining the PATIENT ENTRANCE REFERENCE POINT, would be X-RAY EQUIPMENT that senses the actual FOCAL-SPOT-TO-SKIN DISTANCE, deviates from traditional geometry or has a FIXED FOCAL SPOT TO SKIN DISTANCE. |  |  |  |  |  |  |  |
|  |  | NOTE Other reference documents [7][8]. |  |  |  |  |  |  |  |
|  |  | Subclause 203.5.2.4.5.102 Test for dosimetric information |  |  |  |  |  |  |  |
|  |  | X-RAY EQUIPMENT may be equipped with means for manually or automatically configuring the operating parameters for different INTENDED USES. In addition, different operating parameter sets may be required to comply with differing national regulations and preferences. In accordance with 203.5.2.4.5.101 b), details of MODES OF OPERATION and certain other available settings are required to be stated. In accordance with 203.5.2.4.5.101 c), the associated values of REFERENCE AIR KERMA (RATE) are required to be given, together with the configurations and test geometries by which they can be verified by the method described in this subclause. The first stage of compliance testing is to check this information (other than the dosimetric values) for compliance with the requirements and compatibility with the measuring method. If the information complies, it is used in the measuring PROCEDURE to verify the compliance of the stated values of REFERENCE AIR KERMA (RATE). Otherwise, the ME EQUIPMENT is considered non-compliant without further testing. Thus, the ME EQUIPMENT is delivered with a set of verified values and also with sufficient information to enable the values to be re-checked at any time. It is emphasised that, in any circumstances, the test method to be applied is intended to be only in respect of conditions that are within the range of the INTENDED USE. |  |  |  |  |  |  |  |
|  |  | Subclause 203.6.3.102 – High-level control (HLC) |  |  |  |  |  |  |  |
|  |  | High-level control (HLC) or high dose rate mode(s) may be necessary in cases of extreme body sizes of the PATIENT or when there is a need for extraordinarily high image quality for a certain PROCEDURE with a certain PATIENT. In such cases the higher PATIENT exposure may be justified if the benefit of the PROCEDURE cannot be attained with lower dose rates. Local regulations may require different limits on the maximum AIR KERMA RATE for the normal and/or the HLC MODES OF OPERATION. |  |  |  |  |  |  |  |
|  |  | Subclause 203.6.4.5 – Dosimetric indications |  |  |  |  |  |  |  |
|  |  | There is a growing demand worldwide for assessing quantitatively the radiation exposure of PATIENTS during diagnostic and interventional radiology PROCEDUREs. Such demands can also be found in regional and national regulations. Some particular standards linked to the second edition of the general standard include such requirements. The first edition of IEC 60601-2-43 (2000) asks for presentation of radiation data, introduces terms such as skin dose levels and interventional reference point, and requires dosimetry calibration (6.8.2.) and dosimetric indications (51.102.4.). The second edition of IEC 60601-2-44 (2002) requires dose statements (29.1.102.1.) and dose information (29.1.103). The reason that these two standards were first in the introduction of such requirements is that both interventional PROCEDURES and CT examinations are high dose PROCEDURES. |  |  |  |  |  |  |  |
|  |  | The transition from the second to the third edition of the general standard presents a good opportunity to introduce requirements on radiation data and dosimetric indication into the particular standards for all medical X-ray modalities. |  |  |  |  |  |  |  |
|  |  | The introduction of the first edition of IEC 60601-1-3 (1994) states the following: “In respect of economic factors, it is recognized that certain relatively inexpensive types of X-RAY EQUIPMENT are sometimes justifiably preferred on grounds of cost. For these, this collateral standard avoids imposing requirements that would unduly restrict their medical effectiveness or would add disproportionately to the cost.” Based on this principle, this standard exempts DIRECT RADIOGRAPHY EQUIPMENT from the requirements to provide dosimetric indications in 203.6.4.5. However, for X-RAY EQUIPMENT specified for DIRECT RADIOGRAPHY (including film-screen radiography), a simplified dosimetric indication could be used by displaying a value, i.e. “the REFERENCE AIR KERMA resulting from the last radiographic IRRADIATION shall be displayed in mGy together with this unit”. This value might be pre-programmed as a function of the LOADING FACTORS. It also implies that when shifting from screen-film radiography to CR, it is the responsibility of the RESPONSIBLE ORGANIZATION to ensure compliance with the general requirement for INDIRECT RADIOGRAPHY, or else compliance of the actual X-ray system with this standard can no longer be stated. INDIRECT RADIOGRAPHY includes CR and DR systems as well as any kind of RADIOGRAPHY performed with image intensifiers. |  |  |  |  |  |  |  |
|  |  | The accuracy requirement for dosimetric indications of ± 35 % was harmonized with EU and US requirements and is consistent with the real technically achievable level of accuracy. For radiation data stated in the ACCOMPANYING DOCUMENTS, the accuracy requirement of ± 50 % has been set to reflect the method used for compliance assessment and the fact that the RADIATION output of a given type of X-RAY TUBE may vary within broad limits. |  |  |  |  |  |  |  |
|  |  | It must be stressed that all requirements on RADIATION data and dosimetric indication in the IEC standards are meant to give information to the OPERATOR about PATIENT doses and not to PATIENTS themselves. |  |  |  |  |  |  |  |
|  |  | Subclause 203.13.4.101 – SIGNIFICANT ZONES OF OCCUPANCY with limited STRAY RADIATION |  |  |  |  |  |  |  |
|  |  | In RADIOLOGICAL examinations which require the OPERATOR or staff to be close to the PATIENT during LOADING, a significant contribution to the total STRAY RADIATION exposure to these persons is often made by SCATTERED RADIATION from the PATIENT and other objects in the XRAY BEAM. For X-RAY EQUIPMENT conventionally and most frequently used for performing gastro-intestinal examinations, limits of STRAY RADIATION in the SIGNIFICANT ZONES OF OCCUPANCY are required. The instructions for use shall state the applicable limits and declare that they are not exceeded. Where they apply, these requirements can provide a normalized basis for the local rules and guidelines that have to be established for the protection of persons, taking into account the local circumstances and the prevailing WORKLOAD. |  |  |  |  |  |  |  |

### Table 35
| IEC | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard applies to X-RAY TUBE ASSEMBLIES either with a rotating ANODE XRAY TUBE or a stationary ANODE X-RAY TUBE, intended for use in medical diagnosis. |  |  |  |  |  |  |  |
|  |  | For an X-RAY TUBE HEAD, its X-RAY TUBE ASSEMBLY aspects are also within the scope. |  |  |  |  |  |  |  |
|  |  | This International Standard covers performance-related definitions and conditions of electrical and LOADING characteristics of X-RAY TUBE ASSEMBLIES in relation to their behaviour during and after energization and, where appropriate, methods of presentation and measurement of these characteristics. This International Standard is therefore relevant for the MANUFACTURER and the RESPONSIBLE ORGANIZATION. |  |  |  |  |  |  |  |
|  |  | NOTE “Measurement" in this standard is always related to practical use. Consequently, “measurement" is meant to consume only a negligible part of the life of the X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
| 2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-3:2008, Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral Standard: Radiation protection in diagnostic X-ray equipment |  |  |  |  |  |  |  |
|  |  | IEC/TR 60788:2004, Medical electrical equipment – Glossary of defined terms (available only in English) |  |  |  |  |  |  |  |
| 3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC/TR 60788:2004, IEC 60601-1:2005 and IEC 60601-1-3:2008 and the following apply. |  |  |  |  |  |  |  |
| 3.1 | 3.1 X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | potential difference applied to an X-RAY TUBE between the ANODE and the CATHODE. Usually XRAY TUBE VOLTAGE is expressed by its peak value in kilovolts (kV) |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.88] |  |  |  |  |  |  |  |
| 3.2 | 3.2 NOMINAL X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE VOLTAGE for SPECIFIC operating conditions |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.42] |  |  |  |  |  |  |  |
|  |  | NOTE 1 For different operating conditions of the X-RAY TUBE, for example continuous operation, intermittent operation, short-time operation, different types of X-RAY TUBE HOUSINGS, there may be different values of the above NOMINAL X-RAY TUBE VOLTAGE. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Additionally, values may be given for the highest permitted potential difference between ANODE and earth and between CATHODE and earth. |  |  |  |  |  |  |  |
| 3.3 | 3.3 X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  |  | electric current of the ELECTRON beam incident on the TARGET of an X-RAY TUBE. Usually, the X-RAY TUBE CURRENT is expressed by its mean value in milliamperes (mA) |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.85] |  |  |  |  |  |  |  |
|  |  | NOTE See Annex B for further considerations. |  |  |  |  |  |  |  |
| 3.4 | 3.4 CATHODE EMISSION CHARACTERISTIC |  |  |  |  |  |  |  |  |
|  |  | dependence of the X-RAY TUBE CURRENT on variables, for example FILAMENT CURRENT, X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |
| 3.5 | 3.5 ENVELOPE |  |  |  |  |  |  |  |  |
|  |  | vacuum-wall of the X-RAY TUBE |  |  |  |  |  |  |  |
| 3.6 | 3.6 ENVELOPE CURRENT |  |  |  |  |  |  |  |  |
|  |  | electric current, flowing via a conducting part of an ENVELOPE |  |  |  |  |  |  |  |
| 3.7 | 3.7 ENVELOPE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | potential difference between an X-RAY TUBE-conducting ENVELOPE part and earth |  |  |  |  |  |  |  |
| 3.8 | 3.8 LOADING |  |  |  |  |  |  |  |  |
|  |  | in an X-RAY GENERATOR, act of supplying electrical energy to the ANODE of an X-RAY TUBE |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.34] |  |  |  |  |  |  |  |
| 3.9 | 3.9 X-RAY TUBE LOAD |  |  |  |  |  |  |  |  |
|  |  | electrical energy supplied to an X-RAY TUBE expressed by a combination of values of LOADING FACTORS |  |  |  |  |  |  |  |
| 3.10 | 3.10 LOADING FACTOR |  |  |  |  |  |  |  |  |
|  |  | factor influencing by its value the X-RAY TUBE LOAD, for example X-RAY TUBE CURRENT, LOADING TIME, CONTINUOUS ANODE INPUT POWER, X-RAY TUBE VOLTAGE and PERCENTAGE RIPPLE |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.35] |  |  |  |  |  |  |  |
| 3.11 | 3.11 LOADING TIME |  |  |  |  |  |  |  |  |
|  |  | time determined according to a SPECIFIC method, during which the ANODE INPUT POWER is applied to the X-RAY TUBE |  |  |  |  |  |  |  |
|  |  | [IEC 60601-1-3:2008, 3.37] |  |  |  |  |  |  |  |
| 3.12 | 3.12 CYCLE TIME |  |  |  |  |  |  |  |  |
|  |  | for a series of single LOADINGS: time interval from the beginning of a LOADING to the beginning of the next, identical LOADING |  |  |  |  |  |  |  |
|  |  | for a series of serial LOADINGS: time interval from the beginning of a serial LOADING to the beginning of the next, identical serial LOADING |  |  |  |  |  |  |  |
| 3.13 | 3.13 ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | power applied to the ANODE of an X-RAY TUBE to produce X-RADIATION |  |  |  |  |  |  |  |
| 3.14 | 3.14 NOMINAL ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | highest constant ANODE INPUT POWER that can be applied for a single X-RAY TUBE LOAD in a SPECIFIC LOADING TIME and under SPECIFIED conditions |  |  |  |  |  |  |  |
| 3.15 | 3.15 NOMINAL RADIOGRAPHIC ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | NOMINAL ANODE INPUT POWER which can be applied for a single X-RAY TUBE LOAD with a LOADING TIME of 0,1 s and a CYCLE TIME of 1,0 min, for an indefinite number of cycles |  |  |  |  |  |  |  |
|  |  | NOTE 1 In this application, RADIOSCOPY is not applied. |  |  |  |  |  |  |  |
|  |  | NOTE 2 With this definition mammographic and dental X-ray are included, see A.3.3 in Annex A. |  |  |  |  |  |  |  |
| 3.16 | 3.16 NOMINAL CT ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | NOMINAL ANODE INPUT POWER which can be applied for a single X-RAY TUBE LOAD with a LOADING TIME of 4 s and a CYCLE TIME of 10 min, for an indefinite number of cycles |  |  |  |  |  |  |  |
| 3.17 | 3.17 X-RAY TUBE ASSEMBLY INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | mean power applied to an X-RAY TUBE ASSEMBLY for all purposes before, during and after LOADING, including power applied to the stator of a rotating ANODE X-RAY TUBE, to the filament and to any other device included in the X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |
| 3.18 | 3.18 NOMINAL CONTINUOUS INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | SPECIFIED highest X-RAY TUBE ASSEMBLY INPUT POWER, which can be applied to an X-RAY TUBE ASSEMBLY continuously |  |  |  |  |  |  |  |
| 3.19 | 3.19 CONTINUOUS ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | SPECIFIED highest ANODE INPUT POWER, which can be applied to the ANODE continuously |  |  |  |  |  |  |  |
|  |  | NOTE 1 CONTINUOUS ANODE INPUT POWER may be determined by subtracting all power other than the ELECTRON beam power, such as filament heating, ANODE drive, from the NOMINAL CONTINUOUS INPUT POWER. |  |  |  |  |  |  |  |
|  |  | NOTE 2 If not SPECIFIED otherwise, CONTINUOUS ANODE INPUT POWER is the referenced LOADING FACTOR for determining the LEAKAGE RADIATION. |  |  |  |  |  |  |  |
| 3.20 | 3.20 CT SCAN POWER INDEX / CTSPI |  |  |  |  |  |  |  |  |
|  |  | characteristic of an X-RAY TUBE ASSEMBLY intended for use in COMPUTED TOMOGRAPHY for a SPECIFIED range of LOADING TIMES for single LOADINGS, for a given CYCLE TIME, as follows |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | tmax is the upper limit of the LOADING TIME in seconds, |  |  |  |  |  |  |  |
|  |  | tmin is the lower limit of the LOADING TIME in seconds, and |  |  |  |  |  |  |  |
|  |  | P(t) is the function representing the SINGLE LOAD RATING in kilowatts |  |  |  |  |  |  |  |
|  |  | NOTE The CTSPI represents the effective power for PATIENT throughput in CT scanning. |  |  |  |  |  |  |  |
| 3.21 | 3.21 NOMINAL CT SCAN POWER INDEX / NOMINAL CTSPI |  |  |  |  |  |  |  |  |
|  |  | CTSPI, calculated for a lower limit of the LOADING TIME of 1 s, an upper of the LOADING TIME of 25 s and a CYCLE TIME of 10 min |  |  |  |  |  |  |  |
| 3.22 | 3.22 RADIOGRAPHIC RATINGS |  |  |  |  |  |  |  |  |
|  |  | for the operation of an X-RAY TUBE, SPECIFIED combinations of conditions and LOADING FACTORS, under which the SPECIFIED limits of loadability of the X-RAY TUBE are attained |  |  |  |  |  |  |  |
| 3.23 | 3.23 SINGLE LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE LOAD given by a relationship between constant ANODE INPUT POWER and LOADING TIME for one LOADING under SPECIFIED conditions |  |  |  |  |  |  |  |
| 3.24 | 3.24 SERIAL LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | highest permitted X-RAY TUBE LOAD given by the relationship between ANODE INPUT POWER and LOADING TIME for the total of a SPECIFIED series of individual X-RAY TUBE LOADS with SPECIFIED LOADING FACTORS under SPECIFIED conditions |  |  |  |  |  |  |  |
| 4 | Presentation of the electrical characteristic |  |  |  |  |  |  |  |  |
| 4.1 | X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE VOLTAGE shall be given as the peak value, in kilovolts. | Inspection |  |  |  |  |  |  |
| 4.2 | NOMINAL X-RAY TUBE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL X-RAY TUBE VOLTAGE shall be given as the peak value, in kilovolts. | Inspection |  |  |  |  |  |  |
| 4.3 | X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE CURRENT shall be given as the average value in milliamperes. | Inspection |  |  |  |  |  |  |
| 4.4 | CATHODE EMISSION CHARACTERISTIC |  |  |  |  |  |  |  |  |
|  |  | CATHODE EMISSION CHARACTERISTICS are given as a family of curves in which the X-RAY TUBE CURRENT is shown as a function of the FILAMENT CURRENT and, if appropriate, of further characteristics of the CATHODE, each curve corresponding to an X-RAY TUBE VOLTAGE while specifying its waveform, and other factors as appropriate. If appropriate, the relationship between FILAMENT CURRENT and filament voltage shall be indicated and also its dependence on other characteristics of the CATHODE. | Inspection |  |  |  |  |  |  |
| 4.5 | ENVELOPE characteristics |  |  |  |  |  |  |  |  |
| 4.5.1 | ENVELOPE CURRENT |  |  |  |  |  |  |  |  |
|  |  | If the ENVELOPE CURRENT is to be stated, it shall be given as the percentage value of X-RAY TUBE CURRENT under SPECIFIED conditions. | Inspection |  |  |  |  |  |  |
| 4.5.2 | ENVELOPE VOLTAGE |  |  |  |  |  |  |  |  |
|  |  | If the ENVELOPE VOLTAGE is to be stated, it shall be given in kilovolts with respect to earth. | Inspection |  |  |  |  |  |  |
| 5 | LOADING of an X-RAY TUBE |  |  |  |  |  |  |  |  |
| 5.1 | LOADING TIME |  |  |  |  |  |  |  |  |
| 5.1.1 | Units |  |  |  |  |  |  |  |  |
|  |  | The LOADING TIME shall be given in seconds. | Inspection |  |  |  |  |  |  |
| 5.1.2 | Measurement |  |  |  |  |  |  |  |  |
|  |  | LOADING TIME is measured as the time interval between: | Inspection |  |  |  |  |  |  |
|  |  | the instant that the X-RAY TUBE VOLTAGE has risen for the first time to a value of 75 % of the peak value; and |  |  |  |  |  |  |  |
|  |  | the instant at which it finally drops below the same value. |  |  |  |  |  |  |  |
|  |  | If LOADING is controlled by electronic switching of the HIGH VOLTAGE, using a grid in an electronic tube or in the X-RAY TUBE, the LOADING TIME may be determined as the time interval between the instant when the TIMING DEVICE generates the signal to start the IRRADIATION and the instant when it generates the signal to terminate the IRRADIATION. |  |  |  |  |  |  |  |
|  |  | If LOADING is controlled by simultaneous switching in the primaries of both the high-voltage circuit and the heating supply for the filament of the X-RAY TUBE, the LOADING TIME shall be determined as the time interval between the instant when the X-RAY TUBE CURRENT first rises above 25 % of its maximum value and the instant when it finally falls below the same value. |  |  |  |  |  |  |  |
|  |  | NOTE 1 See also definition 3.11. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The LOADING TIME is preferably measured at the tube input to minimise the influence of HV-cable-capacitance. |  |  |  |  |  |  |  |
|  |  | NOTE 3 For field-testing, a reasonable approximation of the LOADING TIME can be obtained by measuring the IRRADIATION TIME, for which the SPECIFIC method according to the definition in IEC 60601-1-3:2008 is chosen in this International Standard as the time period during which the AIR KERMA RATE exceeds 50 % of its peak value. |  |  |  |  |  |  |  |
| 5.2 | CYCLE TIME |  |  |  |  |  |  |  |  |
|  |  | The CYCLE TIME shall be given in minutes or seconds, as appropriate. | Inspection |  |  |  |  |  |  |
| 6 | Input power |  |  |  |  |  |  |  |  |
| 6.1 | ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The ANODE INPUT POWER shall be given in kilowatts for SPECIFIED conditions of LOADING. | Inspection |  |  |  |  |  |  |
| 6.2 | NOMINAL ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL ANODE INPUT POWER shall be given in kilowatts. | Inspection |  |  |  |  |  |  |
| 6.3 | NOMINAL RADIOGRAPHIC ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL RADIOGRAPHIC ANODE INPUT POWER shall be given in kilowatts. | Inspection |  |  |  |  |  |  |
| 6.4 | NOMINAL CT ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL CT ANODE INPUT POWER shall be given in kilowatts. | Inspection |  |  |  |  |  |  |
| 6.5 | X-RAY TUBE ASSEMBLY INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE ASSEMBLY INPUT POWER shall be given in watts. | Inspection |  |  |  |  |  |  |
| 6.6 | NOMINAL CONTINUOUS INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL CONTINUOUS INPUT POWER shall be given in watts. | Inspection |  |  |  |  |  |  |
|  |  | Unless otherwise SPECIFIED, the ambient temperature shall be between 20 °C and 25 °C. | Inspection |  |  |  |  |  |  |
| 6.7 | CONTINUOUS ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  |  | The CONTINUOUS ANODE INPUT POWER shall be given in watts. | Inspection |  |  |  |  |  |  |
| 6.8 | CT SCAN POWER INDEX (CTSPI) |  |  |  |  |  |  |  |  |
|  |  | The CT SCAN POWER INDEX shall be given in kilowatts. | N/A |  |  |  |  |  |  |
| 6.9 | NOMINAL CT SCAN POWER INDEX (NOMINAL CTSPI) |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL CT SCAN POWER INDEX shall be given in kilowatts. | N/A |  |  |  |  |  |  |
| 7 | RADIOGRAPHIC RATINGS |  |  |  |  |  |  |  |  |
| 7.1 | General |  |  |  |  |  |  |  |  |
|  |  | RADIOGRAPHIC RATINGS shall provide application-relevant parametric information on LOADING FACTORS, in any form of presentation (tables, graphs ...) which is supporting the application. If a NOMINAL ANODE INPUT POWER is SPECIFIED, the RADIOGRAPHIC RATINGS shall at least encompass the set of LOADING FACTORS pertinent to the SPECIFIED NOMINAL ANODE INPUT POWER. | Inspection |  |  |  |  |  |  |
| 7.2 | SINGLE LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | The SINGLE LOAD RATING shall be presented as curves or as a table of numerical values showing constant ANODE INPUT POWER as a function of LOADING TIME and CYCLE TIME for appropriate LOADING FACTORS, for example NOMINAL FOCAL SPOT VALUE, ANODE SPEED and others. | Inspection |  |  |  |  |  |  |
| 7.3 | SERIAL LOAD RATING |  |  |  |  |  |  |  |  |
|  |  | SERIAL LOAD RATINGS shall be presented as curves or as a table of numerical values with values of the CYCLE TIME and the appropriate LOADING FACTORS, for example, ANODE INPUT POWER for an individual X-RAY TUBE LOAD, LOADING TIME of an individual X-RAY TUBE LOAD, total number of LOADINGS or the duration of a series of LOADINGS, number of individual X-RAY TUBE LOADS per second. | Inspection |  |  |  |  |  |  |
| 8 | Presentation of data |  |  |  |  |  |  |  |  |
|  |  | If single data values are presented in compliance with this International Standard, such values shall be designated as follows: | Inspection |  |  |  |  |  |  |
|  |  | <Term according to Clause 3> <value> <unit> IEC 60613:2010 |  |  |  |  |  |  |  |
|  |  | If graphs or tables are presented in compliance with this International Standard, a reference to IEC 60613:2010 shall be given. | Inspection |  |  |  |  |  |  |
| Annex A | Rationale and historical background |  |  |  |  |  |  |  |  |
| A.1 | Overview |  |  |  |  |  |  |  |  |
|  | The purpose of this annex is to state the general objectives and approach used in creating the 3rd edition of this standard, and to clarify the inclusion of those items which are substantially new to this edition, as well as to clarify why some items are no longer described. |  |  |  |  |  |  |  |  |
| A.2 | History: basis of 1st and 2nd editions |  |  |  |  |  |  |  |  |
|  | The subject matter of these earlier editions was the electrical and thermal ratings of medical X-RAY TUBE ASSEMBLIES and their LOADING characteristics. Therefore, the thermal/electrical construction and operating mechanisms of X-RAY TUBES existing at the time of the earlier editions of the standard had a significant impact on the content of those early versions. Historically, medical X-RAY TUBES have been primarily constructed with glass ENVELOPES which act as the insulating support between the electrically charged ANODE and CATHODE electrodes. As such, it was not necessary or practical to define the electrical potential of this insulating ENVELOPE, which takes on an ambiguous charge state at any particular point of its surface. It was sufficient to state the potential difference between the ANODE and the CATHODE, or the potential of these electrodes relative to earth. Regarding the thermal/LOADING characteristics, most medical rotating ANODE X-RAY TUBES were constructed in such a way as to temporarily store the heat generated in the bremsstrahlung process and then dissipate it through the very non-linear thermal RADIATION process. Further, at the time of the earlier editions, applications were primarily directed at RADIOGRAPHY. In the meantime, vascular and CT applications, implying different LOADING conditions (relatively long exposures, heavy PATIENT throughput) have to be considered. |  |  |  |  |  |  |  |  |
| A.3 | Problems and solutions: objectives of the 3rd edition |  |  |  |  |  |  |  |  |
| A.3.1 | General |  |  |  |  |  |  |  |  |
|  | Technical advancements in X-RAY TUBE design have lead to improvements, particularly in the thermal operation of X-RAY TUBES that have made the application of the previous edition of the standard inadequate. The main advancements and their impacts on the application of the standard are described below. |  |  |  |  |  |  |  |  |
| A.3.2 | Advent of metal/ceramic ENVELOPE construction |  |  |  |  |  |  |  |  |
|  | One of the advancements that have been widely adopted in the industry, especially for high-power X-RAY TUBES, is the use of metallic ENVELOPES, often with ceramic, i.e. non-glass insulators. These ENVELOPES can carry a substantial fraction of the overall X-RAY TUBE CURRENT during operation as backscattered ELECTRONS from the TARGET are collected on the inner surfaces of the metallic ENVELOPE and conducted back through to the HIGH-VOLTAGE GENERATOR. Because it is important to know what the intended electrical connection scheme is between the tube and generator, this edition of the standard has added a section of terms and definitions specifically related to the ENVELOPE’S electrical configuration. |  |  |  |  |  |  |  |  |
| A.3.3 | Thermal ratings definitions moved away from heat-content based definitions |  |  |  |  |  |  |  |  |
|  | The older editions of the standard described the tube’s thermal performance in terms of characteristics such as the heat storage content, the heat dissipation rate, heating curves and cooling curves. Before the widespread availability of computers integrated into X-ray imaging systems, this data was intended to be used by the technologist to calculate the X-RAY TUBE’S thermal state prior to applying a given LOADING or load sequence. In modern X-RAY EQUIPMENT, feedback algorithms track the tube’s thermal state and prevent accidental overloading of the tube’s thermal limits, making the need for such detailed thermal information obsolete. |  |  |  |  |  |  |  |  |
|  | At the same time, changes in tube design made these defined characteristics less useful for estimating the thermal performance of a given X-RAY TUBE. First, rotating ANODE heat storage ratings increased rapidly with the advent of high-throughput CT systems (and to some degree with certain cardio-vascular X-ray applications). The nature of the construction of high storage ANODES is such that thermal time lags within the TARGET disk are often significant and cannot be adequately modelled by the simple heating/cooling assumptions rooted in the previous versions of the standard. Second, in more recent years, innovations in the cooling of rotating ANODES has lead to cooling behaviours that are quite different from those of the assumed radiation-dominated models of the older versions of the standard. With these advancements and others on the horizon, it became apparent that the usefulness of the older definitions was diminished and that a new approach was called for. |  |  |  |  |  |  |  |  |
|  | Foremost, the new standard should better enable the description and comparison of the “clinically relevant” performance of the X-RAY TUBE, as a service to the PATIENT and customer community. With this approach in mind along with a few other “clean-up” objectives, the changes to the 3rd edition of the standard were made based on the following list of goals: |  |  |  |  |  |  |  |  |
|  | Wherever possible, eliminate definitions that take special laboratory conditions to verify, such as heat content, and replace them with definitions that are verifiable by an end-user, such as power and time. An example of the application of this goal is to specify the initial thermal state of an ANODE in terms of a steady-state CYCLE TIME, which can be reproduced in a clinical setting, instead of a thermal storage state (HU or joules), which can only be directly verified in a laboratory setting. Heat units (HU) had been introduced in the past to compare multipulse X-RAY GENERATORS to single or 2-pulse X-RAY GENERATORS. |  |  |  |  |  |  |  |  |
|  | Apply definitions that represent clinically relevant conditions. Thus, for example, move away from defining the NOMINAL ANODE INPUT POWER for a CT tube at the traditional exposure time of 0,1 s, since this is not a common technique for typical clinical scan sequences (hence, leading to the new definition of NOMINAL CT ANODE INPUT POWER). Further, as “PATIENT throughput” is highly relevant for both clinical applications and for the thermal characteristics of the X-RAY TUBE, the new term “CYCLE TIME” has been introduced. The notion of CYCLE TIME is the new approach for defining the NOMINAL ANODE INPUT POWER, namely defining that power for an indefinite series of PATIENTS/such LOADINGS, hereby simulating daily practice. |  |  |  |  |  |  |  |  |
|  | Strive for a minimum set of power-definitions, although there are many different “clinically relevant conditions” which each could lead to a thermal rating definition tuned to the particular condition. Ultimately, one NOMINAL radiographic rating and one NOMINAL CTrating appears to cover the clinical conditions sufficiently. For the radiographic rating, the traditional exposure time of 0,1 s covers also the traditional reference exposure time of 1,0 s for certain applications, such as mammography and dental X-ray because the loadability at 1,0 s exposure is not much different from the loadability at 0,1 s exposure for these applications. |  |  |  |  |  |  |  |  |
|  | Choose SPECIFIED conditions for the definitions that are clinically aggressive, but realistic. Since the clinical usage parameters of a given type of X-RAY TUBE are wide-ranging, what should we choose for an exposure technique to represent a particular rating? The guidance here was to choose something that definitely falls within accepted clinical practice, but was on the aggressive side of the distribution of clinical techniques (from the standpoint of LOADING techniques) in order that the clinically relevant performance of various X-RAY TUBES are better delineated. |  |  |  |  |  |  |  |  |
|  | A.3.4 CTSPI definition |  |  |  |  |  |  |  |  |
|  | ANODE HEAT CONTENT was eliminated from the standard. It has been widely used to estimate the power-throughput capability of an imaging system, in particular of a CT system. As stated above, ANODE HEAT CONTENT was becoming less and less useful in accurately fulfilling this estimate. It was desirable to replace this role by defining a new characteristic which was based solely on clinical performance per the above-stated goals. It was also desirable that this new defined characteristic be based on parameters which were already defined under the new 3rd edition. Thus, the new term for CT, CT SCAN POWER INDEX (CTSPI), has the following features: |  |  |  |  |  |  |  |  |
|  | is based on the SINGLE LOAD RATING curve as it is defined in the 3rd edition of this standard; |  |  |  |  |  |  |  |  |
|  | involves a “black box” approach that specifies performance which is not tied to the design technology inside the tube itself. This approach can be used to make performance assessments independent of how the tube is constructed, and can be verified by the end user; |  |  |  |  |  |  |  |  |
|  | provides a more accurate representation of the power-throughput capability of the CT tube than the storage-based definition of the prior editions of the standard; |  |  |  |  |  |  |  |  |
|  | has units of kW in line with the overall stated goals for the 3rd edition. |  |  |  |  |  |  |  |  |
|  | Under the 3rd edition, the NOMINAL CT ANODE INPUT POWER gives the maximum load capability of the tube at a particular scan time (4 s) which can be repeated indefinitely during a cycle of 10 min. The CTSPI broadens this to include the tube’s load capability over a wider range of clinically relevant scan times. It is in fact the area under the SINGLE LOAD RATING curve normalized over the range of scan times (Figure 1). It can be considered as a single-number representation of the SINGLE LOAD RATING curve for the purpose of estimating power throughput under clinically relevant conditions (scan times and PATIENT CYCLE TIMES). |  |  |  |  |  |  |  |  |
|  | Figure A.1 – Example: SINGLE LOAD RATING chart showing CTSPI calculation area |  |  |  |  |  |  |  |  |
|  | for scan time interval of 1 s to 25 s |  |  |  |  |  |  |  |  |
|  | The CTSPI gives the advantage of capturing the essential information from the SINGLE LOAD RATING curve and representing it as a single value. It is possible for two different CT tubes to have the same value for the NOMINAL CT ANODE INPUT POWER while having significantly different CTSPI values (Figure 2), so NOMINAL CT ANODE INPUT POWER alone is not sufficient to characterize the power-throughput performance of the tube. In the 3rd edition, the NOMINAL CT ANODE INPUT POWER replaces the NOMINAL ANODE INPUT POWER as a single-value estimate of loadability of CT tubes. Likewise, the CTSPI replaces the ANODE HEAT CONTENT as a singlevalue estimate of PATIENT throughput. |  |  |  |  |  |  |  |  |
|  | Figure A.2 – Example: SINGLE LOAD RATING curves for two different CT tubes, both having |  |  |  |  |  |  |  |  |
|  | the same value of NOMINAL CT ANODE INPUT POWER |  |  |  |  |  |  |  |  |
|  | It is noted that the definition of CTSPI was purposely kept simple by basing it upon the defined SINGLE LOAD RATING curve for a given tube as opposed to other possibilities of using more complex SERIAL LOAD RATING curves (this SINGLE LOAD RATING curve is the same curve from which the NOMINAL CT ANODE INPUT POWER is derived). The 3rd edition standardizes the values to be used in the calculation of CTSPI and calls this value the NOMINAL CT SCAN POWER INDEX. The normalization conditions are: 10 min CYCLE TIME (per definition of the SINGLE LOAD RATING curve), and lower and upper values of the scan time range of 1 s and 25 s respectively. These were chosen using the guideline of considering clinically relevant but aggressive scan techniques. The 10 min CYCLE TIME represents a PATIENT throughput of 6 PATIENTS per hour; the scan times of 1 s and 25 s represent realistic boundaries for scan times on modern CT scanners, making CTSPI a simple and straightforward way of representing the PATIENT throughput of the CT tube. |  |  |  |  |  |  |  |  |
|  | For details see [1]1). |  |  |  |  |  |  |  |  |
| A.3.5 | MAXIMUM CONTINUOUS HEAT DISSIPATION changed names |  |  |  |  |  |  |  |  |
|  | As mentioned before, definitions will no longer be based on “heat content” and the like. In this line of thinking, the MAXIMUM CONTINUOUS HEAT DISSIPATION is re-named into NOMINAL CONTINUOUS INPUT POWER, thereby logically connected to the term defined in 3.17: X-RAY TUBE ASSEMBLY INPUT POWER. The same logic for name-giving has been applied to the two terms ANODE INPUT POWER and CONTINUOUS ANODE INPUT POWER (see A.3.6). |  |  |  |  |  |  |  |  |
| A.3.6 | Specification of power for measurement of LEAKAGE RADIATION |  |  |  |  |  |  |  |  |
|  | The definition of NOMINAL CONTINUOUS INPUT POWER contains energy sources which are not related to X-RADIATION, such as the stator power and the filament power, and therefore is not precise enough for the purpose of specifying a technique for LEAKAGE RADIATION. Therefore, a new term, the CONTINUOUS ANODE INPUT POWER, was established for this purpose. This new term represents only the power supplied to the X-RAY TUBE which goes into the production of X-rays, and is therefore the correct one to associate with LEAKAGE RADIATION. |  |  |  |  |  |  |  |  |
|  | 1) Figures in square brackets refer to the Bibliography. |  |  |  |  |  |  |  |  |
| Annex B | Measurement of the X-RAY TUBE CURRENT |  |  |  |  |  |  |  |  |
|  | Figure B.1 – Electrical schematic of X-RAY TUBE CURRENT measurement |  |  |  |  |  |  |  |  |
|  | The X-RAY TUBE CURRENT is not necessarily equivalent to the ANODE current, (Figure B.1, current Ia) due to the effects of e.g. ENVELOPE CURRENT (Figure B.1, current Ie). |  |  |  |  |  |  |  |  |
|  | In the case of a non-conducting ENVELOPE, e.g. glass, the ENVELOPE CURRENT is zero, and the X-RAY TUBE CURRENT equals both Ic and Ia. |  |  |  |  |  |  |  |  |

### Table 36
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
|  |  | This International Standard applies to FOCAL SPOTs in medical diagnostic X-RAY TUBE assemblies for medical use, operating at X-RAY TUBE VOLTAGEs up to and including 200 kV. |  |  |  |  |  |  |  |
|  |  | This International Standard describes the test methods for evaluating FOCAL SPOT characteristics and the means for indicating compliance. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60417-DB:2002: Graphical symbols for use on equipment 1) |  |  |  |  |  |  |  |
|  |  | IEC 60613, Electrical, thermal and loading characteristics of rotating anode X-ray tubes for medical diagnosis |  |  |  |  |  |  |  |
|  |  | IEC 60788:2004, Medical electrical equipment – Glossary of defined terms |  |  |  |  |  |  |  |
|  |  | 1) "DB" refers to the IEC on-line database. |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the terms and definitions given in IEC 60788 together with the following apply. |  |  |  |  |  |  |  |
| 3.1 | 3.1 STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
|  |  | characteristic of the FOCAL SPOT of an X-RAY TUBE; highest spatial frequency that can be resolved under specific measuring conditions |  |  |  |  |  |  |  |
| 4.0 | Determinations for the evaluation of the FOCAL SPOT characteristics |  |  |  |  |  |  |  |  |
| 4.1 | 4.1 Statement of the FOCAL SPOT characteristics |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT characteristics shall be stated for two normal directions of evaluation referred to as the length direction and width direction. An illustration for this clause can be found in Figure A.1. | Inspection |  |  |  |  |  |  |
| 4.2 | 4.2 Longitudinal axis of the X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | Generally, the longitudinal axis can be identified unambiguously. If the X-RAY TUBE ASSEMBLY does not have an identifiable longitudinal axis or if it is specified otherwise by the MANUFACTURER, the longitudinal axis shall be specified together with the FOCAL SPOT characteristics. | Inspection |  |  |  |  |  |  |
| 4.3 | 4.3 REFERENCE AXIS of the X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | If not specified otherwise, the REFERENCE AXIS is normal to the longitudinal axis and intersects both the centre of the ACTUAL FOCAL SPOT and the longitudinal axis of the X-RAY TUBE ASSEMBLY. | Inspection |  |  |  |  |  |  |
| 4.4 | 4.4 Direction of evaluation for the FOCAL SPOT length |  |  |  |  |  |  |  |  |
|  |  | The direction of evaluation for the FOCAL SPOT length is normal to the REFERENCE AXIS in the plane given by the REFERENCE AXIS and the longitudinal axis of the X-RAY TUBE ASSEMBLY. | Inspection |  |  |  |  |  |  |
| 4.5 | 4.5 Direction of evaluation for the FOCAL SPOT width |  |  |  |  |  |  |  |  |
|  |  | The direction of evaluation for the FOCAL SPOT width is normal to the longitudinal axis of the XRAY TUBE ASSEMBLY and normal to the REFERENCE AXIS. | Inspection |  |  |  |  |  |  |
| 5.0 | FOCAL SPOT camera set-up |  |  |  |  |  |  |  |  |
| 5.1 | 5.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the design requirements of a camera for the production of FOCAL SPOT SLIT RADIOGRAMs to be used for the determination of FOCAL SPOT dimensions in accordance with Clause 8, and the determination of the modulation transfer function in accordance with Clause 9. |  |  |  |  |  |  |  |
|  |  | This clause deals also with the design requirements of a camera for the production of FOCAL SPOT PINHOLE RADIOGRAMs. |  |  |  |  |  |  |  |
| 5.2 | 5.2 Test equipment |  | Inspection |  |  |  |  |  |  |
| 5.2.1 | 5.2.1 SLIT CAMERA |  |  |  |  |  |  |  |  |
|  |  | The diaphragm of the SLIT CAMERA shall be made from materials with high ATTENUATION properties and shall have dimensions as given in Figure 1. |  |  |  |  |  |  |  |
|  |  | Suitable materials are for example: |  |  |  |  |  |  |  |
|  |  | tungsten; |  |  |  |  |  |  |  |
|  |  | tantalum; |  |  |  |  |  |  |  |
|  |  | alloy of gold and 10 % platinum; |  |  |  |  |  |  |  |
|  |  | alloy of tungsten and 10 % rhenium; |  |  |  |  |  |  |  |
|  |  | alloy of platinum and 10 % iridium; |  |  |  |  |  |  |  |
|  |  | Figure 1 – Essential dimensions of the slit diaphragm |  |  |  |  |  |  |  |
| 5.2.2 | 5.2.2 PINHOLE CAMERA |  |  |  |  |  |  |  |  |
|  |  | The diaphragm of the PINHOLE CAMERA shall be constructed from materials with high ATTENUATION and shall have dimensions as given in Figure 2. |  |  |  |  |  |  |  |
|  |  | Suitable materials are for example: |  |  |  |  |  |  |  |
|  |  | tungsten; |  |  |  |  |  |  |  |
|  |  | tantalum; |  |  |  |  |  |  |  |
|  |  | alloy of gold and 10 % platinum; |  |  |  |  |  |  |  |
|  |  | alloy of tungsten and 10 % rhenium; |  |  |  |  |  |  |  |
|  |  | alloy of platinum and 10 % iridium. |  |  |  |  |  |  |  |
|  |  | Figure 2 – Essential dimensions of the pinhole diaphragm |  |  |  |  |  |  |  |
| 5.2.3 | 5.2.3 RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS shall be made using finegrain radiographic film, for example dental radiographic film, without INTENSIFYING SCREENS. |  |  |  |  |  |  |  |
| 5.3 | 5.3 Test arrangement |  | Inspection |  |  |  |  |  |  |
| 5.3.1 | 5.3.1 Position of the slit or pinhole diaphragm normal to the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | The slit or pinhole diaphragm shall be positioned in such a way that the distance from its centre to the REFERENCE AXIS is within 0,2 mm per 100 mm of m (as indicated in Figure 3). |  |  |  |  |  |  |  |
|  |  | Figure 3 – Position of the centre of the slit or pinhole diaphragm (marked as x in the figure) with respect to the REFERENCE AXIS |  |  |  |  |  |  |  |
| 5.3.2 | 5.3.2 Position of the slit or pinhole diaphragm along the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | The incident face of the slit or pinhole diaphragm shall be placed at a distance from the REFERENCE PLANE sufficient to ensure that the variation of the enlargement over the extension of the ACTUAL FOCAL SPOT does not exceed ± 5 % along the REFERENCE AXIS (see Figure 4). |  |  |  |  |  |  |  |
|  |  | This is met when |  |  |  |  |  |  |  |
|  |  | p < 5 mm and k < 5 mm per 100 mm of distance m; |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | k is the distance from the REFERENCE PLANE to the edge of the ACTUAL FOCAL SPOT farthest away from the slit or pinhole diaphragm; |  |  |  |  |  |  |  |
|  |  | p is the distance from the REFERENCE PLANE to the edge of the ACTUAL FOCAL SPOT closest to the slit or pinhole diaphragm; |  |  |  |  |  |  |  |
|  |  | m is the distance from the REFERENCE PLANE to the incident face of the diaphragm; |  |  |  |  |  |  |  |
|  |  | n is the distance from the incident face of the diaphragm to the IMAGE RECEPTION PLANE; |  |  |  |  |  |  |  |
|  |  | E is the enlargement given by n/m . |  |  |  |  |  |  |  |
|  |  | The distance from the FOCAL SPOT to the slit or pinhole diaphragm shall not be less than 100 mm. |  |  |  |  |  |  |  |
|  |  | Figure 4 – Reference dimensions and planes |  |  |  |  |  |  |  |
| 5.3.3 | 5.3.3 Orientation of the slit or pinhole diaphragm |  |  |  |  |  |  |  |  |
|  |  | The axis of symmetry (see Figures 1 and 2) shall be aligned with the REFERENCE AXIS forming an angle that is smaller than 1° . |  |  |  |  |  |  |  |
|  |  | For the production of a pair of FOCAL SPOT SLIT RADIOGRAMs, the slit diaphragm shall be orientated such that the length of the slit is normal to the direction of evaluation within ±1°. |  |  |  |  |  |  |  |
| 5.3.4 | 5.3.4 Position of the RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM should be placed in the IMAGE RECEPTION PLANE normal to the REFERENCE AXIS within ±1° and at a distance from the incident face of the slit or pinhole diaphragm determined from the appropriate enlargement according to Table 1. The enlargement E shall be determined with an accuracy to within ±3 %. |  |  |  |  |  |  |  |
|  |  | a See 8.3. b See Figure 4. |  |  |  |  |  |  |  |
| 5.4 | 5.4 Total uncertainty of the camera set-up |  |  |  |  |  |  |  |  |
|  |  | The uncertainty in the FOCAL SPOT measurement contributed by the set-up of the FOCAL SPOT camera shall not exceed ±5 %. | Inspection |  |  |  |  |  |  |
| 6.0 | Production of RADIOGRAMS |  |  |  |  |  |  |  |  |
| 6.1 | 6.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with production of FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS. |  |  |  |  |  |  |  |
|  |  | A method of indicating compliance with this standard of FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS is included. |  |  |  |  |  |  |  |
| 6.2 | 6.2 Operating conditions |  |  |  |  |  |  |  |  |
| 6.2.1 | 6.2.1 FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAMS and FOCAL SPOT PINHOLE RADIOGRAMS shall be produced using a FOCAL SPOT camera according to Clause 5. Requirements for determining FOCAL SPOT dimensions from FOCAL SPOT SLIT RADIOGRAMS are described in Clause 8; requirements for determining the MODULATION TRANSFER FUNCTION are described in Clause 9. | Inspection |  |  |  |  |  |  |
|  |  | FOCAL SPOT PINHOLE RADIOGRAMs are used only for showing the orientation, the symmetry and the distribution of radiant intensity over the FOCAL SPOT. | Inspection |  |  |  |  |  |  |
| 6.2.2 | 6.2.2 X-RAY TUBE ASSEMBLY |  |  |  |  |  |  |  |  |
|  |  | The X-RAY TUBE shall be installed in an X-RAY TUBE HOUSING of the type for which it is specified for NORMAL USE or it shall be placed under equivalent mounting and operating conditions as far as these can influence the results of the test. | Inspection |  |  |  |  |  |  |
|  |  | No ADDITIONAL FILTRATION shall be used to decrease the X-ray output flux unless it is verified that the ADDITIONAL FILTRATION has no significant effect on the LINE SPREAD FUNCTION. However, all the materials belonging to the X-RAY TUBE ASSEMBLY in NORMAL USE shall be installed. | Inspection |  |  |  |  |  |  |
| 6.2.3 | 6.2.3 LOADING FACTORS |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS for X-ray tube assemblies used in projection radiography or in COMPUTED TOMOGRAPHY shall be obtained with constant LOADING FACTORS in accordance with Table 2. |  |  |  |  |  |  |  |
|  |  | For ROTATING ANODE X-RAY TUBEs, the ANODE shall be rotated at the highest ANODE SPEED specified in the applicable RADIOGRAPHIC RATINGs. | Inspection |  |  |  |  |  |  |
| 6.2.4 | 6.2.4 Special LOADING FACTORS |  |  |  |  |  |  |  |  |
|  |  | If the LOADING FACTORs according to Table 2 do not fall within the RADIOGRAPHIC RATINGs for the X-RAY TUBE concerned or if they otherwise do not cover the typical special applications of specified NORMAL USE of the X-RAY TUBE, LOADING FACTORs shall be chosen to correspond to those specific conditions. In this case, the LOADING FACTORs under which the FOCAL SPOT SLIT RADIOGRAMs or FOCAL SPOT PINHOLE RADIOGRAMs were obtained shall be stated together with the characteristics. |  |  |  |  |  |  |  |
|  |  | In particular cases, it may be appropriate to state the characteristics of a FOCAL SPOT under multiple LOADING conditions. | Inspection |  |  |  |  |  |  |
| 6.2.5 | 6.2.5 Special arrangements |  |  |  |  |  |  |  |  |
|  |  | If, for the purpose of production of suitable FOCAL SPOT RADIOGRAMs, special arrangements were made for the adjustment and alignment of either the SLIT CAMERA and X-RAY TUBE ASSEMBLY or if special electrical or LOADING conditions prevailed, details shall be stated together with the characteristics in the statement of compliance. | Inspection |  |  |  |  |  |  |
| 6.3 | 6.3 Production of FOCAL SPOT SLIT RADIOGRAMS or FOCAL SPOT PINHOLE RADIOGRAMS |  |  |  |  |  |  |  |  |
| 6.3.1 | 6.3.1 Production of FOCAL SPOT SLIT RADIOGRAMS |  |  |  |  |  |  |  |  |
|  |  | A pair of FOCAL SPOT SLIT RADIOGRAMs shall be made with the operating conditions described in 6.2. | Inspection |  |  |  |  |  |  |
| 6.3.2 | 6.3.2 Production of FOCAL SPOT PINHOLE RADIOGRAMS |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT PINHOLE RADIOGRAMs shall be made with the operating conditions described in 6.2. | Inspection |  |  |  |  |  |  |
| 6.3.3 | 6.3.3 RADIOGRAPHIC FILM exposure |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM shall be exposed so that, after development, a local diffuse density between 1,0 and 1,4 is obtained in areas of greatest blackening. The blackening of the film due to fog and base shall not exceed a diffuse density of 0,25. | Inspection |  |  |  |  |  |  |
| 6.4 | 6.4 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard is to be stated for a pair of FOCAL SPOT SLIT RADIOGRAMs or for a FOCAL SPOT PINHOLE RADIOGRAM, it shall be stated as follows: | Inspection |  |  |  |  |  |  |
|  |  | FOCAL SPOT SLIT RADIOGRAM with enlargement of….2) according to IEC 60336 or FOCAL SPOT PINHOLE RADIOGRAM with enlargement of …3) according to IEC 60336 |  |  |  |  |  |  |  |
|  |  | 2) Enlargement used and determined in accordance with Clause 5. |  |  |  |  |  |  |  |
|  |  | 3) Enlargement used and determined in accordance with Clause 5. |  |  |  |  |  |  |  |
| 7.0 | Determination of the LINE SPREAD FUNCTION |  |  |  |  |  |  |  |  |
| 7.1 | 7.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of a pair of LINE SPREAD FUNCTIONS to be used for the determination of FOCAL SPOT dimensions in accordance with Clause 8 and the determination of the MODULATION TRANSFER FUNCTION in accordance with Clause 9. These LINE SPREAD FUNCTIONs shall be deduced from FOCAL SPOT SLIT RADIOGRAMs. |  |  |  |  |  |  |  |
|  |  | A method of indicating compliance with this standard of a pair of LINE SPREAD FUNCTIONS is included. | Inspection |  |  |  |  |  |  |
| 7.2 | 7.2 Measuring equipment and measuring arrangement |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT SLIT RADIOGRAMs obtained in accordance with Clause 5 and Clause 6 shall be scanned by means of an optical densitometer. The aperture of the optical densitometer shall have a width b not exceeding the width of the slit diaphragm used for the production of the FOCAL SPOT SLIT RADIOGRAMs. | Inspection |  |  |  |  |  |  |
|  |  | The length of the aperture of the optical densitometer shall be limited, so that it can be aligned with the direction of the diaphragm slit projected on the RADIOGRAM in such a way that the effective width beff of the optical densitometer aperture normal to the direction of the projected diaphragm slit will be smaller than twice the width b of the optical densitometer aperture, as shown in Figure 5. |  |  |  |  |  |  |  |
|  |  | Figure 5 - Alignment of the optical densitometer slit |  |  |  |  |  |  |  |
| 7.3 | 7.3 Measurement of the density distribution |  |  |  |  |  |  |  |  |
|  |  | The density distribution of each FOCAL SPOT SLIT RADIOGRAM shall be scanned normal to its longitudinal direction at the centre half of its length. The scanning direction shall be aligned normal to the direction of the diaphragm slit to within ±2°. |  |  |  |  |  |  |  |
|  |  | The total range scanned divided by the enlargement E used to acquire the FOCAL SPOT SLIT RADIOGRAM shall be at least four times the maximum allowed value relating to the claimed NOMINAL FOCAL SPOT VALUE. |  |  |  |  |  |  |  |
|  |  | The results of this measurement shall be presented as a curve showing density over the width of the RADIOGRAM. | Inspection |  |  |  |  |  |  |
| 7.4 | 7.4 Determination of the LINE SPREAD FUNCTION |  |  |  |  |  |  |  |  |
|  |  | The values of density above base and fog shall be transformed into a curve showing the linear distribution over the width of the RADIOGRAM of the radiant intensity, by means of a densitometric curve showing the relation between radiant intensity and density. |  |  |  |  |  |  |  |
|  |  | The densitometric curve shall be established using an identical RADIOGRAPHIC FILM processed under the same conditions as those used for the FOCAL SPOT SLIT RADIOGRAM. |  |  |  |  |  |  |  |
|  |  | The LINE SPREAD FUNCTION shall be deduced from the curve showing the linear distribution of the radiant intensity over the width of the RADIOGRAM, where the axis values in the scanning direction are divided by the enlargement E used to acquire the FOCAL SPOT SLIT RADIOGRAM. | Inspection |  |  |  |  |  |  |
| 7.5 | 7.5 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a LINE SPREAD FUNCTION is to be stated, this shall be done as follows: |  |  |  |  |  |  |  |
|  |  | LINE SPREAD FUNCTION according to IEC 60336 | Inspection |  |  |  |  |  |  |
| 8.0 | Determination of FOCAL SPOT dimensions |  |  |  |  |  |  |  |  |
| 8.1 | 8.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of the FOCAL SPOT dimensions on the basis of a pair of LINE SPREAD FUNCTIONs. These functions shall be obtained from a pair of FOCAL SPOT SLIT RADIOGRAMs as described in Clause 6. |  |  |  |  |  |  |  |
|  |  | Criteria for compliance with this standard and the method of indicating NOMINAL FOCAL SPOT VALUEs in compliance with this standard are included. | Inspection |  |  |  |  |  |  |
| 8.2 | 8.2 Measurement and determination |  |  |  |  |  |  |  |  |
|  |  | The actual dimension of the FOCAL SPOT shall be determined as the size of the related LINE SPREAD FUNCTION according to Clause 7 measured at 15 % of the peak value, as shown in Figure 6. | Inspection |  |  |  |  |  |  |
|  |  | Figure 6 – LINE SPREAD FUNCTION |  |  |  |  |  |  |  |
| 8.3 | 8.3 Specified NOMINAL FOCAL SPOT VALUES |  |  |  |  |  |  |  |  |
| 8.3.1 | 8.3.1 Nominal values |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOTs of each type of X-ray tube assembly, NOMINAL FOCAL SPOT VALUEs shall be assigned, being the numbers |  |  |  |  |  |  |  |
|  |  | – from 0,1 to 0,25 in steps of 0,05, |  |  |  |  |  |  |  |
|  |  | – from 0,3 to 2,0 in steps of 0,1, and |  |  |  |  |  |  |  |
|  |  | – from 2,2 and upwards in steps of 0,2. |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOTs of X-RAY TUBE assemblies specified for special applications (such as for CT) shall be stated in NOMINAL FOCAL SPOT VALUEs consisting of a pair of numbers, for example 1,0 X 1,6, where the first number refers to the width of the EFFECTIVE FOCAL SPOT in the direction normal to the REFERENCE AXIS or the axis of the X-RAY TUBE ASSEMBLY, and the second to the length of the EFFECTIVE FOCAL SPOT in the direction parallel to that axis. This pair of values shall be stated in the same steps as given above. | Inspection |  |  |  |  |  |  |
| 8.3.2 | 8.3.2 Actual values |  |  |  |  |  |  |  |  |
|  |  | The NOMINAL FOCAL SPOT VALUE shall be related to the dimensions in the two directions of evaluation over the FOCAL SPOT so that the actual values for the width and the length of the FOCAL SPOT determined in accordance with 8.2 are smaller than the maximum permissible values for width and length given in Table 3. |  |  |  |  |  |  |  |
|  |  | Each number of a pair of FOCAL SPOT values for special applications such as for CT shall be related to the NOMINAL FOCAL SPOT VALUE in Table 3 using the column of maximum permissible values for width only. |  |  |  |  |  |  |  |
|  |  | For these determinations, no correction is required for measurement errors. | Inspection |  |  |  |  |  |  |
| 8.4 | 8.4 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for one or more NOMINAL FOCAL SPOT VALUEs is to be stated, this shall be done: |  |  |  |  |  |  |  |
|  |  | as plain numbers (no units to be quoted), for example: NOMINAL FOCAL SPOT VALUE 0,6 in accordance with IEC 60336 Ed.4. |  |  |  |  |  |  |  |
|  |  | or as a pair of plain numbers for special application X-RAY TUBE ASSEMBLIES (see 8.3.1), no units to be quoted, for example: |  |  |  |  |  |  |  |
|  |  | NOMINAL FOCAL SPOT VALUEs 1,0 x 0,6 in accordance with IEC 60336 Ed.4. | Inspection |  |  |  |  |  |  |
| 8.5 | 8.5 Marking of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for one or more specified NOMINAL FOCAL SPOT VALUEs is to be marked on X-RAY TUBE assemblies, or otherwise to be stated in a shortened form, this shall be done as follows, using graphical symbols of IEC 60417, for example: | Inspection |  |  |  |  |  |  |
| 9.0 | Determination of the MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
| 9.1 | 9.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of the one-dimensional MODULATION TRANSFER FUNCTIONs belonging to the FOCAL SPOT of an X-RAY TUBE ASSEMBLY on the basis of a pair of LINE SPREAD FUNCTIONs. |  |  |  |  |  |  |  |
|  |  | Criteria for compliance with this standard and a method of indicating modulation transfer functions in compliance with this standard are included. | Inspection |  |  |  |  |  |  |
| 9.2 | 9.2 Specified MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
|  |  | If the statement of the modulation transfer function is required, a pair of one-dimensional modulation transfer functions of the geometry of each FOCAL SPOT shall be specified for each type of X-RAY TUBE ASSEMBLY. |  |  |  |  |  |  |  |
|  |  | If compliance for an individual X-RAY TUBE ASSEMBLY is to be stated with this standard, it shall be evaluated in accordance with 9.4. | Inspection |  |  |  |  |  |  |
| 9.3 | 9.3 Calculation of the MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
| 9.3.1 | 9.3.1 Calculation for the theoretical magnification approaching infinity |  |  |  |  |  |  |  |  |
|  |  | The one-dimensional MODULATION TRANSFER FUNCTION of the geometry of a FOCAL SPOT shall be calculated by means of the magnitude of the Fourier transform. |  |  |  |  |  |  |  |
|  |  | The input values for carrying out the Fourier transform shall be the DIGITISED LINE SPREAD FUNCTION obtained in Clause 7, which shall be scanned over a range of at least three times the FOCAL SPOT size. The distance between the measurement points along the abscissa shall be chosen so that the extent and the structures of the linear distribution of radiant intensity over the FOCAL SPOT will be taken into account, and a further reduction of the distance shall not result in a significant change in the stated values, i.e. the distance between measuring points is such that a further 50 % reduction of the distance does not change the reported MTF at any point by more than 5 %. |  |  |  |  |  |  |  |
|  |  | NOTE In most cases, it is sufficient if the step between two measuring points divided by the enlargement (E) used to acquire the FOCAL SPOT SLIT RADIOGRAM is less than 10 % of the related NOMINAL FOCAL SPOT VALUE if this value is smaller than or equal to 0,15, and is less than 5 % of the related NOMINAL FOCAL SPOT VALUE if this value is greater than 0,15. | Inspection |  |  |  |  |  |  |
| 9.3.2 | 9.3.2 Calculation for the standard magnification |  |  |  |  |  |  |  |  |
|  |  | The values of spatial frequency obtained in accordance with 9.3.1 shall be transformed in accordance with the formula: |  |  |  |  |  |  |  |
|  |  | fs = fi • Ms / (Ms-1) |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | Ms is the standard magnification given in Table 4; |  |  |  |  |  |  |  |
|  |  | fs is the spatial frequency in the object plane determined by the standard magnification Ms; |  |  |  |  |  |  |  |
|  |  | fi is the spatial frequency obtained in accordance with 9.3.1. |  |  |  |  |  |  |  |
|  |  | NOTE In general the magnification M for any object is given by M = (n + m)/m (analogous to Figures 3 and 8). |  |  |  |  |  |  |  |
| 9.3.3 | 9.3.3 Calculation for finite magnification |  |  |  |  |  |  |  |  |
|  |  | For the application of the MODULATION TRANSFER FUNCTION under practical radiological conditions, the values obtained in accordance with 9.3.2 or those given in accordance with 9.3.4 are transformed in accordance with the formula: |  |  |  |  |  |  |  |
|  |  | fp = fs • { (Ms-1) / Ms } • { Mp / (Mp-1) } |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | fp is the spatial frequency in the image plane determined by the actual magnification; |  |  |  |  |  |  |  |
|  |  | Mp is the actual magnification. |  |  |  |  |  |  |  |
| 9.3.4 | 9.3.4 Presentation of the MODULATION TRANSFER FUNCTION |  |  |  |  |  |  |  |  |
|  |  | The MODULATION TRANSFER FUNCTION shall be represented as a graph showing the magnitude of the Fourier transform at the standard magnification given in Table 4 as a function of spatial frequency. The graph shall use a linear scale for both axes of coordinates. The graph shall be normalized so that the magnitude of the Fourier transform is 100 % at the spatial frequency zero. |  |  |  |  |  |  |  |
|  |  | The modulation transfer function shall extend to the spatial frequencies for which the magnitude of Fourier transformation is greater than 10 %. |  |  |  |  |  |  |  |
|  |  | NOTE Generally, the MODULATION TRANSFER FUNCTION below 10 % is of little importance for practical applications. |  |  |  |  |  |  |  |
|  |  | The pair of one-dimensional modulation transfer functions of the geometry of the width and the length of one FOCAL SPOT shall be presented in one graph, together with the NOMINAL FOCAL SPOT VALUE in accordance with Clause 8 and the standard magnification in accordance with Table 4. | Inspection |  |  |  |  |  |  |
| 9.4 | 9.4 Evaluation of compliance of the MTF |  |  |  |  |  |  |  |  |
|  |  | Each one-dimensional MODULATION TRANSFER FUNCTION of an individual FOCAL SPOT at any spatial frequency shall coincide with, or be higher than, the specified MODULATION TRANSFER FUNCTION of the X-RAY TUBE ASSEMBLY according to 9.2. |  |  |  |  |  |  |  |
| 9.5 | 9.5 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard of a pair of MODULATION TRANSFER FUNCTIONS is to be stated, this shall be done in the following manner: |  |  |  |  |  |  |  |
|  |  | MODULATION TRANSFER FUNCTION for a NOMINAL FOCAL SPOT VALUE of 0,6 and magnification of 1,3 in accordance with IEC 60336 | Inspection |  |  |  |  |  |  |
| 10.0 | FOCAL SPOT STAR RADIOGRAMS |  |  |  |  |  |  |  |  |
| 10.1 | 10.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the production of FOCAL SPOT STAR RADIOGRAMS as used for the determination of the star pattern resolution limit and blooming value of focal spots in accordance with Clause 11 and 12 respectively. |  |  |  |  |  |  |  |
|  |  | A method of indicating compliance with this standard of a FOCAL SPOT STAR RADIOGRAM is included. | Inspection |  |  |  |  |  |  |
| 10.2 | 10.2 Test equipment |  |  |  |  |  |  |  |  |
| 10.2.1 | 10.2.1 STAR PATTERN CAMERA |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT STAR RADIOGRAMs shall be obtained by means of a STAR PATTERN CAMERA containing a test pattern, which consists of an array of alternating high and low absorbing wedges. The high absorbing wedges shall be made of lead or an equivalently absorbing material and shall have a thickness of 0,03 mm to 0,05 mm. |  |  |  |  |  |  |  |
|  |  | All wedges shall have a vertex angle  equal to or less than 0,035 rad (approximately 2 ). |  |  |  |  |  |  |  |
|  |  | The active area of the test pattern shall cover 2  rad and shall have a diameter of at least 45 mm. |  |  |  |  |  |  |  |
|  |  | The essential dimensions of the test pattern and its basic structure shall be in compliance with Figure 7. | Inspection |  |  |  |  |  |  |
|  |  | Figure 7 – Essential dimensions of the star test pattern |  |  |  |  |  |  |  |
| 10.2.2 | 10.2.2 RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT STAR RADIOGRAMs shall be made using fine-grain RADIOGRAPHIC FILM without INTENSIFYING SCREENs. | Inspection |  |  |  |  |  |  |
| 10.2.3 | 10.2.3 Position of the STAR PATTERN CAMERA normal to the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | The STAR PATTERN CAMERA shall be positioned in such a way that the distance from its centre to the REFERENCE AXIS is within 0,2 mm per 100 mm of m (as indicated in Figure 8). | Inspection |  |  |  |  |  |  |
|  |  | Figure 8 – Essential dimensions of the star test pattern |  |  |  |  |  |  |  |
| 10.2.4 | 10.2.4 Position of the STAR PATTERN CAMERA in REFERENCE DIRECTION |  |  |  |  |  |  |  |  |
|  |  | The incident face of the test pattern shall be placed at a distance from the FOCAL SPOT allowing a magnification M’ that the dimensions ZW and ZL (see Figure 9) measured in accordance with 11.3 will be more than or, where not practicable, as near as possible to one third of the diameter of the image of the test pattern, but not less than 25 mm (see also 10.2.6). | Inspection |  |  |  |  |  |  |
| 10.2.5 | 10.2.5 Alignment of the STAR PATTERN CAMERA |  |  |  |  |  |  |  |  |
|  |  | The incident face of the test pattern shall be placed normal within ± 2 ° to the REFERENCE DIRECTION. | Inspection |  |  |  |  |  |  |
| 10.2.6 | 10.2.6 Position of the RADIOGRAPHIC FILM |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM shall be placed normal to the REFERENCE DIRECTION within ± 2 ° at a distance from the incident face of the test pattern, which results in a magnification M’ as determined from the expected STAR PATTERN RESOLUTION LIMIT R in accordance with the formula: | Inspection |  |  |  |  |  |  |
|  |  | M’ = R • Z • θ |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | M’ is the magnification to be used; |  |  |  |  |  |  |  |
|  |  | R is the expected STAR PATTERN RESOLUTION LIMIT in line pairs per millimetre; |  |  |  |  |  |  |  |
|  |  | Z is the dimension in millimetres on the RADIOGRAPHIC FILM of the outermost zone of minimal modulation in the direction ZW or ZL as appropriate; |  |  |  |  |  |  |  |
|  |  | θ is the vertex angle of the absorbing wedges in radians. |  |  |  |  |  |  |  |
| 10.2.7 | 10.2.7 Operating conditions |  |  |  |  |  |  |  |  |
|  |  | The FOCAL SPOT STAR RADIOGRAM shall be obtained under the operating conditions described in 6.2. | Inspection |  |  |  |  |  |  |
| 10.2.8 | 10.2.8 Production of the FOCAL SPOT STAR RADIOGRAM |  |  |  |  |  |  |  |  |
|  |  | The RADIOGRAPHIC FILM of the STAR PATTERN CAMERA shall be exposed as described in 6.2. | Inspection |  |  |  |  |  |  |
| 10.2.9 | 10.2.9 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a FOCAL SPOT STAR RADIOGRAM is to be stated, this shall be done together with the magnification determined in accordance with 11.4.1 as follows: |  |  |  |  |  |  |  |
|  |  | FOCAL SPOT STAR RADIOGRAM with magnification of ...4) in accordance with IEC 60336 5) |  |  |  |  |  |  |  |
|  |  | 4) Magnification used. |  |  |  |  |  |  |  |
|  |  | 5) A reference to the second or third edition of IEC 60336 is technically equivalent to and in compliance with this fourth edition. | Inspection |  |  |  |  |  |  |
| 11.0 | STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
| 11.1 | 11.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This Clause deals with the determination of the STAR PATTERN RESOLUTION LIMIT. |  |  |  |  |  |  |  |
|  |  | The results of this method are useful to detect changes in the characteristics of a particular FOCAL SPOT over varying conditions of the X-RAY TUBE LOAD, or after extended use of the XRAY TUBE. | Inspection |  |  |  |  |  |  |
|  |  | NOTE The method described in Clause 10 gives unprecise results if the MODULATION TRANSFER FUNCTION does not contain a clearly defined minimum, as for example in cases where the radiant intensity has an approximately Gaussian distribution over the FOCAL SPOT. |  |  |  |  |  |  |  |
| 11.2 | 11.2 Specified STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
|  |  | If a type-related STAR PATTERN RESOLUTION LIMIT for the standard magnification given in Table 5 is established for a FOCAL SPOT of an X-RAY TUBE ASSEMBLY, compliance with this standard of the STAR PATTERN RESOLUTION LIMIT for an individual X-RAY TUBE ASSEMBLY shall be evaluated in accordance with 11.5. | Inspection |  |  |  |  |  |  |
| 11.3 | 11.3 Measurement |  |  |  |  |  |  |  |  |
|  |  | In FOCAL SPOT STAR RADIOGRAMs obtained in accordance with Clause 10, the dimensions ZW and ZL of the outermost zones of minimal modulation shall be measured in the two directions of evaluation (see Clause 4 and Figure 9). | Inspection |  |  |  |  |  |  |
|  |  | Figure 9 – Illustration of the zones of minimum modulation |  |  |  |  |  |  |  |
| 11.4 | 11.4 Determination of the STAR PATTERN RESOLUTION LIMIT |  | Inspection |  |  |  |  |  |  |
| 11.4.1 | 11.4.1 Determination of magnification |  |  |  |  |  |  |  |  |
|  |  | The magnification M’ used for the production of the FOCAL SPOT STAR RADIOGRAMs shall be determined with an accuracy within ± 3 %. |  |  |  |  |  |  |  |
| 11.4.2 | 11.4.2 STAR PATTERN RESOLUTION LIMIT for standard magnification |  |  |  |  |  |  |  |  |
|  |  | The STAR PATTERN RESOLUTION LIMITs, RWS and RLS, for the standard magnification given in |  |  |  |  |  |  |  |
|  |  | Table 5 shall be determined from the formulae: |  |  |  |  |  |  |  |
|  |  | RWS = {(M’ – 1) / (ZW . θ)} • {MS / (MS – 1)} |  |  |  |  |  |  |  |
|  |  | RLS = {(M’ – 1) / (ZL . θ)} • {MS / (MS – 1)} |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | RWS and RLS are the values for the two directions of evaluation in line pairs per millimetre; |  |  |  |  |  |  |  |
|  |  | M’ is the magnification in accordance with 10.2.6; |  |  |  |  |  |  |  |
|  |  | MS is the standard magnification according to Table 5; |  |  |  |  |  |  |  |
|  |  | ZW is the mean diameter of the outermost zone of minimal modulation measured in the direction parallel to the longitudinal axis of the X-RAY TUBE ASSEMBLY in millimetres; |  |  |  |  |  |  |  |
|  |  | ZL is the mean diameter of the outermost zone of minimal modulation measured in the direction normal to the longitudinal axis of the X-RAY TUBE ASSEMBLY in millimetres; |  |  |  |  |  |  |  |
|  |  | Θ is the vertex angle of the absorbing wedges in radians. |  |  |  |  |  |  |  |
| 11.4.3 | 11.4.3 STAR PATTERN RESOLUTION LIMIT for finite magnification |  |  |  |  |  |  |  |  |
|  |  | For the application of the STAR PATTERN RESOLUTION LIMIT at an actual magnification, the values RWS and RLS obtained in accordance with 11.4.2, or those specified in accordance with 11.2, can be transformed in accordance with the formulae: |  |  |  |  |  |  |  |
|  |  | RWP = RWS • {(MS – 1) / MS} • {MP / (MP – 1)} |  |  |  |  |  |  |  |
|  |  | RLP = RLS • {(MS – 1) / MS} • {MP / (MP – 1)} |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | RWP and RLP are the values for the actual magnification; |  |  |  |  |  |  |  |
|  |  | RWS and RLS are the values obtained according to 11.4.2 or specified in accordance with 11.2; |  |  |  |  |  |  |  |
|  |  | MS is the standard magnification; |  |  |  |  |  |  |  |
|  |  | MP is the actual magnification. |  |  |  |  |  |  |  |
| 11.4.4 | 11.4.4 Presentation of STAR PATTERN RESOLUTION LIMIT |  |  |  |  |  |  |  |  |
|  |  | The STAR PATTERN RESOLUTION LIMIT shall be given for the standard magnification in Table 5. |  |  |  |  |  |  |  |
| 11.5 | 11.5 Evaluation and statement of compliance |  |  |  |  |  |  |  |  |
| 11.5.1 | 11.5.1 Evaluation of compliance |  |  |  |  |  |  |  |  |
|  |  | If, for a FOCAL SPOT of an X-RAY TUBE ASSEMBLY, the STAR PATTERN RESOLUTION LIMIT is to be stated, each value determined in accordance with 11.4.2 shall be equal to or greater than the specified value. | Inspection |  |  |  |  |  |  |
| 11.5.2 | 11.5.2 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a specified STAR PATTERN RESOLUTION LIMIT is to be stated, this shall be indicated as follows: | Inspection |  |  |  |  |  |  |
|  |  | STAR PATTERN RESOLUTION LIMIT ... 6) lp/mm at standard magnification of ... 7) in accordance with IEC 60336 |  |  |  |  |  |  |  |
|  |  | 6) Numerical value |  |  |  |  |  |  |  |
|  |  | 7) Value of standard magnification in accordance with Table 4. |  |  |  |  |  |  |  |
| 12.0 | BLOOMING VALUE |  |  |  |  |  |  |  |  |
| 12.1 | 12.1 Overview |  |  |  |  |  |  |  |  |
|  |  | This clause deals with the determination of the BLOOMING VALUE of a FOCAL SPOT showing the dependence of the STAR PATTERN RESOLUTION LIMIT upon X-RAY TUBE LOAD. |  |  |  |  |  |  |  |
|  |  | If a type-related BLOOMING VALUE is established for a FOCAL SPOT of a type of X-RAY TUBE ASSEMBLY, compliance with this standard of the BLOOMING VALUE for an individual X-RAY TUBE ASSEMBLY shall be evaluated in accordance with 12.3.1 based upon values established in accordance with 12.3. | Inspection |  |  |  |  |  |  |
| 12.2 | 12.2 Determination of the BLOOMING VALUE |  |  |  |  |  |  |  |  |
|  |  | The BLOOMING VALUE shall be determined using pairs of STAR PATTERN RESOLUTION LIMITs established in accordance with Clause 11, however based upon FOCAL SPOT STAR RADIOGRAMs obtained with constant LOADING FACTORs in accordance with Table 2 and Table 6 under otherwise the same operating conditions. | Inspection |  |  |  |  |  |  |
|  |  | The BLOOMING VALUE, B, results from the following formula: |  |  |  |  |  |  |  |
|  |  | B = R50 / R100 |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | R50 is the STAR PATTERN RESOLUTION LIMIT under operating conditions in accordance with Table 2; |  |  |  |  |  |  |  |
|  |  | R100 is the STAR PATTERN RESOLUTION LIMIT under operating conditions in accordance with Table 6. |  |  |  |  |  |  |  |
| 12.3 | 12.3 Evaluation and statement of compliance |  |  |  |  |  |  |  |  |
| 12.3.1 | 12.3.1 Evaluation of compliance |  |  |  |  |  |  |  |  |
|  |  | If, for a FOCAL SPOT of an X-RAY TUBE ASSEMBLY, the BLOOMING VALUE is specified, each value determined in accordance with 12.3.2 shall be smaller than or equal to the specified value. | Inspection |  |  |  |  |  |  |
| 12.3.2 | 12.3.2 Statement of compliance |  |  |  |  |  |  |  |  |
|  |  | If compliance with this standard for a specified BLOOMING VALUE is to be stated, this shall be indicated as follows: | Inspection |  |  |  |  |  |  |
|  |  | BLOOMING VALUE ... 8) in accordance with IEC 60336 9) |  |  |  |  |  |  |  |
|  |  | 8) Numerical value |  |  |  |  |  |  |  |
|  |  | 9) A reference to the second or third edition of IEC 60336 is technically equivalent to and in compliance with this fourth edition. |  |  |  |  |  |  |  |
| 13.0 | Alternate measurement methods |  |  |  |  |  |  |  |  |
|  |  | It is understood that MANUFACTURERs of X-RAY TUBE assemblies claiming compliance with this standard may employ measurement techniques other than those specified in this standard. This is permissible so long as these measurement techniques are correlated by the MANUFACTURER to the standard measurement techniques and can be demonstrated to be equivalent. | Inspection |  |  |  |  |  |  |
|  |  | The use of these measurement techniques shall yield the same results as those produced by the standard measurement techniques specified in this standard in order to claim compliance with this standard. | Inspection |  |  |  |  |  |  |
| Annex A | Alignment to the REFERENCE AXIS |  |  |  |  |  |  |  |  |
|  |  | Figure A.1 gives an overview of the different axes and directions for a FOCAL SPOT measurement. |  |  |  |  |  |  |  |
|  |  | Figure A.1 – The REFERENCE AXIS and directions of evaluation |  |  |  |  |  |  |  |
|  |  | The values of the characteristics of a FOCAL SPOT, obtained by measurement and determination in accordance with the present standard, are dependent upon a number of factors which are difficult to avoid or to compensate for without expensive test instrumentation and test procedures which can be expected in purpose-equipped test laboratories only. One of these factors is the geometric alignment of the imaging diaphragm to the centre of the EFFECTIVE FOCAL SPOT (see Note). |  |  |  |  |  |  |  |
|  |  | Without proper alignment of the FOCAL SPOT camera to the REFERENCE AXIS in accordance with 5.3, any result obtained for the characteristics of a FOCAL SPOT shall be considered qualitative only. The exact position of the REFERENCE AXIS is not a characteristic of the type but of the individual x-ray-tube assembly, also the position of the REFERENCE AXIS changes due to thermal effects normally more than the tolerance stated in 5.3.1. |  |  |  |  |  |  |  |
|  |  | Figure A.2 – Projection of the ACTUAL FOCAL SPOT on the IMAGE RECEPTION PLANE |  |  |  |  |  |  |  |
|  |  | NOTE Shape and dimensions of the FOCAL SPOT over the radiation field depend strongly on the direction of the projection of the FOCAL SPOT; see Figure A.2. Statements in accordance with this standard refer only to the projection in REFERENCE DIRECTION (marked FOCAL SPOT in Figure A.2). A graphical representation is shown in Figure A.2. |  |  |  |  |  |  |  |
| Annex B | Application of digital X-ray image detectors for determination of the FOCAL SPOT characteristics |  |  |  |  |  |  |  |  |
|  |  | The standard method for determination of FOCAL SPOT characteristics uses RADIOGRAPHIC FILM. However, the use of digital X-ray imaging detectors is providing MANUFACTURERs with many production measurement advantages for the determination of the FOCAL SPOT size, provided these measurement results can be shown to be equivalent to the standard measurement results using RADIOGRAPHIC FILM. While RADIOGRAPHIC FILM remains the standard method of imaging, this annex serves to provide guidance and a degree of uniformity to digital imaging methods used for FOCAL SPOT measurements. |  |  |  |  |  |  |  |
|  |  | The availability of large-area digital X-ray imaging detectors enables direct measurement of the FOCAL SPOT characteristics. Such detectors have many inherent advantages over film including: greater X-ray sensitivity; linear response to X-ray exposure; no inaccuracies due to film scanning; no chemical process sensitivity; and no production of chemical or hazardous waste. |  |  |  |  |  |  |  |
|  |  | Any digital imaging system shall return values consistent with the standard film-based method under equivalent exposure conditions. "Consistent" is defined here as a linear regression between digital and film-based measurements where the slope differs from 1 by less than 5 % and any offset is less than the gage repeatability and reproducibility of the film-based measurement system. |  |  |  |  |  |  |  |
|  |  | Additionally, the digital imaging system should: |  |  |  |  |  |  |  |
|  |  | employ all techniques and methods of this standard with the exception of the use of RADIOGRAPHIC FILM; |  |  |  |  |  |  |  |
|  |  | have a signal-to-noise ratio of 20 or greater; |  |  |  |  |  |  |  |
|  |  | have sufficient dynamic range such that the imaging system is not saturated during the exposure. |  |  |  |  |  |  |  |
| Annex C | Historical background |  |  |  |  |  |  |  |  |
|  | C.1 Introduction |  |  |  |  |  |  |  |  |
|  |  | The purpose of this annex is to describe the history behind the standard as it is today and, hopefully, to clarify the reasons behind some difficult parts. |  |  |  |  |  |  |  |
|  | C.2 The first edition (1970) |  |  |  |  |  |  |  |  |
|  |  | The first edition was called Measurement of the dimensions of FOCAL SPOTs of diagnostic XRAY TUBEs using a pinhole camera, and was based on earlier ICRU recommendations [3], [4] 10) and on national standards [5]. This first edition only described the pinhole measurements for determining the dimensions of FOCAL SPOTs. A magnifying glass with a magnification of 10 was to be used for direct film reading, as well as a 0,7 multiplying factor for the length. |  |  |  |  |  |  |  |
|  | C.3 The second edition (1982) |  |  |  |  |  |  |  |  |
|  |  | It was renamed Characteristics of FOCAL SPOTs in diagnostic X-RAY TUBE assemblies for medical use. It added the slit method, basically because the determination of the dimensions of a FOCAL SPOT based on FOCAL SPOT PINHOLE RADIOGRAMs becomes difficult for NOMINAL FOCAL SPOT VALUEs smaller than 0,3, as the results are affected by factors, such as transmission through the shielding of the diaphragm and the need for repeated Irradiation of the RADIOGRAPHIC FILM due to tube-LOADING considerations. The new method was applied over the entire range of usual NOMINAL FOCAL SPOT VALUEs. The method avoided former uncertainties in determining the dimensions of FOCAL SPOTs and gave valuable results even in cases of distorted FOCAL SPOTs. Furthermore, determination of the imaging properties of the FOCAL SPOT in the form of a pair of one-dimensional modulation transfer functions was also introduced. |  |  |  |  |  |  |  |
|  |  | Thus, the pinhole method was only used for showing the distribution and orientation of the FOCAL SPOT characteristics, and the slit method was to be used for determining the NOMINAL FOCAL SPOT VALUEs and the MTF. |  |  |  |  |  |  |  |
|  |  | In addition, a third method was described for use in the field (FOCAL SPOT STAR RADIOGRAMs). The production of FOCAL SPOT STAR RADIOGRAMs had been standardized because of their usefulness in making a simple assessment of the imaging properties of a system under field conditions by establishing the STAR PATTERN RESOLUTION LIMIT under those conditions (assuming the FOCAL SPOT has such a characteristic). |  |  |  |  |  |  |  |
|  |  | The added nominal values (0,1; 0,15 and 0,2) did not use the factor of 0,7; see C.5. |  |  |  |  |  |  |  |
|  | C.4 The third edition (1993) |  |  |  |  |  |  |  |  |
|  |  | It was again renamed, to X-RAY TUBE assemblies for medical diagnosis – Characteristics of FOCAL SPOTs. No other changes, except that the support for CT (called special application) and the nominal value 0,25 were added. The added special application FOCAL SPOTs did not incorporate the 0,7 factor. |  |  |  |  |  |  |  |
|  | C.5 The factor 0,7 and the asymmetrical ranges |  |  |  |  |  |  |  |  |
|  |  | Two issues in the standard have caused a lot of misunderstanding and discussion: |  |  |  |  |  |  |  |
|  |  | the multiplying factor of 0,7 for the length; |  |  |  |  |  |  |  |
|  |  | the concept of the nominal value with non-symmetrical ranges (e.g. the NOMINAL FOCAL SPOT VALUE 0,8 allows sizes from 0,8 mm to 1,2 mm). |  |  |  |  |  |  |  |
|  |  | Both of them have been hard to understand. The only way to explain them is to show the LINE SPREAD FUNCTIONs for some typical FOCAL SPOTs. |  |  |  |  |  |  |  |
|  |  | Figure C.1 – The LSFs for a typical X-RAY TUBE with small FOCAL SPOT (< 0,3 mm) |  |  |  |  |  |  |  |
|  |  | Figure C.2 – The LSFs for a typical X-RAY TUBE with large FOCAL SPOT (≥0,3 mm) |  |  |  |  |  |  |  |
|  |  | As seen, the slope of the edges of the LSFs varies. The natural reading of the size is obviously at full width half maximum (FWHM), which is at 50 % of the peak level. But since the technology of the 1950s and 1960s only allowed for film reading with a magnifying glass, the reading obtained was corresponding to something like 10 % to 20 % on the LSF. Since the measured value then, as seen in Figures C.1 and C.2, will be larger, this basically explains the reason for the ranges not being symmetrical. |  |  |  |  |  |  |  |
|  |  | Figure C.3 – The corresponding MTFs for the LSFs in Figure C.2 |  |  |  |  |  |  |  |
|  |  | The typical LSF for the length of a large FOCAL SPOT shows even more shallow edges, as shown in Figure C.2. This can also be seen as the length reading (at 10 % to 20 %) being typically 40 % larger than the width reading for a tube where the MTFs are approximately equal. |  |  |  |  |  |  |  |
|  |  | Thus, to get a nominal value corresponding to the image quality obtained, the 0,7 factor was introduced. As seen in Figure C.3, the LSFs in Figure C.2 gives almost identical MTFs up to the first minimum, i.e. in practice they give the same image quality. |  |  |  |  |  |  |  |
|  |  | NOTE In the more refined RMS method, the width of the square shaped LSF, which gives the same image characteristics as any shaped LSF, is calculated. The RMS method may be used in future editions of this standard. |  |  |  |  |  |  |  |
|  | C.6 The fourth edition |  |  |  |  |  |  |  |  |
|  |  | The main changes in the fourth edition of this standard are: |  |  |  |  |  |  |  |
|  |  | practical specifications for tolerances, mainly for camera design and camera alignment; |  |  |  |  |  |  |  |
|  |  | the LINE SPREAD FUNCTION is now used solely as basis for FOCAL SPOT size determination; the density distribution used for determination of length and width is now determined using densitometric evaluation, replacing the visual evaluation; |  |  |  |  |  |  |  |
|  |  | distorted (skewed) FOCAL SPOTS are no longer taken into account; |  |  |  |  |  |  |  |
|  |  | the range of permissible values corresponding to the NOMINAL FOCAL SPOT VALUE is replaced with a maximum permissible value only; |  |  |  |  |  |  |  |
|  |  | allowing other methods of measurement, provided equivalence to this standard is verified; |  |  |  |  |  |  |  |
|  |  | Concerning a): In the 3rd edition of this Standard, some tolerances, particularly in the test arrangement for the FOCAL SPOT camera, were unnecessarily narrow, for example the angle between the REFERENCE AXIS and the axis of symmetry of the diaphragm was required to be within 0,001 rad, while no tolerance was specified for others such as the position of the diaphragm with respect to the REFERENCE AXIS. This is now avoided by means of an overall tolerance. |  |  |  |  |  |  |  |
|  |  | Concerning b): In the past, most MANUFACTURERs performed a densitometric analysis of the FOCAL SPOT RADIOGRAMs when determining the FOCAL SPOT sizes. This was the same procedure, the evaluation of the LINE SPREAD FUNCTION, which had to be performed to determine the MTF. To this extent, it was reasonable to standardise this procedure and to withdraw the method relying on visual evaluation. Hence, determination of both MTF and FOCAL SPOT dimensions are now based on measurements from the LINE SPREAD FUNCTION based on the same FOCAL SPOT SLIT RADIOGRAM. |  |  |  |  |  |  |  |
|  |  | Concerning c): With better fabrication and development methods of X-RAY TUBEs, the occurrence of distorted FOCAL SPOTs has been greatly reduced. Additionally, FOCAL SPOT dimension measurements from FOCAL SPOT SLIT RADIOGRAMs are not as sensitive to FOCAL SPOT distortion as FOCAL SPOT PINHOLE RADIOGRAMs. Therefore the clause concerning this was eliminated. |  |  |  |  |  |  |  |
|  |  | Concerning e): There is a large number of measuring equipment in the market, that use for example a CCD camera instead of RADIOGRAPHIC FILM in order to determine FOCAL SPOT characteristics. These methods are increasingly used by MANUFACTURERs for routine testing and Annex B gives recommendations for those cases. Obviously MANUFACTURERs also intend to use this measuring equipment to determine the FOCAL SPOT. Provided the test results can be verified to be identical to the standardised method using RADIOGRAPHIC FILM this standard allows those methods. The same applies to visually evaluated measurements using a magnifying glass in the previous editions of this standard. |  |  |  |  |  |  |  |
|  |  | This standard does not require the statement of all characteristics as listed in Table C.1. The information to be provided with an X-RAY TUBE ASSEMBLY is the subject of IEC 60601-2-28. |  |  |  |  |  |  |  |
|  |  | In the third edition of this standard, the method of characterising the FOCAL SPOT by means of the RMS value was given in a note. This method has not been widely accepted. However, following the omission of the mandatory specification of the one dimensional modulation transfer function in IEC 60601-2-28 and because of the advancement of digital radiographic acquisition systems, the RMS approach could gain in importance. |  |  |  |  |  |  |  |

### Table 37
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope and object |  |  |  |  |  |  |  |
| 1.1 | Scope |  |  |  |  |  |  |  |
|  |  | This International Standard applies to X-RAY TUBE ASSEMBLIES for medical diagnosis and RADIOTHERAPY. |  |  |  |  |  |  |
| 1.2 | Object |  |  |  |  |  |  |  |
|  |  | This standard defines the concept of PERMANENT FILTRATION in X-RAY TUBE ASSEMBLIES for medical diagnosis and RADIOTHERAPY and describes a method for its determination. It contains requirements for statements of compliance for ACCOMPANYING DOCUMENTS and for markings on X-RAY TUBE ASSEMBLIES.Methods are given to determine the PERMANENT FILTRATION in an X-RAY TUBE ASSEMBLY with an accuracy that is sufficient to enable the appropriate ADDITIONAL FILTRATION to be provided in order to attain the desired TOTAL FILTRATION.NOTE 1 This standard does not contain requirements for any specific values of PERMANENT FILTRATION or TOTAL FILTRATION to be provided. For X-RAY TUBE ASSEMBLIES and X-RAY EQUIPMENT used for diagnostic purposes, appropriate requirements are given in IEC 60601-1-3.NOTE 2 The method of determination described in this standard is suitable as a type test. It is not intended as a test to be applied by the USER. |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.IEC 60601-1:1988, Medical electrical equipment – Part 1: General requirements for safetyAmendment No. 1 (1991)Amendment No. 2 (1995)IEC 60601-1-3:1994, Medical electrical equipment – Part 1: General requirements for safety – 3. Collateral Standard: General requirements for radiation protection in diagnostic X-ray equipmentIEC 60788:1984, Medical radiology – TerminologyISO 2092:1981, Light metals and their alloys – Code of designation based on chemical symbols |  |  |  |  |  |  |
| 3.0 | Terminology |  |  |  |  |  |  |  |
| 3.1 | Degree of requirements |  |  |  |  |  |  |  |
|  |  | In this standard, certain terms which are not printed in SMALL CAPITALS have particular meanings, as follows:"shall" indicates a requirement that is mandatory for compliance;"should" indicates a strong recommendation that is not mandatory for compliance;"may" indicates a permitted manner of complying with a requirement or of avoiding the need to comply;"specific" is used to indicate definitive information stated in this standard or referenced in other standards, usually concerning particular operating conditions, test arrangements or values connected with compliance;"specified" is used to indicate definitive information stated by the MANUFACTURER in ACCOMPANYING DOCUMENTS or in other documentation relating to the equipment under consideration, usually concerning its intended purposes, or the parameters or conditions associated with its use or with testing to determine compliance. |  |  |  |  |  |  |
| 3.2 | Use of terms |  |  |  |  |  |  |  |
|  |  | In this standard, terms printed in SMALL CAPITALS are used in accordance with their definitions in this standard, in IEC 60601-1, or in IEC 60788.NOTE Where terms having definitions in the publication listed above are not printed in small capitals, the definitions do not apply and the meaning is determined by the context. |  |  |  |  |  |  |
|  |  | An index of defined terms used in this standard is given in Annex A. |  |  |  |  |  |  |
| 3.3 | Defined terms |  |  |  |  |  |  |  |
|  |  | For the purpose of this standard, the following additional definition applies. |  |  |  |  |  |  |
| 3.3.1 | PERMANENT FILTRATION |  |  |  |  |  |  |  |
|  |  | The QUALITY EQUIVALENT FILTRATION effected in an X-RAY TUBE ASSEMBLY by permanently fixed materials intercepting the X-RAY BEAM, that are not intended to be removed for any application and are not provided with means for removal in NORMAL USE. |  |  |  |  |  |  |
| 4.0 | Measurement of PERMANENT FILTRATION |  |  |  |  |  |  |  |
|  |  | When, in accordance with the requirements in Clause 5, the PERMANENT FILTRATION is to be expressed in terms of the actual filtering material (e.g. beryllium), the nature and thickness of the material present shall be determined or verified by Inspection. In other cases, the following test shall be used to determine the PERMANENT FILTRATION of an X-RAY TUBE ASSEMBLY to be indicated or stated in accordance with this standard. |  |  |  |  |  |  |
| 4.1 | General |  |  |  |  |  |  |  |
|  |  | The PERMANENT FILTRATION is determined by measuring the QUALITY EQUIVALENT FILTRATION of samples of the permanently fixed materials, used in the construction of the X-RAY TUBE ASSEMBLY, that intercept the X-RAY BEAM. Where appropriate, a composite sample replicating the combination of the various materials and their thicknesses, as actually used in the construction, can be tested. Alternatively, the PERMANENT FILTRATION can be computed from measurements on samples of the individual materials concerned, provided that:the reference material is the same for each sample and,the RADIATION QUALITY of the X-RAY BEAM used for the determination is adjusted to compensate for the absence of any components of the PERMANENT FILTRATION missing from the sample and normally located between the sample and the FOCAL SPOT. | N/A |  |  |  |  |  |
|  |  | NOTE The result of the determination is valid only for a particular combination of materials, as tested. In manufacture, the composition and thicknesses of materials actually used must be controlled within appropriate limits, in order to maintain compliance with any stated value of PERMANENT FILTRATION. |  |  |  |  |  |  |
| 4.2 | Test sample |  |  |  |  |  |  |  |
|  |  | Use a test sample, replicating, in accordance with 4.1, either the complete composition of layers of different materials, or a layer of an individual material, as used in the construction of the X-RAY TUBE ASSEMBLY concerned to effect the whole or part of its PERMANENT FILTRATION. |  |  |  |  |  |  |
| 4.3 | Generation of the X-RAY BEAM for measurement |  |  |  |  |  |  |  |
|  |  | To generate the X-RAY BEAM for measurement, use an X-RAY TUBE with a target of the same material as the X-RAY TUBE ASSEMBLY under test at an X-RAY TUBE VOLTAGE with a PERCENTAGE RIPPLE not exceeding 10 and a value chosen as follows: |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES in which the PERMANENT FILTRATION contains a material with a K-edge absorption energy at 19 keV or above, use an X-RAY TUBE VOLTAGE corresponding to the K-edge energy of the material, for example 20 kV for molybdenum with a K-edge at 19,99 keV; otherwise |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES designed for a narrow range of X-RAY TUBE VOLTAGE (e.g. CT-application), the NOMINAL X-RAY TUBE VOLTAGE; or |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE not exceeding 65 kV, the NOMINAL X-RAY TUBE VOLTAGE; or |  |  |  |  |  |  |
|  |  | for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE exceeding 65 kV, 75 kV or approximately half the NOMINAL X-RAY TUBE VOLTAGE, whichever is the greater. It is desirable to avoid testing close to the absorption edge of tungsten. |  |  |  |  |  |  |
|  |  | For testing with a composite sample, use an X-RAY BEAM with negligible TOTAL FILTRATION (e.g. a beryllium window). For testing with a sample of a single material, add an appropriate thickness of the reference material between the material under test and the FOCAL SPOT. This is to compensate for the effect on the RADIATION QUALITY at the ENTRANCE SURFACE of the sample of omitting any layers of material forming part of the actual PERMANENT FILTRATION. |  |  |  |  |  |  |
| 4.4 | RADIATION DETECTOR |  |  |  |  |  |  |  |
|  |  | Use a RADIATION DETECTOR with a response that does not vary significantly over the energy range involved. |  |  |  |  |  |  |
| 4.5 | Composition of reference materials |  |  |  |  |  |  |  |
|  |  | Values of HALF-VALUE LAYER and QUALITY EQUIVALENT FILTRATION determined in accordance with this standard apply to reference materials of the following composition (designated by Cu 99,9 according ISO 2092):aluminium of 99,9 % purity or higher and density 2,70 g cm–3;copper of at least 99,9 % purity or higher and a density of 8,90 g cm–3. |  |  |  |  |  |  |
| 4.6 | Method of measurement |  |  |  |  |  |  |  |
|  |  | Measure the first HALF VALUE LAYER of the X-RAY BEAM under NARROW BEAM CONDITIONS, with the sample placed close to the FOCAL SPOT. Determine the thickness of the reference material that is required to produce the same HALF VALUE LAYER under the same beam conditions. The resulting thickness of the reference material is the QUALITY EQUIVALENT FILTRATION of the sample. |  |  |  |  |  |  |
|  |  | If the sample is a composite one, representing all the materials comprising the PERMANENT FILTRATION, the result is also the value of the PERMANENT FILTRATION for the X-RAY TUBE ASSEMBLY concerned. Alternatively, add the values obtained (with the same reference material and primary beam conditions) for the QUALITY EQUIVALENT FILTRATION of samples representing all the different single materials forming part of the PERMANENT FILTRATION. |  |  |  |  |  |  |
|  |  | Compliance with a stated value of PERMANENT FILTRATION is achieved if the MEASURED VALUE determined in this test is not less than the stated value and does not exceed the stated value by more than 30 %. |  |  |  |  |  |  |
| 5.0 | Indications and statements of PERMANENT FILTRATION |  |  |  |  |  |  |  |
|  |  | For statements of compliance with this standard, the value of the PERMANENT FILTRATION of an X-RAY TUBE ASSEMBLY shall be expressed in millimetres the thickness of:the material concerned, if the PERMANENT FILTRATION consists of a single material (e.g. beryllium), otherwisealuminium for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE not exceeding 150 kV, together with the X-RAY TUBE VOLTAGE used in the determination; orcopper for X-RAY TUBE ASSEMBLIES with a NOMINAL X-RAY TUBE VOLTAGE exceeding 150 kV, together with the X-RAY TUBE VOLTAGE used for the determination.Filtering or reference materials shall be described by their chemical symbols. The X-RAY TUBE VOLTAGE used for measurement, where applicable, shall be given in kilovolts.If an indication or statement of compliance with this standard is to be given, it shall take the applicable form, as given below as an example, which applies to a stated value of 1,2 mm determined with aluminium as the reference material at an X-RAY TUBE VOLTAGE of 75 kV:for written statements, for example in ACCOMPANYING DOCUMENTS:Permanent Filtration 1,2 mm Al/75 kV IEC 60522/1999;for markings on the X-RAY TUBE ASSEMBLY:1,2 Al/75NOTE 1 In case a) above note that the units mm and kV are to be included.NOTE 2 Where the PERMANENT FILTRATION is to be stated in terms of the actual filtering material (e.g. beryllium) no X-RAY TUBE VOLTAGE is applicable. In all other cases, the voltage of determination is to be included. |  |  |  |  |  |  |

### Table 38
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope and object |  |  |  |  |  |  |  |  |
|  |  | IEC 60825-1 is applicable to safety of laser products emitting laser radiation in the wavelength range 180 nm to 1 mm.Although lasers exist which emit at wavelengths less than 180 nm (within the vacuum ultraviolet), these are not included in the scope of the standard since the laser beam normally has to be enclosed in an evacuated enclosure, and, therefore, the potential optical radiation hazards are inherently minimal.A laser product may consist of a single laser with or without a separate power supply or may incorporate one or more lasers in a complex optical, electrical, or mechanical system. Typically, laser products are used for demonstration of physical and optical phenomena, materials processing, data reading and storage, transmission and display of information, etc. Such systems have found use in industry, business, entertainment, research, education, medicine and consumer products.Laser products that are sold to other manufacturers for use as components of any system for subsequent sale are not subject to IEC 60825-1, since the final product will itself be subject to this standard. Laser products that are sold by or for manufacturers of end products for use as repair parts for the end products are also not subject to IEC 60825-1. However, if the laser system within the laser product is operable when removed from the end product, the requirements of this Part 1 apply to the removable laser system. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Operable equipment does not require a tool to prepare for operation.Any laser product is exempt from all further requirements of this Part 1 if classification by the manufacturer of that product according to Clauses 4 and 5 shows that the emission level does not exceed the AEL (accessible emission limit) of Class 1 under all conditions of operation, maintenance, service and failure. Such a laser product may be referred to as an exempt laser product. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The above exemption is to ensure that inherently safe laser products are exempt from Clauses 6, 7, 8 and 9.In addition to the adverse effects potentially resulting from exposure to laser radiation, some laser equipment may also have other associated hazards, such as electricity, chemicals and high or low temperatures. Laser radiation may cause temporary visual impairment, such as dazzle and glare. Such effects depend on the task and ambient lighting level and are beyond the scope of this Part 1. The classification and other requirements of this standard are intended to address only the laser radiation hazards to the eyes and skin. Other hazards are not included within its scope.This Part 1 describes the minimum requirements. Compliance with this Part 1 may not be sufficient to achieve the required level of product safety. Laser products may also be required to conform to the applicable performance and testing requirements of other applicable product safety standards. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Other standards may contain additional requirements. For example, a Class 3B or Class 4 laser product may not be suitable for use as a consumer product.Where a laser system forms a part of equipment which is subject to another IEC product safety standard, e.g. for medical equipment (IEC 60601-2-22), IT equipment (IEC 60950 series), audio and video equipment (IEC 60065), audio-video and IT equipment (IEC 62368- 1), equipment for use in hazardous atmospheres (IEC 60079), or electric toys (IEC 62115), this Part 1 will apply in accordance with the provisions of IEC Guide 1042) for hazards resulting from laser radiation. If no product safety standard is applicable, then IEC 61010-1 may be applied.For ophthalmic instruments, to ensure patient safety, ISO 15004-2 should be consulted and the principles of the limits provided there should be applied for laser radiation (see also Annex C and D).In previous editions, light-emitting diodes (LEDs) were included in the scope of IEC 60825-1, and they may be still included in other parts of the IEC 60825 series. However, with the development of lamp safety standards, optical radiation safety of LEDs in general can be more appropriately addressed by lamp safety standards. The removal of LEDs from the scope of this Part 1 does not preclude other standards from including LEDs whenever they refer to lasers. IEC 62471 may be applied to determine the risk group of an LED or product incorporating one or more LEDs. Some other (vertical) standards may require the application of the measurement, classification, engineering specifications and labelling requirements of this standard (IEC 60825-1) to LED products.Laser products with accessible radiance below the criteria specified in 4.4, designed to function as conventional light sources, and which satisfy the requirements specified in 4.4 may alternatively be evaluated under the IEC 62471 series of standards, "Photobiological safety of lamps and lamp systems". Such a product remain…[truncated] |  |  |  |  |  |  |  |
|  |  | The MPE (maximum permissible exposure) values provided in Annex A were developed for laser radiation and do not apply to collateral radiation. However, if a concern exists that accessible collateral radiation might be hazardous, the laser MPE values may be applied to conservatively evaluate this potential hazard, or the exposure limit values in IEC 62471 should be consulted. |  |  |  |  |  |  |  |
|  |  | The MPE values in Annex A are not applicable to intentional human exposure to laser radiation for the purpose of medical or cosmetic/aesthetic treatment. |  |  |  |  |  |  |  |
|  |  | NOTE 4 Informative Annexes A to G have been included for purposes of general guidance and to illustrate many typical cases. However, the annexes are not regarded as definitive or exhaustive. |  |  |  |  |  |  |  |
|  |  | The objectives of this part of IEC 60825 are the following:to introduce a system of classification of lasers and laser products emitting radiation in the wavelength range 180 nm to 1 mm according to their degree of optical radiation hazard in order to aid hazard evaluation and to aid the determination of user control measures;to establish requirements for the manufacturer to supply information so that proper precautions can be adopted;to ensure, through labels and instructions, adequate warning to individuals of hazards associated with accessible radiation from laser products;to reduce the possibility of injury by minimizing unnecessary accessible radiation and to give improved control of the laser radiation hazards through protective features. |  |  |  |  |  |  |  |
| 2.0 | Normative references |  |  |  |  |  |  |  |  |
|  |  | The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |
|  |  | IEC 60050 (all parts), International Electrotechnical Vocabulary (available at example.com/) |  |  |  |  |  |  |  |
|  |  | IEC 62471 (all parts), Photobiological safety of lamps and lamp systems |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | For the purposes of this document, the definitions given in IEC 60050-845 as well as the following apply. |  |  |  |  |  |  |  |
|  |  | NOTE For convenience here, the definitions have been arranged in English alphabetical order. Departures from IEC 60050-845 are intentional and are indicated. In such cases, reference is made, between brackets, to the definition of Part 845 of IEC 60050, with the mention “modified”. |  |  |  |  |  |  |  |
|  |  | 3.1 access panel |  |  |  |  |  |  |  |
|  |  | part of the protective housing which provides access to laser radiation when removed or displaced |  |  |  |  |  |  |  |
|  |  | 3.2 accessible emission |  |  |  |  |  |  |  |
|  |  | level of radiation determined at a position and with aperture stops (when the AEL is given in units of Watts or Joules) or limiting apertures (when the AEL is given in units of W.m-2 or J.m-2) as described in Clause 5 |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The accessible emission is determined where human access is considered, as specified in Definition 3.40. The accessible emission (determined during operation) is compared with the accessible emission limit (Entry 3.3) in order to determine the class of the laser product. In the body of the standard, whenever the term “emission level” is used, it is to be understood as accessible emission. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: When the beam is larger than the aperture stop, the accessible emission when given in units of watts or joules is less than the total emitted power or energy of the laser product. When the beam is smaller than the limiting aperture, the accessible emission when given in units of W.m-2 or J.m-2, i.e. as irradiance or radiant exposure averaged over the limiting aperture, is smaller than the actual irradiance or radiant exposure of the beam. See also aperture stop (3.9) and limiting aperture (3.55). |  |  |  |  |  |  |  |
|  |  | 3.3 accessible emission limit |  |  |  |  |  |  |  |
|  |  | AEL |  |  |  |  |  |  |  |
|  |  | maximum accessible emission permitted within a particular class |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Wherever the text refers to “emission level not exceeding the AEL” or similar wording, it is implicit that the accessible emission is determined following the measurement criteria specified in Clause 5. |  |  |  |  |  |  |  |
|  |  | 3.4 administrative control |  |  |  |  |  |  |  |
|  |  | safety measures of a non-engineering type such as: key supervision; safety training of personnel; warning notices; count-down procedures; and range safety controls |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: These may be specified by the manufacturer (see Clause 8). |  |  |  |  |  |  |  |
|  |  | 3.5 angle of acceptance |  |  |  |  |  |  |  |
|  |  | g |  |  |  |  |  |  |  |
|  |  | plane angle within which a detector will respond to optical radiation, usually measured in radians |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This angle of acceptance may be controlled by apertures or optical elements in front of the detector (see Figures 1 and 2). The angle of acceptance is also sometimes referred to as the field of view. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: The angle of acceptance should not be confused with the angular subtense of the source or the beam divergence. |  |  |  |  |  |  |  |
|  |  | 3.6 angular subtense |  |  |  |  |  |  |  |
|  |  | plane angle that is subtended by a circular arc, as the ratio of the length of the arc to the radius of the arc |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: For small angles, the angular subtense of a line at a given distance is calculated by division of the line length by the distance. For large angles, the difference between the line as chord and the arc needs to be accounted for. |  |  |  |  |  |  |  |
|  |  | 3.7 angular subtense of the apparent source |  |  |  |  |  |  |  |
|  |  | a |  |  |  |  |  |  |  |
|  |  | angle subtended by an apparent source as viewed from a point in space, as shown in Figure 1 |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For the case of a Gaussian irradiance profile distribution of the image of the apparent source, such as for a diffuse reflection of a TEM00 beam, α is determined with the d63 beam diameter definition (see 3.13). For non-uniform irradiance profiles or multiple sources, α is determined according to 4.3 d). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: The location and angular subtense of the apparent source depend on the viewing position in the beam (see 3.10). |  |  |  |  |  |  |  |
|  |  | Note 4 to entry: The angular subtense of an apparent source is applicable in this Part 1 only in the wavelength range from 400 nm to 1 400 nm, the retinal hazard region. |  |  |  |  |  |  |  |
|  |  | Note 5 to entry: The angular subtense of the laser source should not be confused with the divergence of the beam. The angular subtense of the laser source cannot be larger than the divergence of the beam but it is usually smaller than the divergence of the beam. |  |  |  |  |  |  |  |
|  |  | 3.8 aperture |  |  |  |  |  |  |  |
|  |  | any opening in the protective housing of a laser product through which laser radiation is emitted, thereby allowing human access to such radiation |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also limiting aperture (3.55). |  |  |  |  |  |  |  |
|  |  | 3.9 aperture stop |  |  |  |  |  |  |  |
|  |  | opening serving to define the area over which radiation is measured |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also limiting aperture (3.55). |  |  |  |  |  |  |  |
|  |  | 3.10 apparent source |  |  |  |  |  |  |  |
|  |  | for a given evaluation location of the retinal hazard, real or virtual object that forms the smallest possible retinal image (considering the accommodation range of the human eye) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The accommodation range of the eye is assumed to be variable from 100 mm to infinity. The location of the apparent source for a given viewing position in the beam is that location to which the eye accommodates to produce the most hazardous retinal irradiance condition. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: This definition is used to determine, for a given evaluation position, the location of the apparent origin of laser radiation in the wavelength range of 400 nm to 1 400 nm. In the limit of vanishing divergence, i.e. in the case of a well collimated beam, the location of the apparent source goes to infinity. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: For circular images of extended sources on the retina with Gaussian profiles, the d63 definition can be used to determine the angular subtense of the apparent source a . |  |  |  |  |  |  |  |
|  |  | 3.11 beam |  |  |  |  |  |  |  |
|  |  | laser radiation that may be characterized by direction, divergence, diameter or scan specifications Note 1 to entry: Scattered radiation from a non-specular reflection is not considered to be a beam. |  |  |  |  |  |  |  |
|  |  | 3.12 beam attenuator |  |  |  |  |  |  |  |
|  |  | device which reduces the laser radiation to or below a specified level or by a specific fraction |  |  |  |  |  |  |  |
|  |  | 3.13 beam diameter / beam width |  |  |  |  |  |  |  |
|  |  | du |  |  |  |  |  |  |  |
|  |  | diameter of the smallest circle which contains u % of the total laser power (or energy) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For the purpose of this standard d63 is used. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The beam waist is the position in the beam where the beam diameter is minimum. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: SI unit: metre. |  |  |  |  |  |  |  |
|  |  | Note 4 to entry: This definition of the beam diameter should not be used generally for the determination of the angular subtense of the apparent source a since the definitions are different. However, for the case of a Gaussian irradiance profile of the image of the apparent source, d63 can be applied for the determination of the angular subtense of the apparent source a . For non-Gaussian irradiance profiles of the image of the angular subtense of the apparent source, the method described in 4.3 d) is to be used. |  |  |  |  |  |  |  |
|  |  | Note 5 to entry: In the case of a Gaussian beam, d63 corresponds to the point where the irradiance (radiant exposure) falls to 1/e of its central peak value. |  |  |  |  |  |  |  |
|  |  | Note 6 to entry: The second moment diameter definition (as defined in ISO 11146-1) is not appropriate to be used for beam profiles with central high irradiance peaks and a low level background, such as produced by unstable resonators in the far field: the power that passes through an aperture can be significantly underestimated when using the 2nd moment and calculating the power with the assumption of a Gaussian beam profile. |  |  |  |  |  |  |  |
|  |  | 3.14 beam divergence |  |  |  |  |  |  |  |
|  |  | far field plane angle of the cone defined by the beam diameter |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: If the beam diameters (see 3.13) at two points separated by a distance r are d63 and d′63 the divergence is given by: |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: The second moment divergence definition (ISO 11146-1) is not appropriate to be used for beam profiles with central high irradiance peaks and a low level background, such as produced by unstable resonators in the far field or beam profiles that show diffraction patterns caused by apertures. |  |  |  |  |  |  |  |
|  |  | 3.15 beam expander |  |  |  |  |  |  |  |
|  |  | combination of optical elements which will increase the diameter of a laser beam |  |  |  |  |  |  |  |
|  |  | 3.16 beam path component |  |  |  |  |  |  |  |
|  |  | optical component which lies on a defined beam path |  |  |  |  |  |  |  |
|  |  | EXAMPLE A beam steering mirror, a focusing lens or a diffuser. |  |  |  |  |  |  |  |
|  |  | 3.17 beam stop |  |  |  |  |  |  |  |
|  |  | device which terminates a laser beam path |  |  |  |  |  |  |  |
|  |  | 3.18 Class 1 laser product |  |  |  |  |  |  |  |
|  |  | any laser product which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 1 for applicable wavelengths and emission durations (see 5.3 and 4.3 e)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products, that laser radiation above the AEL of the class of the product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.19 Class 1C laser product |  |  |  |  |  |  |  |
|  |  | any laser product which is designed explicitly for contact application to the skin or non-ocular tissue and that: |  |  |  |  |  |  |  |
|  |  | during operation ocular hazard is prevented by engineering means, i.e. the accessible emission is stopped or reduced to below the AEL of Class 1 when the laser/applicator is removed from contact with the skin or non-ocular tissue, |  |  |  |  |  |  |  |
|  |  | during operation and when in contact with skin or non-ocular tissue, irradiance or radiant exposure levels may exceed the skin MPE as necessary for the intended treatment procedure, and |  |  |  |  |  |  |  |
|  |  | the laser product complies with applicable vertical standards |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It is not sufficient to classify a product as Class 1C only under IEC 60825-1 without consideration of requirements specified in applicable vertical product safety standards. See also the limitations of the Classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Since the emitted radiation may exceed the applicable skin MPE, the output of a Class 1C laser may be potentially hazardous to the target tissue. The definition of appropriate limitations of the emission accessible under contact conditions, for example a possible contact with the eyelids, are beyond the scope of this standard and are specified in applicable vertical standards. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of Class 1 can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.20 Class 1M laser product |  |  |  |  |  |  |  |
|  |  | any laser product in the wavelength range from 302,5 nm to 4 000 nm which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 1 for applicable wavelengths and emission durations (see 4.3 e)), where the level of radiation is measured according to 5.3 a) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The output of a Class 1M laser product is potentially hazardous when viewed using telescopic optics such as a telescope or a binocular (see 5.3 a)). |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the laser product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.21 Class 2 laser product |  |  |  |  |  |  |  |
|  |  | any laser product in the wavelength range from 400 nm to 700 nm which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 2 for applicable wavelengths and emission durations (see 5.3 c)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.22 Class 2M laser product |  |  |  |  |  |  |  |
|  |  | any laser product in the wavelength range from 400 nm to 700 nm which during operation does not permit human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 2 for applicable wavelengths and emission durations (see 4.3 e)), where the level of radiation is measured according to 5.3 c) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The output of a Class 2M laser product is potentially hazardous when viewed using telescopic optics such as a telescope or a binocular (see 5.3 c)). |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the product can become accessible during maintenance (see 6.2.1) or service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.23 Class 3R and Class 3B laser products |  |  |  |  |  |  |  |
|  |  | any laser product which during operation permits human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 1 and Class 2, as applicable, but which does not permit human access to laser radiation in excess of the AEL of Classes 3R and 3B (respectively) for any emission duration and wavelength (see 5.3 d) and 5.3 e)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Class 1M and Class 2M laser products may have outputs above or below the AEL of Class 3R, depending on their optical characteristics. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: As tests for the determination of the classification of the product are limited to tests during operation, it may be the case for embedded laser products that, depending on the product, radiation above the AEL of the class of the product can become accessible during service when interlocks of access panels are overridden or the product is opened or disassembled. |  |  |  |  |  |  |  |
|  |  | 3.24 Class 4 laser product |  |  |  |  |  |  |  |
|  |  | any laser product which permits human access to laser radiation (accessible emission, see 3.2) in excess of the AEL of Class 3B (see 5.3 f)) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See also the limitations of the classification scheme in Annex C. |  |  |  |  |  |  |  |
|  |  | 3.25 collateral radiation |  |  |  |  |  |  |  |
|  |  | any electromagnetic radiation, within the wavelength range between 180 nm and 1 mm, except laser radiation, emitted by a laser product as a result of, or physically necessary for, the operation of a laser |  |  |  |  |  |  |  |
|  |  | 3.26 collimated beam |  |  |  |  |  |  |  |
|  |  | beam of radiation with very small angular divergence or convergence |  |  |  |  |  |  |  |
|  |  | 3.27 contact mode |  |  |  |  |  |  |  |
|  |  | use of a laser product where the beam delivery system is in close contact with the intended target |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The beam delivery system does not need to be in “physical” contact. It can, for example, be close to the intended target provided that adequate engineering control measures are in place. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: This definition is relevant for products classified as Class 1C. |  |  |  |  |  |  |  |
|  |  | 3.28 continuous wave |  |  |  |  |  |  |  |
|  |  | CW |  |  |  |  |  |  |  |
|  |  | laser operating with a continuous output for a duration equal to or greater than 0,25 s |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This note applies to the French language only. |  |  |  |  |  |  |  |
|  |  | 3.29 defined beam path |  |  |  |  |  |  |  |
|  |  | intended path of a laser beam within the laser product |  |  |  |  |  |  |  |
|  |  | 3.30 demonstration laser product |  |  |  |  |  |  |  |
|  |  | any laser product designed, manufactured, intended or promoted for purposes of demonstration, entertainment, advertising, display or artistic composition |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The term "demonstration laser product" does not apply to laser products which are designed and intended for other applications, although they may be used for demonstrating those applications. |  |  |  |  |  |  |  |
|  |  | 3.31 diffuse reflection |  |  |  |  |  |  |  |
|  |  | change of the spatial distribution of a beam of radiation by scattering in many directions by a surface or medium |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: A perfect diffuser destroys all correlation between the directions of the incident and emergent radiation. |  |  |  |  |  |  |  |
|  |  | [SOURCE:IEC 60050-845:1987, 845-04-47, modified – The definition has been completely reworded.] |  |  |  |  |  |  |  |
|  |  | 3.32 embedded laser product |  |  |  |  |  |  |  |
|  |  | in this Part 1, a laser product which, because of engineering features limiting the accessible emission, is of a class number lower than the inherent capability of the laser incorporated |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The laser product which is incorporated in the embedded laser product is called an enclosed laser product or an enclosed laser system. |  |  |  |  |  |  |  |
|  |  | 3.33 emission duration |  |  |  |  |  |  |  |
|  |  | temporal duration of a pulse, of a train or series of pulses, or of continuous operation, during which human access to laser radiation could occur as a result of operation, maintenance or servicing of a laser product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For a single pulse, this is the duration between the half-peak power point of the leading edge and the corresponding point on the trailing edge. For a train of pulses (or subsections of a train of pulses), this is the duration between the first half-peak power point of the leading pulse and the last half-peak power point of the trailing pulse. |  |  |  |  |  |  |  |
|  |  | 3.34 errant laser radiation |  |  |  |  |  |  |  |
|  |  | laser radiation which deviates from a defined or intended beam path |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Such radiation includes unwanted reflections from beam path components and deviant radiation from misaligned or damaged components. |  |  |  |  |  |  |  |
|  |  | 3.35 exposure duration |  |  |  |  |  |  |  |
|  |  | duration of a pulse, or series, or train of pulses or of continuous emission of laser radiation incident upon the human body |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For a single pulse, this is the duration between the half-peak power point of the leading edge and the corresponding point on the trailing edge. For a train of pulses (or subsections of a train of pulses), this is the duration between the first half-peak power point of the leading pulse and the last half-peak power point of the trailing pulse. |  |  |  |  |  |  |  |
|  |  | 3.36 extended source viewing |  |  |  |  |  |  |  |
|  |  | viewing conditions whereby the apparent source at a distance of 100 mm or more subtends an angle at the eye greater than the minimum angular subtense (amin) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Two extended source conditions are considered in this standard when considering retinal thermal injury hazards: intermediate source and large source. They are used to distinguish sources with angular subtenses of the apparent source, a , between amin and amax (intermediate sources), and greater than amax (large sources). See also 3.82. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: Examples where the factor C6 (4.3 c) and Table 9) can be larger than 1 include viewing of some diffused laser sources, diffuse reflections, some line lasers and some laser diode arrays. |  |  |  |  |  |  |  |
|  |  | 3.37 eye-safe |  |  |  |  |  |  |  |
|  |  | accessible emission below the AEL of Class 1 or an exposure below the MPE for the eye for the given exposure duration |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This term is incorrectly used in some advertising material for laser emission in the wavelength range above 1 400 nm based on higher exposure limits in that wavelength range compared to the retinal hazard region. The term “eye-safe laser” may only be used to describe Class 1 laser products. Even if Class 1 can be referred to as eye-safe, if it is visible emission, short-term visual disturbances such as dazzle “flash-blindness” and after-images may still result from direct-beam viewing. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The term “eye-safe laser” cannot be used to describe a laser based solely on output wavelength being greater than 1 400 nm, since lasers of any wavelength with sufficient output power can cause injury. |  |  |  |  |  |  |  |
|  |  | 3.38 fail safe |  |  |  |  |  |  |  |
|  |  | design consideration in which failure of a component does not increase the hazard |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In the failure mode the system is rendered inoperative or the hazard is not increased. |  |  |  |  |  |  |  |
|  |  | 3.39 fail safe safety interlock |  |  |  |  |  |  |  |
|  |  | interlock which in the failure mode does not defeat the purpose of the interlock |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For example, an interlock which is positively driven into the OFF position as soon as a hinged cover begins to open, or before a detachable cover is removed, and which is positively held in the OFF position until the hinged cover is closed or the detachable cover is locked in the closed position. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: For the purpose of this Part 1 a safety interlock in the OFF position terminates the beam or reduces the output to the required level. If electrical, electronic and programmable components are used, IEC 61508 or ISO 13849 may be used to evaluate the reliability of the interlock. |  |  |  |  |  |  |  |
|  |  | 3.40 human access |  |  |  |  |  |  |  |
|  |  | ability of the human body to meet laser radiation emitted by the laser product, i.e. radiation that can be intercepted outside of the protective housing, or |  |  |  |  |  |  |  |
|  |  | ability of a cylindrical probe with a diameter of 100 mm and a length of 100 mm to intercept levels of radiation of Class 3B and below, or |  |  |  |  |  |  |  |
|  |  | ability of a human hand or arm to intercept levels of radiation above the AEL of Class 3B, |  |  |  |  |  |  |  |
|  |  | also, for levels of radiation within the protective housing that are equivalent to Class 3B or Class 4, ability of any part of the human body to meet hazardous laser radiation that can be reflected directly by any single introduced flat surface from the interior of the product through any opening in its protective housing |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: For laser products that provide walk-in access, it is necessary to consider radiation both inside and outside of the protective housing for the determination of human access. Human access inside the protective housing can be prevented by engineering controls such as automatic detection systems. |  |  |  |  |  |  |  |
|  |  | 3.41 integrated radiance / radiance dose |  |  |  |  |  |  |  |
|  |  | Lt |  |  |  |  |  |  |  |
|  |  | integral of the radiance over a given exposure duration expressed as radiant energy per unit area of a radiating surface per unit solid angle of emission |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In the ICNIRP guidelines, this quantity is also referred to as radiance dose and the symbol D is used. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: joule per square metre per steradian (J.m–2.sr–1). |  |  |  |  |  |  |  |
|  |  | 3.42 intrabeam viewing |  |  |  |  |  |  |  |
|  |  | all viewing conditions whereby the eye is exposed to the direct or specularly reflected laser beam in contrast to viewing of, for example, diffuse reflections |  |  |  |  |  |  |  |
|  |  | 3.43 irradiance |  |  |  |  |  |  |  |
|  |  | E |  |  |  |  |  |  |  |
|  |  | quotient of the radiant flux df incident on an element of a surface by the area dA of that element |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: watt per square metre (W.m–2). |  |  |  |  |  |  |  |
|  |  | 3.44 laser |  |  |  |  |  |  |  |
|  |  | any device which can be made to produce or amplify electromagnetic radiation in the wavelength range from 180 nm to 1 mm primarily by the process of controlled stimulated emission |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-39, modified – The definition has been completely reworded.] |  |  |  |  |  |  |  |
|  |  | 3.45 laser controlled area |  |  |  |  |  |  |  |
|  |  | area where the occupancy and activity of those within is subject to control and supervision for the purpose of protection from laser radiation hazards |  |  |  |  |  |  |  |
|  |  | 3.46 laser energy source |  |  |  |  |  |  |  |
|  |  | any device intended for use in conjunction with a laser to supply energy for the excitation of electrons, ions or molecules |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: General energy sources such as electrical supply mains or batteries are not considered to constitute laser energy sources. |  |  |  |  |  |  |  |
|  |  | 3.47 laser hazard area |  |  |  |  |  |  |  |
|  |  | area in which the exposure of the eye and/or the skin exceeds the respective maximum permissible exposure values (MPEs); see nominal ocular hazard area (3.64) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: To avoid ambiguities, information whether the hazard area is based on the eye or the skin MPEs should be added. |  |  |  |  |  |  |  |
|  |  | 3.48 laser product |  |  |  |  |  |  |  |
|  |  | any product or assembly of components which constitutes, incorporates or is intended to incorporate a laser or laser system |  |  |  |  |  |  |  |
|  |  | 3.49 laser radiation |  |  |  |  |  |  |  |
|  |  | all electromagnetic radiation emitted by a laser product between 180 nm and 1 mm which is produced by controlled stimulated emission |  |  |  |  |  |  |  |
|  |  | 3.50 laser safety officer |  |  |  |  |  |  |  |
|  |  | one who is knowledgeable in the evaluation and control of laser hazards and has responsibility for oversight of the control of laser hazards |  |  |  |  |  |  |  |
|  |  | 3.51 laser system |  |  |  |  |  |  |  |
|  |  | laser in combination with an appropriate laser energy source with or without additional incorporated components |  |  |  |  |  |  |  |
|  |  | 3.52 light emitting diode |  |  |  |  |  |  |  |
|  |  | LED |  |  |  |  |  |  |  |
|  |  | any semiconductor p-n junction device which can be made to produce electromagnetic radiation by radiative recombination in the semiconductor in the wavelength range from 180 nm to 1 mm |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The optical radiation is produced primarily by the process of spontaneous emission, although some stimulated emission may be present. |  |  |  |  |  |  |  |
|  |  | 3.53 limiting angle of acceptance for evaluating retinal photochemical hazards |  |  |  |  |  |  |  |
|  |  | gph |  |  |  |  |  |  |  |
|  |  | plane angle over which radiation is detected and to be used for the determination of the accessible emission, or exposure level to be compared with retinal photochemical limits |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The angle gph is related to eye movements and is not dependent upon the angular subtense of the source. If the angular subtense of the source is larger than the specified limiting angle of acceptance γ ph, the angle of acceptance g is limited to gph and the source is scanned for hotspots. If the angle of acceptance g is not limited to the specified level, the hazard may be over-estimated. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: If the angular subtense of the apparent source is smaller than the specified limiting angle of acceptance, the actual angle of acceptance of the measuring instrument does not affect the measured value and does not have to be limited, i.e. a regular “open” angle of acceptance radiometer set-up can be used. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | 3.54 limiting angle of acceptance for evaluating thermal hazards |  |  |  |  |  |  |  |
|  |  | gth |  |  |  |  |  |  |  |
|  |  | maximum angular subtense to be used for the evaluation of the retinal thermal hazard |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The value of the angle of acceptance g may vary between amin and amax (see 4.3 d) and 5.4.3 b) 2)). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | 3.55 limiting aperture |  |  |  |  |  |  |  |
|  |  | circular area over which irradiance and radiant exposure are averaged |  |  |  |  |  |  |  |
|  |  | 3.56 maintenance |  |  |  |  |  |  |  |
|  |  | performance of those adjustments or procedures specified in user information provided by the manufacturer with the laser product, which are to be performed by the user for the purpose of assuring the intended performance of the product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It does not include operation or service. |  |  |  |  |  |  |  |
|  |  | 3.57 maximum angular subtense |  |  |  |  |  |  |  |
|  |  | amax |  |  |  |  |  |  |  |
|  |  | value of angular subtense of the apparent source above which the MPEs and AELs are independent of the source size |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The value of amax can vary from 5 mrad to 100 mrad depending on the emission duration (see Table 9). |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | 3.58 maximum output |  |  |  |  |  |  |  |
|  |  | the maximum accessible emission that is used to determine the class of the laser product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Since the determination of the accessible emission includes, besides other conditions, considering single fault conditions (see 5.1), the maximum output may exceed the highest output during normal operation. |  |  |  |  |  |  |  |
|  |  | 3.59 maximum permissible exposure |  |  |  |  |  |  |  |
|  |  | MPE |  |  |  |  |  |  |  |
|  |  | level of laser radiation to which, under normal circumstances, persons may be exposed without suffering adverse effects |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: The MPE levels represent the maximum level to which the eye or skin can be exposed without consequential injury immediately or after a long time and are related to the wavelength of the laser radiation, the pulse duration or exposure duration, the tissue at risk and, for visible and near infra-red laser radiation in the range 400 nm to 1 400 nm, the size of the retinal image. Maximum permissible exposure levels are (in the existing state of knowledge) specified in Annex A. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: The MPE values given in Annex A are informative and are provided so that the manufacturer can calculate the NOHD, perform a risk analysis and inform the user about safe usage of the product. Exposure limits for the eye and the skin of employees in the workplace and the general public are in many countries specified in national laws. These legally-binding national exposure limits might differ from the MPEs given in the informative Annex A. |  |  |  |  |  |  |  |
|  |  | 3.60 medical laser product |  |  |  |  |  |  |  |
|  |  | any laser product designed, manufactured, intended or promoted for purposes of in vivo diagnostic, surgical, cosmetic or therapeutic laser irradiation of any part of the human body |  |  |  |  |  |  |  |
|  |  | 3.61 minimum angular subtense |  |  |  |  |  |  |  |
|  |  | amin |  |  |  |  |  |  |  |
|  |  | value of angular subtense of the apparent source above which a source is considered an extended source |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: MPEs and AELs are independent of the source size for angular subtenses less than amin. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: radian. |  |  |  |  |  |  |  |
|  |  | Note 3 to entry: amin = 1,5 mrad. |  |  |  |  |  |  |  |
|  |  | 3.62 mode-locking |  |  |  |  |  |  |  |
|  |  | regular mechanism or phenomenon, within the laser resonator, producing a train of very short (e.g. sub-nanosecond) pulses |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: While this may be a deliberate feature it can also occur spontaneously as "self-mode-locking". The resulting peak powers may be significantly greater than the mean power. |  |  |  |  |  |  |  |
|  |  | 3.63 most restrictive position |  |  |  |  |  |  |  |
|  |  | position in the beam where the ratio of accessible emission over AEL is maximum |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: Both the accessible emission and the AEL may depend on the position of the evaluation in respect to the beam. See also 3.36. |  |  |  |  |  |  |  |
|  |  | 3.64 nominal ocular hazard area NOHA |  |  |  |  |  |  |  |
|  |  | area within which the beam irradiance or radiant exposure exceeds the appropriate corneal maximum permissible exposure (MPE), including the possibility of accidental misdirection of the laser beam |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: If the NOHA includes the possibility of viewing through optical aids, this is termed the "extended NOHA". |  |  |  |  |  |  |  |
|  |  | 3.65 nominal ocular hazard distance NOHD |  |  |  |  |  |  |  |
|  |  | distance from the output aperture beyond which the beam irradiance or radiant exposure remains below the appropriate corneal maximum permissible exposure (MPE) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: If the NOHD includes the possibility of viewing through optical aids, this is termed the "extended NOHD (ENOHD)". |  |  |  |  |  |  |  |
|  |  | 3.66 operation |  |  |  |  |  |  |  |
|  |  | performance of the laser product over the full range of its intended functions |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It does not include maintenance or service. |  |  |  |  |  |  |  |
|  |  | 3.67 photochemical hazard limit |  |  |  |  |  |  |  |
|  |  | either an MPE or AEL which was derived to protect persons against adverse photochemical effects |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In the ultraviolet wavelength range, the photochemical hazard limit protects against adverse effects on the cornea and lens, while the retinal photochemical hazard limit, as defined in the wavelength range from 400 nm to 600 nm, protects against photoretinitis – a photochemical retinal injury from exposure to radiation. |  |  |  |  |  |  |  |
|  |  | 3.68 protective housing |  |  |  |  |  |  |  |
|  |  | those portions of a laser product (including a product incorporating an embedded laser) which are designed to prevent human access to laser radiation in excess of the prescribed AEL (generally installed or assembled by a manufacturer) |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 5.1 regarding test requirements to assess the suitability of protective housing for the prevention of human access. |  |  |  |  |  |  |  |
|  |  | 3.69 pulse duration |  |  |  |  |  |  |  |
|  |  | time increment measured between the half-peak power points at the leading and trailing edges of a pulse |  |  |  |  |  |  |  |
|  |  | 3.70 pulsed laser |  |  |  |  |  |  |  |
|  |  | laser which delivers its energy in the form of a single pulse or a train of pulses |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In this Part 1, the duration of a pulse is less than 0,25 s. |  |  |  |  |  |  |  |
|  |  | 3.71 radiance |  |  |  |  |  |  |  |
|  |  | L |  |  |  |  |  |  |  |
|  |  | quantity defined by the formula |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition is a simplified version of IEV 845-01-34, sufficient for the purpose of this Part 1. In cases of doubt, the IEV definition should be followed. |  |  |  |  |  |  |  |
|  |  | Note 2 to entry: SI unit: watt per square metre per steradian (W.m–2.sr–1). |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-34, modified – The definition has been simplified.] |  |  |  |  |  |  |  |
|  |  | 3.72 radiant energy |  |  |  |  |  |  |  |
|  |  | Q |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: joule (J). |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-27, modified – The definition has been simplified.] |  |  |  |  |  |  |  |
|  |  | 3.73 radiant exposure |  |  |  |  |  |  |  |
|  |  | H |  |  |  |  |  |  |  |
|  |  | at a point on a surface, the radiant energy incident on an element of a surface divided by the area of that element |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: joule per square metre (J.m–2). |  |  |  |  |  |  |  |
|  |  | 3.74 radiant power / radiant flux |  |  |  |  |  |  |  |
|  |  | f , P |  |  |  |  |  |  |  |
|  |  | power emitted, transferred, or received in the form of radiation |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: watt (W). |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-24] |  |  |  |  |  |  |  |
|  |  | 3.75 reflectance |  |  |  |  |  |  |  |
|  |  | r |  |  |  |  |  |  |  |
|  |  | ratio of the reflected radiant power to the incident radiant power in the given conditions |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: dimensionless ratio. |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-58, modified to refer to radiant power rather than radiant flux.] |  |  |  |  |  |  |  |
|  |  | 3.76 remote interlock connector |  |  |  |  |  |  |  |
|  |  | connector which permits the connection of external controls placed apart from other components of the laser product |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 6.4. |  |  |  |  |  |  |  |
|  |  | 3.77 safety interlock |  |  |  |  |  |  |  |
|  |  | automatic device associated with each portion of the protective housing of a laser product to prevent human access to Class 3R, Class 3B or Class 4 laser radiation when that portion of the protective housing is removed, opened or displaced |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 6.3. |  |  |  |  |  |  |  |
|  |  | 3.78 scanning laser radiation |  |  |  |  |  |  |  |
|  |  | laser radiation having a time-varying direction, origin or pattern of propagation with respect to a stationary frame of reference |  |  |  |  |  |  |  |
|  |  | 3.79 service |  |  |  |  |  |  |  |
|  |  | performance of those procedures or adjustments described in the manufacturer's service instructions, which may affect any aspect of the product's performance |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: It does not include maintenance or operation. |  |  |  |  |  |  |  |
|  |  | 3.80 service panel |  |  |  |  |  |  |  |
|  |  | access panel that is designed to be removed or displaced for service |  |  |  |  |  |  |  |
|  |  | 3.81 single fault condition |  |  |  |  |  |  |  |
|  |  | any single fault that might occur in a product and the direct consequences of that fault |  |  |  |  |  |  |  |
|  |  | 3.82 small source |  |  |  |  |  |  |  |
|  |  | source with an angular subtense α less than, or equal to, the minimum angular subtense amin |  |  |  |  |  |  |  |
|  |  | 3.83 specular reflection |  |  |  |  |  |  |  |
|  |  | reflection from a surface that can be considered a beam (see 3.11), including reflections from mirrored surfaces |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: This definition is intended to recognize that some reflecting surfaces, such as parabolic reflectors, may increase the hazard from an incident beam. |  |  |  |  |  |  |  |
|  |  | 3.84 thermal hazard limit |  |  |  |  |  |  |  |
|  |  | either an MPE or AEL which was derived to protect persons against adverse thermal effects, as opposed to photochemical injury |  |  |  |  |  |  |  |
|  |  | 3.85 time base |  |  |  |  |  |  |  |
|  |  | emission duration to be considered for classification of laser products |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: See 4.3 e). |  |  |  |  |  |  |  |
|  |  | 3.86 tool |  |  |  |  |  |  |  |
|  |  | screwdriver, hexagonal key or other object which may be used to operate a screw or similar fixing means |  |  |  |  |  |  |  |
|  |  | 3.87 transmittance |  |  |  |  |  |  |  |
|  |  | τ |  |  |  |  |  |  |  |
|  |  | ratio of the transmitted radiant flux to the incident flux in the given conditions |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: SI unit: dimensionless ratio. |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-59, modified] |  |  |  |  |  |  |  |
|  |  | 3.88 transmittance density / optical density |  |  |  |  |  |  |  |
|  |  | D |  |  |  |  |  |  |  |
|  |  | logarithm to base ten of the reciprocal of the transmittance t |  |  |  |  |  |  |  |
|  |  | D = –log10 t |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-04-66] |  |  |  |  |  |  |  |
|  |  | 3.89 visible radiation / light |  |  |  |  |  |  |  |
|  |  | any optical radiation capable of causing a visual sensation directly |  |  |  |  |  |  |  |
|  |  | Note 1 to entry: In this Part 1, this is taken to mean electromagnetic radiation for which the wavelengths of the monochromatic components lie between 400 nm and 700 nm. |  |  |  |  |  |  |  |
|  |  | [SOURCE: IEC 60050-845:1987, 845-01-03, modified – The note in the original definition has been replaced.] |  |  |  |  |  |  |  |
|  |  | 3.90 workpiece |  |  |  |  |  |  |  |
|  |  | object intended for processing by laser radiation |  |  |  |  |  |  |  |
| 4.0 | Classification principles |  |  |  |  |  |  |  |  |
| 4.1 | General |  |  |  |  |  |  |  |  |
|  |  | Classification of a laser product is based on the determination of the accessible emission level (determined according to the rules specified in Clause 5) and comparison of that level with the accessible emission limit (AEL) associated with each class. For Class 1, Class 1M, Class 2, Class 2M and Class 3R, additional measurements may be necessary to determine if additional warnings are necessary (see Clause 7). Specific rules apply for the classification of a product (e.g., for Class 1C, see 5.3 b) and 4.4 for certain radiance extended source products). |  |  |  |  |  |  |  |
|  |  | Because of the wide ranges possible for the wavelength, energy content and pulse characteristics of a laser beam, the potential hazards arising in its use vary widely. It is impossible to regard lasers as a single group to which common safety limits can apply. Annex C describes the hazards associated with the classes and possible limitations (e.g. as may arise from optically aided viewing) in more detail. |  |  |  |  |  |  |  |
| 4.2 | Classification responsibilities |  |  |  |  |  |  |  |  |
|  |  | It is the responsibility of the manufacturer to provide correct classification of a laser product. (However, see 6.1). |  |  |  |  |  |  |  |
| 4.3 | Classification rules |  |  |  |  |  |  |  |  |
|  |  | The product shall be classified on the basis of that combination of output power(s) and wavelength(s) of the accessible emission (laser radiation) over the full range of capability during operation at any time after manufacture which results in its allocation to the highest appropriate class. The evaluation shall include consideration of any reasonably foreseeable single-fault condition during operation (see 5.1 regarding the application of the principles of risk analysis for the determination of which single fault is reasonably foreseeable). |  |  |  |  |  |  |  |
|  |  | A laser product can only be assigned to a particular class when it has met all of the requirements within this Part 1 for that class; for example, engineering controls, labelling and information for the user. |  |  |  |  |  |  |  |
|  |  | For laser products emitting CW laser beams, of a single wavelength, which are well collimated or are assumed to be from a small source, the classification procedure can be simplified and the following items need not be considered: |  |  |  |  |  |  |  |
|  |  | 4.3 b), 4.3 c), 4.3 d), 4.3 f). |  |  |  |  |  |  |  |
|  |  | For the purpose of classification rules, the following ranking of the classes (in increasing order of ocular hazard) shall be used: Class 1, Class 1C, Class 1M, Class 2, Class 2M, Class 3R, Class 3B, Class 4. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Class 1C is considered not to be an ocular hazard (similarly to Class 1), but may represent a skin hazard if used inappropriately (see also 5.3 b). |  |  |  |  |  |  |  |
|  |  | NOTE 2 For classification of a laser product as Class 1M or 2M, the use of an aperture specified as Condition 3 limits the amount of radiation that is collected by the pupil of the eye from large diameter beams. When measured under Condition 1, Class 1M and Class 2M products may have higher energy or power level than the AEL of Class 2 or Class 3R. For such laser products, a classification of 1M or 2M is appropriate. |  |  |  |  |  |  |  |
|  |  | The accessible emission limits (AELs) for Class 1 and 1M, Class 2 and 2M, Class 3R and Class 3B are given in Tables 3 to 8. The values of the correction factors used are given in Table 9 as functions of wavelength, emission duration, number of pulses and angular subtense. |  |  |  |  |  |  |  |
|  |  | Radiation of a single wavelength |  |  |  |  |  |  |  |
|  |  | A single wavelength laser product, with a spectral range of the emission line narrow enough so that the AELs do not change, is assigned to a class when the accessible laser radiation, measured under the conditions appropriate to that class, exceeds the AEL of all lower classes but does not exceed that of the class assigned. |  |  |  |  |  |  |  |
|  |  | Radiation of multiple wavelengths |  |  |  |  |  |  |  |
|  |  | A laser product emitting two or more wavelengths in spectral regions shown as additive for the eye in Table 1 is assigned to a class when the sum of the ratios of the accessible laser radiation (measured under the conditions appropriate to that class) to the AELs of those wavelengths is greater than unity for all lower classes but does not exceed unity for the class assigned. This rule applies also to non-laser radiation that is coincident on the retina for wavelengths between 400 nm and 1 400 nm or coincident on the aperture stop for other wavelength ranges. Therefore, the non-laser radiation shall be included for classification under this part of IEC 60825. |  |  |  |  |  |  |  |
|  |  | A laser product emitting two or more wavelengths not shown as additive for the eye in Table 1 is assigned to a class when the accessible laser radiation, measured under the conditions appropriate to that class, exceeds the AELs of all lower classes for at least one wavelength but does not exceed the AEL for the class assigned for any wavelength. |  |  |  |  |  |  |  |
|  |  | a For definitions of spectral regions, see Table D.1.b Where AELs and ocular MPEs are being evaluated for time bases or exposure durations of 1 s or longer, then the additive photochemical effects (400 nm to 600 nm) and the additive thermal effects (400 nm to 1 400 nm) shall be assessed independently and the most restrictive value used.c For determination of the AEL, only the additivity rules for the eye apply |  |  |  |  |  |  |  |
|  |  | Radiation from extended sources |  |  |  |  |  |  |  |
|  |  | The ocular hazard from laser sources in the wavelength range from 400 nm to 1 400 nm is dependent upon the angular subtense of the apparent source a. This dependence is expressed in the applicable AEL values by the factor C6 (see Table 9), as well as in the rules for the determination of the accessible emission with a specified angle of acceptance. |  |  |  |  |  |  |  |
|  |  | NOTE 3 A source is considered an extended source when the angular subtense of the source is greater than amin, where amin = 1,5 mrad. Most laser sources have an angular subtense a less than amin, and appear as an apparent “point source” (small source) when viewed from within the beam (intra-beam viewing). Indeed a circular laser beam cannot be collimated to a divergence less than 1,5 mrad if it is an extended source, thus any laser where a beam divergence of 1,5 mrad or less is specified cannot be treated as an extended source. For a small source, a is set to amin = 1,5 mrad and C6 = 1. |  |  |  |  |  |  |  |
|  |  | NOTE 4 For retinal thermal hazard evaluation (400 nm to 1 400 nm), the AELs for extended sources vary directly with the angular subtense of the source. For the retinal photochemical hazard evaluation (400 nm to 600 nm), for exposures greater than 1 s, the AELs do not vary directly with the angular subtense of the source. Depending on the emission duration (see 5.4.3 b) 1), a limiting angle of acceptance gph of 11 mrad or more is used for measurement regarding the photochemical hazard, and the relation of the limiting acceptance angle gph to the angular subtense a of the apparent source can influence the measured value. |  |  |  |  |  |  |  |
|  |  | NOTE 5 For the default condition where C6 = 1, a simplified Table 3 is provided for the AEL of Class 1, 1M and a simplified Table 6 is provided for the AEL of Class 3R. |  |  |  |  |  |  |  |
|  |  | For sources subtending an angle less than or equal to amin, the AEL and MPE are independent of the angular subtense of the apparent source a. |  |  |  |  |  |  |  |
|  |  | For classifying laser products at the most restrictive position where Condition 1 applies (see 5.4.3), the 7 × magnification of the angular subtense a of the apparent source may be applied to determine C6, i.e. C6 = 7 × a / amin. The expression (7 × a) shall be limited to amax prior to the calculation of C6. The 7 × value of a shall be used for the determination of T2 of Table 9. |  |  |  |  |  |  |  |
|  |  | NOTE 6 For cases where a < 1,5 mrad but 7 × a > 1,5 mrad, the limits for a > 1,5 mrad of Table 4 and 7 apply. |  |  |  |  |  |  |  |
|  |  | Non-uniform, non-circular or multiple apparent sources |  |  |  |  |  |  |  |
