|  |  | For comparison with the thermal retinal limits, if:the wavelength range is from 400 nm to 1 400 nm; andthe AEL depends on C6then if:the image of the apparent source does not have a uniform irradiance profile3; orthe image of the apparent source consists of multiple points,then measurements or evaluations shall be made for each of the following scenarios:for every single point; andfor various assemblies of points; andfor partial areas. |  |  |  |  |  |  |  |
|  |  | This is necessary in order to ensure that the AEL is not exceeded for each possible angle a subtended in each scenario. For the evaluation of assemblies of points or for partial areas, the angle of acceptance g is to be varied in each dimension between amin and amax, i.e. amin < g < amax, to determine the partial accessible emission associated with the respective scenario. For the comparison of these partial accessible emission levels with the respective AEL, the value of a is set equal to the angular subtense that is associated with the partial image of the apparent source. |  |  |  |  |  |  |  |
|  |  | Classification is to be based on the case where the ratio between: |  |  |  |  |  |  |  |
|  |  | the partial accessible emission within a partial area over the angular subtense a of that area; and |  |  |  |  |  |  |  |
|  |  | the corresponding AEL |  |  |  |  |  |  |  |
|  |  | is a maximum. |  |  |  |  |  |  |  |
|  |  | The angular subtense of a rectangular or linear source is determined by the arithmetic mean value of the two angular dimensions of the source. Any angular dimension that is greater than amax or less than amin shall be limited to amax or amin respectively, prior to calculating the mean. |  |  |  |  |  |  |  |
|  |  | ___________ |  |  |  |  |  |  |  |
|  |  | 3 For a Gaussian beam profile (as produced by a TEM00 beam), |  |  |  |  |  |  |  |
|  |  | the angular subtense can be determined with the d63 diameter |  |  |  |  |  |  |  |
|  |  | (analogous to the beam diameter definition, see 3.13) |  |  |  |  |  |  |  |
|  |  | and an analysis of partial areas is not necessary. |  |  |  |  |  |  |  |
|  |  | For the purpose of determining the angular subtense of a magnified non-circular source for Condition 1, the 7 × magnification described in c) should be applied independently for each axis prior to determining the arithmetic mean. |  |  |  |  |  |  |  |
|  |  | The photochemical limits (400 nm to 600 nm) do not depend on the angular subtense of the source, and the source is analysed with the limiting angle of acceptance specified in 5.4.3 b). For sources that are larger than the limiting angle of acceptance, the accessible emission has to be determined for the partial apparent source which produces the maximum emission value. |  |  |  |  |  |  |  |
|  |  | Time bases |  |  |  |  |  |  |  |
|  |  | The following time bases are used in this standard for classification: |  |  |  |  |  |  |  |
|  |  | 0,25 s for Class 2, Class 2M and Class 3R laser radiation in the wavelength range from 400 nm to 700 nm; |  |  |  |  |  |  |  |
|  |  | 100 s for laser radiation of all wavelengths greater than 400 nm except for the cases listed in 1) and 3); |  |  |  |  |  |  |  |
|  |  | 30 000 s for laser radiation of all wavelengths less than or equal to 400 nm and for laser radiation of wavelengths greater than 400 nm where intentional long-term viewing is inherent in the design or function of the laser product. |  |  |  |  |  |  |  |
|  |  | Every possible emission duration within the time base shall be considered when determining the classification of a product. This means that the emission level of a single pulse shall be compared to the AEL applicable to the duration of the pulse, etc. It is not sufficient to only average the emission level for the duration of the classification time base, or to merely perform the evaluation for the value of the time base without considering shorter emission durations. |  |  |  |  |  |  |  |
|  |  | NOTE 7 For a multi wavelength emission laser product with simultaneous and spatially overlapping emission in the visible and in the non-visible part of the spectrum, where the emission is assessed as additive (see Table 1), and where the visible part on its own would be classified as Class 2 or 2M or 3R and the non-visible part on its own would be classified as Class 1 or Class 1M, the time base for the assessment of the non-visible emission may be 0,25 s. |  |  |  |  |  |  |  |
|  |  | Repetitively pulsed or modulated lasers |  |  |  |  |  |  |  |
|  |  | The following methods shall be used to determine the class of the laser product to be applied to repetitive pulsed or modulated emissions. |  |  |  |  |  |  |  |
|  |  | As a general requirement, the accessible emission of any group of pulses (or sub-group of pulses in a train) delivered in any given time shall not exceed the AEL for that given time (see also 4.3 e) regarding considering every possible emission duration). |  |  |  |  |  |  |  |
|  |  | For all wavelengths, requirements 1) and 2) shall be assessed. In addition, for wavelengths from 400 nm to 1 400 nm, requirement 3) shall also be assessed for comparison with thermal limits. Requirement 3) does not need to be assessed for comparison with photochemical limits nor for the determination of the AEL of Class 3B. |  |  |  |  |  |  |  |
|  |  | The class (see Tables 3 to 8) is determined by applying the most restrictive of 1), 2) and, where applicable, 3). |  |  |  |  |  |  |  |
|  |  | The exposure from any single pulse within a pulse train shall not exceed the AEL for a single pulse (AELsingle.). For the determination of the accessible emission for an extended source, the pulse duration is used to determine amax and the angle of acceptance gth (see 5.4.3 b) and Table 9). |  |  |  |  |  |  |  |
|  |  | The average power for a pulse train of emission duration T shall not exceed the power corresponding to the AEL for a single pulse of duration T (AELT). For the determination of the accessible emission for an extended source, the emission duration T is used to determine amax and the angle of acceptance gth (see 5.4.3 b) and Table 9). |  |  |  |  |  |  |  |
|  |  | For irregular pulse patterns (including varying pulse energies), T has to be varied between Ti (see Table 2) and the time base. For regular pulse patterns it is sufficient to average over the time base, (T is set equal to the time base). |  |  |  |  |  |  |  |
|  |  | NOTE 8 For comparison of AELT with AELsingle or AELs.p.train, to determine which one of the criteria is most restrictive, AELT is expressed as energy or radiant exposure and is divided by N and is termed AELs.p.T. |  |  |  |  |  |  |  |
|  |  | The energy per pulse shall not exceed the AEL for a single pulse multiplied by the correction factor C5. |  |  |  |  |  |  |  |
|  |  | AELs.p.train = AELsingle × C5 |  |  |  |  |  |  |  |
|  |  | where |  |  |  |  |  |  |  |
|  |  | AELs.p.train is the AEL for a single pulse in the pulse train; |  |  |  |  |  |  |  |
|  |  | AELsingle is the AEL for a single pulse (Tables 3 to 8); |  |  |  |  |  |  |  |
|  |  | N is the effective number of pulses in the pulse train within the assessed emission duration (when pulses occur within Ti (see Table 2), N is less than the actual number |  |  |  |  |  |  |  |
|  |  | of pulses, see below). The maximum emission duration that needs to be considered is T2 (see Table 9) or the applicable time base, whichever is shorter. |  |  |  |  |  |  |  |
|  |  | C5 is only applicable to individual pulse durations equal to or shorter than 0,25 s. |  |  |  |  |  |  |  |
|  |  | If multiple pulses appear within the period of Ti (see Table 2), they are counted as a single pulse to determine N and the energies of the individual pulses are added to be compared to |  |  |  |  |  |  |  |
|  |  | the AEL of Ti. |  |  |  |  |  |  |  |
|  |  | In some cases, the calculated value for AELs.p.train may fall below the AEL that would apply for CW operation at the same peak power using the same time base. Under these |  |  |  |  |  |  |  |
|  |  | circumstances, the AEL for CW operation may be used. |  |  |  |  |  |  |  |
|  |  | NOTE 9 Examples of calculations are given in Annex B. |  |  |  |  |  |  |  |
| 4.4 | Laser products designed to function as conventional lamps |  |  |  |  |  |  |  |  |
|  |  | For laser products, except for toys, which are designed to function as conventional lamps and emit visible and near infrared optical radiation (400 nm to 1400 nm) from extended sources with angular subtense α greater than 5 mrad at 200 mm distance, and having total (400 nm to 1400 nm) un-weighted peak radiance levels averaged with an acceptance angle of 5 mrad not exceeding LT under operation and reasonably foreseeable single fault conditions, where |  |  |  |  |  |  |  |
|  |  | The emission may alternately be evaluated under the IEC 62471 series of standards, "Photobiological safety of lamps and lamp systems". For calculating LT, the angular subtense a is expressed in radians and is determined at 200 mm from the closest point of human access. The value of a in the expression for LT is limited to values between 0,005 rad and 0,1 rad so that for sources that subtend an angle of 0,005 rad the applicable radiance criterion equals 200 MW.m-2.sr-1, and for sources that are larger than 0,1 rad the applicable radiance criterion equals 10 MW.m-2.sr-1. |  |  |  |  |  |  |  |
|  |  | NOTE 1 The above radiance values are not exposure limits or emission limits but are criteria to establish when the emitted radiation can be evaluated under the IEC 62471 series of standards. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The optical radiation excluded from laser classification can be monochromatic. |  |  |  |  |  |  |  |
|  |  | Such a product needs to comply with and be classified according to this part of IEC 60825 except that the above-described optical radiation emission during normal operation and reasonably foreseeable single fault conditions need not be considered for classification (i.e. the above-described optical radiation emission during normal operation is not considered as accessible laser radiation). The product shall comply with the requirements of IEC 60825-1 for any laser radiation accessible during maintenance or service. |  |  |  |  |  |  |  |
|  |  | NOTE 3 If there is no laser radiation accessible from such a product during operation, other than described above that is evaluated under IEC 62471, it can be considered a Class 1 laser product. |  |  |  |  |  |  |  |
|  |  | Such a product shall be assigned a risk group under the IEC 62471 series of standards and shall contain a label stating the risk group as well as the laser product classification (including Class 1 if applicable) and applicable warnings. |  |  |  |  |  |  |  |
|  |  | Accessible laser emission with wavelengths below 400 nm or above 1 400 nm is to be considered in the classification of the product under this part of IEC 60825. |  |  |  |  |  |  |  |
| 5.0 | Determination of the accessible emission level and product classification |  |  |  |  |  |  |  |  |
| 5.1 | Tests |  |  |  |  |  |  |  |  |
|  |  | Tests shall take into account all errors and statistical uncertainties in the measurement process and increases in emission and degradation in radiation safety with age. Specific user requirements may impose additional tests. For additional guidance on measurements, refer to IEC/TR 60825-13. |  |  |  |  |  |  |  |
|  |  | Tests during operation shall be used to determine the classification of the product. Tests during operation, maintenance and service shall also be used as appropriate to determine the requirements for safety interlocks, labels and information for the user. The above tests shall be made under each and every reasonably foreseeable single-fault condition. However, if the emission is reduced to a level below the AEL by automatic reduction in a duration within which it is not reasonably foreseeable to have human access, then such faults need not be considered. The required reliability of the automatic reduction of the emission level to stay within a given class can be assessed on the principles of risk analyses, for instance as described in IEC 61508 where safety integrity levels (SIL) are specified. Additionally, to specify SIL levels, fault reaction times also need to be defined for the design of the automatic reduction; the target reaction time can also be based on the risk. A complete analysis according to IEC 61508 or application of IEC 61508 is not required. |  |  |  |  |  |  |  |
|  |  | Risk analysis may be used to assist in determining reasonably foreseeable single fault conditions. To determine if a single fault condition is considered as reasonably foreseeable or not, both the probability (frequency) for the fault as well as the risk for injury (probability of exposure to a level that could induce injury and severity of injury) is to be considered. The lower the risk for injury from a given fault, the “more frequent” can the fault (that would result in a given emission level) be tolerated and not be considered for classification. An acceptable mode of analysis of the probability and risk regarding failures are FMEA (failure mode and effect analysis), and the procedures described in IEC 61508. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Automatic reduction includes physical limitation of the emission such as component or system failure to a safe condition. It does not include manual reduction or termination of the emission. |  |  |  |  |  |  |  |
|  |  | NOTE 2 For example, a scanning safeguard may not react fast enough to prevent emission above the AEL during the fault condition; however, this might be acceptable based on the results of a risk analysis. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Classification is determined during operation, and restrictions on maintenance are then dependent upon the classification of the product. |  |  |  |  |  |  |  |
|  |  | NOTE 4 Single fault conditions can be assessed by methods other than physically inducing the fault for the test. |  |  |  |  |  |  |  |
|  |  | When assessing the suitability of protective housings for the prevention of human access to a level of energy that is equivalent to Class 4, single fault events for all reasonably foreseeable changes of direction of the beam shall be considered. The analysis shall include whether the single fault event will result in sufficient energy to degrade or destroy the protective housing. For example, when during operation or single fault condition, the introduction of robotics or other beam manipulation mechanisms, or the use of optics or workpieces would result in energy being directed onto the surface of the protective housing, one of the following shall occur: |  |  |  |  |  |  |  |
|  |  | the single fault shall be eliminated by engineering means; or |  |  |  |  |  |  |  |
|  |  | the protective housing material shall withstand the energy without degradation of its protective properties sufficient to allow a hazardous exposure to laser energy; or |  |  |  |  |  |  |  |
|  |  | the fault shall be detected and emission of laser radiation through the protective housing shall be prevented before degradation can occur. |  |  |  |  |  |  |  |
|  |  | Evaluation times of the protective housing of less than 30 000 s as specified in IEC 60825-4 are not applied for the classification of the product. |  |  |  |  |  |  |  |
|  |  | NOTE 5 This is because the class is determined without considering human intervention (see 6.2.1) and, therefore, Inspection of the protective housing by the user is not considered. |  |  |  |  |  |  |  |
|  |  | NOTE 6 Protective housing evaluations that consider human Inspection, or intervention, can be used to establish levels of safety, or for the detection of potential degradation of the protective housing which results from reasonably unforeseeable fault events, or multiple fault events, independent of the product classification. |  |  |  |  |  |  |  |
|  |  | Optical amplifiers shall be classified using the maximum accessible total output power or energy, which may include maximum rated input power or energy. In those cases where there is no clear output power or energy limit, the maximum power or energy added by the amplifier plus the necessary input signal power or energy to achieve that condition should be used. Tests and procedures that are equivalent to those specified in Clause 5 are acceptable. |  |  |  |  |  |  |  |
| 5.2 | Measurement of laser radiation |  |  |  |  |  |  |  |  |
|  |  | Measurement of laser radiation levels may be necessary to classify a laser product in accordance with 5.1. Measurements are unnecessary when the physical characteristics and limitations of the laser source place the laser product or laser installation clearly in a particular class (however, the principles given in a) to f) need to be considered). |  |  |  |  |  |  |  |
|  |  | Any measurements shall be made under the following conditions and procedures. |  |  |  |  |  |  |  |
|  |  | Conditions and procedures which maximize the accessible emission levels, including start-up, stabilized emission and shut-down of the laser product. |  |  |  |  |  |  |  |
|  |  | With all controls and settings listed in the operation, maintenance and service instructions adjusted in combination to result in the maximum accessible level of radiation. Measurements are also required with the use of accessories that may increase the radiation hazard (for example, collimating optics) which are supplied or offered by the manufacturer for use with the product and that can be added or removed without tools. |  |  |  |  |  |  |  |
|  |  | NOTE This includes any configuration of the product which it is possible to attain without using tools or defeating an interlock, including configurations and settings against which the operation and maintenance instructions contain warnings. For example, when optical elements such as filters, diffusers or lenses in the optical path of the laser beam can be removed without tools, the product must be tested in the configuration which results in the highest hazard level. The instruction by the manufacturer not to remove the optical elements cannot justify classification as a lower class. Classification is based on the engineering design of the product and cannot be based on appropriate behaviour of the user. |  |  |  |  |  |  |  |
|  |  | For a laser product other than a laser system, with the laser coupled to that type of laser energy source which is specified as compatible by the laser product manufacturer and which produces the maximum emission of accessible radiation from the product. |  |  |  |  |  |  |  |
|  |  | At points in space to which human access is possible during operation for measurement of accessible emission levels (for example, if operation may require removal of portions of the protective housing and defeat of safety interlocks, measurements shall be made at points accessible in that product configuration). |  |  |  |  |  |  |  |
|  |  | With the measuring instrument detector so positioned and so oriented with respect to the laser product as to result in the maximum detection of radiation by the instrument. |  |  |  |  |  |  |  |
|  |  | Appropriate provision shall be made to avoid or to eliminate the contribution of collateral radiation to the measurement. |  |  |  |  |  |  |  |
| 5.3 | Determination of the class of the laser product |  |  |  |  |  |  |  |  |
|  |  | The AELs of Class 1 and 1M are given in Tables 3 and 4, the AEL of Class 2 in Table 5, the AEL of Class 3R in Table 6 and 7, and the AEL of Class 3B in Table 8. The correction factors C1 to C7 and breakpoints T1 and T2 used in Tables 3 to 8 are defined in Table 9. |  |  |  |  |  |  |  |
|  |  | Classes 1 and 1M |  |  |  |  |  |  |  |
|  |  | Class 1 is applicable to the wavelength range of 180 nm to 1 mm. Class 1M is applicable to the wavelength range of 302,5 nm to 4 000 nm. For determination of the accessible emission under Condition 1 and Condition 3, see Table 10. |  |  |  |  |  |  |  |
|  |  | For wavelengths less than 302,5 nm and greater than 4 000 nm, if the accessible emission is less than or equal to the AEL of Class 1 for Condition 3, then the laser product is assigned to Class 1. |  |  |  |  |  |  |  |
|  |  | For wavelengths between 302,5 nm and 4 000 nm: |  |  |  |  |  |  |  |
|  |  | If the accessible emission is: |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 1 for Condition 1 and Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 1. |  |  |  |  |  |  |  |
|  |  | If the accessible emission is: |  |  |  |  |  |  |  |
|  |  | greater than the AEL of Class 1 for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than the AEL of Class 3B for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 1 for Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 1M. |  |  |  |  |  |  |  |
|  |  | NOTE 1 The reason for verifying the AEL of Class 3B is to limit the maximum power passing through an optical instrument for the case of exposure to a beam from a Class 1M laser product. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning regarding a potential skin hazard and/or cornea/iris hazard shall be given (see 7.13). |  |  |  |  |  |  |  |
|  |  | NOTE 2 It is possible that a Class 1 laser product with a highly diverging beam can produce high enough irradiance levels near to or in contact with the source (for instance, a fibre tip) so that skin or iris injury is possible. Corneal injury may also be possible under these conditions for wavelengths longer than 1 000 nm. |  |  |  |  |  |  |  |
|  |  | Class 1C |  |  |  |  |  |  |  |
|  |  | Class 1C is applicable when the laser radiation is intended to be applied in contact with the intended target and has safeguards that prevent leakage of laser radiation in excess of the AEL of Class 1. The laser product can be assigned to Class 1C only if it also complies with a set of safety requirements for Class 1C laser products that can be found in an applicable IEC vertical standard. |  |  |  |  |  |  |  |
|  |  | Laser products intended to be used in contact-mode at the human skin and non-ocular tissue can be classified Class 1C only if a standard in the IEC 60601 or IEC 60335 series applies and contains a set of safety requirements expressively attributed to Class 1C laser products. Such Class 1C laser products shall incorporate engineering controls to ensure that exposure of laser radiation to the eye is not reasonably foreseeable. Classification as Class 1C is only permitted if an applicable IEC standard exists, which specifies engineering controls to prevent emission into the surrounding space or to the eye and limits the exposure of the intended target tissue to levels that are appropriate for the intended application. |  |  |  |  |  |  |  |
|  |  | For the test of stray-light or leakage radiation the AEL of Class 1 shall not be exceeded under Condition 3 with the applicator placed at the operational distance or in contact with a diffusing white surface. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Typical Class 1C laser products would include those intended for hair removal, skin wrinkle reduction and acne reduction, including those for home-use. |  |  |  |  |  |  |  |
|  |  | Classes 2 and 2M |  |  |  |  |  |  |  |
|  |  | Classes 2 and 2M are applicable to the wavelength range of 400 nm to 700 nm. For determination of the accessible emission under Condition 1 and Condition 3, see Table 10. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the limits as required for Class 1 and for Class 1M (see item a) above), and is: |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 2 for Condition 1 and Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 2. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the limits as required for Class 1 and for Class 1M (see item a) above), and is: |  |  |  |  |  |  |  |
|  |  | greater than the AEL of Class 2 for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than the AEL of Class 3B for Condition 1; and |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 2 for Condition 3, |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 2M. |  |  |  |  |  |  |  |
|  |  | NOTE 4 The reason for verifying the AEL of Class 3B is to limit the maximum power passing through an optical instrument for the case of exposure to a beam from a Class 2M laser product. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning regarding a potential skin hazard and/or cornea/iris hazard shall be given (see 7.13). |  |  |  |  |  |  |  |
|  |  | NOTE 5 It is possible that a Class 2 laser product with a highly diverging beam can produce high enough irradiance levels near to or in contact with the source (for instance, a fibre tip) so that skin or iris injury is possible. |  |  |  |  |  |  |  |
|  |  | Outside the wavelength range from 400 nm to 700 nm, any additional emissions of Class 2 lasers shall be below the AEL of Class 1 (see 4.3 e) for time base). Additionally, if the wavelengths are additive for the eye (see Table 1), the sum of the ratios of the accessible visible light to the AEL for Class 2 and the accessible invisible light to the AEL for Class 1 shall be less than 1. |  |  |  |  |  |  |  |
|  |  | Class 3R |  |  |  |  |  |  |  |
|  |  | If the accessible emission, as determined according to 5.4, for Condition 1 and Condition 3 is: |  |  |  |  |  |  |  |
|  |  | less than or equal to the AEL of Class 3R, and |  |  |  |  |  |  |  |
|  |  | the accessible emission determined with Condition 3 exceeds the AEL for Class 1 and Class 2, as applicable |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 3R. |  |  |  |  |  |  |  |
|  |  | If the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning regarding a potential skin hazard and/or cornea/iris hazard shall be given (see 7.13). |  |  |  |  |  |  |  |
|  |  | NOTE 6 It is possible that a Class 3R laser product with a highly diverging beam can produce high enough irradiance levels near to or in contact with the source (for instance, a fibre tip) so that skin or iris injury is possible. Corneal injury may also be possible under these conditions for wavelengths longer than 1 000 nm. |  |  |  |  |  |  |  |
|  |  | Class 3B |  |  |  |  |  |  |  |
|  |  | If the accessible emission, as determined according to 5.4: |  |  |  |  |  |  |  |
|  |  | is less than or equal to the AEL of Class 3B for Condition 1 and Condition 3, and |  |  |  |  |  |  |  |
|  |  | exceeds the AEL for Class 3R for Condition 1 or Condition 3, and |  |  |  |  |  |  |  |
|  |  | exceeds the AEL for Class 1 and Class 2 for Condition 3 |  |  |  |  |  |  |  |
|  |  | then the laser product is assigned to Class 3B. |  |  |  |  |  |  |  |
|  |  | Class 4 |  |  |  |  |  |  |  |
|  |  | If the accessible emission, as determined according to 5.4, either for Condition 1 or Condition 3, exceeds the AEL for Class 3B, the product shall be assigned to Class 4. |  |  |  |  |  |  |  |
|  |  | Table 3 – Accessible emission limits for Class 1 and Class 1M laser products and C6 = 1 a, b |  |  |  |  |  |  |  |
|  |  | NOTE Laser products that meet the requirements for classification as Class 1 by satisfying measurement Condition 1 may be hazardous when used with viewing optics having greater than ×7 magnification |  |  |  |  |  |  |  |
|  |  | or objective diameters greater than those specified in Table 10. |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission durations less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 500 nm, dual limits apply and a product’s emission shall not exceed either limit applicable to the class assigned. |  |  |  |  |  |  |  |
|  |  | d In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 4 – Accessible emission limits for Class 1 and Class 1M laser products in the wavelength range from 400 nm to 1 400 nm |  |  |  |  |  |  |  |
|  |  | (retinal hazard region): extended sources a, b, c, d, e, f |  |  |  |  |  |  |  |
|  |  | NOTE Laser products that meet the requirements for classification as Class 1 by satisfying measurement Condition 1 may be hazardous when used with viewing optics having greater than ×7 magnification |  |  |  |  |  |  |  |
|  |  | or objective diameters greater than those specified in Table 10. |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission duration less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 400 nm and 600 nm, dual limits apply and a product’s emission shall not exceed either limit applicable to the class assigned. |  |  |  |  |  |  |  |
|  |  | d The angle γph is the limiting measurement angle of acceptance. |  |  |  |  |  |  |  |
|  |  | e If emission durations between 1 s and 10 s are used, for wavelengths between 400 nm and 484 nm and for apparent source sizes between 1,5 mrad and 82 mrad, the dual photochemical hazard limit of 3,9 × |  |  |  |  |  |  |  |
|  |  | 10–3 C3 J is extended to 1 s. |  |  |  |  |  |  |  |
|  |  | f In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 5 – Accessible emission limits for Class 2 and Class 2M laser products |  |  |  |  |  |  |  |
|  |  | NOTE Laser products that meet the requirements for classification as Class 2 by satisfying measurement Condition 1 may be |  |  |  |  |  |  |  |
|  |  | hazardous when used with viewing optics having aperture diameters greater than those specified in Table 10 (see also Annex C). |  |  |  |  |  |  |  |
|  |  | a For correction factor and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | Table 6 – Accessible emission limits for Class 3R laser products and C6 = 1 a, b, c |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission durations less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c For repetitively pulsed UV lasers neither limit should be exceeded. |  |  |  |  |  |  |  |
|  |  | d In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 7 – Accessible emission limits for Class 3R laser products in the wavelength range |  |  |  |  |  |  |  |
|  |  | from 400 nm to 1 400 nm (retinal hazard region): extended sources a, b |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The AELs for emission durations less than 10–13 s are set to be equal to the equivalent power or irradiance values of the AEL at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 1 250 nm and 1 400 nm, the upper value of the AEL is limited to the AEL value for Class 3B. |  |  |  |  |  |  |  |
|  |  | Table 8 – Accessible emission limits for Class 3B laser products a |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | The correction factors C1 to C7 and breakpoints T1 and T2 used in Tables 3 to 8 are defined in Table 9. |  |  |  |  |  |  |  |
|  |  | Table 9 – Correction factors and breakpoints for use in AEL and MPE evaluations |  |  |  |  |  |  |  |
|  |  | NOTE 1 There is only limited evidence about effects for exposures of less than 10–9 s for wavelengths less than 400 nm and greater |  |  |  |  |  |  |  |
|  |  | than 1 400 nm. The AELs for these emission durations and wavelengths have been derived by calculating the equivalent radiant power |  |  |  |  |  |  |  |
|  |  | or irradiance from the radiant power or radiant exposure applying at 10–9 s for wavelengths less than 400 nm and greater than 1 400 nm. |  |  |  |  |  |  |  |
|  |  | NOTE 2 See Table 10 for aperture stops and Table A.4 for limiting apertures. |  |  |  |  |  |  |  |
|  |  | NOTE 3 In the formulae in Tables 3 to 8 and in these notes, the wavelength is expressed in nanometres, the emission duration t is |  |  |  |  |  |  |  |
|  |  | expressed in seconds and α is expressed in milliradians. |  |  |  |  |  |  |  |
|  |  | NOTE 4 For emission durations which fall at the cell border values (for instance 10 s) in Tables 3 to 8, the lower limit applies. Where |  |  |  |  |  |  |  |
|  |  | at cell borders (i.e. not applying to explicit equations) the symbol “<” is used, this means less than or equal to. When wavelength ranges |  |  |  |  |  |  |  |
|  |  | are specified, wavelength range l 1 to l 2 means l 1 £ l < l 2. |  |  |  |  |  |  |  |
|  |  | a C5 is only applicable to pulse durations shorter than 0,25 s. See rules to determine C5 in 4.3 f). |  |  |  |  |  |  |  |
|  |  | b C6 is only applicable for thermal retinal limits. |  |  |  |  |  |  |  |
|  |  | c The maximum limiting angle of acceptance gth shall be equal to αmax (but see 4.3 c)). |  |  |  |  |  |  |  |
| 5.4 | Measurement geometry |  |  |  |  |  |  |  |  |
| 5.4.1 | General |  |  |  |  |  |  |  |  |
|  |  | Two measurement conditions are specified for the determination of the accessible emission. Condition 1 is applied for wavelengths where aided viewing of collimated beams with telescopic optics may increase the hazard. Condition 3 applies to the unaided eye. For power and energy measurement of scanned laser radiation, only Condition 3 shall be used. |  |  |  |  |  |  |  |
|  |  | For classification of laser products intended for use exclusively indoors and where intrabeam viewing with telescopic optics such as binoculars is not reasonably foreseeable, it is not required to apply Condition 1. |  |  |  |  |  |  |  |
|  |  | NOTE 1 Measurement Condition 3 also includes an evaluation of the radiation accessible for viewing with a low power magnifying glass. Viewing with higher power magnifying optics as might occur with fibre optic systems is covered in IEC 60825-2. Limitations of the classification scheme are discussed in Clause C.3, suggesting cases where additional risk analysis and warnings might be appropriate. Condition 2 was used in previous editions of this Part 1 as the “magnifying glass” condition. |  |  |  |  |  |  |  |
|  |  | The most restrictive of the applicable measurement conditions shall be applied. If the most restrictive condition is not obvious, both conditions shall be evaluated. For Classes 1M or 2M, both conditions always need to be evaluated. |  |  |  |  |  |  |  |
|  |  | The following two evaluation schemes are specified. |  |  |  |  |  |  |  |
|  |  | A simplified (default) method, where the test for classification is performed at a fixed distance (see Table 10) relative to a reference point which usually can be easily identified (see Table 11). For this simplified evaluation, it is not necessary to determine the angular subtense of the apparent source, as C6 (see Table 9) is set equal to unity. |  |  |  |  |  |  |  |
|  |  | For radiation with wavelengths in the retinal hazard region of 400 nm to 1 400 nm, when the AEL is increased by a parameter C6 with values greater than 1 for extended sources, it is necessary to assess the class of the product (i.e. to compare the accessible emission value with the corresponding AEL) at the most restrictive position in the beam. This second method is more complicated than the default evaluation in a) above, but, for extended sources, it can allow higher accessible emission values. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The most restrictive position is in many cases not at a distance of 100 mm to the reference point used for the basic evaluation, but further away. Determination of the angular subtense of the apparent source at a distance of 100 mm from the reference point would in those cases result in an AEL which exceeds the AEL determined at the most restrictive position. |  |  |  |  |  |  |  |
|  |  | If the simplified (default) evaluation results in the desired classification, there is no need to perform the complete evaluation for extended sources (see 5.4.3), even though the actual source might be extended and the actual factor C6 might be greater than 1 and the most restrictive position is different from the position as given in Table 10. |  |  |  |  |  |  |  |
|  |  | NOTE 3 If the source is a bare laser diode or if it emits a well collimated laser beam, the simplified (default) evaluation is usually the appropriate one, i.e. produces equivalent results to the extended source method as described in 5.4.3. |  |  |  |  |  |  |  |
| 5.4.2 | Default (simplified) evaluation |  |  |  |  |  |  |  |  |
|  |  | The default, simplified measurement distances in Table 10 are applicable: |  |  |  |  |  |  |  |
|  |  | for sources with wavelengths less than 400 nm and larger than 1 400 nm, or |  |  |  |  |  |  |  |
|  |  | if the factor C6 is set equal to 1, or |  |  |  |  |  |  |  |
|  |  | for the photochemical retinal limit for time base values longer than 100 s when the measurement angle of acceptance is not restricted (i.e. shall be at least as large as the angular subtense of the apparent source), |  |  |  |  |  |  |  |
|  |  | for other limits that are neither photochemical nor thermal (i.e. do not depend on C6) retinal limits (such as the AEL of Class 3B). |  |  |  |  |  |  |  |
|  |  | The distances specified in Table 10 are defined as distance from the reference points listed in Table 11. |  |  |  |  |  |  |  |
|  |  | Table 10 – Measurement aperture diameters and measurement distances |  |  |  |  |  |  |  |
|  |  | for the default (simplified) evaluation |  |  |  |  |  |  |  |
|  |  | For measurements under Condition 3, if the reference point is located inside of the protective housing (i.e. is not accessible) at a distance from the closest point of human access further than the measurement distance specified in Table 10, the measurement shall be carried out at the closest point of human access. For Condition 1, measurements are to be carried out at a minimum of 2 m from the closest point of human access, regardless of the location of the source. |  |  |  |  |  |  |  |
| 5.4.3 | Evaluation condition for extended sources |  |  |  |  |  |  |  |  |
|  |  | For wavelengths in the retinal hazard range (400 nm to 1 400 nm), the accessible emission and the AEL for classification shall be determined at the most restrictive position: |  |  |  |  |  |  |  |
|  |  | when a value of C6 larger than 1 is considered for determination of the AEL, or |  |  |  |  |  |  |  |
|  |  | when a limited angle of acceptance is considered for the determination of the accessible emission for comparison with photochemical retinal limits. |  |  |  |  |  |  |  |
|  |  | The accessible emission and the AEL (C6) are determined together (i.e. they are paired values) at different positions within the beam, and the values obtained for the most restrictive position are used to determine the class of the product. This implies that the accessible emission (that is compared with the AEL) and the AEL are determined for the same position within the beam, i.e. the angular subtense of the apparent source a (and therefore C6) is determined at the position of the aperture stop that is used to determine the accessible emission. For measurement Condition 3 the measurement location is never closer than the default measurement distance from the reference point and for Condition 1, the measurement location is never closer than 2 metres from the closest point of human access to the product and is never closer than 2 metres from the small source measurement reference point. In the case where the divergence of the laser beam is less than 1,5 mrad, then the angular subtense of the apparent source a is smaller than amin and the determination of the accessible emission may be performed under the conditions specified in 5.4.2. |  |  |  |  |  |  |  |
|  |  | NOTE 1 If the source is diffuse, for instance a laser beam incident on a transmissive diffuser plate, then the diffuser can be considered as the location of the apparent source and the emission pattern at the diffuser is used to determine the angular subtense of the apparent source (see 4.3 d)) for the evaluation method of non-uniform patterns). |  |  |  |  |  |  |  |
|  |  | NOTE 2 In some more complex arrangements with multiple sources or multiple focal points, it may be more appropriate to use a more elaborate technique, such as ray tracing. |  |  |  |  |  |  |  |
|  |  | NOTE 3 For laser products emitting a scanned beam, depending on the accommodation condition to image the apparent source, a scanning beam can result in the image of the apparent source being scanned across the retina, resulting in a moving apparent source. If a moving apparent source is to be accounted for in the classification, the classification of the product is based on the evaluation method described here for extended sources (in contrast to the simplified analysis where a small source is assumed to be stationary). The moving apparent source is to be evaluated as described in 4.3. d) with due consideration of the repetitive pulse nature of the accessible emission determined with the respective angle of acceptance. |  |  |  |  |  |  |  |
|  |  | Aperture diameters |  |  |  |  |  |  |  |
|  |  | For Condition 1 and Condition 3, for the determination of the accessible emission, as well as the angular subtense of the apparent source (both of which are to be determined at the most restrictive position in the beam), the aperture diameters and minimum measuring distances as specified in Table 10 shall be used (see Figures 1 and 2). |  |  |  |  |  |  |  |
|  |  | Figure 1 – Measurement set-up to limit angle of acceptance |  |  |  |  |  |  |  |
|  |  | by imaging the apparent source onto the plane of the field stop |  |  |  |  |  |  |  |
|  |  | Figure 2 – Measurement set-up to limit angle of acceptance by placing a circular |  |  |  |  |  |  |  |
|  |  | aperture or a mask (serving as field stop) close to the apparent source |  |  |  |  |  |  |  |
|  |  | Angle of acceptance |  |  |  |  |  |  |  |
|  |  | The angle of acceptance is the angle subtended by the diameter of the field stop from a point at the center of the lens in Figure 1 (for small angles), or by the ratio of the diameter of the field stop and the source-detector distance (Figure 2). Losses due to the lens have to be taken into account. |  |  |  |  |  |  |  |
|  |  | For Condition 3, the angle of acceptance for the determination of the accessible emission level shall be as stated in 1) and 2) below. For Condition 1, the angle of acceptance is determined by dividing the values given in 1) and 2) by a factor 7. |  |  |  |  |  |  |  |
|  |  | Photochemical retinal limits |  |  |  |  |  |  |  |
|  |  | For measurements of sources to be evaluated against the photochemical limits (400 nm to 600 nm), the limiting angle of acceptance gph is given in Table 12. |  |  |  |  |  |  |  |
|  |  | Table 12 – Limiting angle of acceptance γph |  |  |  |  |  |  |  |
|  |  | If the angular subtense of the source a is larger than the specified limiting angle of acceptance gph, the angle of acceptance should not be larger than the values specified for gph. If the angular subtense of the source a is smaller than the specified limiting angle of acceptance gph, the angle of acceptance shall fully encompass the source under consideration but need not, otherwise, be well defined (i.e. the angle of acceptance need not be restricted to gph). |  |  |  |  |  |  |  |
|  |  | NOTE 5 For measurements of single sources where α < gph, it will not be necessary to measure with a specific, well-defined angle of acceptance. To obtain a well-defined angle of acceptance, the angle of acceptance can be defined by either imaging the source onto a field stop or by masking off the source – see Figures 1 and 2 respectively. |  |  |  |  |  |  |  |
|  |  | All other retinal limits |  |  |  |  |  |  |  |
|  |  | For measurement of radiation to be compared to retinal limits other than the photochemical limits, the angle of acceptance shall fully encompass the source under consideration (i.e. the angle of acceptance shall be at least as large as the angular subtense of the source a). However, if a > amax the limiting angle of acceptance is amax. Within the wavelength range of 400 nm to 1 400 nm, for the evaluation of an apparent source with irregular irradiance profile of the image of the apparent source (source radiance profile), e.g. consisting of multiple points, the angle of acceptance has to be varied in the range of amin ≤ γ ≤ amax (see 4.3 d)). |  |  |  |  |  |  |  |
| 6.0 | Engineering specifications |  |  |  |  |  |  |  |  |
| 6.1 | General remarks and modifications |  |  |  |  |  |  |  |  |
|  |  | Laser products require certain built-in safety features, depending on the class to which they have been assigned by the manufacturer. The requirements for these are given in 6.2 to 6.13. The manufacturer shall ensure that the personnel responsible for the classification of laser products and systems have received training to an appropriate level that allows them to understand the full implications of the classification scheme. |  |  |  |  |  |  |  |
|  |  | If the modification of a previously classified laser product affects any aspects of the product's performance or intended functions within the scope of this standard, the person or organization performing any such modification is responsible for ensuring the reclassification and relabelling of the laser product. |  |  |  |  |  |  |  |
|  |  | NOTE The term modification is understood to be limited to those modifications that change the classification or the conformance with this standard. |  |  |  |  |  |  |  |
| 6.2 | Protective housing |  |  |  |  |  |  |  |  |
| 6.2.1 | General |  |  |  |  |  |  |  |  |
|  |  | Each laser product shall have a protective housing which, when in place, prevents human access to laser radiation (including errant laser radiation) in excess of the AEL for Class 1, except when human access is necessary for the performance of the function(s) of the product. |  |  |  |  |  |  |  |
|  |  | When the classification of a laser product is based on the prevention of human access to a level of energy that is equivalent to Class 4 (for instance, for laser processing machines), the protective housing shall withstand exposures under reasonably foreseeable single fault conditions (see 5.1), without human intervention. If the protective housing is of a size that permits human entry, see 6.13. |  |  |  |  |  |  |  |
|  |  | Maintenance of Class 1, 1C, 1M, 2, 2M, or 3R laser products shall not permit human access to levels of laser radiation of Class 3B or Class 4. Maintenance of Class 3B laser products shall not permit human access to levels of laser radiation of Class 4. |  |  |  |  |  |  |  |
| 6.2.2 | Service |  |  |  |  |  |  |  |  |
|  |  | Any parts of the protective housing of a laser product (including embedded laser products) that can be removed or displaced for service and which would allow access to laser radiation in excess of the AEL assigned and are not interlocked (see 6.3) shall be secured in such a way that removal or displacement of the parts requires the use of a tool or tools. |  |  |  |  |  |  |  |
| 6.2.3 | Removable laser system |  |  |  |  |  |  |  |  |
|  |  | If a laser system can be removed from its protective housing and operated by simply plugging into electrical mains or a battery, the laser system shall comply with the manufacturing requirements of Clauses 6 and 7 that are appropriate to its class. |  |  |  |  |  |  |  |
| 6.3 | Access panels and safety interlocks |  |  |  |  |  |  |  |  |
| 6.3.1 | A safety interlock shall be provided for access panels of protective housings when both of the following conditions are met: |  |  |  |  |  |  |  |  |
|  |  | the access panel is intended to be removed or displaced during maintenance or operation, and |  |  |  |  |  |  |  |
|  |  | the removal or displacement of the panel would give access to laser radiation levels designated by "X" in Table 13 below. |  |  |  |  |  |  |  |
|  |  | The applicability of a safety interlock is indicated by (X) in Table 13 below. |  |  |  |  |  |  |  |
|  |  | Removal or opening of an interlocked panel of a Class 1, 1C, 1M, 2, or 2M laser product shall not result in emission through the opening in excess of the AEL of Class 1M, or 2M, as applicable according to the wavelength, unless the interlock is defeated after opening the panel. Removal or opening of an interlocked panel of a Class 3R, 3B, or 4 laser product shall not result in emission through the opening in excess of the AEL of Class 3R unless the interlock is defeated after opening the panel. A higher class of laser power/energy can be emitted out of the opened panel with the interlock defeated. |  |  |  |  |  |  |  |
|  |  | NOTE Emission above the AEL of the product class that is intended during operation would cause the product classification to increase. Emission above the AEL of the product class that is intended during maintenance may impact the product classification (see 6.2.1). |  |  |  |  |  |  |  |
|  |  | When a safety interlock is required, the safety interlock shall prevent access to radiation levels designated by X in Table 13 when the panel is removed. Inadvertent resetting of the interlock shall not in itself restore emission values above the applicable AEL in Table 13. These interlocks shall conform to the requirements in the applicable IEC product safety standard (see Clause 1). |  |  |  |  |  |  |  |
|  |  | The requirements of 5.1 regarding reasonably foreseeable single fault conditions also apply to safety interlocks. |  |  |  |  |  |  |  |
| 6.3.2 | Deliberate Safety System Override |  |  |  |  |  |  |  |  |
|  |  | If a deliberate override mechanism is provided, the manufacturer shall also provide adequate instructions about safe methods of working. It shall not be possible to leave the override in operation when the access panel is returned to its normal position. An exception to this requirement is allowed if selection of a service "override" mode automatically isolates the laser beam and prevents automatic resumption of operation of the machine. This exception also requires a lockable mode selector and requires a manual override to use the beam. |  |  |  |  |  |  |  |
|  |  | The interlock circuit should nevertheless be arranged (through lock relay contacts or other technology) such that even in the override mode, if an open door is closed, it automatically returns to normal interlock operation (eliminating potential ‘false safe’ assumptions about the panel or door). |  |  |  |  |  |  |  |
|  |  | The interlock shall be clearly associated with a label conforming to 7.10.2. Use of the override shall give rise to a distinct visible or audible warning whenever the laser is energized or capacitor banks are not fully discharged, whether or not the access panel is removed or displaced. Visible warnings shall be clearly visible through protective eyewear specifically designed or specified for the wavelength(s) of the accessible laser radiation. |  |  |  |  |  |  |  |
| 6.4 | Remote interlock connector |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B and Class 4 laser system shall have a remote interlock connector. When the terminals of the connector are open-circuited, the accessible radiation shall not exceed the AEL for Class 1M or Class 2M as applicable. This is not required for handheld, battery powered Class 3B laser systems. |  |  |  |  |  |  |  |
|  |  | NOTE Manufacturers can include a second interlock connector that does not require active action for starting emission, but it is not required for a product to have two connectors. |  |  |  |  |  |  |  |
| 6.5 | Manual reset |  |  |  |  |  |  |  |  |
|  |  | Each Class 4 laser system shall incorporate a manual reset to enable resumption of accessible Class 4 laser radiation emission after interruption of emission caused by the use of the remote interlock connector or an interruption of longer than 5 s of electrical mains power. |  |  |  |  |  |  |  |
| 6.6 | Key control |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B and Class 4 laser system shall incorporate a key-operated master control. The key shall be removable and the laser radiation shall not be accessible when the key is removed. |  |  |  |  |  |  |  |
|  |  | NOTE In this Part 1, the term "key" includes any other control devices, such as magnetic cards, cipher combinations, computer passwords, etc. |  |  |  |  |  |  |  |
| 6.7 | Laser radiation emission warning |  |  |  |  |  |  |  |  |
|  |  | 6.7.1 Each Class 3R laser system in the wavelength range below 400 nm and above 700 nm and each Class 1C, Class 3B and Class 4 laser system shall satisfy the following. |  |  |  |  |  |  |  |
|  |  | 6.7.2 A warning device shall give an audible or visible signal when the laser system is switched on or if any capacitor banks of a pulsed laser are being charged or have not positively discharged. The warning device shall be fail-safe or redundant. Any visible warning device shall be clearly visible through protective eyewear specifically designed for the wavelength(s) of the emitted laser radiation. The visible warning device(s) shall be located so that viewing does not require exposure to laser radiation in excess of the AEL for Class 1M and 2M. |  |  |  |  |  |  |  |
|  |  | 6.7.3 Each operational control and laser aperture that can be separated by 2 m or more from a radiation warning device shall itself be provided with a radiation warning device. The warning device shall be clearly visible or audible to the person in the vicinity of the operational control or laser aperture. |  |  |  |  |  |  |  |
|  |  | NOTE The emission indicator requirement can be satisfied on a hand held product where the aperture and controls are close together when it incorporates a normally off, momentarily on, switch that provides a clear, tactile indication of emission. |  |  |  |  |  |  |  |
|  |  | 6.7.4 Where the laser emission may be distributed through more than one output aperture, then a visible warning device shall clearly indicate the output aperture or apertures through which laser emission can occur, in accordance with 6.7.2. |  |  |  |  |  |  |  |
|  |  | 6.7.5 For a Class 3R handheld device, a momentary switch that needs to be continually depressed to allow emission may be used in lieu of the emission indicator requirement. |  |  |  |  |  |  |  |
| 6.8 | Beam stop or attenuator |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B and Class 4 laser system shall incorporate one or more permanently attached means of attenuation or termination of emission (e.g., beam stop, attenuator, electrical control or switch). The beam stop, switch, or attenuator shall be capable of preventing human access to laser radiation in excess of the AEL for Class 1M or Class 2M as applicable. |  |  |  |  |  |  |  |
| 6.9 | Controls |  |  |  |  |  |  |  |  |
|  |  | Each laser product shall have controls located so that adjustment and operation do not require exposure to laser radiation equivalent to Class 3R, Class 3B or Class 4. |  |  |  |  |  |  |  |
| 6.10. | Viewing optics |  |  |  |  |  |  |  |  |
|  |  | Any viewing optics, viewport or display screen incorporated in a laser product shall provide sufficient attenuation to prevent human access to laser radiation in excess of the AEL for Class 1M, and, for any shutter or variable attenuator incorporated in the viewing optics, viewport or display screen, a means shall be provided to: |  |  |  |  |  |  |  |
|  |  | prevent human access to laser radiation in excess of the AEL for Class 1M when the shutter is opened or the attenuation varied; |  |  |  |  |  |  |  |
|  |  | prevent opening of the shutter or variation of the attenuator when exposure to laser radiation in excess of the AEL for Class 1M is possible. |  |  |  |  |  |  |  |
| 6.11 | Scanning safeguard |  |  |  |  |  |  |  |  |
|  |  | Laser products intended to emit scanned radiation and classified on this basis, shall not, as a result of scan failure or of variation in either scan velocity or amplitude, permit human access to laser radiation in excess of the AEL for the assigned class, unless exposure of people is not reasonably foreseeable during the time interval between failure and when the scanning safeguard reduces emission to levels below the AEL of the class of the product (also see 5.1). |  |  |  |  |  |  |  |
| 6.12 | Safeguard for Class 1C products |  |  |  |  |  |  |  |  |
|  |  | Other than the intended exposure of the target tissue, a Class 1C product shall not permit human access to laser radiation in excess of the AEL for |  |  |  |  |  |  |  |
|  |  | Class 1 measured under Condition 3 and |  |  |  |  |  |  |  |
|  |  | Class 3B measured through a 3,5 mm aperture placed at 5 mm distance from the applicator with the applicator moving laterally applicable for the duration of the emission following loss of contact. See IEC 61508 for guidance on performance requirements and reliability for safeguards, although a full analysis may not be necessary. |  |  |  |  |  |  |  |
| 6.13 | "Walk-in" access |  |  |  |  |  |  |  |  |
|  |  | If a protective housing is equipped with an access panel which provides "walk-in" access then: |  |  |  |  |  |  |  |
|  |  | means shall be provided so that any person inside the protective housing can prevent activation of a laser hazard that is equivalent to Class 3B or Class 4; |  |  |  |  |  |  |  |
|  |  | a warning device shall be situated so as to provide adequate warning of emission of laser radiation equivalent to Class 3R in the wavelength range below 400 nm and above 700 nm, or of laser radiation equivalent to Class 3B or Class 4 to any person who might be within the protective housing; |  |  |  |  |  |  |  |
|  |  | where “walk-in” access during operation is intended or reasonably foreseeable, emission of laser radiation that is equivalent to Class 3B or Class 4 while someone is present inside the protective housing of a Class 1, Class 2, or Class 3R product shall be prevented by engineering means. |  |  |  |  |  |  |  |
|  |  | NOTE Methods to prevent human access to radiation when persons are inside the protective housing can include pressure sensitive floor mats, infrared detectors, etc. |  |  |  |  |  |  |  |
| 6.14 | Environmental conditions |  |  |  |  |  |  |  |  |
|  |  | The laser product shall meet the safety requirements defined in this standard under all expected operating conditions appropriate to the intended use of the product. Factors to be considered shall include: |  |  |  |  |  |  |  |
|  |  | climatic conditions (e.g. temperature, relative humidity); |  |  |  |  |  |  |  |
|  |  | vibration and shock. |  |  |  |  |  |  |  |
|  |  | If no provisions are made in a specific product safety standard, the relevant subclauses of IEC 61010-1 may be applied. |  |  |  |  |  |  |  |
|  |  | NOTE Requirements related to electromagnetic compatibility are under consideration. |  |  |  |  |  |  |  |
| 6.15 | Protection against other hazards |  |  |  |  |  |  |  |  |
| 6.15.1 | Non-optical hazards |  |  |  |  |  |  |  |  |
|  |  | The requirements of any relevant product safety standard shall be fulfilled during operation and in the event of a single fault for the following: |  |  |  |  |  |  |  |
|  |  | electrical hazards; |  |  |  |  |  |  |  |
|  |  | excessive (high or low) temperature; |  |  |  |  |  |  |  |
|  |  | spread of fire from the equipment; |  |  |  |  |  |  |  |
|  |  | sound and ultrasonics; |  |  |  |  |  |  |  |
|  |  | harmful substances; |  |  |  |  |  |  |  |
|  |  | explosion. |  |  |  |  |  |  |  |
|  |  | If no provisions are included in a specific product safety standard, the relevant subclauses of IEC 61010-1 may be applied. |  |  |  |  |  |  |  |
|  |  | NOTE Many countries have regulations for the control of harmful substances. |  |  |  |  |  |  |  |
| 6.15.2 | Collateral radiation |  |  |  |  |  |  |  |  |
|  |  | The protective housing of laser products will normally protect against the hazards of collateral radiation (e.g. ultraviolet, visible, infrared radiation). However, if a concern exists that accessible collateral radiation might be hazardous, the laser MPE values may be applied to conservatively evaluate this hazard. |  |  |  |  |  |  |  |
| 6.16 | Power limiting circuit |  |  |  |  |  |  |  |  |
|  |  | If a power-control circuit is employed to limit the electrical power to the laser emitting device such that the AEL of the specified laser class is not exceeded under operation, it shall limit emission under reasonably foreseeable single fault conditions as well, including considering the temperature dependence of the device. |  |  |  |  |  |  |  |
|  |  | NOTE This typically applies to semiconductor diode lasers where a current spike may cause radiation above the AEL. The recommended operating parameters for diode lasers (e.g. current and temperature) are usually well below the gain saturation regime to ensure good spectral characteristics. Therefore a considerable increase of laser emission can occur beyond the recommended parameters. |  |  |  |  |  |  |  |
| 7.0 | Labelling |  |  |  |  |  |  |  |  |
| 7.1 | General |  |  |  |  |  |  |  |  |
|  |  | Each laser product shall carry label(s) in accordance with the requirements of the following clauses. The labels shall be durable, permanently affixed, legible, and clearly visible during operation, maintenance or service, according to their purpose. They shall be so positioned that they can be read without the necessity for human exposure to laser radiation in excess of the AEL for Class 1. Text borders and symbols shall be black on a yellow background except for Class 1, where this colour combination need not be used. |  |  |  |  |  |  |  |
|  |  | The wording of labels shown in Clause 7 is recommended but not mandatory. Other wording that conveys the same meaning (including warning labels per earlier editions of IEC 60825-1) may be substituted. Annex C provides additional information about the laser classes, assumptions and limitations. |  |  |  |  |  |  |  |
|  |  | If the size or design of the product makes labelling impractical, the label shall be included with the user information or on the package. |  |  |  |  |  |  |  |
|  |  | Direct printing or engraving of equivalent labels on the laser product or panels is acceptable. |  |  |  |  |  |  |  |
|  |  | Figure 3 – Warning label – Hazard symbol |  |  |  |  |  |  |  |
|  |  | Figure 4 – Explanatory label |  |  |  |  |  |  |  |
| 7.2 | Class 1 and Class 1M |  |  |  |  |  |  |  |  |
|  |  | Except as permitted in Clause 1, each Class 1 laser product shall have affixed an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | CLASS 1 LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | Alternatively, the label illustrated in Figure 5 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 5 – Alternative label for Class 1 |  |  |  |  |  |  |  |
|  |  | Figure 6 – Alternative label for Class 1M |  |  |  |  |  |  |  |
|  |  | Instead of the above labels on the product, at the discretion of the manufacturer, the same statements may be included in the information for the user. |  |  |  |  |  |  |  |
| 7.3 | Class 1C |  |  |  |  |  |  |  |  |
|  |  | Each Class 1C laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | Figure 7 – Alternative label for Class 1C |  |  |  |  |  |  |  |
| 7.4 | Class 2 and Class 2M |  |  |  |  |  |  |  |  |
|  |  | Each Class 2 laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | Figure 8 – Alternative label for Class 2 |  |  |  |  |  |  |  |
|  |  | Each Class 2M laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | Figure 9 – Alternative label for Class 2M |  |  |  |  |  |  |  |
|  |  | NOTE Users are instructed by the above labelling not to stare into the beam, i.e. to perform active protective reactions by moving the head or closing the eyes and to avoid continued intentional intrabeam viewing. See also the detailed information in Annex C. |  |  |  |  |  |  |  |
| 7.5 | Class 3R |  |  |  |  |  |  |  |  |
|  |  | Each Class 3R laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | LASER RADIATION |  |  |  |  |  |  |  |
|  |  | AVOID DIRECT EYE EXPOSURE |  |  |  |  |  |  |  |
|  |  | CLASS 3R LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | NOTE Labels using AVOID EXPOSURE TO BEAM in the second line are also acceptable. |  |  |  |  |  |  |  |
|  |  | Alternatively, the label in Figure 10 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 10 – Alternative label for Class 3R |  |  |  |  |  |  |  |
| 7.6 | Class 3B |  |  |  |  |  |  |  |  |
|  |  | Each Class 3B laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | WARNING – LASER RADIATION |  |  |  |  |  |  |  |
|  |  | AVOID EXPOSURE TO BEAM |  |  |  |  |  |  |  |
|  |  | CLASS 3B LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | Alternatively, the label in Figure 11 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 11 – Alternative label for Class 3B |  |  |  |  |  |  |  |
| 7.7 | Class 4 |  |  |  |  |  |  |  |  |
|  |  | Each Class 4 laser product shall have affixed a warning label (Figure 3) and an explanatory label (Figure 4) bearing the words: |  |  |  |  |  |  |  |
|  |  | DANGER − LASER RADIATION |  |  |  |  |  |  |  |
|  |  | AVOID EYE OR SKIN EXPOSURE TO |  |  |  |  |  |  |  |
|  |  | DIRECT OR SCATTERED RADIATION |  |  |  |  |  |  |  |
|  |  | CLASS 4 LASER PRODUCT |  |  |  |  |  |  |  |
|  |  | Alternatively, the following in Figure 12 may be affixed to the product: |  |  |  |  |  |  |  |
|  |  | Figure 12 – Alternative label for Class 4 |  |  |  |  |  |  |  |
| 7.8 | Aperture label |  |  |  |  |  |  |  |  |
|  |  | Each Class 3R, Class 3B and Class 4 laser product shall have affixed a label close to each aperture through which laser radiation in excess of the AEL for Class 1 or Class 2 is emitted. The label(s) shall bear the words: |  |  |  |  |  |  |  |
|  |  | Figure 13 – Alternative label for laser aperture |  |  |  |  |  |  |  |
| 7.9 | Radiation output and standards information |  |  |  |  |  |  |  |  |
|  |  | The name and publication date of the standard to which the product was classified shall be included on the explanatory label, on the labels shown in 7.2 to 7.7 or elsewhere in close proximity on the product. Each laser product, except those of Class 1, shall be described on the explanatory label (Figure 4) or on the labels shown in 7.2 to 7.7 by a statement of the maximum output of laser radiation (see definition 3.58), the pulse duration (if appropriate) and the emitted wavelength(s). For Class 1 and Class 1M, instead of the labels on the product, the information may be contained in the information for the user. |  |  |  |  |  |  |  |
|  |  | If the information in 7.9 is incorporated into the labels in 7.2 to 7.7, it may be included within the panel with the laser class or in a separate panel below the laser class or within the descriptive wording below the laser class panel as appropriate for the size of the label. |  |  |  |  |  |  |  |
| 7.10. | Labels for access panels |  |  |  |  |  |  |  |  |
| 7.10.1 | Labels for panels |  |  |  |  |  |  |  |  |
|  |  | Each connection and each panel of a protective housing which, when removed or displaced permits human access to laser radiation in excess of the AEL for Class 1, shall have affixed labels bearing the words (for the case of an embedded Class 1M laser, the statement instead may be included in the information for the user): |  |  |  |  |  |  |  |
|  |  | CAUTION – CLASS 1M LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | DO NOT VIEW DIRECTLY WITH TELESCOPES |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 1M where the level of radiation is measured according to 5.3 a) and 5.4; |  |  |  |  |  |  |  |
|  |  | CAUTION – CLASS 2 LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | DO NOT STARE INTO THE BEAM |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 2 where the level of radiation is measured according to 5.3 c) and 5.4; |  |  |  |  |  |  |  |
|  |  | CAUTION – CLASS 2M LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | DO NOT STARE INTO THE BEAM OR VIEW |  |  |  |  |  |  |  |
|  |  | DIRECTLY WITH TELESCOPES |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 2M where the level of radiation is measured according to 5.3 c) and 5.4; |  |  |  |  |  |  |  |
|  |  | CAUTION – Class 3R LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | AVOID DIRECT EYE EXPOSURE |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 3R; |  |  |  |  |  |  |  |
|  |  | Labels using AVOID EXPOSURE TO THE BEAM in the second line are also acceptable. |  |  |  |  |  |  |  |
|  |  | WARNING – CLASS 3B LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | AVOID EXPOSURE TO THE BEAM |  |  |  |  |  |  |  |
|  |  | if the accessible radiation does not exceed the AEL for Class 3B; |  |  |  |  |  |  |  |
|  |  | DANGER – CLASS 4 LASER RADIATION WHEN OPEN |  |  |  |  |  |  |  |
|  |  | AVOID EYE OR SKIN EXPOSURE TO |  |  |  |  |  |  |  |
|  |  | DIRECT OR SCATTERED RADIATION |  |  |  |  |  |  |  |
|  |  | if the accessible radiation exceeds the limits for Class 3B. |  |  |  |  |  |  |  |
|  |  | This information may be provided in more than one adjacent label on the product. |  |  |  |  |  |  |  |
| 7.10.2 | Labels for safety interlocked panels |  |  |  |  |  |  |  |  |
|  |  | Appropriate labels shall be clearly associated with each safety interlock which may be readily overridden and which would then permit human access to laser radiation in excess of the AEL of Class 1. Such labels shall be visible prior to and during interlock override and be in close proximity to the opening created by the removal of the protective housing. This label shall bear the words specified in items a) to f) of 7.10.1, as applicable, with the introduction of an additional line, positioned after the first line, with the following words: |  |  |  |  |  |  |  |
|  |  | AND INTERLOCKS DEFEATED |  |  |  |  |  |  |  |
| 7.11 | Warning for invisible laser radiation |  |  |  |  |  |  |  |  |
|  |  | In many cases, the wording prescribed for labels in Clause 7 includes the phrase "LASER RADIATION". If the output of the laser is outside the wavelength range from 400 nm to 700 nm, this shall be modified to read "INVISIBLE LASER RADIATION", or if the output is at wavelengths both inside and outside this wavelength range, to read "VISIBLE AND INVISIBLE LASER RADIATION". |  |  |  |  |  |  |  |
|  |  | If a product is classified on the basis of the level of visible laser radiation and also emits in excess of the AEL of Class 1 at invisible wavelengths, the label shall include the words "VISIBLE AND INVISIBLE LASER RADIATION" in lieu of "LASER RADIATION". |  |  |  |  |  |  |  |
|  |  | If the alternative labels in Figure 5 to 12 are used, the warnings for visible and invisible radiation shall be included in an additional panel positioned below or to the side of the label. |  |  |  |  |  |  |  |
| 7.12 | Warning for visible laser radiation |  |  |  |  |  |  |  |  |
|  |  | The wording "LASER RADIATION" for labels in Clause 7 may be modified to read "LASER LIGHT" if the output of the laser product is in the (visible) wavelength range from 400 nm to 700 nm. |  |  |  |  |  |  |  |
| 7.13 | Warning for potential hazard to the skin or anterior parts of the eye |  |  |  |  |  |  |  |  |
|  |  | For Class 1, 1M, 2, 2M or Class 3R, if the accessible emission exceeds the AEL of Class 3B as determined with a 3,5 mm diameter aperture placed at the closest point of human access, an additional warning shall be given on a product label and in the information for the user (see 5.3 a) for Class 1 and 1M, see 5.3 c) for Class 2 and 2M, and see 5.3 d) for Class 3R). |  |  |  |  |  |  |  |
|  |  | The following warning shall be given on the product housing and in the information for the user. Text borders and symbols shall be black on a yellow background, including for Class 1. |  |  |  |  |  |  |  |
|  |  | LASER ENERGY - EXPOSURE NEAR APERTURE MAY CAUSE BURNS |  |  |  |  |  |  |  |
|  |  | NOTE The risk of skin injury is only likely for highly divergent beams for exposure close to the aperture. |  |  |  |  |  |  |  |
|  |  | While the placement of the explanatory label for Class 1 and 1M on the product is optional (see 7.2), the above warning is not optional. |  |  |  |  |  |  |  |
| 8.0 | Other informational requirements |  |  |  |  |  |  |  |  |
| 8.1 | Information for the user |  |  |  |  |  |  |  |  |
|  |  | Manufacturers of laser products shall provide (or see to the provision of) user instructions or an operation manual that contains all relevant safety information. It remains the responsibility of the manufacturer to provide the safety information indicated below and to decide which additional information is relevant and, therefore, shall be provided. |  |  |  |  |  |  |  |
|  |  | NOTE 1 The information that is relevant or not relevant depends on the specific product including its intended application and may even be subject to national legislation. |  |  |  |  |  |  |  |
|  |  | The following information shall be provided as applicable: |  |  |  |  |  |  |  |
|  |  | Adequate instructions for proper assembly, maintenance, and safe use, including clear warnings concerning precautions to avoid possible exposure to hazardous laser radiation and description of the classification limitations, if appropriate (see Annex C for a description of the classes and possible limitations). |  |  |  |  |  |  |  |
|  |  | An additional warning for Class 1M and 2M laser products. This warning shall state that viewing the laser output with telescopic optical instruments (for example, telescopes and binoculars) may pose an eye hazard and thus the user should not direct the beam into an area where such instruments are likely to be used. |  |  |  |  |  |  |  |
|  |  | For laser radiation levels above the AEL of Class 1, a description of any radiation pattern(s) emitted from the protective housing during the performance of operation and maintenance procedures. Where applicable, this shall include a statement in appropriate units of: |  |  |  |  |  |  |  |
|  |  | wavelength, |  |  |  |  |  |  |  |
|  |  | beam divergence, |  |  |  |  |  |  |  |
|  |  | pulse duration and repetition rate (or description of irregular pulse pattern), |  |  |  |  |  |  |  |
|  |  | maximum power or energy output. |  |  |  |  |  |  |  |
|  |  | The values shall, where appropriate, include cumulative measurement uncertainties and any expected increase in the measured quantities at any time after manufacture. Duration of pulses resulting from unintentional mode-locking need not be specified; whereas, those conditions associated with the product known to result in unintentional mode-locking shall be specified. For ultrashort pulses, the bandwidth of the radiation (i.e. the wavelength range of emission) shall be specified. |  |  |  |  |  |  |  |
|  |  | For embedded laser products and other incorporated laser products, information to describe the incorporated laser (see item c)). The information shall also include appropriate safety instructions to the user to avoid inadvertent exposure to hazardous laser radiation. This is particularly relevant for embedded laser products that are classified as Class 1, Class 1M, Class 2 or Class 2M but where intrabeam viewing to accessible emission levels in excess of the AELs of these classes is possible during maintenance. In this case the manufacturer shall include a warning that intrabeam viewing of the laser shall be prevented. |  |  |  |  |  |  |  |
|  |  | Where appropriate and relevant, the applicable MPE (see Annex A) and NOHD for Class 3B and Class 4 laser products. Since the NOHD greatly depends on the beam delivery system and optical elements placed in the beam, when this is considered as relevant, it is recommended that the different NOHD values are given for the different attachments or beam delivery systems. If there is a variable beam divergence, the NOHD could be given for some selected values of divergence. When an MPE and NOHD value is stated, the assumed exposure duration for the determination of these values shall also be stated. For collimated-beam Class 1M and Class 2M lasers, the extended NOHD (ENOHD) shall be stated, where appropriate and relevant. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Specific information on the ENOHD is typically not required for collimated beams that are to be used indoors. In that case, it is usually sufficient to give the distance where the MPE can be exceeded. |  |  |  |  |  |  |  |
|  |  | Where appropriate, information for the selection of eye protection. This shall include the required optical density and wavelength range as well as irradiance or radiation exposure levels that might be incident on the surface of the eye protection equipment, so that resistance levels can be determined. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Many countries have regulations and standards for personal protective equipment. |  |  |  |  |  |  |  |
|  |  | Legible reproductions (black mono tone or in the appropriate colours stated in Clause 7) of all required labels and hazard warnings to be affixed to the laser product or provided with the laser product. The corresponding position of each label affixed to the product shall be indicated or, if provided with the product, a statement that such labels could not be affixed to the product but were supplied with the product and a statement of the form and manner in which they were supplied shall be provided. If the alternative graphic labels in 7.2 through 7.8 are used on the product, their corresponding wordings shall be included in the user manual in addition to the reproduction of the graphic label. |  |  |  |  |  |  |  |
|  |  | A clear indication in the manual of all locations of laser apertures through which laser radiation exceeding the Class 1 AEL is emitted. |  |  |  |  |  |  |  |
|  |  | List of controls, adjustments and procedures for operation and maintenance, including the warning "Caution – Use of controls or adjustments or performance of procedures other than those specified herein may result in hazardous radiation exposure" (or alternatively, equivalent appropriate warnings). |  |  |  |  |  |  |  |
|  |  | In the case of laser products that do not incorporate the laser energy source necessary for laser emission, a statement of the compatibility requirements for a laser energy source to ensure safety. |  |  |  |  |  |  |  |
|  |  | For Class 1, 1M, 2, 2M and 3R an additional warning may be required (see 5.3 a), 5.3 c) and 5.3 d)). The additional warning shall be provided to ensure that, for example, users are aware of the risk of skin or corneal burns. |  |  |  |  |  |  |  |
|  |  | Vertical standards specify applicable requirements regarding user information for Class 1C products. Examples of relevant information, as applicable, are: |  |  |  |  |  |  |  |
|  |  | the warning shall state that the laser output from this device may be hazardous if not used according to the user instructions; |  |  |  |  |  |  |  |
|  |  | users shall be warned against using the device on skin areas where it is not safe, such as eye lids; and |  |  |  |  |  |  |  |
|  |  | users shall be also warned as to the frequency of application when repeated application may pose a risk. |  |  |  |  |  |  |  |
| 8.2 | Purchasing and servicing information |  |  |  |  |  |  |  |  |
|  |  | Manufacturers of laser products shall provide or ensure that the following is provided. |  |  |  |  |  |  |  |
|  |  | In all catalogues, specification sheets and descriptive brochures, the classification of each laser product and any warning shall be stated, including those specified by 8.1 b) and 8.1 k), if appropriate. |  |  |  |  |  |  |  |
|  |  | To servicing dealers and distributors, and to others upon request, adequate instructions for service adjustments and service procedures for each laser product model, which include: |  |  |  |  |  |  |  |
|  |  | clear warnings and precautions to be taken to avoid possible exposure to laser radiation above Class 1 and other hazards; |  |  |  |  |  |  |  |
|  |  | a schedule of maintenance necessary to keep the product in compliance; |  |  |  |  |  |  |  |
|  |  | a list of those controls and procedures which could be utilized by persons other than the manufacturer or his agents to increase accessible emission levels of radiation; |  |  |  |  |  |  |  |
|  |  | a clear description of the location of displaceable portions of the protective housing which could allow access to laser radiation in excess of the accessible emission limits in Tables 3 to 8; |  |  |  |  |  |  |  |
|  |  | protective procedures for service personnel; and |  |  |  |  |  |  |  |
|  |  | legible reproductions (colour optional) of required labels and hazard warnings. |  |  |  |  |  |  |  |
| 9.0 | Additional requirements for specific laser products |  |  |  |  |  |  |  |  |
| 9.1 | Other parts of the standard series IEC 60825 |  |  |  |  |  |  |  |  |
|  |  | For specific applications, one or another of the following parts of the IEC 60825 series may be applicable (see also Bibliography). |  |  |  |  |  |  |  |
|  |  | IEC 60825-2, Safety of laser products – Part 2: Safety of optical fibre communication systems (OFCS) (provides application notes and examples); |  |  |  |  |  |  |  |
|  |  | IEC 60825-4, Safety of laser products – Part 4: Laser guards (provides design and construction information for laser guards and materials especially where high power lasers are used); |  |  |  |  |  |  |  |
|  |  | IEC 60825-12, Safety of laser products – Part 12: Safety of free space optical communication systems used for transmission of information |  |  |  |  |  |  |  |
|  |  | Further information may be found in: |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-3, Safety of laser products – Part 3: Guidance for laser displays and shows; |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-5, Safety of laser products – Part 5: Manufacturer’s checklist for IEC 60825-1 (suitable for use in a safety report); |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-8, Safety of laser products – Part 8: Guidelines for the safe use of laser beams on humans; |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-9, Safety of laser products – Part 9: Compilation of maximum permissible exposure to incoherent optical radiation (broadband sources); |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-13, Safety of laser products – Part 13: Measurements for classification of laser products; |  |  |  |  |  |  |  |
|  |  | IEC/TR 60825-14, Safety of laser products – Part 14: A user’s guide; |  |  |  |  |  |  |  |
|  |  | IEC 62471 (CIE S 009), Photobiological safety of lamps and lamp systems |  |  |  |  |  |  |  |
| 9.2 | Medical laser products |  |  |  |  |  |  |  |  |
|  |  | Each medical laser product shall comply with all of the applicable requirements for laser products of its class. In addition, any Class 3B or Class 4 medical and cosmetic laser product may be subject to IEC 60601-2-22. |  |  |  |  |  |  |  |
| 9.3 | Laser processing machines |  |  |  |  |  |  |  |  |
|  |  | Laser processing machines shall comply with applicable requirements for laser products of their class. In addition, laser processing machines may be subject to the ISO/IEC 11553 series of standards. |  |  |  |  |  |  |  |
| 9.4 | Electric toys |  |  |  |  |  |  |  |  |
|  |  | Electric toys that are laser products shall comply with applicable requirements for laser products of their class. In addition, these products are subject to IEC 62115. |  |  |  |  |  |  |  |
| 9.5 | Consumer electronic products |  |  |  |  |  |  |  |  |
|  |  | Consumer electronic products that are laser products shall comply with applicable requirements for laser products of their class. In addition, these products may be subject to IEC 60950-1 (IT equipment) or to IEC 60065 (AV equipment). |  |  |  |  |  |  |  |
| Annex A | Annex A (informative)Maximum permissible exposure values |  |  |  |  |  |  |  |  |
| A.1 | General remarks |  |  |  |  |  |  |  |  |
|  |  | Accessible emission limits (AELs) are generally derived from the maximum permissible exposures (MPEs). MPEs have been included in this informative annex to provide manufacturers with additional information that can assist in evaluating the safety aspects related to the intended use of their product (such as the determination of the NOHD). |  |  |  |  |  |  |  |
|  |  | NOTE Simplified calculations may significantly underestimate the NOHD. For example, when the laser aperture is inside of a large Raleigh range, when there is an external beam waist, or when the beam profile is such that the power that passes through an aperture is underestimated when a Gaussian beam profile is assumed. In such cases, it is usually advantageous to determine the NOHD by measurements. |  |  |  |  |  |  |  |
|  |  | Maximum permissible exposure values as contained in this part of IEC 60825 are adopted from exposure limit values published by International Commission on Non-Ionizing Radiation Protection. MPE values are set below known hazard levels and are based on the best available information from experimental studies. The MPE values should be used as guides in the control of exposures, for the safe design of a product and as basis for providing user information, and should not be regarded as precisely defined dividing lines between safe and dangerous levels. In any case, exposure to laser radiation should be as low as possible. |  |  |  |  |  |  |  |
|  |  | The MPEs that are given in this informative annex are informative, and should not be interpreted as legally-binding limits for the exposure of employees at the workplace or of the general public. Exposure limits for the eye and the skin of employees at the workplace and the general public are in many countries specified in national laws. These exposure limits might be different to the MPEs given in this annex. |  |  |  |  |  |  |  |
|  |  | Exposures from several wavelengths should be assumed to have an additive effect on a proportional basis of spectral effectiveness according to the MPEs of Tables A.1, A.2, A.3, A.4, and A.5 provided that the spectral regions are shown as additive by the symbols (o) for ocular and (s) for skin exposure in the matrix of Table 1. Where the wavelengths radiated are not shown as additive, the hazards should be assessed separately. |  |  |  |  |  |  |  |
|  |  | Table A.1 – Maximum permissible exposure (MPE) for C6 = 1 at the cornea expressed as irradiance or radiant exposure a, b |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9; the exposure level that is compared with the MPE values is to be averaged over the appropriate aperture (Table A.6). |  |  |  |  |  |  |  |
|  |  | b The MPEs for exposure durations below 10–9 s and for wavelengths less than 400 nm and greater than 1 400 nm have been derived by calculating the equivalent irradiance from the radiant exposure limits |  |  |  |  |  |  |  |
|  |  | at 10–9 s. The MPEs for exposure durations below 10–13 s are set to be equal to the equivalent irradiance values of the MPEs at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 500 nm, dual limits apply and the exposure shall not exceed either limit applicable. |  |  |  |  |  |  |  |
|  |  | d For repetitively pulsed UV lasers neither limit should be exceeded. |  |  |  |  |  |  |  |
|  |  | e In the wavelength range between 1 250 nm and 1 400 nm, the limits to protect the retina given in this table may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be |  |  |  |  |  |  |  |
|  |  | exercised. There is no concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | Table A.2 – Maximum permissible exposure (MPE) at the cornea for extended sources |  |  |  |  |  |  |  |
|  |  | in the wavelength range from 400 nm to 1 400 nm (retinal hazard region) expressed as irradiance or radiant exposured |  |  |  |  |  |  |  |
|  |  | Table A.3 – Maximum permissible exposure (MPE) of Table A.1 (C6 = 1) |  |  |  |  |  |  |  |
|  |  | for the wavelength range from 400 nm to 1 400 nm expressed as power or energy a, b |  |  |  |  |  |  |  |
|  |  | NOTE The exposure level to be compared with the MPE expressed as power or energy is to be determined as power or energy that passes through an aperture with a diameter of 7 mm (the MPE values |  |  |  |  |  |  |  |
|  |  | expressed in this table are obtained from the values of Table A.1 by multiplication with the area of an aperture with 7 mm diameter) |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9 |  |  |  |  |  |  |  |
|  |  | b The MPEs for exposure durations below 10–13 s are set to be equal to the equivalent power values of the MPEs at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 500 nm, dual limits apply and the exposure must not exceed either limit applicable. |  |  |  |  |  |  |  |
|  |  | d In the wavelength range between 1 250 nm and 1 400 nm, the limits to protect the retina given in this table, may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be |  |  |  |  |  |  |  |
|  |  | exercised. There is no concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | Table A.4 – Maximum permissible exposure (MPE) of Table A.2 (extended sources) |  |  |  |  |  |  |  |
|  |  | for the wavelength range from 400 nm to 1 400 nm expressed as power or energy a, b, c, d, e, f, g |  |  |  |  |  |  |  |
|  |  | NOTE 1 Exposure limits for some ocular tissues may be different for ophthalmic instruments – see ISO 15004-2. |  |  |  |  |  |  |  |
|  |  | NOTE 2 The exposure level to be compared with the MPE expressed as power or energy is to be determined as power or energy that passes through an aperture with a diameter of 7 mm (the MPE values |  |  |  |  |  |  |  |
|  |  | expressed in this table are obtained from the values of Table A.2 by multiplication with the area of an aperture with 7 mm diameter). |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b The MPEs for exposure durations below 10–13 s are set to be equal to the equivalent power values of the MPEs at 10–13 s. |  |  |  |  |  |  |  |
|  |  | c In the wavelength range between 450 nm and 600 nm, dual limits apply and the exposure shall not exceed either limit applicable. |  |  |  |  |  |  |  |
|  |  | d The angle gph is the limiting measurement angle of acceptance. |  |  |  |  |  |  |  |
|  |  | e If exposure times between 1 s and 10 s are used, for wavelengths between 400 nm and 484 nm and for apparent source sizes between 1,5 mrad and 82 mrad, the dual photochemical hazard limit of 3,9 × 10–3 |  |  |  |  |  |  |  |
|  |  | C3 J is extended to 1 s. |  |  |  |  |  |  |  |
|  |  | f In the wavelength range between 1 250 nm and 1 400 nm, the limits to protect the retina given in this table may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be |  |  |  |  |  |  |  |
|  |  | exercised. There is no concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | g For exposure durations less than 0,25 s, the limits to protect the retina given in this table may not adequately protect the anterior parts of the eye (cornea, iris) and caution needs to be exercised. There is no |  |  |  |  |  |  |  |
|  |  | concern for the anterior parts of the eye if the exposure does not exceed the skin MPE values. |  |  |  |  |  |  |  |
|  |  | Table A.5 – Maximum permissible exposure (MPE) of the skin to laser radiation a, b |  |  |  |  |  |  |  |
|  |  | a For correction factors and units, see Table 9. |  |  |  |  |  |  |  |
|  |  | b There is only limited evidence about effects for exposures of less than 10–9 s. The MPEs for these exposure durations have been |  |  |  |  |  |  |  |
|  |  | derived by maintaining the irradiance applying at 10–9 s. |  |  |  |  |  |  |  |
|  |  | c For exposed skin areas greater than 0,1 m2, the MPE is reduced to 100 W.m–2. Between 0,01 m2 and 0,1 m2, the MPE varies |  |  |  |  |  |  |  |
|  |  | inversely proportional to the irradiated skin area. |  |  |  |  |  |  |  |
| A.2 | Limiting apertures |  |  |  |  |  |  |  |  |
|  |  | An appropriate aperture should be used for all measurements and calculations of exposure values. This is the limiting aperture and is defined in terms of the diameter of a circular area over which the irradiance or radiant exposure is to be averaged. Values for the limiting apertures are shown in Table A.6. When the MPE values for the retinal hazard region expressed as power or energy are used (Table A.3 or Table A.4) the exposure value is to be expressed as power or energy and determined as power or energy passing through an aperture with a diameter of 7 mm. |  |  |  |  |  |  |  |
|  |  | For repetitively pulsed laser exposures within the spectral range between 1 400 nm and 105 nm, the 1 mm aperture is used for evaluating the hazard from an individual pulse; whereas the 3,5 mm aperture is applied for evaluating the MPE applicable for exposures greater than 10 s. |  |  |  |  |  |  |  |
|  |  | The values of ocular exposures in the wavelength range 400 nm to 1 400 nm are measured over a 7 mm diameter aperture (pupil). The MPE shall not be adjusted to take into account smaller pupil diameters. |  |  |  |  |  |  |  |
|  |  | Table A.6 – Aperture diameters for measuring laser irradiance and radiant exposure |  |  |  |  |  |  |  |
|  |  | NOTE For multiple pulse exposures, refer to Clause A.3. |  |  |  |  |  |  |  |
| A.3 | Repetitively pulsed or modulated lasers |  |  |  |  |  |  |  |  |
|  |  | The following methods should be used to determine the MPE to be applied to exposures to repetitively pulsed radiation. |  |  |  |  |  |  |  |
|  |  | The exposure from any group of pulses (or sub-group of pulses in a train) delivered in any given time should not exceed the MPE for that time. |  |  |  |  |  |  |  |
|  |  | The MPE for ocular exposure for wavelengths less than 400 nm and longer than 1400 nm, as well as the MPE for skin exposure is limited by the most restrictive of requirements a) and b). |  |  |  |  |  |  |  |
|  |  | The MPE for ocular exposure for wavelengths from 400 nm to 1 400 nm is determined by using the most restrictive of requirements a), b) and c). Requirement c) applies only to the retinal thermal limits and not to the retinal photochemical limits. |  |  |  |  |  |  |  |
|  |  | The exposure from any single pulse within a pulse train does not exceed the MPE for a single pulse. |  |  |  |  |  |  |  |
|  |  | The average exposure for a pulse train of exposure duration T does not exceed the MPE given in Tables A.1, A.2 and A.3 for a single pulse of exposure duration T. For irregular pulse patterns (including varying pulse energies), T has to be varied between Ti and the maximum assumed exposure duration. For regular pulse patterns it is sufficient to average over the assumed maximum exposure duration. |  |  |  |  |  |  |  |
|  |  | The exposure per pulse does not exceed the MPE for a single pulse multiplied by the correction factor C5. C5 is only applicable to individual pulse durations shorter than 0,25 s. |  |  |  |  |  |  |  |
|  |  | N is the effective number of pulses in the pulse train within the assessed exposure duration (when pulses occur within Ti (see Table 2), N is less than the actual number of pulses, see below). The maximum exposure duration that needs to be considered for the assessment is T2 (see Table 9) or the anticipated exposure duration, whichever is shorter. |  |  |  |  |  |  |  |
|  |  | If multiple pulses appear within the period of Ti (see Table 2) they are counted as a single pulse to determine N, and the radiant exposure of the individual pulses are added to be compared to the MPE of Ti. |  |  |  |  |  |  |  |
| A.4 | Measurement conditions |  |  |  |  |  |  |  |  |
| A.4.1 | General |  |  |  |  |  |  |  |  |
|  |  | In order to evaluate the actual exposure, the following measurement conditions should be applied. |  |  |  |  |  |  |  |
| A.4.2 | Limiting aperture |  |  |  |  |  |  |  |  |
|  |  | The values of radiant exposure or irradiance to be compared to the respective MPE are averaged over a circular aperture stop according to the limiting apertures of Table A.6. For ocular exposure in the wavelength range from 400 nm to 1 400 nm, a minimum measurement distance of 100 mm is used. |  |  |  |  |  |  |  |
| A.4.3 | Angle of acceptance |  |  |  |  |  |  |  |  |
|  |  | Photochemical retinal limits |  |  |  |  |  |  |  |
|  |  | For measurements of sources to be evaluated against the photochemical limits (400 nm to 600 nm), the limiting angle of acceptance gph is |  |  |  |  |  |  |  |
|  |  | for 10 s < t £ 100 s: gph = 11 mrad |  |  |  |  |  |  |  |
|  |  | for 100 s < t £ 104 s: gph = 1,1 t0,5 mrad |  |  |  |  |  |  |  |
|  |  | for 104 s < t £ 3 × 104 s: gph = 110 mrad |  |  |  |  |  |  |  |
|  |  | If the angular subtense of the source α is larger than the specified limiting angle of acceptance gph, the angle of acceptance should not be larger than the values specified for gph. If the angular subtense of the source a is smaller than the specified limiting angle of acceptance gph, the angle of acceptance should fully encompass the source under consideration but need not otherwise be well defined (i.e. the angle of acceptance need not be restricted to gph). |  |  |  |  |  |  |  |
|  |  | NOTE For measurements of single sources where α < gph, it will not be necessary to measure with a specific, well-defined, angle of acceptance. To obtain a well-defined angle of acceptance, the angle of acceptance can be defined by either imaging the source onto a field stop or by masking off the source – see Figures 1 and 2, respectively. |  |  |  |  |  |  |  |
|  |  | All other limits |  |  |  |  |  |  |  |
|  |  | For measurement of radiation to be compared with limits other than the retinal photochemical hazard limit, the angle of acceptance should fully encompass the source under consideration (i.e. the angle of acceptance should be at least as large as the angular subtense of the source a). However, if a> amax, in the wavelength range of 302,5 nm to 4 000 nm, the limiting angle of acceptance should not be larger than amax for the thermal hazard limits. Within the wavelength range of 400 nm to 1 400 nm for thermal hazard limits, for the evaluation of an apparent source which consists of multiple points, the angle of acceptance should be in the range of amin ≤ g ≤ amax (see 4.3 d)). |  |  |  |  |  |  |  |
|  |  | For the determination of the MPE for sources with non-circular emission patterns, the value of the angular subtense of a rectangular or linear source is determined by the arithmetic mean of the two angular dimensions of the source. Any angular dimension that is greater than amax or less than amin should be limited to amax or amin respectively, prior to calculating the mean. The retinal photochemical hazard limits do not depend on the angular subtense of the source, and the source is measured with the angle of acceptance as specified above. |  |  |  |  |  |  |  |
| A.5 | Extended source lasers |  |  |  |  |  |  |  |  |
|  |  | The following corrections to the small source MPEs are restricted in most instances to viewing diffuse reflections, and, in some cases, these could apply to laser arrays, line lasers, lasers with beam waist diameters above 0,2 mm and divergence angles above 2 mrad or extended source diffused laser products. |  |  |  |  |  |  |  |
|  |  | For extended source laser radiation (for example, diffuse reflection viewing) at wavelengths from 400 nm to 1 400 nm, the thermal ocular hazard MPEs are increased by the factor C6 provided that the angular subtense of the source (measured at the viewer’s eye) is greater than amin, where amin is equal to 1,5 mrad. |  |  |  |  |  |  |  |
|  |  | The correction factor C6 is given by: |  |  |  |  |  |  |  |
| Annex B | Annex B (informative)Examples of calculations |  |  |  |  |  |  |  |  |
| B.1 | Symbols used in the examples of this annex |  |  |  |  |  |  |  |  |
| B.2 | Classification of a laser product – Introduction |  |  |  |  |  |  |  |  |
|  |  | The examples presented in this annex illustrate the calculation procedures for classifying a laser product from measured parameters obtained by following the measurement conditions specified in this standard. Flowcharts are provided in this annex to illustrate the basic steps that may be needed to complete a classification calculation for a laser product, but not all possible laser products have been covered by these flowcharts. |  |  |  |  |  |  |  |
|  |  | As specified in 4.2 and 4.3: |  |  |  |  |  |  |  |
|  |  | It is the responsibility of the manufacturer or his agent to provide correct classification of a laser product. The product is classified on the basis of that combination of output power(s) and wavelength(s) of the accessible laser radiation over the full range of capability during operation at any time after manufacture, which results in its allocation to the highest appropriate class. The accessible emission limit (AELs) for Class 1,1C and 1M, Class 2 and 2M, Class 3R and Class 3B (listed in order of increasing hazard) are given in Tables 3 to 8. |  |  |  |  |  |  |  |
|  |  | The values of the correction factors used are given in Table 9 as functions of wavelength, emission duration, number of pulses and angular subtense. |  |  |  |  |  |  |  |
|  |  | If the user modifies the laser product so that the accessible laser radiation is altered, it becomes their responsibility to ensure the product is correctly classified. |  |  |  |  |  |  |  |
|  |  | The correct classification of a laser product may involve calculating the AEL for more than one of the classes listed in 5.3 to determine the correct classification, as illustrated in Figures B.1 and B.2. Example AELs for Class 1 are presented in Figures B.3 to B.5. |  |  |  |  |  |  |  |
|  |  | Figure B.1 – Flowchart guide for the classification of laser products |  |  |  |  |  |  |  |
|  |  | from supplied output parameters |  |  |  |  |  |  |  |
|  |  | Figure B.2 – Flowchart guide for the classification of |  |  |  |  |  |  |  |
|  |  | Class 1M and Class 2M laser products |  |  |  |  |  |  |  |
|  |  | Figure B.3 – AEL for Class 1 ultra-violet laser products |  |  |  |  |  |  |  |
|  |  | for selected emission durations from 10–9 s to 103 s |  |  |  |  |  |  |  |
|  |  | Figure B.4 – AEL for Class 1 ultra-violet laser products for |  |  |  |  |  |  |  |
|  |  | emission durations from 10–9 s to 103 s at selected wavelengths |  |  |  |  |  |  |  |
|  |  | Figure B.5 – AEL for Class 1 visible and selected |  |  |  |  |  |  |  |
|  |  | infra-red laser products (case C6 = 1) |  |  |  |  |  |  |  |
| B.3 | Examples |  |  |  |  |  |  |  |  |
|  | Example B.3.1 |  |  |  |  |  |  |  |  |
|  |  | Classify a CW HeNe laser (l = 633 nm), with an output power of 50 mW, beam diameter 3 mm and beam divergence 1 mrad. |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | From the beam characteristics it can be inferred that this is a well-collimated point source where a ≤ amin = 1,5 mrad. Because of the small beam diameter and divergence angle, the full beam power will pass through a 7 mm aperture and hence measurement Conditions 1 and 3 will give the same accessible emission level. Choose a classification class and select an appropriate time base (see 4.3 e)). |  |  |  |  |  |  |  |
|  |  | Choose Class 3B and a time base of 100 s. Although the laser output is in the visible wavelength range 400 nm to 700 nm, a time base of 0,25 s is not allowed for Class 3B and intentional viewing is unlikely. For Class 3B, Table 8 gives |  |  |  |  |  |  |  |
|  |  | AEL = 0,5 W |  |  |  |  |  |  |  |
|  |  | Since the laser is only emitting 50 mW, it does not exceed the AEL for Class 3B and could be classified as Class 3B. Item 4.3 a) states that the AEL for all lower classes must be exceeded, however, it may not always be obvious that the product would not satisfy the requirements of a lower classification, hence if in doubt check requirements of a lower class. |  |  |  |  |  |  |  |
|  |  | For Class 3R a time base of 0,25 s must be used for emission in the wavelength range 400 nm to 700 nm, thus from Table 6, |  |  |  |  |  |  |  |
|  |  | AEL = 5 × 10-3 C6 W |  |  |  |  |  |  |  |
|  |  | From Table 9, C6 = 1 for direct viewing of a well collimated beam, i.e. a £ 1,5 mrad, therefore, |  |  |  |  |  |  |  |
|  |  | AEL = 5 mW |  |  |  |  |  |  |  |
|  |  | Since laser output power is 50 mW, it exceeds the AEL for Class 3R but is less than the AEL for Class 3B and as Condition 1 and 3 are the same it cannot be Class 1M or 2M. Therefore, the laser would be classified as Class 3B. |  |  |  |  |  |  |  |
|  |  | Example B.3.2 |  |  |  |  |  |  |  |
|  |  | A 12 mW CW diode laser (l = 900 nm) without a collimating lens has a beam divergence of 0,5 rad. Given the following parameters for the measurement conditions specified in Table 10, what is its classification? Assume the angular subtense a of the source at a measurement distance of 100 mm is less than amin. |  |  |  |  |  |  |  |
|  |  | Condition 1: < 20 μW through a 50 mm aperture stop 2 m from the laser diode chip. |  |  |  |  |  |  |  |
|  |  | Condition 3: 0,7 mW through a 7 mm aperture stop 100 mm from the laser diode chip. |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | For such a divergent source, it is obvious that Condition 3 will be more restrictive than Condition 1. |  |  |  |  |  |  |  |
|  |  | Choose Class 1 and a 100 s time base (see 4.3 e)); thus, for a laser with a wavelength 400 nm to 1 400 nm and a ≤ 1,5 mrad C6 = 1 (see Table 9) so the AEL for Class 1 is obtained from Table 3 as follows: |  |  |  |  |  |  |  |
|  |  | AEL = 3,9 × 10-4C4C7 W |  |  |  |  |  |  |  |
|  |  | Where, from Table 9, C4 = 100,002(l -700) = 2,51 and C7 = 1. Therefore, |  |  |  |  |  |  |  |
|  |  | AEL = 0,98 mW |  |  |  |  |  |  |  |
|  |  | When we compare the Condition 3 data with the AEL for Class 1 laser products the product meets the requirements for Class 1. |  |  |  |  |  |  |  |
|  |  | If the user fits a collimating lens to this laser diode, the product may need reclassifying. |  |  |  |  |  |  |  |
|  |  | Also, caution should be made that viewing this source with a fixed high power magnifier might be hazardous. The classification scope of this standard only includes hand held magnifiers up to 7x power, see Clause C.3. |  |  |  |  |  |  |  |
|  | Example B.3.3 |  |  |  |  |  |  |  |  |
|  |  | Classify a single pulsed, frequency doubled, neodymium laser with the following output characteristics; assume both wavelengths are emitted at the same time. |  |  |  |  |  |  |  |
|  |  | Output pulse energy is 100 mJ at l = 1 060 nm |  |  |  |  |  |  |  |
|  |  | Output pulse energy is 25 mJ at l = 530 nm |  |  |  |  |  |  |  |
|  |  | Pulse duration = 25 ns |  |  |  |  |  |  |  |
|  |  | Exit aperture diameter = 5 mm |  |  |  |  |  |  |  |
|  |  | Beam divergence at each wavelength < 1 mrad |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | The most restrictive case for this laser is if the beams are co-propagating and so the laser is classified as such. As the beams have small diameters and low divergence it is obvious that measurements taken under the conditions stated in Table 10 will yield the total energy for each wavelength. Assuming the laser can only emit one pulse in a time base of 100 s, then the duration of the pulse can be used for the exposure duration. Choosing a Class 3B laser product, Table 8 gives the AELs as: |  |  |  |  |  |  |  |
|  |  | l = 1 060 nm AEL1 060 = 0,03.C4 J = 0,15 J = 150 mJ |  |  |  |  |  |  |  |
|  |  | l = 530 nm AEL530 = 0,03 J = 30 mJ (as t < 0,06 s) |  |  |  |  |  |  |  |
|  |  | The rules for classifying multiple wavelengths are set out in 4.3 b) and Table 1 shows that these two wavelengths are additive at the eye. |  |  |  |  |  |  |  |
|  |  | Hence the methodology described in 4.3 b) 1) is to be used to assign the class by assessing if |  |  |  |  |  |  |  |
|  |  | Substituting the appropriate values in mJ gives |  |  |  |  |  |  |  |
|  |  | Since this is greater than 1 the laser product will be of higher classification. |  |  |  |  |  |  |  |
|  |  | Therefore, laser product is Class 4. |  |  |  |  |  |  |  |
|  | Example B.3.4 |  |  |  |  |  |  |  |  |
|  |  | Classify a CW carbon dioxide laser (l = 10,6 μm) used for an open beam security system. Assume an average output power of 0,4 W, a beam diameter of 2 mm and a beam divergence of 1 mrad. |  |  |  |  |  |  |  |
|  |  | Solution: |  |  |  |  |  |  |  |
|  |  | Choose Class 3R and as intentional viewing is not expected, 4.3 e) gives a 100 s time base. |  |  |  |  |  |  |  |
|  |  | Table 9 indicates that for this wavelength C6 = 1 so the Table 6 is to be used and AEL for Class 3R with T = 100 s is found to be 5 000 W.m-2. From Table 10 it is found that for this wavelength only Condition 3 is applicable and as the AEL has units of W.m-2, it is appropriate to find the beam irradiance for Condition 3. Referring to Table 11 for the reference point for the Condition 3 measurement, it is assumed that the beam waist is within the housing and so with reference to the text at the bottom of Table 11, the irradiance is found at the nearest point of human access. |  |  |  |  |  |  |  |
|  |  | Note, Table 10 gives the limiting aperture for a 100 s exposure as 3,5 mm but the laser beam diameter is only 2 mm. In order to calculate the beam irradiance, (E0 = P0/area), we should use whichever is the greater of the actual beam diameter or the limiting aperture, thus |  |  |  |  |  |  |  |
|  |  | This exceeds the AEL for Class 3R so a higher class needs to be assessed. Table 8 gives the AEL for Class 3B as 0,5 W; therefore, as this exceeds the total laser output power this laser is classified as Class 3B. |  |  |  |  |  |  |  |
|  | Example B.3.5 |  |  |  |  |  |  |  |  |
|  |  | Classify a laser emitting 1 μs pulses with a pulse repetition frequency (F) of 500 Hz, a peak output power of 10 kW at l = 694 nm, beam diameter is 5 mm and beam divergence is 0,5 mrad. The angular subtense must be less than or equal to the divergence. Hence we can assume a point source with a < amin = 1,5 mrad. |  |  |  |  |  |  |  |
|  |  | Item f) of 4.3 contains details of the requirements for repetitively pulsed lasers, which are summarised below. |  |  |  |  |  |  |  |
|  |  | For all wavelengths, requirements 1) and 2) shall be assessed. In addition, for wavelengths from 400 nm to 1 400 nm, requirement 3) shall also be assessed for comparison with thermal limits. Requirement 3) does not need to be assessed for comparison with photochemical limits. |  |  |  |  |  |  |  |
|  |  | Choose Class 3B and as intentional viewing is not expected Item 4.3 e) gives a 100 s time base. |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 3) states that if multiple pulses appear within the period of Ti (see Table 2 for Ti) they are counted as a single pulse to determine N and the radiant exposure of the individual pulses is added and compared to the AEL of Ti. Hence, it is necessary to confirm if multiple pulse appear within the duration Ti. If the period between the pulses of the laser is less than the duration Ti, the following must be taken into account: |  |  |  |  |  |  |  |
|  |  | Check if multiple pulses can occur within the period Ti as given in Table 2. For this laser wavelength Ti = 5 × 10-6 s and the actual time between pulses is 1/F = 2 × 10-3 s, hence multiple pulses do not occur in the period Ti. Following the procedure in 4.3 f): |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 1) consider a single pulse exposure. Table 8 gives for t = 1 ×10-6 s, |  |  |  |  |  |  |  |
|  |  | AELsingle = 0,03 J (as t < 0,06 s) |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 2) consider the average power for a pulse train of duration T. Table 8 gives the AEL for T = 100 s as follows: |  |  |  |  |  |  |  |
|  |  | AELT = 0,5 W |  |  |  |  |  |  |  |
|  |  | As this laser has a regular series of pulses there is no need to average for shorter durations. For convenience of comparison (see Note to Item 4.3 f) 2)) AELT is converted to be relevant to a single pulse. In this case as AELT has unit of W, dividing by the PRF gives the equivalent AEL energy per pulse; therefore, |  |  |  |  |  |  |  |
|  |  | Item 4.3 f) 3) considers the energy from a single pulse multiplied by C5. That is AEL s.p.train = AELsingle × C5. According to 4.3 f) 3): |  |  |  |  |  |  |  |
|  |  | Also N is limited to the number of pulses that occur within the period T2 = 10 s for a £ amin (see Table 9). Thus, with a pulse repetition of 500 Hz, in 10 s, N = 500 × 10 = 5 000, which is greater than 600 and so |  |  |  |  |  |  |  |
|  |  | C5 = 5 × 5 000-0,25 = 0,59. |  |  |  |  |  |  |  |
|  |  | Therefore: |  |  |  |  |  |  |  |
|  |  | AELs.p.train = 0,03 × 0,59 J |  |  |  |  |  |  |  |
|  |  | AELs.p.train = 0,018 J |  |  |  |  |  |  |  |
|  |  | Noting that the three AELs above are all relative to a single pulse and can be compared directly to find the most restrictive. Hence the most restrictive of the three values is AELs.p.T and so the AEL for Class 3B is 1 × 10-3 J. |  |  |  |  |  |  |  |
|  |  | As the laser has a small beam diameter and low divergence the emissions measured under Conditions 1 and 3 (see Table 10) will be the same and equal to the total laser energy. The AEL (relative to pulse energy in this case) and the emission level (peak power specified) must be on the same base line, so the emission peak power must be converted to pulse energy (or vice versa). |  |  |  |  |  |  |  |
|  |  | The laser energy per pulse, Q, is calculated from the relationship |  |  |  |  |  |  |  |
|  |  | Q = (peak power) × (pulse duration) |  |  |  |  |  |  |  |
|  |  | Q = 104 × 1 × 10-6 = 0,01 J |  |  |  |  |  |  |  |
|  |  | Since the accessible emission energy per pulse exceeds AELs.p.T, the laser product exceeds the AEL for Class 3B and, therefore, must be Class 4. |  |  |  |  |  |  |  |
| Annex C | Annex C (informative)Description of the classes and potentially associated hazards |  |  |  |  |  |  |  |  |
| C.1 | General |  |  |  |  |  |  |  |  |
|  |  | This annex contains a description of the classes as well as potentially associated hazards. The annex is intended as a guide for the manufacturers in their task of describing the hazards associated with the product. This annex also points out limitations of the classification scheme, i.e. situations where the generally associated meaning of the class is not appropriate. |  |  |  |  |  |  |  |
|  |  | Classification was developed to aid the user in hazard evaluation of the laser and to determine necessary user control measures. Laser classification relates to the potential hazard of the accessible laser radiation in respect to skin or eye damage and does not relate to other potential hazards such as electrical, mechanical or chemical hazards, or hazards from secondary optical radiation. The intent of classification is to recognize the increased risk of injury with increasing powers accessible above the base-line, Class 1 condition and most accurately describes the risk from potential exposures at short distances from the laser. The hazard zone can differ greatly for different lasers within one class. The potential hazard could be greatly reduced by additional user protective measures, including additional engineering controls such as protective housings. |  |  |  |  |  |  |  |
| C.2 | Description of classes |  |  |  |  |  |  |  |  |
| C.2.1 | Class 1 |  |  |  |  |  |  |  |  |
|  |  | Laser products that are safe during use, including long-term direct intrabeam viewing, even when exposure occurs while using telescopic optics. Class 1 also includes high power lasers that are fully enclosed so that no potentially hazardous radiation is accessible during use (embedded laser product). Intrabeam viewing of Class 1 laser products which emit visible radiant energy may still produce dazzling visual effects, particularly in low ambient light. |  |  |  |  |  |  |  |
|  |  | The term “eye-safe” may only be used for Class 1 laser products. The term “eye-safe laser” should not be used to describe a laser, based solely on its output wavelength being greater than 1 400 nm. Lasers of any wavelength with sufficient output power can cause injury. |  |  |  |  |  |  |  |
| C.2.2 | Class 1M |  |  |  |  |  |  |  |  |
|  |  | Laser products that are safe, including long-term direct intrabeam viewing for the naked eye (unaided eye). The MPE can be exceeded and eye injury may occur following exposure with telescopic optics such as binoculars for a collimated beam with a diameter larger than the measurement diameter specified for Condition 3 (see Table 10). |  |  |  |  |  |  |  |
|  |  | The wavelength region for Class 1M lasers is restricted to the spectral region where most glass optical materials used in optical instruments can significantly transmit, i.e., between 302,5 nm and 4 000 nm. Intrabeam viewing of Class 1M laser products which emit visible radiant energy may still produce dazzling visual effects, particularly in low ambient light. |  |  |  |  |  |  |  |
| C.2.3 | Class 1C |  |  |  |  |  |  |  |  |
|  |  | Laser products that are intended for direct application of laser radiation to the skin or internal body tissues for medical, diagnostic, therapeutic or cosmetic procedures such as hair removal, skin wrinkle reduction, acne reduction. Although the emitted laser radiation may be at Class 3R, 3B or 4 levels, ocular exposures are prevented by one or more engineering means. The exposure level of the skin depends on the application, therefore this aspect is covered by vertical standards. This class was introduced in this standard because these products currently exist in the marketplace, and the control measures normally specified for Class 3B or 4 laser products are inappropriate for them. Technical committees who use Class 1C must develop the required specifications for safety in their vertical standards. |  |  |  |  |  |  |  |
| C.2.4 | Class 2 |  |  |  |  |  |  |  |  |
|  |  | Laser products that emit visible radiation in the wavelength range from 400 nm to 700 nm that are safe for momentary exposures but can be hazardous for deliberate staring into the beam. The time base of 0,25 s is inherent in the definition of the class and presumption is that there is very low risk of injury for momentary exposures that are somewhat longer. |  |  |  |  |  |  |  |
|  |  | The following factors contribute to precluding injury under reasonably foreseeable conditions: |  |  |  |  |  |  |  |
|  |  | unintentional exposures would rarely reflect worst-case conditions, for example, of beam alignment with the pupil for a stabilised head, worst-case accommodation; |  |  |  |  |  |  |  |
|  |  | the inherent safety margin in the MPE upon which the AEL is based; |  |  |  |  |  |  |  |
|  |  | natural aversion behaviour for exposure to bright light. |  |  |  |  |  |  |  |
|  |  | For Class 2, in contrast to Class 2M, the use of optical instruments does not increase the risk of ocular injury. |  |  |  |  |  |  |  |
|  |  | However, dazzle, flash-blindness and afterimages may be caused by a beam from a Class 2 laser product, particularly under low ambient light conditions. This may have indirect general safety implications resulting from temporary disturbance of vision or from startle reactions. Such visual disturbances could be of particular concern if experienced while performing safety-critical operations such as working with machines or at height, with high voltages or driving. |  |  |  |  |  |  |  |
|  |  | Users are instructed by labelling not to stare into the beam, i.e. to perform active protective reactions by moving the head or closing the eyes and to avoid continued intentional intrabeam viewing. |  |  |  |  |  |  |  |
| C.2.5 | Class 2M |  |  |  |  |  |  |  |  |
|  |  | Laser products that emit visible laser beams and are safe for short time exposure only for the naked (unaided) eye. The MPE can be exceeded and eye injury may occur following exposure with telescopic optics such as binoculars for a collimated beam with a diameter larger than the measurement diameter specified for Condition 3 (see Table 10). |  |  |  |  |  |  |  |
|  |  | However, dazzle, flash-blindness and afterimages may be caused by a beam from a Class 2M laser product, particularly under low ambient light conditions. This may have indirect general safety implications resulting from temporary disturbance of vision or from startle reactions. Such visual disturbances could be of particular concern if experienced while performing safety-critical operations such as working with machines or at height, with high voltages or driving. |  |  |  |  |  |  |  |
|  |  | Users are instructed by labelling not to stare into the beam, i.e. to perform active protective reactions by moving the head or closing the eyes and to avoid continued intentional intrabeam viewing. Labelling of Class 2M products also instructs against exposing users of telescopic optical instruments. |  |  |  |  |  |  |  |
| C.2.6 | Class 3R |  |  |  |  |  |  |  |  |
|  |  | Laser products that emit radiation that can exceed the MPE under direct intrabeam viewing, but the risk of injury in most cases is relatively low. The AEL for Class 3R is limited to 5 times the AEL of Class 2 (visible laser radiation) or 5 times the AEL of Class 1 (for non-visible laser radiation). Because of the lower risk, fewer manufacturing requirements and control measures for the user (depending on national regulations) apply than for Class 3B. While Class 3R laser products are not considered intrinsically safe, the risk is limited because |  |  |  |  |  |  |  |
|  |  | unintentional exposures would rarely reflect worst-case conditions of (e.g.) beam alignment with a large pupil and worst-case accommodation with the entire beam energy entering the eye, |  |  |  |  |  |  |  |
|  |  | of the inherent reduction factor (safety margin) in the MPE, |  |  |  |  |  |  |  |
|  |  | of natural aversion behaviour for exposure to bright light for the case of visible radiation and by the response to heating of the cornea for far infrared radiation. |  |  |  |  |  |  |  |
|  |  | The risk of injury increases with exposure duration, and exposure may be hazardous for ocular exposure under worst-case conditions or for intentional direct intrabeam viewing. |  |  |  |  |  |  |  |
|  |  | Due to the varying range of the risk that is associated with Class 3R lasers, the applicability of specific user controls (including administrative controls and personal eye protection) should be clearly described in the user instructions. |  |  |  |  |  |  |  |
|  |  | NOTE Compared to ocular MPE values as well as AEL values for Class 1, 1M, 2, 2M and 3R specified in the second edition of IEC 60825-1, the respective values in this third edition were decreased for some single-pulsed point sources, but increased for most repetitively pulsed sources, and also increased for most pulsed extended sources; reduction factors (safety margins) in these values were changed correspondingly. Consequently, some pulsed products that were classified as Class 3R under Edition 2 are Class 2 under Edition 3, and some pulsed products that were classified as Class 3B under Edition 2 are Class 3R under Edition 3. For the latter, there is less practical experience available regarding the risk for injury as it exists for CW sources with collimated beams with powers up to 5 mW being used for many years as alignment lasers. |  |  |  |  |  |  |  |
|  |  | Dazzle, flash-blindness and afterimages may be caused by a beam from a Class 3R laser product in the visible wavelength range (as from a Class 2 laser), particularly under low ambient light conditions. This may have indirect general safety implications resulting from temporary disturbance of vision or from startle reactions. Such visual disturbances could be of particular concern if experienced while performing safety-critical operations such as working with machines or at height, with high voltages or driving. |  |  |  |  |  |  |  |
|  |  | Class 3R lasers should only be used where direct intrabeam viewing is unlikely. |  |  |  |  |  |  |  |
| C.2.7 | Class 3B |  |  |  |  |  |  |  |  |
|  |  | Laser products that are normally hazardous when intrabeam ocular exposure occurs (i.e. within the NOHD) including accidental short time exposure. Viewing diffuse reflections is normally safe. Class 3B lasers which approach the AEL for Class 3B may produce minor skin injuries or even pose a risk of igniting flammable materials. However, this is only likely if the beam has a small diameter or is focussed. |  |  |  |  |  |  |  |
|  |  | NOTE There exist some theoretical (but rare) viewing conditions where viewing a diffuse reflection could exceed the MPE. For example for Class 3B lasers having powers approaching the AEL, lengthy viewing of greater than 10 s of true diffuse reflections of visible radiation and viewing at distances less than 13 cm between the diffusing surface and the cornea can exceed the MPE. |  |  |  |  |  |  |  |
| C.2.8 | Class 4 |  |  |  |  |  |  |  |  |
|  |  | Laser products for which intrabeam viewing and skin exposure is hazardous and for which the viewing of diffuse reflections may be hazardous. These lasers also often represent a fire hazard. |  |  |  |  |  |  |  |
| C.2.9 | Note on nomenclature |  |  |  |  |  |  |  |  |
|  |  | “C” in Class 1C is derived from the mode of operation where laser radiation above the AEL of Class 1 can be emitted only when the applicator is in contact with (or very close to) the skin or internal body tissue. |  |  |  |  |  |  |  |
|  |  | “M” in Class 1M and Class 2M is derived from magnifying optical viewing instruments. “R” in Class 3R is derived from reduced, or relaxed, requirements: reduced requirements both for the manufacturer (e.g. no key switch, beam stop or attenuator and interlock connector required) and the user. The “B” for Class 3B has historical origins, as in a previous version of this standard (IEC 60825-1:1993), a Class 3A existed, which had a similar meaning to what is now Class 1M and Class 2M. |  |  |  |  |  |  |  |
|  |  | It should be noted that for the above descriptions, whenever “hazardous” is used or there is a reference to a high risk of injury, this hazard and risk only exists within the area around the laser where the corresponding MPE levels are exceeded. For exposure of the naked eye, this area is bounded by the NOHD, or for well collimated Class 1M and 2M viewed with binoculars or telescopes, the extended NOHD (ENOHD). It may well be that a particular (Class 3B or Class 4) laser product has a very short NOHD associated with it, so that for a particular installation or application, for personnel outside the NOHD eye protection is not necessary. Examples of such installations are scanning lasers or line lasers mounted on the ceiling of the manufacturing hall that project a pattern or line onto the workpiece in the work area below. While the power level and scan pattern could be such that the exposure in the work area is below the MPE and therefore safe, maintenance and service routines will need special consideration. For example, exposure at closer distances might be hazardous, for instance, when the user is up on a ladder cleaning an exit window. Another example is that, whilst a scan pattern might be safe, a hazard may arise if the beam reverts to the non-scanning mode. In addition, for Class 4 laser products, there is a NOHD associated with diffuse reflections (although this NOHD is likely to be quite limited in extent). The characterisation of the hazard associated with a particular laser and application is part of a risk assessment. |  |  |  |  |  |  |  |
|  |  | Classification tests are designed to be rather “worst-case” and restrictive in order to ensure that a “low-class” (e.g. Class 1) product does not present a hazard to the eye or skin even in reasonably foreseeable worst-case situations; the test conditions are designed to consider a variety of worst-case situations (see Sliney et al.). Consequently, a Class 3B or Class 4 product can still be designed in such a way that it can be considered safe for its intended use and normal operation, since the hazard only becomes accessible in worst-case situations. For instance, the product could feature a protective housing (which complies with IEC 60825-4) but fails to be an embedded Class 1 laser product because of the following reasons. |  |  |  |  |  |  |  |
|  |  | The protective housing fails the test according to this Part 1 for an extended period (whereas for machines according to IEC 60825-4 a shorter evaluation time may be used). |  |  |  |  |  |  |  |
|  |  | It has no top cover but would be considered safe for an environment where no persons are present above the guard. |  |  |  |  |  |  |  |
|  |  | It does not feature an automatic detection of walk-in access. (However, in a controlled environment, this can be replaced by an organisational safety measure of individualised locks that prevent closure of the door when somebody is inside the protective housing – which does not affect the classification but represents a procedure which achieves the desired level of safety for the user). |  |  |  |  |  |  |  |
|  |  | In cases where the hazard associated with a Class 3B and Class 4 laser product is limited to within the housing, organisational safety measures may be sufficient. Similarly, for a laser system with no roof, or a situation where burn-through of the guard may occur after some longer lasting fault, organisational safety measures may be sufficient. |  |  |  |  |  |  |  |
|  |  | Other examples exist where the hazards associated with Class 3B and Class 4 lasers arise only in specific situations. For example, consider the situation in which the classification is based on an accessory such as a collimating lens applied to a highly divergent source for low level laser therapy. This product may be classified as Class 3B based on the accessory lens being screwed on, since this lens produces a potentially hazardous collimated beam. However use without the accessory being screwed on, which would result in a divergent beam, could be safe (i.e. any exposure to the eye would be below the MPE). Thus a hazard area would only exist around the laser once the accessory has been screwed on. |  |  |  |  |  |  |  |
| C.3 | Limitations of the classification scheme |  |  |  |  |  |  |  |  |
|  |  | Although the classification tests are in many ways rather restrictive and worst case, there are still limitations which, in rare cases, may lead to hazards beyond the hazards that are associated with the respective classes. Classification is based on three “components”: |  |  |  |  |  |  |  |
|  |  | the AEL of the different classes; |  |  |  |  |  |  |  |
|  |  | the measurement requirements in terms of measurement distance, aperture diameter and angle of acceptance to reflect potential exposure conditions. These measurement requirements, for a given laser product, determine the accessible emission that is compared to the AEL to determine the class; |  |  |  |  |  |  |  |
|  |  | the test conditions under which the AEL and the accessible emission is determined. This would include taking account of reasonably foreseeable single fault conditions. Also operation, maintenance and service need to be distinguished. The use of accessories and different configurations of the product that can be achieved without using tools need to be considered. |  |  |  |  |  |  |  |
|  |  | Each of these three components has some implicit assumptions, so that in rare cases, where these assumptions are not met, hazards beyond the usual understanding of the class can arise. For instance, the AEL for Class 1 and 1M for long term exposure is based on the assumption of eye movements of a non-anaesthetised eye. Therefore, if prolonged ocular exposure occurs during medical procedures for an anaesthetised eye, then Class 1 and 1M laser emission may lead to potentially hazardous exposures. Also, the measurement requirements are based on assumptions and evaluations of the likelihood of exposure with certain types of optical instruments. For example, a large diameter (larger than 50 mm) collimated beam intercepted by a large telescope might be hazardous even for a Class 1 laser product. However, the probability of such an accidental ocular exposure is usually very small due to the small field of view of large telescopes. Another situation that might need to be considered is where a product is placed into a condition which is not required to be considered for classification but from which hazardous radiation might, nevertheless, become accessible. For instance, even though it is not provided by the manufacturer of the product as an accessory, a divergent beam from a Class 1M or Class 2M product could be transformed into a collimated beam with a potentially large hazard distance by attaching a collimating lens to the product. However, this would be considered as changing the product, and the person carrying out that change should re-classify the product. |  |  |  |  |  |  |  |
|  |  | Nevertheless, the manufacturer should be aware of the limitations so that it is possible to include warnings in the user manual for products. Specific examples of such potential limitations are given below (note that these limitations are only potential because it depends on the type of product if the limitations apply or not). |  |  |  |  |  |  |  |
|  |  | Large diameter collimated beam Class 1, Class 2 or Class 3R laser products that are viewed with large telescopes. |  |  |  |  |  |  |  |
|  |  | Highly divergent beam Class 1, Class 2 or Class 3R laser products that are viewed with magnifiers (see also Note 1 under 5.4.1 and IEC 60825-2). |  |  |  |  |  |  |  |
|  |  | Binoculars or telescopes with magnification of less than ×7. In this case, for Condition 1, the magnification of the angular source a that may be applied (see 4.3 c)), or, alternatively, the reduction of the angle of acceptance (see 5.4.3 b)), should be equal to the real magnification factor, i.e. less than ×7. |  |  |  |  |  |  |  |
|  |  | Scanning beams when viewed with telescopes. |  |  |  |  |  |  |  |
|  |  | Intrabeam viewing at very close distances of UV-A laser radiation from Class 1 laser products can exceed the MPE for the eye for exposure durations longer than 1 000 s. |  |  |  |  |  |  |  |
|  |  | Double fault conditions that might be likely. That is, faults where each fault on its own would not result in accessible emission above the AEL, but both faults occurring at the same time could. When these faults are expected to occur with a relatively high probability, then the probability for a double fault might be sufficiently high so that it should be considered during product design. |  |  |  |  |  |  |  |
|  |  | The laser class may not be indicative of the hazard at locations where people are likely to be exposed to the laser beam. Consideration needs to be taken of the NOHD, especially for laser beams that are widely divergent. |  |  |  |  |  |  |  |
| C.4 | References |  |  |  |  |  |  |  |  |
|  |  | [1] HENDERSON, R. and SCHULMEISTER, K. Laser Safety, Taylor and Francis Ltd., United Kingdom, 2004 |  |  |  |  |  |  |  |
|  |  | [2] SLINEY DH, MARSHALL WJ, BRUMAGE EC. Rationale for laser classification measurement conditions. J Laser Appl. 2007; 19(3):197-206 |  |  |  |  |  |  |  |
|  |  | [3] ISO/IEC GUIDE 51:1999, Safety aspects − Guidelines for their inclusion in standards |  |  |  |  |  |  |  |
|  |  | Back to CONTENTS |  |  |  |  |  |  |  |
| Annex D | Annex D (informative)Biophysical considerations |  |  |  |  |  |  |  |  |
| D.1 | Anatomy of the eye |  |  |  |  |  |  |  |  |
|  |  | Figure D.1 provides anatomical details of the human eye. |  |  |  |  |  |  |  |
|  |  | Figure D.1 – Anatomy of the eye |  |  |  |  |  |  |  |
|  |  | In Figure D.1, section (A) is a diagram of the external features of a left eye. The gap between the overlying lids limits the field-of-view (FOV) of the eye to an almond shape. The main features of the front of the eye are labelled. |  |  |  |  |  |  |  |
|  |  | Section (B) is a diagrammatic horizontal cross-section of a left eye. The eye is divided into two parts, the front or anterior chamber which is bounded by the cornea, the iris and the lens, and the back or posterior eye cup which is bounded by the retina and contains the gel-like vitreous humour. |  |  |  |  |  |  |  |
|  |  | Section (C) is the inside of an intact eye seen through an ophthalmoscope. This instrument directs a beam of light through the pupil and illuminates the inside of the eye and so allows it to be seen. The picture so viewed is referred to as the fundus. It looks reddish, but the major retinal vessels can be clearly seen. Other prominent features are the whitish optic disc, and the fovea. The fovea is a small depression in the retinal surface which may be more pigmented than the surrounding retina and is the area of most acute vision. The fovea is the centre of the macula; the macula is responsible for detailed vision. |  |  |  |  |  |  |  |
|  |  | Section (D) is the structure of the retina as seen in the cut surface of Figure D.1(B) but magnified several hundred times larger than life. The retina consists of a series of layers of nerve cells which overlie the photosensitive rod and cone cells; i.e. light falling on the retinal surface has to pass through the layers of nerve cells before it reaches the photosensitive cells. Underneath the layer of rods and cones is a layer of the pigment epithelium that contains a brownish black pigment melanin; and beneath this is a layer of fine blood vessels, the choriocapillaris. The final absorbing layer is the choroid, which contains both pigmented cells and blood vessels. |  |  |  |  |  |  |  |
|  |  | Section (E) is the structure of the foveal region magnified several hundred times. Here only cones are present. The nerve cells are displaced radially away from this area of most acute vision. The macular pigment, which absorbs strongly from 400 nm to 500 nm, is located in the fibre layer of Henle. |  |  |  |  |  |  |  |
| D.2 | The effects of laser radiation on biological tissue |  |  |  |  |  |  |  |  |
| D.2.1 | General |  |  |  |  |  |  |  |  |
|  |  | The mechanism by which laser radiation induces damage is similar for all biological systems and may involve interactions of heat, thermoacoustic transients, photochemical processes and non-linear effects. The degree to which any of these mechanisms is responsible for damage may be related to certain physical parameters of the irradiating source, the most important of which are wavelength, pulse duration, image size, irradiance and radiant exposure. |  |  |  |  |  |  |  |
|  |  | In general terms, in supra-threshold exposures, the predominating mechanism is broadly related to the pulse duration of the exposure. Thus, in order of increasing pulse duration, the predominant effects in the following time domains are: |  |  |  |  |  |  |  |
|  |  | in nanosecond and sub-nanosecond exposures, imageravitation, acoustic transients and non-linear effects, |  |  |  |  |  |  |  |
|  |  | from about 100 μs to several seconds, thermal effects, and, |  |  |  |  |  |  |  |
|  |  | in excess of about 10 s, photochemical effects. |  |  |  |  |  |  |  |
|  |  | Laser radiation is distinguished from most other known types of radiation by its high radiance and beam collimation. This, together with an initial high energy content, results in excessive amounts of energy being transmitted to biological tissues. The primary event in any type of laser radiation damage to a biological system is the absorption of optical radiation by that system. Absorption occurs at an atomic or molecular level and is a wavelength specific process. Thus, it is the wavelength that determines which tissue a particular laser beam is liable to damage. |  |  |  |  |  |  |  |
|  |  | Figure D.2 – Diagram of laser-induced damage in biological systems |  |  |  |  |  |  |  |
|  |  | Thermal effects. When sufficient radiant energy has been absorbed by a system, its component molecules experience an increased vibration, and this is an increase in heat content. Most laser damage is due to the heating of the absorbing tissue or tissues. This thermal damage is usually confined to a limited area extending to either side of the laser energy absorbing site, and centred on the irradiating beam. Cells within this area show burn characteristics, and tissue damage primarily results from denaturation of protein. As indicated above, the occurrence of secondary damage mechanisms in laser impacts can be related to the time course of the tissue heating reaction which is directly related to the pulse duration (see Figure D.2) and the period of cooling. Thermochemical reactions occur during both the heating and cooling period, giving rise to a spot-size dependence of thermal injury. If a CW or long-pulse laser impulse is directed onto a tissue, then because of conduction, the area of the biological tissue experiencing a raised temperature is progressively increased. This spreading thermal front results in an increasing damage zone as more and more cells are raised above their thermal tolerance. The beam image size is also of great importance, as the degree of peripheral spread due to conduction is a function of the size as well as the temperature of the initial area of tissue heating. This type of thermal lesion is commonly seen on exposure to CW or long pulsed lasers, but also occurs with short pulses. For irradiated spot sizes of the order of 1 mm to 2 mm or less, the radial heat flow leads to a spot-size dependence of injury. |  |  |  |  |  |  |  |
|  |  | Photochemical effects. On the other hand, damaging effects can be the direct result of a photochemical process. This process is created by absorption of given light energy. Rather than releasing the energy, the species undergo a chemical reaction unique to their excited state. This photochemical reaction is believed to be responsible for damage at low levels of exposure. By this mechanism, some biological tissues such as the skin, the lens of the eye, and in particular the retina may show irreversible changes induced by prolonged exposure to moderate levels of UV radiation and short-wavelength light. Such photochemically induced changes may result in damage to a system if the duration of irradiation is excessive, or if shorter exposures are repeated over prolonged periods. Some of the photochemical reactions initiated by laser exposure may be abnormal, or exaggerations of normal processes. Photochemical reactions generally follow the Law of Bunsen and Roscoe, for duration of the order of 1 h to 3 h or less (where repair mechanisms cannot cope with the rate of damage); the threshold expressed as a radiant exposure is constant over a wide range of exposure duration. The spot-size dependence, as occurs with thermal effects due to heat diffusion, does not exist. |  |  |  |  |  |  |  |
|  |  | Non-linear effects. Short-pulsed high peak-power (i.e., Q-switched or mode-locked) lasers may give rise to tissue damage with a different combination of induction mechanisms. Energy is delivered to the biological target in a very short time and hence a high irradiance is produced. The target tissues experience such a rapid rise in temperature that the liquid components of their cells are converted to gas. In most cases, these phase changes are so rapid that they are explosive and the cells rupture. The pressure transients may result from thermal expansion and both may also result in shearing damage to tissues remote from the absorbing layers by bulk physical displacement. At sub-nanosecond exposures, self-focusing of the ocular media further concentrates laser energy from a collimated beam and further lowers the threshold between approximately 10 ps and 1 ns. Furthermore, other non-linear optical mechanisms appear to play a role in retinal injury in the sub-nanosecond region. |  |  |  |  |  |  |  |
|  |  | All of the above-described damage mechanisms have been shown to operate in the retina, and are reflected in the breakpoints or changes of slope in the safe exposure levels described in this standard. |  |  |  |  |  |  |  |
| D.2.2 | Hazards to the eye |  |  |  |  |  |  |  |  |
|  |  | A brief description of the anatomy of the eye is given in Clause D.1. The eye is specially adapted to receive and transduce optical radiation. The pathologies caused by excessive exposures are summarized in Table D.1. Thermal interaction mechanisms are shown in Figure D.2. Lasers emitting ultra-violet and far infra-red radiation represent a corneal hazard while systems emitting visible and near infra-red wavelengths will be transmitted to the retina. |  |  |  |  |  |  |  |
|  |  | Visible and near infra-red laser beams are a special hazard to the eye because the very properties necessary for the eye to be an effective transducer of light result in high radiant exposure being presented to highly pigmented tissues. The increase in irradiance from the cornea to the retina is approximately the ratio of the pupil area to that of the retinal image. This increase arises because the light which has entered the pupil is focused to a "point" on the retina. The pupil is a variable aperture but the diameter may be as large as 7 mm when maximally dilated in the young eye. The retinal image corresponding to such a pupil may be between 10 μm and 20 μm in diameter. With intra-ocular scattering and corneal aberrations considered, the increase in irradiance between the cornea and the retina is of the order of 2 × 105. |  |  |  |  |  |  |  |
|  |  | If an increase of 2 × 105 is assumed, a 50 W.m–2 beam on the cornea becomes 1 × 107 W.m–2 on the retina. In this standard, a 7 mm pupil is considered as a limiting aperture as this is a worst-case condition and is derived from figures obtained from the young eye where pupillary diameters of this order have been measured. An exception to the assumption of a 7 mm pupil was applied in the derivation of exposure limits to protect against photoretinitis whilst viewing bright visible (400 nm to 700 nm) laser sources for periods in excess of 10 s. In this latter situation, a 3 mm pupil was assumed as a worst-case condition; however, a 7 mm irradiance averaging aperture for measurement was still considered appropriate due to physiological movements of the pupil in space. Hence, AELs for durations greater than 10 s are still derived for a 7 mm aperture. |  |  |  |  |  |  |  |
|  |  | If an intense beam of laser light is brought to a focus on the retina, only a small fraction of the light (up to 5 %) will be absorbed by the visual pigments in the rods and cones. Most of the light will be absorbed by the pigment called melanin contained in the pigment epithelium. (In the macular region, some energy in the 400 nm to 500 nm range will be absorbed by the yellow macular pigment.) The absorbed energy will cause local heating and will burn both the pigment epithelium and the adjacent light sensitive rods and cones. This burn or lesion may result in a loss of vision. Photochemical injuries, although non-thermal, are also localized in the pigment epithelium. |  |  |  |  |  |  |  |
|  |  | Depending on the magnitude of the exposure, such a loss of vision may or may not be permanent. A visual decrement will usually be noted subjectively by an exposed individual only when the central or foveal region of the macula is involved. The fovea, the pit in the centre of the macula, is the most important part of the retina as it is responsible for sharpest vision. It is the portion of the retina that is used "to look right at something". This visual angle subtended by the fovea is approximately equal to that subtended by the moon. If this region is damaged, the decrement may appear initially as a blurred white spot obscuring the central area of vision; however, within two or more weeks, it may change to a black spot. Ultimately, the victim may cease to be aware of this blind spot (scotoma) during normal vision. However, it can be revealed immediately on looking at an empty visual scene such as a blank sheet of white paper. Peripheral lesions will only be registered subjectively when gross retinal damage has occurred. Small peripheral lesions will pass unnoticed and may not even be detected during a systematic eye examination. |  |  |  |  |  |  |  |
|  |  | In the wavelength range from 400 nm to 1 400 nm, the greatest hazard is retinal damage. The cornea, aqueous humour, lens and vitreous humor are transparent for radiation of these wavelengths. In the case of a well-collimated beam, the hazard is virtually independent of the distance between the source of radiation and the eye, because the retinal image is assumed to be a diffraction-limited spot of around 10 μm to 20 μm diameter. In this case, assuming thermal equilibrium, the retinal zone of hazard is determined by the limiting angular subtense amin, which generally corresponds to retinal spot of approximately 25 μm in diameter. |  |  |  |  |  |  |  |
|  |  | In the case of an extended source, the hazard varies with the viewing distance between the source and the eye, because whilst the instantaneous retinal irradiance only depends on the source’s radiance and on the lens characteristics of the eye, thermal diffusion of energy from larger retinal images is less efficient, leading to a retinal spot-size dependence for thermal injury which does not exist for photochemical injury (dominating only in the 400 nm to 600 nm spectral region). In addition, eye movements further spread the absorbed energy for CW laser exposures, leading to different dependencies of risk for differing retinal image sizes. |  |  |  |  |  |  |  |
|  |  | In the derivation of limits for ocular exposure in the retinal hazard region, correction factors for eye movements were only applied for viewing durations exceeding 10 s. Although physiological eye movements known as saccades do spread the absorbed energy in minimal retinal images (of the order of 25 μm or less) within the 0,1 s to 10 s time regime, the limits provide a desired added safety factor for this viewing condition. At 0,25 s, the mean retinal spot illuminated is approximately 50 μm. By 10 s, the illuminated retinal zone becomes approximately 75 μm and the added safety factor for the minimal image condition becomes 1,7 over a stabilized eye, with the spot-size dependence taken into account. By 100 s, it is rare to achieve an illuminated zone (measured at 50 % points) as small as 135 μm leading to an additional safety factor of 2,3 or more for the minimal image condition. |  |  |  |  |  |  |  |
|  |  | The data from eye-movement studies and retinal thermal injury studies were combined to derive a break-point in viewing time T2 at which eye movements compensated for the increased theoretical risk of thermal injury for increased retinal exposure durations if the eye were immobilized. Because the thermal injury threshold expressed as radiant power entering the eye decreases as the exposure duration t raised to the –0,25 power (i.e. a reduction of only 44 % per tenfold increase in duration), only moderate increases in the exposed retinal area will compensate for the increased risk for longer viewing times. The increasing retinal area of irradiation resulting from greater eye movements with increased viewing time takes longer to compensate for the reduced impact of thermal diffusion in larger extended sources. Thus, for increasing angular subtense a, the break-point T2 increases from 10 s for small sources to 100 s for larger sources. Beyond 100 s, there is no further increase in risk of thermal injury for small and intermediate size images. The specification of limits and measuring conditions attempt to follow these variables with some simplification leading to a conservative determination of risk. It is conservatively assumed that retinal thermal injury thresholds vary inversely with retinal image size (stabilized) between approximately 25 μm to 1 mm (corresponding to angular sizes of 1,5 mrad to 59 mrad), whilst beyond 1,7 mm (corresponding to angular sizes greater than 100 mrad), there is no spot-size dependence. T2 and the constant irradiance and power limits thereafter reflect the effect of eye movements, blood flow as well as the general reduced dependence of injury threshold for longer exposure durations with respect to the time dependence of the limits. This would not apply to ophthalmic instruments; see ISO 15004-2. |  |  |  |  |  |  |  |
|  |  | For photochemically induced retinal injury, there is no spot size dependence for a stabilized image. Unlike thermal injury mechanism, the thresholds for photochemical injury are highly wavelength dependent and are exposure dose dependent, i.e. the thresholds decrease inversely with the lengthening of exposure duration. Studies of photochemical retinal injury from welding arcs subtending angles of the order of 1 mrad to 1,5 mrad showed typical lesion sizes of the order of 185 μm to 200 μm (corresponding to visual angles of 11 mrad to 12 mrad), clearly showing the influence of eye movements during fixation; these and other studies of eye movements during fixation led to the derivation of MPEs to protect against photochemical retinal injury. These studies also led to MPE irradiance to be specified as being averaged over 11 mrad for exposure durations between 10 s and 100 s. Hence, sources with an angular subtense a less than 11 mrad were treated equally with "point-type" sources, and the concept of amin was extended to CW laser viewing. This approach was not strictly correct, as an irradiance measurement of an 11 mrad source is not equivalent to irradiance averaging over a field of view (g ) of 11 mrad unless the source had a rectangular ("top-hat") radiance distribution. Hence, in this edition of the standard, distinction is made between angular subtense of a source and irradiance averaging for photochemical MPE values. For viewing times in excess of approximately 30 s to 60 s, the saccadic eye motion during fixation is generally overtaken by behavioural movements determined by visual task, and it is quite unreasonable to assume that a light source would be imaged solely in the fovea for durations longer than 100 s. For this reason, the angle of acceptance gph is increased linearly with the square-root of t. The minimal angular subtense amin correctly remains at the reference angle of 1,5 mrad for all exposure durations used in thermal retinal hazard evaluation. Howev…[truncated] |  |  |  |  |  |  |  |
|  |  | Viewing distance. In the case of a "point-type", diverging-beam source, the hazard increases with decreasing distance between the beam waist and the eye. The reason is that, with decreasing distance, the collected power increases, while the size of the retinal image can be assumed to remain nearly diffraction-limited for true laser sources down to a distance as close as 100 mm (due to the accommodation capabilities of the eye). The greatest hazard occurs at the shortest accommodation distance. With further reduced distance, the hazard to the unaided eye is also reduced, as there is a rapid growth of the retinal image and a corresponding reduction of the irradiance, even though more power may be collected. To simulate the risk of optically aided viewing of a collimated beam with binoculars or a telescope, the closest distance of approach of 2 m with a 50-mm aperture was assumed based upon the closest distance for clear viewing. |  |  |  |  |  |  |  |
|  |  | For the purpose of this standard, the shortest accommodation distance of the human eye is set to 100 mm at all wavelengths from 400 nm to 1 400 nm. This was chosen as a compromise, because all but a few young people and very few myopics cannot accommodate their eyes to distances of less than 100 mm. This distance may be used for the measurement of irradiance in the case of intrabeam viewing (see Table 10). |  |  |  |  |  |  |  |
|  |  | For wavelengths of less than 400 nm or more than 1 400 nm, the greatest hazard is damage to the lens or the cornea. Depending on the wavelength, optical radiation is absorbed preferentially or exclusively by the cornea or the lens (see Table D.1). For diverging-beam sources (extended or point-type) of these wavelengths, short distances between the source and the eye should be avoided. |  |  |  |  |  |  |  |
|  |  | In the wavelength range from 1 500 nm to 2 600 nm, radiation penetrates into the aqueous humour. The heating effect is therefore dissipated over a greater volume of the eye, and the MPEs are increased for exposures less than 10 s. The greatest increase in the MPEs occurs for very short pulse durations and within the wavelength range of 1 500 nm to 1 800 nm where the absorbing volume is greatest. At times greater than 10 s, heat conduction redistributes the thermal energy so that the impact of the penetration depth is no longer significant. |  |  |  |  |  |  |  |
| D.2.3 | Skin hazards |  |  |  |  |  |  |  |  |
|  |  | In general terms, the skin can tolerate a great deal more exposure to laser beam energy than can the eye. The biological effect of irradiation of skin by lasers operating in the visible (400 nm to 700 nm) and infra-red (greater than 700 nm) spectral regions may vary from a mild erythema to severe blisters. An ashen charring is prevalent in tissues of high surface absorption following exposure to very short-pulsed, high-peak power lasers. This may not be followed by erythema. |  |  |  |  |  |  |  |
|  |  | The pigmentation, ulceration, and scarring of the skin and damage of underlying organs may occur from extremely high irradiance. Latent or cumulative effects of laser radiation have not been found prevalent. However, some limited research has suggested that under special conditions, small regions of human tissue may be sensitized by repeating local exposures with the result that the exposure level for minimal reaction is changed and the reactions in the tissues are more severe for such low-level exposure. |  |  |  |  |  |  |  |
|  |  | In the wavelength range 1 500 nm to 2 600 nm, biological threshold studies indicate that the risk of skin injury follows a similar pattern to that of the eye. For exposures up to 10 s, the MPE is increased within this spectral range. |  |  |  |  |  |  |  |
| D.3 | MPEs and irradiance averaging |  |  |  |  |  |  |  |  |
|  |  | In this standard, the maximum permissible exposure (MPE) values recommended by the International Commission on Non-Ionizing Radiation Protection (ICNIRP) have been adopted. The irradiance-averaging apertures (measurement apertures) recommended by the ICNIRP were adopted, or an additional safety factor applied by IEC TC 76. The determination and derivation of the AELs, although generally based upon the MPEs, necessitated a risk analysis and determination of reasonably foreseeable exposure conditions. The choice of measurement aperture played a role in the derivation of AELs and reflects both biophysical and physiological factors. In some cases, considerations of risk assessment and simplification of expression played a role. Table D.2 provides a summary of the factors assumed in the choice of measurement apertures. In general, the recommendations of ICNIRP were followed, or added safety factors applied. |  |  |  |  |  |  |  |
| D.4 | Reference documents |  |  |  |  |  |  |  |  |
|  |  | [1] HENDERSON, R. and SCHULMEISTER, K.: Laser Safety, Taylor and Francis Ltd., Bristol United Kingdom, 2003 2004 |  |  |  |  |  |  |  |
|  |  | [2] ICNIRP guidelines on limits of exposure to laser radiation of wavelengths between 180 nm and 1,000 μm. Health Physics 105(3): 271-295, 2013 |  |  |  |  |  |  |  |
|  |  | [3] NESS, J., ZWICK, H.A., STUCK, B.E., LUND, D.J., MOLCHANY, J.A. and SLINEY, D.H.: Retinal image motion during deliberate fixation: implications to laser safety for long duration viewing. Health Phys. 78(2):131-142, 2000 |  |  |  |  |  |  |  |
|  |  | [4] ROACH, W.P., JOHNSON, P.E. and ROCKWELL, B.A.: Proposed maximum permissible exposure limits for ultrashort laser pulses, Health Phys. 76(4):349-354, 1999 |  |  |  |  |  |  |  |
|  |  | [5] SCHULMEISTER, K., STUCK, B.E., LUND, D.J. and SLINEY, D.H. Review of thresholds and recommendations for revised exposure limits for laser and optical radiation for thermally induced retinal injury. Health Phys.; 100(2):210-220, 2011 |  |  |  |  |  |  |  |
|  |  | [6] SLINEY, D.H. and WOLBARSHT, M.L.: Safety with Lasers and Other Optical Sources, New York, Plenum Publishing Corp., 1980 |  |  |  |  |  |  |  |
|  |  | [7] SLINEY, D., ARON-ROSA, D., DELORI, F., FANKHAUSER, F., LANDRY, R., MAINSTER, M., MARSHALL, J., RASSOW, B., STUCK, B., TROKEL, S., WEST, T.M. and WOLFFE, M.: Adjustment of guidelines for exposure of the eye to optical radiation from ocular instruments: statement of a task group of the International Commission on Non-Ionizing Radiation Protection, Applied Optics, 44(11): 2162-2176, 2005 |  |  |  |  |  |  |  |
|  |  | [8] United Nations Environment Programme (UNEP); World Health Organization (WHO); International Radiation Protection Association (IRPA): Environmental Health Criteria No. 23: Lasers and Optical Radiation, Geneva, WHO, 1982 |  |  |  |  |  |  |  |
| Annex E | Annex E (informative)MPEs and AELs expressed as radiance |  |  |  |  |  |  |  |  |
| E.1 | Background |  |  |  |  |  |  |  |  |
|  |  | For large extended sources, it may be easier to analyze potential retinal hazards by using the radiance of the source. This annex is to provide users with a single table and graphs of maximum permitted radiances based on the AELs for Class 1 and Class 1M and corresponding MPE values in the retinal hazard wavelength region of 400 nm to 1 400 nm for viewing conditions where the angular subtense of the apparent source is assumed to be larger than amax. By the law of conservation of radiance, all extended sources that are diffused and emitting below the radiance level specified in Table E.1 or on Figure E.1 cannot exceed Class 1 accessible emission limits (AELs) regardless of the optics placed in front of a diffused source. |  |  |  |  |  |  |  |
| E.2 | Radiance values |  |  |  |  |  |  |  |  |
|  |  | The radiance values in Table E.1 are based upon the IEC/ICNIRP MPE levels. As MPEs are generally expressed in terms of radiant exposure (J.m-2) or irradiance (W.m-2), it was necessary to convert the MPE values to radiance (W.m-2.sr-1). The radiance values are then plotted as a function of wavelength (see Clause E.3.) |  |  |  |  |  |  |  |
|  |  | Table E.1 presents radiance permissible exposure values as a function of wavelength for a 100 s exposure duration where α subtends an angle of greater than or equal to 100 mrad. The most restrictive limits, photochemical or thermal, are listed. Retinal photochemical hazard limits are in italics style. |  |  |  |  |  |  |  |
|  |  | Figure E.1 – Radiance as a function of wavelength |  |  |  |  |  |  |  |
| E.3 | Rationale |  |  |  |  |  |  |  |  |
|  |  | The radiance values are calculated using IEC/ICNIRP MPE levels. As MPEs are generally expressed in terms of radiant exposure (J.m-2) or irradiance (W.m-2), it is necessary to convert the MPE values to radiance (W.m-2.sr-1). The radiance values are then plotted as a function of wavelength. |  |  |  |  |  |  |  |
|  |  | For MPEs expressed as irradiance, the following method to calculate radiance was used. Radiance is defined as: |  |  |  |  |  |  |  |
|  |  | where f is the radiant power, Ω is a unit of solid angle with the vertex at the measurement plane of the irradiance, and A is the area over which irradiance is defined. MPEs are frequently expressed in terms of irradiance, which is defined as |  |  |  |  |  |  |  |
|  |  | Substituting Equation E.2 into Equation E.1 yields radiance as a function of irradiance: |  |  |  |  |  |  |  |
|  |  | We need to find the solid angle Ω and viewing angle q . Substituting the following equation for Ω: |  |  |  |  |  |  |  |
|  |  | and assuming the worst-case viewing angle where q = 0° (the viewer is looking directly into the beam), Equation E.3 reduces to |  |  |  |  |  |  |  |
|  |  | For MPEs expressed as radiant exposure a slightly different method was used. Radiant exposure is defined as |  |  |  |  |  |  |  |
|  |  | where Q is radiant energy expressed in Joules. Dividing by time yields |  |  |  |  |  |  |  |
|  |  | As radiant power is expressed as |  |  |  |  |  |  |  |
|  |  | Equation E.8 can be substituted into Equation E.7, yielding |  |  |  |  |  |  |  |
|  |  | Returning to Equation E.1, we substitute equation E.9 to yield |  |  |  |  |  |  |  |
|  |  | Again substituting equation E.4 and assuming the worst-case scenario of q = 0°, we obtain |  |  |  |  |  |  |  |
|  |  | For the calculations, we assumed a worst-case scenario of a 100 mrad angular subtense for an exposure duration of 100 s. The results are listed in Table E.1 and plotted in Figure E.1. |  |  |  |  |  |  |  |
| Annex F | Annex F (informative)Summary tables |  |  |  |  |  |  |  |  |
|  |  | Table F.1 summarizes the physical quantities referred to in this Part 1, and gives the unit (and the symbol for the unit) used for each of them. The definitions of the SI base units are taken from ISO 80000-1. The units and symbols are taken from IEC 60027-1. Table F.2 summarizes the manufacturer’s requirements. |  |  |  |  |  |  |  |
| Annex G | Annex G (informative)Overview of associated parts of IEC 60825 |  |  |  |  |  |  |  |  |
|  |  | The associated parts of IEC 60825 are intended for use in conjunction with the basic standard IEC 60825-1. Each part covers a defined scope and provides additional normative and informative guidance to enable the manufacturer and user to correctly classify and use the product in a safe manner by taking account of the particular conditions of use and competence/training of the operator/user. The information covered may include rationale, examples, clarification, methods, labelling, and any additional limits and requirements. See Table G.1. |  |  |  |  |  |  |  |

### Table 39
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0 | Scope |  |  |  |  |  |  |  |  |
| 1.1 | Purpose | This standard defines the life cycle requirements for MEDICAL DEVICE SOFTWARE. The set of PROCESSES, ACTIVITIES, and TASKS described in this standard establishes a common framework for MEDICAL DEVICE SOFTWARE life cycle PROCESSES. |  |  |  |  |  |  |  |
| 1.2 | Field of application | This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE when software is itself a MEDICAL DEVICE or when software is an embedded or integral part of the final MEDICAL DEVICE.NOTE 1 This standard can be used in the development and maintenance of software that is itself a medical device. However, additional development activities are needed at the system level before this type of software can be placed into service. These system activities are not covered by this standard, but can be found in IEC 82304-11 [22].This standard describes PROCESSES that are intended to be applied to software which executes on a processor or which is executed by other software (for example an interpreter) which executes on a processor.This standard applies regardless of the persistent storage device(s) used to store the software (for example: hard disk, optical disk, permanent or flash memory).This standard applies regardless of the method of delivery of the software (for example: transmission by network or email, optical disk, flash memory or EEPROM). The method of software delivery itself is not considered MEDICAL DEVICE SOFTWARE.This standard does not cover validation and final release of the MEDICAL DEVICE, even when the MEDICAL DEVICE consists entirely of software.NOTE 2 If a medical device incorporates embedded software intended to be executed on a processor, the requirements of this standard apply to the software, including the requirements concerning software of unknown provenance (see 8.1.2).NOTE 3 Validation and other development activities are needed at the system level before the software and medical device can be placed into service. These system activities are not covered by this standard, but can be found in related product standards (e.g., IEC 60601-1, IEC 82304-1, etc.). |  |  |  |  |  |  |  |
| 1.3 | Relationship to other standards | This MEDICAL DEVICE SOFTWARE life cycle standard is to be used together with other appropriate standards when developing a MEDICAL DEVICE. Annex C shows the relationship between this standard and other relevant standards |  |  |  |  |  |  |  |
| 1.4 | Compliance | Compliance with this standard is defined as implementing all of the PROCESSES, ACTIVITIES, and TASKS identified in this standard in accordance with the software safety class.NOTE The software safety classes assigned to each requirement are identified in the normative text following the requirement.Compliance is determined by Inspection of all documentation required by this standard including the RISK MANAGEMENT FILE, and assessment of the PROCESSES, ACTIVITIES and TASKS required for the software safety class.NOTE 1 This assessment could be carried out by internal or external audit.NOTE 2 Although the specified PROCESSES, ACTIVITIES, and TASKS are performed, flexibility exists in the methods of implementing these PROCESSES and performing these ACTIVITIES and TASKS.NOTE 3 Where any requirements contain “as appropriate” and were not performed, documentation for the justification is necessary for this assessment.NOTE 4 The term “conformance” is used in ISO/IEC 12207 where the term “compliance” is used in this standard.NOTE 5 For compliance of LEGACY SOFTWARE see 4.4. |  |  |  |  |  |  |  |
| 2.0 | Normative References |  |  |  |  |  |  |  |  |
|  |  | The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.ISO 14971, Medical devices – Application of risk management to medical devices. |  |  |  |  |  |  |  |
| 3.0 | Terms and definitions | For the purposes of this document, the following terms and definitions apply. |  |  |  |  |  |  |  |
| 3.1 | Activity | a set of one or more interrelated or interacting TASKS |  |  |  |  |  |  |  |
| 3.2 | Anomaly | any condition that deviates from the expected based on requirements specifications, design documents, standards, etc. or from someone’s perceptions or experiences. ANOMALIES may be found during, but not limited to, the review, test, analysis, compilation, or use of MEDICAL DEVICE SOFTWARE or applicable documentationNOTE Based on IEEE 1044:1993, definition 3.1. |  |  |  |  |  |  |  |
| 3.3 | Architecture | organizational structure of a SYSTEM or component[IEEE 610.12:1990 |  |  |  |  |  |  |  |
| 3.4 | Change Request | a documented specification of a change to be made to a MEDICAL DEVICE SOFTWARE |  |  |  |  |  |  |  |
| 3.5 | Configuration item | entity that can be uniquely identified at a given reference pointNOTE Based on ISO/IEC 12207:2008, 4,7. |  |  |  |  |  |  |  |
| 3.6 | Deliverable | required result or output (includes documentation) of an ACTIVITY or TASK |  |  |  |  |  |  |  |
| 3.7 | Evaluation | a systematic determination of the extent to which an entity meets its specified criteria[ISO/IEC 12207:2008, 4.12] |  |  |  |  |  |  |  |
| 3.8 | Harm | physical injury, damage, or both to the health of people or damage to property or the environment[ISO 14971:2007, 2.2] |  |  |  |  |  |  |  |
| 3.9 | Hazard | potential source of HARM[ISO 14971:2007, 2.3] |  |  |  |  |  |  |  |
| 3.1 | Manufacturer | natural or legal person with responsibility for designing, manufacturing, packaging, or labelling a MEDICAL DEVICE; assembling a SYSTEM; or adapting a MEDICAL DEVICE before it is placed on the market and/or put into service, regardless of whether these operations are carried out by that person or by a third party on that person’s behalfNOTE 1 Attention is drawn to the fact that the provisions of national or regional regulations can apply to the definition of manufacturer.NOTE 2 For a definition of labelling, see ISO 13485:2003, definition 3.6.[ISO 14971:2007, 2,8] |  |  |  |  |  |  |  |
| 3.11 | Medical Device | any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article, intended by the MANUFACTURER to be used, alone or in combination, for human beings for one or more of the specific purpose(s) ofdiagnosis, prevention, monitoring, treatment or alleviation of disease,diagnosis, monitoring, treatment, alleviation of or compensation for an injury,investigation, replacement, modification, or support of the anatomy or of a physiological PROCESS,supporting or sustaining life,control of conception,disinfection of MEDICAL DEVICES,providing information for medical purposes by means of in vitro examination of specimens derived from the human body,and which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its function by such meansNOTE 1 This definition has been developed by the Global Harmonization Task Force (GHTF). See bibliographic reference [15] (in ISO 13485:2003).[ISO 13485:2003, definition 3.7]NOTE 2 Some differences can occur in the definitions used in regulations of each country.NOTE 3 In conjunction with IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 the term “medical device” assumes the same meaning as ME EQUIPMENT or ME SYSTEM (which are defined terms of IEC 60601-1). |  |  |  |  |  |  |  |
| 3.12 | Medical Device Software | SOFTWARE SYSTEM that has been developed for the purpose of being incorporated into the MEDICAL DEVICE being developed or that is intended for use as a MEDICAL DEVICENOTE This includes a MEDICAL DEVICE software product, which then is a MEDICAL DEVICE in its own right. |  |  |  |  |  |  |  |
| 3.13 | Problem Report | a record of actual or potential behaviour of a MEDICAL DEVICE SOFTWARE that a user or other interested person believes to be unsafe, inappropriate for the intended use or contrary to specificationNOTE 1 This standard does not require that every PROBLEM REPORT results in a change to the MEDICAL DEVICE SOFTWARE. A MANUFACTURER can reject a PROBLEM REPORT as a misunderstanding, error or insignificant event.NOTE 2 A PROBLEM REPORT can relate to a released MEDICAL DEVICE SOFTWARE or to a MEDICAL DEVICE SOFTWARE that is still under development.NOTE 3 This standard requires the MANUFACTURER to perform extra decision making steps (see Clause 6) for a PROBLEM REPORT relating to a released product to ensure that regulatory actions are identified and implemented. |  |  |  |  |  |  |  |
| 3.14 | Process | a set of interrelated or interacting ACTIVITIES that transform inputs into outputs[ISO 9000:2000, definition 3.4.1]NOTE The term “ACTIVITIES” covers use of resources. |  |  |  |  |  |  |  |
| 3.15 | Regression Testing | the testing required to determine that a change to a SYSTEM component has not adversely affected functionality, reliability or performance and has not introduced additional defects[ISO/IEC 90003:2004, definition 3.11] |  |  |  |  |  |  |  |
| 3.16 | Risk | combination of the probability of occurrence of HARM and the severity of that HARM[ISO 14971:2007, 2.16] |  |  |  |  |  |  |  |
| 3.17 | Risk Analysis | systematic use of available information to identify HAZARDS and to estimate the RISK[ISO 14971:2007, 2.17] |  |  |  |  |  |  |  |
| 3.18 | Risk Control | PROCESS in which decisions are made and RISKS are reduced to, or maintained within, specified levels[ISO 14971:2007, 2.19] |  |  |  |  |  |  |  |
| 3.19 | Risk Management | systematic application of management policies, procedures, and practices to the TASKS of analyzing, evaluating, and controlling RISK[ISO 14971:2007, 2.22, modified – The phrase "and monitoring" has been removed] |  |  |  |  |  |  |  |
| 3.2 | Risk Management File | set of records and other documents, not necessarily contiguous, that are produced by a RISK MANAGEMENT PROCESS[ISO 14971:2007, 2.23] |  |  |  |  |  |  |  |
| 3.21 | Safety | freedom from unacceptable RISK[ISO 14971:2007, 2.24] |  |  |  |  |  |  |  |
| 3.22 | Security | protection of information and data so that unauthorized persons or systems cannot read or modify them an authorized persons or systems are not denied access to themNOTE Based on ISO/IEC 12207:2008, 4.39. |  |  |  |  |  |  |  |
| 3.23 | Serious Injury | injury or illness that:is life threatening,results in permanent impairment of a body function or permanent damage to a body structure, ornecessitates medical or surgical intervention to prevent permanent impairment of a body function or permanent damage to a body structureNOTE Permanent impairment means an irreversible impairment or damage to a body structure or function excluding trivial impairment or damage. |  |  |  |  |  |  |  |
| 3.24 | Software Development Life Cycle Model | conceptual structure spanning the life of the software from definition of its requirements to its release, which:identifies the PROCESS, ACTIVITIES and TASKS involved in development of MEDICAL DEVICE SOFTWARE,describes the sequence of and dependency between ACTIVITIES and TASKS, andidentifies the milestones at which the completeness of specified DELIVERABLES is verified.NOTE Based on ISO/IEC 12207:1995, definition 3.11 |  |  |  |  |  |  |  |
| 3.25 | Software Item | any identifiable part of a computer program, i.e., source code, object code, control code, control data, or a collection of these itemsNOTE Three terms identify the software decomposition. The top level is the SOFTWARE SYSTEM. The lowest level that is not further decomposed is the SOFTWARE UNIT. All levels of composition, including the top and bottom levels, can be called SOFTWARE ITEMS. A SOFTWARE SYSTEM, then, is composed of one or more SOFTWARE ITEMS, and each SOFTWARE ITEM is composed of one or more SOFTWARE UNITS or decomposable SOFTWARE ITEMS. The responsibility is left to the MANUFACTURER to provide the granularity of the SOFTWARE ITEMS and SOFTWARE UNITS.NOTE 2 Based on ISO/IEC 90003:2004, 3.14 and ISO/IEC 12207:2008, 4.41 |  |  |  |  |  |  |  |
| 3.26 | Not Used |  |  |  |  |  |  |  |  |
| 3.27 | Software System | integrated collection of SOFTWARE ITEMS organized to accomplish a specific function or set of functions |  |  |  |  |  |  |  |
| 3.28 | Software Unit | SOFTWARE ITEM that is not subdivided into other itemsNOTE The granularity of SOFTWARE UNITS is defined by the MANUFACTURER (see B.3). |  |  |  |  |  |  |  |
| 3.29 | SOUP | software of unknown provenance (acronym)SOFTWARE ITEM that is already developed and generally available and that has not been developed for the purpose of being incorporated into the MEDICAL DEVICE (also known as “off-the- shelf software”) or SOFTWARE ITEM previously developed for which adequate records of the development PROCESSES are not availableNOTE A MEDICAL DEVICE SOFTWARE SYSTEM in itself cannot be claimed to be SOUP. |  |  |  |  |  |  |  |
| 3.3 | System | integrated composite consisting of one or more of the PROCESSES, hardware, software, facilities, and people, that provides a capability to satisfy a stated need or objectiveNOTE Based on ISO/IEC ISO/IEC 12207:2008, 4.48 |  |  |  |  |  |  |  |
| 3.31 | Task | a single piece of work that needs to be done |  |  |  |  |  |  |  |
| 3.32 | Traceability | degree to which a relationship can be established between two or more products of the development PROCESS[IEEE 610.12:1990]NOTE Requirements, architecture, risk control measures, etc. are examples of deliverables of the development PROCESS. |  |  |  |  |  |  |  |
| 3.33 | Verification | confirmation through provision of objective evidence that specified requirements have been fulfilledNOTE 1 “Verified” is used to designate the corresponding status.[ISO 9000:2000, definition 3.8.4]NOTE 2 In design and development, VERIFICATION concerns the PROCESS of examining the result of a given ACTIVITY to determine conformity with the stated requirement for that ACTIVITY. |  |  |  |  |  |  |  |
| 3.34 | Version | identified instance of a CONFIGURATION ITEMNOTE 1 Modification to a VERSION of MEDICAL DEVICE SOFTWARE, resulting in a new VERSION, requires software configuration management action.NOTE 2 Based on ISO/IEC 12207:2008, 4.56 |  |  |  |  |  |  |  |
| 3.35 | Hazardous Situation | circumstance in which people, property or the environment are exposed to one or more HAZARD(S)[SOURCE: ISO 14971:2007, 2.4] |  |  |  |  |  |  |  |
| 3.36 | Legacy Software | MEDICAL DEVICE SOFTWARE which was legally placed on the market and is still marketed today but for which there is insufficient objective evidence that it was developed in compliance with the current version of this standard |  |  |  |  |  |  |  |
| 3.37 | Release | particular VERSION of a CONFIGURATION ITEM that is made available for a specific purposeNOTE Based on ISO/IEC 12207:2008, definition 4.35. |  |  |  |  |  |  |  |
| 3.38 | Residual Risk | RISK remaining after RISK CONTROL measures have been takenNOTE 1 Adapted from ISO/IEC Guide 51:1999, definition 3.9.NOTE 2 ISO/IEC Guide 51:1999, definition 3.9 uses the term “protective measures” rather than “RISK CONTROL measures.” However, in the context of this International Standard, “protective measures” are only one option for controlling RISK as described in 6.2 [of ISO 14971:2007].[SOURCE: ISO 14971:2007, 2.15]. |  |  |  |  |  |  |  |
| 3.39 | Risk Estimation | PROCESS used to assign values to the probability of occurrence of HARM and the severity of that HARM[SOURCE: ISO 14971:2007 2.20] |  |  |  |  |  |  |  |
| 3.4 | Risk Evaluation | PROCESS of comparing the estimated RISK against given RISK criteria to determine the acceptability of the RISK[SOURCE: ISO 14971:2007 2.21] |  |  |  |  |  |  |  |
| 4.0 | General Requirements |  |  |  |  |  |  |  |  |
| 4.1 | Quality Management System | The MANUFACTURER of MEDICAL DEVICE SOFTWARE shall demonstrate the ability to provide MEDICAL DEVICE SOFTWARE that consistently meets customer requirements and applicable regulatory requirements.NOTE 1 Demonstration of this ability can be by the use of a quality management system that complies with:ISO 13485 [8]; ora national quality management system standard; ora quality management system required by national regulation.NOTE 2 Guidance for applying quality management system requirements to software can be found in ISO/IEC 90003 [11]. |  |  |  |  |  |  |  |
| 4.2 | Risk Management | The MANUFACTURER shall apply a RISK MANAGEMENT PROCESS complying with ISO 14971. |  |  |  |  |  |  |  |
| 4.3 | Software Safety Classification | a) The MANUFACTURER shall assign to each SOFTWARE SYSTEM a software safety class (A, B, or C) according to the RISK of HARM to the patient, operator, or other people resulting from a HAZARDOUS SITUATION to which the SOFTWARE SYSTEM can contribute in a worst-case-scenario as indicated in Figure 3.Figure 3 – Assigning software safety classificationThe SOFTWARE SYSTEM is software safety class A if:the SOFTWARE SYSTEM cannot contribute to a HAZARDOUS SITUATION; orthe SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which does not result in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM.The SOFTWARE SYSTEM is software safety class B if:the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which results in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM and the resulting possible HARM is non-SERIOUS INJURY.The SOFTWARE SYSTEM is software safety class C if:the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which results in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM and the resulting possible HARM is death or SERIOUS INJURY.For a SOFTWARE SYSTEM initially classified as software safety class B or C, the MANUFACTURER may implement additional RISK CONTROL measures external to the SOFTWARE SYSTEM (including revising the system architecture containing the SOFTWARE SYSTEM) and subsequently assign a new software safety classification to the SOFTWARE SYSTEM.NOTE 1 External RISK CONTROL measures can be hardware, an independent SOFTWARE SYSTEM, health care procedures, or other means to minimize that software can contribute to a HAZARDOUS SITUATION.NOTE 2 See ISO 14971:2007 subclause 3.2, Management Responsibilities, for the definition of risk acceptability.b) Not used.c) The MANUFACTURER shall document the software safety class assigned to each SOFTWARE SYSTEM in the RISK MANAGEME…[truncated] |  |  |  |  |  |  |  |
| 4.4 | Legacy Software |  |  |  |  |  |  |  |  |
| 4.4.1 | General | As an alternative to applying Clauses 5 through 9 of this standard, compliance of LEGACY SOFTWARE may be demonstrated as indicated in 4.4.2 to 4.4.5. |  |  |  |  |  |  |  |
| 4.4.2 | Risk Management Activities | In accordance with 4.2 of this standard, the MANUFACTURER shall:assess any feedback, including post-production information, on LEGACY SOFTWARE regarding incidents and / or near incidents, both from inside its own organization and / or from users;perform RISK MANAGEMENT ACTIVITIES associated with continued use of the LEGACY SOFTWARE, considering the following aspects:integration of the LEGACY SOFTWARE in the overall MEDICAL DEVICE architecture;continuing validity of RISK CONTROL measures, implemented as part of the LEGACY SOFTWARE;identification of HAZARDOUS SITUATIONS associated with the continued use of the LEGACY SOFTWARE;identification of potential causes of the LEGACY SOFTWARE contributing to a HAZARDOUS SITUATION;definition of RISK CONTROL measures for each potential cause of the LEGACY SOFTWARE contributing to a HAZARDOUS SITUATION. |  |  |  |  |  |  |  |
| 4.4.3 | Gap Analysis | Based on the software safety class of the LEGACY SOFTWARE (see 4.3), the MANUFACTURER shall perform a gap analysis of available DELIVERABLES against those required according to 5.2, 5.3, 5.7, and Clause 7.The MANUFACTURER shall assess the continuing validity of available DELIVERABLES.Where gaps are identified, the MANUFACTURER shall EVALUATE the potential reduction in RISK resulting from the generation of the missing DELIVERABLES and associated ACTIVITIES.Based on this evaluation, the MANUFACTURER shall determine the DELIVERABLES to be created and associated ACTIVITIES to be performed. The minimum DELIVERABLE shall be SOFTWARE SYSTEM test records (see 5.7.5).NOTE Such gap analysis should assure that RISK CONTROL measures, implemented in LEGACY SOFTWARE, are included in the software requirements. |  |  |  |  |  |  |  |
| 4.4.4 | Gap Closure Activities | a. The MANUFACTURER shall establish and execute a plan to generate the identified DELIVERABLES. Where available, objective evidence may be used to generate required DELIVERABLES without performing ACTIVITIES required by 5.2, 5.3, 5.7 and Clause 7.NOTE A plan on how to address the identified gaps can be included in a software maintenance plan (see 6.1).b.The plan shall address the use of the problem resolution PROCESS for handling problems detected in the LEGACY SOFTWARE and DELIVERABLES in accordance with Clause 9.c. Changes to the LEGACY SOFTWARE shall be performed in accordance with Clause 6. |  |  |  |  |  |  |  |
| 4.4.5 | Rationale for use of Legacy Software | The MANUFACTURER shall document the VERSION of the LEGACY SOFTWARE together with a rationale for the continued use of the LEGACY SOFTWARE based on the outputs of 4.4.NOTE Fulfilling 4.4 enables further use of LEGACY SOFTWARE in accordance with IEC 62304. |  |  |  |  |  |  |  |
| 5.0 | Software development PROCESS |  |  |  |  |  |  |  |  |
| 5.1 | Software development planning |  |  |  |  |  |  |  |  |
| 5.1.1 | Software development plan |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish a software development plan (or plans) for conducting the ACTIVITIES of the software development PROCESS appropriate to the scope, magnitude, and software safety classifications of the SOFTWARE SYSTEM to be developed. The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL shall either be fully defined or be referenced in the plan (or plans). The plan shall address the following: |  |  |  |  |  |  |  |
|  |  | the PROCESSES to be used in the development of the SOFTWARE SYSTEM (see Note 4); |  |  |  |  |  |  |  |
|  |  | the DELIVERABLES (includes documentation) of the ACTIVITIES and TASKS; |  |  |  |  |  |  |  |
|  |  | TRACEABILITY between SYSTEM requirements, software requirements, SOFTWARE SYSTEM test, and RISK CONTROL measures implemented in software; |  |  |  |  |  |  |  |
|  |  | software configuration and change management, including SOUP CONFIGURATION ITEMS and software used to support development; and |  |  |  |  |  |  |  |
|  |  | software problem resolution for handling problems detected in the MEDICAL DEVICE SOFTWARE, DELIVERABLES and ACTIVITIES at each stage of the life cycle. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 1 The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL can identify different elements (PROCESSES, ACTIVITIES, TASKS and DELIVERABLES) for different SOFTWARE ITEMS according to the software safety classification of each SOFTWARE ITEM of the SOFTWARE SYSTEM. |  |  |  |  |  |  |  |
|  |  | NOTE 2 These ACTIVITIES and TASKS can overlap or interact and can be performed iteratively or recursively. It is not the intent to imply that a specific life cycle model should be used. |  |  |  |  |  |  |  |
|  |  | NOTE 3 Other PROCESSES are described in this standard separately from the development PROCESS. This does not imply that they must be implemented as separate ACTIVITIES and TASKS. The ACTIVITIES and TASKS of the other PROCESSES can be integrated into the development PROCESS. |  |  |  |  |  |  |  |
|  |  | NOTE 4 The software development plan can reference existing PROCESSES or define new ones. |  |  |  |  |  |  |  |
|  |  | NOTE 5 The software development plan may be integrated in an overall SYSTEM development plan. |  |  |  |  |  |  |  |
| 5.1.2 | Keep software development plan updated |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall update the plan as development proceeds as appropriate. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.1.3 | Software development plan reference to SYSTEM design and development |  |  |  |  |  |  |  |  |
|  |  | As inputs for software development, SYSTEM requirements shall be referenced in the software development plan by the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | In the software development plan, the MANUFACTURER shall include or reference procedures for coordinating the software development with the system development necessary to satisfy 4.1 (such as system integration, verification, and validation). |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE There might not be a difference between SOFTWARE SYSTEM requirements and SYSTEM requirements if the SOFTWARE SYSTEM is a stand alone SYSTEM (software-only device). |  |  |  |  |  |  |  |
| 5.1.4 | Software development standards, methods and tools planning |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference in the software development plan: |  |  |  |  |  |  |  |
|  |  | standards, |  |  |  |  |  |  |  |
|  |  | methods, and |  |  |  |  |  |  |  |
|  |  | tools |  |  |  |  |  |  |  |
|  |  | associated with the development of SOFTWARE ITEMS of class C. [Class C] |  |  |  |  |  |  |  |
| 5.1.5 | Software integration and integration testing planning |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference in the software development plan, a plan to integrate the SOFTWARE ITEMS (including SOUP) and perform testing during integration. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 1 It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. |  |  |  |  |  |  |  |
|  |  | NOTE 2 See 5.6. |  |  |  |  |  |  |  |
| 5.1.6 | Software VERIFICATION planning |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference in the software development plan the following VERIFICATION information: |  |  |  |  |  |  |  |
|  |  | DELIVERABLES requiring VERIFICATION; |  |  |  |  |  |  |  |
|  |  | the required VERIFICATION TASKS for each life cycle ACTIVITY; |  |  |  |  |  |  |  |
|  |  | milestones at which the DELIVERABLES are VERIFIED; and |  |  |  |  |  |  |  |
|  |  | the acceptance criteria for VERIFICATION of the DELIVERABLES. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 5.1.7 | Software RISK MANAGEMENT planning |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference in the software development plan, a plan to conduct the ACTIVITIES and TASKS of the software RISK MANAGEMENT PROCESS, including the management of RISKS relating to SOUP. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE See Clause 7. |  |  |  |  |  |  |  |
| 5.1.8 | Documentation planning |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference in the software development plan information about the documents to be produced during the software development life cycle. For each identified document or type of document the following information shall be included or referenced: |  |  |  |  |  |  |  |
|  |  | title, name or naming convention; |  |  |  |  |  |  |  |
|  |  | purpose; |  |  |  |  |  |  |  |
|  |  | procedures and responsibilities for development, review, approval and modification. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE See Clause 8 for consideration of configuration management of documentation. |  |  |  |  |  |  |  |
| 5.1.9 | Software configuration management planning |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference software configuration management information in the software development plan. The software configuration management information shall include or reference: |  |  |  |  |  |  |  |
|  |  | the classes, types, categories or lists of items to be controlled; |  |  |  |  |  |  |  |
|  |  | the software configuration management ACTIVITIES and TASKS; |  |  |  |  |  |  |  |
|  |  | the organization(s) responsible for performing software configuration management ACTIVITIES; |  |  |  |  |  |  |  |
|  |  | their relationship with other organizations, such as software development or maintenance; |  |  |  |  |  |  |  |
|  |  | when the items are to be placed under configuration control; and |  |  |  |  |  |  |  |
|  |  | when the problem resolution PROCESS is to be used. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE See Clause 8. |  |  |  |  |  |  |  |
| 5.1.10 | Supporting items to be controlled |  |  |  |  |  |  |  |  |
|  |  | The items to be controlled shall include tools, items or settings, used to develop the MEDICAL DEVICE SOFTWARE, which could impact the MEDICAL DEVICE SOFTWARE. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 1 Examples of such items include compiler/assembler versions, make files, batch files, and specific environment settings. |  |  |  |  |  |  |  |
|  |  | NOTE 2 See Clause 8. |  |  |  |  |  |  |  |
| 5.1.11 | Software CONFIGURATION ITEM control before VERIFICATION |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall plan to place CONFIGURATION ITEMS under configuration management control before they are VERIFIED. [Class B, C] |  |  |  |  |  |  |  |
| 5.1.12 | Identification and avoidance of common software defects |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include or reference in the software development plan a procedure for: |  |  |  |  |  |  |  |
|  |  | identifying categories of defects that may be introduced based on the selected programming technology that are relevant to their SOFTWARE SYSTEM; and |  |  |  |  |  |  |  |
|  |  | documenting evidence that demonstrates that these defects do not contribute to unacceptable RISK. |  |  |  |  |  |  |  |
|  |  | NOTE See Annex B of IEC TR 80002-1:2009 for examples of categories of defects or causes contributing to HAZARDOUS SITUATIONS. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
| 5.2 | Software requirements analysis |  |  |  |  |  |  |  |  |
| 5.2.1 | Define and document software requirements from SYSTEM requirements |  |  |  |  |  |  |  |  |
|  |  | For each SOFTWARE SYSTEM of the MEDICAL DEVICE, the MANUFACTURER shall define and document SOFTWARE SYSTEM requirements from the SYSTEM level requirements. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE There might not be a difference between SOFTWARE SYSTEM requirements and SYSTEM requirements if the SOFTWARE SYSTEM is a stand alone SYSTEM (software-only device). |  |  |  |  |  |  |  |
| 5.2.2 | Software requirements content |  |  |  |  |  |  |  |  |
|  |  | As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER shall include in the software requirements: |  |  |  |  |  |  |  |
|  |  | functional and capability requirements; |  |  |  |  |  |  |  |
|  |  | NOTE 1 Examples include: |  |  |  |  |  |  |  |
|  |  | performance (e.g., purpose of software, timing requirements), |  |  |  |  |  |  |  |
|  |  | physical characteristics (e.g., code language, platform, operating system), |  |  |  |  |  |  |  |
|  |  | computing environment (e.g., hardware, memory size, processing unit, time zone, network infrastructure) under which the software is to perform, and |  |  |  |  |  |  |  |
|  |  | need for compatibility with upgrades or multiple SOUP or other device versions. |  |  |  |  |  |  |  |
|  |  | SOFTWARE SYSTEM inputs and outputs; |  |  |  |  |  |  |  |
|  |  | NOTE 2 Examples include: |  |  |  |  |  |  |  |
|  |  | data characteristics (e.g., numerical, alpha-numeric, format) |  |  |  |  |  |  |  |
|  |  | ranges, |  |  |  |  |  |  |  |
|  |  | limits, and |  |  |  |  |  |  |  |
|  |  | defaults. |  |  |  |  |  |  |  |
|  |  | interfaces between the SOFTWARE SYSTEM and other SYSTEMS; |  |  |  |  |  |  |  |
|  |  | software-driven alarms, warnings, and operator messages; |  |  |  |  |  |  |  |
|  |  | SECURITY requirements; |  |  |  |  |  |  |  |
|  |  | NOTE 3 Examples include: |  |  |  |  |  |  |  |
|  |  | those related to the compromise of sensitive information, |  |  |  |  |  |  |  |
|  |  | authentication, |  |  |  |  |  |  |  |
|  |  | authorization, |  |  |  |  |  |  |  |
|  |  | audit trail, and |  |  |  |  |  |  |  |
|  |  | communication integrity, |  |  |  |  |  |  |  |
|  |  | system security/malware protection. |  |  |  |  |  |  |  |
|  |  | user interface requirements implemented by software; |  |  |  |  |  |  |  |
|  |  | NOTE 4 Examples include those related to: |  |  |  |  |  |  |  |
|  |  | support for manual operations, |  |  |  |  |  |  |  |
|  |  | human-equipment interactions, |  |  |  |  |  |  |  |
|  |  | constraints on personnel, and |  |  |  |  |  |  |  |
|  |  | areas needing concentrated human attention. |  |  |  |  |  |  |  |
|  |  | NOTE 5 Information regarding usability engineering requirements can be found in IEC 62366-1 [21] among others (e.g., IEC 60601-1-6 [3]). |  |  |  |  |  |  |  |
|  |  | data definition and database requirements; |  |  |  |  |  |  |  |
|  |  | NOTE 6 Examples include: |  |  |  |  |  |  |  |
|  |  | form; |  |  |  |  |  |  |  |
|  |  | fit; |  |  |  |  |  |  |  |
|  |  | function. |  |  |  |  |  |  |  |
|  |  | installation and acceptance requirements of the delivered MEDICAL DEVICE SOFTWARE at the operation and maintenance site or sites; |  |  |  |  |  |  |  |
|  |  | requirements related to methods of operation and maintenance; |  |  |  |  |  |  |  |
|  |  | requirements related to IT-network aspects; |  |  |  |  |  |  |  |
|  |  | NOTE 9 Examples include those related to: |  |  |  |  |  |  |  |
|  |  | networked alarms, warnings, and operator messages; |  |  |  |  |  |  |  |
|  |  | network protocols; |  |  |  |  |  |  |  |
|  |  | handling of unavailability of network services. |  |  |  |  |  |  |  |
|  |  | user maintenance requirements; and |  |  |  |  |  |  |  |
|  |  | regulatory requirements. |  |  |  |  |  |  |  |
|  |  | NOTE 10 The requirements in a) through l) can overlap. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 7 All of these requirements might not be available at the beginning of the software development. |  |  |  |  |  |  |  |
|  |  | NOTE 8 Among others, ISO/IEC 25010 [12] provides information on quality characteristics that may be useful in defining software requirements. |  |  |  |  |  |  |  |
| 5.2.3 | Include RISK CONTROL measures in software requirements |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall include RISK CONTROL measures implemented in software in the requirements as appropriate to the MEDICAL DEVICE SOFTWARE. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE These requirements might not be available at the beginning of the software development and can change as the software is designed and RISK CONTROL measures are further defined. |  |  |  |  |  |  |  |
| 5.2.4 | Re-EVALUATE MEDICAL DEVICE RISK ANALYSIS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall re-EVALUATE the MEDICAL DEVICE RISK ANALYSIS when software requirements are established and update it as appropriate. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.2.5 | Update requirements |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall ensure that existing requirements, including SYSTEM requirements, are re-EVALUATED and updated as appropriate as a result of the software requirements analysis ACTIVITY. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.2.6 | Verify software requirements |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify and document that the software requirements: |  |  |  |  |  |  |  |
|  |  | implement SYSTEM requirements including those relating to RISK CONTROL; |  |  |  |  |  |  |  |
|  |  | do not contradict one another; |  |  |  |  |  |  |  |
|  |  | are expressed in terms that avoid ambiguity; |  |  |  |  |  |  |  |
|  |  | are stated in terms that permit establishment of test criteria and performance of tests; |  |  |  |  |  |  |  |
|  |  | can be uniquely identified; and |  |  |  |  |  |  |  |
|  |  | are traceable to SYSTEM requirements or other source. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE This standard does not require the use of a formal specification language. |  |  |  |  |  |  |  |
| 5.3 | Software ARCHITECTURAL design |  |  |  |  |  |  |  |  |
| 5.3.1 | Transform software requirements into an ARCHITECTURE |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall transform the requirements for the MEDICAL DEVICE SOFTWARE into a documented ARCHITECTURE that describes the software’s structure and identifies the SOFTWARE ITEMS. [Class B, C] |  |  |  |  |  |  |  |
| 5.3.2 | Develop an ARCHITECTURE for the interfaces of SOFTWARE ITEMS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall develop and document an ARCHITECTURE for the interfaces between the SOFTWARE ITEMS and the components external to the SOFTWARE ITEMS (both software and hardware), and between the SOFTWARE ITEMS. [Class B, C] |  |  |  |  |  |  |  |
| 5.3.3 | Specify functional and performance requirements of SOUP item |  |  |  |  |  |  |  |  |
|  |  | If a SOFTWARE ITEM is identified as SOUP, the MANUFACTURER shall specify functional and performance requirements for the SOUP item that are necessary for its intended use. [Class B, C] |  |  |  |  |  |  |  |
| 5.3.4 | Specify SYSTEM hardware and software required by SOUP item |  |  |  |  |  |  |  |  |
|  |  | If a SOFTWARE ITEM is identified as SOUP, the MANUFACTURER shall specify the SYSTEM hardware and software necessary to support the proper operation of the SOUP item. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Examples include processor type and speed, memory type and size, SYSTEM software type, communication and display software requirements. |  |  |  |  |  |  |  |
| 5.3.5 | Identify segregation necessary for RISK CONTROL |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify any segregation between SOFTWARE ITEMS that is necessary for RISK CONTROL, and state how to ensure that such segregation is effective. [Class C] |  |  |  |  |  |  |  |
|  |  | NOTE An example of segregation is to have SOFTWARE ITEMS execute on different processors. The effectiveness of the segregation can be ensured by having no shared resources between the processors. Other means of segregation can be applied when effectiveness can be ensured by the software ARCHITECTURE design (see B.4.3). |  |  |  |  |  |  |  |
| 5.3.6 | Verify software ARCHITECTURE |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify and document that: |  |  |  |  |  |  |  |
|  |  | the ARCHITECTURE of the software implements SYSTEM and software requirements including those relating to RISK CONTROL; |  |  |  |  |  |  |  |
|  |  | the software ARCHITECTURE is able to support interfaces between SOFTWARE ITEMS and between SOFTWARE ITEMS and hardware; and |  |  |  |  |  |  |  |
|  |  | the MEDICAL DEVICE ARCHITECTURE supports proper operation of any SOUP items. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE A TRACEABILITY analysis of ARCHITECTURE to software requirements can be used to satisfy requirement a). |  |  |  |  |  |  |  |
| 5.4 | Software detailed design |  |  |  |  |  |  |  |  |
| 5.4.1 | Subdivide software into SOFTWARE UNITS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall subdivide the software until it is represented by SOFTWARE UNITS. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Some SOFTWARE SYSTEMS are not divided further. |  |  |  |  |  |  |  |
|  |  | 5.4.2 Develop detailed design for each SOFTWARE UNIT |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document a design with enough detail to allow correct implementation of each SOFTWARE UNIT. [Class C] |  |  |  |  |  |  |  |
|  |  | 5.4.3 Develop detailed design for interfaces |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document a design for any interfaces between the SOFTWARE UNIT and external components (hardware or software), as well as any interfaces between SOFTWARE UNITS, detailed enough to implement each SOFTWARE UNIT and its interfaces correctly. [Class C] |  |  |  |  |  |  |  |
|  |  | 5.4.4 Verify detailed design |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify and document that the software detailed design: |  |  |  |  |  |  |  |
|  |  | implements the software ARCHITECTURE; and |  |  |  |  |  |  |  |
|  |  | is free from contradiction with the software ARCHITECTURE. |  |  |  |  |  |  |  |
|  |  | [Class C] |  |  |  |  |  |  |  |
|  |  | NOTE It is acceptable to use a TRACEABILITY analysis of ARCHITECTURE to software detailed design to satisfy requirement a). |  |  |  |  |  |  |  |
| 5.5 | SOFTWARE UNIT implementation |  |  |  |  |  |  |  |  |
| 5.5.1 | Implement each SOFTWARE UNIT |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall implement each SOFTWARE UNIT. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.5.2 | Establish SOFTWARE UNIT VERIFICATION PROCESS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish strategies, methods and procedures for verifying the SOFTWARE UNITS. Where VERIFICATION is done by testing, the test procedures shall be EVALUATED for adequacy. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. |  |  |  |  |  |  |  |
| 5.5.3 | SOFTWARE UNIT acceptance criteria |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish acceptance criteria for SOFTWARE UNITS prior to integration into larger SOFTWARE ITEMS as appropriate, and ensure that SOFTWARE UNITS meet acceptance criteria. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Examples of acceptance criteria are: |  |  |  |  |  |  |  |
|  |  | does the software code implement requirements including RISK CONTROL measures? |  |  |  |  |  |  |  |
|  |  | is the software code free from contradiction with the interface design of the SOFTWARE UNIT? |  |  |  |  |  |  |  |
|  |  | does the software code conform to programming procedures or coding standards? |  |  |  |  |  |  |  |
| 5.5.4 | Additional SOFTWARE UNIT acceptance criteria |  |  |  |  |  |  |  |  |
|  |  | When present in the design, the MANUFACTURER shall include additional acceptance criteria as appropriate for: |  |  |  |  |  |  |  |
|  |  | proper event sequence; |  |  |  |  |  |  |  |
|  |  | data and control flow; |  |  |  |  |  |  |  |
|  |  | planned resource allocation; |  |  |  |  |  |  |  |
|  |  | fault handling (error definition, isolation, and recovery); |  |  |  |  |  |  |  |
|  |  | initialisation of variables; |  |  |  |  |  |  |  |
|  |  | self-diagnostics; |  |  |  |  |  |  |  |
|  |  | memory management and memory overflows; and |  |  |  |  |  |  |  |
|  |  | boundary conditions. |  |  |  |  |  |  |  |
|  |  | [Class C] |  |  |  |  |  |  |  |
| 5.5.5 | SOFTWARE UNIT VERIFICATION |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall perform the SOFTWARE UNIT VERIFICATION and document the results. [Class B, C] |  |  |  |  |  |  |  |
| 5.6 | Software integration and integration testing |  |  |  |  |  |  |  |  |
| 5.6.1 | Integrate SOFTWARE UNITS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall integrate the SOFTWARE UNITS in accordance with the integration plan (see 5.1.5). [Class B, C] |  |  |  |  |  |  |  |
| 5.6.2 | Verify software integration |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify that the SOFTWARE UNITS have been integrated into SOFTWARE ITEMS and/or the SOFTWARE SYSTEM in accordance with the integration plan (see 5.1.5) and retain records of the evidence of such verification. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE This VERIFICATION is only that the integration has been done according to the plan. This VERIFICATION is most likely implemented by some form of Inspection. |  |  |  |  |  |  |  |
| 5.6.3 | Software integration testing |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall test the integrated SOFTWARE ITEMS in accordance with the integration plan (see 5.1.5) and document the results. [Class B, C] |  |  |  |  |  |  |  |
| 5.6.4 | Software integration testing content |  |  |  |  |  |  |  |  |
|  |  | For software integration testing, the MANUFACTURER shall address whether the integrated SOFTWARE ITEM performs as intended. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 1 Examples to be considered are: |  |  |  |  |  |  |  |
|  |  | the required functionality of the software; |  |  |  |  |  |  |  |
|  |  | implementation of RISK CONTROL measures; |  |  |  |  |  |  |  |
|  |  | specified timing and other behaviour; |  |  |  |  |  |  |  |
|  |  | specified functioning of internal and external interfaces; and |  |  |  |  |  |  |  |
|  |  | testing under abnormal conditions including foreseeable misuse. |  |  |  |  |  |  |  |
|  |  | NOTE 2 It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. |  |  |  |  |  |  |  |
| 5.6.5 | EVALUATE software integration test procedures |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall EVALUATE the integration test procedures for adequacy. [Class B, C] |  |  |  |  |  |  |  |
| 5.6.6 | Conduct regression tests |  |  |  |  |  |  |  |  |
|  |  | When software items are integrated, the MANUFACTURER shall conduct REGRESSION TESTING appropriate to demonstrate that defects have not been introduced into previously integrated software. [Class B, C] |  |  |  |  |  |  |  |
| 5.6.7 | Integration test record contents |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall: |  |  |  |  |  |  |  |
|  |  | document the test result (pass/fail and a list of ANOMALIES); |  |  |  |  |  |  |  |
|  |  | retain sufficient records to permit the test to be repeated; and |  |  |  |  |  |  |  |
|  |  | identify the tester. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Requirement b) could be implemented by retaining, for example: |  |  |  |  |  |  |  |
|  |  | test case specifications showing required actions and expected results; |  |  |  |  |  |  |  |
|  |  | records of the equipment; |  |  |  |  |  |  |  |
|  |  | records of the test environment (including software tools) used for test. |  |  |  |  |  |  |  |
| 5.6.8 | Use software problem resolution PROCESS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall enter ANOMALIES found during software integration and integration testing into a software problem resolution PROCESS. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE See Clause 9. |  |  |  |  |  |  |  |
| 5.7 | SOFTWARE SYSTEM testing |  |  |  |  |  |  |  |  |
| 5.7.1 | Establish tests for software requirements |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish and perform a set of tests, expressed as input stimuli, expected outcomes, pass/fail criteria and procedures, for conducting SOFTWARE SYSTEM testing, such that all software requirements are covered. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 1 It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. It is also acceptable to test software requirements in earlier phases. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Not only separate tests for each requirement, but also tests of combinations of requirements can be performed, especially if dependencies between requirements exist. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall EVALUATE the adequacy of VERIFICATION strategies and test procedures. |  |  |  |  |  |  |  |
| 5.7.2 | Use software problem resolution PROCESS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall enter ANOMALIES found during software system testing into a software problem resolution PROCESS. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.7.3 | Retest after changes |  |  |  |  |  |  |  |  |
|  |  | When changes are made during SOFTWARE SYSTEM testing, the MANUFACTURER shall: |  |  |  |  |  |  |  |
|  |  | repeat tests, perform modified tests or perform additional tests, as appropriate, to verify the effectiveness of the change in correcting the problem; |  |  |  |  |  |  |  |
|  |  | conduct testing appropriate to demonstrate that unintended side effects have not been introduced; and |  |  |  |  |  |  |  |
|  |  | perform relevant RISK MANAGEMENT ACTIVITIES as defined in 7.4. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 5.7.4 | Evaluate SOFTWARE SYSTEM testing |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall EVALUATE the appropriateness of VERIFICATION strategies and test procedures. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify that: |  |  |  |  |  |  |  |
|  |  | all software requirements have been tested or otherwise VERIFIED; |  |  |  |  |  |  |  |
|  |  | the TRACEABILITY between software requirements and tests or other VERIFICATION is recorded; and |  |  |  |  |  |  |  |
|  |  | test results meet the required pass/fail criteria. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 5.7.5 | SOFTWARE SYSTEM test record contents |  |  |  |  |  |  |  |  |
|  |  | In order to support the repeatability of tests, the MANUFACTURER shall document: |  |  |  |  |  |  |  |
|  |  | a reference to test case procedures showing required actions and expected results; |  |  |  |  |  |  |  |
|  |  | the test result (pass/fail and a list of ANOMALIES); |  |  |  |  |  |  |  |
|  |  | the version of software tested; |  |  |  |  |  |  |  |
|  |  | relevant hardware and software test configurations; |  |  |  |  |  |  |  |
|  |  | relevant test tools; |  |  |  |  |  |  |  |
|  |  | date tested; and |  |  |  |  |  |  |  |
|  |  | the identity of the person responsible for executing the test and recording the test results. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 5.8 | Software RELEASE for utilization at a SYSTEM level |  |  |  |  |  |  |  |  |
| 5.8.1 | Ensure software VERIFICATION is complete |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall ensure that all software VERIFICATION ACTIVITIES have been completed and the results have been EVALUATED before the software is released. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.8.2 | Document known residual ANOMALIES |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document all known residual ANOMALIES. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.8.3 | EVALUATE known residual ANOMALIES |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall ensure that all known residual ANOMALIES have been EVALUATED to ensure that they do not contribute to an unacceptable RISK. [Class B, C] |  |  |  |  |  |  |  |
| 5.8.4 | Document released VERSIONS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document the VERSION of the MEDICAL DEVICE SOFTWARE that is being released. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.8.5 | Document how released software was created |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document the procedure and environment used to create the released software. [Class B, C] |  |  |  |  |  |  |  |
| 5.8.6 | Ensure activities and tasks are complete |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall ensure that all software development plan (or maintenance plan) ACTIVITIES and TASKS are complete along with the associated documentation. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE See 5.1.3.b). |  |  |  |  |  |  |  |
| 5.8.7 | Archive software |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall archive: |  |  |  |  |  |  |  |
|  |  | the MEDICAL DEVICE SOFTWARE and CONFIGURATION ITEMS; and |  |  |  |  |  |  |  |
|  |  | the documentation |  |  |  |  |  |  |  |
|  |  | for at least a period of time determined as the longer of: the life time of the MEDICAL DEVICE SOFTWARE as defined by the MANUFACTURER or a time specified by relevant regulatory requirements. [Class A, B, C] |  |  |  |  |  |  |  |
| 5.8.8 | Assure reliable delivery of released software |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish procedures to ensure that the released MEDICAL DEVICE SOFTWARE can be reliably delivered to the point of use without corruption or unauthorised change. These procedures shall address the production and handling of media containing the MEDICAL DEVICE SOFTWARE including as appropriate: |  |  |  |  |  |  |  |
|  |  | replication, |  |  |  |  |  |  |  |
|  |  | media labelling, |  |  |  |  |  |  |  |
|  |  | packaging, |  |  |  |  |  |  |  |
|  |  | protection, |  |  |  |  |  |  |  |
|  |  | storage, and |  |  |  |  |  |  |  |
|  |  | delivery. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 6.0 | Software maintenance PROCESS |  |  |  |  |  |  |  |  |
| 6.1 | Establish software maintenance plan |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish a software maintenance plan (or plans) for conducting the ACTIVITIES and TASKS of the maintenance PROCESS. The plan shall address the following: |  |  |  |  |  |  |  |
|  |  | procedures for: |  |  |  |  |  |  |  |
|  |  | receiving, |  |  |  |  |  |  |  |
|  |  | documenting, |  |  |  |  |  |  |  |
|  |  | evaluating, |  |  |  |  |  |  |  |
|  |  | resolving and |  |  |  |  |  |  |  |
|  |  | tracking |  |  |  |  |  |  |  |
|  |  | feedback arising after release of the MEDICAL DEVICE SOFTWARE; |  |  |  |  |  |  |  |
|  |  | criteria for determining whether feedback is considered to be a problem; |  |  |  |  |  |  |  |
|  |  | use of the software RISK MANAGEMENT PROCESS; |  |  |  |  |  |  |  |
|  |  | use of the software problem resolution PROCESS for analysing and resolving problems arising after release of the MEDICAL DEVICE SOFTWARE; |  |  |  |  |  |  |  |
|  |  | use of the software configuration management PROCESS (Clause 8) for managing modifications to the existing SOFTWARE SYSTEM; and |  |  |  |  |  |  |  |
|  |  | procedures to EVALUATE and implement: |  |  |  |  |  |  |  |
|  |  | upgrades, |  |  |  |  |  |  |  |
|  |  | bug fixes, |  |  |  |  |  |  |  |
|  |  | patches and |  |  |  |  |  |  |  |
|  |  | obsolescence |  |  |  |  |  |  |  |
|  |  | of SOUP. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 6.2 | Problem and modification analysis |  |  |  |  |  |  |  |  |
| 6.2.1 | Document and EVALUATE feedback |  |  |  |  |  |  |  |  |
| 6.2.1.1 | Monitor feedback |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall monitor feedback on MEDICAL DEVICE SOFTWARE released for intended use. [Class A, B, C] |  |  |  |  |  |  |  |
| 6.2.1.2 | Document and EVALUATE feedback |  |  |  |  |  |  |  |  |
|  |  | Feedback shall be documented and EVALUATED to determine whether a problem exists in a released MEDICAL DEVICE SOFTWARE. Any such problem shall be recorded as a PROBLEM REPORT (see Clause 9). PROBLEM REPORTS shall include actual or potential adverse events, and deviations from specifications. [Class A, B, C] |  |  |  |  |  |  |  |
| 6.2.1.3 | Evaluate PROBLEM REPORT’S affects on SAFETY |  |  |  |  |  |  |  |  |
|  |  | Each PROBLEM REPORT shall be EVALUATED to determine how it affects the SAFETY of MEDICAL DEVICE SOFTWARE released for intended use (see 9.2) and whether a change to that software is needed to address the problem. [Class A, B, C] |  |  |  |  |  |  |  |
| 6.2.2 | Use software problem resolution PROCESS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall use the software problem resolution PROCESS (see Clause 9) to address PROBLEM REPORTS. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE A problem could show that a SOFTWARE SYSTEM or SOFTWARE ITEM has not been placed in the correct software safety class. The problem resolution process can suggest changes of the software safety class. When the PROCESS has been completed, any change of safety class in the SOFTWARE SYSTEM or its SOFTWARE ITEMS should be made known and documented. |  |  |  |  |  |  |  |
| 6.2.3 | Analyse CHANGE REQUESTS |  |  |  |  |  |  |  |  |
|  |  | In addition to the analysis required by Clause 9, the MANUFACTURER shall analyse each CHANGE REQUEST for its effect on the organization, MEDICAL DEVICE SOFTWARE released for intended use, and SYSTEMS with which it interfaces. [Class A, B, C] |  |  |  |  |  |  |  |
| 6.2.4 | CHANGE REQUEST approval |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall EVALUATE and approve CHANGE REQUESTS which modify released MEDICAL DEVICE SOFTWARE. [Class A, B, C] |  |  |  |  |  |  |  |
| 6.2.5 | Communicate to users and regulators |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify the approved CHANGE REQUESTS that affect released MEDICAL DEVICE SOFTWARE. |  |  |  |  |  |  |  |
|  |  | As required by local regulation, the MANUFACTURER shall inform users and regulators about: |  |  |  |  |  |  |  |
|  |  | any problem in released MEDICAL DEVICE SOFTWARE and the consequences of continued unchanged use; and |  |  |  |  |  |  |  |
|  |  | the nature of any available changes to released MEDICAL DEVICE SOFTWARE and how to obtain and install the changes. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 6.3 | Modification implementation |  |  |  |  |  |  |  |  |
| 6.3.1 | Use established PROCESS to implement modification |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify and perform any Clause 5 ACTIVITIES that need to be repeated as a result of the modification. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE For requirements relating to RISK MANAGEMENT of software changes see 7.4. |  |  |  |  |  |  |  |
| 6.3.2 | Re-release modified SOFTWARE SYSTEM |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall release modifications according to 5.8. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Modifications can be released as part of a full re-release of a SOFTWARE SYSTEM or as a modification kit comprising changed SOFTWARE ITEMS and the necessary tools to install the changes as modifications to an existing SOFTWARE SYSTEM. |  |  |  |  |  |  |  |
| 7.0 | Software RISK MANAGEMENT PROCESS |  |  |  |  |  |  |  |  |
| 7.1 | Analysis of software contributing to hazardous situations |  |  |  |  |  |  |  |  |
| 7.1.1 | Identify SOFTWARE ITEMS that could contribute to a hazardous situation |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify SOFTWARE ITEMS that could contribute to a hazardous situation identified in the MEDICAL DEVICE RISK ANALYSIS ACTIVITY of ISO 14971 (see 4.2). [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE The hazardous situation could be the direct result of software failure or the result of the failure of a RISK CONTROL measure that is implemented in software. |  |  |  |  |  |  |  |
| 7.1.2 | Identify potential causes of contribution to a hazardous situation |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall identify potential causes of the SOFTWARE ITEM identified above contributing to a hazardous situation. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall consider potential causes including, as appropriate: |  |  |  |  |  |  |  |
|  |  | incorrect or incomplete specification of functionality; |  |  |  |  |  |  |  |
|  |  | software defects in the identified SOFTWARE ITEM functionality; |  |  |  |  |  |  |  |
|  |  | failure or unexpected results from SOUP; |  |  |  |  |  |  |  |
|  |  | hardware failures or other software defects that could result in unpredictable software operation; and |  |  |  |  |  |  |  |
|  |  | reasonably foreseeable misuse. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
| 7.1.3 | EVALUATE published SOUP ANOMALY lists |  |  |  |  |  |  |  |  |
|  |  | If failure or unexpected results from SOUP is a potential cause of the SOFTWARE ITEM contributing to a hazardous situation, the MANUFACTURER shall EVALUATE as a minimum any ANOMALY list published by the supplier of the SOUP item relevant to the VERSION of the SOUP item used in the MEDICAL DEVICE to determine if any of the known ANOMALIES result in a sequence of events that could result in a hazardous situation. [Class B, C] |  |  |  |  |  |  |  |
| 7.1.4 | Document potential causes |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document in the RISK MANAGEMENT FILE potential causes of the SOFTWARE ITEM contributing to a hazardous situation (see ISO 14971). [Class B, C] |  |  |  |  |  |  |  |
| 7.2 | RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 7.2.1 | Define RISK CONTROL measures |  |  |  |  |  |  |  |  |
|  |  | For each case documented in the RISK MANAGEMENT FILE where a SOFTWARE ITEM could contribute to a HAZARDOUS SITUATION, the MANUFACTURER shall define and document RISK CONTROL measures in accordance with ISO 14971. [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE The RISK CONTROL measures can be implemented in hardware, software, the working environment or user instruction. |  |  |  |  |  |  |  |
| 7.2.2 | RISK CONTROL measures implemented in software |  |  |  |  |  |  |  |  |
|  |  | If a RISK CONTROL measure is implemented as part of the functions of a SOFTWARE ITEM, the MANUFACTURER shall: |  |  |  |  |  |  |  |
|  |  | include the RISK CONTROL measure in the software requirements; |  |  |  |  |  |  |  |
|  |  | assign to each SOFTWARE ITEM that contributes to the implementation of a RISK CONTROL measure a software safety class based on the RISK that the RISK CONTROL measure is controlling (see 4.3 a)); and |  |  |  |  |  |  |  |
|  |  | develop the SOFTWARE ITEM in accordance with Clause 5. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE This requirement provides additional detail for RISK CONTROL requirements of ISO 14971 |  |  |  |  |  |  |  |
| 7.3 | VERIFICATION of RISK CONTROL measures |  |  |  |  |  |  |  |  |
| 7.3.1 | Verify RISK CONTROL measures |  |  |  |  |  |  |  |  |
|  |  | The implementation of each RISK CONTROL measure documented in 7.2 shall be VERIFIED, and this VERIFICATION shall be documented. The MANUFACTURER shall review the RISK CONTROL measure and determine if it could result in a new HAZARDOUS SITUATION. [Class B, C] |  |  |  |  |  |  |  |
| 7.3.2 | Not used. |  |  |  |  |  |  |  |  |
| 7.3.3 | Document TRACEABILITY |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document TRACEABILITY of software HAZARDS as appropriate: |  |  |  |  |  |  |  |
|  |  | from the hazardous situation to the SOFTWARE ITEM; |  |  |  |  |  |  |  |
|  |  | from the SOFTWARE ITEM to the specific software cause; |  |  |  |  |  |  |  |
|  |  | from the software cause to the RISK CONTROL measure; and |  |  |  |  |  |  |  |
|  |  | from the RISK CONTROL measure to the VERIFICATION of the RISK CONTROL measure. |  |  |  |  |  |  |  |
|  |  | [Class B, C] |  |  |  |  |  |  |  |
|  |  | NOTE See ISO 14971 – RISK MANAGEMENT report. |  |  |  |  |  |  |  |
| 7.4 | RISK MANAGEMENT of software changes |  |  |  |  |  |  |  |  |
| 7.4.1 | Analyse changes to MEDICAL DEVICE SOFTWARE with respect to SAFETY |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall analyse changes to the MEDICAL DEVICE SOFTWARE (including SOUP) to determine whether: |  |  |  |  |  |  |  |
|  |  | additional potential causes are introduced contributing to a hazardous situation; and |  |  |  |  |  |  |  |
|  |  | additional software RISK CONTROL measures are required. |  |  |  |  |  |  |  |
| 7.4.2 | Analyse impact of software changes on existing RISK CONTROL measures |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall analyse changes to the software, including changes to SOUP, to determine whether the software modification could interfere with existing RISK CONTROL measures. [Class B, C] |  |  |  |  |  |  |  |
| 7.4.3 | Perform RISK MANAGEMENT ACTIVITIES based on analyses |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall perform relevant RISK MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and 7.3 based on these analyses. [Class B, C] |  |  |  |  |  |  |  |
| 8.0 | Software configuration management PROCESS |  |  |  |  |  |  |  |  |
| 8.1 | Configuration identification |  |  |  |  |  |  |  |  |
| 8.1.1 | Establish means to identify CONFIGURATION ITEMS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall establish a scheme for the unique identification of CONFIGURATION ITEMS and their VERSIONS to be controlled according to the development and configuration planning specified in 5.1. [Class A, B, C] |  |  |  |  |  |  |  |
| 8.1.2 | Identify SOUP |  |  |  |  |  |  |  |  |
|  |  | For each SOUP CONFIGURATION ITEM being used, including standard libraries, the MANUFACTURER shall document: |  |  |  |  |  |  |  |
|  |  | the title, |  |  |  |  |  |  |  |
|  |  | the MANUFACTURER, and |  |  |  |  |  |  |  |
|  |  | the unique SOUP designator. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE The unique SOUP designator could be, for example, a VERSION, a release date, a patch number or an upgrade designation. |  |  |  |  |  |  |  |
| 8.1.3 | Identify SYSTEM configuration documentation |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall document the set of CONFIGURATION ITEMS and their VERSIONS that comprise the SOFTWARE SYSTEM configuration. [Class A, B, C] |  |  |  |  |  |  |  |
| 8.2 | Change control |  |  |  |  |  |  |  |  |
| 8.2.1 | Approve CHANGE REQUESTS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall change CONFIGURATION ITEMS identified to be controlled according to 8.1 only in response to an approved CHANGE REQUEST. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE 1 The decision to approve a CHANGE REQUEST can be integral to the change control PROCESS or part of another PROCESS. This subclause only requires that approval of a change precede its implementation. |  |  |  |  |  |  |  |
|  |  | NOTE 2 Different acceptance PROCESSES can be used for CHANGE REQUESTS at different stages of the life cycle, as stated in plans, see 5.1.1 d) and 6.1 e). |  |  |  |  |  |  |  |
| 8.2.2 | Implement changes |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall implement the change as specified in the CHANGE REQUEST. The MANUFACTURER shall identify and perform any ACTIVITY that needs to be repeated as a result of the change, including changes to the software safety classification of SOFTWARE SYSTEMS and SOFTWARE ITEMS. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE This subclause states how the change should be implemented to achieve adequate change control. It does not imply that the implementation is an integral part of the change control PROCESS. Implementation should use planned PROCESSES, see 5.1.1 e) and 6.1 e). |  |  |  |  |  |  |  |
| 8.2.3 | Verify changes |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify the change, including repeating any VERIFICATION that has been invalidated by the change and taking into account 5.7.3 and 9.7. [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE This subclause only requires that changes be VERIFIED. It does not imply that VERIFICATION is an integral part of the change control PROCESS. VERIFICATION should use planned PROCESSES, see 5.1.1 e) and 6.1 e). |  |  |  |  |  |  |  |
| 8.2.4 | Provide means for TRACEABILITY of change |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall maintain records of the relationships and dependencies between: |  |  |  |  |  |  |  |
|  |  | CHANGE REQUEST; |  |  |  |  |  |  |  |
|  |  | relevant PROBLEM REPORT; and |  |  |  |  |  |  |  |
|  |  | approval of the CHANGE REQUEST. [Class A, B, C] |  |  |  |  |  |  |  |
| 8.3 | Configuration status accounting |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall retain retrievable records of the history of controlled CONFIGURATION ITEMS including SYSTEM configuration. [Class A, B, C] |  |  |  |  |  |  |  |
| 9.0 | Software problem resolution PROCESS |  |  |  |  |  |  |  |  |
| 9.1 | Prepare PROBLEM REPORTS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall prepare a PROBLEM REPORT for each problem detected in the MEDICAL DEVICE SOFTWARE. PROBLEM REPORTS shall include a statement of criticality (for example, effect on performance, SAFETY, or SECURITY) as well as other information that may aid in the resolution of the problem (for example, devices affected, supported accessories affected). |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Problems can be discovered before or after release, inside the MANUFACTURER’S organization or outside it. |  |  |  |  |  |  |  |
| 9.2 | Investigate the problem |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall: |  |  |  |  |  |  |  |
|  |  | investigate the problem and if possible identify the causes; |  |  |  |  |  |  |  |
|  |  | EVALUATE the problem’s relevance to SAFETY using the software RISK MANAGEMENT PROCESS (Clause 7); |  |  |  |  |  |  |  |
|  |  | document the outcome of the investigation and evaluation; and |  |  |  |  |  |  |  |
|  |  | create a CHANGE REQUEST(S) for actions needed to correct the problem, or document the rationale for taking no action. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE A problem does not have to be corrected for the MANUFACTURER to comply with the software problem resolution PROCESS, provided that the problem is not relevant to SAFETY. |  |  |  |  |  |  |  |
| 9.3 | Advise relevant parties |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall advise relevant parties of the existence of the problem, as appropriate. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
|  |  | NOTE Problems can be discovered before or after release, inside the MANUFACTURER’S organisation or outside it. The MANUFACTURER determines the relevant parties depending on the situation. |  |  |  |  |  |  |  |
| 9.4 | Use change control process |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall approve and implement all CHANGE REQUESTS, observing the requirements of the change control PROCESS (see 8.2). [Class A, B, C] |  |  |  |  |  |  |  |
| 9.5 | Maintain records |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall maintain records of PROBLEM REPORTS and their resolution including their VERIFICATION. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall update the RISK MANAGEMENT FILE as appropriate. [Class A, B, C] |  |  |  |  |  |  |  |
| 9.6 | Analyse problems for trends |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall perform analysis to detect trends in PROBLEM REPORTS. [Class A, B, C] |  |  |  |  |  |  |  |
| 9.7 | Verify software problem resolution |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER shall verify resolutions to determine whether: |  |  |  |  |  |  |  |
|  |  | problem has been resolved and the PROBLEM REPORT has been closed; |  |  |  |  |  |  |  |
|  |  | adverse trends have been reversed; |  |  |  |  |  |  |  |
|  |  | CHANGE REQUESTS have been implemented in the appropriate MEDICAL DEVICE SOFTWARE and ACTIVITIES; and |  |  |  |  |  |  |  |
|  |  | additional problems have been introduced. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| 9.8 | Test documentation contents |  |  |  |  |  |  |  |  |
|  |  | When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and SYSTEMS following a change, the MANUFACTURER shall include in the test documentation: |  |  |  |  |  |  |  |
|  |  | test results; |  |  |  |  |  |  |  |
|  |  | ANOMALIES found; |  |  |  |  |  |  |  |
|  |  | the VERSION of software tested; |  |  |  |  |  |  |  |
|  |  | relevant hardware and software test configurations; |  |  |  |  |  |  |  |
|  |  | relevant test tools; |  |  |  |  |  |  |  |
|  |  | date tested; and |  |  |  |  |  |  |  |
|  |  | identification of the tester. |  |  |  |  |  |  |  |
|  |  | [Class A, B, C] |  |  |  |  |  |  |  |
| Annex A | Rationale for the requirements of this standard |  |  |  |  |  |  |  |  |
|  |  | Rationale for the clauses of this standard is provided in this annex. |  |  |  |  |  |  |  |
| A.1 | Rationale |  |  |  |  |  |  |  |  |
|  |  | The primary requirement of this standard is that a set of PROCESSES be followed in the development and maintenance of MEDICAL DEVICE SOFTWARE, and that the choice of PROCESSES be appropriate to the RISKS to the patient and other people. This follows from the belief that testing of software is not sufficient to determine that it is safe in operation. |  |  |  |  |  |  |  |
|  |  | The PROCESSES required by this standard fall into two categories: |  |  |  |  |  |  |  |
|  |  | PROCESSES which are required to determine the RISKS arising from the operation of each SOFTWARE ITEM in the software; |  |  |  |  |  |  |  |
|  |  | PROCESSES which are required to achieve an appropriately low probability of software failure for each SOFTWARE ITEM, chosen on the basis of these determined RISKS. |  |  |  |  |  |  |  |
|  |  | This standard requires the first category to be performed for all MEDICAL DEVICE SOFTWARE and the second category to be performed for selected SOFTWARE ITEMS. |  |  |  |  |  |  |  |
|  |  | A claim of compliance with this standard should therefore include a documented RISK ANALYSIS that identifies foreseeable sequences of events that include software and that can result in a HAZARDOUS SITUATION (see ISO 14971). HAZARDOUS SITUATIONS that can be indirectly caused by software (for example, by providing misleading information that could cause inappropriate treatment to be administered) should be included in this RISK ANALYSIS. |  |  |  |  |  |  |  |
|  |  | All ACTIVITIES that are required as part of the first category of PROCESSES are identified in the normative text as "[Class A, B, C]", indicating that they are required irrespective of the classification of the software to which they apply. |  |  |  |  |  |  |  |
|  |  | ACTIVITIES are required for all classes A, B, and C for the following reasons: |  |  |  |  |  |  |  |
|  |  | the ACTIVITY produces a plan relevant to RISK MANAGEMENT or software safety classification; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY produces an output that is an input to RISK MANAGEMENT or software safety classification; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY is a part of RISK MANAGEMENT or software safety classification; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY establishes an administration system, documentation or record-keeping system that supports RISK MANAGEMENT or software safety classification; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY normally takes place when the classification of the related software is unknown; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY can cause a change that could invalidate the current software safety classification of the associated software. This includes the discovery and analysis of safety related problems after release. |  |  |  |  |  |  |  |
|  |  | Other PROCESSES are required only for SOFTWARE SYSTEMS or SOFTWARE ITEMS classified in software safety classes B or C. ACTIVITIES required as parts of these PROCESSES are identified in the normative text as "[Class B, C]", or "[Class C]" indicating that they are required selectively depending on the classification of the software to which they apply. |  |  |  |  |  |  |  |
|  |  | ACTIVITIES are required selectively for software in classes B and C for the following reasons: |  |  |  |  |  |  |  |
|  |  | the ACTIVITY enhances the reliability of the software by requiring more detail or more rigor in the design, testing or other VERIFICATION; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY is an administrative ACTIVITY that supports another ACTIVITY required for classes B or C; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY supports the correction of safety-related problems; |  |  |  |  |  |  |  |
|  |  | the ACTIVITY produces records of design, implementation, VERIFICATION and release of safety-related software. |  |  |  |  |  |  |  |
|  |  | ACTIVITIES are required selectively for software in class C for the following reasons: |  |  |  |  |  |  |  |
|  |  | the ACTIVITY further enhances the reliability of the software by requiring more detail, or more rigour, or attention to specific issues in the design, testing or other VERIFICATION |  |  |  |  |  |  |  |
|  |  | Note that all PROCESSES and ACTIVITIES defined in this standard are considered valuable in assuring the development and maintenance of high quality software. The omission of many of these PROCESSES and ACTIVITIES as requirements for software in class A should not imply that these PROCESSES and ACTIVITIES would not be of value or are not recommended. Their omission is intended to recognize that software that cannot cause a HAZARD can be assured of SAFETY and effectiveness primarily through overall validation ACTIVITY during the design of a MEDICAL DEVICE (which is outside the scope of this standard) and through some simple software life cycle controls. |  |  |  |  |  |  |  |
| A.2 | Summary of requirements by class |  |  |  |  |  |  |  |  |
|  |  | Table A.1 summarizes which software safety classes are assigned to each requirement. This table is informative and only provided for convenience. The normative section identifies the software safety classes for each requirement. |  |  |  |  |  |  |  |
| Annex B | Guidance on the provisions of this standard |  |  |  |  |  |  |  |  |
| B.1 | Scope |  |  |  |  |  |  |  |  |
| B.1.1 | Purpose |  |  |  |  |  |  |  |  |
|  |  | The purpose of this standard is to provide a development PROCESS that will consistently produce high quality, safe MEDICAL DEVICE SOFTWARE. To accomplish this, the standard identifies the minimum ACTIVITIES and TASKS that need to be accomplished to provide confidence that the software has been developed in a manner that is likely to produce highly reliable and safe MEDICAL DEVICE SOFTWARE. |  |  |  |  |  |  |  |
|  |  | This annex provides guidance for the application of the requirements of this standard. It does not add to, or otherwise change, the requirements of this standard. This annex can be used to better understand the requirements of this standard. |  |  |  |  |  |  |  |
|  |  | Note that in this standard, ACTIVITIES are subclauses called out within the PROCESSES and TASKS are defined within the ACTIVITIES. For example, the ACTIVITIES defined for the software development PROCESS are software development planning, software requirements analysis, software ARCHITECTURAL design, software detailed design, SOFTWARE UNIT implementation and VERIFICATION, software integration and integration testing, SOFTWARE SYSTEM testing, and software release. The TASKS within these ACTIVITIES are the individual requirements. |  |  |  |  |  |  |  |
|  |  | This standard does not require a particular SOFTWARE DEVELOPMENT LIFE CYCLE MODEL. However, compliance with this standard does imply dependencies between PROCESSES, because inputs of a PROCESS are generated by another PROCESS. For example, the software safety classification of the SOFTWARE SYSTEM should be completed after the RISK ANALYSIS PROCESS has established what HARM could arise from failure of the SOFTWARE SYSTEM. |  |  |  |  |  |  |  |
|  |  | Because of such logical dependencies between processes, it is easiest to describe the processes in this standard in a sequence, implying a “waterfall” or “once-through” life cycle model. However, other life cycles can also be used. Some development (model) strategies as defined at ISO/IEC 12207 [9] include (see also Table B.1): |  |  |  |  |  |  |  |
|  |  | Waterfall. The “once-through" strategy, also called “waterfall”, consists of performing the development PROCESS a single time. Simplistically: determine customer needs, define requirements, design the SYSTEM, implement the system, test, fix and deliver. |  |  |  |  |  |  |  |
|  |  | Incremental: The “incremental” strategy determines customer needs and defines the SYSTEM requirements, then performs the rest of the development in a sequence of builds. The first build incorporates part of the planned capabilities, the next build adds more capabilities, and so on, until the SYSTEM is complete. |  |  |  |  |  |  |  |
|  |  | Evolutionary: The “evolutionary” strategy also develops a SYSTEM in builds but differs from the incremental strategy in acknowledging that the user need is not fully understood and all requirements cannot be defined up front. In this strategy, customer needs and SYSTEM requirements are partially defined up front, then are refined in each succeeding build. |  |  |  |  |  |  |  |
|  |  | Whichever life cycle is chosen it is necessary to maintain the logical dependencies between PROCESS outputs such as specifications, design documents and software. The waterfall life cycle model achieves this by delaying the start of a PROCESS until the inputs for that PROCESS are complete and approved. |  |  |  |  |  |  |  |
|  |  | Other life cycles, particularly evolutionary life cycles, permit PROCESS outputs to be produced before all the inputs for that PROCESS are available. For example, a new SOFTWARE ITEM can be specified, classified, implemented and VERIFIED before the whole software ARCHITECTURE has been finalised. Such life cycles carry the RISK that a change or development in one PROCESS output will invalidate another PROCESS output. All life cycles therefore use a comprehensive configuration management system to ensure that all PROCESS outputs are brought to a consistent state and the dependencies maintained. |  |  |  |  |  |  |  |
|  |  | The following principles are important regardless of the software development life cycle used: |  |  |  |  |  |  |  |
|  |  | All PROCESS outputs should be maintained in a consistent state; whenever any PROCESS output is created or changed, all related PROCESS outputs should be updated promptly to maintain their consistency with each other and to maintain all dependencies explicitly or implicitly required by this standard; |  |  |  |  |  |  |  |
|  |  | all PROCESS outputs should be available when needed as input to further work on the software. |  |  |  |  |  |  |  |
|  |  | before any MEDICAL DEVICE SOFTWARE is released, all PROCESS outputs should be consistent with each other and all dependencies between PROCESS outputs explicitly or implicitly required by this standard should be observed. |  |  |  |  |  |  |  |
| B.1.2 | Field of application |  |  |  |  |  |  |  |  |
|  |  | This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE as well as the development and maintenance of a MEDICAL DEVICE that includes SOUP. |  |  |  |  |  |  |  |
|  |  | The use of this standard requires the MANUFACTURER to perform MEDICAL DEVICE RISK MANAGEMENT that is compliant with ISO 14971. Therefore, when the MEDICAL DEVICE SYSTEM ARCHITECTURE includes an acquired component (this could be a purchased component or a component of unknown provenance), such as a printer/plotter that includes SOUP, the acquired component becomes the responsibility of the MANUFACTURER and must be included in the RISK MANAGEMENT of the MEDICAL DEVICE. It is assumed that through proper performance of MEDICAL DEVICE RISK MANAGEMENT, the MANUFACTURER would understand the component and recognize that it includes SOUP. The MANUFACTURER using this standard would invoke the software RISK MANAGEMENT PROCESS as part of the overall MEDICAL DEVICE RISK MANAGEMENT PROCESS. |  |  |  |  |  |  |  |
|  |  | The maintenance of released MEDICAL DEVICE SOFTWARE applies to the post-production experience with the MEDICAL DEVICE SOFTWARE. Software maintenance includes the combination of all technical and administrative means, including supervision actions, to act on problem reports to retain an item in, or restore it to, a state in which it can perform a required function as well as modification requests related to released MEDICAL DEVICE SOFTWARE. For example, this includes problem rectification, regulatory reporting, re-validation and preventive action. See ISO/IEC 14764 [10]. |  |  |  |  |  |  |  |
| B.2 | Normative references |  |  |  |  |  |  |  |  |
|  |  | ISO/IEC 90003 [15] provides guidance for applying a quality management system to software development. This guidance is not required by this standard but is highly recommended. |  |  |  |  |  |  |  |
| B.3 | Terms and definitions |  |  |  |  |  |  |  |  |
|  |  | Where possible, terms have been defined using definitions from international standards. |  |  |  |  |  |  |  |
|  |  | This standard chose to use three terms to describe the decomposition of a SOFTWARE SYSTEM (top level). The SOFTWARE SYSTEM can be a subsystem of the MEDICAL DEVICE (see IEC 60601- 1-4 [2]) or a MEDICAL DEVICE in its own right, which then becomes a software MEDICAL DEVICE. The lowest level that is not further decomposed for the purposes of testing or software configuration management is the SOFTWARE UNIT. All levels of composition, including the top and bottom levels, can be called SOFTWARE ITEMS. A SOFTWARE SYSTEM, then, is composed of one or more SOFTWARE ITEMS, and each SOFTWARE ITEM is composed of one or more SOFTWARE UNITS or decomposable SOFTWARE ITEMS. The responsibility is left to the MANUFACTURER to provide the definition and granularity of the SOFTWARE ITEMS and SOFTWARE UNITS. Leaving these terms vague allows one to apply them to the many different development methods and types of software used in MEDICAL DEVICES. |  |  |  |  |  |  |  |
| B.4 | General requirements |  |  |  |  |  |  |  |  |
|  |  | There is no known method to guarantee 100 % SAFETY for any kind of software. |  |  |  |  |  |  |  |
|  |  | There are three major principles which promote SAFETY for MEDICAL DEVICE SOFTWARE: |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT; |  |  |  |  |  |  |  |
|  |  | quality management; |  |  |  |  |  |  |  |
|  |  | software engineering. |  |  |  |  |  |  |  |
|  |  | For the development and maintenance of safe MEDICAL DEVICE SOFTWARE it is necessary to establish RISK MANAGEMENT as an integral part of a quality management system as an overall framework for the application of appropriate software engineering methods and techniques. The combination of these three concepts allows a MEDICAL DEVICE MANUFACTURER to follow a clearly structured and consistently repeatable decision-making PROCESS to promote SAFETY for MEDICAL DEVICE SOFTWARE. |  |  |  |  |  |  |  |
| B.4.1 | Quality management system |  |  |  |  |  |  |  |  |
|  |  | A disciplined and effective set of software PROCESSES includes organizational PROCESSES such as management, infrastructure, improvement, and training. To avoid duplication and to focus this standard on software engineering, these PROCESSES have been omitted from this standard. These PROCESSES are covered by a quality management system. ISO 13485 [8] is an International Standard that is specifically intended for applying the concepts of quality management to MEDICAL DEVICES. Conformance to ISO 13485 quality management system requirements does not automatically constitute conformity with national or regional regulatory requirements. It is the MANUFACTURER’S responsibility to identify and establish compliance with relevant regulatory requirements. |  |  |  |  |  |  |  |
| B.4.2 | RISK MANAGEMENT |  |  |  |  |  |  |  |  |
|  |  | Software development participates in RISK MANAGEMENT ACTIVITIES sufficiently to ensure that all reasonably foreseeable RISKS associated with the MEDICAL DEVICE SOFTWARE are considered. |  |  |  |  |  |  |  |
|  |  | Rather than trying to define an appropriate RISK MANAGEMENT PROCESS in this software engineering standard, it is required that the MANUFACTURER apply a RISK MANAGEMENT PROCESS that is compliant with ISO 14971, which deals explicitly with RISK MANAGEMENT for MEDICAL DEVICES. Specific software RISK MANAGEMENT ACTIVITIES resulting from HAZARDOUS SITUATIONS that have software as a contributing cause are identified in a supporting PROCESS described in Clause 7. |  |  |  |  |  |  |  |
| B.4.3 | Software safety classification |  |  |  |  |  |  |  |  |
|  |  | The RISK associated with software as a part of a MEDICAL DEVICE, as an accessory to a MEDICAL DEVICE, or as a MEDICAL DEVICE in its own right, is used as the input to a software safety classification scheme, which then determines the PROCESSES to be used during the development and maintenance of software. |  |  |  |  |  |  |  |
|  |  | RISK is considered to be a combination of the severity of HARM and the probability of its occurrence. However, no consensus exists for a method of quantitatively estimating the probability of occurrence of a software failure. When software is present in a sequence or combination of events leading to a HAZARDOUS SITUATION, the probability of the software failure occurring cannot be considered in estimating the RISK for the HAZARDOUS SITUATION. In such cases, considering a worst case probability is appropriate, and the probability for the software failure occurring should be set to 1. When it is possible to estimate the probability for the remaining events in the sequence (as it may be if they are not software) that probability can be used for the probability of the HAZARDOUS SITUATION occurring (P1 in Figure B.2). |  |  |  |  |  |  |  |
|  |  | In many cases however, it might not be possible to estimate the probability for the remaining events in the sequence, and the RISK should be EVALUATED on the basis of the nature of the HARM alone (the probability of the HAZARDOUS SITUATION occurring should be set to 1). RISK ESTIMATION in these cases should be focused on the SEVERITY of the HARM resulting from the HAZARDOUS SITUATION. Subjective rankings of probability can also be assigned based on clinical knowledge to distinguish failures that a clinician would be likely to detect from those that would not be detected and would be more likely to cause HARM. |  |  |  |  |  |  |  |
|  |  | Estimates of probability of a HAZARDOUS SITUATION leading to HARM (P2 in Figure B.2) generally require clinical knowledge to distinguish between HAZARDOUS SITUATIONS where clinical practice would be likely to prevent HARM, and HAZARDOUS SITUATIONS that would be more likely to cause HARM. |  |  |  |  |  |  |  |
|  |  | Figure B.2 – Pictorial representation of the relationship of HAZARD, sequence of events, |  |  |  |  |  |  |  |
|  |  | HAZARDOUS SITUATION, and HARM – from ISO 14971:2007 Annex E |  |  |  |  |  |  |  |
|  |  | If a SOFTWARE SYSTEM is decomposed into SOFTWARE ITEMS, then each SOFTWARE ITEM can have its own software safety classification. |  |  |  |  |  |  |  |
|  |  | It is only possible to determine the RISK associated with failure of a SOFTWARE ITEM: |  |  |  |  |  |  |  |
|  |  | if a SYSTEM ARCHITECTURE and a software ARCHITECTURE define the role of the SOFTWARE ITEM in terms of its purpose and its interfaces with other software and hardware items; |  |  |  |  |  |  |  |
|  |  | if changes to the SYSTEM are controlled; |  |  |  |  |  |  |  |
|  |  | after RISK ANALYSIS has been done on the ARCHITECTURE and RISK CONTROL measures specified. |  |  |  |  |  |  |  |
|  |  | This standard requires the minimum number of ACTIVITIES that will achieve the above conditions for all classes of software. |  |  |  |  |  |  |  |
|  |  | The end of the software ARCHITECTURE ACTIVITY is the earliest point in the development when the full set of SOFTWARE ITEMS is defined and the RISK MANAGEMENT ACTIVITY has identified how the SOFTWARE ITEMS relate to SAFETY. This is therefore the earliest point at which SOFTWARE ITEMS can be classified definitively according to their SAFETY role. |  |  |  |  |  |  |  |
|  |  | This point corresponds to the point where RISK CONTROL is begun in ISO 14971. |  |  |  |  |  |  |  |
|  |  | Before this point, the RISK MANAGEMENT PROCESS identifies ARCHITECTURAL RISK CONTROL measures, for example adding protective subsystems, or reducing the opportunities for software failures to cause HARM. After this point, the RISK MANAGEMENT PROCESS uses PROCESSES aimed at reducing the probability of failure of SOFTWARE ITEMS. In other words, the classification of a SOFTWARE ITEM specifies PROCESS-based RISK CONTROL measures to be applied to that item. |  |  |  |  |  |  |  |
|  |  | It is expected that MANUFACTURERS will find it useful to classify software before this point, for example to focus attention on areas to be investigated, but such classification should be regarded as preliminary and should not be used to justify the omission of PROCESSES. |  |  |  |  |  |  |  |
|  |  | The software safety classification scheme is not intended to align with the RISK classifications of ISO 14971. Whereas the ISO 14971 scheme classifies RISK according to their severity and likelihood, the software safety classification scheme classifies SOFTWARE SYSTEMS and SOFTWARE ITEMS according to the PROCESSES to be applied in their development and maintenance. |  |  |  |  |  |  |  |
|  |  | As the design evolves, new RISKS might become evident. Therefore, RISK MANAGEMENT should be applied as an integral part of the development PROCESS. This permits the development of an ARCHITECTURAL design that identifies a complete set of SOFTWARE ITEMS, including those that are required to function correctly to assure safe operation and those that prevent faults from causing HARM. |  |  |  |  |  |  |  |
|  |  | The software ARCHITECTURE should promote segregation of software items that are required for safe operation and should describe the methods used to ensure effective segregation of those SOFTWARE ITEMS. Segregation is not restricted to physical (processor or memory partition) separation but includes any mechanism that prevents one SOFTWARE ITEM from negatively affecting another. The adequacy of a segregation is determined based on the RISKS involved and the rationale which is required to be documented. |  |  |  |  |  |  |  |
|  |  | As stated in B.3, this standard chooses to use three terms to describe the decomposition of a SOFTWARE SYSTEM (top level). |  |  |  |  |  |  |  |
|  |  | Figure B.1 illustrates the possible partitioning for SOFTWARE ITEMS within a SOFTWARE SYSTEM and how the software safety classes would be applied to the group of SOFTWARE ITEMS in the decomposition. |  |  |  |  |  |  |  |
|  |  | Figure B.1 – Example of partitioning of SOFTWARE ITEMS |  |  |  |  |  |  |  |
|  |  | For this example, the MANUFACTURER knows, due to the type of MEDICAL DEVICE SOFTWARE being developed, that the preliminary software safety classification for the SOFTWARE SYSTEM is software safety class C. During software ARCHITECTURE design the MANUFACTURER has decided to partition the SYSTEM, as shown, with 3 SOFTWARE ITEMS – X, W and Z. The MANUFACTURER is able to segregate all SOFTWARE SYSTEM contributions to HAZARDOUS SITUATIONS which could result in death or SERIOUS INJURY to SOFTWARE ITEM Z and all remaining SOFTWARE SYSTEM contributions to HAZARDOUS SITUATIONS which could result in a non-SERIOUS INJURY to SOFTWARE ITEM W. SOFTWARE ITEm W is classified as software safety class B and SOFTWARE ITEM Z is at software safety class C. SOFTWARE ITEM Y therefore must be classified as Class C, per 4.3 d). The SOFTWARE SYSTEM is also at a software safety class C per this requirement. SOFTWARE ITEM X has been classified at a software safety class of A. The MANUFACTURER is able to document a rationale for the segregation between SOFTWARE ITEMS X and Y, as well as SOFTWARE ITEMS W and Z, to assure the integrity of the segregation. If segregation is not possible between SOFTWARE ITEMS X and Y, then SOFTWARE ITEM X must be classified in software safety class C. |  |  |  |  |  |  |  |
| B.4.4 | LEGACY SOFTWARE |  |  |  |  |  |  |  |  |
|  |  | Subclause 4.4 establishes a process for application of this standard to LEGACY SOFTWARE. Some geographies may require the MANUFACTURER to show conformity to the standard to obtain regulatory approval of the MEDICAL DEVICE SOFTWARE, even if that software was designed prior to the existence of the current version of the standard (LEGACY SOFTWARE). In this case, the requirements in 4.4 provide a method for the the MANUFACTURER to demonstrate compliance of LEGACY SOFTWARE to the standard. |  |  |  |  |  |  |  |
|  |  | A MANUFACTURER may determine that retrospective documentation of an already finished development-lifecycle performed as an isolated activity does not result in the reduction of RISK associated with the use of the product. The process results in the identification of a subset of ACTIVITIES defined in this standard which does result in reduction of RISK. Some additional goals implicit in the process are: |  |  |  |  |  |  |  |
|  |  | required ACTIVITIES and resulting documentation should rely on and make use of, wherever possible, existing documentation, and |  |  |  |  |  |  |  |
|  |  | a MANUFACTURER should utilize resources as effectively as possible to effect a reduction of RISK. |  |  |  |  |  |  |  |
|  |  | In addition to a plan identifying the subset of ACTIVITIES to execute, the process also results in objective evidence supporting safe continued use of the LEGACY SOFTWARE and a summary rationale for this conclusion. |  |  |  |  |  |  |  |
|  |  | The RISKS associated with the planned continued use of the LEGACY SOFTWARE depend on the context in which the LEGACY SOFTWARE will be used to create a SOFTWARE SYSTEM. The MANUFACTURER will document all identified MEDICAL DEVICE HAZARDS associated with the LEGACY SOFTWARE. |  |  |  |  |  |  |  |
|  |  | Subclause 4.4 requires a comprehensive assessment of available post-production field data obtained for the LEGACY SOFTWARE during the time it has been in production and use. Typical sources of post-production data include: |  |  |  |  |  |  |  |
|  |  | adverse events attributable to the device, |  |  |  |  |  |  |  |
|  |  | feedback received from users of the device, and |  |  |  |  |  |  |  |
|  |  | ANOMALIES discovered by the MANUFACTURER. |  |  |  |  |  |  |  |
|  |  | Though no consensus exists for a method of prospectively estimating quantitatively the probability of occurrence of a software failure, such information may be available for LEGACY SOFTWARE, based on the usage of such software and EVALUATION of post-production data. If it is possible in such cases to quantitatively estimate the probability of events in the sequence, a quantitative value may be used for expressing the probability of the entire sequence of events occurring. If such quantitative estimation is not possible, considering a worst case probability is appropriate, and the probability for the software failure occurring should be assumed to be 1. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER determination of how the LEGACY SOFTWARE will be used in the overall MEDICAL DEVICE SYSTEM ARCHITECTURE is input to the assessment of RISK. The RISKS to be considered vary accordingly. |  |  |  |  |  |  |  |
|  |  | When LEGACY SOFTWARE has been safely and reliably used and the MANUFACTURER wishes to continue use of the LEGACY SOFTWARE, the rationale for continued use rests primarily on the assessment of RISK based on post-production records. |  |  |  |  |  |  |  |
|  |  | When LEGACY SOFTWARE is reused to create a new SOFTWARE SYSTEM, the intended use of the LEGACY SOFTWARE might be different from its original intended use. In this case the RISK assessment must take into account the modified set of HAZARDOUS SITUATIONS which can arise due to failures of the LEGACY SOFTWARE. |  |  |  |  |  |  |  |
|  |  | A reused LEGACY SOFTWARE may be used for similar intended use but integrated into a new SOFTWARE SYSTEM. In this case the RISK assessment should take into account modification of architectural RISK CONTROL measures according to 5.3. |  |  |  |  |  |  |  |
|  |  | When LEGACY SOFTWARE will be changed and used within a new SOFTWARE SYSTEM, the MANUFACTURER should consider how the existing records of safe and reliable operation may be invalidated by the changes. |  |  |  |  |  |  |  |
|  |  | Changes to the LEGACY SOFTWARE should be performed according to Clauses 4 to 9 of this standard, including assessment of impact to RISK CONTROL measures according to 7.4. In the case of LEGACY SOFTWARE, existing RISK CONTROL measures may not be fully documented and special care should be taken to EVALUATE the potential impact of changes, utilizing available documented design records as well as expertise of individuals having knowledge of the system. |  |  |  |  |  |  |  |
|  |  | According to 4.4, the MANUFACTURER performs a gap analysis in order to determine the available documentation including objective evidence of performed TASKS done during development of the LEGACY SOFTWARE and compared to 5.2, 5.3, 5.7, and Clause 7. Typical steps to accomplish this gap analysis include |  |  |  |  |  |  |  |
|  |  | identification of the LEGACY SOFTWARE, including VERSION, revision and any other means, required for clear identification; |  |  |  |  |  |  |  |
|  |  | EVALUATION of existing DELIVERABLES corresponding to the deliverables required by 5.2, 5.3, 5.7, and Clause 7; |  |  |  |  |  |  |  |
|  |  | EVALUATION of available objective evidence, documenting the previously applied software development lifecycle model (as appropriate); |  |  |  |  |  |  |  |
|  |  | EVALUATION of the adequacy of existing RISK MANAGEMENT documentation, taking ISO 14971 into account. |  |  |  |  |  |  |  |
|  |  | Taking the performed gap analysis into account, the MANUFACTURER will EVALUATE the potential reduction in RISK resulting from the generation of the missing DELIVERABLES and associated ACTIVITIES, and create a plan to perform ACTIVITIES and generate DELIVERABLES to close these gaps. |  |  |  |  |  |  |  |
|  |  | Reduction of RISK should balance the benefit of applying the software development process according to Clause 5 against the possibility that modification of the LEGACY SOFTWARE without full knowledge of its development history could introduce new defects that increase the risk. Some of the elements of Clause 5 may be assessed to have little to no reduction of RISK when done after the fact. For example, detailed design and unit verification reduce RISK primarily during the process of developing new software or refactoring existing software. If these objectives are not planned, performing the ACTIVITIES in isolation may create documentation but lead to no reduction in RISK. |  |  |  |  |  |  |  |
|  |  | At a minimum, the gap closure plan addresses missing SOFTWARE SYSTEM test records. If these do not exist or are not suitable to support a rationale to continue use of the LEGACY SOFTWARE, the gap closure plan should include creation of SOFTWARE SYSTEM requirements at a functional level according to 5.2 and tests according to 5.7. |  |  |  |  |  |  |  |
|  |  | The documented rationale for continued use of the LEGACY SOFTWARE builds on the available objective evidence and analysis obtained in the course of assessing the RISK and creating a gap closure plan appropriate for the context of LEGACY SOFTARE reuse. |  |  |  |  |  |  |  |
|  |  | The rationale makes a positive case for the safe and reliable performace of the LEGACY SOFTWARE in the planned reuse context, taking into account both the post-production records available for the LEGACY SOFTWARE and the RISK CONTROL MEASURES affected by filling process gaps. |  |  |  |  |  |  |  |
|  |  | After LEGACY SOFTWARE has been re-used according to 4.4, those parts of the LEGACY SOFTWARE for which gaps in DELIVERABLES remain, continue to be LEGACY SOFTWARE and may be considered for further re-use again according to 4.4. When gaps in deliverables are closed by changing the LEGACY SOFTWARE, the changes should be performed according to Clauses 4 to 9 of this standard. |  |  |  |  |  |  |  |
| B.5 | Software development PROCESS |  |  |  |  |  |  |  |  |
| B.5.1 | Software development planning |  |  |  |  |  |  |  |  |
|  |  | The objective of this ACTIVITY is to plan the software development TASKS to reduce RISKS caused by software, communicate procedures and goals to members of the development team, and ensure that SYSTEM quality requirements for the MEDICAL DEVICE SOFTWARE are met. |  |  |  |  |  |  |  |
|  |  | The software development planning ACTIVITY can document TASKS in a single plan or in multiple plans. Some MANUFACTURERS might have established policies and procedures that apply to the development of all their MEDICAL DEVICE SOFTWARE. In this case the plan can simply reference the existing policies and procedures. Some MANUFACTURERS might prepare a plan or set of plans specific to the development of each MEDICAL DEVICE SOFTWARE that spell out in detail specific ACTIVITIES and reference general procedures. Another possibility is that a plan or set of plans is tailored for the development of each MEDICAL DEVICE SOFTWARE. The planning should be specified at the level of detail necessary to carry out the development PROCESS and should be proportional to the RISK. For example, SYSTEMS or items with higher RISK would be subject to a development PROCESS with more rigor and TASKS should be spelled out in greater detail. |  |  |  |  |  |  |  |
|  |  | Planning is an iterative ACTIVITY that should be re-examined and updated as development progresses. The plan can evolve to incorporate more and better information as more is understood about the SYSTEM and the level of effort needed to develop the SYSTEM. For example, a SYSTEM’s initial software safety classification can change as a result of exercising the RISK MANAGEMENT PROCESS and development of the software ARCHITECTURE. Or it might be decided that a SOUP be incorporated into the SYSTEM. It is important that the plan(s) be updated to reflect current knowledge of the SYSTEM and the level of rigor needed for the SYSTEM or items in the SYSTEM to enable proper control over the development PROCESS. |  |  |  |  |  |  |  |
| B.5.2 | Software requirements analysis |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to establish and verify the software requirements for the MEDICAL DEVICE SOFTWARE. Establishing verifiable requirements is essential for determining what is to be built, for determining that the MEDICAL DEVICE SOFTWARE exhibits acceptable behaviour, and for demonstrating that the completed MEDICAL DEVICE SOFTWARE is ready for use. To demonstrate that the requirements have been implemented as desired, each requirement should be stated in such a way that objective criteria can be established to determine whether it has been implemented correctly. If the device RISK MANAGEMENT PROCESS imposes requirements on the software to control identified RISKS, these requirements are to be identified in the software requirements in such a way as to make it possible to trace the RISK CONTROL measures to the software requirements. All software requirements should be identified in such a way as to make it possible to demonstrate TRACEABILITY between the requirement and SOFTWARE SYSTEM testing. If regulatory approval in some countries requires conformance to specific regulations or international standards, this conformance requirement should be documented in the software requirements. Because the software requirements establish what is to be implemented in the software, an evaluation of the requirements is required before the requirements analysis ACTIVITY is complete. |  |  |  |  |  |  |  |
|  |  | An area of frequent confusion is the distinction between customer needs, design inputs, software requirements, software functional specifications, and software design specifications. Design inputs are the interpretation of customer needs into formally documented MEDICAL DEVICE requirements. Software requirements are the formally documented specifications of what the software does to meet the customer needs and the design inputs. Software functional specifications are often included with the software requirements and define in detail what the software does to meet its requirements even though many different alternatives might also meet the requirements. Software design specifications define how the software will be designed and decomposed to implement its requirements and functional specifications. |  |  |  |  |  |  |  |
|  |  | Traditionally, software requirements, functional specifications, and design specifications have been written as a set of one or more documents. It is now feasible to consider this information as data items within a common database. Each item would have one or more attributes that would define its purpose and linkage to other items in the database. This approach allows presentation and printing of different views of the information best suited for each set of intended users (e.g., marketing, MANUFACTURERS, testers, auditors) and supports TRACEABILITY to demonstrate adequate implementation and the extent to which test cases test the requirements. Tools to support this approach can be as simple as a hypertext document using HTML hyperlinks or as complex and capable as computer aided software engineering (CASE) tools and requirements analysis tools. |  |  |  |  |  |  |  |
|  |  | The SYSTEM requirements PROCESS is out of scope of this standard. However, the decision to implement MEDICAL DEVICE functionality with software is normally made during SYSTEM design. Some or all of the SYSTEM requirements are allocated to be implemented in software. The software requirements analysis ACTIVITY consists of analyzing the requirements allocated to software by the SYSTEM requirements PROCESS and deriving a comprehensive set of software requirements that reflect the allocated requirements. |  |  |  |  |  |  |  |
|  |  | To ensure the integrity of the SYSTEM, the MANUFACTURER should provide a mechanism for negotiating changes and clarifications to the SYSTEM requirements to correct impracticalities, inconsistencies or ambiguities in either the parent SYSTEM requirements or the software requirements. |  |  |  |  |  |  |  |
|  |  | The PROCESS of capture and analysis of SYSTEM and software requirements can be iterative. This standard does not intend to require the PROCESSES to be rigidly segregated into two layers. In practice, SYSTEM ARCHITECTURE and software ARCHITECTURE are often outlined simultaneously and the SYSTEM and software requirements are subsequently documented in a layered form. |  |  |  |  |  |  |  |
| B.5.3 | Software ARCHITECTURAL design |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to define the major structural components of the software and identify their key responsibilities, their externally visible properties, and the relationship among them. If the behaviour of a component can affect other components, that behavior should be described in the software ARCHITECTURE. This description is especially important for behaviour that can affect components of the MEDICAL DEVICE that are outside the software (see 5.3.5 and B.4.3). ARCHITECTURAL decisions are extremely important for implementing RISK CONTROL measures. Without understanding (and documenting) the behaviour of a component that can affect other components, it will be nearly impossible to show that the SYSTEM is safe. A software ARCHITECTURE is necessary to ensure the correct implementation of the software requirements. The software ARCHITECTURE is not complete unless all software requirements can be implemented by the identified SOFTWARE ITEMS. Because the design and implementation of the software is dependent on the ARCHITECTURE, the ARCHITECTURE is VERIFIED to complete this ACTIVITY. VERIFICATION of the ARCHITECTURE is generally done by technical EVALUATION. |  |  |  |  |  |  |  |
|  |  | The software safety classification of SOFTWARE ITEMS during the software ARCHITECTURE ACTIVITY creates a basis for the subsequent choice of software PROCESSES. The records of classification are placed under change control as part of the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | Many subsequent events might invalidate the classification. These include, for example: |  |  |  |  |  |  |  |
|  |  | changes of SYSTEM specification, software specification or ARCHITECTURE; |  |  |  |  |  |  |  |
|  |  | discovery of errors in the RISK ANALYSIS, especially unforeseen HAZARDS; and |  |  |  |  |  |  |  |
|  |  | discovery of the infeasibility of a requirement, especially a RISK CONTROL measure; |  |  |  |  |  |  |  |
|  |  | Therefore, during all ACTIVITIES following the design of the software ARCHITECTURE, the classification of the SOFTWARE SYSTEM and SOFTWARE ITEMS should be re-EVALUATED and might need to be revised. This would trigger rework to apply additional PROCESSES to a SOFTWARE ITEM as a result of its upgrading to a higher class. The software configuration management PROCESS (Clause 8) is used to ensure that all necessary rework is identified and completed. |  |  |  |  |  |  |  |
| B.5.4 | Software detailed design |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to refine the SOFTWARE ITEMS and interfaces defined in the ARCHITECTURE to create SOFTWARE UNITS and their interfaces. Although SOFTWARE UNITS are often thought of as being a single function or module, this view is not always appropriate. This standard has defined SOFTWARE UNIT to be a SOFTWARE ITEM that is not subdivided into smaller items. SOFTWARE UNITS can be tested separately. The MANUFACTURER should define the level of detail of the SOFTWARE UNIT. Detailed design specifies algorithms, data representations, interfaces among different SOFTWARE UNITS, and interfaces between SOFTWARE UNITS and data structures. Detailed design must also be concerned with the packaging of the SOFTWARE PRODUCT. It is necessary to define the design of the SOFTWARE UNITS and the interfaces in sufficient detail to permit its SAFETY and effectiveness to be objectively VERIFIED where this can be ensured using other requirements or design documentation. It should be complete enough that the programmer is not required to make ad hoc design decisions. Detailed design must also be concerned with the architecture of the MEDICAL DEVICE SOFTWARE. |  |  |  |  |  |  |  |
|  |  | A SOFTWARE ITEM can be decomposed so that only a few of the new SOFTWARE ITEMS implement the SAFETY-related requirement of the original SOFTWARE ITEM. The remaining SOFTWARE ITEMS do not implement SAFETY-related functions and can be reclassified into a lower software safety class. However, the decision to do this is in itself part of the RISK MANAGEMENT PROCESS, and is documented in the RISK MANAGEMENT FILE. |  |  |  |  |  |  |  |
|  |  | Because implementation depends on detailed design, it is necessary to verify the detailed design before the ACTIVITY is complete. VERIFICATION of detailed design is generally done by a technical EVALUATION. Subclause 5.4.4 requires the MANUFACTURER to verify the outputs of the detailed design ACTIVITIES. The design specifies how the requirements are to be implemented. VERIFICATION of the design provides assurance that it implements the software ARCHITECTURE and is free from contradiction with the software ARCHITECTURE. |  |  |  |  |  |  |  |
|  |  | If the design contains defects, the code will not implement the requirements correctly. |  |  |  |  |  |  |  |
|  |  | When present in the design, the MANUFACTURER should verify design characteristics which the MANUFACTURER believes are important for SAFETY. Examples of these characteristics include: |  |  |  |  |  |  |  |
|  |  | implementation of the intended events, inputs, outputs, interfaces, logic flow, allocation of CPU, allocation of memory resources, error and exception definition, error and exception isolation, and error recovery; |  |  |  |  |  |  |  |
|  |  | definition of the default state, in which all faults that can result in a hazardous situation are addressed, with events and transitions; |  |  |  |  |  |  |  |
|  |  | initialization of variables, memory management; and |  |  |  |  |  |  |  |
|  |  | cold and warm resets, standby, and other state changes that can affect the RISK CONTROL measures. |  |  |  |  |  |  |  |
| B.5.5 | SOFTWARE UNIT implementation and verification |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to write and verify the code for the SOFTWARE UNITS. The detailed design is to be translated into source code. Coding represents the point where decomposition of the specifications ends and composition of the executable software begins. To consistently achieve the desirable code characteristics, coding standards should be used to specify a preferred coding style. Examples of coding standards include requirements for understandability, language usage rules or restrictions, and complexity management. The code for each unit is VERIFIED to ensure that it functions as specified by the detailed design and that it complies with the specified coding standards. |  |  |  |  |  |  |  |
|  |  | Subclause 5.5.5 requires the MANUFACTURER to verify the code. If the code does not implement the design correctly, the MEDICAL DEVICE SOFTWARE will not perform as intended. |  |  |  |  |  |  |  |
| B.5.6 | Software integration and integration testing |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to plan and execute integration of SOFTWARE UNITS into aggregate SOFTWARE ITEMS as well as integration of SOFTWARE ITEMS into higher aggregated SOFTWARE ITEMS and to verify that the resulting SOFTWARE ITEMS behave as intended. |  |  |  |  |  |  |  |
|  |  | The approach to integration can range from non-incremental integration to any form of incremental integration. The properties of the SOFTWARE ITEM being assembled dictate the chosen method of integration. |  |  |  |  |  |  |  |
|  |  | Software integration testing focuses on the transfer of data and control across a SOFTWARE ITEM’s internal and external interfaces. External interfaces are those with other software, including operating system software, and MEDICAL DEVICE hardware. |  |  |  |  |  |  |  |
|  |  | The rigor of integration testing and the level of detail of the documentation associated with integration testing should be commensurate with the RISK associated with the device, the device’s dependence on software for potentially hazardous functions, and the role of specific SOFTWARE ITEMS in higher RISK device functions. For example, although all SOFTWARE ITEMS should be tested, items that have an effect on SAFETY should be subject to more direct, thorough, and detailed tests. |  |  |  |  |  |  |  |
|  |  | As applicable, integration testing demonstrates program behaviour at the boundaries of its input and output domains and confirms program responses to invalid, unexpected, and special inputs. The program’s actions are revealed when given combinations of inputs or unexpected sequences of inputs, or when defined timing requirements are violated. The test requirements in the plan should include, as appropriate, the types of white box testing to be performed as part of integration testing. |  |  |  |  |  |  |  |
|  |  | White box testing, also known as glass box, structural, clear box and open box testing, is a testing technique where explicit knowledge of the internal workings of the SOFTWARE ITEM being tested are used to select the test data. White box testing uses specific knowledge of the SOFTWARE ITEM to examine outputs. The test is accurate only if the tester knows what the SOFTWARE ITEM is supposed to do. The tester can then see if the SOFTWARE ITEM diverges from its intended goal. White box testing cannot guarantee that the complete specification has been implemented since it is focused on testing the implementation of the SOFTWARE ITEM. Black box testing, also known as behavioural, functional, opaque-box, and closed-box testing, is focused on testing the functional specification and it cannot guarantee that all parts of the implementation have been tested. Thus black box testing is testing against the specification and will discover faults of omission, indicating that part of the specification has not been fulfilled. White box testing is testing against the implementation and will discover faults of commission, indicating that part of the implementation is faulty. In order to fully test MEDICAL DEVICE SOFTWARE both black and white box testing might be required. |  |  |  |  |  |  |  |
|  |  | The plans and test documentation identified in 5.6 and 5.7 can be individual documents tied to specific phases of development or evolutionary prototypes. They also might be combined so a single document or set of documents covers the requirements of multiple subsections. All or portions of the documents could be incorporated into higher level project documents such as a software or project quality assurance plan or a comprehensive test plan that addresses all aspects of testing for hardware and software. In these cases, a cross reference should be created that identifies how the various project documents relate to each of the software integration TASKS. |  |  |  |  |  |  |  |
|  |  | Software integration testing can be performed in a simulated environment, on actual target hardware, or on the full MEDICAL DEVICE. |  |  |  |  |  |  |  |
|  |  | Subclause 5.6.2 requires the MANUFACTURER to verify the output of the software integration ACTIVITY. The output of the software integration ACTIVITY is the integrated SOFTWARE ITEMS. These integrated SOFTWARE ITEMS must function properly for the entire MEDICAL DEVICE SOFTWARE to function correctly and safely. |  |  |  |  |  |  |  |
| B.5.7 | SOFTWARE SYSTEM testing |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to verify the software’s functionality by verifying that the requirements for the software have been successfully implemented. |  |  |  |  |  |  |  |
|  |  | SOFTWARE SYSTEM testing demonstrates that the specified functionality exists. This testing VERIFIES the functionality and performance of the program as built with respect to the requirements for the software. |  |  |  |  |  |  |  |
|  |  | SOFTWARE SYSTEM testing focuses on functional (black box) testing, although it might be desirable to use white box (see previous section) methods to more efficiently accomplish certain tests, initiate stress conditions or faults, or increase code coverage of the qualification tests. The organization of testing by types and test stage is flexible, but coverage of requirements, RISK CONTROL, usability, and test types (e.g., fault, installation, stress) should be demonstrated and documented. |  |  |  |  |  |  |  |
|  |  | SOFTWARE SYSTEM testing tests the integrated software and can be performed in a simulated environment, on actual target hardware, or on the full MEDICAL DEVICE. |  |  |  |  |  |  |  |
|  |  | When a change is made to a SOFTWARE SYSTEM (even a small change), the degree of REGRESSION TESTING (not just the testing of the individual change) should be determined to ensure that no unintended side effects have been introduced. This REGRESSION TESTING (and the rationale for not fully repeating SOFTWARE SYSTEM testing) should be planned and documented. (See B.6.3). |  |  |  |  |  |  |  |
|  |  | SOFTWARE SYSTEM test responsibilities can be dispersed, occurring at different locations and being conducted by different organizations. However, regardless of the distribution of TASKS, contractual relations, source of components, or development environment, the device MANUFACTURER retains ultimate responsibility for ensuring that the software functions properly for its intended use. |  |  |  |  |  |  |  |
|  |  | If ANOMALIES uncovered during testing can be repeated, but a decision has been made not to fix them, then these ANOMALIES need to be EVALUATED in relation to the RISK analysis to verify that they do not affect the SAFETY of the device. The root cause and symptoms of the ANOMALIES should be understood, and the rationale for not fixing them should be documented. |  |  |  |  |  |  |  |
|  |  | Subclause 5.7.4 requires the results of the SOFTWARE SYSTEM testing be EVALUATED to ensure that the expected results were obtained. |  |  |  |  |  |  |  |
| B.5.8 | Software release |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to document the VERSION of the MEDICAL DEVICE SOFTWARE being released, specify how it was created, and follow appropriate procedures for release of the software. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER should be able to show that the software that was developed using the development PROCESS is the software that is being released. The MANUFACTURER should also be able to retrieve the software and the tools used for its generation in case it is needed in the future and should store, package, and deliver the software in a manner that minimizes the software from being damaged or misused. Defined procedures should be established to ensure that these TASKS are performed appropriately and with consistent results. |  |  |  |  |  |  |  |
| B.6 | Software maintenance PROCESS |  |  |  |  |  |  |  |  |
| B.6.1 | Establish software maintenance plan |  |  |  |  |  |  |  |  |
|  |  | The software maintenance PROCESS differs from the software development PROCESS in two ways: |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER is permitted to use a smaller PROCESS than the full software development PROCESS to implement rapid changes in response to urgent problems. |  |  |  |  |  |  |  |
|  |  | In responding to software PROBLEMS REPORTS relating to released product, the MANUFACTURER not only addresses the problem but also satisfies local regulations (typically by running a pro-active surveillance scheme for collecting problem data from the field and communicating with users and regulators about the problem). |  |  |  |  |  |  |  |
|  |  | Subclause 6.1 requires these PROCESSES to be established in a maintenance plan. |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to create or identify procedures for implementing maintenance ACTIVITIES and TASKS. To implement corrective actions, control changes during maintenance, and manage release of revised software, the MANUFACTURER should document and resolve reported problems and requests from users, as well as manage modifications to the MEDICAL DEVICE SOFTWARE. This PROCESS is activated when the MEDICAL DEVICE SOFTWARE undergoes modifications to code and associated documentation because of either a problem or the need for improvement or adaptation. The objective is to modify released MEDICAL DEVICE SOFTWARE while preserving its integrity. This PROCESS includes migration of the MEDICAL DEVICE SOFTWARE to environments or platforms for which it was not originally released. The ACTIVITIES provided in this clause are specific to the maintenance PROCESS; however, the maintenance PROCESS might use other PROCESSES in this standard. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER needs to plan how the ACTIVITIES and TASKS of the maintenance PROCESS will be performed. |  |  |  |  |  |  |  |
| B.6.2 | Problem and modification analysis |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to analyze feedback for its effect; verify reported problems; and consider, select, and obtain approval for implementing a modification option. Problems and other requests for changes can affect the performance, SAFETY, or regulatory clearance of a MEDICAL DEVICE. An analysis is necessary to determine whether any effects exist because of a PROBLEM REPORT or whether any effects will result from a modification to correct a problem or implement a request. It is especially important to verify through trace or regression analysis that the RISK CONTROL measures built into the device are not adversely changed or modified by the software change that is being implemented as part of the software maintenance ACTIVITY. It is also important to verify that the modified software does not cause a HAZARDOUS SITUATION or mitigate a RISK in software that previously did not cause a HAZARDOUS SITUATION or mitigate RISKS. The software safety classification of a SOFTWARE ITEM might have changed if the software modification now can cause a HAZARD or mitigate a RISK. |  |  |  |  |  |  |  |
|  |  | It is important to distinguish between software maintenance (Clause 6) and software problem resolution (Clause 9). |  |  |  |  |  |  |  |
|  |  | The focus of the software maintenance PROCESS is an adequate response to feedback arising after release of the MEDICAL DEVICE SOFTWARE. As part of a MEDICAL DEVICE, the software maintenance PROCESS needs to ensure that: |  |  |  |  |  |  |  |
|  |  | SAFETY-related PROBLEM REPORTS are addressed and reported to appropriate regulatory authorities and affected users; |  |  |  |  |  |  |  |
|  |  | MEDICAL DEVICE SOFTWARE is re-validated and re-released after modification with formal controls that ensure the rectification of the problem and the avoidance of further problems; |  |  |  |  |  |  |  |
|  |  | the MANUFACTURER considers what other MEDICAL DEVICE SOFTWARE might be affected and takes appropriate action. |  |  |  |  |  |  |  |
|  |  | The focus of software problem resolution is the operation of a comprehensive control system that: |  |  |  |  |  |  |  |
|  |  | analyses PROBLEM REPORTS and identifies all the implications of the problem; |  |  |  |  |  |  |  |
|  |  | decides on a number of changes and identifies all their side-effects; |  |  |  |  |  |  |  |
|  |  | implements the changes while maintaining the consistency of the software CONFIGURATION ITEMS including the RISK MANAGEMENT FILE; |  |  |  |  |  |  |  |
|  |  | VERIFIES the implementation of the changes. |  |  |  |  |  |  |  |
|  |  | The software maintenance PROCESS uses the software problem resolution PROCESS. The software maintenance PROCESS handles the high-level decisions about the PROBLEM REPORT (whether a problem exists, whether it has a significant effect on SAFETY, what changes are needed and when to implement them), and uses the software problem resolution PROCESS to analyse the PROBLEM REPORT to discover all the implications and to generate possible CHANGE REQUESTS which identify all the CONFIGURATION ITEMS that need to be changed and all the VERIFICATION steps that are necessary. |  |  |  |  |  |  |  |
| B.6.3 | Modification implementation |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires that the MANUFACTURER use an established PROCESS to make the modification. If a maintenance PROCESS has not been defined, the appropriate development PROCESS TASKS can be used to make the modification. The MANUFACTURER should also ensure that the modification does not cause a negative effect on other parts of the MEDICAL DEVICE SOFTWARE. Unless the MEDICAL DEVICE SOFTWARE is treated as a new development, analysis of the effect of a modification on the entire MEDICAL DEVICE SOFTWARE is necessary. Regression analysis and testing are employed to provide assurance that a change has not created problems elsewhere in the MEDICAL DEVICE SOFTWARE. Regression analysis is the determination of the impact of a change based on review of the relevant documentation (e.g., software requirements specification, software design specification, source code, test plans, test cases, test scripts, etc.) in order to identify the necessary regression tests to be run. Regression testing is the rerunning of test cases that a program has previously executed correctly and comparing the current result to the previous result in order to detect unintended effects of a software change. A rationale must be made that justifies the amount of REGRESSION TESTING that will be performed to ensure that the portions of the MEDICAL DEVICE SOFTWARE not being modified still perform as they did before the modification was made. |  |  |  |  |  |  |  |
| B.7 | B.7 Software RISK MANAGEMENT PROCESS |  |  |  |  |  |  |  |  |
|  |  | Software RISK MANAGEMENT is a part of overall MEDICAL DEVICE RISK MANAGEMENT and cannot be adequately addressed in isolation. This standard requires the use of a RISK MANAGEMENT PROCESS that is compliant with ISO 14971. RISK MANAGEMENT as defined in ISO 14971 deals specifically with a framework for effective management of the RISKS associated with the use of MEDICAL DEVICES. One portion of ISO 14971 pertains to control of identified RISKS associated with each HAZARD identified during the RISK ANALYSIS. The software RISK MANAGEMENT PROCESS in this standard is intended to provide additional requirements for RISK CONTROL for software, including software that has been identified during the RISK ANALYSIS as potentially contributing to a hazardous situation, or software that is used to control MEDICAL DEVICE RISKS. The software RISK MANAGEMENT PROCESS is included in this standard for two reasons. |  |  |  |  |  |  |  |
|  |  | the intended audience of this standard needs to understand minimum requirements for RISK CONTROL measures in their area of responsibility—software; |  |  |  |  |  |  |  |
|  |  | the general RISK MANAGEMENT standard, ISO 14971, provided as a normative reference in this standard, does not specifically address the RISK CONTROL of software and the placement of RISK CONTROL in the software development life cycle. |  |  |  |  |  |  |  |
|  |  | Software RISK MANAGEMENT is a part of overall MEDICAL DEVICE RISK MANAGEMENT. Plans, procedures, and documentation required for the software RISK MANAGEMENT ACTIVITIES can be a series of separate documents or a single document, or they can be integrated with the MEDICAL DEVICE RISK MANAGEMENT ACTIVITIES and documentation as long as all requirements in this standard are met. |  |  |  |  |  |  |  |
| B.7.1 | Analysis of software contributing to hazardous situations |  |  |  |  |  |  |  |  |
|  |  | It is expected that the device HAZARD analysis will identify hazardous situations and corresponding RISK CONTROL measures to reduce the probability and/or severity of those hazardous situations to an acceptable level. It is also expected that the RISK CONTROL measures will be assigned to software functions that are expected to implement those RISK CONTROL measures. |  |  |  |  |  |  |  |
|  |  | However, it is not expected that all device hazardous situations can be identified until the software ARCHITECTURE has been produced. At that time it is known how software functions will be implemented in software components, and the practicality of the RISK CONTROL measures assigned to software functions can be EVALUATED. At that time the device HAZARD analysis should be revised to include: |  |  |  |  |  |  |  |
|  |  | revised hazardous situations; |  |  |  |  |  |  |  |
|  |  | revised RISK CONTROL measures and software requirements; |  |  |  |  |  |  |  |
|  |  | new hazardous situations arising from software, for example hazardous situations related to human factors. |  |  |  |  |  |  |  |
|  |  | The software ARCHITECTURE should include credible strategies for segregating software components so that they do not interact in unsafe ways. |  |  |  |  |  |  |  |
| B.8 | Software configuration management PROCESS |  |  |  |  |  |  |  |  |
|  |  | The software configuration management PROCESS is a PROCESS of applying administrative and technical procedures throughout the software life cycle to identify and define SOFTWARE ITEMS, including documentation, in a SYSTEM; control modifications and releases of the items; and document and report the status of the items and CHANGE REQUESTS. Software configuration management is necessary to recreate a SOFTWARE ITEM, to identify its constituent parts, and to provide a history of the changes that have been made to it. |  |  |  |  |  |  |  |
| B.8.1 | Configuration identification |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to uniquely identify software CONFIGURATION ITEMS and their VERSIONS. This identification is necessary to identify the software CONFIGURATION ITEMS and the VERSIONS that are included in the MEDICAL DEVICE SOFTWARE. |  |  |  |  |  |  |  |
| B.8.2 | Change control |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to control changes of the software CONFIGURATION ITEMS and to document information identifying CHANGE REQUESTS and providing documentation about their disposition. This ACTIVITY is necessary to ensure that unauthorized or unintended changes are not made to the software CONFIGURATION ITEMS and to ensure that approved CHANGE REQUESTS are implemented fully and verified. |  |  |  |  |  |  |  |
|  |  | CHANGE REQUESTS can be approved by a change control board or by a manager or technical lead according to the software configuration management plan. Approved CHANGE REQUESTS are made traceable to the actual modification and VERIFICATION of the software. The requirement is that each actual change be linked to a CHANGE REQUEST and that documentation exists to show that the CHANGE REQUEST was approved. The documentation might be change control board minutes, an approval signature, or a record in a database. |  |  |  |  |  |  |  |
| B.8.3 | Configuration status accounting |  |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires the MANUFACTURER to maintain records of the history of the software CONFIGURATION ITEMS. This ACTIVITY is necessary to determine when and why changes were made. Access to this information is necessary to ensure that software CONFIGURATION ITEMS contain only authorized modifications. |  |  |  |  |  |  |  |
| B.9 | Software problem resolution PROCESS |  |  |  |  |  |  |  |  |
|  |  | The software problem resolution PROCESS is a PROCESS for analyzing and resolving the problems (including non-conformances), whatever their nature or source, including those discovered during the execution of development, maintenance, or other PROCESSES. The objective is to provide a timely, responsible, and documented means to ensure that discovered problems are analyzed and resolved and that trends are recognized. This PROCESS is sometimes called “defect tracking” in software engineering literature. It is called “problem resolution” in ISO/IEC 12207 [9] and IEC 60601-1-4 [2], Amendment 1. We have chosen to call it “software problem resolution” in this standard. |  |  |  |  |  |  |  |
|  |  | This ACTIVITY requires that the MANUFACTURER use the software problem resolution PROCESS when a problem or non-conformance is identified. This ACTIVITY is necessary to ensure that discovered problems are analyzed and EVALUATED for possible relevance to SAFETY (as specified in ISO 14971). |  |  |  |  |  |  |  |
|  |  | Software development plan(s) or procedures, as required in 5.1, are to address how problems or non-conformances will be handled. This includes specifying at each stage of the life cycle the aspects of the software problem resolution PROCESS that will be formal and documented as well as when problems and nonconformities are to be entered into the software problem resolution PROCESS. |  |  |  |  |  |  |  |
| Annex C | Relationship to other standards |  |  |  |  |  |  |  |  |
| C.1 | General |  |  |  |  |  |  |  |  |
|  |  | This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE. The software is considered a subsystem of the MEDICAL DEVICE or is itself a MEDICAL DEVICE. This standard is to be used together with other appropriate standards when developing a MEDICAL DEVICE. |  |  |  |  |  |  |  |
|  |  | MEDICAL DEVICE management standards such as ISO 13485 [8] (see C.2 and Annex D) and ISO 14971 (see Annex C.3) provide a management environment that lays a foundation for an organization to develop products. Safety standards such as IEC 60601-1 [1] (see Annex C.4) and IEC 61010-1 [5] (see Annex C.5) give specific direction for creating safe MEDICAL DEVICES. When software is a part of these MEDICAL DEVICES, IEC 62304 provides more detailed direction on what is required to develop and maintain safe MEDICAL DEVICE SOFTWARE. Many other standards such as ISO/IEC 12207 [9] (see Annex C.6), IEC 61508-3 [4] (see Annex C.7) and ISO/IEC 90003 [15] can be looked to as a source of methods, tools and techniques that can be used to implement the requirements in IEC 62304. Figure C.1 shows the relationship of these standards. |  |  |  |  |  |  |  |
|  |  | Where clauses or requirements from other standards are quoted, defined terms in the quoted items are terms that are defined in the other standard, not defined terms in this standard. |  |  |  |  |  |  |  |
|  |  | Figure C.1 – Relationship of key MEDICAL DEVICE standards to IEC 62304 |  |  |  |  |  |  |  |
| C.2 | Relationship to ISO 13485 |  |  |  |  |  |  |  |  |
|  |  | This standard requires that the MANUFACTURER employs a quality management system. When a MANUFACTURER uses ISO 13485 [8], the requirements of ISO 62304 directly relate to some of the requirements of ISO 13485 as shown in Table C.1. |  |  |  |  |  |  |  |
| C.3 | Relationship to ISO 14971 |  |  |  |  |  |  |  |  |
|  |  | Table C.2 shows the areas where IEC 62304 amplifies requirements for the RISK MANAGEMENT PROCESS required by ISO 14971. |  |  |  |  |  |  |  |
| C.4 | Relationship to PEMS requirements of IEC 60601-1:2005 + IEC 606011:2005/AMD1:2012 |  |  |  |  |  |  |  |  |
| C.4.1 | General |  |  |  |  |  |  |  |  |
|  |  | Requirements for software are a subset of the requirements for a programmable electrical medical system (PEMS). This standard identifies requirements for software which are in addition to, but not incompatible with, the requirements of IEC 60601-1:2005 + IEC 60601- 1:2005 /AMD1:2012 [1] for PEMS. Because PEMS include elements that are not software, not all of the requirements of IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 for PEMS are addressed in this standard. With the publication of IEC 60601-1:2005 + IEC 60601- 1:2005 /AMD1:2012, IEC 62304 is now a normative reference of IEC 60601-1 and compliance with Clause 14 of IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 (and thus compliance with the standard) requires compliance with parts of IEC 62304 (not with the whole of IEC 62304 because IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 does not require compliance with post-production and maintenance requirements of IEC 62304). Finally, it is important to remember that IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 is only used if the software is part of a PEMS and not if the software is itself a MEDICAL DEVICE. |  |  |  |  |  |  |  |
| C.4.2 | Software relationship to PEMS development |  |  |  |  |  |  |  |  |
|  |  | By using the V-model illustrated in Figure C.2 to describe what occurs during a PEMS development, it can be seen that the requirements of this software standard apply at the PEMS component level, from the specification of the software requirements to the integration of the SOFTWARE ITEMS into a SOFTWARE SYSTEM. This SOFTWARE SYSTEM is a part of a programmable electrical subsystem (PESS), which is a part of a PEMS. |  |  |  |  |  |  |  |
|  |  | Figure C.2 – Software as part of the V-model |  |  |  |  |  |  |  |
| C.4.3 | Development PROCESS |  |  |  |  |  |  |  |  |
|  |  | Compliance with the software development PROCESS of this standard (Clause 5) requires that a software development plan be specified and then followed; it does not require that any particular life cycle model is used, but it does require that the plan include certain ACTIVITIES and have certain attributes. These requirements relate to the PEMS requirements in IEC 60601-1 for development life cycle, requirement specification, ARCHITECTURE, design and implementation, and VERIFICATION. The requirements in this standard provide greater detail about software development than those in IEC 60601-1. |  |  |  |  |  |  |  |
| C.4.4 | Maintenance PROCESS |  |  |  |  |  |  |  |  |
|  |  | Compliance with the software maintenance PROCESS of this standard (Clause 6) requires that procedures be established and followed when changes to software are made. These requirements correspond to the requirement in IEC 60601-1 for modification of a PEMS. The requirements in this standard for software maintenance provide greater detail about what must be done for software maintenance than the requirements for PEMS modification in IEC 60601-1. |  |  |  |  |  |  |  |
| C.4.5 | Other PROCESSES |  |  |  |  |  |  |  |  |
|  |  | The other PROCESSES in this standard specify additional requirements for software beyond the similar requirements for PEMS in IEC 60601-1. In most cases, there is a general requirement for PEMS in IEC 60601-1, which the PROCESSES in this standard expand upon. |  |  |  |  |  |  |  |
|  |  | The software RISK MANAGEMENT PROCESS in this standard corresponds to the additional RISK MANAGEMENT requirements identified for PEMS in IEC 60601-1. |  |  |  |  |  |  |  |
|  |  | The software problem resolution PROCESS in this standard corresponds to the problem resolution requirement for PEMS in IEC 60601-1. |  |  |  |  |  |  |  |
|  |  | The software configuration management PROCESS in this standard specifies additional requirements that are not present for PEMS in IEC 60601-1 except for documentation. |  |  |  |  |  |  |  |
| C.4.6 | Coverage of PEMS requirements in IEC 60601-1:2005 +IEC 606011:2005 /AMD1:2012 |  |  |  |  |  |  |  |  |
|  |  | Table C.3 shows the PEMS requirements of IEC 60601-1 and the corresponding requirements in this standard. |  |  |  |  |  |  |  |
| C.4.7 | Relationship to requirements in IEC 60601-1-4 |  |  |  |  |  |  |  |  |
|  |  | IEC 60601-1-4 has been withdrawn. |  |  |  |  |  |  |  |
| C.5 | Relationship to IEC 61010-1 |  |  |  |  |  |  |  |  |
|  |  | The scope of IEC 61010-1 [5] covers electrical test and measuring equipment, electrical control equipment and electrical laboratory equipment. Only part of the laboratory equipment is used in a medical environment or as in vitro diagnostic equipment (IVD). |  |  |  |  |  |  |  |
|  |  | Due to legal regulations or normative references, IVD equipment is allocated to MEDICAL DEVICES without, however, falling within the scope of IEC 60601-1 [1]. This is attributable not only to the fact that, strictly speaking, IVD instruments are not MEDICAL DEVICES which come into direct contact with patients, but also to the fact that such products are manufactured for many different applications in various laboratories. Use as an IVD instrument or as an accessory for an IVD instrument is then rare. |  |  |  |  |  |  |  |
|  |  | If laboratory equipment is used as IVD equipment, the measured results obtained must be EVALUATED in accordance with medical criteria. The application of ISO 14971 is required for RISK MANAGEMENT. If such products also contain software that can lead to a HAZARDOUS SITUATION, for example failure caused by the software which results in an unwanted change of medical data (measuring results), IEC 62304 must be taken into account. |  |  |  |  |  |  |  |
|  |  | IEC 61010-1:2010 has a general requirement for risk assessment in Clause 17, which is more streamlined than the full risk management requirements of ISO 14971. Applying IEC 61010-1 Clause 17 alone does not meet the required criteria for risk management of IEC 62304, which is based on full ISO 14971 risk management requirements. With this in mind, it is expected by this standard that when an IVD medical device has software-related risks, its risk management process is performed following ISO 14971 instead of only Clause 17 of IEC 61010-1. Compliance with Clause 17 of IEC 61010-1 will be achieved, as detailed in the Note to Clause 17 of IEC 61010-1: |  |  |  |  |  |  |  |
|  |  | NOTE One RISK assessment procedure is outlined in Annex J. Other RISK assessment procedures are contained in ISO 14971, SEMI S10-1296, IEC 61508, ISO 14121-1, and ANSI B11.TR3. Other established procedures which implement similar steps can also be used. |  |  |  |  |  |  |  |
|  |  | The flowchart in Figure C.3 shows the application of IEC 62304 with IEC 61010-1, Clause 17: |  |  |  |  |  |  |  |
|  |  | Figure C.3 – Application of IEC 62304 with IEC 61010-1 |  |  |  |  |  |  |  |
| C.6 | Relationship to ISO/IEC 12207 |  |  |  |  |  |  |  |  |
|  |  | This standard has been derived from the approach and concepts of ISO/IEC 12207 [9], which defines requirements for software life cycle PROCESSES in general, i.e. not restricted to MEDICAL DEVICES. |  |  |  |  |  |  |  |
|  |  | This standard differs from ISO/IEC 12207 mainly with respect to the following. It: |  |  |  |  |  |  |  |
|  |  | excludes SYSTEM aspects, such as SYSTEM requirements, SYSTEM ARCHITECTURE and validation; |  |  |  |  |  |  |  |
|  |  | omits some PROCESSES seen as duplicating ACTIVITIES documented elsewhere for MEDICAL DEVICES; |  |  |  |  |  |  |  |
|  |  | adds the (SAFETY) RISK MANAGEMENT PROCESS and the software release PROCESS; |  |  |  |  |  |  |  |
|  |  | incorporates the documentation and the VERIFICATION supporting PROCESSES into the development and maintenance PROCESSES; |  |  |  |  |  |  |  |
|  |  | merges the PROCESS implementation and planning ACTIVITIES of each PROCESS into a single ACTIVITY in the development and maintenance PROCESSES; |  |  |  |  |  |  |  |
|  |  | classifies the requirements with respect to SAFETY needs; and |  |  |  |  |  |  |  |
|  |  | does not explicitly classify PROCESSES as primary or supporting, nor group PROCESSES as ISO/IEC 12207 does. |  |  |  |  |  |  |  |
|  |  | Most of these changes were driven by the desire to tailor the standard to the need of the MEDICAL DEVICE sector by: |  |  |  |  |  |  |  |
|  |  | focusing on SAFETY aspects and the MEDICAL DEVICE RISK MANAGEMENT standard ISO 14971; |  |  |  |  |  |  |  |
|  |  | selecting the appropriate PROCESSES useful in a regulated environment; |  |  |  |  |  |  |  |
|  |  | taking into account that software development is embedded in a quality system (which covers some of the PROCESSES and requirements of ISO/IEC 12207); and |  |  |  |  |  |  |  |
|  |  | lowering the level of abstraction to make it easier to use. |  |  |  |  |  |  |  |
|  |  | This standard is not contradictory to ISO/IEC 12207. ISO/IEC 12207 can be useful as an aide in setting up a well structured SOFTWARE DEVELOPMENT LIFE CYCLE MODEL that includes the requirements of this standard. |  |  |  |  |  |  |  |
|  |  | Table C.5, which was prepared by ISO/IEC JTC1/SC7, shows the relationship between IEC 62304 and ISO/IEC 12207. |  |  |  |  |  |  |  |
| C.7 | Relationship to IEC 61508 |  |  |  |  |  |  |  |  |
|  |  | The question has been raised whether this standard, being concerned with the design of SAFETY-critical software, should follow the principles of IEC 61508. The approach to safety in IEC 62304 is fundamentally different than the one in IEC 61508. IEC 62304 takes into account that the effectiveness of medical devices justifies residual risks related to their use. The following explains the stance of this standard. |  |  |  |  |  |  |  |
|  |  | IEC 61508 addresses 3 main issues: |  |  |  |  |  |  |  |
|  |  | RISK MANAGEMENT life cycle and life cycle PROCESSES; |  |  |  |  |  |  |  |
|  |  | definition of Safety Integrity Levels; |  |  |  |  |  |  |  |
|  |  | recommendation of techniques, tools and methods for software development and levels of independence of personnel responsible for performing different TASKS. |  |  |  |  |  |  |  |
|  |  | Issue 1) is covered in this standard by a normative reference to ISO 14971 (the MEDICAL DEVICE sector standard for RISK MANAGEMENT). The effect of this reference is to adopt ISO 14971’s approach to RISK MANAGEMENT as an integral part of the software PROCESS for MEDICAL DEVICE SOFTWARE. |  |  |  |  |  |  |  |
|  |  | For issue 2), this standard takes a simpler approach than IEC 61508. The latter classifies software into 4 “Safety Integrity Levels” defined in terms of reliability objectives. The reliability objectives are identified after RISK ANALYSIS, which quantifies both the severity and the probability of HARM caused by a failure of the software. |  |  |  |  |  |  |  |
|  |  | This standard simplifies issue 2) by defining the classification into 3 software safety classes based on the RISK caused by a failure. After classification, different PROCESSES are required for different software safety classes: the intention is to further reduce the probability (and/or the severity) of failure of the software. |  |  |  |  |  |  |  |
|  |  | Issue 3) is not addressed by this standard. Readers of the standard are encouraged to use IEC 61508 as a source for good software methods, techniques and tools, while recognising that other approaches, both present and future, can provide equally good results. This standard makes no recommendation concerning independence of people responsible for one software ACTIVITY (for example VERIFICATION) from those responsible for another (for example design). |  |  |  |  |  |  |  |
|  |  | In particular, this standard makes no requirement for an independent safety assessor, since this is a matter for ISO 14971. |  |  |  |  |  |  |  |
| Annex D | Implementation |  |  |  |  |  |  |  |  |
| D.1 | Introduction |  |  |  |  |  |  |  |  |
|  |  | This annex gives an overview of how this standard can be implemented into MANUFACTURERS’ PROCESSES. It also considers that other standards like ISO 13485 [8] require adequate and comparable PROCESSES. |  |  |  |  |  |  |  |
| D.2 | Quality management system |  |  |  |  |  |  |  |  |
|  |  | For MANUFACTURERS of MEDICAL DEVICES, including MEDICAL DEVICE SOFTWARE in the context of this standard, the establishment of a quality management system (QMS) is required in 4.1. This standard does not require that the QMS necessarily has to be certified. |  |  |  |  |  |  |  |
| D.3 | EVALUATE quality management PROCESSES |  |  |  |  |  |  |  |  |
|  |  | It is recommended to EVALUATE how well the established and documented PROCESSES of the QMS already cover the PROCESSES of the software life cycle, by means of audits, Inspections, or analyses under the responsibility of the MANUFACTURER. Any identified gaps can be accommodated by extending the QM PROCESSES, or can be separately described. If the MANUFACTURER already has PROCESS descriptions available which regulate the development, VERIFICATION and validation of software, then these should also be EVALUATED to determine how well they agree with this standard. |  |  |  |  |  |  |  |
| D.4 | Integrating requirements of this standard into the MANUFACTURER’S quality management PROCESSES |  |  |  |  |  |  |  |  |
|  |  | This standard can be implemented by adapting or extending the PROCESSES already installed in the QMS system, or integrating new PROCESSES. This standard does not specify how this is to be done; the MANUFACTURER is free to do this in any suitable way. |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER is responsible for ensuring that the PROCESSES described in this standard are suitably put into action when the MEDICAL DEVICE SOFTWARE is developed by Original Equipment Manufacturers (OEM) or sub-contractors not having their own documented QMS. |  |  |  |  |  |  |  |
| D.5 | Checklist for small MANUFACTURERS without a certified QMS |  |  |  |  |  |  |  |  |
|  |  | The MANUFACTURER should determine the highest software safety classification (A, B or C) of the software. Table D.1 lists all ACTIVITIES described in this standard. The reference to ISO 13485 should help to define the place in the QMS. Based on the required software safety class, the MANUFACTURER should assess each required ACTIVITY against the existing PROCESSES. If the requirement is already covered, a reference to the relevant PROCESS descriptions should be given. |  |  |  |  |  |  |  |
|  |  | If there is discrepancy, an action is needed to improve the PROCESS. |  |  |  |  |  |  |  |
|  |  | The list can also be used for an EVALUATION of the PROCESSES after the action has been performed. |  |  |  |  |  |  |  |

### Table 40
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Subpart A | General Labeling Provisions |  |  |  |  |  |  |  |  |
| Sec. 801.1 | Medical devices; name and place of business of manufacturer, packer or distributor. |  |  |  |  |  |  |  |  |
|  |  | (a) The label of a device in package form shall specify conspicuously the name and place of business of the manufacturer, packer, or distributor. |  |  |  |  |  |  |  |
|  |  | (b) The requirement for declaration of the name of the manufacturer, packer, or distributor shall be deemed to be satisfied, in the case of a corporation, only by the actual corporate name which may be preceded or followed by the name of the particular division of the corporation. Abbreviations for "Company," "Incorporated," etc., may be used and "The" may be omitted. In the case of an individual, partnership, or association, the name under which the business is conducted shall be used. |  |  |  |  |  |  |  |
|  |  | (c) Where a device is not manufactured by the person whose name appears on the label, the name shall be qualified by a phrase that reveals the connection such person has with such device; such as, "Manufactured for ___", "Distributed by _____", or any other wording that expresses the facts. |  |  |  |  |  |  |  |
|  |  | (d) The statement of the place of business shall include the street address, city, State, and Zip Code; however, the street address may be omitted if it is shown in a current city directory or telephone directory. The requirement for inclusion of the ZIP Code shall apply only to consumer commodity labels developed or revised after the effective date of this section. In the case of nonconsumer packages, the ZIP Code shall appear on either the label or the labeling (including the invoice). |  |  |  |  |  |  |  |
|  |  | (e) If a person manufactures, packs, or distributes a device at a place other than his principal place of business, the label may state the principal place of business in lieu of the actual place where such device was manufactured or packed or is to be distributed, unless such statement would be misleading. |  |  |  |  |  |  |  |
| Sec. 801.3 | Definitions. |  |  |  |  |  |  |  |  |
|  |  | As used in this part: |  |  |  |  |  |  |  |
|  |  | Automatic identification and data capture (AIDC) means any technology that conveys the unique device identifier or the device identifier of a device in a form that can be entered into an electronic patient record or other computer system via an automated process. |  |  |  |  |  |  |  |
|  |  | Center Director means the Director of the Center for Devices and Radiological Health or the Director of the Center for Biologics Evaluation and Research, depending on which Center has been assigned lead responsibility for the device. |  |  |  |  |  |  |  |
|  |  | Combination product has the meaning set forth in 3.2(e) of this chapter. |  |  |  |  |  |  |  |
|  |  | Convenience kit means two or more different medical devices packaged together for the convenience of the user. |  |  |  |  |  |  |  |
|  |  | Device package means a package that contains a fixed quantity of a particular version or model of a device. |  |  |  |  |  |  |  |
|  |  | Expiration date means the date by which the label of a device states the device must or should be used. |  |  |  |  |  |  |  |
|  |  | FDA, we, or us means the Food and Drug Administration. |  |  |  |  |  |  |  |
|  |  | Finished device means any device or accessory to any device that is suitable for use or capable of functioning. |  |  |  |  |  |  |  |
|  |  | Global Unique Device Identification Database (GUDID) means the database that serves as a repository of information to facilitate the identification of medical devices through their distribution and use. |  |  |  |  |  |  |  |
|  |  | Human cells, tissues, or cellular or tissue-based product (HCT/P) regulated as a device means an HCT/P as defined in 1271.3(d) of this chapter that does not meet the criteria in 1271.10(a) and that is also regulated as a device. |  |  |  |  |  |  |  |
|  |  | Implantable device means a device that is intended to be placed in a surgically or naturally formed cavity of the human body. A device is regarded as an implantable device for the purpose of this part only if it is intended to remain implanted continuously for a period of 30 days or more, unless the Commissioner of Food and Drugs determines otherwise in order to protect human health. |  |  |  |  |  |  |  |
|  |  | Label has the meaning set forth in section 201(k) of the Federal Food, Drug, and Cosmetic Act. |  |  |  |  |  |  |  |
|  |  | Labeler means: |  |  |  |  |  |  |  |
|  |  | (1) Any person who causes a label to be applied to a device with the intent that the device will be commercially distributed without any intended subsequent replacement or modification of the label; and |  |  |  |  |  |  |  |
|  |  | (2) Any person who causes the label of a device to be replaced or modified with the intent that the device will be commercially distributed without any subsequent replacement or modification of the label, except that the addition of the name of, and contact information for, a person who distributes the device, without making any other changes to the label, is not a modification for the purposes of determining whether a person is a labeler. |  |  |  |  |  |  |  |
|  |  | Lot or batch means one finished device or more that consist of a single type, model, class, size, composition, or software version that are manufactured under essentially the same conditions and that are intended to have uniform characteristics and quality within specified limits. |  |  |  |  |  |  |  |
|  |  | Shipping container means a container used during the shipment or transportation of devices, and whose contents may vary from one shipment to another. |  |  |  |  |  |  |  |
|  |  | Specification means any requirement with which a device must conform. |  |  |  |  |  |  |  |
|  |  | Unique device identifier (UDI) means an identifier that adequately identifies a device through its distribution and use by meeting the requirements of 830.20 of this chapter. A unique device identifier is composed of: |  |  |  |  |  |  |  |
|  |  | (1) A device identifier --a mandatory, fixed portion of a UDI that identifies the specific version or model of a device and the labeler of that device; and |  |  |  |  |  |  |  |
|  |  | (2) A production identifier --a conditional, variable portion of a UDI that identifies one or more of the following when included on the label of the device: |  |  |  |  |  |  |  |
|  |  | (i) The lot or batch within which a device was manufactured; |  |  |  |  |  |  |  |
|  |  | (ii) The serial number of a specific device; |  |  |  |  |  |  |  |
|  |  | (iii) The expiration date of a specific device; |  |  |  |  |  |  |  |
|  |  | (iv) The date a specific device was manufactured; |  |  |  |  |  |  |  |
|  |  | (v) For an HCT/P regulated as a device, the distinct identification code required by 1271.290(c) of this chapter. |  |  |  |  |  |  |  |
|  |  | Universal product code (UPC) means the product identifier used to identify an item sold at retail in the United States. |  |  |  |  |  |  |  |
|  |  | Version or model means all devices that have specifications, performance, size, and composition, within limits set by the labeler. |  |  |  |  |  |  |  |
| Sec. 801.4 | Meaning of intended uses. |  |  |  |  |  |  |  |  |
|  |  | The words intended uses or words of similar import in 801.5, 801.119, and 801.122 refer to the objective intent of the persons legally responsible for the labeling of devices. The intent is determined by such persons' expressions or may be shown by the circumstances surrounding the distribution of the article. This objective intent may, for example, be shown by labeling claims, advertising matter, or oral or written statements by such persons or their representatives. It may be shown by the circumstances that the article is, with the knowledge of such persons or their representatives, offered and used for a purpose for which it is neither labeled nor advertised. The intended uses of an article may change after it has been introduced into interstate commerce by its manufacturer. If, for example, a packer, distributor, or seller intends an article for different uses than those intended by the person from whom he received the devices, such packer, distributor, or seller is required to supply adequate labeling in accordance with the new intended uses. But if a manufacturer knows, or has knowledge of facts that would give him notice that a device introduced into interstate commerce by him is to be used for conditions, purposes, or uses other than the ones for which he offers it, he is required to provide adequate labeling for such a device which accords with such other uses to which the article is to be put. |  |  |  |  |  |  |  |
|  |  | Link to an amendment published at 82 FR 2217, Jan. 9, 2017. |  |  |  |  |  |  |  |
|  |  | This amendment was delayed until Mar. 21, 2017, at 82 FR 9501, Feb. 7, 2017. |  |  |  |  |  |  |  |
|  |  | This amendment was further delayed until Mar. 19, 2018, at 82 FR 14319, Mar. 20, 2017. |  |  |  |  |  |  |  |
|  |  | This amendment delayed indefinitely at 83 FR 11639, Mar. 16, 2018. |  |  |  |  |  |  |  |
| Sec. 801.5 | Medical devices; adequate directions for use. |  |  |  |  |  |  |  |  |
|  |  | Adequate directions for use means directions under which the layman can use a device safely and for the purposes for which it is intended. Section 801.4 defines intended use. Directions for use may be inadequate because, among other reasons, of omission, in whole or in part, or incorrect specification of: |  |  |  |  |  |  |  |
|  |  | (a) Statements of all conditions, purposes, or uses for which such device is intended, including conditions, purposes, or uses for which it is prescribed, recommended, or suggested in its oral, written, printed, or graphic advertising, and conditions, purposes, or uses for which the device is commonly used; except that such statements shall not refer to conditions, uses, or purposes for which the device can be safely used only under the supervision of a practitioner licensed by law and for which it is advertised solely to such practitioner. |  |  |  |  |  |  |  |
|  |  | (b) Quantity of dose, including usual quantities for each of the uses for which it is intended and usual quantities for persons of different ages and different physical conditions. |  |  |  |  |  |  |  |
|  |  | (c) Frequency of administration or application. |  |  |  |  |  |  |  |
|  |  | (d) Duration of administration or application. |  |  |  |  |  |  |  |
|  |  | (e) Time of administration or application, in relation to time of meals, time of onset of symptoms, or other time factors. |  |  |  |  |  |  |  |
|  |  | (f) Route or method of administration or application. |  |  |  |  |  |  |  |
|  |  | (g) Preparation for use, i.e., adjustment of temperature, or other manipulation or process. |  |  |  |  |  |  |  |
| Sec. 801.6 | Medical devices; misleading statements. |  |  |  |  |  |  |  |  |
|  |  | Among representations in the labeling of a device which render such device misbranded is a false or misleading representation with respect to another device or a drug or food or cosmetic. |  |  |  |  |  |  |  |
| Sec. 801.15 | Medical devices; prominence of required label statements; use of symbols in labeling. |  |  |  |  |  |  |  |  |
|  |  | (a) A word, statement, or other information required by or under authority of the act to appear on the label may lack that prominence and conspicuousness required by section 502(c) of the act by reason, among other reasons, of: |  |  |  |  |  |  |  |
|  |  | (1) The failure of such word, statement, or information to appear on the part or panel of the label which is presented or displayed under customary conditions of purchase; |  |  |  |  |  |  |  |
|  |  | (2) The failure of such word, statement, or information to appear on two or more parts or panels of the label, each of which has sufficient space therefor, and each of which is so designed as to render it likely to be, under customary conditions of purchase, the part or panel displayed; |  |  |  |  |  |  |  |
|  |  | (3) The failure of the label to extend over the area of the container or package available for such extension, so as to provide sufficient label space for the prominent placing of such word, statement, or information; |  |  |  |  |  |  |  |
|  |  | (4) Insufficiency of label space for the prominent placing of such word, statement, or information, resulting from the use of label space for any word, statement, design, or device which is not required by or under authority of the act to appear on the label; |  |  |  |  |  |  |  |
|  |  | (5) Insufficiency of label space for the placing of such word, statement, or information, resulting from the use of label space to give materially greater conspicuousness to any other word, statement, or information, or to any design or device; or |  |  |  |  |  |  |  |
|  |  | (6) Smallness or style of type in which such word, statement, or information appears, insufficient background contrast, obscuring designs or vignettes, or crowding with other written, printed, or graphic matter. |  |  |  |  |  |  |  |
|  |  | (b) No exemption depending on insufficiency of label space, as prescribed in regulations promulgated under section 502(b) of the act, shall apply if such insufficiency is caused by: |  |  |  |  |  |  |  |
|  |  | (1) The use of label space for any word, statement, design, or device which is not required by or under authority of the act to appear on the label; |  |  |  |  |  |  |  |
|  |  | (2) The use of label space to give greater conspicuousness to any word, statement, or other information than is required by section 502(c) of the act; or |  |  |  |  |  |  |  |
|  |  | (3) The use of label space for any representation in a foreign language. |  |  |  |  |  |  |  |
|  |  | (c)(1)(i) All words, statements, and other information required by or under authority of the act to appear on the label or labeling for a device shall appear thereon in one or more of the following formats: |  |  |  |  |  |  |  |
|  |  | (A) The English language; |  |  |  |  |  |  |  |
|  |  | (B) In the case of articles distributed solely in Puerto Rico or in a Territory where the predominant language is one other than English, the predominant language may be substituted for English; |  |  |  |  |  |  |  |
|  |  | (C) A symbol accompanied by adjacent explanatory English text, or text in the predominant language of the Territory, in the case of articles distributed solely in Puerto Rico or in a Territory where the predominant language is one other than English; |  |  |  |  |  |  |  |
|  |  | (D) A symbol not accompanied by adjacent explanatory text that: |  |  |  |  |  |  |  |
|  |  | (1 ) Is contained in a standard that FDA recognizes under its authority in section 514(c) of the act; |  |  |  |  |  |  |  |
|  |  | (2 ) Is used according to the specifications for use of the symbol set forth in FDA's section 514(c) recognition; and |  |  |  |  |  |  |  |
|  |  | (3 ) Is explained in a paper or electronic symbols glossary that is included in the labeling for the device and the labeling on or within the package containing the device bears a prominent and conspicuous statement identifying the location of the symbols glossary that is written in English or, in the case of articles distributed solely in Puerto Rico or in a Territory where the predominant language is one other than English, the predominant language may be used; |  |  |  |  |  |  |  |
|  |  | (E) A symbol not accompanied by adjacent explanatory text that: |  |  |  |  |  |  |  |
|  |  | (1 ) Is established in a standard developed by a standards development organization (SDO); |  |  |  |  |  |  |  |
|  |  | (2 ) Is not contained in a standard that is recognized by FDA under its authority in section 514(c) of the act or is contained in a standard that is recognized by FDA but is not used according to the specifications for use of the symbol set forth in FDA's section 514(c) recognition; |  |  |  |  |  |  |  |
|  |  | (3 ) Is determined by the manufacturer to be likely to be read and understood by the ordinary individual under customary conditions of purchase and use in compliance with section 502(c) of the act; |  |  |  |  |  |  |  |
|  |  | (4 ) Is used according to the specifications for use of the symbol set forth in the SDO-developed standard; and |  |  |  |  |  |  |  |
|  |  | (5 ) Is explained in a paper or electronic symbols glossary that is included in the labeling for the device and the labeling on or within the package containing the device bears a prominent and conspicuous statement identifying the location of the symbols glossary that is written in English or, in the case of articles distributed solely in Puerto Rico or in a Territory where the predominant language is one other than English, the predominant language may be used; |  |  |  |  |  |  |  |
|  |  | (F) The symbol statement "Rx only" or "[rx] only" may be used as provided under 801.109(b)(1). |  |  |  |  |  |  |  |
|  |  | (ii) The use of symbols in device labeling which do not meet the requirements of paragraph (c)(1)(i) of this section renders a device misbranded under section 502(c) of the act. |  |  |  |  |  |  |  |
|  |  | (iii) For purposes of paragraph (c)(1)(i) of this section: |  |  |  |  |  |  |  |
|  |  | (A) An SDO is an organization that is nationally or internationally recognized and that follows a process for standard development that is transparent, (i.e., open to public scrutiny), where the participation is balanced, where an appeals process is included, where the standard is not in conflict with any statute, regulation, or policy under which FDA operates, and where the standard is national or international in scope. |  |  |  |  |  |  |  |
|  |  | (B) The term "symbols glossary" means a compiled listing of: |  |  |  |  |  |  |  |
|  |  | (1 ) Each SDO-established symbol used in the labeling for the device; |  |  |  |  |  |  |  |
|  |  | (2 ) The title and designation number of the SDO-developed standard containing the symbol; |  |  |  |  |  |  |  |
|  |  | (3 ) The title of the symbol and its reference number, if any, in the standard; and |  |  |  |  |  |  |  |
|  |  | (4 ) The meaning or explanatory text for the symbol as provided in the FDA recognition or, if FDA has not recognized the standard or portion of the standard in which the symbol is located or the symbol is not used according to the specifications for use of the symbol set forth in FDA's section 514(c) recognition, the explanatory text as provided in the standard. |  |  |  |  |  |  |  |
|  |  | (2) If the label contains any representation in a foreign language, all words, statements, and other information required by or under authority of the act to appear on the label shall appear thereon in the foreign language. |  |  |  |  |  |  |  |
|  |  | (3) If the labeling contains any representation in a foreign language, all words, statements, and other information required by or under authority of the act to appear on the label or labeling shall appear on the labeling in the foreign language. |  |  |  |  |  |  |  |
| Sec. 801.16 | Medical devices; Spanish-language version of certain required statements. |  |  |  |  |  |  |  |  |
|  |  | If devices restricted to prescription use only are labeled solely in Spanish for distribution in the Commonwealth of Puerto Rico where Spanish is the predominant language, such labeling is authorized under 801.15(c). |  |  |  |  |  |  |  |
| Sec. 801.18 | Format of dates provided on a medical device label. |  |  |  |  |  |  |  |  |
|  |  | (a) In general. Whenever the label of a medical device includes a printed expiration date, date of manufacture, or any other date intended to be brought to the attention of the user of the device, the date must be presented in the following format: The year, using four digits; followed by the month, using two digits; followed by the day, using two digits; each separated by hyphens. For example, January 2, 2014, must be presented as 2014-01-02. |  |  |  |  |  |  |  |
|  |  | (b) Exceptions. (1) A combination product that properly bears a National Drug Code (NDC) number is not subject to the requirements of paragraph (a) of this section. |  |  |  |  |  |  |  |
|  |  | (2) If the device is an electronic product to which a standard is applicable under subchapter J of this chapter, Radiological Health, the date of manufacture shall be presented as required by 1010.3(a)(2)(ii) of this chapter. |  |  |  |  |  |  |  |
| Subpart B | Labeling Requirements for Unique Device Identification |  |  |  |  |  |  |  |  |
| Sec. 801.20 | Label to bear a unique device identifier. |  |  |  |  |  |  |  |  |
|  |  | (a) In general. (1) The label of every medical device shall bear a unique device identifier (UDI) that meets the requirements of this subpart and part 830 of this chapter. |  |  |  |  |  |  |  |
|  |  | (2) Every device package shall bear a UDI that meets the requirements of this subpart and part 830 of this chapter. |  |  |  |  |  |  |  |
|  |  | (b) Exceptions. Exceptions to the general rule of paragraph (a) of this section are provided by 801.30, 801.45, and 801.128(f)(2), and 801.55 provides a means to request an exception or alternative not provided by those provisions. |  |  |  |  |  |  |  |
| Sec. 801.30 | General exceptions from the requirement for the label of a device to bear a unique device identifier. |  |  |  |  |  |  |  |  |
|  |  | (a) In general. The following types of devices are excepted from the requirement of 801.20; a device within one or more of the following exceptions is not required to bear a unique device identifier (UDI): |  |  |  |  |  |  |  |
|  |  | (1) A finished device manufactured and labeled prior to the compliance date established by FDA for 801.20 regarding the device. This exception expires with regard to a particular device 3 years after the compliance date established by FDA for the device. |  |  |  |  |  |  |  |
|  |  | (2) A class I device that FDA has by regulation exempted from the good manufacturing practice requirements of part 820 of this chapter, exclusive of any continuing requirement for recordkeeping under 820.180 and 820.198. |  |  |  |  |  |  |  |
|  |  | (3) Individual single-use devices, all of a single version or model, that are distributed together in a single device package, intended to be stored in that device package until removed for use, and which are not intended for individual commercial distribution. This exception is not available for any implantable device. The device package containing these individual devices is not excepted from the requirement of 801.20, and must bear a UDI. |  |  |  |  |  |  |  |
|  |  | (4) A device used solely for research, teaching, or chemical analysis, and not intended for any clinical use. |  |  |  |  |  |  |  |
|  |  | (5) A custom device within the meaning of 812.3(b) of this chapter. |  |  |  |  |  |  |  |
|  |  | (6) An investigational device within the meaning of part 812 of this chapter. |  |  |  |  |  |  |  |
|  |  | (7) A veterinary medical device not intended for use in the diagnosis of disease or other conditions in man, in the cure, mitigation, treatment, or prevention of disease in man, or intended to affect the structure or any function of the body of man. |  |  |  |  |  |  |  |
|  |  | (8) A device intended for export from the United States. |  |  |  |  |  |  |  |
|  |  | (9) A device held by the Strategic National Stockpile and granted an exception or alternative under 801.128(f)(2). |  |  |  |  |  |  |  |
|  |  | (10) A device for which FDA has established a performance standard under section 514(b) of the Federal Food, Drug, and Cosmetic Act and has provided therein an exception from the requirement of 801.20, or for which FDA has recognized all or part of a performance standard under section 514(c) of the Federal Food, Drug, and Cosmetic Act and has included an exception from the requirement of 801.20 within the scope of that recognition. |  |  |  |  |  |  |  |
|  |  | (11) A device packaged within the immediate container of a combination product or convenience kit, provided that the label of the combination product or convenience kit bears a UDI. |  |  |  |  |  |  |  |
|  |  | (b) National Drug Code (NDC) Numbers. If a combination product properly bears an NDC number on its label-- |  |  |  |  |  |  |  |
|  |  | (1) The combination product is not subject to the requirements of 801.20. |  |  |  |  |  |  |  |
|  |  | (2) A device constituent of such a combination product whose components are physically, chemically, or otherwise combined or mixed and produced as a single entity as described by 3.2(e)(1) of this chapter is not subject to the requirements of 801.20. |  |  |  |  |  |  |  |
|  |  | (3) Each device constituent of such a combination product, other than one described by 3.2(e)(1) of this chapter, must bear a UDI on its label unless paragraph (a)(11) of this section applies. |  |  |  |  |  |  |  |
|  |  | (c) Exception for shipping containers. This rule does not require a UDI to be placed on any shipping container. |  |  |  |  |  |  |  |
|  |  | (d) The UDI of a class I device is not required to include a production identifier. |  |  |  |  |  |  |  |
| Sec. 801.35 | Voluntary labeling of a device with a unique device identifier. |  |  |  |  |  |  |  |  |
|  |  | (a) The labeler of a device that is not required to bear a unique device identifier (UDI) may voluntarily comply with 801.20. If a labeler voluntarily includes a UDI for a device, the labeler may voluntarily provide information concerning the device under subpart E of part 830 of this chapter. |  |  |  |  |  |  |  |
|  |  | (b) A device may bear both a Universal Product Code (UPC) and a UDI on its label and packages. |  |  |  |  |  |  |  |
| Sec. 801.40 | Form of a unique device identifier. |  |  |  |  |  |  |  |  |
|  |  | (a) Every unique device identifier (UDI) must meet the technical requirements of 830.20 of this chapter. The UDI must be presented in two forms: |  |  |  |  |  |  |  |
|  |  | (1) Easily readable plain-text, and |  |  |  |  |  |  |  |
|  |  | (2) Automatic identification and data capture (AIDC) technology. |  |  |  |  |  |  |  |
|  |  | (b) The UDI must include a device identifier segment. Whenever a device label includes a lot or batch number, a serial number, a manufacturing date, an expiration date, or for a human cell, tissue, or cellular or tissue-based product (HCT/P) regulated as a device, a distinct identification code as required by 1271.290(c) of this chapter, the UDI must include a production identifier segment that conveys such information. |  |  |  |  |  |  |  |
|  |  | (c) If the AIDC technology is not evident upon visual examination of the label or device package, the label or device package must disclose the presence of AIDC technology. |  |  |  |  |  |  |  |
|  |  | (d) A class I device that bears a Universal Product Code (UPC) on its label and device packages is deemed to meet all requirements of subpart B of this part. The UPC will serve as the unique device identifier required by 801.20. |  |  |  |  |  |  |  |
| Sec. 801.45 | Devices that must be directly marked with a unique device identifier. |  |  |  |  |  |  |  |  |
|  |  | (a) In general. A device that must bear a unique device identifier (UDI) on its label must also bear a permanent marking providing the UDI on the device itself if the device is intended to be used more than once and intended to be reprocessed before each use. |  |  |  |  |  |  |  |
|  |  | (b) UDI for direct marking. The UDI provided through a direct marking on a device may be: |  |  |  |  |  |  |  |
|  |  | (1) Identical to the UDI that appears on the label of the device, or |  |  |  |  |  |  |  |
|  |  | (2) A different UDI used to distinguish the unpackaged device from any device package containing the device. |  |  |  |  |  |  |  |
|  |  | (c) Form of a UDI when provided as a direct marking. When a device must bear a UDI as a direct marking, the UDI may be provided through either or both of the following: |  |  |  |  |  |  |  |
|  |  | (1) Easily readable plain-text; |  |  |  |  |  |  |  |
|  |  | (2) Automatic identification and data capture (AIDC) technology, or any alternative technology, that will provide the UDI of the device on demand. |  |  |  |  |  |  |  |
|  |  | (d) Exceptions. The requirement of paragraph (a) of this section shall not apply to any device that meets any of the following criteria: |  |  |  |  |  |  |  |
|  |  | (1) Any type of direct marking would interfere with the safety or effectiveness of the device; |  |  |  |  |  |  |  |
|  |  | (2) The device cannot be directly marked because it is not technologically feasible; |  |  |  |  |  |  |  |
|  |  | (3) The device is a single-use device and is subjected to additional processing and manufacturing for the purpose of an additional single use. |  |  |  |  |  |  |  |
|  |  | (4) The device has been previously marked under paragraph (a) of this section. |  |  |  |  |  |  |  |
|  |  | (e) Exception to be noted in design history file. A labeler that decides to make use of an exception under paragraph (d of this section) must document the basis of that decision in the design history file required by 820.30(j) of this chapter. |  |  |  |  |  |  |  |
| Sec. 801.50 | Labeling requirements for stand-alone software. |  |  |  |  |  |  |  |  |
|  |  | (a) Stand-alone software that is not distributed in packaged form (e.g., when downloaded from a Web site) is deemed to meet the UDI labeling requirements of this subpart if it complies with the requirements of paragraph (b) of this section and conveys the version number in its production identifier. |  |  |  |  |  |  |  |
|  |  | (b) Regardless of whether it is or is not distributed in packaged form, stand-alone software regulated as a medical device must provide its unique device identifier through either or both of the following: |  |  |  |  |  |  |  |
|  |  | (1) An easily readable plain-text statement displayed whenever the software is started; |  |  |  |  |  |  |  |
|  |  | (2) An easily readable plain-text statement displayed through a menu command (e.g., an "About" command). |  |  |  |  |  |  |  |
|  |  | (c) Stand-alone software that is distributed in both packaged form and in a form that is not packaged (e.g., when downloaded from a Web site) may be identified with the same device identifier. |  |  |  |  |  |  |  |
| Sec. 801.55 | Request for an exception from or alternative to a unique device identifier requirement. |  |  |  |  |  |  |  |  |
|  |  | (a) A labeler may submit a request for an exception from or alternative to the requirement of 801.20 or any other requirement of this subpart for a specified device or a specified type of device. A written request for an exception or alternative must: |  |  |  |  |  |  |  |
|  |  | (1) Identify the device or devices that would be subject to the exception or alternative; |  |  |  |  |  |  |  |
|  |  | (2) Identify the provisions of this subpart that are the subject of the request for an exception or alternative; |  |  |  |  |  |  |  |
|  |  | (3) If requesting an exception, explain why you believe the requirements of this subpart are not technologically feasible; |  |  |  |  |  |  |  |
|  |  | (4) If requesting an alternative, describe the alternative and explain why it would provide for more accurate, precise, or rapid device identification than the requirements of this subpart or how the alternative would better ensure the safety or effectiveness of the device that would be subject to the alternative; |  |  |  |  |  |  |  |
|  |  | (5) Provide, if known, the number of labelers and the number of devices that would be affected if we grant the requested exception or alternative; and |  |  |  |  |  |  |  |
|  |  | (6) Provide other requested information that the Center Director needs to clarify the scope and effects of the requested exception or alternative. |  |  |  |  |  |  |  |
|  |  | (b) A written request for an exception or alternative must be submitted by sending it: |  |  |  |  |  |  |  |
|  |  | (1) If the device is regulated by the Center for Biologics Evaluation and Research (CBER), by email to: cberudirequests@fda.hhs.gov or by correspondence to: Food and Drug Administration, Center for Biologics Evaluation and Research, Document Control Center, 10903 New Hampshire Ave., Bldg. 71, Rm. G112, Silver Spring, MD 20993. |  |  |  |  |  |  |  |
|  |  | (2) In all other cases, by email to: GUDIDSupport@fda.hhs.gov, or by correspondence to: UDI Regulatory Policy Support, Center for Devices and Radiological Health, Food and Drug Administration, 10903 New Hampshire Ave., Bldg. 66, Rm. 3303, Silver Spring, MD 20993-0002. |  |  |  |  |  |  |  |
|  |  | (c) The Center Director may grant an exception or alternative, either in response to a request or on his or her own initiative, if the Center Director determines that an exception is appropriate because the requirements of this subpart are not technologically feasible, or that an alternative would provide for more accurate, precise, or rapid device identification than the requirements of this subpart or would better ensure the safety or effectiveness of the device that would be subject to the alternative. If we grant an exception or alternative, we may include any safeguards or conditions deemed appropriate to ensure the adequate identification of the device through its distribution and use. Any labeler may make use of an exception or alternative granted under this section, provided that such use satisfies all safeguards or conditions that are part of the exception or alternative. |  |  |  |  |  |  |  |
|  |  | (d) FDA may initiate and grant an exception or alternative if we determine that the exception or alternative is in the best interest of the public health. Any such exception or alternative will remain in effect only so long as there remains a public health need for the exception or alternative. |  |  |  |  |  |  |  |
|  |  | (e) The Center Director may rescind an exception or alternative granted under this section if, after providing an opportunity for an informal hearing as defined in section 201(x) of the Federal Food, Drug, and Cosmetic Act and under part 16 of this chapter, the Center Director determines that the exception or alternative no longer satisfies the criteria described in this paragraph (e) or that any safeguard or condition required under this paragraph (e) has not been met. |  |  |  |  |  |  |  |
| Sec. 801.57 | Discontinuation of legacy FDA identification numbers assigned to devices. |  |  |  |  |  |  |  |  |
|  |  | (a) On the date your device must bear a unique device identifier (UDI) on its label, any National Health-Related Item Code (NHRIC) or National Drug Code (NDC) number assigned to that device is rescinded, and you may no longer provide an NHRIC or NDC number on the label of your device or on any device package. |  |  |  |  |  |  |  |
|  |  | (b) If your device is not required to bear a UDI on its label, any NHRIC or NDC number assigned to that device is rescinded as of September 24, 2018, and beginning on that date, you may no longer provide an NHRIC or NDC number of the label of your device or on any device package. |  |  |  |  |  |  |  |
|  |  | (c) A labeler who has been assigned an FDA labeler code to facilitate use of NHRIC or NDC numbers may continue to use that labeler code under a system for the issuance of UDIs, provided that -- |  |  |  |  |  |  |  |
|  |  | (1) Such use is consistent with the framework of the issuing agency that operates that system; and |  |  |  |  |  |  |  |
|  |  | (2) No later than September 24, 2014, the labeler submits, and obtains FDA approval of, a request for continued use of the assigned labeler code. A request for continued use of an assigned labeler code must be submitted by email to: GUDIDSupport@fda.hhs.gov, or by correspondence to: UDI Regulatory Policy Support, Center for Devices and Radiological Health, Food and Drug Administration, 10903 New Hampshire Ave., Bldg. 66, Rm. 3303, Silver Spring, MD 20993-0002. |  |  |  |  |  |  |  |
|  |  | (d) Each request for continued use of an assigned labeler code must provide-- |  |  |  |  |  |  |  |
|  |  | (1) The name, mailing address, email address, and phone number of the labeler who is currently using the labeler code; |  |  |  |  |  |  |  |
|  |  | (2) The owner/operator account identification used by the labeler to submit registration and listing information using FDA's Unified Registration and Listing System (FURLS). |  |  |  |  |  |  |  |
|  |  | (3) The FDA labeler code that the labeler wants to continue using. |  |  |  |  |  |  |  |
| Subpart C | Labeling Requirements for Over-the-Counter Devices |  |  |  |  |  |  |  |  |
| Sec. 801.60 | Principal display panel. |  |  |  |  |  |  |  |  |
|  |  | The term principal display panel, as it applies to over-the-counter devices in package form and as used in this part, means the part of a label that is most likely to be displayed, presented, shown, or examined under customary conditions of display for retail sale. The principal display panel shall be large enough to accommodate all the mandatory label information required to be placed thereon by this part with clarity and conspicuousness and without obscuring designs, vignettes, or crowding. Where packages bear alternate principal display panels, information required to be placed on the principal display panel shall be duplicated on each principal display panel. For the purpose of obtaining uniform type size in declaring the quantity of contents for all packages of substantially the same size, the term area of the principal display panel means the area of the side or surface that bears the principal display panel, which area shall be: |  |  |  |  |  |  |  |
|  |  | (a) In the case of a rectangular package where one entire side properly can be considered to be the principal display panel side, the product of the height times the width of that side; |  |  |  |  |  |  |  |
|  |  | (b) In the case of a cylindrical or nearly cylindrical container, 40 percent of the product of the height of the container times the circumference; and |  |  |  |  |  |  |  |
|  |  | (c) In the case of any other shape of container, 40 percent of the total surface of the container: Provided, however, That where such container presents an obvious "principal display panel" such as the top of a triangular or circular package, the area shall consist of the entire top surface. |  |  |  |  |  |  |  |
|  |  | In determining the area of the principal display panel, exclude tops, bottoms, flanges at the tops and bottoms of cans, and shoulders and necks of bottles or jars. In the case of cylindrical or nearly cylindrical containers, information required by this part to appear on the principal display panel shall appear within that 40 percent of the circumference which is most likely to be displayed, presented, shown, or examined under customary conditions of display for retail sale. |  |  |  |  |  |  |  |
| Sec. 801.61 | Statement of identity. |  |  |  |  |  |  |  |  |
|  |  | (a) The principal display panel of an over-the-counter device in package form shall bear as one of its principal features a statement of the identity of the commodity. |  |  |  |  |  |  |  |
|  |  | (b) Such statement of identity shall be in terms of the common name of the device followed by an accurate statement of the principal intended action(s) of the device. Such statement shall be placed in direct conjunction with the most prominent display of the name and shall employ terms descriptive of the principal intended action(s). The indications for use shall be included in the directions for use of the device, as required by section 502(f)(1) of the act and by the regulations in this part. |  |  |  |  |  |  |  |
|  |  | (c) The statement of identity shall be presented in bold face type on the principal display panel, shall be in a size reasonably related to the most prominent printed matter on such panel, and shall be in lines generally parallel to the base on which the package rests as it is designed to be displayed. |  |  |  |  |  |  |  |
| Sec. 801.62 | Declaration of net quantity of contents. |  |  |  |  |  |  |  |  |
|  |  | (a) The label of an over-the-counter device in package form shall bear a declaration of the net quantity of contents. This shall be expressed in the terms of weight, measure, numerical count, or a combination of numerical count and weight, measure, or size: Provided, That: |  |  |  |  |  |  |  |
|  |  | (1) In the case of a firmly established general consumer usage and trade custom of declaring the quantity of a device in terms of linear measure or measure of area, such respective term may be used. Such term shall be augmented when necessary for accuracy of information by a statement of the weight, measure, or size of the individual units or of the entire device. |  |  |  |  |  |  |  |
|  |  | (2) If the declaration of contents for a device by numerical count does not give accurate information as to the quantity of the device in the package, it shall be augmented by such statement of weight, measure, or size of the individual units or of the total weight, measure, or size of the device as will give such information; for example, "100 tongue depressors, adult size", "1 rectal syringe, adult size", etc. Whenever the Commissioner determines for a specific packaged device that an existing practice of declaring net quantity of contents by weight, measure, numerical count, or a combination of these does not facilitate value comparisions by consumers, he shall by regulation designate the appropriate term or terms to be used for such article. |  |  |  |  |  |  |  |
|  |  | (b) Statements of weight of the contents shall be expressed in terms of avoirdupois pound and ounce. A statement of liquid measure of the contents shall be expressed in terms of the U.S. gallon of 231 cubic inches and quart, pint, and fluid-ounce subdivisions thereof, and shall express the volume at 68 deg. F (20 deg. C). See also paragraph (p) of this section. |  |  |  |  |  |  |  |
|  |  | (c) The declaration may contain common or decimal fractions. A common fraction shall be in terms of halves, quarters, eighths, sixteenths, or thirty-seconds; except that if there exists a firmly established, general consumer usage and trade custom of employing different common fractions in the net quantity declaration of a particular commodity, they may be employed. A common fraction shall be reduced to its lowest terms; a decimal fraction shall not be carried out to more than two places. A statement that includes small fractions of an ounce shall be deemed to permit smaller variations than one which does not include such fractions. |  |  |  |  |  |  |  |
|  |  | (d) The declaration shall be located on the principal display panel of the label, and with respect to packages bearing alternate principal panels it shall be duplicated on each principal display panel. |  |  |  |  |  |  |  |
|  |  | (e) The declaration shall appear as a distinct item on the principal display panel, shall be separated, by at least a space equal to the height of the lettering used in the declaration, from other printed label information appearing above or below the declaration and, by at least a space equal to twice the width of the letter "N" of the style of type used in the quantity of contents statement, from other printed label information appearing to the left or right of the declaration. It shall not include any term qualifying a unit of weight, measure, or count, such as "giant pint" and "full quart", that tends to exaggerate. It shall be placed on the principal display panel within the bottom 30 percent of the area of the label panel in lines generally parallel to the base on which the package rests as it is designed to be displayed: Provided, That: |  |  |  |  |  |  |  |
|  |  | (1) On packages having a principal display panel of 5 square inches or less the requirement for placement within the bottom 30 percent of the area of the label panel shall not apply when the declaration of net quantity of contents meets the other requirements of this part; and |  |  |  |  |  |  |  |
|  |  | (2) In the case of a device that is marketed with both outer and inner retail containers bearing the mandatory label information required by this part and the inner container is not intended to be sold separately, the net quantity of contents placement requirement of this section applicable to such inner container is waived. |  |  |  |  |  |  |  |
|  |  | (3) The principal display panel of a device marketed on a display card to which the immediate container is affixed may be considered to be the display panel of the card, and the type size of the net quantity of contents statement is governed by the dimensions of the display card. |  |  |  |  |  |  |  |
|  |  | (f) The declaration shall accurately reveal the quantity of device in the package exclusive of wrappers and other material packed therewith. |  |  |  |  |  |  |  |
|  |  | (g) The declaration shall appear in conspicuous and easily legible boldface print or type in distinct contrast (by typography, layout, color, embossing, or molding) to other matter on the package; except that a declaration of net quantity blown, embossed, or molded on a glass or plastic surface is permissible when all label information is so formed on the surface. Requirements of conspicuousness and legibility shall include the specifications that: |  |  |  |  |  |  |  |
|  |  | (1) The ratio of height to width of the letter shall not exceed a differential of 3 units to 1 unit, i.e., no more than 3 times as high as it is wide. |  |  |  |  |  |  |  |
|  |  | (2) Letter heights pertain to upper case or capital letters. When upper and lower case or all lower case letters are used, it is the lower case letter "o" or its equivalent that shall meet the minimum standards. |  |  |  |  |  |  |  |
|  |  | (3) When fractions are used, each component numeral shall meet one-half the minimum height standards. |  |  |  |  |  |  |  |
|  |  | (h) The declaration shall be in letters and numerals in a type size established in relationship to the area of the principal display panel of the package and shall be uniform for all packages of substantially the same size by complying with the following type specifications: |  |  |  |  |  |  |  |
|  |  | (1) Not less than one-sixteenth inch in height on packages the principal display panel of which has an area of 5 square inches or less. |  |  |  |  |  |  |  |
|  |  | (2) Not less than one-eighth inch in height on packages the principal display panel of which has an area of more than 5 but not more than 25 square inches. |  |  |  |  |  |  |  |
|  |  | (3) Not less than three-sixteenths inch in height on packages the principal display panel of which has an area of more than 25 but not more than 100 square inches. |  |  |  |  |  |  |  |
|  |  | (4) Not less than one-fourth inch in height on packages the principal display panel of which has an area of more than 100 square inches, except not less than one-half inch in height if the area is more than 400 square inches. |  |  |  |  |  |  |  |
|  |  | Where the declaration is blown, embossed, or molded on a glass or plastic surface rather than by printing, typing, or coloring, the lettering sizes specified in paragraphs (h)(1) through (4) of this section shall be increased by one-sixteenth of an inch. |  |  |  |  |  |  |  |
|  |  | (i) On packages containing less than 4 pounds or 1 gallon and labeled in terms of weight or fluid measure: |  |  |  |  |  |  |  |
|  |  | (1) The declaration shall be expressed both in ounces, with identification by weight or by liquid measure and, if applicable (1 pound or 1 pint or more) followed in parentheses by a declaration in pounds for weight units, with any remainder in terms of ounces or common or decimal fractions of the pound (see examples set forth in paragraphs (k) (1) and (2) of this section), or in the case of liquid measure, in the largest whole units (quarts, quarts and pints, or pints, as appropriate) with any remainder in terms of fluid ounces or common or decimal fractions of the pint or quart (see examples set forth in paragraphs (k) (3) and (4) of this section). If the net weight of the package is less than 1 ounce avoirdupois or the net fluid measure is less than 1 fluid ounce, the declaration shall be in terms of common or decimal fractions of the respective ounce and not in terms of drams. |  |  |  |  |  |  |  |
|  |  | (2) The declaration may appear in more than one line. The term "net weight" shall be used when stating the net quantity of contents in terms of weight. Use of the terms "net" or "net contents" in terms of fluid measure or numerical count is optional. It is sufficient to distinguish avoirdupois ounce from fluid ounce through association of terms; for example, "Net wt. 6 oz" or "6 oz net wt.," and "6 fl oz" or "net contents 6 fl oz." |  |  |  |  |  |  |  |
|  |  | (j) On packages containing 4 pounds or 1 gallon or more and labeled in terms of weight or fluid measure, the declaration shall be expressed in pounds for weight units with any remainder in terms of ounces or common or decimal fractions of the pound; in the case of fluid measure, it shall be expressed in the largest whole unit, i.e., gallons, followed by common or decimal fractions of a gallon or by the next smaller whole unit or units (quarts or quarts and pints), with any remainder in terms of fluid ounces or common or decimal fractions of the pint or quart; see paragraph (k)(5) of this section. |  |  |  |  |  |  |  |
|  |  | (k) Examples: (1) A declaration of 1 1/2 pounds weight shall be expressed as "net wt. 24 oz (1 lb 8 oz)," or "Net wt. 24 oz (1 1/2 lb)" or "Net wt. 24 oz (1.5 lb)." |  |  |  |  |  |  |  |
|  |  | (2) A declaration of three-fourths pound avoirdupois weight shall be expressed as "Net wt. 12 oz.". |  |  |  |  |  |  |  |
|  |  | (3) A declaration of 1 quart liquid measure shall be expressed as "Net contents 32 fl oz (1 qt)" or "32 fl oz (1 qt)." |  |  |  |  |  |  |  |
|  |  | (4) A declaration of 1 3/4 quarts liquid measure shall be expressed as, "Net contents 56 fl oz (1 qt 1 pt 8 oz)" or "Net contents 56 fl oz (1 qt 1.5 pt)," but not in terms of quart and ounce such as "Net contents 56 fl oz (1 qt 24 oz)." |  |  |  |  |  |  |  |
|  |  | (5) A declaration of 2 1/2 gallons liquid measure shall be expressed as "Net contents 2 gal 2 qt", "Net contents 2.5 gallons," or "Net contents 2 1/2 gal" but not as "2 gal 4 pt". |  |  |  |  |  |  |  |
|  |  | (l) For quantities, the following abbreviations and none other may be employed. Periods and plural forms are optional:liter l, cubic centimeter cc, yard yd, feet or foot ft, inch in, meter m, centimeter cm, millimeter mm, fluid fl, square sq, weight wt, gallon gal, milliliter ml, quart qt, pint pt, ounce oz, pound lb, grain gr, kilogram kg, gram g, milligram mg, microgram mcg |  |  |  |  |  |  |  |
|  |  | (m) On packages labeled in terms of linear measure, the declaration shall be expressed both in terms of inches and, if applicable (1 foot or more), the largest whole units (yards, yards and feet, feet). The declaration in terms of the largest whole units shall be in parentheses following the declaration in terms of inches and any remainder shall be in terms of inches or common or decimal fractions of the foot or yard; if applicable, as in the case of adhesive tape, the initial declaration in linear inches shall be preceded by a statement of the width. Examples of linear measure are "86 inches (2 yd 1 ft 2 in)", "90 inches (2 1/2 yd)", "30 inches (2.5 ft)", " 3/4 inch by 36 in (1 yd)", etc. |  |  |  |  |  |  |  |
|  |  | (n) On packages labeled in terms of area measure, the declaration shall be expressed both in terms of square inches and, if applicable (1 square foot or more), the largest whole square unit (square yards, square yards and square feet, square feet). The declaration in terms of the largest whole units shall be in parentheses following the declaration in terms of square inches and any remainder shall be in terms of square inches or common or decimal fractions of the square foot or square yard; for example, "158 sq inches (1 sq ft 14 sq in)". |  |  |  |  |  |  |  |
|  |  | (o) Nothing in this section shall prohibit supplemental statements at locations other than the principal display panel(s) describing in nondeceptive terms the net quantity of contents, provided that such supplemental statements of net quantity of contents shall not include any term qualifying a unit of weight, measure, or count that tends to exaggerate the amount of the device contained in the package; for example, "giant pint" and "full quart". Dual or combination declarations of net quantity of contents as provided for in paragraphs (a) and (i) of this section are not regarded as supplemental net quantity statements and shall be located on the principal display panel. |  |  |  |  |  |  |  |
|  |  | (p) A separate statement of net quantity of contents in terms of the metric system of weight or measure is not regarded as a supplemental statement and an accurate statement of the net quantity of contents in terms of the metric system of weight or measure may also appear on the principal display panel or on other panels. |  |  |  |  |  |  |  |
|  |  | (q) The declaration of net quantity of contents shall express an accurate statement of the quantity of contents of the package. Reasonable variations caused by loss or gain of moisture during the course of good distribution practice or by unavoidable deviations in good manufacturing practice will be recognized. Variations from stated quantity of contents shall not be unreasonably large. |  |  |  |  |  |  |  |
|  | Sec. 801.63 Medical devices; warning statements for devices containing or manufactured with chlorofluorocarbons and other class I ozone-depleting substances. |  |  |  |  |  |  |  |  |
|  |  | (a) All over-the-counter devices containing or manufactured with chlorofluorocarbons, halons, carbon tetrachloride, methyl chloride, or any other class I substance designated by the Environmental Protection Agency (EPA) shall carry one of the following warnings: |  |  |  |  |  |  |  |
|  |  | (1) The EPA warning statement: |  |  |  |  |  |  |  |
|  |  | Warning: Contains [or Manufactured with, if applicable] [insert name of substance ], a substance which harms public health and environment by destroying ozone in the upper atmosphere. |  |  |  |  |  |  |  |
|  |  | (2) The alternative statement: |  |  |  |  |  |  |  |
|  |  | (b) The warning statement shall be clearly legible and conspicuous on the product, its immediate container, its outer packaging, or other labeling in accordance with the requirements of 21 CFR part 82 and appear with such prominence and conspicuousness as to render it likely to be read and understood by consumers under normal conditions of purchase. This provision does not replace or relieve a person from any requirements imposed under 21 CFR part 82. |  |  |  |  |  |  |  |
|  |  | The indented statement below is required by the Federal government's Clean Air Act for all products containing or manufactured with chlorofluorocarbons (CFC's) [or other class I substance, if applicable]: |  |  |  |  |  |  |  |
|  |  | Warning: Contains [or Manufactured with, if applicable] [insert name of substance ], a substance which harms public health and environment by destroying ozone in the upper atmosphere. |  |  |  |  |  |  |  |
|  |  | CONSULT WITH YOUR PHYSICIAN, HEALTH PROFESSIONAL, OR SUPPLIER IF YOU HAVE ANY QUESTION ABOUT THE USE OF THIS PRODUCT. |  |  |  |  |  |  |  |
| Subpart D | Exemptions From Adequate Directions for Use |  |  |  |  |  |  |  |  |
| Sec. 801.109 | Prescription devices. |  |  |  |  |  |  |  |  |
|  |  | A device which, because of any potentiality for harmful effect, or the method of its use, or the collateral measures necessary to its use is not safe except under the supervision of a practitioner licensed by law to direct the use of such device, and hence for which "adequate directions for use" cannot be prepared, shall be exempt from section 502(f)(1) of the act if all the following conditions are met: |  |  |  |  |  |  |  |
|  |  | (a) The device is: |  |  |  |  |  |  |  |
|  |  | (1)(i) In the possession of a person, or his agents or employees, regularly and lawfully engaged in the manufacture, transportation, storage, or wholesale or retail distribution of such device; or |  |  |  |  |  |  |  |
|  |  | (ii) In the possession of a practitioner, such as physicians, dentists, and veterinarians, licensed by law to use or order the use of such device; and |  |  |  |  |  |  |  |
|  |  | (2) Is to be sold only to or on the prescription or other order of such practitioner for use in the course of his professional practice. |  |  |  |  |  |  |  |
|  |  | (b) The label of the device, other than surgical instruments, bears: |  |  |  |  |  |  |  |
|  |  | (1) The symbol statement "Rx only" or "[rx] only" or the statement "Caution: Federal law restricts this device to sale by or on the order of a ___", the blank to be filled with the word "physician", "dentist", "veterinarian", or with the descriptive designation of any other practitioner licensed by the law of the State in which the practitioner practices to use or order the use of the device; and |  |  |  |  |  |  |  |
|  |  | (2) The method of its application or use. |  |  |  |  |  |  |  |
|  |  | (c) Labeling on or within the package from which the device is to be dispensed bears information for use, including indications, effects, routes, methods, and frequency and duration of administration, and any relevant hazards, contraindications, side effects, and precautions under which practitioners licensed by law to administer the device can use the device safely and for the purpose for which it is intended, including all purposes for which it is advertised or represented: Provided, however, That such information may be omitted from the dispensing package if, but only if, the article is a device for which directions, hazards, warnings, and other information are commonly known to practitioners licensed by law to use the device. Upon written request, stating reasonable grounds therefor, the Commissioner will offer an opinion on a proposal to omit such information from the dispensing package under this proviso. |  |  |  |  |  |  |  |
|  |  | (d) Any labeling, as defined in section 201(m) of the act, whether or not it is on or within a package from which the device is to be dispensed, distributed by or on behalf of the manufacturer, packer, or distributor of the device, that furnishes or purports to furnish information for use of the device contains adequate information for such use, including indications, effects, routes, methods, and frequency and duration of administration and any relevant hazards, contraindications, side effects, and precautions, under which practitioners licensed by law to employ the device can use the device safely and for the purposes for which it is intended, including all purposes for which it is advertised or represented. This information will not be required on so-called reminder--piece labeling which calls attention to the name of the device but does not include indications or other use information. |  |  |  |  |  |  |  |
|  |  | (e) All labeling, except labels and cartons, bearing information for use of the device also bears the date of the issuance or the date of the latest revision of such labeling. |  |  |  |  |  |  |  |
| Sec. 801.110 | Retail exemption for prescription devices. |  |  |  |  |  |  |  |  |
|  |  | A device subject to 801.109 shall be exempt at the time of delivery to the ultimate purchaser or user from section 502(f)(1) of the act if it is delivered by a licensed practitioner in the course of his professional practice or upon a prescription or other order lawfully issued in the course of his professional practice, with labeling bearing the name and address of such licensed practitioner and the directions for use and cautionary statements, if any, contained in such order. |  |  |  |  |  |  |  |
| Sec. 801.116 | Medical devices having commonly known directions. |  |  |  |  |  |  |  |  |
|  |  | A device shall be exempt from section 502(f)(1) of the act insofar as adequate directions for common uses thereof are known to the ordinary individual. |  |  |  |  |  |  |  |
| Sec. 801.119 | In vitro diagnostic products. |  |  |  |  |  |  |  |  |
|  |  | A product intended for use in the diagnosis of disease and which is an in vitro diagnostic product as defined in 809.3(a) of this chapter shall be deemed to be in compliance with the requirements of this part and section 502(f)(1) of the Federal Food, Drug, and Cosmetic Act if it meets the requirements of subpart B of this part and the requirements of 809.10 of this chapter. |  |  |  |  |  |  |  |
| Sec. 801.122 | Medical devices for processing, repacking, or manufacturing. |  |  |  |  |  |  |  |  |
|  |  | A device intended for processing, repacking, or use in the manufacture of another drug or device shall be exempt from section 502(f)(1) of the act if its label bears the statement "Caution: For manufacturing, processing, or repacking". |  |  |  |  |  |  |  |
| Sec. 801.125 | Medical devices for use in teaching, law enforcement, research, and analysis. |  |  |  |  |  |  |  |  |
|  |  | A device subject to 801.109 shall be exempt from section 502(f)(1) of this act if shipped or sold to, or in the possession of, persons regularly and lawfully engaged in instruction in pharmacy, chemistry, or medicine not involving clinical use, or engaged in law enforcement, or in research not involving clinical use, or in chemical analysis, or physical testing, and is to be used only for such instruction, law enforcement, research, analysis, or testing. |  |  |  |  |  |  |  |
| Sec. 801.127 | Medical devices; expiration of exemptions. |  |  |  |  |  |  |  |  |
|  |  | (a) If a shipment or delivery, or any part thereof, of a device which is exempt under the regulations in this section is made to a person in whose possession the article is not exempt, or is made for any purpose other than those specified, such exemption shall expire, with respect to such shipment or delivery or part thereof, at the beginning of that shipment or delivery. The causing of an exemption to expire shall be considered an act which results in such device being misbranded unless it is disposed of under circumstances in which it ceases to be a drug or device. |  |  |  |  |  |  |  |
|  |  | (b) The exemptions conferred by 801.119, 801.122, and 801.125 shall continue until the devices are used for the purposes for which they are exempted, or until they are relabeled to comply with section 502(f)(1) of the act. If, however, the device is converted, or manufactured into a form limited to prescription dispensing, no exemption shall thereafter apply to the article unless the device is labeled as required by 801.109. |  |  |  |  |  |  |  |
| Sec. 801.128 | Exceptions or alternatives to labeling requirements for medical devices held by the Strategic National Stockpile. |  |  |  |  |  |  |  |  |
|  |  | (a) The appropriate FDA Center Director may grant an exception or alternative to any provision listed in paragraph (f) of this section and not explicitly required by statute, for specified lots, batches, or other units of a medical device, if the Center Director determines that compliance with such labeling requirement could adversely affect the safety, effectiveness, or availability of such devices that are or will be included in the Strategic National Stockpile. |  |  |  |  |  |  |  |
|  |  | (b)(1)(i) A Strategic National Stockpile official or any entity that manufactures (including labeling, packing, relabeling, or repackaging), distributes, or stores devices that are or will be included in the Strategic National Stockpile may submit, with written concurrence from a Strategic National Stockpile official, a written request for an exception or alternative described in paragraph (a) of this section to the Center Director. |  |  |  |  |  |  |  |
|  |  | (ii) The Center Director may grant an exception or alternative described in paragraph (a) of this section on his or her own initiative. |  |  |  |  |  |  |  |
|  |  | (2) A written request for an exception or alternative described in paragraph (a) of this section must: |  |  |  |  |  |  |  |
|  |  | (i) Identify the specified lots, batches, or other units of the medical device that would be subject to the exception or alternative; |  |  |  |  |  |  |  |
|  |  | (ii) Identify the labeling provision(s) listed in paragraph (f) of this section that are the subject of the exception or alternative request; |  |  |  |  |  |  |  |
|  |  | (iii) Explain why compliance with the labeling provision(s) could adversely affect the safety, effectiveness, or availability of the specified lots, batches, or other units of a medical device that are or will be held in the Strategic National Stockpile; |  |  |  |  |  |  |  |
|  |  | (iv) Describe any proposed safeguards or conditions that will be implemented so that the labeling of the device includes appropriate information necessary for the safe and effective use of the device, given the anticipated circumstances of use of the device; |  |  |  |  |  |  |  |
|  |  | (v) Provide a draft of the proposed labeling of the specified lots, batches, or other units of the medical device subject to the exception or alternative; and |  |  |  |  |  |  |  |
|  |  | (vi) Provide any other information requested by the Center Director in support of the request. |  |  |  |  |  |  |  |
|  |  | (c) The Center Director must respond in writing to all requests under this section. The Center Director may impose appropriate conditions when granting such an exception or alternative under this section. |  |  |  |  |  |  |  |
|  |  | (d) A grant of an exception or alternative under this section will include any safeguards or conditions deemed appropriate by the Center Director so that the labeling of devices subject to the exception or alternative includes the information necessary for the safe and effective use of the device, given the anticipated circumstances of use. |  |  |  |  |  |  |  |
|  |  | (e) If the Center Director grants a request for an exception or alternative to the labeling requirements under this section: |  |  |  |  |  |  |  |
|  |  | (1) The Center Director may determine that the submission and grant of a written request under this section satisfies the provisions relating to premarket notification submissions under 807.81(a)(3) of this chapter. |  |  |  |  |  |  |  |
|  |  | (2)(i) For a Premarket Approval Application (PMA)-approved device, the submission and grant of a written request under this section satisfies the provisions relating to submission of PMA supplements under 814.39 of this chapter; however, |  |  |  |  |  |  |  |
|  |  | (ii) The grant of the request must be identified in a periodic report under 814.84 of this chapter. |  |  |  |  |  |  |  |
|  |  | (f) The Center Director may grant an exception or alternative under this section to the following provisions of this chapter, to the extent that the requirements in these provisions are not explicitly required by statute: |  |  |  |  |  |  |  |
|  |  | (1) 801.1(d); |  |  |  |  |  |  |  |
|  |  | (2) Subpart B of this part and part 830 of this chapter in its entirety; |  |  |  |  |  |  |  |
|  |  | (3) 801.60; |  |  |  |  |  |  |  |
|  |  | (4) 801.61; |  |  |  |  |  |  |  |
|  |  | (5) 801.62; |  |  |  |  |  |  |  |
|  |  | (6) 801.63; |  |  |  |  |  |  |  |
|  |  | (7) 801.109; and |  |  |  |  |  |  |  |
|  |  | (8) Part 801, subpart H. |  |  |  |  |  |  |  |
| Subpart E | Other Exemptions |  |  |  |  |  |  |  |  |
| Sec. 801.150 | Medical devices; processing, labeling, or repacking. |  |  |  |  |  |  |  |  |
|  |  | (a) Except as provided by paragraphs (b) and (c) of this section, a shipment or other delivery of a device which is, in accordance with the practice of the trade, to be processed, labeled, or repacked, in substantial quantity at an establishment other than that where originally processed or packed, shall be exempt, during the time of introduction into and movement in interstate commerce and the time of holding in such establishment, from compliance with the labeling and packaging requirements of section 502(b) and (f) of the act if: |  |  |  |  |  |  |  |
|  |  | (1) The person who introduced such shipment or delivery into interstate commerce is the operator of the establishment where such device is to be processed, labeled, or repacked; or |  |  |  |  |  |  |  |
|  |  | (2) In case such person is not such operator, such shipment or delivery is made to such establishment under a written agreement, signed by and containing the post office addresses of such person and such operator, and containing such specifications for the processing, labeling, or repacking, as the case may be, of such device in such establishment as will insure, if such specifications are followed, that such device will not be adulterated or misbranded within the meaning of the act upon completion of such processing, labeling, or repacking. Such person and such operator shall each keep a copy of such agreement until 2 years after the final shipment or delivery of such device from such establishment, and shall make such copies available for Inspection at any reasonable hour to any officer or employee of the Department who requests them. |  |  |  |  |  |  |  |
|  |  | (b) An exemption of a shipment or other delivery of a device under paragraph (a)(1) of this section shall, at the beginning of the act of removing such shipment or delivery, or any part thereof, from such establishment, become void ab initio if the device comprising such shipment, delivery, or part is adulterated or misbranded within the meaning of the act when so removed. |  |  |  |  |  |  |  |
|  |  | (c) An exemption of a shipment or other delivery of a device under paragraph (a)(2) of this section shall become void ab initio with respect to the person who introduced such shipment or delivery into interstate commerce upon refusal by such person to make available for Inspection a copy of the agreement, as required by such paragraph (a)(2). |  |  |  |  |  |  |  |
|  |  | (d) An exemption of a shipment or other delivery of a device under paragraph (a)(2) of this section shall expire: |  |  |  |  |  |  |  |
|  |  | (1) At the beginning of the act of removing such shipment or delivery, or any part thereof, from such establishment if the device comprising such shipment, delivery, or part is adulterated or misbranded within the meaning of the act when so removed; or |  |  |  |  |  |  |  |
|  |  | (2) Upon refusal by the operator of the establishment where such device is to be processed, labeled, or repacked, to make available for Inspection a copy of the agreement, as required by such clause. |  |  |  |  |  |  |  |
|  |  | (e) As it is a common industry practice to manufacture and/or assemble, package, and fully label a device as sterile at one establishment and then ship such device in interstate commerce to another establishment or to a contract sterilizer for sterilization, the Food and Drug Administration will initiate no regulatory action against the device as misbranded or adulterated when the nonsterile device is labeled sterile, provided all the following conditions are met: |  |  |  |  |  |  |  |
|  |  | (1) There is in effect a written agreement which: |  |  |  |  |  |  |  |
|  |  | (i) Contains the names and post office addresses of the firms involved and is signed by the person authorizing such shipment and the operator or person in charge of the establishment receiving the devices for sterilization. |  |  |  |  |  |  |  |
|  |  | (ii) Provides instructions for maintaining proper records or otherwise accounting for the number of units in each shipment to insure that the number of units shipped is the same as the number received and sterilized. |  |  |  |  |  |  |  |
|  |  | (iii) Acknowledges that the device is nonsterile and is being shipped for further processing, and |  |  |  |  |  |  |  |
|  |  | (iv) States in detail the sterilization process, the gaseous mixture or other media, the equipment, and the testing method or quality controls to be used by the contract sterilizer to assure that the device will be brought into full compliance with the Federal Food, Drug, and Cosmetic Act. |  |  |  |  |  |  |  |
|  |  | (2) Each pallet, carton, or other designated unit is conspicuously marked to show its nonsterile nature when it is introduced into and is moving in interstate commerce, and while it is being held prior to sterilization. Following sterilization, and until such time as it is established that the device is sterile and can be released from quarantine, each pallet, carton, or other designated unit is conspicuously marked to show that it has not been released from quarantine, e.g., "sterilized--awaiting test results" or an equivalent designation. |  |  |  |  |  |  |  |
| Subparts F-G | [Reserved] |  |  |  |  |  |  |  |  |
| Subpart H | Special Requirements for Specific Devices |  |  |  |  |  |  |  |  |
| Sec. 801.405 | Labeling of articles intended for lay use in the repairing and/or refitting of dentures. |  |  |  |  |  |  |  |  |
|  |  | (a) The American Dental Association and leading dental authorities have advised the Food and Drug Administration of their concern regarding the safety of denture reliners, repair kits, pads, cushions, and other articles marketed and labeled for lay use in the repairing, refitting, or cushioning of ill-fitting, broken, or irritating dentures. It is the opinion of dental authorities and the Food and Drug Administration that to properly repair and properly refit dentures a person must have professional knowledge and specialized technical skill. Laymen cannot be expected to maintain the original vertical dimension of occlusion and the centric relation essential in the proper repairing or refitting of dentures. The continued wearing of improperly repaired or refitted dentures may cause acceleration of bone resorption, soft tissue hyperplasia, and other irreparable damage to the oral cavity. Such articles designed for lay use should be limited to emergency or temporary situations pending the services of a licensed dentist. |  |  |  |  |  |  |  |
|  |  | (b) The Food and Drug Administration therefore regards such articles as unsafe and misbranded under the Federal Food, Drug, and Cosmetic Act, unless the labeling: |  |  |  |  |  |  |  |
|  |  | (1)(i) Limits directions for use for denture repair kits to emergency repairing pending unavoidable delay in obtaining professional reconstruction of the denture; |  |  |  |  |  |  |  |
|  |  | (ii) Limits directions for use for denture reliners, pads, and cushions to temporary refitting pending unavoidable delay in obtaining professional reconstruction of the denture; |  |  |  |  |  |  |  |
|  |  | (2) Contains in a conspicuous manner the word "emergency" preceding and modifying each indication-for-use statement for denture repair kits and the word "temporary" preceding and modifying each indication-for-use statement for reliners, pads, and cushions; and |  |  |  |  |  |  |  |
|  |  | (3) Includes a conspicuous warning statement to the effect: |  |  |  |  |  |  |  |
|  |  | (i) For denture repair kits: "Warning--For emergency repairs only. Long term use of home-repaired dentures may cause faster bone loss, continuing irritation, sores, and tumors. This kit for emergency use only. See Dentist Without Delay." |  |  |  |  |  |  |  |
|  |  | (ii) For denture reliners, pads, and cushions: "Warning--For temporary use only. Longterm use of this product may lead to faster bone loss, continuing irritation, sores, and tumors. For Use Only Until a Dentist Can Be Seen." |  |  |  |  |  |  |  |
|  |  | (c) Adequate directions for use require full information of the temporary and emergency use recommended in order for the layman to understand the limitations of usefulness, the reasons therefor, and the importance of adhering to the warnings. Accordingly, the labeling should contain substantially the following information: |  |  |  |  |  |  |  |
|  |  | (1) For denture repair kits: Special training and tools are needed to repair dentures to fit properly. Home-repaired dentures may cause irritation to the gums and discomfort and tiredness while eating. Long term use may lead to more troubles, even permanent changes in bones, teeth, and gums, which may make it impossible to wear dentures in the future. For these reasons, dentures repaired with this kit should be used only in an emergency until a dentist can be seen. Dentures that don't fit properly cause irritation and injury to the gums and faster bone loss, which is permanent. Dentures that don't fit properly cause gum changes that may require surgery for correction. Continuing irritation and injury may lead to cancer in the mouth. You must see your dentist as soon as possible. |  |  |  |  |  |  |  |
|  |  | (2) For denture reliners, pads, and cushions: Use of these preparations or devices may temporarily decrease the discomfort; however, their use will not make the denture fit properly. Special training and tools are needed to repair a denture to fit properly. Dentures that do not fit properly cause irritation and injury to the gums and faster bone loss, which is permanent and may require a completely new denture. Changes in the gums caused by dentures that do not fit properly may require surgery for correction. Continuing irritation and injury may lead to cancer in the mouth. You must see your dentist as soon as possible. |  |  |  |  |  |  |  |
|  |  | (3) If the denture relining or repairing material forms a permanent bond with the denture, a warning statement to the following effect should be included: "This reliner becomes fixed to the denture and a completely new denture may be required because of its use." |  |  |  |  |  |  |  |
|  |  | (d) Labeling claims exaggerating the usefulness or the safety of the material or failing to disclose all facts relevant to the claims of usefulness will be regarded as false and misleading under sections 201(n) and 502(a) of the Federal Food, Drug, and Cosmetic Act. |  |  |  |  |  |  |  |
|  |  | (e) Regulatory action may be initiated with respect to any article found within the jurisdiction of the act contrary to the provisions of this policy statement after 90 days following the date of publication of this section in the Federal Register. |  |  |  |  |  |  |  |
|  |  | Sec. 801.410 Use of impact-resistant lenses in eyeglasses and sunglasses. |  |  |  |  |  |  |  |
|  |  | (a) Examination of data available on the frequency of eye injuries resulting from the shattering of ordinary crown glass lenses indicates that the use of such lenses constitutes an avoidable hazard to the eye of the wearer. |  |  |  |  |  |  |  |
|  |  | (b) The consensus of the ophthalmic community is that the number of eye injuries would be substantially reduced by the use in eyeglasses and sunglasses of impact-resistant lenses. |  |  |  |  |  |  |  |
|  |  | (c)(1) To protect the public more adequately from potential eye injury, eyeglasses and sunglasses must be fitted with impact-resistant lenses, except in those cases where the physician or optometrist finds that such lenses will not fulfill the visual requirements of the particular patient, directs in writing the use of other lenses, and gives written notification thereof to the patient. |  |  |  |  |  |  |  |
|  |  | (2) The physician or optometrist shall have the option of ordering glass lenses, plastic lenses, or laminated glass lenses made impact resistant by any method; however, all such lenses shall be capable of withstanding the impact test described in paragraph (d)(2) of this section. |  |  |  |  |  |  |  |
|  |  | (3) Each finished impact-resistant glass lens for prescription use shall be individually tested for impact resistance and shall be capable of withstanding the impact test described in paragraph (d)(2) of this section. Raised multifocal lenses shall be impact resistant but need not be tested beyond initial design testing. Prism segment multifocal, slab-off prism, lenticular cataract, iseikonic, depressed segment one-piece multifocal, bioconcave, myodisc and minus lenticular, custom laminate and cemented assembly lenses shall be impact resistant but need not be subjected to impact testing. To demonstrate that all other types of impact-resistant lenses, including impact-resistant laminated glass lenses (i.e., lenses other than those described in the three preceding sentences of this paragraph (c)(3)), are capable of withstanding the impact test described in this regulation, the manufacturer of these lenses shall subject to an impact test a statistically significant sampling of lenses from each production batch, and the lenses so tested shall be representative of the finished forms as worn by the wearer, including finished forms that are of minimal lens thickness and have been subjected to any treatment used to impart impact resistance. All nonprescription lenses and plastic prescription lenses tested on the basis of statistical significance shall be tested in uncut-finished or finished form. |  |  |  |  |  |  |  |
|  |  | (d)(1) For the purpose of this regulation, the impact test described in paragraph (d)(2) of this section shall be the "referee test," defined as "one which will be utilized to determine compliance with a regulation." The referee test provides the Food and Drug Administration with the means of examining a medical device for performance and does not inhibit the manufacturer from using equal or superior test methods. A lens manufacturer shall conduct tests of lenses using the impact test described in paragraph (d)(2) of this section or any equal or superior test. Whatever test is used, the lenses shall be capable of withstanding the impact test described in paragraph (d)(2) of this section if the Food and Drug Administration examines them for performance. |  |  |  |  |  |  |  |
|  |  | (2) In the impact test, a 5/8-inch steel ball weighing approximately 0.56 ounce is dropped from a height of 50 inches upon the horizontal upper surface of the lens. The ball shall strike within a 5/8-inch diameter circle located at the geometric center of the lens. The ball may be guided but not restricted in its fall by being dropped through a tube extending to within approximately 4 inches of the lens. To pass the test, the lens must not fracture; for the purpose of this section, a lens will be considered to have fractured if it cracks through its entire thickness, including a laminar layer, if any, and across a complete diameter into two or more separate pieces, or if any lens material visible to the naked eyes becomes detached from the ocular surface. The test shall be conducted with the lens supported by a tube (1-inch inside diameter, 1 1/4-inch outside diameter, and approximately 1-inch high) affixed to a rigid iron or steel base plate. The total weight of the base plate and its rigidly attached fixtures shall be not less than 27 pounds. For lenses of small minimum diameter, a support tube having an outside diameter of less than 1 1/4 inches may be used. The support tube shall be made of rigid acrylic plastic, steel, or other suitable substance and shall have securely bonded on the top edge a 1/8- by 1/8-inch neoprene gasket having a hardness of 40 +/-5, as determined by ASTM Method D 1415-88, "Standard Test Method for Rubber Property--International Hardness" a minimum tensile strength of 1,200 pounds, as determined by ASTM Method D 412-98A, "Standard Test Methods for Vulcanized Rubber and Thermoplastic Elastomers--Tension," and a minimum ultimate elongation of 400 percent, as determined by ASTM Method D 412-68 (Both methods are incorporated by reference and are available from the American Society for Testing Materials, 100 Barr Harbor Dr., West Conshohocken, Philadelphia, PA 19428, or available for Inspection at the Center for Devices and Radiological Health…[truncated] |  |  |  |  |  |  |  |
|  |  | (e) Copies of invoice(s), shipping document(s), and records of sale or distribution of all impact resistant lenses, including finished eyeglasses and sunglasses, shall be kept and maintained for a period of 3 years; however, the names and addresses of individuals purchasing nonprescription eyeglasses and sunglasses at the retail level need not be kept and maintained by the retailer. The records kept in compliance with this paragraph shall be made available upon request at all reasonable hours by any officer or employee of the Food and Drug Administration or by any other officer or employee acting on behalf of the Secretary of Health and Human Services and such officer or employee shall be permitted to inspect and copy such records, to make such inventories of stock as he deems necessary, and otherwise to check the correctness of such inventories. |  |  |  |  |  |  |  |
|  |  | (f) In addition, those persons conducting tests in accordance with paragraph (d) of this section shall maintain the results thereof and a description of the test method and of the test apparatus for a period of 3 years. These records shall be made available upon request at any reasonable hour by any officer or employee acting on behalf of the Secretary of Health and Human Services. The persons conducting tests shall permit the officer or employee to inspect and copy the records, to make such inventories of stock as the officer or employee deems necessary, and otherwise to check the correctness of the inventories. |  |  |  |  |  |  |  |
|  |  | (g) For the purpose of this section, the term "manufacturer" includes an importer for resale. Such importer may have the tests required by paragraph (d) of this section conducted in the country of origin but must make the results thereof available, upon request, to the Food and Drug Administration, as soon as practicable. |  |  |  |  |  |  |  |
|  |  | (h) All lenses must be impact-resistant except when the physician or optometrist finds that impact-resistant lenses will not fulfill the visual requirements for a particular patient. |  |  |  |  |  |  |  |
|  |  | (i) This statement of policy does not apply to contact lenses. |  |  |  |  |  |  |  |
|  | Sec. 801.415 Maximum acceptable level of ozone. |  |  |  |  |  |  |  |  |
|  |  | (a) Ozone is a toxic gas with no known useful medical application in specific, adjunctive, or preventive therapy. In order for ozone to be effective as a germicide, it must be present in a concentration far greater than that which can be safely tolerated by man and animals. |  |  |  |  |  |  |  |
|  |  | (b) Although undesirable physiological effects on the central nervous system, heart, and vision have been reported, the predominant physiological effect of ozone is primary irritation of the mucous membranes. Inhalation of ozone can cause sufficient irritation to the lungs to result in pulmonary edema. The onset of pulmonary edema is usually delayed for some hours after exposure; thus, symptomatic response is not a reliable warning of exposure to toxic concentrations of ozone. Since olfactory fatigue develops readily, the odor of ozone is not a reliable index of atmospheric ozone concentration. |  |  |  |  |  |  |  |
|  |  | (c) A number of devices currently on the market generate ozone by design or as a byproduct. Since exposure to ozone above a certain concentration can be injurious to health, any such device will be considered adulterated and/or misbranded within the meaning of sections 501 and 502 of the act if it is used or intended for use under the following conditions: |  |  |  |  |  |  |  |
|  |  | (1) In such a manner that it generates ozone at a level in excess of 0.05 part per million by volume of air circulating through the device or causes an accumulation of ozone in excess of 0.05 part per million by volume of air (when measured under standard conditions at 25 deg. C (77 deg. F) and 760 millimeters of mercury) in the atmosphere of enclosed space intended to be occupied by people for extended periods of time, e.g., houses, apartments, hospitals, and offices. This applies to any such device, whether portable or permanent or part of any system, which generates ozone by design or as an inadvertent or incidental product. |  |  |  |  |  |  |  |
|  |  | (2) To generate ozone and release it into the atmosphere in hospitals or other establishments occupied by the ill or infirm. |  |  |  |  |  |  |  |
|  |  | (3) To generate ozone and release it into the atmosphere and does not indicate in its labeling the maximum acceptable concentration of ozone which may be generated (not to exceed 0.05 part per million by volume of air circulating through the device) as established herein and the smallest area in which such device can be used so as not to produce an ozone accumulation in excess of 0.05 part per million. |  |  |  |  |  |  |  |
|  |  | (4) In any medical condition for which there is no proof of safety and effectiveness. |  |  |  |  |  |  |  |
|  |  | (5) To generate ozone at a level less than 0.05 part per million by volume of air circulating through the device and it is labeled for use as a germicide or deodorizer. |  |  |  |  |  |  |  |
|  |  | (d) This section does not affect the present threshold limit value of 0.10 part per million (0.2 milligram per cubic meter) of ozone exposure for an 8-hour-day exposure of industrial workers as recommended by the American Conference of Governmental Industrial Hygienists. |  |  |  |  |  |  |  |
|  |  | (e) The method and apparatus specified in 21 CFR part 50, or any other equally sensitive and accurate method, may be employed in measuring ozone pursuant to this section. |  |  |  |  |  |  |  |
| Sec. 801.417 | Chlorofluorocarbon propellants. |  |  |  |  |  |  |  |  |
|  |  | The use of chlorofluorocarbon in devices as propellants in self-pressurized containers is generally prohibited except as provided in 2.125 of this chapter. |  |  |  |  |  |  |  |
| Sec. 801.420 | Hearing aid devices; professional and patient labeling. |  |  |  |  |  |  |  |  |
|  |  | (a) Definitions for the purposes of this section and 801.421. (1) Hearing aid means any wearable instrument or device designed for, offered for the purpose of, or represented as aiding persons with or compensating for, impaired hearing. |  |  |  |  |  |  |  |
|  |  | (2) Ear specialist means any licensed physician who specializes in diseases of the ear and is medically trained to identify the symptoms of deafness in the context of the total health of the patient, and is qualified by special training to diagnose and treat hearing loss. Such physicians are also known as otolaryngologists, otologists, and otorhinolaryngologists. |  |  |  |  |  |  |  |
|  |  | (3) Dispenser means any person, partnership, corporation, or association engaged in the sale, lease, or rental of hearing aids to any member of the consuming public or any employee, agent, sales person, and/or representative of such a person, partnership, corporation, or association. |  |  |  |  |  |  |  |
|  |  | (4) Audiologist means any person qualified by training and experience to specialize in the evaluation and rehabilitation of individuals whose communication disorders center in whole or in part in the hearing function. In some states audiologists must satisfy specific requirements for licensure. |  |  |  |  |  |  |  |
|  |  | (5) Sale or purchase includes any lease or rental of a hearing aid to a member of the consuming public who is a user or prospective user of a hearing aid. |  |  |  |  |  |  |  |
|  |  | (6) Used hearing aid means any hearing aid that has been worn for any period of time by a user. However, a hearing aid shall not be considered "used" merely because it has been worn by a prospective user as a part of a bona fide hearing aid evaluation conducted to determine whether to select that particular hearing aid for that prospective user, if such evaluation has been conducted in the presence of the dispenser or a hearing aid health professional selected by the dispenser to assist the buyer in making such a determination. |  |  |  |  |  |  |  |
|  |  | (b) Label requirements for hearing aids. Hearing aids shall be clearly and permanently marked with: |  |  |  |  |  |  |  |
|  |  | (1) The name of the manufacturer or distributor, the model name or number, the serial number, and the year of manufacture. |  |  |  |  |  |  |  |
|  |  | (2) A " + " symbol to indicate the positive connection for battery insertion, unless it is physically impossible to insert the battery in the reversed position. |  |  |  |  |  |  |  |
|  |  | (c) Labeling requirements for hearing aids --(1) General. All labeling information required by this paragraph shall be included in a User Instructional Brochure that shall be developed by the manufacturer or distributor, shall accompany the hearing aid, and shall be provided to the prospective user by the dispenser of the hearing aid in accordance with 801.421(c). The User Instructional Brochure accompanying each hearing aid shall contain the following information and instructions for use, to the extent applicable to the particular requirements and characteristics of the hearing aid: |  |  |  |  |  |  |  |
|  |  | (i) An illustration(s) of the hearing aid, indicating operating controls, user adjustments, and battery compartment. |  |  |  |  |  |  |  |
|  |  | (ii) Information on the function of all controls intended for user adjustment. |  |  |  |  |  |  |  |
|  |  | (iii) A description of any accessory that may accompany the hearing aid, e.g., accessories for use with a television or telephone. |  |  |  |  |  |  |  |
|  |  | (iv) Specific instructions for: |  |  |  |  |  |  |  |
|  |  | (a ) Use of the hearing aid. |  |  |  |  |  |  |  |
|  |  | (b ) Maintenance and care of the hearing aid, including the procedure to follow in washing the earmold, when replacing tubing on those hearing aids that use tubing, and in storing the hearing aid when it will not be used for an extended period of time. |  |  |  |  |  |  |  |
|  |  | (c ) Replacing or recharging the batteries, including a generic designation of replacement batteries. |  |  |  |  |  |  |  |
|  |  | (v) Information on how and where to obtain repair service, including at least one specific address where the user can go, or send the hearing aid to, to obtain such repair service. |  |  |  |  |  |  |  |
|  |  | (vi) A description of commonly occurring avoidable conditions that could adversely affect or damage the hearing aid, such as dropping, immersing, or exposing the hearing aid to excessive heat. |  |  |  |  |  |  |  |
|  |  | (vii) Identification of any known side effects associated with the use of a hearing aid that may warrant consultation with a physician, e.g., skin irritation and accelerated accumulation of cerumen (ear wax). |  |  |  |  |  |  |  |
|  |  | (viii) A statement that a hearing aid will not restore normal hearing and will not prevent or improve a hearing impairment resulting from organic conditions. |  |  |  |  |  |  |  |
|  |  | (ix) A statement that in most cases infrequent use of a hearing aid does not permit a user to attain full benefit from it. |  |  |  |  |  |  |  |
|  |  | (x) A statement that the use of a hearing aid is only part of hearing habilitation and may need to be supplemented by auditory training and instruction in lipreading. |  |  |  |  |  |  |  |
|  |  | (xi) The warning statement required by paragraph (c)(2) of this section. |  |  |  |  |  |  |  |
|  |  | (xii) The notice for prospective hearing aid users required by paragraph (c)(3) of this section. |  |  |  |  |  |  |  |
|  |  | (xiii) The technical data required by paragraph (c)(4) of this section, unless such data is provided in separate labeling accompanying the device. |  |  |  |  |  |  |  |
|  |  | (2) Warning statement. The User Instructional Brochure shall contain the following warning statement: |  |  |  |  |  |  |  |
|  |  | Warning to Hearing Aid Dispensers |  |  |  |  |  |  |  |
|  |  | A hearing aid dispenser should advise a prospective hearing aid user to consult promptly with a licensed physician (preferably an ear specialist) before dispensing a hearing aid if the hearing aid dispenser determines through inquiry, actual observation, or review of any other available information concerning the prospective user, that the prospective user has any of the following conditions: |  |  |  |  |  |  |  |
|  |  | (i) Visible congenital or traumatic deformity of the ear. |  |  |  |  |  |  |  |
|  |  | (ii) History of active drainage from the ear within the previous 90 days. |  |  |  |  |  |  |  |
|  |  | (iii) History of sudden or rapidly progressive hearing loss within the previous 90 days. |  |  |  |  |  |  |  |
|  |  | (iv) Acute or chronic dizziness. |  |  |  |  |  |  |  |
|  |  | (v) Unilateral hearing loss of sudden or recent onset within the previous 90 days. |  |  |  |  |  |  |  |
|  |  | (vi) Audiometric air-bone gap equal to or greater than 15 decibels at 500 hertz (Hz), 1,000 Hz, and 2,000 Hz. |  |  |  |  |  |  |  |
|  |  | (vii) Visible evidence of significant cerumen accumulation or a foreign body in the ear canal. |  |  |  |  |  |  |  |
|  |  | (viii) Pain or discomfort in the ear. |  |  |  |  |  |  |  |
|  |  | Special care should be exercised in selecting and fitting a hearing aid whose maximum sound pressure level exceeds 132 decibels because there may be risk of impairing the remaining hearing of the hearing aid user. (This provision is required only for those hearing aids with a maximum sound pressure capability greater than 132 decibels (dB).) |  |  |  |  |  |  |  |
|  |  | (3) Notice for prospective hearing aid users. The User Instructional Brochure shall contain the following notice: |  |  |  |  |  |  |  |
|  |  | Important Notice for Prospective Hearing Aid Users |  |  |  |  |  |  |  |
|  |  | Good health practice requires that a person with a hearing loss have a medical evaluation by a licensed physician (preferably a physician who specializes in diseases of the ear) before purchasing a hearing aid. Licensed physicians who specialize in diseases of the ear are often referred to as otolaryngologists, otologists or otorhinolaryngologists. The purpose of medical evaluation is to assure that all medically treatable conditions that may affect hearing are identified and treated before the hearing aid is purchased. |  |  |  |  |  |  |  |
|  |  | Following the medical evaluation, the physician will give you a written statement that states that your hearing loss has been medically evaluated and that you may be considered a candidate for a hearing aid. The physician will refer you to an audiologist or a hearing aid dispenser, as appropriate, for a hearing aid evaluation. |  |  |  |  |  |  |  |
|  |  | The audiologist or hearing aid dispenser will conduct a hearing aid evaluation to assess your ability to hear with and without a hearing aid. The hearing aid evaluation will enable the audiologist or dispenser to select and fit a hearing aid to your individual needs. |  |  |  |  |  |  |  |
|  |  | If you have reservations about your ability to adapt to amplification, you should inquire about the availability of a trial-rental or purchase-option program. Many hearing aid dispensers now offer programs that permit you to wear a hearing aid for a period of time for a nominal fee after which you may decide if you want to purchase the hearing aid. |  |  |  |  |  |  |  |
|  |  | Federal law restricts the sale of hearing aids to those individuals who have obtained a medical evaluation from a licensed physician. Federal law permits a fully informed adult to sign a waiver statement declining the medical evaluation for religious or personal beliefs that preclude consultation with a physician. The exercise of such a waiver is not in your best health interest and its use is strongly discouraged. |  |  |  |  |  |  |  |
|  |  | children with hearing loss |  |  |  |  |  |  |  |
|  |  | In addition to seeing a physician for a medical evaluation, a child with a hearing loss should be directed to an audiologist for evaluation and rehabilitation since hearing loss may cause problems in language development and the educational and social growth of a child. An audiologist is qualified by training and experience to assist in the evaluation and rehabilitation of a child with a hearing loss. |  |  |  |  |  |  |  |
|  |  | (4) Technical data. Technical data useful in selecting, fitting, and checking the performance of a hearing aid shall be provided in the User Instructional Brochure or in separate labeling that accompanies the device. The determination of technical data values for the hearing aid labeling shall be conducted in accordance with the test procedures of the American National Standard "Specification of Hearing Aid Characteristics," ANSI S3.22-2003 (Revision of ANSI S3.22-1996) (Includes April 2007 Erratum). The Director of the Office of the Federal Register approves this incorporation by reference in accordance with 5 U.S.C. 552(a) and 1 CFR part 51. Copies are available from the Standards Secretariat of the Acoustical Society of America, 120 Wall St., New York, NY 10005-3993, or are available for Inspection at the Regulations Staff, CDRH (HFZ-215), FDA, 1350 Piccard Dr., rm. 150, Rockville, MD 20850, or at the National Archives and Records Administration (NARA). For information on the availability of this material at NARA, call 202-741-6030, or go to: example.com/ As a minimum, the User Instructional Brochure or such other labeling shall include the appropriate values or information for the following technical data elements as these elements are defined or used in such standard: |  |  |  |  |  |  |  |
|  |  | (i) Saturation output curve (SSPL 90 curve). |  |  |  |  |  |  |  |
|  |  | (ii) Frequency response curve. |  |  |  |  |  |  |  |
|  |  | (iii) Average saturation output (HF-Average SSPL 90). |  |  |  |  |  |  |  |
|  |  | (iv) Average full-on gain (HF-Average full-on gain). |  |  |  |  |  |  |  |
|  |  | (v) Reference test gain. |  |  |  |  |  |  |  |
|  |  | (vi) Frequency range. |  |  |  |  |  |  |  |
|  |  | (vii) Total harmonic distortion. |  |  |  |  |  |  |  |
|  |  | (viii) Equivalent input noise. |  |  |  |  |  |  |  |
|  |  | (ix) Battery current drain. |  |  |  |  |  |  |  |
|  |  | (x) Induction coil sensitivity (telephone coil aids only). |  |  |  |  |  |  |  |
|  |  | (xi) Input-output curve (ACG aids only). |  |  |  |  |  |  |  |
|  |  | (xii) Attack and release times (ACG aids only). |  |  |  |  |  |  |  |
|  |  | (5) Statement if hearing aid is used or rebuilt. If a hearing aid has been used or rebuilt, this fact shall be declared on the container in which the hearing aid is packaged and on a tag that is physically attached to such hearing aid. Such fact may also be stated in the User Instructional Brochure. |  |  |  |  |  |  |  |
|  |  | (6) Statements in User Instructional Brochure other than those required. A User Instructional Brochure may contain statements or illustrations in addition to those required by paragraph (c) of this section if the additional statements: |  |  |  |  |  |  |  |
|  |  | (i) Are not false or misleading in any particular, e.g., diminishing the impact of the required statements; and |  |  |  |  |  |  |  |
|  |  | (ii) Are not prohibited by this chapter or by regulations of the Federal Trade Commission. |  |  |  |  |  |  |  |
| Sec. 801.421 | Hearing aid devices; conditions for sale. |  |  |  |  |  |  |  |  |
|  |  | (a) Medical evaluation requirements --(1) General. Except as provided in paragraph (a)(2) of this section, a hearing aid dispenser shall not sell a hearing aid unless the prospective user has presented to the hearing aid dispenser a written statement signed by a licensed physician that states that the patient's hearing loss has been medically evaluated and the patient may be considered a candidate for a hearing aid. The medical evaluation must have taken place within the preceding 6 months. |  |  |  |  |  |  |  |
|  |  | (2) Waiver to the medical evaluation requirements. If the prospective hearing aid user is 18 years of age or older, the hearing aid dispenser may afford the prospective user an opportunity to waive the medical evaluation requirement of paragraph (a)(1) of this section provided that the hearing aid dispenser: |  |  |  |  |  |  |  |
|  |  | (i) Informs the prospective user that the exercise of the waiver is not in the user's best health interest; |  |  |  |  |  |  |  |
|  |  | (ii) Does not in any way actively encourage the prospective user to waive such a medical evaluation; and |  |  |  |  |  |  |  |
|  |  | (iii) Affords the prospective user the opportunity to sign the following statement: |  |  |  |  |  |  |  |
|  |  | I have been advised by ____ ____ (Hearing aid dispenser's name) that the Food and Drug Administration has determined that my best health interest would be served if I had a medical evaluation by a licensed physician (preferably a physician who specializes in diseases of the ear) before purchasing a hearing aid. I do not wish a medical evaluation before purchasing a hearing aid. |  |  |  |  |  |  |  |
|  |  | (b) Opportunity to review User Instructional Brochure. Before signing any statement under paragraph (a)(2)(iii) of this section and before the sale of a hearing aid to a prospective user, the hearing aid dispenser shall: |  |  |  |  |  |  |  |
|  |  | (1) Provide the prospective user a copy of the User Instructional Brochure for a hearing aid that has been, or may be selected for the prospective user; |  |  |  |  |  |  |  |
|  |  | (2) Review the content of the User Instructional Brochure with the prospective user orally, or in the predominate method of communication used during the sale; |  |  |  |  |  |  |  |
|  |  | (3) Afford the prospective user an opportunity to read the User Instructional Brochure. |  |  |  |  |  |  |  |
|  |  | (c) Availability of User Instructional Brochure. (1) Upon request by an individual who is considering purchase of a hearing aid, a dispenser shall, with respect to any hearing aid that he dispenses, provide a copy of the User Instructional Brochure for the hearing aid or the name and address of the manufacturer or distributor from whom a User Instructional Brochure for the hearing aid may be obtained. |  |  |  |  |  |  |  |
|  |  | (2) In addition to assuring that a User Instructional Brochure accompanies each hearing aid, a manufacturer or distributor shall with respect to any hearing aid that he manufactures or distributes: |  |  |  |  |  |  |  |
|  |  | (i) Provide sufficient copies of the User Instructional Brochure to sellers for distribution to users and prospective users; |  |  |  |  |  |  |  |
|  |  | (ii) Provide a copy of the User Instructional Brochure to any hearing aid professional, user, or prospective user who requests a copy in writing. |  |  |  |  |  |  |  |
|  |  | (d) Recordkeeping. The dispenser shall retain for 3 years after the dispensing of a hearing aid a copy of any written statement from a physician required under paragraph (a)(1) of this section or any written statement waiving medical evaluation required under paragraph (a)(2)(iii) of this section. |  |  |  |  |  |  |  |
|  |  | (e) Exemption for group auditory trainers. Group auditory trainers, defined as a group amplification system purchased by a qualified school or institution for the purpose of communicating with and educating individuals with hearing impairments, are exempt from the requirements of this section. |  |  |  |  |  |  |  |
| Sec. 801.430 | User labeling for menstrual tampons. |  |  |  |  |  |  |  |  |
|  |  | (a) This section applies to scented or scented deodorized menstrual tampons as identified in 884.5460 and unscented menstrual tampons as identified in 884.5470 of this chapter. |  |  |  |  |  |  |  |
|  |  | (b) Data show that toxic shock syndrome (TSS), a rare but serious and sometimes fatal disease, is associated with the use of menstrual tampons. To protect the public and to minimize the serious adverse effects of TSS, menstrual tampons shall be labeled as set forth in paragraphs (c), (d), and (e) of this section and tested for absorbency as set forth in paragraph (f) of this section. |  |  |  |  |  |  |  |
|  |  | (c) If the information specified in paragraph (d) of this section is to be included as a package insert, the following alert statement shall appear prominently and legibly on the package label: |  |  |  |  |  |  |  |
|  |  | Attention: Tampons are associated with Toxic Shock Syndrome (TSS). TSS is a rare but serious disease that may cause death. Read and save the enclosed information. |  |  |  |  |  |  |  |
|  |  | (d) The labeling of menstrual tampons shall contain the following consumer information prominently and legibly, in such terms as to render the information likely to be read and understood by the ordinary individual under customary conditions of purchase and use: |  |  |  |  |  |  |  |
|  |  | (1)(i) Warning signs of TSS, e.g., sudden fever (usually 102deg. or more) and vomiting, diarrhea, fainting or near fainting when standing up, dizziness, or a rash that looks like a sunburn; |  |  |  |  |  |  |  |
|  |  | (ii) What to do if these or other signs of TSS appear, including the need to remove the tampon at once and seek medical attention immediately; |  |  |  |  |  |  |  |
|  |  | (2) The risk of TSS to all women using tampons during their menstrual period, especially the reported higher risks to women under 30 years of age and teenage girls, the estimated incidence of TSS of 1 to 17 per 100,000 menstruating women and girls per year, and the risk of death from contracting TSS; |  |  |  |  |  |  |  |
|  |  | (3) The advisability of using tampons with the minimum absorbency needed to control menstrual flow in order to reduce the risk of contracting TSS; |  |  |  |  |  |  |  |
|  |  | (4) Avoiding the risk of getting tampon-associated TSS by not using tampons, and reducing the risk of getting TSS by alternating tampon use with sanitary napkin use during menstrual periods; and |  |  |  |  |  |  |  |
|  |  | (5) The need to seek medical attention before again using tampons if TSS warning signs have occurred in the past, or if women have any questions about TSS or tampon use. |  |  |  |  |  |  |  |
|  |  | (e) The statements required by paragraph (e) of this section shall be prominently and legibly placed on the package label of menstrual tampons in conformance with section 502(c) of the Federal Food, Drug, and Cosmetic Act (the act) (unless the menstrual tampons are exempt under paragraph (g) of this section). |  |  |  |  |  |  |  |
|  |  | (1) Menstrual tampon package labels shall bear one of the following absorbency terms representing the absorbency of the production run, lot, or batch as measured by the test described in paragraph (f)(2) of this section; |  |  |  |  |  |  |  |
|  |  | 1These ranges are defined, respectively, as follows: Less than or equal to 6 grams (g); greater than 6 g up to and including 9 g; greater than 9 g up to and including 12 g; greater than 12 g up to and including 15 g; greater than 15 g up to and including 18 g; and greater than 18 g. |  |  |  |  |  |  |  |
|  |  | (2) The package label shall include an explanation of the ranges of absorbency and a description of how consumers can use a range of absorbency, and its corresponding absorbency term, to make comparisons of absorbency of tampons to allow selection of the tampons with the minimum absorbency needed to control menstrual flow in order to reduce the risk of contracting TSS. |  |  |  |  |  |  |  |
|  |  | (f) A manufacturer shall measure the absorbency of individual tampons using the test method specified in paragraph (f)(2) of this section and calculate the mean absorbency of a production run, lot, or batch by rounding to the nearest 0.1 gram. |  |  |  |  |  |  |  |
|  |  | (1) A manufacturer shall design and implement a sampling plan that includes collection of probability samples of adequate size to yield consistent tolerance intervals such that the probability is 90 percent that at least 90 percent of the absorbencies of individual tampons within a brand and type are within the range of absorbency stated on the package label. |  |  |  |  |  |  |  |
|  |  | (2) In the absorbency test, an unlubricated condom, with tensile strength between 17 Mega Pascals (MPa) and 30 MPa, as measured according to the procedure in the American Society for Testing and Materials (ASTM) D 3492-97, "Standard Specification for Rubber Contraceptives (Male Condoms)" 1 for determining tensile strength, which is incorporated by reference in accordance with 5 U.S.C. 552(a), is attached to the large end of a glass chamber (or a chamber made from hard transparent plastic) with a rubber band (see figure 1) and pushed through the small end of the chamber using a smooth, finished rod. The condom is pulled through until all slack is removed. The tip of the condom is cut off and the remaining end of the condom is stretched over the end of the tube and secured with a rubber band. A preweighed (to the nearest 0.01 gram) tampon is placed within the condom membrane so that the center of gravity of the tampon is at the center of the chamber. An infusion needle (14 gauge) is inserted through the septum created by the condom tip until it contacts the end of the tampon. The outer chamber is filled with water pumped from a temperature-controlled waterbath to maintain the average temperature at 27+/-1 deg. C. The water returns to the waterbath as shown in figure 2. Syngyna fluid (10 grams sodium chloride, 0.5 gram Certified Reagent Acid Fushsin, 1,000 milliliters distilled water) is then pumped through the infusion needle at a rate of 50 milliliters per hour. The test shall be terminated when the tampon is saturated and the first drop of fluid exits the apparatus. (The test result shall be discarded if fluid is detected in the folds of the condom before the tampon is saturated). The water is then drained and the tampon is removed and immediately weighed to the nearest 0.01 gram. The absorbency of the tampon is determined by subtracting its dry weight from this value. The condom shall be replaced after 10 tests or at the end of the day during which the condom is us…[truncated] |  |  |  |  |  |  |  |
|  |  | (3) The Food and Drug Administration may permit the use of an absorbency test method different from the test method specified in this section if each of the following conditions is met: |  |  |  |  |  |  |  |
|  |  | (i) The manufacturer presents evidence, in the form of a citizen petition submitted in accordance with the requirements of 10.30 of this chapter, demonstrating that the alternative test method will yield results that are equivalent to the results yielded by the test method specified in this section; and |  |  |  |  |  |  |  |
|  |  | (ii) FDA approves the method and has published notice of its approval of the alternative test method in the Federal Register. |  |  |  |  |  |  |  |
|  |  | (g) Any menstrual tampon intended to be dispensed by a vending machine is exempt from the requirements of this section. |  |  |  |  |  |  |  |
|  |  | (h) Any menstrual tampon that is not labeled as required by paragraphs (c), (d), and (e) of this section and that is initially introduced or initially delivered for introduction into commerce after March 1, 1990, is misbranded under sections 201(n), 502 (a) and (f) of the act. |  |  |  |  |  |  |  |
|  |  | 1The Director of the Federal Register approves this incorporation by reference in accordance with 5 U.S.C. 552(a) and 1 CFR part 51. You may obtain a copy from the American Society for Testing and Materials International, 100 Barr Harbor Dr., P.O. Box C700, West Conshohocken, PA 19428-2959, 610-832-9578, example.com/ You may inspect a copy at the FDA Main Library, 10903 New Hampshire Ave., Bldg. 2, 3d floor, Silver Spring, MD 20993-0002, 301-796-2039, or at the National Archives and Records Administration (NARA). For information on the availability of this material at NARA, call 202-741-2139, or go to: example.com/ |  |  |  |  |  |  |  |
|  |  | [47 FR 26989, June 22, 1982, as amended at 54 FR 43771, Oct. 26, 1989; 55 FR 17600, Apr. 26, 1990; 65 FR 3586, Jan. 24, 2000; 65 FR 44436, July 18, 2000; 65 FR 62284, Oct. 18, 2000; 69 FR 18803, Apr. 9, 2004; 69 FR 52171, Aug. 25, 2004; 75 FR 20914, Apr. 22, 2010] |  |  |  |  |  |  |  |
| Sec. 801.433 | Warning statements for prescription and restricted device products containing or manufactured with chlorofluorocarbons or other ozone-depleting substances. |  |  |  |  |  |  |  |  |
|  |  | (a)(1) All prescription and restricted device products containing or manufactured with chlorofluorocarbons, halons, carbon tetrachloride, methyl chloride, or any other class I substance designated by the Environmental Protection Agency (EPA) shall, except as provided in paragraph (b) of this section, bear the following warning statement: |  |  |  |  |  |  |  |
|  |  | Warning: Contains [or Manufactured with, if applicable] [insert name of substance ], a substance which harms public health and environment by destroying ozone in the upper atmosphere. |  |  |  |  |  |  |  |
|  |  | (2) The warning statement shall be clearly legible and conspicuous on the product, its immediate container, its outer packaging, or other labeling in accordance with the requirements of 21 CFR part 82 and appear with such prominence and conspicuousness as to render it likely to be read and understood by consumers under normal conditions of purchase. |  |  |  |  |  |  |  |
|  |  | (b)(1) For prescription and restricted device products, the following alternative warning statement may be used: |  |  |  |  |  |  |  |
|  |  | (2) The warning statement shall be clearly legible and conspicuous on the product, its immediate container, its outer packaging, or other labeling in accordance with the requirements of 21 CFR part 82 and appear with such prominence and conspicuousness as to render it likely to be read and understood by consumers under normal conditions of purchase. |  |  |  |  |  |  |  |
|  |  | (3) If the warning statement in paragraph (b)(1) of this section is used, the following warning statement must be placed on the package labeling intended to be read by the physician (physician package insert) after the "How supplied" section, which describes special handling and storage conditions on the physician labeling: |  |  |  |  |  |  |  |
|  |  | (c) This section does not replace or relieve a person from any requirements imposed under 21 CFR part 82. |  |  |  |  |  |  |  |
|  |  | The indented statement below is required by the Federal government's Clean Air Act for all products containing or manufactured with chlorofluorocarbons (CFC's) [or name of other class I substance, if applicable]: |  |  |  |  |  |  |  |
|  |  | This product contains [or is manufactured with, if applicable] [insert name of substance ], a substance which harms the environment by destroying ozone in the upper atmosphere. |  |  |  |  |  |  |  |
|  |  | Your physician has determined that this product is likely to help your personal health. USE THIS PRODUCT AS DIRECTED, UNLESS INSTRUCTED TO DO OTHERWISE BY YOUR PHYSICIAN. If you have any questions about alternatives, consult with your physician. |  |  |  |  |  |  |  |
|  |  | Note: |  |  |  |  |  |  |  |
|  |  | The indented statement below is required by the Federal government's Clean Air Act for all products containing or manufactured with chlorofluorocarbons (CFC's) [or name of other class I substance, if applicable]: |  |  |  |  |  |  |  |
|  |  | Warning: Contains [or Manufactured with, if applicable] [insert name of substance ], a substance which harms public health and environment by destroying ozone in the upper atmosphere. |  |  |  |  |  |  |  |
|  |  | A notice similar to the above WARNING has been placed in the information for the patient [or patient information leaflet, if applicable] of this product under Environmental Protection Agency (EPA) regulations. The patient's warning states that the patient should consult his or her physician if there are questions about alternatives. |  |  |  |  |  |  |  |
| Sec. 801.435 | User labeling for latex condoms. |  |  |  |  |  |  |  |  |
|  |  | (a) This section applies to the subset of condoms as identified in 884.5300 of this chapter, and condoms with spermicidal lubricant as identified in 884.5310 of this chapter, which products are formed from latex films. |  |  |  |  |  |  |  |
|  |  | (b) Data show that the material integrity of latex condoms degrade over time. To protect the public health and minimize the risk of device failure, latex condoms must bear an expiration date which is supported by testing as described in paragraphs (d) and (h) of this section. |  |  |  |  |  |  |  |
|  |  | (c) The expiration date, as demonstrated by testing procedures required by paragraphs (d) and (h) of this section, must be displayed prominently and legibly on the primary packaging (i.e., individual package), and higher levels of packaging (e.g., boxes of condoms), in order to ensure visibility of the expiration date by consumers. |  |  |  |  |  |  |  |
|  |  | (d) Except as provided under paragraph (f) of this section, the expiration date must be supported by data demonstrating physical and mechanical integrity of the product after three discrete and representative lots of the product have been subjected to each of the following conditions: |  |  |  |  |  |  |  |
|  |  | (1) Storage of unpackaged bulk product for the maximum amount of time the manufacturer allows the product to remain unpackaged, followed by storage of the packaged product at 70 deg. C (plus or minus 2 deg. C) for 7 days; |  |  |  |  |  |  |  |
|  |  | (2) Storage of unpackaged bulk product for the maximum amount of time the manufacturer allows the product to remain unpackaged, followed by storage of the packaged product at a selected temperature between 40 and 50 deg. C (plus or minus 2 deg. C) for 90 days; and |  |  |  |  |  |  |  |
|  |  | (3) Storage of unpackaged bulk product for the maximum amount of time the manufacturer allows the product to remain unpackaged, followed by storage of the packaged product at a monitored or controlled temperature between 15 and 30 deg. C for the lifetime of the product (real time storage). |  |  |  |  |  |  |  |
|  |  | (e) If a product fails the physical and mechanical integrity tests commonly used by industry after the completion of the accelerated storage tests described in paragraphs (d)(1) and (d)(2) of this section, the product expiration date must be demonstrated by real time storage conditions described in paragraph (d)(3) of this section. If all of the products tested after storage at temperatures as described in paragraphs (d)(1) and (d)(2) of this section pass the manufacturer's physical and mechanical integrity tests, the manufacturer may label the product with an expiration date of up to 5 years from the date of product packaging. If the extrapolated expiration date under paragraphs (d)(1) and (d)(2) of this section is used, the labeled expiration date must be confirmed by physical and mechanical integrity tests performed at the end of the stated expiration period as described in paragraph (d)(3) of this section. If the data from tests following real time storage described in paragraph (d)(3) of this section fails to confirm the extrapolated expiration date, the manufacturer must, at that time, relabel the product to reflect the actual shelf life. |  |  |  |  |  |  |  |
|  |  | (f) Products that already have established shelf life data based upon real time storage and testing and have such storage and testing data available for Inspection are not required to confirm such data using accelerated and intermediate aging data described in paragraphs (d)(1) and (d)(2) of this section. If, however, such real time expiration dates were based upon testing of products that were not first left unpackaged for the maximum amount of time as described in paragraph (d)(3) of this section, the real time testing must be confirmed by testing products consistent with the requirements of paragraph (d)(3) of this section. This testing shall be initiated no later than the effective date of this regulation. Until the confirmation testing in accordance with paragraph (d)(3) of this section is completed, the product may remain on the market labeled with the expiration date based upon previous real time testing. |  |  |  |  |  |  |  |
|  |  | (g) If a manufacturer uses testing data from one product to support expiration dating on any variation of that product, the manufacturer must document and provide, upon request, an appropriate justification for the application of the testing data to the variation of the tested product. |  |  |  |  |  |  |  |
|  |  | (h) If a latex condom contains a spermicide, and the expiration date based on spermicidal stability testing is different from the expiration date based upon latex integrity testing, the product shall bear only the earlier expiration date. |  |  |  |  |  |  |  |
|  |  | (i) The time period upon which the expiration date is based shall start with the date of packaging. |  |  |  |  |  |  |  |
|  |  | (j) As provided in part 820 of this chapter, all testing data must be retained in each company's files, and shall be made available upon request for Inspection by the Food and Drug Administration. |  |  |  |  |  |  |  |
|  |  | (k) Any latex condom not labeled with an expiration date as required by paragraph (c) of this section, and initially delivered for introduction into interstate commerce after the effective date of this regulation is misbranded under sections 201(n) and 502(a) and (f) of Federal Food, Drug, and Cosmetic Act (21 U.S.C. 321(n) and 352(a) and (f)). |  |  |  |  |  |  |  |
| Sec. 801.437 | User labeling for devices that contain natural rubber. |  |  |  |  |  |  |  |  |
|  |  | (a) Data in the Medical Device Reporting System and the scientific literature indicate that some individuals are at risk of severe anaphylactic reactions to natural latex proteins. This labeling regulation is intended to minimize the risk to individuals sensitive to natural latex proteins and protect the public health. |  |  |  |  |  |  |  |
|  |  | (b) This section applies to all devices composed of or containing, or having packaging or components that are composed of, or contain, natural rubber that contacts humans. The term "natural rubber" includes natural rubber latex, dry natural rubber, and synthetic latex or synthetic rubber that contains natural rubber in its formulation. |  |  |  |  |  |  |  |
|  |  | (1) The term "natural rubber latex" means rubber that is produced by the natural rubber latex process that involves the use of natural latex in a concentrated colloidal suspension. Products are formed from natural rubber latex by dipping, extruding, or coating. |  |  |  |  |  |  |  |
|  |  | (2) The term "dry natural rubber" means rubber that is produced by the dry natural rubber process that involves the use of coagulated natural latex in the form of dried or milled sheets. Products are formed from dry natural rubber by compression molding, extrusion, or by converting the sheets into a solution for dipping. |  |  |  |  |  |  |  |
|  |  | (3) The term "contacts humans" means that the natural rubber contained in a device is intended to contact or is likely to contact the user or patient. This includes contact when the device that contains natural rubber is connected to the patient by a liquid path or an enclosed gas path; or the device containing the natural rubber is fully or partially coated with a powder, and such powder may carry natural rubber proteins that may contaminate the environment of the user or patient. |  |  |  |  |  |  |  |
|  |  | (c) Devices containing natural rubber shall be labeled as set forth in paragraphs (d) through (h) of this section. Each required labeling statement shall be prominently and legibly displayed in conformance with section 502(c) of the Federal Food, Drug, and Cosmetic Act (the act) (21 U.S.C. 352(c)). |  |  |  |  |  |  |  |
|  |  | (d) Devices containing natural rubber latex that contacts humans, as described in paragraph (b) of this section, shall bear the following statement in bold print on the device labeling: |  |  |  |  |  |  |  |
|  |  | Caution: This Product Contains Natural Rubber Latex Which May Cause Allergic Reactions. |  |  |  |  |  |  |  |
|  |  | This statement shall appear on all device labels, and other labeling, and shall appear on the principal display panel of the device packaging, the outside package, container or wrapper, and the immediate device package, container, or wrapper. |  |  |  |  |  |  |  |
|  |  | (e) Devices containing dry natural rubber that contacts humans, as described in paragraph (b) of this section, that are not already subject to paragraph (d) of this section, shall bear the following statement in bold print on the device labeling: |  |  |  |  |  |  |  |
|  |  | This Product Contains Dry Natural Rubber. |  |  |  |  |  |  |  |
|  |  | This statement shall appear on all device labels, and other labeling, and shall appear on the principal display panel of the device packaging, the outside package, container or wrapper, and the immediate device package, container, or wrapper. |  |  |  |  |  |  |  |
|  |  | (f) Devices that have packaging containing natural rubber latex that contacts humans, as described in paragraph (b) of this section, shall bear the following statement in bold print on the device labeling: |  |  |  |  |  |  |  |
|  |  | Caution: The Packaging of This Product Contains Natural Rubber Latex Which May Cause Allergic Reactions. |  |  |  |  |  |  |  |
|  |  | This statement shall appear on the packaging that contains the natural rubber, and the outside package, container, or wrapper. |  |  |  |  |  |  |  |
|  |  | (g) Devices that have packaging containing dry natural rubber that contacts humans, as described in paragraph (b) of this section, shall bear the following statement in bold print on the device labeling: |  |  |  |  |  |  |  |
|  |  | The Packaging of This Product Contains Dry Natural Rubber. |  |  |  |  |  |  |  |
|  |  | This statement shall appear on the packaging that contains the natural rubber, and the outside package, container, or wrapper. |  |  |  |  |  |  |  |
|  |  | (h) Devices that contain natural rubber that contacts humans, as described in paragraph (b) of this section, shall not contain the term "hypoallergenic" on their labeling. |  |  |  |  |  |  |  |
|  |  | (i) Any affected person may request an exemption or variance from the requirements of this section by submitting a citizen petition in accordance with 10.30 of this chapter. |  |  |  |  |  |  |  |
|  |  | (j) Any device subject to this section that is not labeled in accordance with paragraphs (d) through (h) of this section and that is initially introduced or initially delivered for introduction into interstate commerce after the effective date of this regulation is misbranded under sections 201(n) and 502(a), (c), and (f) of the act (21 U.S.C. 321(n) and 352(a), (c), and (f)). |  |  |  |  |  |  |  |
|  |  | Paragraphs (f) and (g) are stayed until June 27, 1999, as those regulations relate to device packaging that uses "cold seal" adhesives. |  |  |  |  |  |  |  |

### Table 41
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 21CFR1020.30 |  | Compatibility with 21 CFR 1020.30, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Diagnostic x-ray systems and their major components. |  |  | Dhruv |  | Reqs Generation | example.com/ |  |
| Workflow questions: |  |  |  |  |  |  |  |  |  |
|  | how to mark sections that can be ignored due to IEC to 21CFR fullfillment matrix guidance |  |  |  |  |  |  |  |  |
|  | how to N/A a line item |  |  |  |  |  |  |  |  |
|  | how to "answer" these items in this spreadsheet format |  |  |  |  |  |  |  |  |
|  | how to convert these items into todo's for things that will be references to documentation?  like leakage info, or IFU, etc |  |  |  |  |  |  |  |  |
| Sec. 1020.30 | Diagnostic x-ray systems and their major components. |  |  |  |  |  |  |  |  |
| a | (a) Applicability. |  |  |  |  |  |  |  |  |
|  |  | (1) The provisions of this section are applicable to: |  |  |  |  |  |  |  |
|  |  | (i) The following components of diagnostic x-ray systems: |  |  |  |  |  |  |  |
|  |  | (A) Tube housing assemblies, x-ray controls, x-ray high-voltage generators, x-ray tables, cradles, film changers, vertical cassette holders mounted in a fixed location and cassette holders with front panels, and beam-limiting devices manufactured after August 1, 1974. |  |  |  |  |  |  |  |
|  |  | (B) Fluoroscopic imaging assemblies manufactured after August 1, 1974, and before April 26, 1977, or after June 10, 2006. |  |  |  |  |  |  |  |
|  |  | (C) Spot-film devices and image intensifiers manufactured after April 26, 1977. |  |  |  |  |  |  |  |
|  |  | (D) Cephalometric devices manufactured after February 25, 1978. |  |  |  |  |  |  |  |
|  |  | (E) Image receptor support devices for mammographic x-ray systems manufactured after September 5, 1978. |  |  |  |  |  |  |  |
|  |  | (F) Image receptors that are electrically powered or connected with the x-ray system manufactured on or after June 10, 2006. |  |  |  |  |  |  |  |
|  |  | (G) Fluoroscopic air kerma display devices manufactured on or after June 10, 2006. |  |  |  |  |  |  |  |
|  |  | (ii) Diagnostic x-ray systems, except computed tomography x-ray systems, incorporating one or more of such components; however, such x-ray systems shall be required to comply only with those provisions of this section and 1020.31 and 1020.32, which relate to the components certified in accordance with paragraph (c) of this section and installed into the systems. |  |  |  |  |  |  |  |
|  |  | (iii) Computed tomography (CT) x-ray systems manufactured before November 29, 1984. |  |  |  |  |  |  |  |
|  |  | (iv) CT gantries manufactured after September 3, 1985. |  |  |  |  |  |  |  |
|  |  | (2) The following provisions of this section and 1020.33 are applicable to CT x-ray systems manufactured or remanufactured on or after November 29, 1984: |  |  |  |  |  |  |  |
|  |  | (i) Section 1020.30(a); |  |  |  |  |  |  |  |
|  |  | (ii) Section 1020.30(b) "Technique factors"; |  |  |  |  |  |  |  |
|  |  | (iii) Section 1020.30(b) "CT," "Dose," "Scan," "Scan time," and "Tomogram"; |  |  |  |  |  |  |  |
|  |  | (iv) Section 1020.30(h)(3)(vi) through (h)(3)(viii); |  |  |  |  |  |  |  |
|  |  | (v) Section 1020.30(n); |  |  |  |  |  |  |  |
|  |  | (vi) Section 1020.33(a) and (b); |  |  |  |  |  |  |  |
|  |  | (vii) Section 1020.33(c)(1) as it affects 1020.33(c)(2); and |  |  |  |  |  |  |  |
|  |  | (viii) Section 1020.33(c)(2). |  |  |  |  |  |  |  |
|  |  | (3) The provisions of this section and 1020.33 in its entirety, including those provisions in paragraph (a)(2) of this section, are applicable to CT x-ray systems manufactured or remanufactured on or after September 3, 1985. The date of manufacture of the CT system is the date of manufacture of the CT gantry. |  |  |  |  |  |  |  |
| b | (b) Definitions. | As used in this section and 1020.31, 1020.32, and 1020.33, the following definitions apply: |  |  |  |  |  |  |  |
|  |  | Accessible surface means the external surface of the enclosure or housing provided by the manufacturer. |  |  |  |  |  |  |  |
|  |  | Accessory component means: |  |  |  |  |  |  |  |
|  |  | (1) A component used with diagnostic x-ray systems, such as a cradle or film changer, that is not necessary for the compliance of the system with applicable provisions of this subchapter but which requires an initial determination of compatibility with the system; or |  |  |  |  |  |  |  |
|  |  | (2) A component necessary for compliance of the system with applicable provisions of this subchapter but which may be interchanged with similar compatible components without affecting the system's compliance, such as one of a set of interchangeable beam-limiting devices; or |  |  |  |  |  |  |  |
|  |  | (3) A component compatible with all x-ray systems with which it may be used and that does not require compatibility or installation instructions, such as a tabletop cassette holder. |  |  |  |  |  |  |  |
|  |  | Air kerma means kerma in air (see definition of Kerma ). |  |  |  |  |  |  |  |
|  |  | Air kerma rate (AKR) means the air kerma per unit time. |  |  |  |  |  |  |  |
|  |  | Aluminum equivalent means the thickness of aluminum (type 1100 alloy) 1 affording the same attenuation, under specified conditions, as the material in question. |  |  |  |  |  |  |  |
|  |  | Articulated joint means a joint between two separate sections of a tabletop which joint provides the capacity for one of the sections to pivot on the line segment along which the sections join. |  |  |  |  |  |  |  |
|  |  | Assembler means any person engaged in the business of assembling, replacing, or installing one or more components into a diagnostic x-ray system or subsystem. The term includes the owner of an x-ray system or his or her employee or agent who assembles components into an x-ray system that is subsequently used to provide professional or commercial services. |  |  |  |  |  |  |  |
|  |  | Attenuation block means a block or stack of type 1100 aluminum alloy, or aluminum alloy having equivalent attenuation, with dimensions 20 centimeters (cm) or larger by 20 cm or larger by 3.8 cm, that is large enough to intercept the entire x-ray beam. |  |  |  |  |  |  |  |
|  |  | Automatic exposure control (AEC) means a device which automatically controls one or more technique factors in order to obtain at a preselected location(s) a required quantity of radiation. |  |  |  |  |  |  |  |
|  |  | Automatic exposure rate control (AERC) means a device which automatically controls one or more technique factors in order to obtain at a preselected location(s) a required quantity of radiation per unit time. |  |  |  |  |  |  |  |
|  |  | Beam axis means a line from the source through the centers of the x-ray fields. |  |  |  |  |  |  |  |
|  |  | Beam-limiting device means a device which provides a means to restrict the dimensions of the x-ray field. |  |  |  |  |  |  |  |
|  |  | C-arm fluoroscope means a fluoroscopic x-ray system in which the image receptor and the x-ray tube housing assembly are connected or coordinated to maintain a spatial relationship. Such a system allows a change in the direction of the beam axis with respect to the patient without moving the patient. |  |  |  |  |  |  |  |
|  |  | Cantilevered tabletop means a tabletop designed such that the unsupported portion can be extended at least 100 cm beyond the support. |  |  |  |  |  |  |  |
|  |  | Cassette holder means a device, other than a spot-film device, that supports and/or fixes the position of an x-ray film cassette during an x-ray exposure. |  |  |  |  |  |  |  |
|  |  | Cephalometric device means a device intended for the radiographic visualization and measurement of the dimensions of the human head. |  |  |  |  |  |  |  |
|  |  | Coefficient of variation means the ratio of the standard deviation to the mean value of a population of observations. It is estimated using the following equation: |  |  |  |  |  |  |  |
|  |  | where: |  |  |  |  |  |  |  |
|  |  | s = Estimated standard deviation of the population. |  |  |  |  |  |  |  |
|  |  | X |  |  |  |  |  |  |  |
|  |  | Xi = ith observation sampled. |  |  |  |  |  |  |  |
|  |  | n = Number of observations sampled. |  |  |  |  |  |  |  |
|  |  | Computed tomography (CT) means the production of a tomogram by the acquisition and computer processing of x-ray transmission data. |  |  |  |  |  |  |  |
|  |  | Control panel means that part of the x-ray control upon which are mounted the switches, knobs, pushbuttons, and other hardware necessary for manually setting the technique factors. |  |  |  |  |  |  |  |
|  |  | Cooling curve means the graphical relationship between heat units stored and cooling time. |  |  |  |  |  |  |  |
|  |  | Cradle means: |  |  |  |  |  |  |  |
|  |  | (1) A removable device which supports and may restrain a patient above an x-ray table; or |  |  |  |  |  |  |  |
|  |  | (2) A device; |  |  |  |  |  |  |  |
|  |  | (i) Whose patient support structure is interposed between the patient and the image receptor during normal use; |  |  |  |  |  |  |  |
|  |  | (ii) Which is equipped with means for patient restraint; and |  |  |  |  |  |  |  |
|  |  | (iii) Which is capable of rotation about its long (longitudinal) axis. |  |  |  |  |  |  |  |
|  |  | CT gantry means tube housing assemblies, beam-limiting devices, detectors, and the supporting structures, frames, and covers which hold and/or enclose these components. |  |  |  |  |  |  |  |
|  |  | Cumulative air kerma means the total air kerma accrued from the beginning of an examination or procedure and includes all contributions from fluoroscopic and radiographic irradiation. |  |  |  |  |  |  |  |
|  |  | Diagnostic source assembly means the tube housing assembly with a beam-limiting device attached. |  |  |  |  |  |  |  |
|  |  | Diagnostic x-ray system means an x-ray system designed for irradiation of any part of the human body for the purpose of diagnosis or visualization. |  |  |  |  |  |  |  |
|  |  | Dose means the absorbed dose as defined by the International Commission on Radiation Units and Measurements. The absorbed dose, D, is the quotient of de by dm, where de is the mean energy imparted to matter of mass dm; thus D = de/dm, in units of J/kg, where the special name for the unit of absorbed dose is gray (Gy). |  |  |  |  |  |  |  |
|  |  | Equipment means x-ray equipment. |  |  |  |  |  |  |  |
|  |  | Exposure (X) means the quotient of dQ by dm where dQ is the absolute value of the total charge of the ions of one sign produced in air when all the electrons and positrons liberated or created by photons in air of mass dm are completely stopped in air; thus X = dQ/dm, in units of C/kg. A second meaning of exposure is the process or condition during which the x-ray tube produces x-ray radiation. |  |  |  |  |  |  |  |
|  |  | Field emission equipment means equipment which uses an x-ray tube in which electron emission from the cathode is due solely to action of an electric field. |  |  |  |  |  |  |  |
|  |  | Fluoroscopic air kerma display device means a device, subsystem, or component that provides the display of AKR and cumulative air kerma required by 1020.32(k). It includes radiation detectors, if any, electronic and computer components, associated software, and data displays. |  |  |  |  |  |  |  |
|  |  | Fluoroscopic imaging assembly means a subsystem in which x-ray photons produce a set of fluoroscopic images or radiographic images recorded from the fluoroscopic image receptor. It includes the image receptor(s), electrical interlocks, if any, and structural material providing linkage between the image receptor and diagnostic source assembly. |  |  |  |  |  |  |  |
|  |  | Fluoroscopic irradiation time means the cumulative duration during an examination or procedure of operator-applied continuous pressure to the device, enabling x-ray tube activation in any fluoroscopic mode of operation. |  |  |  |  |  |  |  |
|  |  | Fluoroscopy means a technique for generating x-ray images and presenting them simultaneously and continuously as visible images. This term has the same meaning as the term "radioscopy" in the standards of the International Electrotechnical Commission. |  |  |  |  |  |  |  |
|  |  | General purpose radiographic x-ray system means any radiographic x-ray system which, by design, is not limited to radiographic examination of specific anatomical regions. |  |  |  |  |  |  |  |
|  |  | Half-value layer (HVL) means the thickness of specified material which attenuates the beam of radiation to an extent such that the AKR is reduced to one-half of its original value. In this definition the contribution of all scattered radiation, other than any which might be present initially in the beam concerned, is deemed to be excluded. |  |  |  |  |  |  |  |
|  |  | Image intensifier means a device, installed in its housing, which instantaneously converts an x-ray pattern into a corresponding light image of higher energy density. |  |  |  |  |  |  |  |
|  |  | Image receptor means any device, such as a fluorescent screen, radiographic film, x-ray image intensifier tube, solid-state detector, or gaseous detector, which transforms incident x-ray photons either into a visible image or into another form which can be made into a visible image by further transformations. In those cases where means are provided to preselect a portion of the image receptor, the term "image receptor" shall mean the preselected portion of the device. |  |  |  |  |  |  |  |
|  |  | Image receptor support device means, for mammography x-ray systems, that part of the system designed to support the image receptor during a mammographic examination and to provide a primary protective barrier. |  |  |  |  |  |  |  |
|  |  | Isocenter means the center of the smallest sphere through which the beam axis passes when the equipment moves through a full range of rotations about its common center. |  |  |  |  |  |  |  |
|  |  | Kerma means the quantity as defined by the International Commission on Radiation Units and Measurements. The kerma, K, is the quotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the charged particles liberated by uncharged particles in a mass dm of material; thus K = dEtr/dm, in units of J/kg, where the special name for the unit of kerma is gray (Gy). When the material is air, the quantity is referred to as "air kerma." |  |  |  |  |  |  |  |
|  |  | Last-image-hold (LIH) radiograph means an image obtained either by retaining one or more fluoroscopic images, which may be temporally integrated, at the end of a fluoroscopic exposure or by initiating a separate and distinct radiographic exposure automatically and immediately in conjunction with termination of the fluoroscopic exposure. |  |  |  |  |  |  |  |
|  |  | Lateral fluoroscope means the x-ray tube and image receptor combination in a biplane system dedicated to the lateral projection. It consists of the lateral x-ray tube housing assembly and the lateral image receptor that are fixed in position relative to the table with the x-ray beam axis parallel to the plane of the table. |  |  |  |  |  |  |  |
|  |  | Leakage radiation means radiation emanating from the diagnostic source assembly except for: |  |  |  |  |  |  |  |
|  |  | (1) The useful beam; and |  |  |  |  |  |  |  |
|  |  | (2) Radiation produced when the exposure switch or timer is not activated. |  |  |  |  |  |  |  |
|  |  | Leakage technique factors means the technique factors associated with the diagnostic source assembly which are used in measuring leakage radiation. They are defined as follows: |  |  |  |  |  |  |  |
|  |  | (1) For diagnostic source assemblies intended for capacitor energy storage equipment, the maximum-rated peak tube potential and the maximum-rated number of exposures in an hour for operation at the maximum-rated peak tube potential with the quantity of charge per exposure being 10 millicoulombs (or 10 mAs) or the minimum obtainable from the unit, whichever is larger; |  |  |  |  |  |  |  |
|  |  | (2) For diagnostic source assemblies intended for field emission equipment rated for pulsed operation, the maximum-rated peak tube potential and the maximum-rated number of x-ray pulses in an hour for operation at the maximum-rated peak tube potential; and |  |  |  |  |  |  |  |
|  |  | (3) For all other diagnostic source assemblies, the maximum-rated peak tube potential and the maximum-rated continuous tube current for the maximum-rated peak tube potential. |  |  |  |  |  |  |  |
|  |  | Light field means that area of the intersection of the light beam from the beam-limiting device and one of the set of planes parallel to and including the plane of the image receptor, whose perimeter is the locus of points at which the illuminance is one-fourth of the maximum in the intersection. |  |  |  |  |  |  |  |
|  |  | Line-voltage regulation means the difference between the no-load and the load line potentials expressed as a percent of the load line potential; that is, |  |  |  |  |  |  |  |
|  |  | Percent line-voltage regulation = 100(Vn - Vi)/Vi |  |  |  |  |  |  |  |
|  |  | where: |  |  |  |  |  |  |  |
|  |  | Vn = No-load line potential and |  |  |  |  |  |  |  |
|  |  | Vi = Load line potential. |  |  |  |  |  |  |  |
|  |  | Maximum line current means the root mean square current in the supply line of an x-ray machine operating at its maximum rating. |  |  |  |  |  |  |  |
|  |  | Mode of operation means, for fluoroscopic systems, a distinct method of fluoroscopy or radiography provided by the manufacturer and selected with a set of several technique factors or other control settings uniquely associated with the mode. The set of distinct technique factors and control settings for the mode may be selected by the operation of a single control. Examples of distinct modes of operation include normal fluoroscopy (analog or digital), high-level control fluoroscopy, cineradiography (analog or digital), digital subtraction angiography, electronic radiography using the fluoroscopic image receptor, and photospot recording. In a specific mode of operation, certain system variables affecting air kerma, AKR, or image quality, such as image magnification, x-ray field size, pulse rate, pulse duration, number of pulses, source-image receptor distance (SID), or optical aperture, may be adjustable or may vary; their variation per se does not comprise a mode of operation different from the one that has been selected. |  |  |  |  |  |  |  |
|  |  | Movable tabletop means a tabletop which, when assembled for use, is capable of movement with respect to its supporting structure within the plane of the tabletop. |  |  |  |  |  |  |  |
|  |  | Non-image-intensified fluoroscopy means fluoroscopy using only a fluorescent screen. |  |  |  |  |  |  |  |
|  |  | Peak tube potential means the maximum value of the potential difference across the x-ray tube during an exposure. |  |  |  |  |  |  |  |
|  |  | Primary protective barrier means the material, excluding filters, placed in the useful beam to reduce the radiation exposure for protection purposes. |  |  |  |  |  |  |  |
|  |  | Pulsed mode means operation of the x-ray system such that the x-ray tube current is pulsed by the x-ray control to produce one or more exposure intervals of duration less than one-half second. |  |  |  |  |  |  |  |
|  |  | Quick change x-ray tube means an x-ray tube designed for use in its associated tube housing such that: |  |  |  |  |  |  |  |
|  |  | (1) The tube cannot be inserted in its housing in a manner that would result in noncompliance of the system with the requirements of paragraphs (k) and (m) of this section; |  |  |  |  |  |  |  |
|  |  | (2) The focal spot position will not cause noncompliance with the provisions of this section or 1020.31 or 1020.32; |  |  |  |  |  |  |  |
|  |  | (3) The shielding within the tube housing cannot be displaced; and |  |  |  |  |  |  |  |
|  |  | (4) Any removal and subsequent replacement of a beam-limiting device during reloading of the tube in the tube housing will not result in noncompliance of the x-ray system with the applicable field limitation and alignment requirements of 1020.31 and 1020.32. |  |  |  |  |  |  |  |
|  |  | Radiation therapy simulation system means a radiographic or fluoroscopic x-ray system intended for localizing the volume to be exposed during radiation therapy and confirming the position and size of the therapeutic irradiation field. |  |  |  |  |  |  |  |
|  |  | Radiography means a technique for generating and recording an x-ray pattern for the purpose of providing the user with an image(s) after termination of the exposure. |  |  |  |  |  |  |  |
|  |  | Rated line voltage means the range of potentials, in volts, of the supply line specified by the manufacturer at which the x-ray machine is designed to operate. |  |  |  |  |  |  |  |
|  |  | Rated output current means the maximum allowable load current of the x-ray high-voltage generator. |  |  |  |  |  |  |  |
|  |  | Rated output voltage means the allowable peak potential, in volts, at the output terminals of the x-ray high-voltage generator. |  |  |  |  |  |  |  |
|  |  | Rating means the operating limits specified by the manufacturer. |  |  |  |  |  |  |  |
|  |  | Recording means producing a retrievable form of an image resulting from x-ray photons. |  |  |  |  |  |  |  |
|  |  | Scan means the complete process of collecting x-ray transmission data for the production of a tomogram. Data may be collected simultaneously during a single scan for the production of one or more tomograms. |  |  |  |  |  |  |  |
|  |  | Scan time means the period of time between the beginning and end of x-ray transmission data accumulation for a single scan. |  |  |  |  |  |  |  |
|  |  | Solid state x-ray imaging device means an assembly, typically in a rectangular panel configuration, that intercepts x-ray photons and converts the photon energy into a modulated electronic signal representative of the x-ray intensity over the area of the imaging device. The electronic signal is then used to create an image for display and/or storage. |  |  |  |  |  |  |  |
|  |  | Source means the focal spot of the x-ray tube. |  |  |  |  |  |  |  |
|  |  | Source-image receptor distance (SID) means the distance from the source to the center of the input surface of the image receptor. |  |  |  |  |  |  |  |
|  |  | Source-skin distance (SSD) means the distance from the source to the center of the entrant x-ray field in the plane tangent to the patient skin surface. |  |  |  |  |  |  |  |
|  |  | Spot-film device means a device intended to transport and/or position a radiographic image receptor between the x-ray source and fluoroscopic image receptor. It includes a device intended to hold a cassette over the input end of the fluoroscopic image receptor for the purpose of producing a radiograph. |  |  |  |  |  |  |  |
|  |  | Stationary tabletop means a tabletop which, when assembled for use, is incapable of movement with respect to its supporting structure within the plane of the tabletop. |  |  |  |  |  |  |  |
|  |  | Technique factors means the following conditions of operation: |  |  |  |  |  |  |  |
|  |  | (1) For capacitor energy storage equipment, peak tube potential in kilovolts (kV) and quantity of charge in milliampere-seconds (mAs); |  |  |  |  |  |  |  |
|  |  | (2) For field emission equipment rated for pulsed operation, peak tube potential in kV and number of x-ray pulses; |  |  |  |  |  |  |  |
|  |  | (3) For CT equipment designed for pulsed operation, peak tube potential in kV, scan time in seconds, and either tube current in milliamperes (mA), x-ray pulse width in seconds, and the number of x-ray pulses per scan, or the product of the tube current, x-ray pulse width, and the number of x-ray pulses in mAs; |  |  |  |  |  |  |  |
|  |  | (4) For CT equipment not designed for pulsed operation, peak tube potential in kV, and either tube current in mA and scan time in seconds, or the product of tube current and exposure time in mAs and the scan time when the scan time and exposure time are equivalent; and |  |  |  |  |  |  |  |
|  |  | (5) For all other equipment, peak tube potential in kV, and either tube current in mA and exposure time in seconds, or the product of tube current and exposure time in mAs. |  |  |  |  |  |  |  |
|  |  | Tomogram means the depiction of the x-ray attenuation properties of a section through a body. |  |  |  |  |  |  |  |
|  |  | Tube means an x-ray tube, unless otherwise specified. |  |  |  |  |  |  |  |
|  |  | Tube housing assembly means the tube housing with tube installed. It includes high-voltage and/or filament transformers and other appropriate elements when they are contained within the tube housing. |  |  |  |  |  |  |  |
|  |  | Tube rating chart means the set of curves which specify the rated limits of operation of the tube in terms of the technique factors. |  |  |  |  |  |  |  |
|  |  | Useful beam means the radiation which passes through the tube housing port and the aperture of the beam-limiting device when the exposure switch or timer is activated. |  |  |  |  |  |  |  |
|  |  | Variable-aperture beam-limiting device means a beam-limiting device which has the capacity for stepless adjustment of the x-ray field size at a given SID. |  |  |  |  |  |  |  |
|  |  | Visible area means the portion of the input surface of the image receptor over which incident x-ray photons are producing a visible image. |  |  |  |  |  |  |  |
|  |  | X-ray control means a device which controls input power to the x-ray high-voltage generator and/or the x-ray tube. It includes equipment such as timers, phototimers, automatic brightness stabilizers, and similar devices, which control the technique factors of an x-ray exposure. |  |  |  |  |  |  |  |
|  |  | X-ray equipment means an x-ray system, subsystem, or component thereof. Types of x-ray equipment are as follows: |  |  |  |  |  |  |  |
|  |  | (1) Mobile x-ray equipment means x-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled; |  |  |  |  |  |  |  |
|  |  | (2) Portable x-ray equipment means x-ray equipment designed to be hand-carried; and |  |  |  |  |  |  |  |
|  |  | (3) Stationary x-ray equipment means x-ray equipment which is installed in a fixed location. |  |  |  |  |  |  |  |
|  |  | X-ray field means that area of the intersection of the useful beam and any one of the set of planes parallel to and including the plane of the image receptor, whose perimeter is the locus of points at which the AKR is one-fourth of the maximum in the intersection. |  |  |  |  |  |  |  |
|  |  | X-ray high-voltage generator means a device which transforms electrical energy from the potential supplied by the x-ray control to the tube operating potential. The device may also include means for transforming alternating current to direct current, filament transformers for the x-ray tube(s), high-voltage switches, electrical protective devices, and other appropriate elements. |  |  |  |  |  |  |  |
|  |  | X-ray subsystem means any combination of two or more components of an x-ray system for which there are requirements specified in this section and 1020.31 and 1020.32. |  |  |  |  |  |  |  |
|  |  | X-ray system means an assemblage of components for the controlled production of x-rays. It includes minimally an x-ray high-voltage generator, an x-ray control, a tube housing assembly, a beam-limiting device, and the necessary supporting structures. Additional components which function with the system are considered integral parts of the system. |  |  |  |  |  |  |  |
|  |  | X-ray table means a patient support device with its patient support structure (tabletop) interposed between the patient and the image receptor during radiography and/or fluoroscopy. This includes, but is not limited to, any stretcher equipped with a radiolucent panel and any table equipped with a cassette tray (or bucky), cassette tunnel, fluoroscopic image receptor, or spot-film device beneath the tabletop. |  |  |  |  |  |  |  |
|  |  | X-ray tube means any electron tube which is designed for the conversion of electrical energy into x-ray energy. |  |  |  |  |  |  |  |
| c | (c) Manufacturers' responsibility. | Manufacturers of products subject to 1020.30 through 1020.33 shall certify that each of their products meets all applicable requirements when installed into a diagnostic x-ray system according to instructions. This certification shall be made under the format specified in 1010.2 of this chapter. Manufacturers may certify a combination of two or more components if they obtain prior authorization in writing from the Director, Center for Devices and Radiological Health. Manufacturers shall not be held responsible for noncompliance of their products if that noncompliance is due solely to the improper installation or assembly of that product by another person; however, manufacturers are responsible for providing assembly instructions adequate to assure compliance of their components with the applicable provisions of 1020.30 through 1020.33. |  |  |  |  |  |  |  |
| d | (d) Assemblers' responsibility. | An assembler who installs one or more components certified as required by paragraph (c) of this section shall install certified components that are of the type required by 1020.31, 1020.32, or 1020.33 and shall assemble, install, adjust, and test the certified components according to the instructions of their respective manufacturers. Assemblers shall not be liable for noncompliance of a certified component if the assembly of that component was according to the component manufacturer's instruction. |  |  |  |  |  |  |  |
|  |  | (1) Reports of assembly. All assemblers who install certified components shall file a report of assembly, except as specified in paragraph (d)(2) of this section. The report will be construed as the assembler's certification and identification under 1010.2 and 1010.3 of this chapter. The assembler shall affirm in the report that the manufacturer's instructions were followed in the assembly or that the certified components as assembled into the system meet all applicable requirements of 1020.30 through 1020.33. All assembler reports must be on a form prescribed by the Director, CDRH. Completed reports must be submitted to the Director, the purchaser, and, where applicable, to the State agency responsible for radiation protection within 15 days following completion of the assembly. |  |  |  |  |  |  |  |
|  |  | (2) Exceptions to reporting requirements. Reports of assembly need not be submitted for any of the following: |  |  |  |  |  |  |  |
|  |  | (i) Reloaded or replacement tube housing assemblies that are reinstalled in or newly assembled into an existing x-ray system; |  |  |  |  |  |  |  |
|  |  | (ii) Certified accessory components that have been identified as such to CDRH in the report required under 1002.10 of this chapter; |  |  |  |  |  |  |  |
|  |  | (iii) Repaired components, whether or not removed from the system and reinstalled during the course of repair, provided the original installation into the system was reported; or |  |  |  |  |  |  |  |
|  |  | (iv)(A) Components installed temporarily in an x-ray system in place of components removed temporarily for repair, provided the temporarily installed component is identified by a tag or label bearing the following information: |  |  |  |  |  |  |  |
|  |  | Temporarily Installed Component |  |  |  |  |  |  |  |
|  |  | This certified component has been assembled, installed, adjusted, and tested by me according to the instructions provided by the manufacturer. |  |  |  |  |  |  |  |
|  |  | Signature |  |  |  |  |  |  |  |
|  |  | Company Name |  |  |  |  |  |  |  |
|  |  | Street Address, P.O. Box |  |  |  |  |  |  |  |
|  |  | City, State, Zip Code |  |  |  |  |  |  |  |
|  |  | Date of Installation |  |  |  |  |  |  |  |
|  |  | (B) The replacement of the temporarily installed component by a component other than the component originally removed for repair shall be reported as specified in paragraph (d)(1) of this section. |  |  |  |  |  |  |  |
| e | (e) Identification of x-ray components. | In addition to the identification requirements specified in 1010.3 of this chapter, manufacturers of components subject to this section and 1020.31, 1020.32, and 1020.33, except high-voltage generators contained within tube housings and beam-limiting devices that are integral parts of tube housings, shall permanently inscribe or affix thereon the model number and serial number of the product so that they are legible and accessible to view. The word "model" or "type" shall appear as part of the manufacturer's required identification of certified x-ray components. Where the certification of a system or subsystem, consisting of two or more components, has been authorized under paragraph (c) of this section, a single inscription, tag, or label bearing the model number and serial number may be used to identify the product. |  |  |  |  |  |  |  |
|  |  | (1) Tube housing assemblies. In a similar manner, manufacturers of tube housing assemblies shall also inscribe or affix thereon the name of the manufacturer, model number, and serial number of the x-ray tube which the tube housing assembly incorporates. |  |  |  |  |  |  |  |
|  |  | (2) Replacement of tubes. Except as specified in paragraph (e)(3) of this section, the replacement of an x-ray tube in a previously manufactured tube housing assembly certified under paragraph (c) of this section constitutes manufacture of a new tube housing assembly, and the manufacturer is subject to the provisions of paragraph (e)(1) of this section. The manufacturer shall remove, cover, or deface any previously affixed inscriptions, tags, or labels that are no longer applicable. |  |  |  |  |  |  |  |
|  |  | (3) Quick-change x-ray tubes. The requirements of paragraph (e)(2) of this section shall not apply to tube housing assemblies designed and designated by their original manufacturer to contain quick change x-ray tubes. The manufacturer of quick-change x-ray tubes shall include with each replacement tube a label with the tube manufacturer's name, the model, and serial number of the x-ray tube. The manufacturer of the tube shall instruct the assembler who installs the new tube to attach the label to the tube housing assembly and to remove, cover, or deface the previously affixed inscriptions, tags, or labels that are described by the tube manufacturer as no longer applicable. |  |  |  |  |  |  |  |
| f | (f) [Reserved] |  |  |  |  |  |  |  |  |
| g | (g) Information to be provided to assemblers. | Manufacturers of components listed in paragraph (a)(1) of this section shall provide to assemblers subject to paragraph (d) of this section and, upon request, to others at a cost not to exceed the cost of publication and distribution, instructions for assembly, installation, adjustment, and testing of such components adequate to assure that the products will comply with applicable provisions of this section and 1020.31, 1020.32, and 1020.33, when assembled, installed, adjusted, and tested as directed. Such instructions shall include specifications of other components compatible with that to be installed when compliance of the system or subsystem depends on their compatibility. Such specifications may describe pertinent physical characteristics of the components and/or may list by manufacturer model number the components which are compatible. For x-ray controls and generators manufactured after May 3, 1994, manufacturers shall provide: |  |  |  |  |  |  |  |
|  |  | (1) A statement of the rated line voltage and the range of line-voltage regulation for operation at maximum line current; |  |  |  |  |  |  |  |
|  |  | (2) A statement of the maximum line current of the x-ray system based on the maximum input voltage and current characteristics of the tube housing assembly compatible with rated output voltage and rated output current characteristics of the x-ray control and associated high-voltage generator. If the rated input voltage and current characteristics of the tube housing assembly are not known by the manufacturer of the x-ray control and associated high-voltage generator, the manufacturer shall provide information necessary to allow the assembler to determine the maximum line current for the particular tube housing assembly(ies); |  |  |  |  |  |  |  |
|  |  | (3) A statement of the technique factors that constitute the maximum line current condition described in paragraph (g)(2) of this section. |  |  |  |  |  |  |  |
| h | (h) Information to be provided to users. | Manufacturers of x-ray equipment shall provide to purchasers and, upon request, to others at a cost not to exceed the cost of publication and distribution, manuals or instruction sheets which shall include the following technical and safety information: |  |  |  |  |  |  |  |
|  |  | (1) All x-ray equipment. For x-ray equipment to which this section and 1020.31, 1020.32, and 1020.33 are applicable, there shall be provided: |  |  |  |  |  |  |  |
|  |  | (i) Adequate instructions concerning any radiological safety procedures and precautions which may be necessary because of unique features of the equipment; and |  |  |  |  |  |  |  |
|  |  | (ii) A schedule of the maintenance necessary to keep the equipment in compliance with this section and 1020.31, 1020.32, and 1020.33. |  |  |  |  |  |  |  |
|  |  | (2) Tube housing assemblies. For each tube housing assembly, there shall be provided: |  |  |  |  |  |  |  |
|  |  | (i) Statements of the leakage technique factors for all combinations of tube housing assemblies and beam-limiting devices for which the tube housing assembly manufacturer states compatibility, the minimum filtration permanently in the useful beam expressed as millimeters (mm) of aluminum equivalent, and the peak tube potential at which the aluminum equivalent was obtained; |  |  |  |  |  |  |  |
|  |  | (ii) Cooling curves for the anode and tube housing; and |  |  |  |  |  |  |  |
|  |  | (iii) Tube rating charts. If the tube is designed to operate from different types of x-ray high-voltage generators (such as single-phase self rectified, single-phase half-wave rectified, single-phase full-wave rectified, 3-phase 6-pulse, 3-phase 12-pulse, constant potential, capacitor energy storage) or under modes of operation such as alternate focal spot sizes or speeds of anode rotation which affect its rating, specific identification of the difference in ratings shall be noted. |  |  |  |  |  |  |  |
|  |  | (3) X-ray controls and generators. For the x-ray control and associated x-ray high-voltage generator, there shall be provided: |  |  |  |  |  |  |  |
|  |  | (i) A statement of the rated line voltage and the range of line-voltage regulation for operation at maximum line current; |  |  |  |  |  |  |  |
|  |  | (ii) A statement of the maximum line current of the x-ray system based on the maximum input voltage and output current characteristics of the tube housing assembly compatible with rated output voltage and rated current characteristics of the x-ray control and associated high-voltage generator. If the rated input voltage and current characteristics of the tube housing assembly are not known by the manufacturer of the x-ray control and associated high-voltage generator, the manufacturer shall provide necessary information to allow the purchaser to determine the maximum line current for his particular tube housing assembly(ies); |  |  |  |  |  |  |  |
|  |  | (iii) A statement of the technique factors that constitute the maximum line current condition described in paragraph (h)(3)(ii) of this section; |  |  |  |  |  |  |  |
|  |  | (iv) In the case of battery-powered generators, a specification of the minimum state of charge necessary for proper operation; |  |  |  |  |  |  |  |
|  |  | (v) Generator rating and duty cycle; |  |  |  |  |  |  |  |
|  |  | (vi) A statement of the maximum deviation from the preindication given by labeled technique factor control settings or indicators during any radiographic or CT exposure where the equipment is connected to a power supply as described in accordance with this paragraph. In the case of fixed technique factors, the maximum deviation from the nominal fixed value of each factor shall be stated; |  |  |  |  |  |  |  |
|  |  | (vii) A statement of the maximum deviation from the continuous indication of x-ray tube potential and current during any fluoroscopic exposure when the equipment is connected to a power supply as described in accordance with this paragraph; and |  |  |  |  |  |  |  |
|  |  | (viii) A statement describing the measurement criteria for all technique factors used in paragraphs (h)(3)(iii), (h)(3)(vi), and (h)(3)(vii) of this section; for example, the beginning and endpoints of exposure time measured with respect to a certain percentage of the voltage waveform. |  |  |  |  |  |  |  |
|  |  | (4) Beam-limiting device. For each variable-aperture beam-limiting device, there shall be provided; |  |  |  |  |  |  |  |
|  |  | (i) Leakage technique factors for all combinations of tube housing assemblies and beam-limiting devices for which the beam-limiting device manufacturer states compatibility; and |  |  |  |  |  |  |  |
|  |  | (ii) A statement including the minimum aluminum equivalent of that part of the device through which the useful beam passes and including the x-ray tube potential at which the aluminum equivalent was obtained. When two or more filters are provided as part of the device, the statement shall include the aluminum equivalent of each filter. |  |  |  |  |  |  |  |
|  |  | (5) Imaging system information. For x-ray systems manufactured on or after June 10, 2006, that produce images using the fluoroscopic image receptor, the following information shall be provided in a separate, single section of the user's instruction manual or in a separate manual devoted to this information: |  |  |  |  |  |  |  |
|  |  | (i) For each mode of operation, a description of the mode and detailed instructions on how the mode is engaged and disengaged. The description of the mode shall identify those technique factors and system controls that are fixed or automatically adjusted by selection of the mode of operation, including the manner in which the automatic adjustment is controlled. This information shall include how the operator can recognize which mode of operation has been selected prior to initiation of x-ray production. |  |  |  |  |  |  |  |
|  |  | (ii) For each mode of operation, a descriptive example(s) of any specific clinical procedure(s) or imaging task(s) for which the mode is recommended or designed and how each mode should be used. Such recommendations do not preclude other clinical uses. |  |  |  |  |  |  |  |
|  |  | (6) Displays of values of AKR and cumulative air kerma. For fluoroscopic x-ray systems manufactured on or after June 10, 2006, the following shall be provided: |  |  |  |  |  |  |  |
|  |  | (i) A schedule of maintenance for any system instrumentation associated with the display of air kerma information necessary to maintain the displays of AKR and cumulative air kerma within the limits of allowed uncertainty specified by 1020.32(k)(6) and, if the capability for user calibration of the display is provided, adequate instructions for such calibration; |  |  |  |  |  |  |  |
|  |  | (ii) Identification of the distances along the beam axis: |  |  |  |  |  |  |  |
|  |  | (A) From the focal spot to the isocenter, and |  |  |  |  |  |  |  |
|  |  | (B) From the focal spot to the reference location to which displayed values of AKR and cumulative air kerma refer according to 1020.32(k)(4); |  |  |  |  |  |  |  |
|  |  | (iii) A rationale for specification of a reference irradiation location alternative to 15 cm from the isocenter toward the x-ray source along the beam axis when such alternative specification is made according to 1020.32(k)(4)(ii). |  |  |  |  |  |  |  |
| i | (i) [Reserved] |  |  |  |  |  |  |  |  |
| j | (j) Warning label. | The control panel containing the main power switch shall bear the warning statement, legible and accessible to view: |  |  |  |  |  |  |  |
|  |  | Warning: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions and maintenance schedules are observed. |  |  |  |  |  |  |  |
| k | (k) Leakage radiation from the diagnostic source assembly. | The leakage radiation from the diagnostic source assembly measured at a distance of 1 meter in any direction from the source shall not exceed 0.88 milligray (mGy) air kerma (vice 100 milliroentgen (mR) exposure) in 1 hour when the x-ray tube is operated at the leakage technique factors. If the maximum rated peak tube potential of the tube housing assembly is greater than the maximum rated peak tube potential for the diagnostic source assembly, positive means shall be provided to limit the maximum x-ray tube potential to that of the diagnostic source assembly. Compliance shall be determined by measurements averaged over an area of 100 square cm with no linear dimension greater than 20 cm. |  |  |  |  |  |  |  |
| l | (l) Radiation from components other than the diagnostic source assembly. | The radiation emitted by a component other than the diagnostic source assembly shall not exceed an air kerma of 18 microGy (vice 2 mR exposure) in 1 hour at 5 cm from any accessible surface of the component when it is operated in an assembled x-ray system under any conditions for which it was designed. Compliance shall be determined by measurements averaged over an area of 100 square cm with no linear dimension greater than 20 cm. |  |  |  |  |  |  |  |
| m | (m) Beam quality |  |  |  |  |  |  |  |  |
|  |  | (1) Half-value layer (HVL). The HVL of the useful beam for a given x-ray tube potential shall not be less than the appropriate value shown in table 1 in paragraph (m)(1) of this section under the heading "Specified Dental Systems," for any dental x-ray system designed for use with intraoral image receptors and manufactured after December 1, 1980; under the heading "I--Other X-Ray Systems," for any dental x-ray system designed for use with intraoral image receptors and manufactured before December 1, 1980, and all other x-ray systems subject to this section and manufactured before June 10, 2006; and under the heading "II--Other X-Ray Systems," for all x-ray systems, except dental x-ray systems designed for use with intraoral image receptors, subject to this section and manufactured on or after June 10, 2006. If it is necessary to determine such HVL at an x-ray tube potential which is not listed in table 1 in paragraph (m)(1) of this section, linear interpolation or extrapolation may be made. Positive means 2 shall be provided to ensure that at least the minimum filtration needed to achieve the above beam quality requirements is in the useful beam during each exposure. Table 1 follows: |  |  |  |  |  |  |  |
|  |  | (2) Optional filtration. Fluoroscopic systems manufactured on or after June 10, 2006, incorporating an x-ray tube(s) with a continuous output of 1 kilowatt or more and an anode heat storage capacity of 1 million heat units or more shall provide the option of adding x-ray filtration to the diagnostic source assembly in addition to the amount needed to meet the HVL provisions of 1020.30(m)(1). The selection of this additional x-ray filtration shall be either at the option of the user or automatic as part of the selected mode of operation. A means of indicating which combination of additional filtration is in the x-ray beam shall be provided. |  |  |  |  |  |  |  |
|  |  | (3) Measuring compliance. For capacitor energy storage equipment, compliance shall be determined with the maximum selectable quantity of charge per exposure. |  |  |  |  |  |  |  |
| n | (n) Aluminum equivalent of material between patient and image receptor. | Except when used in a CT x-ray system, the aluminum equivalent of each of the items listed in table 2 in paragraph (n) of this section, which are used between the patient and image receptor, may not exceed the indicated limits. Compliance shall be determined by x-ray measurements made at a potential of 100 kilovolts peak and with an x-ray beam that has an HVL specified in table 1 in paragraph (m)(1) of this section for the potential. This requirement applies to front panel(s) of cassette holders and film changers provided by the manufacturer for patient support or for prevention of foreign object intrusions. It does not apply to screens and their associated mechanical support panels or grids. Table 2 follows: |  |  |  |  |  |  |  |
|  |  | Table 2 |  |  |  |  |  |  |  |
| o | (o) Battery charge indicator. | On battery-powered generators, visual means shall be provided on the control panel to indicate whether the battery is in a state of charge adequate for proper operation. |  |  |  |  |  |  |  |
| p | (p) [Reserved] |  |  |  |  |  |  |  |  |
| q | (q) Modification of certified diagnostic x-ray components and systems. |  |  |  |  |  |  |  |  |
|  |  | (1) Diagnostic x-ray components and systems certified in accordance with 1010.2 of this chapter shall not be modified such that the component or system fails to comply with any applicable provision of this chapter unless a variance in accordance with 1010.4 of this chapter or an exemption under section 534(a)(5) or 538(b) of the Federal Food, Drug, and Cosmetic Act has been granted. |  |  |  |  |  |  |  |
|  |  | (2) The owner of a diagnostic x-ray system who uses the system in a professional or commercial capacity may modify the system, provided the modification does not result in the failure of the system or component to comply with the applicable requirements of this section or of 1020.31, 1020.32, or 1020.33. The owner who causes such modification need not submit the reports required by subpart B of part 1002 of this chapter, provided the owner records the date and the details of the modification in the system records and maintains this information, and provided the modification of the x-ray system does not result in a failure to comply with 1020.31, 1020.32, or 1020.33. |  |  |  |  |  |  |  |
|  |  | 1The nominal chemical composition of type 1100 aluminum alloy is 99.00 percent minimum aluminum, 0.12 percent copper, as given in "Aluminum Standards and Data" (1969). Copies may be obtained from The Aluminum Association, New York, NY. |  |  |  |  |  |  |  |
|  |  | 2In the case of a system, which is to be operated with more than one thickness of filtration, this requirement can be met by a filter interlocked with the kilovoltage selector which will prevent x-ray emissions if the minimum required filtration is not in place. |  |  |  |  |  |  |  |

### Table 42
| Header | Title | section | Compliance by RMF, Inspection,Test, Analysis | Notes | Asignee | Link to Associated Documentation | State | Associated Epic | Design Output Pass/Fail |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 21CFR1020.31 | The Imager is Radiographic | Compatibility with 21 CFR 1020.31, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Radiographic equipment. |  |  | Dhruv |  |  | example.com/ |  |
| Sec. 1020.31 | Radiographic equipment. |  |  |  |  |  |  |  |  |
|  |  | The provisions of this section apply to equipment for radiography, except equipment for fluoroscopic imaging or for recording images from the fluoroscopic image receptor, or computed tomography x-ray systems manufactured on or after November 29, 1984. |  |  |  |  |  |  |  |
| a | (a) Control and indication of technique factors |  |  |  |  |  |  |  |  |
|  |  | (1) Visual indication. The technique factors to be used during an exposure shall be indicated before the exposure begins, except when automatic exposure controls are used, in which case the technique factors which are set prior to the exposure shall be indicated. On equipment having fixed technique factors, this requirement may be met by permanent markings. Indication of technique factors shall be visible from the operator's position except in the case of spot films made by the fluoroscopist. |  |  |  |  |  |  |  |
|  |  | (2) Timers. Means shall be provided to terminate the exposure at a preset time interval, a preset product of current and time, a preset number of pulses, or a preset radiation exposure to the image receptor. |  |  |  |  |  |  |  |
|  |  | (i) Except during serial radiography, the operator shall be able to terminate the exposure at any time during an exposure of greater than one-half second. Except during panoramic dental radiography, termination of exposure shall cause automatic resetting of the timer to its initial setting or to zero. It shall not be possible to make an exposure when the timer is set to a zero or off position if either position is provided. |  |  |  |  |  |  |  |
|  |  | (ii) During serial radiography, the operator shall be able to terminate the x-ray exposure(s) at any time, but means may be provided to permit completion of any single exposure of the series in process. |  |  |  |  |  |  |  |
|  |  | (3) Automatic exposure controls. When an automatic exposure control is provided: |  |  |  |  |  |  |  |
|  |  | (i) Indication shall be made on the control panel when this mode of operation is selected; |  |  |  |  |  |  |  |
|  |  | (ii) When the x-ray tube potential is equal to or greater than 51 kilovolts peak (kVp), the minimum exposure time for field emission equipment rated for pulsed operation shall be equal to or less than a time interval equivalent to two pulses and the minimum exposure time for all other equipment shall be equal to or less than 1/60 second or a time interval required to deliver 5 milliampere-seconds (mAs), whichever is greater; |  |  |  |  |  |  |  |
|  |  | (iii) Either the product of peak x-ray tube potential, current, and exposure time shall be limited to not more than 60 kilowatt-seconds (kWs) per exposure or the product of x-ray tube current and exposure time shall be limited to not more than 600 mAs per exposure, except when the x-ray tube potential is less than 51 kVp, in which case the product of x-ray tube current and exposure time shall be limited to not more than 2,000 mAs per exposure; and |  |  |  |  |  |  |  |
|  |  | (iv) A visible signal shall indicate when an exposure has been terminated at the limits described in paragraph (a)(3)(iii) of this section, and manual resetting shall be required before further automatically timed exposures can be made. |  |  |  |  |  |  |  |
|  |  | (4) Accuracy. Deviation of technique factors from indicated values shall not exceed the limits given in the information provided in accordance with 1020.30(h)(3). |  |  |  |  |  |  |  |
| b | (b) Reproducibility. | The following requirements shall apply when the equipment is operated on an adequate power supply as specified by the manufacturer in accordance with the requirements of 1020.30(h)(3): |  |  |  |  |  |  |  |
|  |  | (1) Coefficient of variation. For any specific combination of selected technique factors, the estimated coefficient of variation of the air kerma shall be no greater than 0.05. |  |  |  |  |  |  |  |
|  |  | (2) Measuring compliance. Determination of compliance shall be based on 10 consecutive measurements taken within a time period of 1 hour. Equipment manufactured after September 5, 1978, shall be subject to the additional requirement that all variable controls for technique factors shall be adjusted to alternate settings and reset to the test setting after each measurement. The percent line-voltage regulation shall be determined for each measurement. All values for percent line-voltage regulation shall be within +/-1 of the mean value for all measurements. For equipment having automatic exposure controls, compliance shall be determined with a sufficient thickness of attenuating material in the useful beam such that the technique factors can be adjusted to provide individual exposures of a minimum of 12 pulses on field emission equipment rated for pulsed operation or no less than one-tenth second per exposure on all other equipment. |  |  |  |  |  |  |  |
| c | (c) Linearity. | The following requirements apply when the equipment is operated on a power supply as specified by the manufacturer in accordance with the requirements of 1020.30(h)(3) for any fixed x-ray tube potential within the range of 40 percent to 100 percent of the maximum rated. |  |  |  |  |  |  |  |
|  |  | (1) Equipment having independent selection of x-ray tube current (mA). The average ratios of air kerma to the indicated milliampere-seconds product (mGy/mAs) obtained at any two consecutive tube current settings shall not differ by more than 0.10 times their sum. This is: X1 - X2 [le]0.10(X1 + X2); where X1 and X2 are the average mGy/mAs values obtained at each of two consecutive mAs selector settings or at two settings differing by no more than a factor of 2 where the mAs selector provides continuous selection. |  |  |  |  |  |  |  |
|  |  | (2) Equipment having selection of x-ray tube current-exposure time product (mAs). For equipment manufactured after May 3, 1994, the average ratios of air kerma to the indicated milliampere-seconds product (mGy/mAs) obtained at any two consecutive mAs selector settings shall not differ by more than 0.10 times their sum. This is: X1 - X2 [le]0.10 (X1 + X2); where X1 and X2 are the average mGy/mAs values obtained at each of two consecutive mAs selector settings or at two settings differing by no more than a factor of 2 where the mAs selector provides continuous selection. |  |  |  |  |  |  |  |
|  |  | (3) Measuring compliance. Determination of compliance will be based on 10 exposures, made within 1 hour, at each of the two settings. These two settings may include any two focal spot sizes except where one is equal to or less than 0.45 mm and the other is greater than 0.45 mm. For purposes of this requirement, focal spot size is the focal spot size specified by the x-ray tube manufacturer. The percent line-voltage regulation shall be determined for each measurement. All values for percent line-voltage regulation at any one combination of technique factors shall be within +/-1 of the mean value for all measurements at these technique factors. |  |  |  |  |  |  |  |
| d | (d) Field limitation and alignment for mobile, portable, and stationary general purpose x-ray systems. | Except when spot-film devices are in service, mobile, portable, and stationary general purpose radiographic x-ray systems shall meet the following requirements: |  |  |  |  |  |  |  |
|  |  | (1) Variable x-ray field limitation. A means for stepless adjustment of the size of the x-ray field shall be provided. Each dimension of the minimum field size at an SID of 100 centimeters (cm) shall be equal to or less than 5 cm. |  |  |  |  |  |  |  |
|  |  | (2) Visual definition. (i) Means for visually defining the perimeter of the x-ray field shall be provided. The total misalignment of the edges of the visually defined field with the respective edges of the x-ray field along either the length or width of the visually defined field shall not exceed 2 percent of the distance from the source to the center of the visually defined field when the surface upon which it appears is perpendicular to the axis of the x-ray beam. |  |  |  |  |  |  |  |
|  |  | (ii) When a light localizer is used to define the x-ray field, it shall provide an average illuminance of not less than 160 lux (15 footcandles) at 100 cm or at the maximum SID, whichever is less. The average illuminance shall be based on measurements made in the approximate center of each quadrant of the light field. Radiation therapy simulation systems are exempt from this requirement. |  |  |  |  |  |  |  |
|  |  | (iii) The edge of the light field at 100 cm or at the maximum SID, whichever is less, shall have a contrast ratio, corrected for ambient lighting, of not less than 4 in the case of beam-limiting devices designed for use on stationary equipment, and a contrast ratio of not less than 3 in the case of beam-limiting devices designed for use on mobile and portable equipment. The contrast ratio is defined as I1/I2, where I1 is the illuminance 3 mm from the edge of the light field toward the center of the field; and I2 is the illuminance 3 mm from the edge of the light field away from the center of the field. Compliance shall be determined with a measuring aperture of 1 mm. |  |  |  |  |  |  |  |
| e | (e) Field indication and alignment on stationary general purpose x-ray equipment. | Except when spot-film devices are in service, stationary general purpose x-ray systems shall meet the following requirements in addition to those prescribed in paragraph (d) of this section: |  |  |  |  |  |  |  |
|  |  | (1) Means shall be provided to indicate when the axis of the x-ray beam is perpendicular to the plane of the image receptor, to align the center of the x-ray field with respect to the center of the image receptor to within 2 percent of the SID, and to indicate the SID to within 2 percent; |  |  |  |  |  |  |  |
|  |  | (2) The beam-limiting device shall numerically indicate the field size in the plane of the image receptor to which it is adjusted; |  |  |  |  |  |  |  |
|  |  | (3) Indication of field size dimensions and SIDs shall be specified in centimeters and/or inches and shall be such that aperture adjustments result in x-ray field dimensions in the plane of the image receptor which correspond to those indicated by the beam-limiting device to within 2 percent of the SID when the beam axis is indicated to be perpendicular to the plane of the image receptor; and |  |  |  |  |  |  |  |
|  |  | (4) Compliance measurements will be made at discrete SIDs and image receptor dimensions in common clinical use (such as SIDs of 100, 150, and 200 cm and/or 36, 40, 48, and 72 inches and nominal image receptor dimensions of 13, 18, 24, 30, 35, 40, and 43 cm and/or 5, 7, 8, 9, 10, 11, 12, 14, and 17 inches) or at any other specific dimensions at which the beam-limiting device or its associated diagnostic x-ray system is uniquely designed to operate. |  |  |  |  |  |  |  |
| f | (f) Field limitation on radiographic x-ray equipment other than general purpose radiographic systems |  |  |  |  |  |  |  |  |
|  |  | (1) Equipment for use with intraoral image receptors. Radiographic equipment designed for use with an intraoral image receptor shall be provided with means to limit the x-ray beam such that: |  |  |  |  |  |  |  |
|  |  | (i) If the minimum source-to-skin distance (SSD) is 18 cm or more, the x-ray field at the minimum SSD shall be containable in a circle having a diameter of no more than 7 cm; and |  |  |  |  |  |  |  |
|  |  | (ii) If the minimum SSD is less than 18 cm, the x-ray field at the minimum SSD shall be containable in a circle having a diameter of no more than 6 cm. |  |  |  |  |  |  |  |
|  |  | (2) X-ray systems designed for one image receptor size. Radiographic equipment designed for only one image receptor size at a fixed SID shall be provided with means to limit the field at the plane of the image receptor to dimensions no greater than those of the image receptor, and to align the center of the x-ray field with the center of the image receptor to within 2 percent of the SID, or shall be provided with means to both size and align the x-ray field such that the x-ray field at the plane of the image receptor does not extend beyond any edge of the image receptor. |  |  |  |  |  |  |  |
|  |  | (3) Systems designed for mammography --(i) Radiographic systems designed only for mammography and general purpose radiography systems, when special attachments for mammography are in service, manufactured on or after November 1, 1977, and before September 30, 1999, shall be provided with means to limit the useful beam such that the x-ray field at the plane of the image receptor does not extend beyond any edge of the image receptor at any designated SID except the edge of the image receptor designed to be adjacent to the chest wall where the x-ray field may not extend beyond this edge by more than 2 percent of the SID. This requirement can be met with a system that performs as prescribed in paragraphs (f)(4)(i), (f)(4)(ii), and (f)(4)(iii) of this section. When the beam-limiting device and image receptor support device are designed to be used to immobilize the breast during a mammographic procedure and the SID may vary, the SID indication specified in paragraphs (f)(4)(ii) and (f)(4)(iii) of this section shall be the maximum SID for which the beam-limiting device or aperture is designed. |  |  |  |  |  |  |  |
|  |  | (ii) Mammographic beam-limiting devices manufactured on or after September 30, 1999, shall be provided with a means to limit the useful beam such that the x-ray field at the plane of the image receptor does not extend beyond any edge of the image receptor by more than 2 percent of the SID. This requirement can be met with a system that performs as prescribed in paragraphs (f)(4)(i), (f)(4)(ii), and (f)(4)(iii) of this section. For systems that allow changes in the SID, the SID indication specified in paragraphs (f)(4)(ii) and (f)(4)(iii) of this section shall be the maximum SID for which the beam-limiting device or aperture is designed. |  |  |  |  |  |  |  |
|  |  | (iii) Each image receptor support device manufactured on or after November 1, 1977, intended for installation on a system designed for mammography shall have clear and permanent markings to indicate the maximum image receptor size for which it is designed. |  |  |  |  |  |  |  |
|  |  | (4) Other x-ray systems. Radiographic systems not specifically covered in paragraphs (d), (e), (f)(2), (f)(3), and (h) of this section and systems covered in paragraph (f)(1) of this section, which are also designed for use with extraoral image receptors and when used with an extraoral image receptor, shall be provided with means to limit the x-ray field in the plane of the image receptor so that such field does not exceed each dimension of the image receptor by more than 2 percent of the SID, when the axis of the x-ray beam is perpendicular to the plane of the image receptor. In addition, means shall be provided to align the center of the x-ray field with the center of the image receptor to within 2 percent of the SID, or means shall be provided to both size and align the x-ray field such that the x-ray field at the plane of the image receptor does not extend beyond any edge of the image receptor. These requirements may be met with: |  |  |  |  |  |  |  |
|  |  | (i) A system which performs in accordance with paragraphs (d) and (e) of this section; or when alignment means are also provided, may be met with either; |  |  |  |  |  |  |  |
|  |  | (ii) An assortment of removable, fixed-aperture, beam-limiting devices sufficient to meet the requirement for each combination of image receptor size and SID for which the unit is designed. Each such device shall have clear and permanent markings to indicate the image receptor size and SID for which it is designed; or |  |  |  |  |  |  |  |
|  |  | (iii) A beam-limiting device having multiple fixed apertures sufficient to meet the requirement for each combination of image receptor size and SID for which the unit is designed. Permanent, clearly legible markings shall indicate the image receptor size and SID for which each aperture is designed and shall indicate which aperture is in position for use. |  |  |  |  |  |  |  |
| g | (g) Positive beam limitation (PBL). | The requirements of this paragraph shall apply to radiographic systems which contain PBL. |  |  |  |  |  |  |  |
|  |  | (1) Field size. When a PBL system is provided, it shall prevent x-ray production when: |  |  |  |  |  |  |  |
|  |  | (i) Either the length or width of the x-ray field in the plane of the image receptor differs from the corresponding image receptor dimension by more than 3 percent of the SID; or |  |  |  |  |  |  |  |
|  |  | (ii) The sum of the length and width differences as stated in paragraph (g)(1)(i) of this section without regard to sign exceeds 4 percent of the SID. |  |  |  |  |  |  |  |
|  |  | (iii) The beam limiting device is at an SID for which PBL is not designed for sizing. |  |  |  |  |  |  |  |
|  |  | (2) Conditions for PBL. When provided, the PBL system shall function as described in paragraph (g)(1) of this section whenever all the following conditions are met: |  |  |  |  |  |  |  |
|  |  | (i) The image receptor is inserted into a permanently mounted cassette holder; |  |  |  |  |  |  |  |
|  |  | (ii) The image receptor length and width are less than 50 cm; |  |  |  |  |  |  |  |
|  |  | (iii) The x-ray beam axis is within +/-3 degrees of vertical and the SID is 90 cm to 130 cm inclusive; or the x-ray beam axis is within +/-3 degrees of horizontal and the SID is 90 cm to 205 cm inclusive; |  |  |  |  |  |  |  |
|  |  | (iv) The x-ray beam axis is perpendicular to the plane of the image receptor to within +/-3 degrees; and |  |  |  |  |  |  |  |
|  |  | (v) Neither tomographic nor stereoscopic radiography is being performed. |  |  |  |  |  |  |  |
|  |  | (3) Measuring compliance. Compliance with the requirements of paragraph (g)(1) of this section shall be determined when the equipment indicates that the beam axis is perpendicular to the plane of the image receptor and the provisions of paragraph (g)(2) of this section are met. Compliance shall be determined no sooner than 5 seconds after insertion of the image receptor. |  |  |  |  |  |  |  |
|  |  | (4) Operator initiated undersizing. The PBL system shall be capable of operation such that, at the discretion of the operator, the size of the field may be made smaller than the size of the image receptor through stepless adjustment of the field size. Each dimension of the minimum field size at an SID of 100 cm shall be equal to or less than 5 cm. Return to PBL function as described in paragraph (g)(1) of this section shall occur automatically upon any change of image receptor size or SID. |  |  |  |  |  |  |  |
|  |  | (5) Override of PBL. A capability may be provided for overriding PBL in case of system failure and for servicing the system. This override may be for all SIDs and image receptor sizes. A key shall be required for any override capability that is accessible to the operator. It shall not be possible to remove the key while PBL is overridden. Each such key switch or key shall be clearly and durably labeled as follows: |  |  |  |  |  |  |  |
|  |  | For X-ray Field Limitation System Failure |  |  |  |  |  |  |  |
|  |  | The override capability is considered accessible to the operator if it is referenced in the operator's manual or in other material intended for the operator or if its location is such that the operator would consider it part of the operational controls. |  |  |  |  |  |  |  |
| h | (h) Field limitation and alignment for spot-film devices. | The following requirements shall apply to spot-film devices, except when the spot-film device is provided for use with a radiation therapy simulation system: |  |  |  |  |  |  |  |
|  |  | (1) Means shall be provided between the source and the patient for adjustment of the x-ray field size in the plane of the image receptor to the size of that portion of the image receptor which has been selected on the spot-film selector. Such adjustment shall be accomplished automatically when the x-ray field size in the plane of the image receptor is greater than the selected portion of the image receptor. If the x-ray field size is less than the size of the selected portion of the image receptor, the field size shall not open automatically to the size of the selected portion of the image receptor unless the operator has selected that mode of operation. |  |  |  |  |  |  |  |
|  |  | (2) Neither the length nor the width of the x-ray field in the plane of the image receptor shall differ from the corresponding dimensions of the selected portion of the image receptor by more than 3 percent of the SID when adjusted for full coverage of the selected portion of the image receptor. The sum, without regard to sign, of the length and width differences shall not exceed 4 percent of the SID. On spot-film devices manufactured after February 25, 1978, if the angle between the plane of the image receptor and beam axis is variable, means shall be provided to indicate when the axis of the x-ray beam is perpendicular to the plane of the image receptor, and compliance shall be determined with the beam axis indicated to be perpendicular to the plane of the image receptor. |  |  |  |  |  |  |  |
|  |  | (3) The center of the x-ray field in the plane of the image receptor shall be aligned with the center of the selected portion of the image receptor to within 2 percent of the SID. |  |  |  |  |  |  |  |
|  |  | (4) Means shall be provided to reduce the x-ray field size in the plane of the image receptor to a size smaller than the selected portion of the image receptor such that: |  |  |  |  |  |  |  |
|  |  | (i) For spot-film devices used on fixed-SID fluoroscopic systems which are not required to, and do not provide stepless adjustment of the x-ray field, the minimum field size, at the greatest SID, does not exceed 125 square cm; or |  |  |  |  |  |  |  |
|  |  | (ii) For spot-film devices used on fluoroscopic systems that have a variable SID and/or stepless adjustment of the field size, the minimum field size, at the greatest SID, shall be containable in a square of 5 cm by 5 cm. |  |  |  |  |  |  |  |
|  |  | (5) A capability may be provided for overriding the automatic x-ray field size adjustment in case of system failure. If it is so provided, a signal visible at the fluoroscopist's position shall indicate whenever the automatic x-ray field size adjustment override is engaged. Each such system failure override switch shall be clearly labeled as follows: |  |  |  |  |  |  |  |
|  |  | For X-ray Field Limitation System Failure |  |  |  |  |  |  |  |
| i | (i) Source-skin distance |  |  |  |  |  |  |  |  |
|  |  | (1) X-ray systems designed for use with an intraoral image receptor shall be provided with means to limit the source-skin distance to not less than: |  |  |  |  |  |  |  |
|  |  | (i) Eighteen cm if operable above 50 kVp; or |  |  |  |  |  |  |  |
|  |  | (ii) Ten cm if not operable above 50 kVp. |  |  |  |  |  |  |  |
|  |  | (2) Mobile and portable x-ray systems other than dental shall be provided with means to limit the source-skin distance to not less than 30 cm. |  |  |  |  |  |  |  |
| j | (j) Beam-on indicators. | The x-ray control shall provide visual indication whenever x-rays are produced. In addition, a signal audible to the operator shall indicate that the exposure has terminated. |  |  |  |  |  |  |  |
| k | (k) Multiple tubes. | Where two or more radiographic tubes are controlled by one exposure switch, the tube or tubes which have been selected shall be clearly indicated before initiation of the exposure. This indication shall be both on the x-ray control and at or near the tube housing assembly which has been selected. |  |  |  |  |  |  |  |
| l | (l) Radiation from capacitor energy storage equipment. | Radiation emitted from the x-ray tube shall not exceed: |  |  |  |  |  |  |  |
|  |  | (1) An air kerma of 0.26 microGy (vice 0.03 mR exposure) in 1 minute at 5 cm from any accessible surface of the diagnostic source assembly, with the beam-limiting device fully open, the system fully charged, and the exposure switch, timer, or any discharge mechanism not activated. Compliance shall be determined by measurements averaged over an area of 100 square cm, with no linear dimension greater than 20 cm; and |  |  |  |  |  |  |  |
|  |  | (2) An air kerma of 0.88 mGy (vice 100 mR exposure) in 1 hour at 100 cm from the x-ray source, with the beam-limiting device fully open, when the system is discharged through the x-ray tube either manually or automatically by use of a discharge switch or deactivation of the input power. Compliance shall be determined by measurements of the maximum air kerma per discharge multiplied by the total number of discharges in 1 hour (duty cycle). The measurements shall be averaged over an area of 100 square cm with no linear dimension greater than 20 cm. |  |  |  |  |  |  |  |
| m | (m) Primary protective barrier for mammography x-ray systems |  |  |  |  |  |  |  |  |
|  |  | (1) For x-ray systems manufactured after September 5, 1978, and before September 30, 1999, which are designed only for mammography, the transmission of the primary beam through any image receptor support provided with the system shall be limited such that the air kerma 5 cm from any accessible surface beyond the plane of the image receptor supporting device does not exceed 0.88 microGy (vice 0.1 mR exposure) for each activation of the tube. |  |  |  |  |  |  |  |
|  |  | (2) For mammographic x-ray systems manufactured on or after September 30, 1999: |  |  |  |  |  |  |  |
|  |  | (i) At any SID where exposures can be made, the image receptor support device shall provide a primary protective barrier that intercepts the cross section of the useful beam along every direction except at the chest wall edge. |  |  |  |  |  |  |  |
|  |  | (ii) The x-ray system shall not permit exposure unless the appropriate barrier is in place to intercept the useful beam as required in paragraph (m)(2)(i) of this section. |  |  |  |  |  |  |  |
|  |  | (iii) The transmission of the useful beam through the primary protective barrier shall be limited such that the air kerma 5 cm from any accessible surface beyond the plane of the primary protective barrier does not exceed 0.88 microGy (vice 0.1 mR exposure) for each activation of the tube. |  |  |  |  |  |  |  |
|  |  | (3) Compliance with the requirements of paragraphs (m)(1) and (m)(2)(iii) of this section for transmission shall be determined with the x-ray system operated at the minimum SID for which it is designed, at the maximum rated peak tube potential, at the maximum rated product of x-ray tube current and exposure time (mAs) for the maximum rated peak tube potential, and by measurements averaged over an area of 100 square cm with no linear dimension greater than 20 cm. The sensitive volume of the radiation measuring instrument shall not be positioned beyond the edge of the primary protective barrier along the chest wall side. |  |  |  |  |  |  |  |

### Table 43
| The following referenced documents are indispensable for the application of this document. |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| For dated references, only the edition cited applies. For undated references, the latest edition |  |  |  |  |  |  |  |  |
| of the referenced document (including any amendments) applies. |  |  |  |  |  |  |  |  |
| ATTENTION: Additional collateral standards of the IEC 60601 series, which are issued |  |  |  |  |  |  |  |  |
| subsequent to publication of this standard, become normative at the date of their publication |  |  |  |  |  |  |  |  |
| and shall be considered as being included among the normative references below. See 1.3. |  |  |  |  |  |  |  |  |
| NOTE Informative references are listed in the Bibliography on page 396. |  |  |  |  |  |  |  |  |
| IEC 60065:2001, Audio, video and similar electronic apparatus – Safety requirements2) |  |  |  |  |  |  |  |  |
| Amendment 1:2005 |  |  |  |  |  |  |  |  |
| Amendment 2:2010 |  |  |  |  |  |  |  |  |
| IEC 60068-2-2:2007, Environmental testing – Part 2-2: Tests – Test B: Dry heat |  |  |  |  |  |  |  |  |
| IEC 60079-0, Electrical apparatus for explosive gas atmospheres – Part 0: General |  |  |  |  |  |  |  |  |
| requirements |  |  |  |  |  |  |  |  |
| IEC 60079-2, Electrical apparatus for explosive gas atmospheres – Part 2: Pressurized |  |  |  |  |  |  |  |  |
| enclosures “p” |  |  |  |  |  |  |  |  |
| IEC 60079-5, Electrical apparatus for explosive gas atmospheres – Part 5: Powder filling “q” |  |  |  |  |  |  |  |  |
| IEC 60079-6, Electrical apparatus for explosive gas atmospheres – Part 6: Oil-immersion “o” |  |  |  |  |  |  |  |  |
| IEC 60083, Plugs and socket-outlets for domestic and similar general use standardized in |  |  |  |  |  |  |  |  |
| member countries of IEC |  |  |  |  |  |  |  |  |
| IEC 60085, Electrical insulation – Thermal classification |  |  |  |  |  |  |  |  |
| IEC 60086-4, Primary batteries – Part 4: Safety of lithium batteries |  |  |  |  |  |  |  |  |
| IEC 60112, Method for the determination of the proof and the comparative tracking indices of |  |  |  |  |  |  |  |  |
| solid insulating materials |  |  |  |  |  |  |  |  |
| IEC 60127-1, Miniature fuses – Part 1: Definitions for miniature fuses and general |  |  |  |  |  |  |  |  |
| requirements for miniature fuse-links |  |  |  |  |  |  |  |  |
| IEC 60227-1:2007, Polyvinyl chloride insulated cables of rated voltages up to and including |  |  |  |  |  |  |  |  |
| 450/750 V – Part 1: General requirements |  |  |  |  |  |  |  |  |
| ___________ |  |  |  |  |  |  |  |  |
| 2) There exists a consolidated edition 7.2 including IEC 60065:2001 and its Amendment 1 (2005) and |  |  |  |  |  |  |  |  |
| Amendment 2 (2010). |  |  |  |  |  |  |  |  |
| IEC 60245-1:2003, Rubber insulated cables – Rated voltages up to and including 450/750 V – |  |  |  |  |  |  |  |  |
| Part 1: General requirements 3 |  |  |  |  |  |  |  |  |
| Amendment 1:2007 |  |  |  |  |  |  |  |  |
| IEC 60252-1, AC motor capacitors – Part 1: General – Performance, testing and rating – |  |  |  |  |  |  |  |  |
| Safety requirements – Guide for installation and operation |  |  |  |  |  |  |  |  |
| IEC 60320-1, Appliance couplers for household and similar general purposes – Part 1: |  |  |  |  |  |  |  |  |
| General requirements |  |  |  |  |  |  |  |  |
| IEC 60335-1:2010, Household and similar electrical appliances – Safety – Part 1: General |  |  |  |  |  |  |  |  |
| requirements |  |  |  |  |  |  |  |  |
| IEC 60364-4-41, Electrical installations of buildings – Part 4-41: Protection for safety – |  |  |  |  |  |  |  |  |
| Protection against electric shock |  |  |  |  |  |  |  |  |
| IEC 60384-14:2005, Fixed capacitors for use in electronic equipment – Part 14: Sectional |  |  |  |  |  |  |  |  |
| specification: Fixed capacitors for electromagnetic interference suppression and connection to |  |  |  |  |  |  |  |  |
| the supply mains |  |  |  |  |  |  |  |  |
| IEC 60417, Graphical symbols for use on equipment. Available from: <example.com/> |  |  |  |  |  |  |  |  |
| IEC 60445, Basic and safety principles for man-machine interface, marking and identification |  |  |  |  |  |  |  |  |
| – Identification of equipment terminals and of terminations of certain designated conductors, |  |  |  |  |  |  |  |  |
| including general rules for an alphanumeric system |  |  |  |  |  |  |  |  |
| IEC 60447, Basic and safety principles for man-machine interface, marking and identification |  |  |  |  |  |  |  |  |
| – Actuating principles |  |  |  |  |  |  |  |  |
| IEC 60529:1989, Degrees of protection provided by enclosures (IP Code) 4) |  |  |  |  |  |  |  |  |
| Amendment 1 (1999) |  |  |  |  |  |  |  |  |
| IEC 60601-1-2, Medical electrical equipment – Part 1-2: General requirements for safety – |  |  |  |  |  |  |  |  |
| Collateral standard: Electromagnetic compatibility – Requirements and tests |  |  |  |  |  |  |  |  |
| IEC 60601-1-3, Medical electrical equipment – Part 1-3: General requirements for basic safety |  |  |  |  |  |  |  |  |
| and essential performance. Collateral standard: Radiation protection in diagnostic X-ray |  |  |  |  |  |  |  |  |
| equipment |  |  |  |  |  |  |  |  |
| IEC 60601-1-6, Medical electrical equipment – Part 1-6: General requirements for safety – |  |  |  |  |  |  |  |  |
| Collateral standard: Usability |  |  |  |  |  |  |  |  |
| IEC 60601-1-8, Medical electrical equipment – Part 1-8: General requirements for safety –- |  |  |  |  |  |  |  |  |
| Collateral standard: General requirements, tests and guidance for alarm systems in medical |  |  |  |  |  |  |  |  |
| electrical equipment and medical electrical systems |  |  |  |  |  |  |  |  |
| IEC 60664-1:2007, Insulation coordination for equipment within low-voltage systems – Part 1: |  |  |  |  |  |  |  |  |
| Principles, requirements and tests |  |  |  |  |  |  |  |  |
| IEC 60695-11-10, Fire hazard testing – Part 11-10: Test flames – 50 W horizontal and vertical |  |  |  |  |  |  |  |  |
| flame test methods |  |  |  |  |  |  |  |  |
| IEC 60730-1:2010, Automatic electrical controls for household and similar use – Part 1: |  |  |  |  |  |  |  |  |
| General requirements |  |  |  |  |  |  |  |  |
| IEC 60825-1:2007, Safety of laser products – Part 1: Equipment classification and |  |  |  |  |  |  |  |  |
| requirements |  |  |  |  |  |  |  |  |
| ___________ |  |  |  |  |  |  |  |  |
| 3) There exists a consolidated edition 4.1 including IEC 60245-1:2003 and its Amendment 1 (2007). |  |  |  |  |  |  |  |  |
| 4) There exists a consolidated version 2.1, including IEC 60529:1989 and its Amendment 1 (1999) |  |  |  |  |  |  |  |  |
| IEC 60851-3:2009, Winding wires – Test methods – Part 3: Mechanical properties |  |  |  |  |  |  |  |  |
| IEC 60851-5:2008, Winding wires – Test methods – Part 5: Electrical properties |  |  |  |  |  |  |  |  |
| IEC 60851-6:1996, Winding wires – Test methods – Part 6: Thermal properties |  |  |  |  |  |  |  |  |
| Amendment 1 (1997) |  |  |  |  |  |  |  |  |
| IEC 60884-1, Plugs and socket-outlets for household and similar purposes - Part 1: General |  |  |  |  |  |  |  |  |
| requirements |  |  |  |  |  |  |  |  |
| IEC 60950-1:2001, Information technology equipment – Safety – Part 1: General requirements |  |  |  |  |  |  |  |  |
| IEC 61058-1:2000, Switches for appliances – Part 1: General requirements 5) |  |  |  |  |  |  |  |  |
| Amendment 1:2001 |  |  |  |  |  |  |  |  |
| Amendment 2:2007 |  |  |  |  |  |  |  |  |
| IEC 61558-2-1, Safety transformers, power supply units and similar – Part 2: Particular |  |  |  |  |  |  |  |  |
| requirements for separating transformers for general use |  |  |  |  |  |  |  |  |
| IEC 61672-1, Electroacoustics – Sound level meters – Part 1: Specifications |  |  |  |  |  |  |  |  |
| IEC 61672-2, Electroacoustics – Sound level meters – Part 2: Pattern evaluation tests |  |  |  |  |  |  |  |  |
| IEC 61965, Mechanical safety of cathode ray tubes |  |  |  |  |  |  |  |  |
| IEC 62133, Secondary cells and batteries containing alkaline or other non-acid electrolytes – |  |  |  |  |  |  |  |  |
| Safety requirements for portable sealed secondary cells, and for batteries made from them, |  |  |  |  |  |  |  |  |
| for use in portable applications |  |  |  |  |  |  |  |  |
| IEC 62304:2006, Medical device software – Software lifecycle processes |  |  |  |  |  |  |  |  |
| ISO 780, Packaging – Pictorial marking for handling of goods |  |  |  |  |  |  |  |  |
| ISO 1853, Conducting and dissipative rubbers, vulcanized or thermoplastic – Measurement of |  |  |  |  |  |  |  |  |
| resistivity |  |  |  |  |  |  |  |  |
| ISO 2878, Rubber, vulcanized – Antistatic and conductive products – Determination of |  |  |  |  |  |  |  |  |
| electrical resistance |  |  |  |  |  |  |  |  |
| ISO 28826), Rubber, vulcanized – Antistatic and conductive products for hospital use – |  |  |  |  |  |  |  |  |
| Electrical resistance limits |  |  |  |  |  |  |  |  |
| ISO 3746, Acoustics – Determination of sound power levels of noise sources using sound |  |  |  |  |  |  |  |  |
| pressure – Survey method using an enveloping measurement surface over a reflecting plane |  |  |  |  |  |  |  |  |
| ISO 3864-1:2002, Graphical symbols – Safety colours and safety signs – Part 1: Design |  |  |  |  |  |  |  |  |
| principles for safety signs in workplaces and public areas |  |  |  |  |  |  |  |  |
| ISO 5349-1, Mechanical vibration – Measurement and evaluation of human exposure to handtransmitted vibration – Part 1: General requirements |  |  |  |  |  |  |  |  |
| ISO 7000-DB:20047), Graphical symbols for use on equipment – Collection of symbols |  |  |  |  |  |  |  |  |
| ISO 7010:2011, Graphical symbols – Safety colours and safety signs – Registered safety |  |  |  |  |  |  |  |  |
| signs |  |  |  |  |  |  |  |  |
| ___________ |  |  |  |  |  |  |  |  |
| 5) There exists a consolidated edition 3.2, including IEC 61058-1:2000 and its Amendment 1 (2001) and |  |  |  |  |  |  |  |  |
| Amendment 2 (2007) |  |  |  |  |  |  |  |  |
| 6) ISO 2882 was withdrawn on 1 February 2005 and no replacement standard has been identified. |  |  |  |  |  |  |  |  |
| 7) "DB" refers to the joint ISO-IEC on-line database |  |  |  |  |  |  |  |  |
| ISO 9614-1, Acoustics – Determination of sound power levels of noise sources using sound |  |  |  |  |  |  |  |  |
| intensity – Measurement at discrete points |  |  |  |  |  |  |  |  |
| ISO 10993 (all parts), Biological evaluation of medical devices |  |  |  |  |  |  |  |  |
| ISO 11135-1:2007, Sterilization of health care products – Ethylene oxide – Part 1: |  |  |  |  |  |  |  |  |
| Requirements for development, validation and routine control of a sterilization process for |  |  |  |  |  |  |  |  |
| medical devices |  |  |  |  |  |  |  |  |
| ISO 11137-1:2006, Sterilization of health care products – Radiation – Part 1: Requirements |  |  |  |  |  |  |  |  |
| for development, validation and routine control of a sterilization process for medical devices |  |  |  |  |  |  |  |  |
| ISO 13857:2008, Safety of machinery – Safety distances to prevent hazard zones being |  |  |  |  |  |  |  |  |
| reached by the upper and lower limbs |  |  |  |  |  |  |  |  |
| ISO 14971:2007, Medical devices – Application of risk management to medical devices |  |  |  |  |  |  |  |  |
| ISO 15223-1:2012, Medical devices – Symbols to be used with medical device labels, |  |  |  |  |  |  |  |  |
| labelling and information to be supplied – Part 1: General requirements |  |  |  |  |  |  |  |  |
| ISO 17665-1:2006, Sterilization of health care products – Moist heat – Part 1: Requirements |  |  |  |  |  |  |  |  |
| for the development, validation and routine control of a sterilization process for medical |  |  |  |  |  |  |  |  |
| devices |  |  |  |  |  |  |  |  |
| ISO 23529, Rubber – General procedures for preparing and conditioning test pieces for |  |  |  |  |  |  |  |  |
| physical test methods |  |  |  |  |  |  |  |  |
| ISO 80000-1:2009, Quantities and units – Part 1: General |  |  |  |  |  |  |  |  |

### Table 44
| IMAGER LLC |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Verification Matrix - from the QSF-021 Design Record Template B |  |  |  |  |  |  |  |
| Issued by: Amy Sharma |  |  |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |  |
| Revision | DCO# | Description | Approved By | Approval Date | Digitial Key |  |  |
| A |  | This is the first release - created on 1/13/2020 |  |  |  |  | possible link: example.com/ |
| B |  | This is the 2nd release - updating from Rick's document - example.com/ |  |  |  |  |  |

### Table 45
| Key for VVAM Summary |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Inspection = paperwork, characteristics with device off |  |  |  |  |  |  |
| Test = measurements/data collecting using external test equipment |  |  |  |  |  |  |
| Demonstration = do a thing with device on (includes internal measurements - taken by device itself) |  |  |  |  |  |  |
| Analysis = Compliance NOT obvious (includes Software code review & analysis of demonstration/test data) |  |  |  |  |  |  |
