# VVPR-P01-179 Rev B: MX1 Software System Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report

## Metadata
- Document ID: VVPR-P01-179
- Revision: B
- Prefix: VVPR
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: v3.0.0
- Source filename: VVPR-P01-179 - MX1 Software System Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report_B.docx
- Source path: Example QMS - MedAI/VVPR-P01-179 - MX1 Software System Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report_B.docx
- Extraction warnings: empty_body_metadata_only

## Extracted Content
