# DHF-008 Rev D: MX1 Design History File Checklist

## Metadata
- Document ID: DHF-008
- Revision: D
- Prefix: DHF
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: DHF-008 - MX1 Design History File Checklist_D-signed.docx
- Source path: Example QMS - MedAI/DHF-008 - MX1 Design History File Checklist_D-signed.docx
- Extraction warnings: none

## Extracted Content
DHF-008 - MX1 Design History File Checklist_D-signed
Sheet: Revision History
Sheet: Design History FIle Checklist
Sheet: Sheet4

### Table 1
| MedAI, Inc. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| QSF-066 Rev. C - Design History File Checklist |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Issued by: Mgmt Rep |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Revision | Description | Approved By | DCO # | Approval Date | Digital Key |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| A | Initial Release | Mgmt RepQuality EngineeringRegulatory AffairsExecutive Mgmt | 24-115 | 2024-04-03 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| B | Phase 2 Release | Mgmt RepQuality EngineeringRegulatory AffairsExecutive Mgmt | 24-209 | 2024-04-29 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| C | Phase 3 Release | Mgmt RepQuality EngineeringRegulatory AffairsExecutive Mgmt | 25-101 | 2025-02-17 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| D | Phase 4 Release | EngineeringQuality EngineeringRegulatory AffairsExecutive Mgmt | 25-198 | 2025-03-24 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 2
| PROJECT P01: MX1 Portable X-ray System | DHF # / Revision: DHF-008 Rev D |  |
| --- | --- | --- |
| Phase 1 Deliverables | Document Reference (Include Document Number, Revision, and Title) |  |
| Project Plan | PLN-P01-060 - MX1 Project Plan | A |
| Project Schedule | Included in PLN-P01-060 - MX1 Project Plan | B |
| IP/Patent Review | MEMO-P01-416 - MedAI IP Review | C |
| Summary of Known Use Problems | Summary of Known Use Problems |  |
| Risk Management Plan | PLN-P01-063 - MX1 Risk Management Plan | D |
| Usability Plan | PLN-P01-064 - MX1 Usability Plan | E |
| Quality Plan | PLN-P01-062 - MX1 Project Quality Plan | F |
| Regulatory Plan (Including External Standards Assessment) | PLN-P01-061 - MX1 Regulatory Plan | G |
| Software Development Plan (SDP) | PLN-P01-024 - MX1 Software Development Plan |  |
| Cybersecurity Plan | PLN-P01-066 - MX1 Security Management Plan |  |
| Manufacturing Strategy/Plan | Included in PLN-P01-060 - MX1 Project Plan |  |
| Marketing Plan (Including Markets and Countries of interest) | Included in PLN-P01-060 - MX1 Project Plan |  |
| Establishment of Design History File (DHF) Checklist | DHF-P01-008- MX1 Design History File Checklist_A |  |
| Phase 1 Design Review Record | MEMO-P01-625- MX1 Phase 1 Review |  |
| Phase 1 DHF Audit | QA Signature/Date: Eden Jameson/15 Mar 2024 |  |
| Phase 2 Deliverables | Document Reference (Include Document Number, Revision, and Title) |  |
| Initial Design Inputs Document(User needs/marketing requirements and USE requirements only) | DR-P01-005 - MX1 Design Inputs |  |
| Initial Device Hazard Analysis | RSK-P01-010 - MX1 Risk Assessment |  |
| Initial DFMEA | RSK-P01-010 - MX1 Risk Assessment |  |
| Initial Software Hazard Analysis | RSK-P01-010 - MX1 Risk Assessment |  |
| Initial Cybersecurity Risk Analysis | RSK-P01-011 - MX1 Security Risk Assessment |  |
| User Interface Specification | MEMO-P01-655 - MX1 User Interface Specification |  |
| Usability Assessment - Use Cases | MEMO-P01-412 - P01 Use Cases |  |
| Use Specification | MEMO-P01-642 - MX1 Use Specification |  |
| Formative Usability Test Protocols and Reports | VVPR-P01-081 - Usability Summative Evaluation Protocol and Report |  |
|  | MEMO-P01-670 - MX1 Emitter Fan Cleaning Usability Formative Evaluation |  |
|  | MEMO-P01-671 - MX1 Device and App Software Usability Formative Evaluation |  |
| Initial Usability Engineering File | MEMO-P01-654 - P01-MAI Usability Engineering File |  |
| Cleaning/Sterilization Method Requirements | DR-P01-005 - MX1 Design Inputs |  |
| Initial Software Traceability Matrix | Included in MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| Initial V&V Trace Matrix - Enter all inputs (PRD, Risk, Usability, Standards) and Software Requirements Specifications, and planned compliance methods | VVAM-P01-004 - MX1 Verification & Validation Trace Matrix |  |
| System-Level Specifications | MEMO-P01-657 - MX1 Isolation Diagram |  |
|  | MEMO-P01-656 - MX1 Power Diagrams |  |
| Subassembly Specifications | Refer to Drawings |  |
| Component Specifications | Refer to Drawings |  |
| Packaging Specifications | Refer to Drawings |  |
| Labeling Specifications | ESF-P01-003 - Labeling Markings Specifications |  |
| Software Configuration Management Plan | PLN-P01-025 - MX1 Software Configuration Management Plan |  |
| Software Architectural Design (SAD) | MEMO-P01-658 - MX1 System Architecture Diagram |  |
|  | MEMO-P01-633 - MX1 System and Software Architecture Design |  |
| Software Requirements Specifications (SRS) v4.0.0 | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| Software Requirements Specifications (SRS) v3.4.0 | MEMO-P01-630 - MX1 Software Requirement Specifications |  |
| Software Requirements Specifications (SRS) v4.0.1 | MEMO-P01-776 - MX1 Software Requirement |  |
| Software Design Specifications (SDS) v4.0.0 | MEMO-P01-631 - MX1 Software Design Specifications |  |
| Software Design Specifications (SDS) v3.4.0 | MEMO-P01-631 - MX1 Software Design Specifications |  |
| Software Design Specifications (SDS) v4.0.1 | MEMO-P01-777 - MX1 Software Design Specifications |  |
| Document Level Evaluation | MEMO-P01-637 - MX1 Software Documentation Level Evaluation |  |
| Draft Labeling and Instructions for Use (IFU) | IFU-MX1 - Instructions for Use |  |
| Off-the-Shelf Software Documentation (SOUP) | MEMO-P01-640 - MX1 OTS (SOUP) Report |  |
| Software Description | MEMO-P01-634 - MX1 Software Descriptions |  |
| Software BOM | BOM-079 - MX1 Portable X-ray System MAI, MX1 Software System v4.0.0 |  |
| Software BOM | BOM-079 - MX1 Portable X-ray System MAI, MX1 Software System v3.4.0 |  |
| Software BOM | BOM-101 - MX1 Portable X-ray System MAI, MX1 Software System v4.0.1 |  |
| Device BOM | BOM-055 - MX1 (Top-level assembly) |  |
|  | BOM-055 - MX1 (Top-level assembly) |  |
|  | BOM-055 - MX1 (Top-level assembly) |  |
| Initial Release of all Design Drawings (device and packaging) | Refer to Drawings |  |
| Identification of Essential Performance | MEMO-P01-662 - Essential Performance Determination |  |
| Manufacturing procedures, work order and quality procedures utilized | Refer to MWI and DHRs |  |
| Feasibility Test Report(s) | MEMO-MX1-665 - MX1 Feasibility Testing Report |  |
| Design Verification Plan | PLN-P01-065 - MX1 Verification and Validation Plan |  |
| EU MDR Classification Document* |  |  |
| Hazardous Substances BOM Review (e.g RoHS and REACH)* |  |  |
| International Trade Compliance Review (e.g. ITAR and EAR) |  |  |
| Phase 2 Design Review Record | MEMO-P01-663 - MX1 Portable X-ray System Phase 2 Review Record |  |
| Phase 2 DHF Audit | QA Signature/Date: Eden Jameson/29 Apr 2024 |  |
| Phase 3 Deliverables | Document Reference (Include Document Number, Revision, and Title) |  |
| Design Verification Protocols and Reports for Submission | VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy Protocol and Report |  |
|  | VVPR-P01-164 - Serial Radiography and Radioscopy Verification Protocol and Report |  |
|  | VVPR-P01-150 - Focal Spot Size Measurement Verification Protocol & Report |  |
|  | MEMO-P01-672 - Dosimetric Indications |  |
|  | VVPR-P01-151 - Half Value Layer Verification Protocol & Report |  |
|  | VVPR-P01-152 - Attenuation Equivalent (Pediatric Filtration) Verification Protocol & Report |  |
|  | VVPR-P01-172 - Attenuation Equivalent (Detector) Verification Protocol & Report |  |
|  | VVPR-P01-155 - Residual Radiation Verification Protocol & Report |  |
|  | VVPR-P01-156 - Radiation Output Reproducibility Verification Protocol & Report |  |
|  | VVPR-P01-157 - Radiography Linearity and Constancy Verification Protocol & Report |  |
|  | VVPR-P01-162 - Battery Life Verification |  |
|  | VVPR-P01-173 - MX1 Durability Against Cleaning Protocol and Report |  |
|  | VVPR-P01-168 - SSD and SID Accuracy Under Challenge Conditions Verification Protocol & Report |  |
|  | VVPR-P01-158 - Foot Pedal Operating Distance Verification Protocol and Report |  |
|  | VVPR-P01-159 - Weight Verification Protocol and Report |  |
|  | VVPR-P01-166 - MX1 Design Verification via Demo Protocol and Report |  |
|  | VVPR-P01-165 - Design Record Verification via Inspection Protocol and Report |  |
|  | VVPR-P01-189 - Collimation Accuracy Protocol and Report |  |
|  | VVPR-P01-148 - WTX Foreign Object Detection and Resonance Lock Verification Protocol and Report |  |
| Design Verification Protocols and Reports Post Submission | VVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report |  |
|  | VVPR- P01-207 - Collimation Accuracy, v4.0.0 Protocol and Report |  |
|  | VVPR-P01-214 - MX1 Software System, Beam Angle Accuracy, v3.2.1 Protocol and Report |  |
|  | VVPR-P01-226 - MX1 Residual Radiation Verification Protocol & Report_B1 |  |
|  | VVPR-P01-245 - MX1 Software System, Detector Calibration Map Integration, v4.1.0 Protocol and Report |  |
|  | VVPR-P01-235 - Battery Model Accuracy Verification Protocol |  |
| Imaging Quality Study | VVPR-P01-187 - MX1/IZL Image Quality Study Protocol & Report |  |
| Summative Usability Evaluation | VVPR-P01-205 - MX1 Usability Summative Evaluation Protocol and Report |  |
| Design Verification and Validation Summary Report | MEMO-P01-685 - MX1 Design Verification and Validation Summary |  |
| Software Unresolved Anomaly (Bugs or Defects) | MEMO-P01-636 - MX1 Software System Unresolved Anomalies, v3.0.0 |  |
|  | MEMO-P01-636 - MX1 Software System Unresolved Anomalies, v3.1.0 |  |
|  | MEMO-P01-747 - MX1 Software System Resolved and Unresolved Anomalies, v3.2.0 |  |
|  | MEMO-P01-769 - MX1 Software System Resolved and Unresolved Anomalies, v3.2.1 and v4.0.1 |  |
| Software Verification Final Report(s) v4.0.1 | N/A - See ECR-587 - MX1 SW v4.0.1 |  |
| Software Verification Final Report(s) v4.0.0 | VVPR- P01-207 - Collimation Accuracy, v4.0.0 Protocol and Report |  |
|  | VVPR-P01-208 - SSD and SID Accuracy Under Challenge Conditions, v4.0.0 Protocol and Report |  |
|  | VVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |  |
| Software Verification Final Report(s) v3.4.0 | VVPR-P01-236 - MX1 Software System, v3.4.0 Protocol and Report |  |
|  | VVPR - P01-214 - MX1 Software System, Beam Angle v3.2.1 |  |
|  | VVPR-P01-238 - MX1 Software System, Fuzz Testing, v3.4.0 Protocol and Report |  |
| Software Verification Final Report(s) v3.3.0 | VVPR-P01-229 - MX1 Software System, v3.3.0 Protocol and Report |  |
|  | VVPR-P01-228 MX1 Software System, X-Ray Emission and Trigger Timing v3.3.0 |  |
|  | VVPR - P01-232 SSD Accuracy, v3.3.0 Protocol anb Report |  |
|  | VVPR-P01-231 - MX1 CLoud Service Provider Verification (BindPlane) via Inspection Protocol and Report |  |
|  | VVPR-P01-230 - MX1 MedAI Software System, Fuzz Testing, v3.3.0 Protocol and Report |  |
| Software Verification Final Report(s) v3.2.1 | VVPR-P01-214 - MX1 Software System, Beam Angle Accuracy, v3.2.1 Protocol and Report |  |
|  | VVPR-P01-219 - MX1 Software System v3.2.1 Protocol and Report |  |
|  | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |  |
| Software Verification Final Report(s) v3.2.0 | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |  |
|  | VVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and Report |  |
|  | VVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |  |
|  | VVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |  |
|  | VVPR-P01-203 - MX1 Software System, Motion Interlock, v3.2.0 Protocol and Report |  |
|  | VVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |  |
| Software Verification Final Report(s) v3.1.0 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |  |
|  | VVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |  |
|  | VVPR-P01-189 - Collimation Accuracy Protocol and Report |  |
|  | VVPR-P01-190 - MX1 Software System v.3.1.0 Protocol and Report |  |
|  | VVPR-P01-170 - MX1 Software System Penetration Test Protocol and Report, v3.1.0 |  |
|  | MEMO-P01-680 - MX1 Software System Verification via Code Review, v3.1.0 |  |
| Software Verification Final Report(s) v3.0.0 | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |  |
|  | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States v3.0.0 Protocol and Report |  |
|  | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display v3.0.0 Protocol and Report |  |
|  | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |  |
|  | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |  |
|  | VVPR-P01-183 - MX1 Software System, Photographic Acquisition v3.0.0 Protocol and Report |  |
|  | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and Report |  |
|  | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |  |
|  | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |  |
|  | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |  |
| Usability Engineering File | MEMO-P01-654 - P01-MAI Usability Engineering File |  |
| Cleaning and/or Sterilization Validation / Bioburden Testing | 3P-P01-24 - Nelson Letter Report HCR24078-MAI01 for MX1 Portable X-ray System |  |
| Energy Assurance Battery Test Report | 3P-P01-25 - UN38.3 and IEC 62133-2 MX1 Battery Testing |  |
| SGS EMC/EMI Report | 3P-P01-26 - SGS IEC 60601-1-2 MX1 EMC/EMI Summary Report |  |
| SGS EMC/EMI Rev F Report | 3P-P01-32 SGS IEC 60601-1-2 MX1 EMC/EMI Summary Report |  |
| Intertek MX1 Test Reports | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28, 60601-2-43, 60601-2-54 MX1 Summary Report |  |
|  | 3P-P01-33 - Intertek IEC 60601-1 Dielectric and Leakage Summary Report MX1 Portable X-ray System Rev F |  |
| DICOM Report | 3P-P01-21 - Image Quality Labs DICOM Report for Tablets |  |
|  | MEMO-P01-660 Gamma Curve Consistency Assessment |  |
| Packaging V&V Protocol and Report | VVPR-P01-171  - MX1 Packaging Verification Protocol & Report |  |
| Wireless Coexistence Reports | 3P-P01-27 - F2 Labs Wireless Coexistence and RFID & 5G Immunity Summary |  |
| Biocompatibility Testing | MEMO-P01-674 - MX1 Biocompatibility Assessment |  |
| Risk Management File | RSK-P01-010 - MX1 Risk Assessment |  |
|  | RSK-P01-012 - MX1 DFMEA |  |
|  | RSK-P01-013 - MX1 User-Related Risk Analysis (URRA) |  |
|  | RSK-P01-011 - MX1 Security Risk Assessment |  |
| Risk Management Report | RSK-P01-017 - MX1 Risk Assessment Summary & Report |  |
| Supplier Quality Plan | PLN-P01-037 - MX1 Supplier Quality Plan |  |
| Final Device and Packaging Labels and Graphics | ESF-P01-003 - Labeling Markings Specifications |  |
| Final Instructions for Use (IFU) | IFU-MX1 - MX1 Instructions for Use |  |
| Software Development Configuration Management and Maintenance Practices | MEMO-P01-638 - MX1 Software Development, Configuration Management, and Maintenance Practices |  |
| Final OEM Contracts, Supplier Agreements and Distribution Agreements | Refer to Supplier Files |  |
| Updated Plans | PLN-P01-060-MX1 Project Plan |  |
|  | PLN-P01-061-MX1 Regulatory Plan |  |
|  | PLN-P01-062-MX1 Project Quality Plan_B |  |
|  | PLN-P01-063 - MX1 Risk Management Plan |  |
|  | PLN-P01-064 - MX1 Usability Plan |  |
|  | PLN-P01-065 - MX1 Verification and Validation Plan |  |
|  | PLN-P01-024 - MX1 Software Development Plan |  |
|  | PLN-P01-066 - MX1 Security Management Plan |  |
| Assessment of any design changes made in Phase 3 (after design freeze) | MEMO-P01-699 - Regulatory Assessment for MX1 Rev F Design Changes |  |
|  | ECR-577 - MX1 BOM-055 Rev F |  |
|  | ECR-593 - MX1 BOM-055 Rev G |  |
| Final V&V Trace Matrix - Enter all inputs (PRD, Risk, Usability, Standards) and Software Requirements Specifications, and planned compliance methods | VVAM-P01-004 - MX1 Verification & Validation Trace Matrix |  |
|  | Final Software Traceability Matrix included in MEMO-P01-776 - MX1 Software Requirement Specifications |  |
| Stability/Shelf Life Protocols and Reports |  |  |
| Clinical Evaluation Plan |  |  |
| Clinical Evaluation Report |  |  |
| Hazardous Substances Assessment (e.g. RoHS, REACH, WEE) |  |  |
| Phase 3 Design Review Record | MEMO-P01-773 - MX1 Portable X-ray System Phase 3 Closure Record |  |
| Phase 3 DHF Audit | QA Signature/Date: Cameron Rivera/17 Feb 2025 |  |
| Phase 4 Deliverables | Document Reference (Include Document Number, Revision, and Title) |  |
| Design Transfer Meeting | MEMO-P01-706 - MX1 Design Transfer Initiation Review |  |
| Design Transfer Plan | PLN-P01-058 - Design Transfer Plan |  |
| Process Validation Master Plan | PLN-P01-059 - MX1 Assembly Workstations Verification and Validation Plan |  |
|  | CMO deliverable documented in 555-0010-MVP MedAI Master Validation Plan |  |
| Device History Record Template | QSF-122 - E1 Emitter Production Design History Record |  |
|  | QSF-109 - C1 Cassette Production Design History Record |  |
|  | QSF-125 - H1 Wired Charger Production Design History Record |  |
|  | QSF-126 - P1 Case Production Design History Record |  |
|  | QSF-127 - MS-10627 Puck Box Production Design History Record |  |
|  | QSF-128 - MX1 Production Design History Record |  |
|  | QSF-130 - F1 Foot Pedal Production Design History Record |  |
| pFMEA | RSK-P01-016 - MX1 MedAI PFMEA |  |
|  | RSK-P01-020 - F1 Foot Pedal PFMEA |  |
|  | CMO deliverable documented in 555-0015-PFMEA MedAI CASSETTE PFMEA |  |
|  | CMO deliverable documented in 555-0016-PFMEA MedAI MONOBLOCK PFMEA |  |
|  | CMO deliverable documented in 555-0018-PFMEA MedAI MX1 PFMEA |  |
| Inspection Procedures | QSR-026 - Lot Acceptance Sampling |  |
| Assembly Work Instructions | Refer to DHR Templates for MedAI Manufacaturing Work Instructions |  |
|  | Assembly Work Instructions for CMO production line maintained by Sanmina |  |
| Process Specifications | ESF-P01-016 - Monoblock Manufacturing Process Spec |  |
| Manufacturing Process Flowchart | Documented in CMO Validation Protocols 555-0134-P, 555-0133-P, 555-0145-P, and 555-0136-P |  |
| Assembly personnel training | Refer to MedAI Production Training Records |  |
|  | Training for CMO production line maintained by Sanmina |  |
| Equipment / Tooling Specifications | Refer to Manufacturing Work Instructions |  |
| Non-Product Software Validation Protocols and Reports | VVPR-SWV-019 - Cassette OLED Tester Verification and Validation, v1.0.0 Protocol and Report |  |
|  | VVPR-SWV-015 - EDID Writer Verification and Validation, v1.0.0 Protocol and Report |  |
|  | VVPR-SWV-011 - MX1 MedAI Rest Server Verification and Validation, v1.0.0 Protocol and Report |  |
|  | VVPR - SWV-020 - IRay License Checker Verification and Validation, v1.0.0 Protocol and Report |  |
|  | VVPR-SWV-013 - Camera Self Test Utility Verification and Validation, v1.0.0 Protocol and Report |  |
|  | VVPR-SWV-015 - EDID Writer Verification and Validation, v1.0.0 Protocol and Report |  |
|  | VVPR-SWV-019 - Cassette OLED Tester Verification and Validation Protocol |  |
|  | VVPR-SWV-020 - IRay License Checker Verification and Validation Protocol |  |
|  | VVPR-SWV-024 - Galden Verification Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-025 - MB Burn In Test Fixture Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-026 Monoblock Test Fixture Firmware Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-027 - Galden Verification Firmware Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-028 - Galden Verification Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-029 - MB Burn In Test Fixture Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-030 - Galden Verification Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-025 - MB Burn In Test Fixture Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-029 - MB Burn In Test Fixture Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-030 - Galden Verification Script Verification and Validation Protocol |  |
|  | VVPR-SWV-031 - MB Burn In Test Fixture Script Verification and Validation Protocol and Report |  |
|  | VVPR-SWV-032 - MB Burn In Test Fixture Script Verification and Validation Protocol v1.1.0-alpha |  |
|  | VVPR-SWV-033 - Foot Pedal UUID Reader Firmware Verification and Validation, Protocol and Report |  |
|  | VVPR-SWV-034 - Github Validation Protocol and Report |  |
|  | VVPR-SWV-035 - MB Burn In Test Fixture Script Verification and Validation Protocol v1.2.0-alpha |  |
|  | VVPR-SWV-036 - MB Burn In Test Fixture Script Verification and Validation Protocol v1.2.0-beta |  |
|  | VVPR-SWV-037 - Emitter Firmware WS-013 Verification and Validation Protocol and Report |  |
|  | VVPR-P01-192 - MX1 MedAI Diagnostic Tool v2.0.0 Tranch 1 Verification Protocol and Report |  |
|  | VVPR-P01-196 - MX1 MedAI Diagnostic Tool Tranch 2  v2.2.0 Verification Protocol and Report |  |
|  | VVPR-P01-206- MX1 MedAI Diagnostic Tool TWS-001, WS-002, WS-004, WS-005 and WS-006 v3.1.0 Verification Protocol and Report |  |
|  | VVPR-P01-252- MX1 MedAI Diagnostic Tool WS-002, WS-005 and WS-006 v3.1.1 Verification Protocol and Report |  |
|  | VVPR-P01-271- MX1 MedAI Diagnostic Tool WS-002 and WS-006 v3.1.2-alpha Verification Protocol and Report |  |
|  | VVPR-P01-211 - MX1 MedAI Diagnostic Tool v2.3.1 WS-007 Verification Protocol and Report |  |
| Equipment IQs | VVPR-P01-239 - WS-001 Workstation Installation Qualification |  |
|  | VVPR-P01-240 - WS-002 Workstation Installation Qualification |  |
|  | VVPR-P01-275 - WS-002 Workstation Installation Qualification |  |
|  | VVPR-P01-241 - WS-004 Workstation Installation Qualification |  |
|  | VVPR-P01-242 - WS-005 Workstation Installation Qualification |  |
|  | VVPR-P01-243 - WS-006 Workstation Installation Qualification |  |
|  | VVPR-P01-265 - WS-010 Workstation Installation Qualification |  |
|  | VVPR-P01-268 - WS-013 Installation Qualification |  |
| Operational Qualification (OQ) Protocols and Reports | VVPR-P01-253 - WS-008 Workstation PMUX PCBA Programming Operational Qualification |  |
|  | VVPR-P01-254 - WS-002 Workstation Operational Qualification |  |
|  | VVPR-P01-255- WS-006 Operational Qualification |  |
|  | VVPR-P01-267 - WS-010 Workstation Operational Qualification |  |
|  | VVPR-P01-269 - WS-013 Operational Qualification |  |
| Equipment Qualifications (EQs) | VVPR-P01-221  WS-008 Equipment Qualification |  |
| Process Qualification (PQ) Protocols and Reports | F1 PQ complete with passing results. Report to be finalzed and released in Phase 5. |  |
|  | CMO deliverable documented in 555-0133-T Test Report PQ Validation Protocol for MedAI Cassette Assembly |  |
|  | CMO deliverable documented in 555-0134-T Test Report PQ Validation Protocol for MedAI Monoblock, Encapsulated Assembly |  |
|  | Sanmina Emitter and MX1 PQ complete with passing results. Reports to be finalzed and released in Phase 5. |  |
| Device Master Record | DMR-003 - F1 Foot Pedal |  |
|  | CMO provided all information, documentation, and specifications (components, BOMs, MWIs, etc) needed to produce MX1. Index to be provided in Phase 5. |  |
| Risk Management Report (update) | RSK-P01-017 - MX1 Risk Assessment Summary & Report |  |
| Supplier Quality Plan (update) | PLN-P01-037 - MX1 Supplier Quality Plan |  |
| Test Method Validation |  |  |
| Postmarket Surveillance Plan* |  |  |
| Post Market Clinical Follow Up Plan* |  |  |
| Assessment of any design changes made in Phase 4 (after design freeze) |  |  |
| Final General Safety and Performance Requirements (GSPRs)*, Canada Safety and Effectiveness Requirements**, and Australia Essential Principles Checklist*** |  |  |
| Declaration of Conformity | MX1 Declaration of Conformity |  |
| Advertising Brochures and Marketing Materials | Refer to MAR documents |  |
| Training Materials | TRA-023 - MX1 Customer Training Guide |  |
|  | TRA-024 - MX1 Customer Training Competency |  |
|  | TRA-026 - MX1 Customer Training Guide (Handsfree State) |  |
|  | IFU-MX1 - MX1 Instructions for Use |  |
| Regulatory Clearances/Approvals | K241567 - MX1 510k Clearance Letter |  |
| Phase 4 Design Review Record | MEMO-P01-859 - MX1 Phase 4 Closure Record |  |
| Phase 4 DHF Audit | QA Signature/Date: Cameron Rivera/23 Mar 2025 |  |
| Approval for Commercial Release | Director of QA/RA Signature/Date: Dhruv VIshwakarma/24 Mar 2025 |  |
| Phase 5 - Commercialization and Postmarket Surveillance |  |  |
| Phase 5 constitutes formal exit from the design control process and triggers the beginning of the post-production product life cycle. This phase requires continuous re-evaluation of risk based on the addition of new information from various sources such as production activities and customer feedback. Postmarket Surveillance activities are managed per WI-004, Post Market Surveillance. |  |  |
| * Required for CE Marking/EU Marketing Authorization only. Product may be released for distribution in other regions without these deliverables. |  |  |
| ** Required for Canada Marketing Authorization only. Product may be released for distribution in other regions without these deliverables.*** Required for Australia Marketing Authorization only. Product may be released for distribution in other regions without these deliverables. |  |  |

### Table 3
| Project Plan |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Project Schedule |  |  |  |  |  |  |  |
| IP/Patent Review |  |  |  |  |  |  |  |
| Summary of Known Use Problems |  |  |  |  |  |  |  |
| Risk Management Plan |  |  |  |  |  |  |  |
| Usability Plan |  |  |  |  |  |  |  |
| Quality Plan |  |  |  |  |  |  |  |
| Regulatory Plan (Including External Standards Assessment) |  |  |  |  |  |  |  |
| Software Development Plan (SDP) |  |  |  |  |  |  |  |
| Manufacturing Strategy/Plan |  |  |  |  |  |  |  |
| Marketing Plan (Including Markets and Countries of interest) |  |  |  |  |  |  |  |
| Establishment of Design History File (DHF) Checklist |  |  |  |  |  |  |  |
| Phase 1 Design Review Record |  |  |  |  |  |  |  |
| Phase 1 DHF Audit |  |  |  |  |  |  |  |
| Phase 2 Deliverables |  |  |  |  |  |  |  |
| Initial Design Inputs Document(User needs/marketing requirements and USE requirements only) |  |  |  |  |  |  |  |
| Initial Device Hazard Analysis |  |  |  |  |  |  |  |
| Initial DFMEA |  |  |  |  |  |  |  |
| Initial Software Hazard Analysis |  |  |  |  |  |  |  |
| Initial Cybersecurity Risk Analysis |  |  |  |  |  |  |  |
| User Interface Specification |  |  |  |  |  |  |  |
| Usability Assessment - Use Cases |  |  |  |  |  |  |  |
| Formative Usability Test Protocol |  |  |  |  |  |  |  |
| Formative Usability Test Report |  |  |  |  |  |  |  |
| Initial Usability Engineering File |  |  |  |  |  |  |  |
| Cleaning/Sterilization Method Requirements |  |  |  |  |  |  |  |
| Initial Software Traceability Matrix |  |  |  |  |  |  |  |
| Initial V&V Trace Matrix - Enter all inputs (PRD, Risk, Usability, Standards) and Software Requirements Specifications, and planned compliance methods |  |  |  |  |  |  |  |
| System-Level Specifications |  |  |  |  |  |  |  |
| Subassembly Specifications |  |  |  |  |  |  |  |
| Component Specifications |  |  |  |  |  |  |  |
| Labeling Specifications |  |  |  |  |  |  |  |
| Packaging Specifications |  |  |  |  |  |  |  |
| Software Configuration Management Plan |  |  |  |  |  |  |  |
| Software Architectural Design (SAD) |  |  |  |  |  |  |  |
| Software Requirements Specifications (SRS) |  |  |  |  |  |  |  |
| Software Design Specifications (SDS) |  |  |  |  |  |  |  |
| Software Level of Concern |  |  |  |  |  |  |  |
| Draft Labeling and Instructions for Use (IFU) |  |  |  |  |  |  |  |
| Off-the-Shelf Software Documentation (SOUP) |  |  |  |  |  |  |  |
| Software Description |  |  |  |  |  |  |  |
| Software BOM |  |  |  |  |  |  |  |
| Device BOM |  |  |  |  |  |  |  |
| Hazardous Substances BOM Review (e.g RoHS and REACH)* |  |  |  |  |  |  |  |
| International Trade Compliance Review (e.g. ITAR and EAR) |  |  |  |  |  |  |  |
| Initial Release of all Design Drawings (device and packaging) |  |  |  |  |  |  |  |
| Identification of Essential Performance |  |  |  |  |  |  |  |
| Manufacturing procedures, work order and quality procedures utilized to support feasibility testing |  |  |  |  |  |  |  |
| Feasibility Test Report(s) |  |  |  |  |  |  |  |
| EU MDR Classification Document* |  |  |  |  |  |  |  |
| Phase 2 Design Review Record |  |  |  |  |  |  |  |
| Phase 2 DHF Audit |  |  |  |  |  |  |  |
| Phase 3 Deliverables |  |  |  |  |  |  |  |
| Design Verification Plan |  |  |  |  |  |  |  |
| Design Verification Protocol(s) |  |  |  |  |  |  |  |
| Design Verification Report(s) |  |  |  |  |  |  |  |
| Design Verification Summary Report |  |  |  |  |  |  |  |
| Test Method Validation |  |  |  |  |  |  |  |
| Software Unresolved Anomaly (Bugs or Defects) |  |  |  |  |  |  |  |
| Software Verification Final Report(s) |  |  |  |  |  |  |  |
| User Interface Evaluation |  |  |  |  |  |  |  |
| Stability/Shelf Life Protocols and Reports |  |  |  |  |  |  |  |
| Biocompatibility Testing |  |  |  |  |  |  |  |
| Risk Management File |  |  |  |  |  |  |  |
| Risk Management Report |  |  |  |  |  |  |  |
| Software Cybersecurity Risk Assessment |  |  |  |  |  |  |  |
| Supplier Quality Plan |  |  |  |  |  |  |  |
| Component Inspection Plans |  |  |  |  |  |  |  |
| Packaging V&V Protocol |  |  |  |  |  |  |  |
| Packaging V&V Report |  |  |  |  |  |  |  |
| Final Device and Packaging Labels and Graphics |  |  |  |  |  |  |  |
| Final Instructions for Use (IFU) |  |  |  |  |  |  |  |
| Software Development Environment Description |  |  |  |  |  |  |  |
| Final OEM Contracts, Supplier Agreements and Distribution Agreements |  |  |  |  |  |  |  |
| Updated Project & Design Plan |  |  |  |  |  |  |  |
| Cleaning and/or Sterilization Validation / Bioburden Testing |  |  |  |  |  |  |  |
| Hazardous Substances Assessment (e.g. RoHS, REACH, WEE) |  |  |  |  |  |  |  |
| Summative usability protocol |  |  |  |  |  |  |  |
| Summative usability report |  |  |  |  |  |  |  |
| Clinical Evaluation Plan |  |  |  |  |  |  |  |
| Clinical Evaluation Report |  |  |  |  |  |  |  |
| Assessment of any design changes made in Phase 3 (after design freeze) |  |  |  |  |  |  |  |
| Initial General Safety and Performance Requirements (GSPRs)*, Canada Safety and Effectiveness Requirements**, and Australia Essential Principles Checklist*** |  |  |  |  |  |  |  |
| Final V&V Trace Matrix - Enter all inputs (PRD, Risk, Usability, Standards) and Software Requirements Specifications, and planned compliance methods |  |  |  |  |  |  |  |
| Phase 3 Design Review Record |  |  |  |  |  |  |  |
| Phase 3 DHF Audit |  |  |  |  |  |  |  |
