# DMR-003 Rev A: F1 Foot Pedal

## Metadata
- Document ID: DMR-003
- Revision: A
- Prefix: DMR
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: DMR-003 - F1 Foot Pedal_A.docx
- Source path: Example QMS - MedAI/DMR-003 - F1 Foot Pedal_A.docx
- Extraction warnings: none

## Extracted Content
DMR-003 - F1 Foot Pedal_A
Sheet: Document Revision History
Sheet: DMR Checklist

### Table 1
| MedAI, Inc. |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| DMR-003 - F1 Foot Pedal |  |  |  |  |  |  |
| DOCUMENT REVISION HISTORY |  |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |  |
| A | Intitial Release | Refer to ECR-738 |  |  | example.com/ |  |

### Table 2
| PRODUCT #: | F1 |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| ASSEMBLY REVISION: | D |  |  |  |  |
| DMR Checklist in accordance with FDA requirements from § 820.181 |  |  |  |  |  |
| DMR COMPONENT | REQ'D (Y/N) | DOCUMENT # | REV | COMMENTS / RATIONAL |  |
| Device specifications |  |  |  |  |  |
| BOM and AVL | Y | BOM-021 - F1 Foot Pedal | D | N/A |  |
| Drawings | Y | QSR-002-DCO Records | A | See Master Document List for drawings |  |
| Component Inspection Specifications | Y | QSR-026 - Lot Acceptance Sampling | K | N/A |  |
| Software Specifications | Y | BOM-101 - MX1 Portable X-ray System MAI, MX1 Software System v4.2.0 | K | Software specified in BOM-021 |  |
| Production process specifications - General |  |  |  |  |  |
| Lot/SN Control Log | Y | QSR-028 - Finished Goods Identification Log | A | N/A |  |
| Line Clearance Procedure | Y | MWI-332 - Production Line Clearance | A | N/A |  |
| Environment Procedure | Y | QSP-024 - Production and Process Control | C | Typical indoor conditions are suitable for manufacturing |  |
| Production process specifications - Specific |  |  |  |  |  |
| Quality Plan | Y | PLN-P01-062 - MX1 Project Quality Plan | D | N/A |  |
| PFMEA | Y | RSK-P01-020 - F1 Foot Pedal PFMEA | A | N/A |  |
| DHR | Y | QSF-130 - F1 Foot Pedal Production Design History Record | B | N/A |  |
| MWIs | Y | MWI-186 - F1 Foot Pedal Assembly | C | N/A |  |
|  |  | MWI-329 - ES-10007 Foot Pedal UUID Reading | A |  |  |
|  |  | MWI-330 - F1 Foot Pedal Verification | A |  |  |
| Equipment Specifications | Y | MWI-331 - WS-013 Workstation Installation | A | N/A |  |
| Quality assurance procedures and specifications |  |  |  |  |  |
| Acceptance Criteria | Y | QSF-130 - F1 Foot Pedal Production Design History Record | B | Acceptance criteria specified in DHR |  |
| Quality assurance equipment to be used | N | N/A | N/A | None, verification is completed by WS-013 which does not require annual calibration. No maintenance expected to be needed for the Qty 90 builds completed at MedAI |  |
| Packaging and labeling specifications |  |  |  |  |  |
| Methods and processes used | Y | MWI-186 - F1 Foot Pedal Assembly | C | Packaging method & process specified in MWI. |  |
| GTIN Label Creation Procedure | Y | MWI-283 - M10178 - Standard GTIN Label Creation | A | N/A |  |
| Installation, maintenance, and servicing procedures and methods |  |  |  |  |  |
| Installation Procedure & Methods | N | N/A | N/A | No installation required for F1 |  |
| Maintance Procedure & Methods | Y | IFU-MX1 - MX1 Instructions for Use | L | No maintance required for F1 except for changing the batteries |  |
| Servicing Procedure & Methods | Y | QSP-013-Servicing | E | N/A |  |
| Comments: |  |  |  |  |  |
| MedAI plans to build up to Qty 90 F1 units as described in section 5.2.3 of PLN-P01-058 Rev D - MX1 Design Transfer Plan.  These units will be built under deviation ECR-711 - F1 Build Deviation. Following Qty 90 F1 assembly production builds, MedAI will transfer manufacturing to Steute Meditech. |  |  |  |  |  |
