# ECR-577 Rev A: MX1 BOM-055 Rev F

## Metadata
- Document ID: ECR-577
- Revision: A
- Prefix: ECR
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: ECR-577 - MX1 BOM-055 Rev F_A-signed.docx
- Source path: Example QMS - MedAI/ECR-577 - MX1 BOM-055 Rev F_A-signed.docx
- Extraction warnings: none

## Extracted Content
ECR-577 - MX1 BOM-055 Rev F_A-signed
Sheet: Engineering Change Request
Sheet: Release Packet Decision Flow Ch
[Empty sheet]
Sheet: Regulatory Assessment
Sheet: Document Revision History
Sheet: Variables

### Table 1
|  | ENGINEERING CHANGE REQUEST |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
|  | ECR# | 577.0 | Product: | MX1 | Effective Start Date: | Immediately |  |
|  |  |  | Originator | M. Khosravanipour | End Date (if applicable): | N/A |  |
|  | 1. RELEASE IS FOR: |  |  |  |  |  |  |
|  | False | Design & Development | True | V&V | False | Release to Production &Device Master Record Index (DMRI) |  |
|  |  |  |  |  |  | 510(k) (if applicable): |  |
|  | Skip Section(s) 2 & 3 |  | Skip Section(s) 3 |  | Fill sections 2 through 5 |  |  |
|  | 2. POST DESIGN FREEZE CHANGES |  |  |  |  |  |  |
|  | TYPE OF CHANGE: |  |  | CHANGE AFFECTS: |  |  |  |
|  | False | Change to existing Drawing(s) |  | False | Product in the Field |  |  |
|  | False | Change to existing Software/Firmware(s) |  | False | Product in Inventory |  |  |
|  | True | Change to existing BOM(s) |  | False | Product in Work in Progress |  |  |
|  | False | Change to existing Work Instruction(s) or Test Procedure(s) |  | False | Components/Material in Inventory |  |  |
|  | False | Other: |  | False | Tools/Fixtures in Manufacturing |  |  |
|  |  |  |  | False | Open Purchase Order(s) |  |  |
|  | REASON FOR CHANGE: |  |  | True | Other:  New inventory is being ordered.  And will update existing inventory as needed. |  |  |
|  | False | Product Improvement |  |  |  |  |  |
|  | False | Cost Reduction |  | IMPACT |  |  |  |
|  | False | Supplier Change |  | False | Incorporate into product in the field |  |  |
|  | False | Part Replacement (with Alternate or Equivalent Replacement) |  | False | Incorporate into product in inventory |  |  |
|  | False | Reliability/Performance Issue   (Corrective Action) |  | True | Incorporate for next build of product |  |  |
|  | False | Safety Issue   (Corrective Action) |  | False | Incorporate for next build of product once existing components/ have been used up |  |  |
|  | False | Response to NCR (include NCR# & Affected lot / qty): |  | False | Scrap Components/Material |  |  |
|  | True | Other: V&V complete |  | False | Rework Components/Material |  |  |
|  |  |  |  | False | Incorporate as a temporary deviation for a specified order |  |  |
|  |  |  |  | False | Incorporate as a temporary deviation for a specified time or serial/lot number(s): |  |  |
|  |  |  |  | False | Other: |  |  |
|  | DESCRIPTION OF CHANGE |  |  |  |  |  |  |
|  | Update BOM-055 Rev F-beta to Rev F and release V&V reports which assessed BOM Rev F changes as described in PLN-P01-065 - MX1 Verification & Validation Plan.  MWI-232 PN reference updated to reflect BOM change. |  |  |  |  |  |  |
|  | REASON FOR CHANGE |  |  |  |  |  |  |
|  | E1/C1 performance, reliability and manufacturing improvements and part obsolescence. Updates to additional device documentation including DR-P01-005, RSK-P01-010, VVAM-P01-004 are not included in this ECR as modifications to these documents are not driving the Rev F BOM changes. All Rev F BOM changes have been assessed in third party testing (3P-P01-32, 3P-P01-33). MX1 Summative Usability Study assessed the updated forward trigger (VVPR-P01-205), a Rev F change incorporated into Rev E as a deviation in order to be assessed during usability. |  |  |  |  |  |  |
|  | Is new Verification and/or Validation testing required? |  |  |  |  |  |  |
|  | True | Yes | If "Yes", provide the VVPR number(s) and any additional doc references: 3P-P01-32 (inlcuded below), 3P-P01-33 (included below), VVPR-P01-205 (released in ECR-589) |  |  |  |  |
|  | False | No | If "No", provide justification: |  |  |  |  |
|  | False | N/A | If "NA", provide justification: |  |  |  |  |
|  | Are changes to inputs or outputs of risk management required? |  |  |  |  |  |  |
|  | False | Yes | If "Yes", provide the updated Risk Document(s) and any additional doc references: |  |  |  |  |
|  | True | No | If "No", provide justification: Rev F BOM changes were made to address performance and reliability issues and improve manufacturability. Changes were verified and validated through testing and did not introduce new requirements or risks or impact existing requirements, risks, or mitigations. |  |  |  |  |
|  | False | N/A | If "NA", provide justification: |  |  |  |  |
|  | 3. REGULATORY ASSESSMENT |  |  |  |  |  |  |
|  | True | Regulatory Affiars to Complete Regulatory Impact Assessment in "Regulatory Assessment" Tab |  |  |  |  |  |
|  | 4. WORK INSTRUCTIONS |  |  |  |  |  |  |
|  | TRAINING: |  |  |  |  |  |  |
|  | Does this ECR include Manufacturing Work Instruction(s) (MWI) |  |  |  |  |  |  |
|  | True | Yes, select required training level per QSP-008 and QSR-003: |  |  |  |  |  |
|  |  | False | Level 1 (cannot be selected for initial release) |  |  |  |  |
|  |  | True | Level 2 |  |  |  |  |
|  |  | False | Level 3 |  |  |  |  |
|  | False | No, this ECR does not contain Manufacturing Work Instructions |  |  |  |  |  |
|  | 5. DOCUMENTS AFFECTED |  |  |  |  | Temporary Link to Folder with all Files:  (folder to be deleted & files dispersed in electronic signatures folder once ECR has been signed) |  |
|  | Drawing Number / Doc Number & Description |  |  | New Revision (Include link to each document) |  |  |  |
|  | BOMs |  |  |  |  |  |  |
|  | BOM-055 - MX1 (Top-level assembly) |  |  | F |  |  |  |
|  | BOM-020 - K1 Cart BOM |  |  | F |  |  |  |
|  | Attachments |  |  |  |  |  |  |
|  | 3P-P01-32 - SGS IEC 60601-1-2 Summary Report MX1 Portable X-ray System |  |  | A |  |  |  |
|  | 3P-P01-33 - Intertek IEC 60601-1 Dielectric and Leakage Summary Report MX1 Portable X-ray System Rev F |  |  | A |  |  |  |
|  | Workstation MWI |  |  |  |  |  |  |
|  | MWI-232 - M50101 / M51021 Jetson & NVME Programming |  |  | F |  |  |  |
|  | DOCUMENT APPROVALS |  |  |  |  |  |  |
|  | Revision | DCO # | Description | Approved By | Eff. Date | Digital Key |  |
|  | A | 24-563 | Initial Release | Quality EngineeringEngineeringRegulatory AffairsOps | 2024-10-22 00:00:00 | example.com/ |  |

### Table 2
| DESIGN AND PROCESS CHANGE REVIEW | YES | NO | If yes, provide rationale, supporting documentation, etc. | COUNTRY/REGION | IMPACT |  | REGULATORY IMPACT ASSESSMENT - Include rationale and supporting data as applicable. Include regulatory change assessment flowchart pathways and/or key decisions points. |  |  | APPLICABLE GUIDANCES |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Is the modification to directly correct any device failure in the field or clinical study? | False | True |  | United States and United States Territories | True | Letter to File | See MEMO-P01-699 - Regulatory Assessment for MX1 Rev F Design Changes. LTF will be completed before release to production. |  |  | Guidance for Industry and FDA Staff - Deciding When to Submit a 510(k) for a Change to an Existing Device (2017) |
| Does the modification require clinical evaluation to determine if the device remains safe and effective? | False | True |  |  | False | Traditional 510(k) |  |  |  | Guidance for Industry and FDA Staff - Deciding When to Submit a 510(k) for a Software Change to an Existing Device (2017) |
| Is there a change to device performance, intended use, product labeling/IFU, or marketing claims? | False | True |  |  | False | Special 510(k) |  |  |  |  |
| Is the change to add a new manufacturing facility? | False | True |  |  | False | No Impact - ECR Assessment Only |  |  |  |  |
| Is the change to add new equipment or tools that directly affects the finished device? | False | True |  | Canada | False | License Amendment | The MX1 is currently not approved or marketed in Canada. |  |  | Guidance for the Interpretation of Significant Change of a Medical Device (2011) |
| Does the change add a new specification or test method or otherwise provide additional assurance of identity, strength, or reliability of the device? | True | False | Changes were primarily made to address performance/reliability issues observed in Phase 3/engineering testing and improve manufacturability. See MEMO-P01-699 - Regulatory Assessment for MX1 Rev F Design Changes. |  | False | Letter to File |  |  |  |  |
| Is there a change to a vendor, purchased components, or material? | False | True |  |  | True | No Impact - ECR Assessment Only |  |  |  |  |
| Is there a change in manufacturing method or process parameters? | False | True |  | Australia | False | Substantial Change Notification | The MX1 is currently not approved or marketed in Australia. |  |  | Changes affecting TGA-issued conformity assessment certificates (2021) |
| Is there a change to sterilization or shelf life? | False | True |  |  | False | Letter to File |  |  |  |  |
| Does the change affect the risk analysis? | False | True |  |  | True | No Impact - ECR Assessment Only |  |  |  |  |
| Is there an update to the GUDID database required? | False | True |  | Other: |  |  |  |  |  |  |

### Table 3
| MedAI, Inc. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| QSF-033 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Engineering Change Request Form |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Issued By: | Mgmt Rep |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DOCUMENT REVISION HISTORY |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Revision | DCO # | Approved By | Description | Eff. Date | Digital Key |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| A | 18-145 | Executive MgmtMgmt Rep | Initial Release | 2018-12-12 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| B | 19-024 | Executive MgmtMgmt Rep | Revision to add software/firmware change type, revise documents affected section to include version number within both revision columns and source code to drawing column. | 2019-04-15 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| C | 20-557 | Executive MgmtMgmt Rep | Revision to add change types and reasons for change. Consolidated repetitive inputs. | 2020-12-08 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| D | 21-090 | Executive MgmtMgmt Rep | Removed ECR single folder link. Now includes link to each document. | 2021-05-07 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| E | 21-152 | Executive MgmtMgmt Rep | Added section for 510(k) Flowchart Pathway / Rational to Submit or Not Submit a New 510(k) | 2021-05-26 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| F | 22-074 | Executive MgmtMgmt Rep | Added separate regulatory assessment tab. Added section for MWI training levels. | 2022-04-07 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| G | 23-162 | Regulatory AffairsMgmt Rep | Added Release Packet Decision Flow Chart tab. Reorganized pre-market and post-market response requirements to "design & development" and "release to production" requirements. | 2023-06-26 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| H | 24-199 | Regulatory AffairsQuality Engineering | Added V&V breakdown | 2024-04-01 00:00:00 | example.com/ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 4
| Verification/Validation | Status |
| --- | --- |
| Val | Planned |
| Verif | In-Progress |
|  | Complete |
