# MEMO-P01-625 Rev A: MX1 Phase 1 Review

## Metadata
- Document ID: MEMO-P01-625
- Revision: A
- Prefix: MEMO
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: MEMO-P01-625 - MX1 Phase 1 Review_A-signed.docx
- Source path: Example QMS - MedAI/MEMO-P01-625 - MX1 Phase 1 Review_A-signed.docx
- Extraction warnings: none

## Extracted Content
2. DOCUMENTATION
3. MEETING MINUTES
4. SUMMARY OF ACTION ITEMS
5. REVIEW CHECKLIST
Outcome:
Project Approved to next Phase
Project Not Approved to proceed to next Phase
Approved with restrictions: PLN-P01-066 - MX1 Security Management Plan to be completed and reviewed in Phase 2 Closure
Project Terminated (attach rationale)
N/A - Technical Design Review
7. ATTACHMENTS
Attachment 1: Imager Medical Imaging System, MX1 Phase 1 Review
8. DOCUMENT REVISION HISTORY
Digital Key: example.com/

### Table 1
| Project: | MX1 Portable X-Ray System |  |  |  |
| --- | --- | --- | --- | --- |
| Review: | Technical Design | # | Meeting Date | 15 Mar 2024 |
|  | Phase | # 1 |  |  |

### Table 2
| ATTENDEES |  |  |
| --- | --- | --- |
| Name | Title | Signature |
| Hayden Beck | CEO | See electronic signature approval |
| Reese Nash | COO | See electronic signature approval |
| Mo Khosravanipour | Director, Operations | See electronic signature approval |
| Dhruv Vishwakarma | Director, Regulatory | See electronic signature approval |
| Devon Marsh | Project Manager | See electronic signature approval |
| Jordan Mercer | Technical Product Owner, Clinical Applications | See electronic signature approval |
| Quinn Becker | Team Lead, Human Factors | See electronic signature approval |
| Logan Howard | V&V Engineer | See electronic signature approval |
| Gage Carr | Manager, Software | See electronic signature approval |
| Keivan Darius | Team Lead, Electrical Engineering | See electronic signature approval |
| Drew Renton | Team Lead, Mechanical Engineering | See electronic signature approval |
| Eden Jameson | Quality Engineer | See electronic signature approval |
| Cameron Rivera | Quality Engineer | See electronic signature approval |
| Sage Falcon | Quality Associate | See electronic signature approval |
| Avery Greene | Technical Project Owner (MedAI Platform) | See electronic signature approval |
| Tatum Olsen | Director, Sales Designated Independent Reviewer | See electronic signature approval |

### Table 3
| DOCUMENTS REVIEWED |  |  |  |
| --- | --- | --- | --- |
| Item | Deliverable | Document | Rev |
| 001 | Project Plan | PLN-P01-060 - MX1 Project Plan | A |
| 002 | Project Schedule | Included in PLN-P01-060 - MX1 Project Plan | N/A |
| 003 | IP/Patent Review | MEMO-P01-416 - MedAI IP Review | A |
| 004 | Summary of Known Use Problems | MEMO-P01-633- MX1 Summary of Known Use Problems | A |
| 005 | Risk Management Plan | PLN-P01-063 - MX1 Risk Management Plan | A |
| 006 | Usability Plan | PLN-P01-064 - MX1 Usability Plan | A |
| 007 | Quality Plan | PLN-P01-062 - MX1 Project Quality Plan | A |
| 008 | Regulatory Plan (Including External Standards Assessment) | PLN-P01-061 - MX1 Regulatory Plan | A |
| 009 | Software Development Plan (SDP) | PLN-P01-024 - MX1 Software Development Plan | B |
| 010 | Cybersecurity Plan | PLN-P01-066 - MX1 Security Management Plan | A |
| 011 | Manufacturing Strategy/Plan | Included in PLN-P01-060 - MX1 Project Plan | N/A |
| 012 | Marketing Plan (Including Markets and Countries of interest) | Included in PLN-P01-060 - MX1 Project Plan | N/A |
| 013 | Establishment of Design History File (DHF) Checklist | DHF-P01-008- MX1 Design History File Checklist_A | A |
| 014 | Phase 1 Design Review Record | MEMO-P01-625- Imager Medical imaging System P01 Phase 1 Review | A |
| 015 | Slides in Attachment 1 | Imager Medical Imaging System, P01 Phase 1 Review Slides | N/A |

### Table 4
| MEETING MINUTES |  |  |
| --- | --- | --- |
| Item/Topic | Discussion | Approximate Time / Who |
| Introduction |  |  |
| Introduction | (Slide 1, 2) Agenda Review | Jackie |
| Device Description |  |  |
| Device Layout information | (Slide 3, 4) Reviewed the details of the 5 major components of the P01 system. | Jackie |
| Future Accessories | (Slide 5) Aside from the major components of the system, MedAI intends to develop the following accessories: cart, wireless charger, foot and ankle system, lab kit, and tablet. | Jackie |
| Proposed Intended Use | (Slide 6) Same intended use as MX1. | Jackie |
| Proposed Indications for Use | (Slide 7) Same intended use as MX1 with added fluoroscopy indication. Established that hip and spine will be included in the indications for use and may be removed depending on follow-up imaging studies. | Jackie |
| Contraindications | (Slide 8) Same intended use as MX1 with added fluoroscopy indication. | Jackie |
| Phase 1 Deliverables |  |  |
| Deliverables Overview | (Slide 9, 10) Approval and release of PLN-P01-066 - MX1 Security Management Plan is pending further research. Phase 2 may proceed and this plan will be reviewed in Phase 2 Phase closure. Software security management has no impact on Phase 1 closure or Phase 2 initiation. | Jackie |
| Project Schedule | (Slide 11) Reviewed the schedule shown in PLN-P01-060 Rev. A - MX1 Project Plan. | Jackie |
| Project Plan | (Slide 12, 13) Reviewed the team summary with roles and responsibilities. | Jackie |
| IP/Patent Review | (Slide 14) The lawyer review with Jordan Davenport saw no potential issues with P01 infringing on any third party patent rights. | Jackie |
| Summary of known use problems | (Slide 15) Reviewed notable recalls/events. Failure in a surgical setting will most likely be the highest applicable risk for MedAI. When assessing known events, it is important to note that all reportable events have the ability to cause patient/operator harm. | Jackie |
| Risk Plan | (Slide 16) Reviewed deliverables for each phase. | Jackie |
| Usability Plan | (Slide 17) Hardware and software interfaces may require new usability testing. Reviewed deliverables per IEC 62366-1:2015 compliance. | Jackie |
| Quality Plan | (Slide 18) Reviewed DHF audit information, the relationship between phase closure and production initiation, and manufacturing required information. | Jackie |
| Regulatory Plan | (Slide 19, 20) Reviewed target marketing authorization timelines for key markets. MedAI must submit a new traditional 510(k) in the US. Regulatory strategies for major accessories are in the associated DHF for each planned accessory. Reassessed and relisted applicable standards for P01. | Jackie |
| Software Development Plan | (Slide 21) Determined that no changes needed to be made between MX1 and MX1 project for this deliverable. | Jackie |
| Cybersecurity Plan | (Slide 22) Discussed the need for adding a cybersecurity plan to the Phase deliverables. Conditional Closure | Jackie |
| Manufacturing Strategy | (Slide 23) Reviewed the tentative build schedule. | Jackie |
| Marketing Plan | (Slide 24) Reviewed markets and countries of interest. | Jackie |
| DHF Checklist | (Slide 25) The DHF checklist will be reviewed and released as revision A once all Phase 1 deliverables are released. | Jackie |
| Phase 1 Completion |  |  |
| Closing | (Slide 26-29) Reviewed action items identified in the phase review. Determined that the G1 foot and ankle system does not affect critical path, and may be removed from Intertek requirements for MX1 testing. Decision on Phase 1 Completion: GO | Jackie |

### Table 5
| Item | Action Item | Resolution or Evidence of Completion | Responsible Person | Completion Date |
| --- | --- | --- | --- | --- |
| 001 | Cyber Security Plan | To be reviewed upon Phase 2 closure. | Dhruv | N/A |

### Table 6
| Yes | No | N/A | Design Review Checklist |
| --- | --- | --- | --- |
|  | X - See Action Item 001 |  | 1.Have all required deliverables for this Phase of the Project & Design Plan been completed, submitted and reviewed? |
| x |  |  | 2. Are the reviewers in agreement that the action item list is complete and comprehensive? |
|  | x |  | 3. Are there action items or major changes in the project or design that prevent the product design from moving forward?  If yes, explain below. |
|  | x |  | 4. Are changes to the design required? If yes, explain below. |
| x |  |  | 5. Have identified risks been verified as acceptable? |
| x |  |  | 6. Shall the design effort move forward? |

### Table 7
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Mgmt Rep Quality Engineering Regulatory Affairs Executive Mgmt | 03 Apr 2024 | 24-114 |
