# MEMO-P01-636 Rev B: MX1 Software System Unresolved Anomalies v3.1.0

## Metadata
- Document ID: MEMO-P01-636
- Revision: B
- Prefix: MEMO
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: v3.1
- Source filename: MEMO-P01-636 - MX1 Software System Unresolved Anomalies v3.1.0_B.docx
- Source path: Example QMS - MedAI/MEMO-P01-636 - MX1 Software System Unresolved Anomalies v3.1.0_B.docx
- Extraction warnings: none

## Extracted Content
1. PURPOSE
This document provides a detailed overview of the anomaly resolutions resulting from MX1 Software System (SS) v3.1.0 testing.
Each anomaly reference includes the corresponding requirement, verification steps, description of the anomaly, and how the anomaly may be addressed in a future software release, if applicable. Until an anomaly is resolved, user-initiated workarounds or alternative mitigations may be documented if deemed appropriate.
2. SCOPE
This document pertains to the anomalies discovered through MX1 SS v3.1.0 verification activities.
3. REFERENCES
MEMO-P01-630 - MX1 Software Requirements Specification, Rev C
VVPR-P01-186 - MX1 Software System, MedAI Device App, v3.0.0 Protocol and Report
VVPR-P01-190 - MX1 Software System, v3.1.0 Protocol and Report
Unresolved Anomalies
Table 1. VVPR-P01-186 - MX1 Software System, MedAI Device App, v3.0.0 Protocol and Report - Unresolved Anomalies
Table 2. VVPR-P01-190 - MX1 Software System, v3.1.0 Protocol and Report - Unresolved Anomalies
Table 3. RSK-P01-011 - MX1 Security Risk Assessment - Unresolved Anomalies
DOCUMENT REVISION HISTORY
Digital Key: example.com/

### Table 1
| Anomaly Description | Root Cause Analysis | Impact On Device Performance, Safety and Effectiveness | Planned Resolution and/or Mitigation/Workaround |
| --- | --- | --- | --- |
| Related to the following software requirements: SRS-31.2 The SS shall allow operators to add, edit, and delete operator and/or physician name entries via the MedAI Device App SRS-38.4 The ODA shall provide a dropdown menu to select a physician name in the Exam Screen Anomaly Description: Failed to save modified or deleted saved entries in the User’s List. Additionally, failed to verify SRS-38.4 due to inability to save entries in the User’s List. Tapping the “Save” and “Delete” buttons in ODA did not result in the expected behavior. Existing user entry remained unchanged. | A root cause is undetermined as of the MX1 SS v3.0.0 release. | The primary intent of allowing the addition of physician and operator entries in the User’s List is to facilitate user needs with respect to management of DICOM files. This feature has no impact on the primary intended use, safety, or essential performance of the MX1 system. | Workaround - There are no current workarounds for this anomaly. Physician information may be retrieved from Modality Worklist orders if the device is integrated with a RIS server. Anomaly should be resolved in a future MX1 software release. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |
| Related to the following software requirements: SRS-39.4 The SS shall allow the user to play back, pause, and step through serial radiographic images in the MedAI Device App ("DDR playback") Anomaly Description: For both serial radiographic and radioscopic captures, frame slider and presented images cycle rapidly if user attempts to tap on the slider during playback. This behavior is not present if the user pauses playback prior to using any of the other frame-slider related features. | A root cause is undetermined as of the MX1 SS v3.0.0 release. The “jolting” behavior is only present if the user attempts to tap on the slider itself or press the back/forward buttons while serial or radioscopic capture is playing. Once paused, the frame slider may be used as intended. | The frame slider in the MedAI Device App allows the user to pause or play back a serial radiographic or radioscopic capture. Users may also use the feature to move through captures frame by frame. This feature has no impact on the primary intended use, safety, or essential performance of the MX1 system. | Workaround - Since the frame slider behaves as intended after the playback is paused, the user may pause serial radiographic and radioscopic playback before using the other frame slider operations. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |
| Related to the following software requirements: SRS-39.15 The SS shall allow the operator to scroll through and select previously acquired images in the camera roll via the MedAI Device App Anomaly Description: Images are not displayed in camera roll consistently. On occasion, images that are successfully acquired and displayed in the larger image panes do not appear in the camera roll. During this verification activity, the three photographic images acquired did not appear in the roll. | A root cause is undetermined as of the MX1 SS v3.0.0 release. | The camera roll feature is implemented to allow users to review images acquired at any time during an exam. It is primarily a feature intended to enhance the user experience. This feature has no impact on the primary intended use, safety, or essential performance of the MX1 system. | Workaround - The user may review all radiographic and radioscopic images acquired in the Library Screen at any time. The user may also return to the Acquisition Page from the Library Screen, which allows them to review images without ending an exam. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |
| Related to the following software requirements: SRS-34.2 The SS should update the wireless network connection status in the MedAI Device App every 5 seconds SRS-34.3    The SS should display the PACS connection status in the MedAI Device App Anomaly Description: Network connection status does not automatically update within 5 seconds. MedAI Cloud and Network Settings also does not display updated PACS connection status. A user-initiated activity (e.g. switching between screens) must occur before network connection status updates. | A root cause is undetermined as of the MX1 SS v3.0.0 release. | Display of network and PACS connection status is intended to facilitate users in determining their ability to retrieve MWL orders or send DICOM files to PACS. The delayed or incorrect status display has no impact on the system’s ability to import or export DICOM files. This feature has no impact on the primary intended use, safety, or essential performance of the MX1 system. | Workaround - User may close and reopen the MedAI Device App or switch between MedAI Device App screens to trigger the update of the network connection status message. There is no impact to other network and PACS connection or communication requirements. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |
| Related to the following software requirements: SRS-37.3 The SS shall provide UI elements to clear all stored photographs, single radiographs, serial radiographs, or radioscopic captures via the MedAI Device App Anomaly Description: Low and regular dose radioscopic images remain stored on disk after tapping “Clear Images.” | A root cause is undetermined as of the MX1 SS v3.0.0 release. | The “Clear Images” feature allows the user to ensure continued use of the device by allowing regular clearing of images on disk. This feature has no impact on the primary intended use, safety, or essential performance of the MX1 system. | Workaround - The “Clear Images'' feature does continue to allow users to clear all stored photographic and radiographic images. However, there is no alternative method to allow the users to clear radioscopic captures from disk. Users may request for authorized MedAI personnel to use privileged access to remotely clear images from disk if deemed necessary. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |

### Table 2
| Anomaly Description | Root Cause Analysis | Impact On Device Performance, Safety and Effectiveness | Planned Resolution and/or Mitigation/Workaround |
| --- | --- | --- | --- |
| Related to the following software requirements: SRS-45.6 The SS shall provide an option to accept or delay an update via ODA SRS-45.7 The SS shall provide an update retry option in ODA when an update fails SRS-45.9 The SS shall display update progress via ODA Anomaly Description: Notification modals meant to allow end-user to accept, delay, or retry a remote software update fail to display in ODA. Additionally, progress bar indicating update status to the user fails to display. | A root cause is undetermined as of the MX1 SS v3.1.0 release. As of VVPR-P01-190 - MX1 Software System, v3.1.0 Protocol and Report, it was determined that the underlying functionality of remote upgrades works as intended. The anomaly is likely caused by an unknown issue with the modal display on the MedAI Device App only. | As noted, the anomaly is characterized by ODA’s inability to display the appropriate modal to allow users to accept an update. The MX1 system does NOT allow forced upgrades and requires user-input before beginning the update process. The inability to update the system via UI element does not prevent the user from using the device as intended. This feature has no impact on the primary intended use, safety, or essential performance of the MX1 system. | Mitigation - There is no alternative method or workaround to allow the users to accept remote upgrades. However, users may request authorized MedAI personnel with appropriate credentials to initiate and complete a software update using restricted privileged access to the MX1 Software System. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |

### Table 3
| Anomaly Description | Root Cause Analysis | Impact On Device Performance, Safety and Effectiveness | Planned Resolution and/or Mitigation/Workaround |
| --- | --- | --- | --- |
| Related to the following security risk assessment section(s): Known Vulnerabilities Anomaly Description: The ODA is affected by CVE-2024-29025, which affects the used netty.io package. The vulnerability allows a malicious party to accumulate app side device disk space or memory via flooding small field forms that get read by a poorly configured “HttpPostRequestDecoder”. This vulnerability has a CVSS rating of 5.3 and is considered a “Medium” level vulnerability. | This software component is OTS software, and the root cause of the vulnerability is identified by the National Institute of Standards and Technology. More information can be found from the netty github repository here: example.com/ | A malicious entity that is able to feed malformed forms to REST endpoints accessed by the ODA would be able to potentially fill the ODA device hard disk or temporarily crash the ODA. Other implemented preventative security measures would first have to be circumvented for a malicious party to modify form content on REST endpoints accessed by the ODA. This risk is therefore deemed unlikely to occur. | Mitigation - “HttpPostRequestDecoder” calls made by the ODA will be configured to prevent this vulnerability. Software modification - To be fixed and verified in a MX1 Software System release prior to commercial release of the MX1 System. |

### Table 4
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Engineering Quality Engineering Regulatory Affairs | Refer to ECR-440 |  |
| B | Update of unresolved anomalies list as of the MX1 SS v3.1.0 | Engineering Quality Engineering Regulatory Affairs | Refer to ECR-449 |  |
