# MEMO-P01-637 Rev B: MX1 Software Documentation Level Evaluation

## Metadata
- Document ID: MEMO-P01-637
- Revision: B
- Prefix: MEMO
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: MEMO-P01-637 - MX1 Software Documentation Level Evaluation_B-signed.docx
- Source path: Example QMS - MedAI/MEMO-P01-637 - MX1 Software Documentation Level Evaluation_B-signed.docx
- Extraction warnings: none

## Extracted Content
1. PURPOSE
The purpose of this document is to evaluate the documentation level of the MX1 Software System and MedAI Device App of the MedAI MX1 Portable X-ray System per Content of Premarket Submissions for Device Software Functions: Guidance for Industry and Food and Drug Administration Staff (Document issued on June 14, 2023).
2. DOCUMENTATION LEVEL EVALUATION
There are two levels of documentation as defined below:
Enhanced Documentation should be provided for any premarket submission that includes device software function(s) where a failure or flaw of any device software function(s) could present a hazardous situation with a probable risk of death or serious injury, either to a patient, user of the device, or others in the environment of use. These risks should be assessed prior to implementation of risk control measures. Sponsors should consider the risks in the context of the device’s intended use (e.g., impacts to safety, treatment, and/or diagnosis), and other relevant considerations.
Basic Documentation should be provided for any premarket submission that includes device software function(s) where Enhanced Documentation does not apply.
An evaluation of the MedAI MX1 Portable X-ray System for the enhanced documentation is shown below:
Since the MedAI MX1 Portable X-ray System does not meet the definition for Enhanced Documentation per the guidance document, it is considered Basic Documentation Level.
3. SOFTWARE DOCUMENTATION ASSESSMENT
DOCUMENT REVISION HISTORY

### Table 1
| Enhanced Documentation Definition | MedAI MX1 Portable X-ray System |
| --- | --- |
| Device software function(s) where a failure or flaw of any device software function(s) could present a hazardous situation with a probable risk of death or serious injury, either to a patient, user of the device, or others in the environment of use. | RSK-P01-010 - MX1 Risk Assessment Rev. C captures the risk-based evaluation of all aspects of the MX1 Portable X-ray System, including design, usability, software, etc. This risk document rates the severity level of each risk. There are no hazardous situations arising from software failures that could result in a probable risk of death or serious injury. |

### Table 2
| Software Documentation Elements | Basic Documentation Level | Enhanced Documentation Level | Required (Y/N) |
| --- | --- | --- | --- |
| Documentation Level Evaluation | A statement indicating the Documentation Level and a description of the rationale for that level. | Y |  |
| Software Description | Software description, including overview of significant software features, functions, analyses, inputs, outputs, and hardware platforms. | Y |  |
| Risk Management File | Risk management plan, risk assessment demonstrating that risks have been appropriately mitigated, and risk management report. | Y |  |
| Software Requirements Specification (SRS) | SRS documentation, describing the needs or expectations for a system or software, presented in an organized format, at the software system level or subsystem level, as appropriate, and with sufficient information to understand the traceability of the information with respect to the other software documentation elements (e.g., risk management file, software design specification, system and software architecture design chart, software testing). | Y |  |
| System and Software Architecture Design | Detailed diagrams of the modules, layers, and interfaces that comprise the device, their relationships, the data inputs/outputs and flow of data, and how users or external products (including information technology (IT) infrastructure and peripherals) interact with the system and software. | Y |  |
| Software Design Specification (SDS) | FDA is not recommending the SDS as part of the premarket submission. Sponsor should document this information on the design via the DHF for the device. During premarket review, FDA may request additional information, if needed, to evaluate the safety and effectiveness of the device. | SDS documentation, including sufficient information that would allow FDA to understand the technical design details of how the software functions, how the software design completely and correctly implements all the requirements of the SRS, and how the software design traces to the SRS in terms of intended use,  functionality, safety, and effectiveness. | N |
| Software Development, Configuration Management, and Maintenance Practices | A summary of the life cycle development plan and a summary of configuration management and maintenance activities; OR A Declaration of Conformity to the FDA-recognized version of IEC 62304, including subclauses 5.1.1-5.1.3, 5.1.6-5.1.9, clause 6 (Software maintenance process), and clause 8 (Software configuration management process), among others as applicable. | Basic Documentation Level, PLUS complete configuration management and maintenance plan document(s); OR A Declaration of Conformity to the FDA-recognized version of IEC 62304, including subclause 5.1 (Software development planning), clause 6 (software maintenance process), and clause 8 (software configuration management process), among others as applicable. | Y |
| Software Testing as Part of Verification and Validation | A summary description of the testing activities at the unit, integration and system levels; AND System level test protocol including expected results, observed results, pass/fail determination, and system level test report. | Basic Documentation Level, PLUS unit and integration level test protocols including expected results,  observed results, pass/fail determination, and unit and integration level test reports. | Y |
| Software Version History | A history of tested software versions including the date, version number, and a brief description of all changes relative to the previously tested software version. | Y |  |
| Unresolved Software Anomalies | List of remaining unresolved software anomalies with an evaluation of the impact of each unresolved software anomaly on the device’s safety and effectiveness. | Y |  |

### Table 3
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Engineering Quality Engineering Regulatory Affairs | 26 Apr 2024 | 24-189 |
| B | Updated revision letter of RSK-P01-010 | Engineering Quality Engineering Regulatory Affairs | 27 May 2024 | 24-285 |
