# MEMO-P01-654 Rev C: P01-MAI Usability Engineering File

## Metadata
- Document ID: MEMO-P01-654
- Revision: C
- Prefix: MEMO
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: MEMO-P01-654 - P01-MAI Usability Engineering File_C.docx
- Source path: Example QMS - MedAI/MEMO-P01-654 - P01-MAI Usability Engineering File_C.docx
- Extraction warnings: none

## Extracted Content
Introduction:
This document describes the content and relevant document references for the MX1 Portable X-ray System Usability Engineering File. The MX1 System consists of the E1 emitter, C1 cassette, P1 case, F1 wireless foot pedal, and the H1 wired charger.
References:
The Guidance for Industry and Food Administration Staff - Applying Human Factors and Usability Engineering to Medical Devices (2016)
IEC 60601-1-6:2020 - Medical electrical equipment - Part 1-6: General Requirements for basic safety and essential performance - Collateral standard: Usability
IEC 62366-1: 2015 Application of usability engineering to medical devices
IEC 62366-2: 2016 - Guidance on the application of usability engineering to medical devices
Usability Engineering FIle
The Usability Engineering File consists of the following documents:
DOCUMENT REVISION HISTORY
Digital Key: example.com/

### Table 1
| Usability Requirement | ISO 62366-1: 2015 Reference (Section) | MedAI Document Name | Document Reference |
| --- | --- | --- | --- |
| Use Specification | 5.1 | MX1 Use Specification | MEMO-P01-642 |
| User interface characteristics related to safety and potential use errors | 5.2 | MX1 User Interface Specification | MEMO-P01-655 |
| Known or foreseeable hazards and hazardous situations | 5.3 | MX1 Risk Assessment MX1 Use-Related Risk Assessment Summary of Known Use Problems | RSK-P01-010 RSK-P01-013 MEMO-P01-623 |
| Hazard related use scenarios | 5.4 | MX1 Risk Assessment MX1 Use-Related Risk Assessment | RSK-P01-010 RSK-P01-013 |
| Hazard related use scenarios for summative evaluation | 5.5 | To be included in the summative usability protocol in Phase 3 | VVPR-P01-205 |
| User interface specification | 5.6 | MX1 User Interface Specification | MEMO-P01-655 |
| User interface evaluation plans (formative and summative) | 5.7 | MX1 Usability Plan (Summative Evaluation Plan/Protocol to be completed in Development Phase 3) | PLN-P01-064 |
| Perform formative and Summative Evaluations | 5.8 5.9 | Summative Evaluation Plan/Protocol to be completed in Development Phase 3 | VVPR-P01-079 VVPR-P01-081 VVPR-P01-174 MEMO-P01-670 MEMO-P01-671 |
| User interface of unknown provenance (UOUP) | 5.10 | N/A - Device does not contain any UOUP per the definition in ISO 62366-1: 2015 Section 3.15 | N/A |

### Table 2
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Quality Engineering Engineering Regulatory Affairs | 18 Apr 2024 | 24-173 |
| B | Update to Replace TBD Items with Linkages | Refer to ECR-444 |  |  |
| C | Update with new summative study | Refer to ECR-601 |  |  |
