# MEMO-P01-663 Rev A: MX1 Portable X-ray System Phase 2 Review Record

## Metadata
- Document ID: MEMO-P01-663
- Revision: A
- Prefix: MEMO
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: MEMO-P01-663 - MX1 Portable X-ray System Phase 2 Review Record_A-signed.docx
- Source path: Example QMS - MedAI/MEMO-P01-663 - MX1 Portable X-ray System Phase 2 Review Record_A-signed.docx
- Extraction warnings: none

## Extracted Content
2. DOCUMENTATION
3. MEETING MINUTES
4. SUMMARY OF ACTION ITEMS
5. REVIEW CHECKLIST
Outcome:
Project Approved to next Phase
Project Not Approved to proceed to next Phase
Approved with restrictions: Conditional items as listed on Slide 38 and 39 of attached presentation
Project Terminated (attach rationale)
N/A - Technical Design Review
7. ATTACHMENTS
Attachment 1: MX1 Phase 2 Review
8. DOCUMENT REVISION HISTORY
Digital Key: example.com/

### Table 1
| Project: | MX1 Portable X-ray System |  |  |  |
| --- | --- | --- | --- | --- |
| Review: | Technical Design | # | Meeting Date | 24 Apr 2024 4:00 PM - 5:00 PM EST |
|  | Phase | # 2 |  |  |

### Table 2
| ATTENDEES |  |  |
| --- | --- | --- |
| Name | Title | Signature |
| Hayden Beck | CEO | See electronic signature approval |
| Reese Nash | COO | See electronic signature approval |
| Mo Khosravanipour | Director, Operations | See electronic signature approval |
| Dhruv Vishwakarma | Director, Regulatory | See electronic signature approval |
| Devon Marsh | Project Manager | See electronic signature approval |
| Jordan Mercer | Technical Product Owner, Clinical Applications | See electronic signature approval |
| Riley Compton | Lead, X-ray Engineer | See electronic signature approval |
| Gage Carr | Manager, Software | See electronic signature approval |
| Quinn Becker | Team Lead, Human Factors | See electronic signature approval |
| Logan Howard | V&V Engineer | See electronic signature approval |
| Keivan Darius | Team Lead, Electrical Engineering | See electronic signature approval |
| Drew Renton | Team Lead, Mechanical Engineering | See electronic signature approval |
| Eden Jameson | Quality Engineer | See electronic signature approval |
| Cameron Rivera | Quality Engineer | See electronic signature approval |
| Sage Falcon | Quality Associate | See electronic signature approval |
| Avery Greene | Technical Project Owner (MedAI Platform) | See electronic signature approval |
| Skylar Knight | Marketing Manager Designated Independent Reviewer | See electronic signature approval |

### Table 3
| DOCUMENTS REVIEWED |  |
| --- | --- |
| Description | Rev |
| DR-P01-005 - MX1 Design Inputs | A |
| RSK-P01-010 - MX1 Risk Assessment | A |
| RSK-P01-011 - MX1 Security Risk Assessment | A |
| MEMO-P01-655 - MX1 User Interface Specification | A |
| MEMO-P01-412 - P01 Use Cases | B |
| MEMO-P01-642 - MX1 Use Specification | A |
| VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | A |
| VVPR-P01-081 - Usability Summative Evaluation Protocol and Report | B |
| MEMO-P01-654 - P01-MAI Usability Engineering File | A |
| DR-P01-005 - MX1 Design Inputs | A |
| VVAM-P01-004 - MX1 Verification & Validation Trace Matrix | A |
| MEMO-P01-658 - MX1 System Architecture Diagram | A |
| MEMO-P01-657 - MX1 Isolation Diagram | A |
| MEMO-P01-656 - MX1 Power Diagrams | A |
| Subassembly Specifications | N/A |
| Component Specifications | N/A |
| Packaging Specifications | N/A |
| ESF-P01-003 - Labeling Markings Specifications | F |
| PLN-P01-025 - MX1 Software Configuration Management Plan | B |
| MEMO-P01-658 - MX1 System Architecture Diagram | A |
| MEMO-P01-633 - MX1 System and Software Architecture Design | A |
| MEMO-P01-630 - MX1 Software Requirement Specifications | A |
| MEMO-P01-631 - MX1 Software Design Specifications | A |
| MEMO-P01-637 - MX1 Software Documentation Level Evaluation | A |
| IFU-MX1 - Instructions for Use | D |
| MEMO-P01-640 - MX1 OTS (SOUP) Report | A |
| MEMO-P01-634 - MX1 Software Descriptions | A |
| BOM-079 - MX1 Portable X-ray System MAI, MX1 Software System v3.0.0-alpha | A |
| BOM-055 - MX1 (Top-level assembly) | E |
| BOM-004 - E1 Emitter | H |
| BOM-008 - C1 Cassette | I |
| BOM-019 - H1 Charger | C |
| BOM-037 - P1 Pelican Case | E |
| Initial Release of all Design Drawings (device and packaging) | N/A |
| MEMO-P01-662 - Essential Performance Determination | A |
| Manufacturing procedures, work order and quality procedures utilized | N/A |
| MEMO-P01-423 - P01 EU MDR Classification | A |

### Table 4
| MEETING MINUTES |  |  |
| --- | --- | --- |
| Item/Topic | Discussion | Approximate Time / Who |
| Introduction |  |  |
| Introduction | (Slide 2) Agenda Review | 4:04 PM / Megan |
| Changes Since Phase 1 Closure |  |  |
| Major Changes to Device Since Phase 1 Closure | (Slide 4) Reviewed change in scope related to design features. Confirmed MX1 accessory updates required for deliverables. | 4:04 PM / Megan |
| Intended Use | (Slide 5) Confirmed changes to intended use from Phase 2 including the removal of surgical applications. | 4:04 PM / Megan |
| Indications for Use | (Slide 6) Confirmed changes to indications for use from Phase 2. | 4:04 PM / Megan |
| Phase 2 Deliverables |  |  |
| Project Schedule | (Slide 8, 9, 10) Reviewed schedule for upcoming phase closures and major deadlines. Discussed the need to update the project plan for Phase review deadline changes. | 4:05 PM / Megan |
| Initial Design Inputs Document | (Slide 11) DR-P01-005 - MX1 Design Inputs, Rev A pending software updates and finalization. Note that 3.1.0 is not expected to impact features implemented in 3.0.0. | 4:06 PM / Megan |
| Initial Device Hazard Analysis, DFMEA, Software Hazard Analysis, and Cybersecurity Risk Analysis | (Slide 12) RSK-P01-010 - MX1 Risk Assessment, Rev A & RSK-P01-011 - MX1 Security Risk Assessment, Rev A pending review. DFMEA pending ME and Hazard Assessment pending IFU finalization. Residual risks will be evaluated in Phase 3. | 4:07 PM / Megan |
| User Interface Specification and Usability Assessment of Use Cases | (Slide 13) Reviewed and summarized use interface and use case information per released documents: MEMO-P01-412 Rev. A - P01 Use Cases & MEMO-P01-642 Rev. A - MX1 Use Specification | 4:08 PM / Megan |
| Formative Usability Protocol and Report | (Slide 14) Confirmed using VVPR-P01-081 Rev. A Summative Usability Report for MAI project feasibility. Summative to be performed again in Phase 3 on sw version 3.1.0-alpha. | 4:08 PM / Megan |
| Usability Engineering File | (Slide 15) MEMO-P01-654 Rev. A - P01-MAI Usability Engineering File to be updated in Phase 3 to include new summative testing. | 4:09 PM / Megan |
| Cleaning/Sterilization Requirements | (Slide 16) Review of cleaning requirements per DR-P01-005 Rev. A - Design Inputs & Specifications and P00 VVPR from Nelson Labs. | 4:09 PM / Megan |
| System, Subassembly, and Component Specifications | (Slide 17) Discussed drawing, assembly, and top level releases. Note that tools and workstation parts are pending release. PCBA subcomponent release will occur in Phase 3. | 4:10 PM / Megan |
| Labeling and Packaging Specifications | (Slide 18) Reviewed ESF-P01-003 Rev. F - Labeling Markings Specifications & DR-P01-005 Rev. A - Design Inputs & Specifications. Updates will be released in Phase 3. | 4:11 PM / Megan |
| Software Documentation Level Evaluation | (Slide 19) Reviewed MEMO-P01-637 Rev. A - MX1 Software Documentation Level Evaluation. Determined the MX1 System is considered Basic Documentation Level. | 4:11 PM / Megan |
| Software Configuration Management Plan | (Slide 20) Reviewed PLN-P01-025 Rev. B - MX1 Software Configuration Management Plan. | 4:11 PM / Megan |
| Software Architecture Design and Software Description | (Slide 21) Reviewed MEMO-P01-634 Rev. A - MX1 Software Descriptions & MEMO-P01-633 Rev. A - MX1 System and Software Architecture Design. | 4:12 PM / Megan |
| Software Requirements Specification, Software Design Specification, and Initial Software Trace Matrix | (Slide 22) Reviewed MEMO-P01-630 Rev. A- MX1 Software Requirement Specifications; MEMO-P01-631 Rev. A - MX1 Software Design Specifications; and MEMO-P01-633 Rev. A- MX1 System and Software Architecture Design. Discussed new requirements for SRS including software trace matrix. | 4:12 PM / Megan |
| SOUP Documentation | (Slide 23) Reviewed MEMO-P01-640 Rev. A - MX1 OTS (SOUP) Report. | 4:12 PM / Megan |
| IFU | (Slide 24) Reviewed IFU-MX1 Rev. D - Instructions for Use. | 4:12 PM / Megan |
| Software and Device BOMs | (Slide 25) Reviewed status of BOM-055 Rev. E - MX1 (Top-level assembly) and associated SBOM and assembly BOMs. | 4:13 PM / Megan |
| Hazardous Substances BOMs Review (RoHS and REACH) | (Slide 26) Determined Hazardous Substances BOMs Review will be completed in the event that MedAI medical decides to market internationally. | 4:13 PM / Megan |
| International Trade Compliance Review (ITAR and EAR) | (Slide 27) Reviewed MEMO-P01-471 Rev. A - International Trade Compliance Review. Determined International Trade Compliance Review will be completed in the event that MedAI medical decides to market internationally. | 4:14 PM / Megan |
| Identification of Essential Performance | (Slide 28, 29) Reviewed MEMO-P01-662 Rev. A - Essential Performance Determination. | 4:14 PM / Megan |
| Feasibility Report and Methods Used to Build Feasibility Units | (Slide 30) Reviewed MC Emissions and Immunity Testing, ESD Conductive Testing, Emitter Drop and Impact Testing, Tracking LED Setting Investigation, and Thermal Testing for feasibility tests performed and recorded in phase 2. | 4:15 PM / Megan |
| EU MDR Classification | (Slide 31) Reviewed EU MDR classifications memo from previous project, MEMO-P01-423 Rev. A. Review will be completed in the event that MedAI medical decides to market internationally. | 4:15 PM / Megan |
| Phase 2 Design Review Record | (Slide 32) MEMO-P01-663 - MX1 Portable X-ray System Phase 2 Review Record to be released for approval post-review. | 4:16 PM / Megan |
| Phase 2 Completion |  |  |
| Closing | (Slide 33, 34, 35, 36. 37) Reviewed items pending release and action items identified in the phase review. Decision on Phase 2 Completion: Conditional GO Once the aforementioned documents are released, QA will review and close Phase 2 via DHF audit/signature. Reminder to engineering to use the Rev. H ECR form for all V&V changes. | 4:17 PM / Megan |

### Table 5
| Item | Action Item | Responsible Person | Resolution or Evidence of Completion | Completion Date |
| --- | --- | --- | --- | --- |
| 001 | Update ECR template for V&V items | Jackie | Not required for Phase closure. Template will be updated to next rev before Phase 3: QSF-033 - Engineering Change Request (ECR) Form_H | N/A |

### Table 6
| Yes | No | N/A | Design Review Checklist |
| --- | --- | --- | --- |
| x |  |  | 1.Have all required deliverables for this Phase of the Project & Design Plan been completed, submitted and reviewed? |
| x |  |  | 2. Are the reviewers in agreement that the action item list is complete and comprehensive? |
| x |  |  | 3. Are there action items or major changes in the project or design that prevent the product design from moving forward?  If yes, explain below. See conditions on slide 38 and 39 of attached presentation. |
|  | x |  | 4. Are changes to the design required? If yes, explain below. |
| x |  |  | 5. Have identified risks been verified as acceptable? |
| X (conditional) |  |  | 6. Shall the design effort move forward? |

### Table 7
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Quality Engineering Executive Mgmt Regulatory Affairs | 29 Apr 2024 | 24-200 |
