# MEMO-P01-776 Rev A: MX1 Software Requirement Specifications

## Metadata
- Document ID: MEMO-P01-776
- Revision: A
- Prefix: MEMO
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: MEMO-P01-776 - MX1 Software Requirement Specifications_A-Obsolete.docx
- Source path: Example QMS - MedAI/MEMO-P01-776 - MX1 Software Requirement Specifications_A-Obsolete.docx
- Extraction warnings: none

## Extracted Content
MEMO-P01-776 - MX1 Software Requirement Specifications_A-Obsolete
Sheet: Signoff
Sheet: Introduction
Sheet: SRS

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | MEMO-P01-776 - MX1 Software Requirement Specifications |  |  |  |  |
| Project: | P01 |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | DCO # | Approved By | Eff. Date | Description | Digital Key |
| A | 24-654 | EngineeringQuality Engineering | 2025-01-14 00:00:00 | Initial Release for v4.0.1Note* Starting with revision A, MEMO-P01-776 will contain the software requirements pertaining to the split v4.x.x line of MX1 software releases. Refer to Rev A through H  (excluding rev E) of MEMO-P01-630 - MX1 Software Requirement Specifications for requirements pertaining to the v3.x.x line. | example.com/ |

### Table 2
| Purpose |  |
| --- | --- |
| The purpose of this document is to capture the requirement specifications of the Software System (SS) and Device App (ODA) meant to support the device in meeting the overall device system requirements. |  |
| Scope |  |
| This document records the requirement specifications for the overall Software System, the individual Software Components that compose the Software System, and the MedAI Device App in accordance with the Software Requirements Analysis section defined in PLN-P01-024 - MX1 Software Development Plan.This document reflects behavior of the MX1 Software System as of the following version: |  |
| MX1 SS Version | v4.0.1 |
| References |  |
| IEC 60601-1-3:2013 - Medical electrical equipment – Part 1-3: General requirements for basic safety and essential performance – Collateral Standard: Radiation protection in diagnostic X-ray equipment |  |
| IEC 60601-2-28: 2017 - Medical electrical equipment – Part 2-28: Particular requirements for the basic safety and essential performance of X-ray tube assemblies for medical diagnosis |  |
| IEC 60601-2-54: 2022 - Medical electrical equipment - Part 2-54: Particular requirements for the basic safety and essential performance of X-ray equipment for radiography and radioscopy |  |
| IEC 60601--2-43: 2022 - Medical electrical equipment - Part 2-43: Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures |  |
| IEC 62304:2015 - Medical device software - Software life cycle processes |  |
| DR-P01-005 - MX1 Design Inputs Rev. E |  |
| Definitions and Conventions |  |
| Emitter Touchscreen Display | A display and button panel assembly located on the emitter to capture operator inputs and display the ViewFinder |
| Critical Faults | A fatal error encountered by the Software System. |
| Fault Conditions | Any condition that, if not handled, may lead to device damage or potential harm to the patient or operator. |
| Operator | End user of the device |
| Mode Indicator (MI) LEDS | RGB LEDs on the cassette and emitter |
| Picture Archiving and Communication System (PACS) | A medical imaging technology used to store images captured by multiple medical imaging modalities. |
| Safe state | A system state in which the operator's only course of action is to restart the device. The system will enter the safe state if it experiences a system fault. |
| Serial Radiography | Imaging technique using radiation to create a series of images of the internal physiology of the patient. Also may be referred as Direct Digital Radiography (DDR). |
| Single Radiography | Imaging technique using radiation to create a still image of the internal physiology of the patient. |
| Software System | Comprises all software and firmware components in the MX1 device |
| Software Component | A self-contained modular software item with a well defined interface |
| Source-to-Image-Distance (SID) | Distance from x-ray tube focal spot to imaging plane |
| Souce-to-Skin-Distance (SSD) | Distance from x-ray tube focal spot to patient's skin |
| Technique factors | Operator-chosen values for current time product (mAs) and x-ray tube voltage (kV). |
| Time of Flight (ToF) sensors | Time-based light sensors utilized in the device to determine SSD (see below) |
| Visual Indicators | All RGB LEDs that indicate system status and other visual icons displayed on the emitter and cassette displays |
| The following are a list of abbreviations that may be used within this document: |  |
| AC: Appliance ControllerCAS: Cassette FirmwareCDD: Cassette Display DriverCC: Connectivity ControllerCO: Cassette OrchestratorCOL: Collimator FirmwareCP: Capture PresenterEO: Emitter OrchestratorEM: Emitter Firmware EMF: Emitter FrontendFP: Foot Pedal FirmwareIMP: Intermachine Signal ProxyIR: Image ReaperMB: Monoblock FirmwareODA: MedAI Device AppSS: Software System SRS: Software Requirement SpecificationsUI: User InterfaceWS: WiFi StabilityXRC: XR (eXtended Reality) Controller |  |
| Document Overview |  |
| The MX1 Software Requirements Specification document defines the Software System requirements, which are primarily driven by any system requirement that may be met with software-based design. Further details regarding the system requirements are detailed in DR-P01-005 - MX1 Design Inputs.         The Software System requirements, in conjunction with the physical breakdown of the MX1 Portable X-Ray System, are used to form the Software System architecture. That architecture is used to define the high-level modular Software Components that comprise the Software System. The invidual Software Components may be referenced in the MX1 Software Requirements Specification document. |  |

### Table 3
| SW Trace Matrix ID | PRD/RSK | Category | SRS ID | Software Requirement Specification | Verification Method |
| --- | --- | --- | --- | --- | --- |
| 1. Software System (SS) Development Modes |  |  |  |  |  |
| TM-1.7 | PRD8.10        The device shall contain debug and release modes for service operators. | Debug Mode | SRS-1.7 | The SS shall contain a debug mode for development and production activities | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.8 | PRD8.10        The device shall contain debug and release modes for service operators. | Debug Mode | SRS-1.8 | In debug mode, the SS shall enable a minimal host-based firewall | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.9 | PRD8.10        The device shall contain debug and release modes for service operators. | Debug Mode | SRS-1.9 | In debug mode, the SS shall enable SSH | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.10 | PRD8.10        The device shall contain debug and release modes for service operators.Refer to RSK-P01-011 - MX1 Security Risk Assessment | Release Mode | SRS-1.10 | The SS shall contain a release mode for devices ready for distribution. Debug mode shall be disabled in release mode. | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.11 | PRD8.10        The device shall contain debug and release modes for service operators.Refer to RSK-P01-011 - MX1 Security Risk Assessment | Release Mode | SRS-1.11 | In release mode, the SS shall restrict access to production-level accounts | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.12 | PRD8.10        The device shall contain debug and release modes for service operators. | Release Mode | SRS-1.12 | In release mode, the SS shall enable the host-based firewalls | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.13 | PRD8.10        The device shall contain debug and release modes for service operators. | Release Mode | SRS-1.13 | In release mode, the SS shall force logouts of any open maintenance mode terminals after 120 seconds of inactivity | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.14 | PRD8.10        The device shall contain debug and release modes for service operators. | Release Mode | SRS-1.14 | In release mode, the SS shall enforce the use of a restricted keyboard key set | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.15 | PRD8.10        The device shall contain debug and release modes for service operators.Refer to RSK-P01-011 - MX1 Security Risk Assessment | Release Mode | SRS-1.15 | In release mode, the SS shall require certificate-based authentication to allow remote access via SSH | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.16 | PRD8.10        The device shall contain debug and release modes for service operators.Refer to RSK-P01-011 - MX1 Security Risk Assessment | Release Mode | SRS-1.16 | In release mode, the SS shall present a blank screen if an external display is connected to the cassette via service port | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.17 | PRD8.10        The device shall contain debug and release modes for service operators.Refer to RSK-P01-011 - MX1 Security Risk Assessment | Release Mode | SRS-1.17 | In release mode, the SS shall present a blank screen if an external display is connected to the emitter via service port | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-1.18 | Refer to RSK-P01-011 - MX1 Security Risk AssessmentRSK_R342        The device software shall include Integrity checks. | Release Mode | SRS-1.18 | In release mode, the SS shall perform an integrity check using SHA256 upon boot and every hour | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and ReportMEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| 2. System Configuration |  |  |  |  |  |
| TM-2.1 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | System Configuration - Emitter | SRS-2.1 | On the emitter Jetson, the SS shall run the following software components as services from /opt/medai/bin/:1. emitter-frontend2. emitter-orchestrator3. emitter-intermachine-proxy4. xr-controller5. idle-manager6. medai-wifi-stability | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-2.2 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | System Configuration - Cassette | SRS-2.2 | On the cassette Jetson, the SS shall run the following software components as services from /opt/medai/bin/:1. capture-presenter2. cassette-inter-machine-proxy3. cassette-orchestrator4. iray-signaler5. oled_overseer6. image-reaper7. connectivity-controller | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-2.3 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | System Configuration - Emitter | SRS-2.3 | On the emitter Jetson, the SS shall contain the following executable files in /opt/medai/bin/:1. medai-system-updater2. firmware-fairy | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-2.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | System Configuration - Cassette | SRS-2.4 | On the cassette Jetson, the SS shall contain the following executable files in /opt/medai/bin/:1. medai-system-updater2. firmware-fairy | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| 3. System Logging |  |  |  |  |  |
| TM-3.1 | PRD2.2        The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | System Logging | SRS-3.1 | The SS shall log system events and operator actions | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-3.2 | PRD2.2        The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. | System Logging | SRS-3.2 | The SS shall log the following: 1. date and timestamp of acquisition,2. full file path,3. set kV, 4. set mA, 5. set ms, 6. readback kV, 7. readback mA, and8. Monoblock tube temperaturemA and ms shall be determined from set mAs value | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-3.3 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | System Logging | SRS-3.3 | The SS shall upload new logs to Google Cloud Platform | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-3.5 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | System Logging | SRS-3.5 | The SS shall not log any PHI | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-3.6 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | System Logging | SRS-3.6 | The SS shall log all failed login attempts made in release mode | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-3.7 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | System Logging | SRS-3.7 | The SS shall log when a USB interface is initialized | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-3.8 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | System Logging | SRS-3.8 | The SS shall generate a security audit log that captures any external access to the cassette or emitter. | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| 4. Power On/Startup |  |  |  |  |  |
| TM-4.1 | PRD10.17        The emitter shall be available for use in less than 180 seconds of initiating power on. | Power On - Emitter | SRS-4.1 | The SS shall ensure the emitter is in active state within 180 seconds after receiving a power on signal | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-4.2 | PRD10.23        The cassette shall be available for use in less than 180 seconds of initiating power on. | Power On - Cassette | SRS-4.2 | The SS shall ensure the cassette is in active state within 180 seconds after receiving a power on signal | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-4.3 | PRD10.24        The cassette shall indicate when it is ON via the screen or an indicator light. | Power On - Cassette Display | SRS-4.3 | When the cassette is ready, the SS shall indicate via notification on the cassette display | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-4.4 | PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State)PRD10.16        The emitter should not take longer than 3 seconds to display a response once the power button is pushed.PRD10.18        The emitter shall indicate when it is ON via the screen or an indicator light. | Power On - Emitter MI LEDs | SRS-4.4 | The SS shall indicate power on and system initialization by setting the emitter MI LEDs to solid blue within 3 seconds of powering on | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-4.5 | PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State)PRD10.22        The casssette should not take longer than 3 seconds to display a response once the power button is pushed.PRD10.24        The cassette shall indicate when it is ON via the screen or an indicator light. | Power On - Cassette MI LEDs | SRS-4.5 | The SS shall indicate power on and system initialization by setting the cassette MI LEDs to solid blue within 3 seconds of powering on | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-4.6 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Power On - Cassette Display | SRS-4.6 | When the cassette is in a processing state, the SS shall indicate via notification on the cassette display | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-4.7 | PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Power On - Emitter MI LEDs | SRS-4.7 | The SS shall indicate awaiting emitter-cassette WiFi connection by blinking the emitter MI LEDs cyan | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-4.8 | PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Power On - Cassette MI LEDs | SRS-4.8 | The SS shall indicate awaiting emitter-cassette WiFi connection by blinking the cassette MI LEDs cyan | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-4.9 | PRD20.6The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Power On - Emitter Display | SRS-4.9 | The SS shall set the emitter Jetson register 0x15b40138 to 0x0A0A0A07 during startup[IEC 60601-1-2:7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS] | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-4.10 | PRD10.16        The emitter should not take longer than 3 seconds to display a response once the power button is pushed.PRD10.18        The emitter shall indicate when it is ON via the screen or an indicator light. | Power On - ViewFinder | SRS-4.10 | The SS shall display a splash screen on the emitter touchscreen display within 15 seconds of powering on | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| 5. Power Off |  |  |  |  |  |
| TM-5.1 | PRD10.13        The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. | Power Off - Emitter | SRS-5.1 | The SS shall initiate the emitter power down sequence when the emitter center HMI button is pressed and held for 3 seconds. The power down sequence shall complete within 5 seconds of the initial button press. | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-5.2 | PRD10.25        The cassette power button shall power the cassette OFF when press/hold for 3 seconds. | Power Off - Cassette | SRS-5.2 | The SS shall initiate the cassette power down sequence when the cassette power button is pressed and held for 3 seconds. The power down sequence shall complete within 5 seconds of the initial button press. | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-5.3 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Power Off - Emitter MI LEDs | SRS-5.3 | The SS shall indicate the emitter power down by enabling the MI LEDs to blink blue for the duration of power down | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-5.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Power Off - Cassette MI LEDs | SRS-5.4 | The SS shall indicate the cassette power down by enabling the MI LEDs to blink blue for the duration of power down | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and ReportVVPR-P01-202 - MX1 Software System, Power On/Off, v3.2.0 Protocol and Report |
| TM-5.5 | RSK_R373        The device app shall display a confirmation screen when initiating device shut-down via the device app. | Power Off - MedAI Device App | SRS-5.5 | The SS shall provide a single UI element in the MedAI Device App to initiate graceful shut down of the cassette and connected emitter | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| 6. Device Component Communication - General |  |  |  |  |  |
| TM-6.1 | RSK_R041        The device shall use of proprietary protocols. | Device Component Communication | SRS-6.1 | The SS shall use the proprietary Interface Control Document (ICD) protocol as a means to communicate between EO or CO and relevant firmware peripherals | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| TM-6.2 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication | SRS-6.2 | The SS shall perform Sequence Number checks in every firmware peripheral interaction in all firmware components, EO, and CO | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| TM-6.3 | RSK_R014        The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC)Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication | SRS-6.3 | The SS shall perform a Checksum on all ICD packets | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| TM-6.4 | RSK_R007        The device SW communication protocol shall perform a Packet Validation.Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication | SRS-6.4 | The SS shall perform Packet Validation in all firmware components, EO, and CO | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| TM-6.5 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Device Component Communication | SRS-6.5 | The SS shall return a packet acknowledging successful peripheral communication between software and firmware components | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 7. Device Component Communication |  |  |  |  |  |
| TM-7.1 | PRD8.22The device shall support the WPA2 protocol. | Device Component Communication - WiFi AP | SRS-7.1 | The SS shall use the WPA2/RSN to ensure data confidentiality, integrity, and origin authenticity | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportMEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| TM-7.2 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication - WiFi | SRS-7.2 | The SS shall use HTTPS for all external wireless communications | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-7.3 | PRD7.10        The device shall serve as a private WiFi Access Point.PRD8.9The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Device Component Communication - WiFi AP | SRS-7.3 | The SS shall initiate a private WiFi Access Point (WiFi AP) upon startup of the cassette | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-7.4 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication - WiFi AP | SRS-7.4 | The SS shall use Pre-Shared Keys (PSK) to authenticate access to the Cassette WiFi AP | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportMEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| TM-7.5 | PRD7.10        The device shall serve as a private WiFi Access Point.PRD8.9The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter.RSK_R320        The device software shall require credentials to access AP mode. | Device Component Communication - Cassette Display | SRS-7.5 | The SS shall display the cassette-hosted WiFi AP SSID and password on the cassette display | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-7.6 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication - WiFi | SRS-7.6 | The SS shall utilize a host-based firewall to protect the system's internal network from inbound connections from external network | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |
| TM-7.7 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication - WiFi | SRS-7.7 | The SS shall implement firewall rules to block non-emitter AP clients from accessing the emitter via SSH | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |
| TM-7.8 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Device Component Communication - WiFi AP | SRS-7.8 | The SS shall utilize AP client isolation to isolate WiFi communications between cassette and emitter and cassette and tablet | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |
| TM-7.9 | PRD8.9        The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Device Component Communication - Sub GHz Radios | SRS-7.9 | The SS shall allow for an emitter to be configured to communicate with a specified cassette | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and Report |
| TM-7.10 | PRD8.9        The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | Device Component Communication - Sub GHz Radios | SRS-7.10 | The SS shall allow for an foot pedal to be configured to communicate with a specified emitter | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-7.13 | PRD10.12        The emitter display shall display the pairing status of the Cassette and Foot Pedal.RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality. | Device Component Connection - ViewFinder | SRS-7.13 | For all imaging modes, the SS shall indicate a foot pedal's connection status to an emitter via icon in emitter touchscreen display | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and ReporVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Reportt |
| TM-7.14 | RSK_R013The device SW shall utilize a hardware Watchdog. | Device Component Communication - Sub-GHz Radios | SRS-7.14 | The SS shall utilize hardware watchdogs for all firmware components | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| 8. Power States |  |  |  |  |  |
| TM-10.1 | PRD8.4The device idle state shall be distinguished from active state. | Power States | SRS-8.1 | The SS shall have an idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.2 | PRD8.4The device idle state shall be distinguished from active state. | Power States | SRS-8.2 | The SS shall have an active state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.3 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Cassette Idle | SRS-8.3 | Upon entering idle state, the SS shall kill power to the detector | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.4 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Cassette Idle | SRS-8.4 | Upon entering idle state, the SS shall enable the MI LEDs on the cassette to pulse blue | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.5 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Cassette Idle | SRS-8.5 | Upon entering idle state, the SS shall set the IR LED brightness to 0 | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.6 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Cassette Idle | SRS-8.6 | Upon entering idle state, the SS shall indicate via notification on the cassette display | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.7 | PRD8.25        The device shall disallow x-ray acquisition when the device is in idle state | Power States - Emitter Idle | SRS-8.7 | Upon entering idle state, the SS shall kill power to the Monoblock | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.8 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Emitter Idle | SRS-8.8 | Upon entering idle state, the SS shall disable lasers | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.9 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Emitter Idle | SRS-8.9 | Upon entering idle state, the SS shall command the emitter touchscreen display to enter a sleep state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.10 | PRD8.4        The device idle state shall be distinguished from active state. | Power States - Emitter Idle | SRS-8.10 | When in idle state, the SS shall enable the MI LEDs on the emitter to pulse blue | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.11 | PRD8.23        The device shall enter an idle state when the device is not utilized for 100 seconds. | Power States - Enter Idle | SRS-8.11 | The SS shall enter idle state after the emitter IMU reports no detected movement and no idle exit criteria is met for 100 seconds (+/- 5%) | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.12 | PRD8.23        The device shall enter an idle state when the device is not utilized for 100 seconds. | Power States - Enter Idle | SRS-8.12 | The SS shall place the cassette in idle state as the connected emitter enters idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.13 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.13 | If in idle state, the SS shall exit idle state within 30 seconds of meeting an idle exit condition | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.14 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.14 | If connected, the SS shall wake a device component (cassette or emitter) when the connected component exits idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.15 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.15 | The SS shall exit idle state upon detection of non-zero readings from the emitter IMU | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.16 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity.PRD10.15        The emitter keypad center button should wake the emitter from idle with a single press of button. | Power States - Exit Idle | SRS-8.16 | The SS shall exit idle state upon detection of any three emitter HMI button presses | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.17 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.17 | The SS shall exit idle state upon detection of an emitter trigger press | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.18 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.18 | The SS shall exit idle state upon detection of a cassette power button press | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.19 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.19 | The SS shall exit idle state upon detection of foot pedal button event | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.20 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.20 | The SS shall exit idle state upon detection of foot pedal trigger event | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.21 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.21 | After exiting from idle state, the SS shall restore power to all unpowered hardware components | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.22 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.22 | After exiting from idle state, the SS shall enter the imaging mode it was in prior to entering idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.23 | PRD8.24        The device shall exit an idle state within 30 seconds upon detection of emitter or foot pedal activity. | Power States - Exit Idle | SRS-8.23 | If entering radiographic mode after exiting idle state, the SS shall set the technique factors to the values selected prior to the system entering idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.24 | PRD20.6The device  shall comply with IEC 60601-1-2 Edition 4.1 2020 Requirements for Medical Electrical Equipment. | Power States - Exit Idle | SRS-8.24 | Upon exiting any idle state, the SS shall reset the emitter Jetson register 0x15b40138 to 0x0A0A0A07 when commanding the emitter touchscreen display to wake from sleep state[IEC 60601-1-2:7 ELECTROMAGNETIC EMISSIONS requirements for ME EQUIPMENT and ME SYSTEMS] | VVPR-P01-175 - MX1 Software System, System Configuration v3.0.0 Protocol and ReportVVPR-P01-200 - MX1 Software System, System Configuration, v3.2.0 Protocol and Report |
| TM-10.25 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.25 | The SS shall have a lite idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.26 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.26 | The SS shall enter lite idle state after no idle exit criteria is met for 50 seconds (+/- 5%) | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.27 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.27 | When in lite idle state, the SS shall enable the MI LEDs on the emitter to pulse blue | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.28 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.28 | Upon entering lite idle state, the SS shall set the IR LED brightness to 0 | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.29 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.29 | Upon entering lite idle state, the SS shall indicate via notification on the cassette display | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.30 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.30 | Upon entering lite idle state, the SS shall kill power to the Monoblock | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.31 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.31 | Upon entering lite idle state, the SS shall disable lasers | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.32 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.32 | Upon entering lite idle state, the SS shall command the emitter touchscreen display to enter a sleep state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.33 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.33 | When in lite idle state, the SS shall enable the MI LEDs on the cassette to pulse blue | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.34 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.34 | If in lite idle state, the SS shall exit within 5 seconds of meeting an idle exit condition | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| TM-10.35 | PRD8.4The device idle state shall be distinguished from active state. | Power States - Lite Idle | SRS-8.35 | The SS shall exit lite idle state upon meeting the same exit conditions as idle state | VVPR-P01-176 - MX1 Software System, Power On/Off and Power States, v3.0.0 Protocol and Report |
| 9. Acquisition Modes |  |  |  |  |  |
| TM-9.1 | PRD4.14The viewfinder shall display the imaging mode (Radiography or Photography). | Acquisition Modes | SRS-9.1 | The SS shall have four acquisition modes: Photography, Single Radiography, Serial Radiography, and Radioscopy | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-9.2 | PRD4.14        The viewfinder shall display the imaging mode (Radiography or Photography). | Acquisition Modes | SRS-9.2 | The SS shall default to single radiographic mode upon successful startup | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-9.3 | PRD4.14The viewfinder shall display the imaging mode (Radiography or Photography). | Acquisition Modes - ViewFinder | SRS-9.3 | The SS shall indicate the current acquisition mode on the emitter display | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-9.4 | PRD9.49Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Acquisition Modes - ODA | SRS-9.4 | ODA shall indicate the current acquisition mode in the Acquisition Screen | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-9.5 | PRD8.1The device shall allow the operator to switch between radiographic and photographic modes.PRD10.2        The emitter center button shall allow the operator to select between radiography and photography modes. | Acquisition Modes - Emitter HMI | SRS-9.5 | The SS shall switch between acquisition modes when an emitter center HMI button press is detected | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-9.6 | PRD9.49Choosing between Radioscopy and Radiography shall be available on the Device App or Emitter UI | Acquisition Modes - ODA | SRS-9.6 | The SS shall change acquisition mode when an acquisition mode is selected in ODA | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-9.8 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Acquisition Modes - ODA | SRS-9.8 | ODA shall indicate the current acquisition mode in the Exam Screen | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 10. Technique Factor Accuracy |  |  |  |  |  |
| TM-10.1 | PRD2.4The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Technique Factor Accuracy | SRS-10.1 | The SS shall restrict tube voltage range from [40, 80] kV | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-10.2 | PRD2.4The x-ray tube shall operate between 40 kV to 80 kV in 10kV increments. | Technique Factor Accuracy | SRS-10.2 | The SS shall allow for tube voltage to be increased or decreased in increments of 10 kV within the [40, 80] kV range | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-10.3 | PRD2.6        The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Technique Factor Accuracy | SRS-10.3 | The SS shall allow for current time product (mAs) to be set within a range of [0.04, 0.40] mAs in the following steps:(5 steps - 0.04, 0.08, 0.16, 0.25, and 0.40) | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-10.4 | PRD2.5The x-ray tube beam current shall operate between 1mA to 2mA. | Technique Factor Accuracy | SRS-10.4 | The SS shall set the beam current to 1.0 mA or 2.0 mA | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-10.5 | PRD2.6        The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Technique Factor Accuracy | SRS-10.5 | The SS shall automatically determine exposure time and beam current from an mAs setting in manual mode | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-10.6 | PRD2.6        The x-ray tube shall operate between 0.04 - 0.40 mAs in 5 steps; the options shall be 0.04, 0.08, 0.16, 0.25, 0.40 mAs. | Technique Factor Accuracy | SRS-10.6 | The SS shall minimize exposure time when calculating an exposure time and beam current from an mAs | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-10.7 | PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Technique Factor Accuracy | SRS-10.7 | The SS shall restrict actual x-ray tube voltage to be within ± 8% of the indicated value[IEC 60601-2-54:203.6.4.3.104.3  Accuracy of X-RAY TUBE VOLTAGE] | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-10.8 | PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Technique Factor Accuracy | SRS-10.8 | The SS shall restrict actual beam current to be within ± 20% of the indicated value[IEC 60601-2-54: 203.6.4.3.104.4 Accuracy of X-RAY TUBE CURRENT] | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-10.9 | PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Technique Factor Accuracy | SRS-10.9 | The SS shall restrict actual exposure time to be within ± (10 % + 1 ms) of the calculated value[IEC 60601-2-54:203.6.4.3.104.5  Accuracy of LOADING TIME] | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-10.10 | PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Technique Factor Accuracy | SRS-10.10 | The SS shall restrict the actual x-ray tube current time product to be within ± (10 % + 0.2 mAs)[IEC 60601-2-54:203.6.4.3.104.6  Accuracy of CURRENT TIME PRODUCT] | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| 11. Technique Factor Selection/Display |  |  |  |  |  |
| TM-11.1 | PRD4.7The viewfinder shall display loading factors before taking an image. | Technique Factor Selection/Display - ViewFinder | SRS-11.1 | The SS shall allow for technique factors (kV and mAs) to be set when the system is in a radiographic or radioscopic mode and active state | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-11.2 | PRD4.7        The viewfinder shall display loading factors before taking an image.PRD9.1        All data presented on the software UI shall have a unit of measure or label.PRD20.11        The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Technique Factor Selection/Display - ViewFinder | SRS-11.2 | In radiographic and radioscopic modes, the SS shall display the following live technique factor values with the associated units on the emitter touchscreen display1. Tube voltage in kV2. Current time product in mAs[IEC 60601-2-54:203.6.4.3.101 (General requirements for the indication of LOADING FACTORS)] | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-11.3 | PRD4.7The viewfinder shall display loading factors before taking an image. | Technique Factor Selection/Display | SRS-11.3 | In radiographic and radioscopic modes, the SS shall coordinate x-ray emission according to operator-selected technique factors | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-11.4 | PRD10.3The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Technique Factor Selection/Display - Emitter HMI | SRS-11.4 | In radiographic and radioscopic modes, the SS shall increase the kV setting when an emitter left HMI button press is detected | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-11.5 | PRD10.3The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Technique Factor Selection/Display - Emitter HMI | SRS-11.5 | In radiographic and radioscopic modes, the SS shall increase mAs when an emitter right HMI button press is detected | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-11.6 | PRD10.3The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Technique Factor Selection/Display - Emitter HMI | SRS-11.6 | In radiographic and radioscopic modes, the SS shall reset the kV settting to 40 kV if the operator attempts to increase from the highest available tube voltage setting | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-11.7 | PRD10.3The emitter left button shall allow the operator to cycle between kV and right button shall allow the operator to cycle between mAs when in manual mode. | Technique Factor Selection/Display - Emitter HMI | SRS-11.7 | In radiographic and radioscopic modes, the SS shall reset the mAs to 0.04 mAs if the operator attempts to increase from the highest available current time product setting | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-11.8 | PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Technique Factor Selection/Display | SRS-11.8 | The SS shall only allow serial radiographic and radioscopic acquisition for 0.04 and 0.08 mAs | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-11.10 | PRD4.7The viewfinder shall display loading factors before taking an image. | Technique Factor Selection/Display - ViewFinder | SRS-11.10 | The SS shall indicate mAs settings allowable for serial radiography and radioscopy on the emitter touchscreen display | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-11.11 | PRD2.20The nominal voltage for Radioscopy shall be 80% or less than that of Radiography | Technique Factor Selection/Display | SRS-11.11 | The SS shall limit the maximum tube voltage set point to 64 kV in radioscopy mode[IEC 60601-2-54:201.8.8.3 - Dielectric strength] | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| TM-11.12 | PRD2.20The nominal voltage for Radioscopy shall be 80% or less than that of Radiography | Technique Factor Selection/Display - ViewFinder | SRS-11.12 | The SS shall indicate kV settings allowable for radioscopy on the emitter screen display | VVPR-P01-177 - MX1 Software System, Technique Factor Selection and Display, v3.0.0 Protocol and Report |
| 12. Basic Safety/Interlocks |  |  |  |  |  |
| TM-12.1 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.1 | The SS shall only allow x-ray emission upon meeting all safety interlocks | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.2 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.2 | The SS shall terminate x-ray emission if any safety interlock is broken or a fault is detected during acquisition | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-12.3 | PRD3.3       The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. | Basic Safety/Interlocks | SRS-12.3 | The SS shall allow x-ray emission if the calculated SID is within 25 cm and 80 cm | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.4 | PRD8.14        The device shall only initiate x-rays when the computed x-ray field is contained within the image reception area. The device shall terminate x-rays if any part of the projected x-ray field is moved outside the image reception area. | Basic Safety/Interlocks | SRS-12.4 | The SS shall allow x-ray emission if the projected collimated x-ray field is within the computed active area of the detector | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.5 | RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality.PRD6.1        The device shall perform a startup procedure to check wireless comms and calibration.RSK_R056        The device shall contain a Start-up Check.RSK_R012        The device SW shall ensure valid communication using a Heartbeat.RSK_R146        The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Basic Safety/Interlocks | SRS-12.5 | The SS shall allow initiation of x-ray emission if the monoblock LV PCB is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.6 | RSK_R056        The device shall contain a Start-up Check.RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.6 | The SS shall allow initiation of x-ray emission if the collimator PCB is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.7 | RSK_R056        The device shall contain a Start-up Check.PRD6.1        The device shall perform a startup procedure to check wireless comms and calibration.RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.7 | The SS shall allow initiation of x-ray emission if the emitter main PCB is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.8 | PRD6.1        The device shall perform a startup procedure to check wireless comms and calibration.RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.8 | The SS shall allow initiation of x-ray emission if the cassette main PCB is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.9 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.9 | The SS shall allow initiation of x-ray emission if the detector is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.10 | PRD6.1        The device shall perform a startup procedure to check wireless comms and calibration.RSK_R232        The device shall display a warning in the event of poor wireless communication (COMS) quality.RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.10 | The SS shall allow initiation of x-ray emission if the emitter and cassette Sub GHz radios are active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.11 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.11 | The SS shall allow initiation of x-ray emission if EO is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.12 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.12 | The SS shall allow initiation of x-ray emission if emitter IMP is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.13 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.13 | The SS shall allow initiation of x-ray emission if EMF is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.14 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.14 | The SS shall allow initiation of x-ray emission if XRC is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.15 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.15 | The SS shall allow initiation of x-ray emission if CO is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.16 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.16 | The SS shall allow initiation of x-ray emission if cassette IMP is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.17 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.17 | The SS shall allow initiation of x-ray emission if IRS is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.18 | RSK_R012        The device SW shall ensure valid communication using a Heartbeat. | Basic Safety/Interlocks | SRS-12.18 | The SS shall allow initiation of x-ray emission if CP is active and in a non-error state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.19 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.19 | The SS shall disallow x-ray emission if the emitter battery State of Charge is equal to or less than 15% | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.20 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.20 | The SS shall disallow x-ray emission if the cassette battery State of Charge is equal to or less than 20% and is not in a wired charging state | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.21 | PRD20.9        The device shall comply with IEC 60601-2-28 Edition 3.0 2017 Requirements for x-ray Tube Assemblies.RSK_R102        The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Basic Safety/Interlocks | SRS-12.21 | The SS shall disallow x-ray emission if the emitter is in a wired charging state[IEC 60601-2-28:2017 section 201.6 Classification of ME EQUIPMENT and ME SYSTEMS] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-12.22 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.22 | The SS shall disallow x-ray emission if the cassette and emitter are in safe state | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-12.23 | RSK_R357        The device shall incldue a stability lockout to prevent movement during capture. | Basic Safety/Interlocks | SRS-12.23 | The SS shall disallow radioscopy if the emitter IMU detects movement one (1) second prior to acquisition | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-12.25 | PRD3.10        The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 10cm | Basic Safety/Interlocks | SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-12.26 | PRD8.34        The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Basic Safety/Interlocks | SRS-12.26 | The SS shall disallow captures when ODA disconnects from CP | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.27 | PRD8.34The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Basic Safety/Interlocks | SRS-12.27 | The SS shall disallow captures when ODA is not in the Acquisition Screen | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.28 | PRD8.34        The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Basic Safety/Interlocks | SRS-12.28 | The SS shall terminate an acquisition if the "Disable X-rays" button becomes active during an acquisition[IEC 60601-2-43:203.6.103 - IRRADIATION disabling switch] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-12.29 | RSK_R341        The stability lockout shall be disabled once a fluoroscopic image capture is initiated. | Basic Safety/Interlocks | SRS-12.29 | The SS shall not terminate x-ray emission if the emitter IMU detects movement during radioscopic acquisition | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-12.31 | RSK_R381        The SSD indication on the viewfinder shall turn red when SSD is too close | Basic Safety/Interlocks | SRS-12.31 | In single radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-12.32 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.32 | In single radiographic mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-12.33 | RSK_R381        The SSD indication on the viewfinder shall turn red when SSD is too close | Basic Safety/Interlocks | SRS-12.33 | In serial radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-12.34 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.34 | In serial radiographic mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-12.35 | RSK_R381        The SSD indication on the viewfinder shall turn red when SSD is too close | Basic Safety/Interlocks | SRS-12.35 | In radioscopy mode, the SSD indicator shall be red when the SSD value is less than 30 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-12.36 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Basic Safety/Interlocks | SRS-12.36 | In radioscopy mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-12.37 | PRD8.14        The device shall only initiate x-rays when the computed x-ray field is contained within the image reception area. The device shall terminate x-rays if any part of the projected x-ray field is moved outside the image reception area. | Basic Safety/Interlocks | SRS-12.37 | The SS shall disallow x-ray emission if any part of the projected collimated x-ray field is outside the computed active area of the detector | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-213 - Additional X-ray Field & Safety Testing Verification Protocol & Report |
| 13. Tracking/Positioning Display |  |  |  |  |  |
| TM-13.1 | PRD4.2        The viewfinder shall display the optical image transformed into an image as seen from the Cassette.PRD10.10        The emitter display shall display the viewfinder. | Tracking/Positioning - ViewFinder | SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.2 | PRD4.4        The viewfinder shall calculate and display the active area of the detector.PRD4.1        The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Tracking/Positioning - ViewFinder | SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.3 | PRD4.10        The viewfinder shall display the non-active area uniquely than the active area. | Tracking/Positioning - ViewFinder | SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.4 | PRD4.5        The viewfinder shall include a reference point to indicate the center of the x-ray field.PRD4.9        The viewfinder shall provide guidance on the UI to aid in aligning x-ray axis to cassette axis.PRD20.11        The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography.PRD4.1        The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Tracking/Positioning - ViewFinder | SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark")[IEC 60601-2-54:203.8.104  Positioning of the X-RAY BEAM AXIS] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.5 | PRD4.8        The viewfinder shall provide positioning guidance in the form of angle and SID.PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Tracking/Positioning - ViewFinder | SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator")[IEC 60601-2-54:203.8.104  Positioning of the X-RAY BEAM AXIS] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.6 | PRD9.47The system shall provide an indication for when the x-ray beam axis is normal to the Active Area planePRD4.12        The viewfinder shall include a reference gauge so that the operator understands where the emitter is positioned in reference to the detector.PRD20.11        The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Tracking/Positioning - ViewFinder | SRS-13.6 | In radiographic and radioscopic modes, the SS shall move the angle indicator to encircle the center mark when the x-ray beam axis is perpendicular to the active area[IEC 60601-2-54:203.8.104  Positioning of the X-RAY BEAM AXIS] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.7 | PRD4.6        The viewfinder shall overlay the x-ray field and active area on the optical image.PRD4.5        The viewfinder shall include a reference point to indicate the center of the x-ray field.RSK_R347        Viewfinder UI elements shall stand out from the background and from each other.PRD4.1The device shall contain a viewfinder UI that allows the operator to view the detector active area while the cassette is draped, and provides a means to to align the anatomy and detector. | Tracking/Positioning - ViewFinder | SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.8 | PRD4.6        The viewfinder shall provide positioning guidance in the form of angle and SID. | Tracking/Positioning - ViewFinder | SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.9 | PRD4.6        The viewfinder shall provide positioning guidance in the form of angle and SID. | Tracking/Positioning - ViewFinder | SRS-13.9 | The SS shall indicate when the computed SID is out of bounds by setting the color of the SID gauge bubble to red | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.10 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Tracking/Positioning - Emitter MI LEDs | SRS-13.10 | If the emitter is outside tracking bounds, the SS shall set the emitter MI LEDs to emit steady red light | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.11 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Tracking/Positioning - Emitter MI LEDs | SRS-13.11 | If the emitter is outside tracking bounds, the SS shall keep the emitter MI LEDs emitting steady red light if trigger is pressed while a positioning interlock is not met | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.12 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Tracking/Positioning - Cassette MI LEDs | SRS-13.12 | If the emitter is outside tracking bounds, the SS shall set the cassette MI LEDs to emit steady red light | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.13 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Tracking/Positioning - Cassette MI LEDs | SRS-13.13 | If the emitter is outside tracking bounds, the SS shall keep the cassette MI LEDs emitting steady red light if trigger is pressed while a positioning interlock is not met | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.14 | PRD3.7        The device shall display to the operator the status of the system via indicator LEDs.PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator.PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Radiographic Acquisition - MI LEDs | SRS-13.14 | The SS shall indicate ready state by setting emitter and cassette MI LEDs to steady green [IEC 60601-2-54:203.6.4.101 - Indication of READY STATE] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.15 | PRD3.7        The device shall display to the operator the status of the system via indicator LEDs.PRD7.3        The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator.PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State)RSK_R001        The device SW shall alert the operator when irradiating. | Radiographic Acquisition - MI LEDs | SRS-13.15 | The SS shall indicate x-ray emission by setting emitter and cassette MI LEDs to steady yellow for the duration of emission[IEC 60601-2-54:203.6.4.2 - Indication of LOADING STATE] | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.16 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Tracking/Positioning - Lasers | SRS-13.16 | When in radiographic or radioscopic mode and all tracking interlocks are met, the SS shall enable steady laser emission | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.17 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator. | Tracking/Positioning - Lasers | SRS-13.17 | When the tracking interlock is NOT met but the emitter is within tracking bounds, the SS shall set the laser to blink | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.18 | PRD7.3The emitter and cassette shall contain status indicators to inform user of armed, disarmed, and x-ray emission states. The loading state status shall have a yellow indicator.RSK_R028        The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Tracking/Positioning - Lasers | SRS-13.18 | When in radiographic or radioscopic mode, the SS shall disable lasers if the emitter is significantly outside tracking bounds | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-13.19 | PRD9.38        The software UI shall display the source-to-skin distance (SSD). | Tracking/Positioning - MedAI Device App | SRS-13.19 | In radiographic and radioscopic mode, the SS shall display computed SSD value (in cm) on the MedAI Device App[IEC 60601-2-54:203.9  FOCAL SPOT TO SKIN DISTANCE] | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-13.20 | PRD9.21The software UI shall display the SID during use. | Tracking/Positioning - MedAI Device App | SRS-13.20 | In radiographic and radioscopic mode, the SS shall display computed SID value (in cm) on the MedAI Device App[IEC 60601-1-3:8.5.2  * FOCAL SPOT TO IMAGE RECEPTOR DISTANCE] | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-13.21 | PRD9.38        The software UI shall display the source-to-skin distance (SSD). | Tracking/Positioning - ViewFinder | SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-13.23 | PRD4.6        The viewfinder shall provide positioning guidance in the form of angle and SID. | Tracking/Positioning - ViewFinder | SRS-13.23 | The SS shall indicate when the computed SID is within acceptable bounds by setting the color of the SID gauge bubble to green | VVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| 14. Collimation Accuracy |  |  |  |  |  |
| TM-14.1 | PRD4.3        The viewfinder shall calculate and display the collimated x-ray field. | Automatic Collimation | SRS-14.1 | The SS shall compute the collimated x-ray field | VVPR-P01-189 - Collimation Accuracy Protocol and ReportVVPR-P01-207 - Collimation Accuracy, v4.0.0 Protocol and Report |
| TM-14.2 | PRD4.4        The viewfinder shall calculate and display the active area of the detector.PRD4.11        The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | Collimation | SRS-14.2 | The SS shall overlay the calculated active area with the actual active area with 80% overlap and 2.0cm maximum edge offset | VVPR-P01-189 - Collimation Accuracy Protocol and ReportVVPR-P01-207 - Collimation Accuracy, v4.0.0 Protocol and Report |
| TM-14.3 | PRD4.4        The viewfinder shall calculate and display the active area of the detector.PRD4.11        The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | Collimation | SRS-14.3 | The SS shall compute the x-ray beam angle with an accuracy of +/- 3 degrees | VVPR-P01-214 - MX1 Software System, Beam Angle Accuracy, v3.2.1 Protocol and Report |
| TM-14.4 | PRD4.4        The viewfinder shall calculate and display the active area of the detector.PRD4.11        The viewfinder shall overlay the calculated active area with the actual active area within 80% overlap. | Collimation | SRS-14.4 | The SS shall use the computed beam angle to indicate perpendicularity if the computed beam angle is less than or equal to 5 degrees | VVPR-P01-214 - MX1 Software System, Beam Angle Accuracy, v3.2.1 Protocol and Report |
| 15. Collimation Selections/Display |  |  |  |  |  |
| TM-15.1 | PRD4.3        The viewfinder shall calculate and display the collimated x-ray field.PRD4.13        The viewfinder shall show the x-ray field projection for the puck that is selected. | Collimation - ViewFinder | SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-15.2 | PRD3.9The automatic collimator shall be able to adjust the aperture size at any given SID; selectable steps shall not exceed 0.8 cm in the length and width when in a plane orthogonal to the reference at a distance of 80 cm from the focal spot. | Manual Collimation - MedAI Device App | SRS-15.2 | The SS shall provide a list of discrete options to manually resize the collimation window on the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-15.3 | PRD9.37The software UI shall allow the ability to select a puck before use.PRD9.39        The software UI shall allow operator to select puck collimation size from a series of preselected options. | Puck Selection - MedAI Device App | SRS-15.3 | The SS shall provide a list of collimation pucks to select from on the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-15.4 | PRD8.40The system shall provide a means for the user to input whether the pediatric filter is installed. | Puck Selection - MedAI Device App | SRS-15.4 | ODA shall provide an input for the pediatric puck | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-15.5 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Collimation (Automatic, Manual, and Puck) Display | SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-15.6 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Collimation (Automatic, Manual, and Puck) Display | SRS-15.6 | The SS shall remove the collimation window if the projected collimated x-ray field moves outside the active area | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-15.7 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Automatic Collimation - MedAI Device App | SRS-15.7 | The SS shall provide a UI element to select automatic collimation on the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-15.8 | RSK_R008        The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Puck/Collimation Interlock | SRS-15.8 | When any puck is selected via ODA, the SS shall adjust the collimator to produce a field equivalent to the size of largest collimation puck | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-15.9 | RSK_R008        The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Puck/Collimation Interlock | SRS-15.9 | When any puck is selected via ODA, the SS shall disallow x-ray emission if the largest puck's projected collimated field falls outside the active area | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and Report |
| TM-15.10 | RSK_R008        The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Collimation Selections - MedAI Device App | SRS-15.10 | The SS shall indicate the selected collimation type in the MedAI Device App | VVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| 16. Radiographic and Radioscopic Acquisition |  |  |  |  |  |
| TM-16.1 | PRD10.7The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released. | Radiographic Acquisition | SRS-16.1 | The SS shall allow x-ray emission when the system is in a radiographic or radioscopic mode | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.2 | PRD10.7The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released.RSK_R033        The device FW shall initiate HV generation. | Radiographic Acquisition - Trigger Behavior, Single | SRS-16.2 | The SS shall acquire a single radiographic or radioscopic image if the trigger is pressed and released in less than 300 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.3 | PRD10.7The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. Further x-ray or photograph capture shall not be allowed until the trigger is released.RSK_R033        The device FW shall initiate HV generation. | Radiographic Acquisition - Trigger Behavior, DDR | SRS-16.3 | The SS shall begin acquisition of a series of radiographic or radioscopic images if the trigger is held for longer than 300 ms | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.4 | PRD2.7        The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Radiographic Acquisition - DDR | SRS-16.4 | The acquisition parameters enforced by SS in serial radiographic mode shall be 40 ms exposure time per frame, five (5) frames per second, for a maximum of 20 seconds | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.5 | PRD2.19The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. | Radiographic Acquisition - Fluoro | SRS-16.5 | The acquisition parameters enforced by SS in radioscopy mode shall be 40 ms exposure time per frame, five (5) frames per second, for a maximum of 20 seconds | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.6 | PRD2.21The device shall provide a Low Does Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds duration | Radiographic Acquisition - Fluoro | SRS-16.6 | The acquisition parameters enforced by SS in low dose radioscopy mode shall be 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.7 | PRD8.17        The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Radiographic Acquisition - Trigger Behavior, DDR | SRS-16.7 | For serial radiography and radioscopy, the SS shall terminate x-ray emission upon trigger release or if maximum duration time is reached | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.8 | PRD8.17The device shall limit the duty-cycle of serial radiographic mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. | Radiographic Acquisition - DDR Cooldown | SRS-16.8 | The SS shall impose a two (2) second cooldown period for one (1) second of serial radiographic or radioscopic acquisition | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.9 | PRD8.15        The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. | Radiographic Acquisition - Single Cooldown | SRS-16.9 | The SS shall disallow acquisition of more than one (1) single radiographic image within two (2) seconds | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.10 | RSK_R250The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Radiographic Acquisition - ViewFinder | SRS-16.10 | In serial radiographic and radioscopic modes, the SS shall indicate remaining amount of x-ray exposure time (fuel gauge) on the emitter touchscreen display | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-16.11 | RSK_R250The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Radiographic Acquisition - ViewFinder | SRS-16.11 | The SS shall only display the fuel gauge in the emitter touchscreen display when serial radiographic or radioscopic acquisition begins | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.13 | PRD8.34The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Radiographic Acquisition - Termination | SRS-16.13 | The SS shall terminate an acquisition if the "Disable X-rays" button becomes active during an acquisition | VVPR-P01-178 - MX1 Software System, Safety Interlocks v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-16.14 | PRD8.37X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | Radiographic Acquisition - Termination | SRS-16.14 | The SS shall terminate acquisition within 100 ms of foot pedal trigger release if the loading time is longer than 500 ms | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-16.15 | PRD8.37X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | Radiographic Acquisition - Termination | SRS-16.15 | The SS shall terminate acquisition within 100 ms of trigger release if the loading time is longer than 500 ms | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-16.16 | PRD8.37X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | Radiographic Acquisition - Termination | SRS-16.16 | The SS shall terminate acquisition within 500 ms of foot pedal trigger release if the loading time is shorter than 500 ms | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-16.17 | PRD8.37X-ray tube emission shall stop within 0.1 seconds of releasing any trigger, except when the loading time is less than 0.5 seconds. In that case, the emission may terminate within 0.5 seconds after the control is released. | Radiographic Acquisition - Termination | SRS-16.17 | The SS shall terminate acquisition within 500 ms of trigger release if the loading time is longer than 500 ms | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-16.18 | RSK_R001        The device SW shall alert the operator when irradiating. | Radiographic Acquisition - Buzzers | SRS-16.18 | The SS shall indicate termination of x-ray emission using the emitter buzzer[IEC 60601-1-3:6.4.2 Indication of LOADING STATE] | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.19 | PRD9.54The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Radiographic Acquisition - Buzzers | SRS-16.19 | The SS shall sound an audible beep at 1568 Hz frequency during radioscopy pulses | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.20 | PRD9.54The Device shall sound an audible signal for initiation of x-ray tube emission. This sound in Fluoroscopy Mode shall be different than that of DDR Mode. | Radiographic Acquisition - Buzzers | SRS-16.20 | The SS shall sound an audible beep at 880 Hz frequency during serial radiographic pulses | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-16.21 | PRD9.52When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. | Radiographic Acquisition - Buzzers | SRS-16.21 | The SS shall emit a constant audible warning at 1861 Hz during loading when the maximum air kerma rate at the patient entrance reference point is exceeded | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-16.22 | PRD8.36        The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Radiographic Acquisition - Buzzers | SRS-16.22 | The SS shall emit a constant audible warning at 1245 Hz during loading when the user-configurable loading time limit is exceeded | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| 17. Dose Calculations/Reporting |  |  |  |  |  |
| TM-17.1 | RSK_R048        The device shall implement exposure data tracking.PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Dose Calculations/Reporting | SRS-17.1 | The SS shall calculate a cumulative reference air kerma in accordance with IEC 60601-2-54:203.6.4.5 - Dosimetric indications | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-17.2 | RSK_R048        The device shall implement exposure data tracking.PRD20.11        The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Dose Calculations/Reporting | SRS-17.2 | The SS shall calculate dose area product (DAP) for each single radiographic, serial radiographic, and radioscopic capture [IEC 60601-2-54:203.6.4.5 - Dosimetric indications] | VVPR-P01-186 - MX1 Software System, MedAI Device App, v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-17.3 | RSK_R048        The device shall implement exposure data tracking.PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Dose Calculations/Reporting | SRS-17.3 | The SS shall provide for a UI element to reset the cumulative reference air kerma to zero[IEC 60601-2-54:203.6.4.5 - Dosimetric indications] | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-17.4 | RSK_R048        The device shall implement exposure data tracking.PRD9.22        The software UI shall display the dose after each image acquisition.PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Dose Display - MedAI Device App | SRS-17.4 | The SS shall provide for a UI element to reset the cumulative dose area product (DAP) to zero[IEC 60601-2-54:203.6.4.5 - Dosimetric indications] | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-17.5 | RSK_R048        The device shall implement exposure data tracking.PRD9.22        The software UI shall display the dose after each image acquisition.PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Dose Display - MedAI Device App | SRS-17.5 | The SS shall display dose area product (DAP) for each single, serial radiographic, and radioscopic capture in the MedAI Device App[IEC 60601-2-54:203.6.4.5 - Dosimetric indications] | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-17.6 | RSK_R048        The device shall implement exposure data tracking.PRD20.11The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. | Dose Display - MedAI Device App | SRS-17.6 | The SS shall display and update cumulative dose in the MedAI Device App within 5 seconds after the interruption or termination of loading [IEC 60601-2-54:203.6.4.5 - Dosimetric indications] | VVPR-P01-186 - MX1 Software System, MedAI Device App, v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| 18. Emergency Mode |  |  |  |  |  |
| TM-18.1 | PRD8.32        The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | Emergency Mode | SRS-18.1 | The SS shall be able to enter Emergency Mode within 2 minutes of pressing the Emitter and Cassette power buttons | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-18.2 | PRD9.48The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Emergency Mode | SRS-18.2 | The ODA shall contain an Emergency Mode | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-18.3 | PRD8.32The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | Emergency Mode | SRS-18.3 | ODA shall contain a button on the Exam Screen with the text "Emergency Mode" that puts the device into Emergency Mode | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-18.4 | PRD8.32The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. | Emergency Mode | SRS-18.4 | ODA shall go to the Acquisition Screen when in Emergency Mode without requiring patient or user information | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-18.5 | PRD9.48The software UI shall display "Emergency Mode" when the device is being used in Emergency Mode | Emergency Mode | SRS-18.5 | ODA shall display "Emergency Mode" in place of patient information when in Emergency Mode in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| 19. Safe State |  |  |  |  |  |
| TM-19.1 | RSK_R142        The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too lowRSK_R143The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Safe State | SRS-19.1 | The SS shall enter safe state upon detection of a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.2 | PRD3.7        The device shall display to the operator the status of the system via indicator LEDs.PRD9.32The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Safe State - Cassette | SRS-19.2 | When in safe state, the SS shall set all MI LEDs on the cassette to magenta | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.3 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Safe State - Cassette | SRS-19.3 | Upon entering safe state, the SS shall kill power to the detector | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Safe State - Cassette | SRS-19.4 | Upon entering safe state, the SS shall set the IR LED brightness to 0 | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.5 | PRD3.7        The device shall display to the operator the status of the system via indicator LEDs.PRD9.32        The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) | Safe State - Emitter | SRS-19.5 | When in safe state, the SS shall set all MI LEDs on the emitter to magenta | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.6 | RSK_R139        The device SW shall open the HV interlock in the event of an unexpected tube current fault. | Safe State - Emitter | SRS-19.6 | Upon entering safe state, the SS shall disable power to the Monoblock | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.7 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Safe State - Emitter | SRS-19.7 | Upon entering safe state, the SS shall disable lasers | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-19.8 | PRD9.26        The software UI should inform the operator if any fault occurs.RSK_R066        The Software UI shall display Error Messages. | Safe State - MedAI Device App | SRS-19.8 | When in safe state, the SS shall display an error message via notification on the MedAI Device App | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App v3.2.0 Protocol and Report |
| TM-19.9 | PRD9.26        The software UI should inform the operator if any fault occurs.RSK_R066        The Software UI shall display Error Messages. | Safe State - Cassette Display | SRS-19.9 | When in safe state, the SS shall indicate via notification on the cassette display | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| 20. Fault Management |  |  |  |  |  |
| TM-20.1 | RSK_R143        The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.RSK_R097        The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. | Critical Fault Management - EM | SRS-20.1 | The SS shall detect and report any out-of-bounds emitter temperature event as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.2 | RSK_R148The device shall enter safe state (or warn the operator) in the event of under or over humidity | Critical Fault Management - EM | SRS-20.2 | The SS shall detect and report any out-of-bounds emitter humidity event as a critical fault | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| TM-20.3 | PRD20.5The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Critical Fault Management - EM | SRS-20.3 | The SS shall detect and report any out-of-bounds emitter voltage events as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.4 | PRD20.5        The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment.RSK_R368     The device shall detect collimator movement failures and display an error. | Critical Fault Management - COL | SRS-20.4 | The SS shall detect and report a collimator timeout event as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.5 | PRD20.5The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Critical Fault Management - COL | SRS-20.5 | The SS shall detect and report any out-of-bounds collimator voltage events as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-20.6 | PRD20.5        The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Critical Fault Management - MB | SRS-20.6 | The SS shall detect and report an out-of-bounds power supply (PWS) voltage event as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.7 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Critical Fault Management - MB | SRS-20.7 | The SS shall detect and report an out-of-bounds tube voltage event during exposure as a critical fault | VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy VerificationVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-20.8 | RSK_R142        The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Critical Fault Management - MB | SRS-20.8 | The SS shall detect and report an non-zero tube voltage event during non-exposure as a critical fault | VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy VerificationVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-20.9 | RSK_R142        The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Critical Fault Management - MB | SRS-20.9 | The SS shall detect and report an out-of-bounds beam current event during exposure as a critical fault | VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy VerificationVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-20.10 | RSK_R142The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Critical Fault Management - MB | SRS-20.10 | The SS shall detect and report an non-zero beam current event during non-exposure as a critical fault | VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy VerificationVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-20.11 | RSK_R143        The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.RSK_R097        The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. | Critical Fault Management - MB | SRS-20.11 | The SS shall detect if the monoblock temperature is out of acceptable bounds and report as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.12 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Critical Fault Management - MB | SRS-20.12 | The SS shall detect and report an out-of-bounds exposure time event as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| TM-20.13 | PRD20.5The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Critical Fault Management - MB | SRS-20.13 | The SS shall detect and report any out-of-bounds monoblock voltage events as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.14 | RSK_R143        The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.RSK_R097        The device shall contain thermistors that cause the device to fail safe in the event of over or under temp. | Critical Fault Management - CAS | SRS-20.14 | The SS shall detect and report any out-of-bounds cassette temperature event as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.15 | RSK_R148The device shall enter safe state (or warn the operator) in the event of under or over humidity | Critical Fault Management - CAS | SRS-20.15 | The SS shall detect and report any out-of-bounds cassette humidity event as a critical fault | MEMO-P01-677 - MX1 Software System Verification via Code Review, v3.0.0 |
| TM-20.16 | PRD20.5The device shall comply with IEC 60601-1 Edition 3.2 2020 Requirements for Medical Electrical Equipment. | Critical Fault Management - CAS | SRS-20.16 | The SS shall detect and report any out-of-bounds cassette voltage events as a critical fault | VVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and ReportVVPR-P01-182 - MX1 Software System, Voltage and Temperature Monitoring Accuracy, v3.1.0 Protocol and Report |
| TM-20.17 | RSK_R024        The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). | Critical Fault Management - MB | SRS-20.17 | The SS shall detect and report an out-of-bounds filament current event as a critical fault | VVPR-P01-160 - Beam Current and Voltage Monitoring Accuracy VerificationVVPR-P01-181 - MX1 Software System, Critical Faults v3.1.0 Protocol and Report |
| 21. Photographic Acquisition |  |  |  |  |  |
| TM-21.1 | PRD8.1The device shall allow the operator to switch between radiographic and photographic modes. | Photographic Acquisition | SRS-21.1 | The SS shall support a user-selectable mode for taking photos | VVPR-P01-183 - MX1 Software System, Photographic Acquisition, v3.0.0 Protocol and Report |
| TM-21.2 | PRD10.9        The emitter trigger(s) shall allow the operator to trigger an x-ray or photograph. | Photographic Acquisition | SRS-21.2 | The SS shall take a photo when the emitter trigger is pressed when system is in photo mode | VVPR-P01-183 - MX1 Software System, Photographic Acquisition, v3.0.0 Protocol and Report |
| TM-21.3 | PRD8.2The device shall contain different indicators for each mode. | Photographic Acquisition - MI LEDs | SRS-21.3 | The SS shall indicate photographic mode by setting emitter and cassette MI LEDs to white | VVPR-P01-183 - MX1 Software System, Photographic Acquisition, v3.0.0 Protocol and Report |
| TM-21.4 | PRD8.2        The device shall contain different indicators for each mode. | Photographic Acquisition - MI LEDs | SRS-21.4 | During acquisition of a photo, the SS shall set the cassette MI LEDs to 0 for the duration of photographic capture | VVPR-P01-183 - MX1 Software System, Photographic Acquisition, v3.0.0 Protocol and Report |
| TM-21.5 | PRD8.2        The device shall contain different indicators for each mode. | Photographic Acquisition - ViewFinder | SRS-21.5 | In photographic mode, the SS shall display only the following elements on the emitter touchscreen display:1. Mode indication icon2. Dewarped camera feed3. Foot pedal connection icon (if applicable)4. Battery charge indicator | VVPR-P01-183 - MX1 Software System, Photographic Acquisition, v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| 22. Foot Pedal Integration |  |  |  |  |  |
| TM-22.1 | PRD17.1        The device shall support the use of a foot pedal with 2 triggers and 2 buttons.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.1 | The SS shall allow reception of triggers and button events from a paired foot pedal | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.2 | PRD17.1        The device shall support the use of a foot pedal with 2 triggers and 2 buttons.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.2 | The SS shall support triggering of the device via a foot pedal that mimics the trigger behavior on the emitter | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.3 | PRD8.1        The device shall allow the operator to switch between radiographic and photographic modes.PRD17.5        The left button (A) shall switch between Radiography and Photography modes.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration - Imaging Modes | SRS-22.3 | The SS shall switch between acquisition modes when a foot pedal left button press is detected | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.4 | PRD17.2        The foot pedal right pedal (B) shall initiate a single x-ray exposure upon pressing and releasing when in radiographic mode.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.4 | In single radiographic mode, the SS shall allow initiation of a single x-ray exposure upon pressing and releasing the foot pedal right pedal (B) | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.5 | PRD17.3        The foot pedal right pedal (B) shall initiate DDR on the downpress and shall stop the exposure upon release when in radiographic mode.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.5 | In serial radiographic and radioscopic modes, the SS shall allow the foot pedal right pedal (B) to initiate exposure on the downpress and shall stop the exposure upon release | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.6 | PRD17.1        The device shall support the use of a foot pedal with 2 triggers and 2 buttons.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.6 | In photographic mode, the SS shall allow for the acquisition of a photo upon press and release of the foot pedal right pedal (B) | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.7 | PRD17.6        The foot pedal right button (B) shall rotate the image 90 degrees.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.7 | The SS shall allow the foot pedal right button to rotate an acquired image by 90 degrees clockwise | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.8 | PRD17.7        The foot pedal left pedal (A) shall "Favorite" or Save the current image.RSK_R345        The device software shall have footpedal signal forward error correction. | Foot Pedal Integration | SRS-22.8 | The SS shall allow the foot pedal left pedal to mark the most recently acquired image for export | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.9 | RSK_R358The foot pedal shall have power and connectivity indicators. | Foot Pedal Integration | SRS-22.9 | The SS shall indicate foot pedal battery charge level via bottom foot pedal LED | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-22.10 | RSK_R358The foot pedal shall have power and connectivity indicators. | Foot Pedal Integration | SRS-22.10 | The SS shall indicate foot pedal communication status via top foot pedal LED | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| 23. Batteries |  |  |  |  |  |
| TM-23.1 | PRD10.11        The emitter display shall display the remaining battery life in the form of a bar or percent. RSK_R111        The device shall contain a battery charge status indicator on the emitter and cassette UI. | Battery Life - ViewFinder | SRS-23.1 | The SS shall display the emitter battery State of Charge in the form of a battery life indicator icon on the emitter touchscreen display | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-23.2 | RSK_R111        The device shall contain a battery charge status indicator on the emitter and cassette UI. | Battery Life - ViewFinder | SRS-23.2 | When the emitter battery is low on charge, the SS shall turn the emitter battery life indicator icon red | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-23.3 | RSK_R111The device shall contain a battery charge status indicator on the emitter and cassette UI. | Battery Life - Cassette Display | SRS-23.3 | The SS shall display the cassette battery State of Charge in the form of a percentage and updated battery life indicator icon on the cassette display | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-23.4 | RSK_R111        The device shall contain a battery charge status indicator on the emitter and cassette UI. | Battery Life - Cassette Display | SRS-23.4 | The SS shall update the cassette batttery SoC percentage in 1% increments | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-23.5 | RSK_R111The device shall contain a battery charge status indicator on the emitter and cassette UI. | Battery Life - Cassette Display | SRS-23.5 | The SS shall update the cassette battery life indicator icon at the following percentage increments:10, 30, 50, 70, 90 | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-23.6 | RSK_R111        The device shall contain a battery charge status indicator on the emitter and cassette UI. | Battery Life - Cassette Display | SRS-23.6 | When the cassette battery is low on charge, the SS shall display a low battery warning on the cassette display | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| 24. Wired Charging |  |  |  |  |  |
| TM-24.1 | PRD5.11The cassette shall support x-ray emissions while wired charging. | Wired Charging | SRS-24.1 | The SS shall enable the cassette to support continuous operation while charging | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.2 | PRD5.3The emitter shall display the status of the charging system. | Wired Charging - Battery Life Indicator | SRS-24.2 | If the emitter is in a charging state, the SS shall indicate charging status via battery life indicator icon on the emitter touchscreen display | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and ReportVVPR-P01-204 - MX1 Software System, ViewFinder UI, 3.2.0 Protocol and Report |
| TM-24.3 | PRD5.4The cassette shall display the status of the charging system. | Wired Charging - Battery Life Indicator | SRS-24.3 | If the cassette is in a charging state, the SS shall indicate charging status via battery life indicator icon on the cassette display | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.4 | PRD8.4The device idle state shall be distinguished from active state. | Wired Charging - MI LEDs | SRS-24.4 | If the emitter is charging while in any idle state, the SS shall enable all MI LEDs on the emitter to breathe cyan | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.5 | PRD8.4The device idle state shall be distinguished from active state. | Wired Charging - MI LEDs | SRS-24.5 | If the cassette is charging while in any idle state, the SS shall enable all MI LEDs on the cassette to breathe cyan | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.6 | PRD5.4The cassette shall display the status of the charging system. | Wired Charging - MI LEDs | SRS-24.6 | If the cassette is charging while powered off, the SS shall enable the center MI LED on the cassette to breathe cyan | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.7 | PRD5.3The emitter shall display the status of the charging system. | Wired Charging - Emitter Power Input LED | SRS-24.7 | The SS shall indicate emitter charging status via the emitter power input LED | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.8 | PRD5.3The emitter shall display the status of the charging system. | Wired Charging - Emitter Power Input LED | SRS-24.8 | If the emitter is not charging, the SS shall turn the emitter power input LED off | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.9 | PRD5.3The emitter shall display the status of the charging system. | Wired Charging - Emitter Power Input LED | SRS-24.9 | If the emitter is charging, the SS shall enable the emitter power input LED to breathe cyan | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-24.10 | PRD5.3The emitter shall display the status of the charging system. | Wired Charging - Emitter Power Input LED | SRS-24.10 | If the emitter is fully charged, the SS shall enable the emitter power input LED to be constant cyan | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| 25. Wireless Charging |  |  |  |  |  |
| TM-25.1 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Wireless Charging | SRS-25.1 | The SS shall have a wireless charging state | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-25.2 | PRD16.2Emitter shall allow x-ray emission when connected to wireless charger | Wireless Charging | SRS-25.2 | The SS shall allow x-ray emission in wireless charging and active states | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-25.3 | PRD16.1Emitter shall stop wireless charging for the duration of the x-ray acquisition | Wireless Charging | SRS-25.3 | The SS shall stop wireless charging for the duration of x-ray acquisition | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| TM-25.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Wireless Charging | SRS-25.4 | If the emitter is wireless charging while in idle, the SS shall enable all MI LEDs on the emitter to breathe cyan | VVPR-P01-185 - MX1 Software System, Batteries and Wired/Wireless Charging v3.0.0 Protocol and Report |
| 26. Image Processing Integration |  |  |  |  |  |
| TM-26.1 | PRD8.3        The system should save images prior to shut down.PRD8.35        The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Image Storage | SRS-26.1 | The SS shall store all acquired and post-processed images in /opt/medai/data/images on the cassette Jetson | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-26.2 | PRD8.3        The system should save images prior to shut down.PRD8.35        The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Image Processing Integration | SRS-26.2 | For each radiographic and radioscopic image acquired by the system, SS shall save the original raw bytes of the image in the following formats:TIFF formata processed JPEG a processed JPEG2000 | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-26.3 | RSK_R010The image processing algorithm shall be deterministic. | Image Processing Integration | SRS-26.3 | The SS shall utilize a deterministic image processing algorithm | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-26.4 | PRD8.3        The system should save images prior to shut down.PRD8.35The System shall store all frames of a capture made in either DDR mode and Fluoroscopy Mode | Image Processing Integration | SRS-26.4 | The SS shall save all images prior to system shut down | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-26.7 | PRD9.56The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Image Processing Integration | SRS-26.7 | In Single Radiographic Acquisition Mode, the SS shall default to high attenuation being white and low attenuation being black | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-26.8 | PRD9.56        The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Image Processing Integration | SRS-26.8 | In Serial Radiographic Acquisition Mode, the SS shall default to high attenuation being white and low attenuation being black | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| TM-26.9 | PRD9.56        The Device shall by default display captures in Radiography Mode as light bones on dark background, and in Radioscopy Mode as dark bones on light background. | Image Processing Integration | SRS-26.9 | In Radioscopy Acquisition Mode, the SS shall default to high attenuation being black and low attenuation being white | VVPR-P01-179 - MX1 Software System, Radiographic and Radioscopic Acquisition v3.0.0 Protocol and Report |
| 27. Image/Data Storage |  |  |  |  |  |
| TM-27.2 | PRD8.28        The system shall provide a means to document the image orientation on both displayed and stored images | Image Metadata | SRS-27.2 | The SS shall include image orientation information in exported DICOM files | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-27.4 | PRD8.29        The system shall provide a means to document the patient orientation for each image, when appropriate. | Image Metadata | SRS-27.4 | The SS shall include patient orientation information in exported DICOM files | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| 28. MedAI Device App - General |  |  |  |  |  |
| TM-28.1 | PRD8.21        The Mobile Device App shall be compatible with Android devices.PRD7.1        The device shall work with wireless viewing hardware (wireless tablets and wireless monitors)PRD7.2        The device shall work with MedAI supplied and customer supplied Android tablets (with Android 10 or higher) over WiFi.PRD8.26        The device shall allow the operator to take and view images without external internet connectivity.RSK_R367        The MedAI App shall only be available on the Google Play store. | MedAI Device App - Android | SRS-28.1 | The MedAI Device App (ODA) shall be compatible with Android 10 or higher | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-28.2 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | MedAI Device App - Android | SRS-28.2 | The ODA shall warn users when launched on an unsupported Android tablet | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-28.3 | RSK_R359        The device app will show connectivity status of the Cassette to the tablet. | MedAI Device App - CP Communication | SRS-28.3 | In case of disconnection, the ODA shall provide a UI element to allow reconnection to CP | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-28.4 | PRD8.16        The device shall accept hyphens and spaces as part of name inputs. | MedAI Device App - Data Input | SRS-28.4 | The SS shall accept hyphens and spaces as part of name inputs in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-28.5 | PRD7.1        The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | MedAI Device App - CP Communication | SRS-28.5 | The ODA shall display the message "Searching for MX1" while attempting to reconnect to CP | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-28.6 | PRD7.1        The device shall work with wireless viewing hardware (wireless tablets and wireless monitors) | MedAI Device App - CP Communication | SRS-28.6 | The ODA shall timeout a CP reconnection attempt after 20 seconds | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-28.7 | PRD7.1        The device shall work with wireless viewing hardware (wireless tablets and wireless monitors)RSK_R359        The device app will show connectivity status of the Cassette to the tablet. | MedAI Device App - CP Communication | SRS-28.7 | The ODA shall display the message "MX1 not found" upon CP reconnection timeout | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-28.8 | PRD8.9        The emitter and tablet shall be able to pair to the cassette, and the foot pedal shall pair to the emitter. | MedAI Device App - Foot Pedal Pairing | SRS-28.8 | The SS shall allow the user to set the foot pedal ID via the MedAI Device App | VVPR-P01-184 - MX1 Software System, Foot Pedal Integration v3.0.0 Protocol and ReportVVPR-P01-199 - MX1 Software System, Foot Pedal Integration, v3.2.0 Protocol and ReportVVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
| TM-28.9 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | MedAI Device App | SRS-28.9 | The ODA local storage file names shall not point to a study or patient | MEMO-P01-680 - MX1 Software System Verification via Code Review, v3.1.0 |
| 29. MedAI Device App - DICOM Servers |  |  |  |  |  |
| TM-29.1 | PRD8.6        The device shall allow sending files to PACS in the DICOM format. | RIS/PACS Server Configuration | SRS-29.1 | The SS shall provide a form with the following fields to configure a DICOM server via the MedAI Device App:1. Name2. Location3. IP Address4. Port5. Application Entity Title | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-29.2 | PRD8.6        The device shall allow sending files to PACS in the DICOM format. | RIS/PACS Server Configuration | SRS-29.2 | The SS shall provide a UI element to designate a DICOM server entry as RIS and/or PACS via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-29.3 | PRD8.6        The device shall allow sending files to PACS in the DICOM format. | RIS/PACS Server Configuration | SRS-29.3 | The SS shall allow for adding, editing, and deleting DICOM server entries via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-29.4 | RSK_R239        The device shall contain DICOM ping to PACS upon data upload/export.RSK_R330        The device software shall ping PACS server before sending packet(s). | RIS/PACS Server Configuration | SRS-29.4 | The SS shall provide a UI element for the operator to check connectivity to a PACS server via the MedAI Device App (”DICOM ping”) | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 30. MedAI Device App - DICOM Fields |  |  |  |  |  |
| TM-30.1 | RSK_R372        The device software shall contain the option to require patient information fields before starting an exam, and shall not allow the exam to continue if the required information is cleared in-process. | DICOM Fields | SRS-30.1 | The SS shall allow the user to configure each user-input DICOM field as required or optional via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 31. MedAI Device App - Users |  |  |  |  |  |
| TM-31.1 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Users | SRS-31.1 | The SS shall provide a form with the following fields to configure a list of operator and/or physician names via the MedAI Device App:1. Identifier2. First Name3. Last Name4. Email5. Phone number | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-31.2 | RSK_R383        The device software shall present a confirmation screen before deleting users. | Users | SRS-31.2 | The SS shall allow operators to add, edit, and delete operator and/or physician name entries via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 32. MedAI Device App - Settings |  |  |  |  |  |
| TM-32.1 | PRD8.5The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Wireless Network Configuration | SRS-32.1 | The SS shall provide a form to input wireless network configuration settings in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.2 | PRD7.8        The device shall automatically reconnect to a known WiFi network after inputting password the first time. | Wireless Network Configuration | SRS-32.2 | The SS shall persist the WiFi network configuration | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.4 | PRD8.36        The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Timing Device | SRS-32.4 | ODA shall contain a user-configurable exam loading time limit | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.5 | PRD8.36        The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Timing Device | SRS-32.5 | ODA shall contain the ability to reset the loading time limit and the set time limit shall persist between resets | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.6 | PRD8.36        The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Timing Device | SRS-32.6 | ODA shall default the user-configurable loading time limit to 300 seconds | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.7 | PRD8.38The system shall provide means to set a limit, in normal use and no higher than 176 mGy/min, the maximum air kerma rate at the patient entrance reference point. Choosing to emit over this limit, when allowed, is Referred to as High Level Control. | High Level Control | SRS-32.7 | ODA shall contain a user-configurable maximum air kerma rate at the patient entrance reference point (PERP) that cannot exceed 176 mGy/min | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.8 | PRD9.53The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Auditory Signal Settings | SRS-32.8 | ODA shall allow the user to disable auditory signals indicating serial radiographic and radioscopic pulses | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.9 | PRD9.53The system shall provide the ability to inactivate any audible signals from the device, except for the High Level Control signal. | Auditory Signal Settings | SRS-32.9 | ODA shall allow the user to disable auditory signals indicating an exceeded exam session time limit | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-32.29 | PRD8.36        The SW system shall include a user-adjustable Timing Device that emits an audible warning after the limit has been exceeded. | Timing Device | SRS-32.29 | ODA shall set the maximum loading time limit to 300 seconds | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 33. MedAI Device App - DICOM Calibration |  |  |  |  |  |
| TM-33.1 | PRD9.2        The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | DICOM Calibration | SRS-33.1 | The SS shall provide a form to select the display device type on first run of the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-33.2 | PRD20.23        The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | DICOM Calibration | SRS-33.2 | The SS shall maximize screen brightness when MedAI Device App is the foreground app | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-33.3 | PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | DICOM Calibration | SRS-33.3 | The SS shall apply the appropriate luminance calibration curve according to user selection | MEMO-P01-680 - MX1 Software System Verification via Code Review, v3.1.0 |
| TM-33.4 | PRD9.2        The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays.RSK_R366        The device software shall display a banner when the connected display is non-MedAI. | DICOM Calibration | SRS-33.4 | The SS shall display a warning banner across the MedAI Device App when the selected display device is not a DICOM calibrated display | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-33.5 | PRD9.2        The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | DICOM Calibration | SRS-33.5 | The SS shall provide an option to reselect the display device type under the settings menu | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| 34. MedAI Device App - MedAI Cloud and Network Preferences |  |  |  |  |  |
| TM-34.1 | PRD9.16        The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Wireless Network Connection Status | SRS-34.1 | The SS should indicate the wireless network connection status in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-34.2 | PRD9.16        The software UI should display the network, device connection status, and signal strength, updating every 5 seconds. | Wireless Network Connection Status | SRS-34.2 | The SS should update the wireless network connection status in the MedAI Device App every 5 seconds | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-34.3 | PRD9.17        The software UI should display the PACS connection status. | PACS Connection Status | SRS-34.3 | The SS should display the PACS connection status in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-34.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Wireless Network Configuration | SRS-34.4 | The SS shall provide a UI element to toggle WiFi password visibility in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-34.5 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Wireless Network Configuration | SRS-34.5 | The SS shall display WiFi network signal strength for all visible networks in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-34.6 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Wireless Network Configuration | SRS-34.6 | The SS shall sort network names by their strength in the network selection screen in the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 35. MedAI Device App - Notifications |  |  |  |  |  |
| TM-35.1 | PRD8.7The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive).PRD9.26        The software UI should inform the operator if any fault occurs. | Notifications | SRS-35.1 | The SS shall display notifications in the Notifications drawer of the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-35.2 | PRD8.7The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive).PRD9.26        The software UI should inform the operator if any fault occurs. | Notifications | SRS-35.2 | The SS shall display notifications as modals on the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-35.3 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Notifications | SRS-35.3 | The SS shall provide a UI element to dismiss notification modals on the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-35.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Notifications | SRS-35.4 | The SS shall automatically dismiss informative messages within 5 seconds | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-35.5 | PRD9.26The software UI should inform the operator if any fault occurs. | Notifications | SRS-35.5 | The SS shall persist system error notifications until dismissed | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-35.6 | RSK_R343        Device app indicates progress of export to USB-C drive | Notifications | SRS-35.6 | The SS shall provide an informative notification upon export to USB drive via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-35.7 | PRD8.7The device should provide confirmation that the image study has been successfully submitted to PACS or local storage (USB Drive). | Notifications | SRS-35.7 | The SS shall provide an informative notification upon export to PACS via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 36. MedAI Device App - Support |  |  |  |  |  |
| TM-36.1 | PRD9.2        The MedAI Device App shall display the manufacturer contact information, a unique UDI, a message to refer to the MX1 IFU, and a warning that primary image interpretation shoul occur on DICOM displays. | Manufacturer Contact Info + DICOM Calibration Message | SRS-36.1 | The ODA shall display the following manufacturer contact information, unique UDI, and message:MedAI, Inc.100 Main StreetSuite 700Springfield, IL 60001855-733-9729UDI: (01)00860008892768(10)XXX (with XXX being the software version)This application is intended for use with the MX1 Portable X-ray System. Reference the MX1 Instructions for Use for device intended use, indications for use, contraindications, and full instructions. | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 37. MedAI Device App - Cassette Configuration Page |  |  |  |  |  |
| TM-37.1 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Cassette Configuration Page | SRS-37.1 | The SS shall display the following information in the MedAI Device App:1. Cassette serial number2. SS version number3. Date of manufacture4. Application Entity Title | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-37.3 | RSK_R346        The device software shall present a confirmation screen when deleting/clearing images (photographic, single radiographic, radioscopic, and DDR). | Image Clear | SRS-37.3 | The SS shall provide UI elements to clear all stored photographs, single radiographs, serial radiographs, or radioscopic captures via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 38. MedAI Device App - Exam Screen |  |  |  |  |  |
| TM-38.1 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.1 | The ODA shall provide a UI element to display the current/selected operator's name in the Exam Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.25 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.25 | The ODA shall provide a dropdown menu to select an operator name in the Exam Screen | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.2 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.2 | The ODA shall provide a UI element to display the current/selected physician's name in the Exam Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.3 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.3 | If there is no physician entry in the Users list, the ODA shall provide a UI element in the Physician field in the Exam Screen to allow for navigation to the User Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.4 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.4 | The ODA shall provide a dropdown menu to select a physician name in the Exam Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.5 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.5 | The ODA shall provide a UI element to display the current/selected RIS Server in the Exam Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.6 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.6 | If there is no configured RIS server, the ODA shall provide a UI element to allow for navigation to the DICOM Servers page | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.7 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.7 | The ODA shall provide a dropdown menu to select a RIS Server | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.8 | PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Exam Page | SRS-38.8 | The ODA shall display a list of modality worklist (MWL) orders from a configured RIS server | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.9 | PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Exam Page | SRS-38.9 | The SS shall provide a searchbox to sort through MWL orders using the following search fields:1. Patient Name2. Patient Date of Birth (DoB)3. Patient ID4. Accession Number | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.10 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.10 | The SS shall provide fields to manually input the following patient/exam information:1. Patient first name2. Patient last name3. Patient ID4. Patient Date of Birth (DoB)5. Laterality6. Beam Indicator7. Body Part Examined8. Description | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.11 | PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Exam Page | SRS-38.11 | The SS shall automatically populate physician and patient information fields with selected MWL data | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.12 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.12 | The SS shall display a human figure that highlight anatomy as per Laterality and Body Part Examined selections | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.13 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.13 | The SS shall provide a button to clear patient data fields | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.14 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.14 | The SS shall display previously stored exams with corresponding patient ID and first radiographic or radioscopic image captured during exam | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.15 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Exam Page | SRS-38.15 | The SS shall provide a button to begin the Exam and allow the operator to navigate to the Acquisition Page | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.16 | PRD9.42        The software UI shall indicate the available image storage capacity at the beginning of an exam. | Image Storage Interlock | SRS-38.16 | ODA shall indicate the device's available image storage capacity in number of frames in the Exam Screen | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.17 | PRD9.43        The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Image Storage Interlock | SRS-38.17 | ODA in the Exam Page shall highlight the device's image storage capacity in green if the storage capacity is in the range [infinity, 3,000] frames | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.18 | PRD9.43        The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Image Storage Interlock | SRS-38.18 | ODA in th Exam Page shall highlight the device's image storage capacity in yellow if the storage capacity is in the range (3,000, 500] frames | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.19 | PRD9.43        The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Image Storage Interlock | SRS-38.19 | ODA in the Exam Page shall highlight the device's image storage capacity in orange if the storage capacity is in the range (500, 200] frames | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.20 | PRD9.43 The software UI shall indiciate to the operator whether there is sufficient storage space to store a complete acquisition after selecting the mode and loading factors but prior to taking an image. | Image Storage Interlock | SRS-38.20 | ODA in the Exam Page shall highlight the device's image storage capacity in red if the storage capacity is in the range (200, 0] frames | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.21 | PRD8.27The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Image Storage Interlock | SRS-38.21 | The SS shall interlock when the storage capacity is 0 in Single Radiogaphic Acquisition Mode | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.22 | PRD8.27The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Image Storage Interlock | SRS-38.22 | The SS shall interlock when the storage capacity is 99 in Serial Radiographic Acquisition Mode | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.23 | PRD8.27The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Image Storage Interlock | SRS-38.23 | The SS shall interlock when the storage capacity is 99 in Radioscopy Acquisition Mode | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-38.24 | PRD8.27The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. | Image Storage Interlock | SRS-38.24 | The SS shall interlock when the storage capacity is 0 in Photographic Acquisition Mode | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 39. MedAI Device App - Acquisition Screen |  |  |  |  |  |
| TM-39.1 | PRD9.7The software UI shall allow the operator to select and view acquired images. | Image Display | SRS-39.1 | The ODA shall contain UI elements for displaying single radiographs, serial radiographs, radioscopic images, and photographs | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.2 | PRD8.18        The system shall be display the loading factors (kV, mAs) used for capturing the image.PRD9.1        All data presented on the software UI shall have a unit of measure or label.PRD20.11        The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography.RSK_R063        The device UI shall display technique factors post-imaging. | Image Display | SRS-39.2 | By default, the SS shall display the following technique factors (with associated units of measure) used to capture any radiographic or radioscopic image in the MedAI Device App:1. Tube voltage in kV2. Current time product in mAs3. Dosage in mGy4. Dose Area Product in mGy*cm^25. Cumulative dose data in mGy[IEC 60601-2-54:203.6.4.3.101 (General requirements for the indication of LOADING FACTORS)IEC 60601-2-54:203.6.4.5 (Dosimetric indications)] | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.3 | PRD8.8        The cassette shall be able to send/stream a image(s) to display hardware within 1 second from trigger release.PRD9.5        The software UI should display the image immediately after exposure without the operator interacting with the UI. | Image Display | SRS-39.3 | The SS shall display single radiographic images in the MedAI Device App within 1 second of trigger release | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-39.4 | PRD9.7        The software UI shall allow the operator to select and view acquired images. | DDR Playback | SRS-39.4 | The SS shall allow the user to play back, pause, and step through serial radiographic images in the MedAI Device App ("DDR playback") | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.5 | PRD8.43        The DDR preview resolution shall be 25% of the full resolution. | DDR Preview Display | SRS-39.5 | The SS shall display serial radiographic images in a low-resolution frame on ODA during initial display | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-39.6 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | DDR Preview Display | SRS-39.6 | The SS shall display full-resolution serial radiographic images on ODA during sequence replay | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-39.7 | PRD8.46        The DDR preview shall display a warning text overlay to signify it as a preview | DDR Preview Display | SRS-39.7 | The SS shall display the message "For Positioning Only. Not For Fluoroscopy" on the main image pane in ODA during a serial acquisition | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-39.9 | PRD8.44        The system shall delay the first frame of a DDR capture preview by 0.5sPRD8.45        The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the frame rate is reduced to 1:5 frames. | DDR Preview Display | SRS-39.9 | For serial radiography, the SS shall impose a 0.5 second delay between acquisition and display of images | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-39.10 | PRD8.42        The system shall limit DDR capture preview to 1 fpsPRD8.45        The system shall intentionally delay the display of frames after the first frame of a DDR capture such that the frame rate is reduced to 1:5 frames. | DDR Preview Display | SRS-39.10 | During serial radiographic acquisition, the SS shall display frames at 1 frame per second during preview display | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-39.11 | PRD8.30The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance | Radioscopy Display | SRS-39.11 | During radioscopic acquisition, the SS shall display each frame on the ODA within 350 ms or less from the time of irradiation to image display | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-39.12 | PRD9.46The live capture shall always appear and be displayed in the same location on the monitor display. | Radioscopy Display | SRS-39.12 | ODA shall display live radioscopy frames in the largest image pane at full size | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-39.13 | PRD9.5        The software UI should display the image immediately after exposure without the operator interacting with the UI. | Radioscopy Display | SRS-39.13 | The SS shall allow the user to play back, pause, and step through radioscopic images in the MedAI Device App (RADIOSCOPY REPLAY IMAGE SEQUENCE)[IEC 60601-2-43:203.6.7.101 * Display of LAST IMAGE HOLD RADIOGRAM or RADIOSCOPY REPLAY IMAGE SEQUENCE] | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.14 | PRD2.21        The device shall provide a Low Does Fluoroscopy Mode utilizing loading factors of 40 ms exposure time per frame, two point five (2.5) frames per second, for a maximum of 20 seconds durationPRD9.50        The software UI shall indicate when in LOW dose Radioscopy mode | Low Dose Radioscopy | SRS-39.14 | ODA shall provide a toggle for Low Dose Radioscopy Mode on the Acquisition Screen when in Radioscopy Acquisition Mode | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.15 | PRD9.7        The software UI shall allow the operator to select and view acquired images. | Camera Roll | SRS-39.15 | The SS shall allow the operator to scroll through and select previously acquired images in the camera roll via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.16 | PRD8.20The system may allow viewing two images at a time for surgical comparison on large monitor(s), and pinning images for comparison. | Drag and Drop/Image Pinning | SRS-39.16 | The SS shall allow operators to drag and drop images from the camera roll into the two larger image panes of the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.17 | PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Image Adjustments | SRS-39.17 | The SS shall allow the operator to adjust brightness of single radiographic images via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.18 | PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Image Adjustments | SRS-39.18 | The SS shall allow the operator to adjust contrast of single radiographic images via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.19 | PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Image Adjustments | SRS-39.19 | The SS shall allow the operator to adjust sharpness of single radiographic images via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.20 | PRD9.40The software UI shall allow the user to adjust brightness, contrast, and sharpness of an image. | Image Adjustments | SRS-39.20 | The SS shall allow the operator to apply image adjustments from -10 to 10 in increments of 1 | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.21 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Image Manipulations | SRS-39.21 | The SS shall allow the operator to pan across images in the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.22 | PRD9.9The software UI shall allow the operator to "pinch to zoom" images. | Image Manipulations | SRS-39.22 | The SS shall allow the operator to adjust the zoom factor of radiographic and radioscopic images in the MedAI Device App ("pinch to zoom") | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.23 | PRD9.10The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | Image Manipulations | SRS-39.23 | The SS shall allow the operator to rotate all images clockwise and in 90 degree increments via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.24 | RSK_R065The device shall contain a UI Button to Reset Image Adjustments. | Image Modification Reset | SRS-39.24 | The SS shall allow the operator to reset all image adjustments and manipulations via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.25 | PRD9.11The software UI should persist rotation adjustments. | Image Display and Modifications | SRS-39.25 | The SS shall allow all image manipulations and adjustments to persist upon system restart | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.26 | PRD9.8        The software UI shall allow the operator to independently manipulate the images. | Image Display | SRS-39.26 | The SS shall allow the operator to independently adjust and manipulate images via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.27 | PRD8.34The Exam Screen shall include an "Irradiation Disabling Switch" which, when activated, will disable x-ray emissions until switched off. The Irradiation Disabling Switch may be activated at any time, including in the middle of an imaging sequence. | Image Display | SRS-39.27 | ODA shall include a togglable "Disable X-rays" button on the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.29 | PRD9.41        The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Image Display | SRS-39.29 | ODA shall display the patient's name in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.30 | PRD9.41        The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Image Display | SRS-39.30 | ODA shall display the patient's birth date in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.31 | PRD9.41        The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Image Display | SRS-39.31 | ODA shall display the procedure's date in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.32 | PRD9.41        The software UI in non-emergency Radioscopy Mode shall display the Patients name and date of birth as well as the exam start date and time. | Image Display | SRS-39.32 | ODA shall display the procedure's time in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.34 | PRD9.44        All displayed captured on the MedAI App Exam Screen shall be labeled with either "Live" or "Stored", as applicable. | Image Display | SRS-39.34 | ODA shall display the state of images as "Live" or "Stored" in the top right corner of images in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-39.35 | PRD8.28        The system shall provide a means to document the image orientation on both displayed and stored images | Image Display | SRS-39.35 | ODA shall display image orientation information in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-39.36 | PRD8.29        The system shall provide a means to document the patient orientation for each image, when appropriate. | Image Display | SRS-39.36 | ODA shall display patient orientation information in the Acquisition Screen | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and Report |
| TM-39.37 | PRD9.55        The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Image Display | SRS-39.37 | ODA shall display the Cumulative Reference Air Kerma on the Acquisition Screen such that it is visible from 2.5 meters away | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-39.38 | PRD9.45Cumulative Air Kerma, Cumulative Dose Area Product, and Reference Air Kerma Rate during an exam shall be continuously displayed on the Device App and resets between Exams. | Image Display | SRS-39.38 | ODA shall display the Cumulative Dose Area Product on the Acquisition Screen | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.39 | PRD9.55        The Cumulative Reference Air Kerma and Reference Air Kerma Rate shall be clearly legible 2.5m from the display | Image Display | SRS-39.39 | ODA shall display the Reference Air Kerma Rate on the Acquisition Screen such that it is visible from 2.5 meters away | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-39.40 | PRD9.58        The Device App shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission. | Image Display | SRS-39.40 | ODA shall display the Reference Air Kerma Rate in mGy/min continuously, updated every second, during Radioscopy emission | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.41 | No driving Design Input from DR-P01-005 - MX1 Design Inputs | Image Display | SRS-39.41 | ODA shall provide a user-configurable setting to change the units for displayed Cumulative Dose Area Product to the following:1. Gy⋅cm22. μGy⋅m23. cGy⋅cm24. mGy⋅cm2[IEC 60601-2-43:203.6.4.5 * Dosimetric indications] | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety)VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.42 | PRD9.51        If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture.RSK_R344The device app shall display the interlock status of the device and inform the user of steps to take if the interlock is not met. | Image Display | SRS-39.42 | The SS shall display interlock status in ODA on the Acquisition Screen | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-39.43 | PRD9.51        If a DDR or Radioscopy Capture is terminated for any reason other than releasing the trigger, the Device App shall notify them that a "Safety Feature" has ended the capture.RSK_R344The device app shall display the interlock status of the device and inform the user of steps to take if the interlock is not met. | Image Display | SRS-39.43 | The SS shall display the reason that a serial radiographic or radioscopy acquisition ended for a reason rather than trigger release | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 40. MedAI Device App - Library Screen |  |  |  |  |  |
| TM-40.1 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive).PRD8.6        The device shall allow sending files to PACS in the DICOM format.PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Image Display | SRS-40.1 | The SS shall display all stored images in the Library screen of the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.2 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive).PRD8.6        The device shall allow sending files to PACS in the DICOM format.PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Export | SRS-40.2 | Within a single exam, the SS shall allow the operator to select multiple images for review and export via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.3 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive).PRD8.6        The device shall allow sending files to PACS in the DICOM format.PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Export to PACS | SRS-40.3 | The SS shall allow for the export of all images to PACS servers in conformance with the DICOM standard via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.4 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive).PRD8.6        The device shall allow sending files to PACS in the DICOM format.PRD20.23The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). | Export to PACS | SRS-40.4 | The SS shall allow for selection between multiple PACS servers when exporting images via the MedAI Device App | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.5 | PRD8.19        The device shall support image queuing for use off-network and network submission when connected.RSK_R005        The device SW shall queue up studies when network is not present.PRD8.31        The system shall be able to perform exams during network communication activities (e.g. Sending to PACS)PRD9.35        The software UI shall allow acquisition workflows while simultaneously uploading studies to PACS | Export to PACS | SRS-40.5 | The SS shall encrypt and store queued DICOM studies when device is unable to send to PACS due to loss of network and/or PACS connection | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.6 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Export to USB | SRS-40.6 | The SS shall allow for export of radiographic and radioscopic images (as JPEG, JPEG2000, and DICOM files) to USB flash drives via the MedAI Device App | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.7 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Image Display | SRS-40.7 | In the "Send to PACS", "Send to USB Drive", and "Exam Review" screens of the MedAI Device App, the SS shall display the following data alongside selected images:1. Patient Name2. Patient ID3. Patient Date of Birth4. Doctor Name | VVPR-P01-186 - MX1 Software System, MedAI Device App v3.0.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.8 | PRD8.41        RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-40.8 | The SS shall allow for the export of Radiation Dose Structured Reports (RDSR) to PACS servers via the MedAI Device App | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.9 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | General Image Export | SRS-40.9 | The SS shall provide the operator the ability to input identifying information prior to image transfer. | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-40.10 | PRD8.5        The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). | Export to USB | SRS-40.10 | The SS shall allow the user to export photographic images to USB flash drives | VVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| 41. Standards/Regulatory Compliance |  |  |  |  |  |
| TM-40.1 | PRD8.41        RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.1 | ODA shall be able to create RDSRs for each exam | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.2 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.2 | The SS shall allow for the export of Radiation Dose Structured Reports (RDSR) to PACS servers via the ODA | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.3 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.3 | The SS shall allow for the export of Radiation Dose Structured Reports (RDSR) to USB storage devices via the ODA | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.4 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.4 | The SS shall use TID 1002 with “Person Observer’s Role in this Procedure” set to “Irradiation Administering” for section TID 10001 | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.5 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.5 | The SS shall include Calibration Factor(s), Calibration Date, Calibration Responsible Party, and Calibration Process in TID 10002 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.6 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.6 | The SS shall include "Acquisition Protocol" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.7 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.7 | The SS shall include "DateTime Started" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.8 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.8 | The SS shall include "Irradiation Event Type" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.9 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.9 | The SS shall include "Dose Related Distance Measurements (“Distance Source to Reference Point”)" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.10 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.10 | The SS shall include "Dose Related Distance Measurements (“Distance Source to Detector”)" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.11 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.11 | The SS shall include "Collimated Field Area" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.12 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.12 | The SS shall include "Collimated Field Height" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.13 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.13 | The SS shall include "Collimated Field Width" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.14 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.14 | The SS shall include "KVP" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.15 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.15 | The SS shall include "X-Ray Tube Current" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.16 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.16 | The SS shall include "Pulse Width" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.17 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.17 | The SS shall include "Focal Spot Size" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.18 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.18 | The SS shall include  "Number of Pulses" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.19 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.19 | The SS shall include "Acquisition Plane" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.20 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.20 | The SS shall include "Dose Area Product" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.21 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.21 | The SS shall include "Irradiation Duration" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.22 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.22 | The SS shall include "Total Number of Radiographic Frames" in section TID 10004 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.23 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.23 | The SS shall include "Dose (RP) Total" in section TID 10004 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.24 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.24 | The SS shall include "Dose Area Product Total" in section TID 10004 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.25 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.25 | The SS shall include "Distance Source to Reference Point" in section TID 10004 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.26 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.26 | The SS shall include "Total Fluoro Time" in section TID 10004 of the RDSR if there was radioscopy in the exam | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.27 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.27 | The SS shall include "Total Number of Radiographic Frames" in section TID 10006 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.28 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.28 | The SS shall include "Dose Area Product Total" in section TID 10007 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.29 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.29 | The SS shall include Device Serial Number, Manufacturer, Manufacturer's Model Name, Software Versions, and Date, Time for the Series in the RDSR header | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.30 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.30 | The SS shall include "X-Ray Filter Type" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.31 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.31 | The SS shall include "X-Ray Filter Material" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.32 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.32 | The SS shall include "X-Ray Filter Thickness Minimum" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.33 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.33 | The SS shall include "X-Ray Filter Thickness Maximum" in section TID 10003 of the RDSR | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.34 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.34 | The SS shall export RDSRs with information on all radiographic and radioscopic captures taken during an exam | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| TM-40.35 | PRD8.41RDSR (Radiation Dose Structured Reports) shall be created and exported for each exam, and have the capability to be sent to one or more destinations. | RDSR | SRS-41.35 | The SS shall set "Scope of Accumulation" to "Performed Procedure Step" in RDSRs | 3P-P01-28 - Intertek IEC 60601-1, 60601-1-3, 60601-1-6, 60601-2-28 60601-2-54 (Safety) |
| 44. Cybersecurity |  |  |  |  |  |
| TM-48.1 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Port Security | SRS-44.1 | The SS shall open ports 8787 and 8788 for the emitter when in release mode | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and ReportMEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| TM-48.11 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Port Security | SRS-44.11 | The SS shall open ports 8080, 8081, 8082, 8083, 8084, 6969, and 9082 for authorized AP clients to the cassette when in release mode | MEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| TM-48.12 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Port Security | SRS-44.12 | The SS shall open port 22 on both emitter and cassette | MEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| TM-48.2 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Firewall | SRS-44.2 | The SS shall configure the firewall to reject ICMP packets | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |
| TM-48.3 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | API Security | SRS-44.3 | The SS shall utilize APIs that are resistant to web application security threats | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |
| TM-48.4 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Permissions | SRS-44.4 | The SS shall utilize the Principle of Least Privilege | VVPR-P01-170 - MX1 Software System, Penetration Test Protocol and Report |
| TM-48.5 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | CSP Controls | SRS-44.5 | CSPs must support the configuration of role-based access controls following the principle of least privilege as well as instructions for implementing them | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |
| TM-48.6 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | CSP Controls | SRS-44.6 | CSPs must be scale tested to ensure it can scale to support thousands of users and devices connecting to it | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |
| TM-48.7 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | CSP Controls | SRS-44.7 | CSP must have processes to continuously go through third-party security audits and address issues as they arise | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |
| TM-48.8 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | CSP Controls | SRS-44.8 | CSPs must use HTTPS for all connections | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |
| TM-48.9 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | CSP Controls | SRS-44.9 | CSPs must provide mechanisms to safeguard against high-volume attacks, such as DDoS through traffic management and access controls | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |
| TM-48.10 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | CSP Controls | SRS-44.10 | CSPs must scan for vulnerabilities and have at least a 90-day timeline to resolution with customer notification | VVPR-P01-222 - MX1 Cloud Service Provider Verification via Inspection Protocol and Report |
| 45. Over The Air (OTA) Upgrades |  |  |  |  |  |
| TM-45.1 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.1 | The SS shall allow for secure over-the-air (OTA) updates of software and firmware components | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-45.3 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.3 | The SS shall perform Mender update integrity checks before updating | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-45.4 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.4 | The SS shall support OTA updates of the emitter and cassette via software packages | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-45.5 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.5 | The SS shall support OTA updates of the emitter and cassette via Operating System Images | VVPR-P01-219 - MX1 Software System v3.2.1 Protocol and Report |
| TM-45.6 | Refer to RSK-P01-011 - MX1 Security Risk AssessmentRSK_R375        If the user selects to delay a system update, the software shall present a pop-up with the option to update every hour following initial refusal.RSK_R378        All update pop-ups shall remain on screen until accepted or dismissed. | Remote Upgrades | SRS-45.6 | The SS shall provide an option to accept or delay an update via ODA | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-191 - MX1 Software System, MedAI Device App, v3.2.0 Protocol and Report |
| TM-45.9 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.9 | The SS shall display update progress via ODA | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and Report |
| TM-45.17 | RSK_R369        The device shall contain a backed up app partition (A/B file system).Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.17 | The SS shall be architected such that the deployed version of the software can automatically "roll back" to a previous version in less than an hour | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportVVPR-P01-219 - MX1 Software System v3.2.1 Protocol and Report |
| TM-45.18 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.18 | The SS shall check Over the Air (OTA) update artifact signatures before installation. OTA update artifacts shall be signed at build time | VVPR-P01-190 - MX1 Software System v3.1.0 Protocol and ReportMEMO-P01-760 - MX1 Software System Verification via Code Review, v3.2.1 |
| TM-45.19 | Refer to RSK-P01-011 - MX1 Security Risk Assessment | Remote Upgrades | SRS-45.19 | The SS shall support OTA updates of the foot pedal firmware | VVPR-P01-209 - MX1 Software System, Foot Pedal Integration, v4.0.0 Protocol and Report |
