# PLN-P01-061 Rev A: MX1 Regulatory Plan

## Metadata
- Document ID: PLN-P01-061
- Revision: A
- Prefix: PLN
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: PLN-P01-061 - MX1 Regulatory Plan_A-Obsolete.docx
- Source path: Example QMS - MedAI/PLN-P01-061 - MX1 Regulatory Plan_A-Obsolete.docx
- Extraction warnings: none

## Extracted Content
Purpose
This plan defines the updated regulatory strategy for the MX1 Portable X-Ray System.
References
PLN-P01-022 Rev. A, MedAI P01 Regulatory Plan
PLN-P01-060 Rev. A, MX1 Project Plan
CRCPD Suggested State Regulations for Control of Radiation (example.com/)
Project Description
Design Summary
A detailed project description can be found in the Project Plan, PLN-P01-060. The MX1 Portable X-Ray System (“MX1”) was originally intended to be cleared under 510(k) K231372; however, MedAI received an NSE letter from the FDA declaring that the design was not considered to be substantially equivalent to marketed products. MedAI is pursuing a new submission with significant design updates to address the Agency’s concerns. The original design differences as compared to MedAI’s first generation device, Imager P00, are described in PLN-P01-022. Differences between the original MX1 design and the current design are documented in Project Plan PLN-P01-060 and individual product BOMs.
Battery Powered Operation
The emitter can be charged via the wireless charger or wired charger. The Wired Charger draws power from AC mains. The emitter can emit x-rays while docked to the Wireless Charger but can NOT emit x-rays while wired charging; it can operate otherwise. The Wireless Charger halts charging during x-ray emission. The cassette is charged via the wired charger. The cassette can capture x-rays while charging.
Accessories
MedAI is developing several accessories for the MX1 system which are listed in Table 1. The regulatory strategies for the Collimation Pucks, MedAI Application, and Wireless Foot Pedal are included in Section 3.5. Refer to the accessory-specific regulatory plans for the other listed accessories.
Table 1. Accessories, MX1 Portable X-Ray System
Planned Intended Use, Indications, and Contraindications
The following Intended Use, Indications for Use, and Contraindications are currently planned for initial regulatory submissions; they may be altered during the course of development dependent on final product design, testing, or feedback from regulatory authorities.
Intended Use: The MX1 Portable X-ray System is designed to aid clinicians with point of care visualization and guidance through x-rays of extremities, hips, facial bones, and cervical spine. The device is intended for use in clinical environments. The device is not intended for use in surgical applications, home environments, outdoor environments, or in vehicles.
Indications for Use: The MX1 Portable X-ray System is indicated for use by qualified/trained clinicians on adult and pediatric patients for taking diagnostic and interventional static radiographic, serial radiographic, and fluoroscopic exposures of extremities, hips, facial bones, and cervical spine.
The device is not to be used on bariatric patients, unless imaging body extremities.
The device is not intended to replace a stationary radiographic system, which may be required for full optimization of image quality and radiation exposure for different exam types.
Contraindications
The MX1 System is NOT intended for mammography.
The MX1 System is NOT intended for dental applications.
The MX1 System is NOT intended to come in contact with non-intact skin.
The MX1 System is NOT intended for cardiac applications.
Target Markets and Product Release Timeframes
The initial target markets for MX1 are listed in Table 2 below:
Table 2. Target Markets
Non-U.S. geographies are not currently in-scope for this project. MedAI may decide to pursue marketing applications in other countries at a later date and, at that time, MedAI shall update or generate the appropriate documents to define quality, regulatory, manufacturing, and distribution plans, as applicable.
Device Classification and Strategy - United States and United States Territories
MX1 Portable X-Ray System
Classification: Class II
Primary Product Code: MAI (System, Image-Intensified Fluoroscopic X-Ray, Mobile)
Applicable Regulation: 892.1720
Secondary Product Codes: IZL (System, X-Ray, Mobile), OWB (System, Interventional Fluoroscopic X-Ray)
Cost of Submission: $18,000 (510(k) through Third Party Review, RTS)
Primary Predicate: K182207, MinXray TR90BH (Features: IZL, handheld diagnostic imaging of extremities, stand mounted imaging of head, abdomen, extremities, chest when used without a grid)
Primary Predicate: K221714, iRay Venu 1717X (Features: MQB, general radiography)
Reference Device: K193225, Konica KDR Advanced U-Arm with DDR System (Features: KPR, Dynamic Digital Radiography)
Reference Device: K153244 Siemens CIOS Fusion (Features: OWB, MAI, Interventional Fluoroscopy)
Mobile Application
The MedAI Application, intended for use on tablets and mobile devices, will include both device functions and non-device functions. In accordance with Guidance for Industry and FDA Staff - Multiple Function Device Products: Policy and Considerations (2020), the device features will be regulated and reviewed as part of the MX1 Software System in a traditional 510(k). Possible impact of the other functions on the device functions will be assessed, including any additional cybersecurity risks.
Table 3. Mobile Application Functions
Wireless Foot Pedal
The wireless foot pedal will be considered part of the MX1 system. It will be submitted with the parent device 510(k) and covered under product code MAI.
FDA Form 3626 + Annual and State Reporting
After 510(k) clearance and prior to introduction of P01 into US commerce, MedAI shall submit an initial product report via FDA Form 3626 (21 CFR 1002.20). There is no approval process for this report. The form must simply be submitted to begin commerce. This process, as well as annual and state reporting for X-ray equipment sales, is outlined in QSP-028 - X-ray Equipment: Manufacturing Reporting Requirements.
Device Classification and Strategy - Non-U.S. Countries
This plan may be updated with strategies specific to non-U.S. countries in a later revision and as needed. Alternatively, separate country-specific plans may be generated.
Standards Analysis
MedAI intends to comply with the standards listed in Table 4, assuming 510(k) submission before December 2024.
Table 4. Standards Analysis
The following specific guidance documents shall be utilized in the device development to ensure the safety of this device for both the operators and patients:
Guidance for Industry and Food and Drug Administration Staff: Guidance for Medical X-ray Imaging Devices Conformance with IEC Standards (2023)
Guidance for Industry and Food and Drug Administration Staff: Guidance for the Submission of 510(k)s for Solid State X-ray Imaging Devices (2016)
Guidance for Industry and FDA Staff: Radiation Safety Considerations for X-ray Equipment Designed for Hand-held Use (2008)
Guidance for Industry and Food and Drug Administration Staff: Pediatric Information for X-ray Imaging Device Premarket Notifications (2017)
Guidance for Industry and Food and Drug Administration Staff: Reprocessing Medical Devices in Health Care Settings: Validation Methods and Labeling (2015)
Guidance for Industry and Food and Drug Administration Staff: Applying Human Factors and Usability Engineering to Medical Devices (2016)
Guidance for Industry and Food and Drug Administration Staff: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices--Part 1: Evaluation and testing within a risk management process" (2023)
General Principles of Software Validation; Final Guidance for Industry and FDA Staff (2002)
Content of Premarket Submissions for Management of Cybersecurity in Medical Devices: Guidance for Industry and Food and Drug Administration Staff (2014)
Guidance for Industry: Cybersecurity for Networked Medical Devices Containing Off-the Shelf (OTS) Software (2005)
Guidance for Industry, FDA Reviewers and Compliance on Off-the-Shelf Software Use in Medical Devices (1999)
Guidance for Industry and Food and Drug Administration Staff: Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions (2023)
3rd Party Test Labs and Certifications
MedAI intends to use the following labs to test the finished device:
Intertek or SGS - IEC 60601-1, IEC 60601-1-2, IEC 60601-1-3, IEC 60601-2-28, IEC 60601-2-43, IEC 60601-2-54, IEEE/ANSI C63.27, IPX7 minimum (Foot Pedal), ISTA 3A
Nelson Labs - Cleaning & Disinfection Validation
The original MX1 Regulatory Plan, PLN-P01-022, describes component-specific strategies for the MX1 components requiring 3rd party testing or certification. This plan will highlight any changes to those strategies given the components have already been developed:
Monoblock
PLN-P01-022 states that the Monoblock, a custom component containing a high voltage power supply and x-ray tube developed by Moxtek, Inc, will not be pre-certified to any standards and will be tested as part of MX1. MedAI still intends to test the Monoblock as part of the MX1 system. MedAI plans to find alternate suppliers to Moxtek to supply the x-ray tube to mitigate the supply chain risks associated with use of a sole-source supplier.
Battery Pre-certifications
MedAI developed two custom, non-removable batteries for MX1, one for the emitter and one for the cassette. Originally, MedAI planned to employ Alexander Battery Technologies as the supplier to produce the batteries. Now, MedAI has selected Aved Electronics to produce the batteries. PLN-P01-022 required that the batteries be certified to IEC 62133-2 Edition 1.0 2017 and UN38.3. MedAI has incorporated a pre-certified, off-the-shelf battery power cell (Molicel INR-18650-P28A) into the batteries to meet requirements.
Wireless Inductive Charging FCC Registration
MedAI intends to sell a Wireless Charger accessory for the emitter. The wireless charger will need to be pre-tested / FCC registered as a wireless transmitting device. The Wireless Charger Regulatory Plan is documented as PLN-P01-053.
Example: example.com/
Sub-GHz Radio Module Manufacturing & International Distribution Strategy
Two pre-certified radio modules (STMicroelectronics SPSGRF-915 and SPSGRFC-915) are used in the the MX1 system; the Emitter Main PCBA, Cassette Main PCBA, and Foot Pedal PCBA each have one radio module. These radio modules are certified by FCC to the 915 MHz ISM band. PLN-P01-022 indicated that two versions of the radio modules would be used to comply with EU requirements; the 868 MHz modules are no longer included in the design as the EU is currently out of scope.
Wifi Module Strategy
MedAI intends to include two Wifi modules (1 in the emitter, 1 in the cassette; Intel Wireless-AC 9260) that are pre-certified by the FCC.
SAR Testing
Per 47 CFR 1.1310, Specific absorption rate (SAR) shall be used to evaluate the environmental impact of human exposure to radiofrequency (RF) radiation as specified in § 1.1307(b) within the frequency range of 100 kHz to 6 GHz (inclusive). The SAR limits for general population/uncontrolled exposure are 0.08 W/kg, as averaged over the whole body, and a peak spatial-average SAR of 1.6 W/kg, averaged over any 1 gram of tissue (defined as a tissue volume in the shape of a cube). Exceptions are the parts of the human body treated as extremities, such as hands, wrists, feet, ankles, and pinnae, where the peak spatial-average SAR limit is 4 W/kg, averaged over any 10 grams of tissue (defined as a tissue volume in the shape of a cube). Exposure may be averaged over a time period not to exceed 30 minutes to determine compliance with general population/uncontrolled SAR limits.At operating frequencies above 6 GHz, the MPE limits listed in Table 3 shall be used to evaluate the environmental impact of human exposure to RF radiation; limits listed are for continuous exposure, that is, for indefinite time periods. Exposure levels higher than the limits are permitted for shorter exposure times, as long as the average exposure over a period not more than the specified averaging time in Table 3 is less than (or equal to) the exposure limits.
Table 3. SAR Testing Limits
f = frequency in MHz. * = Plane-wave equivalent power density.
Early Regulatory Interactions
Pre-Submission Meeting with FDA
A pre-submission meeting will be requested with the FDA covering various topics related to the upcoming submission. The proposed topics of interest include a predicate strategy proposal and feedback on the clinical imaging study design. Meeting minutes will be documented and submitted to the FDA.
MedAI will complete a new imaging study to compare the MX1 X-ray system’s performance with the predicate for static radiography, dynamic digital radiography, and fluoroscopy. This imaging study will demonstrate that the MX1's image output is adequate to add fluoroscopic indications, including some interventional uses.
The study will focus on the applicability of the image to the task at hand, using a consistent response scale and a series of questions focused on the anatomical detail of each view. In addition, technical and position-related questions will be addressed using a 1-5 Disagree/Agree scale.
The Investigator Radiation Technologist will capture cadaveric images of the following anatomies: finger, hand, wrist, elbow, humerus, shoulder, clavicle, cervical spine, maxillofacial, toe, foot, ankle, tibia/fibula, knee, femur, pelvis, and upper chest. The study's results will determine which anatomies are included in the final MX1 Indications for Use.
A group of non-MedAI invested board-certified orthopedic surgeons, radiologists, and X-ray technologists will be recruited to evaluate the radiographic captures. The study was designed in partnership with Eliza Kingsford, PhD, who is a Professor and Vice Chair for Research in the Department of Radiology and Imaging Sciences at Emory University School of Medicine.
The contents of the pre-submission request and the imaging study are subject to change.
Radiation Requirements by State
Radiation requirements vary by localities, including by city and state in the United States and country by country. In order to comply with local regulations, the system includes the following features:
Configurable Admin Settings for Max/Min: kV, mA, ms, SID, SSD
Accessory: Cart and foot pedal that can be moved up to 12 feet away for hands-free operation
States maintain and enforce their individual radiation regulation requirements. The Conference of Radiation Control Program Directors, Inc. (CRCPD), a nonprofit and nongovernmental organization comprised of radiation professionals in state and local governments, has published suggested regulations that most states have incorporated into their respective legislature. These suggested state regulations are included in this document as Attachment 1. Individual state regulations should be reviewed for state-specific requirements.
Backscatter Shield
Some city and state regulations require the use of an “external backscatter shield” on handheld x-ray equipment.  The use of an optional physical shield supplied with the equipment is described in the FDA guidance Radiation Safety Considerations for X-ray Equipment Designed for Hand-held Use (2008), although the FDA does not require it.  Such an external backscatter shield would be used in conjunction with operator shielding, lead, and/or lead-equivalent PPE.  Per the guidance document and the regulations of various localities, MedAI believes the intent of these regulations is to reduce operator exposure to backscatter and, most importantly, be within the bounds of the occupational dose limits.  The occupational dose limit in the United States set by 10 CFR 20 Subpart C is 5.0 rem/year, or 0.5 rem/year for a declared pregnant woman.
MedAI does not intend to include an “external backscatter shield”, and rather intends to develop a device with sufficiently low backscatter radiation that allows for use within Occupational Dose Limits. Scatter radiation data, as well operator safety information, shall be sufficiently described in the instruction for use.
The reason for excluding the use of an external backscatter shield is that it could negatively impact usability by increasing the size and weight of the device. Notably, some x-ray devices provide removable external backscatter shields to meet the state requirement. The use of removable external backscatter shields increases the risk of misuse if the shield is not attached, and may inadvertently lead to exceeding Occupational Dose Limits if the device relies on use of the backscatter shield for operator safety.
List of Attachments
Attachment 1 - CRCPD Suggested State Regulations for Control of Radiation
DOCUMENT REVISION HISTORY
Digital Key: example.com/
Attachment 1 - CRCPD Suggested State Regulations for Control of Radiation
Below are Suggested State Regulations for Control of Radiation that are published on the CRCPD website as  “Part F: Medical Diagnostic and Interventional X-Ray and Imaging Systems.”
DEFINITIONS
"Accessible surface" means the external surface of the enclosure or housing of the radiation producing machine as provided by the manufacturer.
"Air kerma" means kerma in air (see definition of Kerma).
"Air kerma rate (AKR)" means the air kerma per unit time.
"Aluminum equivalent" means the thickness of type 1100 aluminum alloy affording the same attenuation, under specified conditions, as the material in question.
"Attenuation block" means a block or stack of type 1100 aluminum alloy, or aluminum alloy having equivalent attenuation, with dimensions 20 centimeters (cm) or larger by 20 cm or larger by 3.8 cm, that is large enough to intercept the entire x-ray beam.
"Automatic exposure control (AEC)" means a device which automatically controls one or more technique factors in order to obtain at a preselected location(s) a required quantity of radiation.
"Barrier" (See "Protective barrier").
"Beam axis" means a line from the source through the centers of the x-ray fields.
"Beam-limiting device" means a device which provides a means to restrict the dimensions of the x-ray field.
"C-arm fluoroscope" means a fluoroscopic x-ray system in which the image receptor and the x-ray tube housing assembly are connected or coordinated to maintain a spatial relationship. Such a system allows a change in the direction of the beam axis with respect to the patient without moving the patient.
"Cassette holder" means a device, other than a spot-film device, that supports and/or fixes the position of the image receptor during a radiographic exposure.
"Coefficient of variation (C)" means the ratio of the standard deviation to the mean value of a population of observations. It is estimated using the following equation:
Where:
s = Estimated standard deviation of the population.
= Mean value of observations in sample;
=  observation in sample;
n = Number of observations sampled
"Control panel" means that part of the x-ray control upon which are mounted the switches, knobs, pushbuttons, keypads, touchscreens, and other hardware necessary for manually setting the technique factors.
"Cradle" means:
A removable device which supports and may restrain a patient above an x-ray table; or
A device;
Whose patient support structure is interposed between the patient and the image receptor during normal use;
Which is equipped with means for patient restraint; and
Which is capable of rotation about its long (longitudinal) axis.
"Cumulative air kerma" means the total air kerma accrued from the beginning of an examination or procedure and includes all contributions from fluoroscopic and radiographic irradiation.
"Detector" (See "Radiation detector")
"Diagnostic source assembly" means the tube housing assembly with a beam-limiting device attached.
"Diagnostic x-ray system" means an x-ray system designed for irradiation of any part of the human [or animal] body for the purpose of diagnosis or visualization.
"Digital radiography (DR)" means an x-ray imaging method (or radiography) which produces a digital rather than analog image. DR includes both computed radiography and direct digital radiography.
"Direct digital radiography (DDR; also see CR and DR)" means an x-ray imaging method in which a digital sensor, usually incorporating a thin-film transistor, is used to capture an x-ray image. Some DDR systems use a scintillator to convert x-rays to light and a photodiode array to convert light to charge, while others use a photoconductor to convert x-rays directly to charge, which is stored on the thin-film transistor.
"Direct scattered radiation" means that scattered radiation which has been deviated in direction only by materials irradiated by the useful beam (See "Scattered radiation").
"Equipment" (See "X-ray equipment") means x-ray equipment.
"Exposure (X)" means the quotient of dQ by dm where dQ is the absolute value of the total charge of the ions of one sign produced in air when all the electrons and positrons liberated or created by photons in air of mass dm are completely stopped in air; thus X=dQ/dm, in units of C/kg. A second meaning of exposure is the process or condition during which the x-ray tube produces x-ray radiation.
"Field emission equipment" means equipment which uses an x-ray tube in which electron emission from the cathode is due solely to the action of an electric field.
"Filter" means material placed in the useful beam to preferentially absorb selected radiations.
"Fluoroscopic imaging assembly" means a subsystem in which x-ray photons produce a set of fluoroscopic images or radiographic images recorded from the fluoroscopic image receptor. It includes the image receptor(s), electrical interlocks, if any, and structural material providing linkage between the image receptor and diagnostic source assembly.
"Fluoroscopic irradiation time" means the cumulative duration during an examination or procedure of operator-applied continuous pressure to the device, enabling x-ray tube activation in any fluoroscopic mode of operation.
"Fluoroscopy" means a technique for generating x-ray images and presenting them simultaneously and continuously as visible images. This term has the same meaning as the term “radioscopy” in the standards of the International Electrotechnical Commission.
"Focal spot (actual)" means the area projected on the anode of the x-ray tube bombarded by the electrons accelerated from the cathode and from which the useful beam originates.
"Half-value layer (HVL)" means the thickness of specified material which attenuates the beam of radiation to an extent such that the AKR is reduced by one-half of its original value. In this definition, the contribution of all scattered radiation, other than any which might be present initially in the beam concerned, is deemed to be excluded.
"Heat unit" means a unit of energy equal to the product of the peak kilovoltage, milliamperes, and seconds, i.e., kVp x mA x second.
"Image receptor" means any device, such as a fluorescent screen, radiographic film, x-ray image intensifier tube, solid-state detector, or gaseous detector which transforms incident x-ray photons either into a visible image or into another form which can be made into a visible image by further transformations. In those cases where means are provided to preselect a portion of the image receptor, the term “image receptor” shall mean the preselected portion of the device.
"Irradiation" means the exposure of matter to ionizing radiation.
"Isocenter" means the center of the smallest sphere through which the beam axis passes when the equipment moves through a full range of rotations about its common center.
"Kerma" means the quantity defined by the International Commission on Radiation Units and Measurements. The kerma, K, is the quotient of dEtr by dm, where dEtr is the sum of the initial kinetic energies of all the charged particles liberated by uncharged particles in a mass dm of material; thus K=dEtr/dm, in units of J/kg, where the special name for the unit of kerma is gray (Gy). When the material is air, the quantity is referred to as "air kerma."
"Kilovolts peak" (See "Peak tube potential").
"kV" means kilovolts.
"kVp" (See "Peak tube potential").
"kWs" means kilowatt second.
"Last-image hold (LIH) radiograph" means an image obtained either by retaining one or more fluoroscopic images, which may be temporarily integrated, at the end of a fluoroscopic exposure or by initiating a separate and distinct radiographic exposure automatically and immediately in conjunction with termination of the fluoroscopic exposure.
"Lead equivalent" means the thickness of lead affording the same attenuation, under specified conditions, as the material in question.
"Leakage radiation" means radiation emanating from the diagnostic source assembly except for:
The useful beam; and
Radiation produced when the exposure switch or timer is not activated.
"Leakage technique factors" means the technique factors associated with the diagnostic source assembly which are used in measuring leakage radiation. They are defined as follows:
For diagnostic source assemblies intended for capacitor energy storage equipment, the maximum-rated peak tube potential and the maximum-rated number of exposures in an hour for operation at the maximum-rated peak tube potential with the quantity of charge per exposure being 10 millicoulombs (or 10 mAs) or the minimum obtainable from the unit, whichever is larger;
For diagnostic source assemblies intended for field emission equipment rated for pulsed operation, the maximum-rated peak tube potential and the maximum-rated number of x-ray pulses in an hour for operation at the maximum-rated peak tube potential; and
For all other diagnostic source assemblies, the maximum-rated peak tube potential and the maximum-rated continuous tube current for the maximum-rated peak tube potential.
"Light field" means that area of the intersection of the light beam from the beam-limiting device and one of the set of planes parallel to and including the plane of the image receptor, whose perimeter is the locus of points at which the illumination is one-fourth of the maximum in the intersection.
"Line-voltage regulation" means the difference between the no-load and the load line potentials expressed as a percent of the load line potential; that is,
Percent line-voltage regulation = 100
where:
= No-load line potential; and
= Load line potential.
"mA" means milliampere
"Mobile x-ray equipment" (See "X-ray equipment")
"Mode of operation" means, for fluoroscopic systems, a distinct method of fluoroscopy or radiography provided by the manufacturer and selected with a set of several technique factors or other control settings uniquely associated with the mode. The set of distinct technique factors and control settings for the mode may be selected by the operation of a single control. Examples of distinct modes of operation include normal fluoroscopy (analog or digital), high-level control fluoroscopy, cineradiography (analog and digital), digital subtraction angiography, electronic radiography using the fluoroscopic image receptor, and photospot recording. In a specific mode of operation, certain system variables affecting kerma, AKR, or image quality, such as image magnification, x-ray field size, pulse rate, pulse duration, number of pulses, source-image receptor distance (SID), or optical aperture, may be adjustable or may vary; their variation per se does not comprise a mode of operation different from the one that has been selected.
"Patient" means an individual or animal subjected to healing arts examination, diagnosis or treatment.
"PBL" See "Positive beam limitation."
"Peak tube potential" means the maximum value of the potential difference across the x-ray tube during an exposure.
"Portable x-ray equipment" (See "X-ray equipment").
"Positive beam limitation" means the automatic or semi-automatic adjustment of an x-ray beam to the size of the selected image receptor, whereby exposures cannot be made without such adjustment.
"Primary protective barrier" means the material, excluding filters, placed in the useful beam to reduce the radiation exposure [beyond the patient and cassette holder] for protection purposes.
"Radiation detector" means a device which in the presence of radiation provides a signal or other indication suitable for use in measuring one or more quantities of incident radiation.
"Radiograph" means an image receptor on which the image is created directly or indirectly by an x-ray pattern and results in a permanent record.
"Radiography" means a technique for generating and recording an x-ray pattern for the purpose of providing the user with an image(s) after termination of the exposure.
"Recording" means producing a retrievable form of an image resulting from x-ray photons.
"Scattered radiation" means radiation that, during passage through matter, has been deviated in direction (See "Direct scattered radiation").
"SID" (See "Source-image receptor distance").
"Source" means the focal spot of the x-ray tube.
"Source-image receptor distance" means the distance from the source to the center of the input surface of the image receptor.
"Source-skin distance (SSD)" means the distance from the source to the center of the entrant x-ray field in the plane tangent to the patient skin surface.
"Spot-film" means a radiograph which is made during a fluoroscopic examination to permanently record conditions which exist during that fluoroscopic procedure.
"Spot-film device" means a device intended to transport and/or position a radiographic image receptor between the x-ray source and fluoroscopic image receptor. It includes a device intended to hold a cassette over the input end of the fluoroscopic image receptor for the purpose of producing a radiograph.
"Stationary x-ray equipment" (See "X-ray equipment").
"Technique factors" means the following conditions of operation:
For capacitor energy storage equipment, peak tube potential in kilovolts (kV) and quantity of charge in milliampere-seconds (mAs);
For field emission equipment rated for pulsed operation, peak tube potential in kV, and number of x-ray pulses;
For CT equipment designed for pulsed operation, peak tube potential in kV, scan time in seconds, and either tube current in milliamperes (mA), x-ray pulse width in seconds, and the number of x-ray pulses per scan, or the product of tube current, x-ray pulse width, and the number of x-ray pulses in mAs;
For CT equipment not designed for pulsed operation, peak tube potential in kV, and either tube current in mA and scan time in seconds, or the product of tube current and exposure time in mAs and the scan time when the scan time and exposure time are equivalent; and
For all other equipment, peak tube potential in kV, and either tube current in mA and exposure time in seconds, or the product of tube current and exposure time in mAs.
"Tube" means an x-ray tube, unless otherwise specified.
"Tube housing assembly" means the tube housing with tube installed. It includes high-voltage and/or filament transformers and other appropriate elements when such are contained within the tube housing.
"Useful beam" means the radiation which passes through the tube housing port and the aperture of the beam limiting device when the exposure switch or timer is activated.
"Visible area" means that portion of the input surface of the image receptor over which incident xray photons are producing a visible image
"X-ray control" means a device which controls input power to the x-ray high-voltage generator and/or the x-ray tube. It includes equipment such as timers, phototimers, automatic brightness stabilizers, and similar devices, which control the technique factors of an x-ray exposure.
"X-ray exposure control" means a device, switch, button or other similar means by which an operator initiates and/or terminates the radiation exposure. The x-ray exposure control may include such associated equipment as timers and back-up timers.
"X-ray equipment" means an x-ray system, subsystem, or component thereof. Types of x-ray equipment are as follows:
"Mobile x-ray equipment" means x-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled;
"Portable x-ray equipment" means x-ray equipment designed to be hand-carried; and
"Stationary x-ray equipment" means x-ray equipment which is installed in a fixed location.
"Hand-held x-ray equipment" means x-ray equipment that is designed to be hand-held during operation.
"X-ray field" means that area of the intersection of the useful beam and any one of a set of planes parallel to and including the plane of the image receptor, whose perimeter is the locus of points at which the AKR is one-fourth of the maximum in the intersection.
"X-ray system" means an assemblage of components for the controlled production of x-rays. It includes minimally an x-ray high-voltage generator, an x-ray control, a tube housing assembly, a beam-limiting device, and the necessary supporting structures. Additional components which function with the system are considered integral parts of the system.
"X-ray table" means a patient support device with its patient support structure (tabletop) interposed between the patient and the image receptor during radiography and/or fluoroscopy. This includes, but is not limited to, any stretcher equipped with a radiolucent panel and any table equipped with a cassette tray (or bucky), cassette tunnel, fluoroscopic image receptor, or spot-film device beneath the tabletop.
"X-ray tube" means any electron tube which is designed for the conversion of electrical energy into x-ray energy.
SUGGESTED STATE REGULATIONS
Below are excerpts from the suggested state regulations for control of radiation written by the CRCPD. This information was reviewed by MedAI in February 2022 and is subject to change in accordance with all new revisions released by the CRCPD.
Part F: Medical Diagnostic and Interventional X-Ray and Imaging Systems
Warning Label
On systems manufactured after June 10, 2006, the control panel containing the main power switch shall bear the warning statement, legible and accessible to view: "WARNING: This x-ray unit may be dangerous to patient and operator unless safe exposure factors, operating instructions and maintenance schedules are observed."
The leakage radiation from the diagnostic source assembly measured at a distance of 1 meter in any direction from the source shall not exceed 0.88 milligray (mGy) air kerma (vice 100 milliroentgen (mR) exposure) in 1 hour when the x-ray tube is operated at its leakage technique factors. If the maximum rated peak tube potential of the tube housing assembly is greater than the maximum rated peak tube potential for the diagnostic source assembly, positive means shall be provided to limit the maximum x-ray tube potential to that of the diagnostic source assembly. Compliance shall be determined by measurements averaged over an area of 100 square centimeters with no linear dimension greater than 20 centimeters. (21CFR1020.30(k))
The radiation emitted by a component other than the diagnostic source assembly shall not exceed an air kerma of 18 microgray (vice 2 milliroentgens exposure) in 1 hour at 5 centimeters from any accessible surface of the component when it is operated in an assembled x-ray system under any conditions for which it was designed. Compliance shall be determined by measurements averaged over an area of 100 square centimeters with no linear dimension greater than 20 centimeters. (21CFR1020.30(l))
Technique Indicators
For x-ray equipment capable of displaying technique factors, the technique factors to be used during an exposure shall be indicated before the exposure begins. If automatic exposure controls are used, the technique factors which are set prior to the exposure shall be indicated. (21CFR1020.31(a)(1))
The requirement of 4.2.4.1 may be met by permanent markings on equipment having fixed technique factors. Indication of technique factors shall be visible from the operator's position except in the case of spot films made by the fluoroscopist. (21CFR1020.31(a)(1))
The accuracy of the indicated kilovoltage peak (kVp) shall meet manufacturer specifications. In the absence of a manufacturer specification, kVp accuracy shall be within 土10 percent.
Beam Quality
The half value layer (HVL) of the useful beam for a given x-ray tube potential shall not be less than the values shown in Table 1. If it is necessary to determine such half-value layer at an x-ray tube potential which is not listed in Table 1 of this section, linear interpolation or extrapolation may be made. Positive means shall be provided to ensure that at least the minimum filtration needed to achieve beam quality requirements is in the useful beam during each exposure. (21CFR1020.30(m)) In the case of a system, which is to be operated with more than one thickness of filtration, this requirement can be met by a filter interlocked with the kilovoltage selector which will prevent x-ray emissions if the minimum required filtration is not in place. (21 CFR 1020.30)
TABLE1
(21CFR1020.30(m))
Fluoroscopic systems manufactured on or after June 10, 2006, incorporating an x-ray tube(s) with a continuous output of 1 kilowatt or more and an anode heat storage capacity of 1 million heat units or more shall provide the option of adding x-ray filtration to the diagnostic source assembly in addition to the amount needed to meet the half-value layer provisions of this subsection. The selection of this additional x-ray filtration shall be either at the option of the user or automatic as part of the selected mode of operation. A means of indicating which combination of additional filtration is in the x-ray beam shall be provided. (21CFR1020.30(m)(2))
For capacitor energy storage equipment, compliance shall be determined with the maximum selectable quantity of charge per exposure.
Except when used in a CT x-ray system, the aluminum equivalent of each of the items listed in Table 2 in this paragraph, which are used between the patient and the image receptor, may not exceed the indicated limits. Compliance shall be determined by x-ray measurements made at a potential of 100 kilovolts peak and with an x-ray beam that has an HVL specified in Table 1 of this section for the potential. This requirement applies to front panel(s) of image receptors and film changers provided by the manufacturer for patient support or for prevention of foreign object intrusions. It does not apply to screens and their associated mechanical support panels or grids.
TABLE 2
On battery-powered generators, visual means shall be provided on the control panel to indicate whether the battery is in a state of charge adequate for proper operation.
Modification of certified diagnostic x-ray components and systems
Diagnostic x-ray components and systems certified in accordance with 21 CFR Part 1020 shall not be modified such that the component or system fails to comply with any applicable provision of this Part [F].
The tube housing assembly supports shall be adjusted such that the tube housing assembly will remain stable during an exposure unless tube housing movement is a designed function of the x-ray system.
All position locking, holding, and centering devices on x-ray system components and systems shall function as intended.
Diagnostic x-ray systems and their associated components used on humans and certified pursuant to the Federal X-Ray Equipment Performance Standard (21 CFR Part 1020) shall be maintained in compliance with applicable requirements of that standard.
Fluoroscopic Equipment
Only image-intensified or direct-digital receptor fluoroscopic equipment shall be used for fluoroscopy.
Primary Protective Barrier
The fluoroscopic imaging assembly shall be provided with a primary protective barrier which intercepts the entire cross section of the useful beam at any SID. The x-ray tube used for fluoroscopy shall not produce x-rays unless the barrier is in position to intercept the entire useful beam. The AKR due to transmission through the barrier with the attenuation block in the useful beam combined with radiation from the fluoroscopic imaging receptor shall not exceed 3.34x10-3 percent of the entrance AKR, at a distance of 10 cm from any accessible surface of the fluoroscopic imaging assembly beyond the plane of the image receptor. Radiation therapy simulation systems shall be exempt from this requirement provided the systems are intended only for remote control operation. (21CFR 1020.32(a)(1))
The AKR shall be measured in accordance with 4.2.9.5. The AKR due to transmission through the primary barrier combined with radiation from the fluoroscopic image receptor shall be determined by measurements averaged over an area of 100 square cm with no linear dimension greater than 20 cm. If the source is below the tabletop, the measurement shall be made with the input surface of the fluoroscopic imaging assembly positioned 30 cm above the tabletop. If the source is above the tabletop and the SID is variable, the measurement shall be made with the end of the beam-limiting device or spacer as close to the tabletop as it can be placed, provided that it shall not be closer than 30 cm. Movable grids and compression devices shall be removed from the useful beam during the measurement. For all measurements, the attenuation block shall be positioned in the useful beam 10 cm from the point of measurement of entrance AKR and between this point and the input surface of the fluoroscopic imaging assembly. (21CFR 1020.32(a)(2))
Field Limitation
For fluoroscopic equipment manufactured after February 25, 1978, when the angle between the image receptor and the beam axis of the x-ray beam is variable, means shall be provided to indicate when the axis of the x-ray beam is perpendicular to the plane of the image receptor. Compliance with F.5c.v. and F.5c.vi. shall be determined with the beam axis indicated to be perpendicular to the plane of the image receptor. (21 CFR 1020.32(b)(1))
Means shall be provided to permit further limitation of the x-ray field to sizes smaller than the limits of 4.2.9.3.4. Beam-limiting devices manufactured after May 22, 1979, and incorporated in equipment with a variable SID and/or capability of a visible area of greater than 300 cm2 , shall be provided with means for stepless adjustment of the x-ray field. Equipment with a fixed SID and the capability of a visible area of no greater than 300 cm2 shall be provided with either stepless adjustment of the x-ray field or with a means to further limit the x-ray field size at the plane of the image receptor to 125 cm 2 or less. Stepless adjustment shall, at the greatest SID, provide continuous field sizes from the maximum obtainable to a field size containable in a square of 5 cm by 5 cm. (21CFR 1020.32(b)(2))
A capability may be provided for overriding the automatic x-ray field size adjustment in case of system failure. If it is so provided, a signal visible at the fluoroscopist’s position shall indicate whenever the automatic x-ray field size adjustment override is engaged. Each such system failure override switch shall be clearly labeled as follows:
For X-ray Field Limitation System Failure
(21CFR1020.31(h)(5))
Fluoroscopy and radiography using fluoroscopic imaging assembly with inherently rectangular image receptors. For x-ray systems manufactured on or after June 10, 2006, the following applies: (21CFR1020.32(b)(5))
Neither the length nor width of the x-ray field in the plane of the image receptor shall exceed that of the visible area of the image receptor by more than 3 percent of the SID. The sum of the excess length and the excess width shall be no greater than 4 percent of the SID. (21CFR1020.32(b)(5)(i))
The error in alignment shall be determined along the length and width dimensions of the x-ray field which pass through the center of the visible area of the image receptor. (21cfr1020.32(b)(5)(ii))
If the fluoroscopic x-ray field size is adjusted automatically as the SID or image receptor size is changed, a capability may be provided for overriding the automatic adjustment in case of system failure. If it is so provided, a signal visible at the fluoroscopist’s position shall indicate whenever the automatic field adjustment is overridden. Each such system failure override switch shall be clearly labeled as follows:
FOR X-RAY FIELD
LIMITATION SYSTEM FAILURE
(21CFR 1020.32(b)(6))
X-ray production in the fluoroscopic mode shall be controlled by a device which requires continuous pressure by the operator for the entire time of any exposure. When recording serial radiographic images from the fluoroscopic image receptor, the operator shall be able to terminate the x-ray exposure(s) at any time, but means may be provided to permit completion of any single exposure of the series in process. (21CFR 1020.32(c))
Air Kerma Rates
Fluoroscopic equipment manufactured on or after May 19, 1995
Shall be equipped with AERC if operable at any combination of tube potential and current that results in an AKR greater than 44 mGy per minute (vice 5 R/min exposure rate) at the measurement point specified in F.5e.iv. Provision for manual selection of technique factors may be provided. (21CFR 1020.32(d)(2)(i))
Shall not be operable at any combination of tube potential and current that will result in an AKR in excess of 88 mGy per minute (vice 10 R/min exposure rate) at the measurement point specified in F.5e.iv., except as specified in F.5e.ii.(3). (21CFR 1020.32(d)(2)(ii))
Exceptions
For equipment manufactured on or after June 10, 2006, during the recording of images from the fluoroscopic image receptor for the purpose of providing the user with a recorded image(s) after termination of the exposure. Such recording does not include images resulting from a last-image-hold feature that are not recorded. (21CFR 1020.32(d)(2)(iii)(B))
Fluoroscopy equipment with optional high-level control
When high-level control is selected and the control is activated, in which case the equipment shall not be operable at any combination of tube potential and current that will result in an AKR in excess of 176 mGy per minute (vice 20 R/min exposure rate) at the measurement point specified in F.5e.iv. Special means of activation of high-level controls shall be required. The high-level control shall be operable only when continuous manual activation is provided by the operator. A continuous signal audible to the fluoroscopist shall indicate that the high-level control is employed
Measuring compliance
If the source is below the x-ray table, the AKR shall be measured at 1 cm above the tabletop or cradle. (21CFR 1020.32(d)(3)(i))
If the source is above the x-ray table, the AKR shall be measured at 30 cm above the tabletop with the end of the beam-limiting device or spacer positioned as closely as possible to the point of measurement. (21CFR 1020.32(d)(3)(ii))
In a C-arm type of fluoroscope, the AKR shall be measured at 30 cm from the input surface of the fluoroscopic imaging assembly, with the source positioned at any available SID, provided that the end of the beam-limiting device or spacer is no closer than 30 cm from the input surface of the fluoroscopic imaging assembly. (21CFR 1020.32(d)(3)(iii))
In a C-arm type of fluoroscope having an SID less than 45 cm, the AKR shall be measured at the minimum SSD. (21CFR 1020.32(d)(3)(iv))
During fluoroscopy and cinefluorography, x-ray tube potential and current shall be continuously indicated. Deviation of x-ray tube potential and current from the indicated value shall not exceed the maximum deviation as stated by the manufacturer. (21CFR 1020.32(f))
Source-skin distance
Means shall be provided to limit the source-skin distance to not less than 30 cm on mobile and portable fluoroscopes. In addition, for fluoroscopes intended for specific surgical or interventional applications that would be prohibited at the source-skin distances specified in this paragraph, provisions may be made for operating at shorter source-skin distances but in no case less than 20 cm.
For stationary, mobile, or portable C-arm fluoroscopic systems manufactured on or after June 10, 2006, having a maximum source-image receptor distance of less than 45 cm, means shall be provided to limit the source-skin distance to not less than 19 cm. Such systems shall be labeled for extremity use only. In addition, for those systems intended for specific surgical that would be prohibited at the source-skin distance specified in this paragraph, provisions may be made for operation at shorter source-skin distances but in no case less than 10 cm.
Fluoroscopic irradiation time, display, and signal
For x-ray controls manufactured on or after June 10, 2006, there shall be provided for each fluoroscopic tube:
A display of the fluoroscopic irradiation time at the fluoroscopist’s working position. This display shall function independently of the audible signal described in this subsection. The following requirements apply: (variation of 21CFR 1020.32(h)(2)(i))
When the x-ray tube is activated, the fluoroscopic irradiation time in minutes and tenths of minutes shall be continuously displayed and updated at least once every 6 seconds. (21CFR 1020.32(h)(2)(i)(A))
The fluoroscopic irradiation time shall also be displayed within 6 seconds of termination of an exposure and remain displayed until reset. (21CFR 1020.32(h)(2)(i)(B))
Means shall be provided to reset the display to zero prior to the beginning of a new examination or procedure. (21CFR 1020.32(h)(2)(i)(C))
A signal audible to the fluoroscopist shall sound for each passage of 5 minutes of fluoroscopic irradiation time during an examination or procedure. The signal shall sound until manually reset or, if automatically reset, for at least 2 seconds. (21CFR 1020.32(h)(2)(ii))
Fluoroscopic equipment manufactured on or after June 10, 2006, shall be equipped with means to display LIH image following termination of the fluoroscopic exposure. (21CFR 1020.32(j))
For an LIH image obtained by retaining pretermination fluoroscopic images, if the number of images and method of combining images are selectable by the user, the selection shall be indicated prior to initiation of the fluoroscopic exposure. (21CFR 1020.32(j)(1))
For an LIH image obtained by initiating a separate radiographic-like exposure at the termination of fluoroscopic imaging, the technique factors for the LIH image shall be selectable prior to the fluoroscopic exposure, and the combination selected shall be indicated prior to initiation of the fluoroscopic exposure. (21CFR 1020.32(j)(2))
Means shall be provided to clearly indicate to the user whether a displayed image is the LIH radiograph or fluoroscopy. Display of the LIH radiograph shall be replaced by the fluoroscopic image concurrently with re-initiation of fluoroscopic exposure, unless separate displays are provided for the LIH radiograph and fluoroscopic images. (21CFR 1020.32(j)(3))
Fluoroscopic equipment manufactured on or after June 10, 2006, shall display at the fluoroscopist’s working position the AKR and cumulative air kerma. The following requirements apply for each x-ray tube used during an examination or procedure: (21CFR 1020.32(k))
When the x-ray tube is activated and the number of images produced per unit time is greater than six images per second, the AKR in mGy/min shall be continuously displayed and updated at least once every second. (21CFR 1020.32(k)(1))
The cumulative air kerma in units of mGy shall be displayed either within 5 seconds of termination of an exposure or displayed continuously and updated at least once every 5 seconds. (21CFR 1020.32(k)(2))
The display of the AKR shall be clearly distinguishable from the display of the cumulative air kerma. (21CFR 1020.32(k)(3))
The AKR and cumulative air kerma shall represent the value for conditions of free-in-air irradiation at one of the following reference locations specified according to the type of fluoroscope. (21CFR 1020.32(k)(4))
For fluoroscopes with x-ray source below the x-ray table, x-ray source above the table, or of lateral type, the reference location shall be the respective locations specified in 4.2.5.1.5. (21CFR 1020.32(k)(4)(i))
For C-arm fluoroscopes, the reference location shall be 15 cm from the isocenter toward the x-ray source along the beam axis. Alternatively, the reference location shall be at a point specified by the manufacturer to represent the location of the intersection of the x-ray beam with the patient’s skin. (21CFR 1020.32(k)(4)(ii))
Means shall be provided to reset to zero the display of cumulative air kerma prior to the commencement of a new examination or procedure. (21CFR 1020.32(k)(5))
The displayed AKR and cumulative air kerma shall not deviate from the actual values by more than ±35 percent over the range of 6 mGy/min and 100 mGy to the maximum indication of AKR and cumulative air kerma, respectively. Compliance shall be determined with an irradiation time greater than 3 seconds. (21CFR 1020.32(k)(6))
Radiographic Equipment
Control and indication of technique factors
Timers: Means shall be provided to terminate the exposure at a preset time interval, a preset product of current and time, a preset number of pulses, or a preset radiation exposure to the image receptor. (21CFR1020.31(a)(2))
Except during serial radiography, the operator shall be able to terminate the exposure at any time during an exposure of greater than one-half second. Except during panoramic dental radiography, termination of exposure shall cause automatic resetting of the timer to its initial setting or to zero. It shall not be possible to make an exposure when the timer is set to a zero or off position if either position is provided. (21CFR1020.31(a)(2)(i))
During serial radiography, the operator shall be able to terminate the x-ray exposure(s) at any time, but means may be provided to permit completion of any single exposure of the series in process. (21CFR1020.31(a)(2)(ii))
When an automatic exposure control is provided:
Indication shall be made on the control panel when this mode of operation is selected; (21CFR1020.31(a)(3)(i))
When the x-ray tube potential is equal to or greater than 51 kilovolts peak (kVp), the minimum exposure time for field emission equipment rated for pulse operation shall be equal to or less than a time interval equivalent to two pulses and the minimum exposure time for all other equipment shall be equal to or less than 1/60 second or a time interval required to deliver 5 milliampere-seconds (mAs), whichever is greater; (21CFR1020.31(a)(3)(ii))
Either the product of peak x-ray tube potential, current, and exposure time shall be limited to not more than 60 kilowatt-seconds (kWs) per exposure or the product of x-ray tube current and exposure time shall be limited to not more than 600 mAs per exposure, except when the x-ray tube potential is less than 51 kVp, in which case the product of x-ray tube current and exposure time shall be limited to not more than 2,000 mAs per exposure; and (21CFR1020.31(a)(3)(iii))
A visible signal shall indicate when an exposure has been terminated at the limits described in F.6b.ii.(3), and manual resetting shall be required before further automatically timed exposures can be made. (21CFR1020.31(a)(3)(iv))
Deviation of technique factors under 4.2.10.1 from indicated values shall not exceed the limits given by the manufacturer. (variation of 21CFR1020.31(a)(4))
Reproducibility
For any specific combination of selected technique factors, the estimated coefficient of variation of the air kerma shall be no greater than 0.05. (21CFR1020.31(b)(1)
Determination of compliance shall be based on 10 consecutive measurements taken within a time period of 1 hour. Equipment manufactured after September 5, 1978, shall be subject to the additional requirement that all variable controls for technique factors shall be adjusted to alternate settings and reset to the test setting after each measurement. The percent line-voltage regulation shall be within ±1 of the mean value for all measurements. For equipment having automatic exposure controls, compliance shall be determined with a sufficient thickness of attenuating material in the useful beam such that the technique factors can be adjusted to provide individual exposures of a minimum of 12 pulses on field emission equipment rated for pulsed operation or no less than one-tenth second per exposure on all other equipment. (21CFR1020.31(b)(2))
Linearity. The following requirements apply for any fixed x-ray tube potential within the range of 40 percent to 100 percent of the maximum rated. (variation of 21CFR1020.31(c))
Equipment having independent selection of x-ray tube current (mA). The average ratios of air kerma to the indicated milliampere-seconds product (mGy/mAs) obtained at any two consecutive tube current settings shall not differ by more than 0.10 times their sum. This is: ׀X1 – X2׀ ≥ 0.10(X1 + X2); where X1 and X2 are the average mGy/mAs values obtained at each of two consecutive mAs selector settings or at two settings differing by no more than a factor of 2 where the mAs selector provides continuous selection. (21CFR1020.31(c)(1))
Equipment having selection of x-ray tube current-exposure time product (mAs). For equipment manufactured after May 3, 1994, the average ratios of air kerma to the indicated milliampere-seconds product (mGy/mAs) obtained at any two consecutive mAs selector settings shall not differ by more than 0.10 times their sum. This is: ׀X1 – X2׀ ≥ 0.10(X1 + X2); where X1 and X2 are the average mGy/mAs values obtained at each of two consecutive mAs selector settings or at two settings differing by no more than a factor of 2 where the mAs selector provides continuous selection. (21CFR1020.31(c)(2))
Measuring compliance. Determination of compliance will be based on 10 exposures, made within 1 hour, at each of the two settings. These two settings may include any two focal spot sizes except where one is equal to or less than 0.45 mm and the other is greater than 0.45 mm. For purposes of this requirement, focal spot size is the focal spot size specified by the x-ray tube manufacturer. The percent line-voltage regulation shall be determined for each measurement. All values for percent line voltage regulation at any one combination of technique factors shall be within ±1 of the mean value for all measurements at these technique factors. (21CFR1020.31(c)(3))
Field limitation and alignment for mobile, portable, and stationary general purpose x-ray systems
A means for stepless adjustment of the size of the x-ray field shall be provided. Each dimension of the minimum field size at an SID of 100 cm shall be equal to or less than 5 cm. (21CFR1020.31(d)(1))
Visual definition
Means for visually defining the perimeter of the x-ray field shall be provided. The total misalignment of the edges of the visually defined field with the respective edges of the x-ray field along either the length or width of the visually defined field shall not exceed 2 percent of the distance from the source to the center of the visually defined field when the surface upon which it appears is perpendicular to the axis of the x-ray beam. (21CFR1020.31(d)(2)(i))
When a light localizer is used to define the x-ray field, it shall provide an average illuminance of not less than 160 lux (15 footcandles) at 100 cm or at the maximum SID, whichever is less. The average illuminance shall be based on measurements made in the approximate center of each quadrant of the light field. Radiation therapy simulation systems are exempt from this requirement. (21CFR1020.31(d)(2)(ii))
The edge of the light field at 100 cm or at the maximum SID, whichever is less, shall have a contrast ratio, corrected for ambient lighting, of not less than 4 in the case of beam-limiting devices designed for use on stationary equipment, and a contrast ratio of not less than 3 in the case of beam-limiting devices designed for use on mobile and portable equipment. The contrast ratio is defined as I1/I2, where I1 is the illuminance 3 mm from the edge of the light field toward the center of the field; and I2 is the illuminance 3 mm from the edge of the light field away from the center of the field. Compliance shall be determined with a measuring aperture of 1 mm. (21CFR1020.31(d)(2)(iii))
Positive beam limitation (PBL)
Field size. When a PBL system is provided, it shall prevent x-ray production when: (21CFR1020.31(g)(1))
Either the length or width of the x-ray field in the plane of the image receptor differs from the corresponding image receptor dimension by more than 3 percent of the SID; or (21CFR1020.31(g)(1)(i))
The sum of the length and width differences stated in F.6h.i.(1) without regard to sign exceeds 4 percent of the SID. (21CFR1020.31(g)(1)(ii))
The beam-limiting device is at an SID for which PBL is not designed for sizing. (21CFR1020.31(g)(1)(iii))
Conditions for PBL. When provided, the PBL system shall function as described in 4.2.10.5.1 whenever all the following conditions are met: (21CFR1020.31(g)(2))
The image receptor is inserted into a permanently mounted cassette holder; (21CFR1020.31(g)(2)(i))
The image receptor length and width are less than 50 cm; (21CFR1020.31(g)(2)(ii))
The x-ray beam axis is within ±3 degrees of vertical and the SID is 90 cm to 130 cm inclusive; or the x-ray beam axis is within ±3 degrees of horizontal and the SID is 90 cm to 205 cm inclusive; (21CFR1020.31(g)(2)(iii))
The x-ray beam axis is perpendicular to the plane of the image receptor to within ±3 degrees; and (21CFR1020.31(g)(2)(iv))
Neither tomographic nor stereoscopic radiography is being performed. (21CFR1020.31(g)(2)(v))
Compliance with the requirements of 4.2.10.5.1 shall be determined when the equipment indicates that the beam axis is perpendicular to the plane of the image receptor and the provisions of 4.2.10.5.2 are met. Compliance shall be determined no sooner than 5 second after insertion of the image receptor. (21CFR1020.31(g)(3))
The PBL system shall be capable of operating such that, at the discretion of the operator, the size of the field may be made smaller than the size of the image receptor through stepless adjustment of the field size. Each dimension of the minimum field size at an SID of 100 cm shall be equal to or less than 5 cm. Return to PBL function as described in F.6h.i. shall occur automatically upon any change of image receptor size or SID. (21CFR1020.31(g)(4))
A capability may be provided for overriding PBL in case of system failure and for servicing the system. This override may be for all SIDs and image receptor sizes. A key shall be required for any override capability that is accessible to the operator. It shall not be possible to remove the key while PBL is overridden. Each such key switch or key shall be clearly and durably labeled as follows:
For X-Ray Field Limitation System Failure
The override capability is considered accessible to the operator if it is referenced in the operator’s manual or in other material intended for the operator or if its location is such that the operator would consider it part of the operational controls. (21CFR1020.31(g)(5))
A facility has the option to permanently functionally disable a PBL system. When this option is chosen, the standards for manual collimation apply
The minimum source-skin distance shall not be less than 30 cm
Radiation emitted from the x-ray tube shall not exceed: (21CFR1020.31(l))
An air kerma of 0.26 microGy (vice 0.03 mR exposure) in 1 minute at 5 cm from any accessible surface of the diagnostic source assembly, with the beam-limiting device fully open, the system fully charged, and the exposure switch, timer, or any discharge mechanism not activated. Compliance shall be determined by measurements averaged over an area of 100 square cm, with no linear dimensions greater than 20 cm; and(21CFR1020.31(l)(1))
An air kerma of 0.88 mGy (vice 100 mR exposure) in one hour at 100 cm from the xray source, with beam-limiting device fully open, when the system is discharged through the x-ray tube either manually or automatically by use of a discharge switch or deactivation of the input power. Compliance shall be determined by measurements of the maximum air kerma per discharge multiplied by the total number of discharges in 1 hour (duty cycle). The measurements shall be averaged over an area of 100 square cm with no linear dimension greater than 20 cm. (21CFR1020.31(l)(2))
Radiation Exposure Control
Means shall be provided to initiate the radiation exposure by a deliberate action on the part of the operator, such as the depression of a switch. Radiation exposure shall not be initiated without such an action. In addition, it shall not be possible to initiate an exposure when the timer is set to a "zero" or "off" position if either position is provided.
Means shall be provided for visual indication observable at or from the operator's protected position whenever x-rays are produced. In addition, a signal audible to the operator shall indicate that the exposure has terminated.
Operator Protection
Stationary radiographic systems shall be required to have the x-ray control, including the exposure switch, permanently mounted in a protected area so that the operator is required to remain in that protected area during the entire exposure.
Mobile and portable x-ray systems which are:
Used continuously for greater than one week in the same location, i.e., a room or suite, shall meet the requirements of 4.2.10.8.3.1;
Used for less than one week at the same location shall be provided with either a protective barrier at least 2 meters (6.5 feet) high for operator protection during exposures, or means shall be provided to allow the operator to be at least 2.7 meters (9 feet) from the tube housing assembly during the exposure.
Podiatry facilities shall meet the protection requirements in 4.2.10.8.3.2.2.
Except during veterinary field operations where it is impractical to do so, a tube stand or other mechanical support shall be used for portable x-ray systems, so that the x-ray tube housing assembly need not be hand-held during an exposure.
Capacity energy storage equipment shall not be used to image humans 2 years after the effective date of this Part [F].

### Table 1
| Accessory | Planned Sales Configuration |
| --- | --- |
| Collimation Pucks and Pediatric Filter | Included with MX1 |
| Wired Charger | Included with MX1 |
| MedAI App | Included with MX1. The MedAI Application will be available to download for free on the Google Play Store. |
| Wireless Foot Pedal | Optional accessory sold separately from MX1 |
| Tablet | Optional accessory sold separately from MX1 |
| Wireless Charger | Optional accessory sold separately from MX1 |
| Cart | Optional accessory sold separately from MX1 |
| Foot and Ankle System | Optional accessory sold separately from MX1 |
| Lab Kit | Optional accessory sold separately from MX1 |

### Table 2
| Market | Anticipated Submission Timing | Anticipated Clearance/Approval Timing | Required Language(s) |
| --- | --- | --- | --- |
| United States and United States Territories | July 2024 | September 2024 | All labeling shall be in English with the exception of products distributed solely within Puerto Rico or a U.S. territory where the predominant language is other than English. In these instances the predominant language may be substituted for English. |

### Table 3
| Mobile App Device Functions | Mobile App Other Non-Device Functions |
| --- | --- |
| Manual collimation to smaller area Show device status indicators Show device and peripheral connectivity Show device information (serial number, etc.) Set device configurations (pairing, dose limits, etc.) Shut down device Upgrade software/firmware Show notifications/alerts | View Current Capture View Previous Captures Create X-Ray Study Send Study to Local PACS Send Study to Teleradiologist Receive Study from Teleradiologist Review Studies Review Video and Pictures Enter Patient Data Browse Modality Worklist Share Capture (X-Ray, Video, Picture, DDR) Share Patient Data Share Study Manual Annotation Adjust capture details (Brightness, Contrast, Sharpen) |

### Table 4
| Regulation or Standard | Title | FDA Recognition Number |
| --- | --- | --- |
| 21 CFR 801 | Labeling | N/A - US regulation |
| 21 CFR 1020.30(a), (b), (d), (e), (g), (j), and (q) Sections (c), (h), (k), (l), (m), (n), and (o) met via conformity to IEC 60601-1-3 and 60601-2-54 | Diagnostic X-ray systems and their major components | N/A - US regulation |
| 21 CFR 1020.31 met via conformity to IEC 60601-1-3 and IEC 60601-2-54 | Radiographic equipment | N/A - US regulation |
| 21 CFR 1020.32(d)(3)(v), and (g) Sections (a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) met via conformity to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43 | Fluoroscopic equipment | N/A - US regulation |
| 47 CFR 18 | Telecommunication | N/A - US regulation |
| ISO 14971 Third Edition 2019-12 | Medical devices - Application of risk management to medical devices | 5-125 |
| IEC  60601-1 Edition 3.2 2020-08 CONSOLIDATED VERSION | Medical electrical equipment - Part 1: General requirements for basic safety and essential performance | 19-49 |
| 60601-1-2 Edition 4.1 2020-09 CONSOLIDATED VERSION | Medical electrical equipment - Part 1-2: General requirements for basic safety and essential performance - Collateral Standard: Electromagnetic disturbances - Requirements and tests | 19-36 |
| 60601-1-3 Edition 2.2 2021-01 CONSOLIDATED VERSION | Medical electrical equipment - Part 1-3: General requirements for basic safety and essential performance - Collateral Standard: Radiation protection in diagnostic X-ray equipment | 12-336 |
| 60601-1-6 Edition 3.2 2020-07 CONSOLIDATED VERSION | Medical electrical equipment - Part 1-6: General requirements for basic safety and essential performance - Collateral standard: Usability | 5-132 |
| IEC 60601-2-28 Edition 3.0 2017-06 | Medical electrical equipment - Part 2-28: Particular requirements for the basic safety and essential performance of X-ray tube assemblies for medical diagnosis | 12-309 |
| IEC  60601-2-43 Edition 2.2 2019-10 CONSOLIDATED VERSION | Medical electrical equipment – Part 2-43: Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures | 12-329 |
| IEC  60601-2-54 Edition 2.0 2022-09 | Medical electrical equipment - Part 2-54: Particular requirements for the basic safety and essential performance of X-ray equipment for radiography and radioscopy | 12-348 |
| IEC 62304 Edition 1.1 2015-06 CONSOLIDATED VERSION | Medical device software - Software life cycle processes | 13-79 |
| ISO 10993-1 Fifth edition 2018-08 | Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | 2-258 |
| NEMA  PS 3.1 - 3.20 2022d Digital Imaging and Communications in Medicine (DICOM) Set | Digital Imaging and Communications in Medicine (DICOM) Set | 12-349 |
| IEC 62563-1 Edition 1.2 2021-07 CONSOLIDATED VERSION | Medical electrical equipment - Medical image display systems - Part 1: Evaluation methods | 12-341 |
| IEC 61910-1 Edition 1.0 2014-09 | Medical electrical equipment - Radiation dose documentation - Part 1: Radiation dose structured reports for radiography and radioscopy | 12-290 |
| IEEE ANSI  USEMCSC C63.27-2021 | American National Standard for Evaluation of Wireless Coexistence | 19-48 |
| AAMI TIR69:2017/(R2020) | Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. | 19-22 |
| IEC 62366-1 Edition 1.1 2020-06 CONSOLIDATED VERSION | Medical devices - Part 1: Application of usability engineering to medical devices | 5-129 |
| IEC 62133-2 Edition 1.0 2017-02 | Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems | 19-33 |
| Section 38.3 of the UN Manual of Tests and Criteria | Lithium metal and lithium ion batteries | N/A |

### Table 5
| Frequency range (MHz) | Electric field strength (V/m) | Magnetic field strength (A/m) | Power density (mW/cm2) | Averaging time (minutes) |
| --- | --- | --- | --- | --- |
| 0.3-3.0 | 614 | 1.63 | *(100) | <30 |
| 3.0-30 | 824/f | 2.19/f | *(180/f2) | <30 |
| 30-300 | 27.5 | 0.073 | 0.2 | <30 |
| 300-1,500 | N/A | N/A | f/1500 | <30 |
| 1,500-100,000 | N/A | N/A | 1.0 | <30 |

### Table 6
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Regulatory Affairs Quality Engineering Executive Mgmt | 15 Mar 2024 | 24-111 |
