# QSR-026 Rev K: Lot Acceptance Sampling

## Metadata
- Document ID: QSR-026
- Revision: K
- Prefix: QSR
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: QSR-026 - Lot Acceptance Sampling_K.docx
- Source path: Example QMS - MedAI/QSR-026 - Lot Acceptance Sampling_K.docx
- Extraction warnings: none

## Extracted Content
QSR-026 - Lot Acceptance Sampling_K
Sheet: Document Revision History
Sheet: Custom Component Inspection Spe
Sheet:  OTS Component Inspection Speci
Sheet: Sheet13
[Empty sheet]
Sheet: Sheet14
[Empty sheet]
Sheet: Sheet15
[Empty sheet]

### Table 1
| MedAI, Inc. |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| QSR-026 - Lot Acceptance Sampling |  |  |  |  |  |
| DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |
| A | Initial Release | Refer to ECR-112 |  |  | example.com/ |
| B | Added remaining components and subassemblies per the Rev A E1/C1 BOMs, DFMEA severity score, inspection criteria, and AQL levels | Refer to ECR-187 |  |  | example.com/ |
| C | Added K1 components | Refer to ECR-207 |  |  | example.com/ |
| D | -Added visual inspection per NCR-054-Added Cassette Handle components | Refer to ECR-253 |  |  | example.com/ |
| E | -Added L1 components-Corrected errant AQL determination for M50011-Corrected errant AQL determination for M11141, M11142, and M11143 artwork verification | Refer to ECR-237 |  |  | example.com/ |
| F | Addition of W1 components; update to PCBA revs/inspections | Refer to ECR-271 |  |  | example.com/ |
| G | -Major rewrite to only specify inspection criteria for released BOMs of verified finished devices.-MX1 BOM-055 Rev F | 24-578 | Quality EngineeringEngineering | 2024-10-02 00:00:00 | example.com/ |
| H | -Update to MX1 BOM-055 Rev G | Refer to ECR-593 |  |  | example.com/ |
| I | -Update to MX1 BOM-055 Rev K | Refer to ECR-631 |  |  | example.com/ |
| J | -Added "Where Used" column-Addition of K1 & W1 components-Corrected minor errors throughout | Refer to ECR-697 |  |  | example.com/ |
| K | -Update to reflect BOM-045 Rev H-Update to reflect BOM-020 Rev I-Update to reflect BOM-055 Rev L | Refer to ECR-712 |  |  | example.com/ |

### Table 2
| Part Number | Dwg Rev | Worst-Case DFMEA Severity | Where Used | CTQ | CtQ Dimension / Inspection Criteria / Test Procedure | AQL | Traceability Requirements |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ES-10003 | C | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10004 | C | 7.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10005 | B | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10005 | B.1 | 4.0 | MX1 | -- | Confirm that all rework steps are complete. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10006 | A | 7.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10006 | A.1 | 7.0 | MX1 | -- | Confirm that all rework steps are complete. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10007 | B | 1.0 | F1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10008 | D | 7.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10015 | D | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10015 | D.1 | 7.0 | MX1 | -- | Confirm that all rework steps are complete. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10019 | B | 7.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10019 | B.1 | 7.0 | MX1 | -- | Confirm that all rework steps are complete. | 1.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10020 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10021 | A | 1.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10022 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10023 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10024 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10025 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10026 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10027 | D | 4.0 | W1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10027 | D.13 | 4.0 | W1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10029 | A | 1.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10036 | C | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10037 | B | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10038 | B | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10046 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10047 | A | 4.0 | MX1 | -- | Confirm that components are populated correctly and in the correct orientation. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that board labels are formatted per MEMO-P01-533-MedAI Standard PCB Labeling_D with the correct information | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect solder points to confirm conformity to IPC-A-610. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there is no damage or cosmetic defects. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10010 | B | 4.0 | MX1 | 1 | 5.474 +/-5.525 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10015 | A | 4.0 | MX1 | 1 | 6.00 +/- 0.1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 60.96 +/- 0.1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 52.32 +/- 0.1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10019 | A | 7.0 | MX1 | 1 | 6.00 +/- 0.13 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 26.18 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 76.20 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10021 | C | 1.0 | MX1 | 1-4 | 3.97 +0.00/-0.05 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 3.90 +/- 0.035 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 54.94 +0.02/-0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 0.30 +/- 0.025 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 8 | GD&T callout for profile, acceptance criteria is +/- 0.03 mmGates 2mm pitch GT2 profile, 96 teeth | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10023 | B | 7.0 | MX1 | 1 | 4.00 +0.05/-0.00 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.00 +0.05/-0.00 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10027 | A | 4.0 | MX1 | 1 | 54.94 +0.02/-0.05 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.38 +/- 0.025 mmmm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 1.35+/-0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 0.10+/-0.025 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10029 | B | 1.0 | MX1 | 1 | 12.00 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 70.00 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 56.00 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 35.00 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10031 | C | 1.0 | MX1 | 1 | 3.50 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.25 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.00 +0.05/-0.00 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10033 | C | 1.0 | MX1 | 1 | 12.00 +0.10/-0.00 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10034 | B | 1.0 | MX1 | 1 | 63.50+0.05/-0.05 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 55.00 +0.15/-0.00 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 1.15 +0.00/-0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10035 | B | 1.0 | MX1 | 1 | 3.97 +0.00/-0.06 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.05 +0.05/-0.00 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10036 | A | 1.0 | MX1 | 1 | 3.97 +0.00/-0.03 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.05 +0.05/-0.00 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10048 | C | 1.0 | MX1 | 1 | 1.02 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 43.18 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 11.10 +/- 0.76 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10052 | B | 7.0 | MX1 | 1 | 3.40 +/- 0.13 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.00 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.11 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 2.00 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10053 | B | 1.0 | MX1 | 1-2 | 8.00 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10054 | A | 1.0 | MX1 | 1 | 12.00 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 11.85 +/- 0.3mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10055 | B | 4.0 | MX1 | 1 | 8.0+/-0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10056 | A | 4.0 | MX1 | 1 | 2.8+/-0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10057 | B | 4.0 | MX1 | 1 | 61.75+/-0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10058 | B | 4.0 | MX1 | 1 | 27.70+/-0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10059 | B | 4.0 | MX1 | 1 | 23.00+/-0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10060 | B | 4.0 | MX1 | 1 | 50.00+/-0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10065 | B | 1.0 | MX1 | 1 | 7.0+/-0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10066 | C | 1.0 | MX1 | 1 | 7.0+/-0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10067 | A | 7.0 | MX1 | 1 | 50.73 +/- 0.13 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 43.18 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.54 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10068 | B | 7.0 | MX1 | 1 | 4.1 +/- 0.13 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.6 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 26.18 +/- 0.13 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10073 | D | 1.0 | MX1 | 1 | 15.91 +/- 0.13 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 53.34 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 42.34 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 43.00 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 2.10 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 1.10 +/- 0.03 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 2.50 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 8 | 3.50 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10076 | A | 7.0 | MX1 | 1 | 42.80 +/- 0.10 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 42.14 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 2.00 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 15.35 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect that the center hole orientation is correct. The end with the smaller diameter should not be visible. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10083 | K | 1.0 | MX1 | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects and CoC should be verified. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label is present | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10093 | A | 4.0 | MX1 | 1 | 40.2 +5/-0 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect that the connector pin matches PCB silkscreen. Using a power supply, verify function by ensuring the light turns on. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10094 | A | 4.0 | MX1 | 1 | 40.2 +5/-0 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visually inspect that the connector pin matches PCB silkscreen. Using a power supply, verify function by ensuring the light turns on. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10097 | B | 4.0 | MX1 | 1 | 130 +/- 3.0 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10099 | B | 1.0 | MX1 | 1 | 137 +/- 3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10100 | B | 1.0 | MX1 | 1 | 187 +/-3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10101 | D | 4.0 | MX1 | 1 | 2.2 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10102 | D | 4.0 | MX1 | 1 | 2.7 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10103 | D | 4.0 | MX1 | 1 | 3.1 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10104 | D | 4.0 | MX1 | 1 | 3.6 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10105 | D | 4.0 | MX1 | 1 | 4.0 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10106 | D | 4.0 | MX1 | 1 | 4.5 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10107 | D | 4.0 | MX1 | 1 | 4.9 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 5.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10108 | D | 4.0 | MX1 | 1 | 5.4 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 6.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10109 | D | 4.0 | MX1 | 1 | 5.8 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 6.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10110 | D | 4.0 | MX1 | 1 | 6.3 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 7.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10111 | D | 4.0 | MX1 | 1 | 6.7 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 7.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10112 | D | 4.0 | MX1 | 1 | 7.2 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 8.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10113 | D | 4.0 | MX1 | 1 | 7.6 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 8.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10114 | D | 4.0 | MX1 | 1 | 8.1 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 9.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10115 | D | 4.0 | MX1 | 1 | 8.5 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 9.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10116 | D | 7.0 | MX1 | 1 | 9.0 +/- 0.3 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 10.0 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10117 | D | 7.0 | MX1 | 1 | 9.4 +/- 0.3 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 10.4 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10118 | D | 7.0 | MX1 | 1 | 9.8 +/- 0.3 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 10.9 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 5.0 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 41.20 +/- 0.05 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10142 | B | 4.0 | MX1 | -- | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10143 | B | 4.0 | MX1 | -- | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10158 | E | 1.0 | MX1 | -- | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Verify artwork per drawing | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10172 | C | 4.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10173 | C | 4.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10502 | D | 4.0 | W1 | 1.0 | 29.30 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10508 | B | 1.0 | W1 | 1.0 | 3.15 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Fit check with mating part MS-10501 at incoming inspection. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10509 | A | 1.0 | W1 | 1.0 | 3.15 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10510 | A | 1.0 | W1 | 1.0 | 6.00 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10515 | B | 1.0 | W1 | 1.0 | 47.00 +/- 0/25 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 67.92 +/- 0.25 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 31.00 +/- 0.25 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 1.04 +/- 0.25 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10526 | D E | 4.0 | W1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10528 | B | 4.0 | W1 | 1.0 | 8.00 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 4.757 +0.000/-0.005 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | Fit Check with mating part M50865 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | Fit Check with mating part M50865 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10529 | B | 4.0 | W1 | 1.0 | 8.20 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 3.5 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10530 | C | 4.0 | W1 | 1.0 | 4.09 +/- 0.03 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 4.09 +/- 0.03 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 45.61 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 3.84 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5.0 | 3.84 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10531 | C | 4.0 | W1 | 1.0 | 4.09 +/- 0.03 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 4.09 +/- 0.03 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 39.11 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 3.84 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5.0 | 3.84 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10532 | B | 4.0 | W1 | 1.0 | 2.953 +/- 0.007 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 5.370 +/- 0.005 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | Fit check with mating part M50865 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10533 | B | 4.0 | W1 | 1.0 | 2.953 +/- 0.007 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 5.370 +/- 0.005 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | Fit check with mating part M50865 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10535 | B | 4.0 | W1 | 1.0 | 2.941 +/- 0.005 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 5.362 +/- 0.005 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 17.80 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | Fit Check with mating part M50616 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5.0 | 3.655 +/- 0.005 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10552 | A | 1.0 | W1 | 1.0 | 31 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10560 | B | 4.0 | W1 | 1.0 | 3.03 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 24.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 3.55 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 1.78 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10561 | B | 4.0 | W1 | 1.0 | 23.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 5.95 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10562 | B | 4.0 | W1 | 1.0 | 30.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 5.25 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 10.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 6.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10564 | C | 1.0 | W1 | 1.0 | 6.31 +/- 0.254 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 17.27 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 4.72 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 3.75 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5.0 | 1.00 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6.0 | 1.00 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7.0 | 4.20 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 8.0 | Visual inspection to ensure that the surface has exposed bare bright aluminum | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 9.0 | 4.2 +/- 0.254 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 10.0 | Visual inspection to ensure that the surface has exposed bare bright aluminum | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10566 | B | 4.0 | W1 | 1.0 | 47.50 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 4.763 +0.000/-0.010 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10572 | B | 1.0 | W1 | 1.0 | 54.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 54.0 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10753 | A | 1.0 | W1 | 1.0 | 0.79 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visual inspection to confirm that adesive is on the correct side per drawing | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10754 | A | 1.0 | W1 | 1.0 | 0.79 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visual inspection to confirm that adesive is on the correct side per drawing | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10771 | B | 1.0 | W1 | 1.0 | 1.95 +0.05/-0.02 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 4.00 +0.00/-0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 2.15 +0.05/-0.00 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10755 | A | 4.0 | MX1 | 1 | 1.10 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.25 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10908 | A | 4.0 | MX1 | 1 | 9.5 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 6.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10924 | B | 4.0 | MX1 | 1 | 4.10 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.85 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 1.00 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10925 | B | 4.0 | MX1 | 1 | 4.85 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.90 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.94 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10926 | B | 4.0 | MX1 | 1 | 4.85 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.90 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.94 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10146 | B | 1.0 | MX1 | 1 | 55.4 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 61.8 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10147 | B | 4.0 | MX1 | 1 | 5.2 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 11.5 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10151 | C | 4.0 | MX1 | 1 | 323 +/- 3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Multimeter must beep for check to pass (reading < 25 ohms). | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10159 | D | 1.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 100% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10160 | G | 1.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 100% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10162 | F | 4.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 100% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10165 | F | 4.0 | F1 | 1 | 75.0 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 100% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10168 | C | 4.0 | F1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10169 | C | 4.0 | F1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10176 | D | 4.0 | F1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10178 | D | 4.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with shelf date expiration date if provided by manufacturer | 100% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10232 | A | 1.0 | MX1 | 1 | 25.0 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.61 +/- 0.1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10235 | C | 1.0 | MX1 | 1 | 50.7 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 60.8 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 15.9 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 3.3 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10238 | B | 7.0 | MX1 | 1 | 4.0 +/- 0.10 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10243 | C | 4.0 | MX1 | 1 | 222.5+/-0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10244 | C | 4.0 | MX1 | 1 | 222.5+/-0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10246 | B | 7.0 | MX1 | 1 | 2.0 +/- 0.3 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.4 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 61.5 +/- 0.3 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10247 | B | 7.0 | MX1 | 1 | 2.50 +/- 0.1 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.40 +/- 0.1 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 44.00 +/- 0.1 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10248 | D | 4.0 | MX1 | 1-3 | 6.4 +/- 0.3 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 7.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 3.8 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 3.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10249 | A | 4.0 | MX1 | 1-2 | 3.40 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3-4 | 3.00 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 63.81 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 13.73 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 1.50 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10251 | B | 7.0 | MX1 | 1 | 19.30 +/- 0.10 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.00 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10252 | B | 7.0 | MX1 | 1 | 1.5 +/- 0.3 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10253 | B | 7.0 | MX1 | 1.0 | 1.50 +/- 0.10 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 21.80 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10254 | A | 4.0 | MX1 | 1-2 | 2.00 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.89 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 3.90 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10255 | B | 4.0 | MX1 | 1 | 2.04 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.20 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10256 | A | 7.0 | MX1 | 1 | 22.0 +/- 0.3 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.20 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10263 | B | 4.0 | MX1 | 1 | 215 +/- 3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | Function Check: verify continuity of each connector pin using a digital multimeter. Multimeter must beep for check to pass (reading < 25 ohms). | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10264 | A | 1.0 | MX1 | 1 | 48.60 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 54.50 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10267 | D | 4.0 | MX1 | 1-2 | 1.90 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3-4 | 15.8 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 3.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6-9 | 1.6 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10268 | C | 4.0 | MX1 | 1-2 | 1.90 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 3.2 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4-5 | 15.8 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 3.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10269 | C | 4.0 | MX1 | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects and CoC should be verified. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10276 | A | 4.0 | MX1 | 1-2 | 2.25 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 35.4 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 50.1 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5-6 | 60.4 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 67.7 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 8 | 70.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 9 | 1.05 +/- 0.10 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10278 | B | 4.0 | MX1 | 1 | 7.3 +/- 0.3 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 7.3 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10297 | B | 7.0 | MX1 | -- | Verify that part matches drawing. | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10298 | B | 7.0 | MX1 | -- | Verify that part matches drawing. | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10306 | A | 4.0 | MX1 | 1 | 84.0+/-1.0 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 84.0+/-1.0 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10307 | A | 1.0 | MX1 | 1 | 28.00 +/- 0.13 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 13.40 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 15.28 +/- 0.13 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10313 | C | 4.0 | MX1 | 1 | 267 +/- 3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Multimeter must beep for check to pass (reading < 25 ohms). | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10314 | C | 4.0 | MX1 | 1 | 267 +/- 3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Multimeter must beep for check to pass (reading < 25 ohms). | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10319 | B | 4.0 | MX1 | 1 | 3.0 +/- 0.2 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2-3 | 4.9 +/- 0.2 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 24.9 +/- 0.2 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10327 | A | 4.0 | MX1 | 1 | 5.00+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 25.00+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10330 | B | 4.0 | MX1 | -- | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with expiration date (2y from date of manufacture). | -- |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10331 | B | 1.0 | MX1 | 1 | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10335 | B | 4.0 | K1 | 1 | 342.3 +/- 5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10339 | C | 4.0 | MX1 | 1 | 63.50 +0.10 / -0.00 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 11.45 +0.07 / -0.00 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 2.50 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10340 | B | 4.0 | MX1 | 1 | 51.50+/-0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.15+/-0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | Finished Thickness 0.115-0.150 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10341 | B | 4.0 | MX1 | 1 | Finished Thickness 0.115-0.150 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10342 | B | 4.0 | MX1 | 1 | Finished Thickness 0.115-0.150 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10348 | A | 7.0 | MX1 | 1 | 6.37 +/- 0.10 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 10.80 +/- 0.10 mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10350 | A | 4.0 | K1 | 1 | 61.7 +/- 2.00 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10351 | B | 4.0 | K1 | 1 | 92 +/- 2.00 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3 +/- 0.50 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Visual Inspection: Ensure threading is present in center through hole | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10353 | A | 4.0 | K1 | 1 | 130 +/- 2 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10361 | B | 4.0 | MX1 | -- | Verify label artwork per drawing | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with expiration date (3 yr from ship date) | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10370 | A | 4.0 | MX1 | 1 | 165 +/- 1.75 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10371 | A | 4.0 | MX1 | 1 | 70.0 +/- 1.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10372 | A | 4.0 | MX1 | 1 | 103 +/- 1.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10375 | B | 4.0 | MX1 | 1 | 12.00 +/- 1.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10376 | B | 4.0 | MX1 | 1 | 20.00 +/- 1.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10379 | A | 4.0 | MX1 | 1 | 22.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 8.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 2.9 +/- 0.3 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10381 | A | 4.0 | MX1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Multimeter must beep for check to pass (reading < 25 ohms). | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10386 | A | 4.0 | MX1 | 1 | 42.05  +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2-3 | 9.12 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10387 | A | 4.0 | MX1 | 1 | 147.06 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 84.33 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 67.05 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10388 | A | 4.0 | MX1 | 1 | 2.70 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10404 | A | 4.0 | MX1 | 1 | 62 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.25 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10407 | B | 4.0 | MX1 | 1 | 67 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 6.35 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10450 | C | 4.0 | MX1 | 1 | 26.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.3 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10452 | A | 4.0 | MX1 | 1 | 0.81 +/- 0.1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 27.10 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4.66 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 7.95 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10453 | A B | 4.0 | MX1 | -- | Perform fit check per drawing with T-229. Sheet metal may be flexed out to fit or closed against T-229 without yielding. There is a maximum allowable gap of 0.38 mm on the sides between T-229 and M10453. The tool and component must contact on the bottom surface. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 1 | 104.14 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.81 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 20.32 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 22.05 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 4.25 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 32.61 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 10.55 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10454 | A | 4.0 | MX1 | 1 | 0.51 +/- 0.1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 104.14 +/- 0.25 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10455 | A | 4.0 | MX1 | 1 | 0.81 +/- 0.1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 68.6 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 38.1 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 43.45 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10456 | A | 4.0 | MX1 | 1 | 0.51 +/- 0.1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 68.58 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 39.6 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10458 | A | 4.0 | MX1 | 1 | 50.8 +/-  0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10459 | B | 4.0 | MX1 | 1 | 12.8 +/- 0.5 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 21.7 +/- 0.5 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10462 | B | 4.0 | MX1 | 1 | 71 +/- 1 mm | 4,0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 59 +/- 1 mm | 4,0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10463 | A | 4.0 | MX1 | 1 | 71 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 65 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10464 | A | 4.0 | MX1 | 1 | 18 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 62 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10465 | A | 4.0 | MX1 | 1 | 20 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 48 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10466 | A | 4.0 | MX1 | 1 | 20 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 35 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10467 | A | 4.0 | MX1 | 1 | 20 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 54 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10468 | A | 4.0 | MX1 | 1 | 41 +/- 1 mm | 2.5 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 23 +/- 1 mm | 2.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10473 | A | 4.0 | MX1 | 1 | 21 +/- 1 mm | 2.5 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 44 +/- 1 mm | 2.5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10478 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10479 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10480 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10482 | B | 4.0 | MX1 | -- | Coating covers 6 mm of threads +2 mm / -1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10483 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10484 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10485 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10486 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10487 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10489 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10490 | B | 4.0 | MX1 |  | Coating covers 6 mm of threads +2 mm / -1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10491 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10492 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10494 | B | 4.0 | MX1 | -- | Visual Inspection: Confirm loctite coats the full length thread +/- 2 threads under the screw head | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Label with manfuacturer-specified expiration date. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10495 | C | 4.0 | MX1 | 1 | 0.91 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 47.0 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 3.4 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10563 | A | 1.0 | MX1 | 1 | 4.72+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.75+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 6.31+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 17.27+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10576 | A | 4.0 | MX1 | 1 | 51.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 15.8 +/-  0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10577 | A | 4.0 | MX1 | 1 | 6.5 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10578 | A | 4.0 | MX1 | 1 | 7.1 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10582 | B | 4.0 | MX1 | 1 | 4.50 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 1.40 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 4..07 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 1.66 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10583 | A | 4.0 | MX1 | -- | Inspection criteria to be added in a future revision (prior to Phase 4 close) | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10608 | B | 4.0 | MX1 | 1 | 4.88 +/- 0.125 in | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10611 | A | 1.0 | MX1 | -- | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10613 | C | 4.0 | MX1 | 1 | 351.48 +/- 3mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 418.88 +/- 3 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10614 | B | 4.0 | MX1 | 1 | 549.8 +2 / -6 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10625 | A | 4.0 | MX1 | 1 | 381 +/- 5mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10637 | D | 4.0 | MX1 | -- | Verify that content and revision are correct (IFU-MX1 Rev F I) | 1 per lot | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm there are no print defects (smudged ink, crooked text, etc) | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10644 | D C | 4.0 | K1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10750 | A | No S1 Available | MX1 | 1 | 8.12 +/- 0.1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 9.48 +/- 0.1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10772 | A | 4.0 | MX1 | 1 | 2.85 +0.15 / -0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10785 | A | 4.0 | MX1 | 1 | 1.1 +/- 0.3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 12.4 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10789 | A | 4.0 | MX1 | 1 | 3.50 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Verify artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10790 | C | 4.0 | MX1 | 1 | 152.00 +/- 2.00 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10951 | A | 1.0 | MX1 | 1-3 | 2.13 +/- 0.10 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11035 | A | 4.0 | MX1 | - | Verify that part matches drawing. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11036 | B | 1.0 | MX1 | 1 | 6.0 +/- 0.3 mm | 4.0**1.0 if received from Protolabs | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 13.0 +/- 0.5 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 2.0 +/- 0.5 mm | 4.0**1.0 if received from Protolabs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11037 | C | 1.0 | MX1 | 1 | 60 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 6.4 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11040 | C | 1.0 | MX1 | 1 | 5.50 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.65 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11044 | C | 1.0 | MX1 | 1 | 6.4 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 20 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11045 | C | 1.0 | MX1 | 1 | 6.4 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 39 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11046 | B | 7.0 | MX1 | 1 | 0.8 +/- 0.5 mm | 1.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11052 | B | 1.0 | MX1 | 1 | 6.98 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 5.40 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11165 | A | 4.0 | MX1 | 1 | 4.90 +/- 0.05 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.19 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 0.91 +/- 0.05 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11168 | A | 4.0 | MX1 | 1 | 28.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | 2.8 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11069 | C | 4.0 | MX1 | 1 | 2.50 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 17.50 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 59.50 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 99.4 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11076 | D | 4.0 | MX1 | 1 | 3.28 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11078 | E | 4.0 | MX1 | 1 | 2 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11079 | C | 4.0 | MX1 | 1 | 2 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11080 | C | 4.0 | MX1 | 1-2 | 19.50+/--.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11081 | E | 4.0 | MX1 | 1 | 242.2 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 65.15 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11083 | C | 4.0 | MX1 | 1 | 2.25 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | 6.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11085 | B | 4.0 | MX1 | 1 | 16.98 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11094 | A | 4.0 | MX1 | 1 | 6.90+-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11095 | A | 4.0 | MX1 | 1 | 6.90+-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11096 | A | 4.0 | MX1 | 1 | 2+/-1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 6.90+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 35+/-1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11097 | A | 4.0 | MX1 | 1 | 2.50 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 53.20 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 209.50 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11098 | A | 4.0 | MX1 | 1 | 200 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 60 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11099 | A | 4.0 | MX1 | 1 | 54 +/- 1mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 210 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11100 | A | 4.0 | MX1 | 1 | 8.00 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11101 | B | 4.0 | MX1 | 1-4 | 7.80 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 3.03 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11102 | A | 4.0 | MX1 | 1 | 123 +/- 1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 0.5 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11104 | D | 4.0 | MX1 | 1-2 | 229.55 +/- 0.55 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11130 | C | 4.0 | MX1 | 1 | 2.25 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11131 | B | 4.0 | MX1 | 1 | 3.20 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11134 | C | 4.0 | MX1 | 1 | 2.00 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11135 | B | 4.0 | MX1 | 1 | 3.60 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11136 | B | 4.0 | MX1 | 1 | 3.25 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11141 | B C | 1.0 | K1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11142 | D | 1.0 | K1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11143 | C | 1.0 | K1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11145 | D E | 1.0 | K1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11146 | A | 1.0 | MX1 | 1 | 2.10+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 12.05+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 3.96+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 8.69+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 2.00+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 2.26+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 5.17+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11147 | A | 1.0 | MX1 | 1 | 2.00+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11151 | A | 1.0 | MX1 | 1 | 2.00+/-0.25 | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.00+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11154 | A | 1.0 | MX1 | 1 | 11.80+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11155 | A | 1.0 | MX1 | 1 | 4.00+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 5.00+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11156 | A | 1.0 | MX1 | 1 | 5.30+/-0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 5.10+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11160 | C | 4.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11166 | A | 4.0 | MX1 | 1 | 1.08 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.70 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11167 | A | 4.0 | MX1 | 1 | 29.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11169 | A | 4.0 | MX1 | 1 | 50.0 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 36.0 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 0.60 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 7.50 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11170 | A | 1.0 | MX1 | 1 | 20.7+/-0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 39.4+/-0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 0.91+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 7.50+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11171 | B | 1.0 | MX1 | 1 | 12.4+/-0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 12.30+/-0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11172 | B | 1.0 | MX1 | 1 | 12.1+/-0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 9.8+/-0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11173 | B | 1.0 | MX1 | 1 | 20.2+/-0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4.7+/-0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11177 | B | 4.0 | MX1 | -- | Visual inspection for contaminants, print defects, and legibility. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label artwork per drawing | 1 per lot 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11178 | A | 4.0 | MX1 | 1 | 4+/-1 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 4+/-1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11298 | A | 4.0 | MX1 | 1 | 0.4 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50008 | C | 4.0 | MX1 | -- | Verify the hole pattern against the drawing | 1 per lot | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that the camera lens is free of debris and damage | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50009 | B | 4.0 | MX1 | -- | Verify the hole pattern against the drawing | 1 per lot | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that the camera lens is free of debris and damage | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50010 | B | 4.0 | MX1 | -- | Verify the hole pattern against the drawing | 1 per lot | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Confirm that the camera lens is free of debris and damage | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10010 | D | 1.0 | MX1 | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects and CoC should be verified. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify label is present | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10001 | A | 4.0 | MX1 | -- | Fit Check with mating parts MS-10267 and MS-10268 | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10026 | B | 4.0 | MX1 | 1 | 54.94+0.02/-0.05 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.38+/-0.025 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 1.35 +/-0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 0.10+/-0.025 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10369 | B | 4.0 | MX1 | 1 | 9.79 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 2.73 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 2.50 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 11.9 +/- 0.3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 13.09 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 1.50 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 7 | 1.50 +/- 0.10 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10378 | A | 4.0 | MX1 | 1 | 0.91 +/- 0.10 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 15.0 +/- 0.38 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10385 | C | 4.0 | MX1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10393 | B | 4.0 | MX1 | -- | Perform incoming inspection per the "MedAI - Acceptance Test" tab in ESF-P01-010 Rev B - Moxtek Tube Spec & Acceptance Testing. | 1.0 | Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects and CoC should be verified. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10477 | C | 4.0 | MX1 | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects and CoC should be verified. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10500 | C | 4.0 | W1 | 1.0 | 83.00 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | Diameter: 15.88 +/- 0.25 mmDepth: 5.25 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | Diameter: 15.88 +/- 0.25 mmDepth: 5.25 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10501 | C | 4.0 | W1 | 1.0 | 75.00 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 75.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3.0 | 75.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4.0 | 75.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | -- | Verify pad print artwork per drawing | 1 per lot |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10503 | C | 4.0 | W1 | 1.0 | 27.01 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2.0 | 54.02 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | FIt check with mating part MS-10500 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10505 | B | 4.0 | MX1 | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects and CoC should be verified. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10507 | C | 4.0 | K1 | -- | Function Check: Plug in the UPS to a 120V outlet and confirm that the system powers on. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10567 | B | 4.0 | W1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10622 | C | 4.0 | MX1 | -- | Component is functionally tested 100% in-process during production. At receiving, component should be inspected for damage/defects, CoC should be verified, and solder points shall be visually inspected to ensure there are no spikes or sharp points. | 4.0 | Lot or Serial Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11047 | C | 4.0 | MX1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11048 | B | 4.0 | MX1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11049 | C | 4.0 | MX1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11074 | C | 4.0 | MX1 | -- | Function Check: verify continuity of each connector pin using a digital multimeter. Function check passes if there are no breaks or shorts. Resistance must read >25 Ohms. | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11082 | C | 4.0 | MX1 | 1-2 | 19.5 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3-4 | 12.0 +/- 0.5 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11090 | D | 4.0 | MX1 | 1 | 8.19 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 3.88 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 25.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11092 | D | 4.0 | MX1 | 1 | 5.50 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 53.00 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11093 | A | 4.0 | MX1 | 1 | 50 +/- 1mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 36 +/- 1mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 3 | 6.90 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 4 | 2 +/- 1 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 5 | 6.90 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 6 | 6.90 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11112 | B | 4.0 | MX1 | 1 | 0.91 +/- 0.25 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11179 | B | 4.0 | MX1 | 1 | 103.3 +/- 0.5 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 125 +/- 3 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11180 | B | 4.0 | MX1 | 1 | 114 +/- 3 mm | 4.0 | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | 2 | 26.92 +/- 0.25 mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11495 | D | 4.0 | MX1 | - | Verify artwork per drawing | 1 per lot | Lot Number |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | - | Visual inspection for contaminants, print defects, and legibility. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 3
| Part Number | Rev | Worst-Case DFMEA Severity | Where Used | CtQ Dimension / Inspection Criteria / Test Procedure | AQL | Traceability Requirements |
| --- | --- | --- | --- | --- | --- | --- |
| M10345 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50000 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50001 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50002 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50003 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50004 | A | 4.0 | MX1 | N/A | 1.0 | Serial Number |
| M50005 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50011 | A | 7.0 | MX1, K1 | Visually inspect for cable damage | 1.0 | Lot or Serial Number |
| M50023 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50034 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50035 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50036 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50040 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50045 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50047 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50048 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50050 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50052 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50061 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50063 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50066 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50072 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50082 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50083 | A | 4.0 | MX1, W1 | N/A | N/A | N/A |
| M50098 | A | 4.0 | MX1, W1 | N/A | N/A | N/A |
| M50101 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50104 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50105 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50106 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50107 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50114 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50119 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50120 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50124 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50127 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50128 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50153 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50156 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50157 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50167 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50168 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50169 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50170 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50173 | A | 1.0 | MX1 | N/A | N/A | Lot Number |
| M50175 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50179 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50180 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50181 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50182 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50186 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50187 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50191 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50192 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M50198 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50201 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50206 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50213 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50214 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50215 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50217 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50223 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50224 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50229 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50230 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50232 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50233 | A | 7.0 | K1 | N/A | N/A | Lot Number |
| M50234 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50235 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M50238 | A | 4.0 | MX1, K1 | N/A | N/A | N/A |
| M50240 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50242 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50244 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50255 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50256 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50257 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50259 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50264 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50269 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50274 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50276 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50281 | A | 4.0 | MX1, W1 | N/A | N/A | N/A |
| M50289 | A | 4.0 | MX1, K1, W1 | Label lot with the unopened shelf life expiration. | 100% | N/A |
| M50290 | A | 1.0 | MX1 | Label lot with the unopened shelf life expiration. | 100% | N/A |
| M50291 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50295 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50313 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50316 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50317 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50319 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50320 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50322 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50324 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50325 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50326 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50341 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50342 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50344 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50345 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50346 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50347 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50349 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50351 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50352 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50353 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50355 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50356 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50357 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50358 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50359 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50360 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50361 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50362 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50363 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50364 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50365 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50366 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50367 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50371 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50372 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50373 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50374 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50375 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50376 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50377 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50378 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50380 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50381 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50385 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50386 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50413 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50414 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50416 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50421 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50422 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50423 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50424 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50427 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50428 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50429 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50430 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50432 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50434 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50436 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50437 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50443 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50445 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50446 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50447 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50449 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50450 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50452 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50456 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50457 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50460 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50461 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50473 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50474 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50481 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M50482 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M50494 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50495 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50506 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50509 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50510 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50511 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50512 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50538 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50539 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50546 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50550 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50551 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50552 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50553 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50554 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50555 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50556 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50560 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50594 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50595 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50596 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50598 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50599 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50609 | A | 1.0 | W1 | N/A | N/A | N/A |
| M50611 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50612 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50613 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50616 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50617 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50618 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50619 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50620 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50621 | A | 1.0 | W1 | N/A | N/A | N/A |
| M50622 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50623 | A | 1.0 | W1 | N/A | N/A | N/A |
| M50624 | A | 1.0 | W1 | N/A | N/A | N/A |
| M50626 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50627 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50628 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50637 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50682 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50703 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50817 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M50856 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50865 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50868 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50871 | A | 4.0 | W1 | N/A | N/A | N/A |
| M50881 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M50882 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50888 | A | 4.0 | MX1, W1 | Label lot with the unopened shelf life expiration | 100% | N/A |
| M50889 | A | 1.0 | W1 | N/A | N/A | N/A |
| M50897 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M50920 | A | 4.0 | K1 | N/A | N/A | N/A |
| M50921 | A | 4.0 | K1 | N/A | N/A | N/A |
| M51021 | A | 4.0 | MX1 | N/A | N/A | Lot Number |
| M51163 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51179 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51180 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51183 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51184 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51187 | A | 1.0 | MX1 | N/A | N/A | N/A |
| M51219 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51220 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51221 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51222 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51279 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51280 | A | 4.0 | MX1 | N/A | N/A | N/A |
| M51329 | A | 1.0 | K1 | N/A | N/A | N/A |
| M51332 | A | 7.0 | K1 | N/A | N/A | Lot Number |
| M51333 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51334 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51335 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51336 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51337 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51338 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51339 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51340 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51341 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51342 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51343 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51344 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51345 | A | 7.0 | K1 | N/A | N/A | Lot Number |
| M51346 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51347 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51348 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51349 | A | 7.0 | K1 | N/A | N/A | Lot Number |
| M51351 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51352 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51353 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51354 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51355 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51356 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51357 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51358 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51359 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51360 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51361 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51362 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51363 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51364 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51365 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51366 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51367 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51368 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51369 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51370 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51371 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51373 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51374 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51375 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51377 | A | 10.0 | K1 | N/A | N/A | Lot Number |
| M51378 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51379 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51380 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51381 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51382 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51383 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51384 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51385 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| M51386 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51387 | A | 4.0 | K1 | N/A | N/A | Lot Number |
| M51388 | A | 1.0 | K1 | N/A | N/A | Lot Number |
| MS-50006 | B | 4.0 | MX1 | N/A | N/A | N/A |
