# RSK-P01-010 Rev A: MX1 Risk Assessment

## Metadata
- Document ID: RSK-P01-010
- Revision: A
- Prefix: RSK
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: RSK-P01-010 - MX1 Risk Assessment_A_Obsolete.docx
- Source path: Example QMS - MedAI/RSK-P01-010 - MX1 Risk Assessment_A_Obsolete.docx
- Extraction warnings: none

## Extracted Content
RSK-P01-010 - MX1 Risk Assessment_A_Obsolete
Sheet: Signoff
Sheet: Meetings
Sheet: Risk Assessment
Sheet: Hazard Analysis
Sheet: Post-Mitigaton Risk
Sheet: Sheet73
Sheet: Sheet74
Sheet: RMF Callouts
Sheet: Old RMF Callouts
Sheet: Software Security
Sheet: Wireless Coexistence (TIR69)
Sheet: New DFMEA
Sheet: DFMEA
Sheet: Hazard List
Sheet: Severity Scoring
Sheet: Usability RSK(Megan working tab
Sheet: Known Use Errors
Sheet: Risk Benefit Analysis
Sheet: DR Gap - Temp
Sheet: Hidden Archive
Sheet: PCB DFMEA checklist
Sheet: DFMEA Gap to BOM
Sheet: ECR Gap
Sheet: PFMEA
Sheet: Clinical Risk Assessment
Sheet: Risk Scoring and Assessment
Sheet: Software Mitigations
Sheet: dFMEA - Collimator
Sheet: Medtronic FMEA-edited

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | RSK-P01-010 - MX1 Risk Assessment |  |  |  |  |
| Project: | MX1 |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | DCO # | Approved By | Eff. Date | Description | Digital Key |
| A | Refer to ECR-426 |  |  | Initial Release | example.com/ |

### Table 2
| Date | Task | Participants |  |
| --- | --- | --- | --- |
| 2021-01-16 00:00:00 | Risk Assesment kickoff: Standards + General Risk Assessment | Matt V, Matt Z, Bill, Greg, Andrew |  |
| 2021-04-20 00:00:00 | Risk Assessment: Lines 1-19 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-04-27 00:00:00 | Risk Assessment: Lines 20-52 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-05-04 00:00:00 | Risk Assessment: Lines 53-97 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-05-11 00:00:00 | Risk Assessment Lines 98-169 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-05-18 00:00:00 | Risk Assessment review of EE Section 1; Removal of non-applicable line items; Risk Assessment Lines 169-231 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-05-25 00:00:00 | Risk Assessment Lines 233-273 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-06-01 00:00:00 | Risk Assessment Lines 274-335 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-06-08 00:00:00 | Risk Assessment Lines 336-430 | Matt V, Greg, Andrew, Mo, Jacqueline |  |
| 2021-06-15 00:00:00 | Risk Assessment Battery Risk | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-06-22 00:00:00 | Risk Assessment Lines 451-509 | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline |  |
| 2021-06-29 00:00:00 | Risk Assessment Wireless Coexistence | Matt V, Greg, Andrew, Dhruv, Mo, Jacqueline, Salmata |  |
| 2021-07-13 00:00:00 | Risk Assessment Lines 509-573 | Matt V, Andrew, Mo, Jacqueline |  |
| 2021-07-20 00:00:00 | Risk Assessment Lines 574-620 | Matt V, Dhruv, Jacqueline |  |
| #VALUE! | RMF Callouts Lines 1-44 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 44-90 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 90-124 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 125 - 211 | Andrew, Hartman, Jacqueline, Beth |  |
| #VALUE! | RMF Callouts Lines 211 - 306 | Andrew, Hartman, Jacqueline, Dhruv |  |
| #VALUE! | RMF Callouts Lines 307 - 351 | Andrew, Hartman, Jacqueline, Dhruv, Beth |  |
| #VALUE! | RMF Callouts Lines 352 - 362 & Wireless Coexistence (TIR69) Lines 25 - 41 | Andrew, Hartman, Jacqueline, Dhruv, Beth, Matt Z, Matt P |  |
| #VALUE! | RMF Callouts Lines 363 - 381 & Wireless Coexistence (TIR69) Lines 1 - 15 | Andrew, Hartman, Jacqueline, Dhruv, Beth, Matt Z, Matt P |  |
| 2021-11-23 00:00:00 | RMF Callouts Lines 382 -  395 & Wireless Coexistence (TIR69) Cleanup | Andrew, Hartman, Jacqueline, Dhruv, Matt Z, Matt P |  |
| 2021-12-02 00:00:00 | RMF Callouts Lines 395 - 409 | Andrew, Hartman, Jacqueline, Dhruv, Matt Z, Matt P, Beth |  |
| 2021-12-17 00:00:00 | RMF Callouts Lines 410 - 455 | Hartman, Jacqueline, Dhruv, Matt Z, Matt P, Bill, Foose |  |
| 2022-05-16 00:00:00 | DFMEA non-critical PCBs | Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv |  |
| 2022-05-17 00:00:00 | DFMEA non-critical PCBs | Hartman, Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv |  |
| 2022-05-18 00:00:00 | DFMEA non-critical PCBs | Hartman, Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv |  |
| 2022-05-18 00:00:00 | DFMEA ME Assemblies | Beth, Foose, Micheal, Jacqueline |  |
| 2022-05-19 00:00:00 | DFMEA Electrical/Mechanical Assemblies | Hartman, Beth, Jacqueline, Dhruv, Matt Z, David, Dhruv, Foose |  |
| 2022-05-23 00:00:00 | DFMEA ME Assemblies | Foose, Jacqueline |  |
| NOTE for Jackie - Check for meeting upload links here |  |  |  |

### Table 3
|  |  |  | Pre-Mitigation |  |  |  |  |  |  | Post-Mitigation |  |  |  | NEW RISKS | IMPLEMENTATION |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ID | Hazard | Potential Effects | Severity | Potential Causes | Likelihood | Risk | Control | Mitigations | RSK Req | Severity | Likelihood | Risk | RESIDUAL RISK LEVEL(Intolerable/ Moderate/ Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS | Risk / Benefit Analysis |  |
| R1 | 1. Energy Hazards and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.1 | Electricity | Death | 14.0 | Exposure to mains while charging - Emitter | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.2 |  |  | 14.0 | Exposure to mains while charging - Cassette | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.3 |  |  | 14.0 | Exposure to mains while in use - Emitter | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.4 |  |  | 14.0 | Exposure to mains while in use - Cassette | 2.0 | 28 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.5 |  |  | 14.0 | Exposure to high voltage electrical energy | 3.0 | 42 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 14.0 | 1.0 | 14 | Moderate | None | Not currently available | Not currently available | Not currently available |  |
| R1.6 |  | Major Burn | 10.0 | Exposure to mains | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.7 |  |  | 10.0 | Exposure to high voltage electrical energy | 3.0 | 30 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.8 |  | Moderate Burn | 7.0 | Exposure to mains | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.9 |  |  | 7.0 | Exposure to high voltage electrical energy | 3.0 | 21 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.10 |  | Minor Burn | 4.0 | Exposure to mains | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersUse of Rated battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R125RSK_R169RSK_R193 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.11 |  |  | 4.0 | Exposure to high voltage electrical energy | 3.0 | 12 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.12 |  | Severe Electrical shock | 10.0 | Exposure to mains | 3.0 | 30 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.13 |  |  | 10.0 | Exposure to mains - docking - wireless inductive | 3.0 | 30 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of WiresNo accessible conductive components | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193RSK_R177 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.14 |  |  | 10.0 | Exposure to mains - non docking - Internally charging battery / wired | 3.0 | 30 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of WiresNo accessible conductive components / contactsInclude Peripheral Isolation | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193RSK_R177PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.15 |  |  | 10.0 | Insulation Breakdown - HV | 3.0 | 30 | Design | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7) | RSK_R094PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.16 |  |  | 10.0 | Insulation Breakdown - mains | 3.0 | 30 | Design | Compliance to IEC 60601-1 (section 8) | PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.17 |  |  | 10.0 | Vacuum Loss | 3.0 | 30 | Design | Mechanical protection of tubeDielectric Testing Per IEC 60601-2-54 (section 201.8.7) | RSK_R103PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.18 |  |  | 10.0 | Tube Arcing - external | 3.0 | 30 | Design & Labeling | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)Redundant HV protection | RSK_R094PRD20.9RSK_R230 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.19 |  |  | 10.0 | Exposure to high voltage electrical energy | 3.0 | 30 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.20 |  |  | 10.0 | DC input too high | 2.0 | 20 | Design & Labeling | IFU - only use provided charger Select Appropriate Power SuppliesUse of rated IEC 62133-2 battery | IFU.108RSK_R080PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.21 |  | Moderate Electrical shock | 7.0 | Exposure to mains | 3.0 | 21 | Design | Use of rated IEC 60601-1 battery power brick2 Means of Patient Protection of Mains WiringUse of EN320 Plugs - battery chargersImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.22 |  |  | 7.0 | Exposure to high voltage electrical energy | 3.0 | 21 | Design & Labeling | IFU - Warning against opening deviceNon-accessible Without Use of ToolsUse of Rated Components above Required V&IRestrict HV to monoblockDielectric testing in ProductionComply with IEC 60601-1 (Section 8)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength)HV on-time limited to X-ray emission (HV ON ONLY during emission) | IFU.114RSK_R172RSK_R155RSK_R095RSK_R270PRD20.4PRD20.9RSK_R082 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.23 |  |  | 7.0 | Insulation Breakdown - HV | 3.0 | 21 | Design | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)Redundant HV protection | RSK_R094PRD20.9RSK_R230 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.24 |  |  | 7.0 | Insulation Breakdown - mains | 3.0 | 21 | Design | IEC 60601-1 (Section 8.8) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.25 |  |  | 7.0 | Vacuum Loss - Tube Arcing - external | 2.0 | 14 | Design | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)Redundant HV protection | RSK_R094PRD20.9RSK_R230 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.26 |  | Minor Electrical Shock | 4.0 | Exposure to low voltage electrical energy | 3.0 | 12 | Design | Comply with IEC 60601-1 (MOPPs, Wiring In Secondary Circuits, and Use of Rated Components) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.27 |  |  | 4.0 | Unintended openings allow operator/patient contact to exposed electrical components | 3.0 | 12 | Design | Follow OEM Specified Process For Surface Preparation And Bonding ProceduresComply with IEC 60601-1 (section 5) | RSK_R269PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.28 |  |  | 4.0 | Metal outer surfaces allow creepage to patient/operator | 3.0 | 12 | Design | Specify Connectors IAW IEC 60601-1 (Tables 12-16) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.29 |  |  | 4.0 | Exposed metal components on operator contacting surface | 3.0 | 12 | Design | IEC 60601-1 (section 8) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.30 |  |  | 4.0 | Tightly spaced components that allow creepage | 3.0 | 12 | Design | Space Components to Provide IEC 60601-1 2 mopp Protection (section 8) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.31 |  |  | 4.0 | Faulty wiring; Inadequate grounding | 3.0 | 12 | Design | Addition of Redundancies In Groundingfail safe circuit per IEC 60601-1 (Section 4)Mechanical fixing of conductors | RSK_R160PRD20.4RSK_R156 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.32 |  |  | 4.0 | Faulty/insufficient Insulation | 3.0 | 12 | Design | Use of Proper Insulation Material And Thicknesses Per IEC 60601-1 Section 8.9 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.33 |  |  | 4.0 | Connectors/wires become dislodged/loose | 3.0 | 12 | Design | Specified Locking ConnectorsInclude Crimping Tools, Sized Crimps, And Connectors | RSK_R196RSK_R281 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.34 |  |  | 4.0 | Unable to carry proper current and voltage through pin | 3.0 | 12 | Design | Use of Rated Components above Required V&I | RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.35 |  |  | 4.0 | Tube Arcing - external | 3.0 | 12 | Design & Labeling | IEC 60601-2-28 (Section 201.8.8) | PRD20.8 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.36 |  | Damage to Surrounding Equipment - Arcing | 1.0 | Insulation Breakdown | 2.0 | 2 | Design | IEC 60601-2-28 (Section 201.8.8) | PRD20.8 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.37 |  |  | 1.0 | Vacuum Loss | 2.0 | 2 | Design | IEC 60601-2-28 (section 201.8)IEC 60601-1 (section 11) | PRD20.8PRD20.4 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.38 |  |  | 1.0 | HV Cable Breakdown | 2.0 | 2 | Design | IEC 60601-2-28 (section 201.7.2)IEC 60601-2-54 (section 201.7.2) | PRD20.8PRD20.9 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.39 |  | Damage to  Equipment - Arcing | 7.0 | Insulation Breakdown | 3.0 | 21 | Design | IEC 60601-2-28 (Section 201.8.8) | PRD20.8 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.40 |  |  | 7.0 | Vacuum Loss | 3.0 | 21 | Design | IEC 60601-2-28 (section 201.8)IEC 60601-1 (section 11) | PRD20.8PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.41 |  |  | 7.0 | HV Cable Breakdown | 3.0 | 21 | Design | IEC 60601-2-28 (section 201.7.2)IEC 60601-2-54 (section 201.7.2) | PRD20.8PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.42 |  | Instrument failure, no results | 1.0 | Underpower device | 3.0 | 3 | Design | Fail Safe in event of undercurrentIEC 60601-1 (section 5) | RSK_R084PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.43 |  |  | 1.0 | Improper power from peripheral power port | 3.0 | 3 | Design | IEC 60601-1 (Include Peripheral Isolation) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.44 | Heat | Major Burn - Patient | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.45 |  | Major Burn - Operator | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.46 |  | Moderate Burn - Patient | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.47 |  | Moderate Burn - Operator | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.48 |  | Minor burn - Patient | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.49 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsDesign thermal dissipation | PRD20.4RSK_R097RSK_R229 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.50 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 13.2.7) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.51 |  |  | 4.0 | Electrical connection to cooling system short/worn | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.52 |  |  | 4.0 | Debris in interior of enclosures | 3.0 | 12 | Design | Addition of Torque Spec And Thread Locking Compound | RSK_R260 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.53 |  |  | 4.0 | Low air density | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 15) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.54 |  | Minor burn - Operator | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state) | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.55 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsDesign thermal dissipation | PRD20.4 RSK_R097RSK_R229 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.56 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1 (section 13.2.7) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.57 |  |  | 4.0 | Electrical connection short/worn | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.58 |  |  | 4.0 | Debris in interior of enclosures | 3.0 | 12 | Design | Addition of Torque Spec And Thread Locking Compound | RSK_R260 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.59 |  |  | 4.0 | Low air density | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 15) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.60 |  |  | 4.0 | Battery damage | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.61 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Temperature monitor FW (safe-state) on battery compartment | PRD2.3 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.62 |  |  | 4.0 | Charger damage/failure | 3.0 | 12 | Design | Use of rated IEC 60601-1 battery power brick | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.63 |  |  | 7.0 | Overpower/overcurrent | 3.0 | 21 | Design | BMS overcurrent/overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.64 |  | Discomfort | 1.0 | Exposure to warm external surfaces | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.165 |  | Instrument failure, no results | 1.0 | Dust buildup in fans/thermal components of emitter | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)IFU - Troubleshooting. Contact MedAI when experiencing frequent Emitter overheating or when something caught in Emitter fan | PRD20.4 RSK_R097RSK_R143IFU.481 |  |  |  |  |  | Not currently available | Not currently available |  |  |
| R1.65 |  |  | 1.0 | Mechanical/electrical failure due to component failure | 3.0 | 3 | Design | Temperature monitor FW (safe-state)Display Warning And Not Output Resulting image | RSK_R143RSK_R066 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.66 | Flammability | Major Smoke | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4 RSK_R155RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.67 |  |  | 7.0 | Component failure/underspecified components | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4 RSK_R155RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.68 |  |  | 7.0 | Metal debris in interior of enclosures | 3.0 | 21 | Design & Labeling | Drop TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4RSK_R260IFU.50 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.69 |  |  | 7.0 | Overpower/overcurrent | 3.0 | 21 | Design & Labeling | BMS overcurrent/overvoltage protectionIFU - Use of manufacturer accessories/batteries/chargers ONLYUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118IFU.108PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.70 |  | Minor Smoke | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.71 |  |  | 4.0 | Component failure/underspecified components | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.72 |  |  | 4.0 | Metal debris in interior of enclosures | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1 Drop Test (section 15.3)ISTA TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4PRD20.26RSK_R260IFU.50 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.73 |  |  | 4.0 | Overpower/overcurrent | 3.0 | 12 | Design | BMS Overcurrent protectionBMS Overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117RSK_R118PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.74 |  | Major Fire | 7.0 | Electrical shorts | 3.0 | 21 | Design & Labeling | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&IIFU - Do not use in O2 rich environment | PRD20.4RSK_R155RSK_R155IFU.51 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.75 |  |  | 7.0 | Component failure/underspecified components | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.76 |  |  | 7.0 | Metal debris in interior of enclosures | 3.0 | 21 | Design & Labeling | Drop TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4RSK_R260IFU.50 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.77 |  |  | 7.0 | Overpower/overcurrent | 3.0 | 21 | Design | BMS overcurrent/overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.78 |  |  | 7.0 | Battery damage | 3.0 | 21 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.79 |  |  | 7.0 | BMS damage/failure | 3.0 | 21 | Design | Temperature monitor FW (safe-state) on battery | PRD2.3 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.80 |  |  | 7.0 | Charger damage/failure | 3.0 | 21 | Design | Use of rated IEC 60601-1 battery power brick | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.81 |  |  | 7.0 | Use in high-oxygen environment | 1.0 | 7 | Design & Labeling | IFU - Do not use in O2 rich environment | IFU.51 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.82 |  | Minor Fire | 4.0 | Electrical shorts | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsIFU - Do not use in O2 rich environment | PRD20.4RSK_R155IFU.51 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.83 |  |  | 4.0 | Component failure/underspecified components | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 6.2)Use of Ul-94 V0 Or Equivalent MaterialsUse of Rated Components above Required V&I | PRD20.4RSK_R155RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.84 |  |  | 4.0 | Metal debris in interior of enclosures | 3.0 | 12 | Design & Labeling | Drop TestTorque Specs During AssyIFU - Do Not Use If Damaged | PRD20.4RSK_R260IFU.50 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.85 |  |  | 4.0 | Overpower/overcurrent | 3.0 | 12 | Design | BMS overcurrent/overvoltage protectionUse of rated IEC 60601-1 battery power brick | RSK_R117/RSK_R118PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.86 |  |  | 4.0 | Battery damage | 2.0 | 8 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.87 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Temperature monitor FW (safe-state) on battery compartment | PRD2.3 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.88 |  | Smoke | 4.0 | Battery damage | 2.0 | 8 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.89 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.90 |  |  | 4.0 | Charger damage/failure | 2.0 | 8 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.91 | Corrosive Chemicals | Major Burns | 7.0 | Battery damage | 2.0 | 14 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.92 |  |  | 7.0 | BMS damage/failure | 2.0 | 14 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.93 |  | Minor Burn | 4.0 | Battery damage | 2.0 | 8 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.94 |  | Smoke | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.95 |  |  | 4.0 | Battery damage | 2.0 | 8 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.96 |  |  | 4.0 | BMS damage/failure | 2.0 | 8 | Design | Use of rated IEC 60601-1 battery power brickComply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.4PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.97 | Ionizing radiation | Carcinogenic | 10.0 | High Intensity emission (loading factors) | 3.0 | 30 | Design | HW controlled high kV interlock faultHW controlled high tube current interlock faultFW limited kV, tube current, and filament current | RSK_R135RSK_R138RSK_R025 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.98 |  |  | 10.0 | High Filament Current | 3.0 | 30 | Design | HW controlled filament current interlock fault | RSK_R134 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.99 |  |  | 10.0 | Uncontrolled emission duration | 3.0 | 30 | Design | HV block FW control and monitorHW controlled ms interlock faultFirmware to limit maximum exposure times for Single and Serial Exposures | RSK_R032RSK_R136RSK_R029 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.100 |  |  | 10.0 | Unintended emission | 3.0 | 30 | Design | HW controlled unexpected tube current interlock faultHV gen requires active FW initiative | RSK_R139RSK_R033 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.101 |  |  | 10.0 | Poor quality emission | 3.0 | 30 | Design | Comply with IEC 60601-2-54 (section 201.10) | PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.102 |  |  | 10.0 | Insufficient beam filter | 3.0 | 30 | Design | Comply with IEC 60601-2-54 (section 203.7) | PRD20.9 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.103 |  |  | 10.0 | Scatter | 3.0 | 30 | Design | Tube Shielding/pottingCollimationManufacturing step to check leakage60601-2-28 (section 201.12) | PRD2.2PRD3.12RSK_R285PRD20.8 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.104 |  |  | 10.0 | Leakage | 3.0 | 30 | Design | Tube Shielding/pottingCollimationManufacturing step to check leakage60601-2-28 (section 201.12) | PRD2.2PRD3.12RSK_R285PRD20.8 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.105 |  |  | 10.0 | Unintentional trigger | 3.0 | 30 | Design | Debounce circuit on trigger signalComply with 60601-1-2 | RSK_R053PRD20.5 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.106 |  |  | 10.0 | X-Ray Field outside active area (extrafocal radiation) | 3.0 | 30 | Design & Labeling | Comply with IEC 60601-2-54 (section 201.10)Post-assembly calibrationCollimator projection interlockIFU - field size indication instruction | PRD20.9RSK_R277RSK_R008IFU.179 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.107 |  |  | 10.0 | Improper shielding/potting around x-ray tube | 3.0 | 30 | Design | Design a Tube Shield/potting of Equivalent Lead Thickness60601-2-28 (section 201.12) | PRD2.2PRD20.8 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.108 |  | Burns | 4.0 | High Intensity emission (loading factors) | 3.0 | 12 | Design | HW controlled high kV interlock faultHW controlled high tube current interlock faultFW limited kV, tube current, and filament current | RSK_R135RSK_R138RSK_R025 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.109 |  |  | 4.0 | High Filament Current | 3.0 | 12 | Design | HW controlled filament current interlock fault | RSK_R134 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.110 |  |  | 4.0 | Uncontrolled emission duration | 3.0 | 12 | Design | HV block FW control and monitorHW controlled ms interlock faultFirmware to limit maximum exposure times for Single and Serial Exposures | RSK_R032RSK_R136RSK_R029 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.111 |  |  | 4.0 | Unintended emission | 3.0 | 12 | Design | HW controlled unexpected tube current fault | RSK_R139 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.112 |  |  | 4.0 | Poor quality emission | 3.0 | 12 | Design | Comply with IEC 60601-2-54 (section 201.10) | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.113 |  |  | 4.0 | Insufficient beam filter | 3.0 | 12 | Design | Comply with IEC 60601-2-54 (section 201.10) | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.114 |  |  | 4.0 | Leakage | 3.0 | 12 | Design | Tube Shielding/pottingCollimation | PRD2.2PRD3.12 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.115 |  |  | 4.0 | Unintentional trigger | 3.0 | 12 | Design | Debounce circuit on trigger signalComply with 60601-1-2 | RSK_R053PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.116 |  |  | 4.0 | X-Ray Field outside active area (extrafocal radiation) | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-2-54 (section 201.10)Post-assembly calibrationCollimator tracking interlockIFU - field size indication instructionInternal fixed collimator | PRD20.9RSK_R277RSK_R008IFU.179PRD2.15 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.117 |  |  | 4.0 | Improper shielding/potting around x-ray tube | 3.0 | 12 | Design | Design a Tube Shield/potting of Equivalent Lead Thickness60601-2-28 (section 201.12) | PRD2.2PRD20.8 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.118 |  | Non-Diagnostic Exposure | 1.0 | Leakage/Scatter | 3.0 | 3 | Design | Tube Shielding/pottingCollimationManufacturing step to check leakage60601-2-28 (section 201.12) | PRD2.2PRD3.12RSK_R285PRD20.8 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.119 |  |  | 1.0 | Faulty data packets | 3.0 | 3 | Design | Packet ValidationThe device shall display a warning in the event of poor wireless communication (COMS) quality. | RSK_R007RSK_R232 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.120 |  |  | 1.0 | Unreceived / malformed wireless detector-trigger | 3.0 | 3 | Design | Message ChecksumHeartbeatComply with wireless coexistence standard etc | RSK_R014RSK_R012PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.121 |  |  | 1.0 | Corrupted image export from cassette | 3.0 | 3 | Design | Comply with wireless coexistence standard etcPacket Validation | PRD20.24RSK_R007 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.122 |  |  | 1.0 | Damaged detector - poor image quality | 3.0 | 3 | Design & Labeling | COMS Heartbeat checkIFU -  Inspect the radiographic images for image quality issues | RSK_R012IFU.54 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.123 |  |  | 1.0 | Damaged detector - emitter firing while detector fails to take image | 3.0 | 3 | Design | UI Displays Error MessageFaulty Detector Signal MessageComply with IEC 60601-2-54 (section 201.1) | RSK_R066RSK_R066PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.124 |  |  | 1.0 | X-Ray Field outside active area (extrafocal radiation) | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-2-54 (section 201.10)Post-assembly calibrationCollimator tracking interlockIFU - field size indication instructionInternal fixed collimator | PRD20.9RSK_R277RSK_R008IFU.179PRD2.15 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.125 |  |  | 1.0 | Misaligned x-ray beam - stackup | 3.0 | 3 | Design | Calibration of Tracking to Correct Mechanical Misalignment | RSK_R263 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.126 |  |  | 1.0 | Fails to maintain tube alignment | 3.0 | 3 | Design | Calibration of Tracking to Correct Mechanical Misalignment | RSK_R263 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.127 |  |  | 1.0 | Non-stationary beam during emission | 3.0 | 3 | Labeling | IFU - avoid rapid movement when taking images | IFU.63 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.128 |  |  | 1.0 | Focal spot in incorrect location | 3.0 | 3 | Design | Manufacturer to provide CoC for focal spot data | RSK_R274 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.129 |  |  | 1.0 | Low tube Voltage | 3.0 | 3 | Design | FW low Beam Current Monitoring/fault | RSK_R026 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.130 |  |  | 1.0 | Low Filament Current | 3.0 | 3 | Design | FW Filament Current Monitoring | RSK_R022 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.131 |  |  | 1.0 | Improper timing of x-ray emission and detector reset | 3.0 | 3 | Design & Labeling | COMS Heartbeat check | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.132 | Non-ionizing radiation | Permanent disability | 10.0 | Laser/LIDAR pointed at eyes of Operator/Patient | 1.0 | 10 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed at the cassette | IFU.48RSK_R028 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.133 |  |  | 10.0 | IR LEDs pointed at eyes of Operator/Patient | 1.0 | 10 | Design | Use of Low Intensity Ir Leds Below Injury Threshold | RSK_R090 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.134 |  | Moderate Injury | 7.0 | Laser pointed at eyes of Operator/Patient | 1.0 | 7 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed at the cassette | IFU.48RSK_R028 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.135 |  |  | 7.0 | IR LEDs pointed at eyes of Operator/Patient | 1.0 | 7 | Design | Use of Low Intensity IR Leds Below Injury Threshold | RSK_R090 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.136 |  | Minor Injury | 4.0 | Laser pointed at eyes of Operator/Patient | 1.0 | 4 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed within active area. | IFU.48RSK_R028 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.137 |  |  | 4.0 | IR LEDs pointed at eyes of Operator/Patient | 1.0 | 4 | Design | Use of Low Intensity IR Leds Below Injury Threshold | RSK_R090 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.138 |  | Discomfort | 1.0 | Laser pointed at eyes of Operator/Patient | 1.0 | 1 | Design & Labeling | IFU - Do not point laser at eyesFirmware interlock if laser is not pointed at the cassette | IFU.48RSK_R028 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.139 | Mechanical force | Major injury | 7.0 | System/part falls on open wound during use | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R1.140 |  |  | 7.0 | System falls on patient or operator | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R1.141 |  |  | 7.0 | Broken/Punctured patient contacting surfaces | 1.0 | 7 | Design & Labeling | Designed a Window Piece with No HolesImpact and heat resistant plasticDrop Tested Enclosure (IEC 60601-1)Specified Min ThicknessComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R189RSK_R169PRD20.4RSK_R185PRD20.4PRD20.4 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.142 |  | Minor Injury | 4.0 | Pinching in exposed mechanisms, crushing in exposed mechanism | 3.0 | 12 | Design & Labeling | Design of Mechanism pinch points to Be Enclosed or inaccessibleComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R179PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.143 |  |  | 4.0 | System falls on patient or operator | 4.0 | 16 | Design & Labeling | Usability studyComply with IEC 60601-1 (Section 15)IFU - check patient & equipment if dropped | UsabilityPRD20.4IFU.209 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.144 |  |  | 4.0 | Broken/Punctured patient contacting surfaces | 3.0 | 12 | Design & Labeling | Designed a Window Piece with No HolesImpact and heat resistant plasticDrop Tested Enclosure (IEC 60601-1)Specified Min ThicknessComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R189RSK_R169PRD20.4RSK_R185PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.145 |  | Discomfort | 1.0 | Pinching in exposed mechanisms, crushing in exposed mechanism | 3.0 | 3 | Design & Labeling | Design of Mechanism pinch points to Be Enclosed or inaccessibleComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R179PRD20.4PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.146 |  |  | 1.0 | System falls on patient or operator | 3.0 | 3 | Design & Labeling | Usability studyComply with IEC 60601-1 (Section 15)IFU - check patient & equipment if dropped | UsabilityPRD20.4IFU.209 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.147 |  |  | 1.0 | Broken/Punctured patient contacting surfaces | 3.0 | 3 | Design & Labeling | Designed a Window Piece with No HolesImpact and heat resistant plasticDrop Tested Enclosure (IEC 60601-1)Specified Min ThicknessComply with IEC 60601-1 (Section 15)Labeling/Warnings per IEC 60601-1 (section 7) | RSK_R189RSK_R169PRD20.4RSK_R185PRD20.4PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.148 | Degradation of Materials | Minor Injury | 4.0 | Poor cleaning procedures | 3.0 | 12 | Labeling | IFU - Proper Cleaning Procedures And Approved Materials | IFU.30 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.149 |  |  | 4.0 | Poor Storage conditions- UV&Temp | 3.0 | 12 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.150 |  | Non-Diagnostic Exposure | 1.0 | Components reach end of life | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.151 |  | Instrument failure, no results | 1.0 | Components reach end of life | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.152 |  |  | 1.0 | Tube Arcing - internal | 3.0 | 3 | Labeling | IFU - Clearly Stated Expected Device Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.153 | Accidental mechanical damage | Instrument failure, no results | 1.0 | Negligence, shipping, transport | 3.0 | 3 | Design | Comply with IEC 60601-1 (Section 15)Shipping Testing | PRD20.4PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.154 |  | Minor Electrical Shock | 1.0 | Negligence, shipping, transport | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 6.2)IEC 60601-2-28 (section 201.8)IEC 60601-2-54 (section 201.8) | PRD20.4PRD20.8PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.155 | Unintended motion | Minor injury to patient or operator | 4.0 | Instrument or patient movement during imaging | 3.0 | 12 | Design & Labeling | Design Bottom Surface of cassette with Material with High FrictionIFU - avoid rapid movement when taking images | RSK_R182IFU.63 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.156 |  | Minor Injury | 4.0 | Cassette unstable on surface | 3.0 | 12 | Design | Design Bottom Surface with Material with High Friction | RSK_R182 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.157 |  | Instrument failure, no results | 4.0 | Cassette unstable on surface | 3.0 | 12 | Design | Design Bottom Surface with Material with High Friction | RSK_R182 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.158 | Magnetic Fields | Disruption of surrounding medical devices | 4.0 | Interfere with surrounding devices | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-1-2 (section 7)IFU - warning that device contains components that might cause electromagnetic disturbances | PRD20.5IFU.115 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.159 | Moving parts | Minor Injury | 4.0 | Accessible motorized components - collimator | 3.0 | 12 | Design | Comply with 60601-1 (Table 20 - Gap table)Use of Covers and guardsNo accessible motorized moving parts | PRD20.4RSK_R179RSK_R178 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.160 | Stored Energy | Minor Electrical Shock | 4.0 | Battery damage | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.161 |  |  | 4.0 | BMS damage/failure | 3.0 | 12 | Design | Temperature monitor FW (safe-state) on battery compartment | PRD2.3 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R1.162 |  |  | 4.0 | Charger damage/failure | 3.0 | 12 | Design | Use of rated IEC 60601-1 battery power brick | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Suspended masses | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Failure of patient support device | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Other Non-ionizing radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Other ionizing Radiation - Alpha, beta, gamma, neutron and other particle radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Acoustic Pressure | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Substance Delivery/Extraction | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Fluid Injection | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pressure | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Vibration | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R2 | 2. Biological Hazards and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R2.1 | Bio-contamination | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.2 |  |  | 7.0 | Directly contacts patient during use | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.3 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.4 |  |  | 4.0 | Directly contacts patient during use | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.5 | Cross-infection | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.6 |  |  | 7.0 | Directly contacts patient during use | 3.0 | 21 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.7 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.8 |  |  | 4.0 | Directly contacts patient during use | 3.0 | 12 | Design & Labeling | IFU - cleaning instructionsEasy to Clean By Minimizing Cracks And CrevicesCleaning VerificationMaterial Choice to IEC 10993 | IFU.30PRD13PRD13PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.9 | Cytotoxicity | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.10 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.11 | Sensitization | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.12 |  | Severe reaction | 7.0 | Transient unintended contact with surfaces of device | 3.0 | 21.0 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.13 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.14 |  | Mild reaction | 4.0 | Transient unintended contact with surfaces of device | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.15 | Irritation or intracutaneous reactivity | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.16 |  | Severe reaction | 7.0 | Transient unintended contact with surfaces of device | 3.0 | 21.0 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.17 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.18 |  | Mild reaction | 4.0 | Transient unintended contact with surfaces of device | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.19 | Degradation | Severe reaction | 7.0 | Use of unapproved materials/chemicals/abrasives on surfaces | 3.0 | 21 | Design & Labeling | Cleaning ValidationIFU - Specify Cleaning Materials | PRD13IFU.30 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.20 |  | Mild reaction | 4.0 | Use of unapproved materials/chemicals/abrasives on surfaces | 3.0 | 12 | Design & Labeling | Cleaning ValidationIFU - Specify Cleaning Materials | PRD13IFU.30 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.21 | Re-use | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.22 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.23 | Inability to maintain hygienic safety | Severe reaction | 7.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 21 | Design | Cleaning Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.24 |  | Mild reaction | 4.0 | Failure to properly clean instrument between patients, incidental contact | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.25 | Allergenicity | Severe reaction | 7.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 21 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R2.26 |  | Mild reaction | 4.0 | Use of unapproved bio-incompatible material on patient/operator contacting surfaces | 3.0 | 12 | Design | Material Choice to IEC 10993 (section 6.1) & FDA Guidance: Use of International Standard ISO 10993-1, "Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk management process | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Carcinogenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Mutagenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Oncogenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Teratogenicity | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Incorrect formulation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Materials of animal origin | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R3 | 3. Surgical Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R3.1 | Cross-infection | Severe reaction | 7.0 | Improper bagging compromises sterile field | 3.0 | 21 | Design & Labeling | Usability StudyDisinfection VerificationIFU - drape instructions | UsabilityPRD13IFU.52 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.2 |  |  | 7.0 | Improper drape used | 3.0 | 21 | Design & Labeling | Disinfection VerificationIFU - drape instructions | PRD13IFU.52 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.4 |  |  | 7.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 21 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.5 |  |  | 7.0 | Circulation of microbes via fans (non-filtered) | 3.0 | 21 | Design | Sterile bags used over device in surgery | PRD13.1 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.6 |  | Mild reaction | 4.0 | Improper bagging compromises sterile field | 3.0 | 12 | Design & Labeling | Usability StudyDisinfection VerificationLabeling- IFU - drape instructions | UsabilityPRD13IFU.52 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.7 |  |  | 4.0 | Improper drape used | 3.0 | 12 | Design & Labeling | Disinfection VerificationIFU - drape instructions | PRD13IFU.52 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.9 |  |  | 4.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 12 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.10 |  |  | 4.0 | Circulation of microbes into surgical environment via fans (non-filtered) | 3.0 | 12 | Design | Sterile bags used over device in surgery | PRD13.1 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.11 | Radiation | Non-Diagnostic Radiation | 1.0 | User unable to identify correct position of field before taking image | 3.0 | 3 | Design | Usability StudyViewfinder | UsabilityPRD4.1 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.12 | Patient Injury | Major Injury | 7.0 | Emitter falls onto open wound/surgical site | 3.0 | 21 | Design | Usability StudySet Max Weight On Emitter | UsabilityPRD11.11 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.13 |  | Minor Injury | 4.0 | Emitter falls onto open wound/surgical site | 3.0 | 12 | Design | Usability StudySet Max Weight On Emitter | UsabilityPRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.14 | Delayed procedure | Delayed procedure | 4.0 | Tracking system failure | 3.0 | 12 | Design & Labeling | Startup ChecksIFU - interlock troubleshooting | PRD6.7IFU.76 | 4.0 | 3.0 | 12 | Broadly Acceptable |  | Not currently available | Not currently available | N/A |  |
| R3.15 | EMI | Disruption of surrounding medical devices | 4.0 | Interfere with surrounding devices | 3.0 | 12.0 | Design | Comply with IEC 60601-1-2 (section 7) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.16 | Heat | Fire | 10.0 | Use in high oxygen (O2 rich) environment | 1.0 | 10 | Labeling | IFU - Do not use in O2 rich environment | IFU.51 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.17 |  | Discomfort | 1.0 | Drape causes device to each max temp | 4.0 | 4 | Labeling | IFU - CAUTION: avoid excessive draper layers and blocking the vents | IFU.42 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.18 |  | Instrument failure, no results | 1.0 | Drape causes device to each max temp | 4.0 | 4 | Labeling | IFU - CAUTION: avoid excessive draper layers and blocking the vents | IFU.42 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R3.19 | Inaccurate SSD displayed on device UI | Minor Injury | 4.0 | User sets SID per reccomendations in IFU, but large anatomy causes the SSD to be less than 20 cm | 4.0 | 16.0 | Labeling | IFU - device to be used only by qualified/trained cliniciansIFU -CAUTION: When optionally covered with a sterile bag, the displayed SSD values will not be accurate. The MX1 will continually display ~5 cm SSD, which is the distance from the focal spot to the sterile bag. Alternative means to measure the SSD may be required to adhere with local regulations. Displayed SID measurements remain accurate when the MX1 is covered with a sterile bag.SSD Calculation When Emitter is Used with a Sterile Bag: To calculate the exact SSD when the Emitter is used with a sterile bag, users should deduct the anatomy thickness and 1.2 cm (an offset) from the displayed SID measurement. | IFU.74 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4 | 4. Hazards from Environmental Conditions |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R4.1 | Operating Temperature - Too Low | HV Arcing | 7.0 | Tube Cracking - Tube Vacuum Loss | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.2 |  |  | 7.0 | Improper temperature on the HV | 2.0 | 14 | Design | Specify Operating Temperature RangeTemperature monitor FW (safe-state) | PRD15.6RSK_R143 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.3 |  | Inoperable protective systems | 7.0 | Improper operating temperature - ICs dont work properly | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.4 |  |  | 7.0 | Computing devices fail to work properly | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.5 |  |  | 7.0 | Unreliable Lidar | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.6 |  | Instrument failure, no results | 7.0 | Battery failure | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.7 |  | Moderate Electric Shock | 7.0 | Components become brittle at ambient temperatures outside of IFU specs - exposure to internal components | 2.0 | 14 | Design & Labeling | IFU - Specify operating and storage conditionsIFU - Do not use if damaged. Specify Operating Temperature Range | IFU.98IFU.198PRD15.6 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.8 |  |  | 7.0 | Stackup binding (falls out of tolerance) - exposure to internal components | 2.0 | 14 | Design | Specify Operating Temperature Range | PRD15.6 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.9 |  | Non-Diagnostic Exposure | 1.0 | Cold Filament | 2.0 | 2 | Design | Specify Operating Temperature RangeFilament preheatTemperature monitor FW (safe-state) | PRD15.6RSK_R058RSK_R143 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.10 |  |  | 1.0 | Cold Detector | 2.0 | 2 | Design | Specify Operating Temperature RangeTemperature monitor FW (safe-state) | PRD15.6RSK_R143 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.11 |  | No Results | 1.0 | Mechanical/electrical failure due to component failure | 2.0 | 2 | Design | Specify Operating Temperature Range | PRD15.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.12 | Operating Temperature - Too High | Major Burn - Patient | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.13 |  | Major Burn - Operator | 10.0 | Exposure to hot external surfaces | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.14 |  | Moderate Burn - Patient | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.15 |  | Moderate Burn - Operator | 7.0 | Exposure to hot external surfaces | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.16 |  | Minor burn - Patient | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.17 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143RSK_R151 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.18 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.19 |  | Minor burn - Operator | 4.0 | Exposure to hot external surfaces | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.20 |  |  | 4.0 | Operator/patient contacting surface overheats | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 11)ThermistorsTemperature monitor FW (safe-state)Cooling system | PRD20.4RSK_R097RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.21 |  |  | 4.0 | Restriction of cooling | 3.0 | 12 | Design | Comply with Per IEC 60601-1 (section 11) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.26 |  | Discomfort | 1.0 | Exposure to hot external surfaces | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.27 |  | Instrument failure, no results | 1.0 | Mechanical/electrical failure due to component failure | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsTemperature monitor FW (safe-state)Comply with IEC 60601-1 (section 5)Specify Operating Temperature Range | IFU.98RSK_R143PRD20.4PRD15.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.98 |  | Non-Diagnostic Exposure | 1.0 | Poor image quality - detector failure | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsTemperature monitor FW (safe-state)Comply with IEC 60601-1 (section 5)Specify Operating Temperature Range | IFU.98RSK_R143PRD20.4PRD15.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.28 | Operating Humidity - too high | Instrument failure, no results | 1.0 | Inappropriate environment - high humidity | 3.0 | 3 | Design | Humidity Sensor | RSK_R148 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.29 |  | Major electrical shock | 10.0 | Dielectric saturation | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.30 |  | Minor Electrical Shock | 1.0 | Dielectric saturation | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.31 |  |  | 1.0 | Clearances insufficient | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 8) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.32 |  | Instrument failure, no results, Damage to instrument | 1.0 | PCBs sensitive to humidity | 3.0 | 3 | Design | Specify Operating Humidity RangeSeal Cassette Enclosure | PRD15.5RSK_R186 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.33 |  |  | 1.0 | HV components sensitive to humidity | 3.0 | 3 | Design | Specify Operating Humidity RangeComply with IEC 60601-1 (section 5) | PRD15.5PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.34 |  | System lockouts negatively impacted | 7.0 | Condensation within housing | 3.0 | 21 | Design | IFU - Specify operating and storage conditionsSeal Cassette EnclosureHumidity Sensor | IFU.98RSK_R186RSK_R148 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.35 |  |  | 4.0 | Sensors optically obscured | 3.0 | 12 | Design | IFU - Specify operating and storage conditionsSeal Cassette EnclosureHumidity Sensor | IFU.98RSK_R186RSK_R148 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.36 | Operating Humidity - too low | Instrument failure, no results | 1.0 | Inappropriate environment - high humidity | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsHumidity Sensor | IFU.98RSK_R148 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.37 |  | HV arc | 7.0 | Electrostatic Discharge | 2.0 | 14 | Design | Specify Humidity Range | PRD15.5 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.38 |  | Non-Diagnostic Exposure | 1.0 | Electrostatic Discharge | 3.0 | 3 | Design | Specify Humidity Range | PRD15.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.39 |  | Major electrical shock | 10.0 | Electrostatic Discharge | 3.0 | 30 | Design | Specify Humidity Range | PRD15.5 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.40 |  | Minor Electrical Shock | 1.0 | Electrostatic Discharge | 3.0 | 3 | Design | Specify Humidity Range | PRD15.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.41 | Operating Pressure - too high | Instrument failure, no results | 1.0 | Inappropriate use environment | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.42 |  | Water/moisture ingress from air/humidity - instrument failure, no results | 1.0 | Gasket Failure | 3.0 | 3 | Labeling | IFU - caution not to operate if condensation is suspectedIFU - recommend using a drape | IFU.227IFU.109 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.43 |  | Major Injury | 7.0 | Battery failure | 3.0 | 21 | Design | Comply to IEC 62133-2Comply with UN38.3 | PRD20.16PRD20.17 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.44 | Operating Pressure - too low | Instrument failure, no results | 1.0 | Inappropriate use environment | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.45 |  | Major electrical shock | 10.0 | Inappropriate use environment | 3.0 | 30 | Design & Labeling | IFU - Specify operating and storage conditions | IFU.98 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.46 |  | Minor Electrical Shock | 1.0 | Inappropriate use environment | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsUse of Rated Components | IFU.98RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.47 |  | Major Injury | 7.0 | Battery failure | 3.0 | 21 | Design | Comply to IEC 62133-2Comply with UN38.3 | PRD20.16PRD20.17 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.48 | Shipping outside prescribed conditions | Major electrical shock | 10.0 | Excess vibration/physical shock - Component Failure | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.49 |  |  | 10.0 | Excess vibration/physical shock - Insulation Failure | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.50 |  |  | 10.0 | Excess vibration/physical shock - Loose and shorted Conductors | 3.0 | 30.0 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.51 |  |  | 10.0 | Excess vibration/physical shock - Enclosure damage | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing Hard Case with Internal Foam PaddingImpact and heat resistant plastic | RSK_R152PRD20.26 RSK_R153RSK_R169 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.52 |  |  | 7.0 | Excess vibration/physical shock - Insulation Failure | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.53 |  |  | 7.0 | Excess vibration/physical shock - Loose and shorted Conductors | 3.0 | 30.0 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing Use of locking connectorsRedundant tie pointsMechanical fixing of conductors | RSK_R152PRD20.26 RSK_R196RSK_R195RSK_R156 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.54 |  |  | 7.0 | Electrical shorts | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing Use of locking connectorsRedundant tie pointsMechanical fixing of conductorsUse of current limiting devicesImpact and heat resistant plastic | RSK_R152PRD20.26 RSK_R196RSK_R195RSK_R156RSK_R085RSK_R169 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.55 |  | System lockouts inoperable | 7.0 | Excess vibration/physical shock - Loose Fasteners | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.56 |  |  | 7.0 | Excess vibration/physical shock - Disconnect connectors | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.57 |  | Minor Electrical Shock | 4.0 | Excess vibration/physical shock - Component Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.58 |  |  | 4.0 | Excess vibration/physical shock - Insulation Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A TestingUse of Rated Components | RSK_R152PRD20.26RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.59 |  | Smoke | 4.0 | Electrical shorts | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.60 |  |  | 4.0 | Metal debris in interior of enclosures | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.61 |  | Non-Diagnostic Exposure | 1.0 | Excess vibration/physical shock - Loss of protective ground | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.62 |  |  | 1.0 | Excess vibration/physical shock - Loss of safety circuit | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.63 |  | Instrument failure, no results, Damage to instrument | 1.0 | Low Ambient/atmospheric pressure | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.64 |  |  | 1.0 | High humidity | 3.0 | 3 | Design | IFU - Specify operating and storage conditionsHumidity SensorAddition of Desiccants In Cassette | IFU.98RSK_R148RSK_R150 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.65 |  |  | 1.0 | High Ambient temperature | 3.0 | 3 | Design | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.66 |  |  | 1.0 | Low Ambient temperature | 3.0 | 3 | Design | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.67 |  |  | 1.0 | Excess vibration | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A TestingVibration and Shock rated componentsUse of locking connectors where necessaryRedundant tie pointsMechanical fixing of conductorsUse of locking connectors where necessary | RSK_R152PRD20.26RSK_R152RSK_R196RSK_R195RSK_R156RSK_R196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.68 |  |  | 1.0 | Physical Shock | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.69 |  |  | 1.0 | Battery failure - unable to charge | 3.0 | 3 | Design | Comply to IEC 62133-2 | PRD20.16 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.70 | Storage outside prescribed environmental conditions | Instrument failure, no results, Damage to instrument | 1.0 | Low Ambient/atmospheric pressure | 3.0 | 3 | Labeling | IFU - Specify operating and storage conditions | IFU.98 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.71 |  |  | 1.0 | High humidity | 3.0 | 3 | Design | Humidity SensorAddition of Desiccants In Cassette | RSK_R148RSK_R150 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.72 |  |  | 1.0 | High Ambient temperature | 3.0 | 3 | Design | Select Components And Processes That Will Operate Beyond Stated Temp Range | RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.73 |  |  | 1.0 | Low Ambient temperature | 3.0 | 3 | Design | Select Components And Processes That Will Operate Beyond Stated Temp Range | RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.74 | Vibration | Instrument failure, no results | 1.0 | Movement - setting down; room to room; on rolling stands | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.75 |  | Major electrical shock | 10.0 | Component Failure | 3.0 | 30 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.76 |  | Minor Electrical Shock | 4.0 | Component Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.77 |  | System lockouts inoperable | 7.0 | Loose Fasteners | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.78 |  |  | 7.0 | Disconnect connectors | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.79 |  | Non-Diagnostic Exposure | 1.0 | Loss of safety circuit | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.98 |  | Operator Inconvenience | 1.0 | Loss of USB function, but charging retained | 5.0 | 5 | Design | Adhesive under E50925 | RSK_R340 | 1.0 | 3.0 | 3.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.80 | Physical Shock | Instrument failure, no results | 1.0 | Movement - setting down; room to room; on rolling stands | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.81 |  | Minor Electrical Shock | 4.0 | Component Failure | 3.0 | 12 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.82 |  | System lockouts inoperable | 7.0 | Loose Fasteners | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.83 |  |  | 7.0 | Disconnect connectors | 3.0 | 21 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.84 |  | Non-Diagnostic Exposure | 1.0 | Loss of safety circuit | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationISTA 3A Testing | RSK_R152PRD20.26 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.85 | Power surge | Major electrical shock | 10.0 | Faulty wiring; Inadequate grounding; Part Quality/Specs | 3.0 | 30 | Design & Labeling | Select Appropriate Power Supply That Complies with IEC 60601-1Comply with IEC 60601-1 (section 8)Specify Power Requirements In IFUSurge protection on AC/DC brickIsolation from Mains - Overvoltage Cat 2 Power Supply | RSK_R080PRD20.4IFU.124RSK_R079RSK_R081 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.86 |  | Minor Electrical Shock | 1.0 | Faulty wiring; Inadequate grounding; Part Quality/Specs | 3.0 | 3 | Design & Labeling | Select Appropriate Power Supply That Complies with IEC 60601-1Comply with IEC 60601-1 (section 8)Specify Power Requirements In IFUSurge protection on AC/DC brickIsolation from Mains - Overvoltage Cat 2 Power Supply | RSK_R080PRD20.4IFU.124RSK_R079RSK_R081 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.87 |  | Instrument failure, no results | 1.0 | Faulty wiring; Inadequate grounding; Part Quality/Specs | 3.0 | 3 | Design & Labeling | Select Appropriate Power Supply That Complies with IEC 60601-1Comply with IEC 60601-1 (section 8)Comply with IEC 60601-2 (Section 8.9)Specify Power Requirements In IFUSurge protection on AC/DC brickIsolation from Mains - Overvoltage Cat 2 Power Supply | RSK_R080PRD20.4PRD20.5IFU.124RSK_R079RSK_R081 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.88 | Inadequate supply of power | Instrument failure, no results | 1.0 | Unable to charge battery | 3.0 | 3 | Labeling | IFU - specify input power requriments | IFU.124 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.89 | Electromagnetic fields | Instrument failure, no results | 1.0 | Interference from emitters causes system failure | 3.0 | 3 | Design | Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.90 | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Interference from emitters causes system failure | 3.0 | 3 | Design | Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.91 |  | Instrument failure, no results | 1.0 | Loss of wireless connectivity | 3.0 | 3 | Design | Wireless coexistence testing C63.27Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.24PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.92 |  | Non-Diagnostic Exposure | 1.0 | Loss of wireless connectivity; loss of wireless trigger | 3.0 | 3 | Design | Wireless coexistence testing C63.27Design And Test to Comply with IEC 60601-1-2 (section 8) | PRD20.24PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.93 | Susceptibility to conducted emissions | Non-Diagnostic Exposure | 1.0 | Interference causes trigger | 3.0 | 3 | Design | Noise RobustnessComply with IEC 60601-1-2 (section 8) | PRD20.5PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.94 | Emissions of electromagnetic interference | Disruption of surrounding medical devices | 4.0 | High emission of EMI | 3.0 | 12 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.95 |  | Non-Diagnostic Exposure | 1.0 | Brownout or transient power failure affecting operation | 3.0 | 3 | Design & Labeling | Select Appropriate Power SuppliesSpecify Power Requirements In IFU | RSK_R080IFU.124 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.96 | Insufficient/Excess Light | Non-Diagnostic Exposure, delay in use | 1.0 | Can't see screen / active area | 3.0 | 3 | Design & Labeling | IFU, Use in sufficiently lit environmentUseability testing (appropriate outside/dimly lit conditions) | IFU.125Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R4.97 | Excess Noise | Non-Diagnostic Exposure, delay in use | 1.0 | Can't hear beeping from DDR | 2.0 | 2 | Design | Usability testing (appropriate volume level) | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Contamination due to waste products and/or device disposal | NA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Inadequate supply of coolant | NA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R5 | 5. Hazards Resulting from Incorrect Output of Energy and Substances |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R5.1 | Radiation | Overexposure | 7.0 | Continued uncontrolled emissions | 2.0 | 14 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.2 |  |  | 7.0 | Uncontrolled field size | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.3 |  |  | 7.0 | Incorrect Filament Current Output | 3.0 | 21 | Design | Fault Tolerant DesignIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.4PRD20.8PRD20.9PRD20.6PRD2.3 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.4 |  |  | 7.0 | Incorrect KV output | 3.0 | 21 | Design | Fault Tolerant DesignIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.4PRD20.8PRD20.9PRD20.6PRD2.3 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.5 |  |  | 7.0 | Incorrect Exposure Time Output | 3.0 | 21 | Design | Fault Tolerant DesignIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.4PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.6 |  |  | 7.0 | Incorrect Collimator Size Output - larger | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8)Automatic CollimatorInternal verification of collimator function upon startupCollimator heartbeat | PRD20.8PRD3.12PRD6.6RSK_R012 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.7 |  |  | 7.0 | Misaligned Collimator Output | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8)Automatic CollimatorInternal verification of collimator function upon startupCollimator heartbeat.Visual Indicators | PRD20.8PRD3.12PRD6.6RSK_R012PRD7.13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.8 |  |  | 7.0 | Scatter/Backscatter/Internal Tube Scatter | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.8)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.9 |  |  | 7.0 | Leakage | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.12)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.10 |  |  | 7.0 | Incorrect Filtration | 3.0 | 21 | Design | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.8PRD20.9PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.12 |  | Non-Diagnostic Exposure | 1.0 | Incorrect Collimator Size Output - smaller | 3.0 | 3 | Design | IEC 60601-2-54 (section 203.6)Internal verification of collimator function upon startupCollimator heartbeat. | PRD20.9PRD6.6RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.13 |  |  | 1.0 | Incorrect Fixed Beam Collimation | 3.0 | 3 | Design | IEC 60601-2-54 (section 203.8)Calibration of Tracking to Correct Mechanical Misalignment | PRD20.9RSK_R263 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.14 |  | Major Burn | 7.0 | Overexposure | 3.0 | 21 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.15 |  | Moderate Burn | 4.0 | Overexposure | 3.0 | 12 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.16 |  | Minor Burn | 1.0 | Overexposure | 3.0 | 3 | Design | Debounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on x-ray exposure | RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.17 |  | Cancer | 10.0 | Long Term exposure | 3.0 | 30 | Design & Labeling | IFU - hazards & warnings against excess radiation exposureDebounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6)Hardware Timing on Xray exposure | IFU.162RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.18 |  | Shortening of Life | 10.0 | Long Term exposure | 3.0 | 30 | Design & Labeling | IFU - hazards & warnings against excess radiation exposureDebounce circuit on trigger signalExposure Data TrackingIEC 60601-2-28 (section 201.10)IEC 60601-2-54 (section 203.6)Comply with IEC 60601-1-3 (section 6)Hardware Timing on Xray exposure | IFU.162RSK_R053RSK_R048PRD20.8PRD20.9PRD20.6RSK_R136 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.19 |  | Other Long Term Effects | 10.0 | Long Term exposure | 3.0 | 30 | Design & Labeling | IFU - hazards & warnings against excess radiation exposureDebounce circuit on trigger signalExposure Data TrackingIEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.10)IEC 60601-1-3 (section 6)Hardware Timing on Xray exposure | IFU.162RSK_R053RSK_R048PRD20.6PRD20.8PRD20.9RSK_R136 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.20 | RF Emission | Interference with other devices | 7.0 | Excess Emission from surrounding devices | 3.0 | 21 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.21 |  | Interference with patient's medical devices | 7.0 | Excess Emission from device | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 8)Comply with IEC 60601-1-2 (section 8) | PRD20.4PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R5.22 | Noise Pollution | Operator distraction | 1.0 | Excess noise from device | 3.0 | 3 | Design | Design And Test to Comply with IEC 60601-1 (section 9.6.2) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Electricity | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Volume | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pressure | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Surface factors from testing | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Supply of Medical gases | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Supply of anaesthetic agents | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
| R6 | 6. Hazards Related to the Use of the Medical Device and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.1 | Insufficient warnings of side effects | Patient injury | 7.0 | Insufficient review or due diligence, poorly written documentation | 3.0 | 21 | Design | Usability Testing | Usability | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.2 |  | Diagnostic Radiation related injuries | 10.0 | Insufficient review or due diligence, poorly written documentation | 3.0 | 30 | Labeling | Usability Testing | Usability | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.3 | Inadequate labeling | Off label use | 7.0 | Poor Labeling | 3.0 | 21 | Design | Comply with IEC 60601-1 (Annex C)Usability Study | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.5 | Inadequate IFU | Non-Diagnostic Exposure | 1.0 | Inadequate description of performance | 1.0 | 1 | Labeling | IFU - Using the SystemUsability Study | IFU.69 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.6 |  |  | 1.0 | Inadequate Specification of Intended Use | 1.0 | 1 | Labeling | IFU - intended useUsability Study | IFU.74 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.7 | Inadequate specification of pre-use checks | Non-Diagnostic Exposure | 1.0 | Damage to device before use | 5.0 | 5.0 | Labeling | IFU - Inspection Procedure | IFU.28 | 1.0 | 5.0 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.8 |  | Minor Injury | 4.0 | Damage to device before use | 5.0 | 20.0 | Labeling | IFU - Inspection ProcedureAdditional Labeling & Warnings | IFU.28Labeling | 4.0 | 5.0 | 20.0 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R6.9 |  | Instrument failure, no results | 1.0 | Damage to device before use | 5.0 | 5.0 | Labeling | IFU - Inspection Procedure | IFU.28 | 1.0 | 5.0 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.10 | Inadequate specification of detachable parts | Instrument failure, no results | 1.0 | Improper USB inputs | 5.0 | 5.0 | Design & Labeling | Usability StudiesAdditional Labeling & WarningsIFU - Prominent Device Charging Port Indicators | UsabilityLabelingIFU.482 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.11 |  |  | 1.0 | Snap off connectors | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.13 | Inadequate instruction of set-up | Moderate Electrical Shock | 7.0 | Connectors improperly placed | 3.0 | 21 | Design & Labeling | IFU - Instructions For Proper USB-C ConnectionUse of USB-C chargerUsability Studies | IFU.73PRD7.26/28 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.15 |  | Minor Burn | 4.0 | Blocked heat transfer/exhaust area | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 7)Temperature Monitoring Hardware | PRD20.4RSK_R143 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.16 |  | Instrument failure, no results | 1.0 | Upside down cassette | 5.0 | 35 | Design & Labeling | Usability StudiesUse of rubber feet on device enclosures to indicate correct orientationAdditional Labeling & WarningsIFU - Proper Cassette Orientation Indication | UsabilityRSK_R182LabelingIFU.483 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.17 |  | Non-Diagnostic Exposure | 1.0 | Plugs not firmly engaged - peripherals | 3.0 | 3 | Design & Labeling | IFU - Instructions For Proper USB-C Connection | IFU.73 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.18 |  | Instrument failure, no results | 1.0 | Operator attempted connection to incorrect port | 5.0 | 5.0 | Design & Labeling | Comply with IEC 60601-1 (section 7)Usability TestingInclude Peripheral IsolationAdditional Labeling & WarningsIFU - Prominent Device Charging Port Indicators | PRD20.4UsabilityPRD20.4LabelingIFU.482 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.19 |  |  | 1.0 | Connecting non-certified components into the device (for power draw) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components Only | PRD20.4LabelingIFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.20 |  |  | 1.0 | Connecting non-certified components into the device (for power input) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components Only | PRD20.4LabelingIFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.21 |  |  | 1.0 | Plugs not firmly engaged - mains | 3.0 | 3 | Design | IFU - Connect the end of the USB-C cord to either port of the Cassette or the USB-C port of the Emitter by pushing the connectors firmly into the plugs and confirm they are properly placed. | IFU.73 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.22 |  |  | 1.0 | Plugs not firmly engaged - peripherals | 3.0 | 3 | Design & Labeling | Additional Labeling & WarningsIFU - Use of Approved Listed Components Only | LabelingIFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.23 |  |  | 1.0 | UI not visible | 5.0 | 5.0 | Design | Usability Study | Usability | 1.0 | 5.0 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.24 | Incompatibility with consumables/accessories/other devices | Compromised device function , Instrument failure | 1.0 | Use of unapproved devices and plug-ins | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (section 7)IFU - Use of Approved Listed Components Only | PRD20.4IFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.25 |  |  | 1.0 | Operator attempted connection to incorrect port | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (section 7)Include Peripheral IsolationAdditional Labeling & Warnings | PRD20.4PRD20.4Labeling | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.26 |  |  | 1.0 | Connecting non-certified components into the device (for power draw) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components OnlyDisallow non-approved chargers | PRD20.4LabelingIFU.108RSK_R258 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.27 |  |  | 1.0 | Connecting non-certified components into the device (for power input) | 3.0 | 3 | Design & Labeling | Include Peripheral IsolationAdditional Labeling & WarningsIFU - Use of Approved Listed Components OnlyDisallow non-approved chargers | PRD20.4LabelingIFU.108RSK_R258 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.28 |  |  | 1.0 | Use of unapproved emitter arms/holders | 3.0 | 3 | Labeling | IFU - only use MedAI accessories with device | IFU.108 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.29 | Over-complicated operating instructions | Non-ALARA Exposure | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Labeling | Proper IFUUsability Studies | PRD1.10 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.30 |  |  | 1.0 | Operator sets improper settings | 5.0 | 5.0 | Design & Labeling | Usability StudiesIFU - Imaging technique recommendations, including for pediatric use | UsabilityIFU.92 | 1.0 | 4.0 | 4.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.31 |  | Non-Diagnostic Exposure | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Labeling | Proper IFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.32 |  |  | 1.0 | Misinterpretation of LED indicators | 3.0 | 3 | Design & Labeling | Usability StudiesIFU - explanation of indicators | UsabilityIFU.38 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.33 |  | Loss of Data | 1.0 | Data not saved | 3.0 | 3 | Design & Labeling | Data saved on deviceClear IFU Labeling - data save info | PRD8.8IFU.143 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.34 |  | Delayed Procedure | 4.0 | Insufficient review, poorly written documentation | 3.0 | 12 | Labeling | Proper IFUUsability Studies | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.35 |  |  | 4.0 | Misinterpretation of LED indicators | 3.0 | 12 | Design & Labeling | Usability StudiesIFU - explanation of indicators | UsabilityIFU.38 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.36 |  | Minor Injury | 4.0 | Improper placement of device and accessories | 3.0 | 12 | Labeling | Clear IFU Labeling - placementUsability Studies | UsabilityIFU.145 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.37 |  |  | 1.0 | Improper placement of pucks | 3.0 | 3 | Design & Labeling | Usability StudiesClear IFU Labeling - placement | UsabilityIFU.145 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.38 |  |  | 4.0 | Overbalance | 3.0 | 12 | Design & Labeling | Clear IFU Labeling - placementComply with IEC 60601-1 (Section 9.4)Usability Studies | IFU.145PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.39 | Reasonably foreseeable misuse | Cross contamination leading to injury | 4.0 | Operator touches patient with Emitter | 3.0 | 12 | Labeling | Cleaning Procedure | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.40 |  |  | 4.0 | Contact PPE not used | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.41 |  | Mild Patient reaction | 4.0 | Operator touches patient with Emitter | 3.0 | 12 | Design | Material Choice to IEC 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.42 |  |  | 4.0 | Contact PPE not used | 3.0 | 12 | Design | Cleaning Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.43 |  | Prolonged Operator Irradiation | 10.0 | Radiation PPE not used | 3.0 | 30 | Design & Labeling | Labeling - IFU (Clause to Follow Local Rules/Regulations)IFU - Radiation Zone And Max Number of X-rays Allowable with Imager | IFU.130 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.44 |  | Minor Injury | 4.0 | Improper incoming inspection parameters - use of damaged device | 5.0 | 20.0 | Labeling | IFU - Inspection ProcedureAdditional Labeling & Warnings | IFU.28Labeling | 4.0 | 5.0 | 20.0 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R6.45 |  |  | 4.0 | Use of unapproved emitter arms/holders | 3.0 | 12 | Labeling | IFU - only use MedAI accessories with device | IFU.108 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.46 |  |  | 4.0 | Use on unstable surface | 3.0 | 12 | Labeling | Labeling - IFU - place on stable surface | IFU.129 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.47 |  | Scattered radiation (operator) | 4.0 | Non-clinical or surgical use | 3.0 | 12 | Labeling | IFU - 10 - Stray Radiation | IFU.190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.48 |  | Non-ALARA Exposure | 1.0 | Device motion before/during image- No clear feedback for x-ray emission | 5.0 | 5 | Labeling & Design | Labeling-IFUFeedback When Image TakenUsability Studies | LabelingPRD10.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.49 |  |  | 1.0 | Abruptly shakes emitter | 3.0 | 3 | Labeling  & Design | IFU - avoid rapid movement when taking imagesUsability Studies | IFU.63 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.50 |  |  | 1.0 | Use of improper Puck | 5.0 | 5 | Labeling | IFU - proper puck useUsability Studies | IFU.134 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.51 |  | Operator Inconvenience | 1.0 | Puck becomes detached - patient bumps puck; operator abruptly shakes emitter | 5.0 | 5 | Design | The device shall contain a Magnet Redundancies | RSK_R202 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.53 |  | Non-Diagnostic Exposure | 1.0 | Not following IFU | 3.0 | 3 | Labeling | Labeling-IFU - labeling to point to IFU | Labeling | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.54 |  |  | 1.0 | Operator attempts to image off detector active area | 5.0 | 5 | Design & Labeling | IFU - Imaging technique recommendations, including for pediatric useActive Area shown in UIThe device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | IFU.92PRD4.6 RSK_R008 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.55 |  |  | 1.0 | Operator enables device before patient is positioned - Accidental button press, force required unclear | 5.0 | 5 | Design & Labeling | Labeling-IFU - proper enabling/arming and use of deviceUsability Testing | IFU.141Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.56 |  |  | 1.0 | Motion of patient/operator; device motion | 5.0 | 5 | Labeling | IFU - avoid rapid movement when taking imagesUsability Studies | IFU.63 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.58 |  | Overexposure | 4.0 | Operator holds trigger; unclear instructions; trigger jams | 4.0 | 16 | Labeling | Debounce on triggerUsability Studies | RSK_R053 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.59 |  |  | 4.0 | Use when damaged | 5.0 | 20.0 | Design & Labeling | Labeling-IFU - check for damageISTA 3AAdditional Labeling & Warnings | IFU.28PRD20.26Labeling | 4.0 | 5.0 | 20.0 | Moderate | None | Not currently available | Not currently available | N/A |  |
| R6.60 |  | Instrument failure, no results | 1.0 | Operator places higher than intended weight on device | 3.0 | 3 | Design & Labeling | Labeling-IFU (Refer to IFU direction)Comply with IEC 60601-1 (section 7) | LabelingPRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.61 |  |  | 1.0 | Unnecessary force on components | 3.0 | 3 | Labeling | Labeling-IFU (Refer to IFU direction)Comply with IEC 60601-1 (section 7) | LabelingPRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.63 |  |  | 1.0 | Poor durability | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.84 |  | Cross-infection leading to minor reaction | 4.0 | Improper bagging compromises sterile field | 3.0 | 12 | Design & Labeling | IFU - Drapes and BagsUsability Studies | PRD13.1Usability | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.85 |  | Cross-infection leading to major reaction | 7.0 | Improper bagging compromises sterile field | 3.0 | 21 | Design & Labeling | IFU - Drapes and BagsUsability Studies | PRD13.1Usability | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.66 | Reasonably foreseeable misuse as a personal computer | Compromised device function , Instrument failure | 1.0 | Inadequate disclosure of limitations/specifications | 3.0 | 3 | Design | The device SW shall contain integrity checks. | RSK_R300 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.67 | Sharp edges or points | Injury to patient or operator | 4.0 | Design and manufacturing errors | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 9.3)No Sharp Edges | PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.68 | Use by unqualified personnel | Non-Diagnostic Radiation | 1.0 | Not following IFU | 3.0 | 3 | Labeling | Labeling - IFU (Statement of Intended Operators) | IFU.223 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.69 | Unintended motion | Non-Diagnostic Radiation | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.70 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.71 |  |  | 1.0 | Cassette slides around during use | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.72 |  | Damage to instrument, Instrument failure, no results | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.73 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Set max weight on emitter | PRD11.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.74 |  |  | 1.0 | Cassette slides around during use | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.75 | Inadequate specifications of service and maintenance | Moderate Injury | 7.0 | Operator attempts service/maintenance | 3.0 | 21 | Design & Labeling | IFU - CAUTION: Do not attempt to open the MX1 system, perform maintenance, or perform component replacement. Opening the MX1 system may result in electrical shock. Always send the MX1 System to MedAI for service, inspection, and corrective or preventive maintenanceInternals Not Accessible Without Tool | IFU.131RSK_R172 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.76 |  | Moderate Electric Shock | 7.0 | Operator attempts service/maintenance | 3.0 | 21 | Design & Labeling | Labeling - IFU (Instructions For Maintenance And Servicing, Specifics to Non-serviceable Parts, Must Be Sent Back to MedAI For All Repairs And Servicing)Internals Not Accessible Without Tool | IFU.131RSK_R172 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.79 | Liquid enters the Cassette | Moderate Electric Shock | 7.0 | Fluid spill, cleaning and disinfection solutions; bodily fluid | 3.0 | 21 | Design | Comply with IEC 60601-1 (Spill Test) | PRD20.4 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.81 | Liquid enters the Emitter | Moderate Electric Shock | 7.0 | Fluid spill, cleaning and disinfection solutions; bodily fluid | 3.0 | 21 | Design | Comply with IEC 60601-1 (Spill Test) | PRD20.4 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.77 | Touching hot surfaces | Severe burns | 10.0 | Uncontrolled/Unmonitored thermal energy with no auto-shut off | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 11) | PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.78 | Touching the fan | Minor injury to patient or operator | 4.0 | Sticking finger into emitter | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.82 | Inadequate instruction of shut-down | Minor Electric Shock | 4.0 | Improper shutdown procedure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 7) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R6.83 |  | Loss of Data | 1.0 | Improper shutdown procedure | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Inadequate warning of hazards likely with re-use of single use medical devices | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7 | 7. Inappropriate, Inadequate or Over-complicated Operator Interface (man/machine communication) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.1 | Mistakes and judgment errors | Non-Diagnostic Exposure | 1.0 | Poor operator instructions | 5.0 | 5 | Design & Labeling | IFUMarkingVisual Feedback Mechanisms Such As LasersStatus Indicators On Emitter And Cassette | PRD1.10PRD20.4PRD7.18PRD7.13 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.3 |  |  | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability Studies | IFU.92RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.4 |  |  | 1.0 | Improper current-time product selection | 5.0 | 5 | Design | Limit operator choiceUsability Studies | RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.6 |  |  | 1.0 | Shoots off detector | 5.0 | 5 | Design | Usability StudyVisual IndicatorsActive Area Marking per IEC 60601-1 (section 12)Active Collimator | UsabilityPRD7.13PRD20.4PRD3.12 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.7 |  |  | 1.0 | Anatomy of interest not in image | 5.0 | 5 | Design & Labeling | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area.IFU - Recommended Parameters of Specific Anatomy Suggested & troubleshootingActive Area Marking per IEC 60601-1 (section 12)Viewfinder | RSK_R008IFU.92PRD20.4PRD4.1 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.8 |  |  | 1.0 | Incorrect puck chosen | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedUsability StudyUnique Labeling On Pucks | IFU.92UsabilityPRD18.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.9 |  |  | 1.0 | Improper operating mode chosen - Radiography | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.10 |  |  | 1.0 | Improper operating mode chosen - DDR | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.11 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design | Usability StudyDisplay mode on UIDisplay settings on UI | UsabilityPRD4.20PRD4.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.12 |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design | Usability StudyDisplay state (armed/disarmed) on device | UsabilityPRD7.13 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.14 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design | Comply with IEC 60601-1-3 (section 6) | PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.16 |  | Non-ALARA Exposure | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability Studies | IFU.92RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.17 |  |  | 1.0 | Improper current-time product selection | 5.0 | 5 | Design | Limit operator choiceUsability Studies | RSK_R064Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.19 |  |  | 1.0 | Unnecessarily close SSD | 5.0 | 5 | Design & Labeling | IFU - Imaging technique recommendations, including for pediatric use | IFU.92 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.20 |  |  | 1.0 | Unnecessarily far SSD | 5.0 | 5 | Design & Labeling | IFU - Imaging technique recommendations, including for pediatric use | IFU.92 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.21 | Off-label use | Non-Diagnostic Exposure | 1.0 | Inadequate disclosure of limitations/specifications | 3.0 | 3 | Labeling | IFU - limitations & hazards of device use | IFU.77 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.22 | Lapses and cognitive recall errors | Non-Diagnostic Exposure | 1.0 | Operator distraction | 5.0 | 5 | Design | FW Exposure LimitsAlerts the operator when irradiating | RSK_R029RSK_R001 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.23 |  |  | 1.0 | Missed alarm/alert signal | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 12) | PRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.24 |  |  | 1.0 | Unclear which puck used | 5.0 | 5 | Design | Pucks uniquely identifiable | PRD18.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.25 |  | Inaccurate patient dose/exposure data | 1.0 | No clear indicator post imaging for parameters | 5.0 | 5 | Design | Clear Indicators Post Imaging For Parameters | RSK_R063 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.26 | Mis-representation of results | Non-Diagnostic Exposure | 1.0 | Operator fails to change parameters after unsuccessful attempt | 5.0 | 5 | Labeling | IFU - troubleshooting | IFU.105 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.27 |  |  | 1.0 | Inability to manipulate image | 5.0 | 5 | Design & Labeling | Usability StudyIFU - image manipulation instruction | UsabilityIFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.28 | Mis-representation of Alerts/Alarms | Non-Diagnostic Exposure | 1.0 | Unclear armed state | 5.0 | 5 | Design | IndicatorsComply with IEC 60601-1-3 (section 6.4) | PRD7.13PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.29 |  |  | 1.0 | Unclear emission state | 5.0 | 5 | Design | Design In Audible Alert For End of Exposure to IEC 60601-2-54 (section 203.6)Radiation sequence shall terminate within 1 frame post trigger release | PRD20.9RSK_R055 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.30 |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design & Labeling | Usability StudyIFU - device state explanation/tableComply with IEC 60601-1-3 (section 6) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.31 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design & Labeling | Usability StudyIFU - explanation of indicatorsComply with IEC 60601-1-3 (section 6) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.32 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design & Labeling | Usability StudyIFU - explanation of indicatorsComply with IEC 60601-1-3 (section 6) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.33 |  | Minor Burn | 4.0 | Device fails to notify operator of "overheat" condition | 2.0 | 8 | Design | Temperature Monitoring CircuitsUI Displays Error Message | RSK_R143RSK_R066 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.34 |  |  | 4.0 | Insufficient Visibility of error messages | 2.0 | 8 | Design | Comply with IEC 60601-1 (section 12) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.35 |  |  | 4.0 | Insufficient audibility of error messages | 2.0 | 8 | Design | Comply with IEC 60601-1 (section 12) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.36 | Using wrong control | Non-Diagnostic Exposure | 1.0 | Poor operator flow design or ergonomics | 5.0 | 5 | Design | Usability StudiesMarking | UsabilityPRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.37 |  |  | 1.0 | Operator unable to see UI in use | 5.0 | 5 | Design & Labeling | Usability StudiesIFU - explanation of indicatorsView images in use | UsabilityIFU.38IFU.106 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.38 | Ambiguous or unclear device state | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators | 5.0 | 5 | Design & Labeling | IFU - UI explanationUsability Study | IFU.106Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.40 | Poor mapping of controls to action, or of displayed information to actual state | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.41 |  |  | 1.0 | Operator unable to see UI in use | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.42 |  | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - interlock troubleshootingUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.43 | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | IFU - explanation of indicatorsUsability Study | IFU.38Usability | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.44 |  |  | 1.0 | Poor UI feedback during use | 3.0 | 3 | Labeling | IFU - UI explanation | IFU.106 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.45 |  |  | 1.0 | Image Flipping while user is unaware | 3.0 | 3 | Design | IFU - Recommend using metal L/R tags | IFU.482 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.46 | Insufficient visibility, audibility or tactility | Non-Diagnostic Exposure | 1.0 | Poor interface design | 2.0 | 2 | Design & Labeling | IFU - UI explanation | IFU.106 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.47 |  |  | 1.0 | Poor UI input design | 3.0 | 3 | Design & Labeling | IFU - instructions for component useUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.69PRD20.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.48 |  |  | 1.0 | Alarm/alert states are not obvious to operator | 2.0 | 2 | Design | Comply with IEC 60601-1-6 (section 4.2) | PRD20.7 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.49 | Violation or abbreviation of instructions, procedures, etc. | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.50 | Complex or confusing control system | Non-Diagnostic Exposure | 1.0 | Poor operator flow design | 35 | 5.0 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 35 | 5.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.51 |  | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - troubleshoot interlockUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.52 | Confusion due to modes or mappings differing from existing equipment | Non-Diagnostic Exposure | 1.0 | Differs significantly from existing equipment | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 12)Comply with IEC 60601-1-3 (section 6) | PRD20.4PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.53 | False Negative | Improper treatment performed | 10.0 | Operator documentation error | 3.0 | 30 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.54 | False Positive | Improper treatment performed | 10.0 | Operator documentation error | 3.0 | 30 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.55 | Unintended Interpretation/Use of Output Data | Patient Injury | 7.0 | Misinterpretation of image | 2.0 | 14 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.56 |  |  | 7.0 | Mis-representation of results | 2.0 | 14 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.57 |  | Improper treatment performed | 10.0 | Wrong patient image sent to PACS | 3.0 | 30 | Labeling | IFU - note that previous patient images may appear on screen when sending images to PACSIFU - only trained professionals intended to use device | IFU.80IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R7.58 |  |  | 10.0 | Operator documentation error | 3.0 | 30 | Labeling | IFU - only trained professionals intended to use device | IFU.223 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8 | 8. Hazards Arising from Mechanical Failures, Maintenance and Aging and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R8.1 | Lack of adequate determination of end of medical device life | Non-Diagnostic Exposure | 1.0 | Tube degradation - arcing | 3.0 | 3 | Design | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.2 |  |  | 1.0 | Detector degradation - dead pixels | 3.0 | 3 | Design | Dead Pixel Correction | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.3 |  |  | 1.0 | Inadequate indication for end of life in IFU | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.4 |  | Non-ALARA Exposure | 1.0 | Tube degradation - arcing | 3.0 | 3 | Design | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.5 |  |  | 1.0 | Detector degradation | 3.0 | 3 | Design | Dead Pixel Correction | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.6 |  |  | 1.0 | Inadequate indication for end of life in IFU | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.7 |  | Instrument failure, no results | 1.0 | Tube degradation - arcing | 3.0 | 3 | Design | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.8 |  |  | 1.0 | Detector degradation - dead pixels | 3.0 | 3 | Design | Dead Pixel Correction | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.9 |  |  | 1.0 | Inadequate indication for end of life in IFU | 3.0 | 3 | Labeling | IFU - Expected Service Life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.10 | Deterioration in function as a result of age | Non-Diagnostic Radiation | 1.0 | Target Micro-cracking (anode) | 3.0 | 3 | Design | Tube current monitoring | RSK_R142 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.11 |  |  | 1.0 | Tube degradation, inadequate indicators | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.12 |  |  | 1.0 | Tube Potting degradation | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.13 |  | Non-ALARA Exposure | 1.0 | Motor belt detensioned | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.14 |  | Instrument failure, no results | 1.0 | Normal Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.15 |  |  | 1.0 | Accelerated Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.16 |  |  | 1.0 | Vacuum Leaks | 3.0 | 3 | Design | Fail safe When unexpected Arcing OccursIEC 60601-1 (section 5) | RSK_R083PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.17 |  |  | 1.0 | Inactivity | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.18 |  |  | 1.0 | Accidental Damage | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Dampening Foam In Emitter And Cassette | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.19 |  |  | 1.0 | Motor belt detensioned | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.20 |  |  | 1.0 | Cable disconnections, mechanical loosening, board malfunctions, subassembly failures | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.61 |  |  | 1.0 | Handle breaks and Cassette drops | 2.0 | 2 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.62 |  | Minor Injury | 4.0 | Handle breaks and hits operator or patient | 2.0 | 8 | Design | Comply with IEC 60601-1 (section 9) | PRD20.4 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.21 | Deterioration in function as a result or repeated use. | Minor Electrical Shock | 4.0 | Enclosure degradation | 3.0 | 12 | Design & Labeling | Use of Rated ComponentsIFU - Specify operating and storage conditions | RSK_R155IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.22 |  | Non-Diagnostic Radiation | 1.0 | Target Micro-cracking (anode) | 3.0 | 3 | Design | Tube current monitoring | RSK_R142 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.23 |  |  | 1.0 | Tube degradation, inadequate indicators | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.24 |  | Instrument failure, no results | 1.0 | Normal Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.25 |  |  | 1.0 | Accelerated Filament Burn Out | 3.0 | 3 | Design & Labeling | IFU - Recommend Proper SettingsFW Exposure Limits | IFU.93RSK_R029 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.26 |  |  | 1.0 | Vacuum Leaks | 3.0 | 3 | Design | Fail safe When unexpected Arcing OccursIEC 60601-1 (section 5) | RSK_R083PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.27 |  |  | 1.0 | Accidental Damage | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Dampening Foam In Emitter And Cassette | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.28 |  |  | 1.0 | Motor belt detensioned | 3.0 | 3 | Design | Life Verification testing | BN12 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.29 |  |  | 1.0 | Cable disconnections, mechanical loosening, board malfunctions, subassembly failures | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 5) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.30 | Enclosure contamination and/or deterioration | Bio-contamination | 4.0 | Degradation of surface leads to bacterial nooks | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Procedure Validation | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.31 |  |  | 4.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 12 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.32 |  | Minor Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design & Labeling | Use of Rated ComponentsIFU - Specify operating and storage conditions | RSK_R155IFU.98 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.33 |  |  | 4.0 | Tube damage - arcing | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.34 |  |  | 4.0 | Cracks in enclosure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.35 |  |  | 4.0 | Grounding failure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.36 |  | Burn | 4.0 | Exposure to electrical components | 3.0 | 12 | Design & Labeling | Use of Rated ComponentsIFU - Specify operating and storage conditions | RSK_R155IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.37 |  |  | 4.0 | Exposure to hot components | 3.0 | 12 | Design & Labeling | Use of Rated Components IFU - Specify operating and storage conditions | RSK_R155IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.38 |  | Non-Diagnostic Exposure | 1.0 | Detector degradation | 3.0 | 3 | Design | Dead Pixel Mapping | RSK_R021 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.39 |  |  | 1.0 | Detector breaks | 3.0 | 3 | Design | UI Displays Error MessageVibration DampingShipping VerificationFaulty Detector Signal Message | RSK_R066RSK_R152PRD20.26RSK_R066 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.40 |  |  | 1.0 | Label wear | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 7) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.41 | Loss of electrical/mechanical integrity | Moderate Electrical Shock | 7.0 | Power Failure, Mechanical Damage | 3.0 | 21 | Design | IEC-Comply with IEC 60601-1 (section 4) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.42 |  |  | 7.0 | Grounding failure | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.43 |  |  | 7.0 | Cracks in enclosure | 3.0 | 21 | Design | Comply with IEC 60601-1 (section 4) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.44 |  | Moderate Burns | 4.0 | Power Failure, Mechanical Damage | 3.0 | 12 | Design | IEC-Comply with IEC 60601-1 (section 4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.45 |  |  | 4.0 | Grounding failure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 5)60601-2-54 (section 201.5)60601-2-28 (section 201.5)IEC 60613 (section 4) | PRD20.4PRD20.8PRD20.9PRD20.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.46 |  |  | 4.0 | Cracks in enclosure | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.47 |  |  | 4.0 | Tube Potting degradation | 3.0 | 12 | Design | Life Verification testing | BN12 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.48 | Inadequate maintenance - Failure to Clean Cassette/Emitter | Cross-contamination of patients | 7.0 | Missing Instructions in IFU | 3.0 | 21 | Design & Labeling | IFU - cleaning instructionsCleaning Procedure Validation | IFU.30PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.49 |  |  | 7.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 21 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.50 |  | Shortened device life | 1.0 | Failure to clean after contact with patient bodily fluids | 3.0 | 3 | Design & Labeling | IFU - cleaning procedureVerification of cleaning/disinfection procedure (Nelson Labs) | IFU.30PRD13.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.51 | Improper cleaning | Bio-contamination | 4.0 | Surface wear from improper chemicals and/or abrasives | 3.0 | 12 | Design & Labeling | IFU - Clear Cleaning Procedures And MaterialsCleaning Testing of Various Chemicals And Cleaning Methods | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.52 |  | Minor Electrical Shock | 4.0 | Ingress of cleaning solutions | 4.0 | 16 | Design & Labeling | IFU - Clear Cleaning Procedures And MaterialsSeal Cassette Enclosure | IFU.30RSK_R186 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.53 | Inadequate service and maintenance by Imager personnel | Non-Diagnostic Radiation | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Design | Documentation of System (Dhr) | RSK_R266 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.54 |  | Instrument failure, no results | 1.0 | Insufficient review, poorly written documentation | 3.0 | 3 | Design | Documentation of System (Dhr) | RSK_R266 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.55 | Improper maintenance | Shortened device life | 1.0 | Easy-access to internals of system | 3.0 | 3 | Design & Labeling | Unable to Access Interior Without ToolIFU - Do Not Perform Maintenance/Servicing | RSK_R172IFU.46 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.56 |  | Harm to individual performing maintenance | 4.0 | Easy-access to internals of system | 3.0 | 12 | Design & Labeling | IFU - Do Not Perform Maintenance/Servicing | IFU.46 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.57 |  | Instrument failure, no results | 4.0 | Ingress of cleaning solutions | 4.0 | 16 | Design & Labeling | IFU - Clear Cleaning Procedures And MaterialsSeal Cassette Enclosure | IFU.30RSK_R186 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.58 | Decommissioning / Disposal | Non-controlled x-ray producing device | 1.0 | Unclear Decommissioning/Disposal Instructions | 3.0 | 3 | Labeling | IFU - Return of Device Back to Imager For End of Life Procedures | IFU.96 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.59 | Electrical Failure | Instrument failure, no results | 1.0 | Battery Death - end of battery life | 3.0 | 3 | Design & Labeling | IFU - expected life based on battery life | IFU.34 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R8.60 |  | Delayed Procedure | 4.0 | Battery Failure - unable to maintain charge | 3.0 | 12 | Design & Labeling | IFU - expected life based on battery life | IFU.34 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Re-use and/or improper re-use | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Improper Bulb Installation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R9 | 9. Hazards Arising from Software Failures |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R9.1 | Sending patient data | Inappropriate release of patient information | 1.0 | Package sent to incorrect location/server | 5.0 | 5 | Design & Labeling | Ping PACS server before sending packetIFU - PACS set-up instructionsIFU - Pacs Config The Responsibility of The Operator's Organization | RSK_R330IFU.440IFU.151 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.2 |  | No patient results sent | 1.0 | No network access when required | 3.0 | 3 | Design | Study Queueing | RSK_R005 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.3 |  |  | 4.0 | Failure to send to PACS server | 3.0 | 12 | Design | UI Displays Error Message | RSK_R066 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.4 |  |  | 4.0 | Failure to send to external drive | 3.0 | 12 | Design | UI Displays Error Message | RSK_R066 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.5 |  |  | 4.0 | Incorrect DICOM Study formed | 3.0 | 12 | Design | Verification of the DICOM study creation | PRD20.22 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.6 | Exceeding touch temp | Minor Burn | 4.0 | Firmware fails to monitor temp | 3.0 | 12 | Design | Comply with IEC 60601-1 (temperature limits Section 9)Heartbeat | PRD20.4RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.7 |  |  | 4.0 | Firmware faulty sensor to temperature algorithm | 3.0 | 12 | Design | Firmware sensor bound checking | RSK_R144 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.8 |  |  | 4.0 | Error message fails to send | 3.0 | 12 | Design | Sequence NumberHeartbeat | RSK_R004RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.9 | Ionizing Radiation | Overexposure | 7.0 | Lockup | 3.0 | 21 | Design | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.10 |  |  | 7.0 | Timer failure | 3.0 | 21 | Design | Watchdog | RSK_R013 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.11 |  |  | 7.0 | Loss of Communication | 3.0 | 21 | Design | Monitor For Loss of Communication And Fail Safe When DetectedPacket drop detection | RSK_R146RSK_R240 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.12 |  | Non-Diagnostic Radiation | 1.0 | Lockup | 3.0 | 3 | Design | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.13 |  |  | 1.0 | Timer failure | 3.0 | 3 | Design | Watchdog | RSK_R013 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.14 |  |  | 1.0 | Loss of Communication | 3.0 | 3 | Design | Monitor For Loss of Communication And Fail Safe When DetectedPacket drop detectionHeartbeat | RSK_R146RSK_R147RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.34 |  |  | 1.0 | Serial mode pulse rate too fast | 3.0 | 3 | Design | Serial mode pulse rate verification testing | PRD2.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.15 | Image Errors | Incorrect image displayed | 4.0 | Incorrect artifacts included in image | 3.0 | 12 | Design | Use of Deterministic Image Processing Algorithm | RSK_R010 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.16 |  |  | 4.0 | Incorrectly processed image | 3.0 | 12 | Design | Use of Deterministic Image Processing Algorithm | RSK_R010 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.35 |  |  | 4.0 | Serial mode pulse rate too slow | 3.0 | 12 | Design | Serial mode pulse rate verification testing | PRD2.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.17 | Display Errors | Instrument failure, no results | 1.0 | Failure to notify primary UI of fatal errors | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.18 |  |  | 1.0 | Failure to send image to device app | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.19 |  |  | 1.0 | Failure to acquire image from detector | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.20 |  |  | 1.0 | UI does not appear on emitter touch screen display (viewfinder) | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.21 |  |  | 1.0 | UI does not appear on tablet display | 3.0 | 3 | Design & Labeling | HeartbeatIFU - Specify Tablet Requirements | RSK_R012IFU.100 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.22 |  |  | 1.0 | UI becomes unresponsive | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.23 |  |  | 1.0 | Fails to process image | 3.0 | 3 | Design | Use of Deterministic Image Processing Algorithm | RSK_R010 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.24 |  |  | 1.0 | Malformed packet received from detector | 3.0 | 3 | Design | Packet Validation | RSK_R007 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.26 |  |  | 1.0 | New image not shown (ie. failure to save image) | 3.0 | 3 | Design | Display Error Message | RSK_R066 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.27 |  | Non-ALARA Radiation | 1.0 | Incorrect dose display | 1.0 | 1 | Design | Dose Verification | RSK_R267 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.28 | Error Message Failure | Operator or patient injury | 4.0 | Error message not displayed | 3.0 | 12 | Design | Heartbeat | RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.29 | Allowing use of device while out of spec | Non-Diagnostic Exposure | 1.0 | Tube, collimator, battery degradation | 3.0 | 3 | Design | Beam Current Monitoring | RSK_R142 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.30 | Storage Limit Restrictions | Delayed Procedure | 4.0 | Hard disk storage limit reached | 2.0 | 2.0 | Design | Automatically deletes old images upon max storage being reached | RSK_R040 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.32 | Competing unlocked Device App Connection | Misdiagnosis | 7.0 | Multiple unlocked remote UIs used to create/send DICOM Studies at the same time | 2.0 | 14.0 | Design & Labeling | IFU - note that previous patient images may appear on screen when sending images to PACS | IFU.80 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R9.33 | Software Upgrades | Delayed procedure | 4.0 | Failed remote software upgrade | 2.0 | 2.0 | Labeling | Backed up app partition (A/B file system) | RSK_R332 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | Contamination | N/A |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |
| R10 | 10. Removed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11 | 11. Clinical Hazards - Patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.1 | Accidental mechanical damage | Instrument failure, no results | 1.0 | Break by slamming or rough handling | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.2 |  |  | 1.0 | Cast/Splint Breaking or Damaging Cassette Surface | 1.0 | 1 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.3 |  |  | 1.0 | Drop on Floor | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.4 |  |  | 1.0 | Drop tools on Unit | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.5 |  |  | 1.0 | General Rough Handling | 4.0 | 4 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.6 |  |  | 1.0 | Knock off table | 4.0 | 4 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.7 |  |  | 1.0 | Knock on doorway | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.8 |  |  | 1.0 | Knock on table | 3.0 | 3 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.9 |  |  | 1.0 | Spill liquid on device | 1.0 | 1 | Design & Labeling | IFU - Proper Cleaning Procedures | IFU.30 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.10 |  |  | 1.0 | Snap off connectors | 1.0 | 1 | Design | Usability TestingCable Strain Relief | UsabilityRSK_R191 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.11 |  |  | 1.0 | Stand on Cassette - Breaking it | 5.0 | 5 | Design | Comply with IEC 60601-1 (section 12.2)Cassette shall support 300lb working load | PRD20.4PRD11.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.13 | Mistakes and judgment errors | Non-Diagnostic Exposure | 1.0 | Accidental DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsDisplay mode on UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.14 |  |  | 1.0 | Accidental Single X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsDisplay mode on UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.15 |  |  | 1.0 | Settings out of adjustment (kV, mA) | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Suggested Settings For Patient AnatomySet Constant CurrentSet Parameters For Voltage | UsabilityIFU.92PRD2.9PRD2.8 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.16 |  |  | 1.0 | Intending DDR, Take Single X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingDisplay mode on UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.17 |  |  | 1.0 | Intending Single X-Ray, Take DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingDisplay mode on UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.18 |  |  | 1.0 | X-Ray instead of Picture | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingDisplay mode on UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.19 |  |  | 1.0 | Rotation of x-ray/DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - instructions for imaging/viewing imagesDisplay mode on UI | UsabilityIFU.71PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.20 |  |  | 1.0 | Position incorrectly - Wrong View DDR | 5.0 | 5 | Design & Labeling | IFU - instructions for imaging/viewing imagesCollimated x-ray field shown in UIActive Area shown in UI | IFU.71PRD4.5PRD4.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.21 |  |  | 1.0 | Position incorrectly - Wrong View X-Ray | 5.0 | 5 | Design & Labeling | IFU - instructions for imaging/viewing imagesCollimated x-ray field shown in UIActive Area shown in UI | IFU.71PRD4.5PRD4.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.22 |  |  | 1.0 | Too close to patient | 5.0 | 5 | Design | The device shall only allow x-ray emission within the specified SID range. | PRD3.3 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.23 |  |  | 1.0 | Too far from patient | 5.0 | 5 | Design | The device shall only allow x-ray emission within the specified SID range. | PRD3.3 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.24 |  |  | 1.0 | Trigger jammed during DDR - Exposure Stops | 2.0 | 2 | Design | Usability TestingTrigger Debounce | RSK_R329RSK_R053 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.25 |  |  | 4.0 | Trigger jammed during DDR - Continued Exposure | 1.0 | 4 | Design | Usability TestingTrigger Debounce | UsabilityRSK_R053 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.26 |  | Improper Patient Data Management | 1.0 | Mislabeled Study (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.27 |  |  | 1.0 | Putting in wrong Patient Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.28 |  |  | 1.0 | Operator selects wrong Provider Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.29 |  |  | 1.0 | Sending poor quality x-ray (PACS) | 3.0 | 3 | Design | Usability Testing | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.30 |  |  | 1.0 | Wrong Laterality (PACS) | 3.0 | 3 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.31 |  |  | 1.0 | Wrong patient ID (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.32 |  | Poor Image Quality | 1.0 | Over/Under Brightness | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.33 |  |  | 1.0 | Over/Under Contrast | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.34 |  |  | 1.0 | Over/Under sharpening x-ray | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.36 |  |  | 1.0 | Zooming too far in | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.37 |  |  | 1.0 | Zooming too far out | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.40 |  | Damage surrounding equipment | 1.0 | Tangled Cable | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.42 |  |  | 1.0 | Brittle Cable - Fraying Wire | 1.0 | 1 | Design | Strain Relief On JunctionsUse of Rated battery chargers | RSK_R156RSK_R125 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.43 | Mechanical force | Minor Injury | 1.0 | Drop Emitter on Extremity | 4.0 | 4 | Design | Set Max Weight On Emitter | PRD11.11 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.44 |  |  | 4.0 | Drop Emitter on Critical Body Part | 3.0 | 12 | Design | Set Max Weight On Emitter | PRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.46 |  |  | 4.0 | Tangled Cable - Scrape Patient | 1.0 | 4 | Design | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.48 |  |  | 4.0 | Operator fatigue - Repetitive motion | 2.0 | 8 | Design | Set Max Weight On Emitter | PRD11.11 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.49 |  | Minor Electrical Shock | 4.0 | Tangled Cable | 1.0 | 4 | Design | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.50 |  |  | 4.0 | Brittle Cable - Fraying Wire | 1.0 | 4 | Design | Strain Relief On JunctionsUse of Rated battery chargers | RSK_R156RSK_R125 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.51 |  | Instrument failure, no results | 1.0 | Tooling (hammer/chisel) damaging surface | 2.0 | 2 | Design | Comply with IEC 60601-1 (section 9) Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.52 |  |  | 1.0 | Drop Emitter on Extremity | 4.0 | 4 | Design | Set Max Weight On Emitter | PRD11.11 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.53 |  |  | 1.0 | Drop Emitter on Critical Body Part | 3.0 | 3 | Design | Set Max Weight On Emitter | PRD11.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.54 |  |  | 1.0 | Slam Anatomy on Cassette | 1.0 | 1 | Design | Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | PRD20.4RSK_R152 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.55 | Inadequate maintenance - Failure to Clean Cassette/Emitter | Cross-contamination non-intact skin | 7.0 | Bloody Transfer between patients, without cleaning | 1.0 | 7 | Design & Labeling | IFU - recommend using a drape | IFU.109 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.56 |  | Cross-contamination intact skin | 4.0 | Unclean in exam | 3.0 | 12 | Design | Cleaning procedure | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.59 | Reasonably foreseeable misuse | Cross-contamination of patients | 1.0 | Get Fluid on device, making slick, difficult to use | 4.0 | 4 | Design & Labeling | IFU - recommend using a drapeIFU - cleaning instructions | IFU.109IFU.30 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.61 | Inadequate set-up | Patient Discomfort | 1.0 | Overheat | 2.0 | 2 | Design | Design to IEC 60601-1 temp max (section 11)Safe state upon overtempThe device shall monitor the internal temperature(s) and fail safely in the event of under or over temp. | PRD20.4RSK_R066RSK_R143 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.62 |  | Instrument failure, no results | 1.0 | Improperly Installed/Bunching Drapes | 5.0 | 5 | Design | Usability Testing | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.63 |  |  | 1.0 | Too many drapes (>5) | 1.0 | 1 | Design | Usability | Usability | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.68 |  |  | 1.0 | Improperly Installed/Bunching Sterile Bag | 1.0 | 1 | Design | Usability | Usability |  |  |  |  |  |  |  |  |  |
| R11.64 |  |  | 1.0 | Positioning System doesn't respond | 3.0 | 3 | Design & Labeling | IFU - Troubleshooting | IFU.105 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R11.65 |  |  | 1.0 | Cover all positioning beacons | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Note That Covering All Beacons Will Cause Device to Not Fire | UsabilityIFU.79 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12 | 12. Clinical Hazards - Operator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R12.1 | Long-Term Use | Overexposure | 7.0 | Long Term Radiation | 3.0 | 21 | Design & Labeling | IFU - wear PPEShielding in compliance to IEC 60601-2-28 Section 201. 10Leakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12 | IFU.116PRD20.8PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.3 |  | Minor Injury - Operator | 4.0 | Wrist strain | 3.0 | 12 | Design | Set Max weight of device | PRD11.15 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.4 | Electricity | Major Electrical Shock | 10.0 | Device use while damaged | 3.0 | 30 | Design & Labeling | IFU - check for damageAddition of Redundancies In GroundingFail safe circuit per IEC 60601-1 (Section 4) | IFU.28RSK_R160PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.5 |  |  | 10.0 | Poor grounding | 3.0 | 30 | Design | Addition of Redundancies In GroundingFail safe circuit per IEC 60601-1 (Section 4) | RSK_R160PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.6 |  |  | 10.0 | Exposure to mains | 3.0 | 30 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection of Mains WiringUse of EN320 PlugsImpact and heat resistant plasticInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4PRD5.16RSK_R169RSK_R193 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.7 |  |  | 10.0 | Exposure to high voltage electrical energy | 3.0 | 30 | Design | Non-accessible Without Use of ToolsUse of Rated Components above Required V&I | RSK_R172RSK_R155 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.8 |  | Minor Electrical Shock | 4.0 | Exposure to low voltage electrical energy | 3.0 | 12 | Design | Comply with IEC 60601-1 (section 4.10)2 Means of Patient Protection Wiring In Secondary CircuitsUse of Rated ComponentsInternal Anchoring/Tie-wraps of Wires | PRD20.4PRD20.4RSK_R155RSK_R193 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.9 |  |  | 4.0 | Unintended openings allow operator/patient contact to exposed electrical components | 3.0 | 12 | Design | Follow OEM Specified Process For Surface Preparation And Bonding Procedures | RSK_R269 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.10 |  |  | 4.0 | Exposed metal components on operator contacting surface | 3.0 | 12 | Design | No exposed metal components | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.11 |  |  | 4.0 | Connectors/wires become dislodged/loose | 3.0 | 12 | Design | Specified Locking ConnectorsInclude Crimping Tools, Sized Crimps, And ConnectorsSpecified Connectors Tested Per applicable standards | RSK_R196RSK_R281PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.12 | Accidental mechanical damage | Major Injury - Operator | 7.0 | Operator drops Emitter | 3.0 | 21 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.)Set Max Weight On Emitter | UsabilityPRD11.11 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.13 |  |  | 7.0 | Operator Drops Cassette | 3.0 | 21 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.) | Usability | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.14 |  | Minor Injury - Operator | 4.0 | Operator drops Emitter | 3.0 | 12 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.)Set Max Weight On Emitter | UsabilityPRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.15 |  |  | 4.0 | Operator Drops Cassette | 3.0 | 12 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.) | Usability | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.16 |  | Instrument failure, no results | 1.0 | Operator drops Emitter | 3.0 | 3 | Design | Usability Study - No drops or "near misses".  (User has heightened awareness while operating the device, and less likely to drop.)Set Max Weight On Emitter | UsabilityPRD11.11 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.17 |  |  | 1.0 | Operator Drops Cassette | 3.0 | 3 | Design | Usability - No drops or "near misses". Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.20 |  | Operator Dissatifaction | 1.0 | Operator drops puck | 35 | 5.0 | Design | Usability - No drops or "near misses". Comply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 5.0 | 5.0 | Broadly Acceptable |  |  |  |  |  |
| R12.18 | Mistakes and judgment errors | Minor Injury - Operator | 4.0 | Cable Entanglement - trips operator | 3.0 | 12 | Design | Usability Studies | Usability | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R12.19 |  | Instrument failure, no results | 1.0 | Cable Entanglement - trips operator | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R13 | 13. Additional Risks: Component & Requirement Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | To be used as DFMEA for critical non-subassy components |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R14 | 14. Pediatric Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R14.1 | Use of adult settings or protocols instead of appropriate pediatric settings or protocols | Non-ALARA Exposure | 4.0 | Improper loading factor selection for pediatrics | 3.0 | 12.0 | Labeling | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for pediatric use | IFU.86IFU.92 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R14.3 | Patient Injury | Minor Injury | 4.0 | Device dropped onto pediatric anatomy | 3.0 | 12.0 | Design | Set Max Weight On Emitter | PRD11.11 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
|  | N/A |  |  | Presence of complicating clinical conditions |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Nature and natural history of the clinical condition to be treated |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Safety and effectiveness of the device in Older patients |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Duration of device use and its impact on the growth and development of the child. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | N/A |  |  | Automatic controls that are not calibrated for pediatric patients |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15 | 14. AiLARA Risk - Not Yet Assessed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R16 | 16. Battery Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R16.1 | Battery Explosion | Major Injury | 7.0 | Battery has been over-discharged and is not recharged shortly after. | 3.0 | 21 | Design | BMS low voltage protectionOvercurrent draw protectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | RSK_R114RSK_R120RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.2 |  |  | 7.0 | Charging outside of cell temperature range - high | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Over-temp protectionThrottle charging speed (Lower charging rate)Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R129RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.3 |  |  | 7.0 | Charging outside of cell temperature range - low | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.4 |  |  | 7.0 | Discharging outside of cell temperature range - high | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.5 |  |  | 7.0 | Discharging outside of cell temperature range - low | 3.0 | 21 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.6 |  |  | 7.0 | Rise in battery temperature during continuous usage | 2.0 | 14 | Design | Thermal fuse or CIDComply with IEC 62133-2 Section 7.3.4Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | RSK_R131PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.7 |  |  | 7.0 | Overheating | 3.0 | 21 | Design & Labeling | IFU - Do not place directly under sunlight, hot surfaces or in hot locationsTemperature Monitoring - battery (cell)Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.47PRD2.3RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.8 |  |  | 7.0 | Operating or charging a battery that has been damaged from dropping or shipping damage | 3.0 | 21 | Design | Comply with 62133 testing requirementsComply with UN38.3 testing requirementsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | PRD20.16PRD20.17RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.9 |  |  | 7.0 | Using incorrect charger | 3.0 | 21 | Design & Labeling | IFU - Use only specified/supplied chargerCharger integrated into componentsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | IFU.108RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.10 |  |  | 7.0 | Overcharging | 4.0 | 28 | Design | Comply with IEC 62133-2 Section 7.3.6Temperature Monitoring - battery (cell)Overcharge protection circuitOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.11 |  |  | 7.0 | External short circuit | 2.0 | 14 | Design | Comply with IEC 62133-2 Section 7.3.2Thermal fuseOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.12 |  |  | 7.0 | Internal Short circuit | 2.0 | 14 | Design | Comply with IEC 62133-2 Section 7.3.2Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.13 |  |  | 7.0 | Improper storage conditions | 2.0 | 14 | Design & Labeling | Cell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protectionIFU - Specify operating and storage conditions | RSK_R123RSK_R114RSK_R117 RSK_R117RSK_R143RSK_R117IFU.98 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.14 |  |  | 7.0 | Vibrations breaking battery | 3.0 | 21 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.15 |  |  | 7.0 | Shock battery | 3.0 | 21 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.16 |  |  | 7.0 | Dropping Battery | 3.0 | 21 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.17 |  |  | 7.0 | Crushing battery | 2.0 | 14 | Design & Labeling | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.18 |  |  | 7.0 | Puncturing Battery | 2.0 | 14 | Design | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.19 |  |  | 7.0 | Battery is exposed to salt water (internal corrosion or damage to BMS) | 2.0 | 14 | Design | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 7.0 | 1.0 | 7 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.20 | Battery Overheat/Fire | Major Burn | 10.0 | Battery has been over-discharged and is not recharged shortly after. | 3.0 | 30 | Design | BMS low voltage protectionOvercurrent draw protectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.2 | RSK_R114RSK_R120RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.21 |  |  | 10.0 | Charging outside of cell temperature range - high | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.22 |  |  | 10.0 | Charging outside of cell temperature range - low | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.23 |  |  | 10.0 | Discharging outside of cell temperature range - high | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.24 |  |  | 10.0 | Discharging outside of cell temperature range - low | 3.0 | 30 | Design & Labeling | IFU - do not charge outside operating temperature rangeCell temp monitoring - Under-temp ProtectionOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.6 | IFU.43RSK_R115RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.25 |  |  | 10.0 | Rise in battery temperature during continuous usage | 2.0 | 20 | Design | Thermal fuse or CIDComply with IEC 62133-2 Section 7.3.4Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | RSK_R131PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.26 |  |  | 10.0 | Overheating | 3.0 | 30 | Design & Labeling | IFU - Do not place directly under sunlight, hot surfaces or in hot locationsTemperature Monitoring - battery (cell)Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.2 | IFU.47PRD2.3RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.27 |  |  | 10.0 | Operating or charging a battery that has been damaged from dropping or shipping damage | 3.0 | 30 | Design | Comply with 62133 testing requirementsComply with UN38.3 testing requirementsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16PRD20.17RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.28 |  |  | 10.0 | Using incorrect charger | 3.0 | 30 | Design & Labeling | IFU - Use only specified/supplied chargerCharger integrated into componentsOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionComply with IEC 62133-2 Section 7.3.2 | IFU.108RSK_R124RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117PRD20.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.29 |  |  | 10.0 | Overcharging | 4.0 | 40 | Design | Comply with IEC 62133-2 Section 7.3.6Temperature Monitoring - battery (cell)Overcharge protection circuitOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16PRD2.3RSK_R119RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.30 |  |  | 10.0 | External short circuit | 2.0 | 20 | Design | Comply with IEC 62133-2 Section 7.3.2Thermal fuseOver-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16RSK_R131RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.31 |  |  | 10.0 | Internal Short circuit | 2.0 | 20 | Design | Comply with IEC 62133-2 Section 7.3.2Over-temp and Under-temp protectionOver-current protectionOver-voltage protectionCell-balancingUnder-voltage protectionShort circuit detection Short circuit protection | PRD20.16RSK_R143RSK_R117RSK_R118RSK_R123RSK_R114RSK_R117 RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.32 |  |  | 10.0 | Improper storage conditions | 2.0 | 20 | Design & Labeling | Comply with IEC 62133-2 Section 7.3.2Cell-balancingUnder-voltage protectionShort circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protectionIFU - Specify operating and storage conditions | PRD20.16RSK_R123RSK_R114RSK_R117 RSK_R117RSK_R143RSK_R117IFU.98 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.33 |  |  | 10.0 | Vibrations breaking battery | 3.0 | 30 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protectionOpen Circuit Protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.34 |  |  | 10.0 | Shock battery | 3.0 | 30 | Design | Comply to IEC 62133-2 Section 7.3.8.1Short circuit detection Short circuit protectionCell health monitoringOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.35 |  |  | 10.0 | Dropping Battery | 3.0 | 30 | Design | Comply to IEC 62133-2 Section 7.7.3.3Comply with IEC 62133-2 Section 5.6.3 (packaging)Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.36 |  |  | 10.0 | Crushing battery | 2.0 | 20 | Design & Labeling | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.37 |  |  | 10.0 | Puncturing Battery | 2.0 | 20 | Design | Comply to IEC 62133-2 Section 7.3.5Short circuit detection Short circuit protectionOver-temp and Under-temp protectionOver-current protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.38 |  |  | 10.0 | Battery is exposed to salt water (internal corrosion or damage to BMS) | 2.0 | 20 | Design | Comply with 62133-2 for IP requirementsShort circuit detection Short circuit protectionOver-temp and Under-temp protection | PRD20.16RSK_R117 RSK_R117RSK_R143RSK_R117 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.39 | Delayed Procedure | Delayed Procedure - Inconvenience | 4.0 | Attempted use while battery dead - cassette | 3.0 | 12 | Design & Labeling | IFU - Charge the system periodically to prevent unexpected loss of power IFU - Provide estimated charging and continuous operation timesAllow for use while charging | IFU.37IFU.57PRD5.22 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.40 |  |  | 4.0 | Attempted use while battery dead - emitter | 3.0 | 12 | Design & Labeling | IFU - Charge the system periodically to prevent unexpected loss of power IFU - Provide estimated charging and continuous operation times | IFU.37IFU.57 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.41 |  |  | 4.0 | Battery dies in use - cassette | 4.0 | 16 | Design | Battery charge status indicator on UILow battery warning on UI | RSK_R111RSK_R112 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R16.42 |  |  | 4.0 | Battery dies in use - emitter | 4.0 | 16 | Design | Battery charge status indicator on UILow battery warning on UI | RSK_R111RSK_R112 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R17 | 17. Interoperability with Accessories |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R17.1 | Incompatibility with consumables/accessories/other devices - Foot pedal | Non-Diagnostic Exposure | 1.0 | Use of unapproved pedals | 3.0 | 3 | Design & Labeling | IFU - Use ONLY with MedAI foot pedal | IFU.296 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R17.2 |  | Instrument failure, no results | 1.0 | Use of unapproved pedals | 3.0 | 3 | Design & Labeling | IFU - Use ONLY with MedAI foot pedal | IFU.296 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |
| R17.3 |  | Overexposure | 7.0 | Continuous sequential x-ray triggers | 3.0 | 21 | Design | Cooldown in single-shot modeHolding Button Activated Only One Click | PRD8.24RSK_R053 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |  |

### Table 4
|  |  | Pre-Mitigation |  |  |  |  |  |  |  |  |  |  |  | Risk Controls |  |  |  |  |  |  |  | New Hazards |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Risk ID | Old ID | Hazard | Cause Category | hello, what is this? - JK | Causing Event(s) | P1 | Hazardous Situation(How exposure to Harm occurs) | P2 | Harm | Severity | O | RPN | Acceptable? | Mitigation | Req ID | Evidence of Implementation | P1 | P2 | Severity | Residual Risk | Acceptable? | New Hazards from Mitigation | (New) RMF ID Linkage | Old RMF ID | Standard | Clause |
|  |  |  |  |  |  |  |  |  |  |  |  |  | True |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0001 |  | Mechanical and Natural Forces |  |  |  |  |  |  |  |  |  |  | True |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0002 | R1.155 | Impact | Use Environment |  | Instrument or Patient movement during imaging; Cassette slides | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | Rubber Feet | RSK_R182 |  |  |  | 4.0 |  |  |  |  | RMF1.5.1 | IEC 60601-1 |  |
| R0003 | R11.59 | Impact | Use Environment |  | Environmental fluid (patient spill, humidity, etc.) gets on Cassette; Cassette slips | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | IFU - recommend using a drapeIFU - cleaning instructions | IFU.109IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0004 |  | Impact | Use Errors |  | Operator uses Cassette before components are dry after cleaning; Cassette slips | 2.0 | Cassette falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | IFU - cleaning instructions | IFU.291 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0005 |  | Impact | Use Errors |  | Operator uses Cassette before components are dry after cleaning; Cassette slips | 2.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | IFU - cleaning instructions | IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0006 | R14.3 | Impact | Use Environment |  | Cassette unstable on raised surface; Cassette slides | 3.0 | Cassette falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Rubber Feet | RSK_R182 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0007 | R14.3 | Impact | Use Environment |  | Cassette unstable on raised surface; Cassette slides | 3.0 | Cassette falls on Pediatric Patient | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Rubber Feet | RSK_R182 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0008 | R1.156 | Impact | Use Environment |  | Cassette unstable on raised surface; Cassette slides | 2.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | Rubber Feet | RSK_R182 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0009 | R12.13 | Impact | Use Errors |  | Operator holds Cassette body, Cassette slips | 3.0 | Cassette falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Cassette Handle included for carrying and grip | RSK_R350 |  |  |  | 7.0 |  |  | - Handle causes Operator discomfort - Operator Hand gets caught in handle, hurts hand |  |  |  |  |
| R0010 | R12.15 | Impact | Use Errors |  | Operator holds Cassette body, Cassette slips | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | Cassette Handle included for carrying and grip | RSK_R350 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0011 | R1.155 | Impact | Use Environment |  | Instrument or Patient movement during imaging | 3.0 | Operator hits Patient with Emitter | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | IFU - avoid rapid movement when taking images | IFU.63 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0012 | R11.59 | Impact | Use Environment |  | Environmental fluid (patient spill, humidity, etc.) gets on Emitter; Emitter slips | 2.0 | Device falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | IFU - recommend using a drapeIFU - cleaning instructions | IFU.109IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0013 |  | Impact | Use Errors |  | Operator uses Emitter before components are dry after cleaning; Emitter slips | 2.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | IFU - cleaning instructions | IFU.291 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0014 |  | Impact | Use Errors |  | Operator uses Emitter before components are dry after cleaning; Emitter slips | 2.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | IFU - cleaning instructions | IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0015 | R1.139R3.12 | Impact | Use Errors |  | Operator drops Emitter while in use | 3.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Emitter Handle included for carrying and gripSet max weight on Emitter | RSK_R350PRD11.3 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0016 | R14.3 | Impact | Use Errors |  | Operator drops Emitter while in use | 3.0 | Emitter falls on Pediatric Patient | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Emitter handleSet max weight on Emitter | RSK_R350PRD11.3 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0017 | R6.38 | Impact | Use Environment |  | Operator places Emitter on raised surface; Emitter overbalances | 3.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0018 | R6.38 | Impact | Use Environment |  | Operator places Emitter on raised surface; Emitter overbalances | 2.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0019 | R6.28 | Impact | Use Errors |  | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | 3.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | IFU - only use MedAI accessories with device | IFU.108 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0020 | R6.28 | Impact | Use Errors |  | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | 3.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | IFU - only use MedAI accessories with device | IFU.108 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0021 | R1.139R3.12 | Impact | Use Errors |  | Sudden movement causes puck to detach from Emitter | 3.0 | Puck falls onto Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | The device shall contain Magnet Redundancies | RSK_R202 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0022 | R14.3 | Impact | Use Errors |  | Sudden movement causes puck to detach from Emitter | 3.0 | Puck falls on Pediatric Patient | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | The device shall contain a Magnet Redundancies | RSK_R202 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0023 |  | Impact | Use Errors |  | Sudden movement causes puck to detach from Emitter | 3.0 | Puck falls on Patient or Operator | 4.0 | Operator Dissatisfaction | 1.0 | 4.0 | 4.0 | True | The device shall contain Magnet Redundancies | RSK_R202 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0024 | R14.3 | Impact | Use Errors |  | Puck improperly placed on Emitter (not flush, etc.) | 3.0 | Puck falls on Pediatric Patient | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | IFU - Puck placement instructions | IFU.134 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0025 | R6.71 | Falling | Design Failure - Hardware |  | Patient steps on Cassette during Normal Use; Cassette slides | 3.0 | Patient slips and falls | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Rubber feet | RSK_R182 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0026 | R6.71 | Falling | Design Failure - Hardware |  | Patient steps on Cassette during Normal Use; Cassette slides | 3.0 | Patient slips and falls | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | False | Rubber feet | RSK_R182 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0027 | R6.16 | Falling | Use Errors |  | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | 3.0 | Patient slips and falls | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0028 | R6.16 | Falling | Use Errors |  | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | 3.0 | Patient slips and falls | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | False | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0029 | R12.18 | Falling | Inherent Risks |  | Operator becomes entangled on Charger cords near the ground, trips | 3.0 | Operator falls onto ground | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | IFU - Caution to set up cords in areas where people do not walk to avoid tripping | IFU.544 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0030 |  | Falling | Use Errors |  | Puck improperly placed on Emitter (not flush, etc.) | 3.0 | Puck falls on the floor; Operator has to pick up puck | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | True | IFU - Puck placement instructions | IFU.134 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0031 | RMF | Shearing or Cutting | Inherent Risks |  | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, Patient or Operator exposed to sharp corners and edges | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0032 | R6.67 | Shearing or Cutting | Design Failure - Hardware |  | Operator holds Emitter above Patient during Normal Use | 3.0 | Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | False | Device enclosure does not contain sharp edges, complies with IEC 60601-1 Section 9.3 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.5.13RMF1.5.15 | IEC 60601-1 | 9.3 |
| R0033 | RMF | Shearing or Cutting | Inherent Risks |  | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, Patient or Operator exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0034 | RMF | Shearing or Cutting | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, Patient or Operator exposed to sharp corners and edges | 2.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | Impact and heat resistant materialsCassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | RSK_R169PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.17 | IEC 60601-1 | 15.3.3 |
| R0035 |  | Shearing or Cutting | Use Errors |  | Operator sets Cassette upside-down, Patient steps on Cassette | 3.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | False | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0036 | R6.60 | Shearing or Cutting | Use Errors |  | Patient heavier than rating steps on Cassette | 3.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | False | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb)Complies with IEC 60601-1 Section 9.8.3.2 | IFU.176PRD11.7PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.5.14 | RMF1.5.30 | IEC 60601-1 | 9.8.1 |
| R0037 | RMF | Shearing or Cutting | Use Errors |  | Patient dynamically loads Cassette (falls onto Cassette, heavily steps on Cassette, etc.) | 2.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | Cassette designed to withstand dynamic loading up to 300 lb, complies with IEC 60601-1 Section 9.8.3.3 | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.5.16RMF1.5.18 | RMF1.5.35RMF1.5.34RMF1.5.38RMF1.5.17RMF5.12 | IEC 60601-1 | 9.8.3.2 |
| R0038 | R4.7 | Shearing or Cutting | Use Environment |  | Operator uses device in low ambient temperature and Cassette enclosure becomes brittle, Patient steps on Cassette | 1.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0039 | R1.159 | Shearing or Cutting | Design Failure - Hardware |  | Emitter or Cassette has exposed gaps in enclosure | 3.0 | Operator or Patient wedges finger into gap | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | No trapping zones present in device, complies wiht IEC 60601-1 Section 9.2.2 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0040 | R1.142 | Shearing or Cutting | Design Failure - Hardware |  | Damage to Emitter or Cassette enclosure widens exposed enclosure gaps | 2.0 | Operator or Patient wedges finger into gap | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | IFU - check Patient & equipment if dropped | IFU.209 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0041 | R1.141 | Shearing or Cutting | Design Failure - Hardware |  | Emitter or Cassette has exposed pinch points | 3.0 | Operator or Patient wedges finger into pinch point | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | No accessible motorized/moving parts through use of enclosure, covers, and guards, complies with IEC 60601-1 Section 9.2.1Enclosure window pieces do not contain holes | PRD20.5RSK_R179 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0042 | R1.159R1.140R1.142RMF | Shearing or Cutting | Design Failure - Hardware |  | Emitter or Cassette has accessible motorized components | 3.0 | Operator exposed to motorized moving parts (fans, collimator, etc.) | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | No accessible motorized/moving parts through use of enclosure, covers, and guards, complies with IEC 60601-1 Section 9.2.1Enclosure window pieces do not contain holes | PRD20.4RSK_R189 |  |  |  | 4.0 |  |  |  | RMF5.4 | RMF5.10 | IEC 60601-2-54 | 201.9.2.2.6 |
| R0043 |  | Shearing or Cutting | Use Errors |  | Operator cleans Emitter fan while on | 2.0 | Operator exposed to motorized moving parts (fans) | 2.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | Complies with IEC 60601-1 Section 11.6: System designed with sufficient degree of protection against fluids/ingressIFU - Cleaning ProcedureIFU - Safe performance cleaning | PRD20.5IFU.291IFU.293 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0044 | R6.70R12.3 | Muscle or Joint Strain | Design Failure - Hardware |  | Operator cannot support the weight of the Emitter through daily continuous use | 3.0 | Operator muscles and joints strained from overuse | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Set Max weight of device | PRD11.3 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0045 | R6.70R12.3 | Muscle or Joint Strain | Design Failure - Hardware |  | Operator cannot support the weight of the Emitter through daily continuous use | 3.0 | Operator muscles and joints strained from overuse | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | True | Set Max weight of device | PRD11.3 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0046 | R4.97RMF | Acoustic Energy | Bad UI |  | Audible signals of Emitter or Cassette are too loud | 2.0 | Noises damage Operator's ears over time | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | True | Audible signals/indicators do not exceed 80 dB, complies with IEC 60601-1 Section 9.6.2.1 | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.5.11RMF1.8.7 | RMF1.5.19 | IEC 60601-1IEC 60601-1 | 9.6.112.4.4 |
| R0047 | R4.97RMF | Acoustic Energy | Bad UI |  | Audible signals of Emitter or Cassette are too loud | 2.0 | Noises damage Operator's ears over time | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | True | Audible signals/indicators do not exceed 80 dB, complies with IEC 60601-1 Section 9.6.2.1 | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.5.11RMF1.8.7 | RMF1.5.19 | IEC 60601-1IEC 60601-1 | 9.6.112.4.4 |
| R0048 | R4.97RMF | Acoustic Energy | Bad UI |  | Audible signals of Emitter or Cassette are too loud | 3.0 | Noises are uncomfortable or annoying to the Operator | 4.0 | Operator Dissatisfaction | 1.0 | 4.0 | 4.0 | True | Audible signals/indicators do not exceed 80 dB, complies with IEC 60601-1 Section 9.6.2.1 | PRD20.5 |  |  |  | 1.0 |  |  |  | RMF1.5.11RMF1.8.7 | RMF1.5.19 | IEC 60601-1IEC 60601-1 | 9.6.112.4.4 |
| R0049 |  | Other | Use Errors |  | Operator needs to perform CPR during normal use and does not understand how to put device into CPR configuration | 1.0 | Operator confused how to configure device for CPR; takes extra time to figure out how to do CPR | 1.0 | Death | 14.0 | 1.0 | 14.0 | True | IFU - Instruct to remove Cassette to configure for CPR (remove device)MX1 indicated for extremeties only | IFU.516UN4. |  |  |  | 14.0 |  |  |  | RMF6.15 |  |  |  |
| R0050 |  | Device Function |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0051 | RMF | Loss of Function | Use Errors |  | Operator believes the battery life is sufficient for use, does not charge the Emitter before use | 3.0 | Sudden Emitter power loss while in use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 |  |  |  | 4.0 |  |  |  |  | RMF1.3.60 | IEC 60601-1 | 7.9.2.4 |
| R0052 | RMF | Loss of Function | Use Errors |  | Operator believes the battery life is sufficient for use, does not charge the Cassette before use | 3.0 | Sudden Cassette power loss while in use | 3.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 |  |  |  | 1.0 |  |  |  |  | RMF1.3.60 | IEC 60601-1 | 7.9.2.4 |
| R0053 | R6.21 | Loss of Function | Use Errors |  | Operator believes the charging connection is made but it is not made correctly | 4.0 | Emitter does not charge when expected to charge | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | IFU - Charging instructionsEmitter UI displays the charging status | IFU.272RSK_R111 |  |  |  | 4.0 |  |  |  | RMF1.12.1 | RMF1.12.1 | IEC 60601-1 | 16.1 |
| R0054 | R6.21 | Loss of Function | Use Errors |  | Operator believes the charging connection is made but it is not made correctly | 4.0 | Cassette does not charge when expected to charge | 5.0 | Operator inconvenience | 1.0 | 5.0 | 5.0 |  | IFU - Charging instructionsCassette design includes port labelsCassette UI displays the charging status | IFU.272RSK_R351RSK_R111 |  |  |  | 1.0 |  |  |  | RMF1.12.1 | RMF1.12.1 | IEC 60601-1 | 16.1 |
| R0055 | R6.19RMF | Loss of Function | Use Errors |  | Operator connects non-approved USB-C cord for charging | 2.0 | Emitter does not charge when expected to charge | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Use of Approved Listed Components Only | IFU.108 |  |  |  | 4.0 |  |  |  | RMF1.11.1 | N/A | IEC 60601-1 | 15.4.1 |
| R0056 | R6.19RMF | Loss of Function | Use Errors |  | Operator connects a non-approved USB-C cord for charging | 2.0 | Cassette does not charge when expected to charge | 5.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Use of Approved Listed Components Only | IFU.108 |  |  |  | 1.0 |  |  |  | RMF1.11.1 | N/A | IEC 60601-1 | 15.4.1 |
| R0057 | R6.19RMF | Loss of Function | Use Errors |  | Operator connects a non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter or Cassette power port, voltage shorts device function | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Include Peripheral IsolationIFU - Use of Approved Listed Components Only | PRD20.5IFU.108 |  |  |  | 4.0 |  |  |  | RMF1.11.1 | N/A | IEC 60601-1 | 15.4.1 |
| R0058 | RMF | Loss of Function | Use Errors |  | Operator connects a non-approved USB-C cord for charging | 2.0 | USB-C power cord longer than specified, conducts electromagnetic noise that damages device; device inoperable | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Use only specified/supplied chargerTVS Diodes, MOVs on USB Lines | IFU.108RSK_R361 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0059 | R16.29 | Loss of Function | Use Errors |  | Operator connects a non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port, device battery explodes and damages equipment in environment | 2.0 | Equipment Interferance | 4.0 | 2.0 | 8.0 |  | IFU - Use only specified/supplied chargerOver-voltage protectionMOVs on USB Lines | IFU.108RSK_R118RSK_R361 |  |  |  | 4.0 |  |  |  | RMF1.1.11 | RMF1.11.46 RMF1.11.47 | IEC 60601-1 | 15.4.1 |
| R0060 | R4.87 | Loss of Function | Use Environment |  | Power surge on MAINS supply line when Emitter or Cassette are charging | 3.0 | Large voltage overcomes electrical insulation and shorts circuitry; device inoperable | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Power Supply comples with IEC 60601-1Surge Protection, complies with IEC 60601-1-2 (Section 8.9) | PRD20.5PRD20.6 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0061 | R4.88 | Loss of Function | Use Environment |  | Event causes low power on MAINS supply line when Emitter or Cassette is charging | 3.0 | Supply voltage underpowered for the charging circuit; device unable to charge but Operator believes device is charging | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Charge indicator is not displayed if the battery is not charging | RSK_R111 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0062 |  | Loss of Function | Use Errors |  | Operator connects approved Charger to a not properly rated outlet | 2.0 | Large voltage overcomes electrical insulation and shorts circuitry; device inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Power Supply comples with IEC 60601-1Surge Protection, complying with IEC 60601-1-2 (Section 8.9) | PRD20.5PRD20.6 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0063 |  | Loss of Function | Use Errors |  | Operator connects approved Charger to a not properly rated outlet | 2.0 | Supply voltage underpowered for the charging circuit; device unable to charge | 3.0 | Delay of procedure | 4.0 | 2.0 | 8.0 |  | Specify Power Requirements In IFU | IFU.124 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0064 |  | Loss of function | Use Errors |  | Operator connects approved Charger to wrong port on Cassette | 3.0 | Cassette unable to charge | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | Cassette design includes port labelsCassette UI displays the charging status | RSK_R351RSK_R111 |  |  |  | 1.0 |  |  |  | RMF1.12.2 | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| R0065 |  | Loss of function | Use Errors |  | Operator connects approved Charger to wrong port on Cassette | 3.0 | Data port not rated for power and supply voltage shorts circuitry; one Cassette data port is inoperable | 3.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 |  | Cassette design includes port labelsUSB-C Data Port Rated for normal 20V voltage | RSK_R351RSK_R352 |  |  |  | 1.0 |  |  |  | RMF1.12.2 | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| R0066 |  | Loss of function | Use Errors |  | Operator pulls on cord non-perpendicularly to port | 3.0 | USB-C connector stuck inside device port; device unable to charge | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 |  | IFU - Warning to not pull USB-C aside from proper disconnection or risk damage | IFU.272 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0067 |  | Loss of function | Use Errors |  | Operator breaks USB-C connector on connection or disconnection to device | 3.0 | One of the Chargers is inoperable | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | 2 chargers provided | RSK_R353 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0068 | R17.1 | Loss of Function | Use Errors |  | Operator attempts to connect a non-approved foot pedal for use | 4.0 | Non-approved foot pedal does not function when expected | 4.0 | Operator inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Use ONLY with MedAI foot pedal | IFU.108 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0069 |  | Loss of Function | Use Errors |  | Operator replaces Foot Pedal batteries using wrong or not enough batteries | 2.0 | Foot Pedal does not function when expected | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Instructions to replace Foot Pedal batteries | IFU.273 |  |  |  | 1.0 |  |  |  |  |  | IEC 60601-1 | 15.4.3.2 |
| R0070 |  | Loss of Function | Use Errors |  | Operator replaces Foot Pedal batteries in wrong orientation | 5.0 | Foot Pedal does not function when expected | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal indicator lights will remain off when not powered | IFU.273RSK_R358 |  |  |  | 1.0 |  |  |  |  | RMF1.11.69 | IEC 60601-1 | 15.4.3.2 |
| R0071 |  | Loss of Function | Inherent Risks |  | Foot Pedal batteries die in use | 5.0 | Foot Pedal does not function when expected | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal battery indicator blinks red when battery is low | IFU.273RSK_R358 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0072 |  | Loss of Function | Design Failure - Hardware |  | Device battery is deeply discharged | 1.0 | Battery short circuits; device cannot charge | 4.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Use Battery compliant with IEC-62133 | PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0073 | RMF | Loss of Function | Lifetime |  | Device is not used for a long time, battery leaks | 2.0 | Battery failure; decreased device up-time or can't hold a charge | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Monitor battery health | IFU.303 |  |  |  | 4.0 |  |  |  |  | RMF1.3.58RMF1.3.59 | IEC 60601-1 | 7.9.2.4 |
| R0074 | R1.150 | Loss of Function | Lifetime |  | Components age and degrade over time - battery | 4.0 | Battery failure; decreased device up-time or can't hold a charge | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0075 | R1.150R8.8 | Loss of Function | Lifetime |  | Components age and degrade over time - Detector | 3.0 | Poor image quality due to increase in dead pixels and artifacts | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0076 | R1.152 | Loss of Function | Lifetime |  | Components age and degrade over time - X-ray tube | 3.0 | Increase in tube arc events; requires multiple restarts | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0077 | R11.62R12.16RMF | Loss of Function | Use Errors |  | Operator drops Emitter while in use | 3.0 | Emitter falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Set Max Weight On EmitterEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1Emitter Handle included for carrying and grip | PRD11.3PRD20.5RSK_R350 |  |  |  | 4.0 |  |  |  |  | RMF1.5.3 | IEC 60601-1 | 9.2.1 |
| R0078 | R6.70 | Loss of Function | Use Errors |  | Operator cannot support the weight of the Emitter, drops the Emitter | 2.0 | Emitter falls on Cassette, Cassette is damaged | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 15.3.4 |
| R0079 | R6.38 | Loss of Function | Use Errors |  | Operator places Emitter on raised surface; Emitter overbalances | 3.0 | Emitter falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Emitter designed to prevent overbalance, complies with IEC 60601-1 Section 9.4.2.2 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0080 | R6.28 | Loss of Function | Use Errors |  | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | 2.0 | Emitter falls and is damaged | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - only use MedAI accessories with deviceEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | IFU.108PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0081 | new | Loss of Function | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter And Cassette | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0082 | R1.40 | Loss of Function | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Vacuum of X-ray tube loss due to damage, tube arcing and cannot emit X-rays | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter And Cassette | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0083 | R12.17 | Loss of Function | Use Errors |  | Operator holds Cassette body, Cassette slips | 3.0 | Cassette falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Cassette Handle included for carrying and grip | RSK_R350 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 15.3.4 |
| R0084 |  | Loss of Function | Use Errors |  | Cassette unstable on raised surface; Cassette slides | 2.0 | Cassette falls and is damaged | 4.0 | Delay of procedure | 4.0 | 3.0 | 12.0 |  | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU.145IFU.108 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0085 |  | Loss of Function | Use Errors |  | Operator sets Cassette upside-down, Patient steps on Cassette | 3.0 | Loading on unfortified section damages Cassette | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0086 |  | Loss of Function | Use Errors |  | Operator sets Cassette vertically on its side without use of MedAI accessories | 1.0 | Cassette falls and is damaged | 3.0 | Delay of procedure | 4.0 | 2.0 | 8.0 |  | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU.145IFU.108 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0087 | RMF | Loss of Function | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter And Cassette | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  | RMF1.11.17 | IEC 60601-1 | 15.3.3 |
| R0088 | R8.27 | Loss of Function | Lifetime |  | Repeated impacts to the device overtime | 2.0 | Device is damaged; inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Device designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter And CassetteIFU - Inspect device for damage before use | PRD20.5RSK_R152IFU.198 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0089 | R6.60 | Loss of Function | Use Errors |  | Patient heavier than rating steps onto Cassette | 3.0 | Cassette enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2 | IFU.176PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0090 | R8.39 | Loss of Function | Lifetime |  | Cassette enclosure becomes brittle with age; Patient steps on Cassette during Normal Use | 3.0 | Cassette enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Use of PolycarbonateIFU - Expected Service Life | RSK_R169IFU.34 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0091 | R6.51 | Loss of Function | Use Errors |  | Sudden movement causes puck to detach from Emitter | 1.0 | Puck falls onto Cassette, Cassette damaged | 2.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 |  | Magnet Redundancies for Puck attachment | RSK_R202 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0092 |  | Loss of Function | Use Errors |  | CPR is done while patient is on cassette | 3.0 | Cassette not removed for CPR; Cassette breaks from force during CPR | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | False | IFU - Instruct to remove Cassette to configure for CPR | IFU.516 |  |  |  | 4.0 |  |  |  | RMF6.15 |  | IEC 60601-2-43 | 201.9.8.3.1 |
| R0093 | R12.20 | Loss of Function | Use Errors |  | Operator drops puck | 2.0 | Puck damaged | 1.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 |  | Puck made of solid stainless steel | RSK_R363 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 15.3.4 |
| R0094 | RMF | Loss of Function | Bad UI |  | Detachable Pediatric Filter lost | 3.0 | Operator cannot filter for imaging Pediatric Patient | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Clear storage space for Pucks/Pediatric Filter provided | PRD18.6 |  |  |  | 4.0 |  |  |  |  | RMF1.3.2 | IEC 60601-1 | 7.2.2 |
| R0095 | R12.19 | Loss of function | Use Errors |  | Operator becomes entangled on charger cords near the ground, trips | 3.0 | Conected Emitter or Cassette is yanked, falls and is damaged; device inoperable | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Emitter & Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter And Cassette | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0096 | R12.19 | Loss of Function | Use Errors |  | Operator becomes entangled on charger cords near the ground, trips | 3.0 | One of the USB-C charging cords is inoperable | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Warn to set up cords in areas where people do not walk to avoid tripping | IFU.544 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0097 | R6.79 | Loss of Function | Use Environment |  | Environmental fluid (patient spill, humidity, etc.) onto the Cassette top face, fluid ingress into the Cassette enclosure | 3.0 | Fluid ingress shorts electrical circuits; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0098 | R6.81 | Loss of Function | Use Environment |  | Environmental fluid (spill, humidity, rain) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts electrical circuits; Emitter inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0099 | RMF | Loss of Function | Use Environment |  | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 1.0 | Fluid ingress shorts electrical circuits; Foot Pedal inoperable when required for radiation protocol | 4.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.85 | IEC 60601-1 | 15.4.7.3 |
| R0100 | RMF | Loss of Function | Use Environment |  | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 2.0 | Fluid ingress shorts electrical circuits; Foot Pedal inoperable | 4.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 |  |  |  | 1.0 |  |  |  |  | RMF1.11.85 | IEC 60601-1 | 15.4.7.3 |
| R0101 |  | Loss of Function | Use Errors |  | Drapes too small; environmental fluid (patient spill, humidity, etc.) ingresses into the Cassette enclosure | 3.0 | Fluid ingress shorts electrical circuits; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0102 |  | Loss of Function | Use Errors |  | Device positioned on wet surface | 2.0 | Fluid ingress shorts electrical circuits; device inoperable | 4.0 | Delay of procedure | 4.0 | 3.0 | 12.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6Bottom rubber feet on both Emitter and Cassette | PRD20.5RSK_R182 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0103 | RMF | Loss of Function | Design Failure - Hardware |  | Normal cleaning procedure exposes device to higher fluid ingress than rated | 4.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | IFU - Cleaning ProcedureSpecified cleaning procedure does not cause fluid ingress | IFU.291RSK_R186 |  |  |  | 4.0 |  |  |  | RMF1.7.10 | RMF1.7.15 | IEC 60601-1 | 11.6.3 |
| R0104 | RMF | Loss of Function | Design Failure - Hardware |  | Normal Use exposes Cassette to higher fluid ingress than rated | 3.0 | Fluid ingress shorts electrical circuits; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.7.16 | IEC 60601-1 | 11.6.5 |
| R0105 | RMF | Loss of Function | Design Failure - Hardware |  | Normal Use exposes Emitter to higher fluid ingress than rated | 2.0 | Fluid ingress shorts electrical circuits; Emitter inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.7.18 | IEC 60601-1 | 11.6.5 |
| R0106 | RMF | Loss of Function | Design Failure - Hardware |  | Normal Use exposes Charger to higher fluid ingress than rated | 3.0 | Fluid ingress shorts electrical circuits; device charger inoperable | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.7.20 | IEC 60601-1 | 11.6.5 |
| R0107 |  | Loss of Function | Use Errors |  | Operator sprays device directly with cleaner instead of using wipe | 3.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.5IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0108 |  | Loss of Function | Use Errors |  | Operator cleans device while on | 2.0 | Fluid ingress shorts electrical circuits; device inoperable | 5.0 | Delay of procedure | 4.0 | 3.0 | 12.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.5IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0109 |  | Loss of Function | Use Errors |  | Operator cleans device while connected to MAINS | 2.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of procedure | 4.0 | 2.0 | 8.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.6IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0110 |  | Loss of Function | Use Errors |  | Operator uses device before components are dry after cleaning | 3.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 |  | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.6IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0111 | R6.15 | Loss of Function | Use Errors |  | Operator sets up Cassette with fan exhaust blocked | 3.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU.42RSK_R143 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0112 | R6.15 | Loss of Function | Use Errors |  | Operator sets up Cassette with fan exhaust blocked | 2.0 | Cassette overheats and errors; restart required | 5.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Warning against blocking fans | IFU.42 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0113 | R6.15 | Loss of Function | Use Errors |  | Operator sets up Emitter with fan exhaust blocked | 2.0 | Emitter overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU.42RSK_R143 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0114 | R6.15 | Loss of Function | Use Errors |  | Operator sets up Emitter with fan exhaust blocked | 1.0 | Emitter overheats and errors; restart required | 5.0 | Operator inconvenience | 1.0 | 2.0 | 2.0 |  | IFU - Warning against blocking fans | IFU.42 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0115 | R3.17 | Loss of Function | Use Errors |  | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | 3.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0116 | R3.17 | Loss of Function | Use Errors |  | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | 2.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0117 | R3.17 | Loss of Function | Use Errors |  | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | 2.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0118 | R11.62 | Loss of Function | Use Errors |  | Operator does not flatten out sterile cover (drape, bag, etc.) on Cassette | 3.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - How to drape | IFU.52 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0119 | R11.68 | Loss of Function | Use Errors |  | Operator installs sterile cover (drape, bag, etc.) on the Emitter | 3.0 | Draping interupts tracking. Instrument failure, no results | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | Emitter lasers off to indicate that Cassette is not visible | RSK_R028 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0120 | R11.65 | Loss of Function | Use Errors |  | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | 4.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Covers that obscure or distort Cassette LEDs may prevent X-ray emissionsTracking works when 50% LEDs are covered | IFU.145PRD3.4 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0121 | R1.165 | Loss of Function | Use Environment |  | Dust buildup in fans/thermal components of Emitter | 3.0 | Emitter overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Dust Cleaning Procedure | IFU.485 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-2-43 | 201.11.6.5.102 |
| R0122 | R1.165 | Loss of Function | Use Environment |  | Dust buildup in fans/thermal components of Emitter | 1.0 | Emitter overheats and errors; restart required | 5.0 | Operator inconvenience | 1.0 | 2.0 | 2.0 |  | IFU - Dust Cleaning Procedure | IFU.485 |  |  |  | 1.0 |  |  |  |  |  | IEC 60601-2-43 | 201.11.6.5.102 |
| R0123 | R6.75R8.55 | Loss of Function | Use Errors |  | Operator opens device to attempt unauthorized service | 3.0 | Unauthorized device servicing alters function | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - CAUTION: Do not attempt to perform matenance or perform component replacmentIFU - Do not disassembleSystem cannot be disassembled without use of tool | IFU.131IFU.46RSK_R172 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0124 | R4.27 | Loss of Function | Use Environment |  | Operator uses device in high ambient temperature | 3.0 | Device overheats, does not function, and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Specify operating and storage conditionsThe device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp | IFU.303PRD15.4 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0125 | new | Loss of Function | Use Environment |  | Operator charges device while on in high ambient temperature | 4.0 | Battery overheats above high temperature limit and permanently fails; device unable to charge | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | IFU - Specify operating and storage conditionsDevice includes temperature monitoring features; device enters safe state if overheated | IFU.303RSK_R143 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0126 | R4.3R4.4R4.5 | Loss of Function | Use Environment |  | Operator uses device in low ambient temperature | 3.0 | Electrical components stop functioning in the cold temperature, device does not function | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0127 | R4.3R4.4R4.5 | Loss of Function | Use Environment |  | Operator charges device in low ambient temperature | 2.0 | Battery charges inefficiently due to cold; decreased device up-time | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0128 | R4.11 | Loss of Function | Use Environment |  | Operator uses device in low ambient temperature and Cassette enclosure becomes brittle; Patient steps on Cassette during Normal Use | 1.0 | Cassette enclosure fails; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0129 | R4.28R4.32R4.33 | Loss of Function | Use Environment |  | Operator uses device in high ambient humidity | 2.0 | Condensation build-up inside device enclosure shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0130 | R4.34 | Loss of Function | Use Environment |  | Operator uses device in high ambient humidity | 2.0 | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system lockouts triggered and Emitter unable to emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0131 | R4.34 | Loss of Function | Use Environment |  | Operator uses device in high ambient humidity | 2.0 | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system behaves inconsistently | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0132 | R4.36 | Loss of Function | Use Environment |  | Operator uses device in low ambient humidity | 3.0 | Static electricity builds up inside device and shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0133 | R4.42R4.44 | Loss of Function | Use Environment |  | Operator uses device in high/low ambient air pressure | 2.0 | Enclosure fails | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Enclosure is not pressurized, design includes vents | RSK_R355 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0134 | R1.149 | Loss of Function | Transport and Storage Environment |  | High temperature during Transport or Storage | 2.0 | Device overheats and is damaged; device unable to start up | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0135 | R1.149 | Loss of Function | Transport and Storage Environment |  | High temperature during Transport or Storage | 2.0 | Battery overheats above high temperature limit and permanently fails; device unable to charge | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0136 | new | Loss of Function | Transport and Storage Environment |  | Low temperature during Transport or Storage | 2.0 | Device components fail, device unable to start up | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0137 | R16.5 | Loss of Function | Transport and Storage Environment |  | Low temperature during Transport or Storage | 2.0 | Freezing temperatures reduce maximum battery capacity, device does not function for long before needing to charge | 1.0 | Operator Dissatisfaction | 1.0 | 1.0 | 1.0 |  | IFU - Monitor battery health during use | IFU.273 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0138 | new | Loss of Function | Transport and Storage Environment |  | High humidity during Transport or Storage | 3.0 | Condensation build-up inside device enclosure causes electrical circuits to oxidize; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0139 | R4.64 | Loss of Function | Transport and Storage Environment |  | High humidity during Transport or Storage | 2.0 | Condensation build-up on Emitter causes LIDAR sensors to fail; Emitter unable to emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0140 | R4.70 | Loss of Function | Transport and Storage Environment |  | High/low air pressure during Transport or Storage, enclosure gasket fails and allows ingress | 3.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0141 | R4.96 | Loss of Function | Use Environment |  | Excessive visible light from the environment reduces visibility of Emitter Screen | 2.0 | Operator cannot align Emitter for proper field size location; Emitter unable to emit X-rays | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 |  | IFU - Use in direct light may interfere with trackingEmitter screen is LED-backlit, visible in indoor environments | IFU.125RSK_R356 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0142 | R4.96 | Loss of Function | Use Environment |  | Excessive Infrared Radiation from Environment disrupts tracking Infrared light sensor coordination | 2.0 | User cannot align Emitter for proper field size location; Emitter unable to emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | IFU - Use in direct light may interfere with tracking | IFU.125 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0143 | R4.74 | Loss of Function | Use Environment |  | Device exposed to vibrational forces or shock during Normal Use | 2.0 | Components fail, short connections; device inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Implement Design Features to Mitigate Effects of Vibration | RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0144 | R4.55R4.67 | Loss of Function | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 4.0 | Device is damaged; inoperable | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 |  |  |  | 4.0 |  |  |  | RMF1.4.8 | RMF1.4.29 | IEC 60601-1 | 8.10.1 |
| R0145 | R4.69 | Loss of Function | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Battery damaged; device unable to charge | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Design includes mechanical protection of batteries, complies with IEC 62133-2 Section 5.6.3Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | PRD20.18RSK_R152PRD20.25 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0146 | RMF | Loss of Function | Use Environment |  | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.11 | RMF1.13.6 | IEC 60601-1-2 | 8.1 |
| R0147 | R4.91 | Loss of Function | Use Environment |  | Device exposed to electromagnetic emissions during Normal Use | 2.0 | Wireless connectivity is interrupted by outside interference; Emitter and Cassette cannot wirelessly connect to each other, Emitter cannot emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Wireless coexistence verified for use environment, complies with C63.27System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.26PRD20.6 |  |  |  | 4.0 |  |  |  | RMF5.9 | RMF1.13.6 | IEC 60601-2-54 | 202.101 |
| R0148 | R4.91 | Loss of Function | Use Environment |  | Device exposed to electromagnetic emissions during Normal Use | 2.0 | Wireless connectivity is interrupted by outside interference; Cassette cannot wirelessly connect to the network and cannot send studies wirelessly | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 |  | Wireless coexistence verified for use environment, complies with C63.27System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.26PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.11 | RMF1.13.6 | IEC 60601-1-2 | 8.1 |
| R0149 | RMF | Loss of Function | Use Environment |  | Emitter exposed to electromagnetic emissions during Normal Use | 3.0 | Control circuits logic fails, Emitter cannot emit X-rays | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF5.9 | RMF5.16 | IEC 60601-2-54 | 202.101 |
| R0150 | R16.21RMF | Loss of Function | Use Environment |  | Operator charges device in low ambient temperature, battery cools below low temperature limit; battery maximum capacity degrades quickly | 3.0 | Device battery life does not last long enough before needing to charge | 4.0 | Operator Dissatisfaction | 1.0 | 4.0 | 4.0 |  | IFU - do not charge outside operating temperature range | IFU.43 |  |  |  | 1.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0151 | RMF | Loss of Function | Design Failure - Hardware |  | Emitter X-ray assembly High Voltage Circuit produces radiated electromagnetic emissions when active | 3.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device does not respond during use | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF4.8 | RMF4.19 | IEC 60601-2-28 | 201.17 |
| R0152 | RMF | Loss of Function | Use Errors |  | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Conducted electromagnetic emissions interferes with Emitter or Cassette; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | IFU.259IFU.534 |  |  |  | 4.0 |  |  |  | RMF2.17 | RMF2.18 | IEC 60601-1-2 | 8.9 |
| R0153 | RMF | Loss of Function | Use Errors |  | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | IFU.259IFU.534 |  |  |  | 4.0 |  |  |  | RMF2.17 | RMF2.18 | IEC 60601-1-2 | 8.9 |
| R0154 | RMF | Loss of Function | Use Environment |  | Operator uses device in low ambient humidity | 3.0 | Noise from static electricity build-up interferes with Emitter X-ray assembly; Emitter cannot emit X-rays | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF4.8 | RMF4.19 | IEC 60601-2-28 | 201.17 |
| R0155 | RMF | Loss of Function | Use Environment |  | Operator uses device in low ambient humidity | 3.0 | Noise from static electricity build-up interferes with Emitter or Cassette; device does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  |  | RMF1.13.4 | IEC 60601-1 | 20 |
| R0156 | RMF | Loss of Function | Inherent Risks |  | Operator builds up static electricity from environment and uses Emitter handheld | 2.0 | Electrostatic discharge interferes with Emitter X-ray assembly; Emitter cannot emit X-rays | 5.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | False | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF4.8 | RMF4.19 | IEC 60601-2-28 | 201.17 |
| R0157 | RMF | Loss of Function | Inherent Risks |  | Operator builds up static electricity from environment and touches the device | 2.0 | Electrostatic discharge interferes with Emitter or Cassette; device does not respond during use | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | False | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0158 | RMF | Loss of Function | Design Failure - Hardware |  | Operator connects approved Charger to Emitter or Cassette power port | 4.0 | USB-C power cord conducts electromagnetic noise that damages device; device inoperable | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | False | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.2 | RMF2.2 | IEC 60601-1-2 | 4.2 |
| R0159 | RMF | Loss of Function | Use Errors |  | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 3.0 | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 |  |  |  | 4.0 |  |  |  | RMF2.11RMF2.16 | RMF2.10RMF2.14 | IEC 60601-1-2 | 8.1 |
| R0160 | RMF | Loss of Function | Use Errors |  | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 3.0 | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 |  |  |  | 4.0 |  |  |  | RMF2.2 | RMF2.2 | IEC 60601-1-2 | 4.2 |
| R0161 | R8.14R8.24 | Loss of Function | Use Errors |  | Use beyond expected lifetime of device | 3.0 | Emitter tube filament burns out due to age | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0162 | R8.15R8.25 | Loss of Function | Design Failure - Hardware |  | Heavy use shortens the estimated life of device | 3.0 | Emitter tube filament burn out due to repeated use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0163 | R8.26 | Loss of Function | Design Failure - Hardware |  | Heavy use shortens the estimated life of device | 3.0 | Emitter tube vacuum leaks due to repeated use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0164 | R8.16 | Loss of Function | Use Errors |  | Use beyond expected lifetime of device | 3.0 | Emitter tube vacuum leaks due to age | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0165 | R9.12 | Loss of Function | Software Error |  | Communications Lockup | 4.0 | Device frozen in ready/waiting state | 5.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 |  | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0166 | R9.13 | Loss of Function | Software Error |  | Firmware Timer failure, firmware not functioning properly | 4.0 | Device frozen in ready/waiting state | 5.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 |  | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0167 | R9.17R9.28 | Loss of Function | Software Error |  | Failure to notify primary UI of fatal errors | 4.0 | Operator unable to use the device | 5.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 |  | LEDs turn MagentaCassette Screen indicates error | PRD3.7RSK_R066 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0168 | R9.15 | Loss of Function | Software Error |  | Incorrect artifacts included in image | 3.0 | Poor image quality for diagnostic review | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Use of Deterministic Image Processing Algorithm | RSK_R010 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0169 | R9.16 | Loss of Function | Software Error |  | Incorrectly processed image | 4.0 | Poor image quality for diagnostic review | 4.0 | Delay of procedure | 4.0 | 4.0 | 16.0 |  | Use of Deterministic Image Processing Algorithm | RSK_R010 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0170 |  | Loss of function | Use Errors |  | Operator presses wrong button to power up Cassette or Emitter | 4.0 | Cassette or Emitter stay powered off | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | IFU - Powering OnUI indicates that system is on through the LEDs being off | IFU.535PRD3.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0171 |  | Loss of function | Use Errors |  | Operator only turns on one device expecting it to turn on both | 2.0 | Cassette or Emitter stay powered off | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Powering OnUI indicates that system is on through the LEDs being off | IFU.535PRD3.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0172 |  | Loss of function | Use Errors |  | Operater thinks Idle State means the device is powered off, tries to turn it on | 2.0 | Device is powered off and Operator needs to turn it back on | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | IFU.538PRD3.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0173 |  | Loss of function | Use Errors |  | Operator tries to take X-ray when in Idle State | 3.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | IFU.538PRD3.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0174 |  | Loss of function | Use Errors |  | Operator tries to take X-ray directly after waking up from Idle State | 4.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Note that system may take 20 seconds to come from idle | IFU.539 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0175 |  | Loss of function | Use Errors |  | Operator touches Emitter screen to wake up from Idle State | 4.0 | Operator unable to use the device when intended | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | IFU - Idle StateCyan LEDs to denote Idle State | IFU.538PRD3.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0176 |  | Loss of function | Use Errors |  | Operator bangs the device to wake up from Idle State | 2.0 | Device damaged from impact; device inoperable | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0177 |  | Loss of Function | Bad UI |  | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Photo Mode, intending aan X-ray | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | UI displays icon to denote current Imaging Mode | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0178 |  | Loss of Function | Use Errors |  | Operator selects a different imaging mode than intended | 3.0 | Device triggered in Photo Mode, intending an X-ray | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 |  | UI displays icon to denote current Imaging Mode | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0179 |  | Loss of Function | Use Errors |  | Operator uses the wrong button to select kV or mAs | 2.0 | Device is powered off and Operator needs to turn it back on | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | Emitter power button must be pressed for 3 s for shutdown | PRD10.13 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0180 |  | Loss of function | Use Errors |  | Operator presses wrong button to power off Cassette | 4.0 | Cassette remains on and battery discharges; decreased device up-time | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | IFU - Powering OffUI indicates that system is off through the LEDs being off | IFU.290PRD3.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0181 |  | Loss of function | Use Errors |  | Operator presses wrong button to power off Emitter | 4.0 | Emitter remains on and battery discharges; decreased device up-time | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | IFU - Powering OffUI indicates that system is off through the LEDs being off | IFU.290PRD3.7 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0182 |  | Loss of Function | Use Errors |  | Operator only turns off one device expecting it to turn off both | 3.0 | Device remains on and battery discharges; decreased device up-time | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Powering OffComponent LEDs remain on when component is on | IFU.290PRD3.7 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0183 |  | Loss of Function | Use Errors |  | Operator initiates a hard shutdown when Emitter is plugged in, Emitter does not charge after shutdown | 3.0 | Emitter does not charge when expected to charge | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | IFU - Charging indicatorLack of charge indicator indicates that device is not charging | IFU.38RSK_R111 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0184 |  | Loss of Function | Use Errors |  | Operator initiates a hard shutdown when Cassette is plugged in, Cassette does not charge after shutdown | 3.0 | Cassette does not charge when expected to charge | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Charging indicatorLack of charge indicator indicates that device is not charging | IFU.38RSK_R111 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0185 |  | Mis-representation of results | Use Errors |  | Operator attempts to hold Emitter while performing an interventional procedure | 3.0 | Operator cannot remain steady during procedure | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | False | Stability lockout prevents handheld use during fluoroscopy | RSK_R357 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0186 |  | Mis-representation of results | Use Errors |  | Operator attempts to hold Emitter while performing an interventional procedure | 3.0 | Operator cannot remain steady during procedure | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | False | Stability lockout prevents handheld use during fluoroscopy | RSK_R357 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0187 |  | Mis-representation of results | Use Errors |  | Operator aims the Emitter such that the x-ray beam is not perpendicular to the Active Area | 4.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam, operator makes clinical decision that is incorrect | 2.0 | Misdiagnosis | 7.0 | 3.0 | 21.0 |  | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | PRD4.3PRD9.47IFU.419 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0188 |  | Loss of Function | Use Errors |  | Operator believes they are holding Emitter in the correct position for imaging but they are not | 4.0 | Tracking system prevents Operator from firing X-ray | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | Viewfinder displays X-ray field indicatorAiming lasers in Emitter to inidicate when Emitter is aligned with DetectorIndicator on UI when outside of Active Area | PRD4.3PRD7.6PRD4.10 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0189 |  | Loss of Function | Use Errors |  | Foot Pedal cap not closed properly | 4.0 | Foot Pedal does not function when expected | 4.0 | Operator inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU.273 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0190 |  | Loss of Function | Use Errors |  | Operator tries to trigger X-ray with Foot Pedal when it is asleep | 4.0 | Foot Pedal does not trigger X-ray when intended | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Foot Pedal Idle State | IFU.542 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0191 |  | Loss of Function | Bad UI |  | Foot Pedal state is not obvious to Operator | 3.0 | Foot Pedal not connected to device and does not function when expected | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | Foot Pedal displays "Connected" status with orange blinking lightIFU - Pairing the Foot Pedal and checking for connection | RSK_R358IFU.478 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0192 |  | Loss of function | Use Errors |  | Operator tries to pair tablet with Cassette from too far away | 4.0 | Operator cannot connect Tablet to device; unable to perform Exam or access images | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Connecting to a Tablet | IFU.536 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0193 |  | Loss of function | Use Errors |  | Operator opens device app with Cassette off during initial setup | 4.0 | Operator attempts to use the device remotely; device is not on, so does not function | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | App shows tablet connectivity to the cassetteIFU - Connecting to a Tablet | RSK_R359IFU.536 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0194 |  | Loss of function | Use Errors |  | Operator opens device app with Cassette off during Normal Use | 4.0 | System cannot be used with Cassette off | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | App shows device connectivityIFU - Connecting to a Tablet | RSK_R359IFU.536 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0195 |  | Loss of function | Use Errors |  | When pairing tablet to Cassette, Operator selects non-Cassette WiFi | 3.0 | Operator cannot connect Tablet to device; unable to perform Exam or access images | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Guide for selecting correct WiFi | IFU.537 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0196 |  | Loss of function | Use Errors |  | When pairing tablet to Cassette, cannot find Cassette configuration screen | 3.0 | Operator cannot connect Tablet to device; unable to perform Exam or access images | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Guide for navigating to Cassette Configuration screen | IFU.536 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0197 |  | Loss of Function | Use Environment |  | Internet interruption during update causes mismatched software versions on system components | 2.0 | System has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Troubleshooting software version mismatch | IFU.549 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0198 |  | Loss of Function | Use Errors |  | User does not know that App updates must be downloaded from the Google Play Store | 3.0 | System has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | False | IFU - App update instructions | IFU.549 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0199 |  | Loss of Function | Use Errors |  | Operator does not configure Worklist | 3.0 | Worklist does not appear; Operator has to manually enter Patient information | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Initial MedAI Imaging App Setup | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0200 |  | Loss of Function | Use Errors |  | Operator does not actuate Emitter trigger far enough to take X-ray | 3.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | Trigger haptic feedback indicates when trigger has been pressed far enough to take X-ray | PRD10.5 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0201 |  | Loss of Function | Use Environment |  | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Dose delivered to the patient is not recorded as RDSR package, patient subject to future excessive radiation | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 | False | Device checks software integrity upon startup | SRS-1.18 |  |  |  | 1.0 |  |  |  | RMF5.9 |  | IEC 60601-2-43 | 202.101 |
| R0202 |  | Loss of Function | Use Environment |  | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure, deterministic effects | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | False | Device checks software integrity upon startup | SRS-1.18 |  |  |  | 7.0 |  |  |  | RMF5.9 |  | IEC 60601-2-43 | 202.101 |
| R0203 |  | Loss of Function | Use Environment |  | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure, deterministic effects | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | False | Device checks software integrity upon startup | SRS-1.18 |  |  |  | 4.0 |  |  |  | RMF5.9 |  | IEC 60601-2-43 | 202.101 |
| R0204 |  | Loss of Function | Use Environment |  | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 | False | Device checks software integrity upon startup | SRS-1.18 |  |  |  | 1.0 |  |  |  | RMF5.9 |  | IEC 60601-2-43 | 202.101 |
| R0205 |  | Electricity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0206 | R1.158 | Electric Fields (Emissions) | Design Failure - Hardware |  | Device generates excessive electromagnetic emissions during Normal Use | 2.0 | Electromagnetic emissions interfere with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 2.0 | 8.0 |  | Design complies with CISPR 11Designed to comply with IEC 60601-1-2 Section 7IFU - warning that device contains components that might cause electromagnetic disturbances | PRD20.28PRD20.6IFU.115 |  |  |  | 4.0 |  |  |  |  | RMF1.13.7 | IEC 60601-1 | 23 |
| R0207 | RMF | Electric Fields (Emissions) | Design Failure - Hardware |  | Operator connects approved Charger to Emitter or Cassette power port | 4.0 | USB-C power cord generate electromagnetic emissions, interferes with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 3.0 | 12.0 |  | System verified to not interfere with equipment in intended use environment, complies with IEC 60601-1-2 (Section 7) | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.2 | RMF2.2 | IEC 60601-1-2 | 4.2 |
| R0208 | RMF | Electric Fields (Emissions) | Use Errors |  | Operator connects a non-approved USB-C cord to Emitter or Cassette power port | 2.0 | Non-approved USB-C power cord longer than specified, generate electromagnetic emissions, interferes with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 2.0 | 8.0 |  | IFU - Use only specified/supplied chargerCharger provided | IFU.108RSK_R353 |  |  |  | 4.0 |  |  |  | RMF2.2 | RMF2.2 | IEC 60601-1-2 | 4.2 |
| R0209 | RMF | Electric Fields (Emissions) | Use Errors |  | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 1.0 | Non-EMC compliant peripherals generate electromagnetic emissions, interferes with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 1.0 | 4.0 |  | IFU - Operators should use equipment certified in conformance IEC 60950 or IEC 62368 | IFU.196 |  |  |  | 4.0 |  |  |  | RMF2.2 | RMF2.2 | IEC 60601-1-2 | 4.2 |
| R0210 | RMF | Electric Fields (Emissions) | Design Failure - Hardware |  | Operator is not aware of the electromagnetic energy normally generated by the device, uses near sensitive equipment | 3.0 | Electromagnetic energy from system interferes with equipment in environment | 3.0 | Equipment Interferance | 4.0 | 3.0 | 12.0 |  | IFU - Electromagnetic DisturbancesDesigned with permissible electromagnetic emission levels, complies with IEC 60601-1-2 (Section 7.1) | IFU.115PRD20.6 |  |  |  | 4.0 |  |  |  |  | RMF1.3.12 | IEC 60601-1 | 7.2.13 |
| R0211 | RMF | Electric Fields (Emissions) | Design Failure - Hardware |  | Emitter X-ray assembly High Voltage Circuit produces radiated electromagnetic emissions when active | 4.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device behaves inconsistently | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | False | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.11 |  | IEC 60601-1-2 | 8.1 |
| R0212 | RMF | Electric Fields (Emissions) | Use Environment |  | Emitter X-ray assembly High Voltage Circuit produces radiated electromagnetic emissions when active | 3.0 | Radiated electromagnetic emissions interfere with equipment in environment | 3.0 | Equipment Interferance | 4.0 | 3.0 | 12.0 |  | System designed to comply with Radiated Emissions requirements of IEC 60601-1-2 and CISPR-11 Class A | RSK_R181PRD20.6 |  |  |  | 4.0 |  |  |  | RMF4.8 | RMF4.19 | IEC 60601-2-28 | 201.17 |
| R0213 |  | Electric Fields (Emissions) | Use Environment |  | Operator uses device in low ambient humidity | 3.0 | Noise from static electricity build-up interferes with Emitter or Cassette, device bahaves inconsistently | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | False | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.11 |  | IEC 60601-1-2 | 8.1 |
| R0214 | RMF | Electric Fields (Emissions) | Use Environment |  | Device exposed to electromagnetic emissions during Normal Use | 4.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device device behaves inconsistently | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.11 |  | IEC 60601-1-2 | 8.1 |
| R0215 | RMF | Electric Fields (Emissions) | Use Environment |  | Device exposed to electromagnetic emissions while charging during Normal Use | 4.0 | Conducted electromagnetic emissions interferes with Emitter or Cassette; device behaves inconsistently | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 |  |  |  | 4.0 |  |  |  | RMF2.11 |  | IEC 60601-1-2 | 8.1 |
| R0216 | RMF | Electric Fields (Emissions) | Use Environment |  | Emitter is connected for charging during use, X-ray assembly High Voltage Circuit produces conducted electromagnetic emissions when active | 5.0 | Conducted electromagnetic emissions interferes with equipment in environment | 4.0 | Equipment Interferance | 4.0 | 5.0 | 20.0 |  | System designed to comply with Conducted emissions requirements of IEC 60601-1-2 and CISPR-11 Class A | PRD20.6RSK_R102 |  |  |  | 4.0 |  |  |  | RMF4.8 | RMF4.19 | IEC 60601-2-28 | 201.17 |
| R0217 | RMF | Conducted Electricity | Use Errors |  | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 3.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | RSK_R125 |  |  |  | 10.0 |  |  |  |  | RMF1.4.3 | IEC 60601-1 | 8.2.2 |
| R0218 | RMF | Conducted Electricity | Use Errors |  | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 3.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | RSK_R125 |  |  |  | 7.0 |  |  |  |  | RMF1.4.3 | IEC 60601-1 | 8.2.2 |
| R0219 | RMF | Conducted Electricity | Use Errors |  | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 3.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | RSK_R125 |  |  |  | 4.0 |  |  |  |  | RMF1.4.3 | IEC 60601-1 | 8.2.2 |
| R0220 | RMF | Conducted Electricity | Use Errors |  | Operator connects non-approved USB-C cord to Emitter with protective earth while shooting x-ray | 2.0 | System does not disallow emission; High Voltage jumps from High Voltage Circuit to Charger cord | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - Use of Approved Listed Components OnlyDevice insulation complies to IEC 60601-1 section 8.8.3 | IFU.108PRD20.5 |  |  |  | 7.0 |  |  |  |  | RMF1.3.23 | IEC 60601-1 | 7.5 |
| R0221 | RMF | Conducted Electricity | Use Errors |  | Operator connects non-approved USB-C cord for charging; cord is not rated for current draw | 4.0 | USB-C cord heats and melts insulation, Operator or Patient shocked by MAINS Voltage | 3.0 | Major Electrical Shock | 10.0 | 4.0 | 40.0 |  | IFU - Use of Approved Listed Components OnlyUSB-PD protocol controls voltage authorization | IFU.108RSK_R361 |  |  |  | 10.0 |  |  |  |  | RMF1.3.65 | IEC 60601-1 | 7.9.3.2 |
| R0222 | R1.42 | Conducted Electricity | Use Errors |  | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to device USB-C port, MAINS Voltage delivered to Operator or Patient | 4.0 | Major Electrical shock | 10.0 | 4.0 | 40.0 |  | IFU - Use of Approved Listed Components OnlyMOVs present on USB LinesDevice insulation complies to IEC 60601-1 section 8.8.3 | IFU.108RSK_R361PRD20.5 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0223 | R6.19RMF | Conducted Electricity | Use Errors |  | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to device USB-C port, MAINS Voltage delivered to Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - Use of Approved Listed Components OnlyMOVs present on USB LinesDevice insulation complies to IEC 60601-1 section 8.8.3 | IFU.108RSK_R361PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.11.1 | N/ARMF1.3.26 | IEC 60601-1 | 15.4.1 |
| R0224 | R1.42 | Conducted Electricity | Use Errors |  | Operator connects approved Charger to wrong port on Cassette for charging | 3.0 | Excess voltage delivered to Cassette data port | 4.0 | Major Electrical shock | 10.0 | 4.0 | 40.0 |  | IFU - Use of Approved Listed Components OnlyUSB-PD protocol controls voltage authorization | IFU.108RSK_R361 |  |  |  | 10.0 |  |  |  | RMF1.12.2 | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| R0225 |  | Conducted Electricity | Use Errors |  | Operator connects approved Charger to wrong port on Cassette for charging | 5.0 | Excess voltage delivered to Cassette data port, shorts | 2.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Emitter UI displays the charging status.Cassette UI displays the charging status. | PRD5.6PRD5.8 |  |  |  | 4.0 |  |  |  | RMF1.12.2 | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| R0226 | R4.85 | Conducted Electricity | Use Environment |  | Power surge on MAINS supply line while charging device | 3.0 | Large MAINS Voltage overcomes electrical insulation, shocks Patient or Operator | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsSystem designed to comply with Conducted Immunity Requirements of IEC 60601-1-2 | PRD20.5PRD20.6 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0227 | R4.85 | Conducted Electricity | Use Environment |  | Power surge on MAINS supply line while charging device | 3.0 | Large MAINS Voltage overcomes electrical insulation, shocks Patient or Operator | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsSystem designed to comply with Conducted Immunity Requirements of IEC 60601-1-2 | PRD20.5PRD20.6 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0228 | R4.86 | Conducted Electricity | Use Environment |  | Power surge on MAINS supply line while charging device | 3.0 | Large MAINS Voltage overcomes electrical insulation, shocks Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsSystem designed to comply with Conducted Immunity Requirements of IEC 60601-1-2 | PRD20.5PRD20.6 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0229 | R1.16R1.15 | Conducted Electricity | Lifetime |  | Emitter X-ray tube insulation degrades with repeated use | 2.0 | Large voltage overcomes electrical insulation, shocks Patient or Operator | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)TVS Diodes, MOVs on USB Lines | RSK_R094PRD20.11RSK_R361 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0230 | RMF | Conducted Electricity | Use Errors |  | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 1.0 | Death | 14.0 | 2.0 | 28.0 |  | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.173IFU.46RSK_R172 |  |  |  | 14.0 |  |  |  |  | RMF1.3.19RMF1.3.27 | IEC 60601-1 | 7.5 |
| R0231 | RMF | Conducted Electricity | Use Errors |  | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 1.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.173IFU.46RSK_R172 |  |  |  | 10.0 |  |  |  |  | RMF1.3.19RMF1.3.27 | IEC 60601-1 | 7.5 |
| R0232 | RMF | Conducted Electricity | Use Errors |  | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.173IFU.46RSK_R172 |  |  |  | 7.0 |  |  |  |  | RMF1.3.19RMF1.3.27 | IEC 60601-1 | 7.5 |
| R0233 | RMF | Conducted Electricity | Use Errors |  | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.173IFU.46RSK_R172 |  |  |  | 4.0 |  |  |  |  | RMF1.3.19RMF1.3.27 | IEC 60601-1 | 7.5 |
| R0234 | R1.5 | Conducted Electricity | Design Failure - Hardware |  | Emitter is connected for charging during use, Single Fault in High Voltage Circuit when it is active | 2.0 | High Voltage jumps to Charger cord, exposure to High Voltage electrical energy | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | HV circuit insulation, compliant to IEC 60601-2-28HV circuit insulation, compliant to IEC 60601-2-54 Section 201.8.8.3 Device disallows x-ray emission when charging cable is detected | PRD20.9PRD20.11RSK_R102 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0235 | R1.13 | Conducted Electricity | Design Failure - Hardware |  | Device connected for charging; inadequate grounding to MAINS | 2.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient via power cord | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | 2 Means of Patient Protection of MAINS Wiring, complies with IEC 60601-1 Section 8.5.1 | PRD20.5 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0236 | R1.13 | Conducted Electricity | Design Failure - Hardware |  | Device connected for charging; internal short in charger brick | 2.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient via power cord | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Use of rated IEC 60601-1 battery power brick | RSK_R125 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0237 | R1.13 | Conducted Electricity | Design Failure - Hardware |  | Device connected for charging; charger contains gaps that allow access to internals | 2.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | No accessible conductive components in charger | RSK_R177 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0238 | RMF | Conducted Electricity | Inherent Risks |  | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 10.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0239 | RMF | Conducted Electricity | Inherent Risks |  | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 7.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0240 | RMF | Conducted Electricity | Inherent Risks |  | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0241 |  | Conducted Electricity | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | False | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0242 |  | Conducted Electricity | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | False | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0243 |  | Conducted Electricity | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | False | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0244 |  | Conducted Electricity | Use Errors |  | Operator sets Cassette upside-down, Patient steps on Cassette | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0245 | RMF | Conducted Electricity | Inherent Risks |  | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 1.0 | Major Electrical Shock | 10.0 | 1.0 | 10.0 |  | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 10.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0246 | RMF | Conducted Electricity | Inherent Risks |  | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 7.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0247 | RMF | Conducted Electricity | Inherent Risks |  | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.9 | IEC 60601-1 | 15.3.2 |
| R0248 | RMF | Conducted Electricity | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 10.0 |  |  |  |  | RMF1.11.17 | IEC 60601-1 | 15.3.3 |
| R0249 | RMF | Conducted Electricity | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 7.0 |  |  |  |  | RMF1.11.17 | IEC 60601-1 | 15.3.3 |
| R0250 | RMF | Conducted Electricity | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.11.17 | IEC 60601-1 | 15.3.3 |
| R0251 | RMF | Conducted Electricity | Design Failure - Hardware |  | Insulation failure on device surface | 3.0 | Patient or Operator exposure to High Voltage electrical energy | 3.0 | Major Electrical shock | 10.0 | 3.0 | 30.0 |  | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 |  |  |  | 10.0 |  |  |  |  | RMF1.4.33RMF1.4.36 | IEC 60601-1 | 8.10.2 |
| R0252 | RMF | Conducted Electricity | Design Failure - Hardware |  | Insulation breakdown within the device causes voltage to be present on accessible surfaces | 3.0 | Patient or Operator exposure to High Voltage electrical energy via leakage electricity | 3.0 | Major Electrical shock | 10.0 | 3.0 | 30.0 |  | Emitter designed to be floating system when High voltage is presentHV potting rated to >110% of maximum voltage, complies with IEC 60601-2-28 | RSK_R230PRD20.9 |  |  |  | 10.0 |  |  |  |  | RMF1.4.33RMF1.4.36 | IEC 60601-1 | 8.10.2 |
| R0253 | RMF | Conducted Electricity | Design Failure - Hardware |  | Insulation breakdown within the device causes voltage to be present on accessible surfaces | 3.0 | Patient or Operator exposure to High Voltage electrical energy via leakage electricity | 4.0 | Moderate Electrical Shock | 7.0 | 4.0 | 28.0 |  | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.4.8 | RMF1.4.27 | IEC 60601-1 | 8.10.1 |
| R0254 | RMF | Conducted Electricity | Use Errors |  | Electrical currents in the Cassette to leak outward during use | 3.0 | Patient or Operator exposure to low voltage electrical energy via leakage electricity | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF.1.1.6 | RMF1.1.7 | IEC 60601-1 | 4.6 |
| R0255 | RMF | Conducted Electricity | Design Failure - Hardware |  | Electrical currents in the Emitter to leak outward during use | 3.0 | Patient or Operator exposure to low voltage electrical energy via leakage electricity | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF.1.1.6 | RMF1.1.8 | IEC 60601-1 | 4.6 |
| R0256 | RMF | Conducted Electricity | Design Failure - Hardware |  | Emitter X-ray assembly electrical fault during use | 3.0 | High voltage leaks from Emitter to accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Major Electrical Shock | 10.0 | 3.0 | 30.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)HV circuit is only enabled when system is floating | PRD20.5RSK_R230 |  |  |  | 10.0 |  |  |  |  | RMF1.4.4 | IEC 60601-1 | 8.4.2 |
| R0257 | RMF | Conducted Electricity | Design Failure - Hardware |  | Emitter X-ray assembly electrical fault during use | 3.0 | High voltage leaks from Emitter to accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)HV circuit is only enabled when system is floating | PRD20.5RSK_R230 |  |  |  | 7.0 |  |  |  |  | RMF1.4.7 | IEC 60601-1 | 8.4.2 |
| R0258 | RMF | Conducted Electricity | Design Failure - Hardware |  | Emitter X-ray assembly electrical fault during use | 3.0 | High voltage leaks from Emitter to accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)HV circuit is only enabled when system is floating | PRD20.5RSK_R230 |  |  |  | 4.0 |  |  |  |  | RMF1.4.10RMF1.4.11 | IEC 60601-1 | 8.4.2 |
| R0259 | RMF | Conducted Electricity | Design Failure - Hardware |  | Device MAINS power circuits have poor grounding, MAINS supply voltage leaks outside of the circuit during charging | 3.0 | MAINS Voltage present on accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)Use 60601-1 ceritifed charger | PRD20.5RSK_R125 |  |  |  | 10.0 |  |  |  |  | RMF1.4.5 | IEC 60601-1 | 8.4.2 |
| R0260 | RMF | Conducted Electricity | Design Failure - Hardware |  | Device MAINS power circuits have poor grounding, MAINS supply voltage leaks outside of the circuit during charging | 3.0 | MAINS Voltage present on accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)Use 60601-1 ceritifed charger | PRD20.5RSK_R125 |  |  |  | 7.0 |  |  |  |  | RMF1.4.8 | IEC 60601-1 | 8.4.2 |
| R0261 | RMF | Conducted Electricity | Design Failure - Hardware |  | Device MAINS power circuits have poor grounding, MAINS supply voltage leaks outside of the circuit during charging | 3.0 | MAINS Voltage present on accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)Use 60601-1 ceritifed charger | PRD20.5RSK_R125 |  |  |  | 4.0 |  |  |  |  | RMF1.4.13 | IEC 60601-1 | 8.4.2 |
| R0262 | RMF | Conducted Electricity | Design Failure - Hardware |  | Residual voltage remains in device circuits after disconnection from MAINS power or a power source | 3.0 | Residual voltage dissipates to Operator or Patient | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Residual voltage falls within allowable limits within 1s of disconnection, complies with IEC 60601-1 (Section 8.4.3)No accessible voltage without a tool | PRD20.5RSK_R172 |  |  |  | 10.0 |  |  |  |  | RMF1.4.16 | IEC 60601-1 | 8.4.4 |
| R0263 | RMF | Conducted Electricity | Design Failure - Hardware |  | Residual voltage remains in device circuits after disconnection from MAINS power or a power source | 3.0 | Residual voltage dissipates to Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Residual voltage falls within allowable limits within 1s of disconnection, complies with IEC 60601-1 (Section 8.4.3)No accessible voltage without a tool | PRD20.5RSK_R172 |  |  |  | 7.0 |  |  |  |  | RMF1.4.18 | IEC 60601-1 | 8.4.4 |
| R0264 | RMF | Conducted Electricity | Design Failure - Hardware |  | Voltage from the device escapes to metal components | 3.0 | Operator or Patient touches energized metal components | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 |  |  |  | 10.0 |  |  |  |  | RMF1.4.6 | IEC 60601-1 | 8.4.2 |
| R0265 | RMF | Conducted Electricity | Design Failure - Hardware |  | Voltage from the device escapes to metal components | 3.0 | Operator or Patient touches energized metal components | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 |  | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 |  |  |  | 7.0 |  |  |  |  | RMF1.4.9 | IEC 60601-1 | 8.4.2 |
| R0266 | RMF | Conducted Electricity | Design Failure - Hardware |  | Voltage from the device escapes to metal components | 3.0 | Operator or Patient touches energized metal components | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.4.12 | IEC 60601-1 | 8.4.2 |
| R0267 | R1.28 | Conducted Electricity | Design Failure - Hardware |  | Exposed metal components on accessible surfaces allow creepage | 4.0 | Operator or Patient exposed to low voltage electrical energy through energized metal components | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 8.4.2 |
| R0268 | R1.30 | Conducted Electricity | Design Failure - Hardware |  | Tightly-spaced device components allow voltage creep | 3.0 | Operator or Patient exposed to low voltage electrical energy through energized metal components | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Min creepage distances and air clearances providing means of protection comply with IEC 60601-1 (Section 8.9) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0269 | RMF | Conducted Electricity | Design Failure - Hardware |  | Device insulation between Patient and circuits insufficient, voltage jumps across insulation to accessible part | 4.0 | Operator or Patient touches energized surfaces, shocked | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Enclosure provides electrical means of protection as a solid matterial, in compliance with 60601-1 8.8.2Accessible conductive parts isolated from live parts, in compliance with 60601-1 8.9 | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.4.3 | RMF1.4.20 | IEC 60601-1 | 8.5.2.2 |
| R0270 | R1.35 | Conducted Electricity | Design Failure - Hardware |  | Tube arcs to external surface of device | 3.0 | Operator or Patient touches energized surfaces, shocked | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)TVS Diodes, MOVs on USB Lines | PRD20.9RSK_R361 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0271 | R6.81 | Conducted Electricity | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 3.0 | Voltage finds fluid for arc path, exposure to low voltage energy | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0272 | R6.81 | Conducted Electricity | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 3.0 | Voltage finds fluid for arc path, exposure to low voltage energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0273 | R6.79 | Conducted Electricity | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Voltage finds fluid for arc path, Patient electrically shocked | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0274 | R6.79 | Conducted Electricity | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Voltage finds fluid for arc path, Patient electrically shocked | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0275 |  | Conducted Electricity | Use Errors |  | Operator sprays directly on device for cleaning, not using wipes | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0276 |  | Conducted Electricity | Use Errors |  | Operator sprays directly on device for cleaning, not using wipes | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0277 |  | Conducted Electricity | Use Errors |  | Operator cleans or disinfects device while device is on | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0278 |  | Conducted Electricity | Use Errors |  | Operator cleans or disinfects device while device is on | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0279 |  | Conducted Electricity | Use Errors |  | Operator uses device before components are dry | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0280 |  | Conducted Electricity | Use Errors |  | Operator uses device before components are dry | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0281 | RMFR8.52 | Conducted Electricity | Use Environment |  | Cleaning Procedure exposes device to significant fluids | 3.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Enclosure seals prevent fluid/particle ingress | PRD20.5RSK_R186 |  |  |  | 4.0 |  |  |  | RMF1.7.10 | RMF1.7.36 | IEC 60601-1 | 11.6.3 |
| R0282 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Emitter to significant fluid volumes | 3.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Enclosure seals prevent fluid/particle ingress | PRD20.5RSK_R186 |  |  |  | 4.0 |  |  |  | RMF1.7.10 | RMF1.7.19 | IEC 60601-1 | 11.6.5 |
| R0283 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Emitter to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Enclosure seals prevent fluid/particle ingress | PRD20.5RSK_R186 |  |  |  | 4.0 |  |  |  |  | RMF1.7.23 | IEC 60601-1 | 11.6.5 |
| R0284 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Cassette to significant fluid volumes | 4.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Enclosure seals prevent fluid/particle ingress | PRD20.5RSK_R186 |  |  |  | 4.0 |  |  |  | RMF1.7.10 | RMF1.7.17 | IEC 60601-1 | 11.6.5 |
| R0285 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Cassette to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Enclosure seals prevent fluid/particle ingress | PRD20.5RSK_R186 |  |  |  | 4.0 |  |  |  |  | RMF1.7.24 | IEC 60601-1 | 11.6.5 |
| R0286 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Charger Brick to significant fluid volumes | 3.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Enclosure seals prevent fluid/particle ingress | PRD20.5RSK_R186 |  |  |  | 4.0 |  |  |  | RMF1.7.10 | RMF1.7.21 | IEC 60601-1 | 11.6.5 |
| R0287 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Charger to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 4.0 |  |  |  |  | RMF1.7.22 | IEC 60601-1 | 11.6.5 |
| R0288 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Foot Pedal to significant fluid volumes | 2.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Foot Pedal rated to IPX8, mitigating fluid ingress | PRD17.4 |  |  |  | 4.0 |  |  |  | RMF1.7.10 | RMF1.11.85 | IEC 60601-1 | 15.4.7.3 |
| R0289 | RMF | Conducted Electricity | Use Environment |  | Normal Use exposes Foot Pedal to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 4.0 |  |  |  |  | RMF1.7.22 | IEC 60601-1 | 11.6.5 |
| R0290 | RMF | Conducted Electricity | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to accessible surfaces | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 10.0 |  |  |  | RMF1.4.7RMF1.4.8 | RMF1.4.23RMF1.4.24RMF1.4.25RMF1.9.5RMF1.9.6RMF1.9.7 | IEC 60601-1 | 8.8.4.1 |
| R0291 | RMF | Conducted Electricity | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to accessible surfaces | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.4.7RMF1.4.8 | RMF1.4.23RMF1.4.24RMF1.4.25RMF1.9.5RMF1.9.6RMF1.9.7 | IEC 60601-1 | 8.8.4.1 |
| R0292 | RMF | Conducted Electricity | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.4.7RMF1.4.8 | RMF1.4.23RMF1.4.24RMF1.4.25RMF1.9.5RMF1.9.6RMF1.9.7 | IEC 60601-1 | 8.8.4.1 |
| R0293 | R4.1 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature | 2.0 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | 1.0 | Death | 14.0 | 1.0 | 14.0 |  | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 |  |  |  | 14.0 |  |  |  |  |  |  |  |
| R0294 | R4.1 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature | 2.0 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0295 | R4.1 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature | 2.0 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0296 | R4.2 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature | 2.0 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | 1.0 | Death | 14.0 | 1.0 | 14.0 |  | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 |  |  |  | 14.0 |  |  |  |  |  |  |  |
| R0297 | R4.2 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature | 2.0 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0298 | R4.2 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature | 2.0 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0299 | R4.7 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | 2.0 | Electrical components are exposed to Operator or Patient | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | IFU - Define operating temperatureIFU - inspect before useMechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | IFU.303IFU.198PRD20.5RSK_R143 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0300 | R4.7 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | 2.0 | Electrical components are exposed to Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - Define operating temperatureIFU - inspect before useMechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | IFU.303IFU.198PRD20.5RSK_R143 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0301 | R4.7 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | 2.0 | Electrical components are exposed to Operator or Patient | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | IFU - Define operating temperatureIFU - inspect before useMechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | IFU.303IFU.198PRD20.5RSK_R143 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0302 | R4.29 | Conducted Electricity | Use Environment |  | Operator uses device in high ambient humidity, dielectric protections get saturated with water | 2.0 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 |  | System monitors humidity and triggers safe state in presence of excess humidity | RSK_R148 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0303 | R4.30 | Conducted Electricity | Use Environment |  | Operator uses device in high ambient humidity, dielectric protections get saturated with water | 2.0 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | System monitors humidity and triggers safe state in presence of excess humidity | RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0304 | R4.31 | Conducted Electricity | Use Environment |  | Operater uses device in high ambient humidity, creepage means of protection insufficient to hold off voltage | 2.0 | Creepage means of protection break down, insulation between High Voltage and Operator or Patient is lost | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | System monitors humidity and triggers safe state in presence of excess humidity | RSK_R148 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0305 | R4.39 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient humidity below rating, static electricity builds on and inside the device | 2.0 | Dielectric breakdown causes arc | 1.0 | Major electrical shock | 10.0 | 1.0 | 10.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0306 | R4.40 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient humidity, static electricity builds on and inside the device | 2.0 | Dielectric breakdown causes arc | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - Specify operating and storage conditions | IFU.303 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0307 | R4.42 | Conducted Electricity | Use Environment |  | Operator uses device in high ambient air pressure, enclosure gasket of device fails | 2.0 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Enclosure design locks gasket in place | RSK_R186 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0308 | R4.45 | Conducted Electricity | Use Environment |  | Operator uses device in low ambient air pressure, enclosure gasket of device fails | 2.0 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Enclosure design locks gasket in place | RSK_R186 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0309 | R4.63 | Conducted Electricity | Transport and Storage Environment |  | Low ambient air pressure during Transport or Storage, enclosure gasket of device fails | 3.0 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Enclosure design locks gasket in place | RSK_R186 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0310 | R4.71 | Conducted Electricity | Transport and Storage Environment |  | High ambient humidity during Transport or Storage, enclosure gasket of device fails | 2.0 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost; exposure to High Voltage electrical energy upon start-up | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 |  | IFU - Specify operating and storage conditionsHumidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | IFU.303RSK_R148PRD20.5 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0311 | R4.64 | Conducted Electricity | Transport and Storage Environment |  | High ambient humidity during Transport or Storage, enclosure gasket of device fails | 2.0 | Dielectrics break down, insulation between high voltage and Operator or Patient is lost; exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditionsHumidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | IFU.303RSK_R148PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0312 | R4.64 | Conducted Electricity | Transport and Storage Environment |  | High ambient humidity during Transport or Storage, enclosure gasket of device fails | 2.0 | Creepage means of protection break down, insulation between high voltage and Operator or Patient is lost; exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | IFU - Specify operating and storage conditionsHumidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | IFU.303RSK_R148PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0313 | R4.65 | Conducted Electricity | Transport and Storage Environment |  | High ambient temperature during Transport or Storage, insulation breaks down in heat | 2.0 | Starts up in normal operating conditions, exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0314 | R4.75 | Conducted Electricity | Use Environment |  | Device exposed to vibrational forces or shock during Normal Use | 3.0 | Electrical components fail, short connections; exposure to electrical energy | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 |  | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0315 | R4.76 | Conducted Electricity | Use Environment |  | Device exposed to vibrational forces or shock during Normal Use | 3.0 | Electrical components fail, short connections; exposure to electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0316 | R1.153 | Conducted Electricity | Use Errors |  | Improper transport/shipping of the device damages enclosure | 3.0 | Damaged enclosure exposes Operator or Patient to high voltage electrical energy upon start-up | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0317 | R4.48 | Conducted Electricity | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Mechanical component failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0318 | R4.57 | Conducted Electricity | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Mechanical component failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0319 | R4.48 | Conducted Electricity | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Mechanical component failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0320 | R4.49 | Conducted Electricity | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 2.0 | Insulation failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0321 | R4.52 | Conducted Electricity | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 2.0 | Insulation failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0322 | R4.58 | Conducted Electricity | Transport and Storage Environment |  | Device exposed to vibrational forces or shock during transport and shipping | 2.0 | Insulation failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0323 | RMFR1.31 | Conducted Electricity | Design Failure - Hardware |  | Electrical components become disconnected or broken from movement during Normal Use | 3.0 | Voltage shorts to accessible surfaces | 4.0 | Moderate Electrical Shock | 7.0 | 4.0 | 28.0 |  | Internal electrical components are securely mounted, in compliance with  IEC 60601-1 (Section 8.10.1) | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.4.8 | RMF1.4.26 | IEC 60601-1 | 8.10.1 |
| R0324 | RMFR1.33 | Conducted Electricity | Design Failure - Hardware |  | Conductors and connectors become disconnected or broken during Normal Use | 4.0 | Disconnected conductor has exposed voltage; Operator or Patient touches exposed voltage | 5.0 | Minor Electrical Shock | 4.0 | 5.0 | 20.0 |  | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)All internal wires and connections are fixed in a single-fault manner, in compliance with IEC 60601-1 (Section 8.10.2) | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.4.1 | IEC 60601-1 | 8.1 |
| R0325 | RMFR4.50R4.53R4.53 | Conducted Electricity | Design Failure - Hardware |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Internal connectors disconnect; voltage shorts to accessible surfaces | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 |  |  |  | 10.0 |  |  |  | RMF1.4.8 | RMF1.4.28 | IEC 60601-1 | 8.10.1 |
| R0326 | RMFR4.50R4.53R4.53 | Conducted Electricity | Design Failure - Hardware |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Internal connectors disconnect; voltage shorts to accessible surfaces | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 |  |  |  | 7.0 |  |  |  | RMF1.4.8 | RMF1.4.28 | IEC 60601-1 | 8.10.1 |
| R0327 | RMFR4.50R4.53R4.53 | Conducted Electricity | Design Failure - Hardware |  | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Internal connectors disconnect; voltage shorts to accessible surfaces | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 |  |  |  | 4.0 |  |  |  | RMF1.4.8 | RMF1.4.28 | IEC 60601-1 | 8.10.1 |
| R0328 | RMF | Conducted Electricity | Design Failure - Hardware |  | Internal sharp edges cut or damage internal wiring or circuitry | 3.0 | Voltage shorts to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 |  | Comply with 60601-1 Section 8.10.5, protection for wiring and internal components from sharp edges | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 8.10.5 |
| R0329 | R6.28 | Conducted Electricity | Use Errors |  | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | 2.0 | Patient or Operator touches exposed voltage in Emitter | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - only use MedAI accessories with deviceEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | IFU.108PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0330 | R6.28 | Conducted Electricity | Use Errors |  | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | 2.0 | Patient or Operator touches exposed voltage in Emitter | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | IFU - only use MedAI accessories with deviceEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | IFU.108PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0331 | R1.17R1.40R8.33 | Conducted Electricity | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 2.0 | X-ray assembly is damaged and arcs to accessible surface | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.9PRD20.5 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0332 |  | Conducted Electricity | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | X-ray assembly is damaged and arcs to accessible surface | 3.0 | Minor electrical Shock | 4.0 | 3.0 | 12.0 |  | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.9PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0333 | R12.5 | Conducted Electricity | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.) | 2.0 | Grounding circuit is damaged; exposure to High Voltage electrical energy | 3.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 |  | Comply with requirements for Class II ME Device in IEC 60601-1 | PRD20.5 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0334 | R1.161 | Conducted Electricity | Use Environment |  | BMS damage due to heat | 3.0 | Exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Temperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery Pack | PRD2.2PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0335 | R1.92 | Conducted Electricity | Use Errors |  | BMS damage due to impact | 3.0 | Incoming voltage to device too high; Electrical input overloads device | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Use of rated IEC 62133 rated Battery PackVibration and shock dampening enclosure | PRD20.18RSK_R152 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0336 | R1.13 | Conducted Electricity | Use Errors |  | Charger is impacted during Normal Use (banging on objects, kicking, etc.) | 2.0 | Charger enclosure fails; exposure to MAINS Voltage | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0337 | R1.162 | Conducted Electricity | Use Errors |  | Charger is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Charger enclosure fails; exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0338 | R6.11 | Conducted Electricity | Use Errors |  | Operator breaks USB-C connector on connection or disconnection to device | 2.0 | MAINS Voltage exposed in Charger cord | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0339 | R6.11 | Conducted Electricity | Use Errors |  | Operator breaks USB-C connector on connection or disconnection to device | 2.0 | MAINS Voltage exposed in Charger cord | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0340 | R6.60 | Conducted Electricity | Use Errors |  | Patient heavier than rating steps onto Cassette | 2.0 | Cassette enclosure fails; Patient exposed to voltage | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 |  | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2 | IFU.176PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0341 | R6.60 | Conducted Electricity | Use Errors |  | Patient heavier than rating steps onto Cassette | 2.0 | Cassette enclosure fails; Patient exposed to voltage | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 |  | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2 | IFU.176PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0342 | RMF | Conducted Electricity | Use Errors |  | Fire started in/by device, Operator or Patient uses improper fire extinguisher type (water based) | 2.0 | Fire extinguisher materials conduct electrical current | 2.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 |  | IFU - Use Class C fire extinguisher | IFU.231 |  |  |  | 4.0 |  |  |  |  | RMF1.3.38 | IEC 60601-1 | 7.5 |
| R0343 | RMF | Conducted Electricity | Use Errors |  | Fire started in/by device, Operator or Patient uses improper fire extinguisher type (water based) | 2.0 | Fire extinguisher materials conduct electrical current | 1.0 | Moderate Electrical Shock | 7.0 | 1.0 | 7.0 |  | IFU - Use Class C fire extinguisher | IFU.231 |  |  |  | 7.0 |  |  |  |  | RMF1.3.38 | IEC 60601-1 | 7.5 |
| R0344 |  | Battery Fire/Explosion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0345 | RMF | Explosion | Use Errors |  | Operator drops Cassette in use | 1.0 | Cassette enclosure explodes, parts fly and hit Patient or Operator | 2.0 | Minor Injury | 4.0 | 1.0 | 4.0 |  | Cassette designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 15.3.4 |
| R0346 | RMF | Explosion | Use Errors |  | Operator drops Emitter in use | 1.0 | Emitter enclosure explodes, parts fly and hit Patient or Operator | 2.0 | Minor Injury | 4.0 | 1.0 | 4.0 |  | Emitter designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | PRD20.5 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-1 | 15.3.4 |
| R0347 | R16.1 | Explosion | Design Failure - Hardware |  | Device battery is deeply discharged | 2.0 | Electrolyte liquid inside the deeply discharged battery emits flammable gasses; battery explodes | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0348 | R16.1 | Explosion | Design Failure - Hardware |  | Device battery is deeply discharged | 2.0 | Electrolyte liquid inside the deeply discharged battery emits flammable gasses; battery explodes | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0349 | R16.4RMF | Explosion | Use Environment |  | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 10.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0350 | R16.4RMF | Explosion | Use Environment |  | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0351 | R16.2RMF | Explosion | Use Environment |  | Operator charges device in high ambient temperature | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 10.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0352 | R16.2RMF | Explosion | Use Environment |  | Operator charges device in high ambient temperature | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0353 | R16.3RMF | Explosion | Use Environment |  | Operator charges device in low ambient temperature | 4.0 | Battery cools below low temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 |  | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | PRD20.18RSK_R118RSK_R117 |  |  |  | 10.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0354 | R16.3RMF | Explosion | Use Environment |  | Operator charges device in low ambient temperature | 4.0 | Battery cools below low temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | PRD20.18RSK_R118RSK_R117 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0355 | R16.3RMF | Explosion | Use Environment |  | Operator stores device in low ambient temperature | 2.0 | Battery cools below low temperature limit and shorts; battery explodes | 1.0 | Major Injury | 10.0 | 1.0 | 10.0 |  | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | PRD20.18RSK_R118RSK_R117 |  |  |  | 10.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0356 | R16.3RMF | Explosion | Use Environment |  | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 1.0 | Moderate Injury | 7.0 | 1.0 | 7.0 |  | Thermal abuse of battery cells do not cause fire or explosion, complies with IEC 62133-2 (Section 7.3.4) | PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0357 | R16.4RMF | Explosion | Design Failure - Hardware |  | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 10.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0358 | R16.4RMF | Explosion | Design Failure - Hardware |  | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-22 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0359 | R16.6R16.7RMF | Explosion | Design Failure - Hardware |  | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 10.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0360 | R16.6R16.7RMF | Explosion | Design Failure - Hardware |  | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0361 | R4.43 | Explosion | Use Environment |  | Operator uses device in high ambient air pressure | 3.0 | Battery explodes from pressure | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | PRD20.18 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0362 | R4.43 | Explosion | Use Environment |  | Operator uses device in high ambient air pressure | 3.0 | Battery explodes from pressure | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 |  | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0363 | R16.8 | Explosion | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3)Vibration Dampening Foam In Emitter And Cassette | PRD20.5PRD20.18RSK_R152 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0364 | R16.8 | Explosion | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3)Vibration Dampening Foam In Emitter And Cassette | PRD20.5PRD20.18RSK_R152 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0365 | R16.9R16.10RMF | Explosion | Use Errors |  | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 10.0 |  |  |  | RMF1.11.1 | RMF1.11.46 RMF1.11.47 | IEC 60601-1 | 15.4.1 |
| R0366 | R16.9R16.10RMF | Explosion | Use Errors |  | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.1 | RMF1.11.46 RMF1.11.47 | IEC 60601-1 | 15.4.1 |
| R0367 | R16.15 | Explosion | Design Failure - Hardware |  | High Voltage from electrical components jumps to battery during use, causes rapid discharge | 2.0 | Rapid discharge causes battery explosion, injures Operator or Patient | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0368 | R16.15 | Explosion | Design Failure - Hardware |  | High Voltage from electrical components jumps to battery during use, causes rapid discharge | 2.0 | Rapid discharge causes battery explosion, injures Operator or Patient | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0369 | R16.19 | Explosion | Inherent Risks |  | Battery liquid leaks from device battery, causes corrosion in electrical components | 3.0 | Battery shorts from corrosion cause explosion, injures Operator or Patient | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0370 | R16.19 | Explosion | Inherent Risks |  | Battery liquid leaks from device battery, causes corrosion in electrical components | 3.0 | Battery shorts from corrosion cause explosion, injures Operator or Patient | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0371 | RMF | Explosion | Use Errors |  | Battery placed or replaced with opposite polarity | 4.0 | Rapid discharge of incorrect voltage harms battery, battery explodes | 2.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | IFU - Battery replacement not allowed by Operators.Batteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | IFU.295RSK_R335 |  |  |  | 4.0 |  |  |  | RMF1.3.5 | RMF1.3.14 | IEC 60601-1 | 7.3.3 |
| R0372 |  | Explosion | Use Errors |  | Operator tries to service or replace Cassette or Emitter batteries | 2.0 | Battery is incorrectly disconnected, connected, or altered; battery explodes | 1.0 | Major Injury | 10.0 | 1.0 | 10.0 |  | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.114IFU.131RSK_R172 |  |  |  | 10.0 |  |  |  | RMF1.3.5 |  | IEC 60601-1 | 15.4.3.2 |
| R0373 |  | Explosion | Use Errors |  | Operator tries to service or replace Cassette or Emitter batteries | 2.0 | Battery is incorrectly disconnected, connected, or altered; battery explodes | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.114IFU.131RSK_R172 |  |  |  | 7.0 |  |  |  | RMF1.3.5 |  | IEC 60601-1 | 15.4.3.2 |
| R0374 |  | Explosion | Use Errors |  | Operator does not return device to MedAI at end of service life | 2.0 | Battery explodes due to improper disposal procedure | 1.0 | Major Burn | 10.0 | 1.0 | 10.0 |  | IFU - Proper disposal procedure | IFU.298 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0375 | RMF | Explosion | Design Failure - Hardware |  | Fans in device become unstable, move suddenly and explode | 3.0 | Expelled parts impact Operator or Patient | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 |  | Internally caged, shrouded, slow fan(s) | RSK_R159 |  |  |  | 4.0 |  |  |  | RMF1.5.10 | RMF1.5.16 | IEC 60601-1 | 9.5.1 |
| R0376 | RMF | Explosion | Design Failure - Hardware |  | Fans in device become unstable, move suddenly and explode | 2.0 | Expelled parts impact Operator or Patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | Enclosed collimator | RSK_R197 |  |  |  | 4.0 |  |  |  | RMF1.5.10 | RMF1.5.18 | IEC 60601-1 | 9.5.1 |
| R0377 | RMF | Explosion | Design Failure - Hardware |  | Tube malfunction leads to energy buildup in the rotating system of the anode | 1.0 | Expelled parts impact Patient or Operator | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Tube designed with stationary anode | RSK_R109 |  |  |  | 7.0 |  |  |  | RMF4.4 | RMF4.16 | IEC 60601-2-28 | 201.9.5 |
| R0378 | RMF | Explosion | Design Failure - Hardware |  | Tube malfunction leads to energy buildup in the rotating system of the anode | 1.0 | Expelled parts impact Patient or Operator | 4.0 | Minor Injury | 4.0 | 2.0 | 8.0 |  | Tube designed with stationary anode | RSK_R109 |  |  |  | 4.0 |  |  |  | RMF4.4 | RMF4.16 | IEC 60601-2-28 | 201.9.5 |
| R0379 | RMF | Explosion | Inherent Risks |  | Improper ventilation in battery housing while battery emits gas during use | 3.0 | Gas accumulates, explodes | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Device batteries do not emit gas during use per IEC 60601-1 | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0380 | RMF | Fire | Use Errors |  | Operator connects non-approved USB-C cord for charging; cord is not rated for current draw | 4.0 | USB-C cord heats and melts insulation and MAINS power circuits short; fire starts | 2.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | IFU - Use of Approved Listed Components OnlyUse of IEC 60601-1 compliant power supply to protect against electrical hazards | IFU.108RSK_R125 |  |  |  | 4.0 |  |  |  |  | RMF1.3.65 | IEC 60601-1 | 7.9.3.2 |
| R0381 | RMF | Fire | Use Errors |  | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 5.0 | MAINS power circuits short; fire starts | 3.0 | Moderate Fire | 7.0 | 4.0 | 28.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 7.0 |  |  |  |  | RMF1.4.3RMF1.9.1RMF1.9.2RMF1.9.3RMF1.9.4 | IEC 60601-1 | 8.2.2 |
| R0382 | RMF | Fire | Use Errors |  | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 5.0 | MAINS power circuits short; fire starts | 3.0 | Minor Fire | 4.0 | 4.0 | 16.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 |  |  |  | 4.0 |  |  |  |  | RMF1.4.3RMF1.9.1RMF1.9.2RMF1.9.3RMF1.9.4 | IEC 60601-1 | 8.2.2 |
| R0383 | R16.20 | Fire | Design Failure - Hardware |  | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0384 | R16.20 | Fire | Design Failure - Hardware |  | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0385 | R16.20 | Fire | Design Failure - Hardware |  | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0386 | R16.20 | Fire | Design Failure - Hardware |  | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0387 | RMF | Fire | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.4.7 | RMF1.4.24RMF1.4.25RMF1.9.12 | IEC 60601-1 | 8.8.4.1 |
| R0388 | RMF | Fire | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts | 3.0 | Minor Fire | 4.0 | 2.0 | 8.0 |  | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.4.8 | RMF1.4.24RMF1.4.25RMF1.9.8RMF1.9.9RMF1.9.10RMF1.9.11 | IEC 60601-1 | 8.8.4.1 |
| R0389 | RMF | Fire | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | 2.0 | Major Burn | 10.0 | 2.0 | 20.0 |  | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 10.0 |  |  |  | RMF1.4.8 | RMF1.4.24RMF1.4.25RMF1.9.8RMF1.9.9RMF1.9.10RMF1.9.11 | IEC 60601-1 | 8.8.4.1 |
| R0390 | RMF | Fire | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.4.8 | RMF1.4.24RMF1.4.25RMF1.9.8RMF1.9.9RMF1.9.10RMF1.9.11 | IEC 60601-1 | 8.8.4.1 |
| R0391 | RMF | Fire | Use Environment |  | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | 2.0 | Minor Burn | 4.0 | 2.0 | 8.0 |  | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.4.8 | RMF1.4.24RMF1.4.25RMF1.9.8RMF1.9.9RMF1.9.10RMF1.9.11 | IEC 60601-1 | 8.8.4.1 |
| R0392 | R16.23RMF | Fire | Use Environment |  | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0393 | R16.23RMF | Fire | Use Environment |  | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0394 | R16.23RMF | Fire | Use Environment |  | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0395 | R16.23RMF | Fire | Use Environment |  | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Minor Burn | 4.0 | 2.0 | 8.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0396 | R16.21RMF | Fire | Use Environment |  | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0397 | R16.21RMF | Fire | Use Environment |  | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0398 | R16.21RMF | Fire | Use Environment |  | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0399 | R16.21RMF | Fire | Use Environment |  | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0400 | R16.25RMF | Fire | Design Failure - Hardware |  | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0401 | R16.25RMF | Fire | Design Failure - Hardware |  | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0402 | R16.25RMF | Fire | Design Failure - Hardware |  | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0403 | R16.25RMF | Fire | Design Failure - Hardware |  | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0404 | new | Fire | Design Failure - Hardware |  | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 3.0 | 21.0 | False | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0405 | new | Fire | Design Failure - Hardware |  | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 4.0 | 16.0 | False | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0406 | new | Fire | Design Failure - Hardware |  | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 3.0 | 21.0 | False | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 7.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0407 | new | Fire | Design Failure - Hardware |  | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 | False | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 |  |  |  | 4.0 |  |  |  | RMF1.11.6 | N/A | IEC 60601-1 | 15.4.3.1 |
| R0408 | R16.27R1.78 | Fire | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0409 | R16.27R1.78 | Fire | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0410 | R16.27R1.78 | Fire | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0411 | R16.27R1.78 | Fire | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0412 | R1.69 | Fire | Use Errors |  | Operator uses external battery, improper charger, or MSO | 3.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | IFU - Use only specified/supplied chargerUse battery pack and cells certified to IEC 62133-2 | PRD20.18IFU.108 |  |  |  | 7.0 |  |  |  | RMF1.1.11 | RMF1.11.46 RMF1.11.47 | IEC 60601-1 | 15.4.1 |
| R0413 | R16.29 | Fire | Use Errors |  | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 3.0 | Minor Burn | 4.0 | 2.0 | 8.0 |  | IFU - Use only specified/supplied chargerUse battery pack and cells certified to IEC 62133-2 | PRD20.18IFU.108 |  |  |  | 4.0 |  |  |  | RMF1.1.11 | RMF1.11.46 RMF1.11.47 | IEC 60601-1 | 15.4.1 |
| R0414 | R16.29 | Fire | Use Errors |  | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | IFU - Use only specified/supplied chargerUse battery pack and cells certified to IEC 62133-2 | PRD20.18IFU.108 |  |  |  | 7.0 |  |  |  | RMF1.1.11 | RMF1.11.46 RMF1.11.47 | IEC 60601-1 | 15.4.1 |
| R0415 | R16.32 | Fire | Transport and Storage Environment |  | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | Use battery pack and cells certified to IEC 62133-2IFU - Specify operating and storage conditions | PRD20.18IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0416 | R16.32 | Fire | Transport and Storage Environment |  | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2IFU - Specify operating and storage conditions | PRD20.18IFU.303 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0417 | R16.32 | Fire | Transport and Storage Environment |  | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | Use battery pack and cells certified to IEC 62133-2IFU - Specify operating and storage conditions | PRD20.18IFU.303 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0418 | R16.32 | Fire | Transport and Storage Environment |  | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Use battery pack and cells certified to IEC 62133-2IFU - Specify operating and storage conditions | PRD20.18IFU.303 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0419 | RMF | Fire | Design Failure - Hardware |  | Internal components break or no longer maintain clearances | 3.0 | Electrical shorts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Wire routingInternal electrical components are securely mounted, in compliance with  IEC 60601-1 (Section 8.10.1) | PRD20.5 |  |  |  | 7.0 |  |  |  |  | RMF1.4.30RMF1.4.34 | IEC 60601-1 | 8.10.2 |
| R0420 | RMF | Fire | Design Failure - Hardware |  | Internal components break or no longer maintain clearances | 3.0 | Electrical shorts | 3.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | Wire routingInternal electrical components are securely mounted, in compliance with  IEC 60601-1 (Section 8.10.1) | PRD20.5 |  |  |  | 4.0 |  |  |  |  | RMF1.4.35RMF1.4.31 | IEC 60601-1 | 8.10.2 |
| R0421 | R3.16 | Fire | Use Environment |  | Operator uses device in oxygen-rich environment | 2.0 | Internal circuits spark and cause fire | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | IFU - Do not use in O2 rich environment | IFU.51 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0422 | R3.16 | Fire | Use Environment |  | Operator uses device in oxygen-rich environment | 2.0 | Internal circuits spark and cause fire | 2.0 | Minor Fire | 4.0 | 2.0 | 8.0 |  | IFU - Do not use in O2 rich environment | IFU.51 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0423 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0424 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Minor Fire | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0425 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Major Burn | 10.0 | 2.0 | 20.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 10.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0426 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Moderate Burn | 7.0 | 3.0 | 21.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0427 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0428 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0429 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Minor Fire | 4.0 | 2.0 | 8.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0430 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Major Burn | 10.0 | 2.0 | 20.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 10.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
